0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01485,  -70.1897,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02718,  -75.1634,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02766,  -66.1666,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02931,  -65.3515,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01627,  -71.6155,  'BIG SPRI',  115.00,  9
1006,  1,  -5.506,  4.940,  0.000,  0.000,  1,  1.01059,  -71.1804,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  4.180,  0.000,  0.000,  1,  1.02988,  -74.0359,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01962,  -71.1334,  'IRAAN 2 ',  115.00,  9
1009,  1,  -13.240,  11.880,  0.000,  0.000,  1,  1.00899,  -70.4049,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  6.147,  0.000,  0.000,  1,  1.02984,  -74.6373,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02984,  -74.6373,  'PRESIDIO',  22.000,  9
1012,  1,  -0.025,  -5.284,  0.000,  0.000,  1,  1.02966,  -77.9387,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01368,  -69.4436,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01730,  -69.2159,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03329,  -74.8990,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.445,  0.000,  0.000,  1,  1.02371,  -74.3268,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00534,  -72.3356,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00271,  -73.1254,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -119.788,  0.000,  0.000,  1,  1.02998,  -70.4383,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -53.786,  0.000,  0.000,  1,  1.02994,  -70.1391,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00840,  -68.7072,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02798,  -65.7932,  'O DONNEL',  115.00,  9
1023,  1,  -28.889,  16.495,  0.000,  0.000,  1,  1.00977,  -63.8732,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00262,  -73.7460,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02260,  -70.2507,  'BIG SPRI',  115.00,  9
1026,  1,  -19.934,  17.880,  0.000,  0.000,  1,  1.00159,  -68.6709,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -40.456,  0.000,  0.000,  1,  1.02996,  -74.3096,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03257,  -65.7327,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.403,  0.000,  0.000,  1,  1.01735,  -76.4003,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02907,  -72.9147,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02442,  -72.0315,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01391,  -70.6333,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01006,  -69.5468,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00886,  -72.8180,  'BIG SPRI',  115.00,  9
1035,  1,  -14.445,  11.641,  0.000,  0.000,  1,  0.99951,  -72.0917,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00485,  -72.1948,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00503,  -71.7721,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01616,  -70.6082,  'FORT STO',  115.00,  9
1039,  1,  -23.674,  19.830,  0.000,  0.000,  1,  0.99938,  -69.4381,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01388,  -72.8610,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00773,  -72.4370,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00773,  -72.4370,  'FORSAN 1',  13.800,  9
1043,  1,  -9.437,  6.440,  0.000,  0.000,  1,  0.99966,  -71.7366,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02592,  -74.2877,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01394,  -71.9258,  'MIDLAND ',  115.00,  9
1046,  1,  0.001,  -1.614,  0.000,  0.000,  1,  1.02954,  -75.5325,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01131,  -67.3741,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -63.7008,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -60.8373,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01131,  -67.3741,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01131,  -67.3741,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01131,  -67.3741,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01043,  -66.9049,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01917,  -73.0797,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02267,  -67.1525,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -42.494,  0.000,  0.000,  1,  1.02996,  -73.7420,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02996,  -73.7420,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02578,  -72.4882,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02578,  -72.4882,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02578,  -72.4882,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01899,  -71.5336,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01899,  -71.5336,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01899,  -71.5336,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01016,  -71.2941,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01006,  -72.3729,  'BIG SPRI',  115.00,  9
1066,  1,  -22.872,  9.019,  0.000,  0.000,  1,  0.99970,  -70.7484,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00656,  -72.5881,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99558,  -75.8295,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02477,  -71.5837,  'IRAAN 1 ',  115.00,  9
1070,  1,  -25.761,  -20.894,  0.000,  0.000,  1,  1.03944,  -70.6470,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02005,  -69.1813,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.1401,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -64.9278,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -65.1580,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -65.9624,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01003,  -67.5818,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -65.2826,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02005,  -69.1813,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05614,  -66.8712,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02005,  -69.1813,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01383,  -67.6722,  'ODESSA 1',  230.00,  9
1082,  1,  -24.074,  21.600,  0.000,  0.000,  1,  1.01418,  -70.4255,  'FORT STO',  115.00,  9
1083,  1,  -0.001,  -27.396,  0.000,  0.000,  1,  1.02336,  -71.2277,  'FORT STO',  115.00,  9
1084,  1,  -18.536,  -24.600,  0.000,  0.000,  1,  1.03648,  -70.6533,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01401,  -69.8451,  'KERMIT 0',  115.00,  9
1086,  1,  -0.001,  -31.336,  0.000,  0.000,  1,  1.02199,  -71.8012,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02956,  -74.0928,  'SHEFFIEL',  115.00,  9
1088,  1,  -12.037,  6.246,  0.000,  0.000,  1,  0.99914,  -73.1713,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01087,  -70.1082,  'LAMESA 0',  115.00,  9
1090,  1,  -11.555,  -28.832,  0.000,  0.000,  1,  1.01946,  -72.5033,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03433,  -70.1856,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02184,  -69.1248,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03042,  -67.2758,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03001,  -68.7448,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02431,  -66.3352,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02332,  -66.1733,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -65.5512,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02490,  -68.5549,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00320,  -72.3309,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.002,  -45.644,  0.000,  0.000,  2,  1.03000,  -69.7582,  'IOWA PAR',  161.00,  11
2010,  1,  0.002,  -1.704,  0.000,  0.000,  2,  1.02999,  -71.5099,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03814,  -67.0850,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02719,  -67.4352,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03011,  -66.4797,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00241,  -73.3278,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02652,  -72.4277,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02550,  -71.6387,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  212.998,  0.000,  0.000,  2,  1.03198,  -67.1642,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03137,  -67.2712,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03198,  -67.1642,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02536,  -68.2427,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03156,  -66.6888,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02761,  -68.1584,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03156,  -66.6888,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02730,  -66.0296,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02327,  -68.0163,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02984,  -67.3586,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02170,  -69.4888,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02480,  -69.3274,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01419,  -72.4938,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01252,  -70.9401,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03978,  -69.9065,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02651,  -68.2059,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00575,  -72.3749,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02743,  -71.3443,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03814,  -70.0118,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02561,  -68.3144,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02935,  -72.4657,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02682,  -69.3614,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02127,  -71.7389,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02688,  -68.6527,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02362,  -66.8038,  'PANHANDL',  161.00,  10
2042,  1,  -14.393,  11.460,  0.000,  0.000,  2,  1.01501,  -66.1674,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02661,  -71.4807,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02933,  -71.3082,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02501,  -68.4887,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02842,  -71.1669,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02973,  -69.1820,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03854,  -70.4978,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02767,  -70.3045,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00753,  -71.8859,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02296,  -70.9877,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00607,  -70.9171,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02251,  -69.9348,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02675,  -67.3364,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02620,  -67.8341,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02675,  -67.3364,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -66.3483,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02287,  -66.6323,  'WHITE DE',  161.00,  10
2059,  1,  -13.973,  11.520,  0.000,  0.000,  2,  1.01203,  -65.8181,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00928,  -70.9821,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02552,  -70.5539,  'VERNON 1',  161.00,  10
2062,  1,  -5.690,  13.991,  0.000,  0.000,  2,  1.01997,  -70.4138,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -25.470,  0.000,  0.000,  2,  1.03000,  -70.8738,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01849,  -69.5218,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -50.510,  0.000,  0.000,  2,  1.03000,  -72.6893,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03812,  -68.9932,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02064,  -68.1184,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02002,  -67.3096,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -28.878,  0.000,  0.000,  2,  1.03000,  -71.1915,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02116,  -67.0064,  'ARCHER 2',  161.00,  11
2071,  1,  -16.559,  21.600,  0.000,  0.000,  2,  1.00911,  -66.4654,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03070,  -70.3239,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03738,  -68.0239,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03067,  -67.6929,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03067,  -67.6929,  'JAYTON 2',  115.00,  10
2076,  1,  -4.815,  -3.081,  0.000,  0.000,  2,  1.03972,  -67.8406,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02833,  -72.1282,  'MUENSTER',  161.00,  11
2078,  1,  -12.420,  12.252,  0.000,  0.000,  2,  1.01996,  -71.6304,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03563,  -71.1941,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02380,  -71.5755,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02099,  -70.4620,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -68.7393,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -68.7393,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -68.7393,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -68.7393,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02269,  -71.6904,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03826,  -69.1544,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02003,  -67.1737,  'ARCHER 1',  161.00,  11
2089,  1,  -7.463,  9.730,  0.000,  0.000,  2,  1.00822,  -66.6442,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02050,  -70.0321,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03539,  -70.9983,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02913,  -70.0797,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02971,  -67.3651,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02971,  -67.3651,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02971,  -67.3651,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  111.533,  0.000,  0.000,  2,  1.02999,  -67.0006,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03136,  -66.9992,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03538,  -69.6835,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.538,  1.440,  0.000,  0.000,  2,  1.02951,  -66.9902,  'RALLS 1 ',  18.000,  10
2100,  1,  -8.075,  21.600,  0.000,  0.000,  2,  1.02109,  -66.8054,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03245,  -67.9037,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03243,  -68.8711,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03245,  -67.9037,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03245,  -67.9037,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03245,  -67.9037,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00778,  -72.1442,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02992,  -69.3175,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03760,  -68.9828,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02706,  -69.7045,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -18.060,  0.000,  0.000,  2,  1.03000,  -72.2955,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03623,  -68.2273,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02418,  -69.8682,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03170,  -66.5636,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03065,  -67.2922,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02421,  -65.4003,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02779,  -65.9609,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02273,  -65.2197,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02181,  -65.0722,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02693,  -65.8292,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02226,  -65.1300,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02515,  -69.1605,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02040,  -69.3232,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02191,  -66.6012,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00191,  -72.9916,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02524,  -70.4415,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02614,  -72.4673,  'VALLEY V',  161.00,  11
2127,  1,  -16.926,  255.934,  0.000,  0.000,  2,  1.03977,  -67.2305,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03496,  -67.3304,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01095,  -71.9519,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03641,  -69.0848,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03417,  -69.2957,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03133,  -69.6811,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02766,  -72.0327,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02234,  -70.5035,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01736,  -72.7804,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01864,  -67.0404,  'SWEETWAT',  115.00,  27
3004,  1,  -6.020,  5.400,  0.000,  0.000,  3,  1.01343,  -66.6931,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00170,  -82.8552,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02711,  -68.4170,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02846,  -68.6570,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02410,  -73.8398,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02970,  -76.6819,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00845,  -82.7013,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01085,  -76.7988,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00113,  -77.6686,  'WILLOW C',  115.00,  28
3013,  1,  -0.001,  -35.819,  0.000,  0.000,  3,  1.02996,  -70.5255,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02879,  -70.2438,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01933,  -66.0128,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01989,  -68.3863,  'BLACKWEL',  115.00,  27
3017,  1,  -27.205,  14.542,  0.000,  0.000,  3,  1.00972,  -67.2695,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03116,  -74.2688,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -12.046,  0.000,  0.000,  3,  1.02981,  -75.4566,  'CHRISTOV',  115.00,  27
3020,  1,  -24.074,  2.339,  0.000,  0.000,  3,  1.02981,  -73.3865,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03251,  -69.2481,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02032,  -66.2638,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -2.324,  0.000,  0.000,  3,  1.02998,  -68.4200,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02892,  -76.0492,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02391,  -72.8026,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04218,  -67.5424,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03278,  -69.6447,  'ABILENE ',  115.00,  27
3028,  1,  -22.079,  8.079,  0.000,  0.000,  3,  1.03975,  -67.1635,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03553,  -70.0629,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -44.755,  0.000,  0.000,  3,  1.02979,  -78.7189,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02205,  -69.2422,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02002,  -69.8442,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02259,  -65.8286,  'SNYDER 1',  115.00,  27
3034,  1,  -20.944,  -3.758,  0.000,  0.000,  3,  1.02965,  -64.3734,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02330,  -74.1680,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02376,  -74.2180,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04139,  -65.9171,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02783,  -66.0625,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.3693,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01769,  -75.2545,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04379,  -65.9278,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02934,  -67.6865,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04379,  -65.9278,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04379,  -65.9278,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -61.7497,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04807,  -66.3226,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.002,  -16.567,  0.000,  0.000,  3,  1.02997,  -66.3274,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05466,  -66.4964,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02908,  -68.8178,  'ANSON 0 ',  115.00,  27
3050,  1,  0.036,  -30.545,  0.000,  0.000,  3,  1.02983,  -79.0257,  'DEL RIO ',  230.00,  28
3051,  1,  0.126,  -20.661,  0.000,  0.000,  3,  1.01619,  -82.1956,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01260,  -78.9159,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04054,  -66.6236,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03271,  -68.2657,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.0093,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.4644,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.4973,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03913,  -66.8821,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03112,  -68.4949,  'STERLING',  115.00,  27
3060,  1,  -26.582,  -0.555,  0.000,  0.000,  3,  1.03985,  -65.2756,  'STERLING',  18.000,  27
3061,  1,  -26.582,  -0.760,  0.000,  0.000,  3,  1.03985,  -65.7352,  'STERLING',  18.000,  27
3062,  1,  -26.582,  -1.223,  0.000,  0.000,  3,  1.03985,  -66.3031,  'STERLING',  18.000,  27
3063,  1,  -26.582,  -0.756,  0.000,  0.000,  3,  1.03985,  -66.0581,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02422,  -66.6277,  'ROSCOE 4',  115.00,  27
3065,  1,  -12.919,  11.590,  0.000,  0.000,  3,  1.01082,  -65.6149,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02117,  -75.9281,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02827,  -67.6053,  'TRENT 1 ',  115.00,  27
3068,  1,  -24.074,  -24.347,  0.000,  0.000,  3,  1.03978,  -66.9983,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02203,  -70.8148,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01996,  -68.1239,  'NOLAN 0 ',  115.00,  27
3071,  1,  -27.316,  24.510,  0.000,  0.000,  3,  1.00525,  -67.1094,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02552,  -77.5106,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00397,  -84.4392,  'BRACKETT',  115.00,  28
3074,  1,  -16.018,  7.924,  0.000,  0.000,  3,  0.99950,  -83.8946,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02688,  -77.3861,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00526,  -83.9529,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02088,  -70.2478,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04176,  -65.9018,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03854,  -66.5442,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03054,  -66.2067,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -64.6156,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03868,  -66.5132,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03007,  -67.8610,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00533,  -64.4343,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02291,  -65.9899,  'LORAINE ',  115.00,  27
3086,  1,  -12.037,  10.800,  0.000,  0.000,  3,  1.01043,  -65.0446,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02291,  -65.9899,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04120,  -67.4572,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03264,  -69.1757,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02796,  -69.7765,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02184,  -70.5964,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.0188,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01016,  -81.4399,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02641,  -68.5679,  'MERKEL 2',  115.00,  27
3095,  1,  -19.356,  -8.921,  0.000,  0.000,  3,  1.03972,  -67.2791,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03702,  -65.8542,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03549,  -65.7556,  'FLUVANNA',  115.00,  27
3098,  1,  -25.679,  -1.968,  0.000,  0.000,  3,  1.03987,  -64.0292,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01980,  -70.1875,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01806,  -70.7307,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02339,  -70.0551,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02021,  -70.6743,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01682,  -68.0329,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02020,  -68.9194,  'BUCHANAN',  115.00,  28
3105,  1,  -7.609,  0.740,  0.000,  0.000,  3,  1.02018,  -68.3696,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -67.2892,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01276,  -75.5721,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02226,  -70.7818,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03446,  -65.6757,  'FLUVANNA',  115.00,  27
3110,  1,  -13.482,  -3.042,  0.000,  0.000,  3,  1.03982,  -64.7632,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02752,  -67.6857,  'STERLING',  115.00,  27
3112,  1,  -12.005,  10.770,  0.000,  0.000,  3,  1.01513,  -66.7515,  'STERLING',  18.000,  27
3113,  1,  -12.005,  10.770,  0.000,  0.000,  3,  1.01513,  -66.7515,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01923,  -77.6312,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02663,  -67.4375,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01593,  -65.8649,  'SYNDER 0',  115.00,  27
3117,  1,  -10.111,  9.070,  0.000,  0.000,  3,  1.00592,  -65.2106,  'SYNDER 1',  13.800,  27
3118,  1,  -19.260,  17.280,  0.000,  0.000,  3,  1.00304,  -64.9850,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02360,  -84.9194,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02360,  -84.9194,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01890,  -65.8087,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -63.8727,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00018,  -85.3276,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -33.853,  0.000,  0.000,  3,  1.03000,  -74.7527,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01473,  -71.0998,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -45.614,  0.000,  0.000,  3,  1.00679,  -85.3828,  'SABINAL ',  115.00,  28
3127,  1,  -21.667,  19.440,  0.000,  0.000,  3,  1.01690,  -66.3344,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02184,  -65.9955,  'LORAINE ',  115.00,  27
3129,  1,  -20.304,  18.220,  0.000,  0.000,  3,  1.02140,  -65.6875,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02178,  -72.1840,  'SAN ANGE',  115.00,  27
3131,  1,  -18.297,  7.109,  0.000,  0.000,  3,  1.01973,  -68.4841,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02552,  -76.7929,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03680,  -65.7514,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03650,  -66.2406,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02859,  -66.1006,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02069,  -65.9584,  'SNYDER 2',  115.00,  27
3137,  1,  -16.242,  -3.503,  0.000,  0.000,  3,  1.02977,  -68.2350,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02905,  -77.4962,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01512,  -72.6364,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02212,  -70.9725,  'GOLDSBOR',  115.00,  27
3141,  1,  -14.684,  13.180,  0.000,  0.000,  3,  1.01947,  -66.8418,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -8.114,  0.000,  0.000,  3,  1.02971,  -77.2364,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -9.744,  0.000,  0.000,  3,  1.02981,  -75.2107,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02716,  -76.1167,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02578,  -67.9290,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02929,  -77.2903,  'JUNCTION',  115.00,  28
3147,  1,  -0.002,  -5.746,  0.000,  0.000,  3,  1.03000,  -70.7198,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01708,  -84.7642,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02370,  -108.0795,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02962,  -87.1873,  'LAREDO 7',  230.00,  20
4005,  1,  0.010,  -58.546,  0.000,  0.000,  4,  1.02998,  -89.5804,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02968,  -86.5002,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02018,  -109.0092,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01575,  -70.8302,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02726,  -93.2334,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.6304,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02571,  -90.0325,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -17.331,  0.000,  0.000,  4,  1.03000,  -107.0543,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02341,  -108.4590,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03040,  -84.0907,  'EAGLE PA',  230.00,  20
4015,  1,  -0.005,  -25.561,  0.000,  0.000,  4,  1.02995,  -85.0128,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02276,  -70.8508,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02562,  -89.0134,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00432,  -82.1682,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01276,  -107.4407,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01394,  -89.3805,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02067,  -107.4732,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01887,  -87.4667,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02099,  -70.5921,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02702,  -69.7114,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02573,  -70.6099,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.4966,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02543,  -108.8026,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01099,  -61.5527,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01100,  -63.3805,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -59.5916,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02427,  -90.8278,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01263,  -93.3388,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01688,  -89.7419,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01934,  -107.9981,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00801,  -88.3777,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00935,  -80.1238,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -67.420,  0.000,  0.000,  4,  1.01845,  -83.7947,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99639,  -77.8007,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02416,  -100.4926,  'MISSION ',  230.00,  19
4040,  1,  -0.001,  -202.021,  0.000,  0.000,  4,  1.03000,  -103.0219,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02146,  -103.5379,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02660,  -107.0132,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01499,  -94.8153,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -95.2066,  'FALCON H',  115.00,  19
4045,  1,  -15.970,  -1.252,  0.000,  0.000,  4,  1.01978,  -94.0678,  'FALCON H',  13.800,  19
4046,  1,  -4.873,  -2.218,  0.000,  0.000,  4,  1.01978,  -94.8723,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -93.5206,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01588,  -103.7898,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01952,  -103.8897,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00869,  -103.1465,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01687,  -92.0408,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01687,  -92.0408,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02526,  -95.4277,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00646,  -81.0590,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01367,  -87.7863,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02291,  -83.0080,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01821,  -86.0413,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.6464,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.8630,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.0399,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.4026,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.0030,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.3708,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01081,  -87.8860,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01081,  -87.8860,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -76.700,  0.000,  0.000,  4,  1.03000,  -108.6119,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01421,  -106.0180,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02859,  -108.8620,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01308,  -87.9319,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -95.5207,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00827,  -98.6439,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01688,  -87.9218,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -100.6129,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02874,  -102.3944,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -100.6129,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -100.6129,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -100.6129,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01317,  -87.9944,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02325,  -105.3897,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03233,  -87.8450,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02738,  -88.7838,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.0464,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.3466,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.9392,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.4838,  'CORPUS C',  13.800,  21
4086,  1,  -0.080,  -67.353,  0.000,  0.000,  4,  1.03000,  -103.6176,  'RIO HOND',  115.00,  19
4087,  1,  0.001,  -72.749,  0.000,  0.000,  4,  1.03000,  -89.1107,  'CORPUS C',  115.00,  21
4088,  1,  0.011,  -162.161,  0.000,  0.000,  4,  1.03000,  -108.4298,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01973,  -106.7078,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00953,  -87.6916,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01616,  -87.8632,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01411,  -89.8033,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02061,  -100.6210,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -70.903,  0.000,  0.000,  4,  1.03000,  -109.1536,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01158,  -87.4827,  'TAFT 2 0',  115.00,  21
4105,  1,  -19.871,  5.238,  0.000,  0.000,  4,  1.00962,  -86.9826,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01025,  -100.5386,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02693,  -107.9690,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01728,  -86.3257,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01147,  -89.0964,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02089,  -104.3489,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01563,  -107.3908,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02682,  -95.5686,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02872,  -87.6113,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02294,  -88.9644,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.4783,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.4245,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02431,  -71.0061,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01040,  -91.4834,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01296,  -95.9432,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01484,  -87.9443,  'CORPUS C',  115.00,  21
4121,  1,  0.000,  -34.377,  0.000,  0.000,  4,  1.03000,  -107.5654,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.441,  0.000,  0.000,  4,  1.02775,  -108.4344,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01646,  -89.3324,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02323,  -101.3524,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99663,  -73.1529,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01687,  -99.0236,  'BROWNSVI',  115.00,  19
4127,  1,  0.001,  -40.619,  0.000,  0.000,  4,  1.03000,  -92.8217,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -67.246,  0.000,  0.000,  4,  1.03000,  -106.4954,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03354,  -91.2266,  'PREMONT ',  115.00,  20
4130,  1,  0.001,  -6.792,  0.000,  0.000,  4,  1.03000,  -91.8743,  'FREER 0 ',  115.00,  20
4131,  1,  -0.003,  -97.886,  0.000,  0.000,  4,  1.02998,  -75.2781,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02657,  -76.3745,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02998,  -75.2781,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02998,  -75.2781,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02998,  -75.2781,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02998,  -75.2781,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02998,  -75.2781,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02998,  -75.2781,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00997,  -90.6292,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03323,  -90.8410,  'SARITA 1',  230.00,  21
4141,  1,  0.000,  -16.670,  0.000,  0.000,  4,  1.03000,  -93.5306,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.3995,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01489,  -78.9189,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01400,  -91.4911,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01449,  -87.2305,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02566,  -87.1820,  'LAREDO 4',  230.00,  20
4147,  1,  0.001,  -106.028,  0.000,  0.000,  4,  1.02970,  -88.7668,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01459,  -92.2432,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99103,  -80.2104,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01475,  -88.3754,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03212,  -92.8786,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02811,  -93.7875,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.5033,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01442,  -104.9329,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -103.2508,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01690,  -88.9697,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02351,  -107.1685,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02341,  -85.3285,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01870,  -87.2964,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.5554,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.4216,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.4476,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02341,  -85.3285,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01589,  -102.2704,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -93.0828,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01261,  -92.2462,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02413,  -107.7906,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01811,  -87.4426,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00883,  -89.0202,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01449,  -87.2268,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -93.664,  0.000,  0.000,  4,  1.03000,  -102.9905,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02113,  -72.1345,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98863,  -72.0492,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -40.628,  0.000,  0.000,  4,  1.03000,  -69.7194,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.003,  -12.393,  0.000,  0.000,  4,  1.03000,  -89.8986,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03699,  -89.7419,  'BRUNI 1 ',  115.00,  20
4177,  1,  -24.074,  -4.543,  0.000,  0.000,  4,  1.03998,  -89.0273,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.001,  -46.820,  0.000,  0.000,  4,  1.02263,  -75.2542,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02487,  -92.1772,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01394,  -87.8987,  'PORT ARA',  115.00,  21
4181,  1,  -22.089,  -42.620,  0.000,  0.000,  4,  1.01703,  -81.6241,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99804,  -81.0364,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02408,  -93.6265,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02076,  -100.8030,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.751,  0.000,  0.000,  4,  1.02680,  -93.6963,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -57.039,  0.000,  0.000,  4,  1.02966,  -108.1602,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00978,  -85.3031,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02789,  -85.0695,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00530,  -81.9044,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01887,  -89.4974,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01837,  -99.3453,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.1833,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01846,  -96.9979,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -104.2568,  'SEBASTIA',  115.00,  19
4195,  1,  -14.766,  13.250,  0.000,  0.000,  4,  1.02445,  -79.5437,  'OILTON 0',  500.00,  20
4196,  1,  0.010,  -103.771,  0.000,  0.000,  4,  1.03000,  -82.5522,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.1698,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -70.5943,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97905,  -74.5142,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01476,  -72.6878,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03020,  -70.3571,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03135,  -69.8540,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -71.7538,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -71.1318,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -70.4309,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97738,  -73.0087,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -70.1819,  'DENTON 5',  161.00,  17
5013,  1,  -0.016,  -50.306,  0.000,  0.000,  5,  1.02999,  -73.7653,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -72.2972,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03413,  -67.8726,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03175,  -69.4998,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -71.6077,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03917,  -66.6395,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -68.7853,  'JACKSBOR',  161.00,  12
5020,  1,  -13.247,  17.280,  0.000,  0.000,  5,  1.03364,  -66.4016,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03319,  -67.8900,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -69.6923,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03319,  -67.8900,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97665,  -74.8269,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -68.5343,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -70.5754,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -71.5232,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -70.2046,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01021,  -70.2687,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01909,  -72.5676,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -71.1847,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -70.4770,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -67.6212,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -68.9436,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -67.6212,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -67.6212,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -66.1520,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -66.1050,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -66.9556,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -65.6312,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -66.2407,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -65.9959,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -71.3834,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -70.7386,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04555,  -66.0191,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04138,  -67.4442,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -66.5486,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -68.6420,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03451,  -67.3733,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -70.3226,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03451,  -67.3733,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03241,  -69.1065,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03007,  -70.0162,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96116,  -75.2365,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03717,  -66.1328,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03678,  -66.7087,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03275,  -64.5103,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -64.2109,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01424,  -70.9491,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01944,  -71.8144,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -19.429,  0.000,  0.000,  5,  1.03000,  -74.0666,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01415,  -76.1656,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03312,  -67.6223,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03098,  -69.3238,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03312,  -67.6223,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03312,  -67.6223,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.7922,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.6995,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -65.5766,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -70.7656,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -68.8874,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -70.1434,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03376,  -69.8026,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02180,  -71.4687,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00202,  -72.4648,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -72.0974,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -22.248,  0.000,  0.000,  5,  1.03000,  -72.7770,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03059,  -69.8493,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -69.8921,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00317,  -72.2296,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -69.2501,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -70.6194,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03496,  -68.3490,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03159,  -69.5867,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -71.0009,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -70.4634,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99968,  -72.2187,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00575,  -71.5596,  'CLIFTON ',  161.00,  18
5089,  1,  -21.185,  -3.350,  0.000,  0.000,  5,  1.00949,  -70.4408,  'CLIFTON ',  13.800,  18
5090,  1,  -0.002,  -101.369,  0.000,  0.000,  5,  1.03000,  -70.8948,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98003,  -74.2412,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -70.1780,  'GRANDVIE',  161.00,  14
5093,  1,  -0.067,  -122.810,  0.000,  0.000,  5,  1.03000,  -71.9039,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -68.7716,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -70.4919,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02994,  -70.1843,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -69.9573,  'EULESS 2',  161.00,  17
5098,  1,  -0.008,  -74.946,  0.000,  0.000,  5,  1.03000,  -71.1816,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -34.448,  0.000,  0.000,  5,  1.03000,  -71.2029,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -70.4446,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02501,  -73.6817,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03345,  -68.5719,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03149,  -69.8264,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -70.2361,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -70.7788,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -70.7788,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -70.7788,  'IRVING 1',  13.800,  17
5108,  1,  -0.008,  -88.946,  0.000,  0.000,  5,  1.03000,  -70.0625,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01600,  -71.0980,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00406,  -72.7644,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -70.6878,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01318,  -71.9130,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -71.7482,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01536,  -71.9502,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -71.7957,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02996,  -70.3210,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -70.9599,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00851,  -73.9235,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03185,  -67.7996,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05368,  -66.7302,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04272,  -68.8224,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -70.8433,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97769,  -72.9659,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97784,  -72.5136,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -69.7244,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -70.8733,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00310,  -73.6619,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -70.8151,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03150,  -71.5775,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03068,  -69.9621,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03373,  -66.5789,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -67.7810,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01079,  -72.8478,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -72.1228,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -72.3004,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00312,  -71.9811,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -67.9276,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -69.0393,  'WACO 1 1',  161.00,  13
5139,  1,  -0.001,  -51.418,  0.000,  0.000,  5,  1.03000,  -71.0303,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97678,  -74.9281,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01635,  -71.8604,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00132,  -71.9222,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -69.6347,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00731,  -70.7778,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -70.1501,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -70.5242,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -70.9311,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -70.8562,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -71.0443,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -68.5459,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01067,  -72.7522,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -70.6489,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -69.4861,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00434,  -72.4771,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -72.2668,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -73.8356,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -70.9277,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -70.3919,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97665,  -73.1819,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03287,  -69.5752,  'DENTON 2',  161.00,  17
5161,  1,  -0.001,  -49.392,  0.000,  0.000,  5,  1.03000,  -70.7768,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93820,  -77.9688,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -68.7402,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03735,  -68.3319,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03409,  -69.4039,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.7863,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03735,  -68.3319,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -71.1013,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -71.9041,  'DUBLIN 1',  161.00,  15
5170,  1,  -6.624,  8.640,  0.000,  0.000,  5,  1.02063,  -71.6571,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97291,  -75.0044,  'MERTENS ',  161.00,  14
5172,  1,  -0.048,  -85.294,  0.000,  0.000,  5,  1.03000,  -72.2398,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -70.0638,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96891,  -75.3454,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03243,  -69.8048,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01024,  -71.4837,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -70.3247,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -70.8938,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03171,  -66.3940,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -67.3735,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -70.7056,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97543,  -75.0115,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -70.8226,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01699,  -72.2102,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -71.7705,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -70.0667,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03485,  -67.7066,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -70.6927,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -70.7973,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01300,  -73.8271,  'GORDON 0',  161.00,  12
5191,  1,  0.003,  -61.832,  0.000,  0.000,  5,  1.01515,  -72.8767,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03367,  -66.7331,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03399,  -67.0417,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -70.4756,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -70.7549,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03641,  -66.3479,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03191,  -67.7675,  'BRYSON 1',  161.00,  12
5198,  1,  -16.559,  21.600,  0.000,  0.000,  5,  1.03410,  -66.2471,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -70.9610,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00177,  -73.5650,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96606,  -73.8626,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01381,  -70.3894,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -70.6503,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03524,  -66.4646,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03342,  -67.5740,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03001,  -64.9227,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03251,  -65.6381,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03175,  -65.4242,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00104,  -71.8281,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -70.1763,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94682,  -76.9661,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01267,  -71.2090,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -70.4987,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -70.7348,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -71.0493,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -70.9135,  'FORT WOR',  161.00,  17
5217,  1,  -0.019,  -67.410,  0.000,  0.000,  5,  1.03000,  -70.6357,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -71.9364,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.973,  0.000,  0.000,  5,  1.02336,  -71.2382,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -72.1581,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -69.1951,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00368,  -72.5390,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95634,  -76.0090,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -70.6078,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -72.2168,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03050,  -72.8452,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -71.8281,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -69.8603,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -70.5564,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -70.8446,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01267,  -73.1412,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -70.8197,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -70.4776,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -70.4250,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -69.7306,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03964,  -66.8605,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -67.0002,  'OLNEY 1 ',  161.00,  12
5238,  1,  -24.839,  32.400,  0.000,  0.000,  5,  1.03663,  -66.7289,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04672,  -66.8448,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04285,  -69.0176,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04066,  -69.5047,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04066,  -69.5047,  'GOLDTHWA',  115.00,  18
5243,  1,  -16.559,  21.600,  0.000,  0.000,  5,  1.04137,  -66.6141,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -71.0718,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -71.0706,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00901,  -70.5176,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00190,  -72.2371,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -70.1973,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -70.7341,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -69.9819,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -70.4942,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -70.8640,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -70.4454,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -70.6167,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00129,  -74.1874,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00837,  -71.2002,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99993,  -72.0980,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -70.6219,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -71.7181,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03130,  -64.3575,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -68.0901,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -60.1807,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -61.3865,  'GLEN ROS',  13.800,  18
5264,  1,  -0.007,  -39.099,  0.000,  0.000,  5,  1.03000,  -72.5179,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03100,  -69.8715,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -70.2802,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98811,  -74.2249,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99949,  -72.7861,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -69.1444,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97335,  -74.2905,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99808,  -70.9981,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -70.8578,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02979,  -70.6412,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01890,  -70.8315,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95494,  -76.3935,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98574,  -71.4046,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -70.8430,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01505,  -68.7902,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03068,  -66.4943,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -67.6464,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -65.6297,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -65.7633,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -65.9340,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -71.5398,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01974,  -71.2123,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -70.2648,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -70.3869,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99765,  -72.9547,  'WOLFE CI',  161.00,  16
5289,  1,  -0.003,  -65.476,  0.000,  0.000,  5,  1.03000,  -70.5666,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00157,  -72.3013,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -71.7070,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -71.6133,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -69.4623,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -71.0356,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03531,  -68.2338,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -69.6662,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03531,  -68.2338,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.0387,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.8284,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.8980,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03531,  -68.2338,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -66.9327,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.2635,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03470,  -68.2880,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03166,  -69.6975,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -70.7970,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02952,  -70.4254,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -70.3376,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -70.8686,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -70.8601,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -71.1134,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -72.0940,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -69.4086,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99452,  -73.1714,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02123,  -71.3992,  'DENTON 6',  161.00,  17
5316,  1,  -0.003,  -76.662,  0.000,  0.000,  5,  1.03000,  -70.6337,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -65.7201,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03065,  -66.9175,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -64.9064,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -64.8175,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -64.9414,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -68.0733,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -69.8570,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.8239,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.8204,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.3049,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94660,  -76.6202,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00855,  -72.1877,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -70.5757,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -70.1510,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -71.8961,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -71.6798,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01495,  -71.1551,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01265,  -72.5392,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -70.8442,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -70.2201,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -68.1138,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01766,  -70.5541,  'GRANBURY',  161.00,  18
5339,  1,  -0.004,  -46.944,  0.000,  0.000,  5,  1.03000,  -71.0053,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -70.9612,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -70.2503,  'LEWISVIL',  161.00,  17
5342,  1,  -1.436,  -3.201,  0.000,  0.000,  5,  1.03473,  -70.1723,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.3429,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -71.0804,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99626,  -72.7997,  'HILLSBOR',  161.00,  14
5346,  1,  -0.051,  -158.697,  0.000,  0.000,  5,  1.03000,  -71.0360,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00811,  -73.7194,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00726,  -71.2251,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -70.1568,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03202,  -68.3628,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -69.7370,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -70.6213,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -70.2355,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -71.1380,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -69.7853,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -70.5811,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03044,  -69.8993,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -65.5624,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01722,  -68.0335,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -63.8997,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03320,  -66.3491,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03010,  -67.5094,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03320,  -66.3491,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03112,  -65.7165,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -65.0297,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -64.8465,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -64.8916,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -65.3810,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -64.7669,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -70.2323,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -70.1292,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -70.9723,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -71.3944,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -69.8640,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -70.9070,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -70.2080,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -69.7226,  'KILLEEN ',  161.00,  13
5378,  1,  -0.104,  -118.443,  0.000,  0.000,  5,  1.03000,  -70.8187,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -71.0464,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03230,  -67.1819,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -68.8692,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -66.2590,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -66.1294,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -68.0966,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -69.2686,  'DALLAS 3',  161.00,  16
5386,  1,  -0.002,  -62.075,  0.000,  0.000,  5,  1.03000,  -70.5803,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02055,  -71.8857,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -67.6948,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -69.2933,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99803,  -70.6427,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97472,  -74.2427,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95110,  -77.4751,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01118,  -70.5430,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04809,  -67.1044,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04483,  -67.4488,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03389,  -69.9621,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03300,  -69.6774,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03300,  -69.6774,  'ALBANY 1',  115.00,  15
5399,  1,  -18.281,  23.850,  0.000,  0.000,  5,  1.04566,  -67.0011,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -70.5078,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -66.0547,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -67.9920,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -66.0547,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -66.0547,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -66.0547,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -66.0547,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01196,  -72.8775,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -71.6989,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -70.6787,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03512,  -67.1625,  'KILLEEN ',  500.00,  13
5411,  1,  -0.033,  -45.690,  0.000,  0.000,  5,  1.03000,  -68.6161,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -70.9410,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04005,  -66.5423,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03661,  -69.5332,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03598,  -65.9191,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03590,  -65.9127,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03638,  -65.9881,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03671,  -66.0178,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03809,  -66.2356,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -70.0636,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -104.433,  0.000,  0.000,  5,  1.03000,  -72.0197,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.002,  -3.095,  0.000,  0.000,  5,  1.03000,  -70.4193,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -70.4193,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -70.4193,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -70.6028,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00225,  -72.2942,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01472,  -70.6046,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -69.9245,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -71.8805,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01959,  -72.9753,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -70.3029,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01732,  -72.6964,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -70.8656,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -71.9516,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01849,  -72.4644,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -70.6380,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94857,  -76.8175,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -71.0490,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -69.5673,  'WAXAHACH',  161.00,  14
5440,  1,  -0.006,  -63.233,  0.000,  0.000,  5,  1.03000,  -70.7968,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -70.7926,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -71.0764,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -71.1316,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -66.4135,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -68.7394,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01346,  -72.1056,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -70.4190,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03343,  -68.3094,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -69.6338,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99718,  -73.6739,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03745,  -67.4954,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -68.7754,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -69.7863,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -71.0588,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02119,  -72.0877,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01887,  -73.9119,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02835,  -70.4234,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99031,  -71.4009,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97203,  -74.6871,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94985,  -77.7401,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01824,  -68.8726,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -70.5209,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -70.7964,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03485,  -68.5147,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03224,  -69.7309,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97785,  -74.8532,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -70.9501,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -70.7451,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -71.5538,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01886,  -71.7470,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -71.7893,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03857,  -68.6929,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -67.6306,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97127,  -74.8249,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -70.5304,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97051,  -75.2886,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -69.1916,  'HARKER H',  161.00,  13
5478,  1,  -0.004,  -83.804,  0.000,  0.000,  5,  1.03000,  -70.6440,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03365,  -68.1764,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -69.4023,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01694,  -71.3686,  'FORT WOR',  161.00,  17
5482,  1,  -0.001,  -109.307,  0.000,  0.000,  5,  1.03000,  -71.2189,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03045,  -70.1656,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01945,  -71.6869,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -68.1154,  'BLOOMING',  161.00,  14
6001,  1,  -0.008,  -76.684,  0.000,  0.000,  6,  1.03000,  -68.4521,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02158,  -68.8726,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03938,  -63.3749,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03277,  -62.7921,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03142,  -64.5371,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.5627,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0730,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.9196,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6127,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.8446,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -66.8534,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -22.138,  0.000,  0.000,  6,  1.03000,  -66.2356,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01981,  -68.9094,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00616,  -72.4058,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -69.1510,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02702,  -68.1024,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -67.9210,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -68.4421,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -68.5036,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02663,  -69.0878,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04076,  -65.1561,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03701,  -66.2892,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03204,  -67.8041,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -90.368,  0.000,  0.000,  6,  1.03000,  -69.6999,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.124,  -142.525,  0.000,  0.000,  6,  1.03000,  -68.7238,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -68.1320,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -67.3584,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02497,  -68.0470,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99116,  -74.6423,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01826,  -62.2509,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02222,  -63.3485,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -69.8215,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03599,  -65.8579,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03217,  -66.7904,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02883,  -67.8892,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -65.9869,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02326,  -67.4315,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03817,  -64.6268,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03153,  -66.4287,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02543,  -68.3823,  'AUSTIN 3',  115.00,  23
6041,  1,  -9.131,  -9.237,  0.000,  0.000,  6,  1.03999,  -64.5314,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.7268,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02547,  -67.5093,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01773,  -68.7116,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.8648,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03128,  -66.5108,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -68.2755,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.8648,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.8648,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.8648,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -20.518,  0.000,  0.000,  6,  1.03999,  -64.6358,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -64.8648,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -17.887,  0.000,  0.000,  6,  1.03999,  -64.5996,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.341,  0.000,  0.000,  6,  1.03999,  -64.3575,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00351,  -76.3632,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03066,  -62.8836,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -64.3791,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -65.1879,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96229,  -86.1684,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -69.1129,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02507,  -68.8077,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02841,  -60.2153,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02656,  -61.7786,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01809,  -64.5079,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01614,  -70.3866,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03171,  -63.3607,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02939,  -64.6196,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -66.9221,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0024,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.4955,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0766,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6500,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.8850,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.8884,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02515,  -59.0488,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -60.4681,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -62.5626,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -57.9620,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -58.5443,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -58.3607,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03102,  -68.8331,  'MARBLE F',  115.00,  23
6082,  1,  -11.165,  -7.296,  0.000,  0.000,  6,  1.03977,  -68.1613,  'MARBLE F',  13.800,  23
6083,  1,  -11.165,  -5.950,  0.000,  0.000,  6,  1.03977,  -68.0986,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -69.0206,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -69.0206,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -69.0206,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -69.0206,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -69.0206,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -69.0206,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02662,  -69.0206,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -40.757,  0.000,  0.000,  6,  1.03000,  -68.8716,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -26.775,  0.000,  0.000,  6,  1.03000,  -68.7224,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -68.0793,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -67.9545,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -70.1518,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -74.238,  0.000,  0.000,  6,  1.03000,  -71.5575,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -68.3635,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02290,  -69.0916,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01656,  -68.8169,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01757,  -69.6847,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -59.5938,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02888,  -60.8458,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -28.649,  0.000,  0.000,  6,  1.03000,  -63.8521,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -59.5938,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -59.5938,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03369,  -59.4112,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03923,  -64.5341,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02569,  -65.9032,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98868,  -71.7241,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.5211,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.4099,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02014,  -70.0681,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -68.7636,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01786,  -68.9882,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01981,  -68.4187,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00736,  -71.1020,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.3560,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04001,  -65.0820,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03414,  -66.7650,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03238,  -67.9565,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -68.8604,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99745,  -66.1629,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02420,  -68.7056,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02681,  -66.4055,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01184,  -70.3379,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -68.2076,  'AUSTIN 3',  115.00,  23
6127,  1,  0.001,  -8.220,  0.000,  0.000,  6,  0.93613,  -76.7103,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01952,  -69.5314,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96094,  -77.1780,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02171,  -68.2779,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02567,  -67.8820,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01982,  -69.1574,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00545,  -72.2796,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00406,  -72.7992,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01514,  -63.4739,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02768,  -70.1413,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01946,  -69.5384,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01814,  -72.5839,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00791,  -71.2537,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98706,  -73.8175,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03163,  -62.7713,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02955,  -64.7468,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02954,  -66.5610,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03163,  -62.7713,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.6731,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.7875,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.2294,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.7024,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2169,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -68.4407,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -84.329,  0.000,  0.000,  6,  1.02670,  -69.5240,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -66.7179,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02509,  -67.2419,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01772,  -69.1364,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01652,  -69.6863,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02714,  -69.1683,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01886,  -70.9243,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -45.614,  0.000,  0.000,  6,  1.03000,  -66.6487,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02112,  -68.2014,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -68.6742,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03072,  -62.0981,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02980,  -64.3053,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02587,  -66.3173,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.8819,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.7425,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.5272,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.0328,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02019,  -68.9052,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -63.7048,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -66.1312,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -67.5359,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01866,  -62.7299,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -63.9448,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -68.3321,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -68.8465,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02315,  -68.2380,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.014,  -87.758,  0.000,  0.000,  6,  1.03000,  -66.6849,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -68.6302,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -69.0308,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01342,  -70.1608,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02026,  -69.4459,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02031,  -68.9073,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01075,  -65.9520,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -68.9328,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02179,  -69.0330,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02712,  -68.3269,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02564,  -68.5773,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01552,  -60.2986,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00639,  -63.7876,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01345,  -71.1936,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02103,  -67.9074,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02406,  -64.4473,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01582,  -66.0383,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02126,  -68.8998,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00407,  -64.7878,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02538,  -70.2337,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -64.2626,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -66.6213,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02847,  -67.6147,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01636,  -68.7829,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -68.8952,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01852,  -69.5154,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -68.6103,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01804,  -68.7825,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02764,  -67.7479,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00082,  -67.4470,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -39.557,  0.000,  0.000,  6,  1.03000,  -69.7104,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -69.2050,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00109,  -71.0280,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04392,  -65.0301,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03943,  -66.3656,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03194,  -68.6466,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04277,  -64.3121,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04160,  -63.6559,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04337,  -64.6769,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04261,  -64.2356,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -69.6991,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01923,  -67.7684,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -69.1254,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02070,  -68.0835,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -87.666,  0.000,  0.000,  6,  1.03000,  -73.1778,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03036,  -66.6404,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02844,  -67.5049,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02353,  -69.2448,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01590,  -68.8919,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99013,  -78.5277,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02712,  -67.9585,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02887,  -63.1483,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -42.466,  0.000,  0.000,  6,  1.03000,  -65.2761,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02505,  -67.2868,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01588,  -68.9819,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02569,  -67.8642,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -68.9094,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03258,  -64.8602,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03108,  -65.8020,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -67.5108,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92784,  -78.4193,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02583,  -68.2136,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03552,  -62.6423,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03043,  -65.1164,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -66.7468,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03552,  -62.6423,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5532,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.7771,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.0672,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8344,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.1558,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.6554,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.2148,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -68.5482,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02315,  -68.9809,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -69.7444,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00760,  -69.8871,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03669,  -64.4321,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03440,  -65.4986,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02624,  -67.9019,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03434,  -64.0741,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03226,  -63.7466,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03669,  -64.4321,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03398,  -63.6023,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -68.9642,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02562,  -68.8522,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01992,  -67.1117,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -69.0502,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -64.3687,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.769,  -1.719,  0.000,  0.000,  6,  1.02820,  -64.3265,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.231,  -2.727,  0.000,  0.000,  6,  1.02953,  -64.3011,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.769,  -1.719,  0.000,  0.000,  6,  1.02820,  -64.3265,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.231,  -2.727,  0.000,  0.000,  6,  1.02953,  -64.3011,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.078,  -6.817,  0.000,  0.000,  6,  1.03488,  -64.2005,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.881,  -4.090,  0.000,  0.000,  6,  1.03151,  -64.2343,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.231,  -2.727,  0.000,  0.000,  6,  1.02953,  -64.3011,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.231,  -2.727,  0.000,  0.000,  6,  1.02953,  -64.3011,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.436,  -3.201,  0.000,  0.000,  6,  1.03015,  -64.2900,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01971,  -68.3862,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01901,  -70.0791,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -65.4641,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02552,  -66.7511,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02904,  -64.5595,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02423,  -66.7643,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -68.5346,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -69.7336,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02108,  -69.1735,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -68.1032,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02613,  -70.2858,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -107.694,  0.000,  0.000,  6,  1.03000,  -73.2296,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02671,  -66.6068,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01813,  -68.5224,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -69.0668,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03013,  -68.8396,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02309,  -68.6635,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03753,  -64.2303,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03314,  -65.7829,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -67.5540,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03563,  -63.9327,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03590,  -63.9761,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03301,  -63.5372,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -62.7218,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03056,  -64.1153,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -64.9508,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -62.7218,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -61.0304,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02729,  -62.1506,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -61.3023,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -61.0090,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02567,  -68.3930,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01680,  -68.7132,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02100,  -69.0409,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99091,  -73.2149,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02624,  -67.6466,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01662,  -65.5263,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02904,  -67.2370,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -68.8925,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -68.5240,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03490,  -66.8321,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03241,  -67.6810,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02941,  -68.1621,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02599,  -68.7345,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02346,  -69.1503,  'GEORGETO',  115.00,  23
6320,  1,  -0.039,  -114.917,  0.000,  0.000,  6,  1.03000,  -67.6990,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02341,  -67.2368,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02263,  -69.2572,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -68.6434,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -67.9313,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94326,  -77.1874,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01588,  -66.3460,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00957,  -66.4485,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99275,  -75.2404,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99794,  -72.2057,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02499,  -68.7276,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.002,  -102.678,  0.000,  0.000,  6,  1.03000,  -69.1855,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01842,  -69.0433,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03154,  -64.4119,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -66.1447,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -67.3657,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95949,  -78.1161,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02748,  -68.1368,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93931,  -75.7586,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01869,  -68.4555,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -70.1986,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -65.8853,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03564,  -65.9477,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03202,  -67.0780,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -68.1344,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02196,  -68.9289,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01707,  -71.6426,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.7510,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03683,  -66.1689,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02888,  -68.0309,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -68.4572,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02518,  -69.0493,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03105,  -67.2626,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -68.5885,  'ROUND RO',  115.00,  23
6356,  1,  -0.014,  -94.846,  0.000,  0.000,  6,  1.03000,  -68.5900,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98599,  -81.8122,  'DEVINE 0',  115.00,  26
6358,  1,  -0.003,  -82.712,  0.000,  0.000,  6,  1.03000,  -71.2078,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03759,  -66.7193,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02898,  -69.2183,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00452,  -60.2449,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03623,  -56.5564,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -58.8794,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -61.5106,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3066,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8459,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4864,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4319,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3041,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00984,  -65.9547,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02773,  -65.3810,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00523,  -63.4111,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01361,  -65.2395,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01340,  -64.0156,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01340,  -64.0156,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02108,  -62.3895,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01763,  -64.5676,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -57.0623,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01674,  -59.6616,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02082,  -61.2624,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -57.0623,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -57.0623,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -57.0623,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -57.0623,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02157,  -57.0623,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02345,  -62.0053,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01625,  -64.6040,  'SPRING 1',  115.00,  5
7028,  1,  -0.036,  -189.705,  0.000,  0.000,  7,  1.02000,  -64.0549,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00835,  -58.5785,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00543,  -64.5608,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00835,  -58.5785,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00835,  -58.5785,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00835,  -58.5785,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00835,  -58.5785,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02801,  -62.2907,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -63.7224,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03194,  -59.4249,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02338,  -60.3685,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01835,  -63.0955,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02989,  -59.4008,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02425,  -61.5823,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01899,  -56.2994,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01736,  -58.5176,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00593,  -60.0342,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.7064,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02745,  -56.0278,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03121,  -59.7386,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02460,  -60.9859,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02142,  -63.8277,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01480,  -65.4363,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -64.6943,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01605,  -63.4535,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02259,  -60.7181,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00984,  -64.6157,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01753,  -63.2768,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02474,  -62.2500,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -64.7122,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00427,  -52.7556,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00868,  -54.6735,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01719,  -56.9349,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00122,  -52.2724,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00149,  -52.3138,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00129,  -52.2781,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00195,  -52.3911,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00176,  -52.3539,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00156,  -52.3238,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00479,  -65.7190,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01029,  -56.3844,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00879,  -59.1417,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01514,  -62.8767,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98573,  -56.0973,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -61.7047,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02715,  -59.5740,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02384,  -61.1279,  'GALVESTO',  115.00,  2
7075,  1,  -0.006,  -215.363,  0.000,  0.000,  7,  1.03000,  -62.1779,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03813,  -55.9244,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03517,  -57.4492,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02754,  -60.3349,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4623,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0500,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0332,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4240,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02790,  -58.9645,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02294,  -60.8758,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -61.3630,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01369,  -63.6691,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -62.5580,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00102,  -64.2940,  'RICHMOND',  115.00,  3
7089,  1,  -0.189,  -249.065,  0.000,  0.000,  7,  1.03000,  -65.1639,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -65.1761,  'PINEHURS',  115.00,  5
7091,  1,  -0.006,  -180.029,  0.000,  0.000,  7,  1.03000,  -64.9173,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01315,  -64.1398,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -64.5482,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02243,  -65.2112,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97616,  -44.3320,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98843,  -47.5013,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99116,  -49.2205,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -35.5677,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -63.3650,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01640,  -63.8678,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00808,  -65.3697,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01467,  -63.5481,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03628,  -55.9339,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02981,  -58.5598,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02753,  -61.1107,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4690,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03628,  -55.9339,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03628,  -55.9339,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7905,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7623,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2265,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.5646,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2735,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2732,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00402,  -63.8707,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -64.5434,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00793,  -65.2581,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -63.3022,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -65.1677,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -65.1677,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -65.1677,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98353,  -55.5633,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01265,  -64.1539,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -56.4882,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02397,  -59.8938,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02113,  -61.5233,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02115,  -63.8474,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01904,  -59.0314,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -55.8096,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02840,  -58.7996,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02045,  -61.3078,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -55.8096,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03175,  -54.7318,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03093,  -54.4548,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03051,  -54.3198,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -54.2633,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03188,  -54.7819,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -55.8096,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -55.8096,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -55.8096,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -55.8096,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -65.2918,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -62.9766,  'HOUSTON ',  115.00,  4
7145,  1,  -0.009,  -153.938,  0.000,  0.000,  7,  1.03000,  -65.5095,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.5095,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01662,  -63.7466,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -65.1152,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00091,  -59.0492,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -62.7237,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -64.1798,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01437,  -63.8530,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97850,  -52.1447,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01998,  -64.9534,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01050,  -63.9717,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02223,  -62.0686,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -63.9739,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00864,  -64.6082,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03427,  -59.6579,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02752,  -61.0095,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02168,  -63.0793,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3789,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2222,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3420,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3741,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1482,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0371,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03427,  -59.6579,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03427,  -59.6579,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.9904,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02633,  -59.6836,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -61.0182,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00725,  -65.1332,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01417,  -62.5942,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03375,  -60.2041,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02543,  -61.6825,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -64.7442,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00907,  -65.3409,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01068,  -63.3229,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -64.4022,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -65.2947,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -64.2977,  'PATTISON',  115.00,  3
7183,  1,  -0.047,  -242.636,  0.000,  0.000,  7,  1.03000,  -64.9772,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02922,  -58.0979,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02431,  -59.4627,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -56.5623,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02297,  -59.5352,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01843,  -62.7331,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -56.5623,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -56.5623,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -56.5623,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -56.5623,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02695,  -56.5623,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.2061,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -54.9904,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.7178,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.0204,  'HOUSTON ',  13.800,  3
7198,  1,  -0.011,  -115.599,  0.000,  0.000,  7,  1.03000,  -64.8606,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03291,  -59.6153,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02619,  -62.0273,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02332,  -64.3011,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01015,  -66.1213,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00210,  -59.7898,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03786,  -55.8487,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03377,  -57.7022,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03070,  -60.0534,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03786,  -55.8487,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7258,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0715,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6484,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9860,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4451,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01798,  -62.1314,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01171,  -63.6439,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -64.8777,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01105,  -64.4031,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01440,  -64.5230,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01492,  -65.5567,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01299,  -61.4849,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01106,  -64.3339,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01104,  -64.1674,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01304,  -63.7017,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -64.3445,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01099,  -64.5173,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -65.4475,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -64.1082,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03453,  -58.7474,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02405,  -61.0515,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02030,  -62.5977,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02035,  -62.8242,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01799,  -62.0109,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -61.4738,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -66.0113,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -65.1368,  'PORTER 0',  115.00,  5
7235,  1,  -0.121,  -107.574,  0.000,  0.000,  7,  1.03000,  -65.6960,  'CYPRESS ',  115.00,  3
7236,  1,  -0.012,  -122.425,  0.000,  0.000,  7,  1.03000,  -65.3461,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00499,  -63.1199,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -48.984,  0.000,  0.000,  7,  1.03000,  -62.6665,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01884,  -62.0297,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01518,  -64.3329,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -64.7447,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01161,  -64.9173,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -63.8475,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -62.8061,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01406,  -65.5849,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00672,  -65.5242,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00388,  -60.0488,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00846,  -64.8415,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01193,  -64.4008,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01926,  -63.8486,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01455,  -65.8833,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02442,  -57.9577,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01624,  -59.9987,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02736,  -64.8502,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -63.1308,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01330,  -63.7880,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -62.8813,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -63.7825,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -63.7558,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01965,  -62.6581,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00139,  -51.5006,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -72.885,  0.000,  0.000,  7,  1.01369,  -53.3893,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -56.0651,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03108,  -57.7855,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02204,  -61.0211,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03210,  -55.1553,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -56.0651,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -56.0651,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -56.0651,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03226,  -55.3844,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -64.9116,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01352,  -63.4996,  'HOUSTON ',  115.00,  3
7273,  1,  -0.002,  -101.211,  0.000,  0.000,  7,  1.03000,  -61.8897,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -61.8720,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -63.3592,  'VICTORIA',  115.00,  6
7276,  1,  -0.024,  -365.995,  0.000,  0.000,  7,  1.03000,  -64.8790,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -47.530,  0.000,  0.000,  7,  1.03000,  -61.2546,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02819,  -59.1802,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -60.9962,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02819,  -59.1802,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02819,  -59.1802,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -58.2427,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01951,  -61.1964,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -58.2427,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -58.2427,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -58.2427,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -58.2427,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -58.2427,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -58.2427,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -65.5944,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00418,  -65.4956,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01892,  -63.7407,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01882,  -61.6891,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -7.453,  0.000,  0.000,  7,  1.03000,  -60.7445,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -64.8531,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00694,  -65.2860,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00950,  -64.0557,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01194,  -64.8665,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -61.8673,  'EAGLE LA',  115.00,  1
7300,  1,  -0.004,  -91.317,  0.000,  0.000,  7,  1.03000,  -65.4914,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01141,  -63.0747,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00289,  -56.1734,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01471,  -59.3491,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -51.4722,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01172,  -55.5957,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01200,  -58.9566,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -51.4722,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -51.4722,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -51.4722,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -51.4722,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01025,  -51.0968,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02641,  -57.2976,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -59.6127,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00302,  -65.0186,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02208,  -64.6355,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -63.5239,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -62.0358,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01052,  -63.7282,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -64.8495,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03560,  -56.1445,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03018,  -57.0213,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02383,  -59.3102,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03284,  -55.7150,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03180,  -55.5647,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03177,  -55.5618,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03376,  -55.8608,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01939,  -56.4003,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01620,  -57.5755,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6309,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01255,  -64.2591,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -57.3017,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02788,  -58.9395,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01878,  -62.2705,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -57.3017,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6333,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01680,  -63.2116,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00700,  -62.3713,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01288,  -63.7731,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00768,  -59.0304,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -64.7800,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -55.7287,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02040,  -60.0282,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00653,  -62.8649,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00779,  -65.2457,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -63.4125,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03623,  -55.6938,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03062,  -57.7065,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02579,  -59.9023,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0203,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.0799,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.5538,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.7093,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3840,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9633,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9568,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0339,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03623,  -55.6938,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -53.8612,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9156,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.3914,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2923,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01018,  -64.6372,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01548,  -61.9749,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00571,  -62.9686,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -64.3326,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03578,  -56.7556,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02926,  -59.1908,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02281,  -61.9295,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2042,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0543,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1762,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2179,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5549,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3227,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2249,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3434,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6839,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.4082,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5111,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01903,  -60.1025,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01581,  -64.6910,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01126,  -64.0285,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01679,  -61.2393,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01003,  -64.4229,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -65.1153,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01190,  -64.3669,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00918,  -64.7929,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01669,  -65.0083,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8344,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03322,  -62.2281,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -63.3678,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02330,  -61.9092,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00511,  -59.8246,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01166,  -63.9476,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -64.9514,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01050,  -64.2750,  'HOUSTON ',  115.00,  3
7397,  1,  -0.012,  -74.421,  0.000,  0.000,  7,  1.03000,  -64.1542,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01845,  -62.6760,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -63.5386,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03383,  -56.9807,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02907,  -58.6521,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02435,  -61.4567,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01782,  -62.5178,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00891,  -65.4614,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02353,  -61.4981,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -53.8842,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00863,  -55.0386,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99408,  -57.5175,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02130,  -60.6264,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -63.6666,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01440,  -65.3205,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01428,  -60.9335,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01028,  -60.4351,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01906,  -56.2021,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -58.1101,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01088,  -59.3985,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01815,  -64.2380,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01827,  -63.9514,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01855,  -61.8406,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02439,  -62.4514,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01720,  -64.8993,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3880,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03085,  -58.5616,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02094,  -61.1938,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00867,  -65.4760,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99336,  -58.3218,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00881,  -65.3770,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9651,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02750,  -56.7402,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -59.3559,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01823,  -64.3472,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -72.1533,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02270,  -70.8013,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02319,  -73.5255,  'ARP 0   ',  115.00,  8
8003,  1,  -0.001,  -26.586,  0.000,  0.000,  8,  1.03000,  -71.7037,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02989,  -69.2498,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -30.045,  0.000,  0.000,  8,  1.03000,  -69.9417,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -21.727,  0.000,  0.000,  8,  1.03000,  -71.4898,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02465,  -71.9275,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01578,  -73.5297,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01711,  -65.9894,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01862,  -69.9784,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02216,  -69.0224,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02811,  -65.0137,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -31.718,  0.000,  0.000,  8,  1.03000,  -73.6240,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01473,  -73.8525,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02139,  -72.2149,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -26.452,  0.000,  0.000,  8,  1.03000,  -66.8626,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02178,  -72.0881,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03059,  -70.0149,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -50.427,  0.000,  0.000,  8,  1.03000,  -72.2591,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01780,  -73.2061,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03003,  -70.8039,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -7.112,  0.000,  0.000,  8,  1.03000,  -71.8339,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02716,  -70.7783,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02716,  -70.7783,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -28.744,  0.000,  0.000,  8,  1.03000,  -72.5808,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01909,  -73.9779,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02700,  -72.0687,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01665,  -74.2113,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01527,  -73.7314,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03956,  -61.1613,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03739,  -61.8064,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03262,  -64.1378,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.3517,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.5187,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.5878,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.5583,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01707,  -73.0261,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02543,  -69.9295,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02320,  -73.6382,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01722,  -72.1245,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -24.920,  0.000,  0.000,  8,  1.03000,  -72.3443,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01614,  -72.8694,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02578,  -65.5435,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02709,  -66.5250,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02632,  -68.1885,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02328,  -65.1587,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02370,  -65.2146,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.8108,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02416,  -65.2866,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02248,  -65.0251,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02428,  -65.3074,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02639,  -72.7506,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01658,  -72.9775,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01303,  -72.7910,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03026,  -70.9783,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02823,  -73.1991,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03112,  -65.5022,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03022,  -66.4338,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02798,  -67.7968,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02430,  -64.5535,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02290,  -64.3545,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03256,  -68.6651,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02084,  -73.1749,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02604,  -68.1867,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02000,  -71.5667,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02493,  -69.5766,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01701,  -65.1284,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02545,  -65.9088,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02529,  -67.4660,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00027,  -62.8485,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -63.8425,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01505,  -70.8232,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02058,  -73.3583,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03429,  -61.4664,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03584,  -63.8347,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03564,  -66.5597,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.7686,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.6761,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03044,  -60.0723,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.8605,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02037,  -73.3689,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03710,  -63.8545,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02826,  -65.3553,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99854,  -70.4413,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00067,  -70.4624,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00637,  -70.5152,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.5854,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.0110,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02775,  -72.8686,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02264,  -73.8606,  'ELKHART ',  115.00,  7
8091,  1,  -0.001,  -9.609,  0.000,  0.000,  8,  1.03000,  -69.7379,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01661,  -73.2791,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02843,  -68.3988,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02103,  -64.7558,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01423,  -66.4396,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02117,  -72.3700,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03510,  -66.7724,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03276,  -68.8132,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03510,  -66.7724,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02657,  -72.9140,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02022,  -72.4995,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96548,  -73.7473,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02053,  -68.8222,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02223,  -66.2783,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03023,  -67.0592,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02317,  -68.9484,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03061,  -68.9219,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02228,  -73.2703,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01531,  -71.9236,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -9.334,  0.000,  0.000,  8,  1.03000,  -71.1035,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02325,  -71.9288,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03816,  -66.3301,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03668,  -67.1081,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03431,  -68.4706,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03816,  -66.3301,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.6050,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.7062,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01555,  -74.3348,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03332,  -67.9608,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -36.643,  0.000,  0.000,  8,  1.03000,  -67.4228,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02739,  -71.2409,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02589,  -67.4706,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01769,  -71.6856,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02869,  -70.1354,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -26.467,  0.000,  0.000,  8,  1.03000,  -73.1919,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03447,  -65.7170,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03445,  -66.2122,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03470,  -67.2208,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03077,  -65.1954,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -64.4176,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -65.0517,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01262,  -71.7118,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03177,  -69.3224,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02938,  -70.9376,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02799,  -72.6368,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -72.6049,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02134,  -71.6179,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -31.392,  0.000,  0.000,  8,  1.03000,  -73.4103,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01950,  -65.1234,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01615,  -66.5075,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02451,  -68.8595,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02319,  -69.4971,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02996,  -65.9565,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02277,  -69.1789,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02713,  -71.3035,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01371,  -74.7283,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.5544,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02447,  -69.2001,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02024,  -71.4078,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02326,  -72.1647,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -24.880,  0.000,  0.000,  8,  1.03000,  -74.0370,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02872,  -66.4296,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01930,  -73.1335,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02292,  -73.3451,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03343,  -64.3293,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01716,  -66.0024,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98467,  -71.5692,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03569,  -62.1764,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.002,  -18.190,  0.000,  0.000,  8,  1.03000,  -64.0843,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02818,  -65.7439,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.209,  5.683,  0.000,  0.000,  1,  1.01213,  -69.5014,  'ODESSA 2',  11.500,  9
11002,  1,  11.255,  3.176,  0.000,  0.000,  1,  1.02448,  -74.3753,  'PRESIDIO',  11.500,  9
11007,  1,  4.195,  1.187,  0.000,  0.000,  1,  1.02719,  -73.2651,  'VAN HORN',  11.500,  9
11012,  1,  1.569,  0.444,  0.000,  0.000,  1,  1.02697,  -77.1000,  'SANDERSO',  11.500,  9
11013,  1,  24.544,  6.890,  0.000,  0.000,  1,  1.01097,  -68.7695,  'MONAHANS',  11.500,  9
11014,  1,  1.727,  0.489,  0.000,  0.000,  1,  1.01457,  -68.5420,  'GRANDFAL',  11.500,  9
11015,  1,  5.485,  1.551,  0.000,  0.000,  1,  1.03060,  -74.1096,  'MARFA 0S',  11.500,  9
11016,  1,  2.308,  0.654,  0.000,  0.000,  1,  1.02099,  -73.5572,  'GARDEN C',  11.500,  9
11017,  1,  18.400,  5.178,  0.000,  0.000,  1,  1.00260,  -71.6205,  'ODESSA 4',  11.500,  9
11018,  1,  0.063,  0.018,  0.000,  0.000,  1,  0.99992,  -72.3988,  'NOTREES ',  11.500,  9
11019,  1,  47.084,  13.115,  0.000,  0.000,  1,  1.02732,  -69.7302,  'MIDLAND ',  11.500,  9
11024,  1,  55.254,  15.328,  0.000,  0.000,  1,  0.99991,  -73.0088,  'ODESSA 6',  11.500,  9
11027,  1,  45.997,  12.817,  0.000,  0.000,  1,  1.02731,  -73.5337,  'MIDLAND ',  11.500,  9
11028,  1,  3.739,  1.058,  0.000,  0.000,  1,  1.02988,  -65.1041,  'COAHOMA ',  11.500,  9
11029,  1,  88.178,  24.173,  0.000,  0.000,  1,  1.01471,  -75.6013,  'MIDLAND ',  11.500,  9
11030,  1,  8.491,  2.399,  0.000,  0.000,  1,  1.02638,  -72.1636,  'ALPINE 0',  11.500,  9
11031,  1,  3.383,  0.957,  0.000,  0.000,  1,  1.02171,  -71.3012,  'FORT DAV',  11.500,  9
11036,  1,  9.276,  2.619,  0.000,  0.000,  1,  1.00210,  -71.4823,  'CRANE 0S',  11.500,  9
11037,  1,  81.647,  22.421,  0.000,  0.000,  1,  1.00235,  -71.0661,  'ODESSA 5',  11.500,  9
11040,  1,  27.412,  7.688,  0.000,  0.000,  1,  1.01117,  -72.1268,  'ANDREWS ',  11.500,  9
11044,  1,  7.980,  2.254,  0.000,  0.000,  1,  1.02322,  -73.5158,  'BIG LAKE',  11.500,  9
11045,  1,  70.486,  19.449,  0.000,  0.000,  1,  1.01127,  -71.2084,  'MIDLAND ',  11.500,  9
11046,  1,  9.117,  2.575,  0.000,  0.000,  1,  1.02685,  -74.7359,  'OZONA 0S',  11.500,  9
11054,  1,  10.299,  2.907,  0.000,  0.000,  1,  1.01646,  -72.3368,  'STANTON ',  11.500,  9
11055,  1,  4.033,  1.141,  0.000,  0.000,  1,  1.01996,  -66.5089,  'ODONNELL',  11.500,  9
11058,  1,  10.433,  2.945,  0.000,  0.000,  1,  1.02309,  -71.7485,  'IRAAN 3 ',  11.500,  9
11064,  1,  83.945,  23.039,  0.000,  0.000,  1,  1.00749,  -70.5917,  'ODESSA 3',  11.500,  9
11067,  1,  52.366,  14.545,  0.000,  0.000,  1,  1.00385,  -71.8666,  'BIG SPRI',  11.500,  9
11068,  1,  46.041,  12.814,  0.000,  0.000,  1,  0.99284,  -75.0642,  'MIDLAND ',  11.500,  9
11071,  1,  92.322,  25.273,  0.000,  0.000,  1,  1.01742,  -68.5054,  'ODESSA 1',  11.500,  9
11083,  1,  29.179,  8.180,  0.000,  0.000,  1,  1.02068,  -70.5125,  'FORT STO',  11.500,  9
11085,  1,  14.528,  4.094,  0.000,  0.000,  1,  1.01128,  -69.1637,  'KERMIT 0',  11.500,  9
11086,  1,  38.580,  10.777,  0.000,  0.000,  1,  1.01931,  -71.0774,  'PECOS 0S',  11.500,  9
11087,  1,  0.913,  0.259,  0.000,  0.000,  1,  1.02686,  -73.3212,  'SHEFFIEL',  11.500,  9
11089,  1,  20.259,  5.696,  0.000,  0.000,  1,  1.00814,  -69.4251,  'LAMESA 0',  11.500,  9
11091,  1,  6.501,  1.838,  0.000,  0.000,  1,  1.03165,  -69.4772,  'RALLS 2 ',  16.100,  9
12001,  1,  33.346,  9.333,  0.000,  0.000,  2,  1.01915,  -68.4480,  'PARIS 3 ',  16.100,  11
12007,  1,  6.074,  1.717,  0.000,  0.000,  2,  1.02220,  -67.8842,  'HONEY GR',  16.100,  11
12008,  1,  12.342,  3.481,  0.000,  0.000,  2,  1.00044,  -71.6181,  'MEMPHIS ',  16.100,  10
12009,  1,  40.508,  11.310,  0.000,  0.000,  2,  1.02734,  -69.0621,  'IOWA PAR',  16.100,  11
12010,  1,  31.966,  8.953,  0.000,  0.000,  2,  1.02733,  -70.7829,  'VERNON 2',  16.100,  10
12014,  1,  37.923,  10.591,  0.000,  0.000,  2,  0.99967,  -72.5979,  'CHILDRES',  16.100,  10
12015,  1,  3.597,  1.018,  0.000,  0.000,  2,  1.02382,  -71.6883,  'FORESTBU',  16.100,  11
12016,  1,  35.327,  9.881,  0.000,  0.000,  2,  1.02283,  -70.9142,  'SHERMAN ',  16.100,  11
12020,  1,  19.561,  5.503,  0.000,  0.000,  2,  1.02267,  -67.5775,  'WICHITA ',  16.100,  11
12022,  1,  4.060,  1.149,  0.000,  0.000,  2,  1.02491,  -67.4918,  'PARIS 2 ',  16.100,  11
12025,  1,  20.806,  5.850,  0.000,  0.000,  2,  1.02058,  -67.3571,  'WICHITA ',  16.100,  11
12026,  1,  13.561,  3.823,  0.000,  0.000,  2,  1.02716,  -66.7037,  'WHEELER ',  16.100,  10
12027,  1,  2.561,  0.725,  0.000,  0.000,  2,  1.01898,  -68.8054,  'DEPORT 0',  16.100,  11
12028,  1,  11.709,  3.303,  0.000,  0.000,  2,  1.02210,  -68.6437,  'WICHITA ',  16.100,  11
12029,  1,  4.773,  1.350,  0.000,  0.000,  2,  1.01146,  -71.7662,  'SILVERTO',  16.100,  10
12030,  1,  27.173,  7.621,  0.000,  0.000,  2,  1.00980,  -70.2413,  'BONHAM 0',  16.100,  11
12031,  1,  3.797,  1.074,  0.000,  0.000,  2,  1.03711,  -69.1978,  'MATADOR ',  16.100,  10
12032,  1,  1.621,  0.459,  0.000,  0.000,  2,  1.02380,  -67.5405,  'ARTHUR C',  16.100,  11
12033,  1,  6.861,  1.939,  0.000,  0.000,  2,  1.00300,  -71.6584,  'LEONARD ',  16.100,  11
12034,  1,  2.938,  0.832,  0.000,  0.000,  2,  1.02473,  -70.6229,  'GORDONVI',  16.100,  11
12035,  1,  4.932,  1.395,  0.000,  0.000,  2,  1.03547,  -69.3026,  'KNOX CIT',  16.100,  10
12036,  1,  19.280,  5.425,  0.000,  0.000,  2,  1.02292,  -67.6478,  'WICHITA ',  16.100,  11
12037,  1,  1.672,  0.473,  0.000,  0.000,  2,  1.02666,  -71.7223,  'LINDSAY ',  16.100,  11
12038,  1,  1.140,  0.323,  0.000,  0.000,  2,  1.02412,  -68.6746,  'ECTOR 0S',  16.100,  11
12039,  1,  1.733,  0.491,  0.000,  0.000,  2,  1.01855,  -71.0168,  'SUNSET 0',  16.100,  11
12040,  1,  10.600,  2.992,  0.000,  0.000,  2,  1.02419,  -67.9789,  'CLARKSVI',  16.100,  11
12043,  1,  2.238,  0.633,  0.000,  0.000,  2,  1.02391,  -70.7572,  'SADLER 0',  16.100,  11
12044,  1,  13.483,  3.802,  0.000,  0.000,  2,  1.02665,  -70.5848,  'WHITESBO',  16.100,  11
12045,  1,  10.466,  2.954,  0.000,  0.000,  2,  1.02232,  -67.8197,  'SHEPPARD',  16.100,  11
12046,  1,  10.259,  2.896,  0.000,  0.000,  2,  1.02573,  -70.4474,  'POTTSBOR',  16.100,  11
12047,  1,  6.907,  1.952,  0.000,  0.000,  2,  1.02704,  -68.4963,  'BELLS 0S',  16.100,  11
12048,  1,  4.962,  1.403,  0.000,  0.000,  2,  1.03587,  -69.7802,  'CROSBYTO',  16.100,  10
12049,  1,  5.185,  1.467,  0.000,  0.000,  2,  1.02497,  -69.6009,  'ELECTRA ',  16.100,  10
12050,  1,  1.692,  0.479,  0.000,  0.000,  2,  1.00477,  -71.1754,  'PATTONVI',  16.100,  11
12051,  1,  14.265,  4.020,  0.000,  0.000,  2,  1.02026,  -70.2769,  'HENRIETT',  16.100,  11
12052,  1,  42.688,  11.900,  0.000,  0.000,  2,  1.00335,  -70.2253,  'PANHANDL',  16.100,  10
12053,  1,  13.924,  3.925,  0.000,  0.000,  2,  1.01980,  -69.2425,  'BOWIE 0S',  16.100,  11
12055,  1,  16.170,  4.555,  0.000,  0.000,  2,  1.02351,  -67.1750,  'WICHITA ',  16.100,  11
12060,  1,  1.850,  0.524,  0.000,  0.000,  2,  1.00653,  -70.2857,  'ROXTON 0',  16.100,  11
12063,  1,  31.882,  8.930,  0.000,  0.000,  2,  1.02733,  -70.1578,  'DENISON ',  16.100,  11
12064,  1,  5.414,  1.531,  0.000,  0.000,  2,  1.01577,  -68.8416,  'SUMNER 0',  16.100,  11
12065,  1,  77.787,  21.424,  0.000,  0.000,  2,  1.02738,  -71.9413,  'GAINESVI',  16.100,  11
12066,  1,  5.012,  1.417,  0.000,  0.000,  2,  1.03545,  -68.3020,  'ASPERMON',  16.100,  10
12067,  1,  41.066,  11.461,  0.000,  0.000,  2,  1.01795,  -67.4601,  'WICHITA ',  16.100,  11
12068,  1,  5.961,  1.685,  0.000,  0.000,  2,  1.01730,  -66.6658,  'WINDTHOR',  16.100,  11
12069,  1,  9.400,  2.654,  0.000,  0.000,  2,  1.02731,  -70.4695,  'HOWE 0SE',  16.100,  11
12072,  1,  5.473,  1.548,  0.000,  0.000,  2,  1.02801,  -69.6171,  'COLLINSV',  16.100,  11
12079,  1,  2.521,  0.714,  0.000,  0.000,  2,  1.03295,  -70.4665,  'PADUCAH ',  16.100,  10
12080,  1,  12.110,  3.416,  0.000,  0.000,  2,  1.02110,  -70.8538,  'NOCONA 0',  16.100,  11
12081,  1,  2.802,  0.793,  0.000,  0.000,  2,  1.01827,  -69.7622,  'DODD CIT',  16.100,  11
12082,  1,  18.733,  5.271,  0.000,  0.000,  2,  1.02327,  -68.0644,  'WICHITA ',  16.100,  11
12086,  1,  0.705,  0.200,  0.000,  0.000,  2,  1.01997,  -70.9680,  'MONTAGUE',  16.100,  11
12087,  1,  9.599,  2.710,  0.000,  0.000,  2,  1.03560,  -68.4601,  'SPUR 0SE',  16.100,  10
12090,  1,  1.403,  0.397,  0.000,  0.000,  2,  1.01778,  -69.3410,  'ANNONA 0',  16.100,  11
12091,  1,  7.662,  2.165,  0.000,  0.000,  2,  1.03271,  -70.2748,  'SEYMOUR ',  16.100,  10
12092,  1,  14.586,  4.111,  0.000,  0.000,  2,  1.02644,  -69.3785,  'DENISON ',  16.100,  11
12106,  1,  8.459,  2.389,  0.000,  0.000,  2,  1.00503,  -71.4295,  'WHITEWRI',  16.100,  11
12107,  1,  41.618,  11.615,  0.000,  0.000,  2,  1.02726,  -68.6286,  'SHERMAN ',  16.100,  11
12108,  1,  2.372,  0.672,  0.000,  0.000,  2,  1.03493,  -68.2923,  'ROCHESTE',  16.100,  10
12109,  1,  12.592,  3.551,  0.000,  0.000,  2,  1.02437,  -69.0115,  'BURKBURN',  16.100,  11
12110,  1,  3.634,  1.029,  0.000,  0.000,  2,  1.02730,  -71.5544,  'MUENSTER',  16.100,  11
12111,  1,  7.341,  2.074,  0.000,  0.000,  2,  1.03355,  -67.5510,  'ARCHER C',  16.100,  11
12112,  1,  4.262,  1.206,  0.000,  0.000,  2,  1.02148,  -69.1761,  'PETROLIA',  16.100,  11
12114,  1,  34.762,  9.726,  0.000,  0.000,  2,  1.02799,  -66.6386,  'PARIS 1 ',  16.100,  11
12121,  1,  1.923,  0.544,  0.000,  0.000,  2,  1.02244,  -68.4795,  'BAGWELL ',  16.100,  11
12122,  1,  3.472,  0.982,  0.000,  0.000,  2,  1.01768,  -68.6441,  'TELEPHON',  16.100,  11
12124,  1,  12.275,  3.462,  0.000,  0.000,  2,  0.99915,  -72.2683,  'VAN ALST',  16.100,  11
12125,  1,  1.998,  0.565,  0.000,  0.000,  2,  1.02254,  -69.7384,  'TIOGA 0S',  16.100,  11
12126,  1,  15.896,  4.478,  0.000,  0.000,  2,  1.02345,  -71.7273,  'VALLEY V',  16.100,  11
12129,  1,  3.186,  0.902,  0.000,  0.000,  2,  1.00821,  -71.2367,  'TRENTON ',  16.100,  11
12132,  1,  5.686,  1.608,  0.000,  0.000,  2,  1.02864,  -68.9848,  'HASKELL ',  11.500,  10
12133,  1,  1.459,  0.413,  0.000,  0.000,  2,  1.02496,  -71.2990,  'SAINT JO',  16.100,  11
13002,  1,  51.519,  14.320,  0.000,  0.000,  3,  1.01468,  -72.0446,  'KERRVILL',  11.500,  28
13005,  1,  3.086,  0.873,  0.000,  0.000,  3,  0.99893,  -81.9601,  'LEAKEY 0',  11.500,  28
13006,  1,  3.112,  0.881,  0.000,  0.000,  3,  1.02441,  -67.7469,  'HAMLIN 0',  11.500,  27
13007,  1,  7.421,  2.097,  0.000,  0.000,  3,  1.02577,  -67.9816,  'MERKEL 3',  11.500,  27
13008,  1,  16.863,  4.748,  0.000,  0.000,  3,  1.02140,  -73.0778,  'COLEMAN ',  11.500,  27
13009,  1,  7.779,  2.198,  0.000,  0.000,  3,  1.02701,  -75.8651,  'SONORA 0',  11.500,  28
13010,  1,  2.189,  0.620,  0.000,  0.000,  3,  1.00570,  -81.8018,  'CAMP WOO',  11.500,  28
13011,  1,  12.502,  3.526,  0.000,  0.000,  3,  1.00811,  -75.9997,  'LLANO 0S',  11.500,  28
13012,  1,  0.234,  0.066,  0.000,  0.000,  3,  0.99837,  -76.8639,  'WILLOW C',  11.500,  28
13013,  1,  33.124,  9.273,  0.000,  0.000,  3,  1.02729,  -69.8156,  'ABILENE ',  11.500,  27
13014,  1,  12.255,  3.457,  0.000,  0.000,  3,  1.02610,  -69.5400,  'KINGSLAN',  11.500,  28
13015,  1,  3.506,  0.992,  0.000,  0.000,  3,  1.01661,  -65.3927,  'ROSCOE 6',  11.500,  27
13021,  1,  1.077,  0.305,  0.000,  0.000,  3,  1.02982,  -68.5576,  'LUEDERS ',  11.500,  27
13022,  1,  12.209,  3.444,  0.000,  0.000,  3,  1.01761,  -65.6377,  'COLORADO',  11.500,  27
13023,  1,  3.478,  0.984,  0.000,  0.000,  3,  1.02728,  -67.7471,  'STAMFORD',  11.500,  27
13024,  1,  7.119,  2.012,  0.000,  0.000,  3,  1.02623,  -75.2443,  'ELDORADO',  11.500,  28
13025,  1,  7.858,  2.220,  0.000,  0.000,  3,  1.02120,  -72.0589,  'SAN SABA',  11.500,  28
13029,  1,  2.799,  0.793,  0.000,  0.000,  3,  1.03285,  -69.3552,  'LOMETA 0',  11.500,  28
13030,  1,  56.031,  15.556,  0.000,  0.000,  3,  1.02715,  -77.8660,  'SAN ANGE',  11.500,  27
13031,  1,  8.901,  2.514,  0.000,  0.000,  3,  1.01935,  -68.5623,  'TUSCOLA ',  11.500,  27
13032,  1,  38.940,  10.876,  0.000,  0.000,  3,  1.01734,  -69.1564,  'ABILENE ',  11.500,  27
13035,  1,  1.772,  0.502,  0.000,  0.000,  3,  1.02059,  -73.4017,  'CHEROKEE',  11.500,  28
13036,  1,  3.443,  0.974,  0.000,  0.000,  3,  1.02105,  -73.4504,  'RICHLAND',  11.500,  28
13040,  1,  10.905,  3.078,  0.000,  0.000,  3,  1.01497,  -74.4752,  'BALLINGE',  11.500,  27
13042,  1,  5.724,  1.618,  0.000,  0.000,  3,  1.02665,  -67.0271,  'SILVER 1',  11.500,  27
13049,  1,  8.375,  2.366,  0.000,  0.000,  3,  1.02639,  -68.1388,  'ANSON 0S',  11.500,  27
13051,  1,  158.829,  43.415,  0.000,  0.000,  3,  1.01355,  -81.2970,  'DEL RIO ',  11.500,  28
13052,  1,  3.264,  0.923,  0.000,  0.000,  3,  1.00986,  -78.0780,  'HUNT 0SE',  11.500,  28
13066,  1,  16.835,  4.740,  0.000,  0.000,  3,  1.01847,  -75.1331,  'BRADY 0S',  11.500,  28
13069,  1,  3.401,  0.962,  0.000,  0.000,  3,  1.01931,  -70.1080,  'OVALO 0S',  11.500,  27
13072,  1,  3.920,  1.109,  0.000,  0.000,  3,  1.02281,  -76.6831,  'MILES 0S',  11.500,  27
13075,  1,  4.241,  1.200,  0.000,  0.000,  3,  1.02418,  -76.5592,  'MASON 0S',  11.500,  28
13076,  1,  4.973,  1.406,  0.000,  0.000,  3,  1.00250,  -83.0349,  'BRACKETT',  11.500,  28
13077,  1,  29.342,  8.224,  0.000,  0.000,  3,  1.01818,  -69.5521,  'ABILENE ',  11.500,  27
13093,  1,  3.829,  1.083,  0.000,  0.000,  3,  1.00741,  -80.5606,  'ROCKSPRI',  11.500,  28
13099,  1,  5.089,  1.439,  0.000,  0.000,  3,  1.01709,  -69.4941,  'DYESS AF',  11.500,  27
13100,  1,  3.266,  0.924,  0.000,  0.000,  3,  1.01533,  -70.0301,  'HAWLEY 0',  11.500,  27
13101,  1,  3.967,  1.122,  0.000,  0.000,  3,  1.02068,  -69.3599,  'BUCHANAN',  11.500,  28
13102,  1,  40.081,  11.190,  0.000,  0.000,  3,  1.01753,  -69.9712,  'ABILENE ',  11.500,  27
13103,  1,  24.471,  6.871,  0.000,  0.000,  3,  1.01411,  -67.3805,  'SWEETWAT',  11.500,  27
13107,  1,  7.416,  2.096,  0.000,  0.000,  3,  1.01003,  -74.7920,  'INGRAM 0',  11.500,  28
13108,  1,  9.530,  2.691,  0.000,  0.000,  3,  1.01955,  -70.0757,  'KEMPNER ',  11.500,  28
13114,  1,  95.140,  26.015,  0.000,  0.000,  3,  1.01660,  -76.8081,  'SAN ANGE',  11.500,  27
13115,  1,  6.724,  1.900,  0.000,  0.000,  3,  1.02393,  -66.7849,  'ROTAN 0S',  11.500,  27
13123,  1,  23.748,  6.668,  0.000,  0.000,  3,  0.99743,  -84.3912,  'UVALDE 0',  11.500,  28
13124,  1,  38.049,  10.633,  0.000,  0.000,  3,  1.02734,  -73.9688,  'FREDERIC',  11.500,  28
13125,  1,  46.822,  13.037,  0.000,  0.000,  3,  1.01204,  -70.3956,  'ABILENE ',  11.500,  27
13126,  1,  4.080,  1.154,  0.000,  0.000,  3,  1.00403,  -84.4381,  'SABINAL ',  11.500,  28
13128,  1,  1.178,  0.334,  0.000,  0.000,  3,  1.01912,  -65.3729,  'LORAINE ',  11.500,  27
13130,  1,  67.959,  18.779,  0.000,  0.000,  3,  1.01912,  -71.4535,  'SAN ANGE',  11.500,  27
13132,  1,  6.067,  1.715,  0.000,  0.000,  3,  1.02282,  -75.9784,  'EDEN 0SE',  11.500,  28
13136,  1,  16.010,  4.509,  0.000,  0.000,  3,  1.01799,  -65.3379,  'SNYDER 2',  11.500,  27
13138,  1,  6.106,  1.726,  0.000,  0.000,  3,  1.02636,  -76.6652,  'MENARD 0',  11.500,  28
13139,  1,  8.005,  2.261,  0.000,  0.000,  3,  1.01239,  -71.9048,  'WINTERS ',  11.500,  27
13140,  1,  0.149,  0.042,  0.000,  0.000,  3,  1.01942,  -70.2619,  'GOLDSBOR',  11.500,  27
13142,  1,  4.197,  1.187,  0.000,  0.000,  3,  1.02702,  -76.4097,  'GOODFELL',  11.500,  27
13143,  1,  4.071,  1.152,  0.000,  0.000,  3,  1.02712,  -74.4188,  'SANTA AN',  11.500,  28
13144,  1,  3.062,  0.867,  0.000,  0.000,  3,  1.02445,  -75.3125,  'ROWENA 0',  11.500,  28
13145,  1,  1.417,  0.401,  0.000,  0.000,  3,  1.02308,  -67.2685,  'TRENT 2 ',  11.500,  27
13146,  1,  5.016,  1.418,  0.000,  0.000,  3,  1.02660,  -76.4631,  'JUNCTION',  11.500,  28
13147,  1,  14.418,  4.064,  0.000,  0.000,  3,  1.02731,  -70.0068,  'LAMPASAS',  11.500,  28
14002,  1,  0.529,  0.150,  0.000,  0.000,  4,  1.01435,  -83.8193,  'LAUGHLIN',  11.500,  20
14003,  1,  81.470,  22.399,  0.000,  0.000,  4,  1.02107,  -106.7209,  'EDINBURG',  11.500,  19
14005,  1,  108.722,  29.601,  0.000,  0.000,  4,  1.02739,  -88.5383,  'LAREDO 7',  11.500,  20
14006,  1,  1.873,  0.530,  0.000,  0.000,  4,  1.02699,  -85.5115,  'BRUNI 2 ',  11.500,  20
14007,  1,  121.760,  32.960,  0.000,  0.000,  4,  1.01758,  -107.6381,  'MCALLEN ',  11.500,  19
14008,  1,  21.887,  6.151,  0.000,  0.000,  4,  1.01303,  -70.1300,  'POTEET 0',  11.500,  20
14011,  1,  5.793,  1.638,  0.000,  0.000,  4,  1.02301,  -88.9868,  'HEBBRONV',  11.500,  19
14012,  1,  6.085,  1.720,  0.000,  0.000,  4,  1.02731,  -105.7072,  'PROGRESO',  11.500,  19
14013,  1,  53.493,  14.862,  0.000,  0.000,  4,  1.02075,  -107.0938,  'EDINBURG',  11.500,  19
14015,  1,  93.287,  25.545,  0.000,  0.000,  4,  1.02735,  -84.0496,  'EAGLE PA',  11.500,  20
14016,  1,  2.546,  0.721,  0.000,  0.000,  4,  1.02004,  -70.1421,  'CHARLOTT',  11.500,  20
14017,  1,  34.519,  9.658,  0.000,  0.000,  4,  1.02295,  -87.9858,  'CORPUS C',  11.500,  21
14018,  1,  4.367,  1.235,  0.000,  0.000,  4,  1.00156,  -81.2822,  'WOODSBOR',  11.500,  21
14019,  1,  88.507,  24.252,  0.000,  0.000,  4,  1.01011,  -106.1045,  'MERCEDES',  11.500,  19
14020,  1,  40.797,  11.384,  0.000,  0.000,  4,  1.01124,  -88.3581,  'CORPUS C',  11.500,  21
14021,  1,  13.291,  3.747,  0.000,  0.000,  4,  1.01796,  -106.1278,  'EDCOUCH ',  11.500,  19
14022,  1,  3.068,  0.869,  0.000,  0.000,  4,  1.01614,  -86.4721,  'ENCINAL ',  11.500,  20
14023,  1,  1.901,  0.538,  0.000,  0.000,  4,  1.01827,  -69.8905,  'MOORE 0S',  11.500,  20
14027,  1,  56.812,  15.765,  0.000,  0.000,  4,  1.02278,  -107.4294,  'MCALLEN ',  11.500,  19
14031,  1,  1.763,  0.499,  0.000,  0.000,  4,  1.02156,  -89.7698,  'SAN YGNA',  11.500,  20
14032,  1,  42.006,  11.716,  0.000,  0.000,  4,  1.00993,  -92.2487,  'KINGSVIL',  11.500,  21
14033,  1,  74.032,  20.403,  0.000,  0.000,  4,  1.01422,  -88.7106,  'LAREDO 6',  11.500,  20
14034,  1,  26.231,  7.361,  0.000,  0.000,  4,  1.01664,  -106.6451,  'HIDALGO ',  11.500,  19
14035,  1,  46.465,  12.936,  0.000,  0.000,  4,  1.00530,  -87.3798,  'CORPUS C',  11.500,  21
14036,  1,  24.167,  6.785,  0.000,  0.000,  4,  1.00662,  -79.2683,  'CRYSTAL ',  11.500,  20
14037,  1,  20.320,  5.714,  0.000,  0.000,  4,  1.01574,  -82.8656,  'SINTON 0',  11.500,  21
14038,  1,  61.792,  17.093,  0.000,  0.000,  4,  0.99366,  -76.9995,  'BEEVILLE',  11.500,  21
14040,  1,  141.132,  37.959,  0.000,  0.000,  4,  1.02744,  -101.7451,  'MISSION ',  11.500,  19
14042,  1,  109.897,  29.899,  0.000,  0.000,  4,  1.02400,  -105.6693,  'SAN JUAN',  11.500,  19
14043,  1,  2.553,  0.722,  0.000,  0.000,  4,  1.01226,  -93.6970,  'FALCON H',  11.500,  19
14048,  1,  9.857,  2.783,  0.000,  0.000,  4,  1.01316,  -102.5145,  'LA JOYA ',  11.500,  19
14051,  1,  29.598,  8.294,  0.000,  0.000,  4,  1.01417,  -90.9694,  'BISHOP 0',  11.500,  21
14053,  1,  0.037,  0.010,  0.000,  0.000,  4,  1.02268,  -94.2881,  'ARMSTRON',  11.500,  19
14054,  1,  3.322,  0.940,  0.000,  0.000,  4,  1.00370,  -80.1898,  'SKIDMORE',  11.500,  21
14055,  1,  6.968,  1.969,  0.000,  0.000,  4,  1.01094,  -86.7922,  'CORPUS C',  11.500,  21
14064,  1,  3.473,  0.983,  0.000,  0.000,  4,  1.00807,  -86.8930,  'CORPUS C',  11.500,  21
14066,  1,  100.563,  27.463,  0.000,  0.000,  4,  1.02740,  -107.2370,  'WESLACO ',  11.500,  19
14067,  1,  107.789,  29.320,  0.000,  0.000,  4,  1.01157,  -104.7056,  'HARLINGE',  11.500,  19
14068,  1,  14.355,  4.046,  0.000,  0.000,  4,  1.02590,  -107.4844,  'ELSA 0SE',  11.500,  19
14069,  1,  1.636,  0.463,  0.000,  0.000,  4,  1.01034,  -86.9354,  'CORPUS C',  11.500,  21
14071,  1,  182.174,  49.768,  0.000,  0.000,  4,  1.00561,  -97.4654,  'BROWNSVI',  11.500,  19
14072,  1,  20.824,  5.855,  0.000,  0.000,  4,  1.01417,  -86.9223,  'CORPUS C',  11.500,  21
14078,  1,  31.883,  8.926,  0.000,  0.000,  4,  1.01046,  -86.9969,  'CORPUS C',  11.500,  21
14079,  1,  133.604,  36.012,  0.000,  0.000,  4,  1.02067,  -104.0785,  'MISSION ',  11.500,  19
14086,  1,  12.395,  3.497,  0.000,  0.000,  4,  1.02731,  -102.3305,  'RIO HOND',  11.500,  19
14087,  1,  0.976,  0.276,  0.000,  0.000,  4,  1.02731,  -88.0767,  'CORPUS C',  11.500,  21
14088,  1,  168.989,  46.231,  0.000,  0.000,  4,  1.02740,  -107.0585,  'PHARR 0S',  11.500,  19
14089,  1,  3.977,  1.125,  0.000,  0.000,  4,  1.01701,  -105.3775,  'SANTA RO',  11.500,  19
14099,  1,  11.531,  3.253,  0.000,  0.000,  4,  1.00679,  -86.7039,  'ODEM 0SE',  11.500,  21
14100,  1,  25.594,  7.183,  0.000,  0.000,  4,  1.01345,  -86.8655,  'CORPUS C',  11.500,  21
14101,  1,  105.019,  28.597,  0.000,  0.000,  4,  1.01148,  -88.7736,  'LAREDO 3',  11.500,  20
14102,  1,  17.633,  4.964,  0.000,  0.000,  4,  1.01791,  -99.3956,  'OLMITO 0',  11.500,  19
14103,  1,  103.029,  28.111,  0.000,  0.000,  4,  1.02740,  -107.7696,  'EDINBURG',  11.500,  19
14106,  1,  27.394,  7.683,  0.000,  0.000,  4,  1.00753,  -99.3251,  'PORT ISA',  11.500,  19
14107,  1,  54.767,  15.210,  0.000,  0.000,  4,  1.02428,  -106.6092,  'DONNA 0S',  11.500,  19
14108,  1,  14.192,  4.000,  0.000,  0.000,  4,  1.01456,  -85.3528,  'INGLESID',  11.500,  21
14109,  1,  60.255,  16.689,  0.000,  0.000,  4,  1.00878,  -88.0817,  'CORPUS C',  11.500,  21
14110,  1,  41.940,  11.701,  0.000,  0.000,  4,  1.01821,  -103.0582,  'LOS FRES',  11.500,  19
14111,  1,  74.277,  20.467,  0.000,  0.000,  4,  1.01297,  -106.0525,  'HARLINGE',  11.500,  19
14112,  1,  2.775,  0.786,  0.000,  0.000,  4,  1.02412,  -94.4248,  'RIVIERA ',  11.500,  21
14117,  1,  7.379,  2.085,  0.000,  0.000,  4,  1.02161,  -70.2938,  'JOURDANT',  11.500,  20
14118,  1,  8.584,  2.424,  0.000,  0.000,  4,  1.00766,  -90.4278,  'GEORGE W',  11.500,  21
14119,  1,  44.195,  12.317,  0.000,  0.000,  4,  1.01026,  -94.8079,  'ROMA 0SE',  11.500,  19
14120,  1,  15.903,  4.479,  0.000,  0.000,  4,  1.01211,  -86.9460,  'CORPUS C',  11.500,  21
14121,  1,  3.190,  0.903,  0.000,  0.000,  4,  1.02731,  -106.2093,  'SANTA MA',  11.500,  19
14122,  1,  140.101,  37.688,  0.000,  0.000,  4,  1.02518,  -107.0658,  'MCALLEN ',  11.500,  19
14123,  1,  41.642,  11.617,  0.000,  0.000,  4,  1.01377,  -88.3083,  'CORPUS C',  11.500,  21
14124,  1,  17.578,  4.949,  0.000,  0.000,  4,  1.02053,  -100.1114,  'FALFURRI',  11.500,  19
14125,  1,  3.587,  1.015,  0.000,  0.000,  4,  0.99384,  -72.4324,  'PETTUS 0',  11.500,  21
14126,  1,  87.553,  24.006,  0.000,  0.000,  4,  1.01423,  -97.8301,  'BROWNSVI',  11.500,  19
14127,  1,  29.549,  8.283,  0.000,  0.000,  4,  1.02733,  -91.7227,  'ALICE 0S',  11.500,  21
14128,  1,  104.504,  28.498,  0.000,  0.000,  4,  1.02740,  -105.1575,  'RIO GRAN',  11.500,  19
14129,  1,  6.581,  1.860,  0.000,  0.000,  4,  1.03085,  -90.1521,  'PREMONT ',  11.500,  20
14130,  1,  4.824,  1.364,  0.000,  0.000,  4,  1.02731,  -90.7924,  'FREER 0S',  11.500,  20
14132,  1,  14.286,  4.027,  0.000,  0.000,  4,  1.02387,  -75.5660,  'PEARSALL',  11.500,  20
14139,  1,  7.821,  2.209,  0.000,  0.000,  4,  1.00723,  -89.5891,  'SANDIA 0',  11.500,  21
14143,  1,  9.421,  2.660,  0.000,  0.000,  4,  1.01216,  -78.0785,  'DILLEY 0',  11.500,  20
14144,  1,  11.592,  3.270,  0.000,  0.000,  4,  1.01127,  -90.4317,  'ORANGE G',  11.500,  21
14145,  1,  17.045,  4.799,  0.000,  0.000,  4,  1.01177,  -86.2456,  'PORTLAND',  11.500,  21
14147,  1,  138.717,  37.343,  0.000,  0.000,  4,  1.02713,  -87.7393,  'LAREDO 4',  11.500,  20
14148,  1,  10.374,  2.928,  0.000,  0.000,  4,  1.01186,  -91.1702,  'THREE RI',  11.500,  20
14149,  1,  41.704,  11.625,  0.000,  0.000,  4,  0.98827,  -79.3733,  'ROCKPORT',  11.500,  21
14150,  1,  5.769,  1.631,  0.000,  0.000,  4,  1.01201,  -87.3703,  'CORPUS C',  11.500,  21
14154,  1,  20.826,  5.855,  0.000,  0.000,  4,  1.01171,  -103.6391,  'PENITAS ',  11.500,  19
14155,  1,  10.692,  3.018,  0.000,  0.000,  4,  1.01430,  -101.9831,  'SULLIVAN',  11.500,  19
14156,  1,  51.132,  14.215,  0.000,  0.000,  4,  1.01422,  -87.9513,  'CORPUS C',  11.500,  21
14157,  1,  71.460,  19.720,  0.000,  0.000,  4,  1.02087,  -105.8259,  'MISSION ',  11.500,  19
14159,  1,  13.780,  3.884,  0.000,  0.000,  4,  1.01599,  -86.3050,  'CORPUS C',  11.500,  21
14164,  1,  1.145,  0.324,  0.000,  0.000,  4,  1.01316,  -101.0211,  'GRULLA 0',  11.500,  19
14167,  1,  2.808,  0.795,  0.000,  0.000,  4,  1.02142,  -106.4365,  'HARGILL ',  11.500,  19
14168,  1,  4.394,  1.243,  0.000,  0.000,  4,  1.01538,  -86.4499,  'CORPUS C',  11.500,  21
14169,  1,  20.162,  5.669,  0.000,  0.000,  4,  1.00609,  -88.0094,  'MATHIS 0',  11.500,  21
14170,  1,  12.197,  3.440,  0.000,  0.000,  4,  1.01177,  -86.2418,  'ARANSAS ',  11.500,  21
14171,  1,  103.167,  28.147,  0.000,  0.000,  4,  1.02740,  -101.7147,  'SAN BENI',  11.500,  19
14172,  1,  22.265,  6.257,  0.000,  0.000,  4,  1.01843,  -71.4055,  'PLEASANT',  11.500,  20
14173,  1,  4.671,  1.321,  0.000,  0.000,  4,  0.98582,  -71.3568,  'REFUGIO ',  11.500,  21
14174,  1,  12.392,  3.495,  0.000,  0.000,  4,  1.02732,  -69.0234,  'LYTLE 0S',  11.500,  20
14175,  1,  1.918,  0.543,  0.000,  0.000,  4,  1.02730,  -88.8507,  'LAREDO 2',  11.500,  20
14178,  1,  12.687,  3.578,  0.000,  0.000,  4,  1.01993,  -74.4698,  'GOLIAD 0',  11.500,  21
14179,  1,  6.445,  1.822,  0.000,  0.000,  4,  1.02216,  -91.0944,  'SAN DIEG',  11.500,  20
14180,  1,  5.265,  1.489,  0.000,  0.000,  4,  1.01121,  -86.9024,  'PORT ARA',  11.500,  21
14182,  1,  14.006,  3.947,  0.000,  0.000,  4,  0.99527,  -80.1773,  'TAFT 1 1',  11.500,  21
14185,  1,  25.900,  7.269,  0.000,  0.000,  4,  1.02412,  -92.5856,  'ZAPATA 0',  11.500,  19
14186,  1,  19.706,  5.544,  0.000,  0.000,  4,  1.02699,  -106.7935,  'SANTA RO',  11.500,  19
14187,  1,  10.493,  2.961,  0.000,  0.000,  4,  1.00704,  -84.3562,  'COTULLA ',  11.500,  20
14188,  1,  1.889,  0.535,  0.000,  0.000,  4,  1.02519,  -84.1077,  'QUEMADO ',  11.500,  20
14189,  1,  20.444,  5.748,  0.000,  0.000,  4,  1.00256,  -81.0213,  'CARRIZO ',  11.500,  20
14190,  1,  96.586,  26.395,  0.000,  0.000,  4,  1.01624,  -88.4677,  'LAREDO 5',  11.500,  20
14191,  1,  33.954,  9.501,  0.000,  0.000,  4,  1.01567,  -98.1443,  'RAYMONDV',  11.500,  19
14193,  1,  113.717,  30.873,  0.000,  0.000,  4,  1.01584,  -95.8377,  'BROWNSVI',  11.500,  19
15003,  1,  0.817,  0.232,  0.000,  0.000,  5,  1.02408,  -69.8864,  'GARLAND ',  16.100,  16
15004,  1,  33.498,  9.363,  0.000,  0.000,  5,  0.97625,  -73.7899,  'KERENS 0',  16.100,  14
15005,  1,  4.238,  1.199,  0.000,  0.000,  5,  1.01202,  -71.9557,  'LIPAN 0S',  16.100,  18
15006,  1,  2.966,  0.839,  0.000,  0.000,  5,  1.02751,  -69.6498,  'DALLAS 2',  16.100,  16
15007,  1,  35.925,  10.048,  0.000,  0.000,  5,  1.02869,  -69.1546,  'DENTON 4',  16.100,  17
15008,  1,  31.318,  8.772,  0.000,  0.000,  5,  1.02125,  -71.0290,  'ALBANY 2',  16.100,  15
15009,  1,  1.481,  0.419,  0.000,  0.000,  5,  1.02556,  -70.4137,  'DALLAS 2',  16.100,  16
15010,  1,  26.251,  7.368,  0.000,  0.000,  5,  1.02708,  -69.7231,  'PLANO 2 ',  16.100,  16
15011,  1,  55.806,  15.461,  0.000,  0.000,  5,  0.97460,  -72.3134,  'THORNTON',  16.100,  13
15012,  1,  3.996,  1.131,  0.000,  0.000,  5,  1.02669,  -69.4785,  'DENTON 5',  16.100,  17
15013,  1,  42.605,  11.886,  0.000,  0.000,  5,  1.02734,  -72.9992,  'EARLY 0S',  16.100,  15
15014,  1,  6.568,  1.856,  0.000,  0.000,  5,  1.02062,  -71.5630,  'DECATUR ',  16.100,  17
15016,  1,  8.586,  2.425,  0.000,  0.000,  5,  1.02907,  -68.8060,  'KELLER 2',  16.100,  17
15017,  1,  82.223,  22.592,  0.000,  0.000,  5,  1.01705,  -70.8892,  'PONDER 0',  16.100,  17
15022,  1,  7.548,  2.133,  0.000,  0.000,  5,  1.02750,  -68.9971,  'ALEDO 1 ',  16.100,  17
15024,  1,  178.354,  48.618,  0.000,  0.000,  5,  0.97391,  -74.1000,  'GATESVIL',  16.100,  13
15025,  1,  19.461,  5.475,  0.000,  0.000,  5,  1.02513,  -67.8615,  'CLEBURNE',  16.100,  18
15026,  1,  43.573,  12.151,  0.000,  0.000,  5,  1.02331,  -69.8684,  'FORT WOR',  16.100,  17
15027,  1,  49.930,  13.889,  0.000,  0.000,  5,  1.01964,  -70.8041,  'FORT WOR',  16.100,  17
15028,  1,  33.771,  9.453,  0.000,  0.000,  5,  1.02644,  -69.5015,  'FORT WOR',  16.100,  17
15029,  1,  5.644,  1.596,  0.000,  0.000,  5,  1.00746,  -69.5844,  'TROY 0SE',  16.100,  13
15030,  1,  4.613,  1.305,  0.000,  0.000,  5,  1.01636,  -71.8328,  'SPRINGTO',  16.100,  12
15031,  1,  102.133,  27.859,  0.000,  0.000,  5,  1.01948,  -70.4717,  'PRINCETO',  16.100,  16
15032,  1,  14.114,  3.979,  0.000,  0.000,  5,  1.02237,  -69.7730,  'DALLAS 2',  16.100,  16
15034,  1,  25.173,  7.068,  0.000,  0.000,  5,  1.02458,  -68.2644,  'DALLAS 1',  16.100,  16
15043,  1,  33.196,  9.291,  0.000,  0.000,  5,  1.01811,  -70.6678,  'ROYSE CI',  16.100,  16
15044,  1,  40.842,  11.400,  0.000,  0.000,  5,  1.02082,  -70.0313,  'BOYD 0SE',  16.100,  17
15046,  1,  22.011,  6.188,  0.000,  0.000,  5,  1.03874,  -66.7768,  'STEPHENV',  16.100,  18
15048,  1,  34.832,  9.745,  0.000,  0.000,  5,  1.02603,  -67.9662,  'MANSFIEL',  16.100,  17
15050,  1,  91.531,  25.075,  0.000,  0.000,  5,  1.02356,  -69.6204,  'GREENVIL',  16.100,  16
15053,  1,  21.926,  6.163,  0.000,  0.000,  5,  1.02739,  -69.3151,  'PLANO 4 ',  16.100,  16
15054,  1,  45.035,  12.522,  0.000,  0.000,  5,  0.95832,  -74.5218,  'GROESBEC',  16.100,  14
15056,  1,  12.218,  3.447,  0.000,  0.000,  5,  1.03411,  -66.0589,  'GRAHAM 1',  16.100,  12
15062,  1,  30.310,  8.491,  0.000,  0.000,  5,  1.01144,  -75.3740,  'MABANK 2',  11.500,  14
15064,  1,  18.094,  5.094,  0.000,  0.000,  5,  1.02831,  -68.6337,  'ARLINGTO',  16.100,  17
15070,  1,  37.839,  10.574,  0.000,  0.000,  5,  1.02212,  -70.0570,  'DALLAS 4',  16.100,  17
15071,  1,  33.816,  9.463,  0.000,  0.000,  5,  1.01971,  -68.2142,  'WACO 3 0',  16.100,  13
15072,  1,  37.846,  10.577,  0.000,  0.000,  5,  1.02794,  -69.4397,  'DALLAS 1',  16.100,  16
15073,  1,  30.156,  8.451,  0.000,  0.000,  5,  1.03111,  -69.1019,  'BANGS 0S',  16.100,  15
15074,  1,  5.992,  1.694,  0.000,  0.000,  5,  1.01908,  -70.7512,  'PROSPER ',  16.100,  16
15075,  1,  12.446,  3.510,  0.000,  0.000,  5,  0.99926,  -71.7503,  'EVANT 0S',  16.100,  18
15077,  1,  1.563,  0.442,  0.000,  0.000,  5,  1.02731,  -72.0282,  'TERRELL ',  11.500,  16
15078,  1,  3.625,  1.026,  0.000,  0.000,  5,  1.02790,  -69.1507,  'AUBREY 0',  16.100,  17
15079,  1,  39.169,  10.941,  0.000,  0.000,  5,  1.02596,  -69.1943,  'WACO 4 0',  16.100,  13
15080,  1,  20.580,  5.785,  0.000,  0.000,  5,  1.00043,  -71.5179,  'LORENA 0',  16.100,  13
15081,  1,  13.777,  3.884,  0.000,  0.000,  5,  1.02002,  -68.5696,  'FORT HOO',  16.100,  13
15082,  1,  39.217,  10.954,  0.000,  0.000,  5,  1.02551,  -69.9092,  'ARLINGTO',  16.100,  17
15084,  1,  46.825,  13.045,  0.000,  0.000,  5,  1.02894,  -68.8912,  'MCKINNEY',  16.100,  16
15085,  1,  73.832,  20.353,  0.000,  0.000,  5,  1.01708,  -70.2934,  'DALLAS 3',  16.100,  17
15086,  1,  20.801,  5.849,  0.000,  0.000,  5,  1.02403,  -69.7577,  'ARLINGTO',  16.100,  17
15087,  1,  40.197,  11.210,  0.000,  0.000,  5,  0.99694,  -71.5119,  'MILFORD ',  16.100,  14
15090,  1,  2.031,  0.575,  0.000,  0.000,  5,  1.02731,  -70.1787,  'DALLAS 1',  16.100,  16
15091,  1,  59.707,  16.513,  0.000,  0.000,  5,  0.97726,  -73.5206,  'FROST 0S',  16.100,  14
15092,  1,  1.594,  0.451,  0.000,  0.000,  5,  1.02330,  -69.4779,  'GRANDVIE',  16.100,  14
15093,  1,  5.817,  1.645,  0.000,  0.000,  5,  1.02731,  -71.1699,  'HASLET 0',  16.100,  17
15094,  1,  61.679,  17.087,  0.000,  0.000,  5,  1.01896,  -68.1012,  'BARDWELL',  16.100,  14
15095,  1,  0.752,  0.213,  0.000,  0.000,  5,  1.02562,  -69.7845,  'LAKE DAL',  16.100,  17
15096,  1,  13.892,  3.916,  0.000,  0.000,  5,  1.02726,  -69.4803,  'PLANO 1 ',  16.100,  16
15097,  1,  22.138,  6.222,  0.000,  0.000,  5,  1.02659,  -69.2580,  'EULESS 2',  16.100,  17
15098,  1,  38.284,  10.698,  0.000,  0.000,  5,  1.02734,  -70.4606,  'FORT WOR',  16.100,  17
15099,  1,  68.316,  18.881,  0.000,  0.000,  5,  1.02737,  -70.4807,  'FLOWER M',  16.100,  17
15100,  1,  29.825,  8.359,  0.000,  0.000,  5,  1.02258,  -69.7415,  'DALLAS 1',  16.100,  16
15101,  1,  6.631,  1.874,  0.000,  0.000,  5,  1.02231,  -72.9218,  'COMANCHE',  16.100,  15
15103,  1,  9.503,  2.683,  0.000,  0.000,  5,  1.02881,  -69.1269,  'RICHARDS',  16.100,  16
15104,  1,  116.477,  31.609,  0.000,  0.000,  5,  1.02316,  -69.5353,  'FORT WOR',  16.100,  17
15105,  1,  41.010,  11.447,  0.000,  0.000,  5,  1.02406,  -70.0681,  'IRVING 1',  16.100,  17
15108,  1,  54.100,  15.030,  0.000,  0.000,  5,  1.02736,  -69.3603,  'DALLAS 4',  16.100,  17
15109,  1,  24.721,  6.940,  0.000,  0.000,  5,  1.01329,  -70.3925,  'LANCASTE',  16.100,  16
15110,  1,  27.690,  7.764,  0.000,  0.000,  5,  1.00132,  -72.0427,  'PALO PIN',  16.100,  12
15111,  1,  1.883,  0.533,  0.000,  0.000,  5,  1.02642,  -69.9757,  'ADDISON ',  16.100,  16
15112,  1,  21.297,  5.987,  0.000,  0.000,  5,  1.01046,  -71.1965,  'HICO 0SE',  16.100,  18
15113,  1,  5.724,  1.618,  0.000,  0.000,  5,  1.02232,  -71.0223,  'KRUM 0SE',  16.100,  17
15114,  1,  12.200,  3.441,  0.000,  0.000,  5,  1.01264,  -71.2304,  'KAUFMAN ',  16.100,  16
15115,  1,  30.399,  8.518,  0.000,  0.000,  5,  1.02407,  -71.0669,  'CADDO MI',  16.100,  16
15116,  1,  13.618,  3.839,  0.000,  0.000,  5,  1.02728,  -69.6150,  'PLANO 7 ',  16.100,  16
15117,  1,  55.774,  15.482,  0.000,  0.000,  5,  1.02183,  -70.2484,  'FORT WOR',  16.100,  17
15118,  1,  53.958,  14.982,  0.000,  0.000,  5,  1.00581,  -73.1769,  'BAIRD 0S',  16.100,  15
15119,  1,  3.139,  0.888,  0.000,  0.000,  5,  1.02916,  -67.1357,  'PERRIN 0',  16.100,  12
15121,  1,  1.311,  0.371,  0.000,  0.000,  5,  1.04006,  -68.1298,  'BROWNWOO',  16.100,  15
15122,  1,  26.034,  7.307,  0.000,  0.000,  5,  1.02502,  -70.1306,  'DALLAS 6',  16.100,  16
15124,  1,  19.160,  5.387,  0.000,  0.000,  5,  0.97502,  -71.8259,  'MARLIN 1',  11.500,  13
15125,  1,  14.381,  4.053,  0.000,  0.000,  5,  1.02697,  -69.0287,  'ARLINGTO',  16.100,  17
15126,  1,  30.166,  8.454,  0.000,  0.000,  5,  1.02405,  -70.1605,  'DALLAS 8',  16.100,  16
15127,  1,  72.542,  19.999,  0.000,  0.000,  5,  1.00040,  -72.9251,  'JONESBOR',  16.100,  18
15128,  1,  1.883,  0.533,  0.000,  0.000,  5,  1.02222,  -70.1053,  'DALLAS 3',  16.100,  16
15129,  1,  37.730,  10.547,  0.000,  0.000,  5,  1.02885,  -70.8480,  'GOLDTHWA',  16.100,  18
15130,  1,  4.504,  1.274,  0.000,  0.000,  5,  1.02799,  -69.2614,  'PLANO 5 ',  16.100,  16
15132,  1,  26.065,  7.316,  0.000,  0.000,  5,  1.02665,  -67.1196,  'BELTON 1',  16.100,  13
15133,  1,  32.441,  9.080,  0.000,  0.000,  5,  1.00807,  -72.1179,  'TOLAR 0S',  16.100,  18
15134,  1,  4.884,  1.381,  0.000,  0.000,  5,  1.02265,  -71.3895,  'BRECKENR',  16.100,  15
15135,  1,  7.281,  2.057,  0.000,  0.000,  5,  1.02477,  -71.5619,  'EASTLAND',  16.100,  15
15136,  1,  18.176,  5.114,  0.000,  0.000,  5,  1.00036,  -71.2745,  'COOPER 0',  16.100,  16
15138,  1,  6.764,  1.912,  0.000,  0.000,  5,  1.02563,  -68.3570,  'WACO 1 1',  16.100,  13
15139,  1,  54.494,  15.138,  0.000,  0.000,  5,  1.02735,  -70.3114,  'DALLAS 4',  16.100,  16
15140,  1,  31.740,  8.880,  0.000,  0.000,  5,  0.97396,  -74.1995,  'GATESVIL',  16.100,  13
15141,  1,  4.252,  1.203,  0.000,  0.000,  5,  1.01362,  -71.1415,  'ANNA 0SE',  16.100,  16
15142,  1,  21.157,  5.946,  0.000,  0.000,  5,  0.99857,  -71.2185,  'MOODY 0S',  16.100,  13
15143,  1,  7.852,  2.218,  0.000,  0.000,  5,  1.02754,  -68.9405,  'FORT WOR',  16.100,  17
15144,  1,  46.534,  12.954,  0.000,  0.000,  5,  1.00460,  -70.0876,  'WACO 6 0',  16.100,  13
15145,  1,  29.347,  8.227,  0.000,  0.000,  5,  1.02630,  -69.4480,  'GRAND PR',  16.100,  17
15146,  1,  66.462,  18.377,  0.000,  0.000,  5,  1.02319,  -69.8185,  'ROWLETT ',  16.100,  16
15147,  1,  33.346,  9.334,  0.000,  0.000,  5,  1.02299,  -70.2185,  'PLANO 6 ',  16.100,  16
15148,  1,  62.155,  17.215,  0.000,  0.000,  5,  1.02357,  -70.1440,  'IRVING 5',  16.100,  17
15149,  1,  65.117,  18.014,  0.000,  0.000,  5,  1.02222,  -70.3307,  'DALLAS 7',  16.100,  16
15150,  1,  41.176,  11.490,  0.000,  0.000,  5,  1.02565,  -67.8727,  'BRYSON 2',  16.100,  12
15151,  1,  0.961,  0.272,  0.000,  0.000,  5,  1.00792,  -72.0234,  'MORGAN 0',  16.100,  18
15152,  1,  2.799,  0.792,  0.000,  0.000,  5,  1.02296,  -69.9413,  'SACHSE 0',  16.100,  16
15153,  1,  28.929,  8.111,  0.000,  0.000,  5,  1.02406,  -68.7975,  'PARADISE',  16.100,  12
15154,  1,  9.387,  2.650,  0.000,  0.000,  5,  1.00158,  -71.7602,  'RIO VIST',  16.100,  18
15155,  1,  5.424,  1.534,  0.000,  0.000,  5,  1.02353,  -71.5307,  'STRAWN 0',  16.100,  12
15156,  1,  1.599,  0.453,  0.000,  0.000,  5,  1.02266,  -73.0722,  'MAY-00SE',  16.100,  15
15157,  1,  2.970,  0.841,  0.000,  0.000,  5,  1.01604,  -70.2222,  'DESOTO 0',  16.100,  17
15158,  1,  89.163,  24.450,  0.000,  0.000,  5,  1.02520,  -69.6860,  'MESQUITE',  16.100,  16
15159,  1,  56.611,  15.678,  0.000,  0.000,  5,  0.97386,  -72.4846,  'ROSEBUD ',  16.100,  13
15160,  1,  6.829,  1.930,  0.000,  0.000,  5,  1.03018,  -68.8793,  'DENTON 2',  16.100,  17
15161,  1,  31.451,  8.810,  0.000,  0.000,  5,  1.02733,  -70.0628,  'DALLAS 4',  16.100,  16
15162,  1,  120.789,  32.428,  0.000,  0.000,  5,  0.93538,  -77.2363,  'AXTELL 0',  16.100,  14
15163,  1,  3.065,  0.867,  0.000,  0.000,  5,  1.02122,  -68.0675,  'NOLANVIL',  16.100,  13
15165,  1,  7.585,  2.143,  0.000,  0.000,  5,  1.03141,  -68.7098,  'DENTON 1',  16.100,  17
15168,  1,  30.166,  8.454,  0.000,  0.000,  5,  1.02453,  -70.3841,  'DALLAS 3',  16.100,  16
15171,  1,  48.601,  13.513,  0.000,  0.000,  5,  0.97010,  -74.2796,  'MERTENS ',  16.100,  14
15172,  1,  0.528,  0.150,  0.000,  0.000,  5,  1.02729,  -71.5000,  'WEATHERF',  16.100,  12
15173,  1,  33.463,  9.367,  0.000,  0.000,  5,  1.02739,  -69.3617,  'PLANO 3 ',  16.100,  16
15174,  1,  53.326,  14.784,  0.000,  0.000,  5,  0.96610,  -74.6192,  'MALONE 0',  16.100,  14
15175,  1,  1.828,  0.517,  0.000,  0.000,  5,  1.02974,  -69.1055,  'DENTON 3',  16.100,  17
15176,  1,  72.224,  19.913,  0.000,  0.000,  5,  1.00756,  -70.7773,  'GRAFORD ',  16.100,  12
15177,  1,  2.446,  0.692,  0.000,  0.000,  5,  1.02299,  -69.6230,  'ARLINGTO',  16.100,  17
15178,  1,  58.728,  16.284,  0.000,  0.000,  5,  1.02054,  -70.1846,  'ROCKWALL',  16.100,  16
15180,  1,  47.972,  13.357,  0.000,  0.000,  5,  1.02535,  -66.7206,  'CORSICAN',  16.100,  14
15181,  1,  38.879,  10.861,  0.000,  0.000,  5,  1.02336,  -69.9967,  'GARLAND ',  16.100,  16
15182,  1,  84.735,  23.196,  0.000,  0.000,  5,  0.97267,  -74.2833,  'GATESVIL',  16.100,  13
15183,  1,  1.931,  0.547,  0.000,  0.000,  5,  1.02693,  -70.1078,  'CARROLLT',  16.100,  16
15184,  1,  108.586,  29.535,  0.000,  0.000,  5,  1.01437,  -71.4846,  'FORT WOR',  16.100,  17
15185,  1,  107.636,  29.299,  0.000,  0.000,  5,  1.01969,  -71.0464,  'RHOME 0S',  16.100,  17
15186,  1,  11.583,  3.268,  0.000,  0.000,  5,  1.02034,  -69.3718,  'VENUS 0S',  16.100,  17
15187,  1,  15.985,  4.504,  0.000,  0.000,  5,  1.03218,  -67.0407,  'OLNEY 2 ',  16.100,  12
15188,  1,  6.944,  1.963,  0.000,  0.000,  5,  1.02459,  -69.9825,  'CARROLLT',  16.100,  16
15189,  1,  37.263,  10.415,  0.000,  0.000,  5,  1.02365,  -70.0860,  'DALLAS 2',  16.100,  16
15190,  1,  41.201,  11.492,  0.000,  0.000,  5,  1.01030,  -73.0767,  'GORDON 0',  16.100,  12
15191,  1,  2.304,  0.652,  0.000,  0.000,  5,  1.01242,  -72.1411,  'MERIDIAN',  16.100,  18
15193,  1,  3.446,  0.975,  0.000,  0.000,  5,  1.03131,  -66.3886,  'KILLEEN ',  16.100,  13
15194,  1,  49.766,  13.846,  0.000,  0.000,  5,  1.02211,  -69.7718,  'DUNCANVI',  16.100,  17
15195,  1,  30.238,  8.474,  0.000,  0.000,  5,  1.02672,  -70.0415,  'ARGYLE 0',  16.100,  17
15199,  1,  27.069,  7.594,  0.000,  0.000,  5,  1.02337,  -70.2469,  'FORT WOR',  16.100,  17
15200,  1,  17.124,  4.820,  0.000,  0.000,  5,  0.99901,  -72.8318,  'MINERAL ',  16.100,  12
15201,  1,  34.305,  9.581,  0.000,  0.000,  5,  0.96322,  -73.1661,  'COOLIDGE',  16.100,  14
15202,  1,  3.265,  0.924,  0.000,  0.000,  5,  1.01107,  -69.6982,  'RICE 0SE',  16.100,  14
15203,  1,  3.635,  1.029,  0.000,  0.000,  5,  1.02583,  -69.9397,  'DALLAS 3',  16.100,  16
15209,  1,  61.850,  17.104,  0.000,  0.000,  5,  0.99832,  -71.1258,  'WALNUT S',  16.100,  18
15210,  1,  2.502,  0.708,  0.000,  0.000,  5,  1.02634,  -69.4734,  'BEDFORD ',  16.100,  17
15211,  1,  24.765,  6.944,  0.000,  0.000,  5,  0.94391,  -76.2399,  'HUBBARD ',  16.100,  14
15212,  1,  3.817,  1.080,  0.000,  0.000,  5,  1.00993,  -70.5050,  'FERRIS 0',  16.100,  14
15213,  1,  19.406,  5.460,  0.000,  0.000,  5,  1.02361,  -69.7935,  'GARLAND ',  16.100,  16
15214,  1,  50.683,  14.096,  0.000,  0.000,  5,  1.02107,  -70.0271,  'DALLAS 3',  16.100,  16
15215,  1,  68.227,  18.849,  0.000,  0.000,  5,  1.01864,  -70.3391,  'PILOT PO',  16.100,  16
15216,  1,  12.027,  3.393,  0.000,  0.000,  5,  1.02338,  -70.2005,  'FORT WOR',  16.100,  17
15217,  1,  45.898,  12.790,  0.000,  0.000,  5,  1.02735,  -69.9236,  'NORTH RI',  16.100,  17
15218,  1,  55.505,  15.406,  0.000,  0.000,  5,  1.01712,  -71.2118,  'JUSTIN 0',  16.100,  17
15219,  1,  21.421,  6.022,  0.000,  0.000,  5,  1.02066,  -70.5230,  'SCURRY 0',  16.100,  14
15220,  1,  5.234,  1.480,  0.000,  0.000,  5,  1.02253,  -71.4250,  'SANGER 0',  16.100,  17
15221,  1,  27.191,  7.628,  0.000,  0.000,  5,  1.02116,  -68.5143,  'KILLEEN ',  16.100,  13
15222,  1,  57.866,  16.037,  0.000,  0.000,  5,  1.00096,  -71.8218,  'MABANK 1',  16.100,  14
15223,  1,  30.114,  8.425,  0.000,  0.000,  5,  0.95346,  -75.2866,  'MEXIA 0S',  16.100,  14
15224,  1,  20.865,  5.867,  0.000,  0.000,  5,  1.02644,  -69.8977,  'CARROLLT',  16.100,  16
15225,  1,  94.148,  25.762,  0.000,  0.000,  5,  1.02137,  -71.4840,  'NEVADA 0',  16.100,  16
15226,  1,  3.225,  0.912,  0.000,  0.000,  5,  1.02781,  -72.0947,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.074,  0.587,  0.000,  0.000,  5,  1.01882,  -71.1037,  'TERRELL ',  16.100,  16
15228,  1,  26.705,  7.493,  0.000,  0.000,  5,  1.02245,  -69.1673,  'DALLAS 1',  16.100,  16
15229,  1,  44.685,  12.456,  0.000,  0.000,  5,  1.02220,  -69.8516,  'DALLAS 1',  16.100,  16
15230,  1,  26.795,  7.518,  0.000,  0.000,  5,  1.02488,  -70.1321,  'DALLAS 2',  16.100,  16
15231,  1,  36.788,  10.280,  0.000,  0.000,  5,  1.00997,  -72.4031,  'HAMILTON',  16.100,  18
15232,  1,  8.322,  2.351,  0.000,  0.000,  5,  1.02582,  -70.1062,  'ARLINGTO',  16.100,  17
15233,  1,  32.833,  9.193,  0.000,  0.000,  5,  1.02628,  -69.7696,  'EULESS 1',  16.100,  17
15234,  1,  73.905,  20.380,  0.000,  0.000,  5,  1.02365,  -69.7208,  'FRISCO 1',  16.100,  16
15235,  1,  95.696,  26.152,  0.000,  0.000,  5,  1.01280,  -69.0495,  'SALADO 0',  16.100,  13
15244,  1,  12.057,  3.401,  0.000,  0.000,  5,  1.02273,  -70.3575,  'FORT WOR',  16.100,  17
15245,  1,  34.563,  9.671,  0.000,  0.000,  5,  1.02488,  -70.3542,  'GRAPEVIN',  16.100,  17
15246,  1,  106.559,  28.986,  0.000,  0.000,  5,  1.00636,  -69.8295,  'GLEN ROS',  16.100,  18
15247,  1,  11.633,  3.282,  0.000,  0.000,  5,  0.99914,  -71.5268,  'KOPPERL ',  16.100,  18
15248,  1,  1.673,  0.474,  0.000,  0.000,  5,  1.02668,  -69.4940,  'BEDFORD ',  16.100,  17
15249,  1,  59.865,  16.593,  0.000,  0.000,  5,  1.02206,  -70.0254,  'FORT WOR',  16.100,  17
15250,  1,  147.473,  39.554,  0.000,  0.000,  5,  1.02369,  -69.2853,  'DALLAS 5',  16.100,  16
15251,  1,  60.946,  16.889,  0.000,  0.000,  5,  1.02629,  -69.7864,  'GRAND PR',  16.100,  17
15252,  1,  68.006,  18.795,  0.000,  0.000,  5,  1.02438,  -70.1511,  'DALLAS 2',  16.100,  16
15253,  1,  46.043,  12.829,  0.000,  0.000,  5,  1.02599,  -69.7379,  'FLOWER M',  16.100,  17
15254,  1,  65.164,  18.029,  0.000,  0.000,  5,  1.02485,  -69.9080,  'ROANOKE ',  16.100,  17
15255,  1,  49.023,  13.633,  0.000,  0.000,  5,  0.99856,  -73.4439,  'MILLSAP ',  16.100,  12
15256,  1,  5.243,  1.483,  0.000,  0.000,  5,  1.00562,  -70.5009,  'FORRESTO',  16.100,  14
15257,  1,  0.467,  0.132,  0.000,  0.000,  5,  0.99715,  -71.3930,  'ITALY 0S',  16.100,  14
15258,  1,  4.936,  1.396,  0.000,  0.000,  5,  1.02210,  -69.9152,  'FORNEY 0',  16.100,  16
15259,  1,  42.152,  11.758,  0.000,  0.000,  5,  1.02065,  -70.9940,  'LAVON 0S',  16.100,  16
15264,  1,  3.417,  0.967,  0.000,  0.000,  5,  1.02730,  -71.7729,  'DE LEON ',  16.100,  15
15265,  1,  4.536,  1.283,  0.000,  0.000,  5,  1.02831,  -69.1724,  'KELLER 1',  16.100,  17
15266,  1,  59.752,  16.565,  0.000,  0.000,  5,  1.02541,  -69.5761,  'CEDAR HI',  16.100,  17
15267,  1,  90.111,  24.633,  0.000,  0.000,  5,  0.98539,  -73.4962,  'MC GREGO',  16.100,  13
15268,  1,  21.466,  6.032,  0.000,  0.000,  5,  0.99673,  -72.0694,  'COMMERCE',  16.100,  16
15269,  1,  7.368,  2.082,  0.000,  0.000,  5,  1.01832,  -68.4676,  'MIDLOTHI',  16.100,  17
15270,  1,  47.550,  13.216,  0.000,  0.000,  5,  0.97055,  -73.5769,  'WEST 0SE',  16.100,  13
15271,  1,  11.268,  3.179,  0.000,  0.000,  5,  0.99531,  -70.3140,  'BARTLETT',  16.100,  13
15272,  1,  5.612,  1.587,  0.000,  0.000,  5,  1.02405,  -70.1451,  'DALLAS 1',  16.100,  16
15273,  1,  10.730,  3.028,  0.000,  0.000,  5,  1.02710,  -69.9295,  'COPPELL ',  16.100,  17
15274,  1,  61.600,  17.061,  0.000,  0.000,  5,  1.01623,  -70.1279,  'WILMER 0',  16.100,  16
15275,  1,  4.989,  1.410,  0.000,  0.000,  5,  0.95203,  -75.6669,  'DAWSON 0',  16.100,  14
15276,  1,  2.179,  0.617,  0.000,  0.000,  5,  0.98292,  -70.7276,  'MART 0SE',  16.100,  14
15277,  1,  4.965,  1.404,  0.000,  0.000,  5,  1.02234,  -70.1330,  'LITTLE E',  16.100,  16
15278,  1,  61.308,  16.976,  0.000,  0.000,  5,  1.01237,  -68.1256,  'TEMPLE 2',  16.100,  13
15280,  1,  28.702,  8.047,  0.000,  0.000,  5,  1.02222,  -66.9915,  'TEMPLE 1',  16.100,  13
15284,  1,  39.485,  11.026,  0.000,  0.000,  5,  1.01781,  -70.8216,  'QUINLAN ',  16.100,  16
15285,  1,  26.551,  7.449,  0.000,  0.000,  5,  1.01704,  -70.5009,  'CHICO 0S',  16.100,  12
15286,  1,  3.896,  1.102,  0.000,  0.000,  5,  1.02237,  -69.5648,  'DUBLIN 2',  16.100,  18
15287,  1,  21.458,  6.033,  0.000,  0.000,  5,  1.02374,  -69.6836,  'ARLINGTO',  16.100,  17
15288,  1,  93.686,  25.589,  0.000,  0.000,  5,  0.99496,  -72.2371,  'WOLFE CI',  16.100,  16
15289,  1,  6.429,  1.817,  0.000,  0.000,  5,  1.02731,  -69.8555,  'DALLAS 2',  16.100,  16
15290,  1,  38.209,  10.669,  0.000,  0.000,  5,  0.99884,  -71.5903,  'WHITNEY ',  16.100,  18
15291,  1,  16.152,  4.549,  0.000,  0.000,  5,  1.02171,  -70.9817,  'FORT WOR',  16.100,  17
15292,  1,  179.741,  49.145,  0.000,  0.000,  5,  1.01826,  -70.8934,  'FORT WOR',  16.100,  17
15293,  1,  79.944,  21.987,  0.000,  0.000,  5,  1.01661,  -68.7825,  'JOSHUA 0',  16.100,  18
15294,  1,  37.565,  10.499,  0.000,  0.000,  5,  1.02374,  -70.3202,  'DALLAS 1',  16.100,  16
15296,  1,  41.881,  11.688,  0.000,  0.000,  5,  1.02743,  -68.9710,  'MCKINNEY',  16.100,  16
15305,  1,  39.193,  10.949,  0.000,  0.000,  5,  1.02901,  -69.0008,  'ALLEN 1 ',  16.100,  16
15306,  1,  88.263,  24.212,  0.000,  0.000,  5,  1.02494,  -70.0844,  'ALEDO 2 ',  16.100,  17
15307,  1,  52.528,  14.602,  0.000,  0.000,  5,  1.02687,  -69.7179,  'THE COLO',  16.100,  16
15308,  1,  83.389,  22.912,  0.000,  0.000,  5,  1.02357,  -69.6345,  'SUNNYVAL',  16.100,  16
15309,  1,  10.492,  2.961,  0.000,  0.000,  5,  1.02257,  -70.1574,  'DALLAS 1',  16.100,  16
15310,  1,  39.888,  11.139,  0.000,  0.000,  5,  1.02550,  -70.1459,  'FORT WOR',  16.100,  17
15311,  1,  40.940,  11.428,  0.000,  0.000,  5,  1.02528,  -70.3954,  'DALLAS 3',  16.100,  16
15312,  1,  17.142,  4.826,  0.000,  0.000,  5,  1.01641,  -71.3682,  'AZLE 0SE',  16.100,  17
15313,  1,  100.227,  27.367,  0.000,  0.000,  5,  1.02307,  -68.7230,  'HUTCHINS',  16.100,  16
15314,  1,  12.147,  3.426,  0.000,  0.000,  5,  0.99174,  -72.4533,  'VALLEY M',  16.100,  13
15315,  1,  7.270,  2.054,  0.000,  0.000,  5,  1.01852,  -70.6832,  'DENTON 6',  16.100,  17
15316,  1,  17.214,  4.847,  0.000,  0.000,  5,  1.02732,  -69.9217,  'MESQUITE',  16.100,  16
15323,  1,  76.170,  20.990,  0.000,  0.000,  5,  1.02676,  -69.1595,  'DALLAS 2',  16.100,  17
15327,  1,  141.254,  37.607,  0.000,  0.000,  5,  0.94383,  -75.9001,  'MOUNT CA',  16.100,  14
15328,  1,  1.810,  0.512,  0.000,  0.000,  5,  1.00580,  -71.4711,  'RIESEL 2',  16.100,  13
15329,  1,  6.135,  1.734,  0.000,  0.000,  5,  1.02074,  -69.8714,  'DALLAS 1',  16.100,  16
15330,  1,  104.903,  28.598,  0.000,  0.000,  5,  1.02531,  -69.4499,  'ARLINGTO',  16.100,  17
15331,  1,  34.732,  9.714,  0.000,  0.000,  5,  1.01263,  -71.1772,  'CELINA 0',  16.100,  16
15332,  1,  11.328,  3.196,  0.000,  0.000,  5,  1.02267,  -70.9546,  'FORT WOR',  16.100,  17
15333,  1,  108.622,  29.539,  0.000,  0.000,  5,  1.01232,  -70.4497,  'RED OAK ',  16.100,  14
15334,  1,  95.166,  26.011,  0.000,  0.000,  5,  1.01001,  -71.8122,  'CLYDE 0S',  16.100,  15
15335,  1,  13.314,  3.754,  0.000,  0.000,  5,  1.02357,  -70.1330,  'IRVING 2',  16.100,  17
15336,  1,  90.026,  24.677,  0.000,  0.000,  5,  1.02412,  -69.5185,  'ROWLETT ',  16.100,  16
15337,  1,  35.032,  9.801,  0.000,  0.000,  5,  1.02627,  -67.4468,  'JACKSBOR',  16.100,  12
15338,  1,  13.909,  3.921,  0.000,  0.000,  5,  1.01494,  -69.8568,  'GRANBURY',  16.100,  18
15339,  1,  35.255,  9.862,  0.000,  0.000,  5,  1.02734,  -70.2872,  'SOUTHLAK',  16.100,  17
15340,  1,  48.578,  13.522,  0.000,  0.000,  5,  1.02312,  -70.2476,  'DALLAS 2',  16.100,  16
15341,  1,  20.832,  5.858,  0.000,  0.000,  5,  1.02785,  -69.5447,  'LEWISVIL',  16.100,  17
15344,  1,  22.277,  6.261,  0.000,  0.000,  5,  1.02604,  -70.3617,  'DALLAS 3',  16.100,  16
15345,  1,  58.132,  16.103,  0.000,  0.000,  5,  0.99353,  -72.0856,  'HILLSBOR',  16.100,  14
15346,  1,  18.296,  5.150,  0.000,  0.000,  5,  1.02732,  -70.3170,  'FORT WOR',  16.100,  17
15347,  1,  65.474,  18.096,  0.000,  0.000,  5,  1.00542,  -72.9761,  'CISCO 0S',  16.100,  15
15348,  1,  11.642,  3.284,  0.000,  0.000,  5,  1.00452,  -70.5269,  'ITASCA 0',  16.100,  14
15349,  1,  5.074,  1.435,  0.000,  0.000,  5,  1.02215,  -69.4590,  'LANCASTE',  16.100,  16
15351,  1,  31.437,  8.806,  0.000,  0.000,  5,  1.02619,  -69.0421,  'GARLAND ',  16.100,  16
15352,  1,  70.386,  19.434,  0.000,  0.000,  5,  1.02261,  -69.9142,  'DALLAS 9',  16.100,  16
15353,  1,  27.522,  7.720,  0.000,  0.000,  5,  1.02503,  -69.5329,  'DUNCANVI',  16.100,  17
15354,  1,  27.138,  7.613,  0.000,  0.000,  5,  1.02183,  -70.4226,  'MESQUITE',  16.100,  16
15355,  1,  36.483,  10.202,  0.000,  0.000,  5,  1.01760,  -69.0983,  'MAYPEARL',  16.100,  14
15356,  1,  3.294,  0.932,  0.000,  0.000,  5,  1.02705,  -69.8703,  'GARLAND ',  16.100,  16
15357,  1,  53.666,  14.912,  0.000,  0.000,  5,  1.02780,  -69.1999,  'ALLEN 2 ',  16.100,  16
15362,  1,  54.641,  15.178,  0.000,  0.000,  5,  1.02745,  -66.8523,  'BRIDGEPO',  16.100,  12
15370,  1,  27.302,  7.660,  0.000,  0.000,  5,  1.02717,  -69.5274,  'LEWISVIL',  16.100,  17
15371,  1,  54.813,  15.220,  0.000,  0.000,  5,  1.02056,  -69.4330,  'SEAGOVIL',  16.100,  16
15372,  1,  65.991,  18.252,  0.000,  0.000,  5,  1.02498,  -70.2567,  'DALLAS 3',  16.100,  16
15373,  1,  17.872,  5.031,  0.000,  0.000,  5,  1.02000,  -70.6768,  'HALTOM C',  16.100,  17
15374,  1,  93.002,  25.465,  0.000,  0.000,  5,  1.02455,  -69.1690,  'BALCH SP',  16.100,  16
15375,  1,  31.905,  8.936,  0.000,  0.000,  5,  1.02482,  -70.1926,  'FORT WOR',  16.100,  17
15376,  1,  36.717,  10.265,  0.000,  0.000,  5,  1.02455,  -69.5067,  'DALLAS 4',  16.100,  17
15377,  1,  27.434,  7.695,  0.000,  0.000,  5,  1.01855,  -69.0356,  'KILLEEN ',  16.100,  13
15378,  1,  25.677,  7.208,  0.000,  0.000,  5,  1.02733,  -70.1037,  'WACO 5 0',  16.100,  13
15379,  1,  49.001,  13.637,  0.000,  0.000,  5,  1.02348,  -70.3312,  'FORT WOR',  16.100,  17
15381,  1,  124.822,  33.760,  0.000,  0.000,  5,  1.02101,  -68.1948,  'ENNIS 1S',  16.100,  14
15385,  1,  60.269,  16.705,  0.000,  0.000,  5,  1.02620,  -68.5816,  'DALLAS 3',  16.100,  16
15386,  1,  88.958,  24.399,  0.000,  0.000,  5,  1.02739,  -69.8695,  'RICHARDS',  16.100,  16
15387,  1,  33.698,  9.430,  0.000,  0.000,  5,  1.01786,  -71.1613,  'FORT WOR',  16.100,  17
15389,  1,  53.470,  14.852,  0.000,  0.000,  5,  1.01511,  -68.6178,  'WACO 2 1',  16.100,  13
15392,  1,  41.411,  11.527,  0.000,  0.000,  5,  0.94822,  -76.7343,  'ROGERS 2',  11.500,  13
15393,  1,  3.807,  1.077,  0.000,  0.000,  5,  1.00844,  -69.8526,  'CHINA SP',  16.100,  13
15400,  1,  7.619,  2.153,  0.000,  0.000,  5,  1.02198,  -69.8032,  'MCKINNEY',  16.100,  16
15402,  1,  52.653,  14.634,  0.000,  0.000,  5,  1.02241,  -67.3309,  'GRANBURY',  16.100,  18
15407,  1,  33.822,  9.462,  0.000,  0.000,  5,  1.00925,  -72.1453,  'CLIFTON ',  16.100,  18
15408,  1,  7.408,  2.093,  0.000,  0.000,  5,  1.02043,  -70.9759,  'FARMERSV',  16.100,  16
15409,  1,  4.949,  1.400,  0.000,  0.000,  5,  1.02239,  -69.9707,  'ARLINGTO',  16.100,  17
15411,  1,  57.213,  15.877,  0.000,  0.000,  5,  1.02736,  -67.9392,  'KILLEEN ',  16.100,  13
15412,  1,  49.448,  13.759,  0.000,  0.000,  5,  1.02265,  -70.2288,  'WYLIE 0S',  16.100,  16
15420,  1,  72.646,  20.043,  0.000,  0.000,  5,  1.02650,  -69.3623,  'FORT WOR',  16.100,  17
15421,  1,  8.570,  2.419,  0.000,  0.000,  5,  1.02731,  -71.2837,  'JOSEPHIN',  16.100,  16
15422,  1,  0.533,  0.151,  0.000,  0.000,  5,  1.02730,  -69.7111,  'LEWSIVIL',  16.100,  17
15425,  1,  66.202,  18.307,  0.000,  0.000,  5,  1.02311,  -69.8960,  'DALLAS 4',  16.100,  16
15426,  1,  35.069,  9.804,  0.000,  0.000,  5,  0.99951,  -71.5824,  'KEMP 0SE',  16.100,  14
15427,  1,  17.948,  5.052,  0.000,  0.000,  5,  1.01200,  -69.9095,  'WAXAHACH',  16.100,  14
15428,  1,  14.147,  3.988,  0.000,  0.000,  5,  1.02699,  -69.2258,  'HURST 0S',  16.100,  17
15429,  1,  41.683,  11.631,  0.000,  0.000,  5,  1.01964,  -71.1543,  'FORT WOR',  16.100,  17
15430,  1,  131.775,  35.533,  0.000,  0.000,  5,  1.01700,  -72.2329,  'WEATHERF',  16.100,  12
15431,  1,  23.511,  6.605,  0.000,  0.000,  5,  1.02524,  -69.5989,  'ROCKWALL',  16.100,  16
15432,  1,  47.599,  13.250,  0.000,  0.000,  5,  1.01463,  -71.9614,  'WEATHERF',  16.100,  12
15433,  1,  13.488,  3.803,  0.000,  0.000,  5,  1.02338,  -70.1536,  'FORT WOR',  16.100,  17
15434,  1,  53.227,  14.791,  0.000,  0.000,  5,  1.02369,  -71.2204,  'NEWARK 0',  16.100,  17
15435,  1,  12.317,  3.474,  0.000,  0.000,  5,  1.01577,  -71.7323,  'SANTO 0S',  16.100,  12
15436,  1,  1.445,  0.409,  0.000,  0.000,  5,  1.02652,  -69.9268,  'DALLAS 1',  16.100,  16
15437,  1,  29.828,  8.344,  0.000,  0.000,  5,  0.94566,  -76.0911,  'ELM MOTT',  16.100,  13
15438,  1,  2.331,  0.660,  0.000,  0.000,  5,  1.02357,  -70.3337,  'FORT WOR',  16.100,  17
15439,  1,  17.760,  4.999,  0.000,  0.000,  5,  1.01618,  -68.8857,  'WAXAHACH',  16.100,  14
15440,  1,  40.367,  11.271,  0.000,  0.000,  5,  1.02734,  -70.0817,  'ARLINGTO',  16.100,  17
15441,  1,  89.444,  24.526,  0.000,  0.000,  5,  1.02592,  -70.0791,  'FORT WOR',  16.100,  17
15442,  1,  83.356,  22.903,  0.000,  0.000,  5,  1.02252,  -70.3612,  'FORT WOR',  16.100,  17
15443,  1,  25.102,  7.048,  0.000,  0.000,  5,  1.02521,  -70.4138,  'FORT WOR',  16.100,  17
15446,  1,  30.605,  8.573,  0.000,  0.000,  5,  1.01075,  -71.3859,  'HEWITT 0',  16.100,  13
15447,  1,  17.903,  5.040,  0.000,  0.000,  5,  1.02291,  -69.7155,  'ARLINGTO',  16.100,  17
15449,  1,  89.775,  24.617,  0.000,  0.000,  5,  1.02841,  -68.9388,  'GRAND PR',  16.100,  17
15450,  1,  140.108,  37.563,  0.000,  0.000,  5,  0.99454,  -72.9440,  'MELISSA ',  16.100,  16
15452,  1,  7.469,  2.111,  0.000,  0.000,  5,  1.02608,  -68.0976,  'COPPERAS',  16.100,  13
15453,  1,  39.711,  11.090,  0.000,  0.000,  5,  1.02401,  -69.0927,  'CLEBURNE',  16.100,  17
15454,  1,  38.996,  10.892,  0.000,  0.000,  5,  1.02174,  -70.3454,  'GREENVIL',  16.100,  16
15455,  1,  18.147,  5.108,  0.000,  0.000,  5,  1.01849,  -71.3598,  'ALVORD 0',  16.100,  12
15456,  1,  2.959,  0.838,  0.000,  0.000,  5,  1.01615,  -73.1543,  'GORMAN 0',  16.100,  15
15457,  1,  4.229,  1.196,  0.000,  0.000,  5,  1.02565,  -69.7171,  'COLLEYVI',  16.100,  17
15460,  1,  38.956,  10.856,  0.000,  0.000,  5,  0.94696,  -76.9960,  'HOLLAND ',  11.500,  13
15461,  1,  4.869,  1.377,  0.000,  0.000,  5,  1.01552,  -68.2037,  'TEMPLE 3',  16.100,  13
15462,  1,  26.735,  7.501,  0.000,  0.000,  5,  1.02175,  -69.8166,  'DALLAS 3',  16.100,  16
15463,  1,  38.421,  10.735,  0.000,  0.000,  5,  1.02539,  -70.0833,  'IRVING 4',  16.100,  17
15465,  1,  60.047,  16.648,  0.000,  0.000,  5,  1.02961,  -69.0325,  'FRISCO 2',  16.100,  16
15466,  1,  82.084,  22.495,  0.000,  0.000,  5,  0.97510,  -74.1253,  'GATESVIL',  16.100,  13
15467,  1,  2.775,  0.786,  0.000,  0.000,  5,  1.02383,  -70.2366,  'DALLAS 2',  16.100,  16
15468,  1,  8.942,  2.525,  0.000,  0.000,  5,  1.02051,  -70.0380,  'DALLAS 3',  16.100,  17
15469,  1,  15.274,  4.303,  0.000,  0.000,  5,  1.02016,  -70.8330,  'FORT WOR',  16.100,  17
15470,  1,  4.272,  1.209,  0.000,  0.000,  5,  1.01613,  -71.0274,  'WOODWAY ',  16.100,  13
15471,  1,  25.681,  7.211,  0.000,  0.000,  5,  1.02395,  -71.0606,  'MINGUS 0',  16.100,  12
15472,  1,  0.472,  0.134,  0.000,  0.000,  5,  1.03589,  -68.0061,  'THROCKMO',  16.100,  15
15473,  1,  1.379,  0.390,  0.000,  0.000,  5,  1.02674,  -66.9724,  'NEMO 0SE',  16.100,  18
15474,  1,  1.528,  0.432,  0.000,  0.000,  5,  0.96841,  -74.1051,  'ABBOTT 0',  16.100,  14
15475,  1,  0.799,  0.226,  0.000,  0.000,  5,  1.02515,  -69.8225,  'ALVARADO',  16.100,  17
15476,  1,  29.742,  8.325,  0.000,  0.000,  5,  0.96767,  -74.5616,  'CORSICAN',  16.100,  14
15477,  1,  4.251,  1.203,  0.000,  0.000,  5,  1.02276,  -68.5092,  'HARKER H',  16.100,  13
15478,  1,  29.803,  8.354,  0.000,  0.000,  5,  1.02733,  -69.9320,  'IRVING 3',  16.100,  17
15480,  1,  83.117,  22.843,  0.000,  0.000,  5,  1.02501,  -68.7148,  'BURLESON',  16.100,  17
15481,  1,  100.466,  27.412,  0.000,  0.000,  5,  1.01430,  -70.6572,  'FORT WOR',  16.100,  17
15482,  1,  74.900,  20.651,  0.000,  0.000,  5,  1.02737,  -70.4971,  'DALLAS 2',  16.100,  16
15483,  1,  15.637,  4.406,  0.000,  0.000,  5,  1.02776,  -69.4612,  'NORTH RI',  16.100,  17
15484,  1,  30.624,  8.577,  0.000,  0.000,  5,  1.01676,  -70.9677,  'CROSS PL',  16.100,  15
15485,  1,  2.093,  0.593,  0.000,  0.000,  5,  1.02189,  -67.4530,  'BLOOMING',  16.100,  14
16001,  1,  1.126,  0.319,  0.000,  0.000,  6,  1.02730,  -67.7780,  'CONVERSE',  11.500,  22
16002,  1,  44.055,  12.281,  0.000,  0.000,  6,  1.01890,  -68.2002,  'SAN ANTO',  11.500,  26
16005,  1,  13.784,  3.886,  0.000,  0.000,  6,  1.02874,  -63.9306,  'BASTROP ',  11.500,  25
16011,  1,  43.792,  12.210,  0.000,  0.000,  6,  1.02022,  -66.2146,  'MARION 2',  11.500,  22
16012,  1,  15.929,  4.488,  0.000,  0.000,  6,  1.02732,  -65.6006,  'PAIGE 0S',  11.500,  25
16013,  1,  9.514,  2.686,  0.000,  0.000,  6,  1.01709,  -68.2378,  'SAN ANTO',  11.500,  26
16014,  1,  75.759,  20.847,  0.000,  0.000,  6,  1.00348,  -71.6878,  'WAELDER ',  11.500,  24
16015,  1,  4.412,  1.248,  0.000,  0.000,  6,  1.02403,  -68.4683,  'ATASCOSA',  11.500,  26
16016,  1,  13.357,  3.766,  0.000,  0.000,  6,  1.02433,  -67.4374,  'SAN ANTO',  11.500,  26
16017,  1,  106.406,  28.975,  0.000,  0.000,  6,  1.01809,  -67.2664,  'CIBOLO 0',  11.500,  22
16018,  1,  73.355,  20.229,  0.000,  0.000,  6,  1.02064,  -67.7751,  'AUSTIN 6',  11.500,  23
16019,  1,  2.342,  0.663,  0.000,  0.000,  6,  1.02200,  -67.8339,  'AUSTIN 2',  11.500,  23
16020,  1,  31.257,  8.757,  0.000,  0.000,  6,  1.02396,  -68.4062,  'HORSESHO',  11.500,  23
16023,  1,  8.285,  2.341,  0.000,  0.000,  6,  1.02935,  -67.1400,  'LEANDER ',  11.500,  23
16024,  1,  78.583,  21.637,  0.000,  0.000,  6,  1.02738,  -69.0047,  'AUSTIN 1',  11.500,  23
16025,  1,  49.171,  13.685,  0.000,  0.000,  6,  1.02735,  -68.0458,  'SAN ANTO',  11.500,  26
16026,  1,  34.355,  9.612,  0.000,  0.000,  6,  1.02057,  -67.4710,  'SAN ANTO',  11.500,  26
16027,  1,  15.248,  4.296,  0.000,  0.000,  6,  1.02309,  -66.7077,  'ELGIN 0S',  11.500,  23
16028,  1,  42.700,  11.911,  0.000,  0.000,  6,  1.02230,  -67.3850,  'AUSTIN 3',  11.500,  23
16029,  1,  82.511,  22.631,  0.000,  0.000,  6,  0.98844,  -73.9020,  'RUNGE 0S',  11.500,  24
16031,  1,  2.813,  0.796,  0.000,  0.000,  6,  1.01951,  -62.7715,  'YOAKUM 1',  11.500,  24
16032,  1,  16.552,  4.662,  0.000,  0.000,  6,  1.01978,  -69.1312,  'AUSTIN 3',  11.500,  23
16035,  1,  21.225,  5.968,  0.000,  0.000,  6,  1.02615,  -67.2264,  'PFLUGERV',  11.500,  23
16037,  1,  96.925,  26.493,  0.000,  0.000,  6,  1.02064,  -66.7825,  'SAN ANTO',  11.500,  22
16040,  1,  37.771,  10.555,  0.000,  0.000,  6,  1.02276,  -67.7138,  'AUSTIN 3',  11.500,  23
16043,  1,  36.163,  10.112,  0.000,  0.000,  6,  1.02280,  -66.8570,  'SAN ANTO',  11.500,  26
16044,  1,  59.155,  16.395,  0.000,  0.000,  6,  1.01506,  -68.0461,  'SAN ANTO',  11.500,  26
16047,  1,  9.270,  2.618,  0.000,  0.000,  6,  1.02360,  -67.6082,  'SAN ANTO',  11.500,  26
16055,  1,  81.303,  22.332,  0.000,  0.000,  6,  1.00083,  -75.5789,  'BERGHEIM',  11.500,  26
16058,  1,  3.006,  0.851,  0.000,  0.000,  6,  1.02706,  -64.5711,  'NEW BRAU',  11.500,  22
16059,  1,  128.525,  34.479,  0.000,  0.000,  6,  0.95954,  -85.2617,  'D HANIS ',  11.500,  26
16060,  1,  1.838,  0.520,  0.000,  0.000,  6,  1.02092,  -68.4345,  'SAN ANTO',  11.500,  26
16061,  1,  65.186,  18.033,  0.000,  0.000,  6,  1.02242,  -68.1327,  'AUSTIN 7',  11.500,  23
16064,  1,  81.195,  22.318,  0.000,  0.000,  6,  1.01544,  -63.9152,  'BRENHAM ',  11.500,  25
16065,  1,  59.143,  16.391,  0.000,  0.000,  6,  1.01346,  -69.6940,  'BERTRAM ',  11.500,  23
16091,  1,  6.787,  1.918,  0.000,  0.000,  6,  1.02731,  -68.1906,  'WIMBERLE',  11.500,  23
16092,  1,  25.791,  7.240,  0.000,  0.000,  6,  1.02733,  -68.0443,  'GONZALES',  11.500,  24
16093,  1,  25.372,  7.122,  0.000,  0.000,  6,  1.01716,  -67.4227,  'SAN ANTO',  11.500,  22
16094,  1,  29.185,  8.181,  0.000,  0.000,  6,  1.01963,  -67.2974,  'SAN ANTO',  11.500,  22
16095,  1,  62.224,  17.230,  0.000,  0.000,  6,  1.01966,  -69.4566,  'HUTTO 0S',  11.500,  23
16096,  1,  37.276,  10.420,  0.000,  0.000,  6,  1.02734,  -70.8294,  'LULING 0',  11.500,  24
16097,  1,  20.345,  5.721,  0.000,  0.000,  6,  1.01633,  -67.7028,  'SAN ANTO',  11.500,  26
16098,  1,  67.416,  18.632,  0.000,  0.000,  6,  1.02025,  -68.4138,  'AUSTIN 1',  11.500,  23
16099,  1,  78.273,  21.537,  0.000,  0.000,  6,  1.01391,  -68.1507,  'SAN ANTO',  11.500,  26
16100,  1,  11.017,  3.109,  0.000,  0.000,  6,  1.01486,  -69.0025,  'ADKINS 0',  11.500,  22
16103,  1,  13.621,  3.841,  0.000,  0.000,  6,  1.02732,  -63.2591,  'WINCHEST',  11.500,  25
16109,  1,  22.144,  6.220,  0.000,  0.000,  6,  0.98589,  -71.0377,  'ROCKDALE',  11.500,  25
16112,  1,  8.331,  2.353,  0.000,  0.000,  6,  1.01743,  -69.3762,  'NATALIA ',  11.500,  26
16113,  1,  8.717,  2.462,  0.000,  0.000,  6,  1.02007,  -68.0920,  'AUSTIN 2',  11.500,  23
16114,  1,  9.812,  2.770,  0.000,  0.000,  6,  1.01514,  -68.3176,  'SAN ANTO',  11.500,  26
16115,  1,  20.768,  5.840,  0.000,  0.000,  6,  1.01710,  -67.7562,  'SAN ANTO',  11.500,  22
16116,  1,  78.386,  21.555,  0.000,  0.000,  6,  1.00469,  -70.4055,  'TAYLOR 0',  11.500,  23
16117,  1,  18.156,  5.111,  0.000,  0.000,  6,  1.02732,  -63.7540,  'SMITHVIL',  11.500,  25
16120,  1,  18.701,  5.263,  0.000,  0.000,  6,  1.02971,  -67.2891,  'CEDAR PA',  11.500,  23
16121,  1,  172.415,  47.137,  0.000,  0.000,  6,  1.01671,  -68.1903,  'SAN ANTO',  11.500,  26
16122,  1,  49.432,  13.742,  0.000,  0.000,  6,  0.99472,  -65.5634,  'HALLETTS',  11.500,  24
16123,  1,  13.469,  3.798,  0.000,  0.000,  6,  1.02151,  -68.0335,  'AUSTIN 5',  11.500,  23
16124,  1,  26.545,  7.449,  0.000,  0.000,  6,  1.02413,  -65.7707,  'NEW BRAU',  11.500,  22
16125,  1,  39.407,  10.995,  0.000,  0.000,  6,  1.00913,  -69.6499,  'SUTHERLA',  11.500,  22
16126,  1,  2.215,  0.627,  0.000,  0.000,  6,  1.02115,  -67.5449,  'AUSTIN 3',  11.500,  23
16127,  1,  44.884,  12.469,  0.000,  0.000,  6,  0.93321,  -76.0024,  'CAMERON ',  11.500,  25
16128,  1,  8.389,  2.370,  0.000,  0.000,  6,  1.01680,  -68.8492,  'SAN ANTO',  11.500,  26
16129,  1,  43.813,  12.188,  0.000,  0.000,  6,  0.95810,  -76.4297,  'MEDINA 0',  11.500,  26
16130,  1,  4.364,  1.234,  0.000,  0.000,  6,  1.01900,  -67.6155,  'MANCHACA',  11.500,  23
16131,  1,  4.902,  1.386,  0.000,  0.000,  6,  1.02297,  -67.2224,  'SPRING B',  11.500,  22
16132,  1,  27.174,  7.623,  0.000,  0.000,  6,  1.01712,  -68.4819,  'AUSTIN 1',  11.500,  23
16133,  1,  28.810,  8.074,  0.000,  0.000,  6,  1.00272,  -71.5645,  'FLATONIA',  11.500,  25
16134,  1,  6.625,  1.872,  0.000,  0.000,  6,  1.00130,  -72.0765,  'GRANGER ',  11.500,  23
16135,  1,  4.499,  1.273,  0.000,  0.000,  6,  1.01240,  -62.9022,  'FAYETTEV',  11.500,  25
16136,  1,  12.567,  3.545,  0.000,  0.000,  6,  1.02499,  -69.4407,  'GEORGETO',  11.500,  23
16137,  1,  25.550,  7.171,  0.000,  0.000,  6,  1.01676,  -68.8563,  'AUSTIN 3',  11.500,  23
16138,  1,  18.597,  5.233,  0.000,  0.000,  6,  1.01543,  -71.8501,  'PIPE CRE',  11.500,  26
16139,  1,  14.966,  4.217,  0.000,  0.000,  6,  1.00517,  -70.5539,  'RED ROCK',  11.500,  25
16140,  1,  5.520,  1.561,  0.000,  0.000,  6,  0.98424,  -73.0969,  'JARRELL ',  11.500,  23
16150,  1,  5.387,  1.523,  0.000,  0.000,  6,  1.02527,  -67.7688,  'SAN ANTO',  11.500,  26
16151,  1,  57.810,  16.038,  0.000,  0.000,  6,  1.02405,  -68.8352,  'SCHULENB',  11.500,  25
16153,  1,  7.311,  2.066,  0.000,  0.000,  6,  1.02238,  -66.5939,  'SAN ANTO',  11.500,  26
16154,  1,  22.349,  6.280,  0.000,  0.000,  6,  1.01501,  -68.4630,  'DRIPPING',  11.500,  23
16155,  1,  21.612,  6.074,  0.000,  0.000,  6,  1.01381,  -69.0052,  'SAN ANTO',  11.500,  26
16156,  1,  23.050,  6.476,  0.000,  0.000,  6,  1.02446,  -68.4852,  'MARBLE F',  11.500,  23
16157,  1,  30.688,  8.597,  0.000,  0.000,  6,  1.01616,  -70.2187,  'BOERNE 1',  11.500,  26
16158,  1,  20.741,  5.832,  0.000,  0.000,  6,  1.02732,  -66.0067,  'WASHINGT',  11.500,  25
16159,  1,  4.362,  1.234,  0.000,  0.000,  6,  1.01840,  -67.5415,  'SCHERTZ ',  11.500,  22
16160,  1,  44.277,  12.343,  0.000,  0.000,  6,  1.01982,  -68.0038,  'AUSTIN 8',  11.500,  23
16168,  1,  43.736,  12.193,  0.000,  0.000,  6,  1.01751,  -68.2333,  'SAN ANTO',  11.500,  26
16171,  1,  77.189,  21.256,  0.000,  0.000,  6,  1.02097,  -66.8842,  'SAN ANTO',  11.500,  26
16173,  1,  49.878,  13.875,  0.000,  0.000,  6,  1.01873,  -63.3586,  'CUERO 2 ',  11.500,  24
16174,  1,  15.212,  4.286,  0.000,  0.000,  6,  1.02111,  -67.6664,  'SAN ANTO',  11.500,  22
16175,  1,  50.898,  14.153,  0.000,  0.000,  6,  1.01936,  -68.1736,  'AUSTIN 1',  11.500,  23
16176,  1,  61.136,  16.936,  0.000,  0.000,  6,  1.02049,  -67.5751,  'AUSTIN 3',  11.500,  23
16178,  1,  25.681,  7.208,  0.000,  0.000,  6,  1.01803,  -67.9628,  'SAN ANTO',  11.500,  26
16179,  1,  41.180,  11.490,  0.000,  0.000,  6,  1.01670,  -68.3576,  'SAN ANTO',  11.500,  26
16180,  1,  8.108,  2.290,  0.000,  0.000,  6,  1.01069,  -69.4740,  'LA VERNI',  11.500,  22
16181,  1,  24.007,  6.742,  0.000,  0.000,  6,  1.01756,  -68.7649,  'MANOR 0S',  11.500,  23
16182,  1,  37.778,  10.556,  0.000,  0.000,  6,  1.01762,  -68.2352,  'SAN ANTO',  11.500,  26
16183,  1,  41.149,  11.480,  0.000,  0.000,  6,  1.00804,  -65.3420,  'GIDDINGS',  11.500,  25
16184,  1,  18.134,  5.104,  0.000,  0.000,  6,  1.02023,  -68.2580,  'AUSTIN 3',  11.500,  23
16185,  1,  14.953,  4.214,  0.000,  0.000,  6,  1.01908,  -68.3573,  'AUSTIN 3',  11.500,  23
16186,  1,  11.368,  3.208,  0.000,  0.000,  6,  1.02442,  -67.6578,  'AUSTIN 3',  11.500,  23
16187,  1,  16.880,  4.753,  0.000,  0.000,  6,  1.02295,  -67.9057,  'AUSTIN 2',  11.500,  23
16189,  1,  61.626,  17.055,  0.000,  0.000,  6,  1.00369,  -63.2203,  'COLUMBUS',  11.500,  25
16190,  1,  14.494,  4.085,  0.000,  0.000,  6,  1.01073,  -70.4888,  'SHINER 0',  11.500,  24
16191,  1,  12.339,  3.480,  0.000,  0.000,  6,  1.01832,  -67.2526,  'SAN ANTO',  11.500,  22
16193,  1,  9.754,  2.754,  0.000,  0.000,  6,  1.01310,  -65.4209,  'CALDWELL',  11.500,  25
16194,  1,  14.311,  4.034,  0.000,  0.000,  6,  1.01855,  -68.2268,  'AUSTIN 1',  11.500,  23
16195,  1,  26.184,  7.353,  0.000,  0.000,  6,  1.00133,  -64.2050,  'INDUSTRY',  11.500,  25
16196,  1,  1.967,  0.557,  0.000,  0.000,  6,  1.02268,  -69.5333,  'DALE 0SE',  11.500,  23
16199,  1,  5.908,  1.670,  0.000,  0.000,  6,  1.02578,  -66.9572,  'SAN ANTO',  11.500,  26
16200,  1,  69.400,  19.160,  0.000,  0.000,  6,  1.01369,  -68.1178,  'SAN ANTO',  11.500,  26
16201,  1,  28.436,  7.973,  0.000,  0.000,  6,  1.01955,  -68.2221,  'SAN ANTO',  11.500,  26
16202,  1,  16.883,  4.753,  0.000,  0.000,  6,  1.01581,  -68.8352,  'MARTINDA',  11.500,  22
16203,  1,  9.590,  2.708,  0.000,  0.000,  6,  1.01799,  -67.9439,  'SAN ANTO',  11.500,  26
16204,  1,  37.047,  10.356,  0.000,  0.000,  6,  1.01535,  -68.1158,  'SAN ANTO',  11.500,  26
16205,  1,  5.897,  1.667,  0.000,  0.000,  6,  1.02494,  -67.0893,  'AUSTIN 2',  11.500,  23
16206,  1,  66.508,  18.366,  0.000,  0.000,  6,  0.99811,  -66.8220,  'LEXINGTO',  11.500,  25
16207,  1,  12.937,  3.649,  0.000,  0.000,  6,  1.02731,  -69.0144,  'LEANDER ',  11.500,  23
16208,  1,  15.990,  4.504,  0.000,  0.000,  6,  1.02453,  -68.5208,  'AUSTIN 1',  11.500,  23
16209,  1,  113.853,  30.849,  0.000,  0.000,  6,  0.99844,  -70.3394,  'MICO 0SE',  11.500,  26
16217,  1,  2.706,  0.766,  0.000,  0.000,  6,  1.01779,  -69.0139,  'AUSTIN 3',  11.500,  23
16218,  1,  22.707,  6.380,  0.000,  0.000,  6,  1.01653,  -67.1174,  'LOCKHART',  11.500,  23
16219,  1,  31.785,  8.901,  0.000,  0.000,  6,  1.02143,  -68.4464,  'AUSTIN 1',  11.500,  23
16220,  1,  45.303,  12.623,  0.000,  0.000,  6,  1.01802,  -67.4261,  'SAN ANTO',  11.500,  22
16221,  1,  65.348,  18.081,  0.000,  0.000,  6,  1.02737,  -72.4216,  'FALLS CI',  11.500,  22
16223,  1,  3.759,  1.064,  0.000,  0.000,  6,  1.02574,  -66.8495,  'AUSTIN 2',  11.500,  23
16224,  1,  77.057,  21.220,  0.000,  0.000,  6,  1.02090,  -68.5635,  'AUSTIN 2',  11.500,  23
16225,  1,  69.980,  19.315,  0.000,  0.000,  6,  1.01324,  -68.2255,  'SAN ANTO',  11.500,  26
16226,  1,  51.341,  14.257,  0.000,  0.000,  6,  0.98738,  -77.7205,  'BLANCO 0',  11.500,  26
16227,  1,  8.830,  2.494,  0.000,  0.000,  6,  1.02442,  -67.2964,  'AUSTIN 2',  11.500,  23
16230,  1,  63.177,  17.490,  0.000,  0.000,  6,  1.02240,  -66.6389,  'SAN MARC',  11.500,  22
16231,  1,  88.136,  24.159,  0.000,  0.000,  6,  1.01323,  -68.3136,  'BUDA 0SE',  11.500,  23
16232,  1,  25.330,  7.111,  0.000,  0.000,  6,  1.02300,  -67.2055,  'DEL VALL',  11.500,  23
16233,  1,  36.191,  10.119,  0.000,  0.000,  6,  1.01868,  -68.2361,  'AUSTIN 4',  11.500,  23
16236,  1,  28.428,  7.972,  0.000,  0.000,  6,  1.02397,  -66.8571,  'SAN ANTO',  11.500,  26
16237,  1,  120.961,  32.432,  0.000,  0.000,  6,  0.92500,  -77.6923,  'BURLINGT',  11.500,  25
16238,  1,  0.910,  0.258,  0.000,  0.000,  6,  1.02312,  -67.5480,  'AUSTIN 1',  11.500,  23
16241,  1,  59.648,  16.535,  0.000,  0.000,  6,  1.02326,  -66.1069,  'ELMENDOR',  11.500,  22
16250,  1,  45.511,  12.680,  0.000,  0.000,  6,  1.01755,  -67.8833,  'SAN ANTO',  11.500,  22
16251,  1,  37.451,  10.467,  0.000,  0.000,  6,  1.02047,  -68.3049,  'CANYON L',  11.500,  22
16252,  1,  41.321,  11.530,  0.000,  0.000,  6,  1.01482,  -69.0612,  'JOHNSON ',  11.500,  23
16253,  1,  4.855,  1.373,  0.000,  0.000,  6,  1.00484,  -69.2116,  'YORKTOWN',  11.500,  24
16256,  1,  4.414,  1.249,  0.000,  0.000,  6,  1.02353,  -67.2417,  'AUSTIN 2',  11.500,  23
16261,  1,  16.146,  4.547,  0.000,  0.000,  6,  1.01638,  -68.2925,  'LACKLAND',  11.500,  26
16262,  1,  13.348,  3.764,  0.000,  0.000,  6,  1.02292,  -68.1757,  'LIBERTY ',  11.500,  23
16264,  1,  15.537,  4.377,  0.000,  0.000,  6,  1.01609,  -68.3777,  'KENEDY 1',  11.500,  24
16275,  1,  12.303,  3.470,  0.000,  0.000,  6,  1.01700,  -67.7238,  'SAN ANTO',  11.500,  26
16276,  1,  39.947,  11.152,  0.000,  0.000,  6,  1.01632,  -69.3885,  'VON ORMY',  11.500,  26
16278,  1,  19.297,  5.429,  0.000,  0.000,  6,  1.02283,  -66.1116,  'KYLE 1SE',  11.500,  23
16280,  1,  83.393,  22.912,  0.000,  0.000,  6,  1.02160,  -66.1263,  'SEGUIN 2',  11.500,  22
16281,  1,  80.016,  22.010,  0.000,  0.000,  6,  1.01966,  -67.8673,  'UNIVERSA',  11.500,  22
16282,  1,  19.676,  5.535,  0.000,  0.000,  6,  1.02408,  -69.0409,  'SPICEWOO',  11.500,  23
16283,  1,  10.809,  3.051,  0.000,  0.000,  6,  1.01837,  -68.4966,  'SAINT HE',  11.500,  22
16284,  1,  2.306,  0.653,  0.000,  0.000,  6,  1.01921,  -67.4435,  'SAN ANTO',  11.500,  26
16286,  1,  38.349,  10.716,  0.000,  0.000,  6,  1.02734,  -72.4726,  'BOERNE 2',  11.500,  26
16288,  1,  79.136,  21.769,  0.000,  0.000,  6,  1.01548,  -67.8597,  'SAN ANTO',  11.500,  26
16289,  1,  84.364,  23.165,  0.000,  0.000,  6,  1.01784,  -68.3924,  'AUSTIN 2',  11.500,  23
16290,  1,  39.073,  10.915,  0.000,  0.000,  6,  1.02747,  -68.1594,  'AUSTIN 2',  11.500,  23
16291,  1,  24.971,  7.011,  0.000,  0.000,  6,  1.02040,  -67.9936,  'SAN ANTO',  11.500,  26
16306,  1,  10.143,  2.863,  0.000,  0.000,  6,  1.02297,  -67.7244,  'AUSTIN 1',  11.500,  23
16307,  1,  41.668,  11.625,  0.000,  0.000,  6,  1.01410,  -68.0488,  'SAN ANTO',  11.500,  26
16309,  1,  101.912,  27.733,  0.000,  0.000,  6,  0.98821,  -72.4998,  'HONDO 1S',  11.500,  26
16310,  1,  19.617,  5.518,  0.000,  0.000,  6,  1.02355,  -66.9905,  'SAN ANTO',  11.500,  22
16311,  1,  39.546,  11.038,  0.000,  0.000,  6,  1.01392,  -64.9171,  'NEW ULM ',  11.500,  25
16312,  1,  4.777,  1.351,  0.000,  0.000,  6,  1.02635,  -66.5850,  'SAN ANTO',  11.500,  22
16313,  1,  28.455,  7.979,  0.000,  0.000,  6,  1.02122,  -68.2177,  'AUSTIN 3',  11.500,  23
16314,  1,  9.724,  2.745,  0.000,  0.000,  6,  1.02061,  -67.8558,  'BULVERDE',  11.500,  26
16319,  1,  21.037,  5.915,  0.000,  0.000,  6,  1.02077,  -68.4709,  'GEORGETO',  11.500,  23
16320,  1,  37.392,  10.452,  0.000,  0.000,  6,  1.02734,  -67.0380,  'SAN ANTO',  11.500,  22
16322,  1,  22.657,  6.366,  0.000,  0.000,  6,  1.01994,  -68.5768,  'FLORESVI',  11.500,  22
16323,  1,  33.514,  9.378,  0.000,  0.000,  6,  1.01490,  -67.9792,  'SAN ANTO',  11.500,  26
16324,  1,  24.554,  6.895,  0.000,  0.000,  6,  1.02068,  -67.2730,  'SAN ANTO',  11.500,  22
16325,  1,  22.829,  6.406,  0.000,  0.000,  6,  0.94033,  -76.4618,  'BUCKHOLT',  11.500,  25
16326,  1,  1.913,  0.542,  0.000,  0.000,  6,  1.01315,  -65.7237,  'SOMERVIL',  11.500,  25
16327,  1,  6.821,  1.928,  0.000,  0.000,  6,  1.00682,  -65.8308,  'WEIMAR 0',  11.500,  25
16328,  1,  10.588,  2.988,  0.000,  0.000,  6,  0.98996,  -74.4883,  'COMFORT ',  11.500,  26
16329,  1,  9.336,  2.638,  0.000,  0.000,  6,  0.99516,  -71.5008,  'NORDHEIM',  11.500,  24
16330,  1,  1.124,  0.318,  0.000,  0.000,  6,  1.02228,  -68.0537,  'AUSTIN 9',  11.500,  23
16331,  1,  80.225,  22.075,  0.000,  0.000,  6,  1.02738,  -68.4993,  'AUSTIN 2',  11.500,  23
16332,  1,  43.117,  12.023,  0.000,  0.000,  6,  1.01574,  -68.3711,  'HELOTES ',  11.500,  26
16335,  1,  30.629,  8.582,  0.000,  0.000,  6,  1.02323,  -66.7148,  'SAN ANTO',  11.500,  26
16336,  1,  62.490,  17.249,  0.000,  0.000,  6,  0.95666,  -77.3538,  'BANDERA ',  11.500,  26
16337,  1,  9.293,  2.624,  0.000,  0.000,  6,  1.02478,  -67.4713,  'SAN ANTO',  11.500,  26
16338,  1,  55.327,  15.301,  0.000,  0.000,  6,  0.93641,  -75.0633,  'ROCKDALE',  11.500,  25
16339,  1,  13.462,  3.795,  0.000,  0.000,  6,  1.01598,  -67.7931,  'CEDAR CR',  11.500,  23
16340,  1,  26.232,  7.361,  0.000,  0.000,  6,  1.01878,  -69.5034,  'NIXON 0S',  11.500,  24
16341,  1,  20.613,  5.796,  0.000,  0.000,  6,  1.01469,  -65.2693,  'CHAPPELL',  11.500,  25
16344,  1,  5.755,  1.627,  0.000,  0.000,  6,  1.02664,  -67.4671,  'ROUND RO',  11.500,  23
16345,  1,  71.774,  19.804,  0.000,  0.000,  6,  1.01931,  -68.2549,  'AUSTIN 1',  11.500,  23
16346,  1,  11.489,  3.242,  0.000,  0.000,  6,  1.01435,  -70.9270,  'LEMING 0',  11.500,  26
16351,  1,  9.967,  2.814,  0.000,  0.000,  6,  1.02619,  -67.3660,  'AUSTIN 1',  11.500,  23
16352,  1,  73.088,  20.157,  0.000,  0.000,  6,  1.02046,  -67.7901,  'SAN ANTO',  11.500,  26
16353,  1,  98.758,  26.979,  0.000,  0.000,  6,  1.02256,  -68.3700,  'ROUND RO',  11.500,  23
16355,  1,  123.684,  33.476,  0.000,  0.000,  6,  1.02429,  -67.9157,  'ROUND RO',  11.500,  23
16356,  1,  54.766,  15.212,  0.000,  0.000,  6,  1.02736,  -67.9140,  'SAN ANTO',  11.500,  26
16357,  1,  19.191,  5.396,  0.000,  0.000,  6,  0.98319,  -80.9528,  'DEVINE 0',  11.500,  26
16358,  1,  33.093,  9.265,  0.000,  0.000,  6,  1.02733,  -70.4857,  'GEORGETO',  11.500,  23
16360,  1,  24.439,  6.863,  0.000,  0.000,  6,  1.02630,  -68.5323,  'BURNET 1',  11.500,  23
17001,  1,  4.150,  1.174,  0.000,  0.000,  7,  1.00176,  -59.7417,  'INEZ 0SE',  11.500,  6
17004,  1,  112.032,  30.457,  0.000,  0.000,  7,  1.02435,  -60.9607,  'PASADENA',  11.500,  4
17010,  1,  7.981,  2.254,  0.000,  0.000,  7,  1.00709,  -65.3457,  'PRAIRIE ',  11.500,  5
17011,  1,  17.234,  4.852,  0.000,  0.000,  7,  1.02504,  -64.7633,  'CONROE 1',  11.500,  5
17012,  1,  0.590,  0.167,  0.000,  0.000,  7,  1.00247,  -62.8514,  'SIMONTON',  11.500,  3
17013,  1,  96.134,  26.266,  0.000,  0.000,  7,  1.01096,  -64.6386,  'HOUSTON ',  11.500,  5
17014,  1,  28.590,  8.015,  0.000,  0.000,  7,  1.01068,  -63.4368,  'HOUSTON ',  11.500,  4
17016,  1,  40.902,  11.416,  0.000,  0.000,  7,  1.01840,  -61.8305,  'HOUSTON ',  11.500,  4
17017,  1,  68.571,  18.938,  0.000,  0.000,  7,  1.01496,  -63.9743,  'HOUSTON ',  11.500,  3
17020,  1,  22.404,  6.296,  0.000,  0.000,  7,  1.01812,  -60.7238,  'NURSERY ',  11.500,  6
17026,  1,  20.650,  5.807,  0.000,  0.000,  7,  1.02075,  -61.4509,  'BACLIFF ',  11.500,  4
17027,  1,  64.469,  17.832,  0.000,  0.000,  7,  1.01358,  -64.0110,  'SPRING 1',  11.500,  5
17028,  1,  42.920,  11.969,  0.000,  0.000,  7,  1.01732,  -63.4682,  'HOUSTON ',  11.500,  3
17036,  1,  44.140,  12.305,  0.000,  0.000,  7,  1.01922,  -63.1398,  'CONROE 5',  11.500,  5
17039,  1,  150.945,  40.394,  0.000,  0.000,  7,  1.01577,  -62.5271,  'SUGAR LA',  11.500,  3
17041,  1,  45.097,  12.568,  0.000,  0.000,  7,  1.02158,  -61.0341,  'DAYTON 1',  11.500,  4
17044,  1,  63.297,  17.507,  0.000,  0.000,  7,  1.00324,  -59.5325,  'VICTORIA',  11.500,  6
17049,  1,  200.841,  54.920,  0.000,  0.000,  7,  1.01880,  -63.2434,  'KATY 1 2',  11.500,  3
17050,  1,  25.725,  7.220,  0.000,  0.000,  7,  1.01209,  -64.8310,  'MAGNOLIA',  11.500,  5
17051,  1,  103.920,  28.315,  0.000,  0.000,  7,  1.01376,  -64.1004,  'HOUSTON ',  11.500,  3
17052,  1,  60.065,  16.641,  0.000,  0.000,  7,  1.01338,  -62.8810,  'MISSOURI',  11.500,  3
17053,  1,  67.842,  18.746,  0.000,  0.000,  7,  1.01994,  -60.1866,  'RICHMOND',  11.500,  3
17054,  1,  58.136,  16.114,  0.000,  0.000,  7,  1.00714,  -64.0298,  'HOUSTON ',  11.500,  4
17055,  1,  68.865,  19.017,  0.000,  0.000,  7,  1.01487,  -62.7066,  'HOUSTON ',  11.500,  3
17057,  1,  52.048,  14.463,  0.000,  0.000,  7,  1.01243,  -64.1197,  'SPRING 8',  11.500,  5
17067,  1,  50.442,  14.020,  0.000,  0.000,  7,  1.00208,  -65.1194,  'HOUSTON ',  11.500,  3
17069,  1,  31.463,  8.810,  0.000,  0.000,  7,  1.00607,  -58.6528,  'EL CAMPO',  11.500,  1
17070,  1,  59.473,  16.480,  0.000,  0.000,  7,  1.01246,  -62.3162,  'HOUSTON ',  11.500,  4
17071,  1,  3.017,  0.854,  0.000,  0.000,  7,  0.98291,  -55.6873,  'PORT O C',  11.500,  6
17072,  1,  76.502,  21.069,  0.000,  0.000,  7,  1.01880,  -61.1576,  'DICKINSO',  11.500,  4
17074,  1,  44.309,  12.352,  0.000,  0.000,  7,  1.02117,  -60.5881,  'GALVESTO',  11.500,  2
17075,  1,  70.918,  19.581,  0.000,  0.000,  7,  1.02737,  -61.6139,  'HOUSTON ',  11.500,  4
17084,  1,  108.408,  29.502,  0.000,  0.000,  7,  1.02033,  -60.3412,  'LEAGUE C',  11.500,  4
17085,  1,  2.309,  0.654,  0.000,  0.000,  7,  1.01089,  -60.8301,  'LIVERPOO',  11.500,  2
17086,  1,  34.275,  9.588,  0.000,  0.000,  7,  1.01099,  -63.0960,  'HOUSTON ',  11.500,  4
17087,  1,  52.112,  14.482,  0.000,  0.000,  7,  1.01510,  -61.9995,  'SUGAR LA',  11.500,  3
17088,  1,  63.504,  17.558,  0.000,  0.000,  7,  0.99831,  -63.7236,  'RICHMOND',  11.500,  3
17089,  1,  53.999,  15.002,  0.000,  0.000,  7,  1.02736,  -64.5479,  'HOUSTON ',  11.500,  3
17090,  1,  7.487,  2.115,  0.000,  0.000,  7,  1.01321,  -64.5736,  'PINEHURS',  11.500,  5
17091,  1,  140.565,  37.815,  0.000,  0.000,  7,  1.02744,  -64.3049,  'PEARLAND',  11.500,  3
17092,  1,  27.934,  7.833,  0.000,  0.000,  7,  1.01044,  -63.5592,  'HOUSTON ',  11.500,  3
17093,  1,  76.397,  21.027,  0.000,  0.000,  7,  1.00698,  -63.9632,  'HOUSTON ',  11.500,  3
17094,  1,  57.520,  15.956,  0.000,  0.000,  7,  1.01977,  -64.6020,  'HOUSTON ',  11.500,  3
17100,  1,  42.108,  11.745,  0.000,  0.000,  7,  1.01182,  -62.7960,  'HOUSTON ',  11.500,  4
17101,  1,  143.958,  38.620,  0.000,  0.000,  7,  1.01382,  -63.2875,  'HOUSTON ',  11.500,  3
17102,  1,  79.969,  21.978,  0.000,  0.000,  7,  1.00541,  -64.7726,  'TOMBALL ',  11.500,  5
17103,  1,  38.516,  10.757,  0.000,  0.000,  7,  1.01197,  -62.9760,  'HOUSTON ',  11.500,  4
17106,  1,  66.229,  18.316,  0.000,  0.000,  7,  1.02489,  -60.5672,  'DEER PAR',  11.500,  4
17116,  1,  9.384,  2.649,  0.000,  0.000,  7,  1.00126,  -63.3040,  'WALLIS 0',  11.500,  1
17117,  1,  63.025,  17.441,  0.000,  0.000,  7,  1.01195,  -63.9534,  'HOUSTON ',  11.500,  3
17118,  1,  92.689,  25.348,  0.000,  0.000,  7,  1.00526,  -64.6632,  'SPRING 4',  11.500,  5
17119,  1,  33.934,  9.494,  0.000,  0.000,  7,  1.01215,  -62.7338,  'SOUTH HO',  11.500,  4
17120,  1,  104.967,  28.569,  0.000,  0.000,  7,  1.00526,  -64.5750,  'HOUSTON ',  11.500,  3
17123,  1,  6.296,  1.780,  0.000,  0.000,  7,  0.98070,  -55.1648,  'SEADRIFT',  11.500,  6
17124,  1,  117.246,  31.772,  0.000,  0.000,  7,  1.01002,  -63.5731,  'HOUSTON ',  11.500,  3
17127,  1,  137.473,  36.993,  0.000,  0.000,  7,  1.01854,  -60.9795,  'SUGAR LA',  11.500,  3
17128,  1,  34.316,  9.601,  0.000,  0.000,  7,  1.01847,  -63.2635,  'CONROE 7',  11.500,  5
17129,  1,  4.008,  1.133,  0.000,  0.000,  7,  1.01632,  -58.5338,  'LOLITA 0',  11.500,  6
17132,  1,  49.681,  13.820,  0.000,  0.000,  7,  1.01778,  -60.7687,  'LAPORTE ',  11.500,  4
17143,  1,  40.553,  11.318,  0.000,  0.000,  7,  1.01312,  -64.6876,  'NEW CANE',  11.500,  5
17144,  1,  66.324,  18.331,  0.000,  0.000,  7,  1.01315,  -62.4134,  'HOUSTON ',  11.500,  4
17145,  1,  80.386,  22.118,  0.000,  0.000,  7,  1.02738,  -64.8875,  'HOUSTON ',  11.500,  4
17147,  1,  27.330,  7.666,  0.000,  0.000,  7,  1.01391,  -63.1684,  'HOUSTON ',  11.500,  3
17148,  1,  40.621,  11.335,  0.000,  0.000,  7,  1.00826,  -64.5191,  'HOUSTON ',  11.500,  3
17149,  1,  6.179,  1.747,  0.000,  0.000,  7,  0.99814,  -58.5700,  'BLOOMING',  11.500,  6
17151,  1,  23.154,  6.505,  0.000,  0.000,  7,  1.02610,  -63.5820,  'WILLIS 2',  11.500,  5
17152,  1,  2.517,  0.713,  0.000,  0.000,  7,  1.01163,  -63.2762,  'HOUSTON ',  11.500,  3
17153,  1,  24.163,  6.781,  0.000,  0.000,  7,  0.97568,  -51.8122,  'PALACIOS',  11.500,  1
17154,  1,  18.488,  5.203,  0.000,  0.000,  7,  1.01727,  -64.3507,  'CONROE 4',  11.500,  5
17155,  1,  43.700,  12.180,  0.000,  0.000,  7,  1.00779,  -63.3961,  'HOUSTON ',  11.500,  3
17157,  1,  97.280,  26.576,  0.000,  0.000,  7,  1.01527,  -63.3903,  'SPRING 2',  11.500,  5
17158,  1,  54.817,  15.213,  0.000,  0.000,  7,  1.00594,  -64.0235,  'KINGWOOD',  11.500,  4
17161,  1,  81.669,  22.449,  0.000,  0.000,  7,  1.01904,  -62.5077,  'HOUSTON ',  11.500,  3
17172,  1,  63.750,  17.646,  0.000,  0.000,  7,  1.02352,  -60.4780,  'TEXAS CI',  11.500,  2
17173,  1,  71.007,  19.582,  0.000,  0.000,  7,  1.00456,  -64.5411,  'KINGWOOD',  11.500,  4
17174,  1,  65.030,  17.981,  0.000,  0.000,  7,  1.01150,  -62.0388,  'HOUSTON ',  11.500,  4
17177,  1,  152.614,  40.781,  0.000,  0.000,  7,  1.00875,  -64.1542,  'SPRING 7',  11.500,  5
17178,  1,  80.454,  22.108,  0.000,  0.000,  7,  1.00640,  -64.7438,  'HOUSTON ',  11.500,  3
17179,  1,  42.781,  11.928,  0.000,  0.000,  7,  1.00797,  -62.7590,  'FRESNO 0',  11.500,  3
17180,  1,  50.968,  14.168,  0.000,  0.000,  7,  1.01062,  -63.8166,  'HOUSTON ',  11.500,  3
17181,  1,  98.010,  26.752,  0.000,  0.000,  7,  1.00693,  -64.6972,  'HOUSTON ',  11.500,  3
17182,  1,  1.401,  0.397,  0.000,  0.000,  7,  1.00409,  -63.7209,  'PATTISON',  11.500,  3
17183,  1,  150.354,  40.299,  0.000,  0.000,  7,  1.02745,  -64.3642,  'HOUSTON ',  11.500,  3
17185,  1,  80.397,  22.114,  0.000,  0.000,  7,  1.02168,  -58.9515,  'MISSOURI',  11.500,  3
17188,  1,  52.297,  14.533,  0.000,  0.000,  7,  1.01575,  -62.1711,  'HOUSTON ',  11.500,  3
17198,  1,  63.887,  17.686,  0.000,  0.000,  7,  1.02736,  -64.2496,  'TOMBALL ',  11.500,  5
17201,  1,  125.290,  33.879,  0.000,  0.000,  7,  1.02073,  -63.7069,  'CYPRESS ',  11.500,  5
17202,  1,  20.837,  5.858,  0.000,  0.000,  7,  1.00742,  -65.5090,  'HEMPSTEA',  11.500,  5
17203,  1,  18.133,  5.102,  0.000,  0.000,  7,  0.99935,  -59.2963,  'WEST COL',  11.500,  1
17213,  1,  46.569,  12.969,  0.000,  0.000,  7,  1.01530,  -61.5808,  'SANTA FE',  11.500,  2
17214,  1,  56.107,  15.565,  0.000,  0.000,  7,  1.00902,  -63.0730,  'HOUSTON ',  11.500,  3
17215,  1,  40.450,  11.289,  0.000,  0.000,  7,  1.01199,  -64.2826,  'SPRING 5',  11.500,  5
17216,  1,  61.841,  17.118,  0.000,  0.000,  7,  1.00837,  -63.8199,  'HOUSTON ',  11.500,  3
17217,  1,  51.390,  14.283,  0.000,  0.000,  7,  1.01171,  -63.9341,  'HOUSTON ',  11.500,  4
17218,  1,  24.781,  6.957,  0.000,  0.000,  7,  1.01221,  -64.9492,  'MONTGOME',  11.500,  5
17219,  1,  0.724,  0.205,  0.000,  0.000,  7,  1.01025,  -60.9508,  'HUNGERFO',  11.500,  1
17220,  1,  88.145,  24.153,  0.000,  0.000,  7,  1.00840,  -63.7518,  'HOUSTON ',  11.500,  3
17221,  1,  120.749,  32.671,  0.000,  0.000,  7,  1.00842,  -63.5882,  'HOUSTON ',  11.500,  3
17222,  1,  53.497,  14.856,  0.000,  0.000,  7,  1.01035,  -63.1281,  'HOUSTON ',  11.500,  3
17223,  1,  26.856,  7.534,  0.000,  0.000,  7,  1.01283,  -63.7575,  'HOUSTON ',  11.500,  5
17224,  1,  16.567,  4.665,  0.000,  0.000,  7,  1.00826,  -63.9322,  'HOUSTON ',  11.500,  3
17225,  1,  66.171,  18.284,  0.000,  0.000,  7,  1.00682,  -64.8479,  'HOUSTON ',  11.500,  3
17226,  1,  32.550,  9.111,  0.000,  0.000,  7,  1.01309,  -63.5249,  'HOUSTON ',  11.500,  3
17229,  1,  213.360,  58.340,  0.000,  0.000,  7,  1.01767,  -62.0357,  'HOUSTON ',  11.500,  3
17230,  1,  4.948,  1.399,  0.000,  0.000,  7,  1.01763,  -62.2582,  'BEASLEY ',  11.500,  1
17231,  1,  31.956,  8.948,  0.000,  0.000,  7,  1.01529,  -61.4623,  'HOUSTON ',  11.500,  4
17232,  1,  25.187,  7.071,  0.000,  0.000,  7,  1.02451,  -60.9246,  'LA MARQU',  11.500,  2
17233,  1,  14.369,  4.049,  0.000,  0.000,  7,  1.00762,  -65.4009,  'WALLER 0',  11.500,  5
17234,  1,  33.997,  9.512,  0.000,  0.000,  7,  1.01391,  -64.5346,  'PORTER 0',  11.500,  5
17235,  1,  79.879,  21.982,  0.000,  0.000,  7,  1.02738,  -65.0697,  'CYPRESS ',  11.500,  3
17236,  1,  19.639,  5.525,  0.000,  0.000,  7,  1.02732,  -64.7261,  'HOUSTON ',  11.500,  5
17237,  1,  7.950,  2.246,  0.000,  0.000,  7,  1.00223,  -62.5652,  'FULSHEAR',  11.500,  1
17238,  1,  27.351,  7.674,  0.000,  0.000,  7,  1.02733,  -62.0935,  'LIBERTY ',  11.500,  4
17239,  1,  20.475,  5.758,  0.000,  0.000,  7,  1.01613,  -61.4791,  'WINNIE 0',  11.500,  4
17240,  1,  51.327,  14.267,  0.000,  0.000,  7,  1.01249,  -63.7464,  'HOUSTON ',  11.500,  3
17241,  1,  49.648,  13.807,  0.000,  0.000,  7,  1.00837,  -64.1555,  'HOUSTON ',  11.500,  3
17242,  1,  52.799,  14.665,  0.000,  0.000,  7,  1.00892,  -64.3244,  'HOUSTON ',  11.500,  3
17243,  1,  43.018,  11.996,  0.000,  0.000,  7,  1.01466,  -63.2676,  'CROSBY 0',  11.500,  4
17244,  1,  26.256,  7.366,  0.000,  0.000,  7,  1.00887,  -62.2502,  'MANVEL 0',  11.500,  3
17245,  1,  78.095,  21.486,  0.000,  0.000,  7,  1.01140,  -64.9774,  'HOUSTON ',  11.500,  5
17246,  1,  112.354,  30.488,  0.000,  0.000,  7,  1.00407,  -64.9254,  'HOUSTON ',  11.500,  3
17247,  1,  6.608,  1.868,  0.000,  0.000,  7,  1.00111,  -59.5493,  'DAMON 0S',  11.500,  1
17248,  1,  130.942,  35.279,  0.000,  0.000,  7,  1.00584,  -64.2531,  'HOUSTON ',  11.500,  3
17249,  1,  46.870,  13.048,  0.000,  0.000,  7,  1.00923,  -63.8166,  'HOUSTON ',  11.500,  3
17250,  1,  19.142,  5.386,  0.000,  0.000,  7,  1.01655,  -63.2666,  'HOUSTON ',  11.500,  3
17251,  1,  26.143,  7.335,  0.000,  0.000,  7,  1.01184,  -65.2703,  'HOCKLEY ',  11.500,  5
17253,  1,  49.697,  13.823,  0.000,  0.000,  7,  1.01356,  -59.4869,  'ANGLETON',  11.500,  2
17254,  1,  16.858,  4.747,  0.000,  0.000,  7,  1.02467,  -64.2419,  'CONROE 3',  11.500,  5
17255,  1,  34.579,  9.672,  0.000,  0.000,  7,  1.01429,  -62.5632,  'HOUSTON ',  11.500,  3
17256,  1,  51.908,  14.424,  0.000,  0.000,  7,  1.01061,  -63.2134,  'HOUSTON ',  11.500,  3
17257,  1,  66.200,  18.296,  0.000,  0.000,  7,  1.01039,  -62.3217,  'PEARLAND',  11.500,  4
17258,  1,  25.527,  7.164,  0.000,  0.000,  7,  1.01137,  -63.2070,  'HOUSTON ',  11.500,  3
17259,  1,  100.861,  27.518,  0.000,  0.000,  7,  1.01569,  -63.1758,  'HOUSTON ',  11.500,  4
17260,  1,  89.519,  24.531,  0.000,  0.000,  7,  1.01701,  -62.0958,  'CHANNELV',  11.500,  4
17262,  1,  55.709,  15.459,  0.000,  0.000,  7,  1.01101,  -52.9952,  'BAY CITY',  11.500,  1
17265,  1,  42.715,  11.914,  0.000,  0.000,  7,  1.01936,  -60.4851,  'PASADENA',  11.500,  4
17271,  1,  17.853,  5.025,  0.000,  0.000,  7,  1.00940,  -64.3182,  'BROOKSHI',  11.500,  3
17272,  1,  30.804,  8.628,  0.000,  0.000,  7,  1.01081,  -62.9296,  'HOUSTON ',  11.500,  3
17273,  1,  23.706,  6.659,  0.000,  0.000,  7,  1.02733,  -61.3307,  'TEXAS CI',  11.500,  2
17275,  1,  19.761,  5.558,  0.000,  0.000,  7,  1.00750,  -62.7948,  'VICTORIA',  11.500,  6
17276,  1,  57.834,  16.045,  0.000,  0.000,  7,  1.02736,  -64.2680,  'HOUSTON ',  11.500,  3
17277,  1,  14.290,  4.028,  0.000,  0.000,  7,  1.02732,  -60.7066,  'GANADO 0',  11.500,  6
17279,  1,  108.229,  29.459,  0.000,  0.000,  7,  1.02166,  -60.4580,  'MONT BEL',  11.500,  4
17283,  1,  67.962,  18.776,  0.000,  0.000,  7,  1.01685,  -60.6603,  'BAYTOWN ',  11.500,  4
17290,  1,  47.598,  13.246,  0.000,  0.000,  7,  1.00681,  -64.9917,  'SPRING 6',  11.500,  5
17291,  1,  64.421,  17.808,  0.000,  0.000,  7,  1.00147,  -64.9010,  'HUMBLE 2',  11.500,  5
17292,  1,  63.537,  17.582,  0.000,  0.000,  7,  1.01626,  -63.1600,  'HOUSTON ',  11.500,  5
17293,  1,  10.885,  3.072,  0.000,  0.000,  7,  1.01610,  -61.1446,  'SANTA FE',  11.500,  2
17294,  1,  4.792,  1.356,  0.000,  0.000,  7,  1.02731,  -60.2055,  'PORT BOL',  11.500,  4
17295,  1,  68.231,  18.841,  0.000,  0.000,  7,  1.00900,  -64.2611,  'HOUSTON ',  11.500,  5
17296,  1,  62.696,  17.345,  0.000,  0.000,  7,  1.00425,  -64.6923,  'HOUSTON ',  11.500,  3
17297,  1,  67.032,  18.517,  0.000,  0.000,  7,  1.00682,  -63.4800,  'HOUSTON ',  11.500,  3
17298,  1,  71.680,  19.767,  0.000,  0.000,  7,  1.00926,  -64.2741,  'HOUSTON ',  11.500,  3
17299,  1,  11.657,  3.288,  0.000,  0.000,  7,  1.00295,  -61.3338,  'EAGLE LA',  11.500,  1
17300,  1,  36.152,  10.110,  0.000,  0.000,  7,  1.02734,  -64.8693,  'CONROE 2',  11.500,  5
17301,  1,  54.688,  15.179,  0.000,  0.000,  7,  1.00872,  -62.5139,  'WEBSTER ',  11.500,  4
17302,  1,  19.479,  5.478,  0.000,  0.000,  7,  1.00014,  -55.7430,  'SWEENY 0',  11.500,  1
17303,  1,  5.204,  1.472,  0.000,  0.000,  7,  1.01198,  -58.8499,  'BLESSING',  11.500,  1
17306,  1,  6.805,  1.923,  0.000,  0.000,  7,  1.00926,  -58.4673,  'WHARTON ',  11.500,  1
17313,  1,  59.287,  16.428,  0.000,  0.000,  7,  1.01054,  -59.1112,  'LAKE JAC',  11.500,  2
17314,  1,  12.558,  3.541,  0.000,  0.000,  7,  1.00026,  -64.4331,  'BELLVILL',  11.500,  5
17315,  1,  31.618,  8.855,  0.000,  0.000,  7,  1.01939,  -64.0366,  'KATY 4 0',  11.500,  3
17316,  1,  28.844,  8.085,  0.000,  0.000,  7,  1.00885,  -62.9552,  'HOUSTON ',  11.500,  3
17317,  1,  69.273,  19.126,  0.000,  0.000,  7,  1.01394,  -61.4876,  'FRIENDSW',  11.500,  4
17318,  1,  51.165,  14.220,  0.000,  0.000,  7,  1.00783,  -63.1574,  'HOUSTON ',  11.500,  4
17319,  1,  15.241,  4.294,  0.000,  0.000,  7,  1.00839,  -64.2581,  'HOUSTON ',  11.500,  5
17330,  1,  112.686,  30.590,  0.000,  0.000,  7,  1.00992,  -63.6763,  'HOUSTON ',  11.500,  3
17333,  1,  18.722,  5.268,  0.000,  0.000,  7,  1.01607,  -61.7160,  'PASADENA',  11.500,  4
17336,  1,  73.212,  20.183,  0.000,  0.000,  7,  1.01414,  -62.6432,  'STAFFORD',  11.500,  3
17337,  1,  16.317,  4.595,  0.000,  0.000,  7,  1.00425,  -61.8274,  'EDNA 0SE',  11.500,  6
17338,  1,  74.558,  20.540,  0.000,  0.000,  7,  1.01021,  -63.1987,  'HOUSTON ',  11.500,  4
17339,  1,  19.704,  5.541,  0.000,  0.000,  7,  1.00495,  -58.5448,  'NEEDVILL',  11.500,  1
17340,  1,  16.229,  4.570,  0.000,  0.000,  7,  1.00328,  -64.1952,  'SEALY 0S',  11.500,  3
17343,  1,  99.838,  27.225,  0.000,  0.000,  7,  1.00387,  -62.3136,  'KATY 3 2',  11.500,  3
17344,  1,  74.429,  20.499,  0.000,  0.000,  7,  1.00511,  -64.6510,  'HOUSTON ',  11.500,  3
17345,  1,  56.542,  15.684,  0.000,  0.000,  7,  1.01164,  -62.8428,  'HOUSTON ',  11.500,  4
17362,  1,  30.328,  8.496,  0.000,  0.000,  7,  1.00746,  -64.0508,  'HOUSTON ',  11.500,  3
17363,  1,  18.517,  5.211,  0.000,  0.000,  7,  1.01276,  -61.4289,  'GALVESTO',  11.500,  2
17364,  1,  6.452,  1.824,  0.000,  0.000,  7,  1.00296,  -62.4161,  'EAST BER',  11.500,  1
17365,  1,  60.517,  16.763,  0.000,  0.000,  7,  1.01303,  -63.7454,  'HOUSTON ',  11.500,  4
17380,  1,  33.769,  9.449,  0.000,  0.000,  7,  1.01634,  -59.5857,  'FREEPORT',  11.500,  2
17381,  1,  47.833,  13.313,  0.000,  0.000,  7,  1.01312,  -64.0976,  'HOUSTON ',  11.500,  4
17382,  1,  58.310,  16.162,  0.000,  0.000,  7,  1.00857,  -63.4510,  'HOUSTON ',  11.500,  3
17383,  1,  50.226,  13.967,  0.000,  0.000,  7,  1.01410,  -60.7051,  'ROSHARON',  11.500,  2
17384,  1,  49.136,  13.667,  0.000,  0.000,  7,  1.00733,  -63.8407,  'HOUSTON ',  11.500,  3
17385,  1,  75.373,  20.758,  0.000,  0.000,  7,  1.01008,  -64.5170,  'HOUSTON ',  11.500,  3
17386,  1,  61.103,  16.919,  0.000,  0.000,  7,  1.00921,  -63.7839,  'HOUSTON ',  11.500,  3
17387,  1,  107.247,  29.167,  0.000,  0.000,  7,  1.00654,  -64.2046,  'HUMBLE 1',  11.500,  4
17388,  1,  92.454,  25.302,  0.000,  0.000,  7,  1.01405,  -64.4081,  'HOUSTON ',  11.500,  3
17391,  1,  24.515,  6.884,  0.000,  0.000,  7,  1.02302,  -62.7872,  'WILLIS 1',  11.500,  5
17392,  1,  30.427,  8.525,  0.000,  0.000,  7,  1.02062,  -61.3560,  'BAYTOWN ',  11.500,  4
17393,  1,  5.353,  1.513,  0.000,  0.000,  7,  1.00235,  -59.3278,  'VAN VLEC',  11.500,  1
17394,  1,  23.915,  6.715,  0.000,  0.000,  7,  1.00894,  -63.3717,  'HUFFMAN ',  11.500,  4
17395,  1,  51.482,  14.309,  0.000,  0.000,  7,  1.01308,  -64.3531,  'HOUSTON ',  11.500,  3
17396,  1,  12.946,  3.650,  0.000,  0.000,  7,  1.00776,  -63.6944,  'HOUSTON ',  11.500,  3
17397,  1,  63.179,  17.494,  0.000,  0.000,  7,  1.02736,  -63.5552,  'ROSENBER',  11.500,  3
17398,  1,  55.017,  15.273,  0.000,  0.000,  7,  1.01577,  -62.1150,  'PASADENA',  11.500,  4
17399,  1,  34.070,  9.532,  0.000,  0.000,  7,  1.01312,  -62.9653,  'HOUSTON ',  11.500,  3
17403,  1,  41.512,  11.582,  0.000,  0.000,  7,  1.01513,  -61.9604,  'PASADENA',  11.500,  4
17404,  1,  117.479,  31.821,  0.000,  0.000,  7,  1.00627,  -64.8614,  'HOUSTON ',  11.500,  5
17405,  1,  33.328,  9.328,  0.000,  0.000,  7,  1.02085,  -60.9527,  'GALVESTO',  11.500,  2
17408,  1,  42.908,  11.956,  0.000,  0.000,  7,  0.99133,  -57.0728,  'POINT CO',  11.500,  6
17410,  1,  142.763,  38.302,  0.000,  0.000,  7,  1.00997,  -63.0947,  'KATY 2 1',  11.500,  3
17411,  1,  45.729,  12.737,  0.000,  0.000,  7,  1.01171,  -64.7177,  'SPRING 3',  11.500,  5
17412,  1,  5.794,  1.638,  0.000,  0.000,  7,  1.01154,  -60.4068,  'DANBURY ',  11.500,  2
17413,  1,  26.390,  7.403,  0.000,  0.000,  7,  1.00756,  -59.9217,  'WHARTON ',  11.500,  1
17417,  1,  65.716,  18.170,  0.000,  0.000,  7,  1.01549,  -63.6501,  'HOUSTON ',  11.500,  3
17418,  1,  31.686,  8.873,  0.000,  0.000,  7,  1.01558,  -63.3684,  'HOUSTON ',  11.500,  3
17419,  1,  62.184,  17.216,  0.000,  0.000,  7,  1.01589,  -61.2943,  'LA PORTE',  11.500,  4
17421,  1,  45.494,  12.674,  0.000,  0.000,  7,  1.01452,  -64.3005,  'MAGNOLIA',  11.500,  5
17424,  1,  91.876,  25.157,  0.000,  0.000,  7,  1.01831,  -60.6560,  'ALVIN 2S',  11.500,  2
17425,  1,  79.232,  21.782,  0.000,  0.000,  7,  1.00600,  -64.8762,  'HOUSTON ',  11.500,  3
17426,  1,  35.286,  9.861,  0.000,  0.000,  7,  0.99060,  -57.8641,  'BRAZORIA',  11.500,  2
17427,  1,  108.131,  29.396,  0.000,  0.000,  7,  1.00616,  -64.7793,  'HOUSTON ',  11.500,  3
17430,  1,  38.662,  10.797,  0.000,  0.000,  7,  1.01175,  -58.8571,  'FREEPORT',  11.500,  2
17431,  1,  19.595,  5.512,  0.000,  0.000,  7,  1.01552,  -63.7573,  'CONROE 6',  11.500,  5
17432,  1,  15.568,  4.386,  0.000,  0.000,  7,  1.01832,  -71.4245,  'MADISONV',  11.500,  5
18001,  1,  6.405,  1.810,  0.000,  0.000,  8,  1.01999,  -70.0938,  'NORMANGE',  11.500,  7
18002,  1,  6.205,  1.754,  0.000,  0.000,  8,  1.02049,  -72.7705,  'ARP 0SE ',  11.500,  8
18003,  1,  8.720,  2.463,  0.000,  0.000,  8,  1.02731,  -70.9737,  'CENTERVI',  11.500,  7
18005,  1,  52.731,  14.657,  0.000,  0.000,  8,  1.02735,  -69.2418,  'LUFKIN 3',  11.500,  8
18006,  1,  13.276,  3.743,  0.000,  0.000,  8,  1.02732,  -70.7628,  'FLINT 0S',  11.500,  8
18007,  1,  10.089,  2.848,  0.000,  0.000,  8,  1.02194,  -71.1989,  'BULLARD ',  11.500,  8
18008,  1,  17.146,  4.827,  0.000,  0.000,  8,  1.01306,  -72.7824,  'CHANDLER',  11.500,  8
18009,  1,  4.377,  1.238,  0.000,  0.000,  8,  1.01438,  -65.3718,  'PLANTERS',  11.500,  7
18010,  1,  3.590,  1.016,  0.000,  0.000,  8,  1.01589,  -69.2901,  'MARQUEZ ',  11.500,  7
18011,  1,  13.715,  3.866,  0.000,  0.000,  8,  1.01946,  -68.3464,  'TENNESSE',  11.500,  7
18012,  1,  4.211,  1.191,  0.000,  0.000,  8,  1.02541,  -64.4016,  'ANDERSON',  11.500,  7
18013,  1,  19.986,  5.622,  0.000,  0.000,  8,  1.02732,  -72.8600,  'MINEOLA ',  11.500,  8
18014,  1,  8.272,  2.337,  0.000,  0.000,  8,  1.01200,  -73.1003,  'LOVELADY',  11.500,  7
18015,  1,  12.056,  3.401,  0.000,  0.000,  8,  1.01868,  -71.4847,  'HUNTINGT',  11.500,  8
18016,  1,  31.174,  8.734,  0.000,  0.000,  8,  1.02733,  -66.2165,  'BRYAN 4 ',  11.500,  7
18017,  1,  7.226,  2.042,  0.000,  0.000,  8,  1.01907,  -71.3595,  'FRANKSTO',  11.500,  8
18019,  1,  66.500,  18.391,  0.000,  0.000,  8,  1.02737,  -71.5191,  'TYLER 4 ',  11.500,  8
18020,  1,  9.439,  2.665,  0.000,  0.000,  8,  1.01508,  -72.4617,  'BEN WHEE',  11.500,  8
18021,  1,  10.045,  2.836,  0.000,  0.000,  8,  1.02735,  -70.0888,  'GARRISON',  11.500,  8
18022,  1,  5.031,  1.423,  0.000,  0.000,  8,  1.02731,  -71.1009,  'ETOILE 0',  11.500,  8
18025,  1,  33.811,  9.463,  0.000,  0.000,  8,  1.02734,  -71.8349,  'PALESTIN',  11.500,  8
18026,  1,  29.869,  8.370,  0.000,  0.000,  8,  1.01639,  -73.2191,  'LINDALE ',  11.500,  8
18027,  1,  23.249,  6.532,  0.000,  0.000,  8,  1.02431,  -71.3346,  'WHITEHOU',  11.500,  8
18028,  1,  14.771,  4.162,  0.000,  0.000,  8,  1.01393,  -73.4511,  'OVERTON ',  11.500,  8
18029,  1,  20.353,  5.723,  0.000,  0.000,  8,  1.01255,  -72.9806,  'GRAND SA',  11.500,  8
18032,  1,  40.427,  11.288,  0.000,  0.000,  8,  1.02997,  -63.5371,  'SHIRO 2S',  11.500,  7
18037,  1,  9.026,  2.549,  0.000,  0.000,  8,  1.01434,  -72.2854,  'MIDWAY 0',  11.500,  7
18038,  1,  36.067,  10.085,  0.000,  0.000,  8,  1.02275,  -69.2342,  'SULPHUR ',  11.500,  8
18039,  1,  6.629,  1.874,  0.000,  0.000,  8,  1.02049,  -72.8811,  'VAN 0SE ',  11.500,  8
18040,  1,  8.391,  2.370,  0.000,  0.000,  8,  1.01450,  -71.3997,  'MURCHISO',  11.500,  8
18041,  1,  23.672,  6.650,  0.000,  0.000,  8,  1.02733,  -71.6022,  'NACOGDOC',  11.500,  8
18042,  1,  12.815,  3.614,  0.000,  0.000,  8,  1.01342,  -72.1327,  'DIBOLL 0',  11.500,  8
18052,  1,  9.640,  2.722,  0.000,  0.000,  8,  1.02369,  -72.0053,  'TYLER 8 ',  11.500,  8
18053,  1,  12.269,  3.460,  0.000,  0.000,  8,  1.01386,  -72.2384,  'ATHENS 1',  11.500,  8
18054,  1,  13.191,  3.719,  0.000,  0.000,  8,  1.01030,  -72.0596,  'BUFFALO ',  11.500,  7
18055,  1,  18.354,  5.166,  0.000,  0.000,  8,  1.02758,  -70.2600,  'RUSK 0SE',  11.500,  8
18056,  1,  6.849,  1.936,  0.000,  0.000,  8,  1.02554,  -72.4438,  'WINONA 0',  11.500,  8
18062,  1,  5.461,  1.544,  0.000,  0.000,  8,  1.02988,  -67.9855,  'CUSHING ',  11.500,  8
18063,  1,  46.497,  12.950,  0.000,  0.000,  8,  1.01817,  -72.4282,  'NACOGDOC',  11.500,  8
18064,  1,  12.824,  3.617,  0.000,  0.000,  8,  1.02335,  -67.5218,  'FAIRFIEL',  11.500,  7
18065,  1,  3.233,  0.915,  0.000,  0.000,  8,  1.01728,  -70.8490,  'TRINIDAD',  11.500,  7
18066,  1,  2.187,  0.619,  0.000,  0.000,  8,  1.02223,  -68.8888,  'DIKE 0SE',  11.500,  8
18072,  1,  42.420,  11.831,  0.000,  0.000,  8,  1.01236,  -70.1236,  'PALESTIN',  11.500,  8
18073,  1,  9.417,  2.659,  0.000,  0.000,  8,  1.01787,  -72.6090,  'EMORY 0S',  11.500,  8
18081,  1,  13.243,  3.734,  0.000,  0.000,  8,  1.01766,  -72.6188,  'TYLER 9 ',  11.500,  8
18086,  1,  14.832,  4.179,  0.000,  0.000,  8,  1.00362,  -69.8300,  'FRANKLIN',  11.500,  7
18089,  1,  8.892,  2.511,  0.000,  0.000,  8,  1.02506,  -72.1199,  'TYLER 3 ',  11.500,  8
18090,  1,  7.837,  2.214,  0.000,  0.000,  8,  1.01993,  -73.1001,  'ELKHART ',  11.500,  7
18091,  1,  5.808,  1.642,  0.000,  0.000,  8,  1.02731,  -69.0419,  'WORTHAM ',  11.500,  7
18092,  1,  3.476,  0.984,  0.000,  0.000,  8,  1.01388,  -72.5349,  'OAKWOOD ',  11.500,  7
18093,  1,  3.157,  0.894,  0.000,  0.000,  8,  1.02574,  -67.7273,  'COOKVILL',  11.500,  8
18095,  1,  99.729,  27.212,  0.000,  0.000,  8,  1.01159,  -65.8170,  'COLLEGE ',  11.500,  7
18096,  1,  3.321,  0.940,  0.000,  0.000,  8,  1.01845,  -71.6370,  'EDGEWOOD',  11.500,  8
18100,  1,  23.534,  6.611,  0.000,  0.000,  8,  1.02389,  -72.1654,  'TYLER 2 ',  11.500,  8
18101,  1,  6.642,  1.877,  0.000,  0.000,  8,  1.01751,  -71.7655,  'ALTO 0SE',  11.500,  8
18102,  1,  2.727,  0.772,  0.000,  0.000,  8,  0.96259,  -73.0534,  'CALVERT ',  11.500,  7
18103,  1,  5.486,  1.551,  0.000,  0.000,  8,  1.01781,  -68.1520,  'JEWETT 2',  11.500,  7
18104,  1,  35.266,  9.863,  0.000,  0.000,  8,  1.01954,  -65.6502,  'NAVASOTA',  11.500,  7
18106,  1,  61.937,  17.153,  0.000,  0.000,  8,  1.02052,  -68.2733,  'MOUNT PL',  11.500,  8
18107,  1,  4.823,  1.364,  0.000,  0.000,  8,  1.02792,  -68.2393,  'SCROGGIN',  11.500,  8
18108,  1,  18.532,  5.215,  0.000,  0.000,  8,  1.01958,  -72.5203,  'WILLS PO',  11.500,  8
18109,  1,  29.430,  8.248,  0.000,  0.000,  8,  1.01260,  -71.2048,  'ATHENS 2',  11.500,  8
18110,  1,  9.708,  2.741,  0.000,  0.000,  8,  1.02731,  -70.3835,  'POINT 0S',  11.500,  8
18111,  1,  56.708,  15.736,  0.000,  0.000,  8,  1.02059,  -71.2018,  'LUFKIN 2',  11.500,  8
18114,  1,  15.289,  4.308,  0.000,  0.000,  8,  1.03164,  -67.7923,  'JACKSONV',  11.500,  8
18118,  1,  31.625,  8.856,  0.000,  0.000,  8,  1.01285,  -73.5736,  'CROCKETT',  11.500,  7
18119,  1,  29.029,  8.140,  0.000,  0.000,  8,  1.03066,  -67.2924,  'HENDERSO',  11.500,  8
18120,  1,  13.531,  3.815,  0.000,  0.000,  8,  1.02732,  -66.7668,  'BRYAN 3 ',  11.500,  7
18121,  1,  48.056,  13.380,  0.000,  0.000,  8,  1.02474,  -70.5215,  'JACKSONV',  11.500,  8
18122,  1,  16.053,  4.522,  0.000,  0.000,  8,  1.02320,  -66.8178,  'BRYAN 5 ',  11.500,  7
18123,  1,  6.848,  1.935,  0.000,  0.000,  8,  1.01497,  -70.9683,  'MALAKOFF',  11.500,  8
18124,  1,  8.210,  2.320,  0.000,  0.000,  8,  1.02600,  -69.4337,  'CUMBY 0S',  11.500,  8
18125,  1,  20.702,  5.822,  0.000,  0.000,  8,  1.02732,  -72.4360,  'NACOGDOC',  11.500,  8
18132,  1,  16.799,  4.730,  0.000,  0.000,  8,  1.00989,  -70.9988,  'TEAGUE 0',  11.500,  7
18134,  1,  67.689,  18.711,  0.000,  0.000,  8,  1.02675,  -70.2211,  'TYLER 7 ',  11.500,  8
18135,  1,  39.174,  10.943,  0.000,  0.000,  8,  1.02532,  -71.8918,  'TYLER 6 ',  11.500,  8
18136,  1,  4.577,  1.295,  0.000,  0.000,  8,  1.02335,  -71.8629,  'YANTIS 0',  11.500,  8
18137,  1,  14.675,  4.136,  0.000,  0.000,  8,  1.01863,  -70.8978,  'POLLOK 0',  11.500,  8
18138,  1,  2.912,  0.824,  0.000,  0.000,  8,  1.02731,  -72.6503,  'TYLER 1 ',  11.500,  8
18140,  1,  85.405,  23.435,  0.000,  0.000,  8,  1.01350,  -65.8820,  'COLLEGE ',  11.500,  7
18141,  1,  9.595,  2.709,  0.000,  0.000,  8,  1.02181,  -68.1841,  'HEARNE 0',  11.500,  7
18142,  1,  9.096,  2.569,  0.000,  0.000,  8,  1.02048,  -68.8121,  'MOUNT VE',  11.500,  8
18143,  1,  7.386,  2.087,  0.000,  0.000,  8,  1.02727,  -65.3265,  'IOLA 0SE',  11.500,  7
18144,  1,  2.478,  0.702,  0.000,  0.000,  8,  1.02005,  -68.5002,  'STREETMA',  11.500,  7
18145,  1,  2.563,  0.726,  0.000,  0.000,  8,  1.02443,  -70.5834,  'COMO 0SE',  11.500,  8
18146,  1,  34.661,  9.694,  0.000,  0.000,  8,  1.01100,  -73.9622,  'HENDERSO',  11.500,  8
18150,  1,  3.689,  1.044,  0.000,  0.000,  8,  1.02055,  -71.4325,  'ZAVALLA ',  11.500,  8
18151,  1,  10.932,  3.085,  0.000,  0.000,  8,  1.02731,  -73.2660,  'GRAPELAN',  11.500,  7
18152,  1,  20.990,  5.902,  0.000,  0.000,  8,  1.02604,  -65.7929,  'BRYAN 2 ',  11.500,  7
18153,  1,  15.173,  4.275,  0.000,  0.000,  8,  1.01659,  -72.3895,  'CANTON 0',  11.500,  8
18154,  1,  11.577,  3.266,  0.000,  0.000,  8,  1.02022,  -72.5933,  'TYLER 5 ',  11.500,  8
18160,  1,  56.782,  15.759,  0.000,  0.000,  8,  1.02554,  -65.1196,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  33.865,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  32.020,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1033,  '1',  44.618,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  0.000,  -10.549,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -19.009,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -6.304,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  0.000,  -7.656,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  63.050,  -14.072,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.388,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.772,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.708,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -21.330,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.512,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -39.468,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  38.568,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  0.000,  4.068,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  127.459,  -276.703,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  0.000,  0.000,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  0.000,  0.000,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  32.856,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
3039,  '1',  33.544,  -5.087,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -3.984,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  38.680,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  39.349,  -2.580,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  39.349,  -1.320,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  39.349,  -1.769,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3081,  '1',  39.964,  -3.893,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  37.314,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  0.000,  0.000,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3092,  '1',  32.099,  -1.647,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3106,  '1',  20.597,  -17.284,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  31.618,  -19.063,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  32.356,  7.001,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  8.870,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  265.295,  -6.577,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  33.462,  2.522,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  32.099,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  12.026,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  13.504,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  8.324,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  12.105,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  9.006,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  12.561,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  17.067,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  18.061,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  31.588,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  35.766,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  21.352,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.909,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  30.173,  24.760,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  45.453,  49.313,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  27.296,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  11.621,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  10.502,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  32.260,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4183,  '1',  32.581,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  652.470,  14.888,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  32.356,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  185.360,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -28.061,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -27.896,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -26.618,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  9.744,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  44.702,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  21.579,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  26.053,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  26.900,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  36.503,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  31.392,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  32.871,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  87.673,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  35.479,  19.990,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  266.832,  -162.982,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  54.952,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  48.342,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  3.703,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  6.971,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  3.934,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  2.261,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  2.920,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  54.749,  5.830,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -15.397,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.401,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.921,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.549,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.579,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -12.023,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  6.565,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  6.879,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -5.560,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -5.868,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  315.533,  -8.479,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -19.442,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -36.229,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -4.849,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -4.925,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -10.806,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -5.732,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  30.418,  -2.940,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  94.435,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  94.435,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  94.435,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  23.765,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  28.785,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  33.353,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  63.677,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  52.437,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  26.442,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  17.785,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  100.233,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  15.203,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  27.457,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  17.741,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  16.496,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.868,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  57.570,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  11.332,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  8.897,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  9.399,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  10.767,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2293.776,  989.046,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  292.488,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  37.156,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  20.443,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  19.886,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  32.036,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  16.825,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  33.979,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  34.187,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  36.785,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  23.605,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  32.798,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  36.414,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  20.126,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  16.560,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  48.375,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  20.600,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  17.497,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  32.355,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  50.612,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  23.131,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  33.877,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.032,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  13.284,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.393,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  44.123,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  61.143,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  67.724,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  28.600,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.255,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  22.944,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  31.677,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  57.878,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  57.388,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  61.489,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  18.713,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  42.029,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  25.476,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  15.688,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  13.160,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  10.345,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  12.591,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  13.530,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  36.849,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  16.825,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  15.855,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  17.385,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  22.375,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  18.049,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  19.584,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  122.027,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  491.330,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  157.836,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  197.600,  94.619,  211.740,  -46.180,  1.04000,  0,  499.200,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  416.000,  124.800
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.668,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.197,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.371,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.291,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  54.239,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  215.406,  -162.556,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -22.653,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -22.353,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -24.820,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  34.520,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  49.368,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  13.472,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  15.346,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -39.855,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -76.131,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  39.794,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04761,  0.00000,  25.21,  0.00,  0.00,  1.00000,  -1.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08548,  0.00000,  14.04,  0.00,  0.00,  1.00000,  -1.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.22937,  0.00000,  5.23,  0.00,  0.00,  1.00000,  -1.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.61323,  0.00000,  1.96,  0.00,  0.00,  1.00000,  -1.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03920,  0.00000,  30.61,  0.00,  0.00,  1.00000,  -1.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.55714,  0.00000,  2.15,  0.00,  0.00,  1.00000,  -1.208,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17540,  0.00000,  6.84,  0.00,  0.00,  1.00000,  -1.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.41687,  0.00000,  2.88,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05229,  0.00000,  22.95,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.26043,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02043,  0.00000,  58.72,  0.00,  0.00,  1.00000,  -1.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01741,  0.00000,  68.92,  0.00,  0.00,  1.00000,  -1.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02092,  0.00000,  57.37,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.25730,  0.00000,  4.66,  0.00,  0.00,  1.00000,  -1.147,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01091,  0.00000,  109.98,  0.00,  0.00,  1.00000,  -1.333,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.11331,  0.00000,  10.59,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.28440,  0.00000,  4.22,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10372,  0.00000,  11.57,  0.00,  0.00,  1.00000,  -1.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01178,  0.00000,  101.83,  0.00,  0.00,  1.00000,  -1.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03510,  0.00000,  34.19,  0.00,  0.00,  1.00000,  -1.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12056,  0.00000,  9.95,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01365,  0.00000,  87.91,  0.00,  0.00,  1.00000,  -1.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10553,  0.00000,  11.37,  0.00,  0.00,  1.00000,  -1.318,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09342,  0.00000,  12.85,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23854,  0.00000,  5.03,  0.00,  0.00,  1.00000,  -1.172,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09222,  0.00000,  13.01,  0.00,  0.00,  1.00000,  -1.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01146,  0.00000,  104.70,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01837,  0.00000,  65.31,  0.00,  0.00,  1.00000,  -1.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02090,  0.00000,  57.42,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01042,  0.00000,  115.15,  0.00,  0.00,  1.00000,  -1.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03297,  0.00000,  36.39,  0.00,  0.00,  1.00000,  -1.243,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06623,  0.00000,  18.12,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02494,  0.00000,  48.12,  0.00,  0.00,  1.00000,  -1.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.05368,  0.00000,  1.14,  0.00,  0.00,  1.00000,  -1.293,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04749,  0.00000,  25.27,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.14799,  0.00000,  8.11,  0.00,  0.00,  1.00000,  -1.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02885,  0.00000,  41.59,  0.00,  0.00,  1.00000,  -1.206,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.15841,  0.00000,  7.58,  0.00,  0.00,  1.00000,  -1.197,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.07795,  0.00000,  15.39,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02375,  0.00000,  50.52,  0.00,  0.00,  1.00000,  -1.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.03010,  0.00000,  39.87,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02537,  0.00000,  47.30,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.26749,  0.00000,  4.49,  0.00,  0.00,  1.00000,  -1.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02723,  0.00000,  44.06,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04919,  0.00000,  24.40,  0.00,  0.00,  1.00000,  -1.191,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.23695,  0.00000,  5.06,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.04624,  0.00000,  25.95,  0.00,  0.00,  1.00000,  -1.187,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07095,  0.00000,  16.91,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.37569,  0.00000,  3.19,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08217,  0.00000,  14.60,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.20157,  0.00000,  5.95,  0.00,  0.00,  1.00000,  -1.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03541,  0.00000,  33.89,  0.00,  0.00,  1.00000,  -1.238,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.25342,  0.00000,  4.74,  0.00,  0.00,  1.00000,  -1.220,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.59358,  0.00000,  2.02,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.14023,  0.00000,  8.56,  0.00,  0.00,  1.00000,  -1.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.32747,  0.00000,  3.66,  0.00,  0.00,  1.00000,  -1.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.19506,  0.00000,  6.15,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04990,  0.00000,  24.05,  0.00,  0.00,  1.00000,  -1.192,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.57536,  0.00000,  2.09,  0.00,  0.00,  1.00000,  -1.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.84394,  0.00000,  1.42,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.55511,  0.00000,  2.16,  0.00,  0.00,  1.00000,  -1.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09077,  0.00000,  13.22,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.42994,  0.00000,  2.79,  0.00,  0.00,  1.00000,  -1.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07136,  0.00000,  16.82,  0.00,  0.00,  1.00000,  -1.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.09192,  0.00000,  13.05,  0.00,  0.00,  1.00000,  -1.195,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09378,  0.00000,  12.80,  0.00,  0.00,  1.00000,  -1.242,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.13930,  0.00000,  8.61,  0.00,  0.00,  1.00000,  -1.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.19390,  0.00000,  6.19,  0.00,  0.00,  1.00000,  -1.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.18556,  0.00000,  6.47,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.56857,  0.00000,  2.11,  0.00,  0.00,  1.00000,  -1.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06745,  0.00000,  17.79,  0.00,  0.00,  1.00000,  -1.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02254,  0.00000,  53.24,  0.00,  0.00,  1.00000,  -1.238,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.06910,  0.00000,  17.37,  0.00,  0.00,  1.00000,  -1.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05950,  0.00000,  20.17,  0.00,  0.00,  1.00000,  -1.184,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.52008,  0.00000,  2.31,  0.00,  0.00,  1.00000,  -1.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.03018,  0.00000,  39.76,  0.00,  0.00,  1.00000,  -1.237,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.17770,  0.00000,  6.75,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01237,  0.00000,  97.02,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.19196,  0.00000,  6.25,  0.00,  0.00,  1.00000,  -1.204,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02343,  0.00000,  51.22,  0.00,  0.00,  1.00000,  -1.189,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.16140,  0.00000,  7.44,  0.00,  0.00,  1.00000,  -1.175,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.10235,  0.00000,  11.72,  0.00,  0.00,  1.00000,  -1.243,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.17579,  0.00000,  6.83,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.38168,  0.00000,  3.14,  0.00,  0.00,  1.00000,  -1.243,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.07945,  0.00000,  15.10,  0.00,  0.00,  1.00000,  -1.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.34334,  0.00000,  3.50,  0.00,  0.00,  1.00000,  -1.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.05136,  0.00000,  23.36,  0.00,  0.00,  1.00000,  -1.200,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  1.36499,  0.00000,  0.88,  0.00,  0.00,  1.00000,  -1.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
