0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99739,  -118.4978,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02685,  -120.7449,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02202,  -126.9805,  'O DONNEL',  115.00,  9
1004,  1,  -23.173,  30.380,  0.000,  0.000,  1,  1.02432,  -126.1038,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01312,  -129.1506,  'BIG SPRI',  115.00,  9
1006,  1,  -3.768,  4.940,  0.000,  0.000,  1,  1.00721,  -128.8395,  'BIG SPRI',  13.800,  9
1007,  1,  -0.001,  -10.015,  0.000,  0.000,  1,  1.02998,  -117.2009,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01055,  -122.8381,  'IRAAN 2 ',  115.00,  9
1009,  1,  -9.060,  11.764,  0.000,  0.000,  1,  0.99978,  -122.3212,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  -2.151,  0.000,  0.000,  1,  1.02997,  -120.7385,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02997,  -120.7385,  'PRESIDIO',  22.000,  9
1012,  1,  -0.023,  -7.698,  0.000,  0.000,  1,  1.02990,  -132.2566,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97442,  -104.6122,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97282,  -109.2840,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03174,  -119.8704,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.030,  0.000,  0.000,  1,  1.01700,  -131.5527,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96620,  -117.6562,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96385,  -117.5861,  'NOTREES ',  115.00,  9
1019,  1,  0.002,  -147.377,  0.000,  0.000,  1,  1.01525,  -119.2570,  'MIDLAND ',  115.00,  9
1020,  1,  -0.002,  -81.058,  0.000,  0.000,  1,  1.02779,  -127.4160,  'BIG SPRI',  115.00,  9
1021,  1,  -21.910,  28.730,  0.000,  0.000,  1,  1.00603,  -126.4154,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02320,  -126.7176,  'O DONNEL',  115.00,  9
1023,  1,  -19.768,  11.944,  0.000,  0.000,  1,  1.01010,  -125.3963,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96126,  -117.5480,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02013,  -127.6893,  'BIG SPRI',  115.00,  9
1026,  1,  -13.640,  16.628,  0.000,  0.000,  1,  1.00010,  -126.5720,  'BIG SPRI',  13.800,  9
1027,  1,  -0.003,  -78.574,  0.000,  0.000,  1,  1.02353,  -129.2708,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02839,  -126.6545,  'COAHOMA ',  115.00,  9
1029,  1,  0.001,  -39.392,  0.000,  0.000,  1,  0.99235,  -127.6278,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00766,  -121.5206,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99744,  -111.5799,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00508,  -120.7505,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -117.9356,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00450,  -130.5553,  'BIG SPRI',  115.00,  9
1035,  1,  -9.884,  6.079,  0.000,  0.000,  1,  0.99973,  -130.0610,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99819,  -124.4888,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97405,  -118.4557,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00211,  -119.9346,  'FORT STO',  115.00,  9
1039,  1,  -16.200,  3.163,  0.000,  0.000,  1,  0.99962,  -119.1349,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97791,  -118.6534,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00342,  -130.1219,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00342,  -130.1219,  'FORSAN 1',  13.800,  9
1043,  1,  -6.458,  2.902,  0.000,  0.000,  1,  0.99985,  -129.6432,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01807,  -132.9011,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99333,  -122.0161,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -6.321,  0.000,  0.000,  1,  1.02994,  -131.6008,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97455,  -101.0207,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -88.4611,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -78.0083,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97455,  -101.0207,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97455,  -101.0207,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97455,  -101.0207,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -108.6765,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01659,  -130.1865,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01554,  -127.7517,  'ODONNELL',  115.00,  9
1056,  1,  -0.005,  -80.284,  0.000,  0.000,  1,  1.02998,  -129.4169,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02998,  -129.4169,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02043,  -125.1615,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02043,  -125.1615,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02043,  -125.1615,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01685,  -128.9073,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01685,  -128.9073,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01685,  -128.9073,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99030,  -120.3165,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00678,  -129.8410,  'BIG SPRI',  115.00,  9
1066,  1,  -15.650,  6.107,  0.000,  0.000,  1,  0.99987,  -128.7263,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00079,  -130.4064,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98579,  -132.2600,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01762,  -123.6909,  'IRAAN 1 ',  115.00,  9
1070,  1,  -17.627,  -32.273,  0.000,  0.000,  1,  1.03979,  -123.0747,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00506,  -116.9345,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -110.6337,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -106.7479,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -107.1951,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -109.1480,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -113.0855,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -107.5156,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00506,  -116.9345,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04350,  -123.7264,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00506,  -116.9345,  'ODESSA 1',  18.000,  9
1081,  2,  0.004,  -26.830,  0.000,  0.000,  1,  1.01000,  -113.4463,  'ODESSA 1',  230.00,  9
1082,  1,  -16.473,  21.600,  0.000,  0.000,  1,  1.00143,  -120.8446,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -26.023,  0.000,  0.000,  1,  0.99754,  -118.9520,  'FORT STO',  115.00,  9
1084,  1,  -12.684,  -24.600,  0.000,  0.000,  1,  1.02670,  -126.5210,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96919,  -106.3293,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -28.574,  0.000,  0.000,  1,  0.97593,  -107.9004,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.001,  -10.972,  0.000,  0.000,  1,  1.02994,  -127.8513,  'SHEFFIEL',  115.00,  9
1088,  1,  -8.237,  -8.687,  0.000,  0.000,  1,  0.99942,  -127.4011,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99798,  -130.0358,  'LAMESA 0',  115.00,  9
1090,  1,  -7.907,  -40.150,  0.000,  0.000,  1,  0.98104,  -115.1508,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03680,  -130.8242,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99556,  -127.5620,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02212,  -126.2176,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01835,  -128.6747,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -125.2687,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -125.1079,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -124.4853,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00035,  -126.9882,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02028,  -130.5979,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.016,  -97.859,  0.000,  0.000,  2,  1.02998,  -130.8338,  'IOWA PAR',  161.00,  11
2010,  1,  -0.002,  -19.139,  0.000,  0.000,  2,  1.02997,  -134.6278,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04148,  -126.1097,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03289,  -126.3014,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03348,  -125.6047,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01996,  -131.8374,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01659,  -135.3680,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01886,  -133.7992,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  214.820,  0.000,  0.000,  2,  1.03635,  -126.3170,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03595,  -126.3244,  'PANHANDL',  161.00,  10
2019,  1,  -11.749,  -32.416,  0.000,  0.000,  2,  1.04005,  -126.2466,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01498,  -128.2608,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01893,  -123.5468,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00637,  -126.1118,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01893,  -123.5468,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -121.9433,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01208,  -127.8994,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03138,  -126.5524,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99172,  -128.2831,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01449,  -130.0891,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02757,  -131.6595,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97575,  -131.7194,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03736,  -131.9677,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00374,  -126.3201,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96204,  -134.6171,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01813,  -133.2406,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03464,  -132.8655,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01568,  -128.4642,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02722,  -135.1618,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01031,  -129.6596,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99834,  -134.5934,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00197,  -126.8552,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02889,  -125.6954,  'PANHANDL',  161.00,  10
2042,  1,  -14.585,  11.460,  0.000,  0.000,  2,  1.02033,  -125.0574,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01832,  -133.4952,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02388,  -132.8532,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01436,  -128.6856,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01821,  -132.9208,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01799,  -129.4229,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03788,  -132.1992,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02645,  -132.1163,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.95724,  -133.2914,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00990,  -132.8650,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02146,  -129.1237,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99720,  -131.4769,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01813,  -126.5218,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01687,  -127.5168,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01813,  -126.5218,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -123.7791,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02761,  -125.5520,  'WHITE DE',  161.00,  10
2059,  1,  -16.475,  11.520,  0.000,  0.000,  2,  1.01692,  -124.6070,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96582,  -131.5128,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02522,  -132.7313,  'VERNON 1',  161.00,  10
2062,  1,  -9.170,  13.438,  0.000,  0.000,  2,  1.01995,  -132.5133,  'VERNON 1',  18.000,  10
2063,  1,  -0.002,  -41.581,  0.000,  0.000,  2,  1.01957,  -132.3937,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98573,  -128.6704,  'SUMNER 0',  161.00,  11
2065,  1,  -0.022,  -85.534,  0.000,  0.000,  2,  1.02999,  -135.0192,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03414,  -131.6637,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00868,  -128.0960,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00904,  -127.2334,  'WINDTHOR',  161.00,  11
2069,  1,  -0.238,  -96.041,  0.000,  0.000,  2,  1.02999,  -133.1217,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01024,  -126.8821,  'ARCHER 2',  161.00,  11
2071,  1,  -6.142,  17.654,  0.000,  0.000,  2,  1.00024,  -126.6704,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02663,  -131.5685,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03380,  -130.4808,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02749,  -130.6667,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02749,  -130.6667,  'JAYTON 2',  115.00,  10
2076,  1,  -3.295,  -6.390,  0.000,  0.000,  2,  1.03845,  -130.3626,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02663,  -134.9747,  'MUENSTER',  161.00,  11
2078,  1,  -4.607,  9.659,  0.000,  0.000,  2,  1.01995,  -134.7842,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03464,  -133.7788,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01031,  -134.0064,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99632,  -131.4346,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -129.2833,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -129.2833,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -129.2833,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -129.2833,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00321,  -134.3983,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03556,  -131.3946,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00916,  -127.0939,  'ARCHER 1',  161.00,  11
2089,  1,  -2.768,  7.286,  0.000,  0.000,  2,  1.00019,  -126.8883,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98473,  -129.4324,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03249,  -134.1019,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01765,  -130.9508,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03489,  -126.3193,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03489,  -126.3193,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03489,  -126.3193,  'PANHANDL',  13.800,  10
2096,  1,  -0.005,  122.681,  0.000,  0.000,  2,  1.02996,  -126.7037,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03124,  -126.8309,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03772,  -130.1926,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.434,  1.440,  0.000,  0.000,  2,  1.02948,  -126.6954,  'RALLS 1 ',  18.000,  10
2100,  1,  -6.515,  21.600,  0.000,  0.000,  2,  1.02105,  -126.5446,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02370,  -127.3151,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02459,  -128.9292,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02370,  -127.3151,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02370,  -127.3151,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02370,  -127.3151,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96993,  -134.1254,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02042,  -129.6606,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02189,  -130.8556,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02069,  -130.8706,  'BURKBURN',  161.00,  11
2110,  1,  -0.004,  -46.380,  0.000,  0.000,  2,  1.02999,  -135.1201,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01510,  -128.9048,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01293,  -130.9636,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01913,  -123.1805,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01444,  -124.5840,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01074,  -119.7740,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01502,  -121.4147,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00834,  -119.2310,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00713,  -118.7988,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01401,  -121.0288,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01000,  -118.9826,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99640,  -127.7642,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99065,  -128.4860,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02701,  -125.5016,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96204,  -135.7235,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01135,  -131.7949,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02150,  -134.7637,  'VALLEY V',  161.00,  11
2127,  2,  0.000,  217.248,  0.000,  0.000,  2,  1.04219,  -126.2646,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03707,  -126.4519,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97513,  -133.8519,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02212,  -131.2418,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02452,  -131.9378,  'HASKELL ',  115.00,  10
2132,  1,  -0.002,  -9.643,  0.000,  0.000,  2,  1.02996,  -132.9173,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02333,  -134.8289,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94972,  -129.5489,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.92713,  -133.9449,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01408,  -129.8900,  'SWEETWAT',  115.00,  27
3004,  1,  -4.119,  5.400,  0.000,  0.000,  3,  1.00880,  -129.6471,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.83221,  -151.9762,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02117,  -131.8136,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02666,  -132.3985,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01501,  -137.3763,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02730,  -136.1855,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86050,  -153.0718,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.84874,  -144.8665,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.82536,  -147.3257,  'WILLOW C',  115.00,  28
3013,  1,  -0.006,  -64.727,  0.000,  0.000,  3,  1.02996,  -135.6066,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97779,  -129.1816,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01473,  -128.5560,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01736,  -131.7196,  'BLACKWEL',  115.00,  27
3017,  1,  -18.616,  10.488,  0.000,  0.000,  3,  1.01006,  -130.9532,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02902,  -132.6952,  'CHRISTOV',  230.00,  27
3019,  1,  -0.014,  -27.121,  0.000,  0.000,  3,  1.02993,  -134.5300,  'CHRISTOV',  115.00,  27
3020,  1,  -16.473,  -1.306,  0.000,  0.000,  3,  1.03003,  -132.0925,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02151,  -132.0673,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01415,  -129.3298,  'COLORADO',  115.00,  27
3023,  1,  -0.007,  -16.784,  0.000,  0.000,  3,  1.02996,  -132.0112,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02744,  -135.3413,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00572,  -133.5212,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03512,  -127.9821,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02957,  -132.0625,  'ABILENE ',  115.00,  27
3028,  1,  -8.190,  -18.234,  0.000,  0.000,  3,  1.04081,  -127.8462,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01871,  -129.7160,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -84.049,  0.000,  0.000,  3,  1.02493,  -143.4480,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01732,  -132.2991,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01110,  -134.4388,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01334,  -130.1218,  'SNYDER 1',  115.00,  27
3034,  1,  -14.331,  -11.769,  0.000,  0.000,  3,  1.02987,  -129.1830,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00598,  -135.8158,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00946,  -136.6761,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03736,  -126.3276,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02344,  -127.9894,  'ROSCOE 2',  115.00,  27
3039,  1,  -22.953,  -10.718,  0.000,  0.000,  3,  1.04062,  -125.9554,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01098,  -139.5737,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03731,  -122.7885,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02533,  -126.2953,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03731,  -122.7885,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03731,  -122.7885,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -112.6739,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03822,  -124.8440,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.015,  -28.475,  0.000,  0.000,  3,  1.02997,  -127.4460,  'ROSCOE 5',  115.00,  27
3048,  1,  -26.467,  -1.330,  0.000,  0.000,  3,  1.04149,  -124.7890,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02359,  -132.0887,  'ANSON 0 ',  115.00,  27
3050,  1,  0.236,  -68.116,  0.000,  0.000,  3,  1.02357,  -134.4138,  'DEL RIO ',  230.00,  28
3051,  1,  0.041,  -20.553,  0.000,  0.000,  3,  1.01360,  -136.9896,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.87299,  -145.1429,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03550,  -126.2109,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03103,  -129.9255,  'WINGATE ',  115.00,  27
3055,  1,  -26.926,  -17.930,  0.000,  0.000,  3,  1.04071,  -125.7956,  'WINGATE ',  13.800,  27
3056,  1,  -26.926,  -9.463,  0.000,  0.000,  3,  1.04071,  -125.4199,  'WINGATE ',  13.800,  27
3057,  1,  -26.926,  -9.469,  0.000,  0.000,  3,  1.04071,  -125.4456,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03448,  -123.8709,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02849,  -126.1642,  'STERLING',  115.00,  27
3060,  1,  -18.190,  -5.350,  0.000,  0.000,  3,  1.04051,  -122.7729,  'STERLING',  18.000,  27
3061,  1,  -18.190,  -7.536,  0.000,  0.000,  3,  1.04051,  -123.0880,  'STERLING',  18.000,  27
3062,  1,  -18.190,  -14.805,  0.000,  0.000,  3,  1.04051,  -123.4817,  'STERLING',  18.000,  27
3063,  1,  -18.190,  -10.317,  0.000,  0.000,  3,  1.04051,  -123.3132,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02145,  -127.8873,  'ROSCOE 4',  115.00,  27
3065,  1,  -8.840,  11.590,  0.000,  0.000,  3,  1.00756,  -127.1636,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00812,  -138.8593,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02549,  -131.1734,  'TRENT 1 ',  115.00,  27
3068,  1,  -16.473,  -30.980,  0.000,  0.000,  3,  1.04001,  -130.7660,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01416,  -134.8711,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01811,  -132.0399,  'NOLAN 0 ',  115.00,  27
3071,  1,  -18.692,  24.510,  0.000,  0.000,  3,  1.00316,  -131.3284,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02091,  -141.9560,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86317,  -156.9683,  'BRACKETT',  115.00,  28
3074,  1,  -10.960,  -21.260,  0.000,  0.000,  3,  0.87758,  -156.5045,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01238,  -141.5634,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85968,  -155.9010,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01371,  -135.1206,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03682,  -126.1123,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03444,  -127.9102,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02649,  -127.9846,  'HERMLEIG',  115.00,  27
3081,  1,  -27.346,  -5.824,  0.000,  0.000,  3,  1.04063,  -125.2376,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03206,  -126.2378,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02911,  -130.2915,  'MERKEL 1',  115.00,  27
3084,  1,  -25.533,  31.416,  0.000,  0.000,  3,  1.00078,  -124.7917,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01796,  -128.3515,  'LORAINE ',  115.00,  27
3086,  1,  -8.237,  10.800,  0.000,  0.000,  3,  1.00498,  -127.6731,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01796,  -128.3515,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03169,  -127.7414,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01862,  -130.6534,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01875,  -132.0644,  'ABILENE ',  161.00,  27
3091,  1,  -0.009,  -52.673,  0.000,  0.000,  3,  1.01996,  -133.9662,  'ABILENE ',  115.00,  27
3092,  1,  -21.964,  -11.033,  0.000,  0.000,  3,  1.04082,  -126.7588,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86376,  -150.2118,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02152,  -132.5301,  'MERKEL 2',  115.00,  27
3095,  1,  -13.245,  -13.551,  0.000,  0.000,  3,  1.04000,  -131.6964,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03428,  -126.3825,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03261,  -126.4726,  'FLUVANNA',  115.00,  27
3098,  1,  -17.572,  -4.339,  0.000,  0.000,  3,  1.04020,  -125.1363,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01108,  -134.8687,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00943,  -134.8454,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00640,  -128.3893,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01331,  -134.2265,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01180,  -131.2983,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00849,  -126.3587,  'BUCHANAN',  115.00,  28
3105,  1,  -14.526,  0.740,  0.000,  0.000,  3,  1.00923,  -125.2901,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -123.0945,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.89719,  -138.9168,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00916,  -130.0109,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03120,  -126.5317,  'FLUVANNA',  115.00,  27
3110,  1,  -9.225,  -6.270,  0.000,  0.000,  3,  1.04013,  -125.9347,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02300,  -125.9223,  'STERLING',  115.00,  27
3112,  1,  -8.215,  10.770,  0.000,  0.000,  3,  1.01013,  -125.2525,  'STERLING',  18.000,  27
3113,  1,  -8.215,  10.770,  0.000,  0.000,  3,  1.01013,  -125.2525,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01957,  -137.9088,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02293,  -130.7627,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00949,  -129.9592,  'SYNDER 0',  115.00,  27
3117,  1,  -6.919,  8.625,  0.000,  0.000,  3,  0.99988,  -129.5023,  'SYNDER 1',  13.800,  27
3118,  1,  -13.179,  12.829,  0.000,  0.000,  3,  0.99988,  -129.3494,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.92828,  -152.0508,  'BRACKETT',  115.00,  28
3120,  1,  -5.774,  0.000,  0.000,  0.000,  3,  0.92841,  -151.7021,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01484,  -128.3219,  'ROSCOE 1',  115.00,  27
3122,  1,  -21.635,  14.958,  0.000,  0.000,  3,  1.00002,  -126.9859,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.83260,  -159.2819,  'UVALDE 0',  115.00,  28
3124,  1,  0.193,  -36.732,  0.000,  0.000,  3,  0.90317,  -139.2630,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00603,  -135.0147,  'ABILENE ',  115.00,  27
3126,  1,  -0.091,  -31.004,  0.000,  0.000,  3,  0.82963,  -156.5758,  'SABINAL ',  115.00,  28
3127,  1,  -14.826,  19.440,  0.000,  0.000,  3,  1.01221,  -129.0851,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01672,  -128.4189,  'LORAINE ',  115.00,  27
3129,  1,  -13.893,  18.220,  0.000,  0.000,  3,  1.01766,  -127.6782,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01022,  -129.7327,  'SAN ANGE',  115.00,  27
3131,  1,  -12.520,  -20.291,  0.000,  0.000,  3,  1.02000,  -132.6308,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01157,  -141.1131,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03247,  -126.3208,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03101,  -127.7816,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02037,  -129.0226,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01021,  -130.2891,  'SNYDER 2',  115.00,  27
3137,  1,  -11.114,  -21.560,  0.000,  0.000,  3,  1.02991,  -131.6317,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02408,  -140.8295,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00770,  -136.7241,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01525,  -134.7115,  'GOLDSBOR',  115.00,  27
3141,  1,  -10.048,  13.180,  0.000,  0.000,  3,  1.01509,  -129.5793,  'SWEETWAT',  115.00,  27
3142,  1,  -0.004,  -25.772,  0.000,  0.000,  3,  1.02994,  -141.0697,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.806,  0.000,  0.000,  3,  1.02337,  -139.2219,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01623,  -140.3239,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02116,  -131.2664,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -9.027,  0.000,  0.000,  3,  1.02993,  -138.8499,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -36.711,  0.000,  0.000,  3,  1.02410,  -130.5223,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90201,  -154.0632,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00461,  -171.9444,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00069,  -148.6953,  'LAREDO 7',  230.00,  20
4005,  1,  0.194,  -69.240,  0.000,  0.000,  4,  0.99431,  -152.4346,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02618,  -145.7136,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00435,  -172.6968,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97955,  -129.0793,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02039,  -151.2389,  'SARITA 3',  115.00,  21
4010,  1,  -22.140,  -27.192,  0.000,  0.000,  4,  1.02983,  -150.8404,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01382,  -149.8653,  'HEBBRONV',  115.00,  19
4012,  1,  0.015,  -52.059,  0.000,  0.000,  4,  1.02009,  -169.1509,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00452,  -171.8131,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99043,  -145.8737,  'EAGLE PA',  230.00,  20
4015,  1,  0.069,  -73.825,  0.000,  0.000,  4,  0.99192,  -147.8675,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98437,  -129.0033,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00181,  -144.5085,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94392,  -137.7396,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99086,  -169.4261,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97496,  -146.0968,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99188,  -170.3205,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96626,  -150.5721,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98469,  -128.7782,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99355,  -126.8792,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98882,  -128.3281,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -124.6327,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01996,  -172.3675,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97084,  -111.7312,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96443,  -114.4725,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -109.1984,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00690,  -150.7807,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97923,  -153.1604,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99700,  -150.7862,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00269,  -171.1762,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96860,  -144.7041,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92446,  -142.3817,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -59.680,  0.000,  0.000,  4,  0.95808,  -140.3154,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92606,  -134.2226,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00871,  -160.5298,  'MISSION ',  230.00,  19
4040,  1,  0.349,  -434.955,  0.000,  0.000,  4,  1.02278,  -164.1383,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00701,  -164.9546,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01916,  -169.9604,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00382,  -154.3434,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00958,  -154.2228,  'FALCON H',  115.00,  19
4045,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -152.0582,  'FALCON H',  13.800,  19
4046,  1,  -9.303,  -7.108,  0.000,  0.000,  4,  1.01977,  -153.6012,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -150.9959,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99902,  -165.4812,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00143,  -164.4600,  'SEBASTIA',  115.00,  19
4050,  1,  -21.964,  4.851,  0.000,  0.000,  4,  0.99989,  -163.9543,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97377,  -151.5881,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97377,  -151.5881,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01055,  -153.5006,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94105,  -137.6037,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98014,  -143.2839,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00895,  -133.9339,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99119,  -139.9944,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.6261,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -131.1578,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -129.1492,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.0331,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -129.0645,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -129.9518,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97300,  -144.1673,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97300,  -144.1673,  'CORPUS C',  18.000,  21
4066,  1,  -0.018,  -152.957,  0.000,  0.000,  4,  1.02628,  -172.4414,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98918,  -167.5569,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01442,  -172.7739,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97895,  -143.7941,  'CORPUS C',  115.00,  21
4070,  1,  0.629,  0.000,  0.000,  0.000,  4,  1.01142,  -149.4270,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99669,  -153.9973,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98634,  -143.0450,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00820,  -160.6965,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01930,  -163.2496,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00820,  -160.6965,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00820,  -160.6965,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00820,  -160.6965,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97822,  -143.5685,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00968,  -167.4149,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02074,  -141.0580,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00657,  -143.8222,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -134.4364,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -134.9613,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -137.7393,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -136.9484,  'CORPUS C',  13.800,  21
4086,  1,  -0.025,  -107.026,  0.000,  0.000,  4,  1.01948,  -163.2186,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -122.017,  0.000,  0.000,  4,  1.00830,  -144.9563,  'CORPUS C',  115.00,  21
4088,  1,  -0.911,  -314.210,  0.000,  0.000,  4,  1.02968,  -171.8760,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99391,  -169.0404,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96240,  -144.8727,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98468,  -142.8926,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99849,  -150.7751,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00377,  -157.0831,  'OLMITO 0',  115.00,  19
4103,  1,  0.282,  -124.162,  0.000,  0.000,  4,  1.01682,  -173.4958,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98007,  -143.4918,  'TAFT 2 0',  115.00,  21
4105,  1,  -7.371,  -38.340,  0.000,  0.000,  4,  0.99726,  -143.3434,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99594,  -157.2881,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01960,  -171.4375,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98850,  -140.5564,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97554,  -145.3610,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00346,  -163.7580,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98843,  -169.7260,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01964,  -154.5332,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01127,  -148.3107,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00208,  -150.1347,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -147.1766,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -147.1316,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98548,  -128.9622,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96337,  -152.4913,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00344,  -155.3337,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98147,  -143.2071,  'CORPUS C',  115.00,  21
4121,  1,  0.024,  -51.849,  0.000,  0.000,  4,  1.01802,  -169.7466,  'SANTA MA',  115.00,  19
4122,  1,  0.013,  -153.301,  0.000,  0.000,  4,  1.01061,  -171.5750,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98236,  -145.6493,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00223,  -162.3596,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93590,  -128.6325,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00419,  -154.3840,  'BROWNSVI',  115.00,  19
4127,  1,  0.003,  -68.013,  0.000,  0.000,  4,  0.98557,  -154.5466,  'ALICE 0 ',  115.00,  21
4128,  1,  0.079,  -70.748,  0.000,  0.000,  4,  1.00495,  -169.3661,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02744,  -155.2394,  'PREMONT ',  115.00,  20
4130,  1,  -0.008,  -26.286,  0.000,  0.000,  4,  1.02521,  -156.0718,  'FREER 0 ',  115.00,  20
4131,  1,  0.827,  -103.610,  0.000,  0.000,  4,  0.96291,  -134.9446,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95160,  -136.8185,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96291,  -134.9446,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96291,  -134.9446,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96291,  -134.9446,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96291,  -134.9446,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96291,  -134.9446,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96291,  -134.9446,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95979,  -150.4106,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02205,  -147.4557,  'SARITA 1',  230.00,  21
4141,  1,  -0.147,  -124.601,  0.000,  0.000,  4,  1.02979,  -151.8167,  'SARITA 1',  115.00,  21
4142,  1,  -20.647,  -40.040,  0.000,  0.000,  4,  1.03295,  -147.1549,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93565,  -140.4002,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96422,  -151.9483,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98304,  -142.4190,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00679,  -146.6131,  'LAREDO 4',  230.00,  20
4147,  1,  0.154,  -101.924,  0.000,  0.000,  4,  1.00936,  -148.8657,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97828,  -154.7733,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93318,  -134.6016,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98024,  -144.0128,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01376,  -149.6559,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01694,  -151.5386,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02343,  -149.3990,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99647,  -167.0405,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00094,  -164.7407,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98497,  -144.9768,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00687,  -169.8855,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00642,  -137.2255,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99113,  -141.6258,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -134.9770,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -131.6650,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -131.7503,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00642,  -137.2255,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00006,  -163.4747,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01928,  -151.1648,  'SARITA 2',  115.00,  21
4166,  1,  -22.074,  28.940,  0.000,  0.000,  4,  1.00623,  -150.5797,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99615,  -170.7288,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98958,  -141.9526,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95981,  -147.2892,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98020,  -142.3092,  'ARANSAS ',  115.00,  21
4171,  1,  0.291,  -102.045,  0.000,  0.000,  4,  1.01002,  -161.1983,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97826,  -130.3218,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.91749,  -124.5373,  'REFUGIO ',  115.00,  21
4174,  1,  -0.001,  -86.806,  0.000,  0.000,  4,  1.01049,  -128.3933,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.002,  -31.704,  0.000,  0.000,  4,  1.02780,  -152.0153,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03402,  -152.8819,  'BRUNI 1 ',  115.00,  20
4177,  1,  -16.473,  -8.788,  0.000,  0.000,  4,  1.03917,  -152.3992,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.001,  -40.544,  0.000,  0.000,  4,  0.95151,  -130.8762,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00813,  -156.1965,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97873,  -143.4006,  'PORT ARA',  115.00,  21
4181,  1,  -8.194,  -42.620,  0.000,  0.000,  4,  0.99693,  -133.2334,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95387,  -134.6438,  'TAFT 1 1',  115.00,  21
4183,  1,  -22.294,  -43.240,  0.000,  0.000,  4,  1.00812,  -148.5714,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99777,  -159.9166,  'SAN PERL',  115.00,  19
4185,  1,  0.003,  -21.179,  0.000,  0.000,  4,  1.01307,  -153.5834,  'ZAPATA 0',  115.00,  19
4186,  1,  0.008,  -54.197,  0.000,  0.000,  4,  1.00335,  -171.1827,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94289,  -148.4302,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95554,  -150.4060,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92590,  -144.4576,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99732,  -150.7482,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99661,  -158.2377,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -148.2641,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01288,  -151.1295,  'BROWNSVI',  115.00,  19
4194,  1,  -22.140,  -42.940,  0.000,  0.000,  4,  0.99653,  -165.0647,  'SEBASTIA',  115.00,  19
4195,  1,  -10.104,  13.250,  0.000,  0.000,  4,  1.00442,  -136.7366,  'OILTON 0',  500.00,  20
4196,  1,  0.021,  -206.326,  0.000,  0.000,  4,  1.01547,  -140.5440,  'OILTON 1',  230.00,  20
4197,  1,  -0.143,  -68.375,  0.000,  0.000,  4,  1.02979,  -144.1401,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -132.2694,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89086,  -140.6787,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95994,  -137.4147,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -131.8593,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -131.0823,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98854,  -135.1756,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -133.1096,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01972,  -132.2670,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86539,  -139.0111,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01553,  -131.6119,  'DENTON 5',  161.00,  17
5013,  1,  0.004,  -55.490,  0.000,  0.000,  5,  0.96160,  -138.3668,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00497,  -135.4869,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -127.8850,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -130.8125,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00167,  -133.9261,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -125.7314,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00196,  -129.4147,  'JACKSBOR',  161.00,  12
5020,  1,  -4.914,  17.280,  0.000,  0.000,  5,  1.01756,  -125.6384,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01939,  -127.9770,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -130.6631,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01939,  -127.9770,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90425,  -137.3999,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01244,  -129.5938,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01332,  -132.3845,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01358,  -133.8420,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -131.9696,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96261,  -129.4883,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01032,  -134.4691,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00735,  -132.1358,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01458,  -132.1419,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -127.3611,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01651,  -129.4692,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -127.3611,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -127.3611,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.2954,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.2292,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -126.4233,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -124.5696,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.4209,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.0763,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00194,  -133.4363,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00934,  -132.0226,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -124.8242,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -127.1800,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01552,  -125.2469,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01492,  -129.0004,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01923,  -125.8003,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00409,  -131.1838,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01923,  -125.8003,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -128.8542,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -131.3961,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82851,  -144.3125,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -124.9321,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -125.9119,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01604,  -122.6057,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01323,  -121.5345,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98172,  -132.8295,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99851,  -133.9212,  'MABANK 2',  115.00,  14
5061,  1,  -0.009,  -36.441,  0.000,  0.000,  5,  1.02993,  -136.4240,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01279,  -138.6876,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -127.6511,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -130.4816,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -127.6511,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -127.6511,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -125.0943,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -124.9671,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -124.7964,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01446,  -132.7694,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97989,  -128.5840,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -131.4758,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00729,  -130.8528,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00784,  -133.5095,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94379,  -133.7501,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00958,  -135.0359,  'TERRELL ',  161.00,  16
5077,  1,  -0.013,  -68.572,  0.000,  0.000,  5,  1.02996,  -136.3682,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -130.9728,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98233,  -130.2618,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94255,  -133.3441,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99494,  -127.8328,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -132.7509,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -128.1614,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -130.5937,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00450,  -133.1661,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01762,  -132.4010,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95031,  -135.3835,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95959,  -134.3751,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00503,  -132.2196,  'CLIFTON ',  13.800,  18
5090,  1,  -0.013,  -183.819,  0.000,  0.000,  5,  1.02487,  -132.8627,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90147,  -139.7303,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01328,  -131.9646,  'GRANDVIE',  161.00,  14
5093,  1,  -0.002,  -226.420,  0.000,  0.000,  5,  1.02620,  -134.0325,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00375,  -128.2599,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -131.9892,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -131.7164,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -131.5616,  'EULESS 2',  161.00,  17
5098,  1,  -0.153,  -193.315,  0.000,  0.000,  5,  1.02998,  -133.5710,  'FORT WOR',  161.00,  17
5099,  1,  -0.034,  -108.470,  0.000,  0.000,  5,  1.02999,  -133.7048,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01556,  -132.0296,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95317,  -138.4257,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -128.6719,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -130.9242,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01199,  -131.8438,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01917,  -132.7090,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01917,  -132.7090,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01917,  -132.7090,  'IRVING 1',  13.800,  17
5108,  1,  -0.247,  -353.491,  0.000,  0.000,  5,  1.02999,  -131.5494,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99776,  -132.9251,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95816,  -136.4124,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -132.4280,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95012,  -135.5639,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01507,  -133.9965,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98498,  -134.6497,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00713,  -133.8755,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -131.7570,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01166,  -133.2551,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95463,  -138.5081,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01393,  -127.5655,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03535,  -124.9517,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -31.518,  0.000,  0.000,  5,  1.02495,  -128.9859,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01938,  -132.8219,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88710,  -135.4530,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89055,  -133.5031,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -131.1534,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -132.8932,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92463,  -138.3445,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01570,  -132.7738,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97422,  -133.8354,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -131.2155,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01235,  -123.2560,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00330,  -125.5332,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94633,  -137.9627,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99038,  -136.1033,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99882,  -136.5499,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95349,  -133.4959,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99500,  -127.0758,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98742,  -128.8795,  'WACO 1 1',  161.00,  13
5139,  1,  -0.186,  -141.167,  0.000,  0.000,  5,  1.02999,  -133.0759,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90062,  -137.9353,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98747,  -133.6925,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94235,  -132.5892,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -130.9929,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95124,  -132.3765,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01976,  -131.8667,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01365,  -132.0738,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -132.8239,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01743,  -132.9204,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01706,  -132.9086,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00706,  -128.9085,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94350,  -136.6313,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01406,  -132.3161,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01068,  -130.1351,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94186,  -136.4003,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99284,  -136.4928,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95968,  -138.5067,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00285,  -132.8114,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -131.9007,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88275,  -136.3887,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -130.5433,  'DENTON 2',  161.00,  17
5161,  1,  -0.343,  -167.537,  0.000,  0.000,  5,  1.02999,  -132.6938,  'DALLAS 4',  161.00,  16
5162,  1,  1.299,  0.000,  0.000,  0.000,  5,  0.80072,  -147.7286,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99600,  -126.9800,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -128.4084,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -130.2631,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -127.0914,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -128.4084,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02141,  -133.1826,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99839,  -135.8614,  'DUBLIN 1',  161.00,  15
5170,  1,  -2.457,  -3.990,  0.000,  0.000,  5,  1.00106,  -135.7730,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88169,  -141.7117,  'MERTENS ',  161.00,  14
5172,  1,  -0.068,  -174.378,  0.000,  0.000,  5,  1.02998,  -134.1282,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -131.4313,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87035,  -142.4452,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -130.9521,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96837,  -134.1435,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01487,  -132.0742,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01045,  -132.6745,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -124.7109,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01254,  -126.2763,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01622,  -132.4715,  'GARLAND ',  161.00,  16
5182,  1,  0.593,  0.000,  0.000,  0.000,  5,  0.89671,  -138.4762,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -132.6624,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00602,  -134.7784,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01159,  -133.5697,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00548,  -131.5999,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01407,  -127.7765,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01822,  -132.3473,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -132.7019,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98174,  -138.1411,  'GORDON 0',  161.00,  12
5191,  1,  0.016,  -53.629,  0.000,  0.000,  5,  0.94531,  -136.8486,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01265,  -123.3511,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01424,  -123.8184,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01456,  -132.2314,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -132.6609,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -125.2515,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01235,  -127.6238,  'BRYSON 1',  161.00,  12
5198,  1,  -6.142,  21.600,  0.000,  0.000,  5,  1.01778,  -125.2115,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -132.9788,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95582,  -137.7634,  'MINERAL ',  161.00,  12
5201,  1,  0.508,  0.000,  0.000,  0.000,  5,  0.86460,  -137.8856,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97971,  -131.6671,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -132.3569,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02050,  -125.3027,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -127.0953,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01475,  -122.5683,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01767,  -123.8376,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01680,  -123.4581,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93491,  -136.0705,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -131.8951,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82206,  -144.9801,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98622,  -133.1322,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -132.0813,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01288,  -132.6331,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00598,  -132.8172,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01622,  -133.0409,  'FORT WOR',  161.00,  17
5217,  1,  -0.204,  -275.101,  0.000,  0.000,  5,  1.02999,  -132.7392,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00461,  -134.2469,  'JUSTIN 0',  161.00,  17
5219,  1,  0.014,  -30.353,  0.000,  0.000,  5,  0.99705,  -133.4069,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01757,  -134.4877,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99891,  -127.6851,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95874,  -135.6780,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82745,  -144.8429,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -132.2390,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00426,  -134.8572,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96533,  -136.5241,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00424,  -134.4720,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01409,  -131.0193,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01497,  -132.2306,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -132.8088,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93888,  -137.5220,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -133.0677,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -132.3821,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01449,  -131.4306,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98485,  -128.3704,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -126.0768,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01792,  -126.5871,  'OLNEY 1 ',  161.00,  12
5238,  1,  -9.214,  32.400,  0.000,  0.000,  5,  1.02320,  -126.0249,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -124.1775,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01162,  -128.3949,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -128.9662,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -128.9662,  'GOLDTHWA',  115.00,  18
5243,  1,  -6.142,  21.600,  0.000,  0.000,  5,  1.01926,  -124.0853,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01573,  -133.1026,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -133.4109,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95493,  -133.3932,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93670,  -136.4224,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -131.9588,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01338,  -132.0577,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01729,  -131.1157,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01961,  -132.5266,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -132.8315,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01841,  -132.0239,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01772,  -132.6668,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95675,  -138.8495,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97031,  -133.3193,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94955,  -135.1461,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01233,  -132.2186,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00373,  -134.2592,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01462,  -123.5214,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98135,  -129.4638,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -119.2214,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.4533,  'GLEN ROS',  13.800,  18
5264,  1,  -0.002,  -91.574,  0.000,  0.000,  5,  1.00788,  -136.6759,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -131.4660,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -131.9249,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91543,  -137.0333,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94347,  -135.2349,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99904,  -129.6569,  'MIDLOTHI',  161.00,  17
5270,  1,  0.570,  0.000,  0.000,  0.000,  5,  0.87348,  -139.9189,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94997,  -130.2702,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -132.7911,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -132.4828,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00331,  -132.6134,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83428,  -144.4177,  'DAWSON 0',  161.00,  14
5276,  1,  0.592,  0.000,  0.000,  0.000,  5,  0.90637,  -133.0289,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01418,  -132.5584,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98423,  -126.3521,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00896,  -122.9930,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99810,  -124.7701,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00278,  -120.8307,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00390,  -121.1659,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00540,  -121.5958,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99585,  -133.6938,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99429,  -133.6406,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97282,  -132.3151,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02050,  -132.1143,  'ARLINGTO',  161.00,  17
5288,  1,  0.528,  0.000,  0.000,  0.000,  5,  0.94167,  -135.6879,  'WOLFE CI',  161.00,  16
5289,  1,  0.002,  -264.109,  0.000,  0.000,  5,  1.02782,  -132.2496,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94714,  -135.8358,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01645,  -133.7033,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01120,  -133.1353,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00336,  -130.2623,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -132.9153,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -127.7869,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -130.1125,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -127.7869,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03268,  -127.4015,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03911,  -126.9983,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03700,  -127.1312,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -127.7869,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -124.0242,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -124.9811,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -128.0031,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -130.7695,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01754,  -132.3485,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -131.8250,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01429,  -131.7264,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01665,  -132.7222,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -133.0778,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -133.1469,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00899,  -133.8471,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -130.1824,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92296,  -136.3404,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00533,  -133.5415,  'DENTON 6',  161.00,  17
5316,  1,  -0.146,  -212.771,  0.000,  0.000,  5,  1.02998,  -132.3677,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01365,  -125.0450,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01495,  -126.9813,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -123.0375,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -122.8245,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -123.1240,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -128.2421,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -131.3110,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.0987,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.0914,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03591,  -127.1639,  'DALLAS 2',  13.800,  17
5327,  1,  0.782,  0.000,  0.000,  0.000,  5,  0.82689,  -143.4422,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94788,  -133.5712,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01160,  -132.2818,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -131.8495,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99254,  -134.0943,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -133.9290,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99529,  -132.9289,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97643,  -135.5465,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -132.8541,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01462,  -131.5351,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00728,  -128.2166,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00244,  -132.0761,  'GRANBURY',  161.00,  18
5339,  1,  -0.093,  -141.331,  0.000,  0.000,  5,  1.02999,  -133.3602,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -132.9418,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -131.5960,  'LEWISVIL',  161.00,  17
5342,  1,  -2.742,  -3.201,  0.000,  0.000,  5,  1.03152,  -131.4258,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -129.8526,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -133.0785,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94130,  -136.5574,  'HILLSBOR',  161.00,  14
5346,  1,  -0.018,  -271.738,  0.000,  0.000,  5,  1.02231,  -133.0881,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95936,  -138.1212,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96805,  -133.5347,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01419,  -131.5583,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -128.3711,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01740,  -130.7210,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01559,  -132.3990,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -131.8401,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -133.1707,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99748,  -130.9827,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -132.5512,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -131.2198,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01231,  -122.2835,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97735,  -126.8048,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -118.7581,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -125.1242,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01255,  -127.1434,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -125.1242,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -124.0042,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01416,  -122.7867,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01353,  -122.4626,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01360,  -122.5419,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01570,  -123.4099,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -122.3215,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01956,  -131.6488,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00428,  -131.5426,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -132.8569,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01427,  -133.7743,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -130.9756,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01727,  -132.9134,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -131.8204,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99132,  -128.6533,  'KILLEEN ',  161.00,  13
5378,  1,  0.003,  -108.080,  0.000,  0.000,  5,  0.97767,  -131.7547,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -133.2985,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -126.1709,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00351,  -128.8552,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03552,  -124.5559,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03746,  -124.3338,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -128.0721,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -129.9669,  'DALLAS 3',  161.00,  16
5386,  1,  0.598,  -167.015,  0.000,  0.000,  5,  1.02167,  -132.6107,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01015,  -134.3461,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99371,  -126.9190,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97375,  -129.7937,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96198,  -128.7503,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94917,  -131.0614,  'ROGERS 1',  115.00,  13
5392,  4,  88.264,  25.005,  0.000,  0.000,  5,  0.00001,  0.0000,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96517,  -132.3055,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03753,  -126.6172,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03430,  -127.4519,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01019,  -132.0639,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -132.0383,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -132.0383,  'ALBANY 1',  115.00,  15
5399,  1,  -6.781,  -32.945,  0.000,  0.000,  5,  1.04092,  -126.5803,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00847,  -131.6048,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -125.5052,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00843,  -128.2742,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -125.5052,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -125.5052,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -125.5052,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01455,  -125.5052,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94334,  -136.5581,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00321,  -133.4209,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01163,  -132.7694,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01187,  -124.4250,  'KILLEEN ',  500.00,  13
5411,  1,  -0.026,  -178.871,  0.000,  0.000,  5,  1.01207,  -126.7050,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00928,  -132.9906,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -125.4681,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01412,  -131.1406,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01980,  -123.9293,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -123.9124,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -124.0980,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -124.1753,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -124.7116,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -131.7975,  'FORT WOR',  161.00,  17
5421,  1,  -0.040,  -172.106,  0.000,  0.000,  5,  1.01358,  -134.2938,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.117,  -116.093,  0.000,  0.000,  5,  1.02999,  -131.9916,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -131.9916,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -131.9916,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -132.5437,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95327,  -135.3446,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98869,  -132.1378,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -131.4778,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01291,  -134.1985,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01299,  -134.9326,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01637,  -131.9447,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00646,  -134.5263,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -133.0449,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01945,  -134.0145,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97331,  -136.7567,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -132.3896,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82100,  -145.2624,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -133.1067,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99287,  -130.1942,  'WAXAHACH',  161.00,  14
5440,  1,  -0.183,  -202.290,  0.000,  0.000,  5,  1.02999,  -133.1174,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -132.6004,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01617,  -133.2798,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -133.2587,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01324,  -124.4592,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00282,  -128.9082,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95312,  -133.7074,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01253,  -132.2276,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -128.5825,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -130.7738,  'GRAND PR',  161.00,  17
5450,  1,  1.100,  0.000,  0.000,  0.000,  5,  0.95639,  -137.0972,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01038,  -125.2773,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99366,  -127.3322,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01420,  -131.5162,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00190,  -132.5472,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99833,  -135.2844,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95735,  -138.6164,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -132.3169,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95580,  -129.3881,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94088,  -132.1371,  'HOLLAND ',  115.00,  13
5460,  4,  54.332,  15.394,  0.000,  0.000,  5,  0.00001,  0.0000,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98160,  -126.9468,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01433,  -132.2234,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -132.9092,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02520,  -128.5742,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -130.7100,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90207,  -137.8074,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -132.9183,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01198,  -132.6991,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01341,  -133.8855,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96017,  -133.2869,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99650,  -135.4745,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -130.0760,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01369,  -128.1374,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87176,  -141.1941,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01945,  -132.5296,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87188,  -142.1373,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00128,  -127.7116,  'HARKER H',  161.00,  13
5478,  1,  0.030,  -125.284,  0.000,  0.000,  5,  1.02177,  -132.7052,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -128.3917,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01385,  -130.3506,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00280,  -133.4841,  'FORT WOR',  161.00,  17
5482,  1,  -0.299,  -233.398,  0.000,  0.000,  5,  1.02999,  -133.2159,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -131.9759,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98277,  -134.2678,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00767,  -127.3397,  'BLOOMING',  161.00,  14
6001,  1,  -0.458,  -224.897,  0.000,  0.000,  6,  1.02995,  -125.6586,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99795,  -126.6445,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03446,  -116.5649,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01719,  -115.2746,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02141,  -118.4344,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.3599,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.7520,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.2562,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.3723,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.0420,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00510,  -122.2899,  'MARION 2',  115.00,  22
6012,  1,  -0.026,  -78.982,  0.000,  0.000,  6,  1.02998,  -121.2262,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99608,  -126.6739,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91718,  -132.2073,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00337,  -127.0480,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01471,  -125.1493,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00403,  -124.5548,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00405,  -125.2775,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00446,  -125.7560,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00033,  -126.8162,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -119.5360,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02695,  -121.4971,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01822,  -124.0731,  'LEANDER ',  115.00,  23
6024,  1,  -0.218,  -224.801,  0.000,  0.000,  6,  1.02996,  -127.5349,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.789,  -404.538,  0.000,  0.000,  6,  1.02994,  -126.0060,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00119,  -125.2278,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -123.0287,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00721,  -124.7924,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92366,  -132.2363,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95730,  -113.1300,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95767,  -115.6417,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01217,  -128.0848,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02405,  -121.2962,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01789,  -122.4512,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01280,  -124.3344,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01191,  -121.0180,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00920,  -123.4508,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03238,  -118.4642,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -121.8074,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00533,  -125.5630,  'AUSTIN 3',  115.00,  23
6041,  1,  -17.431,  -20.480,  0.000,  0.000,  6,  1.03641,  -118.2810,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.7395,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00249,  -124.2764,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99461,  -126.1591,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -119.1312,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00731,  -122.1778,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00790,  -125.5145,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -119.1312,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -119.1312,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -119.1312,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.02749,  -118.8978,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -119.1312,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.02855,  -118.8610,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03598,  -118.6212,  'SAN ANTO',  13.800,  26
6055,  1,  0.801,  0.000,  0.000,  0.000,  6,  0.83508,  -144.8018,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -115.4921,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -118.1532,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -119.6471,  'NEW BRAU',  115.00,  22
6059,  1,  1.329,  0.000,  0.000,  0.000,  6,  0.78161,  -156.7072,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00020,  -126.9798,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00859,  -125.8736,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00318,  -107.9324,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99981,  -110.6925,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98306,  -114.8331,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99669,  -128.3642,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -116.2267,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01813,  -118.5318,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00914,  -122.6686,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.3707,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.1439,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.5472,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.5150,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.0857,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.0972,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99827,  -107.8671,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98336,  -110.2684,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96398,  -113.8961,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -106.7393,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -107.3429,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -107.1504,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01573,  -126.4027,  'MARBLE F',  115.00,  23
6082,  1,  -21.316,  -22.274,  0.000,  0.000,  6,  1.04162,  -125.1304,  'MARBLE F',  13.800,  23
6083,  1,  -21.316,  -18.848,  0.000,  0.000,  6,  1.04162,  -125.0346,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01516,  -125.3779,  'ROUND RO',  115.00,  23
6085,  1,  -0.144,  0.000,  0.000,  0.000,  6,  1.01518,  -125.3675,  'ROUND RO',  13.800,  23
6086,  1,  -3.075,  0.000,  0.000,  0.000,  6,  1.01555,  -125.1558,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01516,  -125.3779,  'ROUND RO',  13.800,  23
6088,  1,  -1.087,  0.000,  0.000,  0.000,  6,  1.01519,  -125.3208,  'ROUND RO',  13.800,  23
6089,  1,  -1.424,  0.000,  0.000,  0.000,  6,  1.01534,  -125.2750,  'ROUND RO',  13.800,  23
6090,  1,  -4.171,  0.000,  0.000,  0.000,  6,  1.01524,  -125.1482,  'ROUND RO',  13.800,  23
6091,  1,  0.001,  -83.031,  0.000,  0.000,  6,  1.01872,  -126.7938,  'WIMBERLE',  115.00,  23
6092,  1,  0.009,  -47.830,  0.000,  0.000,  6,  0.97799,  -124.6169,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00367,  -124.6551,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00941,  -124.3913,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01275,  -126.9979,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.001,  -83.979,  0.000,  0.000,  6,  0.96589,  -130.3649,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00220,  -125.1071,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00323,  -126.3086,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99250,  -126.4104,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99543,  -127.5394,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00044,  -108.9118,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00222,  -111.3590,  'WINCHEST',  230.00,  25
6103,  1,  -0.003,  -108.545,  0.000,  0.000,  6,  1.01673,  -117.3487,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00044,  -108.9118,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00044,  -108.9118,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00644,  -108.5335,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -119.6775,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99851,  -120.5332,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92797,  -129.9727,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.6626,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.5500,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98903,  -128.1662,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00152,  -126.1533,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99411,  -126.8129,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00037,  -125.7042,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99189,  -128.7293,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -118.2643,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03467,  -119.3605,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -122.2328,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01819,  -124.3281,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00817,  -125.7091,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84456,  -123.4127,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00519,  -125.6934,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01064,  -121.9023,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97987,  -127.8205,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00478,  -125.2653,  'AUSTIN 3',  115.00,  23
6127,  1,  -0.002,  -6.787,  0.000,  0.000,  6,  0.85051,  -137.3413,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99264,  -128.0653,  'SAN ANTO',  115.00,  26
6129,  1,  0.939,  0.000,  0.000,  0.000,  6,  0.78033,  -144.8374,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99858,  -125.6383,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00736,  -124.8783,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99832,  -126.7381,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89504,  -132.8632,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98992,  -130.2770,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95410,  -114.8552,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02062,  -127.0433,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00191,  -127.4623,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91870,  -134.6806,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93114,  -130.4132,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96392,  -131.3083,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -115.4800,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01731,  -118.9304,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01697,  -122.2372,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -115.4800,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.1468,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.3067,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.3517,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.4037,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.4039,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -125.8771,  'SAN ANTO',  115.00,  26
6151,  1,  0.023,  -64.353,  0.000,  0.000,  6,  0.89680,  -127.6483,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01422,  -122.4568,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00403,  -123.4136,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98219,  -128.0272,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98577,  -127.5060,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01226,  -127.0183,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96776,  -130.6208,  'BOERNE 1',  115.00,  26
6158,  1,  -0.007,  -68.340,  0.000,  0.000,  6,  1.01067,  -116.4533,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00570,  -125.1173,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00237,  -125.7774,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02122,  -114.2064,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -118.0226,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00789,  -121.3380,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.0975,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.8578,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.2210,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.3603,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99861,  -126.6073,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01697,  -116.8752,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00712,  -121.2064,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99586,  -124.1810,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95451,  -114.1586,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95286,  -116.8537,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00857,  -125.4382,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00036,  -126.2486,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00478,  -125.5303,  'AUSTIN 3',  115.00,  23
6177,  1,  0.394,  -485.898,  0.000,  0.000,  6,  1.01891,  -122.3145,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99834,  -125.6419,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99634,  -126.7688,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98485,  -127.8125,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01383,  -126.4884,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00399,  -126.4467,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97389,  -121.2093,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00565,  -126.3565,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00085,  -126.7922,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01065,  -125.2083,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00834,  -125.6599,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94734,  -109.2470,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91314,  -115.6688,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89100,  -130.8821,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00364,  -124.5015,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99248,  -116.7749,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97912,  -119.6323,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98648,  -126.7912,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94072,  -116.1290,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97607,  -128.5642,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01868,  -118.0966,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01233,  -122.3512,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01533,  -124.2078,  'SAN ANTO',  115.00,  26
6200,  1,  0.778,  0.000,  0.000,  0.000,  6,  0.98586,  -126.8951,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01035,  -126.5123,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96618,  -126.5612,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00280,  -125.9504,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99484,  -126.4252,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01219,  -124.1836,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95280,  -123.3097,  'LEXINGTO',  115.00,  25
6207,  1,  -0.148,  -121.608,  0.000,  0.000,  6,  1.02996,  -128.1306,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00915,  -126.4755,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96124,  -129.1454,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03542,  -119.5164,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02544,  -121.8499,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00882,  -126.0382,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.1363,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.8752,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.8388,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.9886,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00591,  -127.8315,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99414,  -124.9392,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00923,  -126.6182,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00649,  -124.5068,  'SAN ANTO',  115.00,  22
6221,  1,  0.004,  -97.368,  0.000,  0.000,  6,  0.98666,  -130.7068,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01646,  -122.1653,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01323,  -123.7585,  'AUSTIN 2',  115.00,  23
6224,  1,  0.545,  0.000,  0.000,  0.000,  6,  0.99986,  -126.9914,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98979,  -126.6298,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.80249,  -149.8712,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01107,  -124.5870,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02129,  -116.0442,  'SAN MARC',  500.00,  22
6229,  1,  -0.066,  -282.604,  0.000,  0.000,  6,  1.02996,  -119.9609,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01182,  -123.7408,  'SAN MARC',  115.00,  22
6231,  1,  0.654,  0.000,  0.000,  0.000,  6,  0.98077,  -127.3040,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99218,  -124.9964,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00017,  -126.1420,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01764,  -119.1370,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01439,  -120.8072,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00517,  -124.1230,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84942,  -139.1518,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00836,  -125.0929,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -115.0127,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01114,  -119.3028,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00434,  -122.4197,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -115.0127,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.3854,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -112.3995,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -112.8077,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -113.8742,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03130,  -114.1568,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03888,  -113.2934,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -112.5310,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99928,  -126.1559,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00418,  -127.0329,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98724,  -127.9550,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94272,  -124.0583,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -118.0245,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02356,  -119.9912,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00888,  -124.3056,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02632,  -116.9846,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -116.0363,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -118.0245,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -116.5733,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99683,  -126.7011,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00822,  -125.8786,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97703,  -121.4458,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97034,  -123.9295,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95909,  -117.4787,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.469,  -1.719,  0.000,  0.000,  6,  0.96161,  -117.3740,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.350,  -2.727,  0.000,  0.000,  6,  0.96309,  -117.3112,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.469,  -1.719,  0.000,  0.000,  6,  0.96161,  -117.3740,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.350,  -2.727,  0.000,  0.000,  6,  0.96309,  -117.3112,  'CUERO 1 ',  13.800,  24
6270,  1,  -5.876,  -6.817,  0.000,  0.000,  6,  0.96900,  -117.0624,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.591,  -4.090,  0.000,  0.000,  6,  0.96510,  -117.1778,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.350,  -2.727,  0.000,  0.000,  6,  0.96309,  -117.3112,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.350,  -2.727,  0.000,  0.000,  6,  0.96309,  -117.3112,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.742,  -3.201,  0.000,  0.000,  6,  0.96378,  -117.2836,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99399,  -125.8775,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98510,  -129.5698,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -120.3091,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01179,  -122.8341,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01605,  -118.4217,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00206,  -121.9942,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01140,  -125.7182,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01594,  -128.3878,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00749,  -126.7346,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99993,  -125.1072,  'SAN ANTO',  115.00,  26
6285,  1,  1.267,  0.000,  0.000,  0.000,  6,  0.94306,  -129.5708,  'BOERNE 2',  230.00,  26
6286,  1,  -0.008,  -88.686,  0.000,  0.000,  6,  0.90884,  -136.4677,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00909,  -122.1770,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99608,  -125.5459,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99901,  -126.4737,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01307,  -125.9183,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00142,  -126.2445,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02958,  -117.6988,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01680,  -120.6621,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99629,  -124.2959,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -116.8362,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02802,  -116.9617,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -115.6876,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -115.2494,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -117.6943,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01841,  -119.2160,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -115.2494,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01446,  -112.2866,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01908,  -114.2498,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01573,  -112.7639,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01455,  -112.2500,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00629,  -125.4802,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99358,  -125.9379,  'SAN ANTO',  115.00,  26
6308,  1,  0.834,  0.000,  0.000,  0.000,  6,  0.97923,  -125.7152,  'HONDO 0 ',  230.00,  26
6309,  1,  0.545,  0.000,  0.000,  0.000,  6,  0.90724,  -133.6414,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01158,  -124.2122,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92347,  -119.6400,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01712,  -123.4653,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00596,  -126.5153,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99950,  -125.9485,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -122.5561,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01492,  -124.7768,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01136,  -125.3138,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00729,  -125.9537,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00431,  -126.4188,  'GEORGETO',  115.00,  23
6320,  1,  -0.033,  -230.005,  0.000,  0.000,  6,  1.01929,  -124.3106,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98945,  -122.2081,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98602,  -125.5248,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99475,  -125.8777,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00269,  -124.7871,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87898,  -137.0232,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98708,  -119.2766,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88130,  -122.4844,  'WEIMAR 0',  115.00,  25
6328,  1,  1.029,  -0.001,  0.000,  0.000,  6,  0.81362,  -141.9100,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92884,  -128.0779,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01081,  -125.9055,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.055,  -150.865,  0.000,  0.000,  6,  1.01237,  -126.5470,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99334,  -126.6504,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -118.3572,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01508,  -121.3910,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00362,  -124.0192,  'SAN ANTO',  115.00,  26
6336,  1,  1.227,  0.000,  0.000,  0.000,  6,  0.73640,  -151.3119,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01684,  -125.1227,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84540,  -136.9965,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97225,  -125.8353,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96385,  -127.4480,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98592,  -115.8658,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -121.4057,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01925,  -122.7862,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -124.2288,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00054,  -126.5235,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97639,  -129.9854,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03692,  -118.7424,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02772,  -121.2661,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01354,  -124.6739,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01381,  -125.3080,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01308,  -125.4930,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -122.9862,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01383,  -124.8025,  'ROUND RO',  115.00,  23
6356,  1,  -0.558,  -342.213,  0.000,  0.000,  6,  1.02993,  -126.2205,  'SAN ANTO',  115.00,  26
6357,  1,  0.905,  0.000,  0.000,  0.000,  6,  0.84312,  -147.2225,  'DEVINE 0',  115.00,  26
6358,  1,  -0.201,  -157.183,  0.000,  0.000,  6,  1.02996,  -128.5462,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -122.3686,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01404,  -126.6277,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90863,  -110.9765,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03070,  -98.1169,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01759,  -101.8008,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01199,  -106.0844,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.2571,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.0595,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.5252,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.4447,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.2541,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97430,  -115.2631,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02512,  -112.9030,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96406,  -110.3464,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99669,  -112.1603,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99042,  -110.0359,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99042,  -110.0359,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00288,  -107.4083,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99664,  -111.0991,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96297,  -105.3217,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96128,  -109.1845,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95889,  -112.5798,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96297,  -105.3217,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96297,  -105.3217,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96297,  -105.3217,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96297,  -105.3217,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96297,  -105.3217,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01412,  -106.8138,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99860,  -111.2105,  'SPRING 1',  115.00,  5
7028,  1,  0.008,  -492.605,  0.000,  0.000,  7,  1.01120,  -110.3733,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94012,  -107.1643,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93458,  -114.8563,  'PORT LAV',  115.00,  6
7031,  1,  -6.404,  0.000,  0.000,  0.000,  7,  0.94096,  -106.6251,  'PORT LAV',  13.800,  6
7032,  1,  -1.650,  0.000,  0.000,  0.000,  7,  0.94034,  -107.0253,  'PORT LAV',  13.800,  6
7033,  1,  -1.650,  0.000,  0.000,  0.000,  7,  0.94034,  -107.0253,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94012,  -107.1643,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01526,  -108.0107,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00412,  -110.5202,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -103.2918,  'SUGAR LA',  500.00,  3
7038,  1,  0.614,  0.000,  0.000,  0.000,  7,  1.00205,  -104.7216,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99598,  -108.8984,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01680,  -102.6181,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00788,  -106.1834,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95451,  -103.9167,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95888,  -107.3433,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92409,  -110.4540,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97367,  -101.9842,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96357,  -103.0158,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -103.8563,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00393,  -105.7686,  'KATY 1 1',  230.00,  3
7049,  1,  0.580,  0.000,  0.000,  0.000,  7,  1.00261,  -110.3047,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98931,  -113.7948,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99536,  -111.0448,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99914,  -109.1710,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00620,  -104.9762,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98807,  -110.8356,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99628,  -108.9814,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00850,  -107.7842,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99374,  -111.9152,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91913,  -98.4261,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92624,  -101.3523,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92587,  -104.7180,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93451,  -97.3491,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93324,  -97.4412,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93438,  -97.3667,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93079,  -97.6067,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93201,  -97.5312,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93293,  -97.4635,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98004,  -112.8555,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93972,  -100.7558,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94132,  -104.8598,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99419,  -108.1606,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87495,  -103.5467,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00902,  -106.3309,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -102.8365,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01376,  -105.1804,  'GALVESTO',  115.00,  2
7075,  1,  0.019,  -354.466,  0.000,  0.000,  7,  1.01727,  -107.1753,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -96.8210,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02734,  -99.3274,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01771,  -103.8545,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.7849,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.2106,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.1864,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.7319,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -101.9248,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00862,  -105.0781,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98277,  -106.1985,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99208,  -109.3602,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99895,  -107.9614,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95941,  -111.6525,  'RICHMOND',  115.00,  3
7089,  1,  0.017,  -324.454,  0.000,  0.000,  7,  1.01237,  -111.9457,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99110,  -113.2987,  'PINEHURS',  115.00,  5
7091,  1,  0.731,  -322.303,  0.000,  0.000,  7,  1.02385,  -111.6299,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99103,  -110.3069,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98742,  -110.9674,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00161,  -111.9005,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.82807,  -84.4397,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.85882,  -88.7992,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.86415,  -91.6414,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.87671,  -72.6539,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99277,  -108.9827,  'HOUSTON ',  115.00,  4
7101,  1,  0.650,  0.000,  0.000,  0.000,  7,  0.99518,  -110.1105,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98428,  -112.3733,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99315,  -109.3111,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03165,  -97.0740,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01733,  -101.3441,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -105.4296,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03921,  -96.3828,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03165,  -97.0740,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03165,  -97.0740,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.0947,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.0458,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.8503,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.7039,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.9321,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.9313,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95980,  -111.4070,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99357,  -110.9639,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98419,  -112.0336,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99345,  -108.8962,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98259,  -111.8926,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98259,  -111.8926,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98259,  -111.8926,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.86919,  -102.5908,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99036,  -110.1918,  'HOUSTON ',  115.00,  3
7125,  1,  0.659,  0.000,  0.000,  0.000,  7,  1.02549,  -98.5094,  'SUGAR LA',  500.00,  3
7126,  1,  0.656,  0.000,  0.000,  0.000,  7,  1.00479,  -103.9038,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00235,  -106.3673,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00191,  -110.9857,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91857,  -107.7726,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02880,  -96.8922,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -101.7003,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00247,  -105.5789,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02880,  -96.8922,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02584,  -95.3791,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02494,  -94.9899,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02446,  -94.8001,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02462,  -94.7218,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -95.4494,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02880,  -96.8922,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02880,  -96.8922,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02880,  -96.8922,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02880,  -96.8922,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00163,  -112.2161,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99469,  -108.3597,  'HOUSTON ',  115.00,  4
7145,  1,  -0.428,  -314.340,  0.000,  0.000,  7,  1.02994,  -112.5436,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -112.5436,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00120,  -109.8558,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98885,  -111.8277,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90347,  -108.8909,  'BLOOMING',  115.00,  6
7150,  1,  -0.201,  -147.353,  0.000,  0.000,  7,  1.02998,  -109.2144,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02409,  -111.4579,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99296,  -109.9094,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.85050,  -96.5610,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00684,  -111.9406,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98676,  -110.0343,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00499,  -107.1470,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00010,  -110.1522,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98536,  -110.9337,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -103.4518,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01268,  -105.5524,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00453,  -108.7097,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03256,  -102.7666,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03732,  -102.3927,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03359,  -102.6791,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03264,  -102.7561,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03958,  -102.2172,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -101.9495,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -103.4518,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -103.4518,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -101.1180,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01304,  -103.1097,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01790,  -105.0956,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98445,  -111.7771,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99316,  -107.5854,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02342,  -104.3179,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00964,  -106.6264,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98872,  -111.2919,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98608,  -112.2094,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98650,  -109.0756,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99056,  -110.6965,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98550,  -112.1239,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96201,  -112.3606,  'PATTISON',  115.00,  3
7183,  1,  1.101,  -492.335,  0.000,  0.000,  7,  1.02803,  -111.8411,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01485,  -101.0486,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00577,  -103.3021,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -99.1780,  'HOUSTON ',  500.00,  3
7187,  1,  0.572,  0.000,  0.000,  0.000,  7,  1.00396,  -103.3836,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99755,  -108.1767,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -99.1780,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -99.1780,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -99.1780,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -99.1780,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -99.1780,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02758,  -97.2688,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -96.9735,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02134,  -97.9812,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01751,  -98.4059,  'HOUSTON ',  13.800,  3
7198,  1,  -0.422,  -248.928,  0.000,  0.000,  7,  1.02995,  -111.5922,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01860,  -103.7557,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -107.3474,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -110.7466,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97386,  -115.8042,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93737,  -105.3535,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03338,  -96.6086,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02488,  -99.7380,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02450,  -103.4948,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03338,  -96.6086,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -93.9028,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.7360,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.5337,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.1173,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.1804,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00576,  -106.8208,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98940,  -109.3670,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99345,  -112.1872,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98757,  -110.7263,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99115,  -110.8846,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98938,  -113.9275,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95879,  -107.8476,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99132,  -110.6172,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99030,  -110.3340,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99095,  -109.4887,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99594,  -110.6800,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98972,  -110.9085,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98886,  -112.3363,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99678,  -110.2940,  'HOUSTON ',  115.00,  3
7227,  1,  0.631,  0.000,  0.000,  0.000,  7,  1.02423,  -101.7754,  'HOUSTON ',  500.00,  3
7228,  1,  0.595,  0.000,  0.000,  0.000,  7,  1.00430,  -105.6770,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99929,  -107.9904,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97740,  -109.3231,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99903,  -106.6663,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02207,  -105.8623,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97750,  -115.1550,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00058,  -112.1574,  'PORTER 0',  115.00,  5
7235,  1,  -0.557,  -257.541,  0.000,  0.000,  7,  1.02994,  -113.9327,  'CYPRESS ',  115.00,  3
7236,  1,  -0.446,  -260.006,  0.000,  0.000,  7,  1.02995,  -112.4983,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95538,  -110.2770,  'FULSHEAR',  115.00,  1
7238,  1,  0.000,  -92.919,  0.000,  0.000,  7,  1.02290,  -107.9134,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00279,  -106.9236,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99990,  -110.8325,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98752,  -111.3692,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98892,  -111.5533,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00108,  -109.6146,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98451,  -108.3154,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99899,  -112.6555,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98311,  -112.5693,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94131,  -105.7082,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98636,  -111.3789,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98798,  -110.7364,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99860,  -109.8508,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99310,  -114.3840,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99517,  -101.1018,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98312,  -104.1938,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02241,  -112.3667,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99574,  -108.7783,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99479,  -109.6430,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99107,  -108.1435,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99211,  -109.7554,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00191,  -109.6130,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00239,  -107.7215,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89956,  -93.9920,  'BAY CITY',  230.00,  1
7262,  1,  -0.002,  -58.843,  0.000,  0.000,  7,  0.91071,  -96.7485,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02788,  -97.1640,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02052,  -99.9630,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00530,  -105.0616,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02546,  -95.8850,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02788,  -97.1640,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02788,  -97.1640,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02788,  -97.1640,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02563,  -95.9766,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98170,  -112.9798,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99121,  -109.2910,  'HOUSTON ',  115.00,  3
7273,  1,  -0.334,  -236.535,  0.000,  0.000,  7,  1.02996,  -106.5761,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96816,  -112.1368,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96324,  -114.4900,  'VICTORIA',  115.00,  6
7276,  1,  0.013,  -468.796,  0.000,  0.000,  7,  1.01207,  -111.3791,  'HOUSTON ',  115.00,  3
7277,  1,  0.001,  -42.627,  0.000,  0.000,  7,  0.91712,  -111.9809,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -102.2607,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -104.8817,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -102.2607,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -102.2607,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02119,  -100.6292,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00068,  -105.4189,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02119,  -100.6292,  'BAYTOWN ',  13.200,  4
7285,  1,  -4.670,  0.000,  0.000,  0.000,  7,  1.02124,  -100.3994,  'BAYTOWN ',  13.200,  4
7286,  1,  -4.670,  0.000,  0.000,  0.000,  7,  1.02176,  -100.2959,  'BAYTOWN ',  13.200,  4
7287,  1,  -4.670,  0.000,  0.000,  0.000,  7,  1.02176,  -100.2959,  'BAYTOWN ',  13.200,  4
7288,  1,  -4.670,  0.000,  0.000,  0.000,  7,  1.02176,  -100.2959,  'BAYTOWN ',  13.200,  4
7289,  1,  -9.342,  0.000,  0.000,  0.000,  7,  1.02131,  -100.2657,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98809,  -112.8525,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97823,  -112.4859,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00072,  -109.7455,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00353,  -106.1307,  'SANTA FE',  115.00,  2
7294,  1,  -0.003,  -31.694,  0.000,  0.000,  7,  1.02782,  -104.7000,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99000,  -111.4911,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98161,  -112.0835,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98644,  -110.1244,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98906,  -111.4088,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94702,  -108.7240,  'EAGLE LA',  115.00,  1
7300,  1,  -0.170,  -187.804,  0.000,  0.000,  7,  1.02996,  -112.9035,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98893,  -108.3482,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90623,  -100.6552,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91962,  -107.6039,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90656,  -93.8417,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94113,  -99.5764,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94818,  -104.4015,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90656,  -93.8417,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90656,  -93.8417,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90656,  -93.8417,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90656,  -93.8417,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.91921,  -92.5144,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99866,  -99.9304,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97343,  -103.8217,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94508,  -115.5022,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -111.9671,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98782,  -109.3996,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99660,  -106.7834,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98561,  -109.6669,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98817,  -111.4670,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02979,  -96.7374,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -98.8444,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00577,  -102.2206,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -95.6986,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02588,  -95.3331,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02584,  -95.3259,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02797,  -96.0507,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96092,  -100.1113,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95655,  -101.8991,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98641,  -98.4264,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99112,  -110.5570,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02569,  -99.6366,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -101.9808,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99902,  -107.2330,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02569,  -99.6366,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.9715,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99917,  -108.9928,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.88020,  -114.7079,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99098,  -109.6304,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94516,  -104.1302,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96318,  -113.3844,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96993,  -98.8335,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99301,  -104.4895,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96925,  -109.1085,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98280,  -112.0854,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99295,  -109.0418,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03078,  -97.2986,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01765,  -100.4339,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01061,  -103.7415,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03953,  -96.3607,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.0489,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.3143,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.5323,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.7546,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.8799,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.8672,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.0173,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03078,  -97.2986,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.7428,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.2154,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.4832,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.3302,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98711,  -111.1165,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99977,  -106.5296,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95274,  -110.2838,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99503,  -110.5249,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -98.4048,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -102.2842,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00613,  -106.6258,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.0740,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.7121,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.0064,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.1070,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03622,  -97.9168,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.3600,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.7530,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.9581,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.5490,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.0707,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.2490,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99994,  -103.4031,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99726,  -111.2108,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98792,  -110.0571,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99405,  -106.0054,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98728,  -110.7536,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99002,  -111.8906,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99233,  -110.7208,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98653,  -111.1854,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99416,  -111.6596,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03772,  -105.3748,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02858,  -108.1193,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -110.1740,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01151,  -106.4954,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92937,  -106.3398,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98929,  -109.9003,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99420,  -111.5651,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98538,  -110.6024,  'HOUSTON ',  115.00,  3
7397,  1,  -0.046,  -100.039,  0.000,  0.000,  7,  1.00011,  -110.6929,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99978,  -107.8163,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99452,  -109.4085,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02578,  -98.9575,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01551,  -101.6286,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00761,  -105.9604,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99899,  -107.5316,  'PASADENA',  115.00,  4
7404,  1,  0.562,  0.000,  0.000,  0.000,  7,  0.98589,  -112.4461,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01499,  -105.8130,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93127,  -100.2237,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92752,  -101.9239,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89561,  -106.0723,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99753,  -105.2072,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98714,  -109.7336,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99621,  -112.5969,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98251,  -105.5670,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94965,  -106.5367,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95320,  -104.0636,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94329,  -106.6506,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93569,  -109.2256,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00256,  -110.5247,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00250,  -110.0981,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99974,  -106.4030,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00763,  -108.2598,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99321,  -112.7805,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.3431,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02115,  -101.0857,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00428,  -105.3566,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98747,  -112.4540,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90591,  -103.6303,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98410,  -112.1744,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02584,  -99.2279,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99670,  -99.3531,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97683,  -103.2456,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99864,  -111.3853,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99784,  -131.1026,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98749,  -130.6162,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01846,  -136.4045,  'ARP 0   ',  115.00,  8
8003,  1,  0.016,  -40.297,  0.000,  0.000,  8,  1.00363,  -131.2673,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02671,  -126.3430,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.003,  -115.701,  0.000,  0.000,  8,  1.03001,  -127.5022,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.017,  -59.985,  0.000,  0.000,  8,  1.02998,  -133.4289,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01758,  -134.2100,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99522,  -137.0728,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99260,  -114.7675,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97748,  -129.9015,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00697,  -128.9514,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01382,  -113.2492,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.785,  0.000,  0.000,  8,  1.01766,  -137.1135,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99651,  -133.8495,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01250,  -131.5917,  'HUNTINGT',  115.00,  8
8016,  1,  0.001,  -47.339,  0.000,  0.000,  8,  1.03000,  -118.5620,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01026,  -134.5125,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02444,  -130.7958,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.021,  -153.401,  0.000,  0.000,  8,  1.02998,  -134.6396,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99847,  -136.5963,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02648,  -130.6058,  'GARRISON',  115.00,  8
8022,  1,  -0.002,  -15.759,  0.000,  0.000,  8,  1.03000,  -131.6735,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02403,  -128.8829,  'LUFKIN 1',  115.00,  8
8024,  1,  -7.262,  0.000,  0.000,  0.000,  8,  1.02491,  -128.3675,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.007,  -53.197,  0.000,  0.000,  8,  1.02998,  -133.7903,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00199,  -137.8308,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02203,  -134.2038,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00943,  -137.3679,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99599,  -137.2520,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03703,  -106.0836,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03223,  -107.2850,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02352,  -111.7790,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -104.1373,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -104.5389,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -104.7054,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -104.6343,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99536,  -132.4596,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00908,  -130.1072,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00795,  -137.1977,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99802,  -134.5708,  'MURCHISO',  115.00,  8
8041,  1,  0.001,  -52.924,  0.000,  0.000,  8,  1.02882,  -132.7739,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00365,  -132.4010,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01445,  -122.8036,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01583,  -124.6957,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01465,  -127.5238,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01190,  -121.8612,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01242,  -121.9996,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03741,  -121.0082,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01289,  -122.1758,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01114,  -121.5362,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01298,  -122.2262,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02109,  -135.5408,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99419,  -136.2686,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99927,  -133.6423,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02478,  -131.5127,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02624,  -136.1052,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02080,  -124.1550,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01784,  -125.2839,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01430,  -127.1682,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01391,  -123.1869,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01249,  -122.9837,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02591,  -127.9809,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01369,  -133.5019,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01157,  -127.7075,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99890,  -133.6814,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00831,  -129.1731,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00517,  -122.4637,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00743,  -123.8931,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99923,  -126.2096,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -120.1636,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.5820,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99463,  -132.0670,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00305,  -136.8327,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03080,  -117.5994,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03113,  -120.9781,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02994,  -124.8719,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.2357,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.1086,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.6591,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.3649,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00549,  -136.7274,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02933,  -120.1179,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00562,  -122.8677,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.91869,  -132.9798,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92550,  -132.6388,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94366,  -131.7442,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -118.8432,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -119.2739,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02484,  -135.6801,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01650,  -134.9710,  'ELKHART ',  115.00,  7
8091,  1,  -0.042,  -34.421,  0.000,  0.000,  8,  1.02996,  -130.4764,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00541,  -134.2817,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01752,  -126.6255,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00282,  -115.3924,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99195,  -118.4837,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00375,  -135.5204,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02973,  -125.1701,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02636,  -128.2174,  'CUSHING ',  115.00,  8
8099,  1,  -18.815,  0.000,  0.000,  0.000,  8,  1.03013,  -124.1842,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02349,  -135.5222,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01206,  -132.0732,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.89234,  -132.9668,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98586,  -128.1811,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00145,  -115.3959,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02198,  -123.9977,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00734,  -127.6428,  'MOUNT PL',  115.00,  8
8107,  1,  -0.013,  -24.254,  0.000,  0.000,  8,  1.02999,  -127.8691,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00731,  -137.2568,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99286,  -134.3301,  'ATHENS 2',  115.00,  8
8110,  1,  0.002,  -42.216,  0.000,  0.000,  8,  1.02731,  -133.0133,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01619,  -130.8662,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03398,  -125.4795,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03127,  -126.3997,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02762,  -128.3240,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03398,  -125.4795,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -124.7558,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -124.8582,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00361,  -134.6941,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02678,  -126.8768,  'HENDERSO',  115.00,  8
8120,  1,  -0.171,  -119.811,  0.000,  0.000,  8,  1.03000,  -120.3877,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01938,  -132.1103,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02149,  -120.1009,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99550,  -133.9371,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01617,  -130.9298,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.361,  0.000,  0.000,  8,  1.02243,  -133.1886,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03291,  -121.3842,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03187,  -122.3940,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03271,  -124.3935,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -120.1350,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -118.2702,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -119.7921,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99688,  -132.2604,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02502,  -129.8004,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02437,  -132.4180,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02526,  -135.3334,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01199,  -135.1521,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01427,  -130.3954,  'POLLOK 0',  115.00,  8
8138,  1,  -0.003,  -53.459,  0.000,  0.000,  8,  1.02998,  -136.3194,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99973,  -116.1271,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99377,  -118.9074,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01180,  -123.5324,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00543,  -128.9110,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02128,  -116.5168,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00844,  -128.9476,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01617,  -132.5523,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00699,  -138.0144,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01964,  -127.0478,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00549,  -129.8135,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99921,  -133.4321,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01665,  -131.7090,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.010,  -44.654,  0.000,  0.000,  8,  1.02998,  -135.0542,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02743,  -117.7444,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99937,  -136.8903,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01158,  -136.7169,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02228,  -120.6130,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98778,  -119.9290,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.91833,  -129.9401,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03101,  -108.8102,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.122,  -213.938,  0.000,  0.000,  8,  1.03000,  -113.5072,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02691,  -116.4070,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.555,  5.778,  0.000,  0.000,  1,  0.99463,  -116.9855,  'ODESSA 2',  11.500,  9
11002,  1,  14.568,  4.105,  0.000,  0.000,  1,  1.02416,  -119.1621,  'PRESIDIO',  11.500,  9
11007,  1,  6.546,  1.851,  0.000,  0.000,  1,  1.02729,  -115.6769,  'VAN HORN',  11.500,  9
11012,  1,  2.754,  0.780,  0.000,  0.000,  1,  1.02721,  -130.4697,  'SANDERSO',  11.500,  9
11013,  1,  28.871,  8.085,  0.000,  0.000,  1,  0.97160,  -103.3686,  'MONAHANS',  11.500,  9
11014,  1,  2.168,  0.614,  0.000,  0.000,  1,  0.96996,  -107.9612,  'GRANDFAL',  11.500,  9
11015,  1,  7.099,  2.007,  0.000,  0.000,  1,  1.02905,  -118.2976,  'MARFA 0S',  11.500,  9
11016,  1,  2.872,  0.813,  0.000,  0.000,  1,  1.01427,  -129.7912,  'GARDEN C',  11.500,  9
11017,  1,  17.799,  5.007,  0.000,  0.000,  1,  0.96334,  -116.1954,  'ODESSA 4',  11.500,  9
11018,  1,  0.071,  0.021,  0.000,  0.000,  1,  0.96086,  -116.1243,  'NOTREES ',  11.500,  9
11019,  1,  63.524,  17.576,  0.000,  0.000,  1,  1.01257,  -117.7124,  'MIDLAND ',  11.500,  9
11024,  1,  65.443,  18.042,  0.000,  0.000,  1,  0.95844,  -116.0942,  'ODESSA 6',  11.500,  9
11027,  1,  103.622,  28.253,  0.000,  0.000,  1,  1.02092,  -127.5420,  'MIDLAND ',  11.500,  9
11028,  1,  10.668,  3.011,  0.000,  0.000,  1,  1.02570,  -124.9672,  'COAHOMA ',  11.500,  9
11029,  1,  83.957,  23.015,  0.000,  0.000,  1,  0.98964,  -125.9621,  'MIDLAND ',  11.500,  9
11030,  1,  22.077,  6.204,  0.000,  0.000,  1,  1.00493,  -119.9440,  'ALPINE 0',  11.500,  9
11031,  1,  6.680,  1.888,  0.000,  0.000,  1,  0.99466,  -110.1886,  'FORT DAV',  11.500,  9
11036,  1,  13.131,  3.701,  0.000,  0.000,  1,  0.99541,  -122.8706,  'CRANE 0S',  11.500,  9
11037,  1,  101.596,  27.611,  0.000,  0.000,  1,  0.97130,  -116.9714,  'ODESSA 5',  11.500,  9
11040,  1,  41.305,  11.510,  0.000,  0.000,  1,  0.97511,  -117.1605,  'ANDREWS ',  11.500,  9
11044,  1,  13.504,  3.806,  0.000,  0.000,  1,  1.01536,  -131.1154,  'BIG LAKE',  11.500,  9
11045,  1,  98.252,  26.782,  0.000,  0.000,  1,  0.99063,  -120.4472,  'MIDLAND ',  11.500,  9
11046,  1,  11.185,  3.157,  0.000,  0.000,  1,  1.02725,  -129.8249,  'OZONA 0S',  11.500,  9
11054,  1,  14.889,  4.195,  0.000,  0.000,  1,  1.01387,  -128.4493,  'STANTON ',  11.500,  9
11055,  1,  3.791,  1.072,  0.000,  0.000,  1,  1.01281,  -126.0577,  'ODONNELL',  11.500,  9
11058,  1,  13.532,  3.816,  0.000,  0.000,  1,  1.01772,  -123.5083,  'IRAAN 3 ',  11.500,  9
11064,  1,  102.276,  27.826,  0.000,  0.000,  1,  0.98761,  -118.7803,  'ODESSA 3',  11.500,  9
11067,  1,  82.421,  22.621,  0.000,  0.000,  1,  0.99810,  -128.6821,  'BIG SPRI',  11.500,  9
11068,  1,  59.719,  16.524,  0.000,  0.000,  1,  0.98303,  -130.5209,  'MIDLAND ',  11.500,  9
11071,  1,  92.475,  25.287,  0.000,  0.000,  1,  1.00239,  -115.4405,  'ODESSA 1',  11.500,  9
11083,  1,  37.766,  10.546,  0.000,  0.000,  1,  0.99479,  -117.4316,  'FORT STO',  11.500,  9
11085,  1,  20.565,  5.778,  0.000,  0.000,  1,  0.96634,  -105.0620,  'KERMIT 0',  11.500,  9
11086,  1,  39.241,  10.944,  0.000,  0.000,  1,  0.97312,  -106.5979,  'PECOS 0S',  11.500,  9
11087,  1,  0.883,  0.251,  0.000,  0.000,  1,  1.02724,  -126.1411,  'SHEFFIEL',  11.500,  9
11089,  1,  35.196,  9.837,  0.000,  0.000,  1,  0.99524,  -128.3209,  'LAMESA 0',  11.500,  9
11091,  1,  11.900,  3.358,  0.000,  0.000,  1,  1.03413,  -129.0553,  'RALLS 2 ',  16.100,  9
12001,  1,  40.197,  11.213,  0.000,  0.000,  2,  0.99281,  -125.8939,  'PARIS 3 ',  16.100,  11
12007,  1,  10.483,  2.958,  0.000,  0.000,  2,  0.99758,  -125.3246,  'HONEY GR',  16.100,  11
12008,  1,  9.373,  2.647,  0.000,  0.000,  2,  1.01757,  -128.8499,  'MEMPHIS ',  16.100,  10
12009,  1,  33.952,  9.502,  0.000,  0.000,  2,  1.02732,  -129.0718,  'IOWA PAR',  16.100,  11
12010,  1,  56.852,  15.779,  0.000,  0.000,  2,  1.02733,  -132.7987,  'VERNON 2',  16.100,  10
12014,  1,  27.662,  7.759,  0.000,  0.000,  2,  1.01726,  -130.0677,  'CHILDRES',  16.100,  10
12015,  1,  4.768,  1.349,  0.000,  0.000,  2,  1.01386,  -133.5399,  'FORESTBU',  16.100,  11
12016,  1,  57.988,  16.080,  0.000,  0.000,  2,  1.01619,  -131.9966,  'SHERMAN ',  16.100,  11
12020,  1,  42.964,  11.979,  0.000,  0.000,  2,  1.01229,  -126.5582,  'WICHITA ',  16.100,  11
12022,  1,  10.160,  2.868,  0.000,  0.000,  2,  1.00362,  -124.4566,  'PARIS 2 ',  16.100,  11
12025,  1,  45.446,  12.659,  0.000,  0.000,  2,  1.00938,  -126.2070,  'WICHITA ',  16.100,  11
12026,  1,  21.533,  6.053,  0.000,  0.000,  2,  1.02871,  -124.8629,  'WHEELER ',  16.100,  10
12027,  1,  3.983,  1.127,  0.000,  0.000,  2,  0.98892,  -126.6062,  'DEPORT 0',  16.100,  11
12028,  1,  16.108,  4.537,  0.000,  0.000,  2,  1.01177,  -128.3561,  'WICHITA ',  16.100,  11
12029,  1,  3.690,  1.044,  0.000,  0.000,  2,  1.02487,  -129.8849,  'SILVERTO',  16.100,  10
12030,  1,  52.245,  14.492,  0.000,  0.000,  2,  0.97296,  -130.0012,  'BONHAM 0',  16.100,  11
12031,  1,  6.729,  1.902,  0.000,  0.000,  2,  1.03469,  -130.1783,  'MATADOR ',  16.100,  10
12032,  1,  3.133,  0.886,  0.000,  0.000,  2,  1.00097,  -124.6638,  'ARTHUR C',  16.100,  11
12033,  1,  11.649,  3.285,  0.000,  0.000,  2,  0.95916,  -132.8655,  'LEONARD ',  16.100,  11
12034,  1,  4.423,  1.251,  0.000,  0.000,  2,  1.01540,  -131.4488,  'GORDONVI',  16.100,  11
12035,  1,  4.580,  1.296,  0.000,  0.000,  2,  1.03196,  -131.0628,  'KNOX CIT',  16.100,  10
12036,  1,  41.121,  11.474,  0.000,  0.000,  2,  1.01298,  -126.7580,  'WICHITA ',  16.100,  11
12037,  1,  3.616,  1.022,  0.000,  0.000,  2,  1.02452,  -133.3266,  'LINDSAY ',  16.100,  11
12038,  1,  2.236,  0.633,  0.000,  0.000,  2,  1.00756,  -127.9380,  'ECTOR 0S',  16.100,  11
12039,  1,  3.742,  1.059,  0.000,  0.000,  2,  0.99556,  -132.7990,  'SUNSET 0',  16.100,  11
12040,  1,  13.909,  3.920,  0.000,  0.000,  2,  0.99921,  -125.1918,  'CLARKSVI',  16.100,  11
12043,  1,  3.548,  1.004,  0.000,  0.000,  2,  1.01559,  -131.6983,  'SADLER 0',  16.100,  11
12044,  1,  23.566,  6.620,  0.000,  0.000,  2,  1.02119,  -131.0614,  'WHITESBO',  16.100,  11
12045,  1,  21.792,  6.125,  0.000,  0.000,  2,  1.01164,  -126.9768,  'SHEPPARD',  16.100,  11
12046,  1,  18.646,  5.247,  0.000,  0.000,  2,  1.01550,  -131.1339,  'POTTSBOR',  16.100,  11
12047,  1,  12.422,  3.504,  0.000,  0.000,  2,  1.01527,  -127.6973,  'BELLS 0S',  16.100,  11
12048,  1,  6.559,  1.854,  0.000,  0.000,  2,  1.03521,  -130.4053,  'CROSBYTO',  16.100,  10
12049,  1,  11.888,  3.354,  0.000,  0.000,  2,  1.02375,  -130.3349,  'ELECTRA ',  16.100,  10
12050,  1,  3.308,  0.936,  0.000,  0.000,  2,  0.95433,  -131.5688,  'PATTONVI',  16.100,  11
12051,  1,  17.185,  4.837,  0.000,  0.000,  2,  1.00716,  -131.0880,  'HENRIETT',  16.100,  11
12052,  1,  27.118,  7.607,  0.000,  0.000,  2,  1.01877,  -127.3994,  'PANHANDL',  16.100,  10
12053,  1,  30.043,  8.414,  0.000,  0.000,  2,  0.99444,  -129.7379,  'BOWIE 0S',  16.100,  11
12055,  1,  50.674,  14.089,  0.000,  0.000,  2,  1.01418,  -125.8254,  'WICHITA ',  16.100,  11
12060,  1,  3.353,  0.949,  0.000,  0.000,  2,  0.96294,  -129.8105,  'ROXTON 0',  16.100,  11
12063,  1,  57.986,  16.080,  0.000,  0.000,  2,  1.01690,  -130.6143,  'DENISON ',  16.100,  11
12064,  1,  8.114,  2.292,  0.000,  0.000,  2,  0.98291,  -126.9934,  'SUMNER 0',  16.100,  11
12065,  1,  76.049,  20.958,  0.000,  0.000,  2,  1.02736,  -133.1841,  'GAINESVI',  16.100,  11
12066,  1,  7.203,  2.035,  0.000,  0.000,  2,  1.03147,  -129.8824,  'ASPERMON',  16.100,  10
12067,  1,  54.673,  15.174,  0.000,  0.000,  2,  1.00598,  -126.4033,  'WICHITA ',  16.100,  11
12068,  1,  4.996,  1.413,  0.000,  0.000,  2,  1.00629,  -125.5552,  'WINDTHOR',  16.100,  11
12069,  1,  19.113,  5.378,  0.000,  0.000,  2,  1.02732,  -131.3197,  'HOWE 0SE',  16.100,  11
12072,  1,  10.787,  3.045,  0.000,  0.000,  2,  1.02394,  -129.7969,  'COLLINSV',  16.100,  11
12079,  1,  4.483,  1.268,  0.000,  0.000,  2,  1.03196,  -131.9601,  'PADUCAH ',  16.100,  10
12080,  1,  19.473,  5.477,  0.000,  0.000,  2,  1.00758,  -132.2090,  'NOCONA 0',  16.100,  11
12081,  1,  5.033,  1.424,  0.000,  0.000,  2,  0.99353,  -129.6974,  'DODD CIT',  16.100,  11
12082,  1,  60.366,  16.723,  0.000,  0.000,  2,  1.01403,  -127.5621,  'WICHITA ',  16.100,  11
12086,  1,  2.241,  0.634,  0.000,  0.000,  2,  1.00044,  -132.6017,  'MONTAGUE',  16.100,  11
12087,  1,  8.245,  2.329,  0.000,  0.000,  2,  1.03289,  -129.6170,  'SPUR 0SE',  16.100,  10
12090,  1,  2.689,  0.761,  0.000,  0.000,  2,  0.98190,  -127.7435,  'ANNONA 0',  16.100,  11
12091,  1,  12.150,  3.428,  0.000,  0.000,  2,  1.02982,  -132.2804,  'SEYMOUR ',  16.100,  10
12092,  1,  17.031,  4.795,  0.000,  0.000,  2,  1.01493,  -129.1985,  'DENISON ',  16.100,  11
12106,  1,  10.962,  3.092,  0.000,  0.000,  2,  0.96707,  -132.3721,  'WHITEWRI',  16.100,  11
12107,  1,  58.938,  16.339,  0.000,  0.000,  2,  1.01776,  -127.9283,  'SHERMAN ',  16.100,  11
12108,  1,  1.900,  0.538,  0.000,  0.000,  2,  1.01917,  -129.1009,  'ROCHESTE',  16.100,  10
12109,  1,  35.577,  9.949,  0.000,  0.000,  2,  1.01800,  -129.1171,  'BURKBURN',  16.100,  11
12110,  1,  9.122,  2.577,  0.000,  0.000,  2,  1.02730,  -133.2831,  'MUENSTER',  16.100,  11
12111,  1,  13.029,  3.673,  0.000,  0.000,  2,  1.01238,  -127.1913,  'ARCHER C',  16.100,  11
12112,  1,  3.673,  1.039,  0.000,  0.000,  2,  1.01020,  -129.2164,  'PETROLIA',  16.100,  11
12114,  1,  71.508,  19.724,  0.000,  0.000,  2,  1.01178,  -122.9469,  'PARIS 1 ',  16.100,  11
12121,  1,  1.554,  0.440,  0.000,  0.000,  2,  0.99361,  -126.0912,  'BAGWELL ',  16.100,  11
12122,  1,  5.393,  1.525,  0.000,  0.000,  2,  0.98785,  -126.8072,  'TELEPHON',  16.100,  11
12124,  1,  16.931,  4.764,  0.000,  0.000,  2,  0.95917,  -133.9519,  'VAN ALST',  16.100,  11
12125,  1,  3.506,  0.992,  0.000,  0.000,  2,  1.00861,  -130.0353,  'TIOGA 0S',  16.100,  11
12126,  1,  11.251,  3.174,  0.000,  0.000,  2,  1.01879,  -132.9415,  'VALLEY V',  16.100,  11
12129,  1,  4.494,  1.271,  0.000,  0.000,  2,  0.97228,  -132.0974,  'TRENTON ',  16.100,  11
12132,  1,  13.302,  3.751,  0.000,  0.000,  2,  1.02728,  -131.1184,  'HASKELL ',  11.500,  10
12133,  1,  5.487,  1.551,  0.000,  0.000,  2,  1.02063,  -133.0037,  'SAINT JO',  16.100,  11
13002,  1,  92.788,  25.209,  0.000,  0.000,  3,  0.92424,  -132.2513,  'KERRVILL',  11.500,  28
13005,  1,  6.111,  1.726,  0.000,  0.000,  3,  0.82885,  -150.1224,  'LEAKEY 0',  11.500,  28
13006,  1,  7.821,  2.210,  0.000,  0.000,  3,  1.01845,  -130.0437,  'HAMLIN 0',  11.500,  27
13007,  1,  12.580,  3.548,  0.000,  0.000,  3,  1.02397,  -130.6119,  'MERKEL 3',  11.500,  27
13008,  1,  19.655,  5.528,  0.000,  0.000,  3,  1.01230,  -135.5148,  'COLEMAN ',  11.500,  27
13009,  1,  11.440,  3.228,  0.000,  0.000,  3,  1.02460,  -134.3322,  'SONORA 0',  11.500,  28
13010,  1,  4.028,  1.139,  0.000,  0.000,  3,  0.85726,  -151.1472,  'CAMP WOO',  11.500,  28
13011,  1,  26.517,  7.408,  0.000,  0.000,  3,  0.84549,  -143.1066,  'LLANO 0S',  11.500,  28
13012,  1,  0.486,  0.138,  0.000,  0.000,  3,  0.82196,  -145.5667,  'WILLOW C',  11.500,  28
13013,  1,  56.506,  15.685,  0.000,  0.000,  3,  1.02732,  -133.7607,  'ABILENE ',  11.500,  27
13014,  1,  21.413,  6.015,  0.000,  0.000,  3,  0.97497,  -127.5058,  'KINGSLAN',  11.500,  28
13015,  1,  4.345,  1.229,  0.000,  0.000,  3,  1.01200,  -126.8488,  'ROSCOE 6',  11.500,  27
13021,  1,  2.015,  0.570,  0.000,  0.000,  3,  1.01880,  -130.2921,  'LUEDERS ',  11.500,  27
13022,  1,  17.463,  4.915,  0.000,  0.000,  3,  1.01143,  -127.6103,  'COLORADO',  11.500,  27
13023,  1,  11.158,  3.149,  0.000,  0.000,  3,  1.02728,  -130.2283,  'STAMFORD',  11.500,  27
13024,  1,  10.141,  2.862,  0.000,  0.000,  3,  1.02475,  -133.5029,  'ELDORADO',  11.500,  28
13025,  1,  12.411,  3.500,  0.000,  0.000,  3,  1.00297,  -131.7377,  'SAN SABA',  11.500,  28
13029,  1,  4.145,  1.173,  0.000,  0.000,  3,  1.01598,  -127.9846,  'LOMETA 0',  11.500,  28
13030,  1,  135.462,  36.493,  0.000,  0.000,  3,  1.02235,  -141.4709,  'SAN ANGE',  11.500,  27
13031,  1,  10.407,  2.937,  0.000,  0.000,  3,  1.01460,  -130.5242,  'TUSCOLA ',  11.500,  27
13032,  1,  62.643,  17.335,  0.000,  0.000,  3,  1.00841,  -132.6335,  'ABILENE ',  11.500,  27
13035,  1,  2.596,  0.735,  0.000,  0.000,  3,  1.00322,  -133.9920,  'CHEROKEE',  11.500,  28
13036,  1,  4.522,  1.279,  0.000,  0.000,  3,  1.00671,  -134.8336,  'RICHLAND',  11.500,  28
13040,  1,  13.147,  3.707,  0.000,  0.000,  3,  1.00824,  -137.6785,  'BALLINGE',  11.500,  27
13042,  1,  7.094,  2.004,  0.000,  0.000,  3,  1.02263,  -124.6171,  'SILVER 1',  11.500,  27
13049,  1,  9.182,  2.593,  0.000,  0.000,  3,  1.02088,  -130.3113,  'ANSON 0S',  11.500,  27
13051,  1,  137.333,  36.927,  0.000,  0.000,  3,  1.01099,  -135.1379,  'DEL RIO ',  11.500,  28
13052,  1,  7.901,  2.229,  0.000,  0.000,  3,  0.86980,  -143.3360,  'HUNT 0SE',  11.500,  28
13066,  1,  20.981,  5.898,  0.000,  0.000,  3,  1.00539,  -136.9803,  'BRADY 0S',  11.500,  28
13069,  1,  3.752,  1.061,  0.000,  0.000,  3,  1.01142,  -133.0546,  'OVALO 0S',  11.500,  27
13072,  1,  6.029,  1.705,  0.000,  0.000,  3,  1.01819,  -140.0093,  'MILES 0S',  11.500,  27
13075,  1,  12.046,  3.398,  0.000,  0.000,  3,  1.00965,  -139.6317,  'MASON 0S',  11.500,  28
13076,  1,  8.813,  2.485,  0.000,  0.000,  3,  0.85644,  -153.9277,  'BRACKETT',  11.500,  28
13077,  1,  69.260,  19.119,  0.000,  0.000,  3,  1.01104,  -133.3004,  'ABILENE ',  11.500,  27
13093,  1,  3.044,  0.861,  0.000,  0.000,  3,  0.86052,  -148.3315,  'ROCKSPRI',  11.500,  28
13099,  1,  12.114,  3.417,  0.000,  0.000,  3,  1.00834,  -133.0553,  'DYESS AF',  11.500,  27
13100,  1,  7.800,  2.204,  0.000,  0.000,  3,  1.00668,  -133.0349,  'HAWLEY 0',  11.500,  27
13101,  1,  9.133,  2.578,  0.000,  0.000,  3,  1.00365,  -126.6941,  'BUCHANAN',  11.500,  28
13102,  1,  76.547,  21.072,  0.000,  0.000,  3,  1.01065,  -132.4219,  'ABILENE ',  11.500,  27
13103,  1,  38.641,  10.791,  0.000,  0.000,  3,  1.00909,  -129.5473,  'SWEETWAT',  11.500,  27
13107,  1,  12.081,  3.404,  0.000,  0.000,  3,  0.89409,  -137.1800,  'INGRAM 0',  11.500,  28
13108,  1,  19.097,  5.372,  0.000,  0.000,  3,  1.00643,  -128.2847,  'KEMPNER ',  11.500,  28
13114,  1,  81.747,  22.467,  0.000,  0.000,  3,  1.01692,  -136.0335,  'SAN ANGE',  11.500,  27
13115,  1,  10.350,  2.921,  0.000,  0.000,  3,  1.02023,  -129.0089,  'ROTAN 0S',  11.500,  27
13123,  1,  65.245,  17.988,  0.000,  0.000,  3,  0.82936,  -157.2919,  'UVALDE 0',  11.500,  28
13124,  1,  60.185,  16.574,  0.000,  0.000,  3,  0.90016,  -137.5112,  'FREDERIC',  11.500,  28
13125,  1,  79.876,  21.950,  0.000,  0.000,  3,  1.00335,  -133.2051,  'ABILENE ',  11.500,  27
13126,  1,  6.709,  1.894,  0.000,  0.000,  3,  0.82626,  -154.6470,  'SABINAL ',  11.500,  28
13128,  1,  2.751,  0.779,  0.000,  0.000,  3,  1.01399,  -126.7126,  'LORAINE ',  11.500,  27
13130,  1,  98.003,  26.753,  0.000,  0.000,  3,  1.00756,  -128.0105,  'SAN ANGE',  11.500,  27
13132,  1,  9.742,  2.751,  0.000,  0.000,  3,  1.00883,  -139.1903,  'EDEN 0SE',  11.500,  28
13136,  1,  48.024,  13.363,  0.000,  0.000,  3,  1.00751,  -128.5566,  'SNYDER 2',  11.500,  27
13138,  1,  11.464,  3.235,  0.000,  0.000,  3,  1.02138,  -138.8985,  'MENARD 0',  11.500,  28
13139,  1,  14.897,  4.197,  0.000,  0.000,  3,  1.00496,  -134.8825,  'WINTERS ',  11.500,  27
13140,  1,  0.193,  0.055,  0.000,  0.000,  3,  1.01251,  -132.8958,  'GOLDSBOR',  11.500,  27
13142,  1,  6.840,  1.934,  0.000,  0.000,  3,  1.02725,  -139.1288,  'GOODFELL',  11.500,  27
13143,  1,  5.625,  1.590,  0.000,  0.000,  3,  1.02066,  -137.3197,  'SANTA AN',  11.500,  28
13144,  1,  4.589,  1.299,  0.000,  0.000,  3,  1.01350,  -138.4101,  'ROWENA 0',  11.500,  28
13145,  1,  2.876,  0.814,  0.000,  0.000,  3,  1.01845,  -129.5054,  'TRENT 2 ',  11.500,  27
13146,  1,  8.613,  2.433,  0.000,  0.000,  3,  1.02725,  -136.9480,  'JUNCTION',  11.500,  28
13147,  1,  22.610,  6.353,  0.000,  0.000,  3,  1.02141,  -128.7713,  'LAMPASAS',  11.500,  28
14002,  1,  0.671,  0.190,  0.000,  0.000,  4,  0.89892,  -152.0535,  'LAUGHLIN',  11.500,  20
14003,  1,  132.267,  35.602,  0.000,  0.000,  4,  1.00199,  -169.4918,  'EDINBURG',  11.500,  19
14005,  1,  158.654,  43.299,  0.000,  0.000,  4,  0.99162,  -150.3344,  'LAREDO 7',  11.500,  20
14006,  1,  2.839,  0.803,  0.000,  0.000,  4,  1.02348,  -143.6966,  'BRUNI 2 ',  11.500,  20
14007,  1,  200.559,  54.781,  0.000,  0.000,  4,  1.00168,  -170.2321,  'MCALLEN ',  11.500,  19
14008,  1,  32.465,  9.080,  0.000,  0.000,  4,  0.97675,  -127.4036,  'POTEET 0',  11.500,  20
14011,  1,  15.688,  4.419,  0.000,  0.000,  4,  1.01110,  -147.7881,  'HEBBRONV',  11.500,  19
14012,  1,  10.287,  2.904,  0.000,  0.000,  4,  1.01738,  -166.7311,  'PROGRESO',  11.500,  19
14013,  1,  94.885,  25.921,  0.000,  0.000,  4,  1.00185,  -169.3629,  'EDINBURG',  11.500,  19
14015,  1,  165.603,  45.357,  0.000,  0.000,  4,  0.98922,  -145.8474,  'EAGLE PA',  11.500,  20
14016,  1,  6.373,  1.801,  0.000,  0.000,  4,  0.98155,  -127.3228,  'CHARLOTT',  11.500,  20
14017,  1,  76.591,  21.070,  0.000,  0.000,  4,  0.99912,  -142.5382,  'CORPUS C',  11.500,  21
14018,  1,  7.240,  2.045,  0.000,  0.000,  4,  0.94098,  -135.9573,  'WOODSBOR',  11.500,  21
14019,  1,  108.014,  29.320,  0.000,  0.000,  4,  0.98817,  -167.0332,  'MERCEDES',  11.500,  19
14020,  1,  98.465,  26.798,  0.000,  0.000,  4,  0.97222,  -144.1293,  'CORPUS C',  11.500,  21
14021,  1,  26.497,  7.430,  0.000,  0.000,  4,  0.98910,  -167.9104,  'EDCOUCH ',  11.500,  19
14022,  1,  5.244,  1.483,  0.000,  0.000,  4,  0.96338,  -148.5373,  'ENCINAL ',  11.500,  20
14023,  1,  5.140,  1.454,  0.000,  0.000,  4,  0.98187,  -127.1013,  'MOORE 0S',  11.500,  20
14027,  1,  68.936,  19.039,  0.000,  0.000,  4,  1.01731,  -169.8919,  'MCALLEN ',  11.500,  19
14031,  1,  2.686,  0.761,  0.000,  0.000,  4,  1.00414,  -148.6949,  'SAN YGNA',  11.500,  20
14032,  1,  77.993,  21.414,  0.000,  0.000,  4,  0.97647,  -151.0651,  'KINGSVIL',  11.500,  21
14033,  1,  108.593,  29.487,  0.000,  0.000,  4,  0.99433,  -148.7113,  'LAREDO 6',  11.500,  20
14034,  1,  41.510,  11.576,  0.000,  0.000,  4,  0.99996,  -168.7401,  'HIDALGO ',  11.500,  19
14035,  1,  67.453,  18.589,  0.000,  0.000,  4,  0.96581,  -142.7682,  'CORPUS C',  11.500,  21
14036,  1,  37.416,  10.424,  0.000,  0.000,  4,  0.92149,  -140.5447,  'CRYSTAL ',  11.500,  20
14037,  1,  26.353,  7.385,  0.000,  0.000,  4,  0.95521,  -138.4698,  'SINTON 0',  11.500,  21
14038,  1,  82.046,  22.401,  0.000,  0.000,  4,  0.92316,  -132.5256,  'BEEVILLE',  11.500,  21
14040,  1,  181.670,  49.682,  0.000,  0.000,  4,  1.02016,  -161.8031,  'MISSION ',  11.500,  19
14042,  1,  158.822,  43.419,  0.000,  0.000,  4,  1.01653,  -167.5277,  'SAN JUAN',  11.500,  19
14043,  1,  2.501,  0.708,  0.000,  0.000,  4,  1.00105,  -152.1989,  'FALCON H',  11.500,  19
14048,  1,  14.026,  3.953,  0.000,  0.000,  4,  0.99625,  -163.1481,  'LA JOYA ',  11.500,  19
14051,  1,  69.389,  19.112,  0.000,  0.000,  4,  0.97099,  -149.5263,  'BISHOP 0',  11.500,  21
14053,  1,  0.109,  0.031,  0.000,  0.000,  4,  1.00780,  -151.3623,  'ARMSTRON',  11.500,  19
14054,  1,  5.625,  1.590,  0.000,  0.000,  4,  0.93809,  -135.8272,  'SKIDMORE',  11.500,  21
14055,  1,  13.570,  3.824,  0.000,  0.000,  4,  0.97732,  -141.3594,  'CORPUS C',  11.500,  21
14064,  1,  6.665,  1.883,  0.000,  0.000,  4,  0.97015,  -142.2364,  'CORPUS C',  11.500,  21
14066,  1,  150.500,  40.319,  0.000,  0.000,  4,  1.02372,  -169.9569,  'WESLACO ',  11.500,  19
14067,  1,  137.135,  36.779,  0.000,  0.000,  4,  0.98652,  -165.1992,  'HARLINGE',  11.500,  19
14068,  1,  21.909,  6.158,  0.000,  0.000,  4,  1.01171,  -170.2970,  'ELSA 0SE',  11.500,  19
14069,  1,  3.606,  1.020,  0.000,  0.000,  4,  0.97611,  -141.8620,  'CORPUS C',  11.500,  21
14071,  1,  238.953,  65.378,  0.000,  0.000,  4,  0.99400,  -151.8658,  'BROWNSVI',  11.500,  19
14072,  1,  40.805,  11.377,  0.000,  0.000,  4,  0.98357,  -141.1173,  'CORPUS C',  11.500,  21
14078,  1,  67.769,  18.683,  0.000,  0.000,  4,  0.97545,  -141.6413,  'CORPUS C',  11.500,  21
14079,  1,  183.375,  50.104,  0.000,  0.000,  4,  1.00702,  -165.0364,  'MISSION ',  11.500,  19
14086,  1,  17.749,  4.996,  0.000,  0.000,  4,  1.01677,  -160.9025,  'RIO HOND',  11.500,  19
14087,  1,  2.037,  0.577,  0.000,  0.000,  4,  1.00554,  -142.9709,  'CORPUS C',  11.500,  21
14088,  1,  214.800,  58.769,  0.000,  0.000,  4,  1.02707,  -169.3983,  'PHARR 0S',  11.500,  19
14089,  1,  6.125,  1.731,  0.000,  0.000,  4,  0.99112,  -166.6510,  'SANTA RO',  11.500,  19
14099,  1,  12.149,  3.425,  0.000,  0.000,  4,  0.95953,  -142.9426,  'ODEM 0SE',  11.500,  21
14100,  1,  31.775,  8.891,  0.000,  0.000,  4,  0.98189,  -140.9697,  'CORPUS C',  11.500,  21
14101,  1,  110.228,  29.915,  0.000,  0.000,  4,  0.99582,  -148.6986,  'LAREDO 3',  11.500,  20
14102,  1,  22.495,  6.320,  0.000,  0.000,  4,  1.00102,  -154.8918,  'OLMITO 0',  11.500,  19
14103,  1,  168.046,  45.944,  0.000,  0.000,  4,  1.01419,  -171.0029,  'EDINBURG',  11.500,  19
14106,  1,  34.948,  9.769,  0.000,  0.000,  4,  0.99319,  -155.1014,  'PORT ISA',  11.500,  19
14107,  1,  87.729,  24.057,  0.000,  0.000,  4,  1.01696,  -168.9783,  'DONNA 0S',  11.500,  19
14108,  1,  27.979,  7.841,  0.000,  0.000,  4,  0.98571,  -138.6702,  'INGLESID',  11.500,  21
14109,  1,  104.402,  28.345,  0.000,  0.000,  4,  0.97281,  -143.4062,  'CORPUS C',  11.500,  21
14110,  1,  54.383,  15.092,  0.000,  0.000,  4,  1.00075,  -161.4499,  'LOS FRES',  11.500,  19
14111,  1,  98.920,  26.946,  0.000,  0.000,  4,  0.98572,  -167.3310,  'HARLINGE',  11.500,  19
14112,  1,  5.252,  1.486,  0.000,  0.000,  4,  1.01692,  -152.3689,  'RIVIERA ',  11.500,  21
14117,  1,  16.614,  4.676,  0.000,  0.000,  4,  0.98268,  -127.2814,  'JOURDANT',  11.500,  20
14118,  1,  13.712,  3.863,  0.000,  0.000,  4,  0.96050,  -150.4271,  'GEORGE W',  11.500,  21
14119,  1,  57.798,  16.019,  0.000,  0.000,  4,  1.00073,  -153.1728,  'ROMA 0SE',  11.500,  19
14120,  1,  41.191,  11.481,  0.000,  0.000,  4,  0.97869,  -141.2830,  'CORPUS C',  11.500,  21
14121,  1,  4.086,  1.156,  0.000,  0.000,  4,  1.01530,  -167.3190,  'SANTA MA',  11.500,  19
14122,  1,  137.914,  37.065,  0.000,  0.000,  4,  1.00800,  -169.1235,  'MCALLEN ',  11.500,  19
14123,  1,  76.178,  20.935,  0.000,  0.000,  4,  0.97962,  -143.6811,  'CORPUS C',  11.500,  21
14124,  1,  25.328,  7.108,  0.000,  0.000,  4,  0.99948,  -160.0780,  'FALFURRI',  11.500,  19
14125,  1,  3.980,  1.126,  0.000,  0.000,  4,  0.93292,  -127.0190,  'PETTUS 0',  11.500,  21
14126,  1,  123.192,  33.279,  0.000,  0.000,  4,  1.00155,  -152.2392,  'BROWNSVI',  11.500,  19
14127,  1,  82.070,  22.507,  0.000,  0.000,  4,  0.98284,  -152.4195,  'ALICE 0S',  11.500,  21
14128,  1,  129.848,  34.987,  0.000,  0.000,  4,  1.00232,  -166.9585,  'RIO GRAN',  11.500,  19
14129,  1,  15.255,  4.298,  0.000,  0.000,  4,  1.02475,  -153.0550,  'PREMONT ',  11.500,  20
14130,  1,  8.834,  2.495,  0.000,  0.000,  4,  1.02251,  -153.8747,  'FREER 0S',  11.500,  20
14132,  1,  30.286,  8.471,  0.000,  0.000,  4,  0.94871,  -135.0422,  'PEARSALL',  11.500,  20
14139,  1,  9.982,  2.816,  0.000,  0.000,  4,  0.95690,  -148.3868,  'SANDIA 0',  11.500,  21
14143,  1,  13.943,  3.927,  0.000,  0.000,  4,  0.93269,  -138.5819,  'DILLEY 0',  11.500,  20
14144,  1,  15.567,  4.382,  0.000,  0.000,  4,  0.96135,  -149.8920,  'ORANGE G',  11.500,  21
14145,  1,  44.149,  12.291,  0.000,  0.000,  4,  0.98026,  -140.5060,  'PORTLAND',  11.500,  21
14147,  1,  185.593,  50.708,  0.000,  0.000,  4,  1.00670,  -146.8108,  'LAREDO 4',  11.500,  20
14148,  1,  13.930,  3.925,  0.000,  0.000,  4,  0.97545,  -152.6510,  'THREE RI',  11.500,  20
14149,  1,  54.147,  14.979,  0.000,  0.000,  4,  0.93026,  -132.8886,  'ROCKPORT',  11.500,  21
14150,  1,  10.873,  3.068,  0.000,  0.000,  4,  0.97742,  -142.0761,  'CORPUS C',  11.500,  21
14154,  1,  28.316,  7.936,  0.000,  0.000,  4,  0.99371,  -164.6833,  'PENITAS ',  11.500,  19
14155,  1,  19.357,  5.445,  0.000,  0.000,  4,  0.99818,  -162.4184,  'SULLIVAN',  11.500,  19
14156,  1,  96.767,  26.376,  0.000,  0.000,  4,  0.98226,  -143.0174,  'CORPUS C',  11.500,  21
14157,  1,  109.066,  29.634,  0.000,  0.000,  4,  1.00422,  -167.4666,  'MISSION ',  11.500,  19
14159,  1,  32.968,  9.222,  0.000,  0.000,  4,  0.98836,  -139.7175,  'CORPUS C',  11.500,  21
14164,  1,  1.620,  0.459,  0.000,  0.000,  4,  0.99728,  -161.1753,  'GRULLA 0',  11.500,  19
14167,  1,  4.070,  1.151,  0.000,  0.000,  4,  0.99336,  -168.3069,  'HARGILL ',  11.500,  19
14168,  1,  7.769,  2.195,  0.000,  0.000,  4,  0.98678,  -140.0401,  'CORPUS C',  11.500,  21
14169,  1,  26.877,  7.531,  0.000,  0.000,  4,  0.95694,  -145.3194,  'MATHIS 0',  11.500,  21
14170,  1,  33.669,  9.412,  0.000,  0.000,  4,  0.97740,  -140.4017,  'ARANSAS ',  11.500,  21
14171,  1,  163.684,  44.726,  0.000,  0.000,  4,  1.00736,  -158.9283,  'SAN BENI',  11.500,  19
14172,  1,  40.266,  11.226,  0.000,  0.000,  4,  0.97546,  -128.6254,  'PLEASANT',  11.500,  20
14173,  1,  10.056,  2.836,  0.000,  0.000,  4,  0.91446,  -123.0213,  'REFUGIO ',  11.500,  21
14174,  1,  17.617,  4.959,  0.000,  0.000,  4,  1.00776,  -126.6946,  'LYTLE 0S',  11.500,  20
14175,  1,  3.070,  0.869,  0.000,  0.000,  4,  1.02510,  -149.8866,  'LAREDO 2',  11.500,  20
14178,  1,  16.093,  4.529,  0.000,  0.000,  4,  0.94860,  -129.2030,  'GOLIAD 0',  11.500,  21
14179,  1,  16.453,  4.633,  0.000,  0.000,  4,  1.00539,  -154.0154,  'SAN DIEG',  11.500,  20
14180,  1,  9.426,  2.661,  0.000,  0.000,  4,  0.97590,  -141.4757,  'PORT ARA',  11.500,  21
14182,  1,  22.494,  6.313,  0.000,  0.000,  4,  0.95098,  -132.9025,  'TAFT 1 1',  11.500,  21
14185,  1,  37.886,  10.583,  0.000,  0.000,  4,  1.01037,  -151.4420,  'ZAPATA 0',  11.500,  19
14186,  1,  33.579,  9.393,  0.000,  0.000,  4,  1.00061,  -168.7447,  'SANTA RO',  11.500,  19
14187,  1,  15.900,  4.474,  0.000,  0.000,  4,  0.93996,  -146.4622,  'COTULLA ',  11.500,  20
14188,  1,  2.879,  0.815,  0.000,  0.000,  4,  0.95263,  -148.3865,  'QUEMADO ',  11.500,  20
14189,  1,  26.905,  7.532,  0.000,  0.000,  4,  0.92292,  -142.5828,  'CARRIZO ',  11.500,  20
14190,  1,  133.752,  35.954,  0.000,  0.000,  4,  0.99467,  -148.6736,  'LAREDO 5',  11.500,  20
14191,  1,  44.028,  12.265,  0.000,  0.000,  4,  0.99386,  -156.0332,  'RAYMONDV',  11.500,  19
14193,  1,  169.209,  46.239,  0.000,  0.000,  4,  1.01023,  -149.0316,  'BROWNSVI',  11.500,  19
15003,  1,  1.677,  0.475,  0.000,  0.000,  5,  1.01598,  -130.4940,  'GARLAND ',  16.100,  16
15004,  1,  102.003,  27.481,  0.000,  0.000,  5,  0.88788,  -138.9205,  'KERENS 0',  16.100,  14
15005,  1,  8.810,  2.487,  0.000,  0.000,  5,  0.95705,  -135.6167,  'LIPAN 0S',  16.100,  18
15006,  1,  7.770,  2.195,  0.000,  0.000,  5,  1.02331,  -130.0833,  'DALLAS 2',  16.100,  16
15007,  1,  84.241,  23.129,  0.000,  0.000,  5,  1.01579,  -129.3271,  'DENTON 4',  16.100,  17
15008,  1,  61.141,  16.909,  0.000,  0.000,  5,  0.98579,  -133.3824,  'ALBANY 2',  16.100,  15
15009,  1,  4.558,  1.289,  0.000,  0.000,  5,  1.02220,  -131.3129,  'DALLAS 2',  16.100,  16
15010,  1,  52.282,  14.529,  0.000,  0.000,  5,  1.01705,  -130.4905,  'PLANO 2 ',  16.100,  16
15011,  1,  115.348,  30.765,  0.000,  0.000,  5,  0.86235,  -137.3237,  'THORNTON',  16.100,  13
15012,  1,  6.710,  1.896,  0.000,  0.000,  5,  1.01280,  -129.8509,  'DENTON 5',  16.100,  17
15013,  1,  71.613,  19.691,  0.000,  0.000,  5,  0.95879,  -136.5500,  'EARLY 0S',  16.100,  15
15014,  1,  17.884,  5.033,  0.000,  0.000,  5,  1.00222,  -133.6693,  'DECATUR ',  16.100,  17
15016,  1,  42.092,  11.743,  0.000,  0.000,  5,  1.02085,  -129.0572,  'KELLER 2',  16.100,  17
15017,  1,  152.910,  40.804,  0.000,  0.000,  5,  0.99905,  -132.1398,  'PONDER 0',  16.100,  17
15022,  1,  12.923,  3.644,  0.000,  0.000,  5,  1.01595,  -128.9157,  'ALEDO 1 ',  16.100,  17
15024,  1,  145.745,  38.488,  0.000,  0.000,  5,  0.90137,  -135.6781,  'GATESVIL',  16.100,  13
15025,  1,  39.439,  11.011,  0.000,  0.000,  5,  1.00973,  -127.8711,  'CLEBURNE',  16.100,  18
15026,  1,  67.934,  18.762,  0.000,  0.000,  5,  1.01064,  -130.6127,  'FORT WOR',  16.100,  17
15027,  1,  63.741,  17.633,  0.000,  0.000,  5,  1.01090,  -132.0439,  'FORT WOR',  16.100,  17
15028,  1,  61.208,  16.956,  0.000,  0.000,  5,  1.01876,  -130.1964,  'FORT WOR',  16.100,  17
15029,  1,  8.438,  2.382,  0.000,  0.000,  5,  0.95973,  -127.8250,  'TROY 0SE',  16.100,  13
15030,  1,  11.014,  3.108,  0.000,  0.000,  5,  1.00758,  -132.6636,  'SPRINGTO',  16.100,  12
15031,  1,  83.141,  22.821,  0.000,  0.000,  5,  1.00468,  -130.3744,  'PRINCETO',  16.100,  16
15032,  1,  34.816,  9.737,  0.000,  0.000,  5,  1.01188,  -130.3728,  'DALLAS 2',  16.100,  16
15034,  1,  41.797,  11.660,  0.000,  0.000,  5,  1.01382,  -127.7441,  'DALLAS 1',  16.100,  16
15043,  1,  48.660,  13.532,  0.000,  0.000,  5,  0.99922,  -131.6579,  'ROYSE CI',  16.100,  16
15044,  1,  59.869,  16.582,  0.000,  0.000,  5,  1.00665,  -130.2611,  'BOYD 0SE',  16.100,  17
15046,  1,  17.807,  5.012,  0.000,  0.000,  5,  1.01313,  -125.4956,  'STEPHENV',  16.100,  18
15048,  1,  66.776,  18.452,  0.000,  0.000,  5,  1.01224,  -127.2860,  'MANSFIEL',  16.100,  17
15050,  1,  160.052,  43.714,  0.000,  0.000,  5,  1.00142,  -129.4420,  'GREENVIL',  16.100,  16
15053,  1,  53.831,  14.951,  0.000,  0.000,  5,  1.01758,  -129.6340,  'PLANO 4 ',  16.100,  16
15054,  1,  137.135,  35.891,  0.000,  0.000,  5,  0.82538,  -142.6001,  'GROESBEC',  16.100,  14
15056,  1,  18.522,  5.212,  0.000,  0.000,  5,  1.01689,  -124.2457,  'GRAHAM 1',  16.100,  12
15062,  1,  32.639,  9.136,  0.000,  0.000,  5,  1.01008,  -136.8065,  'MABANK 2',  11.500,  14
15064,  1,  35.107,  9.820,  0.000,  0.000,  5,  1.02061,  -128.7326,  'ARLINGTO',  16.100,  17
15070,  1,  65.323,  18.060,  0.000,  0.000,  5,  1.01179,  -130.9895,  'DALLAS 4',  16.100,  17
15071,  1,  65.975,  18.203,  0.000,  0.000,  5,  0.97712,  -126.9156,  'WACO 3 0',  16.100,  13
15072,  1,  65.919,  18.230,  0.000,  0.000,  5,  1.02247,  -129.7069,  'DALLAS 1',  16.100,  16
15073,  1,  62.331,  17.245,  0.000,  0.000,  5,  1.00460,  -129.1137,  'BANGS 0S',  16.100,  15
15074,  1,  7.543,  2.131,  0.000,  0.000,  5,  1.00509,  -131.7237,  'PROSPER ',  16.100,  16
15075,  1,  24.516,  6.873,  0.000,  0.000,  5,  0.94087,  -132.0368,  'EVANT 0S',  16.100,  18
15077,  1,  2.963,  0.839,  0.000,  0.000,  5,  1.02726,  -134.5093,  'TERRELL ',  11.500,  16
15078,  1,  10.568,  2.983,  0.000,  0.000,  5,  1.01522,  -129.2203,  'AUBREY 0',  16.100,  17
15079,  1,  60.421,  16.710,  0.000,  0.000,  5,  0.97957,  -128.5615,  'WACO 4 0',  16.100,  13
15080,  1,  30.152,  8.432,  0.000,  0.000,  5,  0.93963,  -131.6395,  'LORENA 0',  16.100,  13
15081,  1,  25.575,  7.175,  0.000,  0.000,  5,  0.99217,  -126.1602,  'FORT HOO',  16.100,  13
15082,  1,  73.422,  20.247,  0.000,  0.000,  5,  1.02092,  -130.9613,  'ARLINGTO',  16.100,  17
15084,  1,  87.373,  23.965,  0.000,  0.000,  5,  1.01868,  -128.8445,  'MCKINNEY',  16.100,  16
15085,  1,  163.658,  44.698,  0.000,  0.000,  5,  1.00183,  -131.3900,  'DALLAS 3',  16.100,  17
15086,  1,  42.629,  11.889,  0.000,  0.000,  5,  1.01493,  -130.6238,  'ARLINGTO',  16.100,  17
15087,  1,  65.156,  17.946,  0.000,  0.000,  5,  0.94746,  -133.6329,  'MILFORD ',  16.100,  14
15090,  1,  3.410,  0.965,  0.000,  0.000,  5,  1.02217,  -131.0700,  'DALLAS 1',  16.100,  16
15091,  1,  89.850,  24.380,  0.000,  0.000,  5,  0.89850,  -137.9720,  'FROST 0S',  16.100,  14
15092,  1,  4.378,  1.238,  0.000,  0.000,  5,  1.01054,  -130.1999,  'GRANDVIE',  16.100,  14
15093,  1,  15.140,  4.266,  0.000,  0.000,  5,  1.02351,  -132.2184,  'HASLET 0',  16.100,  17
15094,  1,  50.186,  13.953,  0.000,  0.000,  5,  1.00103,  -126.5705,  'BARDWELL',  16.100,  14
15095,  1,  2.053,  0.581,  0.000,  0.000,  5,  1.01914,  -130.2146,  'LAKE DAL',  16.100,  17
15096,  1,  26.435,  7.417,  0.000,  0.000,  5,  1.01572,  -129.9504,  'PLANO 1 ',  16.100,  16
15097,  1,  51.912,  14.429,  0.000,  0.000,  5,  1.01861,  -129.7954,  'EULESS 2',  16.100,  17
15098,  1,  70.661,  19.512,  0.000,  0.000,  5,  1.02735,  -131.7611,  'FORT WOR',  16.100,  17
15099,  1,  138.682,  37.334,  0.000,  0.000,  5,  1.02742,  -131.8919,  'FLOWER M',  16.100,  17
15100,  1,  58.331,  16.171,  0.000,  0.000,  5,  1.01288,  -130.2614,  'DALLAS 1',  16.100,  16
15101,  1,  19.959,  5.608,  0.000,  0.000,  5,  0.95027,  -136.6182,  'COMANCHE',  16.100,  15
15103,  1,  22.024,  6.190,  0.000,  0.000,  5,  1.02220,  -129.1655,  'RICHARDS',  16.100,  16
15104,  1,  217.036,  59.315,  0.000,  0.000,  5,  1.00934,  -130.0821,  'FORT WOR',  16.100,  17
15105,  1,  69.248,  19.122,  0.000,  0.000,  5,  1.01652,  -130.9249,  'IRVING 1',  16.100,  17
15108,  1,  88.557,  24.293,  0.000,  0.000,  5,  1.02738,  -129.7742,  'DALLAS 4',  16.100,  17
15109,  1,  37.293,  10.415,  0.000,  0.000,  5,  0.99501,  -131.1604,  'LANCASTE',  16.100,  16
15110,  1,  49.734,  13.801,  0.000,  0.000,  5,  0.95531,  -134.6338,  'PALO PIN',  16.100,  12
15111,  1,  3.033,  0.858,  0.000,  0.000,  5,  1.02304,  -130.6423,  'ADDISON ',  16.100,  16
15112,  1,  35.649,  9.950,  0.000,  0.000,  5,  0.94723,  -133.8105,  'HICO 0SE',  16.100,  18
15113,  1,  12.710,  3.584,  0.000,  0.000,  5,  1.01234,  -132.1940,  'KRUM 0SE',  16.100,  17
15114,  1,  19.282,  5.422,  0.000,  0.000,  5,  0.98218,  -132.8696,  'KAUFMAN ',  16.100,  16
15115,  1,  50.474,  14.028,  0.000,  0.000,  5,  1.00443,  -132.0835,  'CADDO MI',  16.100,  16
15116,  1,  14.223,  4.009,  0.000,  0.000,  5,  1.02203,  -129.9834,  'PLANO 7 ',  16.100,  16
15117,  1,  130.785,  35.251,  0.000,  0.000,  5,  1.00905,  -131.4693,  'FORT WOR',  16.100,  17
15118,  1,  102.163,  27.716,  0.000,  0.000,  5,  0.95184,  -136.6980,  'BAIRD 0S',  16.100,  15
15119,  1,  7.130,  2.015,  0.000,  0.000,  5,  1.01119,  -125.8772,  'PERRIN 0',  16.100,  12
15121,  1,  4.045,  1.144,  0.000,  0.000,  5,  1.02225,  -127.2611,  'BROWNWOO',  16.100,  15
15122,  1,  70.888,  19.562,  0.000,  0.000,  5,  1.01673,  -131.0357,  'DALLAS 6',  16.100,  16
15124,  1,  58.344,  16.067,  0.000,  0.000,  5,  0.88750,  -131.8706,  'MARLIN 1',  11.500,  13
15125,  1,  23.904,  6.714,  0.000,  0.000,  5,  1.01911,  -129.3938,  'ARLINGTO',  16.100,  17
15126,  1,  57.479,  15.941,  0.000,  0.000,  5,  1.01576,  -131.1071,  'DALLAS 8',  16.100,  16
15127,  1,  144.476,  38.318,  0.000,  0.000,  5,  0.92181,  -136.5773,  'JONESBOR',  16.100,  18
15128,  1,  3.422,  0.968,  0.000,  0.000,  5,  1.01297,  -130.9925,  'DALLAS 3',  16.100,  16
15129,  1,  77.987,  21.408,  0.000,  0.000,  5,  0.97145,  -132.0820,  'GOLDTHWA',  16.100,  18
15130,  1,  11.291,  3.186,  0.000,  0.000,  5,  1.02005,  -129.4539,  'PLANO 5 ',  16.100,  16
15132,  1,  84.267,  23.114,  0.000,  0.000,  5,  1.00062,  -123.8914,  'BELTON 1',  16.100,  13
15133,  1,  80.607,  22.055,  0.000,  0.000,  5,  0.94349,  -136.1723,  'TOLAR 0S',  16.100,  18
15134,  1,  10.846,  3.060,  0.000,  0.000,  5,  0.98759,  -134.2920,  'BRECKENR',  16.100,  15
15135,  1,  23.604,  6.627,  0.000,  0.000,  5,  0.99607,  -134.7210,  'EASTLAND',  16.100,  15
15136,  1,  20.865,  5.860,  0.000,  0.000,  5,  0.95059,  -131.7741,  'COOPER 0',  16.100,  16
15138,  1,  10.343,  2.919,  0.000,  0.000,  5,  0.98462,  -127.1975,  'WACO 1 1',  16.100,  13
15139,  1,  101.411,  27.686,  0.000,  0.000,  5,  1.02739,  -131.2740,  'DALLAS 4',  16.100,  16
15140,  1,  78.969,  21.547,  0.000,  0.000,  5,  0.89763,  -136.2100,  'GATESVIL',  16.100,  13
15141,  1,  7.602,  2.147,  0.000,  0.000,  5,  0.98466,  -131.9265,  'ANNA 0SE',  16.100,  16
15142,  1,  37.068,  10.335,  0.000,  0.000,  5,  0.93944,  -130.8980,  'MOODY 0S',  16.100,  13
15143,  1,  15.009,  4.229,  0.000,  0.000,  5,  1.01969,  -129.2356,  'FORT WOR',  16.100,  17
15144,  1,  84.023,  22.965,  0.000,  0.000,  5,  0.94841,  -130.6775,  'WACO 6 0',  16.100,  13
15145,  1,  51.908,  14.427,  0.000,  0.000,  5,  1.01708,  -130.0973,  'GRAND PR',  16.100,  17
15146,  1,  88.361,  24.214,  0.000,  0.000,  5,  1.01100,  -130.3068,  'ROWLETT ',  16.100,  16
15147,  1,  82.964,  22.785,  0.000,  0.000,  5,  1.01268,  -131.0422,  'PLANO 6 ',  16.100,  16
15148,  1,  105.532,  28.739,  0.000,  0.000,  5,  1.01481,  -131.1345,  'IRVING 5',  16.100,  17
15149,  1,  81.941,  22.516,  0.000,  0.000,  5,  1.01441,  -131.1229,  'DALLAS 7',  16.100,  16
15150,  1,  84.291,  23.119,  0.000,  0.000,  5,  1.00439,  -127.2033,  'BRYSON 2',  16.100,  12
15151,  1,  3.888,  1.100,  0.000,  0.000,  5,  0.94055,  -134.8685,  'MORGAN 0',  16.100,  18
15152,  1,  4.539,  1.284,  0.000,  0.000,  5,  1.01132,  -130.5447,  'SACHSE 0',  16.100,  16
15153,  1,  60.712,  16.812,  0.000,  0.000,  5,  1.00799,  -128.4054,  'PARADISE',  16.100,  12
15154,  1,  15.983,  4.497,  0.000,  0.000,  5,  0.93892,  -134.6437,  'RIO VIST',  16.100,  18
15155,  1,  15.531,  4.375,  0.000,  0.000,  5,  0.99006,  -134.6716,  'STRAWN 0',  16.100,  12
15156,  1,  3.553,  1.005,  0.000,  0.000,  5,  0.95679,  -136.6900,  'MAY-00SE',  16.100,  15
15157,  1,  6.032,  1.705,  0.000,  0.000,  5,  1.00008,  -131.0431,  'DESOTO 0',  16.100,  17
15158,  1,  134.423,  36.224,  0.000,  0.000,  5,  1.02112,  -130.1263,  'MESQUITE',  16.100,  16
15159,  1,  149.655,  40.450,  0.000,  0.000,  5,  0.87973,  -134.7176,  'ROSEBUD ',  16.100,  13
15160,  1,  13.205,  3.724,  0.000,  0.000,  5,  1.01868,  -128.7951,  'DENTON 2',  16.100,  17
15161,  1,  54.257,  15.073,  0.000,  0.000,  5,  1.02734,  -130.8987,  'DALLAS 4',  16.100,  16
15162,  1,  206.141,  55.656,  0.000,  0.000,  5,  0.79741,  -146.0052,  'AXTELL 0',  16.100,  14
15163,  1,  6.413,  1.812,  0.000,  0.000,  5,  0.99322,  -125.3213,  'NOLANVIL',  16.100,  13
15165,  1,  13.618,  3.839,  0.000,  0.000,  5,  1.02070,  -128.5178,  'DENTON 1',  16.100,  17
15168,  1,  51.414,  14.294,  0.000,  0.000,  5,  1.01874,  -131.3883,  'DALLAS 3',  16.100,  16
15171,  1,  115.355,  30.863,  0.000,  0.000,  5,  0.87870,  -139.9502,  'MERTENS ',  16.100,  14
15172,  1,  0.921,  0.261,  0.000,  0.000,  5,  1.02729,  -132.3081,  'WEATHERF',  16.100,  12
15173,  1,  59.348,  16.450,  0.000,  0.000,  5,  1.01852,  -129.6672,  'PLANO 3 ',  16.100,  16
15174,  1,  98.877,  26.625,  0.000,  0.000,  5,  0.86730,  -140.6895,  'MALONE 0',  16.100,  14
15175,  1,  4.039,  1.143,  0.000,  0.000,  5,  1.01959,  -129.1960,  'DENTON 3',  16.100,  17
15176,  1,  119.343,  32.176,  0.000,  0.000,  5,  0.96563,  -132.3919,  'GRAFORD ',  16.100,  12
15177,  1,  5.171,  1.462,  0.000,  0.000,  5,  1.01214,  -130.3059,  'ARLINGTO',  16.100,  17
15178,  1,  93.016,  25.439,  0.000,  0.000,  5,  1.00779,  -130.8997,  'ROCKWALL',  16.100,  16
15180,  1,  86.142,  23.625,  0.000,  0.000,  5,  1.00989,  -124.6114,  'CORSICAN',  16.100,  14
15181,  1,  85.633,  23.496,  0.000,  0.000,  5,  1.01357,  -130.6949,  'GARLAND ',  16.100,  16
15182,  1,  181.798,  49.217,  0.000,  0.000,  5,  0.89373,  -136.7478,  'GATESVIL',  16.100,  13
15183,  1,  3.692,  1.045,  0.000,  0.000,  5,  1.02460,  -130.8711,  'CARROLLT',  16.100,  16
15184,  1,  136.641,  36.723,  0.000,  0.000,  5,  1.00339,  -132.9724,  'FORT WOR',  16.100,  17
15185,  1,  83.593,  22.946,  0.000,  0.000,  5,  1.00893,  -131.7789,  'RHOME 0S',  16.100,  17
15186,  1,  25.899,  7.267,  0.000,  0.000,  5,  1.00274,  -129.8496,  'VENUS 0S',  16.100,  17
15187,  1,  24.390,  6.849,  0.000,  0.000,  5,  1.01136,  -126.0840,  'OLNEY 2 ',  16.100,  12
15188,  1,  15.507,  4.369,  0.000,  0.000,  5,  1.01551,  -130.5704,  'CARROLLT',  16.100,  16
15189,  1,  63.269,  17.509,  0.000,  0.000,  5,  1.01576,  -130.9189,  'DALLAS 2',  16.100,  16
15190,  1,  78.242,  21.478,  0.000,  0.000,  5,  0.97900,  -136.3038,  'GORDON 0',  16.100,  12
15191,  1,  3.440,  0.973,  0.000,  0.000,  5,  0.94236,  -135.0794,  'MERIDIAN',  16.100,  18
15193,  1,  7.601,  2.148,  0.000,  0.000,  5,  1.01150,  -122.1947,  'KILLEEN ',  16.100,  13
15194,  1,  93.946,  25.692,  0.000,  0.000,  5,  1.01192,  -130.4603,  'DUNCANVI',  16.100,  17
15195,  1,  48.161,  13.406,  0.000,  0.000,  5,  1.01967,  -130.8748,  'ARGYLE 0',  16.100,  17
15199,  1,  41.880,  11.682,  0.000,  0.000,  5,  1.01350,  -131.1929,  'FORT WOR',  16.100,  17
15200,  1,  24.362,  6.832,  0.000,  0.000,  5,  0.95294,  -135.9646,  'MINERAL ',  16.100,  12
15201,  1,  63.712,  17.461,  0.000,  0.000,  5,  0.86147,  -136.2197,  'COOLIDGE',  16.100,  14
15202,  1,  4.683,  1.324,  0.000,  0.000,  5,  0.97687,  -129.9451,  'RICE 0SE',  16.100,  14
15203,  1,  8.183,  2.312,  0.000,  0.000,  5,  1.01955,  -130.5759,  'DALLAS 3',  16.100,  16
15209,  1,  139.236,  37.037,  0.000,  0.000,  5,  0.93210,  -134.3281,  'WALNUT S',  16.100,  18
15210,  1,  3.471,  0.982,  0.000,  0.000,  5,  1.01911,  -130.1225,  'BEDFORD ',  16.100,  17
15211,  1,  37.389,  10.372,  0.000,  0.000,  5,  0.81872,  -143.2691,  'HUBBARD ',  16.100,  14
15212,  1,  6.522,  1.843,  0.000,  0.000,  5,  0.98340,  -131.3767,  'FERRIS 0',  16.100,  14
15213,  1,  33.277,  9.313,  0.000,  0.000,  5,  1.01500,  -130.3099,  'GARLAND ',  16.100,  16
15214,  1,  88.640,  24.288,  0.000,  0.000,  5,  1.01023,  -130.8567,  'DALLAS 3',  16.100,  16
15215,  1,  107.447,  29.210,  0.000,  0.000,  5,  1.00333,  -131.0451,  'PILOT PO',  16.100,  16
15216,  1,  17.611,  4.958,  0.000,  0.000,  5,  1.01350,  -131.2541,  'FORT WOR',  16.100,  17
15217,  1,  64.695,  17.904,  0.000,  0.000,  5,  1.02735,  -130.9431,  'NORTH RI',  16.100,  17
15218,  1,  102.170,  27.830,  0.000,  0.000,  5,  1.00195,  -132.4517,  'JUSTIN 0',  16.100,  17
15219,  1,  38.465,  10.739,  0.000,  0.000,  5,  0.99430,  -131.6349,  'SCURRY 0',  16.100,  14
15220,  1,  13.528,  3.814,  0.000,  0.000,  5,  1.01485,  -132.6745,  'SANGER 0',  16.100,  17
15221,  1,  40.000,  11.161,  0.000,  0.000,  5,  0.99617,  -126.0110,  'KILLEEN ',  16.100,  13
15222,  1,  82.863,  22.672,  0.000,  0.000,  5,  0.95594,  -133.9115,  'MABANK 1',  16.100,  14
15223,  1,  31.598,  8.795,  0.000,  0.000,  5,  0.82412,  -143.1234,  'MEXIA 0S',  16.100,  14
15224,  1,  33.269,  9.312,  0.000,  0.000,  5,  1.02175,  -130.4576,  'CARROLLT',  16.100,  16
15225,  1,  153.741,  41.028,  0.000,  0.000,  5,  1.00165,  -133.0514,  'NEVADA 0',  16.100,  16
15226,  1,  13.428,  3.783,  0.000,  0.000,  5,  0.96246,  -134.7344,  'ZEPHYR 0',  16.100,  15
15227,  1,  4.154,  1.175,  0.000,  0.000,  5,  1.00148,  -132.6731,  'TERRELL ',  16.100,  16
15228,  1,  54.793,  15.209,  0.000,  0.000,  5,  1.01141,  -129.2698,  'DALLAS 1',  16.100,  16
15229,  1,  78.149,  21.502,  0.000,  0.000,  5,  1.01231,  -130.4591,  'DALLAS 1',  16.100,  16
15230,  1,  44.433,  12.384,  0.000,  0.000,  5,  1.01761,  -131.0217,  'DALLAS 2',  16.100,  16
15231,  1,  64.911,  17.874,  0.000,  0.000,  5,  0.93599,  -135.7493,  'HAMILTON',  16.100,  18
15232,  1,  13.705,  3.864,  0.000,  0.000,  5,  1.02160,  -131.2725,  'ARLINGTO',  16.100,  17
15233,  1,  48.323,  13.451,  0.000,  0.000,  5,  1.02059,  -130.6000,  'EULESS 1',  16.100,  17
15234,  1,  93.229,  25.503,  0.000,  0.000,  5,  1.01184,  -129.6736,  'FRISCO 1',  16.100,  16
15235,  1,  131.851,  35.419,  0.000,  0.000,  5,  0.98217,  -126.7006,  'SALADO 0',  16.100,  13
15244,  1,  19.050,  5.359,  0.000,  0.000,  5,  1.01301,  -131.3153,  'FORT WOR',  16.100,  17
15245,  1,  63.891,  17.681,  0.000,  0.000,  5,  1.02005,  -131.6113,  'GRAPEVIN',  16.100,  17
15246,  1,  130.727,  35.013,  0.000,  0.000,  5,  0.95217,  -131.6715,  'GLEN ROS',  16.100,  18
15247,  1,  20.533,  5.766,  0.000,  0.000,  5,  0.93375,  -134.6717,  'KOPPERL ',  16.100,  18
15248,  1,  3.216,  0.910,  0.000,  0.000,  5,  1.01966,  -130.1845,  'BEDFORD ',  16.100,  17
15249,  1,  104.782,  28.533,  0.000,  0.000,  5,  1.01074,  -130.2908,  'FORT WOR',  16.100,  17
15250,  1,  119.192,  32.288,  0.000,  0.000,  5,  1.01468,  -129.3616,  'DALLAS 5',  16.100,  16
15251,  1,  165.419,  45.227,  0.000,  0.000,  5,  1.01698,  -130.7455,  'GRAND PR',  16.100,  17
15252,  1,  126.464,  34.172,  0.000,  0.000,  5,  1.01771,  -131.0445,  'DALLAS 2',  16.100,  16
15253,  1,  81.363,  22.364,  0.000,  0.000,  5,  1.01576,  -130.2531,  'FLOWER M',  16.100,  17
15254,  1,  126.540,  34.183,  0.000,  0.000,  5,  1.01512,  -130.8852,  'ROANOKE ',  16.100,  17
15255,  1,  80.688,  22.097,  0.000,  0.000,  5,  0.95394,  -137.0303,  'MILLSAP ',  16.100,  12
15256,  1,  9.516,  2.687,  0.000,  0.000,  5,  0.96746,  -131.5795,  'FORRESTO',  16.100,  14
15257,  1,  1.273,  0.361,  0.000,  0.000,  5,  0.94661,  -133.4003,  'ITALY 0S',  16.100,  14
15258,  1,  9.902,  2.795,  0.000,  0.000,  5,  1.00959,  -130.4500,  'FORNEY 0',  16.100,  16
15259,  1,  94.892,  25.916,  0.000,  0.000,  5,  1.00105,  -132.4649,  'LAVON 0S',  16.100,  16
15264,  1,  8.395,  2.371,  0.000,  0.000,  5,  1.00513,  -134.8351,  'DE LEON ',  16.100,  15
15265,  1,  11.849,  3.343,  0.000,  0.000,  5,  1.02202,  -129.6984,  'KELLER 1',  16.100,  17
15266,  1,  101.452,  27.688,  0.000,  0.000,  5,  1.02303,  -130.1481,  'CEDAR HI',  16.100,  17
15267,  1,  137.843,  36.606,  0.000,  0.000,  5,  0.91257,  -135.3022,  'MC GREGO',  16.100,  13
15268,  1,  37.848,  10.550,  0.000,  0.000,  5,  0.94056,  -133.4961,  'COMMERCE',  16.100,  16
15269,  1,  31.023,  8.686,  0.000,  0.000,  5,  0.99629,  -127.9477,  'MIDLOTHI',  16.100,  17
15270,  1,  85.723,  23.250,  0.000,  0.000,  5,  0.87042,  -138.2017,  'WEST 0SE',  16.100,  13
15271,  1,  18.853,  5.300,  0.000,  0.000,  5,  0.94705,  -128.6099,  'BARTLETT',  16.100,  13
15272,  1,  9.487,  2.679,  0.000,  0.000,  5,  1.01759,  -131.0041,  'DALLAS 1',  16.100,  16
15273,  1,  18.961,  5.336,  0.000,  0.000,  5,  1.02691,  -130.6922,  'COPPELL ',  16.100,  17
15274,  1,  113.087,  30.673,  0.000,  0.000,  5,  1.00066,  -130.8486,  'WILMER 0',  16.100,  16
15275,  1,  9.814,  2.765,  0.000,  0.000,  5,  0.83094,  -142.6929,  'DAWSON 0',  16.100,  14
15276,  1,  4.225,  1.195,  0.000,  0.000,  5,  0.90329,  -131.3812,  'MART 0SE',  16.100,  14
15277,  1,  9.153,  2.584,  0.000,  0.000,  5,  1.01145,  -130.7818,  'LITTLE E',  16.100,  16
15278,  1,  91.656,  25.032,  0.000,  0.000,  5,  0.98150,  -124.7179,  'TEMPLE 2',  16.100,  13
15280,  1,  44.385,  12.362,  0.000,  0.000,  5,  0.99536,  -123.1480,  'TEMPLE 1',  16.100,  13
15284,  1,  85.926,  23.542,  0.000,  0.000,  5,  0.99315,  -131.9183,  'QUINLAN ',  16.100,  16
15285,  1,  39.511,  11.023,  0.000,  0.000,  5,  0.99154,  -131.8678,  'CHICO 0S',  16.100,  12
15286,  1,  10.470,  2.954,  0.000,  0.000,  5,  0.96997,  -130.5903,  'DUBLIN 2',  16.100,  18
15287,  1,  30.008,  8.409,  0.000,  0.000,  5,  1.01780,  -130.3391,  'ARLINGTO',  16.100,  17
15288,  1,  183.224,  49.965,  0.000,  0.000,  5,  0.93884,  -133.9409,  'WOLFE CI',  16.100,  16
15289,  1,  13.017,  3.671,  0.000,  0.000,  5,  1.02513,  -130.4648,  'DALLAS 2',  16.100,  16
15290,  1,  69.737,  19.174,  0.000,  0.000,  5,  0.94428,  -134.0813,  'WHITNEY ',  16.100,  18
15291,  1,  29.392,  8.237,  0.000,  0.000,  5,  1.01374,  -131.9042,  'FORT WOR',  16.100,  17
15292,  1,  149.098,  39.895,  0.000,  0.000,  5,  1.00860,  -131.3516,  'FORT WOR',  16.100,  17
15293,  1,  64.447,  17.815,  0.000,  0.000,  5,  1.00065,  -128.5384,  'JOSHUA 0',  16.100,  18
15294,  1,  53.535,  14.871,  0.000,  0.000,  5,  1.01797,  -131.1258,  'DALLAS 1',  16.100,  16
15296,  1,  85.932,  23.578,  0.000,  0.000,  5,  1.01553,  -128.3748,  'MCKINNEY',  16.100,  16
15305,  1,  82.646,  22.708,  0.000,  0.000,  5,  1.01795,  -129.0181,  'ALLEN 1 ',  16.100,  16
15306,  1,  148.863,  39.867,  0.000,  0.000,  5,  1.01496,  -130.5720,  'ALEDO 2 ',  16.100,  17
15307,  1,  42.673,  11.904,  0.000,  0.000,  5,  1.02326,  -130.0492,  'THE COLO',  16.100,  16
15308,  1,  117.279,  31.783,  0.000,  0.000,  5,  1.01167,  -129.9644,  'SUNNYVAL',  16.100,  16
15309,  1,  12.804,  3.611,  0.000,  0.000,  5,  1.01393,  -130.9410,  'DALLAS 1',  16.100,  16
15310,  1,  94.064,  25.742,  0.000,  0.000,  5,  1.02297,  -131.2803,  'FORT WOR',  16.100,  17
15311,  1,  60.000,  16.628,  0.000,  0.000,  5,  1.02041,  -131.3511,  'DALLAS 3',  16.100,  16
15312,  1,  30.775,  8.619,  0.000,  0.000,  5,  1.00627,  -132.0540,  'AZLE 0SE',  16.100,  17
15313,  1,  82.471,  22.654,  0.000,  0.000,  5,  1.01220,  -128.4473,  'HUTCHINS',  16.100,  16
15314,  1,  13.471,  3.794,  0.000,  0.000,  5,  0.91996,  -134.6107,  'VALLEY M',  16.100,  13
15315,  1,  11.622,  3.279,  0.000,  0.000,  5,  1.00257,  -131.7574,  'DENTON 6',  16.100,  17
15316,  1,  25.403,  7.132,  0.000,  0.000,  5,  1.02731,  -130.5787,  'MESQUITE',  16.100,  16
15323,  1,  155.801,  41.626,  0.000,  0.000,  5,  1.01804,  -129.5499,  'DALLAS 2',  16.100,  17
15327,  1,  178.304,  48.186,  0.000,  0.000,  5,  0.82367,  -141.7432,  'MOUNT CA',  16.100,  14
15328,  1,  3.456,  0.978,  0.000,  0.000,  5,  0.94494,  -131.8555,  'RIESEL 2',  16.100,  13
15329,  1,  11.254,  3.175,  0.000,  0.000,  5,  1.00886,  -130.5130,  'DALLAS 1',  16.100,  16
15330,  1,  153.873,  41.140,  0.000,  0.000,  5,  1.01760,  -130.0793,  'ARLINGTO',  16.100,  17
15331,  1,  57.610,  15.959,  0.000,  0.000,  5,  0.98980,  -132.3154,  'CELINA 0',  16.100,  16
15332,  1,  22.530,  6.330,  0.000,  0.000,  5,  1.01457,  -132.1261,  'FORT WOR',  16.100,  17
15333,  1,  88.667,  24.265,  0.000,  0.000,  5,  0.99259,  -131.1668,  'RED OAK ',  16.100,  14
15334,  1,  104.608,  28.402,  0.000,  0.000,  5,  0.97370,  -133.7605,  'CLYDE 0S',  16.100,  15
15335,  1,  23.104,  6.490,  0.000,  0.000,  5,  1.01539,  -131.0684,  'IRVING 2',  16.100,  17
15336,  1,  130.096,  35.084,  0.000,  0.000,  5,  1.01201,  -129.7763,  'ROWLETT ',  16.100,  16
15337,  1,  62.548,  17.306,  0.000,  0.000,  5,  1.00459,  -126.5233,  'JACKSBOR',  16.100,  12
15338,  1,  14.534,  4.095,  0.000,  0.000,  5,  0.99968,  -130.3212,  'GRANBURY',  16.100,  18
15339,  1,  79.873,  21.982,  0.000,  0.000,  5,  1.02737,  -131.5534,  'SOUTHLAK',  16.100,  17
15340,  1,  77.891,  21.438,  0.000,  0.000,  5,  1.01611,  -131.1542,  'DALLAS 2',  16.100,  16
15341,  1,  33.159,  9.283,  0.000,  0.000,  5,  1.02447,  -129.8230,  'LEWISVIL',  16.100,  17
15344,  1,  37.503,  10.482,  0.000,  0.000,  5,  1.02445,  -131.2793,  'DALLAS 3',  16.100,  16
15345,  1,  92.532,  25.174,  0.000,  0.000,  5,  0.93846,  -134.7986,  'HILLSBOR',  16.100,  14
15346,  1,  31.259,  8.756,  0.000,  0.000,  5,  1.01962,  -131.2940,  'FORT WOR',  16.100,  17
15347,  1,  87.303,  23.843,  0.000,  0.000,  5,  0.95656,  -136.3119,  'CISCO 0S',  16.100,  15
15348,  1,  18.303,  5.147,  0.000,  0.000,  5,  0.96519,  -131.7937,  'ITASCA 0',  16.100,  14
15349,  1,  8.871,  2.505,  0.000,  0.000,  5,  1.01146,  -129.7997,  'LANCASTE',  16.100,  16
15351,  1,  56.569,  15.694,  0.000,  0.000,  5,  1.01472,  -128.9740,  'GARLAND ',  16.100,  16
15352,  1,  175.851,  48.066,  0.000,  0.000,  5,  1.01295,  -130.6237,  'DALLAS 9',  16.100,  16
15353,  1,  31.616,  8.855,  0.000,  0.000,  5,  1.01997,  -130.0676,  'DUNCANVI',  16.100,  17
15354,  1,  41.977,  11.709,  0.000,  0.000,  5,  1.01274,  -131.3828,  'MESQUITE',  16.100,  16
15355,  1,  77.230,  21.241,  0.000,  0.000,  5,  0.99477,  -129.2523,  'MAYPEARL',  16.100,  14
15356,  1,  5.540,  1.566,  0.000,  0.000,  5,  1.01944,  -130.7672,  'GARLAND ',  16.100,  16
15357,  1,  127.614,  34.466,  0.000,  0.000,  5,  1.01732,  -129.4612,  'ALLEN 2 ',  16.100,  16
15362,  1,  89.673,  24.561,  0.000,  0.000,  5,  1.00990,  -125.4635,  'BRIDGEPO',  16.100,  12
15370,  1,  32.828,  9.189,  0.000,  0.000,  5,  1.01686,  -129.8826,  'LEWISVIL',  16.100,  17
15371,  1,  97.470,  26.599,  0.000,  0.000,  5,  1.00162,  -129.7946,  'SEAGOVIL',  16.100,  16
15372,  1,  67.042,  18.532,  0.000,  0.000,  5,  1.02157,  -131.0648,  'DALLAS 3',  16.100,  16
15373,  1,  32.339,  9.053,  0.000,  0.000,  5,  1.01156,  -131.9766,  'HALTOM C',  16.100,  17
15374,  1,  142.828,  38.346,  0.000,  0.000,  5,  1.01673,  -129.2218,  'BALCH SP',  16.100,  16
15375,  1,  62.127,  17.200,  0.000,  0.000,  5,  1.01460,  -131.1276,  'FORT WOR',  16.100,  17
15376,  1,  55.909,  15.516,  0.000,  0.000,  5,  1.01674,  -130.0513,  'DALLAS 4',  16.100,  17
15377,  1,  43.976,  12.247,  0.000,  0.000,  5,  0.98856,  -126.9709,  'KILLEEN ',  16.100,  13
15378,  1,  46.384,  12.899,  0.000,  0.000,  5,  0.97487,  -130.0340,  'WACO 5 0',  16.100,  13
15379,  1,  63.544,  17.586,  0.000,  0.000,  5,  1.01896,  -131.5020,  'FORT WOR',  16.100,  17
15381,  1,  166.653,  45.513,  0.000,  0.000,  5,  1.00084,  -127.1547,  'ENNIS 1S',  16.100,  14
15385,  1,  81.330,  22.357,  0.000,  0.000,  5,  1.01776,  -128.2297,  'DALLAS 3',  16.100,  16
15386,  1,  241.442,  66.035,  0.000,  0.000,  5,  1.01905,  -130.8255,  'RICHARDS',  16.100,  16
15387,  1,  65.395,  18.075,  0.000,  0.000,  5,  1.00746,  -132.5427,  'FORT WOR',  16.100,  17
15389,  1,  66.440,  18.322,  0.000,  0.000,  5,  0.97097,  -128.1117,  'WACO 2 1',  16.100,  13
15393,  1,  6.325,  1.787,  0.000,  0.000,  5,  0.96229,  -130.5900,  'CHINA SP',  16.100,  13
15400,  1,  13.271,  3.741,  0.000,  0.000,  5,  1.00572,  -129.8514,  'MCKINNEY',  16.100,  16
15402,  1,  90.792,  24.849,  0.000,  0.000,  5,  1.00577,  -126.5788,  'GRANBURY',  16.100,  18
15407,  1,  52.677,  14.589,  0.000,  0.000,  5,  0.94045,  -134.7963,  'CLIFTON ',  16.100,  18
15408,  1,  21.213,  5.962,  0.000,  0.000,  5,  1.00046,  -131.6412,  'FARMERSV',  16.100,  16
15409,  1,  25.239,  7.084,  0.000,  0.000,  5,  1.00891,  -130.9925,  'ARLINGTO',  16.100,  17
15411,  1,  90.717,  24.835,  0.000,  0.000,  5,  1.00941,  -125.0339,  'KILLEEN ',  16.100,  13
15412,  1,  114.167,  30.965,  0.000,  0.000,  5,  1.00664,  -131.2124,  'WYLIE 0S',  16.100,  16
15420,  1,  148.815,  39.858,  0.000,  0.000,  5,  1.01668,  -130.0298,  'FORT WOR',  16.100,  17
15421,  1,  12.390,  3.492,  0.000,  0.000,  5,  1.01085,  -132.4879,  'JOSEPHIN',  16.100,  16
15422,  1,  1.531,  0.434,  0.000,  0.000,  5,  1.02729,  -130.2086,  'LEWSIVIL',  16.100,  17
15425,  1,  130.087,  35.085,  0.000,  0.000,  5,  1.01286,  -130.7669,  'DALLAS 4',  16.100,  16
15426,  1,  45.402,  12.619,  0.000,  0.000,  5,  0.95040,  -133.5910,  'KEMP 0SE',  16.100,  14
15427,  1,  32.678,  9.141,  0.000,  0.000,  5,  0.98591,  -130.3973,  'WAXAHACH',  16.100,  14
15428,  1,  21.186,  5.956,  0.000,  0.000,  5,  1.01948,  -129.7118,  'HURST 0S',  16.100,  17
15429,  1,  59.282,  16.427,  0.000,  0.000,  5,  1.01023,  -132.3952,  'FORT WOR',  16.100,  17
15430,  1,  110.434,  30.007,  0.000,  0.000,  5,  1.01036,  -133.1161,  'WEATHERF',  16.100,  12
15431,  1,  49.636,  13.806,  0.000,  0.000,  5,  1.01369,  -130.1767,  'ROCKWALL',  16.100,  16
15432,  1,  60.101,  16.643,  0.000,  0.000,  5,  1.00376,  -132.7240,  'WEATHERF',  16.100,  12
15433,  1,  37.524,  10.485,  0.000,  0.000,  5,  1.01708,  -131.2544,  'FORT WOR',  16.100,  17
15434,  1,  84.077,  23.087,  0.000,  0.000,  5,  1.01681,  -132.2072,  'NEWARK 0',  16.100,  17
15435,  1,  10.310,  2.909,  0.000,  0.000,  5,  0.97046,  -134.9533,  'SANTO 0S',  16.100,  12
15436,  1,  4.031,  1.140,  0.000,  0.000,  5,  1.02299,  -130.6040,  'DALLAS 1',  16.100,  16
15437,  1,  54.307,  14.913,  0.000,  0.000,  5,  0.81769,  -143.5487,  'ELM MOTT',  16.100,  13
15438,  1,  6.444,  1.821,  0.000,  0.000,  5,  1.01507,  -131.3173,  'FORT WOR',  16.100,  17
15439,  1,  36.927,  10.313,  0.000,  0.000,  5,  0.99010,  -128.4830,  'WAXAHACH',  16.100,  14
15440,  1,  85.407,  23.456,  0.000,  0.000,  5,  1.02737,  -131.3156,  'ARLINGTO',  16.100,  17
15441,  1,  136.377,  36.704,  0.000,  0.000,  5,  1.01604,  -130.8187,  'FORT WOR',  16.100,  17
15442,  1,  118.684,  32.153,  0.000,  0.000,  5,  1.01355,  -131.4893,  'FORT WOR',  16.100,  17
15443,  1,  35.741,  9.994,  0.000,  0.000,  5,  1.01677,  -131.4646,  'FORT WOR',  16.100,  17
15446,  1,  42.436,  11.810,  0.000,  0.000,  5,  0.95025,  -131.9830,  'HEWITT 0',  16.100,  13
15447,  1,  31.192,  8.735,  0.000,  0.000,  5,  1.00982,  -130.4588,  'ARLINGTO',  16.100,  17
15449,  1,  122.438,  33.160,  0.000,  0.000,  5,  1.02579,  -129.0145,  'GRAND PR',  16.100,  17
15450,  1,  233.461,  63.797,  0.000,  0.000,  5,  0.95360,  -135.3056,  'MELISSA ',  16.100,  16
15452,  1,  12.844,  3.621,  0.000,  0.000,  5,  0.99088,  -125.6701,  'COPPERAS',  16.100,  13
15453,  1,  69.872,  19.285,  0.000,  0.000,  5,  1.01153,  -129.7585,  'CLEBURNE',  16.100,  17
15454,  1,  55.524,  15.400,  0.000,  0.000,  5,  0.99918,  -130.7849,  'GREENVIL',  16.100,  16
15455,  1,  46.486,  12.939,  0.000,  0.000,  5,  0.99560,  -133.4781,  'ALVORD 0',  16.100,  12
15456,  1,  7.533,  2.128,  0.000,  0.000,  5,  0.95445,  -136.8007,  'GORMAN 0',  16.100,  15
15457,  1,  10.060,  2.840,  0.000,  0.000,  5,  1.01757,  -130.5389,  'COLLEYVI',  16.100,  17
15461,  1,  6.572,  1.857,  0.000,  0.000,  5,  0.97877,  -125.3055,  'TEMPLE 3',  16.100,  13
15462,  1,  39.859,  11.127,  0.000,  0.000,  5,  1.01163,  -130.4526,  'DALLAS 3',  16.100,  16
15463,  1,  62.273,  17.241,  0.000,  0.000,  5,  1.01652,  -131.1213,  'IRVING 4',  16.100,  17
15465,  1,  119.203,  32.317,  0.000,  0.000,  5,  1.02365,  -128.9537,  'FRISCO 2',  16.100,  16
15466,  1,  114.484,  30.695,  0.000,  0.000,  5,  0.89914,  -136.0817,  'GATESVIL',  16.100,  13
15467,  1,  3.586,  1.015,  0.000,  0.000,  5,  1.01767,  -131.1292,  'DALLAS 2',  16.100,  16
15468,  1,  21.556,  6.059,  0.000,  0.000,  5,  1.00925,  -130.9227,  'DALLAS 3',  16.100,  17
15469,  1,  28.792,  8.070,  0.000,  0.000,  5,  1.01070,  -132.0867,  'FORT WOR',  16.100,  17
15470,  1,  6.222,  1.758,  0.000,  0.000,  5,  0.95728,  -131.5607,  'WOODWAY ',  16.100,  13
15471,  1,  46.719,  13.005,  0.000,  0.000,  5,  0.99376,  -133.6671,  'MINGUS 0',  16.100,  12
15472,  1,  1.154,  0.327,  0.000,  0.000,  5,  1.01754,  -128.3368,  'THROCKMO',  16.100,  15
15473,  1,  3.737,  1.057,  0.000,  0.000,  5,  1.01095,  -126.4394,  'NEMO 0SE',  16.100,  18
15474,  1,  2.836,  0.802,  0.000,  0.000,  5,  0.86856,  -139.4582,  'ABBOTT 0',  16.100,  14
15475,  1,  1.920,  0.544,  0.000,  0.000,  5,  1.01673,  -130.7485,  'ALVARADO',  16.100,  17
15476,  1,  43.780,  12.131,  0.000,  0.000,  5,  0.86874,  -140.3842,  'CORSICAN',  16.100,  14
15477,  1,  7.122,  2.012,  0.000,  0.000,  5,  0.99851,  -126.0340,  'HARKER H',  16.100,  13
15478,  1,  57.892,  16.056,  0.000,  0.000,  5,  1.01911,  -130.9186,  'IRVING 3',  16.100,  17
15480,  1,  114.262,  31.002,  0.000,  0.000,  5,  1.01123,  -128.6133,  'BURLESON',  16.100,  17
15481,  1,  157.974,  43.141,  0.000,  0.000,  5,  1.00013,  -131.7038,  'FORT WOR',  16.100,  17
15482,  1,  60.372,  16.734,  0.000,  0.000,  5,  1.02735,  -131.4120,  'DALLAS 2',  16.100,  16
15483,  1,  54.631,  15.173,  0.000,  0.000,  5,  1.02321,  -130.1981,  'NORTH RI',  16.100,  17
15484,  1,  60.176,  16.640,  0.000,  0.000,  5,  0.98000,  -132.4973,  'CROSS PL',  16.100,  15
15485,  1,  5.269,  1.490,  0.000,  0.000,  5,  1.00492,  -125.6621,  'BLOOMING',  16.100,  14
16001,  1,  3.370,  0.954,  0.000,  0.000,  6,  1.02726,  -123.9866,  'CONVERSE',  11.500,  22
16002,  1,  101.941,  27.756,  0.000,  0.000,  6,  0.99527,  -124.9896,  'SAN ANTO',  11.500,  26
16005,  1,  31.895,  8.932,  0.000,  0.000,  6,  1.01872,  -116.8973,  'BASTROP ',  11.500,  25
16011,  1,  59.217,  16.403,  0.000,  0.000,  6,  1.00239,  -120.7031,  'MARION 2',  11.500,  22
16012,  1,  22.118,  6.218,  0.000,  0.000,  6,  1.02731,  -119.6322,  'PAIGE 0S',  11.500,  25
16013,  1,  11.747,  3.313,  0.000,  0.000,  6,  0.99330,  -125.0210,  'SAN ANTO',  11.500,  26
16014,  1,  88.063,  23.951,  0.000,  0.000,  6,  0.91425,  -130.5580,  'WAELDER ',  11.500,  24
16015,  1,  4.795,  1.356,  0.000,  0.000,  6,  1.00061,  -125.3800,  'ATASCOSA',  11.500,  26
16016,  1,  26.652,  7.477,  0.000,  0.000,  6,  1.01200,  -123.5021,  'SAN ANTO',  11.500,  26
16017,  1,  183.303,  50.064,  0.000,  0.000,  6,  1.00136,  -122.9292,  'CIBOLO 0',  11.500,  22
16018,  1,  90.073,  24.652,  0.000,  0.000,  6,  1.00138,  -123.6396,  'AUSTIN 6',  11.500,  23
16019,  1,  2.241,  0.634,  0.000,  0.000,  6,  1.00170,  -124.1099,  'AUSTIN 2',  11.500,  23
16020,  1,  53.715,  14.909,  0.000,  0.000,  6,  0.99761,  -125.1556,  'HORSESHO',  11.500,  23
16023,  1,  13.192,  3.720,  0.000,  0.000,  6,  1.01551,  -122.4412,  'LEANDER ',  11.500,  23
16024,  1,  135.089,  36.418,  0.000,  0.000,  6,  1.02740,  -125.8297,  'AUSTIN 1',  11.500,  23
16025,  1,  85.593,  23.505,  0.000,  0.000,  6,  1.02732,  -124.3279,  'SAN ANTO',  11.500,  26
16026,  1,  62.073,  17.172,  0.000,  0.000,  6,  0.99847,  -123.5943,  'SAN ANTO',  11.500,  26
16027,  1,  21.216,  5.965,  0.000,  0.000,  6,  1.02009,  -121.4101,  'ELGIN 0S',  11.500,  23
16028,  1,  51.290,  14.252,  0.000,  0.000,  6,  1.00451,  -123.1593,  'AUSTIN 3',  11.500,  23
16029,  1,  108.435,  29.238,  0.000,  0.000,  6,  0.92079,  -130.5773,  'RUNGE 0S',  11.500,  24
16031,  1,  7.211,  2.037,  0.000,  0.000,  6,  0.95477,  -114.2266,  'YOAKUM 1',  11.500,  24
16032,  1,  22.521,  6.328,  0.000,  0.000,  6,  1.00945,  -126.3893,  'AUSTIN 3',  11.500,  23
16035,  1,  37.195,  10.393,  0.000,  0.000,  6,  1.01010,  -122.7033,  'PFLUGERV',  11.500,  23
16037,  1,  164.219,  44.865,  0.000,  0.000,  6,  1.00654,  -121.8396,  'SAN ANTO',  11.500,  22
16040,  1,  125.705,  33.929,  0.000,  0.000,  6,  1.00269,  -123.9186,  'AUSTIN 3',  11.500,  23
16043,  1,  83.477,  22.903,  0.000,  0.000,  6,  0.99980,  -122.6577,  'SAN ANTO',  11.500,  26
16044,  1,  118.535,  32.050,  0.000,  0.000,  6,  0.99194,  -124.5170,  'SAN ANTO',  11.500,  26
16047,  1,  15.502,  4.367,  0.000,  0.000,  6,  1.00516,  -123.8687,  'SAN ANTO',  11.500,  26
16055,  1,  171.244,  46.352,  0.000,  0.000,  6,  0.83189,  -143.0629,  'BERGHEIM',  11.500,  26
16058,  1,  4.439,  1.256,  0.000,  0.000,  6,  1.01440,  -118.0934,  'NEW BRAU',  11.500,  22
16059,  1,  170.310,  45.985,  0.000,  0.000,  6,  0.77822,  -154.8674,  'D HANIS ',  11.500,  26
16060,  1,  2.541,  0.719,  0.000,  0.000,  6,  0.99743,  -125.3163,  'SAN ANTO',  11.500,  26
16061,  1,  67.294,  18.586,  0.000,  0.000,  6,  1.00590,  -124.2200,  'AUSTIN 7',  11.500,  23
16064,  1,  146.712,  39.162,  0.000,  0.000,  6,  0.98039,  -113.4013,  'BRENHAM ',  11.500,  25
16065,  1,  76.425,  21.018,  0.000,  0.000,  6,  0.99398,  -126.6807,  'BERTRAM ',  11.500,  23
16091,  1,  11.104,  3.133,  0.000,  0.000,  6,  1.01600,  -125.1135,  'WIMBERLE',  11.500,  23
16092,  1,  27.260,  7.640,  0.000,  0.000,  6,  0.97517,  -123.0201,  'GONZALES',  11.500,  24
16093,  1,  34.682,  9.698,  0.000,  0.000,  6,  1.00093,  -123.0289,  'SAN ANTO',  11.500,  22
16094,  1,  44.350,  12.357,  0.000,  0.000,  6,  1.00671,  -122.7627,  'SAN ANTO',  11.500,  22
16095,  1,  67.964,  18.770,  0.000,  0.000,  6,  1.01007,  -125.3209,  'HUTTO 0S',  11.500,  23
16096,  1,  55.174,  15.281,  0.000,  0.000,  6,  0.96307,  -128.6826,  'LULING 0',  11.500,  24
16097,  1,  26.721,  7.494,  0.000,  0.000,  6,  0.99946,  -123.4745,  'SAN ANTO',  11.500,  26
16098,  1,  88.263,  24.172,  0.000,  0.000,  6,  1.00055,  -124.6537,  'AUSTIN 1',  11.500,  23
16099,  1,  124.256,  33.513,  0.000,  0.000,  6,  0.98983,  -124.7653,  'SAN ANTO',  11.500,  26
16100,  1,  23.218,  6.519,  0.000,  0.000,  6,  0.99266,  -125.8713,  'ADKINS 0',  11.500,  22
16103,  1,  38.589,  10.779,  0.000,  0.000,  6,  1.01404,  -115.8353,  'WINCHEST',  11.500,  25
16109,  1,  30.850,  8.621,  0.000,  0.000,  6,  0.92500,  -128.3470,  'ROCKDALE',  11.500,  25
16112,  1,  12.594,  3.551,  0.000,  0.000,  6,  0.98623,  -126.4943,  'NATALIA ',  11.500,  26
16113,  1,  17.395,  4.896,  0.000,  0.000,  6,  0.99876,  -124.5034,  'AUSTIN 2',  11.500,  23
16114,  1,  21.708,  6.099,  0.000,  0.000,  6,  0.99134,  -125.1593,  'SAN ANTO',  11.500,  26
16115,  1,  43.229,  12.047,  0.000,  0.000,  6,  0.99763,  -124.0627,  'SAN ANTO',  11.500,  22
16116,  1,  115.182,  31.178,  0.000,  0.000,  6,  0.98921,  -127.0449,  'TAYLOR 0',  11.500,  23
16117,  1,  44.429,  12.382,  0.000,  0.000,  6,  1.01425,  -116.7349,  'SMITHVIL',  11.500,  25
16120,  1,  25.820,  7.246,  0.000,  0.000,  6,  1.01549,  -122.6912,  'CEDAR PA',  11.500,  23
16121,  1,  161.201,  44.037,  0.000,  0.000,  6,  1.00551,  -124.0591,  'SAN ANTO',  11.500,  26
16122,  1,  112.901,  30.064,  0.000,  0.000,  6,  0.84144,  -122.0353,  'HALLETTS',  11.500,  24
16123,  1,  18.624,  5.240,  0.000,  0.000,  6,  1.00245,  -124.0475,  'AUSTIN 5',  11.500,  23
16124,  1,  47.058,  13.099,  0.000,  0.000,  6,  1.00794,  -120.3166,  'NEW BRAU',  11.500,  22
16125,  1,  51.977,  14.415,  0.000,  0.000,  6,  0.97709,  -126.1662,  'SUTHERLA',  11.500,  22
16126,  1,  2.620,  0.741,  0.000,  0.000,  6,  1.00201,  -123.6270,  'AUSTIN 3',  11.500,  23
16127,  1,  48.881,  13.493,  0.000,  0.000,  6,  0.84730,  -135.7092,  'CAMERON ',  11.500,  25
16128,  1,  19.063,  5.362,  0.000,  0.000,  6,  0.98986,  -126.3914,  'SAN ANTO',  11.500,  26
16129,  1,  46.106,  12.833,  0.000,  0.000,  6,  0.77682,  -143.2080,  'MEDINA 0',  11.500,  26
16130,  1,  8.895,  2.512,  0.000,  0.000,  6,  0.99581,  -124.0007,  'MANCHACA',  11.500,  23
16131,  1,  12.080,  3.407,  0.000,  0.000,  6,  1.00461,  -123.2441,  'SPRING B',  11.500,  22
16132,  1,  36.301,  10.143,  0.000,  0.000,  6,  0.99558,  -125.0806,  'AUSTIN 1',  11.500,  23
16133,  1,  69.938,  19.157,  0.000,  0.000,  6,  0.89202,  -131.2358,  'FLATONIA',  11.500,  25
16134,  1,  10.928,  3.083,  0.000,  0.000,  6,  0.98712,  -128.5672,  'GRANGER ',  11.500,  23
16135,  1,  6.857,  1.937,  0.000,  0.000,  6,  0.95119,  -113.4587,  'FAYETTEV',  11.500,  25
16136,  1,  22.233,  6.248,  0.000,  0.000,  6,  1.01792,  -125.3569,  'GEORGETO',  11.500,  23
16137,  1,  40.294,  11.242,  0.000,  0.000,  6,  0.99918,  -125.7890,  'AUSTIN 3',  11.500,  23
16138,  1,  45.629,  12.662,  0.000,  0.000,  6,  0.91572,  -132.9861,  'PIPE CRE',  11.500,  26
16139,  1,  26.652,  7.464,  0.000,  0.000,  6,  0.92818,  -128.7751,  'RED ROCK',  11.500,  25
16140,  1,  7.959,  2.248,  0.000,  0.000,  6,  0.96104,  -129.6114,  'JARRELL ',  11.500,  23
16150,  1,  9.249,  2.612,  0.000,  0.000,  6,  1.01535,  -124.2134,  'SAN ANTO',  11.500,  26
16151,  1,  101.412,  27.357,  0.000,  0.000,  6,  0.89383,  -126.1092,  'SCHULENB',  11.500,  25
16153,  1,  13.456,  3.793,  0.000,  0.000,  6,  1.00127,  -121.8080,  'SAN ANTO',  11.500,  26
16154,  1,  94.784,  25.850,  0.000,  0.000,  6,  0.97946,  -126.3662,  'DRIPPING',  11.500,  23
16155,  1,  35.696,  9.972,  0.000,  0.000,  6,  0.98299,  -125.8499,  'SAN ANTO',  11.500,  26
16156,  1,  34.730,  9.713,  0.000,  0.000,  6,  1.00955,  -125.3407,  'MARBLE F',  11.500,  23
16157,  1,  39.207,  10.932,  0.000,  0.000,  6,  0.96493,  -128.9321,  'BOERNE 1',  11.500,  26
16158,  1,  31.518,  8.824,  0.000,  0.000,  6,  1.00795,  -114.9625,  'WASHINGT',  11.500,  25
16159,  1,  5.895,  1.667,  0.000,  0.000,  6,  1.00294,  -123.4808,  'SCHERTZ ',  11.500,  22
16160,  1,  78.576,  21.600,  0.000,  0.000,  6,  0.99968,  -124.1324,  'AUSTIN 8',  11.500,  23
16168,  1,  106.170,  28.861,  0.000,  0.000,  6,  0.99594,  -124.9525,  'SAN ANTO',  11.500,  26
16171,  1,  156.427,  42.693,  0.000,  0.000,  6,  0.99317,  -122.5713,  'SAN ANTO',  11.500,  26
16173,  1,  103.338,  28.010,  0.000,  0.000,  6,  0.95006,  -115.4236,  'CUERO 2 ',  11.500,  24
16174,  1,  21.334,  5.996,  0.000,  0.000,  6,  1.00584,  -123.7926,  'SAN ANTO',  11.500,  22
16175,  1,  91.962,  25.143,  0.000,  0.000,  6,  0.99768,  -124.5978,  'AUSTIN 1',  11.500,  23
16176,  1,  94.877,  25.919,  0.000,  0.000,  6,  1.00211,  -123.8867,  'AUSTIN 3',  11.500,  23
16178,  1,  47.366,  13.177,  0.000,  0.000,  6,  0.99561,  -124.0044,  'SAN ANTO',  11.500,  26
16179,  1,  84.196,  23.081,  0.000,  0.000,  6,  0.99364,  -125.1138,  'SAN ANTO',  11.500,  26
16180,  1,  11.032,  3.112,  0.000,  0.000,  6,  0.98203,  -126.1525,  'LA VERNI',  11.500,  22
16181,  1,  32.997,  9.235,  0.000,  0.000,  6,  1.01112,  -124.8192,  'MANOR 0S',  11.500,  23
16182,  1,  51.458,  14.296,  0.000,  0.000,  6,  1.00127,  -124.7882,  'SAN ANTO',  11.500,  26
16183,  1,  89.998,  24.578,  0.000,  0.000,  6,  0.97114,  -119.6771,  'GIDDINGS',  11.500,  25
16184,  1,  21.137,  5.941,  0.000,  0.000,  6,  1.00291,  -124.6981,  'AUSTIN 3',  11.500,  23
16185,  1,  43.955,  12.245,  0.000,  0.000,  6,  0.99812,  -125.1311,  'AUSTIN 3',  11.500,  23
16186,  1,  20.439,  5.747,  0.000,  0.000,  6,  1.00792,  -123.5644,  'AUSTIN 3',  11.500,  23
16187,  1,  36.889,  10.308,  0.000,  0.000,  6,  1.00562,  -124.0105,  'AUSTIN 2',  11.500,  23
16189,  1,  71.714,  19.652,  0.000,  0.000,  6,  0.91018,  -114.3143,  'COLUMBUS',  11.500,  25
16190,  1,  24.180,  6.772,  0.000,  0.000,  6,  0.88790,  -129.2959,  'SHINER 0',  11.500,  24
16191,  1,  17.630,  4.961,  0.000,  0.000,  6,  1.00089,  -122.8772,  'SAN ANTO',  11.500,  22
16193,  1,  15.296,  4.308,  0.000,  0.000,  6,  0.97630,  -118.1210,  'CALDWELL',  11.500,  25
16194,  1,  33.066,  9.248,  0.000,  0.000,  6,  0.98370,  -125.1473,  'AUSTIN 1',  11.500,  23
16195,  1,  45.667,  12.698,  0.000,  0.000,  6,  0.93781,  -114.7279,  'INDUSTRY',  11.500,  25
16196,  1,  2.765,  0.782,  0.000,  0.000,  6,  0.97323,  -126.9016,  'DALE 0SE',  11.500,  23
16199,  1,  21.288,  5.984,  0.000,  0.000,  6,  1.01261,  -122.5771,  'SAN ANTO',  11.500,  26
16200,  1,  234.486,  63.969,  0.000,  0.000,  6,  0.98314,  -125.2494,  'SAN ANTO',  11.500,  26
16201,  1,  39.983,  11.159,  0.000,  0.000,  6,  1.00764,  -124.8457,  'SAN ANTO',  11.500,  26
16202,  1,  34.871,  9.738,  0.000,  0.000,  6,  0.96334,  -124.9445,  'MARTINDA',  11.500,  22
16203,  1,  16.070,  4.525,  0.000,  0.000,  6,  1.00004,  -124.3021,  'SAN ANTO',  11.500,  26
16204,  1,  103.355,  28.124,  0.000,  0.000,  6,  0.99215,  -124.7778,  'SAN ANTO',  11.500,  26
16205,  1,  5.984,  1.692,  0.000,  0.000,  6,  1.00945,  -122.5561,  'AUSTIN 2',  11.500,  23
16206,  1,  117.821,  31.729,  0.000,  0.000,  6,  0.95001,  -121.7670,  'LEXINGTO',  11.500,  25
16207,  1,  17.983,  5.062,  0.000,  0.000,  6,  1.02728,  -126.4156,  'LEANDER ',  11.500,  23
16208,  1,  28.506,  7.991,  0.000,  0.000,  6,  1.00643,  -124.8112,  'AUSTIN 1',  11.500,  23
16209,  1,  120.414,  32.410,  0.000,  0.000,  6,  0.95849,  -127.4897,  'MICO 0SE',  11.500,  26
16217,  1,  6.517,  1.842,  0.000,  0.000,  6,  1.00315,  -126.1468,  'AUSTIN 3',  11.500,  23
16218,  1,  49.623,  13.791,  0.000,  0.000,  6,  0.99139,  -123.3186,  'LOCKHART',  11.500,  23
16219,  1,  47.638,  13.257,  0.000,  0.000,  6,  1.00653,  -124.9510,  'AUSTIN 1',  11.500,  23
16220,  1,  58.908,  16.321,  0.000,  0.000,  6,  1.00379,  -122.8793,  'SAN ANTO',  11.500,  22
16221,  1,  61.127,  16.906,  0.000,  0.000,  6,  0.98390,  -128.9937,  'FALLS CI',  11.500,  22
16223,  1,  9.495,  2.681,  0.000,  0.000,  6,  1.01050,  -122.1369,  'AUSTIN 2',  11.500,  23
16224,  1,  181.591,  49.587,  0.000,  0.000,  6,  0.99718,  -125.3285,  'AUSTIN 2',  11.500,  23
16225,  1,  121.958,  32.916,  0.000,  0.000,  6,  0.98711,  -124.9841,  'SAN ANTO',  11.500,  26
16226,  1,  87.267,  23.623,  0.000,  0.000,  6,  0.79917,  -148.1081,  'BLANCO 0',  11.500,  26
16227,  1,  13.108,  3.696,  0.000,  0.000,  6,  1.00834,  -122.9537,  'AUSTIN 2',  11.500,  23
16230,  1,  111.979,  30.405,  0.000,  0.000,  6,  1.00919,  -122.1215,  'SAN MARC',  11.500,  22
16231,  1,  202.117,  55.119,  0.000,  0.000,  6,  0.97804,  -125.6576,  'BUDA 0SE',  11.500,  23
16232,  1,  77.588,  21.324,  0.000,  0.000,  6,  0.98946,  -123.3769,  'DEL VALL',  11.500,  23
16233,  1,  64.563,  17.843,  0.000,  0.000,  6,  0.99746,  -124.4934,  'AUSTIN 4',  11.500,  23
16236,  1,  62.291,  17.234,  0.000,  0.000,  6,  1.00247,  -122.5042,  'SAN ANTO',  11.500,  26
16237,  1,  140.257,  36.785,  0.000,  0.000,  6,  0.84636,  -137.4906,  'BURLINGT',  11.500,  25
16238,  1,  1.421,  0.402,  0.000,  0.000,  6,  1.00561,  -123.4538,  'AUSTIN 1',  11.500,  23
16241,  1,  105.215,  28.626,  0.000,  0.000,  6,  1.00169,  -120.8314,  'ELMENDOR',  11.500,  22
16250,  1,  149.011,  39.819,  0.000,  0.000,  6,  0.99665,  -124.5087,  'SAN ANTO',  11.500,  22
16251,  1,  71.547,  19.724,  0.000,  0.000,  6,  1.00148,  -125.3642,  'CANYON L',  11.500,  22
16252,  1,  45.290,  12.606,  0.000,  0.000,  6,  0.98448,  -126.2891,  'JOHNSON ',  11.500,  23
16253,  1,  10.558,  2.979,  0.000,  0.000,  6,  0.93977,  -122.5155,  'YORKTOWN',  11.500,  24
16256,  1,  10.240,  2.890,  0.000,  0.000,  6,  1.00614,  -122.6797,  'AUSTIN 2',  11.500,  23
16261,  1,  20.470,  5.754,  0.000,  0.000,  6,  0.99406,  -125.0464,  'LACKLAND',  11.500,  26
16262,  1,  29.227,  8.190,  0.000,  0.000,  6,  1.00549,  -124.2253,  'LIBERTY ',  11.500,  23
16264,  1,  26.767,  7.502,  0.000,  0.000,  6,  0.96750,  -122.3536,  'KENEDY 1',  11.500,  24
16275,  1,  21.985,  6.176,  0.000,  0.000,  6,  0.99122,  -124.2400,  'SAN ANTO',  11.500,  26
16276,  1,  113.169,  30.640,  0.000,  0.000,  6,  0.98240,  -127.8783,  'VON ORMY',  11.500,  26
16278,  1,  36.186,  10.115,  0.000,  0.000,  6,  1.00908,  -121.2311,  'KYLE 1SE',  11.500,  23
16280,  1,  116.071,  31.438,  0.000,  0.000,  6,  0.99940,  -120.4158,  'SEGUIN 2',  11.500,  22
16281,  1,  127.091,  34.305,  0.000,  0.000,  6,  1.00878,  -124.0645,  'UNIVERSA',  11.500,  22
16282,  1,  56.205,  15.594,  0.000,  0.000,  6,  1.01326,  -126.6833,  'SPICEWOO',  11.500,  23
16283,  1,  19.917,  5.601,  0.000,  0.000,  6,  1.00475,  -125.0672,  'SAINT HE',  11.500,  22
16284,  1,  4.736,  1.339,  0.000,  0.000,  6,  0.99716,  -123.4771,  'SAN ANTO',  11.500,  26
16286,  1,  76.523,  20.916,  0.000,  0.000,  6,  0.90588,  -134.7562,  'BOERNE 2',  11.500,  26
16288,  1,  72.969,  20.095,  0.000,  0.000,  6,  0.99337,  -123.9122,  'SAN ANTO',  11.500,  26
16289,  1,  141.076,  37.818,  0.000,  0.000,  6,  0.99638,  -124.8205,  'AUSTIN 2',  11.500,  23
16290,  1,  67.146,  18.550,  0.000,  0.000,  6,  1.01040,  -124.2599,  'AUSTIN 2',  11.500,  23
16291,  1,  59.988,  16.610,  0.000,  0.000,  6,  0.99871,  -124.5927,  'SAN ANTO',  11.500,  26
16306,  1,  21.153,  5.945,  0.000,  0.000,  6,  1.00355,  -123.8360,  'AUSTIN 1',  11.500,  23
16307,  1,  62.287,  17.224,  0.000,  0.000,  6,  0.99085,  -124.2999,  'SAN ANTO',  11.500,  26
16309,  1,  144.369,  38.308,  0.000,  0.000,  6,  0.90437,  -131.9789,  'HONDO 1S',  11.500,  26
16310,  1,  31.775,  8.896,  0.000,  0.000,  6,  1.00887,  -122.5844,  'SAN ANTO',  11.500,  22
16311,  1,  71.767,  19.676,  0.000,  0.000,  6,  0.92055,  -118.2017,  'NEW ULM ',  11.500,  25
16312,  1,  7.360,  2.080,  0.000,  0.000,  6,  1.01440,  -121.8446,  'SAN ANTO',  11.500,  22
16313,  1,  48.779,  13.567,  0.000,  0.000,  6,  1.00325,  -124.8534,  'AUSTIN 3',  11.500,  23
16314,  1,  24.581,  6.899,  0.000,  0.000,  6,  0.99675,  -124.3038,  'BULVERDE',  11.500,  26
16319,  1,  27.914,  7.826,  0.000,  0.000,  6,  1.00157,  -124.7608,  'GEORGETO',  11.500,  23
16320,  1,  63.408,  17.547,  0.000,  0.000,  6,  1.01663,  -122.6734,  'SAN ANTO',  11.500,  22
16322,  1,  47.871,  13.309,  0.000,  0.000,  6,  0.98325,  -123.9035,  'FLORESVI',  11.500,  22
16323,  1,  64.333,  17.776,  0.000,  0.000,  6,  0.99202,  -124.2395,  'SAN ANTO',  11.500,  26
16324,  1,  27.662,  7.756,  0.000,  0.000,  6,  0.99995,  -123.1589,  'SAN ANTO',  11.500,  22
16325,  1,  50.162,  13.862,  0.000,  0.000,  6,  0.87588,  -135.3483,  'BUCKHOLT',  11.500,  25
16326,  1,  2.407,  0.681,  0.000,  0.000,  6,  0.98426,  -117.7629,  'SOMERVIL',  11.500,  25
16327,  1,  12.414,  3.495,  0.000,  0.000,  6,  0.87815,  -121.0598,  'WEIMAR 0',  11.500,  25
16328,  1,  16.869,  4.733,  0.000,  0.000,  6,  0.81020,  -140.2702,  'COMFORT ',  11.500,  26
16329,  1,  15.989,  4.502,  0.000,  0.000,  6,  0.92586,  -126.4839,  'NORDHEIM',  11.500,  24
16330,  1,  1.596,  0.452,  0.000,  0.000,  6,  1.00807,  -124.2493,  'AUSTIN 9',  11.500,  23
16331,  1,  139.812,  37.554,  0.000,  0.000,  6,  1.00976,  -124.8781,  'AUSTIN 2',  11.500,  23
16332,  1,  77.825,  21.388,  0.000,  0.000,  6,  0.99062,  -125.0005,  'HELOTES ',  11.500,  26
16335,  1,  75.709,  20.837,  0.000,  0.000,  6,  1.00093,  -122.4041,  'SAN ANTO',  11.500,  26
16336,  1,  174.368,  46.821,  0.000,  0.000,  6,  0.73282,  -149.6752,  'BANDERA ',  11.500,  26
16337,  1,  25.863,  7.258,  0.000,  0.000,  6,  1.01414,  -123.4743,  'SAN ANTO',  11.500,  26
16338,  1,  105.362,  28.173,  0.000,  0.000,  6,  0.84227,  -135.3796,  'ROCKDALE',  11.500,  25
16339,  1,  35.818,  10.002,  0.000,  0.000,  6,  0.96943,  -124.2241,  'CEDAR CR',  11.500,  23
16340,  1,  33.472,  9.354,  0.000,  0.000,  6,  0.96100,  -125.8190,  'NIXON 0S',  11.500,  24
16341,  1,  24.374,  6.840,  0.000,  0.000,  6,  0.98312,  -114.4125,  'CHAPPELL',  11.500,  25
16344,  1,  6.376,  1.802,  0.000,  0.000,  6,  1.01446,  -122.5950,  'ROUND RO',  11.500,  23
16345,  1,  167.673,  45.786,  0.000,  0.000,  6,  0.99786,  -124.8678,  'AUSTIN 1',  11.500,  23
16346,  1,  19.264,  5.417,  0.000,  0.000,  6,  0.97356,  -128.2973,  'LEMING 0',  11.500,  26
16351,  1,  21.743,  6.111,  0.000,  0.000,  6,  1.01082,  -123.0360,  'AUSTIN 1',  11.500,  23
16352,  1,  115.730,  31.383,  0.000,  0.000,  6,  1.01118,  -123.6585,  'SAN ANTO',  11.500,  26
16353,  1,  104.912,  28.567,  0.000,  0.000,  6,  1.01044,  -123.8415,  'ROUND RO',  11.500,  23
16355,  1,  169.519,  46.332,  0.000,  0.000,  6,  1.01118,  -123.1617,  'ROUND RO',  11.500,  23
16356,  1,  117.787,  31.960,  0.000,  0.000,  6,  1.02735,  -124.5385,  'SAN ANTO',  11.500,  26
16357,  1,  28.283,  7.892,  0.000,  0.000,  6,  0.83984,  -145.4321,  'DEVINE 0',  11.500,  26
16358,  1,  54.080,  15.025,  0.000,  0.000,  6,  1.02731,  -126.8242,  'GEORGETO',  11.500,  23
16360,  1,  34.805,  9.734,  0.000,  0.000,  6,  1.01133,  -124.9552,  'BURNET 1',  11.500,  23
17001,  1,  6.957,  1.965,  0.000,  0.000,  7,  0.90557,  -109.7105,  'INEZ 0SE',  11.500,  6
17004,  1,  200.189,  54.714,  0.000,  0.000,  7,  1.00934,  -104.7735,  'PASADENA',  11.500,  4
17010,  1,  14.970,  4.216,  0.000,  0.000,  7,  0.97146,  -113.8346,  'PRAIRIE ',  11.500,  5
17011,  1,  26.099,  7.324,  0.000,  0.000,  7,  1.02244,  -111.4590,  'CONROE 1',  11.500,  5
17012,  1,  0.797,  0.226,  0.000,  0.000,  7,  0.96117,  -109.0160,  'SIMONTON',  11.500,  3
17013,  1,  146.550,  39.186,  0.000,  0.000,  7,  0.99405,  -110.7601,  'HOUSTON ',  11.500,  5
17014,  1,  45.797,  12.745,  0.000,  0.000,  7,  0.98767,  -108.6795,  'HOUSTON ',  11.500,  4
17016,  1,  75.448,  20.766,  0.000,  0.000,  7,  1.00019,  -106.0838,  'HOUSTON ',  11.500,  4
17017,  1,  122.554,  33.091,  0.000,  0.000,  7,  0.99398,  -109.7175,  'HOUSTON ',  11.500,  3
17020,  1,  61.452,  16.968,  0.000,  0.000,  7,  0.95605,  -111.2173,  'NURSERY ',  11.500,  6
17026,  1,  38.398,  10.725,  0.000,  0.000,  7,  1.01142,  -105.4874,  'BACLIFF ',  11.500,  4
17027,  1,  92.609,  25.310,  0.000,  0.000,  7,  0.99592,  -109.8249,  'SPRING 1',  11.500,  5
17028,  1,  58.948,  16.335,  0.000,  0.000,  7,  1.00851,  -108.9878,  'HOUSTON ',  11.500,  3
17036,  1,  82.586,  22.669,  0.000,  0.000,  7,  1.00143,  -109.1404,  'CONROE 5',  11.500,  5
17039,  1,  207.113,  56.547,  0.000,  0.000,  7,  0.99329,  -107.5550,  'SUGAR LA',  11.500,  3
17041,  1,  86.737,  23.776,  0.000,  0.000,  7,  1.00521,  -104.8744,  'DAYTON 1',  11.500,  4
17044,  1,  104.415,  28.207,  0.000,  0.000,  7,  0.92121,  -109.1743,  'VICTORIA',  11.500,  6
17049,  1,  262.347,  71.661,  0.000,  0.000,  7,  0.99993,  -108.9310,  'KATY 1 2',  11.500,  3
17050,  1,  57.000,  15.792,  0.000,  0.000,  7,  0.98655,  -112.3747,  'MAGNOLIA',  11.500,  5
17051,  1,  132.115,  35.530,  0.000,  0.000,  7,  0.99271,  -109.6656,  'HOUSTON ',  11.500,  3
17052,  1,  79.080,  21.730,  0.000,  0.000,  7,  0.99644,  -107.8199,  'MISSOURI',  11.500,  3
17053,  1,  95.814,  26.168,  0.000,  0.000,  7,  1.00354,  -103.6911,  'RICHMOND',  11.500,  3
17054,  1,  84.232,  23.081,  0.000,  0.000,  7,  0.98535,  -109.4677,  'HOUSTON ',  11.500,  4
17055,  1,  102.554,  27.912,  0.000,  0.000,  7,  0.99360,  -107.6372,  'HOUSTON ',  11.500,  3
17057,  1,  86.181,  23.606,  0.000,  0.000,  7,  0.99103,  -110.5217,  'SPRING 8',  11.500,  5
17067,  1,  76.024,  20.891,  0.000,  0.000,  7,  0.97729,  -111.4623,  'HOUSTON ',  11.500,  3
17069,  1,  48.354,  13.416,  0.000,  0.000,  7,  0.93842,  -103.6539,  'EL CAMPO',  11.500,  1
17070,  1,  96.814,  26.406,  0.000,  0.000,  7,  0.99150,  -106.8329,  'HOUSTON ',  11.500,  4
17071,  1,  3.827,  1.082,  0.000,  0.000,  7,  0.87176,  -102.4625,  'PORT O C',  11.500,  6
17072,  1,  107.272,  29.173,  0.000,  0.000,  7,  1.00638,  -105.0188,  'DICKINSO',  11.500,  4
17074,  1,  60.814,  16.842,  0.000,  0.000,  7,  1.01108,  -103.8832,  'GALVESTO',  11.500,  2
17075,  1,  142.046,  38.140,  0.000,  0.000,  7,  1.01468,  -105.8391,  'HOUSTON ',  11.500,  4
17084,  1,  193.726,  52.930,  0.000,  0.000,  7,  1.00596,  -103.7888,  'LEAGUE C',  11.500,  4
17085,  1,  3.040,  0.860,  0.000,  0.000,  7,  0.97994,  -104.9179,  'LIVERPOO',  11.500,  2
17086,  1,  48.256,  13.417,  0.000,  0.000,  7,  0.98933,  -108.0139,  'HOUSTON ',  11.500,  4
17087,  1,  77.606,  21.336,  0.000,  0.000,  7,  0.99625,  -106.6315,  'SUGAR LA',  11.500,  3
17088,  1,  91.309,  24.893,  0.000,  0.000,  7,  0.95662,  -110.3053,  'RICHMOND',  11.500,  3
17089,  1,  76.771,  21.130,  0.000,  0.000,  7,  1.00970,  -110.5319,  'HOUSTON ',  11.500,  3
17090,  1,  12.199,  3.440,  0.000,  0.000,  7,  0.98831,  -111.8845,  'PINEHURS',  11.500,  5
17091,  1,  227.384,  62.215,  0.000,  0.000,  7,  1.02123,  -110.2100,  'PEARLAND',  11.500,  3
17092,  1,  32.487,  9.089,  0.000,  0.000,  7,  0.98826,  -108.9459,  'HOUSTON ',  11.500,  3
17093,  1,  114.550,  31.002,  0.000,  0.000,  7,  0.98472,  -109.5984,  'HOUSTON ',  11.500,  3
17094,  1,  82.193,  22.561,  0.000,  0.000,  7,  0.99892,  -110.4997,  'HOUSTON ',  11.500,  3
17100,  1,  66.064,  18.240,  0.000,  0.000,  7,  0.99004,  -107.6424,  'HOUSTON ',  11.500,  4
17101,  1,  225.210,  61.642,  0.000,  0.000,  7,  0.99249,  -108.7461,  'HOUSTON ',  11.500,  3
17102,  1,  125.464,  33.793,  0.000,  0.000,  7,  0.98159,  -110.9830,  'TOMBALL ',  11.500,  5
17103,  1,  57.197,  15.848,  0.000,  0.000,  7,  0.99041,  -107.9645,  'HOUSTON ',  11.500,  4
17106,  1,  96.181,  26.278,  0.000,  0.000,  7,  1.01030,  -104.1291,  'DEER PAR',  11.500,  4
17116,  1,  13.395,  3.774,  0.000,  0.000,  7,  0.95691,  -110.0632,  'WALLIS 0',  11.500,  1
17117,  1,  90.059,  24.630,  0.000,  0.000,  7,  0.99087,  -109.5877,  'HOUSTON ',  11.500,  3
17118,  1,  122.065,  32.923,  0.000,  0.000,  7,  0.98150,  -110.6491,  'SPRING 4',  11.500,  5
17119,  1,  51.356,  14.262,  0.000,  0.000,  7,  0.99071,  -107.5561,  'SOUTH HO',  11.500,  4
17120,  1,  153.645,  40.891,  0.000,  0.000,  7,  0.97993,  -110.5130,  'HOUSTON ',  11.500,  3
17123,  1,  7.060,  1.994,  0.000,  0.000,  7,  0.86598,  -101.5331,  'SEADRIFT',  11.500,  6
17124,  1,  136.359,  36.587,  0.000,  0.000,  7,  0.98770,  -108.8337,  'HOUSTON ',  11.500,  3
17127,  1,  185.072,  50.546,  0.000,  0.000,  7,  0.99968,  -105.0616,  'SUGAR LA',  11.500,  3
17128,  1,  77.044,  21.191,  0.000,  0.000,  7,  0.99922,  -109.6004,  'CONROE 7',  11.500,  5
17129,  1,  4.918,  1.390,  0.000,  0.000,  7,  0.91554,  -106.5470,  'LOLITA 0',  11.500,  6
17132,  1,  75.256,  20.713,  0.000,  0.000,  7,  0.99977,  -104.2868,  'LAPORTE ',  11.500,  4
17143,  1,  50.658,  14.077,  0.000,  0.000,  7,  0.99891,  -110.8090,  'NEW CANE',  11.500,  5
17144,  1,  85.567,  23.445,  0.000,  0.000,  7,  0.99199,  -107.0272,  'HOUSTON ',  11.500,  4
17145,  1,  117.305,  31.835,  0.000,  0.000,  7,  1.02736,  -111.1005,  'HOUSTON ',  11.500,  4
17147,  1,  40.366,  11.262,  0.000,  0.000,  7,  0.99847,  -108.4904,  'HOUSTON ',  11.500,  3
17148,  1,  61.989,  17.139,  0.000,  0.000,  7,  0.98611,  -110.4419,  'HOUSTON ',  11.500,  3
17149,  1,  11.311,  3.188,  0.000,  0.000,  7,  0.90039,  -107.6686,  'BLOOMING',  11.500,  6
17151,  1,  43.093,  12.018,  0.000,  0.000,  7,  1.02142,  -110.0400,  'WILLIS 2',  11.500,  5
17152,  1,  3.685,  1.043,  0.000,  0.000,  7,  0.99017,  -108.5521,  'HOUSTON ',  11.500,  3
17153,  1,  27.788,  7.758,  0.000,  0.000,  7,  0.84725,  -95.6409,  'PALACIOS',  11.500,  1
17154,  1,  34.527,  9.656,  0.000,  0.000,  7,  1.00411,  -110.5329,  'CONROE 4',  11.500,  5
17155,  1,  60.020,  16.606,  0.000,  0.000,  7,  0.98401,  -108.6821,  'HOUSTON ',  11.500,  3
17157,  1,  125.900,  33.960,  0.000,  0.000,  7,  0.99745,  -108.7827,  'SPRING 2',  11.500,  5
17158,  1,  74.007,  20.360,  0.000,  0.000,  7,  0.98262,  -109.5681,  'KINGWOOD',  11.500,  4
17161,  1,  105.697,  28.752,  0.000,  0.000,  7,  1.00187,  -107.3603,  'HOUSTON ',  11.500,  3
17172,  1,  79.940,  21.984,  0.000,  0.000,  7,  1.01524,  -103.7952,  'TEXAS CI',  11.500,  2
17173,  1,  104.057,  28.276,  0.000,  0.000,  7,  0.98173,  -110.3977,  'KINGWOOD',  11.500,  4
17174,  1,  94.307,  25.746,  0.000,  0.000,  7,  0.99046,  -106.2687,  'HOUSTON ',  11.500,  4
17177,  1,  213.574,  58.273,  0.000,  0.000,  7,  0.98601,  -109.9148,  'SPRING 7',  11.500,  5
17178,  1,  119.477,  32.266,  0.000,  0.000,  7,  0.98339,  -110.8197,  'HOUSTON ',  11.500,  3
17179,  1,  65.289,  18.025,  0.000,  0.000,  7,  0.98375,  -107.7408,  'FRESNO 0',  11.500,  3
17180,  1,  70.002,  19.295,  0.000,  0.000,  7,  0.98783,  -109.3287,  'HOUSTON ',  11.500,  3
17181,  1,  147.258,  39.311,  0.000,  0.000,  7,  0.98284,  -110.7367,  'HOUSTON ',  11.500,  3
17182,  1,  2.162,  0.612,  0.000,  0.000,  7,  0.95912,  -110.9981,  'PATTISON',  11.500,  3
17183,  1,  228.588,  62.706,  0.000,  0.000,  7,  1.02542,  -110.4119,  'HOUSTON ',  11.500,  3
17185,  1,  149.495,  39.970,  0.000,  0.000,  7,  1.00316,  -102.0468,  'MISSOURI',  11.500,  3
17188,  1,  79.217,  21.764,  0.000,  0.000,  7,  0.99485,  -106.8454,  'HOUSTON ',  11.500,  3
17198,  1,  88.098,  24.171,  0.000,  0.000,  7,  1.02734,  -110.1662,  'TOMBALL ',  11.500,  5
17201,  1,  185.031,  50.566,  0.000,  0.000,  7,  1.01026,  -109.3533,  'CYPRESS ',  11.500,  5
17202,  1,  39.730,  11.077,  0.000,  0.000,  7,  0.97105,  -114.3662,  'HEMPSTEA',  11.500,  5
17203,  1,  22.510,  6.315,  0.000,  0.000,  7,  0.93443,  -104.1449,  'WEST COL',  11.500,  1
17213,  1,  69.962,  19.300,  0.000,  0.000,  7,  1.00306,  -105.5032,  'SANTA FE',  11.500,  2
17214,  1,  72.496,  19.961,  0.000,  0.000,  7,  0.98667,  -108.0236,  'HOUSTON ',  11.500,  3
17215,  1,  90.597,  24.771,  0.000,  0.000,  7,  0.99075,  -110.7903,  'SPRING 5',  11.500,  5
17216,  1,  99.637,  27.131,  0.000,  0.000,  7,  0.98486,  -109.3614,  'HOUSTON ',  11.500,  3
17217,  1,  75.368,  20.729,  0.000,  0.000,  7,  0.98842,  -109.5125,  'HOUSTON ',  11.500,  4
17218,  1,  38.474,  10.738,  0.000,  0.000,  7,  0.98661,  -112.5043,  'MONTGOME',  11.500,  5
17219,  1,  1.139,  0.322,  0.000,  0.000,  7,  0.95589,  -106.5671,  'HUNGERFO',  11.500,  1
17220,  1,  123.111,  33.215,  0.000,  0.000,  7,  0.98864,  -109.2500,  'HOUSTON ',  11.500,  3
17221,  1,  140.433,  37.617,  0.000,  0.000,  7,  0.98765,  -108.9725,  'HOUSTON ',  11.500,  3
17222,  1,  72.036,  19.839,  0.000,  0.000,  7,  0.98822,  -108.1418,  'HOUSTON ',  11.500,  3
17223,  1,  37.630,  10.508,  0.000,  0.000,  7,  0.99318,  -109.3063,  'HOUSTON ',  11.500,  5
17224,  1,  22.460,  6.308,  0.000,  0.000,  7,  0.98693,  -109.5379,  'HOUSTON ',  11.500,  3
17225,  1,  85.640,  23.454,  0.000,  0.000,  7,  0.98614,  -110.9414,  'HOUSTON ',  11.500,  3
17226,  1,  47.270,  13.150,  0.000,  0.000,  7,  0.99404,  -108.9263,  'HOUSTON ',  11.500,  3
17229,  1,  287.619,  78.702,  0.000,  0.000,  7,  0.99660,  -106.6591,  'HOUSTON ',  11.500,  3
17230,  1,  7.168,  2.025,  0.000,  0.000,  7,  0.97456,  -107.9949,  'BEASLEY ',  11.500,  1
17231,  1,  45.948,  12.790,  0.000,  0.000,  7,  0.99630,  -105.3592,  'HOUSTON ',  11.500,  4
17232,  1,  39.179,  10.942,  0.000,  0.000,  7,  1.01939,  -104.5445,  'LA MARQU',  11.500,  2
17233,  1,  32.422,  9.068,  0.000,  0.000,  7,  0.97469,  -113.7245,  'WALLER 0',  11.500,  5
17234,  1,  75.576,  20.797,  0.000,  0.000,  7,  0.99788,  -110.7525,  'PORTER 0',  11.500,  5
17235,  1,  131.711,  35.552,  0.000,  0.000,  7,  1.02737,  -112.4654,  'CYPRESS ',  11.500,  3
17236,  1,  33.551,  9.391,  0.000,  0.000,  7,  1.02728,  -111.0564,  'HOUSTON ',  11.500,  5
17237,  1,  13.109,  3.694,  0.000,  0.000,  7,  0.95248,  -108.9589,  'FULSHEAR',  11.500,  1
17238,  1,  48.247,  13.430,  0.000,  0.000,  7,  1.02023,  -106.5586,  'LIBERTY ',  11.500,  4
17239,  1,  40.189,  11.213,  0.000,  0.000,  7,  1.00006,  -105.6073,  'WINNIE 0',  11.500,  4
17240,  1,  96.222,  26.263,  0.000,  0.000,  7,  0.99722,  -109.4514,  'HOUSTON ',  11.500,  3
17241,  1,  92.318,  25.213,  0.000,  0.000,  7,  0.98480,  -109.9930,  'HOUSTON ',  11.500,  3
17242,  1,  79.701,  21.880,  0.000,  0.000,  7,  0.98619,  -110.1725,  'HOUSTON ',  11.500,  3
17243,  1,  57.187,  15.851,  0.000,  0.000,  7,  0.99836,  -108.2541,  'CROSBY 0',  11.500,  4
17244,  1,  38.468,  10.734,  0.000,  0.000,  7,  0.98172,  -106.9958,  'MANVEL 0',  11.500,  3
17245,  1,  104.929,  28.538,  0.000,  0.000,  7,  0.99632,  -111.2434,  'HOUSTON ',  11.500,  5
17246,  1,  147.921,  39.465,  0.000,  0.000,  7,  0.98044,  -111.1769,  'HOUSTON ',  11.500,  3
17247,  1,  8.763,  2.474,  0.000,  0.000,  7,  0.93836,  -104.4883,  'DAMON 0S',  11.500,  1
17248,  1,  169.413,  46.217,  0.000,  0.000,  7,  0.98364,  -110.0041,  'HOUSTON ',  11.500,  3
17249,  1,  74.406,  20.469,  0.000,  0.000,  7,  0.98524,  -109.3707,  'HOUSTON ',  11.500,  3
17250,  1,  29.777,  8.341,  0.000,  0.000,  7,  0.99585,  -108.4881,  'HOUSTON ',  11.500,  3
17251,  1,  39.897,  11.130,  0.000,  0.000,  7,  0.99034,  -112.9486,  'HOCKLEY ',  11.500,  5
17253,  1,  66.065,  18.231,  0.000,  0.000,  7,  0.98036,  -102.9477,  'ANGLETON',  11.500,  2
17254,  1,  31.620,  8.855,  0.000,  0.000,  7,  1.01972,  -110.9345,  'CONROE 3',  11.500,  5
17255,  1,  41.512,  11.574,  0.000,  0.000,  7,  0.99299,  -107.4379,  'HOUSTON ',  11.500,  3
17256,  1,  60.345,  16.700,  0.000,  0.000,  7,  0.99206,  -108.2885,  'HOUSTON ',  11.500,  3
17257,  1,  98.208,  26.765,  0.000,  0.000,  7,  0.98837,  -106.8195,  'PEARLAND',  11.500,  4
17258,  1,  33.037,  9.240,  0.000,  0.000,  7,  0.98935,  -108.4020,  'HOUSTON ',  11.500,  3
17259,  1,  147.771,  39.519,  0.000,  0.000,  7,  0.99929,  -108.2516,  'HOUSTON ',  11.500,  4
17260,  1,  118.721,  32.122,  0.000,  0.000,  7,  0.99974,  -106.3923,  'CHANNELV',  11.500,  4
17262,  1,  71.676,  19.641,  0.000,  0.000,  7,  0.90775,  -95.7272,  'BAY CITY',  11.500,  1
17265,  1,  55.109,  15.289,  0.000,  0.000,  7,  1.00260,  -103.7756,  'PASADENA',  11.500,  4
17271,  1,  26.165,  7.337,  0.000,  0.000,  7,  0.97890,  -111.5824,  'BROOKSHI',  11.500,  3
17272,  1,  44.335,  12.346,  0.000,  0.000,  7,  0.98845,  -107.9467,  'HOUSTON ',  11.500,  3
17273,  1,  35.087,  9.816,  0.000,  0.000,  7,  1.02730,  -105.2381,  'TEXAS CI',  11.500,  2
17275,  1,  34.278,  9.576,  0.000,  0.000,  7,  0.96039,  -113.0880,  'VICTORIA',  11.500,  6
17276,  1,  88.401,  24.223,  0.000,  0.000,  7,  1.00942,  -109.9755,  'HOUSTON ',  11.500,  3
17277,  1,  16.751,  4.710,  0.000,  0.000,  7,  0.91410,  -110.6845,  'GANADO 0',  11.500,  6
17279,  1,  145.848,  39.084,  0.000,  0.000,  7,  1.01032,  -103.5907,  'MONT BEL',  11.500,  4
17283,  1,  109.051,  29.615,  0.000,  0.000,  7,  0.99802,  -104.1317,  'BAYTOWN ',  11.500,  4
17290,  1,  62.461,  17.266,  0.000,  0.000,  7,  0.98534,  -111.4496,  'SPRING 6',  11.500,  5
17291,  1,  101.474,  27.588,  0.000,  0.000,  7,  0.97550,  -111.1005,  'HUMBLE 2',  11.500,  5
17292,  1,  101.908,  27.754,  0.000,  0.000,  7,  0.99804,  -108.3824,  'HOUSTON ',  11.500,  5
17293,  1,  16.489,  4.643,  0.000,  0.000,  7,  1.00077,  -104.8276,  'SANTA FE',  11.500,  2
17294,  1,  7.584,  2.144,  0.000,  0.000,  7,  1.02513,  -103.3962,  'PORT BOL',  11.500,  4
17295,  1,  102.456,  27.873,  0.000,  0.000,  7,  0.98730,  -110.1101,  'HOUSTON ',  11.500,  5
17296,  1,  101.015,  27.477,  0.000,  0.000,  7,  0.97888,  -110.7019,  'HOUSTON ',  11.500,  3
17297,  1,  96.509,  26.311,  0.000,  0.000,  7,  0.98372,  -108.7715,  'HOUSTON ',  11.500,  3
17298,  1,  97.538,  26.585,  0.000,  0.000,  7,  0.98635,  -110.0296,  'HOUSTON ',  11.500,  3
17299,  1,  18.121,  5.095,  0.000,  0.000,  7,  0.94410,  -107.4435,  'EAGLE LA',  11.500,  1
17300,  1,  55.948,  15.533,  0.000,  0.000,  7,  1.02731,  -111.4547,  'CONROE 2',  11.500,  5
17301,  1,  73.479,  20.223,  0.000,  0.000,  7,  0.98620,  -107.0232,  'WEBSTER ',  11.500,  4
17302,  1,  24.948,  6.986,  0.000,  0.000,  7,  0.90318,  -99.5728,  'SWEENY 0',  11.500,  1
17303,  1,  6.496,  1.836,  0.000,  0.000,  7,  0.91660,  -106.3799,  'BLESSING',  11.500,  1
17306,  1,  7.925,  2.237,  0.000,  0.000,  7,  0.94525,  -103.1946,  'WHARTON ',  11.500,  1
17313,  1,  84.075,  23.016,  0.000,  0.000,  7,  0.97067,  -102.5939,  'LAKE JAC',  11.500,  2
17314,  1,  28.030,  7.847,  0.000,  0.000,  7,  0.94217,  -114.1062,  'BELLVILL',  11.500,  5
17315,  1,  61.834,  17.112,  0.000,  0.000,  7,  1.00377,  -110.5597,  'KATY 4 0',  11.500,  3
17316,  1,  56.410,  15.630,  0.000,  0.000,  7,  0.98506,  -108.0572,  'HOUSTON ',  11.500,  3
17317,  1,  125.404,  33.821,  0.000,  0.000,  7,  0.99395,  -105.4767,  'FRIENDSW',  11.500,  4
17318,  1,  100.062,  27.238,  0.000,  0.000,  7,  0.98290,  -108.3232,  'HOUSTON ',  11.500,  4
17319,  1,  27.239,  7.635,  0.000,  0.000,  7,  0.98539,  -110.0881,  'HOUSTON ',  11.500,  5
17330,  1,  180.181,  49.172,  0.000,  0.000,  7,  0.98841,  -109.1908,  'HOUSTON ',  11.500,  3
17333,  1,  25.696,  7.209,  0.000,  0.000,  7,  0.99626,  -105.9159,  'PASADENA',  11.500,  4
17336,  1,  109.989,  29.854,  0.000,  0.000,  7,  0.99650,  -107.6447,  'STAFFORD',  11.500,  3
17337,  1,  26.901,  7.521,  0.000,  0.000,  7,  0.87706,  -113.4211,  'EDNA 0SE',  11.500,  6
17338,  1,  112.838,  30.570,  0.000,  0.000,  7,  0.98830,  -108.2805,  'HOUSTON ',  11.500,  4
17339,  1,  26.532,  7.432,  0.000,  0.000,  7,  0.94224,  -102.9322,  'NEEDVILL',  11.500,  1
17340,  1,  26.607,  7.456,  0.000,  0.000,  7,  0.96032,  -112.0024,  'SEALY 0S',  11.500,  3
17343,  1,  138.417,  37.015,  0.000,  0.000,  7,  0.96653,  -107.7929,  'KATY 3 2',  11.500,  3
17344,  1,  113.586,  30.741,  0.000,  0.000,  7,  0.98010,  -110.7016,  'HOUSTON ',  11.500,  3
17345,  1,  80.386,  22.068,  0.000,  0.000,  7,  0.99023,  -107.7005,  'HOUSTON ',  11.500,  4
17362,  1,  48.581,  13.503,  0.000,  0.000,  7,  0.98435,  -109.7448,  'HOUSTON ',  11.500,  3
17363,  1,  28.227,  7.912,  0.000,  0.000,  7,  0.99702,  -105.2235,  'GALVESTO',  11.500,  2
17364,  1,  13.969,  3.935,  0.000,  0.000,  7,  0.94983,  -108.9689,  'EAST BER',  11.500,  1
17365,  1,  93.816,  25.621,  0.000,  0.000,  7,  0.99233,  -109.1554,  'HOUSTON ',  11.500,  4
17380,  1,  44.070,  12.277,  0.000,  0.000,  7,  0.99720,  -102.1519,  'FREEPORT',  11.500,  2
17381,  1,  85.489,  23.428,  0.000,  0.000,  7,  0.99457,  -109.8264,  'HOUSTON ',  11.500,  4
17382,  1,  81.358,  22.319,  0.000,  0.000,  7,  0.98519,  -108.7037,  'HOUSTON ',  11.500,  3
17383,  1,  78.130,  21.469,  0.000,  0.000,  7,  0.99134,  -104.7157,  'ROSHARON',  11.500,  2
17384,  1,  79.745,  21.890,  0.000,  0.000,  7,  0.98455,  -109.3890,  'HOUSTON ',  11.500,  3
17385,  1,  103.521,  28.150,  0.000,  0.000,  7,  0.98732,  -110.5023,  'HOUSTON ',  11.500,  3
17386,  1,  81.228,  22.291,  0.000,  0.000,  7,  0.98961,  -109.3500,  'HOUSTON ',  11.500,  3
17387,  1,  158.359,  43.197,  0.000,  0.000,  7,  0.98382,  -109.8128,  'HUMBLE 1',  11.500,  4
17388,  1,  141.095,  37.802,  0.000,  0.000,  7,  0.99151,  -110.2710,  'HOUSTON ',  11.500,  3
17391,  1,  45.809,  12.758,  0.000,  0.000,  7,  1.00932,  -108.7916,  'WILLIS 1',  11.500,  5
17392,  1,  44.123,  12.296,  0.000,  0.000,  7,  1.00880,  -105.1777,  'BAYTOWN ',  11.500,  4
17393,  1,  6.455,  1.824,  0.000,  0.000,  7,  0.92637,  -105.1251,  'VAN VLEC',  11.500,  1
17394,  1,  38.760,  10.816,  0.000,  0.000,  7,  0.98652,  -108.5481,  'HUFFMAN ',  11.500,  4
17395,  1,  82.115,  22.529,  0.000,  0.000,  7,  0.99149,  -110.1785,  'HOUSTON ',  11.500,  3
17396,  1,  17.478,  4.918,  0.000,  0.000,  7,  0.98258,  -109.2418,  'HOUSTON ',  11.500,  3
17397,  1,  73.448,  20.228,  0.000,  0.000,  7,  0.99740,  -109.3146,  'ROSENBER',  11.500,  3
17398,  1,  74.323,  20.462,  0.000,  0.000,  7,  0.99707,  -106.4885,  'PASADENA',  11.500,  4
17399,  1,  52.532,  14.582,  0.000,  0.000,  7,  0.99177,  -108.0586,  'HOUSTON ',  11.500,  3
17403,  1,  64.630,  17.860,  0.000,  0.000,  7,  0.99628,  -106.2096,  'PASADENA',  11.500,  4
17404,  1,  185.876,  50.703,  0.000,  0.000,  7,  0.98318,  -111.0521,  'HOUSTON ',  11.500,  5
17405,  1,  50.429,  14.022,  0.000,  0.000,  7,  1.01231,  -104.5035,  'GALVESTO',  11.500,  2
17408,  1,  53.132,  14.675,  0.000,  0.000,  7,  0.89257,  -104.9110,  'POINT CO',  11.500,  6
17410,  1,  212.922,  58.092,  0.000,  0.000,  7,  0.98442,  -108.3871,  'KATY 2 1',  11.500,  3
17411,  1,  69.030,  19.040,  0.000,  0.000,  7,  0.99349,  -111.1890,  'SPRING 3',  11.500,  5
17412,  1,  7.622,  2.154,  0.000,  0.000,  7,  0.97968,  -104.2977,  'DANBURY ',  11.500,  2
17413,  1,  40.557,  11.294,  0.000,  0.000,  7,  0.94677,  -105.2908,  'WHARTON ',  11.500,  1
17417,  1,  94.584,  25.838,  0.000,  0.000,  7,  0.99989,  -109.1465,  'HOUSTON ',  11.500,  3
17418,  1,  44.431,  12.377,  0.000,  0.000,  7,  0.99977,  -108.7270,  'HOUSTON ',  11.500,  3
17419,  1,  77.821,  21.395,  0.000,  0.000,  7,  0.99704,  -105.0999,  'LA PORTE',  11.500,  4
17421,  1,  84.276,  23.101,  0.000,  0.000,  7,  0.99050,  -111.3730,  'MAGNOLIA',  11.500,  5
17424,  1,  136.439,  36.664,  0.000,  0.000,  7,  1.00165,  -104.0665,  'ALVIN 2S',  11.500,  2
17425,  1,  107.035,  29.057,  0.000,  0.000,  7,  0.98477,  -111.0590,  'HOUSTON ',  11.500,  3
17426,  1,  44.991,  12.481,  0.000,  0.000,  7,  0.90289,  -102.4965,  'BRAZORIA',  11.500,  2
17427,  1,  129.784,  34.893,  0.000,  0.000,  7,  0.98142,  -110.7880,  'HOUSTON ',  11.500,  3
17430,  1,  42.923,  11.953,  0.000,  0.000,  7,  0.97403,  -102.0241,  'FREEPORT',  11.500,  2
17431,  1,  34.995,  9.782,  0.000,  0.000,  7,  0.99589,  -109.9965,  'CONROE 6',  11.500,  5
17432,  1,  23.301,  6.543,  0.000,  0.000,  7,  0.99508,  -129.3698,  'MADISONV',  11.500,  5
18001,  1,  8.828,  2.493,  0.000,  0.000,  8,  0.98469,  -128.9031,  'NORMANGE',  11.500,  7
18002,  1,  10.216,  2.883,  0.000,  0.000,  8,  1.01574,  -134.5564,  'ARP 0SE ',  11.500,  8
18003,  1,  12.002,  3.385,  0.000,  0.000,  8,  1.00087,  -129.5251,  'CENTERVI',  11.500,  7
18005,  1,  86.456,  23.735,  0.000,  0.000,  8,  1.02739,  -125.7982,  'LUFKIN 3',  11.500,  8
18006,  1,  20.707,  5.823,  0.000,  0.000,  8,  1.02730,  -131.6209,  'FLINT 0S',  11.500,  8
18007,  1,  17.329,  4.879,  0.000,  0.000,  8,  1.01487,  -132.4017,  'BULLARD ',  11.500,  8
18008,  1,  28.401,  7.959,  0.000,  0.000,  8,  0.99246,  -135.2390,  'CHANDLER',  11.500,  8
18009,  1,  6.661,  1.883,  0.000,  0.000,  8,  0.98980,  -113.3266,  'PLANTERS',  11.500,  7
18010,  1,  4.801,  1.357,  0.000,  0.000,  8,  0.97464,  -128.2132,  'MARQUEZ ',  11.500,  7
18011,  1,  22.858,  6.420,  0.000,  0.000,  8,  1.00423,  -127.2456,  'TENNESSE',  11.500,  7
18012,  1,  7.066,  1.997,  0.000,  0.000,  8,  1.01109,  -111.8109,  'ANDERSON',  11.500,  7
18013,  1,  37.902,  10.589,  0.000,  0.000,  8,  1.01497,  -135.2541,  'MINEOLA ',  11.500,  8
18014,  1,  12.285,  3.465,  0.000,  0.000,  8,  0.99374,  -132.0702,  'LOVELADY',  11.500,  7
18015,  1,  21.339,  5.998,  0.000,  0.000,  8,  1.00977,  -129.8349,  'HUNTINGT',  11.500,  8
18016,  1,  50.710,  14.106,  0.000,  0.000,  8,  1.02735,  -117.0139,  'BRYAN 4 ',  11.500,  7
18017,  1,  13.733,  3.871,  0.000,  0.000,  8,  1.00752,  -132.7061,  'FRANKSTO',  11.500,  8
18019,  1,  100.380,  27.415,  0.000,  0.000,  8,  1.02738,  -132.8103,  'TYLER 4 ',  11.500,  8
18020,  1,  17.840,  5.021,  0.000,  0.000,  8,  0.99570,  -134.7667,  'BEN WHEE',  11.500,  8
18021,  1,  10.491,  2.961,  0.000,  0.000,  8,  1.02378,  -128.8514,  'GARRISON',  11.500,  8
18022,  1,  6.300,  1.781,  0.000,  0.000,  8,  1.02731,  -129.8965,  'ETOILE 0',  11.500,  8
18025,  1,  46.691,  13.007,  0.000,  0.000,  8,  1.02733,  -131.9764,  'PALESTIN',  11.500,  8
18026,  1,  54.104,  15.015,  0.000,  0.000,  8,  0.99927,  -135.9753,  'LINDALE ',  11.500,  8
18027,  1,  37.714,  10.538,  0.000,  0.000,  8,  1.01935,  -132.3909,  'WHITEHOU',  11.500,  8
18028,  1,  23.009,  6.463,  0.000,  0.000,  8,  1.00670,  -135.5135,  'OVERTON ',  11.500,  8
18029,  1,  23.564,  6.616,  0.000,  0.000,  8,  0.99323,  -135.4143,  'GRAND SA',  11.500,  8
18032,  1,  58.762,  16.293,  0.000,  0.000,  8,  1.02086,  -110.3565,  'SHIRO 2S',  11.500,  7
18037,  1,  11.082,  3.127,  0.000,  0.000,  8,  0.99258,  -130.7056,  'MIDWAY 0',  11.500,  7
18038,  1,  52.769,  14.656,  0.000,  0.000,  8,  1.00638,  -128.3789,  'SULPHUR ',  11.500,  8
18039,  1,  12.321,  3.475,  0.000,  0.000,  8,  1.00520,  -135.3468,  'VAN 0SE ',  11.500,  8
18040,  1,  13.647,  3.847,  0.000,  0.000,  8,  0.99524,  -132.7768,  'MURCHISO',  11.500,  8
18041,  1,  43.888,  12.238,  0.000,  0.000,  8,  1.02616,  -130.9790,  'NACOGDOC',  11.500,  8
18042,  1,  22.237,  6.247,  0.000,  0.000,  8,  1.00090,  -130.6389,  'DIBOLL 0',  11.500,  8
18052,  1,  14.672,  4.135,  0.000,  0.000,  8,  1.01839,  -133.7049,  'TYLER 8 ',  11.500,  8
18053,  1,  19.861,  5.584,  0.000,  0.000,  8,  0.99141,  -134.4499,  'ATHENS 1',  11.500,  8
18054,  1,  15.871,  4.469,  0.000,  0.000,  8,  0.99651,  -131.8639,  'BUFFALO ',  11.500,  7
18055,  1,  26.148,  7.339,  0.000,  0.000,  8,  1.02210,  -129.7441,  'RUSK 0SE',  11.500,  8
18056,  1,  11.151,  3.146,  0.000,  0.000,  8,  1.02354,  -134.2550,  'WINONA 0',  11.500,  8
18062,  1,  8.103,  2.289,  0.000,  0.000,  8,  1.02321,  -126.2721,  'CUSHING ',  11.500,  8
18063,  1,  65.107,  18.002,  0.000,  0.000,  8,  1.01102,  -131.7099,  'NACOGDOC',  11.500,  8
18064,  1,  20.962,  5.893,  0.000,  0.000,  8,  1.00885,  -126.0187,  'FAIRFIEL',  11.500,  7
18065,  1,  4.998,  1.413,  0.000,  0.000,  8,  0.99612,  -131.9025,  'TRINIDAD',  11.500,  7
18066,  1,  2.985,  0.845,  0.000,  0.000,  8,  1.00555,  -127.4628,  'DIKE 0SE',  11.500,  8
18072,  1,  66.329,  18.313,  0.000,  0.000,  8,  0.99191,  -130.3210,  'PALESTIN',  11.500,  8
18073,  1,  18.248,  5.135,  0.000,  0.000,  8,  1.00030,  -134.9941,  'EMORY 0S',  11.500,  8
18081,  1,  26.838,  7.527,  0.000,  0.000,  8,  1.00275,  -134.8881,  'TYLER 9 ',  11.500,  8
18086,  1,  19.728,  5.542,  0.000,  0.000,  8,  0.94073,  -130.0661,  'FRANKLIN',  11.500,  7
18089,  1,  16.562,  4.665,  0.000,  0.000,  8,  1.02215,  -133.8383,  'TYLER 3 ',  11.500,  8
18090,  1,  12.083,  3.408,  0.000,  0.000,  8,  1.01378,  -133.1510,  'ELKHART ',  11.500,  7
18091,  1,  9.859,  2.783,  0.000,  0.000,  8,  1.02728,  -128.7204,  'WORTHAM ',  11.500,  7
18092,  1,  5.925,  1.675,  0.000,  0.000,  8,  1.00266,  -132.4855,  'OAKWOOD ',  11.500,  7
18093,  1,  4.615,  1.306,  0.000,  0.000,  8,  1.01479,  -124.9493,  'COOKVILL',  11.500,  8
18095,  1,  156.615,  42.737,  0.000,  0.000,  8,  0.98925,  -116.9782,  'COLLEGE ',  11.500,  7
18096,  1,  11.846,  3.342,  0.000,  0.000,  8,  1.00099,  -133.7040,  'EDGEWOOD',  11.500,  8
18100,  1,  33.521,  9.381,  0.000,  0.000,  8,  1.02081,  -133.6848,  'TYLER 2 ',  11.500,  8
18101,  1,  10.120,  2.856,  0.000,  0.000,  8,  1.00932,  -130.3079,  'ALTO 0SE',  11.500,  8
18102,  1,  4.447,  1.257,  0.000,  0.000,  8,  0.88922,  -131.3416,  'CALVERT ',  11.500,  7
18103,  1,  7.800,  2.203,  0.000,  0.000,  8,  0.98304,  -126.5129,  'JEWETT 2',  11.500,  7
18104,  1,  46.647,  12.982,  0.000,  0.000,  8,  0.99872,  -113.9342,  'NAVASOTA',  11.500,  7
18106,  1,  111.182,  30.186,  0.000,  0.000,  8,  1.00470,  -125.9593,  'MOUNT PL',  11.500,  8
18107,  1,  9.671,  2.730,  0.000,  0.000,  8,  1.02730,  -126.1580,  'SCROGGIN',  11.500,  8
18108,  1,  47.567,  13.236,  0.000,  0.000,  8,  1.00460,  -135.4056,  'WILLS PO',  11.500,  8
18109,  1,  52.777,  14.649,  0.000,  0.000,  8,  0.99011,  -132.5469,  'ATHENS 2',  11.500,  8
18110,  1,  19.490,  5.484,  0.000,  0.000,  8,  1.02463,  -131.2159,  'POINT 0S',  11.500,  8
18111,  1,  88.954,  24.376,  0.000,  0.000,  8,  1.01354,  -129.1177,  'LUFKIN 2',  11.500,  8
18114,  1,  24.649,  6.921,  0.000,  0.000,  8,  1.02494,  -126.6073,  'JACKSONV',  11.500,  8
18118,  1,  36.851,  10.296,  0.000,  0.000,  8,  1.00087,  -132.8919,  'CROCKETT',  11.500,  7
18119,  1,  48.636,  13.538,  0.000,  0.000,  8,  1.02412,  -125.1870,  'HENDERSO',  11.500,  8
18120,  1,  33.221,  9.300,  0.000,  0.000,  8,  1.02733,  -118.8076,  'BRYAN 3 ',  11.500,  7
18121,  1,  76.289,  21.011,  0.000,  0.000,  8,  1.01673,  -130.3362,  'JACKSONV',  11.500,  8
18122,  1,  30.959,  8.672,  0.000,  0.000,  8,  1.01881,  -118.5347,  'BRYAN 5 ',  11.500,  7
18123,  1,  14.038,  3.956,  0.000,  0.000,  8,  0.99272,  -132.1570,  'MALAKOFF',  11.500,  8
18124,  1,  21.736,  6.110,  0.000,  0.000,  8,  1.01346,  -129.1800,  'CUMBY 0S',  11.500,  8
18125,  1,  35.700,  9.984,  0.000,  0.000,  8,  1.01974,  -131.3933,  'NACOGDOC',  11.500,  8
18132,  1,  22.041,  6.192,  0.000,  0.000,  8,  0.99412,  -130.5087,  'TEAGUE 0',  11.500,  7
18134,  1,  107.456,  29.257,  0.000,  0.000,  8,  1.02176,  -130.6335,  'TYLER 7 ',  11.500,  8
18135,  1,  76.288,  21.017,  0.000,  0.000,  8,  1.02262,  -133.4972,  'TYLER 6 ',  11.500,  8
18136,  1,  8.050,  2.274,  0.000,  0.000,  8,  1.00925,  -133.3328,  'YANTIS 0',  11.500,  8
18137,  1,  22.268,  6.258,  0.000,  0.000,  8,  1.01155,  -128.6568,  'POLLOK 0',  11.500,  8
18138,  1,  5.272,  1.491,  0.000,  0.000,  8,  1.02729,  -134.4613,  'TYLER 1 ',  11.500,  8
18140,  1,  174.162,  47.533,  0.000,  0.000,  8,  0.99108,  -117.3917,  'COLLEGE ',  11.500,  7
18141,  1,  20.162,  5.670,  0.000,  0.000,  8,  1.00908,  -121.9163,  'HEARNE 0',  11.500,  7
18142,  1,  17.514,  4.929,  0.000,  0.000,  8,  1.00268,  -127.2079,  'MOUNT VE',  11.500,  8
18143,  1,  17.053,  4.802,  0.000,  0.000,  8,  1.01858,  -115.0138,  'IOLA 0SE',  11.500,  7
18144,  1,  4.681,  1.324,  0.000,  0.000,  8,  1.00569,  -127.2411,  'STREETMA',  11.500,  7
18145,  1,  4.881,  1.380,  0.000,  0.000,  8,  1.01344,  -130.7746,  'COMO 0SE',  11.500,  8
18146,  1,  43.359,  12.085,  0.000,  0.000,  8,  1.00428,  -136.1505,  'HENDERSO',  11.500,  8
18150,  1,  6.580,  1.860,  0.000,  0.000,  8,  1.01393,  -129.9448,  'ZAVALLA ',  11.500,  8
18151,  1,  13.909,  3.921,  0.000,  0.000,  8,  1.02729,  -133.2181,  'GRAPELAN',  11.500,  7
18152,  1,  43.940,  12.252,  0.000,  0.000,  8,  1.02477,  -116.2131,  'BRYAN 2 ',  11.500,  7
18153,  1,  38.418,  10.725,  0.000,  0.000,  8,  0.99663,  -135.0547,  'CANTON 0',  11.500,  8
18154,  1,  24.054,  6.754,  0.000,  0.000,  8,  1.00885,  -134.8711,  'TYLER 5 ',  11.500,  8
18160,  1,  85.287,  23.419,  0.000,  0.000,  8,  1.02428,  -114.9000,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1033,  '1',  30.531,  -30.568,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  0.000,  -8.502,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  325.200,  57.599,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  325.200,  79.801,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -9.600,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  130.590,  4.923,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  2.311,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  9.365,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  9.216,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  10.786,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  8.139,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  286.500,  26.879,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -15.561,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -13.757,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -7.885,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  32.315,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  4.381,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  361.164,  -208.911,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  158.860,  -15.985,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  33.294,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  74.018,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  321.840,  27.953,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  0.000,  -8.912,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  43.212,  -9.593,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  112.403,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  333.167,  303.208,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4045,  '1',  30.488,  5.694,  35.862,  -1.540,  1.02000,  0,  37.800,  0.00000,  0.20950,  0.00000,  0.00000,  1.00000,  1,  100.0,  93.400,  0.000
4047,  '1',  63.881,  9.507,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  103.680,  37.725,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  103.680,  42.271,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  103.680,  27.440,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  38.744,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  30.464,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  39.783,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  243.400,  47.818,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  243.400,  50.115,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  243.400,  82.180,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  95.841,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  54.923,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  51.814,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4153,  '1',  31.102,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  170.080,  100.403,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  170.080,  46.877,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  170.080,  43.633,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  1297.620,  200.602,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -0.419,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  0.437,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -6.737,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  0.086,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -2.764,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  1.203,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  52.408,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  48.525,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  45.424,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  40.444,  47.569,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  91.080,  49.970,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -47.337,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -86.949,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  192.760,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  398.830,  86.050,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  398.830,  111.542,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  189.220,  -18.577,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  189.220,  -18.128,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  189.220,  -19.919,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  74.155,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  76.214,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  67.733,  27.409,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  561.196,  -11.083,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1518.123,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  183.180,  44.837,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  72.326,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  170.560,  39.602,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  170.560,  24.776,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  170.560,  33.072,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  104.521,  25.698,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  130.590,  41.995,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  130.590,  18.369,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  130.590,  53.833,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  130.590,  22.391,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  130.590,  31.898,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  130.590,  31.336,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  14.230,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  29.946,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  22.653,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  70.180,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  94.793,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  95.935,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  50.784,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  52.241,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  508.847,  60.206,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  418.800,  81.181,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  418.760,  153.818,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  235.050,  55.905,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  235.050,  49.563,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  235.050,  115.318,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  235.050,  62.999,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  58.071,  10.476,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  180.284,  18.545,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  180.284,  65.593,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  180.284,  29.864,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  157.380,  89.987,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  108.391,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  126.640,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  183.330,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  183.330,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  183.330,  69.170,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  257.000,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  785.740,  421.970,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  140.180,  38.775,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  140.180,  68.392,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  140.180,  45.029,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  140.180,  42.327,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  140.180,  38.241,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  37.445,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  29.864,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  30.437,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  36.163,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2788.751,  3054.111,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  129.000,  76.350,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  196.000,  47.358,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  196.000,  46.175,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  196.000,  73.345,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  196.000,  39.635,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  196.000,  77.844,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  196.000,  78.203,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  79.640,  47.782,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  138.849,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  115.816,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  550.800,  79.766,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  550.800,  110.619,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  178.500,  30.831,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  178.500,  43.217,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  178.500,  27.959,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  181.280,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  166.300,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  59.100,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  158.312,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  159.740,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  72.253,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  56.448,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  59.043,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  82.228,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  144.261,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  143.070,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  154.047,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  46.877,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  104.727,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  63.769,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  73.940,  38.759,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  77.230,  31.890,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  77.230,  25.322,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  77.230,  30.561,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  77.230,  32.760,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  77.230,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  77.230,  40.516,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  183.660,  39.819,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  183.660,  43.219,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  183.660,  55.084,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  183.660,  44.840,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  183.660,  48.370,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  390.820,  276.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  737.280,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  310.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  59.390,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1376.100,  535.210,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  277.680,  211.740,  211.740,  -46.180,  1.04000,  0,  499.200,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  416.000,  124.800
8033,  '1',  169.150,  14.870,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  18.180,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  19.849,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  19.083,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  124.320,  87.890,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -33.057,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  481.152,  -43.550,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -1.591,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -2.557,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -4.478,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -3.028,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  125.512,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  186.068,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  46.970,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  54.236,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  475.200,  -64.192,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  475.200,  -21.921,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  475.200,  -49.329,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04681,  0.00000,  25.64,  0.00,  0.00,  1.00000,  -2.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.06605,  0.00000,  18.17,  0.00,  0.00,  1.00000,  -2.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.14698,  0.00000,  8.16,  0.00,  0.00,  1.00000,  -2.045,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.34940,  0.00000,  3.43,  0.00,  0.00,  1.00000,  -2.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03333,  0.00000,  36.01,  0.00,  0.00,  1.00000,  -1.826,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.44377,  0.00000,  2.70,  0.00,  0.00,  1.00000,  -1.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.13552,  0.00000,  8.85,  0.00,  0.00,  1.00000,  -2.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.33501,  0.00000,  3.58,  0.00,  0.00,  1.00000,  -2.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05405,  0.00000,  22.20,  0.00,  0.00,  1.00000,  -2.053,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  13.43636,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -2.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01515,  0.00000,  79.23,  0.00,  0.00,  1.00000,  -2.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01470,  0.00000,  81.62,  0.00,  0.00,  1.00000,  -2.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00928,  0.00000,  129.24,  0.00,  0.00,  1.00000,  -2.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.09019,  0.00000,  13.31,  0.00,  0.00,  1.00000,  -2.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01146,  0.00000,  104.71,  0.00,  0.00,  1.00000,  -2.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04358,  0.00000,  27.54,  0.00,  0.00,  1.00000,  -2.121,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.14403,  0.00000,  8.33,  0.00,  0.00,  1.00000,  -1.947,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07327,  0.00000,  16.38,  0.00,  0.00,  1.00000,  -2.173,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00947,  0.00000,  126.71,  0.00,  0.00,  1.00000,  -2.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02329,  0.00000,  51.52,  0.00,  0.00,  1.00000,  -2.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07125,  0.00000,  16.84,  0.00,  0.00,  1.00000,  -2.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.00979,  0.00000,  122.54,  0.00,  0.00,  1.00000,  -2.129,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08602,  0.00000,  13.95,  0.00,  0.00,  1.00000,  -2.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.06462,  0.00000,  18.57,  0.00,  0.00,  1.00000,  -2.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.25380,  0.00000,  4.73,  0.00,  0.00,  1.00000,  -2.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07110,  0.00000,  16.88,  0.00,  0.00,  1.00000,  -2.184,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00941,  0.00000,  127.56,  0.00,  0.00,  1.00000,  -2.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01167,  0.00000,  102.80,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01611,  0.00000,  74.48,  0.00,  0.00,  1.00000,  -2.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01040,  0.00000,  115.34,  0.00,  0.00,  1.00000,  -2.041,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02548,  0.00000,  47.10,  0.00,  0.00,  1.00000,  -2.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04679,  0.00000,  25.65,  0.00,  0.00,  1.00000,  -1.856,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02452,  0.00000,  48.94,  0.00,  0.00,  1.00000,  -1.883,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.08926,  0.00000,  1.10,  0.00,  0.00,  1.00000,  -2.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02734,  0.00000,  43.90,  0.00,  0.00,  1.00000,  -2.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.08085,  0.00000,  14.84,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02394,  0.00000,  50.13,  0.00,  0.00,  1.00000,  -2.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.09178,  0.00000,  13.07,  0.00,  0.00,  1.00000,  -2.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10265,  0.00000,  11.69,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02834,  0.00000,  42.35,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01692,  0.00000,  70.91,  0.00,  0.00,  1.00000,  -2.350,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03478,  0.00000,  34.50,  0.00,  0.00,  1.00000,  -2.301,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.20179,  0.00000,  5.95,  0.00,  0.00,  1.00000,  -2.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01659,  0.00000,  72.33,  0.00,  0.00,  1.00000,  -2.335,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02239,  0.00000,  53.59,  0.00,  0.00,  1.00000,  -2.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.09469,  0.00000,  12.67,  0.00,  0.00,  1.00000,  -2.201,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02117,  0.00000,  56.68,  0.00,  0.00,  1.00000,  -2.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04468,  0.00000,  26.86,  0.00,  0.00,  1.00000,  -2.209,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.24156,  0.00000,  4.97,  0.00,  0.00,  1.00000,  -2.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.05973,  0.00000,  20.09,  0.00,  0.00,  1.00000,  -2.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26072,  0.00000,  4.60,  0.00,  0.00,  1.00000,  -2.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.01842,  0.00000,  65.16,  0.00,  0.00,  1.00000,  -2.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.14299,  0.00000,  8.39,  0.00,  0.00,  1.00000,  -2.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.30713,  0.00000,  3.91,  0.00,  0.00,  1.00000,  -2.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.08259,  0.00000,  14.53,  0.00,  0.00,  1.00000,  -2.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.21753,  0.00000,  5.52,  0.00,  0.00,  1.00000,  -2.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.21007,  0.00000,  5.71,  0.00,  0.00,  1.00000,  -2.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02340,  0.00000,  51.29,  0.00,  0.00,  1.00000,  -2.242,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.26607,  0.00000,  4.51,  0.00,  0.00,  1.00000,  -2.359,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.43024,  0.00000,  2.79,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.25709,  0.00000,  4.67,  0.00,  0.00,  1.00000,  -2.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.06917,  0.00000,  17.35,  0.00,  0.00,  1.00000,  -2.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.27119,  0.00000,  4.42,  0.00,  0.00,  1.00000,  -2.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04083,  0.00000,  29.39,  0.00,  0.00,  1.00000,  -2.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04415,  0.00000,  27.18,  0.00,  0.00,  1.00000,  -2.246,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05160,  0.00000,  23.26,  0.00,  0.00,  1.00000,  -2.320,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.07745,  0.00000,  15.49,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.14669,  0.00000,  8.18,  0.00,  0.00,  1.00000,  -2.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08093,  0.00000,  14.83,  0.00,  0.00,  1.00000,  -2.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.29082,  0.00000,  4.13,  0.00,  0.00,  1.00000,  -2.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05599,  0.00000,  21.43,  0.00,  0.00,  1.00000,  -2.319,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03548,  0.00000,  33.82,  0.00,  0.00,  1.00000,  -2.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03203,  0.00000,  37.47,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.01899,  0.00000,  63.20,  0.00,  0.00,  1.00000,  -2.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.28692,  0.00000,  4.18,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01659,  0.00000,  72.32,  0.00,  0.00,  1.00000,  -2.311,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.11858,  0.00000,  10.12,  0.00,  0.00,  1.00000,  -2.246,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01265,  0.00000,  94.85,  0.00,  0.00,  1.00000,  -2.356,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.13357,  0.00000,  8.98,  0.00,  0.00,  1.00000,  -2.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01760,  0.00000,  68.19,  0.00,  0.00,  1.00000,  -2.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.19256,  0.00000,  6.23,  0.00,  0.00,  1.00000,  -2.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.05034,  0.00000,  23.84,  0.00,  0.00,  1.00000,  -2.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.08919,  0.00000,  13.45,  0.00,  0.00,  1.00000,  -2.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.21460,  0.00000,  5.59,  0.00,  0.00,  1.00000,  -2.335,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.04941,  0.00000,  24.29,  0.00,  0.00,  1.00000,  -2.339,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.19115,  0.00000,  6.28,  0.00,  0.00,  1.00000,  -2.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.01594,  0.00000,  75.29,  0.00,  0.00,  1.00000,  -2.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.42938,  0.00000,  2.79,  0.00,  0.00,  1.00000,  -2.346,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.11669,  0.00000,  10.28,  0.00,  0.00,  1.00000,  -2.293,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.35778,  0.00000,  3.35,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.07919,  0.00000,  15.15,  0.00,  0.00,  1.00000,  -2.340,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.05649,  0.00000,  21.24,  0.00,  0.00,  1.00000,  -2.286,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
