0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01367,  -37.0741,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02722,  -36.2241,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02570,  -23.9188,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02751,  -24.6043,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01653,  -28.3059,  'BIG SPRI',  115.00,  9
1006,  1,  -12.690,  4.940,  0.000,  0.000,  1,  1.01167,  -27.3510,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  4.664,  0.000,  0.000,  1,  1.02998,  -35.7864,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01971,  -30.8291,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00952,  -29.1903,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  6.680,  0.000,  0.000,  1,  1.02998,  -35.5394,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02998,  -35.5394,  'PRESIDIO',  22.000,  9
1012,  1,  -0.001,  -9.780,  0.000,  0.000,  1,  1.01453,  -43.2145,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01279,  -32.8987,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01866,  -31.1280,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03370,  -36.1347,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.661,  0.000,  0.000,  1,  1.02731,  -29.5290,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00465,  -36.7634,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00353,  -37.2060,  'NOTREES ',  115.00,  9
1019,  1,  0.002,  -142.564,  0.000,  0.000,  1,  1.03000,  -36.7762,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -54.215,  0.000,  0.000,  1,  1.02998,  -29.4778,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00848,  -26.2443,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02691,  -23.2751,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -18.9110,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00344,  -37.5466,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -28.4667,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00471,  -25.0083,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -53.574,  0.000,  0.000,  1,  1.02999,  -35.4866,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03127,  -23.5502,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.526,  0.000,  0.000,  1,  1.01889,  -37.0714,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03004,  -32.9986,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02442,  -34.6382,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00499,  -31.5735,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00014,  -33.3120,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01315,  -27.4631,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00322,  -25.8365,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00061,  -31.2782,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00343,  -37.4242,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01829,  -29.9547,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00004,  -27.2924,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01565,  -37.4295,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01103,  -26.7705,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -22.9539,  'FORSAN 1',  13.800,  9
1043,  1,  -21.750,  8.470,  0.000,  0.000,  1,  1.00041,  -25.1734,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02599,  -36.8324,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01458,  -37.5090,  'MIDLAND ',  115.00,  9
1046,  1,  0.002,  -2.037,  0.000,  0.000,  1,  1.02975,  -38.1591,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01024,  -30.9674,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -27.2933,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -24.4251,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01024,  -30.9674,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01024,  -30.9674,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01024,  -30.9674,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00749,  -31.2598,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01806,  -31.0134,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02081,  -24.9203,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -44.960,  0.000,  0.000,  1,  1.02999,  -31.6386,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00638,  -27.3125,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02586,  -32.7625,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02586,  -32.7625,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02586,  -32.7625,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01913,  -28.8637,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01913,  -28.8637,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01913,  -28.8637,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00974,  -37.7524,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01256,  -26.9118,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -23.2053,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01078,  -27.4952,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99877,  -31.8551,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02537,  -31.2212,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -29.0202,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01802,  -36.3985,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.9644,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.1479,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.3725,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.1775,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.7990,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.4981,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01802,  -36.3985,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05038,  -37.4473,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01802,  -36.3985,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.2903,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01790,  -29.3091,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.516,  0.000,  0.000,  1,  1.02577,  -31.1017,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03708,  -31.2144,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01335,  -33.4260,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.305,  0.000,  0.000,  1,  1.02152,  -35.2985,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -9.552,  0.000,  0.000,  1,  1.02989,  -35.7335,  'SHEFFIEL',  115.00,  9
1088,  1,  -27.742,  7.324,  0.000,  0.000,  1,  0.99943,  -30.3733,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00937,  -27.9271,  'LAMESA 0',  115.00,  9
1090,  1,  -26.632,  -23.718,  0.000,  0.000,  1,  1.01952,  -36.1460,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04257,  -27.9970,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02682,  -42.2693,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02970,  -40.1468,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03040,  -41.4142,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02358,  -39.2048,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02260,  -39.0427,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -38.4215,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02956,  -41.7445,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02727,  -28.2948,  'MEMPHIS ',  161.00,  10
2009,  1,  0.000,  -64.373,  0.000,  0.000,  2,  1.02999,  -37.1569,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03371,  -31.3740,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05778,  -25.4495,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04429,  -23.9069,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04989,  -24.1456,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02589,  -29.4489,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -43.0228,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02627,  -43.9356,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  218.213,  0.000,  0.000,  2,  1.04453,  -25.1218,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04250,  -24.2828,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04111,  -23.9585,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01601,  -37.4110,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03283,  -40.2977,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03088,  -41.4740,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03283,  -40.2977,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02857,  -39.6401,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01382,  -37.2082,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04848,  -24.6093,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02751,  -42.5479,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01906,  -38.1501,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03346,  -29.1293,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02089,  -43.5212,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04422,  -28.8909,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03062,  -41.4859,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01491,  -44.6886,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02791,  -43.6633,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03988,  -29.7691,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01731,  -37.2367,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02962,  -43.0399,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02863,  -41.9743,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02392,  -42.5266,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03137,  -41.8859,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04406,  -22.4719,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03576,  -20.9315,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02723,  -43.7889,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -42.8667,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01651,  -37.5783,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02871,  -43.5011,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03019,  -41.7814,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04454,  -29.1214,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02771,  -33.9851,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01766,  -44.3771,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02082,  -40.4690,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02919,  -26.9015,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02588,  -41.9118,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01515,  -36.8778,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01569,  -37.1212,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01515,  -36.8778,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -37.2920,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04468,  -22.0889,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03488,  -19.3153,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01768,  -43.6779,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02747,  -31.4833,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02037,  -29.6497,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -19.873,  0.000,  0.000,  2,  1.03000,  -43.2361,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02436,  -42.5460,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -36.198,  0.000,  0.000,  2,  1.03000,  -43.6576,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03831,  -28.7881,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01223,  -37.2178,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01332,  -36.2770,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -18.503,  0.000,  0.000,  2,  1.03000,  -43.5724,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01475,  -36.0492,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00269,  -34.4652,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03048,  -42.7240,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03648,  -27.8320,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02882,  -27.1790,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02882,  -27.1790,  'JAYTON 2',  115.00,  10
2076,  1,  -11.097,  -4.027,  0.000,  0.000,  2,  1.03968,  -27.4034,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02857,  -42.2129,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -40.7722,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04027,  -30.5319,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02335,  -41.4824,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02527,  -42.9699,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01988,  -37.2772,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01988,  -37.2772,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01988,  -37.2772,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01988,  -37.2772,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02412,  -42.1358,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04049,  -28.5201,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01353,  -36.1274,  'ARCHER 1',  161.00,  11
2089,  1,  -21.986,  9.730,  0.000,  0.000,  2,  1.00169,  -34.5746,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02747,  -42.9627,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03864,  -30.7552,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02970,  -42.5308,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04341,  -23.3966,  'PANHANDL',  161.00,  10
2094,  1,  -5.769,  1.440,  0.000,  0.000,  2,  1.04206,  -23.0811,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03820,  -22.1501,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  159.245,  0.000,  0.000,  2,  1.02999,  -24.5098,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03171,  -24.6680,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04243,  -27.4637,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.568,  1.440,  0.000,  0.000,  2,  1.02952,  -24.4238,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02114,  -22.9201,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03069,  -40.5796,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03148,  -41.3411,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02717,  -40.0324,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02603,  -39.8624,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02341,  -39.4416,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01678,  -44.4521,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03023,  -41.7103,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03825,  -37.1119,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02508,  -37.6345,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -14.218,  0.000,  0.000,  2,  1.03000,  -42.5755,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03721,  -38.6327,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01955,  -38.8833,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03301,  -40.2687,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03297,  -40.7953,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02554,  -39.1084,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02911,  -39.6675,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02406,  -38.9283,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02314,  -38.7811,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02825,  -39.5362,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02359,  -38.8388,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03058,  -42.2828,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02654,  -42.3208,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04366,  -22.0275,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01247,  -45.0795,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02819,  -42.9545,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02789,  -43.9219,  'VALLEY V',  161.00,  11
2127,  2,  -0.001,  224.442,  0.000,  0.000,  2,  1.05933,  -26.6001,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05181,  -25.5757,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01863,  -44.3342,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03701,  -36.6820,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03109,  -35.9174,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02912,  -36.1862,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02778,  -42.0796,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02456,  -65.9997,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02033,  -67.9525,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02083,  -27.1696,  'SWEETWAT',  115.00,  27
3004,  1,  -13.873,  5.400,  0.000,  0.000,  3,  1.01580,  -26.3855,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01461,  -75.1391,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02450,  -30.6176,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02855,  -30.0826,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01717,  -41.3282,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02994,  -40.9690,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02080,  -73.5852,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01110,  -70.6310,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00088,  -71.7845,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -31.594,  0.000,  0.000,  3,  1.02997,  -32.0054,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02584,  -61.5773,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01969,  -25.5112,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01880,  -29.5011,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -26.9466,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02793,  -39.2581,  'CHRISTOV',  230.00,  27
3019,  1,  0.001,  -31.950,  0.000,  0.000,  3,  1.02990,  -40.1406,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -37.2245,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02886,  -34.6983,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01572,  -24.8442,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -9.605,  0.000,  0.000,  3,  1.02991,  -30.2582,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02931,  -40.5843,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01132,  -51.0007,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03913,  -35.4228,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02738,  -36.0014,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -34.3101,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03169,  -52.4191,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -45.372,  0.000,  0.000,  3,  1.02984,  -43.5720,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01599,  -32.0446,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02231,  -31.3092,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02266,  -23.3124,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -19.9142,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01553,  -49.5180,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01497,  -46.3374,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03641,  -28.9682,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02150,  -26.0325,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.7060,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01370,  -39.1015,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03801,  -31.8628,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02459,  -28.8579,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03801,  -31.8628,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03801,  -31.8628,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.6666,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03692,  -34.3064,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -44.757,  0.000,  0.000,  3,  1.02999,  -28.1677,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04740,  -37.5998,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02535,  -31.9863,  'ANSON 0 ',  115.00,  27
3050,  1,  0.001,  -65.476,  0.000,  0.000,  3,  1.00362,  -49.6883,  'DEL RIO ',  230.00,  28
3051,  1,  0.001,  -19.552,  0.000,  0.000,  3,  0.98870,  -52.0925,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02228,  -72.1144,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03756,  -31.5998,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02538,  -31.9540,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.1847,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.9242,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.0025,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03728,  -31.1776,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02598,  -29.2209,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.4693,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.5307,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.8427,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.2773,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02514,  -27.4787,  'ROSCOE 4',  115.00,  27
3065,  1,  -29.774,  11.590,  0.000,  0.000,  3,  1.01332,  -25.2602,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02104,  -47.0551,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03042,  -27.8896,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.4709,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01846,  -34.1221,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02139,  -28.8221,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00726,  -26.5516,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02374,  -42.6024,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01467,  -73.8394,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00658,  -72.6093,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02764,  -44.0245,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01710,  -73.8707,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02074,  -32.0267,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03516,  -29.0140,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03231,  -27.6494,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02365,  -26.4791,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.0474,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03357,  -31.7562,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02620,  -30.1787,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -26.9544,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01788,  -25.0782,  'LORAINE ',  115.00,  27
3086,  1,  -27.742,  10.800,  0.000,  0.000,  3,  1.00684,  -22.9830,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00753,  -22.3122,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03665,  -34.1030,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03009,  -36.0553,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02571,  -36.1039,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01980,  -36.1707,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.7790,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02210,  -73.1964,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02819,  -29.5305,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.4647,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03546,  -24.7034,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03347,  -24.0929,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -20.4878,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02054,  -32.2136,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01745,  -34.9370,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01539,  -55.2145,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01878,  -36.1722,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01730,  -28.6779,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01638,  -56.6224,  'BUCHANAN',  115.00,  28
3105,  1,  -5.073,  0.740,  0.000,  0.000,  3,  1.01606,  -56.2512,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -55.0537,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01954,  -69.8963,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01652,  -56.4715,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03288,  -23.6324,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -21.4994,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02408,  -28.2214,  'STERLING',  115.00,  27
3112,  1,  -27.668,  10.770,  0.000,  0.000,  3,  1.01315,  -26.1573,  'STERLING',  18.000,  27
3113,  1,  -27.668,  10.770,  0.000,  0.000,  3,  1.01315,  -26.1573,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02043,  -42.2314,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02467,  -26.7011,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01691,  -23.3894,  'SYNDER 0',  115.00,  27
3117,  1,  -23.303,  9.070,  0.000,  0.000,  3,  1.00697,  -21.9014,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00443,  -21.4107,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02954,  -73.8114,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02954,  -73.8114,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02093,  -25.4576,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -21.0742,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01367,  -75.3164,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -36.233,  0.000,  0.000,  3,  1.03000,  -68.3528,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01574,  -36.1358,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -46.656,  0.000,  0.000,  3,  1.01823,  -77.0317,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01988,  -25.9324,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01801,  -25.2128,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02553,  -25.9444,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02236,  -32.4002,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -29.2776,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02594,  -43.8141,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03286,  -26.1106,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03226,  -26.6750,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02578,  -25.1427,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02005,  -23.5921,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -29.7141,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02925,  -43.8186,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01073,  -35.3231,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01524,  -34.8540,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02192,  -26.8929,  'SWEETWAT',  115.00,  27
3142,  1,  0.001,  -10.275,  0.000,  0.000,  3,  1.02970,  -44.3177,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -16.173,  0.000,  0.000,  3,  1.02980,  -42.6557,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02748,  -43.3396,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02482,  -29.2686,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02915,  -42.5465,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -11.099,  0.000,  0.000,  3,  1.03000,  -54.5237,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02506,  -73.8605,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02398,  -102.6490,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02567,  -79.0489,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -55.123,  0.000,  0.000,  4,  1.03000,  -81.7931,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02953,  -81.6244,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02161,  -103.4777,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01726,  -67.2086,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02836,  -86.6936,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.2950,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02512,  -85.4314,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -13.309,  0.000,  0.000,  4,  1.03000,  -101.9822,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02439,  -102.9131,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02290,  -72.5195,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -63.047,  0.000,  0.000,  4,  1.02999,  -73.3741,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02429,  -67.1333,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02635,  -85.0978,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01528,  -78.6761,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01474,  -101.4898,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01640,  -84.8168,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02104,  -101.5770,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02072,  -80.0501,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02247,  -66.8690,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02926,  -65.7336,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02758,  -66.8203,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -63.5209,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -103.2285,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01501,  -60.8101,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01570,  -62.3866,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -58.2687,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02245,  -85.8435,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01452,  -88.2411,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01658,  -83.6607,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02034,  -102.6769,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01256,  -83.6038,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01165,  -73.8145,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -68.746,  0.000,  0.000,  4,  1.02842,  -79.9459,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00647,  -74.7481,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02522,  -95.5837,  'MISSION ',  230.00,  19
4040,  1,  -0.002,  -173.165,  0.000,  0.000,  4,  1.03000,  -97.9658,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02290,  -98.3649,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02734,  -101.5112,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01298,  -90.6805,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01505,  -91.4476,  'FALCON H',  115.00,  19
4045,  1,  -10.647,  -2.508,  0.000,  0.000,  4,  1.01952,  -90.6994,  'FALCON H',  13.800,  19
4046,  1,  -3.249,  -3.185,  0.000,  0.000,  4,  1.01952,  -91.2367,  'FALCON H',  13.800,  19
4047,  1,  -22.308,  -3.834,  0.000,  0.000,  4,  1.01952,  -90.3284,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01633,  -98.8971,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02065,  -97.8607,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01029,  -96.1929,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01829,  -87.1529,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01829,  -87.1529,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02559,  -89.5397,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01685,  -77.5769,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01669,  -83.1431,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02529,  -78.9658,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02083,  -81.6021,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.6043,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.8182,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.9989,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.3607,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.9601,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.3307,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01551,  -83.0707,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01551,  -83.0707,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -63.318,  0.000,  0.000,  4,  1.03000,  -102.8983,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01533,  -100.0036,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02880,  -103.1526,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01681,  -83.2113,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01879,  -92.8126,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01030,  -95.3850,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01964,  -83.3698,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02470,  -95.7175,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02900,  -97.3887,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02470,  -95.7175,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02470,  -95.7175,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02470,  -95.7175,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -83.3630,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02414,  -100.1632,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03361,  -84.9811,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02788,  -85.0823,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.0223,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.1772,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.9986,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.7646,  'CORPUS C',  13.800,  21
4086,  1,  -0.047,  -61.311,  0.000,  0.000,  4,  1.03000,  -98.4378,  'RIO HOND',  115.00,  19
4087,  1,  -0.001,  -60.604,  0.000,  0.000,  4,  1.03000,  -84.8869,  'CORPUS C',  115.00,  21
4088,  1,  0.000,  -141.607,  0.000,  0.000,  4,  1.03000,  -102.8459,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01896,  -100.6730,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -100.8324,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01614,  -83.0340,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01876,  -83.3243,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01445,  -83.6655,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02124,  -97.5189,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -67.659,  0.000,  0.000,  4,  1.03000,  -103.6464,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01556,  -82.4556,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -80.9895,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01207,  -96.7123,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02742,  -102.3644,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -81.8700,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01475,  -84.4661,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02123,  -99.7286,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01663,  -101.3931,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02705,  -90.2516,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02731,  -81.1322,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02227,  -82.5126,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.9991,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.9460,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02583,  -67.2995,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01467,  -86.0238,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01136,  -92.0659,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01758,  -83.3847,  'CORPUS C',  115.00,  21
4121,  1,  0.001,  -33.072,  0.000,  0.000,  4,  1.03000,  -101.9544,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.823,  0.000,  0.000,  4,  1.02899,  -102.9734,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01848,  -85.0098,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02371,  -95.9127,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00498,  -70.3519,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01750,  -96.2368,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -34.862,  0.000,  0.000,  4,  1.03000,  -87.7486,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -64.660,  0.000,  0.000,  4,  1.03000,  -100.9842,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03444,  -83.6631,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -7.208,  0.000,  0.000,  4,  1.03000,  -84.7353,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -67.410,  0.000,  0.000,  4,  1.03000,  -69.4370,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02715,  -70.4110,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.4370,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.4370,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.4370,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.4370,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.4370,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -69.4370,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01479,  -85.5447,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03451,  -86.0901,  'SARITA 1',  230.00,  21
4141,  1,  0.000,  -12.689,  0.000,  0.000,  4,  1.03000,  -88.2602,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.0629,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01708,  -72.6892,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01754,  -86.3957,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01720,  -82.5862,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02539,  -81.8945,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.847,  0.000,  0.000,  4,  1.02882,  -83.3710,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01752,  -86.1848,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00253,  -77.1301,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01738,  -83.8108,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03363,  -87.9381,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02845,  -87.7739,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.0502,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01510,  -99.9471,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01742,  -98.3899,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01913,  -84.4822,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02479,  -101.8017,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02527,  -80.9952,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02112,  -82.8023,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2215,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.0903,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.1142,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02527,  -80.9952,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01624,  -97.5446,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02708,  -86.4741,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01418,  -84.5741,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02450,  -101.8830,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02059,  -82.9366,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01477,  -84.1910,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01734,  -82.7454,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -88.890,  0.000,  0.000,  4,  1.03000,  -99.3769,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02126,  -68.7072,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00075,  -70.3717,  'REFUGIO ',  115.00,  21
4174,  1,  -0.001,  -35.826,  0.000,  0.000,  4,  1.03000,  -65.9521,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.000,  -10.860,  0.000,  0.000,  4,  1.03000,  -82.7568,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03823,  -81.4425,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.7847,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -44.637,  0.000,  0.000,  4,  1.03000,  -72.6320,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02544,  -85.3778,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01671,  -83.4124,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02182,  -77.9918,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00747,  -77.7272,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02675,  -90.1153,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02196,  -95.4061,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.735,  0.000,  0.000,  4,  1.02642,  -89.4162,  'ZAPATA 0',  115.00,  19
4186,  1,  0.001,  -54.919,  0.000,  0.000,  4,  1.03000,  -102.2385,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01286,  -78.2407,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03147,  -73.7253,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00868,  -75.3400,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01851,  -83.1545,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01915,  -93.7584,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -92.9408,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01867,  -94.5218,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -98.2570,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02719,  -75.2655,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  -50.123,  0.000,  0.000,  4,  1.03000,  -77.9064,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  -1.693,  0.000,  0.000,  4,  1.03000,  -80.1968,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -43.7795,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99592,  -49.8026,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01962,  -44.7904,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03063,  -43.4867,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03281,  -42.6885,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -40.4457,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -44.1287,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -43.6062,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99667,  -52.4452,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03131,  -42.9334,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -40.225,  0.000,  0.000,  5,  1.02998,  -48.0378,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -42.9333,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03450,  -41.4412,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03222,  -42.6900,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -43.9961,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03517,  -38.4851,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -40.1596,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -37.7843,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03351,  -41.2091,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03109,  -42.6027,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03351,  -41.2091,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99065,  -52.7304,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -41.8887,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -43.4823,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -44.1417,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02984,  -43.3711,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01527,  -51.1515,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -44.6015,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -44.0010,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -43.7634,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -41.7257,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -42.7406,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -41.7257,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03085,  -41.7257,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -40.5453,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -40.5077,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -41.1909,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -40.1266,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -40.6163,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -40.4200,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -44.4007,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -43.2957,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04111,  -38.9916,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03943,  -40.5138,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -40.9191,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -42.2207,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03600,  -41.6463,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02888,  -43.7556,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03600,  -41.6463,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03361,  -43.5195,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03126,  -43.1719,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98566,  -53.2218,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03408,  -38.6730,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03427,  -39.0399,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -37.9904,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -37.6774,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01939,  -47.0218,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -48.0121,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -14.342,  0.000,  0.000,  5,  1.03000,  -49.7859,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01759,  -51.4412,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03356,  -41.5404,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03160,  -42.7331,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03356,  -41.5404,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03356,  -41.5404,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -40.7769,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -40.7377,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -40.6862,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -43.8772,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -47.4589,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03127,  -43.3160,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -42.9335,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -44.0036,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01123,  -52.3554,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -46.3198,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -16.243,  0.000,  0.000,  5,  1.03000,  -47.5349,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03236,  -42.6142,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02888,  -47.6399,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01029,  -51.2473,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -51.8975,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -43.6504,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03556,  -41.7681,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03266,  -42.7989,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -44.1557,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -43.5260,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01026,  -45.9144,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -46.3924,  'CLIFTON ',  161.00,  18
5089,  1,  -14.123,  2.050,  0.000,  0.000,  5,  1.01250,  -45.6456,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -60.460,  0.000,  0.000,  5,  1.03000,  -43.9905,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99614,  -47.9104,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -43.3048,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -85.526,  0.000,  0.000,  5,  1.03000,  -44.3271,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -44.4769,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -43.3693,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -43.4023,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -43.1941,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -49.567,  0.000,  0.000,  5,  1.03000,  -43.9062,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -19.154,  0.000,  0.000,  5,  1.03000,  -43.8382,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -43.7430,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -47.8793,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03453,  -42.1692,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -43.0811,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -43.2627,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -43.6798,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03567,  -43.4884,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -43.6798,  'IRVING 1',  13.800,  17
5108,  1,  0.001,  -31.753,  0.000,  0.000,  5,  1.03000,  -43.3175,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02079,  -44.3930,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01162,  -43.3135,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -43.7231,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02037,  -45.5063,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -43.8896,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -46.2375,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -44.6544,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03083,  -43.4277,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -43.7710,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00946,  -43.6082,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03207,  -40.7377,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04263,  -42.5237,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03329,  -42.8411,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -43.9503,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98027,  -59.2355,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98434,  -60.6947,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03051,  -43.0230,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -43.9613,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01054,  -48.5423,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02697,  -43.9422,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -49.2572,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03161,  -43.1657,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03128,  -50.0408,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -50.9693,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01693,  -45.3917,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -41.4871,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -42.8277,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01308,  -44.4466,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -45.7551,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -46.9347,  'WACO 1 1',  161.00,  13
5139,  1,  0.001,  -27.555,  0.000,  0.000,  5,  1.03000,  -43.9400,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99096,  -52.9165,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02206,  -44.3791,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00927,  -51.5669,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03098,  -42.9371,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01341,  -47.2228,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03009,  -43.3743,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -43.7132,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -43.7505,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -43.8058,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02681,  -44.0841,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -40.8052,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01919,  -47.2983,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -43.8149,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -42.2838,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01417,  -46.6649,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -42.1169,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -47.0618,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -44.1744,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -43.7571,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98054,  -58.4989,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03406,  -42.4494,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -29.628,  0.000,  0.000,  5,  1.03000,  -43.9751,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96817,  -52.8359,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -51.6886,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03761,  -41.4824,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03498,  -42.3398,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -40.9367,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03761,  -41.4824,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -44.0541,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -42.7280,  'DUBLIN 1',  161.00,  15
5170,  1,  -19.514,  8.640,  0.000,  0.000,  5,  1.02245,  -42.0197,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99127,  -48.7097,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -57.208,  0.000,  0.000,  5,  1.02999,  -44.3198,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03115,  -43.2270,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98895,  -49.2692,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03357,  -42.6756,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01585,  -42.2604,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -43.4945,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -44.1120,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03213,  -43.3139,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -43.8438,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -43.8645,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99004,  -52.4019,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -43.7714,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02036,  -44.7095,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -44.1414,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -43.3903,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03488,  -39.0153,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -43.5986,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -43.9547,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01830,  -44.5796,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -62.770,  0.000,  0.000,  5,  1.02282,  -47.3643,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03133,  -50.0040,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03157,  -50.7277,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -43.6885,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03065,  -43.3823,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03425,  -39.1606,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -40.1939,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03198,  -38.8662,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -43.7388,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00985,  -44.0376,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98903,  -51.2746,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -45.7218,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -43.6544,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03409,  -39.9533,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03294,  -40.7674,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -39.1517,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03132,  -39.5236,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03059,  -39.4126,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01213,  -45.1843,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02995,  -43.3144,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97512,  -52.7961,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01886,  -44.7652,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -43.7377,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -43.9105,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -43.4860,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -43.7410,  'FORT WOR',  161.00,  17
5217,  1,  0.001,  -32.588,  0.000,  0.000,  5,  1.03000,  -43.5404,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -44.2142,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -32.298,  0.000,  0.000,  5,  1.02855,  -45.1913,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -43.9309,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -51.8776,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01240,  -47.4600,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98222,  -53.1906,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03026,  -43.5968,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02593,  -44.9019,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -48.5938,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -45.8695,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -43.3591,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -43.8082,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -43.9653,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -47.2229,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -43.7749,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02968,  -43.5287,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -43.3627,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -52.6039,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03317,  -37.6830,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -36.8054,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -37.2958,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03708,  -48.2888,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03465,  -49.3974,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03600,  -50.7540,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03600,  -50.7540,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -47.6047,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -43.7538,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -43.9145,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01769,  -43.8260,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01262,  -45.9613,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -43.2883,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -43.4198,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -43.4538,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -43.6182,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -43.9373,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03062,  -43.2871,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -43.5512,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00929,  -44.6514,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01625,  -45.2019,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01027,  -45.9588,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -43.8612,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -44.5337,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -38.1166,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -41.5727,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -33.9335,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -35.1411,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -24.373,  0.000,  0.000,  5,  1.02998,  -43.3358,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03141,  -42.9751,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02875,  -43.4700,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00009,  -52.1718,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01105,  -45.0492,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -42.8877,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99214,  -49.4475,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99965,  -54.7872,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -43.9926,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03075,  -43.5541,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02271,  -44.1534,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98071,  -52.4621,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00169,  -49.8671,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -43.5215,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01562,  -51.7374,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -49.4646,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -50.3943,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -48.5969,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -48.7309,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -48.9023,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -44.5556,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -42.4458,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -43.7402,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -43.5421,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00891,  -45.1919,  'WOLFE CI',  161.00,  16
5289,  1,  0.001,  -14.694,  0.000,  0.000,  5,  1.03000,  -43.6509,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01187,  -46.6287,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -44.2118,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -44.0890,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -42.5016,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02778,  -44.0557,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03614,  -41.7537,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03224,  -42.8108,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03614,  -41.7537,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -41.5582,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -41.3481,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -41.4176,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03614,  -41.7537,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -40.4529,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -40.7836,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03569,  -41.9158,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03264,  -43.0149,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -43.3838,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -43.4131,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -43.6101,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -43.9822,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -43.6951,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -44.1084,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -44.3624,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -43.0641,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00389,  -49.3992,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -43.8727,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -39.214,  0.000,  0.000,  5,  1.03000,  -43.9379,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02994,  -39.6354,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03076,  -40.5928,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -38.8213,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -38.7322,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -38.8562,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03466,  -41.8563,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -43.1691,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -40.0462,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -40.0433,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -41.2382,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97538,  -52.8331,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01439,  -50.5361,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -43.8645,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -43.3278,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02158,  -44.3244,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -44.2422,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -44.4840,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01316,  -41.2969,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -43.8345,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -43.4936,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03024,  -40.6172,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -43.3517,  'GRANBURY',  161.00,  18
5339,  1,  0.001,  -25.985,  0.000,  0.000,  5,  1.03000,  -43.8089,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -44.0475,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03189,  -43.2620,  'LEWISVIL',  161.00,  17
5342,  1,  -0.958,  -3.201,  0.000,  0.000,  5,  1.03603,  -43.2175,  'LEWISVIL',  13.800,  17
5343,  1,  -23.653,  -16.826,  0.000,  0.000,  5,  1.03987,  -42.6595,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -44.0135,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00842,  -46.5862,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -96.310,  0.000,  0.000,  5,  1.03000,  -43.7595,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01090,  -42.6785,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -44.8182,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -43.5406,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03359,  -42.1388,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03092,  -43.1489,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02725,  -43.8543,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -43.4700,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -44.5448,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -43.3120,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02996,  -43.7419,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03160,  -43.0665,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -46.9135,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02084,  -47.8959,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -44.9041,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03256,  -40.1269,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03053,  -40.7739,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03256,  -40.1269,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03045,  -39.7984,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -39.4420,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -39.3464,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -39.3702,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -39.6241,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -39.3050,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03155,  -43.0783,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -43.8923,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -43.9325,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -44.1330,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -43.3910,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -43.6894,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -43.4525,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -51.9886,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -82.592,  0.000,  0.000,  5,  1.03000,  -48.4031,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -43.8251,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03351,  -42.9966,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -44.2434,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -42.5218,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -42.4548,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03201,  -42.1675,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03037,  -42.9737,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -29.169,  0.000,  0.000,  5,  1.03000,  -43.7197,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -44.4512,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -44.8746,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -45.9657,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99829,  -54.4213,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98114,  -59.4173,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96276,  -61.9467,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01741,  -46.2190,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04261,  -36.5416,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03918,  -35.9086,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03082,  -38.2466,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -36.8146,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -36.8146,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04019,  -36.2362,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -43.3828,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -39.9048,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -41.3423,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -39.9048,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -39.9048,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -39.9048,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -39.9048,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -47.8500,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -44.3972,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -43.5859,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03190,  -49.7177,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -46.678,  0.000,  0.000,  5,  1.03000,  -51.4806,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02764,  -43.9772,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03745,  -39.3313,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03533,  -41.4110,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03337,  -38.7050,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03329,  -38.6985,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03377,  -38.7742,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03410,  -38.8041,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03549,  -39.0230,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03014,  -43.1210,  'FORT WOR',  161.00,  17
5421,  1,  0.001,  -65.224,  0.000,  0.000,  5,  1.03000,  -44.7470,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03129,  -43.3913,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03129,  -43.3913,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03129,  -43.3913,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -43.7333,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01159,  -47.5842,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02044,  -44.2236,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -43.1335,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -44.4146,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -44.7930,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -43.5606,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -44.4825,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -43.7650,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -44.3343,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -44.1801,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -43.7253,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97519,  -51.7230,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -43.7992,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -44.5598,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -38.867,  0.000,  0.000,  5,  1.03000,  -43.7727,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -43.5198,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -43.8552,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -43.8498,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -40.6114,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -42.5208,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -49.8203,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -43.4109,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03435,  -41.9845,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03137,  -42.9915,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00888,  -45.5805,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03315,  -48.7308,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -49.4489,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -42.8816,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -44.2314,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -42.7834,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -45.7287,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -43.4539,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98990,  -55.6617,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97827,  -60.8199,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95979,  -63.3678,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -50.7676,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -43.7626,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -43.8294,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03572,  -41.9382,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03337,  -42.8757,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99173,  -52.9146,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -44.0406,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -43.9216,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -44.1795,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -49.2113,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -42.9715,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03931,  -37.7858,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -41.1642,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99071,  -49.3734,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -43.5196,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99041,  -50.6861,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -51.7492,  'HARKER H',  161.00,  13
5478,  1,  0.001,  -45.892,  0.000,  0.000,  5,  1.03000,  -43.7215,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03440,  -41.6634,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -42.6867,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -43.9881,  'FORT WOR',  161.00,  17
5482,  1,  0.001,  -75.266,  0.000,  0.000,  5,  1.03000,  -44.1999,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -43.2005,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01792,  -42.5521,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -44.1831,  'BLOOMING',  161.00,  14
6001,  1,  -0.007,  -65.674,  0.000,  0.000,  6,  1.03000,  -64.8529,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -64.9164,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03781,  -54.7916,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03305,  -58.2034,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03186,  -60.2626,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.3729,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.2499,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.3367,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.0294,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.2623,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -63.1745,  'MARION 2',  115.00,  22
6012,  1,  0.000,  -16.950,  0.000,  0.000,  6,  1.03000,  -61.0616,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02107,  -65.1873,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00931,  -67.7026,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02747,  -65.4071,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02747,  -64.3841,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -64.0875,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02308,  -60.1832,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -60.3399,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -60.0371,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03925,  -56.4360,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03563,  -57.0203,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03044,  -58.0147,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -85.582,  0.000,  0.000,  6,  1.03000,  -61.5305,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.115,  -129.202,  0.000,  0.000,  6,  1.03000,  -65.0132,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02459,  -64.3901,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02606,  -61.4821,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -60.5206,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99829,  -71.5986,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -62.6658,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -63.2392,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02253,  -61.4163,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03369,  -55.3674,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03160,  -57.4699,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02891,  -58.8956,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -62.6728,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02384,  -63.9663,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03768,  -56.9295,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03092,  -58.5893,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -60.2278,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.087,  -11.803,  0.000,  0.000,  6,  1.03998,  -56.8671,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.3300,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -63.8087,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -65.1709,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03412,  -60.4190,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03145,  -62.3633,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02684,  -64.3337,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03412,  -60.4190,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03412,  -60.4190,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03412,  -60.4190,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -23.816,  0.000,  0.000,  6,  1.03998,  -60.1904,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03412,  -60.4190,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -20.754,  0.000,  0.000,  6,  1.03998,  -60.1540,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.846,  0.000,  0.000,  6,  1.03998,  -59.9118,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00632,  -70.6549,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03078,  -59.4945,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03058,  -60.7859,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -61.4867,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97256,  -78.4972,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02416,  -65.1643,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02546,  -60.0673,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02520,  -64.7184,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -65.2091,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01828,  -68.7836,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01374,  -58.6191,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03167,  -59.4206,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02986,  -60.9481,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02582,  -63.1551,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.0623,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.5554,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.1365,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.7099,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.9450,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.9484,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02301,  -61.3065,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -62.2299,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02216,  -64.4135,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01521,  -60.2151,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01946,  -60.7999,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -60.6155,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -59.2570,  'MARBLE F',  115.00,  23
6082,  1,  -7.444,  -9.454,  0.000,  0.000,  6,  1.03976,  -58.8229,  'MARBLE F',  13.800,  23
6083,  1,  -7.444,  -8.076,  0.000,  0.000,  6,  1.03976,  -58.7948,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -59.5901,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -59.5901,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -59.5901,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -59.5901,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -59.5901,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -59.5901,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -59.5901,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -39.693,  0.000,  0.000,  6,  1.03000,  -62.8553,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -20.935,  0.000,  0.000,  6,  1.03000,  -66.2827,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02107,  -64.4227,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -64.4044,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02341,  -60.6410,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -67.294,  0.000,  0.000,  6,  1.03000,  -66.7927,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -64.8080,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02228,  -60.4002,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01761,  -65.2856,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01917,  -66.1125,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -61.0789,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02729,  -60.7493,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -38.893,  0.000,  0.000,  6,  1.03000,  -61.9572,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -61.0789,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -61.0789,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03246,  -60.8960,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03716,  -52.5840,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -58.3485,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99329,  -62.6912,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -51.5706,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -51.4591,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -66.3427,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -60.5906,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01921,  -65.2884,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -64.7603,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00589,  -62.6692,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -61.1738,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03916,  -56.6544,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03330,  -57.8091,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03137,  -58.8531,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -65.2577,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99804,  -67.4372,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -59.9428,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02739,  -62.5197,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01434,  -66.9761,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -61.0230,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.407,  0.000,  0.000,  6,  0.94671,  -65.7662,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -65.8069,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97313,  -71.7792,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01965,  -61.5981,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02594,  -63.0318,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01959,  -60.9633,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00924,  -68.7046,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00751,  -61.1686,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01328,  -66.3454,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02772,  -60.4033,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01921,  -61.3034,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01955,  -67.7525,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00869,  -65.6429,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99214,  -61.0604,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03215,  -60.2611,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02998,  -61.7811,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -63.3438,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03215,  -60.2611,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.9698,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.0175,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -56.1409,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.1923,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.7067,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -64.5787,  'SAN ANTO',  115.00,  26
6151,  1,  -0.002,  -79.582,  0.000,  0.000,  6,  1.03000,  -69.1467,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -63.1459,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -64.1291,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01669,  -61.9726,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01837,  -66.1003,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -59.2674,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -66.6358,  'BOERNE 1',  115.00,  26
6158,  1,  -0.002,  -48.274,  0.000,  0.000,  6,  1.03000,  -73.0717,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -64.4387,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02240,  -60.4097,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03118,  -59.4249,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02996,  -60.9087,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02642,  -62.7128,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.7955,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.7232,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -59.1291,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -58.8734,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02134,  -65.1513,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03540,  -61.4698,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03050,  -62.7955,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02490,  -63.9745,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02181,  -62.9103,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02464,  -63.5156,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -64.8302,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02170,  -60.6731,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -61.7551,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.011,  -54.443,  0.000,  0.000,  6,  1.03000,  -63.0479,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02213,  -64.7410,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02004,  -65.2030,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01561,  -66.7175,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01980,  -62.0546,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02162,  -65.1453,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01038,  -64.2073,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -60.8452,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -60.9733,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02610,  -59.8637,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02462,  -60.1665,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01283,  -63.4809,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00418,  -66.2743,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01724,  -69.1479,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -64.1932,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01959,  -62.2916,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01506,  -64.9171,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01971,  -61.8114,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00207,  -69.3627,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02393,  -64.2643,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03207,  -61.0550,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -62.9910,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -63.9357,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01738,  -65.3179,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -65.1597,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -65.5220,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -65.0454,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01901,  -65.2066,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02672,  -59.9401,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99750,  -66.2935,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -42.982,  0.000,  0.000,  6,  1.03000,  -61.1423,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -60.2852,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00420,  -66.9778,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03966,  -55.3444,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03558,  -56.7266,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02923,  -59.3867,  'MARBLE F',  115.00,  23
6213,  1,  -20.279,  -0.434,  0.000,  0.000,  6,  1.03994,  -54.8633,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.4247,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -55.1077,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -54.8121,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02061,  -61.3801,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -62.0797,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -60.7836,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -64.5600,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -79.270,  0.000,  0.000,  6,  1.03000,  -69.9777,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -58.8691,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02753,  -59.7488,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -60.5258,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01703,  -65.3424,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98955,  -72.9361,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -60.0773,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02948,  -59.5530,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -48.889,  0.000,  0.000,  6,  1.03000,  -60.2810,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02398,  -61.4110,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01274,  -62.4320,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02506,  -60.4506,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -60.3728,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03245,  -61.1280,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03140,  -62.1550,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02768,  -63.8066,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93621,  -66.6101,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02512,  -60.2550,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03635,  -60.8887,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03145,  -62.6013,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02667,  -63.8451,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03635,  -60.8887,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.3267,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.1135,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.2344,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.5538,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.6384,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.3794,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.1522,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -64.9757,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02515,  -63.2853,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01524,  -61.3091,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01453,  -67.9121,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03552,  -56.3472,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03327,  -57.3051,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02584,  -59.6549,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03317,  -55.9884,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -55.6602,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03552,  -56.3472,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03275,  -55.9157,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02029,  -65.2172,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -58.1629,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -64.6292,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -66.4322,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -63.7738,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.03119,  -63.7499,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.03250,  -63.7354,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.513,  -1.719,  0.000,  0.000,  6,  1.03119,  -63.7499,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.03250,  -63.7354,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.052,  -6.817,  0.000,  0.000,  6,  1.03775,  -63.6782,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.254,  -4.090,  0.000,  0.000,  6,  1.03450,  -63.6873,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.03250,  -63.7354,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.821,  -2.727,  0.000,  0.000,  6,  1.03250,  -63.7354,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.958,  -3.201,  0.000,  0.000,  6,  1.03311,  -63.7291,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02054,  -65.0059,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -66.2885,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -60.7168,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02416,  -61.4465,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02932,  -61.0846,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -63.1304,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02331,  -64.8291,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -60.5861,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -65.5940,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -64.6889,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02752,  -65.5678,  'BOERNE 2',  230.00,  26
6286,  1,  0.000,  -85.976,  0.000,  0.000,  6,  1.03000,  -67.9423,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02725,  -63.2230,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -65.0210,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01871,  -60.8501,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -59.8527,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02384,  -64.7322,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03594,  -55.9373,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03193,  -57.8545,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -60.0913,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03405,  -55.6387,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03431,  -55.6823,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03141,  -55.2420,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02936,  -59.4061,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03075,  -60.6656,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03053,  -61.3054,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02936,  -59.4061,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02365,  -58.5297,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02746,  -59.1100,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -58.6704,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02364,  -58.5180,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -59.9379,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -65.2171,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02347,  -64.9833,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99723,  -68.6760,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02656,  -64.2822,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01896,  -66.5512,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02918,  -63.9221,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -60.8663,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02389,  -64.5897,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03444,  -56.3790,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02660,  -52.2988,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -53.9061,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02257,  -55.8128,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02173,  -57.1987,  'GEORGETO',  115.00,  23
6320,  1,  -0.037,  -103.421,  0.000,  0.000,  6,  1.03000,  -64.3252,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02627,  -64.5550,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02512,  -66.2626,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01861,  -65.1165,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -64.6251,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94998,  -64.4568,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01455,  -66.7826,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00907,  -67.6422,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99972,  -69.7320,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00520,  -69.7605,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02496,  -60.6149,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -102.658,  0.000,  0.000,  6,  1.03000,  -60.2544,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01993,  -65.0938,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03182,  -61.1826,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03013,  -62.6628,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02708,  -63.6782,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97368,  -72.1900,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -64.4575,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95266,  -65.3638,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01688,  -61.3834,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -66.5410,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01743,  -71.8308,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03335,  -55.5359,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03156,  -57.6407,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -58.6860,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -60.7493,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01819,  -68.0863,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -56.7304,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03542,  -57.3645,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02787,  -59.5150,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -64.8446,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02598,  -59.5951,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -58.1493,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -59.2757,  'ROUND RO',  115.00,  23
6356,  1,  -0.013,  -87.161,  0.000,  0.000,  6,  1.03000,  -64.8177,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99397,  -74.8669,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -75.245,  0.000,  0.000,  6,  1.03000,  -61.1332,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03423,  -56.8552,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -56.4727,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00839,  -61.2067,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03667,  -68.9265,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03046,  -70.8839,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -73.0798,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2815,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.5598,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3745,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3465,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2805,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -73.8524,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02774,  -74.5722,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00209,  -72.7659,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -75.0015,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -74.8567,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01408,  -74.8567,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02238,  -73.4496,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01815,  -74.9029,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -57.6866,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -59.6419,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02329,  -61.1130,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -57.6866,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -57.6866,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -57.6866,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -57.6866,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02276,  -57.6866,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -73.4700,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01750,  -74.7035,  'SPRING 1',  115.00,  5
7028,  1,  -0.027,  -185.315,  0.000,  0.000,  7,  1.02000,  -74.6372,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -59.0325,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -64.0759,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -59.0325,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -59.0325,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -59.0325,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -59.0325,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02858,  -71.1150,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -72.6646,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -69.6674,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02270,  -70.8525,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01862,  -73.3373,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03066,  -70.8959,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02521,  -72.8368,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02030,  -57.1252,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01945,  -58.7878,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00964,  -60.6244,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.5319,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02876,  -56.8543,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -69.7698,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02400,  -71.1230,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02124,  -73.6462,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -74.2330,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01804,  -75.2719,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01610,  -74.2272,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02251,  -71.7424,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -75.5186,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01796,  -74.0135,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02520,  -71.7700,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01678,  -74.1442,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00393,  -54.5938,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -56.2287,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01827,  -59.0091,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00088,  -54.1103,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00115,  -54.1517,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00095,  -54.1159,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00161,  -54.2290,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00142,  -54.1918,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00122,  -54.1617,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00691,  -76.0453,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -64.2181,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00044,  -67.2094,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -74.1869,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98684,  -58.4063,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02178,  -73.2451,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02707,  -71.2063,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02465,  -72.5786,  'GALVESTO',  115.00,  2
7075,  1,  -0.005,  -200.091,  0.000,  0.000,  7,  1.03000,  -73.6485,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03823,  -68.5470,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03537,  -69.6231,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02799,  -72.0930,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9387,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7671,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7599,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9228,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02792,  -70.7613,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -72.5389,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01027,  -71.8907,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01504,  -74.6756,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01752,  -73.2117,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99862,  -73.6775,  'RICHMOND',  115.00,  3
7089,  1,  -0.148,  -238.745,  0.000,  0.000,  7,  1.03000,  -75.4366,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -73.9260,  'PINEHURS',  115.00,  5
7091,  1,  -0.004,  -170.243,  0.000,  0.000,  7,  1.03000,  -75.7953,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01369,  -74.8176,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -75.0403,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02293,  -75.7016,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96543,  -48.4720,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97604,  -52.6886,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97947,  -53.9279,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -39.6227,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -74.3850,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01695,  -74.1339,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01064,  -75.1184,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01538,  -74.4741,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -68.6695,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.4380,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02765,  -72.7283,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4305,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -68.6695,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -68.6695,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0791,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0645,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3049,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9626,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3295,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3291,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00066,  -72.8628,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01615,  -74.7071,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -75.1401,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01578,  -74.3975,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00823,  -75.5039,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00823,  -75.5039,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00823,  -75.5039,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98375,  -58.1227,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -74.8673,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -67.9673,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02306,  -70.6851,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02052,  -72.2376,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02278,  -72.5102,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01972,  -61.5755,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -68.6017,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02892,  -70.6113,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02138,  -72.8341,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -68.6017,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03192,  -68.1514,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03116,  -68.0358,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03078,  -67.9795,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -67.9546,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03208,  -67.7738,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -68.6017,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -68.6017,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -68.6017,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03483,  -68.6017,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01713,  -75.5749,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -74.0701,  'HOUSTON ',  115.00,  4
7145,  1,  -0.007,  -140.823,  0.000,  0.000,  7,  1.03000,  -76.0098,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -76.0098,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01655,  -74.3162,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -75.5145,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00421,  -60.2833,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03073,  -69.9832,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02891,  -72.1469,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01491,  -74.5254,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97239,  -56.0712,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02102,  -74.7790,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01110,  -74.7284,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02330,  -72.3826,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01912,  -74.1364,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -75.3494,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03413,  -69.7617,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02799,  -71.2208,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02261,  -73.2404,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4827,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.3261,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4458,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4780,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.2520,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.1410,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03413,  -69.7617,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03413,  -69.7617,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4193,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02561,  -71.2028,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02584,  -72.4761,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00964,  -75.7898,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01502,  -74.0497,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03359,  -69.9738,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -71.6203,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01366,  -74.5851,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01087,  -75.6409,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01076,  -74.1147,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01420,  -75.0041,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -75.5233,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00461,  -72.7573,  'PATTISON',  115.00,  3
7183,  1,  -0.036,  -227.834,  0.000,  0.000,  7,  1.03000,  -75.4046,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02877,  -69.3394,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02419,  -70.6177,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -67.6026,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02284,  -70.5331,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01880,  -73.5049,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -67.6026,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -67.6026,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -67.6026,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -67.6026,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -67.6026,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.0392,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.3365,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.0567,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.1671,  'HOUSTON ',  13.800,  3
7198,  1,  -0.008,  -107.188,  0.000,  0.000,  7,  1.03000,  -74.5761,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03208,  -69.3967,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02623,  -71.7525,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -74.0408,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -73.4781,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99097,  -68.1524,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03799,  -68.3890,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -69.7919,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03082,  -71.8316,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03799,  -68.3890,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2661,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6118,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7693,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9436,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6638,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01893,  -73.4715,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -74.7440,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01642,  -74.3147,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -75.0569,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -75.1810,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -73.8513,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -70.1242,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01118,  -74.8713,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -74.7215,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01388,  -74.6924,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01682,  -74.4605,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -75.1548,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01007,  -75.5919,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -74.9482,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03490,  -69.6362,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02374,  -71.4223,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -72.9182,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -71.9041,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01877,  -73.5435,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02704,  -72.9120,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01085,  -74.2387,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01765,  -75.3452,  'PORTER 0',  115.00,  5
7235,  1,  -0.090,  -110.758,  0.000,  0.000,  7,  1.03000,  -75.0811,  'CYPRESS ',  115.00,  3
7236,  1,  -0.009,  -111.298,  0.000,  0.000,  7,  1.03000,  -75.3548,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00075,  -71.9637,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -45.792,  0.000,  0.000,  7,  1.03000,  -73.9374,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01955,  -73.5780,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01528,  -74.9988,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01174,  -75.1999,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01360,  -75.0314,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01862,  -74.7792,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -73.5057,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01534,  -75.7299,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -75.4979,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99310,  -68.5480,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00892,  -75.3661,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01310,  -75.0359,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01964,  -74.5384,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -74.8183,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01878,  -68.4547,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01090,  -70.3715,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02758,  -73.3508,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01746,  -73.8742,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -74.5703,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -74.1682,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -74.4849,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01918,  -74.9004,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02101,  -73.7369,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98683,  -58.3697,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -70.904,  0.000,  0.000,  7,  0.99982,  -60.3713,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03476,  -68.6909,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03134,  -69.9908,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02258,  -72.7242,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -67.9579,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03476,  -68.6909,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03476,  -68.6909,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03476,  -68.6909,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03250,  -68.3380,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01065,  -73.8414,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -74.4137,  'HOUSTON ',  115.00,  3
7273,  1,  -0.001,  -96.962,  0.000,  0.000,  7,  1.03000,  -73.3111,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01521,  -61.1383,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -62.3828,  'VICTORIA',  115.00,  6
7276,  1,  -0.019,  -337.423,  0.000,  0.000,  7,  1.03000,  -75.4106,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -45.885,  0.000,  0.000,  7,  1.03000,  -63.2476,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02893,  -70.8774,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02495,  -72.6626,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02893,  -70.8774,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02893,  -70.8774,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -70.1746,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -72.7755,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -70.1746,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -70.1746,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -70.1746,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -70.1746,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -70.1746,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -70.1746,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -75.2544,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -75.8690,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02004,  -73.8848,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01964,  -73.1173,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -5.945,  0.000,  0.000,  7,  1.03000,  -72.4108,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01346,  -75.0511,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00740,  -75.6651,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01021,  -74.8691,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01309,  -75.3403,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99998,  -70.4270,  'EAGLE LA',  115.00,  1
7300,  1,  -0.003,  -84.486,  0.000,  0.000,  7,  1.03000,  -75.1107,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -74.4442,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99055,  -63.5024,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01230,  -62.8912,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98375,  -58.6253,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99941,  -63.3557,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00339,  -67.1359,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98375,  -58.6253,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98375,  -58.6253,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98375,  -58.6253,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98375,  -58.6253,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99542,  -58.2385,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02148,  -67.8450,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00617,  -69.5764,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00032,  -71.1989,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02172,  -74.2072,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01214,  -74.3893,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01729,  -73.4519,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01153,  -74.8284,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -74.7856,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03479,  -67.9906,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02683,  -68.1692,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02198,  -70.4605,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03204,  -67.5604,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03099,  -67.4098,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03096,  -67.4070,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03295,  -67.7065,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -65.0585,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00139,  -66.1940,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -65.0585,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -74.8961,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03479,  -68.9174,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02844,  -70.6195,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01947,  -73.4680,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03479,  -68.9174,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2489,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01673,  -73.8290,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00876,  -63.8580,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01352,  -74.8078,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99467,  -67.6104,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -73.0708,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00621,  -65.3551,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01821,  -70.1856,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00358,  -72.6377,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00937,  -75.6907,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01499,  -74.5469,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03608,  -67.2794,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -68.9910,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02552,  -70.9977,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7375,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.9800,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5562,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6816,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.9696,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5490,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5424,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.6197,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03608,  -67.2794,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5176,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.9570,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7385,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.8780,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -75.2037,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01615,  -73.2448,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00153,  -71.7280,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01736,  -74.9963,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03627,  -68.9789,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03023,  -70.7751,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02398,  -73.0884,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4274,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2775,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3994,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4411,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7781,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.5458,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.1889,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2500,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4262,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2836,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3367,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01772,  -71.2580,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01708,  -75.3664,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01203,  -74.9635,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01712,  -72.2758,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01073,  -75.1083,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01382,  -75.3969,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01215,  -74.8975,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01140,  -75.6700,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01746,  -75.4915,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0625,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03266,  -70.0734,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02663,  -71.6339,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02404,  -73.4115,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99596,  -66.5599,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01361,  -74.8074,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -75.2857,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -74.5771,  'HOUSTON ',  115.00,  3
7397,  1,  -0.010,  -78.397,  0.000,  0.000,  7,  1.03000,  -73.6934,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01920,  -74.0573,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01637,  -74.2382,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03451,  -68.9986,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02950,  -70.2577,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02530,  -72.6540,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01868,  -73.9289,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01086,  -75.6634,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02442,  -72.9295,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -55.4461,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00956,  -56.4772,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99730,  -59.0975,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02023,  -70.9374,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -73.9135,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01637,  -74.9438,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01025,  -71.4096,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00326,  -68.8165,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01947,  -57.0401,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01470,  -58.6664,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01433,  -59.9730,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -74.8363,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -74.5753,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01954,  -73.2974,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02446,  -71.7120,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01729,  -73.6118,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.5710,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03088,  -70.3649,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02146,  -72.7073,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00980,  -75.3834,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98172,  -66.0489,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -75.7199,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7929,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02223,  -67.0266,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00781,  -69.4007,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01995,  -73.5987,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01356,  -60.8711,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02342,  -55.1543,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02351,  -50.9428,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -30.319,  0.000,  0.000,  8,  1.03000,  -58.0192,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02700,  -58.2993,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -87.060,  0.000,  0.000,  8,  1.03000,  -58.7622,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -22.146,  0.000,  0.000,  8,  1.03000,  -49.2858,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02476,  -49.4947,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01910,  -49.9534,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01821,  -73.5887,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02153,  -52.8667,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02343,  -46.2391,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02683,  -71.4487,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -31.771,  0.000,  0.000,  8,  1.03000,  -49.8004,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01170,  -60.7569,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02111,  -59.6092,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -28.530,  0.000,  0.000,  8,  1.03000,  -68.9358,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02228,  -49.4307,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03058,  -47.6212,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -47.007,  0.000,  0.000,  8,  1.03000,  -49.5267,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02028,  -49.3514,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02928,  -54.8912,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -9.650,  0.000,  0.000,  8,  1.03000,  -57.4430,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02702,  -59.2138,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02702,  -59.2138,  'LUFKIN 1',  13.800,  8
8025,  1,  0.001,  -30.480,  0.000,  0.000,  8,  1.03000,  -53.9846,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02106,  -50.4580,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02721,  -49.7252,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01717,  -51.6044,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01745,  -49.5942,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.04008,  -68.1519,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03780,  -68.8722,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03085,  -70.3611,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.3424,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.5093,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.5783,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.5488,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01168,  -60.9782,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02646,  -44.3766,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02453,  -50.1271,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01900,  -48.9016,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -22.072,  0.000,  0.000,  8,  1.03000,  -57.2648,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01683,  -60.2124,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02598,  -42.7884,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02734,  -43.8184,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02689,  -45.5234,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02348,  -42.4038,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02390,  -42.4596,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -42.0557,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02436,  -42.5317,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02269,  -42.2703,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02448,  -42.5524,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02683,  -49.8086,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01946,  -49.0923,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00961,  -53.1085,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02991,  -52.2254,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02835,  -50.4789,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03137,  -43.2827,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03064,  -44.5505,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02806,  -45.9511,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02455,  -42.3345,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02315,  -42.1356,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03188,  -50.4621,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02082,  -59.0914,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02599,  -46.3511,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02245,  -47.9807,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02586,  -44.0336,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01695,  -42.6657,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02610,  -45.7731,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02782,  -48.4360,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00021,  -40.3855,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -41.3384,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01763,  -47.7548,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02178,  -48.9891,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03468,  -42.4577,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03489,  -45.1239,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03506,  -48.5447,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -41.7492,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -41.7097,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03089,  -41.8757,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03030,  -41.7872,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02211,  -50.0833,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03630,  -48.2528,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02871,  -47.9909,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00986,  -51.2450,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01102,  -51.5735,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01441,  -52.4433,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -46.9832,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -47.4093,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02802,  -50.0686,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02112,  -56.0182,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -7.933,  0.000,  0.000,  8,  1.03000,  -46.8099,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01379,  -54.3155,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02935,  -42.8799,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02027,  -67.0520,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01256,  -68.3717,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02119,  -47.5907,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03177,  -48.1453,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03202,  -50.4548,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03177,  -48.1453,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02683,  -50.3464,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02131,  -59.4319,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97170,  -63.1762,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02228,  -50.7793,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02188,  -73.0586,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03096,  -41.4848,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02414,  -43.3846,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03075,  -43.8067,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02332,  -48.5448,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01754,  -48.5762,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -5.686,  0.000,  0.000,  8,  1.03000,  -45.7984,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02273,  -59.8334,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03784,  -45.3211,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03640,  -46.4712,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03465,  -48.2271,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03988,  -45.2510,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -44.5961,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -44.6973,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01400,  -60.0956,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03269,  -50.3056,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -38.791,  0.000,  0.000,  8,  1.03000,  -68.6305,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02831,  -52.0451,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -69.0687,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01990,  -48.2435,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02925,  -44.6657,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.809,  0.000,  0.000,  8,  1.02971,  -60.1912,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03515,  -39.9609,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03508,  -40.6322,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03546,  -41.7613,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03145,  -39.4400,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -38.6616,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03042,  -39.2961,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00913,  -51.1736,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03189,  -47.4471,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02925,  -48.8546,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02824,  -49.8092,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02620,  -48.3290,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02285,  -59.4368,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -30.147,  0.000,  0.000,  8,  1.03000,  -50.7787,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01889,  -67.2805,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01512,  -68.1488,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02426,  -66.9876,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02396,  -43.9640,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02914,  -69.6376,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02188,  -47.4171,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02699,  -46.7243,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01328,  -52.1738,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -44.9368,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02618,  -46.0329,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02254,  -47.8823,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02143,  -59.0616,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -30.911,  0.000,  0.000,  8,  1.03000,  -57.2230,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02851,  -68.5879,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02090,  -48.7126,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02376,  -50.0902,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03177,  -48.2007,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01721,  -58.5136,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98816,  -61.4092,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03816,  -67.4932,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.002,  -73.186,  0.000,  0.000,  8,  1.03000,  -66.4294,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02804,  -67.9765,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.799,  5.569,  0.000,  0.000,  1,  1.01095,  -36.9650,  'ODESSA 2',  11.500,  9
11002,  1,  10.475,  2.957,  0.000,  0.000,  1,  1.02453,  -36.1159,  'PRESIDIO',  11.500,  9
11007,  1,  3.805,  1.077,  0.000,  0.000,  1,  1.02729,  -35.6823,  'VAN HORN',  11.500,  9
11012,  1,  1.329,  0.377,  0.000,  0.000,  1,  1.01179,  -42.9973,  'SANDERSO',  11.500,  9
11013,  1,  25.845,  7.252,  0.000,  0.000,  1,  1.01008,  -32.8636,  'MONAHANS',  11.500,  9
11014,  1,  1.615,  0.457,  0.000,  0.000,  1,  1.01594,  -31.1175,  'GRANDFAL',  11.500,  9
11015,  1,  5.105,  1.444,  0.000,  0.000,  1,  1.03102,  -36.0209,  'MARFA 0S',  11.500,  9
11016,  1,  2.266,  0.642,  0.000,  0.000,  1,  1.02460,  -29.5376,  'GARDEN C',  11.500,  9
11017,  1,  18.122,  5.100,  0.000,  0.000,  1,  1.00190,  -36.6691,  'ODESSA 4',  11.500,  9
11018,  1,  0.059,  0.017,  0.000,  0.000,  1,  1.00073,  -37.1024,  'NOTREES ',  11.500,  9
11019,  1,  44.481,  12.401,  0.000,  0.000,  1,  1.02734,  -36.6551,  'MIDLAND ',  11.500,  9
11024,  1,  52.017,  14.448,  0.000,  0.000,  1,  1.00072,  -37.4407,  'ODESSA 6',  11.500,  9
11027,  1,  43.573,  12.153,  0.000,  0.000,  1,  1.02734,  -35.3885,  'MIDLAND ',  11.500,  9
11028,  1,  3.420,  0.968,  0.000,  0.000,  1,  1.02858,  -23.6588,  'COAHOMA ',  11.500,  9
11029,  1,  84.583,  23.221,  0.000,  0.000,  1,  1.01625,  -36.9566,  'MIDLAND ',  11.500,  9
11030,  1,  8.676,  2.451,  0.000,  0.000,  1,  1.02736,  -32.9435,  'ALPINE 0',  11.500,  9
11031,  1,  3.439,  0.973,  0.000,  0.000,  1,  1.02171,  -34.5599,  'FORT DAV',  11.500,  9
11036,  1,  9.114,  2.573,  0.000,  0.000,  1,  0.99784,  -31.2843,  'CRANE 0S',  11.500,  9
11037,  1,  80.173,  22.026,  0.000,  0.000,  1,  1.00074,  -37.3201,  'ODESSA 5',  11.500,  9
11040,  1,  24.216,  6.800,  0.000,  0.000,  1,  1.01294,  -37.3123,  'ANDREWS ',  11.500,  9
11044,  1,  7.744,  2.187,  0.000,  0.000,  1,  1.02329,  -36.7145,  'BIG LAKE',  11.500,  9
11045,  1,  67.331,  18.601,  0.000,  0.000,  1,  1.01191,  -37.3910,  'MIDLAND ',  11.500,  9
11046,  1,  8.713,  2.461,  0.000,  0.000,  1,  1.02706,  -38.0143,  'OZONA 0S',  11.500,  9
11054,  1,  11.933,  3.366,  0.000,  0.000,  1,  1.01534,  -31.0058,  'STANTON ',  11.500,  9
11055,  1,  3.995,  1.130,  0.000,  0.000,  1,  1.01809,  -25.0158,  'ODONNELL',  11.500,  9
11058,  1,  9.815,  2.772,  0.000,  0.000,  1,  1.02316,  -32.7157,  'IRAAN 3 ',  11.500,  9
11064,  1,  82.430,  22.635,  0.000,  0.000,  1,  1.00708,  -37.6354,  'ODESSA 3',  11.500,  9
11067,  1,  48.560,  13.510,  0.000,  0.000,  1,  1.00808,  -27.5562,  'BIG SPRI',  11.500,  9
11068,  1,  43.314,  12.069,  0.000,  0.000,  1,  0.99604,  -31.8532,  'MIDLAND ',  11.500,  9
11071,  1,  88.021,  24.132,  0.000,  0.000,  1,  1.01537,  -36.2968,  'ODESSA 1',  11.500,  9
11083,  1,  27.157,  7.619,  0.000,  0.000,  1,  1.02309,  -31.0840,  'FORT STO',  11.500,  9
11085,  1,  14.274,  4.023,  0.000,  0.000,  1,  1.01062,  -33.3813,  'KERMIT 0',  11.500,  9
11086,  1,  37.798,  10.561,  0.000,  0.000,  1,  1.01884,  -35.2121,  'PECOS 0S',  11.500,  9
11087,  1,  0.899,  0.255,  0.000,  0.000,  1,  1.02719,  -35.6305,  'SHEFFIEL',  11.500,  9
11089,  1,  19.934,  5.606,  0.000,  0.000,  1,  1.00664,  -27.9817,  'LAMESA 0',  11.500,  9
11091,  1,  5.568,  1.575,  0.000,  0.000,  1,  1.03991,  -28.0164,  'RALLS 2 ',  16.100,  9
12001,  1,  28.580,  8.014,  0.000,  0.000,  2,  1.02414,  -42.0554,  'PARIS 3 ',  16.100,  11
12007,  1,  4.517,  1.278,  0.000,  0.000,  2,  1.02687,  -41.5369,  'HONEY GR',  16.100,  11
12008,  1,  9.308,  2.628,  0.000,  0.000,  2,  1.02458,  -28.3246,  'MEMPHIS ',  16.100,  10
12009,  1,  33.554,  9.392,  0.000,  0.000,  2,  1.02733,  -37.0298,  'IOWA PAR',  16.100,  11
12010,  1,  26.609,  7.468,  0.000,  0.000,  2,  1.03105,  -31.3432,  'VERNON 2',  16.100,  10
12014,  1,  29.858,  8.369,  0.000,  0.000,  2,  1.02321,  -29.4601,  'CHILDRES',  16.100,  10
12015,  1,  2.794,  0.791,  0.000,  0.000,  2,  1.02512,  -42.7949,  'FORESTBU',  16.100,  11
12016,  1,  30.047,  8.421,  0.000,  0.000,  2,  1.02360,  -43.6934,  'SHERMAN ',  16.100,  11
12020,  1,  16.453,  4.633,  0.000,  0.000,  2,  1.01329,  -37.2934,  'WICHITA ',  16.100,  11
12022,  1,  3.566,  1.009,  0.000,  0.000,  2,  1.02819,  -41.2702,  'PARIS 2 ',  16.100,  11
12025,  1,  15.017,  4.231,  0.000,  0.000,  2,  1.01109,  -37.0970,  'WICHITA ',  16.100,  11
12026,  1,  10.386,  2.932,  0.000,  0.000,  2,  1.04584,  -24.6821,  'WHEELER ',  16.100,  10
12027,  1,  1.800,  0.510,  0.000,  0.000,  2,  1.02481,  -42.3283,  'DEPORT 0',  16.100,  11
12028,  1,  8.346,  2.357,  0.000,  0.000,  2,  1.01634,  -38.0163,  'WICHITA ',  16.100,  11
12029,  1,  3.676,  1.040,  0.000,  0.000,  2,  1.03077,  -29.1379,  'SILVERTO',  16.100,  10
12030,  1,  18.860,  5.306,  0.000,  0.000,  2,  1.01819,  -43.2915,  'BONHAM 0',  16.100,  11
12031,  1,  2.369,  0.671,  0.000,  0.000,  2,  1.04156,  -28.8937,  'MATADOR ',  16.100,  10
12032,  1,  1.274,  0.361,  0.000,  0.000,  2,  1.02793,  -41.2821,  'ARTHUR C',  16.100,  11
12033,  1,  4.860,  1.375,  0.000,  0.000,  2,  1.01217,  -44.4453,  'LEONARD ',  16.100,  11
12034,  1,  2.565,  0.726,  0.000,  0.000,  2,  1.02521,  -43.4245,  'GORDONVI',  16.100,  11
12035,  1,  4.001,  1.132,  0.000,  0.000,  2,  1.03722,  -29.7603,  'KNOX CIT',  16.100,  10
12036,  1,  16.333,  4.600,  0.000,  0.000,  2,  1.01460,  -37.1208,  'WICHITA ',  16.100,  11
12037,  1,  1.091,  0.309,  0.000,  0.000,  2,  1.02692,  -42.8103,  'LINDSAY ',  16.100,  11
12038,  1,  1.021,  0.289,  0.000,  0.000,  2,  1.02593,  -41.7637,  'ECTOR 0S',  16.100,  11
12039,  1,  1.473,  0.417,  0.000,  0.000,  2,  1.02121,  -42.3120,  'SUNSET 0',  16.100,  11
12040,  1,  9.025,  2.549,  0.000,  0.000,  2,  1.02868,  -41.6745,  'CLARKSVI',  16.100,  11
12043,  1,  1.938,  0.549,  0.000,  0.000,  2,  1.02452,  -43.5488,  'SADLER 0',  16.100,  11
12044,  1,  11.407,  3.219,  0.000,  0.000,  2,  1.02688,  -42.6402,  'WHITESBO',  16.100,  11
12045,  1,  6.557,  1.853,  0.000,  0.000,  2,  1.01378,  -37.4572,  'SHEPPARD',  16.100,  11
12046,  1,  9.117,  2.574,  0.000,  0.000,  2,  1.02602,  -43.2645,  'POTTSBOR',  16.100,  11
12047,  1,  6.153,  1.740,  0.000,  0.000,  2,  1.02750,  -41.5731,  'BELLS 0S',  16.100,  11
12048,  1,  3.992,  1.129,  0.000,  0.000,  2,  1.04188,  -29.1199,  'CROSBYTO',  16.100,  10
12049,  1,  4.202,  1.189,  0.000,  0.000,  2,  1.02502,  -33.9154,  'ELECTRA ',  16.100,  10
12050,  1,  1.487,  0.421,  0.000,  0.000,  2,  1.01494,  -44.1356,  'PATTONVI',  16.100,  11
12051,  1,  11.185,  3.156,  0.000,  0.000,  2,  1.01811,  -40.2934,  'HENRIETT',  16.100,  11
12052,  1,  33.609,  9.407,  0.000,  0.000,  2,  1.02652,  -26.9534,  'PANHANDL',  16.100,  10
12053,  1,  9.122,  2.576,  0.000,  0.000,  2,  1.02318,  -41.7050,  'BOWIE 0S',  16.100,  11
12055,  1,  13.259,  3.738,  0.000,  0.000,  2,  1.01297,  -37.0090,  'WICHITA ',  16.100,  11
12060,  1,  1.583,  0.448,  0.000,  0.000,  2,  1.01495,  -43.4497,  'ROXTON 0',  16.100,  11
12063,  1,  28.362,  7.954,  0.000,  0.000,  2,  1.02733,  -43.0020,  'DENISON ',  16.100,  11
12064,  1,  4.765,  1.348,  0.000,  0.000,  2,  1.02165,  -42.3297,  'SUMNER 0',  16.100,  11
12065,  1,  63.343,  17.539,  0.000,  0.000,  2,  1.02736,  -43.4166,  'GAINESVI',  16.100,  11
12066,  1,  5.439,  1.538,  0.000,  0.000,  2,  1.03564,  -28.7978,  'ASPERMON',  16.100,  10
12067,  1,  31.975,  8.952,  0.000,  0.000,  2,  1.00952,  -37.1073,  'WICHITA ',  16.100,  11
12068,  1,  4.938,  1.397,  0.000,  0.000,  2,  1.01058,  -36.1823,  'WINDTHOR',  16.100,  11
12069,  1,  8.411,  2.376,  0.000,  0.000,  2,  1.02731,  -43.3333,  'HOWE 0SE',  16.100,  11
12072,  1,  3.801,  1.076,  0.000,  0.000,  2,  1.02778,  -42.4985,  'COLLINSV',  16.100,  11
12079,  1,  2.098,  0.594,  0.000,  0.000,  2,  1.03760,  -30.5095,  'PADUCAH ',  16.100,  10
12080,  1,  11.980,  3.379,  0.000,  0.000,  2,  1.02065,  -41.2862,  'NOCONA 0',  16.100,  11
12081,  1,  1.951,  0.552,  0.000,  0.000,  2,  1.02256,  -42.7457,  'DODD CIT',  16.100,  11
12082,  1,  15.153,  4.269,  0.000,  0.000,  2,  1.01717,  -37.1575,  'WICHITA ',  16.100,  11
12086,  1,  0.576,  0.163,  0.000,  0.000,  2,  1.02141,  -41.9277,  'MONTAGUE',  16.100,  11
12087,  1,  7.291,  2.060,  0.000,  0.000,  2,  1.03783,  -28.5326,  'SPUR 0SE',  16.100,  10
12090,  1,  0.987,  0.280,  0.000,  0.000,  2,  1.02476,  -42.7363,  'ANNONA 0',  16.100,  11
12091,  1,  5.701,  1.612,  0.000,  0.000,  2,  1.03597,  -30.7305,  'SEYMOUR ',  16.100,  10
12092,  1,  8.742,  2.469,  0.000,  0.000,  2,  1.02701,  -42.3101,  'DENISON ',  16.100,  11
12106,  1,  4.902,  1.386,  0.000,  0.000,  2,  1.01405,  -44.2108,  'WHITEWRI',  16.100,  11
12107,  1,  24.937,  7.002,  0.000,  0.000,  2,  1.02755,  -41.5031,  'SHERMAN ',  16.100,  11
12108,  1,  1.703,  0.482,  0.000,  0.000,  2,  1.03558,  -36.9766,  'ROCHESTE',  16.100,  10
12109,  1,  7.911,  2.235,  0.000,  0.000,  2,  1.02238,  -37.5036,  'BURKBURN',  16.100,  11
12110,  1,  2.201,  0.623,  0.000,  0.000,  2,  1.02730,  -42.3535,  'MUENSTER',  16.100,  11
12111,  1,  3.482,  0.985,  0.000,  0.000,  2,  1.03453,  -38.4724,  'ARCHER C',  16.100,  11
12112,  1,  3.044,  0.862,  0.000,  0.000,  2,  1.01683,  -38.7360,  'PETROLIA',  16.100,  11
12114,  1,  21.450,  6.031,  0.000,  0.000,  2,  1.03030,  -40.6013,  'PARIS 1 ',  16.100,  11
12121,  1,  1.356,  0.384,  0.000,  0.000,  2,  1.02789,  -42.0651,  'BAGWELL ',  16.100,  11
12122,  1,  2.598,  0.736,  0.000,  0.000,  2,  1.02384,  -42.1062,  'TELEPHON',  16.100,  11
12124,  1,  9.380,  2.648,  0.000,  0.000,  2,  1.00974,  -44.8318,  'VAN ALST',  16.100,  11
12125,  1,  1.507,  0.427,  0.000,  0.000,  2,  1.02549,  -42.7273,  'TIOGA 0S',  16.100,  11
12126,  1,  11.693,  3.299,  0.000,  0.000,  2,  1.02520,  -43.6780,  'VALLEY V',  16.100,  11
12129,  1,  2.376,  0.673,  0.000,  0.000,  2,  1.01590,  -44.0929,  'TRENTON ',  16.100,  11
12132,  1,  3.945,  1.116,  0.000,  0.000,  2,  1.02643,  -36.0761,  'HASKELL ',  11.500,  10
12133,  1,  1.107,  0.314,  0.000,  0.000,  2,  1.02508,  -41.8687,  'SAINT JO',  16.100,  11
13002,  1,  55.831,  15.495,  0.000,  0.000,  3,  1.01767,  -67.2973,  'KERRVILL',  11.500,  28
13005,  1,  2.939,  0.832,  0.000,  0.000,  3,  1.01187,  -74.3651,  'LEAKEY 0',  11.500,  28
13006,  1,  2.838,  0.803,  0.000,  0.000,  3,  1.02179,  -30.6102,  'HAMLIN 0',  11.500,  27
13007,  1,  5.773,  1.632,  0.000,  0.000,  3,  1.02586,  -30.0800,  'MERKEL 3',  11.500,  27
13008,  1,  14.344,  4.042,  0.000,  0.000,  3,  1.01445,  -41.1414,  'COLEMAN ',  11.500,  27
13009,  1,  5.819,  1.645,  0.000,  0.000,  3,  1.02725,  -40.7750,  'SONORA 0',  11.500,  28
13010,  1,  1.607,  0.455,  0.000,  0.000,  3,  1.01808,  -72.8317,  'CAMP WOO',  11.500,  28
13011,  1,  10.641,  3.003,  0.000,  0.000,  3,  1.00836,  -69.9387,  'LLANO 0S',  11.500,  28
13012,  1,  0.206,  0.058,  0.000,  0.000,  3,  0.99812,  -71.0832,  'WILLOW C',  11.500,  28
13013,  1,  23.183,  6.514,  0.000,  0.000,  3,  1.02729,  -31.9674,  'ABILENE ',  11.500,  27
13014,  1,  10.923,  3.083,  0.000,  0.000,  3,  1.02314,  -61.0275,  'KINGSLAN',  11.500,  28
13015,  1,  3.418,  0.967,  0.000,  0.000,  3,  1.01697,  -25.5978,  'ROSCOE 6',  11.500,  27
13021,  1,  0.700,  0.198,  0.000,  0.000,  3,  1.02616,  -34.6148,  'LUEDERS ',  11.500,  27
13022,  1,  10.877,  3.069,  0.000,  0.000,  3,  1.01300,  -24.9460,  'COLORADO',  11.500,  27
13023,  1,  2.832,  0.802,  0.000,  0.000,  3,  1.02721,  -30.2514,  'STAMFORD',  11.500,  27
13024,  1,  6.260,  1.769,  0.000,  0.000,  3,  1.02662,  -40.3980,  'ELDORADO',  11.500,  28
13025,  1,  7.017,  1.983,  0.000,  0.000,  3,  1.00858,  -50.6512,  'SAN SABA',  11.500,  28
13029,  1,  2.735,  0.774,  0.000,  0.000,  3,  1.02900,  -52.0233,  'LOMETA 0',  11.500,  28
13030,  1,  51.163,  14.230,  0.000,  0.000,  3,  1.02719,  -43.3332,  'SAN ANGE',  11.500,  27
13031,  1,  8.719,  2.462,  0.000,  0.000,  3,  1.01326,  -32.0211,  'TUSCOLA ',  11.500,  27
13032,  1,  28.302,  7.936,  0.000,  0.000,  3,  1.01962,  -31.2910,  'ABILENE ',  11.500,  27
13035,  1,  1.705,  0.483,  0.000,  0.000,  3,  1.01279,  -49.1900,  'CHEROKEE',  11.500,  28
13036,  1,  2.905,  0.822,  0.000,  0.000,  3,  1.01224,  -46.0651,  'RICHLAND',  11.500,  28
13040,  1,  10.370,  2.927,  0.000,  0.000,  3,  1.01097,  -38.9574,  'BALLINGE',  11.500,  27
13042,  1,  5.581,  1.578,  0.000,  0.000,  3,  1.02188,  -28.8805,  'SILVER 1',  11.500,  27
13049,  1,  7.827,  2.212,  0.000,  0.000,  3,  1.02265,  -31.9540,  'ANSON 0S',  11.500,  27
13051,  1,  152.664,  40.675,  0.000,  0.000,  3,  0.98605,  -51.7488,  'DEL RIO ',  11.500,  28
13052,  1,  2.786,  0.789,  0.000,  0.000,  3,  1.01957,  -71.3842,  'HUNT 0SE',  11.500,  28
13066,  1,  14.802,  4.171,  0.000,  0.000,  3,  1.01833,  -46.7643,  'BRADY 0S',  11.500,  28
13069,  1,  2.952,  0.835,  0.000,  0.000,  3,  1.01574,  -34.0590,  'OVALO 0S',  11.500,  27
13072,  1,  3.698,  1.047,  0.000,  0.000,  3,  1.02102,  -42.3858,  'MILES 0S',  11.500,  27
13075,  1,  3.556,  1.006,  0.000,  0.000,  3,  1.02494,  -43.7799,  'MASON 0S',  11.500,  28
13076,  1,  3.623,  1.025,  0.000,  0.000,  3,  1.01437,  -73.1161,  'BRACKETT',  11.500,  28
13077,  1,  22.440,  6.306,  0.000,  0.000,  3,  1.01804,  -31.9983,  'ABILENE ',  11.500,  27
13093,  1,  3.487,  0.987,  0.000,  0.000,  3,  1.01939,  -72.4475,  'ROCKSPRI',  11.500,  28
13099,  1,  4.422,  1.251,  0.000,  0.000,  3,  1.01782,  -32.1823,  'DYESS AF',  11.500,  27
13100,  1,  2.832,  0.802,  0.000,  0.000,  3,  1.01472,  -34.8609,  'HAWLEY 0',  11.500,  27
13101,  1,  3.337,  0.944,  0.000,  0.000,  3,  1.01266,  -54.7867,  'BUCHANAN',  11.500,  28
13102,  1,  34.908,  9.764,  0.000,  0.000,  3,  1.01609,  -36.0737,  'ABILENE ',  11.500,  27
13103,  1,  22.278,  6.260,  0.000,  0.000,  3,  1.01459,  -28.7110,  'SWEETWAT',  11.500,  27
13107,  1,  6.970,  1.970,  0.000,  0.000,  3,  1.01683,  -69.2080,  'INGRAM 0',  11.500,  28
13108,  1,  9.041,  2.553,  0.000,  0.000,  3,  1.01380,  -56.0204,  'KEMPNER ',  11.500,  28
13114,  1,  86.496,  23.731,  0.000,  0.000,  3,  1.01779,  -42.0250,  'SAN ANGE',  11.500,  27
13115,  1,  6.040,  1.708,  0.000,  0.000,  3,  1.02197,  -26.7615,  'ROTAN 0S',  11.500,  27
13123,  1,  20.097,  5.652,  0.000,  0.000,  3,  1.01095,  -74.5393,  'UVALDE 0',  11.500,  28
13124,  1,  34.277,  9.592,  0.000,  0.000,  3,  1.02734,  -67.6808,  'FREDERIC',  11.500,  28
13125,  1,  32.771,  9.173,  0.000,  0.000,  3,  1.01304,  -36.0406,  'ABILENE ',  11.500,  27
13126,  1,  4.000,  1.132,  0.000,  0.000,  3,  1.01551,  -76.2209,  'SABINAL ',  11.500,  28
13128,  1,  1.044,  0.296,  0.000,  0.000,  3,  1.01528,  -25.3063,  'LORAINE ',  11.500,  27
13130,  1,  61.770,  17.108,  0.000,  0.000,  3,  1.01970,  -32.3631,  'SAN ANGE',  11.500,  27
13132,  1,  6.306,  1.783,  0.000,  0.000,  3,  1.02323,  -43.5743,  'EDEN 0SE',  11.500,  28
13136,  1,  14.773,  4.163,  0.000,  0.000,  3,  1.01734,  -23.7113,  'SNYDER 2',  11.500,  27
13138,  1,  5.616,  1.588,  0.000,  0.000,  3,  1.02655,  -43.5753,  'MENARD 0',  11.500,  28
13139,  1,  6.962,  1.967,  0.000,  0.000,  3,  1.00798,  -35.2472,  'WINTERS ',  11.500,  27
13140,  1,  0.139,  0.039,  0.000,  0.000,  3,  1.01253,  -34.7820,  'GOLDSBOR',  11.500,  27
13142,  1,  3.423,  0.969,  0.000,  0.000,  3,  1.02701,  -44.0649,  'GOODFELL',  11.500,  27
13143,  1,  4.327,  1.224,  0.000,  0.000,  3,  1.02710,  -42.4329,  'SANTA AN',  11.500,  28
13144,  1,  2.867,  0.812,  0.000,  0.000,  3,  1.02478,  -43.1071,  'ROWENA 0',  11.500,  28
13145,  1,  1.160,  0.329,  0.000,  0.000,  3,  1.02211,  -29.2839,  'TRENT 2 ',  11.500,  27
13146,  1,  4.917,  1.390,  0.000,  0.000,  3,  1.02646,  -42.3254,  'JUNCTION',  11.500,  28
13147,  1,  13.706,  3.864,  0.000,  0.000,  3,  1.02731,  -54.0927,  'LAMPASAS',  11.500,  28
14002,  1,  0.454,  0.129,  0.000,  0.000,  4,  1.02234,  -73.0977,  'LAUGHLIN',  11.500,  20
14003,  1,  79.470,  21.866,  0.000,  0.000,  4,  1.02134,  -101.3842,  'EDINBURG',  11.500,  19
14005,  1,  92.310,  25.287,  0.000,  0.000,  4,  1.02739,  -80.8859,  'LAREDO 7',  11.500,  20
14006,  1,  1.770,  0.501,  0.000,  0.000,  4,  1.02683,  -80.7209,  'BRUNI 2 ',  11.500,  20
14007,  1,  109.291,  29.729,  0.000,  0.000,  4,  1.01900,  -102.2010,  'MCALLEN ',  11.500,  19
14008,  1,  21.130,  5.940,  0.000,  0.000,  4,  1.01455,  -66.5697,  'POTEET 0',  11.500,  20
14011,  1,  5.773,  1.632,  0.000,  0.000,  4,  1.02241,  -84.4664,  'HEBBRONV',  11.500,  19
14012,  1,  6.116,  1.729,  0.000,  0.000,  4,  1.02731,  -100.7232,  'PROGRESO',  11.500,  19
14013,  1,  52.654,  14.634,  0.000,  0.000,  4,  1.02173,  -101.6437,  'EDINBURG',  11.500,  19
14015,  1,  82.868,  22.780,  0.000,  0.000,  4,  1.02737,  -72.6140,  'EAGLE PA',  11.500,  20
14016,  1,  2.405,  0.681,  0.000,  0.000,  4,  1.02158,  -66.4881,  'CHARLOTT',  11.500,  20
14017,  1,  25.645,  7.199,  0.000,  0.000,  4,  1.02367,  -84.1375,  'CORPUS C',  11.500,  21
14018,  1,  4.017,  1.136,  0.000,  0.000,  4,  1.01255,  -77.8394,  'WOODSBOR',  11.500,  21
14019,  1,  79.758,  21.930,  0.000,  0.000,  4,  1.01209,  -100.2555,  'MERCEDES',  11.500,  19
14020,  1,  39.776,  11.104,  0.000,  0.000,  4,  1.01370,  -83.8719,  'CORPUS C',  11.500,  21
14021,  1,  13.060,  3.682,  0.000,  0.000,  4,  1.01834,  -100.3342,  'EDCOUCH ',  11.500,  19
14022,  1,  3.017,  0.854,  0.000,  0.000,  4,  1.01800,  -79.1836,  'ENCINAL ',  11.500,  20
14023,  1,  1.767,  0.500,  0.000,  0.000,  4,  1.01976,  -66.2308,  'MOORE 0S',  11.500,  20
14027,  1,  55.020,  15.278,  0.000,  0.000,  4,  1.02327,  -101.9517,  'MCALLEN ',  11.500,  19
14031,  1,  1.714,  0.486,  0.000,  0.000,  4,  1.01973,  -84.8741,  'SAN YGNA',  11.500,  20
14032,  1,  38.597,  10.780,  0.000,  0.000,  4,  1.01182,  -87.2382,  'KINGSVIL',  11.500,  21
14033,  1,  71.931,  19.840,  0.000,  0.000,  4,  1.01391,  -82.7357,  'LAREDO 6',  11.500,  20
14034,  1,  25.378,  7.124,  0.000,  0.000,  4,  1.01764,  -101.4158,  'HIDALGO ',  11.500,  19
14035,  1,  43.768,  12.199,  0.000,  0.000,  4,  1.00986,  -82.6838,  'CORPUS C',  11.500,  21
14036,  1,  23.118,  6.494,  0.000,  0.000,  4,  1.00892,  -73.0666,  'CRYSTAL ',  11.500,  20
14037,  1,  19.597,  5.513,  0.000,  0.000,  4,  1.02573,  -79.0735,  'SINTON 0',  11.500,  21
14038,  1,  59.629,  16.516,  0.000,  0.000,  4,  1.00376,  -73.9890,  'BEEVILLE',  11.500,  21
14040,  1,  134.353,  36.229,  0.000,  0.000,  4,  1.02743,  -96.7767,  'MISSION ',  11.500,  19
14042,  1,  92.240,  25.264,  0.000,  0.000,  4,  1.02472,  -100.2628,  'SAN JUAN',  11.500,  19
14043,  1,  2.539,  0.718,  0.000,  0.000,  4,  1.01024,  -89.6363,  'FALCON H',  11.500,  19
14048,  1,  10.985,  3.100,  0.000,  0.000,  4,  1.01361,  -97.7062,  'LA JOYA ',  11.500,  19
14051,  1,  29.747,  8.336,  0.000,  0.000,  4,  1.01559,  -86.1649,  'BISHOP 0',  11.500,  21
14053,  1,  0.030,  0.008,  0.000,  0.000,  4,  1.02305,  -88.5007,  'ARMSTRON',  11.500,  19
14054,  1,  3.149,  0.891,  0.000,  0.000,  4,  1.01412,  -76.7575,  'SKIDMORE',  11.500,  21
14055,  1,  5.263,  1.488,  0.000,  0.000,  4,  1.01397,  -82.2268,  'CORPUS C',  11.500,  21
14064,  1,  2.631,  0.745,  0.000,  0.000,  4,  1.01278,  -82.1567,  'CORPUS C',  11.500,  21
14066,  1,  82.093,  22.573,  0.000,  0.000,  4,  1.02738,  -101.6233,  'WESLACO ',  11.500,  19
14067,  1,  100.187,  27.334,  0.000,  0.000,  4,  1.01270,  -98.7945,  'HARLINGE',  11.500,  19
14068,  1,  12.343,  3.482,  0.000,  0.000,  4,  1.02611,  -101.8748,  'ELSA 0SE',  11.500,  19
14069,  1,  1.215,  0.344,  0.000,  0.000,  4,  1.01408,  -82.2939,  'CORPUS C',  11.500,  21
14071,  1,  160.655,  43.893,  0.000,  0.000,  4,  1.00765,  -94.2616,  'BROWNSVI',  11.500,  19
14072,  1,  15.883,  4.474,  0.000,  0.000,  4,  1.01693,  -82.4464,  'CORPUS C',  11.500,  21
14078,  1,  23.508,  6.603,  0.000,  0.000,  4,  1.01365,  -82.4431,  'CORPUS C',  11.500,  21
14079,  1,  125.808,  34.015,  0.000,  0.000,  4,  1.02155,  -98.9423,  'MISSION ',  11.500,  19
14086,  1,  12.302,  3.471,  0.000,  0.000,  4,  1.02731,  -97.2407,  'RIO HOND',  11.500,  19
14087,  1,  0.897,  0.254,  0.000,  0.000,  4,  1.02731,  -83.9271,  'CORPUS C',  11.500,  21
14088,  1,  154.587,  41.366,  0.000,  0.000,  4,  1.02745,  -101.5715,  'PHARR 0S',  11.500,  19
14089,  1,  3.896,  1.102,  0.000,  0.000,  4,  1.01732,  -99.6036,  'SANTA RO',  11.500,  19
14099,  1,  10.730,  3.028,  0.000,  0.000,  4,  1.01341,  -82.1203,  'ODEM 0SE',  11.500,  21
14100,  1,  23.277,  6.539,  0.000,  0.000,  4,  1.01606,  -82.4028,  'CORPUS C',  11.500,  21
14101,  1,  97.473,  26.620,  0.000,  0.000,  4,  1.01181,  -82.7426,  'LAREDO 3',  11.500,  20
14102,  1,  18.047,  5.080,  0.000,  0.000,  4,  1.01853,  -96.3469,  'OLMITO 0',  11.500,  19
14103,  1,  99.248,  27.117,  0.000,  0.000,  4,  1.02740,  -102.3581,  'EDINBURG',  11.500,  19
14106,  1,  28.037,  7.861,  0.000,  0.000,  4,  1.00935,  -95.5640,  'PORT ISA',  11.500,  19
14107,  1,  53.551,  14.879,  0.000,  0.000,  4,  1.02476,  -101.1011,  'DONNA 0S',  11.500,  19
14108,  1,  12.038,  3.396,  0.000,  0.000,  4,  1.01729,  -80.9723,  'INGLESID',  11.500,  21
14109,  1,  48.327,  13.448,  0.000,  0.000,  4,  1.01206,  -83.5289,  'CORPUS C',  11.500,  21
14110,  1,  40.797,  11.387,  0.000,  0.000,  4,  1.01855,  -98.5175,  'LOS FRES',  11.500,  19
14111,  1,  71.943,  19.843,  0.000,  0.000,  4,  1.01397,  -100.1578,  'HARLINGE',  11.500,  19
14112,  1,  2.336,  0.661,  0.000,  0.000,  4,  1.02435,  -89.2006,  'RIVIERA ',  11.500,  21
14117,  1,  7.134,  2.016,  0.000,  0.000,  4,  1.02313,  -66.6497,  'JOURDANT',  11.500,  20
14118,  1,  8.310,  2.347,  0.000,  0.000,  4,  1.01194,  -85.0596,  'GEORGE W',  11.500,  21
14119,  1,  49.714,  13.825,  0.000,  0.000,  4,  1.00866,  -90.9992,  'ROMA 0SE',  11.500,  19
14120,  1,  17.815,  5.015,  0.000,  0.000,  4,  1.01487,  -82.4635,  'CORPUS C',  11.500,  21
14121,  1,  2.870,  0.813,  0.000,  0.000,  4,  1.02730,  -100.6964,  'SANTA MA',  11.500,  19
14122,  1,  139.348,  37.501,  0.000,  0.000,  4,  1.02643,  -101.6980,  'MCALLEN ',  11.500,  19
14123,  1,  34.929,  9.769,  0.000,  0.000,  4,  1.01579,  -84.0588,  'CORPUS C',  11.500,  21
14124,  1,  16.142,  4.547,  0.000,  0.000,  4,  1.02101,  -94.7661,  'FALFURRI',  11.500,  19
14125,  1,  3.442,  0.974,  0.000,  0.000,  4,  1.00222,  -69.6711,  'PETTUS 0',  11.500,  21
14126,  1,  84.147,  23.103,  0.000,  0.000,  4,  1.01486,  -95.0905,  'BROWNSVI',  11.500,  19
14127,  1,  27.000,  7.576,  0.000,  0.000,  4,  1.02733,  -86.7385,  'ALICE 0S',  11.500,  21
14128,  1,  101.190,  27.628,  0.000,  0.000,  4,  1.02740,  -99.7432,  'RIO GRAN',  11.500,  19
14129,  1,  8.178,  2.310,  0.000,  0.000,  4,  1.03177,  -82.7196,  'PREMONT ',  11.500,  20
14130,  1,  5.066,  1.433,  0.000,  0.000,  4,  1.02731,  -83.7773,  'FREER 0S',  11.500,  20
14132,  1,  19.505,  5.487,  0.000,  0.000,  4,  1.02446,  -69.7059,  'PEARSALL',  11.500,  20
14139,  1,  7.477,  2.112,  0.000,  0.000,  4,  1.01206,  -84.5885,  'SANDIA 0',  11.500,  21
14143,  1,  8.663,  2.447,  0.000,  0.000,  4,  1.01436,  -71.9546,  'DILLEY 0',  11.500,  20
14144,  1,  11.059,  3.121,  0.000,  0.000,  4,  1.01482,  -85.4216,  'ORANGE G',  11.500,  21
14145,  1,  19.095,  5.372,  0.000,  0.000,  4,  1.01449,  -81.6794,  'PORTLAND',  11.500,  21
14147,  1,  150.296,  40.278,  0.000,  0.000,  4,  1.02627,  -82.4380,  'LAREDO 4',  11.500,  20
14148,  1,  9.896,  2.794,  0.000,  0.000,  4,  1.01480,  -85.2147,  'THREE RI',  11.500,  20
14149,  1,  40.989,  11.433,  0.000,  0.000,  4,  0.99980,  -76.3341,  'ROCKPORT',  11.500,  21
14150,  1,  5.527,  1.563,  0.000,  0.000,  4,  1.01466,  -82.8818,  'CORPUS C',  11.500,  21
14154,  1,  20.677,  5.814,  0.000,  0.000,  4,  1.01238,  -98.7395,  'PENITAS ',  11.500,  19
14155,  1,  11.026,  3.112,  0.000,  0.000,  4,  1.01469,  -97.2069,  'SULLIVAN',  11.500,  19
14156,  1,  47.739,  13.289,  0.000,  0.000,  4,  1.01645,  -83.5403,  'CORPUS C',  11.500,  21
14157,  1,  64.891,  17.952,  0.000,  0.000,  4,  1.02214,  -100.5511,  'MISSION ',  11.500,  19
14159,  1,  12.673,  3.574,  0.000,  0.000,  4,  1.01842,  -81.8874,  'CORPUS C',  11.500,  21
14164,  1,  1.128,  0.320,  0.000,  0.000,  4,  1.01351,  -96.3777,  'GRULLA 0',  11.500,  19
14167,  1,  2.729,  0.772,  0.000,  0.000,  4,  1.02180,  -100.6315,  'HARGILL ',  11.500,  19
14168,  1,  4.640,  1.312,  0.000,  0.000,  4,  1.01787,  -82.0203,  'CORPUS C',  11.500,  21
14169,  1,  19.432,  5.466,  0.000,  0.000,  4,  1.01205,  -83.2588,  'MATHIS 0',  11.500,  21
14170,  1,  11.143,  3.144,  0.000,  0.000,  4,  1.01462,  -81.8355,  'ARANSAS ',  11.500,  21
14171,  1,  99.555,  27.198,  0.000,  0.000,  4,  1.02740,  -98.1636,  'SAN BENI',  11.500,  19
14172,  1,  29.175,  8.178,  0.000,  0.000,  4,  1.01857,  -68.0382,  'PLEASANT',  11.500,  20
14173,  1,  5.128,  1.450,  0.000,  0.000,  4,  0.99798,  -69.6957,  'REFUGIO ',  11.500,  21
14174,  1,  13.040,  3.677,  0.000,  0.000,  4,  1.02732,  -65.3221,  'LYTLE 0S',  11.500,  20
14175,  1,  2.007,  0.568,  0.000,  0.000,  4,  1.02731,  -81.8338,  'LAREDO 2',  11.500,  20
14178,  1,  13.270,  3.742,  0.000,  0.000,  4,  1.02732,  -71.8849,  'GOLIAD 0',  11.500,  21
14179,  1,  7.241,  2.046,  0.000,  0.000,  4,  1.02274,  -84.4135,  'SAN DIEG',  11.500,  20
14180,  1,  4.973,  1.406,  0.000,  0.000,  4,  1.01398,  -82.4911,  'PORT ARA',  11.500,  21
14182,  1,  13.560,  3.822,  0.000,  0.000,  4,  1.00472,  -76.9148,  'TAFT 1 1',  11.500,  21
14185,  1,  23.210,  6.521,  0.000,  0.000,  4,  1.02374,  -88.3798,  'ZAPATA 0',  11.500,  19
14186,  1,  18.617,  5.239,  0.000,  0.000,  4,  1.02732,  -100.9755,  'SANTA RO',  11.500,  19
14187,  1,  9.697,  2.738,  0.000,  0.000,  4,  1.01012,  -77.4135,  'COTULLA ',  11.500,  20
14188,  1,  1.641,  0.465,  0.000,  0.000,  4,  1.02878,  -72.9579,  'QUEMADO ',  11.500,  20
14189,  1,  19.140,  5.384,  0.000,  0.000,  4,  1.00594,  -74.5683,  'CARRIZO ',  11.500,  20
14190,  1,  92.764,  25.387,  0.000,  0.000,  4,  1.01588,  -82.2362,  'LAREDO 5',  11.500,  20
14191,  1,  33.029,  9.245,  0.000,  0.000,  4,  1.01646,  -92.6546,  'RAYMONDV',  11.500,  19
14193,  1,  106.623,  29.027,  0.000,  0.000,  4,  1.01605,  -93.4043,  'BROWNSVI',  11.500,  19
15003,  1,  0.762,  0.216,  0.000,  0.000,  5,  1.02569,  -43.5379,  'GARLAND ',  16.100,  16
15004,  1,  24.877,  6.980,  0.000,  0.000,  5,  0.99316,  -49.4910,  'KERENS 0',  16.100,  14
15005,  1,  3.702,  1.048,  0.000,  0.000,  5,  1.01690,  -44.5401,  'LIPAN 0S',  16.100,  18
15006,  1,  2.522,  0.714,  0.000,  0.000,  5,  1.02794,  -43.2481,  'DALLAS 2',  16.100,  16
15007,  1,  30.535,  8.557,  0.000,  0.000,  5,  1.03015,  -42.4616,  'DENTON 4',  16.100,  17
15008,  1,  26.092,  7.322,  0.000,  0.000,  5,  1.02088,  -40.2672,  'ALBANY 2',  16.100,  15
15009,  1,  1.268,  0.359,  0.000,  0.000,  5,  1.02619,  -43.8810,  'DALLAS 2',  16.100,  16
15010,  1,  26.598,  7.464,  0.000,  0.000,  5,  1.02752,  -43.3660,  'PLANO 2 ',  16.100,  16
15011,  1,  37.080,  10.358,  0.000,  0.000,  5,  0.99391,  -52.0868,  'THORNTON',  16.100,  13
15012,  1,  2.871,  0.812,  0.000,  0.000,  5,  1.02862,  -42.7041,  'DENTON 5',  16.100,  17
15013,  1,  33.020,  9.244,  0.000,  0.000,  5,  1.02731,  -47.7208,  'EARLY 0S',  16.100,  15
15014,  1,  4.797,  1.357,  0.000,  0.000,  5,  1.02290,  -42.7098,  'DECATUR ',  16.100,  17
15016,  1,  6.285,  1.777,  0.000,  0.000,  5,  1.02953,  -42.4638,  'KELLER 2',  16.100,  17
15017,  1,  61.316,  16.984,  0.000,  0.000,  5,  1.02109,  -43.7555,  'PONDER 0',  16.100,  17
15022,  1,  5.428,  1.535,  0.000,  0.000,  5,  1.02840,  -42.3785,  'ALEDO 1 ',  16.100,  17
15024,  1,  141.389,  37.861,  0.000,  0.000,  5,  0.98799,  -52.3733,  'GATESVIL',  16.100,  13
15025,  1,  16.544,  4.659,  0.000,  0.000,  5,  1.02628,  -41.6798,  'CLEBURNE',  16.100,  18
15026,  1,  29.986,  8.404,  0.000,  0.000,  5,  1.02526,  -43.2464,  'FORT WOR',  16.100,  17
15027,  1,  34.878,  9.757,  0.000,  0.000,  5,  1.02179,  -43.8984,  'FORT WOR',  16.100,  17
15028,  1,  27.516,  7.720,  0.000,  0.000,  5,  1.02717,  -43.1353,  'FORT WOR',  16.100,  17
15029,  1,  3.862,  1.093,  0.000,  0.000,  5,  1.01253,  -50.7948,  'TROY 0SE',  16.100,  13
15030,  1,  3.374,  0.955,  0.000,  0.000,  5,  1.01968,  -44.3522,  'SPRINGTO',  16.100,  12
15031,  1,  80.940,  22.260,  0.000,  0.000,  5,  1.02303,  -43.7585,  'PRINCETO',  16.100,  16
15032,  1,  10.198,  2.879,  0.000,  0.000,  5,  1.02451,  -43.5232,  'DALLAS 2',  16.100,  16
15034,  1,  18.588,  5.232,  0.000,  0.000,  5,  1.02679,  -42.5161,  'DALLAS 1',  16.100,  16
15043,  1,  25.246,  7.088,  0.000,  0.000,  5,  1.02197,  -44.1521,  'ROYSE CI',  16.100,  16
15044,  1,  31.062,  8.701,  0.000,  0.000,  5,  1.02299,  -43.0650,  'BOYD 0SE',  16.100,  17
15046,  1,  17.293,  4.870,  0.000,  0.000,  5,  1.03678,  -40.3183,  'STEPHENV',  16.100,  18
15048,  1,  24.271,  6.817,  0.000,  0.000,  5,  1.02745,  -42.0046,  'MANSFIEL',  16.100,  17
15050,  1,  74.009,  20.410,  0.000,  0.000,  5,  1.02625,  -43.5136,  'GREENVIL',  16.100,  16
15053,  1,  12.542,  3.538,  0.000,  0.000,  5,  1.02858,  -42.9386,  'PLANO 4 ',  16.100,  16
15054,  1,  33.445,  9.351,  0.000,  0.000,  5,  0.98287,  -52.8619,  'GROESBEC',  16.100,  14
15056,  1,  9.041,  2.553,  0.000,  0.000,  5,  1.03160,  -38.8755,  'GRAHAM 1',  16.100,  12
15062,  1,  23.988,  6.737,  0.000,  0.000,  5,  1.01488,  -51.0771,  'MABANK 2',  11.500,  14
15064,  1,  13.660,  3.851,  0.000,  0.000,  5,  1.02892,  -42.5064,  'ARLINGTO',  16.100,  17
15070,  1,  28.993,  8.128,  0.000,  0.000,  5,  1.02427,  -43.6352,  'DALLAS 4',  16.100,  17
15071,  1,  22.732,  6.388,  0.000,  0.000,  5,  1.02162,  -47.1576,  'WACO 3 0',  16.100,  13
15072,  1,  24.610,  6.911,  0.000,  0.000,  5,  1.02860,  -43.0796,  'DALLAS 1',  16.100,  16
15073,  1,  20.037,  5.636,  0.000,  0.000,  5,  1.02536,  -42.7074,  'BANGS 0S',  16.100,  15
15074,  1,  4.653,  1.316,  0.000,  0.000,  5,  1.02278,  -43.7612,  'PROSPER ',  16.100,  16
15075,  1,  8.987,  2.538,  0.000,  0.000,  5,  1.00849,  -51.9819,  'EVANT 0S',  16.100,  18
15077,  1,  1.144,  0.324,  0.000,  0.000,  5,  1.02730,  -47.2258,  'TERRELL ',  11.500,  16
15078,  1,  2.729,  0.772,  0.000,  0.000,  5,  1.02968,  -42.3887,  'AUBREY 0',  16.100,  17
15079,  1,  33.063,  9.256,  0.000,  0.000,  5,  1.02621,  -47.3310,  'WACO 4 0',  16.100,  13
15080,  1,  15.788,  4.447,  0.000,  0.000,  5,  1.00755,  -50.8949,  'LORENA 0',  16.100,  13
15081,  1,  10.425,  2.943,  0.000,  0.000,  5,  1.02177,  -51.5181,  'FORT HOO',  16.100,  13
15082,  1,  29.565,  8.288,  0.000,  0.000,  5,  1.02633,  -43.4104,  'ARLINGTO',  16.100,  17
15084,  1,  35.122,  9.826,  0.000,  0.000,  5,  1.03001,  -42.5701,  'MCKINNEY',  16.100,  16
15085,  1,  54.826,  15.224,  0.000,  0.000,  5,  1.02060,  -43.9126,  'DALLAS 3',  16.100,  17
15086,  1,  13.783,  3.886,  0.000,  0.000,  5,  1.02565,  -43.2887,  'ARLINGTO',  16.100,  17
15087,  1,  30.778,  8.617,  0.000,  0.000,  5,  1.00754,  -45.6550,  'MILFORD ',  16.100,  14
15090,  1,  1.568,  0.444,  0.000,  0.000,  5,  1.02730,  -43.7434,  'DALLAS 1',  16.100,  16
15091,  1,  44.878,  12.494,  0.000,  0.000,  5,  0.99340,  -47.6315,  'FROST 0S',  16.100,  14
15092,  1,  1.153,  0.327,  0.000,  0.000,  5,  1.02532,  -43.0717,  'GRANDVIE',  16.100,  14
15093,  1,  4.153,  1.175,  0.000,  0.000,  5,  1.02730,  -44.0741,  'HASLET 0',  16.100,  17
15094,  1,  48.918,  13.618,  0.000,  0.000,  5,  1.02283,  -44.2265,  'BARDWELL',  16.100,  14
15095,  1,  0.666,  0.189,  0.000,  0.000,  5,  1.02771,  -43.1328,  'LAKE DAL',  16.100,  17
15096,  1,  11.872,  3.349,  0.000,  0.000,  5,  1.02823,  -43.1643,  'PLANO 1 ',  16.100,  16
15097,  1,  18.816,  5.295,  0.000,  0.000,  5,  1.02741,  -42.9609,  'EULESS 2',  16.100,  17
15098,  1,  27.343,  7.671,  0.000,  0.000,  5,  1.02733,  -43.6612,  'FORT WOR',  16.100,  17
15099,  1,  51.076,  14.206,  0.000,  0.000,  5,  1.02735,  -43.5942,  'FLOWER M',  16.100,  17
15100,  1,  22.194,  6.238,  0.000,  0.000,  5,  1.02470,  -43.5036,  'DALLAS 1',  16.100,  16
15101,  1,  4.924,  1.392,  0.000,  0.000,  5,  1.02406,  -47.5677,  'COMANCHE',  16.100,  15
15103,  1,  6.466,  1.828,  0.000,  0.000,  5,  1.02953,  -42.8479,  'RICHARDS',  16.100,  16
15104,  1,  79.377,  21.846,  0.000,  0.000,  5,  1.02539,  -43.0306,  'FORT WOR',  16.100,  17
15105,  1,  30.549,  8.560,  0.000,  0.000,  5,  1.02629,  -43.4397,  'IRVING 1',  16.100,  17
15108,  1,  40.671,  11.355,  0.000,  0.000,  5,  1.02734,  -43.0826,  'DALLAS 4',  16.100,  17
15109,  1,  16.274,  4.584,  0.000,  0.000,  5,  1.01809,  -44.1485,  'LANCASTE',  16.100,  16
15110,  1,  18.219,  5.127,  0.000,  0.000,  5,  1.00889,  -43.0977,  'PALO PIN',  16.100,  12
15111,  1,  1.411,  0.399,  0.000,  0.000,  5,  1.02687,  -43.4817,  'ADDISON ',  16.100,  16
15112,  1,  13.651,  3.849,  0.000,  0.000,  5,  1.01767,  -45.2432,  'HICO 0SE',  16.100,  18
15113,  1,  4.286,  1.212,  0.000,  0.000,  5,  1.02463,  -43.6474,  'KRUM 0SE',  16.100,  17
15114,  1,  8.811,  2.488,  0.000,  0.000,  5,  1.01814,  -45.9608,  'KAUFMAN ',  16.100,  16
15115,  1,  22.447,  6.308,  0.000,  0.000,  5,  1.02550,  -44.3982,  'CADDO MI',  16.100,  16
15116,  1,  11.328,  3.197,  0.000,  0.000,  5,  1.02814,  -43.1898,  'PLANO 7 ',  16.100,  16
15117,  1,  36.699,  10.260,  0.000,  0.000,  5,  1.02406,  -43.5313,  'FORT WOR',  16.100,  17
15118,  1,  45.843,  12.769,  0.000,  0.000,  5,  1.00675,  -43.3898,  'BAIRD 0S',  16.100,  15
15119,  1,  2.371,  0.671,  0.000,  0.000,  5,  1.02938,  -40.5457,  'PERRIN 0',  16.100,  12
15121,  1,  0.942,  0.267,  0.000,  0.000,  5,  1.03060,  -42.6109,  'BROWNWOO',  16.100,  15
15122,  1,  19.015,  5.351,  0.000,  0.000,  5,  1.02604,  -43.7056,  'DALLAS 6',  16.100,  16
15124,  1,  14.229,  4.009,  0.000,  0.000,  5,  0.98153,  -60.2063,  'MARLIN 1',  11.500,  13
15125,  1,  10.923,  3.083,  0.000,  0.000,  5,  1.02782,  -42.7925,  'ARLINGTO',  16.100,  17
15126,  1,  25.590,  7.183,  0.000,  0.000,  5,  1.02507,  -43.7176,  'DALLAS 8',  16.100,  16
15127,  1,  73.502,  20.265,  0.000,  0.000,  5,  1.00786,  -48.2366,  'JONESBOR',  16.100,  18
15128,  1,  1.333,  0.377,  0.000,  0.000,  5,  1.02427,  -43.6993,  'DALLAS 3',  16.100,  16
15129,  1,  25.070,  7.040,  0.000,  0.000,  5,  1.02685,  -48.9187,  'GOLDTHWA',  16.100,  18
15130,  1,  3.899,  1.103,  0.000,  0.000,  5,  1.02892,  -42.9321,  'PLANO 5 ',  16.100,  16
15132,  1,  22.392,  6.293,  0.000,  0.000,  5,  1.02563,  -50.6020,  'BELTON 1',  16.100,  13
15133,  1,  28.692,  8.043,  0.000,  0.000,  5,  1.01422,  -45.1342,  'TOLAR 0S',  16.100,  18
15134,  1,  3.657,  1.035,  0.000,  0.000,  5,  1.02278,  -41.2886,  'BRECKENR',  16.100,  15
15135,  1,  6.234,  1.762,  0.000,  0.000,  5,  1.02564,  -42.6035,  'EASTLAND',  16.100,  15
15136,  1,  14.282,  4.025,  0.000,  0.000,  5,  1.01035,  -44.2092,  'COOPER 0',  16.100,  16
15138,  1,  4.407,  1.247,  0.000,  0.000,  5,  1.02593,  -46.6382,  'WACO 1 1',  16.100,  13
15139,  1,  37.338,  10.437,  0.000,  0.000,  5,  1.02734,  -43.6940,  'DALLAS 4',  16.100,  16
15140,  1,  20.739,  5.829,  0.000,  0.000,  5,  0.98817,  -52.5554,  'GATESVIL',  16.100,  13
15141,  1,  2.654,  0.751,  0.000,  0.000,  5,  1.01934,  -44.1332,  'ANNA 0SE',  16.100,  16
15142,  1,  12.311,  3.472,  0.000,  0.000,  5,  1.00653,  -51.2096,  'MOODY 0S',  16.100,  13
15143,  1,  5.575,  1.577,  0.000,  0.000,  5,  1.02829,  -42.7081,  'FORT WOR',  16.100,  17
15144,  1,  33.614,  9.405,  0.000,  0.000,  5,  1.01070,  -46.9370,  'WACO 6 0',  16.100,  13
15145,  1,  19.369,  5.450,  0.000,  0.000,  5,  1.02741,  -43.1382,  'GRAND PR',  16.100,  17
15146,  1,  46.718,  13.014,  0.000,  0.000,  5,  1.02568,  -43.4727,  'ROWLETT ',  16.100,  16
15147,  1,  21.788,  6.125,  0.000,  0.000,  5,  1.02549,  -43.5093,  'PLANO 6 ',  16.100,  16
15148,  1,  44.015,  12.273,  0.000,  0.000,  5,  1.02534,  -43.5638,  'IRVING 5',  16.100,  17
15149,  1,  49.276,  13.713,  0.000,  0.000,  5,  1.02416,  -43.8395,  'DALLAS 7',  16.100,  16
15150,  1,  25.145,  7.058,  0.000,  0.000,  5,  1.02683,  -40.6147,  'BRYSON 2',  16.100,  12
15151,  1,  0.534,  0.151,  0.000,  0.000,  5,  1.01647,  -47.0043,  'MORGAN 0',  16.100,  18
15152,  1,  1.627,  0.461,  0.000,  0.000,  5,  1.02537,  -43.5727,  'SACHSE 0',  16.100,  16
15153,  1,  19.445,  5.471,  0.000,  0.000,  5,  1.02550,  -42.0686,  'PARADISE',  16.100,  12
15154,  1,  8.906,  2.515,  0.000,  0.000,  5,  1.01144,  -46.3883,  'RIO VIST',  16.100,  18
15155,  1,  4.568,  1.293,  0.000,  0.000,  5,  1.02399,  -41.9062,  'STRAWN 0',  16.100,  12
15156,  1,  0.849,  0.240,  0.000,  0.000,  5,  1.02323,  -46.7660,  'MAY-00SE',  16.100,  15
15157,  1,  1.890,  0.535,  0.000,  0.000,  5,  1.01994,  -43.9319,  'DESOTO 0',  16.100,  17
15158,  1,  56.500,  15.683,  0.000,  0.000,  5,  1.02634,  -43.5152,  'MESQUITE',  16.100,  16
15159,  1,  40.953,  11.416,  0.000,  0.000,  5,  0.97775,  -58.0528,  'ROSEBUD ',  16.100,  13
15160,  1,  5.398,  1.526,  0.000,  0.000,  5,  1.03138,  -42.2253,  'DENTON 2',  16.100,  17
15161,  1,  24.433,  6.862,  0.000,  0.000,  5,  1.02733,  -43.7291,  'DALLAS 4',  16.100,  16
15162,  1,  89.181,  24.348,  0.000,  0.000,  5,  0.96539,  -52.5038,  'AXTELL 0',  16.100,  14
15163,  1,  2.166,  0.613,  0.000,  0.000,  5,  1.02199,  -51.3129,  'NOLANVIL',  16.100,  13
15165,  1,  5.747,  1.625,  0.000,  0.000,  5,  1.03230,  -42.1168,  'DENTON 1',  16.100,  17
15168,  1,  23.814,  6.689,  0.000,  0.000,  5,  1.02547,  -43.8079,  'DALLAS 3',  16.100,  16
15171,  1,  37.503,  10.480,  0.000,  0.000,  5,  0.98850,  -48.4222,  'MERTENS ',  16.100,  14
15172,  1,  0.382,  0.108,  0.000,  0.000,  5,  1.02730,  -44.0669,  'WEATHERF',  16.100,  12
15173,  1,  29.369,  8.233,  0.000,  0.000,  5,  1.02848,  -42.9928,  'PLANO 3 ',  16.100,  16
15174,  1,  35.535,  9.930,  0.000,  0.000,  5,  0.98618,  -48.9745,  'MALONE 0',  16.100,  14
15175,  1,  1.285,  0.364,  0.000,  0.000,  5,  1.03089,  -42.4479,  'DENTON 3',  16.100,  17
15176,  1,  52.294,  14.531,  0.000,  0.000,  5,  1.01317,  -42.0581,  'GRAFORD ',  16.100,  12
15177,  1,  1.469,  0.416,  0.000,  0.000,  5,  1.02507,  -43.2587,  'ARLINGTO',  16.100,  17
15178,  1,  41.095,  11.470,  0.000,  0.000,  5,  1.02382,  -43.8665,  'ROCKWALL',  16.100,  16
15180,  1,  31.475,  8.817,  0.000,  0.000,  5,  1.02697,  -43.6002,  'CORSICAN',  16.100,  14
15181,  1,  27.213,  7.635,  0.000,  0.000,  5,  1.02541,  -43.6215,  'GARLAND ',  16.100,  16
15182,  1,  55.004,  15.253,  0.000,  0.000,  5,  0.98729,  -52.0508,  'GATESVIL',  16.100,  13
15183,  1,  1.371,  0.388,  0.000,  0.000,  5,  1.02750,  -43.5281,  'CARROLLT',  16.100,  16
15184,  1,  82.170,  22.582,  0.000,  0.000,  5,  1.01772,  -44.4605,  'FORT WOR',  16.100,  17
15185,  1,  85.274,  23.412,  0.000,  0.000,  5,  1.02196,  -43.8977,  'RHOME 0S',  16.100,  17
15186,  1,  6.858,  1.938,  0.000,  0.000,  5,  1.02361,  -43.1580,  'VENUS 0S',  16.100,  17
15187,  1,  11.625,  3.280,  0.000,  0.000,  5,  1.03220,  -38.8504,  'OLNEY 2 ',  16.100,  12
15188,  1,  4.120,  1.166,  0.000,  0.000,  5,  1.02659,  -43.3593,  'CARROLLT',  16.100,  16
15189,  1,  26.388,  7.405,  0.000,  0.000,  5,  1.02511,  -43.7109,  'DALLAS 2',  16.100,  16
15190,  1,  26.981,  7.567,  0.000,  0.000,  5,  1.01560,  -44.3346,  'GORDON 0',  16.100,  12
15191,  1,  1.878,  0.532,  0.000,  0.000,  5,  1.02010,  -47.0657,  'MERIDIAN',  16.100,  18
15193,  1,  2.840,  0.804,  0.000,  0.000,  5,  1.02888,  -50.3620,  'KILLEEN ',  16.100,  13
15194,  1,  32.098,  8.989,  0.000,  0.000,  5,  1.02444,  -43.4494,  'DUNCANVI',  16.100,  17
15195,  1,  20.143,  5.666,  0.000,  0.000,  5,  1.02797,  -43.1457,  'ARGYLE 0',  16.100,  17
15199,  1,  18.543,  5.218,  0.000,  0.000,  5,  1.02503,  -43.4991,  'FORT WOR',  16.100,  17
15200,  1,  12.476,  3.518,  0.000,  0.000,  5,  1.00711,  -43.8106,  'MINERAL ',  16.100,  12
15201,  1,  20.217,  5.682,  0.000,  0.000,  5,  0.98624,  -50.9447,  'COOLIDGE',  16.100,  14
15202,  1,  2.362,  0.669,  0.000,  0.000,  5,  1.01746,  -45.4550,  'RICE 0SE',  16.100,  14
15203,  1,  2.484,  0.703,  0.000,  0.000,  5,  1.02692,  -43.4137,  'DALLAS 3',  16.100,  16
15209,  1,  42.271,  11.783,  0.000,  0.000,  5,  1.00943,  -44.9348,  'WALNUT S',  16.100,  18
15210,  1,  1.664,  0.471,  0.000,  0.000,  5,  1.02725,  -43.0796,  'BEDFORD ',  16.100,  17
15211,  1,  17.152,  4.827,  0.000,  0.000,  5,  0.97228,  -52.4565,  'HUBBARD ',  16.100,  14
15212,  1,  2.502,  0.708,  0.000,  0.000,  5,  1.01613,  -44.5167,  'FERRIS 0',  16.100,  14
15213,  1,  13.487,  3.803,  0.000,  0.000,  5,  1.02543,  -43.4976,  'GARLAND ',  16.100,  16
15214,  1,  30.818,  8.634,  0.000,  0.000,  5,  1.02359,  -43.6693,  'DALLAS 3',  16.100,  16
15215,  1,  49.429,  13.754,  0.000,  0.000,  5,  1.02276,  -43.2525,  'PILOT PO',  16.100,  16
15216,  1,  8.993,  2.540,  0.000,  0.000,  5,  1.02497,  -43.5013,  'FORT WOR',  16.100,  17
15217,  1,  33.975,  9.509,  0.000,  0.000,  5,  1.02733,  -43.3013,  'NORTH RI',  16.100,  17
15218,  1,  43.823,  12.218,  0.000,  0.000,  5,  1.02056,  -43.9702,  'JUSTIN 0',  16.100,  17
15219,  1,  15.949,  4.493,  0.000,  0.000,  5,  1.02587,  -44.9248,  'SCURRY 0',  16.100,  14
15220,  1,  3.780,  1.070,  0.000,  0.000,  5,  1.02484,  -43.6874,  'SANGER 0',  16.100,  17
15221,  1,  20.104,  5.655,  0.000,  0.000,  5,  1.02272,  -51.4983,  'KILLEEN ',  16.100,  13
15222,  1,  45.707,  12.731,  0.000,  0.000,  5,  1.00970,  -47.1713,  'MABANK 1',  16.100,  14
15223,  1,  22.027,  6.187,  0.000,  0.000,  5,  0.97941,  -52.8357,  'MEXIA 0S',  16.100,  14
15224,  1,  15.510,  4.370,  0.000,  0.000,  5,  1.02758,  -43.3564,  'CARROLLT',  16.100,  16
15225,  1,  71.205,  19.654,  0.000,  0.000,  5,  1.02329,  -44.6429,  'NEVADA 0',  16.100,  16
15226,  1,  2.182,  0.617,  0.000,  0.000,  5,  1.02716,  -48.2670,  'ZEPHYR 0',  16.100,  15
15227,  1,  1.521,  0.431,  0.000,  0.000,  5,  1.02153,  -45.5955,  'TERRELL ',  16.100,  16
15228,  1,  19.422,  5.464,  0.000,  0.000,  5,  1.02492,  -43.1255,  'DALLAS 1',  16.100,  16
15229,  1,  27.171,  7.623,  0.000,  0.000,  5,  1.02442,  -43.5671,  'DALLAS 1',  16.100,  16
15230,  1,  19.383,  5.453,  0.000,  0.000,  5,  1.02580,  -43.7208,  'DALLAS 2',  16.100,  16
15231,  1,  25.503,  7.158,  0.000,  0.000,  5,  1.01546,  -46.9321,  'HAMILTON',  16.100,  18
15232,  1,  5.348,  1.512,  0.000,  0.000,  5,  1.02647,  -43.5328,  'ARLINGTO',  16.100,  17
15233,  1,  22.626,  6.359,  0.000,  0.000,  5,  1.02700,  -43.2900,  'EULESS 1',  16.100,  17
15234,  1,  50.934,  14.167,  0.000,  0.000,  5,  1.02667,  -43.1274,  'FRISCO 1',  16.100,  16
15235,  1,  63.440,  17.554,  0.000,  0.000,  5,  1.01527,  -52.2194,  'SALADO 0',  16.100,  13
15244,  1,  7.917,  2.237,  0.000,  0.000,  5,  1.02479,  -43.5134,  'FORT WOR',  16.100,  17
15245,  1,  28.480,  7.987,  0.000,  0.000,  5,  1.02561,  -43.6712,  'GRAPEVIN',  16.100,  17
15246,  1,  73.968,  20.386,  0.000,  0.000,  5,  1.01504,  -43.5947,  'GLEN ROS',  16.100,  18
15247,  1,  7.953,  2.247,  0.000,  0.000,  5,  1.00989,  -45.6983,  'KOPPERL ',  16.100,  18
15248,  1,  1.376,  0.390,  0.000,  0.000,  5,  1.02747,  -43.0531,  'BEDFORD ',  16.100,  17
15249,  1,  52.390,  14.563,  0.000,  0.000,  5,  1.02406,  -43.1860,  'FORT WOR',  16.100,  17
15250,  1,  118.906,  32.246,  0.000,  0.000,  5,  1.02566,  -43.2184,  'DALLAS 5',  16.100,  16
15251,  1,  49.359,  13.737,  0.000,  0.000,  5,  1.02694,  -43.3785,  'GRAND PR',  16.100,  17
15252,  1,  55.996,  15.545,  0.000,  0.000,  5,  1.02529,  -43.6933,  'DALLAS 2',  16.100,  16
15253,  1,  36.503,  10.207,  0.000,  0.000,  5,  1.02796,  -43.0515,  'FLOWER M',  16.100,  17
15254,  1,  53.911,  14.978,  0.000,  0.000,  5,  1.02603,  -43.3136,  'ROANOKE ',  16.100,  17
15255,  1,  40.508,  11.305,  0.000,  0.000,  5,  1.00658,  -44.4150,  'MILLSAP ',  16.100,  12
15256,  1,  4.142,  1.172,  0.000,  0.000,  5,  1.01352,  -44.9480,  'FORRESTO',  16.100,  14
15257,  1,  0.388,  0.110,  0.000,  0.000,  5,  1.00752,  -45.6984,  'ITALY 0S',  16.100,  14
15258,  1,  3.470,  0.982,  0.000,  0.000,  5,  1.02510,  -43.6183,  'FORNEY 0',  16.100,  16
15259,  1,  28.809,  8.076,  0.000,  0.000,  5,  1.02324,  -44.2819,  'LAVON 0S',  16.100,  16
15264,  1,  2.232,  0.632,  0.000,  0.000,  5,  1.02729,  -43.1008,  'DE LEON ',  16.100,  15
15265,  1,  3.568,  1.010,  0.000,  0.000,  5,  1.02872,  -42.7446,  'KELLER 1',  16.100,  17
15266,  1,  42.314,  11.806,  0.000,  0.000,  5,  1.02609,  -43.2333,  'CEDAR HI',  16.100,  17
15267,  1,  63.620,  17.588,  0.000,  0.000,  5,  0.99738,  -51.8133,  'MC GREGO',  16.100,  13
15268,  1,  15.272,  4.302,  0.000,  0.000,  5,  1.00831,  -44.8039,  'COMMERCE',  16.100,  16
15269,  1,  5.430,  1.536,  0.000,  0.000,  5,  1.02220,  -42.6649,  'MIDLOTHI',  16.100,  17
15270,  1,  34.367,  9.608,  0.000,  0.000,  5,  0.98938,  -49.1462,  'WEST 0SE',  16.100,  13
15271,  1,  7.385,  2.087,  0.000,  0.000,  5,  0.99687,  -54.3843,  'BARTLETT',  16.100,  13
15272,  1,  3.640,  1.030,  0.000,  0.000,  5,  1.02533,  -43.7476,  'DALLAS 1',  16.100,  16
15273,  1,  8.507,  2.403,  0.000,  0.000,  5,  1.02806,  -43.3143,  'COPPELL ',  16.100,  17
15274,  1,  50.916,  14.160,  0.000,  0.000,  5,  1.02004,  -43.9110,  'WILMER 0',  16.100,  16
15275,  1,  2.968,  0.840,  0.000,  0.000,  5,  0.97787,  -52.1210,  'DAWSON 0',  16.100,  14
15276,  1,  1.351,  0.383,  0.000,  0.000,  5,  0.99892,  -49.5478,  'MART 0SE',  16.100,  14
15277,  1,  3.115,  0.882,  0.000,  0.000,  5,  1.02546,  -43.2844,  'LITTLE E',  16.100,  16
15278,  1,  39.557,  11.044,  0.000,  0.000,  5,  1.01293,  -51.3702,  'TEMPLE 2',  16.100,  13
15280,  1,  18.401,  5.179,  0.000,  0.000,  5,  1.02175,  -50.0410,  'TEMPLE 1',  16.100,  13
15284,  1,  28.821,  8.081,  0.000,  0.000,  5,  1.02185,  -44.3041,  'QUINLAN ',  16.100,  16
15285,  1,  19.032,  5.354,  0.000,  0.000,  5,  1.02081,  -42.2324,  'CHICO 0S',  16.100,  12
15286,  1,  2.266,  0.642,  0.000,  0.000,  5,  1.02488,  -43.5006,  'DUBLIN 2',  16.100,  18
15287,  1,  15.122,  4.261,  0.000,  0.000,  5,  1.02520,  -43.3052,  'ARLINGTO',  16.100,  17
15288,  1,  76.783,  21.127,  0.000,  0.000,  5,  1.00624,  -44.9459,  'WOLFE CI',  16.100,  16
15289,  1,  4.332,  1.226,  0.000,  0.000,  5,  1.02731,  -43.4099,  'DALLAS 2',  16.100,  16
15290,  1,  23.796,  6.683,  0.000,  0.000,  5,  1.00915,  -46.3546,  'WHITNEY ',  16.100,  18
15291,  1,  11.332,  3.197,  0.000,  0.000,  5,  1.02347,  -43.9648,  'FORT WOR',  16.100,  17
15292,  1,  141.109,  37.928,  0.000,  0.000,  5,  1.02114,  -43.8474,  'FORT WOR',  16.100,  17
15293,  1,  64.438,  17.829,  0.000,  0.000,  5,  1.01993,  -42.2881,  'JOSHUA 0',  16.100,  18
15294,  1,  27.002,  7.576,  0.000,  0.000,  5,  1.02510,  -43.8099,  'DALLAS 1',  16.100,  16
15296,  1,  30.459,  8.536,  0.000,  0.000,  5,  1.02958,  -42.5826,  'MCKINNEY',  16.100,  16
15305,  1,  26.167,  7.345,  0.000,  0.000,  5,  1.02998,  -42.7822,  'ALLEN 1 ',  16.100,  16
15306,  1,  60.798,  16.850,  0.000,  0.000,  5,  1.02644,  -43.1485,  'ALEDO 2 ',  16.100,  17
15307,  1,  41.610,  11.613,  0.000,  0.000,  5,  1.02832,  -43.1751,  'THE COLO',  16.100,  16
15308,  1,  57.572,  15.973,  0.000,  0.000,  5,  1.02618,  -43.3712,  'SUNNYVAL',  16.100,  16
15309,  1,  7.652,  2.162,  0.000,  0.000,  5,  1.02439,  -43.7381,  'DALLAS 1',  16.100,  16
15310,  1,  27.905,  7.827,  0.000,  0.000,  5,  1.02615,  -43.4543,  'FORT WOR',  16.100,  17
15311,  1,  29.061,  8.148,  0.000,  0.000,  5,  1.02597,  -43.8608,  'DALLAS 3',  16.100,  16
15312,  1,  12.137,  3.423,  0.000,  0.000,  5,  1.01983,  -44.1170,  'AZLE 0SE',  16.100,  17
15313,  1,  79.394,  21.851,  0.000,  0.000,  5,  1.02554,  -42.8350,  'HUTCHINS',  16.100,  16
15314,  1,  9.014,  2.546,  0.000,  0.000,  5,  1.00113,  -49.0858,  'VALLEY M',  16.100,  13
15315,  1,  5.172,  1.463,  0.000,  0.000,  5,  1.02242,  -43.6327,  'DENTON 6',  16.100,  17
15316,  1,  12.420,  3.503,  0.000,  0.000,  5,  1.02731,  -43.6919,  'MESQUITE',  16.100,  16
15323,  1,  46.593,  12.980,  0.000,  0.000,  5,  1.02802,  -42.9364,  'DALLAS 2',  16.100,  17
15327,  1,  101.431,  27.564,  0.000,  0.000,  5,  0.97264,  -52.4925,  'MOUNT CA',  16.100,  14
15328,  1,  1.181,  0.334,  0.000,  0.000,  5,  1.01166,  -50.1913,  'RIESEL 2',  16.100,  13
15329,  1,  4.095,  1.159,  0.000,  0.000,  5,  1.02332,  -43.6236,  'DALLAS 1',  16.100,  16
15330,  1,  76.012,  20.948,  0.000,  0.000,  5,  1.02652,  -43.0937,  'ARLINGTO',  16.100,  17
15331,  1,  23.117,  6.494,  0.000,  0.000,  5,  1.01889,  -44.0800,  'CELINA 0',  16.100,  16
15332,  1,  6.768,  1.913,  0.000,  0.000,  5,  1.02410,  -43.9944,  'FORT WOR',  16.100,  17
15333,  1,  85.970,  23.591,  0.000,  0.000,  5,  1.01744,  -44.2391,  'RED OAK ',  16.100,  14
15334,  1,  68.338,  18.872,  0.000,  0.000,  5,  1.01049,  -41.1144,  'CLYDE 0S',  16.100,  15
15335,  1,  8.153,  2.303,  0.000,  0.000,  5,  1.02525,  -43.5926,  'IRVING 2',  16.100,  17
15336,  1,  62.558,  17.325,  0.000,  0.000,  5,  1.02656,  -43.2564,  'ROWLETT ',  16.100,  16
15337,  1,  21.639,  6.084,  0.000,  0.000,  5,  1.02757,  -40.4289,  'JACKSBOR',  16.100,  12
15338,  1,  10.449,  2.949,  0.000,  0.000,  5,  1.01867,  -43.1245,  'GRANBURY',  16.100,  18
15339,  1,  25.511,  7.162,  0.000,  0.000,  5,  1.02733,  -43.5648,  'SOUTHLAK',  16.100,  17
15340,  1,  35.119,  9.824,  0.000,  0.000,  5,  1.02467,  -43.8022,  'DALLAS 2',  16.100,  16
15341,  1,  13.087,  3.691,  0.000,  0.000,  5,  1.02921,  -43.0261,  'LEWISVIL',  16.100,  17
15344,  1,  16.120,  4.541,  0.000,  0.000,  5,  1.02648,  -43.7674,  'DALLAS 3',  16.100,  16
15345,  1,  36.518,  10.205,  0.000,  0.000,  5,  1.00570,  -46.3169,  'HILLSBOR',  16.100,  14
15346,  1,  11.991,  3.383,  0.000,  0.000,  5,  1.02731,  -43.5164,  'FORT WOR',  16.100,  17
15347,  1,  44.110,  12.293,  0.000,  0.000,  5,  1.00819,  -42.4744,  'CISCO 0S',  16.100,  15
15348,  1,  7.371,  2.083,  0.000,  0.000,  5,  1.01260,  -44.5724,  'ITASCA 0',  16.100,  14
15349,  1,  3.120,  0.883,  0.000,  0.000,  5,  1.02457,  -43.3043,  'LANCASTE',  16.100,  16
15351,  1,  21.962,  6.174,  0.000,  0.000,  5,  1.02825,  -42.9159,  'GARLAND ',  16.100,  16
15352,  1,  49.755,  13.844,  0.000,  0.000,  5,  1.02460,  -43.6131,  'DALLAS 9',  16.100,  16
15353,  1,  20.158,  5.670,  0.000,  0.000,  5,  1.02613,  -43.2332,  'DUNCANVI',  16.100,  17
15354,  1,  18.805,  5.292,  0.000,  0.000,  5,  1.02372,  -44.2924,  'MESQUITE',  16.100,  16
15355,  1,  26.533,  7.447,  0.000,  0.000,  5,  1.02185,  -43.0826,  'MAYPEARL',  16.100,  14
15356,  1,  2.317,  0.656,  0.000,  0.000,  5,  1.02726,  -43.5000,  'GARLAND ',  16.100,  16
15357,  1,  38.021,  10.626,  0.000,  0.000,  5,  1.02894,  -42.8339,  'ALLEN 2 ',  16.100,  16
15362,  1,  36.183,  10.119,  0.000,  0.000,  5,  1.02787,  -40.5824,  'BRIDGEPO',  16.100,  12
15370,  1,  22.510,  6.326,  0.000,  0.000,  5,  1.02888,  -42.8457,  'LEWISVIL',  16.100,  17
15371,  1,  40.852,  11.404,  0.000,  0.000,  5,  1.02469,  -43.6499,  'SEAGOVIL',  16.100,  16
15372,  1,  48.653,  13.543,  0.000,  0.000,  5,  1.02585,  -43.6881,  'DALLAS 3',  16.100,  16
15373,  1,  11.653,  3.288,  0.000,  0.000,  5,  1.02221,  -43.8892,  'HALTOM C',  16.100,  17
15374,  1,  60.008,  16.635,  0.000,  0.000,  5,  1.02634,  -43.1559,  'BALCH SP',  16.100,  16
15375,  1,  21.491,  6.042,  0.000,  0.000,  5,  1.02594,  -43.4488,  'FORT WOR',  16.100,  17
15376,  1,  24.658,  6.924,  0.000,  0.000,  5,  1.02612,  -43.2168,  'DALLAS 4',  16.100,  17
15377,  1,  20.850,  5.863,  0.000,  0.000,  5,  1.02115,  -51.6088,  'KILLEEN ',  16.100,  13
15378,  1,  17.011,  4.790,  0.000,  0.000,  5,  1.02732,  -48.0791,  'WACO 5 0',  16.100,  13
15379,  1,  33.346,  9.334,  0.000,  0.000,  5,  1.02483,  -43.5835,  'FORT WOR',  16.100,  17
15381,  1,  88.196,  24.193,  0.000,  0.000,  5,  1.02484,  -43.9949,  'ENNIS 1S',  16.100,  14
15385,  1,  41.132,  11.482,  0.000,  0.000,  5,  1.02772,  -42.7442,  'DALLAS 3',  16.100,  16
15386,  1,  72.045,  19.885,  0.000,  0.000,  5,  1.02737,  -43.4775,  'RICHARDS',  16.100,  16
15387,  1,  32.688,  9.151,  0.000,  0.000,  5,  1.02024,  -44.2034,  'FORT WOR',  16.100,  17
15389,  1,  36.786,  10.283,  0.000,  0.000,  5,  1.01831,  -45.6938,  'WACO 2 1',  16.100,  13
15392,  1,  33.027,  9.229,  0.000,  0.000,  5,  0.95991,  -61.4621,  'ROGERS 2',  11.500,  13
15393,  1,  2.162,  0.612,  0.000,  0.000,  5,  1.01468,  -45.9459,  'CHINA SP',  16.100,  13
15400,  1,  4.955,  1.401,  0.000,  0.000,  5,  1.02574,  -43.1484,  'MCKINNEY',  16.100,  16
15402,  1,  29.036,  8.141,  0.000,  0.000,  5,  1.02435,  -41.1443,  'GRANBURY',  16.100,  18
15407,  1,  22.798,  6.405,  0.000,  0.000,  5,  1.01724,  -47.5463,  'CLIFTON ',  16.100,  18
15408,  1,  6.240,  1.764,  0.000,  0.000,  5,  1.02338,  -44.1472,  'FARMERSV',  16.100,  16
15409,  1,  3.886,  1.099,  0.000,  0.000,  5,  1.02463,  -43.3486,  'ARLINGTO',  16.100,  17
15411,  1,  43.294,  12.076,  0.000,  0.000,  5,  1.02734,  -51.1035,  'KILLEEN ',  16.100,  13
15412,  1,  35.749,  9.998,  0.000,  0.000,  5,  1.02497,  -43.7325,  'WYLIE 0S',  16.100,  16
15420,  1,  53.650,  14.907,  0.000,  0.000,  5,  1.02750,  -42.8887,  'FORT WOR',  16.100,  17
15421,  1,  6.355,  1.795,  0.000,  0.000,  5,  1.02731,  -44.4870,  'JOSEPHIN',  16.100,  16
15422,  1,  0.444,  0.126,  0.000,  0.000,  5,  1.02859,  -43.1537,  'LEWSIVIL',  16.100,  17
15425,  1,  53.259,  14.800,  0.000,  0.000,  5,  1.02506,  -43.4935,  'DALLAS 4',  16.100,  16
15426,  1,  26.548,  7.447,  0.000,  0.000,  5,  1.00887,  -47.2933,  'KEMP 0SE',  16.100,  14
15427,  1,  12.607,  3.556,  0.000,  0.000,  5,  1.01773,  -43.9824,  'WAXAHACH',  16.100,  14
15428,  1,  11.570,  3.265,  0.000,  0.000,  5,  1.02780,  -42.9010,  'HURST 0S',  16.100,  17
15429,  1,  36.353,  10.164,  0.000,  0.000,  5,  1.02163,  -44.1665,  'FORT WOR',  16.100,  17
15430,  1,  104.262,  28.418,  0.000,  0.000,  5,  1.01985,  -44.5398,  'WEATHERF',  16.100,  12
15431,  1,  18.363,  5.169,  0.000,  0.000,  5,  1.02681,  -43.3220,  'ROCKWALL',  16.100,  16
15432,  1,  37.695,  10.533,  0.000,  0.000,  5,  1.01818,  -44.2368,  'WEATHERF',  16.100,  12
15433,  1,  10.271,  2.899,  0.000,  0.000,  5,  1.02472,  -43.5246,  'FORT WOR',  16.100,  17
15434,  1,  42.190,  11.772,  0.000,  0.000,  5,  1.02471,  -44.0839,  'NEWARK 0',  16.100,  17
15435,  1,  9.750,  2.752,  0.000,  0.000,  5,  1.01945,  -43.9382,  'SANTO 0S',  16.100,  12
15436,  1,  1.112,  0.315,  0.000,  0.000,  5,  1.02683,  -43.4836,  'DALLAS 1',  16.100,  16
15437,  1,  20.952,  5.886,  0.000,  0.000,  5,  0.97236,  -51.4014,  'ELM MOTT',  16.100,  13
15438,  1,  1.889,  0.535,  0.000,  0.000,  5,  1.02506,  -43.5586,  'FORT WOR',  16.100,  17
15439,  1,  14.374,  4.051,  0.000,  0.000,  5,  1.02138,  -44.3088,  'WAXAHACH',  16.100,  14
15440,  1,  31.224,  8.747,  0.000,  0.000,  5,  1.02733,  -43.5296,  'ARLINGTO',  16.100,  17
15441,  1,  63.618,  17.612,  0.000,  0.000,  5,  1.02665,  -43.2813,  'FORT WOR',  16.100,  17
15442,  1,  61.044,  16.914,  0.000,  0.000,  5,  1.02433,  -43.6142,  'FORT WOR',  16.100,  17
15443,  1,  18.383,  5.174,  0.000,  0.000,  5,  1.02589,  -43.6073,  'FORT WOR',  16.100,  17
15446,  1,  22.730,  6.386,  0.000,  0.000,  5,  1.01548,  -49.4834,  'HEWITT 0',  16.100,  13
15447,  1,  12.861,  3.627,  0.000,  0.000,  5,  1.02513,  -43.1761,  'ARLINGTO',  16.100,  17
15449,  1,  66.411,  18.369,  0.000,  0.000,  5,  1.02874,  -42.7611,  'GRAND PR',  16.100,  17
15450,  1,  102.093,  27.820,  0.000,  0.000,  5,  1.00623,  -45.3273,  'MELISSA ',  16.100,  16
15452,  1,  3.937,  1.114,  0.000,  0.000,  5,  1.02451,  -49.1097,  'COPPERAS',  16.100,  13
15453,  1,  29.651,  8.311,  0.000,  0.000,  5,  1.02559,  -42.6563,  'CLEBURNE',  16.100,  17
15454,  1,  28.558,  8.008,  0.000,  0.000,  5,  1.02464,  -43.9831,  'GREENVIL',  16.100,  16
15455,  1,  13.628,  3.843,  0.000,  0.000,  5,  1.02126,  -42.5636,  'ALVORD 0',  16.100,  12
15456,  1,  2.505,  0.709,  0.000,  0.000,  5,  1.01648,  -45.4628,  'GORMAN 0',  16.100,  15
15457,  1,  3.481,  0.985,  0.000,  0.000,  5,  1.02674,  -43.2175,  'COLLEYVI',  16.100,  17
15460,  1,  33.070,  9.241,  0.000,  0.000,  5,  0.95693,  -62.8619,  'HOLLAND ',  11.500,  13
15461,  1,  4.209,  1.191,  0.000,  0.000,  5,  1.01755,  -50.4126,  'TEMPLE 3',  16.100,  13
15462,  1,  22.542,  6.335,  0.000,  0.000,  5,  1.02407,  -43.5228,  'DALLAS 3',  16.100,  16
15463,  1,  38.573,  10.777,  0.000,  0.000,  5,  1.02597,  -43.5867,  'IRVING 4',  16.100,  17
15465,  1,  50.541,  14.062,  0.000,  0.000,  5,  1.03073,  -42.6453,  'FRISCO 2',  16.100,  16
15466,  1,  69.681,  19.209,  0.000,  0.000,  5,  0.98900,  -52.5528,  'GATESVIL',  16.100,  13
15467,  1,  2.379,  0.673,  0.000,  0.000,  5,  1.02517,  -43.7948,  'DALLAS 2',  16.100,  16
15468,  1,  7.419,  2.097,  0.000,  0.000,  5,  1.02311,  -43.6799,  'DALLAS 3',  16.100,  17
15469,  1,  12.893,  3.636,  0.000,  0.000,  5,  1.02207,  -43.9348,  'FORT WOR',  16.100,  17
15470,  1,  2.909,  0.823,  0.000,  0.000,  5,  1.01951,  -48.8812,  'WOODWAY ',  16.100,  13
15471,  1,  20.355,  5.727,  0.000,  0.000,  5,  1.02538,  -42.7444,  'MINGUS 0',  16.100,  12
15472,  1,  0.381,  0.108,  0.000,  0.000,  5,  1.03664,  -37.6370,  'THROCKMO',  16.100,  15
15473,  1,  0.872,  0.247,  0.000,  0.000,  5,  1.02734,  -40.9671,  'NEMO 0SE',  16.100,  18
15474,  1,  1.290,  0.365,  0.000,  0.000,  5,  0.98791,  -49.0747,  'ABBOTT 0',  16.100,  14
15475,  1,  0.704,  0.199,  0.000,  0.000,  5,  1.02643,  -43.2813,  'ALVARADO',  16.100,  17
15476,  1,  20.231,  5.686,  0.000,  0.000,  5,  0.98762,  -50.3647,  'CORSICAN',  16.100,  14
15477,  1,  2.669,  0.755,  0.000,  0.000,  5,  1.02417,  -51.3704,  'HARKER H',  16.100,  13
15478,  1,  18.513,  5.210,  0.000,  0.000,  5,  1.02732,  -43.4795,  'IRVING 3',  16.100,  17
15480,  1,  56.972,  15.811,  0.000,  0.000,  5,  1.02693,  -42.4631,  'BURLESON',  16.100,  17
15481,  1,  75.088,  20.691,  0.000,  0.000,  5,  1.01805,  -43.7504,  'FORT WOR',  16.100,  17
15482,  1,  60.370,  16.734,  0.000,  0.000,  5,  1.02736,  -43.9499,  'DALLAS 2',  16.100,  16
15483,  1,  12.702,  3.582,  0.000,  0.000,  5,  1.02811,  -42.9667,  'NORTH RI',  16.100,  17
15484,  1,  24.637,  6.915,  0.000,  0.000,  5,  1.01521,  -42.3425,  'CROSS PL',  16.100,  15
15485,  1,  1.465,  0.415,  0.000,  0.000,  5,  1.02479,  -43.9355,  'BLOOMING',  16.100,  14
16001,  1,  0.827,  0.234,  0.000,  0.000,  6,  1.02731,  -64.2419,  'CONVERSE',  11.500,  22
16002,  1,  36.161,  10.110,  0.000,  0.000,  6,  1.01991,  -64.3120,  'SAN ANTO',  11.500,  26
16005,  1,  11.314,  3.193,  0.000,  0.000,  6,  1.02918,  -59.7297,  'BASTROP ',  11.500,  25
16011,  1,  42.744,  11.922,  0.000,  0.000,  6,  1.02123,  -62.5988,  'MARION 2',  11.500,  22
16012,  1,  15.604,  4.397,  0.000,  0.000,  6,  1.02732,  -60.5166,  'PAIGE 0S',  11.500,  25
16013,  1,  7.225,  2.042,  0.000,  0.000,  6,  1.01836,  -64.5795,  'SAN ANTO',  11.500,  26
16014,  1,  60.880,  16.851,  0.000,  0.000,  6,  1.00662,  -67.0630,  'WAELDER ',  11.500,  24
16015,  1,  3.564,  1.009,  0.000,  0.000,  6,  1.02477,  -64.7886,  'ATASCOSA',  11.500,  26
16016,  1,  9.919,  2.800,  0.000,  0.000,  6,  1.02478,  -63.7836,  'SAN ANTO',  11.500,  26
16017,  1,  67.533,  18.664,  0.000,  0.000,  6,  1.02019,  -63.4969,  'CIBOLO 0',  11.500,  22
16018,  1,  71.874,  19.831,  0.000,  0.000,  6,  1.02043,  -59.6614,  'AUSTIN 6',  11.500,  23
16019,  1,  2.021,  0.572,  0.000,  0.000,  6,  1.02132,  -59.8139,  'AUSTIN 2',  11.500,  23
16020,  1,  32.660,  9.144,  0.000,  0.000,  6,  1.02119,  -59.5164,  'HORSESHO',  11.500,  23
16023,  1,  7.929,  2.240,  0.000,  0.000,  6,  1.02776,  -57.5223,  'LEANDER ',  11.500,  23
16024,  1,  63.314,  17.531,  0.000,  0.000,  6,  1.02736,  -60.9776,  'AUSTIN 1',  11.500,  23
16025,  1,  40.252,  11.240,  0.000,  0.000,  6,  1.02734,  -64.3991,  'SAN ANTO',  11.500,  26
16026,  1,  27.242,  7.642,  0.000,  0.000,  6,  1.02190,  -63.7927,  'SAN ANTO',  11.500,  26
16027,  1,  13.685,  3.858,  0.000,  0.000,  6,  1.02336,  -60.9341,  'ELGIN 0S',  11.500,  23
16028,  1,  35.951,  10.053,  0.000,  0.000,  6,  1.02133,  -59.9916,  'AUSTIN 3',  11.500,  23
16029,  1,  71.886,  19.808,  0.000,  0.000,  6,  0.99558,  -70.9031,  'RUNGE 0S',  11.500,  24
16031,  1,  2.594,  0.734,  0.000,  0.000,  6,  1.02129,  -62.6622,  'YOAKUM 1',  11.500,  24
16032,  1,  15.754,  4.438,  0.000,  0.000,  6,  1.01983,  -60.8729,  'AUSTIN 3',  11.500,  23
16035,  1,  20.071,  5.646,  0.000,  0.000,  6,  1.02623,  -58.3897,  'PFLUGERV',  11.500,  23
16037,  1,  90.124,  24.699,  0.000,  0.000,  6,  1.02122,  -63.3778,  'SAN ANTO',  11.500,  22
16040,  1,  39.993,  11.167,  0.000,  0.000,  6,  1.02203,  -59.7032,  'AUSTIN 3',  11.500,  23
16043,  1,  33.434,  9.358,  0.000,  0.000,  6,  1.02398,  -63.2191,  'SAN ANTO',  11.500,  26
16044,  1,  53.888,  14.966,  0.000,  0.000,  6,  1.01608,  -64.5663,  'SAN ANTO',  11.500,  26
16047,  1,  12.127,  3.421,  0.000,  0.000,  6,  1.02415,  -63.7349,  'SAN ANTO',  11.500,  26
16055,  1,  63.742,  17.631,  0.000,  0.000,  6,  1.00362,  -69.9676,  'BERGHEIM',  11.500,  26
16058,  1,  2.991,  0.846,  0.000,  0.000,  6,  1.02736,  -60.9347,  'NEW BRAU',  11.500,  22
16059,  1,  124.216,  33.423,  0.000,  0.000,  6,  0.96984,  -77.7120,  'D HANIS ',  11.500,  26
16060,  1,  1.758,  0.498,  0.000,  0.000,  6,  1.02145,  -64.5542,  'SAN ANTO',  11.500,  26
16061,  1,  65.237,  18.047,  0.000,  0.000,  6,  1.02282,  -59.5449,  'AUSTIN 7',  11.500,  23
16064,  1,  68.571,  18.939,  0.000,  0.000,  6,  1.01562,  -68.1166,  'BRENHAM ',  11.500,  25
16065,  1,  54.269,  15.066,  0.000,  0.000,  6,  1.01105,  -58.1339,  'BERTRAM ',  11.500,  23
16091,  1,  6.570,  1.857,  0.000,  0.000,  6,  1.02731,  -62.2793,  'WIMBERLE',  11.500,  23
16092,  1,  25.992,  7.296,  0.000,  0.000,  6,  1.02733,  -65.6467,  'GONZALES',  11.500,  24
16093,  1,  22.513,  6.326,  0.000,  0.000,  6,  1.01837,  -63.8289,  'SAN ANTO',  11.500,  22
16094,  1,  27.096,  7.601,  0.000,  0.000,  6,  1.02017,  -63.8088,  'SAN ANTO',  11.500,  22
16095,  1,  52.414,  14.567,  0.000,  0.000,  6,  1.02075,  -60.1108,  'HUTTO 0S',  11.500,  23
16096,  1,  32.928,  9.219,  0.000,  0.000,  6,  1.02734,  -66.1477,  'LULING 0',  11.500,  24
16097,  1,  15.282,  4.306,  0.000,  0.000,  6,  1.01731,  -64.2083,  'SAN ANTO',  11.500,  26
16098,  1,  68.133,  18.824,  0.000,  0.000,  6,  1.01963,  -59.8750,  'AUSTIN 1',  11.500,  23
16099,  1,  74.362,  20.492,  0.000,  0.000,  6,  1.01495,  -64.6804,  'SAN ANTO',  11.500,  26
16100,  1,  8.635,  2.439,  0.000,  0.000,  6,  1.01646,  -65.4907,  'ADKINS 0',  11.500,  22
16103,  1,  12.283,  3.465,  0.000,  0.000,  6,  1.02732,  -61.3971,  'WINCHEST',  11.500,  25
16109,  1,  20.011,  5.626,  0.000,  0.000,  6,  0.99052,  -62.1575,  'ROCKDALE',  11.500,  25
16112,  1,  6.173,  1.745,  0.000,  0.000,  6,  1.01878,  -65.7144,  'NATALIA ',  11.500,  26
16113,  1,  6.474,  1.830,  0.000,  0.000,  6,  1.01965,  -60.0624,  'AUSTIN 2',  11.500,  23
16114,  1,  7.620,  2.153,  0.000,  0.000,  6,  1.01649,  -64.6815,  'SAN ANTO',  11.500,  26
16115,  1,  21.688,  6.096,  0.000,  0.000,  6,  1.01824,  -64.1605,  'SAN ANTO',  11.500,  22
16116,  1,  76.468,  21.041,  0.000,  0.000,  6,  1.00321,  -62.1214,  'TAYLOR 0',  11.500,  23
16117,  1,  20.027,  5.633,  0.000,  0.000,  6,  1.02724,  -60.6269,  'SMITHVIL',  11.500,  25
16120,  1,  17.177,  4.837,  0.000,  0.000,  6,  1.02869,  -58.3456,  'CEDAR PA',  11.500,  23
16121,  1,  168.834,  46.159,  0.000,  0.000,  6,  1.01716,  -64.6503,  'SAN ANTO',  11.500,  26
16122,  1,  48.102,  13.379,  0.000,  0.000,  6,  0.99531,  -66.8151,  'HALLETTS',  11.500,  24
16123,  1,  10.699,  3.020,  0.000,  0.000,  6,  1.02131,  -59.4239,  'AUSTIN 5',  11.500,  23
16124,  1,  20.221,  5.687,  0.000,  0.000,  6,  1.02470,  -61.9524,  'NEW BRAU',  11.500,  22
16125,  1,  37.044,  10.346,  0.000,  0.000,  6,  1.01164,  -66.3443,  'SUTHERLA',  11.500,  22
16126,  1,  2.060,  0.583,  0.000,  0.000,  6,  1.02013,  -60.4864,  'AUSTIN 3',  11.500,  23
16127,  1,  42.875,  11.927,  0.000,  0.000,  6,  0.94382,  -65.2352,  'CAMERON ',  11.500,  25
16128,  1,  8.290,  2.342,  0.000,  0.000,  6,  1.01802,  -65.1884,  'SAN ANTO',  11.500,  26
16129,  1,  42.330,  11.788,  0.000,  0.000,  6,  0.97032,  -71.1101,  'MEDINA 0',  11.500,  26
16130,  1,  4.044,  1.144,  0.000,  0.000,  6,  1.01693,  -61.0547,  'MANCHACA',  11.500,  23
16131,  1,  5.295,  1.497,  0.000,  0.000,  6,  1.02324,  -62.4569,  'SPRING B',  11.500,  22
16132,  1,  25.883,  7.264,  0.000,  0.000,  6,  1.01689,  -60.4309,  'AUSTIN 1',  11.500,  23
16133,  1,  27.123,  7.606,  0.000,  0.000,  6,  1.00652,  -68.0483,  'FLATONIA',  11.500,  25
16134,  1,  5.006,  1.416,  0.000,  0.000,  6,  1.00476,  -60.6452,  'GRANGER ',  11.500,  23
16135,  1,  4.015,  1.136,  0.000,  0.000,  6,  1.01054,  -65.7258,  'FAYETTEV',  11.500,  25
16136,  1,  11.135,  3.142,  0.000,  0.000,  6,  1.02503,  -59.8726,  'GEORGETO',  11.500,  23
16137,  1,  26.011,  7.299,  0.000,  0.000,  6,  1.01651,  -60.7655,  'AUSTIN 3',  11.500,  23
16138,  1,  17.578,  4.948,  0.000,  0.000,  6,  1.01684,  -67.1022,  'PIPE CRE',  11.500,  26
16139,  1,  12.717,  3.586,  0.000,  0.000,  6,  1.00595,  -65.0402,  'RED ROCK',  11.500,  25
16140,  1,  5.175,  1.463,  0.000,  0.000,  6,  0.98934,  -60.5561,  'JARRELL ',  11.500,  23
16150,  1,  5.387,  1.523,  0.000,  0.000,  6,  1.02556,  -63.9745,  'SAN ANTO',  11.500,  26
16151,  1,  54.989,  15.273,  0.000,  0.000,  6,  1.02736,  -68.4608,  'SCHULENB',  11.500,  25
16153,  1,  6.766,  1.912,  0.000,  0.000,  6,  1.02316,  -63.5353,  'SAN ANTO',  11.500,  26
16154,  1,  22.391,  6.292,  0.000,  0.000,  6,  1.01398,  -61.4254,  'DRIPPING',  11.500,  23
16155,  1,  16.727,  4.710,  0.000,  0.000,  6,  1.01566,  -65.4793,  'SAN ANTO',  11.500,  26
16156,  1,  21.383,  6.011,  0.000,  0.000,  6,  1.02196,  -58.7598,  'MARBLE F',  11.500,  23
16157,  1,  29.534,  8.278,  0.000,  0.000,  6,  1.01665,  -66.0048,  'BOERNE 1',  11.500,  26
16158,  1,  19.256,  5.418,  0.000,  0.000,  6,  1.02732,  -72.3177,  'WASHINGT',  11.500,  25
16159,  1,  4.041,  1.143,  0.000,  0.000,  6,  1.02004,  -63.8422,  'SCHERTZ ',  11.500,  22
16160,  1,  30.982,  8.679,  0.000,  0.000,  6,  1.01971,  -59.8844,  'AUSTIN 8',  11.500,  23
16168,  1,  41.174,  11.490,  0.000,  0.000,  6,  1.01866,  -64.5442,  'SAN ANTO',  11.500,  26
16171,  1,  70.277,  19.404,  0.000,  0.000,  6,  1.02226,  -63.3836,  'SAN ANTO',  11.500,  26
16173,  1,  38.937,  10.876,  0.000,  0.000,  6,  1.02196,  -62.9331,  'CUERO 2 ',  11.500,  24
16174,  1,  15.434,  4.348,  0.000,  0.000,  6,  1.02145,  -64.2262,  'SAN ANTO',  11.500,  22
16175,  1,  40.359,  11.267,  0.000,  0.000,  6,  1.01902,  -60.1436,  'AUSTIN 1',  11.500,  23
16176,  1,  50.845,  14.139,  0.000,  0.000,  6,  1.02003,  -61.2054,  'AUSTIN 3',  11.500,  23
16178,  1,  15.733,  4.432,  0.000,  0.000,  6,  1.01942,  -64.1400,  'SAN ANTO',  11.500,  26
16179,  1,  44.637,  12.438,  0.000,  0.000,  6,  1.01736,  -64.5961,  'SAN ANTO',  11.500,  26
16180,  1,  7.803,  2.204,  0.000,  0.000,  6,  1.01288,  -66.0894,  'LA VERNI',  11.500,  22
16181,  1,  23.200,  6.517,  0.000,  0.000,  6,  1.01710,  -61.5031,  'MANOR 0S',  11.500,  23
16182,  1,  34.525,  9.658,  0.000,  0.000,  6,  1.01894,  -64.5379,  'SAN ANTO',  11.500,  26
16183,  1,  31.936,  8.941,  0.000,  0.000,  6,  1.00766,  -63.6278,  'GIDDINGS',  11.500,  25
16184,  1,  17.501,  4.927,  0.000,  0.000,  6,  1.01941,  -60.3123,  'AUSTIN 3',  11.500,  23
16185,  1,  14.805,  4.172,  0.000,  0.000,  6,  1.01827,  -60.4396,  'AUSTIN 3',  11.500,  23
16186,  1,  10.806,  3.050,  0.000,  0.000,  6,  1.02341,  -59.3437,  'AUSTIN 3',  11.500,  23
16187,  1,  16.819,  4.736,  0.000,  0.000,  6,  1.02192,  -59.6429,  'AUSTIN 2',  11.500,  23
16189,  1,  61.438,  17.002,  0.000,  0.000,  6,  1.00147,  -65.6655,  'COLUMBUS',  11.500,  25
16190,  1,  13.523,  3.813,  0.000,  0.000,  6,  1.01453,  -68.4750,  'SHINER 0',  11.500,  24
16191,  1,  10.790,  3.045,  0.000,  0.000,  6,  1.01949,  -63.6022,  'SAN ANTO',  11.500,  22
16193,  1,  10.030,  2.831,  0.000,  0.000,  6,  1.01234,  -64.3206,  'CALDWELL',  11.500,  25
16194,  1,  13.382,  3.773,  0.000,  0.000,  6,  1.01700,  -61.2640,  'AUSTIN 1',  11.500,  23
16195,  1,  19.853,  5.588,  0.000,  0.000,  6,  0.99931,  -68.7022,  'INDUSTRY',  11.500,  25
16196,  1,  1.774,  0.502,  0.000,  0.000,  6,  1.02122,  -63.6695,  'DALE 0SE',  11.500,  23
16199,  1,  5.451,  1.541,  0.000,  0.000,  6,  1.02608,  -63.3419,  'SAN ANTO',  11.500,  26
16200,  1,  67.530,  18.658,  0.000,  0.000,  6,  1.01472,  -64.7120,  'SAN ANTO',  11.500,  26
16201,  1,  26.687,  7.488,  0.000,  0.000,  6,  1.02050,  -64.5506,  'SAN ANTO',  11.500,  26
16202,  1,  14.715,  4.146,  0.000,  0.000,  6,  1.01753,  -64.9090,  'MARTINDA',  11.500,  22
16203,  1,  8.630,  2.437,  0.000,  0.000,  6,  1.01873,  -64.4402,  'SAN ANTO',  11.500,  26
16204,  1,  36.892,  10.313,  0.000,  0.000,  6,  1.01632,  -64.6009,  'SAN ANTO',  11.500,  26
16205,  1,  5.775,  1.633,  0.000,  0.000,  6,  1.02402,  -59.4184,  'AUSTIN 2',  11.500,  23
16206,  1,  80.405,  22.079,  0.000,  0.000,  6,  0.99480,  -65.6923,  'LEXINGTO',  11.500,  25
16207,  1,  11.880,  3.352,  0.000,  0.000,  6,  1.02731,  -60.5962,  'LEANDER ',  11.500,  23
16208,  1,  15.415,  4.343,  0.000,  0.000,  6,  1.02465,  -59.7569,  'AUSTIN 1',  11.500,  23
16209,  1,  110.688,  30.038,  0.000,  0.000,  6,  1.00155,  -66.3568,  'MICO 0SE',  11.500,  26
16217,  1,  2.228,  0.631,  0.000,  0.000,  6,  1.01789,  -60.8398,  'AUSTIN 3',  11.500,  23
16218,  1,  22.625,  6.357,  0.000,  0.000,  6,  1.01480,  -61.5307,  'LOCKHART',  11.500,  23
16219,  1,  31.262,  8.757,  0.000,  0.000,  6,  1.02088,  -60.2502,  'AUSTIN 1',  11.500,  23
16220,  1,  44.008,  12.268,  0.000,  0.000,  6,  1.01869,  -63.9627,  'SAN ANTO',  11.500,  22
16221,  1,  67.214,  18.585,  0.000,  0.000,  6,  1.02737,  -69.2775,  'FALLS CI',  11.500,  22
16223,  1,  3.466,  0.981,  0.000,  0.000,  6,  1.02483,  -59.2293,  'AUSTIN 2',  11.500,  23
16224,  1,  71.232,  19.659,  0.000,  0.000,  6,  1.02110,  -59.9973,  'AUSTIN 2',  11.500,  23
16225,  1,  65.039,  17.986,  0.000,  0.000,  6,  1.01437,  -64.7367,  'SAN ANTO',  11.500,  26
16226,  1,  58.487,  16.195,  0.000,  0.000,  6,  0.98680,  -72.2276,  'BLANCO 0',  11.500,  26
16227,  1,  9.067,  2.561,  0.000,  0.000,  6,  1.02360,  -59.5530,  'AUSTIN 2',  11.500,  23
16230,  1,  64.146,  17.751,  0.000,  0.000,  6,  1.02133,  -60.8662,  'SAN MARC',  11.500,  22
16231,  1,  109.276,  29.705,  0.000,  0.000,  6,  1.01011,  -61.8806,  'BUDA 0SE',  11.500,  23
16232,  1,  21.955,  6.171,  0.000,  0.000,  6,  1.02237,  -59.9216,  'DEL VALL',  11.500,  23
16233,  1,  32.851,  9.196,  0.000,  0.000,  6,  1.01882,  -59.8485,  'AUSTIN 4',  11.500,  23
16236,  1,  24.204,  6.798,  0.000,  0.000,  6,  1.02500,  -63.2159,  'SAN ANTO',  11.500,  26
16237,  1,  116.459,  31.321,  0.000,  0.000,  6,  0.93338,  -66.0788,  'BURLINGT',  11.500,  25
16238,  1,  0.846,  0.240,  0.000,  0.000,  6,  1.02241,  -59.7289,  'AUSTIN 1',  11.500,  23
16241,  1,  56.571,  15.700,  0.000,  0.000,  6,  1.02402,  -63.2555,  'ELMENDOR',  11.500,  22
16250,  1,  48.206,  13.418,  0.000,  0.000,  6,  1.01817,  -64.3721,  'SAN ANTO',  11.500,  22
16251,  1,  30.601,  8.574,  0.000,  0.000,  6,  1.02247,  -62.7072,  'CANYON L',  11.500,  22
16252,  1,  40.886,  11.410,  0.000,  0.000,  6,  1.01255,  -60.7754,  'JOHNSON ',  11.500,  23
16253,  1,  4.684,  1.325,  0.000,  0.000,  6,  1.01180,  -67.2642,  'YORKTOWN',  11.500,  24
16256,  1,  4.413,  1.248,  0.000,  0.000,  6,  1.02314,  -59.1392,  'AUSTIN 2',  11.500,  23
16261,  1,  14.763,  4.160,  0.000,  0.000,  6,  1.01758,  -64.6101,  'LACKLAND',  11.500,  26
16262,  1,  17.128,  4.823,  0.000,  0.000,  6,  1.02078,  -57.6755,  'LIBERTY ',  11.500,  23
16264,  1,  12.817,  3.615,  0.000,  0.000,  6,  1.02166,  -65.7999,  'KENEDY 1',  11.500,  24
16275,  1,  12.550,  3.539,  0.000,  0.000,  6,  1.01783,  -64.4016,  'SAN ANTO',  11.500,  26
16276,  1,  36.022,  10.072,  0.000,  0.000,  6,  1.01754,  -65.6626,  'VON ORMY',  11.500,  26
16278,  1,  18.251,  5.137,  0.000,  0.000,  6,  1.02147,  -60.9014,  'KYLE 1SE',  11.500,  23
16280,  1,  82.001,  22.542,  0.000,  0.000,  6,  1.02208,  -62.5546,  'SEGUIN 2',  11.500,  22
16281,  1,  78.645,  21.645,  0.000,  0.000,  6,  1.02067,  -64.2257,  'UNIVERSA',  11.500,  22
16282,  1,  19.562,  5.503,  0.000,  0.000,  6,  1.02336,  -60.0541,  'SPICEWOO',  11.500,  23
16283,  1,  10.811,  3.051,  0.000,  0.000,  6,  1.01921,  -64.9783,  'SAINT HE',  11.500,  22
16284,  1,  2.210,  0.626,  0.000,  0.000,  6,  1.02002,  -64.0883,  'SAN ANTO',  11.500,  26
16286,  1,  28.480,  7.987,  0.000,  0.000,  6,  1.02733,  -67.2772,  'BOERNE 2',  11.500,  26
16288,  1,  77.159,  21.243,  0.000,  0.000,  6,  1.01635,  -64.4183,  'SAN ANTO',  11.500,  26
16289,  1,  110.361,  30.002,  0.000,  0.000,  6,  1.01609,  -60.3208,  'AUSTIN 2',  11.500,  23
16290,  1,  40.826,  11.397,  0.000,  0.000,  6,  1.02707,  -59.3290,  'AUSTIN 2',  11.500,  23
16291,  1,  25.598,  7.186,  0.000,  0.000,  6,  1.02115,  -64.1296,  'SAN ANTO',  11.500,  26
16306,  1,  9.240,  2.609,  0.000,  0.000,  6,  1.02332,  -59.4169,  'AUSTIN 1',  11.500,  23
16307,  1,  46.632,  12.986,  0.000,  0.000,  6,  1.01491,  -64.6128,  'SAN ANTO',  11.500,  26
16309,  1,  91.567,  25.034,  0.000,  0.000,  6,  0.99454,  -68.0330,  'HONDO 1S',  11.500,  26
16310,  1,  18.722,  5.268,  0.000,  0.000,  6,  1.02387,  -63.6846,  'SAN ANTO',  11.500,  22
16311,  1,  34.415,  9.624,  0.000,  0.000,  6,  1.01626,  -65.9226,  'NEW ULM ',  11.500,  25
16312,  1,  4.648,  1.315,  0.000,  0.000,  6,  1.02649,  -63.3279,  'SAN ANTO',  11.500,  22
16313,  1,  33.358,  9.337,  0.000,  0.000,  6,  1.02039,  -60.3323,  'AUSTIN 3',  11.500,  23
16314,  1,  9.567,  2.701,  0.000,  0.000,  6,  1.02119,  -63.9899,  'BULVERDE',  11.500,  26
16319,  1,  20.321,  5.715,  0.000,  0.000,  6,  1.01903,  -56.7302,  'GEORGETO',  11.500,  23
16320,  1,  31.973,  8.955,  0.000,  0.000,  6,  1.02734,  -63.7231,  'SAN ANTO',  11.500,  22
16322,  1,  15.621,  4.401,  0.000,  0.000,  6,  1.02242,  -65.6326,  'FLORESVI',  11.500,  22
16323,  1,  26.317,  7.384,  0.000,  0.000,  6,  1.01591,  -64.5132,  'SAN ANTO',  11.500,  26
16324,  1,  21.468,  6.035,  0.000,  0.000,  6,  1.02134,  -64.0242,  'SAN ANTO',  11.500,  22
16325,  1,  23.679,  6.643,  0.000,  0.000,  6,  0.94708,  -63.9445,  'BUCKHOLT',  11.500,  25
16326,  1,  2.029,  0.575,  0.000,  0.000,  6,  1.01181,  -66.1535,  'SOMERVIL',  11.500,  25
16327,  1,  6.424,  1.816,  0.000,  0.000,  6,  1.00632,  -67.0041,  'WEIMAR 0',  11.500,  25
16328,  1,  9.654,  2.725,  0.000,  0.000,  6,  0.99695,  -69.0681,  'COMFORT ',  11.500,  26
16329,  1,  9.979,  2.819,  0.000,  0.000,  6,  1.00245,  -69.0896,  'NORDHEIM',  11.500,  24
16330,  1,  0.774,  0.219,  0.000,  0.000,  6,  1.02225,  -60.0830,  'AUSTIN 9',  11.500,  23
16331,  1,  74.561,  20.560,  0.000,  0.000,  6,  1.02738,  -59.7232,  'AUSTIN 2',  11.500,  23
16332,  1,  38.693,  10.808,  0.000,  0.000,  6,  1.01724,  -64.4892,  'HELOTES ',  11.500,  26
16335,  1,  22.702,  6.380,  0.000,  0.000,  6,  1.02440,  -63.0911,  'SAN ANTO',  11.500,  26
16336,  1,  45.629,  12.692,  0.000,  0.000,  6,  0.97087,  -71.5132,  'BANDERA ',  11.500,  26
16337,  1,  7.875,  2.225,  0.000,  0.000,  6,  1.02510,  -63.8557,  'SAN ANTO',  11.500,  26
16338,  1,  44.072,  12.255,  0.000,  0.000,  6,  0.94979,  -64.8320,  'ROCKDALE',  11.500,  25
16339,  1,  12.554,  3.540,  0.000,  0.000,  6,  1.01416,  -60.8470,  'CEDAR CR',  11.500,  23
16340,  1,  24.350,  6.838,  0.000,  0.000,  6,  1.02036,  -65.9080,  'NIXON 0S',  11.500,  24
16341,  1,  19.575,  5.506,  0.000,  0.000,  6,  1.01472,  -71.1108,  'CHAPPELL',  11.500,  25
16344,  1,  5.427,  1.535,  0.000,  0.000,  6,  1.02684,  -58.1834,  'ROUND RO',  11.500,  23
16345,  1,  65.434,  18.097,  0.000,  0.000,  6,  1.01895,  -60.2187,  'AUSTIN 1',  11.500,  23
16346,  1,  9.139,  2.581,  0.000,  0.000,  6,  1.01547,  -67.4314,  'LEMING 0',  11.500,  26
16351,  1,  9.847,  2.780,  0.000,  0.000,  6,  1.02518,  -58.9991,  'AUSTIN 1',  11.500,  23
16352,  1,  70.566,  19.480,  0.000,  0.000,  6,  1.02075,  -64.2402,  'SAN ANTO',  11.500,  26
16353,  1,  83.310,  22.892,  0.000,  0.000,  6,  1.02336,  -59.0802,  'ROUND RO',  11.500,  23
16355,  1,  112.004,  30.449,  0.000,  0.000,  6,  1.02414,  -58.7650,  'ROUND RO',  11.500,  23
16356,  1,  59.362,  16.460,  0.000,  0.000,  6,  1.02736,  -64.2077,  'SAN ANTO',  11.500,  26
16357,  1,  13.357,  3.765,  0.000,  0.000,  6,  0.99118,  -74.1194,  'DEVINE 0',  11.500,  26
16358,  1,  37.252,  10.414,  0.000,  0.000,  6,  1.02734,  -60.5872,  'GEORGETO',  11.500,  23
16360,  1,  16.809,  4.733,  0.000,  0.000,  6,  1.01441,  -56.0210,  'BURNET 1',  11.500,  23
17001,  1,  3.948,  1.117,  0.000,  0.000,  7,  1.00564,  -60.6822,  'INEZ 0SE',  11.500,  6
17004,  1,  114.465,  31.090,  0.000,  0.000,  7,  1.02450,  -72.3289,  'PASADENA',  11.500,  4
17010,  1,  7.898,  2.231,  0.000,  0.000,  7,  1.00720,  -73.1054,  'PRAIRIE ',  11.500,  5
17011,  1,  17.131,  4.824,  0.000,  0.000,  7,  1.02505,  -73.7945,  'CONROE 1',  11.500,  5
17012,  1,  0.606,  0.172,  0.000,  0.000,  7,  0.99931,  -72.0465,  'SIMONTON',  11.500,  3
17013,  1,  86.067,  23.608,  0.000,  0.000,  7,  1.01192,  -74.2295,  'HOUSTON ',  11.500,  5
17014,  1,  27.878,  7.817,  0.000,  0.000,  7,  1.01136,  -74.0882,  'HOUSTON ',  11.500,  4
17016,  1,  39.794,  11.111,  0.000,  0.000,  7,  1.01970,  -72.6964,  'HOUSTON ',  11.500,  4
17017,  1,  70.060,  19.339,  0.000,  0.000,  7,  1.01549,  -74.1289,  'HOUSTON ',  11.500,  3
17020,  1,  22.065,  6.202,  0.000,  0.000,  7,  1.02060,  -60.5738,  'NURSERY ',  11.500,  6
17026,  1,  19.442,  5.470,  0.000,  0.000,  7,  1.02107,  -72.7154,  'BACLIFF ',  11.500,  4
17027,  1,  60.248,  16.692,  0.000,  0.000,  7,  1.01483,  -73.9334,  'SPRING 1',  11.500,  5
17028,  1,  41.693,  11.632,  0.000,  0.000,  7,  1.01732,  -73.8655,  'HOUSTON ',  11.500,  3
17036,  1,  41.712,  11.639,  0.000,  0.000,  7,  1.02054,  -71.9247,  'CONROE 5',  11.500,  5
17039,  1,  126.575,  34.195,  0.000,  0.000,  7,  1.01602,  -72.5898,  'SUGAR LA',  11.500,  3
17041,  1,  44.929,  12.523,  0.000,  0.000,  7,  1.02254,  -72.0916,  'DAYTON 1',  11.500,  4
17044,  1,  59.285,  16.425,  0.000,  0.000,  7,  1.00694,  -60.1087,  'VICTORIA',  11.500,  6
17049,  1,  182.647,  49.942,  0.000,  0.000,  7,  1.01861,  -72.8913,  'KATY 1 2',  11.500,  3
17050,  1,  28.087,  7.875,  0.000,  0.000,  7,  1.01190,  -73.4740,  'MAGNOLIA',  11.500,  5
17051,  1,  83.513,  22.935,  0.000,  0.000,  7,  1.01539,  -74.4912,  'HOUSTON ',  11.500,  3
17052,  1,  62.979,  17.429,  0.000,  0.000,  7,  1.01343,  -73.4677,  'MISSOURI',  11.500,  3
17053,  1,  62.878,  17.407,  0.000,  0.000,  7,  1.01986,  -71.0190,  'RICHMOND',  11.500,  3
17054,  1,  55.187,  15.315,  0.000,  0.000,  7,  1.00901,  -74.7405,  'HOUSTON ',  11.500,  4
17055,  1,  63.126,  17.470,  0.000,  0.000,  7,  1.01529,  -73.2549,  'HOUSTON ',  11.500,  3
17057,  1,  47.816,  13.309,  0.000,  0.000,  7,  1.01409,  -73.3848,  'SPRING 8',  11.500,  5
17067,  1,  47.001,  13.082,  0.000,  0.000,  7,  1.00420,  -75.2635,  'HOUSTON ',  11.500,  3
17069,  1,  27.715,  7.770,  0.000,  0.000,  7,  0.99769,  -66.5888,  'EL CAMPO',  11.500,  1
17070,  1,  55.374,  15.369,  0.000,  0.000,  7,  1.01335,  -73.4272,  'HOUSTON ',  11.500,  4
17071,  1,  2.793,  0.791,  0.000,  0.000,  7,  0.98402,  -57.9549,  'PORT O C',  11.500,  6
17072,  1,  70.927,  19.575,  0.000,  0.000,  7,  1.01913,  -72.4967,  'DICKINSO',  11.500,  4
17074,  1,  37.156,  10.386,  0.000,  0.000,  7,  1.02198,  -71.8380,  'GALVESTO',  11.500,  2
17075,  1,  69.021,  19.071,  0.000,  0.000,  7,  1.02737,  -72.8844,  'HOUSTON ',  11.500,  4
17084,  1,  110.762,  30.116,  0.000,  0.000,  7,  1.02037,  -71.8013,  'LEAGUE C',  11.500,  4
17085,  1,  2.421,  0.685,  0.000,  0.000,  7,  1.00752,  -71.1774,  'LIVERPOO',  11.500,  2
17086,  1,  29.435,  8.249,  0.000,  0.000,  7,  1.01233,  -73.9091,  'HOUSTON ',  11.500,  4
17087,  1,  47.769,  13.296,  0.000,  0.000,  7,  1.01483,  -72.4675,  'SUGAR LA',  11.500,  3
17088,  1,  60.285,  16.688,  0.000,  0.000,  7,  0.99590,  -72.9458,  'RICHMOND',  11.500,  3
17089,  1,  49.232,  13.702,  0.000,  0.000,  7,  1.02735,  -74.6405,  'HOUSTON ',  11.500,  3
17090,  1,  6.615,  1.870,  0.000,  0.000,  7,  1.01318,  -73.1716,  'PINEHURS',  11.500,  5
17091,  1,  127.125,  34.373,  0.000,  0.000,  7,  1.02743,  -74.9933,  'PEARLAND',  11.500,  3
17092,  1,  28.617,  8.022,  0.000,  0.000,  7,  1.01097,  -74.0495,  'HOUSTON ',  11.500,  3
17093,  1,  70.018,  19.319,  0.000,  0.000,  7,  1.00746,  -74.2719,  'HOUSTON ',  11.500,  3
17094,  1,  52.499,  14.591,  0.000,  0.000,  7,  1.02027,  -74.9089,  'HOUSTON ',  11.500,  3
17100,  1,  38.415,  10.730,  0.000,  0.000,  7,  1.01263,  -73.6233,  'HOUSTON ',  11.500,  4
17101,  1,  131.332,  35.408,  0.000,  0.000,  7,  1.01434,  -73.3746,  'HOUSTON ',  11.500,  3
17102,  1,  72.955,  20.108,  0.000,  0.000,  7,  1.00797,  -74.3486,  'TOMBALL ',  11.500,  5
17103,  1,  35.300,  9.871,  0.000,  0.000,  7,  1.01268,  -73.7103,  'HOUSTON ',  11.500,  4
17106,  1,  63.441,  17.564,  0.000,  0.000,  7,  1.02501,  -71.9828,  'DEER PAR',  11.500,  4
17116,  1,  8.577,  2.422,  0.000,  0.000,  7,  0.99789,  -72.1428,  'WALLIS 0',  11.500,  1
17117,  1,  57.524,  15.953,  0.000,  0.000,  7,  1.01347,  -73.9385,  'HOUSTON ',  11.500,  3
17118,  1,  85.544,  23.463,  0.000,  0.000,  7,  1.00773,  -74.3706,  'SPRING 4',  11.500,  5
17119,  1,  31.117,  8.715,  0.000,  0.000,  7,  1.01308,  -73.6352,  'SOUTH HO',  11.500,  4
17120,  1,  99.485,  27.136,  0.000,  0.000,  7,  1.00557,  -74.7296,  'HOUSTON ',  11.500,  3
17123,  1,  5.907,  1.670,  0.000,  0.000,  7,  0.98092,  -57.6799,  'SEADRIFT',  11.500,  6
17124,  1,  120.114,  32.514,  0.000,  0.000,  7,  1.01050,  -74.0988,  'HOUSTON ',  11.500,  3
17127,  1,  141.278,  37.959,  0.000,  0.000,  7,  1.01794,  -71.5073,  'SUGAR LA',  11.500,  3
17128,  1,  30.385,  8.514,  0.000,  0.000,  7,  1.02009,  -71.7725,  'CONROE 7',  11.500,  5
17129,  1,  3.993,  1.129,  0.000,  0.000,  7,  1.01700,  -61.0321,  'LOLITA 0',  11.500,  6
17132,  1,  43.766,  12.202,  0.000,  0.000,  7,  1.01871,  -72.0928,  'LAPORTE ',  11.500,  4
17143,  1,  39.408,  11.004,  0.000,  0.000,  7,  1.01444,  -74.7901,  'NEW CANE',  11.500,  5
17144,  1,  62.992,  17.433,  0.000,  0.000,  7,  1.01394,  -73.3118,  'HOUSTON ',  11.500,  4
17145,  1,  77.068,  21.231,  0.000,  0.000,  7,  1.02738,  -75.2036,  'HOUSTON ',  11.500,  4
17147,  1,  28.131,  7.888,  0.000,  0.000,  7,  1.01385,  -73.5541,  'HOUSTON ',  11.500,  3
17148,  1,  36.805,  10.285,  0.000,  0.000,  7,  1.00999,  -74.7354,  'HOUSTON ',  11.500,  3
17149,  1,  5.281,  1.494,  0.000,  0.000,  7,  1.00144,  -59.7794,  'BLOOMING',  11.500,  6
17151,  1,  22.273,  6.260,  0.000,  0.000,  7,  1.02623,  -71.4100,  'WILLIS 2',  11.500,  5
17152,  1,  2.386,  0.676,  0.000,  0.000,  7,  1.01217,  -73.7611,  'HOUSTON ',  11.500,  3
17153,  1,  22.463,  6.307,  0.000,  0.000,  7,  0.96956,  -55.6769,  'PALACIOS',  11.500,  1
17154,  1,  19.229,  5.410,  0.000,  0.000,  7,  1.01832,  -74.0043,  'CONROE 4',  11.500,  5
17155,  1,  42.451,  11.837,  0.000,  0.000,  7,  1.00839,  -73.9649,  'HOUSTON ',  11.500,  3
17157,  1,  96.374,  26.340,  0.000,  0.000,  7,  1.01649,  -73.3743,  'SPRING 2',  11.500,  5
17158,  1,  53.058,  14.736,  0.000,  0.000,  7,  1.00803,  -74.5753,  'KINGWOOD',  11.500,  4
17161,  1,  80.909,  22.248,  0.000,  0.000,  7,  1.01997,  -72.4909,  'HOUSTON ',  11.500,  3
17172,  1,  60.774,  16.840,  0.000,  0.000,  7,  1.02319,  -71.7363,  'TEXAS CI',  11.500,  2
17173,  1,  61.874,  17.125,  0.000,  0.000,  7,  1.00695,  -75.0090,  'KINGWOOD',  11.500,  4
17174,  1,  64.940,  17.957,  0.000,  0.000,  7,  1.01235,  -73.2943,  'HOUSTON ',  11.500,  4
17177,  1,  126.935,  34.271,  0.000,  0.000,  7,  1.01105,  -73.8210,  'SPRING 7',  11.500,  5
17178,  1,  73.736,  20.317,  0.000,  0.000,  7,  1.00819,  -74.8619,  'HOUSTON ',  11.500,  3
17179,  1,  39.138,  10.927,  0.000,  0.000,  7,  1.00805,  -73.3617,  'FRESNO 0',  11.500,  3
17180,  1,  49.511,  13.771,  0.000,  0.000,  7,  1.01151,  -74.2324,  'HOUSTON ',  11.500,  3
17181,  1,  91.691,  25.092,  0.000,  0.000,  7,  1.00892,  -74.7452,  'HOUSTON ',  11.500,  3
17182,  1,  1.098,  0.311,  0.000,  0.000,  7,  1.00185,  -72.0347,  'PATTISON',  11.500,  3
17183,  1,  134.609,  36.294,  0.000,  0.000,  7,  1.02743,  -74.6097,  'HOUSTON ',  11.500,  3
17185,  1,  75.692,  20.856,  0.000,  0.000,  7,  1.02155,  -69.9126,  'MISSOURI',  11.500,  3
17188,  1,  46.070,  12.832,  0.000,  0.000,  7,  1.01612,  -72.7543,  'HOUSTON ',  11.500,  3
17198,  1,  50.614,  14.080,  0.000,  0.000,  7,  1.02735,  -73.7951,  'TOMBALL ',  11.500,  5
17201,  1,  128.959,  34.823,  0.000,  0.000,  7,  1.02097,  -73.2763,  'CYPRESS ',  11.500,  5
17202,  1,  19.324,  5.435,  0.000,  0.000,  7,  1.00762,  -72.7376,  'HEMPSTEA',  11.500,  5
17203,  1,  16.944,  4.769,  0.000,  0.000,  7,  0.98818,  -67.5263,  'WEST COL',  11.500,  1
17213,  1,  41.548,  11.592,  0.000,  0.000,  7,  1.01625,  -72.7220,  'SANTA FE',  11.500,  2
17214,  1,  56.897,  15.779,  0.000,  0.000,  7,  1.00964,  -73.9794,  'HOUSTON ',  11.500,  3
17215,  1,  38.084,  10.639,  0.000,  0.000,  7,  1.01372,  -73.5527,  'SPRING 5',  11.500,  5
17216,  1,  55.927,  15.516,  0.000,  0.000,  7,  1.00918,  -74.2867,  'HOUSTON ',  11.500,  3
17217,  1,  46.998,  13.084,  0.000,  0.000,  7,  1.01258,  -74.4052,  'HOUSTON ',  11.500,  4
17218,  1,  23.405,  6.574,  0.000,  0.000,  7,  1.01218,  -73.0990,  'MONTGOME',  11.500,  5
17219,  1,  0.718,  0.203,  0.000,  0.000,  7,  1.00476,  -69.4451,  'HUNGERFO',  11.500,  1
17220,  1,  88.123,  24.147,  0.000,  0.000,  7,  1.00852,  -74.1050,  'HOUSTON ',  11.500,  3
17221,  1,  123.703,  33.433,  0.000,  0.000,  7,  1.00857,  -73.9581,  'HOUSTON ',  11.500,  3
17222,  1,  54.978,  15.259,  0.000,  0.000,  7,  1.01119,  -73.9261,  'HOUSTON ',  11.500,  3
17223,  1,  26.173,  7.344,  0.000,  0.000,  7,  1.01411,  -73.6951,  'HOUSTON ',  11.500,  5
17224,  1,  16.604,  4.675,  0.000,  0.000,  7,  1.00895,  -74.3828,  'HOUSTON ',  11.500,  3
17225,  1,  65.555,  18.119,  0.000,  0.000,  7,  1.00738,  -74.8148,  'HOUSTON ',  11.500,  3
17226,  1,  31.179,  8.732,  0.000,  0.000,  7,  1.01362,  -74.1753,  'HOUSTON ',  11.500,  3
17229,  1,  196.122,  53.625,  0.000,  0.000,  7,  1.01785,  -72.1764,  'HOUSTON ',  11.500,  3
17230,  1,  5.242,  1.482,  0.000,  0.000,  7,  1.01449,  -71.1833,  'BEASLEY ',  11.500,  1
17231,  1,  30.337,  8.500,  0.000,  0.000,  7,  1.01607,  -72.7922,  'HOUSTON ',  11.500,  4
17232,  1,  23.904,  6.714,  0.000,  0.000,  7,  1.02435,  -72.1630,  'LA MARQU',  11.500,  2
17233,  1,  13.918,  3.923,  0.000,  0.000,  7,  1.00812,  -73.4837,  'WALLER 0',  11.500,  5
17234,  1,  32.564,  9.116,  0.000,  0.000,  7,  1.01495,  -74.5640,  'PORTER 0',  11.500,  5
17235,  1,  77.600,  21.373,  0.000,  0.000,  7,  1.02738,  -74.2921,  'CYPRESS ',  11.500,  3
17236,  1,  18.951,  5.333,  0.000,  0.000,  7,  1.02732,  -74.5608,  'HOUSTON ',  11.500,  5
17237,  1,  7.723,  2.182,  0.000,  0.000,  7,  0.99798,  -71.2597,  'FULSHEAR',  11.500,  1
17238,  1,  29.860,  8.370,  0.000,  0.000,  7,  1.02733,  -73.1684,  'LIBERTY ',  11.500,  4
17239,  1,  19.864,  5.587,  0.000,  0.000,  7,  1.01684,  -72.8258,  'WINNIE 0',  11.500,  4
17240,  1,  49.926,  13.885,  0.000,  0.000,  7,  1.01260,  -74.2259,  'HOUSTON ',  11.500,  3
17241,  1,  46.743,  13.013,  0.000,  0.000,  7,  1.00904,  -74.4278,  'HOUSTON ',  11.500,  3
17242,  1,  41.264,  11.512,  0.000,  0.000,  7,  1.01090,  -74.2595,  'HOUSTON ',  11.500,  3
17243,  1,  42.003,  11.717,  0.000,  0.000,  7,  1.01594,  -74.0070,  'CROSBY 0',  11.500,  4
17244,  1,  23.546,  6.613,  0.000,  0.000,  7,  1.00794,  -72.7638,  'MANVEL 0',  11.500,  3
17245,  1,  71.950,  19.843,  0.000,  0.000,  7,  1.01268,  -74.9440,  'HOUSTON ',  11.500,  5
17246,  1,  117.804,  31.900,  0.000,  0.000,  7,  1.00435,  -74.7252,  'HOUSTON ',  11.500,  3
17247,  1,  6.032,  1.705,  0.000,  0.000,  7,  0.99031,  -67.9126,  'DAMON 0S',  11.500,  1
17248,  1,  129.722,  34.969,  0.000,  0.000,  7,  1.00630,  -74.5943,  'HOUSTON ',  11.500,  3
17249,  1,  42.939,  11.972,  0.000,  0.000,  7,  1.01040,  -74.2646,  'HOUSTON ',  11.500,  3
17250,  1,  18.167,  5.113,  0.000,  0.000,  7,  1.01693,  -73.7690,  'HOUSTON ',  11.500,  3
17251,  1,  23.917,  6.716,  0.000,  0.000,  7,  1.01127,  -74.0499,  'HOCKLEY ',  11.500,  5
17253,  1,  48.524,  13.500,  0.000,  0.000,  7,  1.00820,  -69.6844,  'ANGLETON',  11.500,  2
17254,  1,  17.518,  4.932,  0.000,  0.000,  7,  1.02489,  -72.5942,  'CONROE 3',  11.500,  5
17255,  1,  34.531,  9.659,  0.000,  0.000,  7,  1.01477,  -73.1191,  'HOUSTON ',  11.500,  3
17256,  1,  51.994,  14.447,  0.000,  0.000,  7,  1.01086,  -73.8072,  'HOUSTON ',  11.500,  3
17257,  1,  66.431,  18.359,  0.000,  0.000,  7,  1.01096,  -73.4120,  'PEARLAND',  11.500,  4
17258,  1,  25.289,  7.098,  0.000,  0.000,  7,  1.01181,  -73.7220,  'HOUSTON ',  11.500,  3
17259,  1,  90.452,  24.777,  0.000,  0.000,  7,  1.01654,  -74.1257,  'HOUSTON ',  11.500,  4
17260,  1,  81.716,  22.461,  0.000,  0.000,  7,  1.01837,  -72.9799,  'CHANNELV',  11.500,  4
17262,  1,  53.117,  14.745,  0.000,  0.000,  7,  0.99710,  -59.8702,  'BAY CITY',  11.500,  1
17265,  1,  40.569,  11.324,  0.000,  0.000,  7,  1.01990,  -71.9838,  'PASADENA',  11.500,  4
17271,  1,  17.441,  4.910,  0.000,  0.000,  7,  1.00791,  -73.0935,  'BROOKSHI',  11.500,  3
17272,  1,  28.533,  7.999,  0.000,  0.000,  7,  1.01127,  -73.6523,  'HOUSTON ',  11.500,  3
17273,  1,  21.560,  6.061,  0.000,  0.000,  7,  1.02732,  -72.5531,  'TEXAS CI',  11.500,  2
17275,  1,  18.638,  5.244,  0.000,  0.000,  7,  1.01217,  -61.8304,  'VICTORIA',  11.500,  6
17276,  1,  52.800,  14.676,  0.000,  0.000,  7,  1.02736,  -74.6155,  'HOUSTON ',  11.500,  3
17277,  1,  13.457,  3.794,  0.000,  0.000,  7,  1.02732,  -62.6646,  'GANADO 0',  11.500,  6
17279,  1,  101.408,  27.675,  0.000,  0.000,  7,  1.02234,  -71.9208,  'MONT BEL',  11.500,  4
17283,  1,  63.548,  17.587,  0.000,  0.000,  7,  1.01789,  -72.0362,  'BAYTOWN ',  11.500,  4
17290,  1,  44.769,  12.473,  0.000,  0.000,  7,  1.00921,  -74.4811,  'SPRING 6',  11.500,  5
17291,  1,  60.000,  16.616,  0.000,  0.000,  7,  1.00377,  -75.0909,  'HUMBLE 2',  11.500,  5
17292,  1,  58.180,  16.133,  0.000,  0.000,  7,  1.01738,  -73.1271,  'HOUSTON ',  11.500,  5
17293,  1,  9.589,  2.708,  0.000,  0.000,  7,  1.01693,  -72.3729,  'SANTA FE',  11.500,  2
17294,  1,  4.318,  1.222,  0.000,  0.000,  7,  1.02731,  -71.6678,  'PORT BOL',  11.500,  4
17295,  1,  61.791,  17.106,  0.000,  0.000,  7,  1.01078,  -74.2792,  'HOUSTON ',  11.500,  5
17296,  1,  56.700,  15.723,  0.000,  0.000,  7,  1.00470,  -74.8888,  'HOUSTON ',  11.500,  3
17297,  1,  60.487,  16.751,  0.000,  0.000,  7,  1.00752,  -74.1038,  'HOUSTON ',  11.500,  3
17298,  1,  65.152,  18.013,  0.000,  0.000,  7,  1.01042,  -74.5639,  'HOUSTON ',  11.500,  3
17299,  1,  11.089,  3.129,  0.000,  0.000,  7,  0.99721,  -69.7508,  'EAGLE LA',  11.500,  1
17300,  1,  31.725,  8.886,  0.000,  0.000,  7,  1.02733,  -74.3207,  'CONROE 2',  11.500,  5
17301,  1,  50.385,  14.008,  0.000,  0.000,  7,  1.00973,  -73.6845,  'WEBSTER ',  11.500,  4
17302,  1,  18.071,  5.084,  0.000,  0.000,  7,  0.98777,  -62.9578,  'SWEENY 0',  11.500,  1
17303,  1,  4.922,  1.392,  0.000,  0.000,  7,  1.00956,  -62.3326,  'BLESSING',  11.500,  1
17306,  1,  6.383,  1.804,  0.000,  0.000,  7,  1.00062,  -66.5130,  'WHARTON ',  11.500,  1
17313,  1,  57.278,  15.879,  0.000,  0.000,  7,  1.00346,  -68.9085,  'LAKE JAC',  11.500,  2
17314,  1,  12.164,  3.430,  0.000,  0.000,  7,  0.99755,  -70.5083,  'BELLVILL',  11.500,  5
17315,  1,  30.622,  8.579,  0.000,  0.000,  7,  1.01903,  -73.4417,  'KATY 4 0',  11.500,  3
17316,  1,  27.936,  7.833,  0.000,  0.000,  7,  1.00942,  -73.6309,  'HOUSTON ',  11.500,  3
17317,  1,  65.592,  18.136,  0.000,  0.000,  7,  1.01462,  -72.7040,  'FRIENDSW',  11.500,  4
17318,  1,  49.554,  13.781,  0.000,  0.000,  7,  1.00883,  -74.0627,  'HOUSTON ',  11.500,  4
17319,  1,  15.572,  4.386,  0.000,  0.000,  7,  1.01060,  -74.0190,  'HOUSTON ',  11.500,  5
17330,  1,  108.035,  29.381,  0.000,  0.000,  7,  1.01043,  -74.1279,  'HOUSTON ',  11.500,  3
17333,  1,  15.700,  4.423,  0.000,  0.000,  7,  1.01676,  -72.7178,  'PASADENA',  11.500,  4
17336,  1,  65.318,  18.061,  0.000,  0.000,  7,  1.01406,  -73.0747,  'STAFFORD',  11.500,  3
17337,  1,  15.102,  4.255,  0.000,  0.000,  7,  1.00602,  -63.2863,  'EDNA 0SE',  11.500,  6
17338,  1,  68.371,  18.880,  0.000,  0.000,  7,  1.01085,  -74.0398,  'HOUSTON ',  11.500,  4
17339,  1,  20.249,  5.693,  0.000,  0.000,  7,  0.99189,  -66.9891,  'NEEDVILL',  11.500,  1
17340,  1,  16.580,  4.668,  0.000,  0.000,  7,  1.00070,  -72.3448,  'SEALY 0S',  11.500,  3
17343,  1,  100.020,  27.266,  0.000,  0.000,  7,  1.00091,  -71.9185,  'KATY 3 2',  11.500,  3
17344,  1,  68.090,  18.801,  0.000,  0.000,  7,  1.00669,  -74.9122,  'HOUSTON ',  11.500,  3
17345,  1,  51.551,  14.327,  0.000,  0.000,  7,  1.01231,  -73.7823,  'HOUSTON ',  11.500,  4
17362,  1,  29.573,  8.286,  0.000,  0.000,  7,  1.00819,  -74.4315,  'HOUSTON ',  11.500,  3
17363,  1,  16.578,  4.669,  0.000,  0.000,  7,  1.01343,  -72.5022,  'GALVESTO',  11.500,  2
17364,  1,  6.181,  1.747,  0.000,  0.000,  7,  0.99876,  -71.0271,  'EAST BER',  11.500,  1
17365,  1,  54.097,  15.022,  0.000,  0.000,  7,  1.01469,  -74.2215,  'HOUSTON ',  11.500,  4
17380,  1,  32.367,  9.061,  0.000,  0.000,  7,  1.01503,  -70.5477,  'FREEPORT',  11.500,  2
17381,  1,  48.872,  13.597,  0.000,  0.000,  7,  1.01439,  -74.5858,  'HOUSTON ',  11.500,  4
17382,  1,  53.252,  14.789,  0.000,  0.000,  7,  1.00934,  -74.1953,  'HOUSTON ',  11.500,  3
17383,  1,  47.668,  13.269,  0.000,  0.000,  7,  1.01444,  -71.5489,  'ROSHARON',  11.500,  2
17384,  1,  44.910,  12.512,  0.000,  0.000,  7,  1.00803,  -74.3383,  'HOUSTON ',  11.500,  3
17385,  1,  73.218,  20.182,  0.000,  0.000,  7,  1.01115,  -74.6187,  'HOUSTON ',  11.500,  3
17386,  1,  59.661,  16.529,  0.000,  0.000,  7,  1.00947,  -74.1301,  'HOUSTON ',  11.500,  3
17387,  1,  94.987,  25.960,  0.000,  0.000,  7,  1.00875,  -74.8893,  'HUMBLE 1',  11.500,  4
17388,  1,  84.581,  23.218,  0.000,  0.000,  7,  1.01482,  -74.7077,  'HOUSTON ',  11.500,  3
17391,  1,  23.871,  6.705,  0.000,  0.000,  7,  1.02395,  -70.9084,  'WILLIS 1',  11.500,  5
17392,  1,  28.215,  7.912,  0.000,  0.000,  7,  1.02135,  -72.6575,  'BAYTOWN ',  11.500,  4
17393,  1,  5.241,  1.482,  0.000,  0.000,  7,  0.99317,  -65.9553,  'VAN VLEC',  11.500,  1
17394,  1,  21.619,  6.076,  0.000,  0.000,  7,  1.01089,  -74.0394,  'HUFFMAN ',  11.500,  4
17395,  1,  46.882,  13.054,  0.000,  0.000,  7,  1.01419,  -74.5062,  'HOUSTON ',  11.500,  3
17396,  1,  12.978,  3.659,  0.000,  0.000,  7,  1.00780,  -73.8164,  'HOUSTON ',  11.500,  3
17397,  1,  63.284,  17.523,  0.000,  0.000,  7,  1.02737,  -72.9282,  'ROSENBER',  11.500,  3
17398,  1,  50.572,  14.063,  0.000,  0.000,  7,  1.01653,  -73.2965,  'PASADENA',  11.500,  4
17399,  1,  31.853,  8.919,  0.000,  0.000,  7,  1.01367,  -73.4774,  'HOUSTON ',  11.500,  3
17403,  1,  38.823,  10.843,  0.000,  0.000,  7,  1.01600,  -73.1715,  'PASADENA',  11.500,  4
17404,  1,  105.849,  28.806,  0.000,  0.000,  7,  1.00822,  -74.8833,  'HOUSTON ',  11.500,  5
17405,  1,  28.550,  8.005,  0.000,  0.000,  7,  1.02173,  -72.1832,  'GALVESTO',  11.500,  2
17408,  1,  40.335,  11.252,  0.000,  0.000,  7,  0.99455,  -58.6222,  'POINT CO',  11.500,  6
17410,  1,  133.571,  35.965,  0.000,  0.000,  7,  1.00983,  -73.1625,  'KATY 2 1',  11.500,  3
17411,  1,  35.739,  9.993,  0.000,  0.000,  7,  1.01367,  -74.1709,  'SPRING 3',  11.500,  5
17412,  1,  5.431,  1.536,  0.000,  0.000,  7,  1.00750,  -70.7052,  'DANBURY ',  11.500,  2
17413,  1,  23.245,  6.528,  0.000,  0.000,  7,  1.00051,  -68.1647,  'WHARTON ',  11.500,  1
17417,  1,  60.873,  16.862,  0.000,  0.000,  7,  1.01580,  -74.0634,  'HOUSTON ',  11.500,  3
17418,  1,  29.377,  8.234,  0.000,  0.000,  7,  1.01585,  -73.8061,  'HOUSTON ',  11.500,  3
17419,  1,  61.728,  17.094,  0.000,  0.000,  7,  1.01688,  -72.5503,  'LA PORTE',  11.500,  4
17421,  1,  31.281,  8.761,  0.000,  0.000,  7,  1.01459,  -72.8609,  'MAGNOLIA',  11.500,  5
17424,  1,  84.204,  23.124,  0.000,  0.000,  7,  1.01882,  -71.9682,  'ALVIN 2S',  11.500,  2
17425,  1,  72.830,  20.073,  0.000,  0.000,  7,  1.00712,  -74.6094,  'HOUSTON ',  11.500,  3
17426,  1,  32.899,  9.200,  0.000,  0.000,  7,  0.97892,  -65.4694,  'BRAZORIA',  11.500,  2
17427,  1,  110.497,  30.012,  0.000,  0.000,  7,  1.00647,  -74.9408,  'HOUSTON ',  11.500,  3
17430,  1,  37.682,  10.526,  0.000,  0.000,  7,  1.00509,  -68.7338,  'FREEPORT',  11.500,  2
17431,  1,  17.057,  4.802,  0.000,  0.000,  7,  1.01724,  -72.8451,  'CONROE 6',  11.500,  5
17432,  1,  13.769,  3.881,  0.000,  0.000,  7,  1.01083,  -60.3471,  'MADISONV',  11.500,  5
18001,  1,  6.932,  1.959,  0.000,  0.000,  8,  1.02071,  -54.7190,  'NORMANGE',  11.500,  7
18002,  1,  6.334,  1.790,  0.000,  0.000,  8,  1.02081,  -50.5814,  'ARP 0SE ',  11.500,  8
18003,  1,  8.778,  2.479,  0.000,  0.000,  8,  1.02732,  -57.5272,  'CENTERVI',  11.500,  7
18005,  1,  55.571,  15.430,  0.000,  0.000,  8,  1.02736,  -58.2571,  'LUFKIN 3',  11.500,  8
18006,  1,  14.963,  4.217,  0.000,  0.000,  8,  1.02732,  -48.9468,  'FLINT 0S',  11.500,  8
18007,  1,  11.921,  3.363,  0.000,  0.000,  8,  1.02206,  -49.1570,  'BULLARD ',  11.500,  8
18008,  1,  14.651,  4.129,  0.000,  0.000,  8,  1.01639,  -49.6136,  'CHANDLER',  11.500,  8
18009,  1,  5.289,  1.496,  0.000,  0.000,  8,  1.01549,  -72.8378,  'PLANTERS',  11.500,  7
18010,  1,  3.610,  1.021,  0.000,  0.000,  8,  1.01882,  -52.4734,  'MARQUEZ ',  11.500,  7
18011,  1,  12.764,  3.599,  0.000,  0.000,  8,  1.02073,  -45.9599,  'TENNESSE',  11.500,  7
18012,  1,  3.888,  1.100,  0.000,  0.000,  8,  1.02413,  -70.7260,  'ANDERSON',  11.500,  7
18013,  1,  24.466,  6.871,  0.000,  0.000,  8,  1.02733,  -49.4524,  'MINEOLA ',  11.500,  8
18014,  1,  8.836,  2.496,  0.000,  0.000,  8,  1.00896,  -60.2369,  'LOVELADY',  11.500,  7
18015,  1,  12.333,  3.479,  0.000,  0.000,  8,  1.01840,  -59.0993,  'HUNTINGT',  11.500,  8
18016,  1,  31.135,  8.723,  0.000,  0.000,  8,  1.02734,  -68.2537,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.137,  2.299,  0.000,  0.000,  8,  1.01957,  -49.0966,  'FRANKSTO',  11.500,  8
18019,  1,  63.389,  17.551,  0.000,  0.000,  8,  1.02736,  -49.1837,  'TYLER 4 ',  11.500,  8
18020,  1,  7.279,  2.057,  0.000,  0.000,  8,  1.01756,  -49.0214,  'BEN WHEE',  11.500,  8
18021,  1,  9.660,  2.727,  0.000,  0.000,  8,  1.02659,  -54.4549,  'GARRISON',  11.500,  8
18022,  1,  4.512,  1.276,  0.000,  0.000,  8,  1.02731,  -56.9610,  'ETOILE 0',  11.500,  8
18025,  1,  29.092,  8.157,  0.000,  0.000,  8,  1.02733,  -53.5635,  'PALESTIN',  11.500,  8
18026,  1,  25.636,  7.195,  0.000,  0.000,  8,  1.01837,  -50.1072,  'LINDALE ',  11.500,  8
18027,  1,  19.594,  5.512,  0.000,  0.000,  8,  1.02453,  -49.3809,  'WHITEHOU',  11.500,  8
18028,  1,  12.185,  3.437,  0.000,  0.000,  8,  1.01445,  -51.2376,  'OVERTON ',  11.500,  8
18029,  1,  18.870,  5.309,  0.000,  0.000,  8,  1.01474,  -49.2621,  'GRAND SA',  11.500,  8
18032,  1,  44.798,  12.488,  0.000,  0.000,  8,  1.02820,  -69.6533,  'SHIRO 2S',  11.500,  7
18037,  1,  8.286,  2.341,  0.000,  0.000,  8,  1.00894,  -60.4543,  'MIDWAY 0',  11.500,  7
18038,  1,  34.671,  9.700,  0.000,  0.000,  8,  1.02378,  -44.1262,  'SULPHUR ',  11.500,  8
18039,  1,  5.666,  1.602,  0.000,  0.000,  8,  1.02182,  -49.7786,  'VAN 0SE ',  11.500,  8
18040,  1,  8.533,  2.410,  0.000,  0.000,  8,  1.01628,  -48.5800,  'MURCHISO',  11.500,  8
18041,  1,  22.448,  6.309,  0.000,  0.000,  8,  1.02733,  -56.7868,  'NACOGDOC',  11.500,  8
18042,  1,  14.296,  4.029,  0.000,  0.000,  8,  1.01411,  -59.6960,  'DIBOLL 0',  11.500,  8
18052,  1,  8.214,  2.321,  0.000,  0.000,  8,  1.02414,  -49.4638,  'TYLER 8 ',  11.500,  8
18053,  1,  10.241,  2.891,  0.000,  0.000,  8,  1.01675,  -48.7671,  'ATHENS 1',  11.500,  8
18054,  1,  12.799,  3.609,  0.000,  0.000,  8,  1.00687,  -52.7237,  'BUFFALO ',  11.500,  7
18055,  1,  17.657,  4.971,  0.000,  0.000,  8,  1.02723,  -51.8355,  'RUSK 0SE',  11.500,  8
18056,  1,  6.980,  1.973,  0.000,  0.000,  8,  1.02566,  -50.1205,  'WINONA 0',  11.500,  8
18062,  1,  5.195,  1.469,  0.000,  0.000,  8,  1.02919,  -50.1002,  'CUSHING ',  11.500,  8
18063,  1,  39.996,  11.166,  0.000,  0.000,  8,  1.01814,  -58.5909,  'NACOGDOC',  11.500,  8
18064,  1,  11.826,  3.337,  0.000,  0.000,  8,  1.02329,  -46.0672,  'FAIRFIEL',  11.500,  7
18065,  1,  3.061,  0.866,  0.000,  0.000,  8,  1.01973,  -47.6724,  'TRINIDAD',  11.500,  7
18066,  1,  1.894,  0.536,  0.000,  0.000,  8,  1.02316,  -43.7898,  'DIKE 0SE',  11.500,  8
18072,  1,  34.770,  9.726,  0.000,  0.000,  8,  1.01493,  -47.4556,  'PALESTIN',  11.500,  8
18073,  1,  9.275,  2.619,  0.000,  0.000,  8,  1.01907,  -48.6636,  'EMORY 0S',  11.500,  8
18081,  1,  14.047,  3.959,  0.000,  0.000,  8,  1.01941,  -49.7384,  'TYLER 9 ',  11.500,  8
18086,  1,  15.776,  4.444,  0.000,  0.000,  8,  1.01168,  -52.0655,  'FRANKLIN',  11.500,  7
18089,  1,  8.039,  2.271,  0.000,  0.000,  8,  1.02532,  -49.7176,  'TYLER 3 ',  11.500,  8
18090,  1,  6.818,  1.927,  0.000,  0.000,  8,  1.01840,  -55.5703,  'ELKHART ',  11.500,  7
18091,  1,  5.168,  1.461,  0.000,  0.000,  8,  1.02731,  -46.5138,  'WORTHAM ',  11.500,  7
18092,  1,  3.094,  0.876,  0.000,  0.000,  8,  1.01105,  -53.9054,  'OAKWOOD ',  11.500,  7
18093,  1,  3.039,  0.860,  0.000,  0.000,  8,  1.02665,  -42.6535,  'COOKVILL',  11.500,  8
18095,  1,  95.814,  26.180,  0.000,  0.000,  8,  1.00991,  -67.7177,  'COLLEGE ',  11.500,  7
18096,  1,  2.902,  0.821,  0.000,  0.000,  8,  1.01848,  -47.2898,  'EDGEWOOD',  11.500,  8
18100,  1,  21.334,  5.998,  0.000,  0.000,  8,  1.02415,  -49.9916,  'TYLER 2 ',  11.500,  8
18101,  1,  5.803,  1.641,  0.000,  0.000,  8,  1.01860,  -58.9248,  'ALTO 0SE',  11.500,  8
18102,  1,  2.290,  0.648,  0.000,  0.000,  8,  0.96884,  -62.6589,  'CALVERT ',  11.500,  7
18103,  1,  5.276,  1.492,  0.000,  0.000,  8,  1.01957,  -50.4222,  'JEWETT 2',  11.500,  7
18104,  1,  36.263,  10.138,  0.000,  0.000,  8,  1.01920,  -72.3128,  'NAVASOTA',  11.500,  7
18106,  1,  60.656,  16.807,  0.000,  0.000,  8,  1.02149,  -43.1545,  'MOUNT PL',  11.500,  8
18107,  1,  4.603,  1.302,  0.000,  0.000,  8,  1.02806,  -43.5620,  'SCROGGIN',  11.500,  8
18108,  1,  18.316,  5.155,  0.000,  0.000,  8,  1.02063,  -48.2256,  'WILLS PO',  11.500,  8
18109,  1,  27.798,  7.796,  0.000,  0.000,  8,  1.01483,  -48.2620,  'ATHENS 2',  11.500,  8
18110,  1,  7.547,  2.133,  0.000,  0.000,  8,  1.02731,  -45.5204,  'POINT 0S',  11.500,  8
18111,  1,  52.589,  14.615,  0.000,  0.000,  8,  1.02007,  -59.3179,  'LUFKIN 2',  11.500,  8
18114,  1,  14.116,  3.979,  0.000,  0.000,  8,  1.03198,  -47.9014,  'JACKSONV',  11.500,  8
18118,  1,  31.811,  8.907,  0.000,  0.000,  8,  1.01129,  -59.5841,  'CROCKETT',  11.500,  7
18119,  1,  27.718,  7.776,  0.000,  0.000,  8,  1.03003,  -49.9459,  'HENDERSO',  11.500,  8
18120,  1,  13.082,  3.689,  0.000,  0.000,  8,  1.02732,  -67.9535,  'BRYAN 3 ',  11.500,  7
18121,  1,  49.136,  13.675,  0.000,  0.000,  8,  1.02565,  -51.6597,  'JACKSONV',  11.500,  8
18122,  1,  13.939,  3.929,  0.000,  0.000,  8,  1.02382,  -68.3883,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.724,  2.182,  0.000,  0.000,  8,  1.01718,  -47.9329,  'MALAKOFF',  11.500,  8
18124,  1,  9.045,  2.555,  0.000,  0.000,  8,  1.02656,  -44.4074,  'CUMBY 0S',  11.500,  8
18125,  1,  22.153,  6.227,  0.000,  0.000,  8,  1.02703,  -59.6614,  'NACOGDOC',  11.500,  8
18132,  1,  15.774,  4.443,  0.000,  0.000,  8,  1.00639,  -50.8234,  'TEAGUE 0',  11.500,  7
18134,  1,  69.210,  19.121,  0.000,  0.000,  8,  1.02662,  -48.5232,  'TYLER 7 ',  11.500,  8
18135,  1,  31.734,  8.889,  0.000,  0.000,  8,  1.02557,  -49.4630,  'TYLER 6 ',  11.500,  8
18136,  1,  4.410,  1.247,  0.000,  0.000,  8,  1.02350,  -48.0109,  'YANTIS 0',  11.500,  8
18137,  1,  13.808,  3.893,  0.000,  0.000,  8,  1.02015,  -58.9281,  'POLLOK 0',  11.500,  8
18138,  1,  2.786,  0.789,  0.000,  0.000,  8,  1.02731,  -50.4135,  'TYLER 1 ',  11.500,  8
18140,  1,  68.793,  18.995,  0.000,  0.000,  8,  1.01245,  -67.4964,  'COLLEGE ',  11.500,  7
18141,  1,  10.618,  2.997,  0.000,  0.000,  8,  1.02156,  -66.3454,  'HEARNE 0',  11.500,  7
18142,  1,  10.224,  2.886,  0.000,  0.000,  8,  1.02126,  -43.7241,  'MOUNT VE',  11.500,  8
18143,  1,  8.261,  2.334,  0.000,  0.000,  8,  1.02645,  -68.9445,  'IOLA 0SE',  11.500,  7
18144,  1,  2.680,  0.759,  0.000,  0.000,  8,  1.01916,  -47.1184,  'STREETMA',  11.500,  7
18145,  1,  2.746,  0.777,  0.000,  0.000,  8,  1.02429,  -46.4333,  'COMO 0SE',  11.500,  8
18146,  1,  37.485,  10.473,  0.000,  0.000,  8,  1.01058,  -51.8012,  'HENDERSO',  11.500,  8
18150,  1,  4.123,  1.167,  0.000,  0.000,  8,  1.01871,  -58.5604,  'ZAVALLA ',  11.500,  8
18151,  1,  12.006,  3.387,  0.000,  0.000,  8,  1.02732,  -56.7450,  'GRAPELAN',  11.500,  7
18152,  1,  23.290,  6.544,  0.000,  0.000,  8,  1.02583,  -67.9134,  'BRYAN 2 ',  11.500,  7
18153,  1,  11.601,  3.273,  0.000,  0.000,  8,  1.01819,  -48.3929,  'CANTON 0',  11.500,  8
18154,  1,  10.014,  2.827,  0.000,  0.000,  8,  1.02106,  -49.7436,  'TYLER 5 ',  11.500,  8
18160,  1,  55.612,  15.440,  0.000,  0.000,  8,  1.02539,  -67.3134,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  78.048,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  30.514,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  73.796,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  66.581,  -15.030,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  45.941,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  102.831,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  33.290,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  54.562,  -21.240,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  60.120,  -10.163,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.378,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.389,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.979,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -5.736,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -8.709,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  59.183,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  52.712,  -10.651,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  59.370,  20.341,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  -95.703,  0.269,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -9.816,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -7.125,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -8.650,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -17.233,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -7.811,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  -4.593,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  -5.194,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -12.163,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  55.484,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  42.720,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -36.725,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  86.798,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  186.247,  -31.390,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  -9.250,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  36.736,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  -58.546,  -187.162,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  51.261,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  80.995,  -19.500,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  48.786,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  36.592,  -12.806,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  -4.440,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  45.865,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  68.517,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  83.858,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  186.482,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  62.700,  -12.442,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  55.484,  3.033,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  65.048,  2.470,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  48.269,  2.416,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  77.308,  11.685,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  -2.727,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  6.233,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  89.144,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  90.688,  7.718,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  90.688,  5.056,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  90.688,  4.191,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  61.264,  3.359,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  61.264,  3.893,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  61.264,  5.871,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  61.264,  4.181,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  55.484,  19.979,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  62.956,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  36.915,  -14.370,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  92.104,  7.614,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  85.998,  -31.423,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  36.989,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  73.979,  4.929,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  44.609,  6.161,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  59.183,  4.194,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  19.973,  -14.304,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  31.071,  3.165,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3118,  '1',  44.387,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  72.869,  -20.921,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  49.936,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  46.794,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  42.168,  -15.060,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  4.912,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  37.433,  10.659,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  33.843,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  74.571,  2.769,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  1.929,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  344.768,  -35.366,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  73.979,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  11.995,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  7.817,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  8.531,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  5.407,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.831,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  5.588,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  8.357,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  3.232,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  6.261,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  6.512,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  6.047,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  12.639,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  13.672,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  25.670,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  29.016,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  -2.324,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  -2.906,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  -2.321,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  -3.172,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  -3.019,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  58.543,  -14.452,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  24.057,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  22.480,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  -7.460,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  -7.330,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  69.540,  19.744,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  104.754,  37.984,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  19.369,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  8.385,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  7.234,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  4.474,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  74.349,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  55.484,  1.461,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  65.079,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  75.088,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  7.504,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  74.571,  21.492,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  34.030,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  39.029,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  178.910,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  -9.400,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  95.200,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  95.200,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  -1.180,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  131.480,  -34.534,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  131.480,  -33.494,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  131.480,  -31.810,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  8.744,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  48.786,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  73.179,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  48.786,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  36.708,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  17.696,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  21.372,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  17.563,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  21.994,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  29.926,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  164.760,  26.468,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  164.760,  27.658,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  164.760,  75.681,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  322.818,  -157.128,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  62.700,  46.375,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  62.700,  40.698,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  53.860,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  0.126,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  0.119,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  0.079,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  0.161,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  17.387,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  127.800,  27.180,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  15.247,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  9.021,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  12.632,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  36.499,  7.467,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  13.889,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -14.981,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -6.230,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -18.398,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -7.340,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -11.267,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -11.708,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  28.504,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  17.726,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  26.515,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  27.016,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  133.800,  -12.896,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  133.800,  -13.271,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  511.567,  -3.282,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -25.286,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -47.497,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -7.889,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -7.454,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -16.460,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -9.012,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  62.956,  0.786,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  62.956,  4.237,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  62.956,  1.685,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  8.059,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  54.900,  19.227,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  89.400,  22.496,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  89.400,  26.616,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  89.400,  52.300,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  55.000,  43.042,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  55.000,  21.395,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  55.000,  14.360,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  -5.710,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  179.641,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  48.900,  13.363,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  48.900,  24.185,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  48.900,  15.679,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  48.900,  14.694,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  48.900,  13.176,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  23.553,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  50.633,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  68.590,  10.370,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  68.590,  7.857,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  68.590,  8.018,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  68.590,  9.963,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2431.570,  1182.594,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  390.557,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  45.000,  36.077,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  8.597,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  10.457,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  58.800,  19.340,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  58.800,  18.826,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  58.800,  30.990,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  58.800,  15.918,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  58.800,  33.030,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  58.800,  33.138,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  61.970,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  61.970,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  61.970,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  61.970,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  220.810,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  37.687,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  24.186,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  33.600,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  37.305,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  20.623,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  16.969,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  22.301,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  27.410,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  203.500,  48.882,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  3.981,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  5.794,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  69.280,  30.843,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  26.362,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  107.730,  49.432,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  77.186,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  21.658,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  31.749,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  53.550,  8.691,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  53.550,  12.644,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  53.550,  7.695,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  176.670,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  54.380,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  10.205,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  37.458,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  56.568,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  182.020,  70.613,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  182.020,  29.343,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  182.020,  22.399,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  182.020,  23.402,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  32.955,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  60.169,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  59.659,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  64.013,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  67.560,  18.626,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  67.560,  44.174,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  67.560,  26.282,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  16.312,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  11.598,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.115,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.103,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  11.928,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  32.571,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  14.839,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  55.100,  13.798,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  55.100,  15.117,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  55.100,  19.817,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  55.100,  15.784,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  55.100,  17.161,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  119.161,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  177.120,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -9.790,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  450.630,  163.088,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  126.334,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  -0.827,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  -0.947,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  -1.151,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  -1.059,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  53.453,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  222.398,  -161.927,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  70.470,  -26.012,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  70.470,  -25.107,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  70.470,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  70.470,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  43.829,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  63.354,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8116,  '1',  105.510,  16.061,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  18.352,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -45.604,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  21.503,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  -2.440,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04859,  0.00000,  24.69,  0.00,  0.00,  1.00000,  -0.647,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09185,  0.00000,  13.07,  0.00,  0.00,  1.00000,  -0.632,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.25284,  0.00000,  4.75,  0.00,  0.00,  1.00000,  -0.625,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.72367,  0.00000,  1.66,  0.00,  0.00,  1.00000,  -0.754,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03723,  0.00000,  32.23,  0.00,  0.00,  1.00000,  -0.574,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.59557,  0.00000,  2.01,  0.00,  0.00,  1.00000,  -0.543,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18846,  0.00000,  6.37,  0.00,  0.00,  1.00000,  -0.631,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.42453,  0.00000,  2.83,  0.00,  0.00,  1.00000,  -0.515,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05309,  0.00000,  22.60,  0.00,  0.00,  1.00000,  -0.642,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.20234,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.649,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02163,  0.00000,  55.48,  0.00,  0.00,  1.00000,  -0.642,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01850,  0.00000,  64.88,  0.00,  0.00,  1.00000,  -0.655,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02208,  0.00000,  54.35,  0.00,  0.00,  1.00000,  -0.619,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.28130,  0.00000,  4.27,  0.00,  0.00,  1.00000,  -0.411,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01137,  0.00000,  105.49,  0.00,  0.00,  1.00000,  -0.647,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.11089,  0.00000,  10.82,  0.00,  0.00,  1.00000,  -0.576,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.27974,  0.00000,  4.29,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10557,  0.00000,  11.37,  0.00,  0.00,  1.00000,  -0.546,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01200,  0.00000,  99.99,  0.00,  0.00,  1.00000,  -0.653,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.03973,  0.00000,  30.20,  0.00,  0.00,  1.00000,  -0.653,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.12425,  0.00000,  9.66,  0.00,  0.00,  1.00000,  -0.643,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01429,  0.00000,  83.98,  0.00,  0.00,  1.00000,  -0.655,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.11042,  0.00000,  10.87,  0.00,  0.00,  1.00000,  -0.666,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08063,  0.00000,  14.88,  0.00,  0.00,  1.00000,  -0.541,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24084,  0.00000,  4.98,  0.00,  0.00,  1.00000,  -0.435,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09803,  0.00000,  12.24,  0.00,  0.00,  1.00000,  -0.572,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01167,  0.00000,  102.81,  0.00,  0.00,  1.00000,  -0.659,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01981,  0.00000,  60.57,  0.00,  0.00,  1.00000,  -0.480,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02221,  0.00000,  54.02,  0.00,  0.00,  1.00000,  -0.556,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01093,  0.00000,  109.78,  0.00,  0.00,  1.00000,  -0.635,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03543,  0.00000,  33.87,  0.00,  0.00,  1.00000,  -0.543,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06741,  0.00000,  17.80,  0.00,  0.00,  1.00000,  -0.583,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02545,  0.00000,  47.14,  0.00,  0.00,  1.00000,  -0.616,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.06988,  0.00000,  1.12,  0.00,  0.00,  1.00000,  -0.624,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04827,  0.00000,  24.86,  0.00,  0.00,  1.00000,  -0.488,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.17278,  0.00000,  6.95,  0.00,  0.00,  1.00000,  -0.489,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03366,  0.00000,  35.65,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.21298,  0.00000,  5.63,  0.00,  0.00,  1.00000,  -0.729,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10337,  0.00000,  11.61,  0.00,  0.00,  1.00000,  -0.494,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02867,  0.00000,  41.85,  0.00,  0.00,  1.00000,  -0.648,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.03616,  0.00000,  33.19,  0.00,  0.00,  1.00000,  -0.548,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03222,  0.00000,  37.24,  0.00,  0.00,  1.00000,  -0.514,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.34429,  0.00000,  3.49,  0.00,  0.00,  1.00000,  -0.751,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03202,  0.00000,  37.48,  0.00,  0.00,  1.00000,  -0.767,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.05848,  0.00000,  20.52,  0.00,  0.00,  1.00000,  -0.653,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.26982,  0.00000,  4.45,  0.00,  0.00,  1.00000,  -0.724,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.06407,  0.00000,  18.73,  0.00,  0.00,  1.00000,  -0.649,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.09264,  0.00000,  12.95,  0.00,  0.00,  1.00000,  -0.430,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.53442,  0.00000,  2.25,  0.00,  0.00,  1.00000,  -0.743,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11528,  0.00000,  10.41,  0.00,  0.00,  1.00000,  -0.666,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26175,  0.00000,  4.58,  0.00,  0.00,  1.00000,  -0.509,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.05101,  0.00000,  23.52,  0.00,  0.00,  1.00000,  -0.760,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.40614,  0.00000,  2.95,  0.00,  0.00,  1.00000,  -0.504,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.75497,  0.00000,  1.59,  0.00,  0.00,  1.00000,  -0.724,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.19799,  0.00000,  6.06,  0.00,  0.00,  1.00000,  -0.780,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.37513,  0.00000,  3.20,  0.00,  0.00,  1.00000,  -0.762,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24050,  0.00000,  4.99,  0.00,  0.00,  1.00000,  -0.520,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.05891,  0.00000,  20.37,  0.00,  0.00,  1.00000,  -0.650,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.88190,  0.00000,  1.36,  0.00,  0.00,  1.00000,  -0.751,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.94227,  0.00000,  1.27,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.65335,  0.00000,  1.84,  0.00,  0.00,  1.00000,  -0.742,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10660,  0.00000,  11.26,  0.00,  0.00,  1.00000,  -0.731,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.49654,  0.00000,  2.42,  0.00,  0.00,  1.00000,  -0.764,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.08435,  0.00000,  14.23,  0.00,  0.00,  1.00000,  -0.748,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.14674,  0.00000,  8.18,  0.00,  0.00,  1.00000,  -0.656,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.10554,  0.00000,  11.37,  0.00,  0.00,  1.00000,  -0.759,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.15636,  0.00000,  7.67,  0.00,  0.00,  1.00000,  -0.729,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.24103,  0.00000,  4.98,  0.00,  0.00,  1.00000,  -0.508,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.22895,  0.00000,  5.24,  0.00,  0.00,  1.00000,  -0.593,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.64684,  0.00000,  1.86,  0.00,  0.00,  1.00000,  -0.775,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.08602,  0.00000,  13.95,  0.00,  0.00,  1.00000,  -0.706,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02863,  0.00000,  41.92,  0.00,  0.00,  1.00000,  -0.470,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.10547,  0.00000,  11.38,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.07256,  0.00000,  16.54,  0.00,  0.00,  1.00000,  -0.648,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
