0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99051,  -67.9447,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02716,  -61.4588,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01808,  -68.8576,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02350,  -70.3510,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01451,  -61.2213,  'BIG SPRI',  115.00,  9
1006,  1,  -14.145,  4.940,  0.000,  0.000,  1,  1.00979,  -60.1569,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -3.962,  0.000,  0.000,  1,  1.03000,  -59.8925,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01536,  -61.6607,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00518,  -59.8217,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  3.632,  0.000,  0.000,  1,  1.03000,  -61.0162,  'PRESIDIO',  115.00,  9
1011,  1,  -6.754,  0.000,  0.000,  0.000,  1,  1.03082,  -60.5424,  'PRESIDIO',  22.000,  9
1012,  1,  0.027,  -9.552,  0.000,  0.000,  1,  1.00267,  -77.1667,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98650,  -52.4318,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99588,  -53.7703,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03312,  -61.0837,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.227,  0.000,  0.000,  1,  1.02025,  -62.7153,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97394,  -64.4079,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97330,  -64.2884,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -145.734,  0.000,  0.000,  1,  1.00958,  -67.8173,  'MIDLAND ',  115.00,  9
1020,  1,  0.002,  -80.907,  0.000,  0.000,  1,  1.02685,  -65.5282,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00515,  -61.9065,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02054,  -68.4176,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.5438,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97186,  -64.1953,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02069,  -63.5228,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00182,  -59.6596,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -77.314,  0.000,  0.000,  1,  1.01531,  -69.7870,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02584,  -69.3326,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -40.515,  0.000,  0.000,  1,  1.00642,  -67.8167,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01753,  -61.0199,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00574,  -56.9336,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00147,  -61.8106,  'MCCAMEY ',  115.00,  9
1033,  2,  0.061,  -1.431,  0.000,  0.000,  1,  1.00000,  -63.4482,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00905,  -60.4698,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -58.6496,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99811,  -62.5673,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97474,  -66.4924,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01310,  -58.6115,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.6381,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98025,  -66.2289,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00880,  -59.7293,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.4730,  'FORSAN 1',  13.800,  9
1043,  1,  -24.243,  7.102,  0.000,  0.000,  1,  0.99992,  -57.9483,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01781,  -75.7950,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98853,  -69.5619,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -10.587,  0.000,  0.000,  1,  1.02998,  -74.3425,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98541,  -49.4653,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.7762,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -30.0195,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98541,  -49.4653,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98541,  -49.4653,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98541,  -49.4653,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00066,  -56.7721,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01762,  -67.0944,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01234,  -69.1424,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -70.812,  0.000,  0.000,  1,  1.03000,  -65.1124,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00588,  -60.2902,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02192,  -64.5736,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02192,  -64.5736,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02192,  -64.5736,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01833,  -61.0741,  'BIG SPRI',  115.00,  9
1062,  1,  -0.927,  0.000,  0.000,  0.000,  1,  1.01844,  -61.0075,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01579,  -52.8506,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98298,  -69.3491,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01087,  -59.8837,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -55.7527,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00735,  -60.5321,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98846,  -65.2780,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02112,  -62.3117,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -59.8544,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99815,  -66.7049,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.4756,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.4871,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.9160,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -58.8791,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.8405,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.2416,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99815,  -66.7049,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03635,  -80.7042,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99815,  -66.7049,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -35.861,  0.000,  0.000,  1,  1.01000,  -61.4549,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01301,  -58.6783,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -26.922,  0.000,  0.000,  1,  1.01464,  -58.6364,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02949,  -66.4048,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98173,  -54.2053,  'KERMIT 0',  115.00,  9
1086,  1,  -0.001,  -29.371,  0.000,  0.000,  1,  0.98946,  -55.6576,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.009,  -25.666,  0.000,  0.000,  1,  1.02998,  -68.9439,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -62.4613,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99588,  -69.8322,  'LAMESA 0',  115.00,  9
1090,  1,  -29.685,  -40.150,  0.000,  0.000,  1,  0.99166,  -61.8912,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03792,  -77.8848,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00707,  -92.1584,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02362,  -89.8655,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02256,  -92.0089,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -88.9168,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -88.7558,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -88.1346,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01294,  -91.4879,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02488,  -78.6528,  'MEMPHIS ',  161.00,  10
2009,  1,  0.002,  -116.000,  0.000,  0.000,  2,  1.03000,  -88.1781,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -21.263,  0.000,  0.000,  2,  1.03000,  -83.4611,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05206,  -75.9560,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03949,  -74.7746,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04413,  -74.6606,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02322,  -79.6375,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01681,  -96.5183,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02212,  -96.2776,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  216.828,  0.000,  0.000,  2,  1.04122,  -75.4351,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03922,  -74.7904,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -74.6800,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00687,  -87.3291,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02379,  -88.8883,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01505,  -90.9839,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02379,  -88.8883,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -87.2883,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00501,  -86.8408,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03961,  -75.8808,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00465,  -92.7403,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00902,  -88.9132,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03017,  -79.2185,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99562,  -94.8681,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03571,  -78.6232,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01478,  -91.0526,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98031,  -97.5038,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02280,  -95.8800,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02969,  -80.0627,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00868,  -87.2693,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02725,  -96.3231,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01691,  -92.9047,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99833,  -95.7908,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01239,  -91.6395,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03779,  -73.7015,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02943,  -72.4100,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02246,  -96.0629,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02521,  -94.9244,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00678,  -87.7081,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02335,  -95.6461,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02262,  -92.6487,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03739,  -79.4254,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02625,  -85.5054,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97618,  -96.8527,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00684,  -92.5692,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02689,  -77.4048,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99848,  -93.4840,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00840,  -85.8741,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00809,  -86.6407,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00840,  -85.8741,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -85.5998,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03731,  -73.5286,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02721,  -71.6960,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98337,  -95.3091,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02626,  -83.1644,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -81.2935,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -42.019,  0.000,  0.000,  2,  1.02492,  -95.2424,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99913,  -93.0411,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -76.982,  0.000,  0.000,  2,  1.03000,  -96.5831,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -78.0662,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00304,  -86.8758,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00630,  -85.6151,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -71.195,  0.000,  0.000,  2,  1.03000,  -95.6798,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00813,  -85.2218,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -84.0820,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02744,  -94.2224,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03005,  -76.2584,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02250,  -75.6041,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02250,  -75.6041,  'JAYTON 2',  115.00,  10
2076,  1,  -12.369,  -6.390,  0.000,  0.000,  2,  1.03499,  -75.7791,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02671,  -95.6340,  'MUENSTER',  161.00,  11
2078,  1,  -26.102,  10.164,  0.000,  0.000,  2,  1.01994,  -94.6032,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03413,  -81.9404,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00895,  -94.2230,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00706,  -94.5118,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01153,  -87.7348,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01153,  -87.7348,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01153,  -87.7348,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01153,  -87.7348,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00260,  -95.2135,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03272,  -77.5900,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00681,  -85.4240,  'ARCHER 1',  161.00,  11
2089,  1,  -15.684,  5.851,  0.000,  0.000,  2,  0.99977,  -84.3085,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99934,  -93.7078,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02812,  -82.3192,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02299,  -93.9625,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03929,  -74.1014,  'PANHANDL',  161.00,  10
2094,  1,  -5.669,  1.440,  0.000,  0.000,  2,  1.03793,  -73.7889,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03405,  -72.8665,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  136.846,  0.000,  0.000,  2,  1.03000,  -73.4633,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03076,  -73.4112,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03875,  -77.1763,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.450,  1.440,  0.000,  0.000,  2,  1.02953,  -73.3419,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02096,  -71.2214,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02401,  -90.4911,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02516,  -91.8625,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02046,  -89.9366,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01932,  -89.7645,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01667,  -89.3380,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98753,  -96.9097,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02170,  -92.5063,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02267,  -86.1808,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01820,  -88.8322,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -45.898,  0.000,  0.000,  2,  1.03000,  -95.9876,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01611,  -87.4154,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00798,  -90.0620,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02417,  -88.7307,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02138,  -89.7968,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01618,  -85.9070,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02016,  -87.2667,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01406,  -85.4590,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01298,  -85.1013,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01921,  -86.9468,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01361,  -85.2441,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00826,  -92.3836,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00623,  -92.5817,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03678,  -73.3723,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97993,  -98.1696,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01409,  -94.4489,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02241,  -96.6467,  'VALLEY V',  161.00,  11
2127,  2,  0.008,  221.932,  0.000,  0.000,  2,  1.05340,  -76.9707,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04531,  -76.4348,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99119,  -96.7442,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02286,  -85.8092,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01998,  -85.1240,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -10.542,  0.000,  0.000,  2,  1.02673,  -86.0972,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02307,  -95.4055,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99005,  -103.6979,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97780,  -106.9960,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01776,  -72.5161,  'SWEETWAT',  115.00,  27
3004,  1,  -15.464,  5.400,  0.000,  0.000,  3,  1.01274,  -71.6378,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.93756,  -118.9165,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01674,  -78.2661,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02583,  -77.1782,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01489,  -86.8689,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02524,  -81.6094,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96614,  -117.7034,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.92816,  -114.1219,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.91088,  -116.0134,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -62.105,  0.000,  0.000,  3,  1.03000,  -80.3753,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99898,  -100.2710,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01619,  -71.1219,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01720,  -75.5068,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -72.6588,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02620,  -79.5088,  'CHRISTOV',  230.00,  27
3019,  1,  -0.007,  -50.708,  0.000,  0.000,  3,  1.02998,  -80.8923,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -77.2397,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01613,  -83.4795,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00717,  -72.0755,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -31.829,  0.000,  0.000,  3,  1.03000,  -78.5079,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02704,  -81.3956,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01319,  -92.4030,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03311,  -82.6600,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02512,  -84.3024,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -81.8668,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02334,  -97.3766,  'LOMETA 0',  115.00,  28
3030,  1,  -0.001,  -83.720,  0.000,  0.000,  3,  1.02297,  -90.2474,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01357,  -78.2108,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01241,  -79.2972,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01218,  -71.7719,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -68.0000,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01555,  -92.1013,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01460,  -90.2011,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03356,  -74.7258,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01668,  -72.2595,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -73.3172,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00777,  -85.5033,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03162,  -74.7925,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01223,  -68.9204,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03162,  -74.7925,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03162,  -74.7925,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.5760,  'SILVER 4',  13.800,  27
3046,  1,  0.001,  -48.549,  0.000,  0.000,  3,  1.03000,  -79.0691,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -60.921,  0.000,  0.000,  3,  1.03000,  -72.6148,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03694,  -82.8938,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01809,  -80.2074,  'ANSON 0 ',  115.00,  27
3050,  1,  0.163,  -62.554,  0.000,  0.000,  3,  0.98093,  -85.2772,  'DEL RIO ',  230.00,  28
3051,  1,  0.019,  -18.792,  0.000,  0.000,  3,  0.96925,  -87.0127,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96046,  -114.2839,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03329,  -76.0777,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02417,  -77.4343,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -74.4987,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -73.0868,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -73.1768,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03297,  -72.3875,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01562,  -67.5455,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -68.2403,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.4283,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.8996,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.2665,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02189,  -71.3082,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01029,  -68.8294,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01794,  -91.3130,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02851,  -74.1480,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -72.5648,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01334,  -81.0871,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02060,  -75.3108,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00651,  -72.7812,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01853,  -88.9517,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97156,  -118.7325,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  0.98457,  -117.3014,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01499,  -89.6246,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96849,  -118.5999,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01376,  -80.0828,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03191,  -74.7150,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02858,  -74.4285,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01881,  -72.8550,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -71.4028,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02920,  -76.4658,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02542,  -76.1353,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -71.0975,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01243,  -71.3095,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00157,  -68.9580,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00228,  -68.2023,  'LORAINE ',  13.200,  27
3088,  1,  0.001,  -49.695,  0.000,  0.000,  3,  1.03000,  -80.3638,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01783,  -83.5856,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01867,  -84.1945,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -52.759,  0.000,  0.000,  3,  1.02000,  -85.0145,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -76.6407,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96380,  -116.6341,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02276,  -76.5632,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -73.1512,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03223,  -71.3721,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02894,  -70.3787,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.6616,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01166,  -80.4198,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00972,  -83.8326,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01451,  -93.5855,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01486,  -85.0930,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01397,  -74.4783,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01373,  -93.2585,  'BUCHANAN',  115.00,  28
3105,  1,  -15.794,  0.740,  0.000,  0.000,  3,  1.01460,  -92.1092,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -87.8102,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96658,  -110.3449,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01360,  -99.6360,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02804,  -69.6285,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.2624,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01164,  -67.3119,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00081,  -64.9632,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00081,  -64.9632,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02026,  -84.2361,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01844,  -75.1256,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00932,  -71.7424,  'SYNDER 0',  115.00,  27
3117,  1,  -25.975,  8.561,  0.000,  0.000,  3,  0.99987,  -70.0616,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -69.5225,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99114,  -114.9253,  'BRACKETT',  115.00,  28
3120,  1,  -18.355,  0.000,  0.000,  0.000,  3,  0.99146,  -113.9533,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01797,  -70.8946,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -66.0105,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94916,  -121.2633,  'UVALDE 0',  115.00,  28
3124,  1,  0.007,  -42.006,  0.000,  0.000,  3,  0.96613,  -110.0200,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00876,  -85.3576,  'ABILENE ',  115.00,  27
3126,  1,  -0.006,  -39.715,  0.000,  0.000,  3,  0.93929,  -121.7193,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01691,  -71.2209,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01350,  -71.2826,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02369,  -70.8888,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01188,  -69.0118,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -76.0400,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01363,  -89.6927,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02934,  -72.2259,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02744,  -73.5184,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01752,  -72.8711,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00774,  -72.2112,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02906,  -76.3678,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02466,  -88.5709,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00495,  -81.6835,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01224,  -81.4051,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01892,  -72.1395,  'SWEETWAT',  115.00,  27
3142,  1,  -0.001,  -21.864,  0.000,  0.000,  3,  1.02999,  -89.7394,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.826,  0.000,  0.000,  3,  1.02400,  -88.4230,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01722,  -89.2401,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01904,  -76.2397,  'TRENT 2 ',  115.00,  27
3146,  1,  0.001,  -11.535,  0.000,  0.000,  3,  1.02999,  -85.3956,  'JUNCTION',  115.00,  28
3147,  1,  -0.002,  -35.567,  0.000,  0.000,  3,  1.03000,  -98.9969,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98405,  -116.5464,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00698,  -144.0029,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00371,  -118.3461,  'LAREDO 7',  230.00,  20
4005,  1,  0.003,  -70.671,  0.000,  0.000,  4,  1.00469,  -122.4521,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02667,  -118.1532,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00532,  -144.9092,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00019,  -104.0627,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02432,  -120.7875,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -119.2311,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01506,  -122.1118,  'HEBBRONV',  115.00,  19
4012,  1,  0.011,  -52.604,  0.000,  0.000,  4,  1.02564,  -140.9716,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00639,  -143.8264,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98597,  -112.3113,  'EAGLE PA',  230.00,  20
4015,  1,  0.004,  -73.663,  0.000,  0.000,  4,  0.99094,  -114.0427,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00596,  -103.8583,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01469,  -117.8045,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97343,  -112.6371,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00027,  -139.9352,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98856,  -119.2344,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00072,  -140.8813,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98545,  -120.9549,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00557,  -103.7118,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01292,  -101.5553,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01025,  -103.0827,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -99.3274,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -144.4807,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99473,  -90.5085,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99177,  -92.8462,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -87.5629,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01376,  -122.7592,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99237,  -124.7354,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00219,  -122.2796,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00468,  -143.3582,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98722,  -117.6309,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96392,  -113.9760,  'CRYSTAL ',  115.00,  20
4037,  1,  0.035,  -63.432,  0.000,  0.000,  4,  0.98776,  -114.6046,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96357,  -109.3386,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01190,  -133.0764,  'MISSION ',  230.00,  19
4040,  1,  0.003,  -435.802,  0.000,  0.000,  4,  1.02399,  -136.8659,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01051,  -137.2531,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02171,  -141.9590,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00558,  -126.3995,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00981,  -126.2364,  'FALCON H',  115.00,  19
4045,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -123.8772,  'FALCON H',  13.800,  19
4046,  1,  -10.115,  -6.913,  0.000,  0.000,  4,  1.01984,  -125.5548,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -122.7248,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00025,  -137.9727,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01059,  -134.2997,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00018,  -132.4068,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98858,  -123.8352,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98858,  -123.8352,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01622,  -123.9082,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97473,  -112.2599,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99557,  -116.3812,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01658,  -108.3968,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00404,  -113.5628,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -105.7476,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -106.1691,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.5671,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.5141,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -103.5467,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -104.4389,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99152,  -117.1250,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99152,  -117.1250,  'CORPUS C',  18.000,  21
4066,  1,  -0.087,  -139.077,  0.000,  0.000,  4,  1.02991,  -143.9646,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00013,  -137.6266,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01926,  -144.1229,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99549,  -116.8646,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01497,  -123.0032,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00396,  -126.7990,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00033,  -116.3381,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01147,  -133.2527,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02108,  -135.9260,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01147,  -133.2527,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01147,  -133.2527,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01147,  -133.2527,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99350,  -116.6859,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01127,  -139.9833,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02721,  -115.1400,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01800,  -117.2750,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.4043,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.7790,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -112.7650,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -111.6231,  'CORPUS C',  13.800,  21
4086,  1,  -0.057,  -108.993,  0.000,  0.000,  4,  1.02996,  -133.9608,  'RIO HOND',  115.00,  19
4087,  1,  0.001,  -125.655,  0.000,  0.000,  4,  1.02325,  -118.1031,  'CORPUS C',  115.00,  21
4088,  1,  -0.151,  -295.212,  0.000,  0.000,  4,  1.02991,  -143.9712,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  -3.540,  0.000,  0.000,  4,  1.00597,  -139.5885,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00148,  -139.7442,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98504,  -118.0061,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99740,  -116.3048,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00310,  -122.0879,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -130.1498,  'OLMITO 0',  115.00,  19
4103,  1,  0.009,  -124.689,  0.000,  0.000,  4,  1.01926,  -145.4281,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99705,  -116.2774,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -115.2542,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00472,  -129.5231,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02275,  -143.2194,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00182,  -114.0545,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99312,  -118.2219,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01463,  -135.0285,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99952,  -139.8595,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01989,  -125.9449,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01649,  -119.4330,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00829,  -121.2515,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -118.2992,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -118.2515,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00775,  -103.7568,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98328,  -124.1225,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00378,  -127.4117,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99513,  -116.5226,  'CORPUS C',  115.00,  21
4121,  1,  -0.007,  -52.517,  0.000,  0.000,  4,  1.02479,  -140.7701,  'SANTA MA',  115.00,  19
4122,  1,  0.010,  -153.684,  0.000,  0.000,  4,  1.01211,  -143.8278,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99682,  -118.7415,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00297,  -133.9340,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96922,  -104.4296,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00880,  -127.7459,  'BROWNSVI',  115.00,  19
4127,  1,  0.034,  -70.944,  0.000,  0.000,  4,  1.00662,  -126.4323,  'ALICE 0 ',  115.00,  21
4128,  1,  0.014,  -71.100,  0.000,  0.000,  4,  1.00774,  -140.9466,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03325,  -123.5113,  'PREMONT ',  115.00,  20
4130,  1,  -0.015,  -23.367,  0.000,  0.000,  4,  1.02993,  -124.8836,  'FREER 0 ',  115.00,  20
4131,  1,  0.102,  -111.884,  0.000,  0.000,  4,  1.00079,  -107.3717,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99342,  -108.8981,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00079,  -107.3717,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00079,  -107.3717,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00079,  -107.3717,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00079,  -107.3717,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00079,  -107.3717,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00079,  -107.3717,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98167,  -122.7003,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02944,  -119.5116,  'SARITA 1',  230.00,  21
4141,  1,  -0.177,  -87.612,  0.000,  0.000,  4,  1.02995,  -123.1837,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -118.3657,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97461,  -112.1848,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98573,  -124.1407,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99787,  -115.5890,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01744,  -118.8438,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -103.808,  0.000,  0.000,  4,  1.01878,  -120.8238,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99323,  -125.4205,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96120,  -110.2115,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99357,  -117.3079,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02134,  -121.7088,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02126,  -121.8655,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03130,  -120.7045,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99790,  -139.4718,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00207,  -137.2558,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00146,  -117.9796,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00832,  -142.3157,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01404,  -111.3473,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00291,  -115.1754,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -109.4749,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -106.7259,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -106.7915,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01404,  -111.3473,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00086,  -135.9411,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02359,  -120.6121,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01060,  -118.4814,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00543,  -141.2330,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00170,  -115.4600,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98249,  -120.0627,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99481,  -115.6119,  'ARANSAS ',  115.00,  21
4171,  1,  0.006,  -103.647,  0.000,  0.000,  4,  1.01804,  -133.7484,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00367,  -105.2032,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95611,  -101.7535,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -89.690,  0.000,  0.000,  4,  1.02720,  -103.5232,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.022,  -26.066,  0.000,  0.000,  4,  1.02995,  -121.5703,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03795,  -120.4799,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -118.6318,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.011,  -43.984,  0.000,  0.000,  4,  0.99110,  -106.5492,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01635,  -125.4763,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99372,  -116.5961,  'PORT ARA',  115.00,  21
4181,  2,  0.889,  -0.006,  0.000,  0.000,  4,  1.01017,  -107.8900,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97702,  -109.8392,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01628,  -121.6392,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00851,  -130.6964,  'SAN PERL',  115.00,  19
4185,  1,  0.006,  -21.163,  0.000,  0.000,  4,  1.01279,  -125.8207,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.002,  -55.205,  0.000,  0.000,  4,  1.01290,  -141.6425,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96968,  -119.2061,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99244,  -114.6847,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95991,  -115.9280,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00366,  -121.9421,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00586,  -128.8194,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -122.2608,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -124.8450,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00717,  -135.0852,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02243,  -110.3434,  'OILTON 0',  500.00,  20
4196,  1,  -0.164,  -213.880,  0.000,  0.000,  4,  1.02991,  -113.6022,  'OILTON 1',  230.00,  20
4197,  1,  -0.018,  -17.793,  0.000,  0.000,  4,  1.02992,  -116.6563,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -95.3614,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91160,  -105.5329,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96149,  -98.8528,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -94.9351,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -93.6897,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98562,  -91.3198,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -96.0627,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -95.3606,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89248,  -107.1025,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01836,  -94.1523,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -56.266,  0.000,  0.000,  5,  0.96838,  -100.3566,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00522,  -96.6430,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -90.8410,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -93.5717,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00660,  -96.1653,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -86.2312,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00221,  -89.6986,  'JACKSBOR',  161.00,  12
5020,  1,  -27.841,  17.280,  0.000,  0.000,  5,  1.01489,  -85.7159,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -90.6690,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -93.1720,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -90.6690,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90861,  -104.8269,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01495,  -92.3172,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01735,  -95.0269,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01673,  -96.1759,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -94.7922,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96746,  -98.7046,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01137,  -96.6039,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01431,  -95.4162,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01751,  -95.2963,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -91.0699,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -92.9943,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -91.0699,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -91.0699,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -89.0069,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -88.9411,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -90.1332,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -88.2818,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -89.1315,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -88.7885,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01168,  -96.3547,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01192,  -94.3111,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -85.9522,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01429,  -88.6388,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01775,  -89.3536,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -92.2892,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -90.6255,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01691,  -94.8455,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02801,  -90.6255,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -93.9874,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -94.5727,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86030,  -111.0871,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -85.9010,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -86.7492,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01418,  -83.5662,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01136,  -82.4910,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99085,  -98.5496,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00450,  -99.8390,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -32.571,  0.000,  0.000,  5,  1.03000,  -102.4328,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01202,  -104.8021,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -90.7847,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -93.3956,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -90.7847,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02654,  -90.7847,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -88.2307,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -88.1033,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -87.9326,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01692,  -95.7485,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98700,  -96.2118,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -94.5925,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00758,  -91.0677,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01305,  -96.2253,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95246,  -101.9713,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01097,  -99.1894,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -62.292,  0.000,  0.000,  5,  1.03000,  -101.1499,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01948,  -93.7121,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98893,  -97.0557,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94878,  -101.3227,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99902,  -97.6081,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -95.5264,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -91.5875,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -93.8238,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00910,  -96.0626,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -95.2077,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95653,  -99.3218,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96627,  -98.9807,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -96.6516,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -184.820,  0.000,  0.000,  5,  1.02768,  -95.8733,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91217,  -103.7765,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01545,  -94.7695,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -227.857,  0.000,  0.000,  5,  1.02947,  -96.3713,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00833,  -93.8371,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -94.8168,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -94.8627,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -94.4086,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -159.586,  0.000,  0.000,  5,  1.03000,  -95.9466,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -92.127,  0.000,  0.000,  5,  1.03000,  -96.1509,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01838,  -95.2110,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95949,  -100.6400,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -92.1508,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -94.1185,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01597,  -94.5874,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -95.4431,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.02857,  -95.2492,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -95.4431,  'IRVING 1',  13.800,  17
5108,  1,  -0.001,  -278.619,  0.000,  0.000,  5,  1.03000,  -94.4976,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00222,  -96.1321,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96391,  -96.2820,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -95.4237,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95312,  -98.6150,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01745,  -96.1861,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99135,  -98.7339,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -96.9160,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -94.8194,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01490,  -95.8459,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95464,  -95.4424,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01430,  -89.6685,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03198,  -87.6089,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -31.382,  0.000,  0.000,  5,  1.02277,  -90.0264,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -95.8503,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88249,  -109.1397,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89448,  -108.2716,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -94.0242,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -95.8974,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93035,  -102.4205,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01816,  -95.7801,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98225,  -98.4728,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -94.3889,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -93.5340,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00613,  -95.6853,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94822,  -99.9546,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98854,  -93.4579,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99989,  -95.9396,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97332,  -96.8795,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99958,  -93.7490,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99361,  -95.7468,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -109.428,  0.000,  0.000,  5,  1.03000,  -95.9081,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90476,  -105.5854,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00137,  -96.6558,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94842,  -101.0379,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -93.8512,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96025,  -98.0109,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -94.8217,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -95.1812,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -95.7216,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -95.6942,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -95.8993,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00868,  -90.0364,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94825,  -100.8713,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01914,  -95.3866,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01239,  -92.4640,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94695,  -100.4808,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99225,  -94.6923,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96505,  -99.3562,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00667,  -95.9127,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -95.0412,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87522,  -109.4961,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -93.2369,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -116.394,  0.000,  0.000,  5,  1.03000,  -95.7099,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84343,  -111.1438,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99883,  -97.0059,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -91.2213,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -92.9528,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -90.1628,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -91.2213,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -96.0663,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99930,  -95.6860,  'DUBLIN 1',  161.00,  15
5170,  1,  -13.920,  0.698,  0.000,  0.000,  5,  0.99905,  -95.1600,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89290,  -106.0243,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -159.729,  0.000,  0.000,  5,  1.03000,  -96.1744,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -94.5913,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88140,  -107.3121,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -93.6041,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97241,  -94.1365,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01682,  -95.0368,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01449,  -95.8765,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -91.0804,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01630,  -92.4295,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -95.5196,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90194,  -105.4601,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -95.5591,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00997,  -97.1048,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01471,  -95.8603,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00830,  -94.7980,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01483,  -87.3971,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -95.2963,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -95.7433,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98583,  -98.5102,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -54.116,  0.000,  0.000,  5,  0.94970,  -100.8416,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01530,  -93.7272,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01712,  -94.2678,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -95.2206,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -95.1407,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01896,  -86.7357,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -88.8712,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01665,  -86.5187,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01949,  -95.5283,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96255,  -97.5782,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89471,  -104.6992,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98815,  -96.7533,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -95.3504,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -87.8370,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -89.4969,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01469,  -85.4842,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01745,  -86.5762,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01662,  -86.2497,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93883,  -99.3729,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -94.6977,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85866,  -109.9298,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99117,  -96.6970,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02090,  -95.2265,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -95.6822,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00963,  -95.3660,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -95.6115,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -230.057,  0.000,  0.000,  5,  1.03000,  -95.3477,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00885,  -96.4294,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -30.718,  0.000,  0.000,  5,  1.00307,  -97.0844,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -96.5168,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00286,  -97.4656,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96971,  -100.3311,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86002,  -110.9692,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -95.2016,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01616,  -97.6720,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97330,  -99.6716,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00710,  -98.4095,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01660,  -94.3804,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01783,  -95.3837,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -95.8093,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94358,  -100.3755,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -95.7760,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -95.1498,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -94.6010,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98609,  -98.4541,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -85.6302,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01354,  -85.4379,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01846,  -85.3467,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -91.4605,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01506,  -94.9056,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -95.9896,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -95.9896,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02037,  -90.9603,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -95.5236,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -96.0108,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95850,  -96.3712,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94131,  -100.0809,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -94.7053,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01548,  -94.5055,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01989,  -94.4409,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -95.3992,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -95.8184,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -94.6902,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -95.2533,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96420,  -98.6462,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97653,  -97.3822,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95673,  -99.1811,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -95.4158,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01349,  -97.1389,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01472,  -86.3770,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98354,  -92.3926,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -82.0773,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -83.3091,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -91.907,  0.000,  0.000,  5,  1.00975,  -96.6442,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -94.1843,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -94.8297,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92185,  -104.4040,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96393,  -98.4209,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00266,  -93.4185,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89556,  -104.7241,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93808,  -101.9276,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -95.8085,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -95.2441,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00761,  -95.7571,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86699,  -109.6410,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92957,  -100.7345,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01699,  -95.2169,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97991,  -97.0606,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01151,  -93.3150,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99897,  -95.0989,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00553,  -91.5819,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00656,  -91.8503,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00796,  -92.1944,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01023,  -96.5616,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99539,  -95.1489,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97313,  -94.5945,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -95.0210,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96325,  -98.6158,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -241.882,  0.000,  0.000,  5,  1.03000,  -95.2813,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95336,  -100.1736,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01931,  -96.1041,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01302,  -95.5791,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00696,  -92.8266,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -95.8928,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -91.3728,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -93.5255,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -91.3728,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03551,  -90.9896,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -90.5857,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03981,  -90.7208,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -91.3728,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -88.2312,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -89.0300,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -91.6278,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -94.0321,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -94.6431,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02685,  -94.7777,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -94.9279,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01996,  -95.7627,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -95.6514,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -96.0787,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01006,  -96.2204,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01741,  -93.6450,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92979,  -101.8773,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00964,  -95.9164,  'DENTON 6',  161.00,  17
5316,  1,  -0.001,  -166.417,  0.000,  0.000,  5,  1.03000,  -95.4749,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01433,  -88.2086,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01631,  -89.9581,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -86.5916,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -86.4193,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -86.6611,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -91.5362,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -94.3402,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -88.3968,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -88.3903,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03785,  -90.4621,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86298,  -108.9881,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95484,  -100.9622,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01490,  -95.4297,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -94.6744,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00162,  -96.7673,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -96.3288,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99950,  -96.2377,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97565,  -91.1842,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02045,  -95.7104,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -94.7262,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00774,  -89.7942,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00660,  -94.4828,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -115.437,  0.000,  0.000,  5,  1.03000,  -95.9354,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02109,  -95.9191,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -94.5381,  'LEWISVIL',  161.00,  17
5342,  1,  -2.981,  -3.201,  0.000,  0.000,  5,  1.03228,  -94.3513,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -92.6419,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -95.9560,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94748,  -100.6805,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -273.634,  0.000,  0.000,  5,  1.02588,  -95.5664,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95866,  -94.5992,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97286,  -97.2823,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01671,  -94.7989,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -91.9865,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -94.0361,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01839,  -95.5187,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -94.8074,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01740,  -96.4730,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00115,  -94.4791,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -95.6153,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -94.4093,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01609,  -92.1221,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98731,  -95.5417,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -90.3204,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -88.0864,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01333,  -89.8485,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -88.0864,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01736,  -87.2801,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01481,  -86.4044,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01423,  -86.1711,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01431,  -86.2283,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01618,  -86.8525,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01393,  -86.0696,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -94.3028,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00993,  -94.9207,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -95.7776,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01634,  -96.3214,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -94.2861,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -95.4556,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -94.8075,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99656,  -98.1601,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -109.594,  0.000,  0.000,  5,  0.98460,  -98.4788,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -95.8359,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -91.5038,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00877,  -93.9993,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03935,  -90.1270,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -89.9346,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -91.7904,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02275,  -93.4344,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -168.480,  0.000,  0.000,  5,  1.02616,  -95.6665,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01376,  -96.7029,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99823,  -93.2440,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98108,  -95.7279,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94352,  -100.6981,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90154,  -107.2124,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85226,  -114.0647,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97281,  -97.4976,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03431,  -83.3558,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -82.8105,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00587,  -87.4445,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00658,  -85.8011,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00658,  -85.8011,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03797,  -83.1383,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01450,  -94.7400,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -88.6140,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01170,  -90.9361,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -88.6140,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -88.6140,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -88.6140,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -88.6140,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94798,  -101.2110,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01419,  -96.4845,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01497,  -95.4418,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01465,  -93.8830,  'KILLEEN ',  500.00,  13
5411,  1,  -0.003,  -180.170,  0.000,  0.000,  5,  1.01579,  -96.4980,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01692,  -95.9397,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -87.0762,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01393,  -91.9993,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01828,  -85.8323,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -85.8188,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -85.9688,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -86.0308,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02052,  -86.4646,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02107,  -94.4734,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -176.356,  0.000,  0.000,  5,  1.02604,  -97.2422,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -86.564,  0.000,  0.000,  5,  1.03000,  -94.8554,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -94.8554,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -94.8554,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -95.4898,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96551,  -100.3406,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99327,  -95.7982,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -94.2994,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01609,  -96.5929,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01361,  -96.8547,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -95.1253,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00709,  -96.2937,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -95.6995,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -96.3254,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97446,  -97.7372,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -95.4144,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85656,  -109.2517,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -95.6390,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99873,  -95.0398,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -173.667,  0.000,  0.000,  5,  1.03000,  -95.8467,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -95.0412,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -95.8022,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -95.7317,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01566,  -88.6544,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00618,  -92.6933,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96059,  -100.5656,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01612,  -94.9523,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -91.8175,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -93.7842,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97392,  -99.2449,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01309,  -93.5231,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99686,  -95.4345,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01690,  -94.0845,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01550,  -95.8524,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99841,  -96.4676,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95992,  -97.9221,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -95.0408,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93064,  -102.0074,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90270,  -107.7995,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85868,  -113.9757,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98443,  -96.7797,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -95.3068,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -95.7516,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -91.8733,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -93.8101,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90606,  -105.5553,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -95.9060,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01511,  -95.6819,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01682,  -96.2674,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96708,  -99.9610,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99786,  -95.7448,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02123,  -86.7479,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01559,  -91.0045,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88838,  -106.0248,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -95.1889,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89642,  -106.9908,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00587,  -97.3549,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -125.902,  0.000,  0.000,  5,  1.02430,  -95.5618,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -91.3483,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01741,  -93.3234,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00723,  -95.7692,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -186.720,  0.000,  0.000,  5,  1.03000,  -96.1584,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -94.6609,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98441,  -92.1066,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01193,  -93.1926,  'BLOOMING',  161.00,  14
6001,  1,  -0.050,  -166.986,  0.000,  0.000,  6,  1.02999,  -101.3923,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00553,  -102.2092,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03645,  -90.5917,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02568,  -92.2343,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -95.2710,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -89.5836,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -88.7806,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -89.4974,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -88.7588,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -89.3179,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01436,  -98.1263,  'MARION 2',  115.00,  22
6012,  1,  -0.005,  -42.355,  0.000,  0.000,  6,  1.03000,  -97.0699,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00700,  -102.0733,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96554,  -105.8768,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -102.2740,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -100.7349,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01003,  -100.3315,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01103,  -98.4305,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01110,  -98.8750,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00903,  -98.1034,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03782,  -92.7467,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03180,  -94.4149,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02452,  -96.5679,  'LEANDER ',  115.00,  23
6024,  1,  -0.003,  -177.448,  0.000,  0.000,  6,  1.03000,  -100.5794,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.035,  -306.758,  0.000,  0.000,  6,  1.02999,  -101.6981,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01283,  -100.6775,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -98.1852,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01391,  -98.2715,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97158,  -106.5626,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98800,  -93.1393,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99006,  -94.9297,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01561,  -100.3847,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -94.0870,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02418,  -95.5464,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01965,  -97.3286,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01814,  -97.3292,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01390,  -99.6592,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03591,  -92.4612,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02341,  -95.4604,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01186,  -98.7170,  'AUSTIN 3',  115.00,  23
6041,  1,  -18.953,  -20.480,  0.000,  0.000,  6,  1.03994,  -92.2630,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -90.5891,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01491,  -99.8103,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00196,  -102.0217,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -94.7729,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01883,  -97.7348,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01421,  -101.1217,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -94.7729,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -94.7729,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -94.7729,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03471,  -94.5427,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -94.7729,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03577,  -94.5064,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -23.175,  0.000,  0.000,  6,  1.03996,  -94.2665,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91632,  -114.6093,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -92.1846,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02516,  -94.5003,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02331,  -95.8377,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88729,  -122.7096,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00994,  -102.3362,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01554,  -98.7838,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01078,  -92.8300,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00799,  -94.8318,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99312,  -99.7323,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00323,  -99.6821,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02858,  -92.4821,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02366,  -94.7922,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01556,  -98.5757,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -91.6253,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -90.4037,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -91.8023,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -90.7744,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -91.3419,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -91.3521,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00478,  -90.5345,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99724,  -92.3870,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98539,  -95.8675,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -89.4089,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00117,  -90.0093,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -89.8184,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -96.8728,  'MARBLE F',  115.00,  23
6082,  1,  -23.176,  -15.960,  0.000,  0.000,  6,  1.03963,  -95.4667,  'MARBLE F',  13.800,  23
6083,  1,  -23.176,  -13.105,  0.000,  0.000,  6,  1.03963,  -95.3379,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -97.5108,  'ROUND RO',  115.00,  23
6085,  1,  -0.656,  0.000,  0.000,  0.000,  6,  1.02311,  -97.4641,  'ROUND RO',  13.800,  23
6086,  1,  -14.062,  0.000,  0.000,  0.000,  6,  1.02465,  -96.5116,  'ROUND RO',  13.800,  23
6087,  1,  -3.438,  0.000,  0.000,  0.000,  6,  1.02345,  -97.2663,  'ROUND RO',  13.800,  23
6088,  1,  -4.969,  0.000,  0.000,  0.000,  6,  1.02315,  -97.2538,  'ROUND RO',  13.800,  23
6089,  1,  -6.512,  0.000,  0.000,  0.000,  6,  1.02382,  -97.0477,  'ROUND RO',  13.800,  23
6090,  1,  -19.075,  0.000,  0.000,  0.000,  6,  1.02325,  -96.4764,  'ROUND RO',  13.800,  23
6091,  1,  0.003,  -84.254,  0.000,  0.000,  6,  1.02624,  -101.1248,  'WIMBERLE',  115.00,  23
6092,  1,  0.005,  -52.010,  0.000,  0.000,  6,  1.01989,  -101.1564,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00940,  -100.5912,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01363,  -100.4356,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01919,  -99.6320,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -91.156,  0.000,  0.000,  6,  1.00639,  -104.3584,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00838,  -101.0445,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01108,  -99.1663,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00159,  -102.0726,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00475,  -103.1251,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00905,  -90.9102,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01254,  -91.9691,  'WINCHEST',  230.00,  25
6103,  1,  0.001,  -110.858,  0.000,  0.000,  6,  1.02751,  -96.1351,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00905,  -90.9102,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00905,  -90.9102,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01500,  -90.5383,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03289,  -92.1499,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00979,  -95.8267,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94255,  -104.4926,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -91.1356,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -91.0234,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00836,  -103.2080,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00858,  -99.2390,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00360,  -102.2976,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00531,  -101.6457,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99960,  -101.5864,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -95.9187,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03809,  -92.7926,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02864,  -95.2791,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -97.1045,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01249,  -101.6012,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90154,  -102.8655,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01272,  -98.6159,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -97.8423,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99293,  -103.6736,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01176,  -98.8497,  'AUSTIN 3',  115.00,  23
6127,  1,  0.003,  -6.912,  0.000,  0.000,  6,  0.85839,  -111.9870,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00556,  -103.2914,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87052,  -114.8804,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00660,  -99.3852,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01497,  -100.0781,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00486,  -99.7835,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94966,  -107.2165,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97371,  -104.0336,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97290,  -97.8129,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -99.4105,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00715,  -100.2033,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96606,  -107.8441,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97032,  -103.8652,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93633,  -105.9652,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -92.5464,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -95.5391,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02328,  -98.4743,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -92.5464,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -88.2295,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -88.3889,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -87.9592,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -91.4765,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -91.9917,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -101.3991,  'SAN ANTO',  115.00,  26
6151,  1,  0.006,  -73.106,  0.000,  0.000,  6,  0.95592,  -105.4358,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -98.3662,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01172,  -99.8327,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99158,  -101.0830,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00160,  -102.8077,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01667,  -97.0172,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99185,  -105.0027,  'BOERNE 1',  115.00,  26
6158,  1,  -0.001,  -69.291,  0.000,  0.000,  6,  1.01771,  -103.2844,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01073,  -100.9102,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00941,  -98.8879,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02670,  -91.4619,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02426,  -94.4763,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01782,  -97.2956,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -89.9494,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -89.7768,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -90.7538,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -90.1375,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00842,  -101.9958,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02760,  -93.7658,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -97.1439,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01165,  -99.5649,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98704,  -93.8709,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98796,  -95.7601,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01432,  -101.3785,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00762,  -99.3304,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01145,  -99.5139,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.081,  -423.581,  0.000,  0.000,  6,  1.02999,  -98.1204,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01255,  -101.0231,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99843,  -102.8939,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99670,  -103.5452,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01727,  -100.2420,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01287,  -101.7784,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98795,  -100.0132,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01134,  -99.3673,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00703,  -99.7407,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01643,  -98.2243,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01425,  -98.6701,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97498,  -92.5151,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95181,  -97.4476,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94965,  -106.7171,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00955,  -100.4203,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00495,  -96.3312,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99465,  -99.7066,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00041,  -100.1455,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95619,  -100.8377,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00263,  -102.2442,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -94.5398,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -98.2236,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02164,  -99.9162,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99458,  -102.7269,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01630,  -101.9352,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99744,  -101.7730,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00919,  -101.7583,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00290,  -102.1244,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -97.6057,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97011,  -102.3565,  'LEXINGTO',  115.00,  25
6207,  1,  -0.004,  -95.354,  0.000,  0.000,  6,  1.03000,  -100.0634,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -99.1919,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98517,  -103.8488,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03814,  -91.9475,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03053,  -93.7715,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01693,  -97.2136,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -90.4483,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -89.0804,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -91.2103,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -90.2884,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01073,  -100.3497,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00200,  -99.3290,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01440,  -99.5844,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01158,  -100.5562,  'SAN ANTO',  115.00,  22
6221,  1,  0.012,  -103.638,  0.000,  0.000,  6,  1.01799,  -105.6887,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02197,  -95.8353,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01907,  -97.2592,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00875,  -99.7489,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99881,  -102.3211,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89336,  -117.9327,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01698,  -97.9551,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02567,  -92.5905,  'SAN MARC',  500.00,  22
6229,  1,  -0.006,  -176.778,  0.000,  0.000,  6,  1.03000,  -95.3297,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -98.2504,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99317,  -100.7517,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00597,  -98.3792,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00750,  -99.1543,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -95.1782,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02467,  -96.7112,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01734,  -99.6679,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84729,  -113.9970,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01456,  -98.3766,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03130,  -92.2989,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -96.0462,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01159,  -99.1271,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03130,  -92.2989,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -90.9435,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -89.6994,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -90.1042,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -91.1744,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03920,  -91.6941,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -91.0705,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -90.5226,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00446,  -102.1028,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01284,  -101.6285,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99702,  -99.7046,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98191,  -100.6275,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03246,  -91.9794,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02823,  -93.7166,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01539,  -97.5634,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -91.1150,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02795,  -90.3265,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03246,  -91.9794,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -90.9415,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00671,  -102.0916,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01502,  -97.8541,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00126,  -97.9897,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99685,  -100.2089,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99518,  -96.1499,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.597,  -1.719,  0.000,  0.000,  6,  0.99762,  -96.0430,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.555,  -2.727,  0.000,  0.000,  6,  0.99905,  -95.9789,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.597,  -1.719,  0.000,  0.000,  6,  0.99762,  -96.0430,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.555,  -2.727,  0.000,  0.000,  6,  0.99905,  -95.9789,  'CUERO 1 ',  13.800,  24
6270,  1,  -6.389,  -6.817,  0.000,  0.000,  6,  1.00480,  -95.7248,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.904,  -4.090,  0.000,  0.000,  6,  1.00098,  -95.8453,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.555,  -2.727,  0.000,  0.000,  6,  0.99905,  -95.9789,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.555,  -2.727,  0.000,  0.000,  6,  0.99905,  -95.9789,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.981,  -3.201,  0.000,  0.000,  6,  0.99972,  -95.9507,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00160,  -101.9327,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00194,  -104.5661,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -95.7642,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01661,  -97.6741,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -94.7915,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01475,  -97.8427,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01486,  -101.4473,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -99.4146,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01312,  -102.3838,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00836,  -101.0361,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98512,  -103.6059,  'BOERNE 2',  230.00,  26
6286,  1,  -0.004,  -100.813,  0.000,  0.000,  6,  0.96923,  -108.6864,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -98.2375,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00466,  -101.3645,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00596,  -99.5165,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02153,  -98.6123,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00767,  -101.9057,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03305,  -91.5996,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02357,  -94.3911,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00961,  -97.7434,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03123,  -90.8820,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03148,  -90.9864,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02839,  -89.9268,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02559,  -92.0376,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02633,  -94.1533,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02459,  -95.4667,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02559,  -92.0376,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01958,  -89.9239,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02372,  -91.3240,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -90.2640,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -89.8975,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01361,  -98.5137,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00248,  -101.6997,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00516,  -100.6609,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95582,  -106.7130,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01860,  -100.1921,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96016,  -100.3481,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02341,  -99.5612,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01193,  -99.4518,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00885,  -101.4369,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02763,  -95.0518,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01767,  -95.4060,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -96.2334,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01303,  -97.2158,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01133,  -97.9300,  'GEORGETO',  115.00,  23
6320,  1,  -0.003,  -232.974,  0.000,  0.000,  6,  1.02589,  -100.3436,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00775,  -98.6226,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00605,  -101.4877,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00295,  -101.6993,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01020,  -100.9304,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86093,  -112.3578,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99615,  -101.0957,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93284,  -102.1907,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90055,  -112.6140,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97330,  -103.6177,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01587,  -99.0684,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.001,  -153.548,  0.000,  0.000,  6,  1.02137,  -99.2148,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00549,  -102.0309,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02556,  -94.7656,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -97.3752,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01591,  -99.5865,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84245,  -119.0333,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02154,  -100.8040,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86088,  -111.0049,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99212,  -99.2801,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00379,  -102.6314,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99468,  -102.2132,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -94.2058,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02544,  -95.6955,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -97.0130,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00747,  -99.5702,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00008,  -104.8458,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -92.4786,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03215,  -94.3948,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01917,  -97.6977,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01653,  -101.2165,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -98.1719,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02507,  -95.8849,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02193,  -97.1475,  'ROUND RO',  115.00,  23
6356,  1,  -0.031,  -245.011,  0.000,  0.000,  6,  1.02999,  -101.6665,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92768,  -116.2591,  'DEVINE 0',  115.00,  26
6358,  1,  -0.003,  -154.257,  0.000,  0.000,  6,  1.03000,  -101.2843,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -94.0311,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01496,  -94.4592,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95481,  -91.4372,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03245,  -89.4535,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02078,  -92.9219,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01609,  -96.9534,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.8989,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.5696,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.1229,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.0556,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.8964,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98018,  -103.4783,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02368,  -102.6318,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97026,  -99.9547,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99945,  -101.9353,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99489,  -100.5777,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99489,  -100.5777,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -98.0516,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00132,  -101.2646,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99557,  -86.0532,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99224,  -88.9218,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99126,  -91.9422,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99557,  -86.0532,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99557,  -86.0532,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99557,  -86.0532,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99557,  -86.0532,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99557,  -86.0532,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01610,  -97.6011,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00138,  -101.2551,  'SPRING 1',  115.00,  5
7028,  1,  0.004,  -496.625,  0.000,  0.000,  7,  1.01538,  -100.9046,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97940,  -87.2976,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97458,  -93.7106,  'PORT LAV',  115.00,  6
7031,  1,  -18.017,  0.000,  0.000,  0.000,  7,  0.98150,  -85.9015,  'PORT LAV',  13.800,  6
7032,  1,  -4.644,  0.000,  0.000,  0.000,  7,  0.98000,  -86.9372,  'PORT LAV',  13.800,  6
7033,  1,  -4.644,  0.000,  0.000,  0.000,  7,  0.98000,  -86.9372,  'PORT LAV',  13.800,  6
7034,  1,  -2.724,  0.000,  0.000,  0.000,  7,  0.97976,  -87.0862,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01864,  -97.0524,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -99.5047,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02124,  -93.1467,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00749,  -95.0759,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00166,  -99.0827,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -93.4086,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -97.0046,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99127,  -84.9515,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99174,  -87.5187,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96527,  -90.5845,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -83.4521,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -84.2529,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02017,  -93.6065,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -95.6673,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00814,  -99.8495,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99283,  -102.7143,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00040,  -101.3649,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00178,  -99.9046,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00896,  -96.0219,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99196,  -101.4124,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00114,  -99.4708,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -97.3075,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99821,  -101.2931,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96781,  -80.8126,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97222,  -83.1895,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97283,  -86.9083,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98245,  -79.8397,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98124,  -79.9229,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98232,  -79.8556,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97890,  -80.0726,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98006,  -80.0043,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98094,  -79.9432,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98481,  -102.9405,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95803,  -89.2170,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95706,  -93.5644,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99830,  -98.9468,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92877,  -86.0537,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -97.1450,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -93.7614,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -96.0245,  'GALVESTO',  115.00,  2
7075,  1,  0.000,  -357.428,  0.000,  0.000,  7,  1.02156,  -97.9980,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03543,  -88.1396,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02911,  -90.4430,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01819,  -95.0384,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.1051,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -85.5313,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -85.5074,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.0520,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01780,  -93.0081,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -96.0019,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98912,  -96.5201,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99636,  -99.9814,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00308,  -98.5757,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96654,  -101.2640,  'RICHMOND',  115.00,  3
7089,  1,  0.000,  -328.043,  0.000,  0.000,  7,  1.01802,  -102.0266,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99514,  -102.1567,  'PINEHURS',  115.00,  5
7091,  1,  -0.009,  -325.600,  0.000,  0.000,  7,  1.03000,  -102.0701,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99568,  -100.7843,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99149,  -101.3882,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00746,  -102.1496,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89143,  -71.0078,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91161,  -75.7018,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91684,  -77.7789,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93904,  -60.8045,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99707,  -99.6254,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00065,  -100.2847,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98970,  -102.0197,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99732,  -99.9134,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03303,  -88.5392,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02042,  -92.4108,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -96.3199,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.9623,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03303,  -88.5392,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03303,  -88.5392,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.8392,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.7972,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.4881,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.5036,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.5583,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.5577,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96712,  -100.6264,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99820,  -100.9783,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98999,  -101.7505,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99807,  -99.5420,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98717,  -102.1883,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98717,  -102.1883,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98717,  -102.1883,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92398,  -85.4358,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99480,  -100.6913,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02788,  -89.9793,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -94.6220,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00628,  -97.0620,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00725,  -99.6884,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96567,  -90.2913,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -88.3537,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01822,  -92.7211,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00581,  -96.4952,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -88.3537,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02757,  -87.0564,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02672,  -86.7229,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02627,  -86.5603,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02639,  -86.4928,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02768,  -86.9156,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -88.3537,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -88.3537,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -88.3537,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -88.3537,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00337,  -102.5150,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99906,  -99.0334,  'HOUSTON ',  115.00,  4
7145,  1,  -0.005,  -299.354,  0.000,  0.000,  7,  1.03000,  -103.0349,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -103.0349,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00543,  -100.3785,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99332,  -102.0193,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95152,  -89.8218,  'BLOOMING',  115.00,  6
7150,  1,  -0.002,  -60.846,  0.000,  0.000,  7,  1.03000,  -97.0880,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02449,  -99.9718,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99764,  -100.3811,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90691,  -81.3883,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00853,  -101.9054,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99080,  -100.6501,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -97.2617,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00317,  -100.2327,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98844,  -101.4423,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02720,  -93.4016,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01657,  -95.5867,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00842,  -98.7311,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03600,  -92.8546,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.5549,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03704,  -92.7843,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03609,  -92.8459,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.4108,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -92.1951,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02720,  -93.4016,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02720,  -93.4016,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -91.0731,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -93.9915,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01941,  -95.9449,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98823,  -102.1991,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99707,  -98.4525,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02674,  -94.0906,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01361,  -96.4800,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99427,  -101.0001,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99027,  -102.3582,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99190,  -99.5868,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99572,  -101.0798,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98979,  -102.2786,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97038,  -101.1161,  'PATTISON',  115.00,  3
7183,  1,  -0.022,  -454.146,  0.000,  0.000,  7,  1.03000,  -102.0924,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01793,  -92.2527,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00907,  -94.4276,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -89.9496,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00874,  -94.0497,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -98.6908,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -89.9496,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -89.9496,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -89.9496,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -89.9496,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -89.9496,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -88.0524,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -87.7513,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02628,  -88.7644,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02247,  -89.1850,  'HOUSTON ',  13.800,  3
7198,  1,  -0.004,  -224.701,  0.000,  0.000,  7,  1.03000,  -101.3149,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02338,  -93.3489,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01495,  -97.0149,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -100.5170,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98044,  -103.5246,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95257,  -93.8505,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03521,  -87.9733,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02726,  -90.8538,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02569,  -94.6202,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03521,  -87.9733,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -85.7971,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.4671,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.1909,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.6922,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -85.8880,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00794,  -97.5995,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99390,  -100.0481,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99760,  -101.6039,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99266,  -101.1487,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99580,  -101.3239,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99396,  -102.4386,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97048,  -96.9499,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99496,  -101.1640,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99407,  -100.8699,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99499,  -100.1427,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99989,  -100.6874,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99421,  -101.3716,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99176,  -102.4862,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00199,  -100.8154,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02765,  -92.2437,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -95.7880,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00480,  -98.0519,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98675,  -98.7985,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00296,  -97.5539,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02291,  -96.6868,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98270,  -103.6412,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00239,  -102.3562,  'PORTER 0',  115.00,  5
7235,  1,  -0.009,  -229.641,  0.000,  0.000,  7,  1.03000,  -103.1195,  'CYPRESS ',  115.00,  3
7236,  1,  -0.005,  -232.438,  0.000,  0.000,  7,  1.03000,  -102.3288,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96476,  -99.4187,  'FULSHEAR',  115.00,  1
7238,  1,  0.000,  -93.007,  0.000,  0.000,  7,  1.02341,  -98.8730,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00314,  -98.0560,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00452,  -101.3547,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99201,  -101.6962,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99371,  -101.5439,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00383,  -100.2551,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99036,  -98.7488,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00224,  -102.5811,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98567,  -102.6131,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95420,  -94.4951,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99040,  -101.8525,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99312,  -101.1085,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00352,  -100.3101,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99600,  -103.3690,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00232,  -91.3921,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99000,  -94.4244,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02182,  -101.4455,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00055,  -99.2749,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99763,  -100.3553,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99437,  -99.0141,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99661,  -100.2635,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00705,  -100.2297,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00601,  -98.3615,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93686,  -81.6924,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -63.576,  0.000,  0.000,  7,  0.94672,  -84.4893,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -88.5554,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02315,  -91.1801,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00887,  -96.0367,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02745,  -87.2812,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -88.5554,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -88.5554,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -88.5554,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02763,  -87.5379,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98799,  -101.8363,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99612,  -99.8724,  'HOUSTON ',  115.00,  3
7273,  1,  -0.006,  -211.111,  0.000,  0.000,  7,  1.03000,  -97.3592,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99361,  -90.8964,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99010,  -92.9163,  'VICTORIA',  115.00,  6
7276,  1,  0.000,  -473.488,  0.000,  0.000,  7,  1.01719,  -101.7202,  'HOUSTON ',  115.00,  3
7277,  1,  -0.008,  -47.377,  0.000,  0.000,  7,  0.96694,  -93.6336,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -93.2459,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01297,  -96.0952,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -93.2459,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -93.2459,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02382,  -91.6005,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00310,  -96.4466,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.644,  0.000,  0.000,  0.000,  7,  1.02439,  -91.2707,  'BAYTOWN ',  13.200,  4
7285,  1,  -13.138,  0.000,  0.000,  0.000,  7,  1.02393,  -90.9573,  'BAYTOWN ',  13.200,  4
7286,  1,  -13.138,  0.000,  0.000,  0.000,  7,  1.02535,  -90.6683,  'BAYTOWN ',  13.200,  4
7287,  1,  -13.138,  0.000,  0.000,  0.000,  7,  1.02535,  -90.6683,  'BAYTOWN ',  13.200,  4
7288,  1,  -13.138,  0.000,  0.000,  0.000,  7,  1.02535,  -90.6683,  'BAYTOWN ',  13.200,  4
7289,  1,  -26.282,  0.000,  0.000,  0.000,  7,  1.02406,  -90.5831,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99213,  -102.5185,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98152,  -102.7689,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00469,  -99.7521,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00590,  -97.0434,  'SANTA FE',  115.00,  2
7294,  1,  0.000,  -31.776,  0.000,  0.000,  7,  1.02917,  -95.7649,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99383,  -101.5711,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98625,  -102.4121,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99112,  -100.7043,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99424,  -101.6754,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95810,  -97.7533,  'EAGLE LA',  115.00,  1
7300,  1,  -0.002,  -185.250,  0.000,  0.000,  7,  1.03000,  -102.8365,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99347,  -99.1122,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93721,  -88.4963,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96095,  -91.1585,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93626,  -81.9910,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96040,  -87.9760,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96343,  -93.1433,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93626,  -81.9910,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93626,  -81.9910,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93626,  -81.9910,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93626,  -81.9910,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94854,  -80.9503,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00834,  -90.0372,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98335,  -93.6088,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95712,  -101.8690,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01048,  -101.3061,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99235,  -100.0457,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99943,  -97.7420,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99047,  -100.2911,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99347,  -101.2711,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03203,  -87.9227,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01862,  -89.4496,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -92.8728,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -86.8885,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02812,  -86.5245,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02808,  -86.5174,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03021,  -87.2390,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96994,  -89.3868,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96594,  -91.1109,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96994,  -89.3868,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99557,  -101.0391,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02866,  -90.6933,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01715,  -92.9701,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00323,  -97.9631,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02866,  -90.6933,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -90.0270,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00346,  -99.5483,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93237,  -95.4923,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99582,  -100.2398,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95512,  -93.2634,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97107,  -101.7984,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98188,  -88.5774,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99957,  -94.5640,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97394,  -99.1586,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98822,  -102.2523,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99778,  -99.6890,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03232,  -88.9818,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02048,  -91.7103,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01336,  -94.8508,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.0448,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.7340,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.0004,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.2178,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.6705,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.2505,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.1838,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.3237,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03232,  -88.9818,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -86.4285,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.8989,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.1679,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.2029,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99159,  -101.5351,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00273,  -97.2484,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96210,  -99.4188,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99963,  -100.9002,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -89.7506,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01964,  -93.1892,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00970,  -97.3141,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.6805,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.3895,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.6262,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.7070,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03809,  -89.3595,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.9105,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.4739,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.6500,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.1571,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.7466,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -87.8997,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00452,  -94.0699,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00088,  -101.6394,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99304,  -100.5790,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99779,  -96.9852,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99210,  -101.2280,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99424,  -102.0788,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99643,  -101.2096,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99127,  -101.6809,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00011,  -101.8791,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.3432,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -96.5104,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01623,  -98.6337,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -97.6703,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95292,  -93.2125,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99214,  -100.4842,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99921,  -101.7209,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98952,  -100.9319,  'HOUSTON ',  115.00,  3
7397,  1,  0.002,  -101.491,  0.000,  0.000,  7,  1.00742,  -100.5616,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00413,  -98.6034,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99936,  -99.8737,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02857,  -90.2181,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01904,  -92.6058,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01131,  -96.6884,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00331,  -98.3332,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99077,  -102.4796,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01687,  -96.6468,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97638,  -82.1331,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97289,  -83.5784,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94558,  -87.6404,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00313,  -95.4015,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -100.0339,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99969,  -102.2321,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98904,  -95.8546,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96295,  -95.4459,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98979,  -84.9716,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98191,  -86.9748,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97596,  -89.4097,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00684,  -100.9200,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -100.5459,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00327,  -97.2846,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01135,  -97.5850,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99763,  -101.5951,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.7844,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -92.2727,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -96.3923,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99103,  -102.3516,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93061,  -91.6645,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98866,  -102.4724,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -88.9420,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01028,  -89.0708,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98742,  -93.0527,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00324,  -100.6248,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00771,  -104.8871,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99936,  -101.9413,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01987,  -102.7323,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -41.309,  0.000,  0.000,  8,  1.01622,  -103.6773,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02854,  -99.3709,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -83.063,  0.000,  0.000,  8,  1.03000,  -100.2561,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -51.940,  0.000,  0.000,  8,  1.03000,  -99.9616,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01872,  -100.6640,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99863,  -103.1698,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99830,  -102.7747,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98937,  -100.4098,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01214,  -95.6645,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01802,  -100.5141,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.179,  0.000,  0.000,  8,  1.01172,  -104.1924,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00530,  -105.5751,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01385,  -102.9335,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -52.581,  0.000,  0.000,  8,  1.03000,  -102.7904,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01277,  -100.8435,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02622,  -97.5548,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -135.995,  0.000,  0.000,  8,  1.03000,  -101.1185,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00118,  -102.6168,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02745,  -99.2846,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -15.134,  0.000,  0.000,  8,  1.03000,  -101.4962,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02522,  -101.1557,  'LUFKIN 1',  115.00,  8
8024,  1,  -20.431,  0.000,  0.000,  0.000,  8,  1.02748,  -99.7109,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -45.000,  0.000,  0.000,  8,  1.03000,  -100.9754,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99968,  -104.4262,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02400,  -100.6357,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01171,  -103.6092,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99881,  -103.1679,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03912,  -94.3638,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03495,  -95.4729,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02670,  -99.0169,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -92.7980,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -93.1210,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -93.2547,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -93.1976,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00526,  -105.3617,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01700,  -95.4053,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00628,  -103.7946,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00276,  -100.7218,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -46.665,  0.000,  0.000,  8,  1.03000,  -101.9767,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00881,  -103.7436,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01805,  -90.1489,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02001,  -91.8330,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01882,  -94.4060,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01553,  -89.3949,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01601,  -89.5054,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -88.7153,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01647,  -89.6464,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01476,  -89.1346,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01657,  -89.6868,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02121,  -101.9810,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99836,  -102.1635,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00236,  -101.2278,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02758,  -98.6275,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02587,  -102.5537,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02407,  -90.9099,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02269,  -92.4673,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01943,  -94.2350,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01720,  -89.9480,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01579,  -89.7462,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02815,  -95.4195,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01618,  -103.4335,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01687,  -94.7409,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00493,  -99.6848,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01650,  -94.8282,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00784,  -90.3302,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01257,  -92.6115,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00733,  -95.5670,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -88.0345,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -89.1187,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00103,  -98.4300,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00465,  -102.7735,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03198,  -83.7543,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03200,  -87.7742,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03162,  -92.1429,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -81.3928,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -81.2654,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -81.8154,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -81.5216,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00602,  -103.0887,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03142,  -91.3231,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01126,  -93.1281,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93845,  -102.1187,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94423,  -102.0147,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95962,  -101.7351,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -90.0499,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -90.4793,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02425,  -102.1934,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01789,  -103.2250,  'ELKHART ',  115.00,  7
8091,  1,  -0.001,  -26.261,  0.000,  0.000,  8,  1.03000,  -96.9347,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00790,  -102.1170,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02313,  -93.1058,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00779,  -99.1664,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99807,  -101.7105,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00523,  -101.1522,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03043,  -92.9699,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02851,  -95.6484,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03078,  -90.1989,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02469,  -101.8947,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01536,  -102.9821,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.89792,  -108.3337,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99529,  -98.1301,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00710,  -102.7208,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02548,  -91.0799,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01588,  -93.7335,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -22.964,  0.000,  0.000,  8,  1.03000,  -94.8944,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00859,  -102.6524,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99945,  -100.3013,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -38.626,  0.000,  0.000,  8,  1.03000,  -98.4586,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01832,  -102.5968,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03530,  -92.5378,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03303,  -93.5586,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03035,  -95.3693,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03735,  -92.4673,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -91.8136,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -91.9156,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00960,  -105.1889,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02884,  -94.3939,  'HENDERSO',  115.00,  8
8120,  1,  -0.002,  -93.318,  0.000,  0.000,  8,  1.03000,  -103.5542,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02348,  -99.0484,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02167,  -103.7935,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00199,  -99.9245,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -96.2331,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.465,  0.000,  0.000,  8,  1.02412,  -103.9562,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03205,  -89.0373,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03176,  -89.8976,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03316,  -91.6143,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -88.5156,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -87.7378,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -88.3726,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00040,  -99.6079,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02731,  -96.6216,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02643,  -98.9775,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02507,  -101.8155,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01028,  -101.8411,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01719,  -102.1777,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -48.951,  0.000,  0.000,  8,  1.03000,  -102.6752,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00481,  -99.7730,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99811,  -102.0777,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01974,  -104.4197,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01417,  -94.6810,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02313,  -101.8370,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01295,  -96.0032,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01535,  -99.3529,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00927,  -104.2133,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02525,  -93.8750,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01229,  -96.1787,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00537,  -99.4609,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01653,  -102.6064,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -37.960,  0.000,  0.000,  8,  1.03000,  -103.7449,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02786,  -101.9556,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00099,  -102.6280,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01104,  -103.1673,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02499,  -91.7021,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99800,  -97.3667,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92467,  -105.6841,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03559,  -95.6980,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.004,  -135.200,  0.000,  0.000,  8,  1.03000,  -97.8901,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02756,  -100.6270,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.987,  5.619,  0.000,  0.000,  1,  0.98772,  -67.3222,  'ODESSA 2',  11.500,  9
11002,  1,  12.016,  3.390,  0.000,  0.000,  1,  1.02447,  -60.9097,  'PRESIDIO',  11.500,  9
11007,  1,  5.509,  1.558,  0.000,  0.000,  1,  1.02731,  -59.3675,  'VAN HORN',  11.500,  9
11012,  1,  2.647,  0.749,  0.000,  0.000,  1,  0.99990,  -76.3696,  'SANDERSO',  11.500,  9
11013,  1,  28.582,  8.007,  0.000,  0.000,  1,  0.98371,  -52.0848,  'MONAHANS',  11.500,  9
11014,  1,  2.174,  0.616,  0.000,  0.000,  1,  0.99309,  -53.3886,  'GRANDFAL',  11.500,  9
11015,  1,  5.856,  1.656,  0.000,  0.000,  1,  1.03043,  -60.5355,  'MARFA 0S',  11.500,  9
11016,  1,  2.742,  0.777,  0.000,  0.000,  1,  1.01753,  -62.1513,  'GARDEN C',  11.500,  9
11017,  1,  17.050,  4.798,  0.000,  0.000,  1,  0.97110,  -63.8668,  'ODESSA 4',  11.500,  9
11018,  1,  0.063,  0.018,  0.000,  0.000,  1,  0.97041,  -63.7519,  'NOTREES ',  11.500,  9
11019,  1,  60.050,  16.632,  0.000,  0.000,  1,  1.00689,  -67.1755,  'MIDLAND ',  11.500,  9
11024,  1,  62.847,  17.355,  0.000,  0.000,  1,  0.96907,  -63.6596,  'ODESSA 6',  11.500,  9
11027,  1,  98.967,  27.015,  0.000,  0.000,  1,  1.01267,  -69.1050,  'MIDLAND ',  11.500,  9
11028,  1,  8.464,  2.391,  0.000,  0.000,  1,  1.02314,  -68.6478,  'COAHOMA ',  11.500,  9
11029,  1,  77.479,  21.313,  0.000,  0.000,  1,  1.00374,  -67.1785,  'MIDLAND ',  11.500,  9
11030,  1,  21.280,  5.983,  0.000,  0.000,  1,  1.01482,  -60.4887,  'ALPINE 0',  11.500,  9
11031,  1,  9.155,  2.585,  0.000,  0.000,  1,  1.00299,  -56.4860,  'FORT DAV',  11.500,  9
11036,  1,  13.178,  3.715,  0.000,  0.000,  1,  0.99534,  -62.0302,  'CRANE 0S',  11.500,  9
11037,  1,  97.012,  26.417,  0.000,  0.000,  1,  0.97199,  -65.9134,  'ODESSA 5',  11.500,  9
11040,  1,  44.437,  12.369,  0.000,  0.000,  1,  0.97746,  -65.6482,  'ANDREWS ',  11.500,  9
11044,  1,  11.100,  3.132,  0.000,  0.000,  1,  1.01509,  -75.0055,  'BIG LAKE',  11.500,  9
11045,  1,  98.244,  26.769,  0.000,  0.000,  1,  0.98582,  -68.9134,  'MIDLAND ',  11.500,  9
11046,  1,  10.637,  3.003,  0.000,  0.000,  1,  1.02729,  -73.5655,  'OZONA 0S',  11.500,  9
11054,  1,  15.225,  4.289,  0.000,  0.000,  1,  1.01491,  -66.4572,  'STANTON ',  11.500,  9
11055,  1,  3.635,  1.028,  0.000,  0.000,  1,  1.00960,  -68.4748,  'ODONNELL',  11.500,  9
11058,  1,  13.543,  3.819,  0.000,  0.000,  1,  1.01921,  -63.9759,  'IRAAN 3 ',  11.500,  9
11064,  1,  128.907,  34.666,  0.000,  0.000,  1,  0.98029,  -68.7099,  'ODESSA 3',  11.500,  9
11067,  1,  63.926,  17.678,  0.000,  0.000,  1,  1.00466,  -60.0197,  'BIG SPRI',  11.500,  9
11068,  1,  59.765,  16.538,  0.000,  0.000,  1,  0.98572,  -64.7039,  'MIDLAND ',  11.500,  9
11071,  1,  86.778,  23.771,  0.000,  0.000,  1,  0.99545,  -66.0958,  'ODESSA 1',  11.500,  9
11083,  1,  31.152,  8.725,  0.000,  0.000,  1,  1.01194,  -58.1494,  'FORT STO',  11.500,  9
11085,  1,  20.640,  5.800,  0.000,  0.000,  1,  0.97892,  -53.8330,  'KERMIT 0',  11.500,  9
11086,  1,  38.156,  10.650,  0.000,  0.000,  1,  0.98669,  -55.2503,  'PECOS 0S',  11.500,  9
11087,  1,  0.846,  0.240,  0.000,  0.000,  1,  1.02728,  -68.2618,  'SHEFFIEL',  11.500,  9
11089,  1,  36.011,  10.061,  0.000,  0.000,  1,  0.99313,  -69.1706,  'LAMESA 0',  11.500,  9
11091,  1,  9.040,  2.553,  0.000,  0.000,  1,  1.03526,  -77.0378,  'RALLS 2 ',  16.100,  9
12001,  1,  33.127,  9.269,  0.000,  0.000,  2,  1.00434,  -91.0943,  'PARIS 3 ',  16.100,  11
12007,  1,  4.951,  1.400,  0.000,  0.000,  2,  1.01020,  -90.4297,  'HONEY GR',  16.100,  11
12008,  1,  9.167,  2.589,  0.000,  0.000,  2,  1.02218,  -77.8060,  'MEMPHIS ',  16.100,  10
12009,  1,  30.825,  8.637,  0.000,  0.000,  2,  1.02733,  -87.1601,  'IOWA PAR',  16.100,  11
12010,  1,  53.232,  14.794,  0.000,  0.000,  2,  1.02735,  -82.5249,  'VERNON 2',  16.100,  10
12014,  1,  28.827,  8.083,  0.000,  0.000,  2,  1.02053,  -78.7755,  'CHILDRES',  16.100,  10
12015,  1,  3.938,  1.114,  0.000,  0.000,  2,  1.01408,  -95.3679,  'FORESTBU',  16.100,  11
12016,  1,  47.381,  13.193,  0.000,  0.000,  2,  1.01945,  -95.1258,  'SHERMAN ',  16.100,  11
12020,  1,  43.988,  12.257,  0.000,  0.000,  2,  1.00415,  -86.3502,  'WICHITA ',  16.100,  11
12022,  1,  9.719,  2.744,  0.000,  0.000,  2,  1.01232,  -89.9323,  'PARIS 2 ',  16.100,  11
12025,  1,  32.427,  9.075,  0.000,  0.000,  2,  1.00228,  -85.8721,  'WICHITA ',  16.100,  11
12026,  1,  22.740,  6.391,  0.000,  0.000,  2,  1.03696,  -75.0672,  'WHEELER ',  16.100,  10
12027,  1,  2.063,  0.584,  0.000,  0.000,  2,  1.00189,  -91.6690,  'DEPORT 0',  16.100,  11
12028,  1,  10.412,  2.939,  0.000,  0.000,  2,  1.00627,  -87.9041,  'WICHITA ',  16.100,  11
12029,  1,  3.512,  0.994,  0.000,  0.000,  2,  1.02748,  -78.3563,  'SILVERTO',  16.100,  10
12030,  1,  25.974,  7.285,  0.000,  0.000,  2,  0.99285,  -93.7698,  'BONHAM 0',  16.100,  11
12031,  1,  5.749,  1.626,  0.000,  0.000,  2,  1.03303,  -77.7654,  'MATADOR ',  16.100,  10
12032,  1,  2.859,  0.809,  0.000,  0.000,  2,  1.01204,  -89.9994,  'ARTHUR C',  16.100,  11
12033,  1,  9.551,  2.696,  0.000,  0.000,  2,  0.97749,  -96.3771,  'LEONARD ',  16.100,  11
12034,  1,  3.559,  1.007,  0.000,  0.000,  2,  1.02009,  -94.7343,  'GORDONVI',  16.100,  11
12035,  1,  4.418,  1.250,  0.000,  0.000,  2,  1.02700,  -79.1860,  'KNOX CIT',  16.100,  10
12036,  1,  41.325,  11.528,  0.000,  0.000,  2,  1.00597,  -86.2895,  'WICHITA ',  16.100,  11
12037,  1,  3.809,  1.077,  0.000,  0.000,  2,  1.02456,  -95.1659,  'LINDSAY ',  16.100,  11
12038,  1,  1.853,  0.525,  0.000,  0.000,  2,  1.01418,  -91.8172,  'ECTOR 0S',  16.100,  11
12039,  1,  6.509,  1.840,  0.000,  0.000,  2,  0.99555,  -94.6735,  'SUNSET 0',  16.100,  11
12040,  1,  11.788,  3.325,  0.000,  0.000,  2,  1.00965,  -90.5788,  'CLARKSVI',  16.100,  11
12043,  1,  2.810,  0.795,  0.000,  0.000,  2,  1.01975,  -94.9146,  'SADLER 0',  16.100,  11
12044,  1,  19.722,  5.548,  0.000,  0.000,  2,  1.02252,  -93.7933,  'WHITESBO',  16.100,  11
12045,  1,  22.909,  6.435,  0.000,  0.000,  2,  1.00404,  -86.7225,  'SHEPPARD',  16.100,  11
12046,  1,  15.316,  4.315,  0.000,  0.000,  2,  1.02065,  -94.5039,  'POTTSBOR',  16.100,  11
12047,  1,  10.049,  2.837,  0.000,  0.000,  2,  1.01991,  -91.5602,  'BELLS 0S',  16.100,  11
12048,  1,  6.434,  1.819,  0.000,  0.000,  2,  1.03472,  -78.5530,  'CROSBYTO',  16.100,  10
12049,  1,  11.762,  3.319,  0.000,  0.000,  2,  1.02355,  -84.5382,  'ELECTRA ',  16.100,  10
12050,  1,  2.785,  0.788,  0.000,  0.000,  2,  0.97334,  -95.7420,  'PATTONVI',  16.100,  11
12051,  1,  15.245,  4.294,  0.000,  0.000,  2,  1.00409,  -91.4985,  'HENRIETT',  16.100,  11
12052,  1,  28.554,  8.007,  0.000,  0.000,  2,  1.02421,  -76.5780,  'PANHANDL',  16.100,  10
12053,  1,  31.566,  8.835,  0.000,  0.000,  2,  0.99572,  -92.4065,  'BOWIE 0S',  16.100,  11
12055,  1,  49.995,  13.900,  0.000,  0.000,  2,  1.00538,  -85.6725,  'WICHITA ',  16.100,  11
12060,  1,  2.769,  0.784,  0.000,  0.000,  2,  0.98054,  -94.2168,  'ROXTON 0',  16.100,  11
12063,  1,  57.082,  15.838,  0.000,  0.000,  2,  1.02227,  -94.1057,  'DENISON ',  16.100,  11
12064,  1,  6.384,  1.805,  0.000,  0.000,  2,  0.99635,  -91.9708,  'SUMNER 0',  16.100,  11
12065,  1,  73.143,  20.179,  0.000,  0.000,  2,  1.02737,  -95.4179,  'GAINESVI',  16.100,  11
12066,  1,  7.577,  2.141,  0.000,  0.000,  2,  1.02677,  -77.2247,  'ASPERMON',  16.100,  10
12067,  1,  45.097,  12.560,  0.000,  0.000,  2,  1.00032,  -85.9091,  'WICHITA ',  16.100,  11
12068,  1,  4.536,  1.283,  0.000,  0.000,  2,  1.00354,  -84.6670,  'WINDTHOR',  16.100,  11
12069,  1,  16.162,  4.553,  0.000,  0.000,  2,  1.02732,  -94.5308,  'HOWE 0SE',  16.100,  11
12072,  1,  5.582,  1.579,  0.000,  0.000,  2,  1.02474,  -93.1009,  'COLLINSV',  16.100,  11
12079,  1,  4.198,  1.188,  0.000,  0.000,  2,  1.03144,  -81.0272,  'PADUCAH ',  16.100,  10
12080,  1,  15.721,  4.428,  0.000,  0.000,  2,  1.00621,  -93.1210,  'NOCONA 0',  16.100,  11
12081,  1,  2.822,  0.799,  0.000,  0.000,  2,  1.00430,  -93.4069,  'DODD CIT',  16.100,  11
12082,  1,  60.693,  16.807,  0.000,  0.000,  2,  1.00884,  -86.7439,  'WICHITA ',  16.100,  11
12086,  1,  2.220,  0.628,  0.000,  0.000,  2,  0.99983,  -94.1015,  'MONTAGUE',  16.100,  11
12087,  1,  8.137,  2.299,  0.000,  0.000,  2,  1.03004,  -76.7543,  'SPUR 0SE',  16.100,  10
12090,  1,  1.455,  0.412,  0.000,  0.000,  2,  0.99655,  -92.6255,  'ANNONA 0',  16.100,  11
12091,  1,  19.782,  5.565,  0.000,  0.000,  2,  1.02543,  -81.4051,  'SEYMOUR ',  16.100,  10
12092,  1,  11.554,  3.260,  0.000,  0.000,  2,  1.02029,  -92.8507,  'DENISON ',  16.100,  11
12106,  1,  9.199,  2.597,  0.000,  0.000,  2,  0.98472,  -95.7846,  'WHITEWRI',  16.100,  11
12107,  1,  49.969,  13.899,  0.000,  0.000,  2,  1.01903,  -91.4207,  'SHERMAN ',  16.100,  11
12108,  1,  1.847,  0.523,  0.000,  0.000,  2,  1.01995,  -85.2054,  'ROCHESTE',  16.100,  10
12109,  1,  37.898,  10.588,  0.000,  0.000,  2,  1.01551,  -87.8144,  'BURKBURN',  16.100,  11
12110,  1,  9.095,  2.569,  0.000,  0.000,  2,  1.02731,  -94.8325,  'MUENSTER',  16.100,  11
12111,  1,  13.082,  3.688,  0.000,  0.000,  2,  1.01339,  -86.4247,  'ARCHER C',  16.100,  11
12112,  1,  4.349,  1.230,  0.000,  0.000,  2,  1.00523,  -89.0340,  'PETROLIA',  16.100,  11
12114,  1,  60.438,  16.746,  0.000,  0.000,  2,  1.01872,  -88.7587,  'PARIS 1 ',  16.100,  11
12121,  1,  2.068,  0.585,  0.000,  0.000,  2,  1.00551,  -91.3144,  'BAGWELL ',  16.100,  11
12122,  1,  4.483,  1.268,  0.000,  0.000,  2,  1.00347,  -91.5116,  'TELEPHON',  16.100,  11
12124,  1,  14.205,  4.002,  0.000,  0.000,  2,  0.97710,  -97.0313,  'VAN ALST',  16.100,  11
12125,  1,  3.647,  1.032,  0.000,  0.000,  2,  1.01135,  -93.3374,  'TIOGA 0S',  16.100,  11
12126,  1,  14.039,  3.957,  0.000,  0.000,  2,  1.01971,  -95.4884,  'VALLEY V',  16.100,  11
12129,  1,  4.302,  1.217,  0.000,  0.000,  2,  0.98839,  -95.6179,  'TRENTON ',  16.100,  11
12132,  1,  13.008,  3.668,  0.000,  0.000,  2,  1.02403,  -85.1185,  'HASKELL ',  11.500,  10
12133,  1,  6.006,  1.698,  0.000,  0.000,  2,  1.02036,  -94.2685,  'SAINT JO',  16.100,  11
13002,  1,  85.023,  23.274,  0.000,  0.000,  3,  0.97505,  -105.7065,  'KERRVILL',  11.500,  28
13005,  1,  7.125,  2.013,  0.000,  0.000,  3,  0.93459,  -117.4706,  'LEAKEY 0',  11.500,  28
13006,  1,  7.253,  2.050,  0.000,  0.000,  3,  1.01401,  -77.4348,  'HAMLIN 0',  11.500,  27
13007,  1,  10.704,  3.021,  0.000,  0.000,  3,  1.02313,  -76.3564,  'MERKEL 3',  11.500,  27
13008,  1,  15.844,  4.462,  0.000,  0.000,  3,  1.01216,  -85.8885,  'COLEMAN ',  11.500,  27
13009,  1,  11.394,  3.215,  0.000,  0.000,  3,  1.02254,  -80.7103,  'SONORA 0',  11.500,  28
13010,  1,  3.275,  0.926,  0.000,  0.000,  3,  0.96326,  -116.2418,  'CAMP WOO',  11.500,  28
13011,  1,  20.456,  5.743,  0.000,  0.000,  3,  0.92519,  -112.7718,  'LLANO 0S',  11.500,  28
13012,  1,  0.450,  0.128,  0.000,  0.000,  3,  0.90781,  -114.6545,  'WILLOW C',  11.500,  28
13013,  1,  49.302,  13.721,  0.000,  0.000,  3,  1.02735,  -79.4931,  'ABILENE ',  11.500,  27
13014,  1,  16.887,  4.754,  0.000,  0.000,  3,  0.99621,  -99.0750,  'KINGSLAN',  11.500,  28
13015,  1,  3.889,  1.101,  0.000,  0.000,  3,  1.01346,  -70.4152,  'ROSCOE 6',  11.500,  27
13021,  1,  2.241,  0.634,  0.000,  0.000,  3,  1.01340,  -82.5579,  'LUEDERS ',  11.500,  27
13022,  1,  24.003,  6.739,  0.000,  0.000,  3,  1.00444,  -71.3624,  'COLORADO',  11.500,  27
13023,  1,  12.055,  3.401,  0.000,  0.000,  3,  1.02732,  -77.6579,  'STAMFORD',  11.500,  27
13024,  1,  9.691,  2.736,  0.000,  0.000,  3,  1.02435,  -80.4986,  'ELDORADO',  11.500,  28
13025,  1,  10.336,  2.917,  0.000,  0.000,  3,  1.01046,  -91.3285,  'SAN SABA',  11.500,  28
13029,  1,  4.493,  1.271,  0.000,  0.000,  3,  1.02063,  -96.2044,  'LOMETA 0',  11.500,  28
13030,  1,  135.931,  36.605,  0.000,  0.000,  3,  1.02039,  -89.2007,  'SAN ANGE',  11.500,  27
13031,  1,  10.400,  2.935,  0.000,  0.000,  3,  1.01084,  -77.3838,  'TUSCOLA ',  11.500,  27
13032,  1,  59.592,  16.510,  0.000,  0.000,  3,  1.00973,  -78.4526,  'ABILENE ',  11.500,  27
13035,  1,  2.371,  0.671,  0.000,  0.000,  3,  1.01282,  -91.0293,  'CHEROKEE',  11.500,  28
13036,  1,  5.542,  1.567,  0.000,  0.000,  3,  1.01187,  -89.1631,  'RICHLAND',  11.500,  28
13040,  1,  12.226,  3.448,  0.000,  0.000,  3,  1.00503,  -84.5546,  'BALLINGE',  11.500,  27
13042,  1,  6.349,  1.794,  0.000,  0.000,  3,  1.00950,  -68.2569,  'SILVER 1',  11.500,  27
13049,  1,  7.800,  2.204,  0.000,  0.000,  3,  1.01537,  -79.3407,  'ANSON 0S',  11.500,  27
13051,  1,  128.878,  34.604,  0.000,  0.000,  3,  0.96653,  -86.0825,  'DEL RIO ',  11.500,  28
13052,  1,  7.851,  2.217,  0.000,  0.000,  3,  0.95757,  -112.8883,  'HUNT 0SE',  11.500,  28
13066,  1,  20.442,  5.748,  0.000,  0.000,  3,  1.01523,  -90.2524,  'BRADY 0S',  11.500,  28
13069,  1,  3.251,  0.920,  0.000,  0.000,  3,  1.01060,  -80.2095,  'OVALO 0S',  11.500,  27
13072,  1,  6.031,  1.705,  0.000,  0.000,  3,  1.01581,  -87.9316,  'MILES 0S',  11.500,  27
13075,  1,  9.996,  2.822,  0.000,  0.000,  3,  1.01226,  -88.5962,  'MASON 0S',  11.500,  28
13076,  1,  6.886,  1.945,  0.000,  0.000,  3,  0.96563,  -117.1194,  'BRACKETT',  11.500,  28
13077,  1,  60.770,  16.830,  0.000,  0.000,  3,  1.01108,  -79.2226,  'ABILENE ',  11.500,  27
13093,  1,  4.344,  1.229,  0.000,  0.000,  3,  0.96092,  -115.1933,  'ROCKSPRI',  11.500,  28
13099,  1,  10.309,  2.910,  0.000,  0.000,  3,  1.00892,  -79.5559,  'DYESS AF',  11.500,  27
13100,  1,  8.821,  2.491,  0.000,  0.000,  3,  1.00698,  -82.9117,  'HAWLEY 0',  11.500,  27
13101,  1,  6.837,  1.932,  0.000,  0.000,  3,  1.01178,  -92.4885,  'BUCHANAN',  11.500,  28
13102,  1,  59.896,  16.594,  0.000,  0.000,  3,  1.01219,  -84.1446,  'ABILENE ',  11.500,  27
13103,  1,  31.009,  8.685,  0.000,  0.000,  3,  1.01126,  -73.7160,  'SWEETWAT',  11.500,  27
13107,  1,  10.453,  2.949,  0.000,  0.000,  3,  0.96371,  -109.0107,  'INGRAM 0',  11.500,  28
13108,  1,  16.588,  4.671,  0.000,  0.000,  3,  1.01088,  -98.4350,  'KEMPNER ',  11.500,  28
13114,  1,  71.923,  19.841,  0.000,  0.000,  3,  1.01761,  -83.2972,  'SAN ANGE',  11.500,  27
13115,  1,  8.609,  2.431,  0.000,  0.000,  3,  1.01572,  -74.3475,  'ROTAN 0S',  11.500,  27
13123,  1,  55.626,  15.392,  0.000,  0.000,  3,  0.94629,  -119.7612,  'UVALDE 0',  11.500,  28
13124,  1,  52.015,  14.425,  0.000,  0.000,  3,  0.96331,  -108.6914,  'FREDERIC',  11.500,  28
13125,  1,  69.692,  19.230,  0.000,  0.000,  3,  1.00607,  -84.4109,  'ABILENE ',  11.500,  27
13126,  1,  8.559,  2.416,  0.000,  0.000,  3,  0.93634,  -120.2221,  'SABINAL ',  11.500,  28
13128,  1,  2.500,  0.708,  0.000,  0.000,  3,  1.01076,  -70.5768,  'LORAINE ',  11.500,  27
13130,  1,  82.442,  22.643,  0.000,  0.000,  3,  1.00922,  -68.3466,  'SAN ANGE',  11.500,  27
13132,  1,  8.808,  2.488,  0.000,  0.000,  3,  1.01089,  -88.6647,  'EDEN 0SE',  11.500,  28
13136,  1,  52.950,  14.704,  0.000,  0.000,  3,  1.00504,  -71.4945,  'SNYDER 2',  11.500,  27
13138,  1,  10.366,  2.926,  0.000,  0.000,  3,  1.02196,  -87.5513,  'MENARD 0',  11.500,  28
13139,  1,  11.932,  3.365,  0.000,  0.000,  3,  1.00220,  -80.8048,  'WINTERS ',  11.500,  27
13140,  1,  0.243,  0.069,  0.000,  0.000,  3,  1.00949,  -80.5228,  'GOLDSBOR',  11.500,  27
13142,  1,  7.106,  2.009,  0.000,  0.000,  3,  1.02730,  -88.6943,  'GOODFELL',  11.500,  27
13143,  1,  5.397,  1.526,  0.000,  0.000,  3,  1.02130,  -87.4061,  'SANTA AN',  11.500,  28
13144,  1,  5.841,  1.652,  0.000,  0.000,  3,  1.01449,  -88.2163,  'ROWENA 0',  11.500,  28
13145,  1,  2.711,  0.767,  0.000,  0.000,  3,  1.01631,  -75.4409,  'TRENT 2 ',  11.500,  27
13146,  1,  8.234,  2.326,  0.000,  0.000,  3,  1.02730,  -84.4256,  'JUNCTION',  11.500,  28
13147,  1,  21.851,  6.142,  0.000,  0.000,  3,  1.02733,  -97.7899,  'LAMPASAS',  11.500,  28
14002,  1,  0.957,  0.272,  0.000,  0.000,  4,  0.98122,  -115.0830,  'LAUGHLIN',  11.500,  20
14003,  1,  135.234,  36.367,  0.000,  0.000,  4,  1.00436,  -142.0336,  'EDINBURG',  11.500,  19
14005,  1,  150.878,  40.311,  0.000,  0.000,  4,  1.00208,  -120.8619,  'LAREDO 7',  11.500,  20
14006,  1,  2.494,  0.706,  0.000,  0.000,  4,  1.02397,  -116.6146,  'BRUNI 2 ',  11.500,  20
14007,  1,  208.159,  56.896,  0.000,  0.000,  4,  1.00266,  -142.9259,  'MCALLEN ',  11.500,  19
14008,  1,  27.546,  7.723,  0.000,  0.000,  4,  0.99744,  -102.7983,  'POTEET 0',  11.500,  20
14011,  1,  12.695,  3.580,  0.000,  0.000,  4,  1.01234,  -120.5163,  'HEBBRONV',  11.500,  19
14012,  1,  10.239,  2.890,  0.000,  0.000,  4,  1.02294,  -139.0361,  'PROGRESO',  11.500,  19
14013,  1,  103.149,  28.091,  0.000,  0.000,  4,  1.00374,  -141.8613,  'EDINBURG',  11.500,  19
14015,  1,  156.879,  42.809,  0.000,  0.000,  4,  0.98823,  -112.6144,  'EAGLE PA',  11.500,  20
14016,  1,  6.301,  1.781,  0.000,  0.000,  4,  1.00321,  -102.5916,  'CHARLOTT',  11.500,  20
14017,  1,  61.807,  17.112,  0.000,  0.000,  4,  1.01201,  -116.2845,  'CORPUS C',  11.500,  21
14018,  1,  6.538,  1.847,  0.000,  0.000,  4,  0.97058,  -111.2546,  'WOODSBOR',  11.500,  21
14019,  1,  116.724,  31.600,  0.000,  0.000,  4,  0.99761,  -138.0444,  'MERCEDES',  11.500,  19
14020,  1,  112.823,  30.560,  0.000,  0.000,  4,  0.98586,  -117.7182,  'CORPUS C',  11.500,  21
14021,  1,  24.356,  6.837,  0.000,  0.000,  4,  0.99797,  -138.9733,  'EDCOUCH ',  11.500,  19
14022,  1,  5.240,  1.482,  0.000,  0.000,  4,  0.98264,  -119.4132,  'ENCINAL ',  11.500,  20
14023,  1,  5.148,  1.456,  0.000,  0.000,  4,  1.00282,  -102.4474,  'MOORE 0S',  11.500,  20
14027,  1,  63.805,  17.656,  0.000,  0.000,  4,  1.01791,  -142.4884,  'MCALLEN ',  11.500,  19
14031,  1,  2.634,  0.746,  0.000,  0.000,  4,  1.01102,  -121.1541,  'SAN YGNA',  11.500,  20
14032,  1,  62.768,  17.353,  0.000,  0.000,  4,  0.98963,  -123.1187,  'KINGSVIL',  11.500,  21
14033,  1,  138.073,  37.070,  0.000,  0.000,  4,  0.99955,  -120.6950,  'LAREDO 6',  11.500,  20
14034,  1,  42.795,  11.929,  0.000,  0.000,  4,  1.00195,  -141.4028,  'HIDALGO ',  11.500,  19
14035,  1,  55.147,  15.288,  0.000,  0.000,  4,  0.98446,  -116.1443,  'CORPUS C',  11.500,  21
14036,  1,  36.049,  10.063,  0.000,  0.000,  4,  0.96107,  -112.5811,  'CRYSTAL ',  11.500,  20
14037,  1,  29.060,  8.140,  0.000,  0.000,  4,  0.98497,  -113.1703,  'SINTON 0',  11.500,  21
14038,  1,  77.405,  21.236,  0.000,  0.000,  4,  0.96077,  -108.0251,  'BEEVILLE',  11.500,  21
14040,  1,  280.251,  76.662,  0.000,  0.000,  4,  1.02137,  -135.0025,  'MISSION ',  11.500,  19
14042,  1,  135.938,  36.603,  0.000,  0.000,  4,  1.01912,  -140.0096,  'SAN JUAN',  11.500,  19
14043,  1,  2.816,  0.797,  0.000,  0.000,  4,  1.00281,  -124.7392,  'FALCON H',  11.500,  19
14048,  1,  14.279,  4.024,  0.000,  0.000,  4,  0.99748,  -136.1162,  'LA JOYA ',  11.500,  19
14051,  1,  70.176,  19.339,  0.000,  0.000,  4,  0.98585,  -122.2388,  'BISHOP 0',  11.500,  21
14053,  1,  0.091,  0.025,  0.000,  0.000,  4,  1.01355,  -122.2839,  'ARMSTRON',  11.500,  19
14054,  1,  5.820,  1.645,  0.000,  0.000,  4,  0.97188,  -110.8818,  'SKIDMORE',  11.500,  21
14055,  1,  9.998,  2.822,  0.000,  0.000,  4,  0.99279,  -114.9070,  'CORPUS C',  11.500,  21
14064,  1,  5.076,  1.435,  0.000,  0.000,  4,  0.98872,  -115.6423,  'CORPUS C',  11.500,  21
14066,  1,  111.216,  30.252,  0.000,  0.000,  4,  1.02732,  -141.9715,  'WESLACO ',  11.500,  19
14067,  1,  118.045,  31.941,  0.000,  0.000,  4,  0.99747,  -135.7762,  'HARLINGE',  11.500,  19
14068,  1,  16.879,  4.753,  0.000,  0.000,  4,  1.01655,  -142.1390,  'ELSA 0SE',  11.500,  19
14069,  1,  2.887,  0.817,  0.000,  0.000,  4,  0.99270,  -115.3824,  'CORPUS C',  11.500,  21
14071,  1,  201.229,  55.040,  0.000,  0.000,  4,  1.00130,  -125.1320,  'BROWNSVI',  11.500,  19
14072,  1,  31.786,  8.897,  0.000,  0.000,  4,  0.99759,  -114.8596,  'CORPUS C',  11.500,  21
14078,  1,  52.197,  14.491,  0.000,  0.000,  4,  0.99076,  -115.2089,  'CORPUS C',  11.500,  21
14079,  1,  177.794,  48.578,  0.000,  0.000,  4,  1.00862,  -138.0797,  'MISSION ',  11.500,  19
14086,  1,  17.052,  4.802,  0.000,  0.000,  4,  1.02728,  -132.1428,  'RIO HOND',  11.500,  19
14087,  1,  1.807,  0.512,  0.000,  0.000,  4,  1.02053,  -116.5690,  'CORPUS C',  11.500,  21
14088,  1,  232.752,  63.847,  0.000,  0.000,  4,  1.02731,  -141.9765,  'PHARR 0S',  11.500,  19
14089,  1,  6.092,  1.722,  0.000,  0.000,  4,  0.99871,  -137.8554,  'SANTA RO',  11.500,  19
14099,  1,  15.916,  4.482,  0.000,  0.000,  4,  0.98223,  -116.5159,  'ODEM 0SE',  11.500,  21
14100,  1,  45.470,  12.659,  0.000,  0.000,  4,  0.99466,  -114.8295,  'CORPUS C',  11.500,  21
14101,  1,  106.015,  28.830,  0.000,  0.000,  4,  1.00044,  -120.5055,  'LAREDO 3',  11.500,  20
14102,  1,  24.788,  6.959,  0.000,  0.000,  4,  1.00727,  -128.4187,  'OLMITO 0',  11.500,  19
14103,  1,  182.097,  49.759,  0.000,  0.000,  4,  1.01662,  -143.4217,  'EDINBURG',  11.500,  19
14106,  1,  38.511,  10.753,  0.000,  0.000,  4,  1.00200,  -127.8086,  'PORT ISA',  11.500,  19
14107,  1,  87.144,  23.907,  0.000,  0.000,  4,  1.02012,  -141.2467,  'DONNA 0S',  11.500,  19
14108,  1,  23.838,  6.693,  0.000,  0.000,  4,  0.99907,  -112.6142,  'INGLESID',  11.500,  21
14109,  1,  87.108,  23.850,  0.000,  0.000,  4,  0.99041,  -116.7186,  'CORPUS C',  11.500,  21
14110,  1,  49.252,  13.700,  0.000,  0.000,  4,  1.01194,  -133.2073,  'LOS FRES',  11.500,  19
14111,  1,  90.396,  24.729,  0.000,  0.000,  4,  0.99683,  -137.9706,  'HARLINGE',  11.500,  19
14112,  1,  4.289,  1.214,  0.000,  0.000,  4,  1.01717,  -124.2773,  'RIVIERA ',  11.500,  21
14117,  1,  17.231,  4.850,  0.000,  0.000,  4,  1.00501,  -102.4901,  'JOURDANT',  11.500,  20
14118,  1,  13.183,  3.716,  0.000,  0.000,  4,  0.98047,  -122.5273,  'GEORGE W',  11.500,  21
14119,  1,  61.157,  16.928,  0.000,  0.000,  4,  1.00108,  -125.7353,  'ROMA 0SE',  11.500,  19
14120,  1,  37.340,  10.428,  0.000,  0.000,  4,  0.99238,  -115.0469,  'CORPUS C',  11.500,  21
14121,  1,  3.545,  1.003,  0.000,  0.000,  4,  1.02208,  -138.8385,  'SANTA MA',  11.500,  19
14122,  1,  136.315,  36.663,  0.000,  0.000,  4,  1.00950,  -141.8564,  'MCALLEN ',  11.500,  19
14123,  1,  63.150,  17.459,  0.000,  0.000,  4,  0.99410,  -117.2250,  'CORPUS C',  11.500,  21
14124,  1,  29.271,  8.202,  0.000,  0.000,  4,  1.00023,  -132.1455,  'FALFURRI',  11.500,  19
14125,  1,  3.580,  1.013,  0.000,  0.000,  4,  0.96635,  -103.1952,  'PETTUS 0',  11.500,  21
14126,  1,  109.536,  29.761,  0.000,  0.000,  4,  1.00616,  -126.0578,  'BROWNSVI',  11.500,  19
14127,  1,  73.385,  20.220,  0.000,  0.000,  4,  1.00393,  -124.7708,  'ALICE 0S',  11.500,  21
14128,  1,  120.664,  32.639,  0.000,  0.000,  4,  1.00511,  -139.0296,  'RIO GRAN',  11.500,  19
14129,  1,  13.741,  3.874,  0.000,  0.000,  4,  1.03057,  -121.8730,  'PREMONT ',  11.500,  20
14130,  1,  9.083,  2.565,  0.000,  0.000,  4,  1.02724,  -123.2246,  'FREER 0S',  11.500,  20
14132,  1,  31.020,  8.683,  0.000,  0.000,  4,  0.99065,  -107.5574,  'PEARSALL',  11.500,  20
14139,  1,  11.195,  3.158,  0.000,  0.000,  4,  0.97885,  -121.1320,  'SANDIA 0',  11.500,  21
14143,  1,  13.966,  3.935,  0.000,  0.000,  4,  0.97177,  -110.8088,  'DILLEY 0',  11.500,  20
14144,  1,  17.335,  4.878,  0.000,  0.000,  4,  0.98293,  -122.5426,  'ORANGE G',  11.500,  21
14145,  1,  40.020,  11.166,  0.000,  0.000,  4,  0.99512,  -114.1261,  'PORTLAND',  11.500,  21
14147,  1,  171.286,  46.888,  0.000,  0.000,  4,  1.01615,  -119.2466,  'LAREDO 4',  11.500,  20
14148,  1,  15.513,  4.369,  0.000,  0.000,  4,  0.99045,  -123.7909,  'THREE RI',  11.500,  20
14149,  1,  69.330,  19.082,  0.000,  0.000,  4,  0.95839,  -108.8860,  'ROCKPORT',  11.500,  21
14150,  1,  11.912,  3.360,  0.000,  0.000,  4,  0.99078,  -115.8199,  'CORPUS C',  11.500,  21
14154,  1,  28.815,  8.075,  0.000,  0.000,  4,  0.99515,  -137.5919,  'PENITAS ',  11.500,  19
14155,  1,  21.259,  5.976,  0.000,  0.000,  4,  0.99932,  -135.4093,  'SULLIVAN',  11.500,  19
14156,  1,  81.128,  22.278,  0.000,  0.000,  4,  0.99877,  -116.4708,  'CORPUS C',  11.500,  21
14157,  1,  117.400,  31.798,  0.000,  0.000,  4,  1.00568,  -140.3746,  'MISSION ',  11.500,  19
14159,  1,  28.333,  7.942,  0.000,  0.000,  4,  1.00016,  -113.7140,  'CORPUS C',  11.500,  21
14164,  1,  2.431,  0.689,  0.000,  0.000,  4,  0.99808,  -134.1189,  'GRULLA 0',  11.500,  19
14167,  1,  2.989,  0.845,  0.000,  0.000,  4,  1.00267,  -139.3139,  'HARGILL ',  11.500,  19
14168,  1,  8.535,  2.411,  0.000,  0.000,  4,  0.99893,  -113.9950,  'CORPUS C',  11.500,  21
14169,  1,  24.552,  6.889,  0.000,  0.000,  4,  0.97969,  -118.5395,  'MATHIS 0',  11.500,  21
14170,  1,  29.929,  8.382,  0.000,  0.000,  4,  0.99205,  -114.1526,  'ARANSAS ',  11.500,  21
14171,  1,  153.708,  42.076,  0.000,  0.000,  4,  1.01541,  -131.9459,  'SAN BENI',  11.500,  19
14172,  1,  42.551,  11.863,  0.000,  0.000,  4,  1.00094,  -103.9149,  'PLEASANT',  11.500,  20
14173,  1,  9.147,  2.581,  0.000,  0.000,  4,  0.95321,  -100.5824,  'REFUGIO ',  11.500,  21
14174,  1,  17.125,  4.822,  0.000,  0.000,  4,  1.02451,  -102.2400,  'LYTLE 0S',  11.500,  20
14175,  1,  3.104,  0.878,  0.000,  0.000,  4,  1.02726,  -119.9682,  'LAREDO 2',  11.500,  20
14178,  1,  15.423,  4.344,  0.000,  0.000,  4,  0.98831,  -105.2520,  'GOLIAD 0',  11.500,  21
14179,  1,  14.716,  4.147,  0.000,  0.000,  4,  1.01363,  -123.8205,  'SAN DIEG',  11.500,  20
14180,  1,  7.761,  2.192,  0.000,  0.000,  4,  0.99093,  -115.1199,  'PORT ARA',  11.500,  21
14182,  1,  21.711,  6.098,  0.000,  0.000,  4,  0.97420,  -108.5005,  'TAFT 1 1',  11.500,  21
14185,  1,  40.884,  11.408,  0.000,  0.000,  4,  1.01008,  -124.1625,  'ZAPATA 0',  11.500,  19
14186,  1,  28.546,  8.002,  0.000,  0.000,  4,  1.01019,  -139.7081,  'SANTA RO',  11.500,  19
14187,  1,  14.699,  4.140,  0.000,  0.000,  4,  0.96683,  -117.7130,  'COTULLA ',  11.500,  20
14188,  1,  2.186,  0.619,  0.000,  0.000,  4,  0.98964,  -113.2441,  'QUEMADO ',  11.500,  20
14189,  1,  33.782,  9.438,  0.000,  0.000,  4,  0.95705,  -114.5040,  'CARRIZO ',  11.500,  20
14190,  1,  119.842,  32.414,  0.000,  0.000,  4,  1.00102,  -120.3619,  'LAREDO 5',  11.500,  20
14191,  1,  39.874,  11.128,  0.000,  0.000,  4,  1.00314,  -127.1168,  'RAYMONDV',  11.500,  19
14193,  1,  158.009,  43.283,  0.000,  0.000,  4,  1.01218,  -123.2009,  'BROWNSVI',  11.500,  19
15003,  1,  2.351,  0.665,  0.000,  0.000,  5,  1.01937,  -94.2256,  'GARLAND ',  16.100,  16
15004,  1,  98.988,  26.769,  0.000,  0.000,  5,  0.90867,  -104.3565,  'KERENS 0',  16.100,  14
15005,  1,  7.248,  2.048,  0.000,  0.000,  5,  0.95860,  -97.7249,  'LIPAN 0S',  16.100,  18
15006,  1,  7.554,  2.134,  0.000,  0.000,  5,  1.02567,  -93.8007,  'DALLAS 2',  16.100,  16
15007,  1,  80.069,  22.021,  0.000,  0.000,  5,  1.01815,  -92.5843,  'DENTON 4',  16.100,  17
15008,  1,  59.459,  16.452,  0.000,  0.000,  5,  0.98287,  -90.2948,  'ALBANY 2',  16.100,  15
15009,  1,  7.813,  2.208,  0.000,  0.000,  5,  1.02367,  -94.9104,  'DALLAS 2',  16.100,  16
15010,  1,  50.174,  13.957,  0.000,  0.000,  5,  1.02194,  -94.2222,  'PLANO 2 ',  16.100,  16
15011,  1,  110.887,  29.753,  0.000,  0.000,  5,  0.88951,  -105.9272,  'THORNTON',  16.100,  13
15012,  1,  6.145,  1.737,  0.000,  0.000,  5,  1.01564,  -93.0413,  'DENTON 5',  16.100,  17
15013,  1,  69.293,  19.080,  0.000,  0.000,  5,  0.96559,  -99.1939,  'EARLY 0S',  16.100,  15
15014,  1,  16.608,  4.676,  0.000,  0.000,  5,  1.00247,  -95.5031,  'DECATUR ',  16.100,  17
15016,  1,  43.501,  12.131,  0.000,  0.000,  5,  1.02208,  -92.4650,  'KELLER 2',  16.100,  17
15017,  1,  128.157,  34.558,  0.000,  0.000,  5,  1.00396,  -95.0320,  'PONDER 0',  16.100,  17
15022,  1,  12.179,  3.435,  0.000,  0.000,  5,  1.01788,  -92.0767,  'ALEDO 1 ',  16.100,  17
15024,  1,  155.797,  42.207,  0.000,  0.000,  5,  0.90568,  -103.6662,  'GATESVIL',  16.100,  13
15025,  1,  32.065,  8.977,  0.000,  0.000,  5,  1.01224,  -91.2419,  'CLEBURNE',  16.100,  18
15026,  1,  56.178,  15.587,  0.000,  0.000,  5,  1.01468,  -93.9021,  'FORT WOR',  16.100,  17
15027,  1,  49.183,  13.683,  0.000,  0.000,  5,  1.01404,  -95.0315,  'FORT WOR',  16.100,  17
15028,  1,  55.514,  15.412,  0.000,  0.000,  5,  1.02060,  -93.6650,  'FORT WOR',  16.100,  17
15029,  1,  6.737,  1.903,  0.000,  0.000,  5,  0.96459,  -97.5723,  'TROY 0SE',  16.100,  13
15030,  1,  9.302,  2.627,  0.000,  0.000,  5,  1.00863,  -95.4583,  'SPRINGTO',  16.100,  12
15031,  1,  89.712,  24.574,  0.000,  0.000,  5,  1.01166,  -94.2872,  'PRINCETO',  16.100,  16
15032,  1,  28.251,  7.921,  0.000,  0.000,  5,  1.01481,  -94.1663,  'DALLAS 2',  16.100,  16
15034,  1,  35.399,  9.900,  0.000,  0.000,  5,  1.01644,  -91.9035,  'DALLAS 1',  16.100,  16
15043,  1,  43.191,  12.041,  0.000,  0.000,  5,  1.00897,  -95.2128,  'ROYSE CI',  16.100,  16
15044,  1,  53.140,  14.758,  0.000,  0.000,  5,  1.00923,  -93.2050,  'BOYD 0SE',  16.100,  17
15046,  1,  19.353,  5.444,  0.000,  0.000,  5,  1.01157,  -87.6290,  'STEPHENV',  16.100,  18
15048,  1,  60.480,  16.755,  0.000,  0.000,  5,  1.01534,  -91.2116,  'MANSFIEL',  16.100,  17
15050,  1,  138.216,  37.166,  0.000,  0.000,  5,  1.01432,  -93.7239,  'GREENVIL',  16.100,  16
15053,  1,  58.395,  16.193,  0.000,  0.000,  5,  1.02050,  -93.4498,  'PLANO 4 ',  16.100,  16
15054,  1,  133.081,  35.119,  0.000,  0.000,  5,  0.85726,  -109.8956,  'GROESBEC',  16.100,  14
15056,  1,  19.860,  5.586,  0.000,  0.000,  5,  1.01538,  -85.7685,  'GRAHAM 1',  16.100,  12
15062,  1,  34.138,  9.550,  0.000,  0.000,  5,  1.00931,  -103.5128,  'MABANK 2',  11.500,  14
15064,  1,  36.803,  10.289,  0.000,  0.000,  5,  1.02226,  -92.2916,  'ARLINGTO',  16.100,  17
15070,  1,  69.620,  19.219,  0.000,  0.000,  5,  1.01426,  -94.6120,  'DALLAS 4',  16.100,  17
15071,  1,  72.838,  20.049,  0.000,  0.000,  5,  0.98426,  -95.1003,  'WACO 3 0',  16.100,  13
15072,  1,  50.196,  13.964,  0.000,  0.000,  5,  1.02492,  -93.4650,  'DALLAS 1',  16.100,  16
15073,  1,  59.921,  16.594,  0.000,  0.000,  5,  1.00488,  -90.0223,  'BANGS 0S',  16.100,  15
15074,  1,  6.578,  1.859,  0.000,  0.000,  5,  1.01031,  -95.0839,  'PROSPER ',  16.100,  16
15075,  1,  18.597,  5.228,  0.000,  0.000,  5,  0.94955,  -100.8009,  'EVANT 0S',  16.100,  18
15077,  1,  2.221,  0.629,  0.000,  0.000,  5,  1.02730,  -99.9049,  'TERRELL ',  11.500,  16
15078,  1,  19.431,  5.466,  0.000,  0.000,  5,  1.01677,  -92.6079,  'AUBREY 0',  16.100,  17
15079,  1,  55.910,  15.495,  0.000,  0.000,  5,  0.98618,  -95.9270,  'WACO 4 0',  16.100,  13
15080,  1,  31.115,  8.700,  0.000,  0.000,  5,  0.94588,  -100.1679,  'LORENA 0',  16.100,  13
15081,  1,  22.645,  6.361,  0.000,  0.000,  5,  0.99626,  -96.4580,  'FORT HOO',  16.100,  13
15082,  1,  76.264,  21.009,  0.000,  0.000,  5,  1.02179,  -94.3852,  'ARLINGTO',  16.100,  17
15084,  1,  75.794,  20.884,  0.000,  0.000,  5,  1.02171,  -92.7123,  'MCKINNEY',  16.100,  16
15085,  1,  114.239,  30.984,  0.000,  0.000,  5,  1.00646,  -94.9283,  'DALLAS 3',  16.100,  17
15086,  1,  38.147,  10.657,  0.000,  0.000,  5,  1.01689,  -94.0773,  'ARLINGTO',  16.100,  17
15087,  1,  61.981,  17.101,  0.000,  0.000,  5,  0.95370,  -98.1920,  'MILFORD ',  16.100,  14
15090,  1,  2.732,  0.773,  0.000,  0.000,  5,  1.02498,  -94.7227,  'DALLAS 1',  16.100,  16
15091,  1,  69.616,  19.092,  0.000,  0.000,  5,  0.90921,  -102.6302,  'FROST 0S',  16.100,  14
15092,  1,  3.787,  1.071,  0.000,  0.000,  5,  1.01272,  -93.6516,  'GRANDVIE',  16.100,  14
15093,  1,  12.521,  3.532,  0.000,  0.000,  5,  1.02678,  -95.2108,  'HASLET 0',  16.100,  17
15094,  1,  54.185,  15.045,  0.000,  0.000,  5,  1.00562,  -92.7429,  'BARDWELL',  16.100,  14
15095,  1,  1.724,  0.488,  0.000,  0.000,  5,  1.02074,  -93.6895,  'LAKE DAL',  16.100,  17
15096,  1,  22.997,  6.461,  0.000,  0.000,  5,  1.02104,  -93.7341,  'PLANO 1 ',  16.100,  16
15097,  1,  49.341,  13.728,  0.000,  0.000,  5,  1.02040,  -93.2887,  'EULESS 2',  16.100,  17
15098,  1,  61.744,  17.106,  0.000,  0.000,  5,  1.02736,  -94.7925,  'FORT WOR',  16.100,  17
15099,  1,  122.037,  33.060,  0.000,  0.000,  5,  1.02742,  -94.9936,  'FLOWER M',  16.100,  17
15100,  1,  49.362,  13.733,  0.000,  0.000,  5,  1.01570,  -94.0819,  'DALLAS 1',  16.100,  16
15101,  1,  19.208,  5.399,  0.000,  0.000,  5,  0.95662,  -99.4836,  'COMANCHE',  16.100,  15
15103,  1,  20.524,  5.772,  0.000,  0.000,  5,  1.02476,  -92.9991,  'RICHARDS',  16.100,  16
15104,  1,  178.143,  48.814,  0.000,  0.000,  5,  1.01333,  -93.4708,  'FORT WOR',  16.100,  17
15105,  1,  56.478,  15.672,  0.000,  0.000,  5,  1.01915,  -94.3066,  'IRVING 1',  16.100,  17
15108,  1,  72.328,  19.960,  0.000,  0.000,  5,  1.02737,  -93.3685,  'DALLAS 4',  16.100,  17
15109,  1,  30.349,  8.500,  0.000,  0.000,  5,  0.99948,  -95.0044,  'LANCASTE',  16.100,  16
15110,  1,  46.027,  12.796,  0.000,  0.000,  5,  0.96107,  -95.1960,  'PALO PIN',  16.100,  12
15111,  1,  2.869,  0.812,  0.000,  0.000,  5,  1.02516,  -94.2810,  'ADDISON ',  16.100,  16
15112,  1,  33.359,  9.321,  0.000,  0.000,  5,  0.95024,  -97.5026,  'HICO 0SE',  16.100,  18
15113,  1,  11.607,  3.275,  0.000,  0.000,  5,  1.01473,  -95.0410,  'KRUM 0SE',  16.100,  17
15114,  1,  18.205,  5.122,  0.000,  0.000,  5,  0.98856,  -97.5724,  'KAUFMAN ',  16.100,  16
15115,  1,  42.747,  11.921,  0.000,  0.000,  5,  1.01771,  -95.7550,  'CADDO MI',  16.100,  16
15116,  1,  13.333,  3.760,  0.000,  0.000,  5,  1.02423,  -93.6885,  'PLANO 7 ',  16.100,  16
15117,  1,  125.109,  33.806,  0.000,  0.000,  5,  1.01228,  -94.7095,  'FORT WOR',  16.100,  17
15118,  1,  88.882,  24.252,  0.000,  0.000,  5,  0.95183,  -94.3829,  'BAIRD 0S',  16.100,  15
15119,  1,  6.792,  1.919,  0.000,  0.000,  5,  1.01156,  -88.6408,  'PERRIN 0',  16.100,  12
15121,  1,  3.721,  1.053,  0.000,  0.000,  5,  1.02006,  -88.9828,  'BROWNWOO',  16.100,  15
15122,  1,  65.831,  18.204,  0.000,  0.000,  5,  1.02015,  -94.7058,  'DALLAS 6',  16.100,  16
15124,  1,  56.619,  15.609,  0.000,  0.000,  5,  0.89144,  -107.0728,  'MARLIN 1',  11.500,  13
15125,  1,  21.467,  6.035,  0.000,  0.000,  5,  1.02083,  -92.9108,  'ARLINGTO',  16.100,  17
15126,  1,  51.632,  14.353,  0.000,  0.000,  5,  1.01942,  -94.7523,  'DALLAS 8',  16.100,  16
15127,  1,  138.651,  36.906,  0.000,  0.000,  5,  0.92754,  -101.2714,  'JONESBOR',  16.100,  18
15128,  1,  3.108,  0.880,  0.000,  0.000,  5,  1.01544,  -94.6413,  'DALLAS 3',  16.100,  16
15129,  1,  74.971,  20.616,  0.000,  0.000,  5,  0.97950,  -97.3266,  'GOLDTHWA',  16.100,  18
15130,  1,  9.365,  2.644,  0.000,  0.000,  5,  1.02277,  -93.2665,  'PLANO 5 ',  16.100,  16
15132,  1,  84.075,  23.067,  0.000,  0.000,  5,  1.00346,  -94.5611,  'BELTON 1',  16.100,  13
15133,  1,  82.674,  22.604,  0.000,  0.000,  5,  0.94538,  -98.8247,  'TOLAR 0S',  16.100,  18
15134,  1,  9.904,  2.795,  0.000,  0.000,  5,  0.98574,  -92.3926,  'BRECKENR',  16.100,  15
15135,  1,  21.737,  6.108,  0.000,  0.000,  5,  0.99713,  -94.8175,  'EASTLAND',  16.100,  15
15136,  1,  16.651,  4.686,  0.000,  0.000,  5,  0.97048,  -95.7721,  'COOPER 0',  16.100,  16
15138,  1,  7.247,  2.048,  0.000,  0.000,  5,  0.99081,  -94.6358,  'WACO 1 1',  16.100,  13
15139,  1,  85.682,  23.529,  0.000,  0.000,  5,  1.02739,  -94.7550,  'DALLAS 4',  16.100,  16
15140,  1,  76.450,  20.892,  0.000,  0.000,  5,  0.90179,  -104.4177,  'GATESVIL',  16.100,  13
15141,  1,  6.144,  1.737,  0.000,  0.000,  5,  0.99860,  -95.5201,  'ANNA 0SE',  16.100,  16
15142,  1,  29.509,  8.256,  0.000,  0.000,  5,  0.94552,  -99.8887,  'MOODY 0S',  16.100,  13
15143,  1,  12.474,  3.518,  0.000,  0.000,  5,  1.02144,  -92.7402,  'FORT WOR',  16.100,  17
15144,  1,  63.442,  17.504,  0.000,  0.000,  5,  0.95742,  -96.8997,  'WACO 6 0',  16.100,  13
15145,  1,  42.688,  11.906,  0.000,  0.000,  5,  1.01951,  -93.6957,  'GRAND PR',  16.100,  17
15146,  1,  76.212,  20.989,  0.000,  0.000,  5,  1.01623,  -94.0515,  'ROWLETT ',  16.100,  16
15147,  1,  80.318,  22.085,  0.000,  0.000,  5,  1.01583,  -94.5835,  'PLANO 6 ',  16.100,  16
15148,  1,  89.765,  24.597,  0.000,  0.000,  5,  1.01744,  -94.5545,  'IRVING 5',  16.100,  17
15149,  1,  70.776,  19.534,  0.000,  0.000,  5,  1.01778,  -94.7559,  'DALLAS 7',  16.100,  16
15150,  1,  58.047,  16.084,  0.000,  0.000,  5,  1.00598,  -89.0079,  'BRYSON 2',  16.100,  12
15151,  1,  3.533,  0.999,  0.000,  0.000,  5,  0.94532,  -99.7254,  'MORGAN 0',  16.100,  18
15152,  1,  2.470,  0.699,  0.000,  0.000,  5,  1.01642,  -94.2539,  'SACHSE 0',  16.100,  16
15153,  1,  57.924,  16.058,  0.000,  0.000,  5,  1.00970,  -91.3893,  'PARADISE',  16.100,  12
15154,  1,  16.639,  4.681,  0.000,  0.000,  5,  0.94403,  -99.3434,  'RIO VIST',  16.100,  18
15155,  1,  13.330,  3.758,  0.000,  0.000,  5,  0.98946,  -93.6008,  'STRAWN 0',  16.100,  12
15156,  1,  3.749,  1.060,  0.000,  0.000,  5,  0.96217,  -98.2159,  'MAY-00SE',  16.100,  15
15157,  1,  5.859,  1.656,  0.000,  0.000,  5,  1.00391,  -94.7841,  'DESOTO 0',  16.100,  17
15158,  1,  87.950,  24.124,  0.000,  0.000,  5,  1.02266,  -93.9080,  'MESQUITE',  16.100,  16
15159,  1,  148.800,  40.198,  0.000,  0.000,  5,  0.87217,  -108.3066,  'ROSEBUD ',  16.100,  13
15160,  1,  9.105,  2.571,  0.000,  0.000,  5,  1.02051,  -92.1369,  'DENTON 2',  16.100,  17
15161,  1,  38.094,  10.645,  0.000,  0.000,  5,  1.02734,  -94.5599,  'DALLAS 4',  16.100,  16
15162,  1,  149.166,  40.115,  0.000,  0.000,  5,  0.84027,  -109.9816,  'AXTELL 0',  16.100,  14
15163,  1,  5.458,  1.543,  0.000,  0.000,  5,  0.99605,  -95.8670,  'NOLANVIL',  16.100,  13
15165,  1,  11.629,  3.281,  0.000,  0.000,  5,  1.02249,  -91.8557,  'DENTON 1',  16.100,  17
15168,  1,  49.233,  13.699,  0.000,  0.000,  5,  1.02097,  -94.9167,  'DALLAS 3',  16.100,  16
15171,  1,  106.815,  28.744,  0.000,  0.000,  5,  0.88992,  -104.8673,  'MERTENS ',  16.100,  14
15172,  1,  0.763,  0.216,  0.000,  0.000,  5,  1.02731,  -95.0164,  'WEATHERF',  16.100,  12
15173,  1,  56.869,  15.780,  0.000,  0.000,  5,  1.02132,  -93.4675,  'PLANO 3 ',  16.100,  16
15174,  1,  136.608,  36.115,  0.000,  0.000,  5,  0.87844,  -106.1508,  'MALONE 0',  16.100,  14
15175,  1,  3.459,  0.979,  0.000,  0.000,  5,  1.02157,  -92.4969,  'DENTON 3',  16.100,  17
15176,  1,  110.847,  30.006,  0.000,  0.000,  5,  0.96967,  -93.0782,  'GRAFORD ',  16.100,  12
15177,  1,  6.290,  1.778,  0.000,  0.000,  5,  1.01409,  -93.9124,  'ARLINGTO',  16.100,  17
15178,  1,  88.254,  24.188,  0.000,  0.000,  5,  1.01184,  -94.7395,  'ROCKWALL',  16.100,  16
15180,  1,  88.405,  24.231,  0.000,  0.000,  5,  1.01365,  -91.3504,  'CORSICAN',  16.100,  14
15181,  1,  69.995,  19.324,  0.000,  0.000,  5,  1.01776,  -94.3835,  'GARLAND ',  16.100,  16
15182,  1,  174.275,  47.172,  0.000,  0.000,  5,  0.89898,  -104.2989,  'GATESVIL',  16.100,  13
15183,  1,  3.068,  0.868,  0.000,  0.000,  5,  1.02542,  -94.4140,  'CARROLLT',  16.100,  16
15184,  1,  118.022,  31.966,  0.000,  0.000,  5,  1.00733,  -95.9515,  'FORT WOR',  16.100,  17
15185,  1,  89.949,  24.636,  0.000,  0.000,  5,  1.01206,  -94.7243,  'RHOME 0S',  16.100,  17
15186,  1,  26.816,  7.521,  0.000,  0.000,  5,  1.00557,  -93.6868,  'VENUS 0S',  16.100,  17
15187,  1,  20.402,  5.738,  0.000,  0.000,  5,  1.01211,  -86.4078,  'OLNEY 2 ',  16.100,  12
15188,  1,  16.012,  4.510,  0.000,  0.000,  5,  1.01847,  -94.1624,  'CARROLLT',  16.100,  16
15189,  1,  53.816,  14.948,  0.000,  0.000,  5,  1.01828,  -94.6026,  'DALLAS 2',  16.100,  16
15190,  1,  75.326,  20.707,  0.000,  0.000,  5,  0.98309,  -97.3589,  'GORDON 0',  16.100,  12
15191,  1,  3.009,  0.851,  0.000,  0.000,  5,  0.94678,  -99.6947,  'MERIDIAN',  16.100,  18
15193,  1,  6.862,  1.939,  0.000,  0.000,  5,  1.01440,  -93.1562,  'KILLEEN ',  16.100,  13
15194,  1,  76.223,  20.990,  0.000,  0.000,  5,  1.01458,  -94.0927,  'DUNCANVI',  16.100,  17
15195,  1,  43.183,  12.043,  0.000,  0.000,  5,  1.02119,  -94.0069,  'ARGYLE 0',  16.100,  17
15199,  1,  35.864,  10.027,  0.000,  0.000,  5,  1.01680,  -94.3921,  'FORT WOR',  16.100,  17
15200,  1,  22.084,  6.200,  0.000,  0.000,  5,  0.95968,  -96.4721,  'MINERAL ',  16.100,  12
15201,  1,  64.150,  17.616,  0.000,  0.000,  5,  0.89168,  -103.5622,  'COOLIDGE',  16.100,  14
15202,  1,  4.120,  1.165,  0.000,  0.000,  5,  0.98534,  -95.6305,  'RICE 0SE',  16.100,  14
15203,  1,  8.211,  2.319,  0.000,  0.000,  5,  1.02204,  -94.2118,  'DALLAS 3',  16.100,  16
15209,  1,  139.707,  37.174,  0.000,  0.000,  5,  0.93603,  -98.2655,  'WALNUT S',  16.100,  18
15210,  1,  3.321,  0.940,  0.000,  0.000,  5,  1.02072,  -93.5724,  'BEDFORD ',  16.100,  17
15211,  1,  34.674,  9.650,  0.000,  0.000,  5,  0.85545,  -108.7614,  'HUBBARD ',  16.100,  14
15212,  1,  5.594,  1.581,  0.000,  0.000,  5,  0.98837,  -95.5717,  'FERRIS 0',  16.100,  14
15213,  1,  32.135,  8.998,  0.000,  0.000,  5,  1.01821,  -94.0948,  'GARLAND ',  16.100,  16
15214,  1,  88.493,  24.253,  0.000,  0.000,  5,  1.01318,  -94.5477,  'DALLAS 3',  16.100,  16
15215,  1,  93.017,  25.438,  0.000,  0.000,  5,  1.00697,  -94.2430,  'PILOT PO',  16.100,  16
15216,  1,  22.099,  6.211,  0.000,  0.000,  5,  1.01648,  -94.4746,  'FORT WOR',  16.100,  17
15217,  1,  54.348,  15.098,  0.000,  0.000,  5,  1.02736,  -94.2046,  'NORTH RI',  16.100,  17
15218,  1,  87.674,  24.025,  0.000,  0.000,  5,  1.00619,  -95.2893,  'JUSTIN 0',  16.100,  17
15219,  1,  36.463,  10.189,  0.000,  0.000,  5,  1.00033,  -95.9388,  'SCURRY 0',  16.100,  14
15220,  1,  13.878,  3.912,  0.000,  0.000,  5,  1.01656,  -95.3638,  'SANGER 0',  16.100,  17
15221,  1,  40.048,  11.175,  0.000,  0.000,  5,  1.00013,  -96.3141,  'KILLEEN ',  16.100,  13
15222,  1,  72.979,  20.066,  0.000,  0.000,  5,  0.96692,  -99.1679,  'MABANK 1',  16.100,  14
15223,  1,  28.563,  7.974,  0.000,  0.000,  5,  0.85681,  -109.7802,  'MEXIA 0S',  16.100,  14
15224,  1,  30.290,  8.488,  0.000,  0.000,  5,  1.02339,  -94.0645,  'CARROLLT',  16.100,  16
15225,  1,  129.480,  34.932,  0.000,  0.000,  5,  1.01356,  -96.5022,  'NEVADA 0',  16.100,  16
15226,  1,  13.253,  3.734,  0.000,  0.000,  5,  0.97046,  -98.5152,  'ZEPHYR 0',  16.100,  15
15227,  1,  5.773,  1.632,  0.000,  0.000,  5,  1.00434,  -97.2365,  'TERRELL ',  16.100,  16
15228,  1,  73.829,  20.349,  0.000,  0.000,  5,  1.01394,  -93.2671,  'DALLAS 1',  16.100,  16
15229,  1,  78.020,  21.471,  0.000,  0.000,  5,  1.01518,  -94.2522,  'DALLAS 1',  16.100,  16
15230,  1,  36.237,  10.131,  0.000,  0.000,  5,  1.02030,  -94.6644,  'DALLAS 2',  16.100,  16
15231,  1,  59.257,  16.363,  0.000,  0.000,  5,  0.94070,  -99.2446,  'HAMILTON',  16.100,  18
15232,  1,  11.713,  3.304,  0.000,  0.000,  5,  1.02288,  -94.6295,  'ARLINGTO',  16.100,  17
15233,  1,  43.743,  12.197,  0.000,  0.000,  5,  1.02193,  -94.0152,  'EULESS 1',  16.100,  17
15234,  1,  80.496,  22.133,  0.000,  0.000,  5,  1.01602,  -93.4826,  'FRISCO 1',  16.100,  16
15235,  1,  110.840,  30.038,  0.000,  0.000,  5,  0.98339,  -97.3036,  'SALADO 0',  16.100,  13
15244,  1,  16.122,  4.541,  0.000,  0.000,  5,  1.01595,  -94.3883,  'FORT WOR',  16.100,  17
15245,  1,  52.810,  14.676,  0.000,  0.000,  5,  1.02155,  -94.8617,  'GRAPEVIN',  16.100,  17
15246,  1,  114.183,  30.817,  0.000,  0.000,  5,  0.95573,  -95.2912,  'GLEN ROS',  16.100,  18
15247,  1,  18.666,  5.246,  0.000,  0.000,  5,  0.93837,  -98.9580,  'KOPPERL ',  16.100,  18
15248,  1,  2.710,  0.767,  0.000,  0.000,  5,  1.02117,  -93.5795,  'BEDFORD ',  16.100,  17
15249,  1,  88.873,  24.354,  0.000,  0.000,  5,  1.01283,  -93.3917,  'FORT WOR',  16.100,  17
15250,  1,  128.674,  34.739,  0.000,  0.000,  5,  1.01729,  -93.3234,  'DALLAS 5',  16.100,  16
15251,  1,  149.117,  39.951,  0.000,  0.000,  5,  1.01959,  -94.2630,  'GRAND PR',  16.100,  17
15252,  1,  107.781,  29.340,  0.000,  0.000,  5,  1.02087,  -94.6732,  'DALLAS 2',  16.100,  16
15253,  1,  65.167,  18.024,  0.000,  0.000,  5,  1.01872,  -93.5668,  'FLOWER M',  16.100,  17
15254,  1,  105.187,  28.655,  0.000,  0.000,  5,  1.01746,  -94.1217,  'ROANOKE ',  16.100,  17
15255,  1,  64.786,  17.871,  0.000,  0.000,  5,  0.96139,  -97.5188,  'MILLSAP ',  16.100,  12
15256,  1,  7.577,  2.141,  0.000,  0.000,  5,  0.97369,  -96.2620,  'FORRESTO',  16.100,  14
15257,  1,  1.049,  0.297,  0.000,  0.000,  5,  0.95383,  -98.0540,  'ITALY 0S',  16.100,  14
15258,  1,  9.132,  2.579,  0.000,  0.000,  5,  1.01396,  -94.2846,  'FORNEY 0',  16.100,  16
15259,  1,  95.213,  26.019,  0.000,  0.000,  5,  1.01085,  -95.9813,  'LAVON 0S',  16.100,  16
15264,  1,  8.055,  2.276,  0.000,  0.000,  5,  1.00701,  -95.4993,  'DE LEON ',  16.100,  15
15265,  1,  12.344,  3.482,  0.000,  0.000,  5,  1.02296,  -93.0657,  'KELLER 1',  16.100,  17
15266,  1,  86.295,  23.686,  0.000,  0.000,  5,  1.02366,  -93.6995,  'CEDAR HI',  16.100,  17
15267,  1,  131.162,  34.976,  0.000,  0.000,  5,  0.91900,  -103.2331,  'MC GREGO',  16.100,  13
15268,  1,  40.477,  11.278,  0.000,  0.000,  5,  0.96109,  -97.2980,  'COMMERCE',  16.100,  16
15269,  1,  31.776,  8.895,  0.000,  0.000,  5,  0.99992,  -92.3373,  'MIDLOTHI',  16.100,  17
15270,  1,  74.108,  20.259,  0.000,  0.000,  5,  0.89255,  -103.5856,  'WEST 0SE',  16.100,  13
15271,  1,  22.072,  6.194,  0.000,  0.000,  5,  0.93513,  -100.7770,  'BARTLETT',  16.100,  13
15272,  1,  8.223,  2.323,  0.000,  0.000,  5,  1.01963,  -94.6643,  'DALLAS 1',  16.100,  16
15273,  1,  15.187,  4.279,  0.000,  0.000,  5,  1.02702,  -94.1024,  'COPPELL ',  16.100,  17
15274,  1,  92.498,  25.301,  0.000,  0.000,  5,  1.00495,  -94.6294,  'WILMER 0',  16.100,  16
15275,  1,  9.576,  2.699,  0.000,  0.000,  5,  0.86378,  -108.4631,  'DAWSON 0',  16.100,  14
15276,  1,  3.532,  0.999,  0.000,  0.000,  5,  0.92657,  -99.6165,  'MART 0SE',  16.100,  14
15277,  1,  7.632,  2.156,  0.000,  0.000,  5,  1.01426,  -94.0893,  'LITTLE E',  16.100,  16
15278,  1,  76.046,  20.895,  0.000,  0.000,  5,  0.97715,  -95.9422,  'TEMPLE 2',  16.100,  13
15280,  1,  33.901,  9.481,  0.000,  0.000,  5,  0.99622,  -93.9929,  'TEMPLE 1',  16.100,  13
15284,  1,  56.339,  15.627,  0.000,  0.000,  5,  1.00754,  -95.4173,  'QUINLAN ',  16.100,  16
15285,  1,  35.457,  9.908,  0.000,  0.000,  5,  0.99264,  -94.0459,  'CHICO 0S',  16.100,  12
15286,  1,  10.639,  3.002,  0.000,  0.000,  5,  0.97028,  -93.5274,  'DUBLIN 2',  16.100,  18
15287,  1,  25.425,  7.137,  0.000,  0.000,  5,  1.01913,  -93.8913,  'ARLINGTO',  16.100,  17
15288,  1,  155.088,  42.292,  0.000,  0.000,  5,  0.96048,  -97.4883,  'WOLFE CI',  16.100,  16
15289,  1,  10.565,  2.982,  0.000,  0.000,  5,  1.02731,  -94.1393,  'DALLAS 2',  16.100,  16
15290,  1,  69.592,  19.143,  0.000,  0.000,  5,  0.95052,  -99.0332,  'WHITNEY ',  16.100,  18
15291,  1,  23.562,  6.618,  0.000,  0.000,  5,  1.01660,  -94.9580,  'FORT WOR',  16.100,  17
15292,  1,  161.186,  44.156,  0.000,  0.000,  5,  1.01037,  -94.4470,  'FORT WOR',  16.100,  17
15293,  1,  69.689,  19.228,  0.000,  0.000,  5,  1.00427,  -91.7519,  'JOSHUA 0',  16.100,  18
15294,  1,  46.409,  12.927,  0.000,  0.000,  5,  1.02055,  -94.7467,  'DALLAS 1',  16.100,  16
15296,  1,  115.786,  31.420,  0.000,  0.000,  5,  1.01954,  -92.4215,  'MCKINNEY',  16.100,  16
15305,  1,  69.164,  19.105,  0.000,  0.000,  5,  1.02280,  -92.9156,  'ALLEN 1 ',  16.100,  16
15306,  1,  122.225,  33.080,  0.000,  0.000,  5,  1.01724,  -93.5224,  'ALEDO 2 ',  16.100,  17
15307,  1,  46.031,  12.825,  0.000,  0.000,  5,  1.02419,  -93.6469,  'THE COLO',  16.100,  16
15308,  1,  93.802,  25.660,  0.000,  0.000,  5,  1.01620,  -93.8035,  'SUNNYVAL',  16.100,  16
15309,  1,  10.950,  3.090,  0.000,  0.000,  5,  1.01725,  -94.6220,  'DALLAS 1',  16.100,  16
15310,  1,  88.461,  24.261,  0.000,  0.000,  5,  1.02371,  -94.5063,  'FORT WOR',  16.100,  17
15311,  1,  48.131,  13.399,  0.000,  0.000,  5,  1.02265,  -94.9274,  'DALLAS 3',  16.100,  16
15312,  1,  41.564,  11.593,  0.000,  0.000,  5,  1.00735,  -95.0822,  'AZLE 0SE',  16.100,  17
15313,  1,  89.035,  24.400,  0.000,  0.000,  5,  1.01477,  -92.5442,  'HUTCHINS',  16.100,  16
15314,  1,  11.090,  3.127,  0.000,  0.000,  5,  0.92680,  -100.7390,  'VALLEY M',  16.100,  13
15315,  1,  10.267,  2.898,  0.000,  0.000,  5,  1.00690,  -94.7846,  'DENTON 6',  16.100,  17
15316,  1,  23.020,  6.468,  0.000,  0.000,  5,  1.02733,  -94.3288,  'MESQUITE',  16.100,  16
15323,  1,  152.203,  40.732,  0.000,  0.000,  5,  1.02025,  -93.2214,  'DALLAS 2',  16.100,  17
15327,  1,  162.938,  43.923,  0.000,  0.000,  5,  0.85989,  -107.8283,  'MOUNT CA',  16.100,  14
15328,  1,  2.052,  0.581,  0.000,  0.000,  5,  0.95192,  -99.8066,  'RIESEL 2',  16.100,  13
15329,  1,  9.818,  2.772,  0.000,  0.000,  5,  1.01217,  -94.3003,  'DALLAS 1',  16.100,  16
15330,  1,  140.215,  37.694,  0.000,  0.000,  5,  1.01931,  -93.5505,  'ARLINGTO',  16.100,  17
15331,  1,  50.361,  13.995,  0.000,  0.000,  5,  0.99890,  -95.6291,  'CELINA 0',  16.100,  16
15332,  1,  18.154,  5.109,  0.000,  0.000,  5,  1.01780,  -95.1776,  'FORT WOR',  16.100,  17
15333,  1,  94.504,  25.811,  0.000,  0.000,  5,  0.99682,  -95.1109,  'RED OAK ',  16.100,  14
15334,  1,  95.145,  25.932,  0.000,  0.000,  5,  0.97291,  -90.1729,  'CLYDE 0S',  16.100,  15
15335,  1,  23.388,  6.570,  0.000,  0.000,  5,  1.01775,  -94.5702,  'IRVING 2',  16.100,  17
15336,  1,  112.117,  30.460,  0.000,  0.000,  5,  1.01696,  -93.6037,  'ROWLETT ',  16.100,  16
15337,  1,  61.609,  17.053,  0.000,  0.000,  5,  1.00505,  -88.7706,  'JACKSBOR',  16.100,  12
15338,  1,  13.092,  3.691,  0.000,  0.000,  5,  1.00385,  -93.3794,  'GRANBURY',  16.100,  18
15339,  1,  70.136,  19.371,  0.000,  0.000,  5,  1.02737,  -94.7815,  'SOUTHLAK',  16.100,  17
15340,  1,  63.465,  17.565,  0.000,  0.000,  5,  1.01843,  -94.7752,  'DALLAS 2',  16.100,  16
15341,  1,  33.463,  9.367,  0.000,  0.000,  5,  1.02521,  -93.4112,  'LEWISVIL',  16.100,  17
15344,  1,  31.088,  8.709,  0.000,  0.000,  5,  1.02522,  -94.8041,  'DALLAS 3',  16.100,  16
15345,  1,  93.378,  25.408,  0.000,  0.000,  5,  0.94466,  -99.5392,  'HILLSBOR',  16.100,  14
15346,  1,  26.813,  7.523,  0.000,  0.000,  5,  1.02320,  -94.4235,  'FORT WOR',  16.100,  17
15347,  1,  80.719,  22.106,  0.000,  0.000,  5,  0.95585,  -93.5499,  'CISCO 0S',  16.100,  15
15348,  1,  18.755,  5.273,  0.000,  0.000,  5,  0.97002,  -96.1685,  'ITASCA 0',  16.100,  14
15349,  1,  8.123,  2.295,  0.000,  0.000,  5,  1.01398,  -93.6786,  'LANCASTE',  16.100,  16
15351,  1,  55.420,  15.385,  0.000,  0.000,  5,  1.01913,  -92.9234,  'GARLAND ',  16.100,  16
15352,  1,  161.022,  44.132,  0.000,  0.000,  5,  1.01576,  -94.3833,  'DALLAS 9',  16.100,  16
15353,  1,  27.708,  7.772,  0.000,  0.000,  5,  1.02133,  -93.6794,  'DUNCANVI',  16.100,  17
15354,  1,  36.853,  10.300,  0.000,  0.000,  5,  1.01471,  -95.3230,  'MESQUITE',  16.100,  16
15355,  1,  67.750,  18.707,  0.000,  0.000,  5,  0.99844,  -93.3816,  'MAYPEARL',  16.100,  14
15356,  1,  4.866,  1.376,  0.000,  0.000,  5,  1.02329,  -94.4714,  'GARLAND ',  16.100,  16
15357,  1,  124.057,  33.561,  0.000,  0.000,  5,  1.02045,  -93.2897,  'ALLEN 2 ',  16.100,  16
15362,  1,  81.850,  22.487,  0.000,  0.000,  5,  1.01067,  -88.8186,  'BRIDGEPO',  16.100,  12
15370,  1,  28.520,  7.997,  0.000,  0.000,  5,  1.01949,  -93.1859,  'LEWISVIL',  16.100,  17
15371,  1,  67.170,  18.554,  0.000,  0.000,  5,  1.00725,  -93.8055,  'SEAGOVIL',  16.100,  16
15372,  1,  62.261,  17.243,  0.000,  0.000,  5,  1.02325,  -94.6306,  'DALLAS 3',  16.100,  16
15373,  1,  32.302,  9.043,  0.000,  0.000,  5,  1.01363,  -95.1756,  'HALTOM C',  16.100,  17
15374,  1,  123.762,  33.480,  0.000,  0.000,  5,  1.01911,  -93.1693,  'BALCH SP',  16.100,  16
15375,  1,  57.965,  16.076,  0.000,  0.000,  5,  1.01835,  -94.3198,  'FORT WOR',  16.100,  17
15376,  1,  47.862,  13.324,  0.000,  0.000,  5,  1.01879,  -93.6822,  'DALLAS 4',  16.100,  17
15377,  1,  39.102,  10.913,  0.000,  0.000,  5,  0.99381,  -97.0028,  'KILLEEN ',  16.100,  13
15378,  1,  40.322,  11.243,  0.000,  0.000,  5,  0.98182,  -97.3301,  'WACO 5 0',  16.100,  13
15379,  1,  54.687,  15.186,  0.000,  0.000,  5,  1.02047,  -94.6908,  'FORT WOR',  16.100,  17
15381,  1,  156.370,  42.825,  0.000,  0.000,  5,  1.00611,  -92.9003,  'ENNIS 1S',  16.100,  14
15385,  1,  77.195,  21.256,  0.000,  0.000,  5,  1.02011,  -92.3316,  'DALLAS 3',  16.100,  16
15386,  1,  217.193,  59.546,  0.000,  0.000,  5,  1.02354,  -94.5202,  'RICHARDS',  16.100,  16
15387,  1,  59.824,  16.574,  0.000,  0.000,  5,  1.01108,  -95.5527,  'FORT WOR',  16.100,  17
15389,  1,  54.337,  15.064,  0.000,  0.000,  5,  0.97830,  -94.6314,  'WACO 2 1',  16.100,  13
15392,  1,  72.600,  19.786,  0.000,  0.000,  5,  0.84910,  -112.8354,  'ROGERS 2',  11.500,  13
15393,  1,  3.282,  0.929,  0.000,  0.000,  5,  0.96995,  -96.3799,  'CHINA SP',  16.100,  13
15400,  1,  10.106,  2.852,  0.000,  0.000,  5,  1.01177,  -93.6231,  'MCKINNEY',  16.100,  16
15402,  1,  45.277,  12.612,  0.000,  0.000,  5,  1.00900,  -89.8891,  'GRANBURY',  16.100,  18
15407,  1,  60.450,  16.688,  0.000,  0.000,  5,  0.94511,  -100.0594,  'CLIFTON ',  16.100,  18
15408,  1,  18.207,  5.124,  0.000,  0.000,  5,  1.01147,  -95.3379,  'FARMERSV',  16.100,  16
15409,  1,  27.993,  7.849,  0.000,  0.000,  5,  1.01226,  -94.3123,  'ARLINGTO',  16.100,  17
15411,  1,  86.119,  23.624,  0.000,  0.000,  5,  1.01315,  -95.3485,  'KILLEEN ',  16.100,  13
15412,  1,  77.497,  21.330,  0.000,  0.000,  5,  1.01427,  -94.7994,  'WYLIE 0S',  16.100,  16
15420,  1,  140.382,  37.730,  0.000,  0.000,  5,  1.01849,  -93.3542,  'FORT WOR',  16.100,  17
15421,  1,  10.028,  2.829,  0.000,  0.000,  5,  1.02334,  -96.0692,  'JOSEPHIN',  16.100,  16
15422,  1,  1.748,  0.495,  0.000,  0.000,  5,  1.02731,  -93.7202,  'LEWSIVIL',  16.100,  17
15425,  1,  115.616,  31.364,  0.000,  0.000,  5,  1.01542,  -94.3560,  'DALLAS 4',  16.100,  16
15426,  1,  40.001,  11.148,  0.000,  0.000,  5,  0.96267,  -99.1816,  'KEMP 0SE',  16.100,  14
15427,  1,  34.720,  9.706,  0.000,  0.000,  5,  0.99051,  -94.6865,  'WAXAHACH',  16.100,  14
15428,  1,  22.357,  6.283,  0.000,  0.000,  5,  1.02113,  -93.1806,  'HURST 0S',  16.100,  17
15429,  1,  62.901,  17.408,  0.000,  0.000,  5,  1.01342,  -95.4424,  'FORT WOR',  16.100,  17
15430,  1,  118.593,  32.124,  0.000,  0.000,  5,  1.01099,  -95.7015,  'WEATHERF',  16.100,  12
15431,  1,  47.508,  13.227,  0.000,  0.000,  5,  1.01802,  -93.9947,  'ROCKWALL',  16.100,  16
15432,  1,  59.450,  16.468,  0.000,  0.000,  5,  1.00439,  -95.1576,  'WEATHERF',  16.100,  12
15433,  1,  41.477,  11.574,  0.000,  0.000,  5,  1.01831,  -94.5588,  'FORT WOR',  16.100,  17
15434,  1,  79.378,  21.840,  0.000,  0.000,  5,  1.02009,  -95.1717,  'NEWARK 0',  16.100,  17
15435,  1,  11.092,  3.128,  0.000,  0.000,  5,  0.97161,  -96.6135,  'SANTO 0S',  16.100,  12
15436,  1,  4.035,  1.142,  0.000,  0.000,  5,  1.02547,  -94.2713,  'DALLAS 1',  16.100,  16
15437,  1,  57.700,  15.857,  0.000,  0.000,  5,  0.85339,  -108.0986,  'ELM MOTT',  16.100,  13
15438,  1,  5.791,  1.637,  0.000,  0.000,  5,  1.01789,  -94.4996,  'FORT WOR',  16.100,  17
15439,  1,  34.165,  9.554,  0.000,  0.000,  5,  0.99598,  -93.9350,  'WAXAHACH',  16.100,  14
15440,  1,  80.246,  22.081,  0.000,  0.000,  5,  1.02738,  -94.6947,  'ARLINGTO',  16.100,  17
15441,  1,  115.821,  31.429,  0.000,  0.000,  5,  1.01941,  -93.9115,  'FORT WOR',  16.100,  17
15442,  1,  95.563,  26.126,  0.000,  0.000,  5,  1.01643,  -94.6625,  'FORT WOR',  16.100,  17
15443,  1,  28.778,  8.068,  0.000,  0.000,  5,  1.02026,  -94.5888,  'FORT WOR',  16.100,  17
15446,  1,  34.767,  9.709,  0.000,  0.000,  5,  0.95773,  -99.4097,  'HEWITT 0',  16.100,  13
15447,  1,  24.815,  6.966,  0.000,  0.000,  5,  1.01342,  -93.8296,  'ARLINGTO',  16.100,  17
15449,  1,  100.225,  27.373,  0.000,  0.000,  5,  1.02655,  -92.6690,  'GRAND PR',  16.100,  17
15450,  1,  195.703,  53.374,  0.000,  0.000,  5,  0.97117,  -98.0940,  'MELISSA ',  16.100,  16
15452,  1,  9.249,  2.611,  0.000,  0.000,  5,  0.99408,  -94.3248,  'COPPERAS',  16.100,  13
15453,  1,  52.034,  14.460,  0.000,  0.000,  5,  1.01422,  -92.9770,  'CLEBURNE',  16.100,  17
15454,  1,  44.708,  12.458,  0.000,  0.000,  5,  1.01281,  -94.7154,  'GREENVIL',  16.100,  16
15455,  1,  46.824,  13.031,  0.000,  0.000,  5,  0.99567,  -95.3382,  'ALVORD 0',  16.100,  12
15456,  1,  8.539,  2.411,  0.000,  0.000,  5,  0.95703,  -96.8131,  'GORMAN 0',  16.100,  15
15457,  1,  10.855,  3.063,  0.000,  0.000,  5,  1.01946,  -93.9108,  'COLLEYVI',  16.100,  17
15460,  1,  66.050,  18.076,  0.000,  0.000,  5,  0.85553,  -112.7373,  'HOLLAND ',  11.500,  13
15461,  1,  6.972,  1.970,  0.000,  0.000,  5,  0.98161,  -95.6611,  'TEMPLE 3',  16.100,  13
15462,  1,  40.385,  11.272,  0.000,  0.000,  5,  1.01420,  -94.1773,  'DALLAS 3',  16.100,  16
15463,  1,  69.502,  19.192,  0.000,  0.000,  5,  1.01895,  -94.6091,  'IRVING 4',  16.100,  17
15465,  1,  132.723,  35.802,  0.000,  0.000,  5,  1.02474,  -92.6958,  'FRISCO 2',  16.100,  16
15466,  1,  139.174,  36.882,  0.000,  0.000,  5,  0.90317,  -104.3867,  'GATESVIL',  16.100,  13
15467,  1,  3.807,  1.077,  0.000,  0.000,  5,  1.01960,  -94.7608,  'DALLAS 2',  16.100,  16
15468,  1,  23.238,  6.528,  0.000,  0.000,  5,  1.01239,  -94.5483,  'DALLAS 3',  16.100,  17
15469,  1,  31.991,  8.957,  0.000,  0.000,  5,  1.01411,  -95.1209,  'FORT WOR',  16.100,  17
15470,  1,  5.356,  1.514,  0.000,  0.000,  5,  0.96421,  -98.8072,  'WOODWAY ',  16.100,  13
15471,  1,  43.048,  12.001,  0.000,  0.000,  5,  0.99512,  -94.6290,  'MINGUS 0',  16.100,  12
15472,  1,  1.139,  0.323,  0.000,  0.000,  5,  1.01850,  -85.7641,  'THROCKMO',  16.100,  15
15473,  1,  4.020,  1.137,  0.000,  0.000,  5,  1.01286,  -89.9514,  'NEMO 0SE',  16.100,  18
15474,  1,  3.152,  0.891,  0.000,  0.000,  5,  0.88524,  -104.8749,  'ABBOTT 0',  16.100,  14
15475,  1,  2.123,  0.601,  0.000,  0.000,  5,  1.01810,  -94.0572,  'ALVARADO',  16.100,  17
15476,  1,  36.744,  10.228,  0.000,  0.000,  5,  0.89335,  -105.8113,  'CORSICAN',  16.100,  14
15477,  1,  5.639,  1.594,  0.000,  0.000,  5,  1.00311,  -96.2023,  'HARKER H',  16.100,  13
15478,  1,  48.348,  13.458,  0.000,  0.000,  5,  1.02163,  -94.4206,  'IRVING 3',  16.100,  17
15480,  1,  96.764,  26.439,  0.000,  0.000,  5,  1.01478,  -92.2282,  'BURLESON',  16.100,  17
15481,  1,  136.041,  36.575,  0.000,  0.000,  5,  1.00461,  -94.6418,  'FORT WOR',  16.100,  17
15482,  1,  65.306,  18.069,  0.000,  0.000,  5,  1.02737,  -95.0003,  'DALLAS 2',  16.100,  16
15483,  1,  55.477,  15.403,  0.000,  0.000,  5,  1.02392,  -93.5333,  'NORTH RI',  16.100,  17
15484,  1,  53.482,  14.830,  0.000,  0.000,  5,  0.98164,  -91.0691,  'CROSS PL',  16.100,  15
15485,  1,  5.346,  1.512,  0.000,  0.000,  5,  1.00919,  -92.1054,  'BLOOMING',  16.100,  14
16001,  1,  3.138,  0.888,  0.000,  0.000,  6,  1.02730,  -100.1433,  'CONVERSE',  11.500,  22
16002,  1,  93.117,  25.457,  0.000,  0.000,  6,  1.00286,  -100.9718,  'SAN ANTO',  11.500,  26
16005,  1,  29.134,  8.168,  0.000,  0.000,  6,  1.02492,  -94.1314,  'BASTROP ',  11.500,  25
16011,  1,  45.389,  12.644,  0.000,  0.000,  6,  1.01166,  -96.9506,  'MARION 2',  11.500,  22
16012,  1,  19.960,  5.615,  0.000,  0.000,  6,  1.02732,  -95.8959,  'PAIGE 0S',  11.500,  25
16013,  1,  8.024,  2.267,  0.000,  0.000,  6,  1.00424,  -100.8364,  'SAN ANTO',  11.500,  26
16014,  1,  66.370,  18.290,  0.000,  0.000,  6,  0.96273,  -104.6220,  'WAELDER ',  11.500,  24
16015,  1,  3.400,  0.962,  0.000,  0.000,  6,  1.01668,  -101.0210,  'ATASCOSA',  11.500,  26
16016,  1,  21.767,  6.118,  0.000,  0.000,  6,  1.01782,  -99.5066,  'SAN ANTO',  11.500,  26
16017,  1,  153.803,  42.117,  0.000,  0.000,  6,  1.00738,  -99.1199,  'CIBOLO 0',  11.500,  22
16018,  1,  76.118,  20.955,  0.000,  0.000,  6,  1.00836,  -97.2532,  'AUSTIN 6',  11.500,  23
16019,  1,  1.701,  0.482,  0.000,  0.000,  6,  1.00835,  -97.6897,  'AUSTIN 2',  11.500,  23
16020,  1,  49.832,  13.857,  0.000,  0.000,  6,  1.00633,  -96.9334,  'HORSESHO',  11.500,  23
16023,  1,  11.294,  3.187,  0.000,  0.000,  6,  1.02182,  -95.4085,  'LEANDER ',  11.500,  23
16024,  1,  120.755,  32.730,  0.000,  0.000,  6,  1.02742,  -99.3445,  'AUSTIN 1',  11.500,  23
16025,  1,  85.924,  23.593,  0.000,  0.000,  6,  1.02737,  -100.4442,  'SAN ANTO',  11.500,  26
16026,  1,  54.818,  15.215,  0.000,  0.000,  6,  1.01014,  -99.4583,  'SAN ANTO',  11.500,  26
16027,  1,  16.006,  4.509,  0.000,  0.000,  6,  1.02211,  -96.9975,  'ELGIN 0S',  11.500,  23
16028,  1,  38.075,  10.636,  0.000,  0.000,  6,  1.01121,  -97.0932,  'AUSTIN 3',  11.500,  23
16029,  1,  80.854,  22.163,  0.000,  0.000,  6,  0.96881,  -105.2883,  'RUNGE 0S',  11.500,  24
16031,  1,  6.620,  1.871,  0.000,  0.000,  6,  0.98725,  -93.8366,  'YOAKUM 1',  11.500,  24
16032,  1,  18.513,  5.210,  0.000,  0.000,  6,  1.01289,  -99.1686,  'AUSTIN 3',  11.500,  23
16035,  1,  32.155,  9.003,  0.000,  0.000,  6,  1.01696,  -96.1612,  'PFLUGERV',  11.500,  23
16037,  1,  224.335,  61.443,  0.000,  0.000,  6,  1.01125,  -98.4557,  'SAN ANTO',  11.500,  22
16040,  1,  129.590,  34.946,  0.000,  0.000,  6,  1.00924,  -97.5335,  'AUSTIN 3',  11.500,  23
16043,  1,  75.665,  20.838,  0.000,  0.000,  6,  1.01225,  -98.6051,  'SAN ANTO',  11.500,  26
16044,  1,  156.941,  42.948,  0.000,  0.000,  6,  0.99929,  -100.7903,  'SAN ANTO',  11.500,  26
16047,  1,  15.673,  4.415,  0.000,  0.000,  6,  1.01149,  -99.8941,  'SAN ANTO',  11.500,  26
16055,  1,  145.079,  39.393,  0.000,  0.000,  6,  0.91341,  -113.2658,  'BERGHEIM',  11.500,  26
16058,  1,  4.287,  1.213,  0.000,  0.000,  6,  1.02060,  -94.6925,  'NEW BRAU',  11.500,  22
16059,  1,  161.209,  43.489,  0.000,  0.000,  6,  0.88428,  -121.2726,  'D HANIS ',  11.500,  26
16060,  1,  2.120,  0.600,  0.000,  0.000,  6,  1.00719,  -101.0911,  'SAN ANTO',  11.500,  26
16061,  1,  61.885,  17.133,  0.000,  0.000,  6,  1.01287,  -97.5948,  'AUSTIN 7',  11.500,  23
16064,  1,  140.322,  37.601,  0.000,  0.000,  6,  0.99047,  -98.5510,  'BRENHAM ',  11.500,  25
16065,  1,  77.160,  21.222,  0.000,  0.000,  6,  1.00054,  -98.4913,  'BERTRAM ',  11.500,  23
16091,  1,  9.342,  2.638,  0.000,  0.000,  6,  1.02354,  -99.8846,  'WIMBERLE',  11.500,  23
16092,  1,  27.158,  7.618,  0.000,  0.000,  6,  1.01719,  -99.9218,  'GONZALES',  11.500,  24
16093,  1,  28.046,  7.863,  0.000,  0.000,  6,  1.00667,  -99.3778,  'SAN ANTO',  11.500,  22
16094,  1,  37.584,  10.500,  0.000,  0.000,  6,  1.01093,  -99.2206,  'SAN ANTO',  11.500,  22
16095,  1,  52.196,  14.505,  0.000,  0.000,  6,  1.01652,  -98.4250,  'HUTTO 0S',  11.500,  23
16096,  1,  38.014,  10.617,  0.000,  0.000,  6,  1.00367,  -103.0821,  'LULING 0',  11.500,  24
16097,  1,  20.363,  5.725,  0.000,  0.000,  6,  1.00564,  -99.8241,  'SAN ANTO',  11.500,  26
16098,  1,  78.946,  21.710,  0.000,  0.000,  6,  1.00841,  -97.9761,  'AUSTIN 1',  11.500,  23
16099,  1,  97.130,  26.504,  0.000,  0.000,  6,  0.99891,  -100.8419,  'SAN ANTO',  11.500,  26
16100,  1,  20.314,  5.711,  0.000,  0.000,  6,  1.00201,  -101.8727,  'ADKINS 0',  11.500,  22
16103,  1,  33.989,  9.513,  0.000,  0.000,  6,  1.02484,  -94.9797,  'WINCHEST',  11.500,  25
16109,  1,  26.216,  7.344,  0.000,  0.000,  6,  0.93962,  -103.2911,  'ROCKDALE',  11.500,  25
16112,  1,  8.354,  2.360,  0.000,  0.000,  6,  1.00561,  -101.9497,  'NATALIA ',  11.500,  26
16113,  1,  14.206,  4.004,  0.000,  0.000,  6,  1.00584,  -98.0504,  'AUSTIN 2',  11.500,  23
16114,  1,  19.033,  5.354,  0.000,  0.000,  6,  1.00085,  -101.0604,  'SAN ANTO',  11.500,  26
16115,  1,  71.096,  19.604,  0.000,  0.000,  6,  1.00261,  -100.4176,  'SAN ANTO',  11.500,  22
16116,  1,  95.784,  26.146,  0.000,  0.000,  6,  0.99692,  -100.3663,  'TAYLOR 0',  11.500,  23
16117,  1,  35.746,  9.997,  0.000,  0.000,  6,  1.02299,  -94.7692,  'SMITHVIL',  11.500,  25
16120,  1,  19.585,  5.510,  0.000,  0.000,  6,  1.02261,  -95.9353,  'CEDAR PA',  11.500,  23
16121,  1,  141.865,  38.074,  0.000,  0.000,  6,  1.00989,  -100.3661,  'SAN ANTO',  11.500,  26
16122,  1,  105.720,  28.473,  0.000,  0.000,  6,  0.89859,  -101.7500,  'HALLETTS',  11.500,  24
16123,  1,  14.530,  4.095,  0.000,  0.000,  6,  1.00999,  -97.4329,  'AUSTIN 5',  11.500,  23
16124,  1,  42.849,  11.949,  0.000,  0.000,  6,  1.01478,  -96.6682,  'NEW BRAU',  11.500,  22
16125,  1,  60.064,  16.614,  0.000,  0.000,  6,  0.99019,  -102.4243,  'SUTHERLA',  11.500,  22
16126,  1,  1.932,  0.547,  0.000,  0.000,  6,  1.00902,  -97.6637,  'AUSTIN 3',  11.500,  23
16127,  1,  47.123,  13.026,  0.000,  0.000,  6,  0.85521,  -110.7830,  'CAMERON ',  11.500,  25
16128,  1,  14.806,  4.172,  0.000,  0.000,  6,  1.00281,  -102.0351,  'SAN ANTO',  11.500,  26
16129,  1,  43.619,  12.087,  0.000,  0.000,  6,  0.86738,  -113.6056,  'MEDINA 0',  11.500,  26
16130,  1,  8.489,  2.397,  0.000,  0.000,  6,  1.00384,  -98.1958,  'MANCHACA',  11.500,  23
16131,  1,  11.128,  3.140,  0.000,  0.000,  6,  1.01225,  -98.8677,  'SPRING B',  11.500,  22
16132,  1,  42.784,  11.926,  0.000,  0.000,  6,  1.00214,  -98.5890,  'AUSTIN 1',  11.500,  23
16133,  1,  63.133,  17.410,  0.000,  0.000,  6,  0.94680,  -105.9577,  'FLATONIA',  11.500,  25
16134,  1,  8.520,  2.406,  0.000,  0.000,  6,  0.97086,  -102.8007,  'GRANGER ',  11.500,  23
16135,  1,  4.792,  1.355,  0.000,  0.000,  6,  0.97004,  -96.6890,  'FAYETTEV',  11.500,  25
16136,  1,  18.171,  5.115,  0.000,  0.000,  6,  1.02267,  -98.2013,  'GEORGETO',  11.500,  23
16137,  1,  39.819,  11.113,  0.000,  0.000,  6,  1.00443,  -98.9992,  'AUSTIN 3',  11.500,  23
16138,  1,  39.645,  11.051,  0.000,  0.000,  6,  0.96323,  -106.5535,  'PIPE CRE',  11.500,  26
16139,  1,  20.290,  5.702,  0.000,  0.000,  6,  0.96747,  -102.6394,  'RED ROCK',  11.500,  25
16140,  1,  6.021,  1.702,  0.000,  0.000,  6,  0.93336,  -104.7460,  'JARRELL ',  11.500,  23
16150,  1,  6.602,  1.866,  0.000,  0.000,  6,  1.01880,  -100.1588,  'SAN ANTO',  11.500,  26
16151,  1,  81.989,  22.438,  0.000,  0.000,  6,  0.95310,  -104.1996,  'SCHULENB',  11.500,  25
16153,  1,  11.801,  3.329,  0.000,  0.000,  6,  1.00898,  -98.6297,  'SAN ANTO',  11.500,  26
16154,  1,  87.524,  23.958,  0.000,  0.000,  6,  0.98887,  -99.8801,  'DRIPPING',  11.500,  23
16155,  1,  24.258,  6.810,  0.000,  0.000,  6,  0.99885,  -101.5637,  'SAN ANTO',  11.500,  26
16156,  1,  26.970,  7.565,  0.000,  0.000,  6,  1.01396,  -95.8579,  'MARBLE F',  11.500,  23
16157,  1,  32.420,  9.071,  0.000,  0.000,  6,  0.98908,  -103.7317,  'BOERNE 1',  11.500,  26
16158,  1,  26.709,  7.493,  0.000,  0.000,  6,  1.01501,  -102.0141,  'WASHINGT',  11.500,  25
16159,  1,  4.876,  1.379,  0.000,  0.000,  6,  1.00799,  -99.6893,  'SCHERTZ ',  11.500,  22
16160,  1,  71.182,  19.631,  0.000,  0.000,  6,  1.00673,  -97.7045,  'AUSTIN 8',  11.500,  23
16168,  1,  95.840,  26.179,  0.000,  0.000,  6,  1.00576,  -100.7584,  'SAN ANTO',  11.500,  26
16171,  1,  125.343,  33.855,  0.000,  0.000,  6,  1.00903,  -98.3672,  'SAN ANTO',  11.500,  26
16173,  1,  98.545,  26.847,  0.000,  0.000,  6,  0.98525,  -94.6542,  'CUERO 2 ',  11.500,  24
16174,  1,  20.735,  5.830,  0.000,  0.000,  6,  1.01161,  -100.1458,  'SAN ANTO',  11.500,  22
16175,  1,  81.214,  22.309,  0.000,  0.000,  6,  1.00494,  -98.1409,  'AUSTIN 1',  11.500,  23
16176,  1,  85.791,  23.531,  0.000,  0.000,  6,  1.00879,  -98.3169,  'AUSTIN 3',  11.500,  23
16178,  1,  41.900,  11.687,  0.000,  0.000,  6,  1.00985,  -99.7981,  'SAN ANTO',  11.500,  26
16179,  1,  136.311,  36.602,  0.000,  0.000,  6,  0.99579,  -101.6525,  'SAN ANTO',  11.500,  26
16180,  1,  8.958,  2.529,  0.000,  0.000,  6,  0.99392,  -102.2937,  'LA VERNI',  11.500,  22
16181,  1,  29.335,  8.222,  0.000,  0.000,  6,  1.01457,  -99.0261,  'MANOR 0S',  11.500,  23
16182,  1,  38.274,  10.690,  0.000,  0.000,  6,  1.01016,  -100.5402,  'SAN ANTO',  11.500,  26
16183,  1,  86.336,  23.638,  0.000,  0.000,  6,  0.98523,  -98.8333,  'GIDDINGS',  11.500,  25
16184,  1,  17.821,  5.016,  0.000,  0.000,  6,  1.00861,  -98.1727,  'AUSTIN 3',  11.500,  23
16185,  1,  41.101,  11.465,  0.000,  0.000,  6,  1.00431,  -98.5448,  'AUSTIN 3',  11.500,  23
16186,  1,  20.106,  5.655,  0.000,  0.000,  6,  1.01372,  -97.0442,  'AUSTIN 3',  11.500,  23
16187,  1,  35.741,  9.993,  0.000,  0.000,  6,  1.01155,  -97.4844,  'AUSTIN 2',  11.500,  23
16189,  1,  64.784,  17.854,  0.000,  0.000,  6,  0.94896,  -96.3569,  'COLUMBUS',  11.500,  25
16190,  1,  18.721,  5.263,  0.000,  0.000,  6,  0.94674,  -105.4672,  'SHINER 0',  11.500,  24
16191,  1,  14.447,  4.071,  0.000,  0.000,  6,  1.00681,  -99.2097,  'SAN ANTO',  11.500,  22
16193,  1,  15.247,  4.295,  0.000,  0.000,  6,  0.99187,  -98.5243,  'CALDWELL',  11.500,  25
16194,  1,  29.434,  8.246,  0.000,  0.000,  6,  0.99766,  -98.9498,  'AUSTIN 1',  11.500,  23
16195,  1,  41.272,  11.504,  0.000,  0.000,  6,  0.95333,  -99.6814,  'INDUSTRY',  11.500,  25
16196,  1,  2.632,  0.745,  0.000,  0.000,  6,  0.99986,  -101.0091,  'DALE 0SE',  11.500,  23
16199,  1,  19.529,  5.494,  0.000,  0.000,  6,  1.01894,  -98.7018,  'SAN ANTO',  11.500,  26
16200,  1,  226.228,  61.841,  0.000,  0.000,  6,  0.99188,  -101.4924,  'SAN ANTO',  11.500,  26
16201,  1,  33.332,  9.328,  0.000,  0.000,  6,  1.01360,  -100.6905,  'SAN ANTO',  11.500,  26
16202,  1,  35.577,  9.942,  0.000,  0.000,  6,  0.99469,  -100.5516,  'MARTINDA',  11.500,  22
16203,  1,  14.907,  4.200,  0.000,  0.000,  6,  1.00645,  -100.5240,  'SAN ANTO',  11.500,  26
16204,  1,  91.937,  25.147,  0.000,  0.000,  6,  1.00022,  -100.8907,  'SAN ANTO',  11.500,  26
16205,  1,  5.149,  1.456,  0.000,  0.000,  6,  1.01528,  -96.4350,  'AUSTIN 2',  11.500,  23
16206,  1,  107.515,  29.134,  0.000,  0.000,  6,  0.96736,  -101.1570,  'LEXINGTO',  11.500,  25
16207,  1,  13.425,  3.785,  0.000,  0.000,  6,  1.02731,  -98.8374,  'LEANDER ',  11.500,  23
16208,  1,  26.840,  7.530,  0.000,  0.000,  6,  1.01517,  -97.9934,  'AUSTIN 1',  11.500,  23
16209,  1,  109.944,  29.794,  0.000,  0.000,  6,  0.98246,  -102.6053,  'MICO 0SE',  11.500,  26
16217,  1,  6.087,  1.721,  0.000,  0.000,  6,  1.00799,  -99.1388,  'AUSTIN 3',  11.500,  23
16218,  1,  48.078,  13.374,  0.000,  0.000,  6,  0.99927,  -98.1455,  'LOCKHART',  11.500,  23
16219,  1,  38.373,  10.717,  0.000,  0.000,  6,  1.01170,  -98.3825,  'AUSTIN 1',  11.500,  23
16220,  1,  49.681,  13.816,  0.000,  0.000,  6,  1.00889,  -99.3405,  'SAN ANTO',  11.500,  22
16221,  1,  58.446,  16.205,  0.000,  0.000,  6,  1.01531,  -104.3770,  'FALLS CI',  11.500,  22
16223,  1,  8.639,  2.440,  0.000,  0.000,  6,  1.01635,  -96.0934,  'AUSTIN 2',  11.500,  23
16224,  1,  164.403,  45.015,  0.000,  0.000,  6,  1.00609,  -98.5499,  'AUSTIN 2',  11.500,  23
16225,  1,  98.988,  26.986,  0.000,  0.000,  6,  0.99613,  -101.0892,  'SAN ANTO',  11.500,  26
16226,  1,  73.589,  20.120,  0.000,  0.000,  6,  0.89034,  -116.5676,  'BLANCO 0',  11.500,  26
16227,  1,  11.098,  3.132,  0.000,  0.000,  6,  1.01426,  -96.7796,  'AUSTIN 2',  11.500,  23
16230,  1,  112.457,  30.540,  0.000,  0.000,  6,  1.01354,  -97.0709,  'SAN MARC',  11.500,  22
16231,  1,  169.082,  46.244,  0.000,  0.000,  6,  0.99047,  -99.5521,  'BUDA 0SE',  11.500,  23
16232,  1,  66.224,  18.296,  0.000,  0.000,  6,  1.00328,  -97.2075,  'DEL VALL',  11.500,  23
16233,  1,  64.977,  17.961,  0.000,  0.000,  6,  1.00481,  -97.9680,  'AUSTIN 4',  11.500,  23
16236,  1,  57.965,  16.073,  0.000,  0.000,  6,  1.01466,  -98.4620,  'SAN ANTO',  11.500,  26
16237,  1,  125.288,  33.133,  0.000,  0.000,  6,  0.84420,  -112.7778,  'BURLINGT',  11.500,  25
16238,  1,  0.873,  0.247,  0.000,  0.000,  6,  1.01183,  -97.1967,  'AUSTIN 1',  11.500,  23
16241,  1,  138.249,  37.153,  0.000,  0.000,  6,  1.00898,  -97.9362,  'ELMENDOR',  11.500,  22
16250,  1,  152.229,  41.662,  0.000,  0.000,  6,  1.00179,  -100.8668,  'SAN ANTO',  11.500,  22
16251,  1,  69.983,  19.313,  0.000,  0.000,  6,  1.01016,  -100.3934,  'CANYON L',  11.500,  22
16252,  1,  39.019,  10.891,  0.000,  0.000,  6,  0.99427,  -98.5197,  'JOHNSON ',  11.500,  23
16253,  1,  8.618,  2.434,  0.000,  0.000,  6,  0.97908,  -99.4439,  'YORKTOWN',  11.500,  24
16256,  1,  8.392,  2.370,  0.000,  0.000,  6,  1.01266,  -96.3965,  'AUSTIN 2',  11.500,  23
16261,  1,  15.429,  4.346,  0.000,  0.000,  6,  1.00397,  -100.8550,  'LACKLAND',  11.500,  26
16262,  1,  26.239,  7.362,  0.000,  0.000,  6,  1.01231,  -96.6826,  'LIBERTY ',  11.500,  23
16264,  1,  25.755,  7.225,  0.000,  0.000,  6,  0.99408,  -99.0162,  'KENEDY 1',  11.500,  24
16275,  1,  36.140,  10.099,  0.000,  0.000,  6,  0.99886,  -100.7037,  'SAN ANTO',  11.500,  26
16276,  1,  99.679,  27.174,  0.000,  0.000,  6,  0.99927,  -103.2916,  'VON ORMY',  11.500,  26
16278,  1,  27.537,  7.723,  0.000,  0.000,  6,  1.01391,  -96.5039,  'KYLE 1SE',  11.500,  23
16280,  1,  102.010,  27.812,  0.000,  0.000,  6,  1.01211,  -96.6713,  'SEGUIN 2',  11.500,  22
16281,  1,  115.356,  31.290,  0.000,  0.000,  6,  1.01224,  -100.2128,  'UNIVERSA',  11.500,  22
16282,  1,  50.668,  14.088,  0.000,  0.000,  6,  1.01626,  -98.2120,  'SPICEWOO',  11.500,  23
16283,  1,  15.786,  4.447,  0.000,  0.000,  6,  1.01039,  -101.1353,  'SAINT HE',  11.500,  22
16284,  1,  6.984,  1.974,  0.000,  0.000,  6,  1.00561,  -99.8157,  'SAN ANTO',  11.500,  26
16286,  1,  62.496,  17.259,  0.000,  0.000,  6,  0.96643,  -107.3781,  'BOERNE 2',  11.500,  26
16288,  1,  64.782,  17.906,  0.000,  0.000,  6,  1.00196,  -100.1421,  'SAN ANTO',  11.500,  26
16289,  1,  142.634,  38.242,  0.000,  0.000,  6,  1.00334,  -98.3261,  'AUSTIN 2',  11.500,  23
16290,  1,  62.292,  17.248,  0.000,  0.000,  6,  1.01887,  -97.4202,  'AUSTIN 2',  11.500,  23
16291,  1,  61.165,  16.933,  0.000,  0.000,  6,  1.00497,  -100.6710,  'SAN ANTO',  11.500,  26
16306,  1,  16.613,  4.678,  0.000,  0.000,  6,  1.01088,  -97.3317,  'AUSTIN 1',  11.500,  23
16307,  1,  52.302,  14.525,  0.000,  0.000,  6,  0.99976,  -100.4749,  'SAN ANTO',  11.500,  26
16309,  1,  104.252,  28.254,  0.000,  0.000,  6,  0.95303,  -105.4552,  'HONDO 1S',  11.500,  26
16310,  1,  24.993,  7.016,  0.000,  0.000,  6,  1.01590,  -98.9758,  'SAN ANTO',  11.500,  22
16311,  1,  76.207,  20.905,  0.000,  0.000,  6,  0.95735,  -99.1961,  'NEW ULM ',  11.500,  25
16312,  1,  6.321,  1.787,  0.000,  0.000,  6,  1.02070,  -98.3509,  'SAN ANTO',  11.500,  22
16313,  1,  41.743,  11.644,  0.000,  0.000,  6,  1.00923,  -98.2556,  'AUSTIN 3',  11.500,  23
16314,  1,  23.108,  6.490,  0.000,  0.000,  6,  1.00612,  -100.2091,  'BULVERDE',  11.500,  26
16319,  1,  24.696,  6.933,  0.000,  0.000,  6,  1.00860,  -96.7604,  'GEORGETO',  11.500,  23
16320,  1,  46.780,  13.029,  0.000,  0.000,  6,  1.02323,  -99.1168,  'SAN ANTO',  11.500,  22
16322,  1,  42.753,  11.919,  0.000,  0.000,  6,  1.00334,  -100.2617,  'FLORESVI',  11.500,  22
16323,  1,  56.269,  15.603,  0.000,  0.000,  6,  1.00024,  -100.4739,  'SAN ANTO',  11.500,  26
16324,  1,  22.548,  6.335,  0.000,  0.000,  6,  1.00748,  -99.7100,  'SAN ANTO',  11.500,  22
16325,  1,  50.532,  13.948,  0.000,  0.000,  6,  0.85776,  -111.1433,  'BUCKHOLT',  11.500,  25
16326,  1,  2.289,  0.648,  0.000,  0.000,  6,  0.99336,  -99.8879,  'SOMERVIL',  11.500,  25
16327,  1,  12.815,  3.610,  0.000,  0.000,  6,  0.92987,  -101.0423,  'WEIMAR 0',  11.500,  25
16328,  1,  13.113,  3.693,  0.000,  0.000,  6,  0.89747,  -111.3300,  'COMFORT ',  11.500,  26
16329,  1,  15.584,  4.391,  0.000,  0.000,  6,  0.97046,  -102.3923,  'NORDHEIM',  11.500,  24
16330,  1,  1.086,  0.308,  0.000,  0.000,  6,  1.01313,  -97.8738,  'AUSTIN 9',  11.500,  23
16331,  1,  113.479,  30.820,  0.000,  0.000,  6,  1.01876,  -98.0127,  'AUSTIN 2',  11.500,  23
16332,  1,  68.809,  18.990,  0.000,  0.000,  6,  1.00279,  -100.7965,  'HELOTES ',  11.500,  26
16335,  1,  63.248,  17.502,  0.000,  0.000,  6,  1.01324,  -98.3830,  'SAN ANTO',  11.500,  26
16336,  1,  147.810,  39.711,  0.000,  0.000,  6,  0.83929,  -117.7360,  'BANDERA ',  11.500,  26
16337,  1,  17.572,  4.947,  0.000,  0.000,  6,  1.01884,  -99.5736,  'SAN ANTO',  11.500,  26
16338,  1,  89.859,  24.283,  0.000,  0.000,  6,  0.85778,  -109.8136,  'ROCKDALE',  11.500,  25
16339,  1,  29.116,  8.156,  0.000,  0.000,  6,  0.98935,  -98.1088,  'CEDAR CR',  11.500,  23
16340,  1,  24.791,  6.958,  0.000,  0.000,  6,  1.00105,  -101.3880,  'NIXON 0S',  11.500,  24
16341,  1,  17.488,  4.921,  0.000,  0.000,  6,  0.99191,  -100.9870,  'CHAPPELL',  11.500,  25
16344,  1,  4.949,  1.400,  0.000,  0.000,  6,  1.02116,  -95.8463,  'ROUND RO',  11.500,  23
16345,  1,  150.584,  40.254,  0.000,  0.000,  6,  1.00487,  -98.3767,  'AUSTIN 1',  11.500,  23
16346,  1,  14.953,  4.213,  0.000,  0.000,  6,  0.99731,  -103.5686,  'LEMING 0',  11.500,  26
16351,  1,  18.562,  5.224,  0.000,  0.000,  6,  1.01646,  -96.5238,  'AUSTIN 1',  11.500,  23
16352,  1,  109.080,  29.662,  0.000,  0.000,  6,  1.01391,  -99.9843,  'SAN ANTO',  11.500,  26
16353,  1,  82.951,  22.789,  0.000,  0.000,  6,  1.01769,  -96.9888,  'ROUND RO',  11.500,  23
16355,  1,  124.441,  33.656,  0.000,  0.000,  6,  1.01933,  -95.9806,  'ROUND RO',  11.500,  23
16356,  1,  108.583,  29.565,  0.000,  0.000,  6,  1.02740,  -100.4124,  'SAN ANTO',  11.500,  26
16357,  1,  17.872,  5.024,  0.000,  0.000,  6,  0.92470,  -114.8727,  'DEVINE 0',  11.500,  26
16358,  1,  49.737,  13.840,  0.000,  0.000,  6,  1.02735,  -100.0372,  'GEORGETO',  11.500,  23
16360,  1,  23.717,  6.661,  0.000,  0.000,  6,  1.01224,  -93.3468,  'BURNET 1',  11.500,  23
17001,  1,  6.690,  1.890,  0.000,  0.000,  7,  0.95191,  -90.4477,  'INEZ 0SE',  11.500,  6
17004,  1,  198.157,  54.270,  0.000,  0.000,  7,  1.01345,  -95.7951,  'PASADENA',  11.500,  4
17010,  1,  17.577,  4.945,  0.000,  0.000,  7,  0.97736,  -102.2467,  'PRAIRIE ',  11.500,  5
17011,  1,  41.549,  11.594,  0.000,  0.000,  7,  1.02100,  -101.3674,  'CONROE 1',  11.500,  5
17012,  1,  0.887,  0.251,  0.000,  0.000,  7,  0.96740,  -98.7959,  'SIMONTON',  11.500,  3
17013,  1,  137.170,  36.829,  0.000,  0.000,  7,  0.99682,  -100.7083,  'HOUSTON ',  11.500,  5
17014,  1,  44.500,  12.393,  0.000,  0.000,  7,  0.99215,  -99.3791,  'HOUSTON ',  11.500,  4
17016,  1,  84.886,  23.283,  0.000,  0.000,  7,  1.00400,  -96.8838,  'HOUSTON ',  11.500,  4
17017,  1,  121.512,  32.838,  0.000,  0.000,  7,  0.99867,  -100.0470,  'HOUSTON ',  11.500,  3
17020,  1,  58.695,  16.252,  0.000,  0.000,  7,  0.98852,  -90.8997,  'NURSERY ',  11.500,  6
17026,  1,  38.362,  10.716,  0.000,  0.000,  7,  1.01340,  -96.4314,  'BACLIFF ',  11.500,  4
17027,  1,  96.698,  26.391,  0.000,  0.000,  7,  0.99871,  -100.0384,  'SPRING 1',  11.500,  5
17028,  1,  67.293,  18.592,  0.000,  0.000,  7,  1.01271,  -99.6788,  'HOUSTON ',  11.500,  3
17036,  1,  71.775,  19.790,  0.000,  0.000,  7,  1.00601,  -98.3098,  'CONROE 5',  11.500,  5
17039,  1,  196.405,  53.699,  0.000,  0.000,  7,  0.99898,  -97.9016,  'SUGAR LA',  11.500,  3
17041,  1,  102.018,  27.803,  0.000,  0.000,  7,  1.00698,  -95.8528,  'DAYTON 1',  11.500,  4
17044,  1,  98.741,  26.847,  0.000,  0.000,  7,  0.96251,  -89.5956,  'VICTORIA',  11.500,  6
17049,  1,  232.611,  63.645,  0.000,  0.000,  7,  1.00548,  -98.6486,  'KATY 1 2',  11.500,  3
17050,  1,  64.707,  17.875,  0.000,  0.000,  7,  0.99010,  -101.4811,  'MAGNOLIA',  11.500,  5
17051,  1,  111.501,  30.250,  0.000,  0.000,  7,  0.99773,  -100.1473,  'HOUSTON ',  11.500,  3
17052,  1,  89.651,  24.536,  0.000,  0.000,  7,  0.99910,  -98.7103,  'MISSOURI',  11.500,  3
17053,  1,  99.600,  27.167,  0.000,  0.000,  7,  1.00630,  -94.8879,  'RICHMOND',  11.500,  3
17054,  1,  84.878,  23.258,  0.000,  0.000,  7,  0.98925,  -100.2034,  'HOUSTON ',  11.500,  4
17055,  1,  94.568,  25.830,  0.000,  0.000,  7,  0.99847,  -98.2850,  'HOUSTON ',  11.500,  3
17057,  1,  72.629,  20.007,  0.000,  0.000,  7,  0.99550,  -100.0790,  'SPRING 8',  11.500,  5
17067,  1,  69.711,  19.211,  0.000,  0.000,  7,  0.98206,  -101.7124,  'HOUSTON ',  11.500,  3
17069,  1,  49.578,  13.758,  0.000,  0.000,  7,  0.95420,  -92.5341,  'EL CAMPO',  11.500,  1
17070,  1,  90.522,  24.760,  0.000,  0.000,  7,  0.99561,  -97.7735,  'HOUSTON ',  11.500,  4
17071,  1,  3.824,  1.082,  0.000,  0.000,  7,  0.92577,  -85.1918,  'PORT O C',  11.500,  6
17072,  1,  95.619,  26.127,  0.000,  0.000,  7,  1.00892,  -95.9880,  'DICKINSO',  11.500,  4
17074,  1,  57.725,  16.007,  0.000,  0.000,  7,  1.01335,  -94.8830,  'GALVESTO',  11.500,  2
17075,  1,  142.732,  38.332,  0.000,  0.000,  7,  1.01898,  -96.8155,  'HOUSTON ',  11.500,  4
17084,  1,  191.748,  52.496,  0.000,  0.000,  7,  1.00855,  -94.8646,  'LEAGUE C',  11.500,  4
17085,  1,  3.446,  0.975,  0.000,  0.000,  7,  0.98631,  -95.3991,  'LIVERPOO',  11.500,  2
17086,  1,  44.241,  12.322,  0.000,  0.000,  7,  0.99361,  -98.7923,  'HOUSTON ',  11.500,  4
17087,  1,  71.562,  19.726,  0.000,  0.000,  7,  1.00039,  -97.4028,  'SUGAR LA',  11.500,  3
17088,  1,  93.610,  25.511,  0.000,  0.000,  7,  0.96376,  -100.0869,  'RICHMOND',  11.500,  3
17089,  1,  65.379,  18.078,  0.000,  0.000,  7,  1.01536,  -100.7781,  'HOUSTON ',  11.500,  3
17090,  1,  10.197,  2.878,  0.000,  0.000,  7,  0.99235,  -100.9309,  'PINEHURS',  11.500,  5
17091,  1,  210.046,  57.618,  0.000,  0.000,  7,  1.02739,  -100.8068,  'PEARLAND',  11.500,  3
17092,  1,  35.647,  9.962,  0.000,  0.000,  7,  0.99293,  -99.5819,  'HOUSTON ',  11.500,  3
17093,  1,  103.906,  28.253,  0.000,  0.000,  7,  0.98880,  -100.1795,  'HOUSTON ',  11.500,  3
17094,  1,  72.836,  20.073,  0.000,  0.000,  7,  1.00477,  -100.9102,  'HOUSTON ',  11.500,  3
17100,  1,  60.887,  16.848,  0.000,  0.000,  7,  0.99435,  -98.4414,  'HOUSTON ',  11.500,  4
17101,  1,  207.917,  56.839,  0.000,  0.000,  7,  0.99797,  -99.0838,  'HOUSTON ',  11.500,  3
17102,  1,  115.632,  31.288,  0.000,  0.000,  7,  0.98701,  -100.8020,  'TOMBALL ',  11.500,  5
17103,  1,  60.453,  16.732,  0.000,  0.000,  7,  0.99459,  -98.7243,  'HOUSTON ',  11.500,  4
17106,  1,  89.022,  24.396,  0.000,  0.000,  7,  1.01429,  -95.1724,  'DEER PAR',  11.500,  4
17116,  1,  12.055,  3.399,  0.000,  0.000,  7,  0.96426,  -99.4605,  'WALLIS 0',  11.500,  1
17117,  1,  79.807,  21.922,  0.000,  0.000,  7,  0.99549,  -99.7692,  'HOUSTON ',  11.500,  3
17118,  1,  110.174,  29.878,  0.000,  0.000,  7,  0.98730,  -100.5373,  'SPRING 4',  11.500,  5
17119,  1,  47.688,  13.265,  0.000,  0.000,  7,  0.99533,  -98.3581,  'SOUTH HO',  11.500,  4
17120,  1,  139.653,  37.406,  0.000,  0.000,  7,  0.98451,  -100.9706,  'HOUSTON ',  11.500,  3
17123,  1,  6.861,  1.938,  0.000,  0.000,  7,  0.92097,  -84.5916,  'SEADRIFT',  11.500,  6
17124,  1,  149.620,  39.949,  0.000,  0.000,  7,  0.99217,  -99.4908,  'HOUSTON ',  11.500,  3
17127,  1,  238.615,  65.295,  0.000,  0.000,  7,  1.00361,  -95.9125,  'SUGAR LA',  11.500,  3
17128,  1,  66.222,  18.296,  0.000,  0.000,  7,  1.00456,  -98.4923,  'CONROE 7',  11.500,  5
17129,  1,  5.551,  1.569,  0.000,  0.000,  7,  0.96279,  -89.3072,  'LOLITA 0',  11.500,  6
17132,  1,  69.039,  19.052,  0.000,  0.000,  7,  1.00312,  -95.3567,  'LAPORTE ',  11.500,  4
17143,  1,  55.047,  15.272,  0.000,  0.000,  7,  1.00066,  -101.2741,  'NEW CANE',  11.500,  5
17144,  1,  86.941,  23.816,  0.000,  0.000,  7,  0.99637,  -97.8574,  'HOUSTON ',  11.500,  4
17145,  1,  139.803,  37.620,  0.000,  0.000,  7,  1.02744,  -101.7567,  'HOUSTON ',  11.500,  4
17147,  1,  45.307,  12.618,  0.000,  0.000,  7,  1.00271,  -99.1724,  'HOUSTON ',  11.500,  3
17148,  1,  56.547,  15.671,  0.000,  0.000,  7,  0.99058,  -100.7974,  'HOUSTON ',  11.500,  3
17149,  1,  9.600,  2.709,  0.000,  0.000,  7,  0.94860,  -88.8645,  'BLOOMING',  11.500,  6
17151,  1,  37.247,  10.410,  0.000,  0.000,  7,  1.02182,  -98.7523,  'WILLIS 2',  11.500,  5
17152,  1,  3.349,  0.948,  0.000,  0.000,  7,  0.99486,  -99.1835,  'HOUSTON ',  11.500,  3
17153,  1,  26.874,  7.520,  0.000,  0.000,  7,  0.90386,  -80.6398,  'PALACIOS',  11.500,  1
17154,  1,  50.551,  14.051,  0.000,  0.000,  7,  1.00583,  -100.6688,  'CONROE 4',  11.500,  5
17155,  1,  68.517,  18.896,  0.000,  0.000,  7,  0.98807,  -99.4551,  'HOUSTON ',  11.500,  3
17157,  1,  135.532,  36.429,  0.000,  0.000,  7,  1.00054,  -99.0310,  'SPRING 2',  11.500,  5
17158,  1,  76.050,  20.908,  0.000,  0.000,  7,  0.98570,  -100.2360,  'KINGWOOD',  11.500,  4
17161,  1,  113.783,  30.863,  0.000,  0.000,  7,  1.00578,  -97.5509,  'HOUSTON ',  11.500,  3
17172,  1,  80.554,  22.149,  0.000,  0.000,  7,  1.01676,  -94.8006,  'TEXAS CI',  11.500,  2
17173,  1,  96.238,  26.243,  0.000,  0.000,  7,  0.98552,  -100.9803,  'KINGWOOD',  11.500,  4
17174,  1,  105.736,  28.744,  0.000,  0.000,  7,  0.99439,  -97.2886,  'HOUSTON ',  11.500,  4
17177,  1,  185.494,  50.713,  0.000,  0.000,  7,  0.99157,  -99.7945,  'SPRING 7',  11.500,  5
17178,  1,  126.278,  34.022,  0.000,  0.000,  7,  0.98759,  -101.1340,  'HOUSTON ',  11.500,  3
17179,  1,  56.157,  15.565,  0.000,  0.000,  7,  0.98915,  -98.4096,  'FRESNO 0',  11.500,  3
17180,  1,  79.911,  21.946,  0.000,  0.000,  7,  0.99301,  -99.8723,  'HOUSTON ',  11.500,  3
17181,  1,  160.073,  43.742,  0.000,  0.000,  7,  0.98708,  -101.0559,  'HOUSTON ',  11.500,  3
17182,  1,  1.920,  0.544,  0.000,  0.000,  7,  0.96751,  -99.9372,  'PATTISON',  11.500,  3
17183,  1,  214.014,  58.706,  0.000,  0.000,  7,  1.02740,  -100.8286,  'HOUSTON ',  11.500,  3
17185,  1,  149.356,  39.951,  0.000,  0.000,  7,  1.00646,  -93.3212,  'MISSOURI',  11.500,  3
17188,  1,  72.674,  20.023,  0.000,  0.000,  7,  0.99968,  -97.5170,  'HOUSTON ',  11.500,  3
17198,  1,  73.246,  20.207,  0.000,  0.000,  7,  1.02737,  -100.0670,  'TOMBALL ',  11.500,  5
17201,  1,  207.307,  56.772,  0.000,  0.000,  7,  1.01187,  -99.2967,  'CYPRESS ',  11.500,  5
17202,  1,  41.553,  11.579,  0.000,  0.000,  7,  0.97765,  -102.2916,  'HEMPSTEA',  11.500,  5
17203,  1,  22.224,  6.238,  0.000,  0.000,  7,  0.94967,  -92.8208,  'WEST COL',  11.500,  1
17213,  1,  65.332,  18.057,  0.000,  0.000,  7,  1.00525,  -96.4387,  'SANTA FE',  11.500,  2
17214,  1,  76.790,  21.112,  0.000,  0.000,  7,  0.99118,  -98.8607,  'HOUSTON ',  11.500,  3
17215,  1,  92.919,  25.390,  0.000,  0.000,  7,  0.99491,  -100.3850,  'SPRING 5',  11.500,  5
17216,  1,  91.908,  25.115,  0.000,  0.000,  7,  0.98995,  -99.9428,  'HOUSTON ',  11.500,  3
17217,  1,  84.268,  23.102,  0.000,  0.000,  7,  0.99310,  -100.1115,  'HOUSTON ',  11.500,  4
17218,  1,  37.905,  10.583,  0.000,  0.000,  7,  0.99120,  -101.2091,  'MONTGOME',  11.500,  5
17219,  1,  1.316,  0.372,  0.000,  0.000,  7,  0.96762,  -95.8438,  'HUNGERFO',  11.500,  1
17220,  1,  137.969,  37.014,  0.000,  0.000,  7,  0.99231,  -99.9551,  'HOUSTON ',  11.500,  3
17221,  1,  153.851,  42.051,  0.000,  0.000,  7,  0.99138,  -99.6661,  'HOUSTON ',  11.500,  3
17222,  1,  93.008,  25.408,  0.000,  0.000,  7,  0.99230,  -98.9518,  'HOUSTON ',  11.500,  3
17223,  1,  42.852,  11.943,  0.000,  0.000,  7,  0.99715,  -99.4812,  'HOUSTON ',  11.500,  5
17224,  1,  25.417,  7.131,  0.000,  0.000,  7,  0.99144,  -100.1608,  'HOUSTON ',  11.500,  3
17225,  1,  92.191,  25.187,  0.000,  0.000,  7,  0.98905,  -101.2584,  'HOUSTON ',  11.500,  3
17226,  1,  43.752,  12.190,  0.000,  0.000,  7,  0.99926,  -99.6050,  'HOUSTON ',  11.500,  3
17229,  1,  262.302,  71.735,  0.000,  0.000,  7,  1.00214,  -96.8851,  'HOUSTON ',  11.500,  3
17230,  1,  7.732,  2.184,  0.000,  0.000,  7,  0.98394,  -97.6403,  'BEASLEY ',  11.500,  1
17231,  1,  47.106,  13.109,  0.000,  0.000,  7,  1.00024,  -96.3993,  'HOUSTON ',  11.500,  4
17232,  1,  40.679,  11.355,  0.000,  0.000,  7,  1.02023,  -95.5260,  'LA MARQU',  11.500,  2
17233,  1,  35.389,  9.887,  0.000,  0.000,  7,  0.97990,  -102.4037,  'WALLER 0',  11.500,  5
17234,  1,  77.785,  21.389,  0.000,  0.000,  7,  0.99970,  -101.1184,  'PORTER 0',  11.500,  5
17235,  1,  129.005,  34.857,  0.000,  0.000,  7,  1.02742,  -101.8395,  'CYPRESS ',  11.500,  3
17236,  1,  32.407,  9.075,  0.000,  0.000,  7,  1.02733,  -101.0628,  'HOUSTON ',  11.500,  5
17237,  1,  12.839,  3.619,  0.000,  0.000,  7,  0.96189,  -98.2768,  'FULSHEAR',  11.500,  1
17238,  1,  50.500,  14.046,  0.000,  0.000,  7,  1.02075,  -97.6737,  'LIBERTY ',  11.500,  4
17239,  1,  40.235,  11.226,  0.000,  0.000,  7,  1.00041,  -96.8922,  'WINNIE 0',  11.500,  4
17240,  1,  95.598,  26.108,  0.000,  0.000,  7,  1.00186,  -100.1322,  'HOUSTON ',  11.500,  3
17241,  1,  92.232,  25.199,  0.000,  0.000,  7,  0.98931,  -100.4818,  'HOUSTON ',  11.500,  3
17242,  1,  69.132,  19.065,  0.000,  0.000,  7,  0.99098,  -100.3308,  'HOUSTON ',  11.500,  3
17243,  1,  65.660,  18.142,  0.000,  0.000,  7,  1.00113,  -99.0525,  'CROSBY 0',  11.500,  4
17244,  1,  35.960,  10.046,  0.000,  0.000,  7,  0.98759,  -97.5875,  'MANVEL 0',  11.500,  3
17245,  1,  89.582,  24.518,  0.000,  0.000,  7,  0.99956,  -101.3394,  'HOUSTON ',  11.500,  5
17246,  1,  167.455,  45.735,  0.000,  0.000,  7,  0.98295,  -101.3895,  'HOUSTON ',  11.500,  3
17247,  1,  7.755,  2.190,  0.000,  0.000,  7,  0.95129,  -93.4525,  'DAMON 0S',  11.500,  1
17248,  1,  182.170,  49.773,  0.000,  0.000,  7,  0.98769,  -100.6358,  'HOUSTON ',  11.500,  3
17249,  1,  70.351,  19.391,  0.000,  0.000,  7,  0.99039,  -99.9032,  'HOUSTON ',  11.500,  3
17250,  1,  30.917,  8.657,  0.000,  0.000,  7,  1.00078,  -99.1070,  'HOUSTON ',  11.500,  3
17251,  1,  34.317,  9.595,  0.000,  0.000,  7,  0.99324,  -102.1213,  'HOCKLEY ',  11.500,  5
17253,  1,  75.854,  20.858,  0.000,  0.000,  7,  0.98727,  -93.3393,  'ANGLETON',  11.500,  2
17254,  1,  36.030,  10.074,  0.000,  0.000,  7,  1.01914,  -100.2028,  'CONROE 3',  11.500,  5
17255,  1,  46.710,  12.999,  0.000,  0.000,  7,  0.99782,  -98.0932,  'HOUSTON ',  11.500,  3
17256,  1,  67.402,  18.604,  0.000,  0.000,  7,  0.99492,  -99.1575,  'HOUSTON ',  11.500,  3
17257,  1,  111.995,  30.362,  0.000,  0.000,  7,  0.99169,  -97.8441,  'PEARLAND',  11.500,  4
17258,  1,  35.564,  9.939,  0.000,  0.000,  7,  0.99386,  -99.0690,  'HOUSTON ',  11.500,  3
17259,  1,  138.137,  37.106,  0.000,  0.000,  7,  1.00443,  -99.0241,  'HOUSTON ',  11.500,  4
17260,  1,  105.063,  28.590,  0.000,  0.000,  7,  1.00335,  -97.1898,  'CHANNELV',  11.500,  4
17262,  1,  77.015,  21.107,  0.000,  0.000,  7,  0.94387,  -83.6300,  'BAY CITY',  11.500,  1
17265,  1,  55.994,  15.532,  0.000,  0.000,  7,  1.00618,  -94.9027,  'PASADENA',  11.500,  4
17271,  1,  24.092,  6.762,  0.000,  0.000,  7,  0.98520,  -100.6236,  'BROOKSHI',  11.500,  3
17272,  1,  38.913,  10.861,  0.000,  0.000,  7,  0.99337,  -98.6856,  'HOUSTON ',  11.500,  3
17273,  1,  32.663,  9.145,  0.000,  0.000,  7,  1.02733,  -96.1803,  'TEXAS CI',  11.500,  2
17275,  1,  38.340,  10.701,  0.000,  0.000,  7,  0.98734,  -91.8581,  'VICTORIA',  11.500,  6
17276,  1,  98.292,  26.840,  0.000,  0.000,  7,  1.01455,  -100.4775,  'HOUSTON ',  11.500,  3
17277,  1,  18.330,  5.154,  0.000,  0.000,  7,  0.96408,  -92.5900,  'GANADO 0',  11.500,  6
17279,  1,  160.007,  43.818,  0.000,  0.000,  7,  1.01032,  -94.9547,  'MONT BEL',  11.500,  4
17283,  1,  121.408,  32.817,  0.000,  0.000,  7,  1.00045,  -95.3116,  'BAYTOWN ',  11.500,  4
17290,  1,  68.247,  18.826,  0.000,  0.000,  7,  0.98940,  -101.2902,  'SPRING 6',  11.500,  5
17291,  1,  111.403,  30.172,  0.000,  0.000,  7,  0.97881,  -101.5480,  'HUMBLE 2',  11.500,  5
17292,  1,  95.951,  26.201,  0.000,  0.000,  7,  1.00202,  -98.5578,  'HOUSTON ',  11.500,  5
17293,  1,  15.127,  4.262,  0.000,  0.000,  7,  1.00315,  -95.8947,  'SANTA FE',  11.500,  2
17294,  1,  6.867,  1.941,  0.000,  0.000,  7,  1.02648,  -94.6137,  'PORT BOL',  11.500,  4
17295,  1,  92.755,  25.340,  0.000,  0.000,  7,  0.99113,  -100.3566,  'HOUSTON ',  11.500,  5
17296,  1,  93.179,  25.436,  0.000,  0.000,  7,  0.98353,  -101.1916,  'HOUSTON ',  11.500,  3
17297,  1,  83.928,  23.005,  0.000,  0.000,  7,  0.98841,  -99.5079,  'HOUSTON ',  11.500,  3
17298,  1,  87.164,  23.866,  0.000,  0.000,  7,  0.99153,  -100.4587,  'HOUSTON ',  11.500,  3
17299,  1,  19.445,  5.465,  0.000,  0.000,  7,  0.95521,  -96.6486,  'EAGLE LA',  11.500,  1
17300,  1,  56.329,  15.637,  0.000,  0.000,  7,  1.02736,  -101.5615,  'CONROE 2',  11.500,  5
17301,  1,  62.732,  17.343,  0.000,  0.000,  7,  0.99073,  -97.9414,  'WEBSTER ',  11.500,  4
17302,  1,  23.891,  6.698,  0.000,  0.000,  7,  0.93426,  -87.5798,  'SWEENY 0',  11.500,  1
17303,  1,  6.138,  1.735,  0.000,  0.000,  7,  0.95806,  -90.1653,  'BLESSING',  11.500,  1
17306,  1,  7.498,  2.117,  0.000,  0.000,  7,  0.96055,  -92.1120,  'WHARTON ',  11.500,  1
17313,  1,  87.204,  23.859,  0.000,  0.000,  7,  0.98062,  -92.5453,  'LAKE JAC',  11.500,  2
17314,  1,  30.416,  8.509,  0.000,  0.000,  7,  0.95425,  -100.6936,  'BELLVILL',  11.500,  5
17315,  1,  60.953,  16.877,  0.000,  0.000,  7,  1.00779,  -100.0783,  'KATY 4 0',  11.500,  3
17316,  1,  55.606,  15.416,  0.000,  0.000,  7,  0.98960,  -98.8600,  'HOUSTON ',  11.500,  3
17317,  1,  125.571,  33.873,  0.000,  0.000,  7,  0.99678,  -96.5882,  'FRIENDSW',  11.500,  4
17318,  1,  98.636,  26.876,  0.000,  0.000,  7,  0.98776,  -99.1023,  'HOUSTON ',  11.500,  4
17319,  1,  27.008,  7.572,  0.000,  0.000,  7,  0.99070,  -100.0622,  'HOUSTON ',  11.500,  5
17330,  1,  188.166,  51.446,  0.000,  0.000,  7,  0.99288,  -99.8304,  'HOUSTON ',  11.500,  3
17333,  1,  24.391,  6.847,  0.000,  0.000,  7,  1.00048,  -96.8014,  'PASADENA',  11.500,  4
17336,  1,  102.709,  27.969,  0.000,  0.000,  7,  1.00080,  -98.3584,  'STAFFORD',  11.500,  3
17337,  1,  26.956,  7.548,  0.000,  0.000,  7,  0.92942,  -94.4614,  'EDNA 0SE',  11.500,  6
17338,  1,  104.778,  28.491,  0.000,  0.000,  7,  0.99314,  -99.0461,  'HOUSTON ',  11.500,  4
17339,  1,  34.257,  9.567,  0.000,  0.000,  7,  0.95225,  -92.2406,  'NEEDVILL',  11.500,  1
17340,  1,  30.209,  8.455,  0.000,  0.000,  7,  0.96824,  -100.6067,  'SEALY 0S',  11.500,  3
17343,  1,  156.662,  42.747,  0.000,  0.000,  7,  0.97119,  -98.0083,  'KATY 3 2',  11.500,  3
17344,  1,  97.699,  26.626,  0.000,  0.000,  7,  0.98551,  -101.0324,  'HOUSTON ',  11.500,  3
17345,  1,  68.458,  18.888,  0.000,  0.000,  7,  0.99506,  -98.5031,  'HOUSTON ',  11.500,  4
17362,  1,  47.205,  13.130,  0.000,  0.000,  7,  0.98883,  -100.3243,  'HOUSTON ',  11.500,  3
17363,  1,  26.421,  7.411,  0.000,  0.000,  7,  0.99999,  -96.0992,  'GALVESTO',  11.500,  2
17364,  1,  14.388,  4.053,  0.000,  0.000,  7,  0.95923,  -98.2801,  'EAST BER',  11.500,  1
17365,  1,  83.489,  22.902,  0.000,  0.000,  7,  0.99694,  -99.6911,  'HOUSTON ',  11.500,  4
17380,  1,  44.936,  12.516,  0.000,  0.000,  7,  1.00180,  -92.9746,  'FREEPORT',  11.500,  2
17381,  1,  84.762,  23.241,  0.000,  0.000,  7,  0.99819,  -100.4161,  'HOUSTON ',  11.500,  4
17382,  1,  73.134,  20.136,  0.000,  0.000,  7,  0.99032,  -99.3827,  'HOUSTON ',  11.500,  3
17383,  1,  81.121,  22.270,  0.000,  0.000,  7,  0.99509,  -95.8464,  'ROSHARON',  11.500,  2
17384,  1,  71.172,  19.610,  0.000,  0.000,  7,  0.98937,  -100.0217,  'HOUSTON ',  11.500,  3
17385,  1,  118.176,  31.957,  0.000,  0.000,  7,  0.99157,  -100.8549,  'HOUSTON ',  11.500,  3
17386,  1,  93.263,  25.478,  0.000,  0.000,  7,  0.99374,  -99.9985,  'HOUSTON ',  11.500,  3
17387,  1,  145.425,  38.878,  0.000,  0.000,  7,  0.98862,  -100.4678,  'HUMBLE 1',  11.500,  4
17388,  1,  121.361,  32.795,  0.000,  0.000,  7,  0.99745,  -100.6529,  'HOUSTON ',  11.500,  3
17391,  1,  37.975,  10.609,  0.000,  0.000,  7,  1.01353,  -97.4460,  'WILLIS 1',  11.500,  5
17392,  1,  52.645,  14.623,  0.000,  0.000,  7,  1.00859,  -96.5049,  'BAYTOWN ',  11.500,  4
17393,  1,  7.256,  2.049,  0.000,  0.000,  7,  0.95001,  -92.1935,  'VAN VLEC',  11.500,  1
17394,  1,  38.154,  10.650,  0.000,  0.000,  7,  0.98937,  -99.2909,  'HUFFMAN ',  11.500,  4
17395,  1,  71.912,  19.815,  0.000,  0.000,  7,  0.99650,  -100.4976,  'HOUSTON ',  11.500,  3
17396,  1,  22.961,  6.447,  0.000,  0.000,  7,  0.98674,  -99.7334,  'HOUSTON ',  11.500,  3
17397,  1,  82.038,  22.528,  0.000,  0.000,  7,  1.00475,  -99.3503,  'ROSENBER',  11.500,  3
17398,  1,  67.710,  18.694,  0.000,  0.000,  7,  1.00143,  -97.4296,  'PASADENA',  11.500,  4
17399,  1,  44.008,  12.259,  0.000,  0.000,  7,  0.99662,  -98.6831,  'HOUSTON ',  11.500,  3
17403,  1,  55.750,  15.463,  0.000,  0.000,  7,  1.00059,  -97.1654,  'PASADENA',  11.500,  4
17404,  1,  168.043,  45.929,  0.000,  0.000,  7,  0.98806,  -101.2522,  'HOUSTON ',  11.500,  5
17405,  1,  48.040,  13.370,  0.000,  0.000,  7,  1.01419,  -95.4934,  'GALVESTO',  11.500,  2
17408,  1,  57.073,  15.778,  0.000,  0.000,  7,  0.94271,  -86.7289,  'POINT CO',  11.500,  6
17410,  1,  235.124,  64.225,  0.000,  0.000,  7,  0.98853,  -98.8492,  'KATY 2 1',  11.500,  3
17411,  1,  59.876,  16.578,  0.000,  0.000,  7,  0.99697,  -101.0003,  'SPRING 3',  11.500,  5
17412,  1,  6.823,  1.928,  0.000,  0.000,  7,  0.98624,  -94.7458,  'DANBURY ',  11.500,  2
17413,  1,  41.583,  11.580,  0.000,  0.000,  7,  0.96011,  -94.3752,  'WHARTON ',  11.500,  1
17417,  1,  83.016,  22.787,  0.000,  0.000,  7,  1.00417,  -99.7023,  'HOUSTON ',  11.500,  3
17418,  1,  39.605,  11.054,  0.000,  0.000,  7,  1.00435,  -99.3349,  'HOUSTON ',  11.500,  3
17419,  1,  85.871,  23.539,  0.000,  0.000,  7,  1.00059,  -96.1346,  'LA PORTE',  11.500,  4
17421,  1,  66.188,  18.278,  0.000,  0.000,  7,  0.99491,  -100.3767,  'MAGNOLIA',  11.500,  5
17424,  1,  144.205,  38.641,  0.000,  0.000,  7,  1.00392,  -95.2537,  'ALVIN 2S',  11.500,  2
17425,  1,  97.512,  26.582,  0.000,  0.000,  7,  0.98833,  -101.1266,  'HOUSTON ',  11.500,  3
17426,  1,  44.563,  12.379,  0.000,  0.000,  7,  0.92767,  -90.7020,  'BRAZORIA',  11.500,  2
17427,  1,  143.496,  38.381,  0.000,  0.000,  7,  0.98600,  -101.2475,  'HOUSTON ',  11.500,  3
17430,  1,  46.626,  12.970,  0.000,  0.000,  7,  0.98465,  -91.9948,  'FREEPORT',  11.500,  2
17431,  1,  28.085,  7.872,  0.000,  0.000,  7,  1.00050,  -99.4171,  'CONROE 6',  11.500,  5
17432,  1,  20.118,  5.657,  0.000,  0.000,  7,  1.00497,  -103.6004,  'MADISONV',  11.500,  5
18001,  1,  8.920,  2.519,  0.000,  0.000,  8,  0.99658,  -100.7148,  'NORMANGE',  11.500,  7
18002,  1,  11.283,  3.183,  0.000,  0.000,  8,  1.01716,  -101.4707,  'ARP 0SE ',  11.500,  8
18003,  1,  11.435,  3.226,  0.000,  0.000,  8,  1.01350,  -102.4026,  'CENTERVI',  11.500,  7
18005,  1,  93.194,  25.520,  0.000,  0.000,  8,  1.02739,  -99.0268,  'LUFKIN 3',  11.500,  8
18006,  1,  24.159,  6.786,  0.000,  0.000,  8,  1.02733,  -98.7376,  'FLINT 0S',  11.500,  8
18007,  1,  20.200,  5.681,  0.000,  0.000,  8,  1.01601,  -99.4396,  'BULLARD ',  11.500,  8
18008,  1,  24.230,  6.802,  0.000,  0.000,  8,  0.99587,  -101.9232,  'CHANDLER',  11.500,  8
18009,  1,  9.778,  2.760,  0.000,  0.000,  8,  0.99552,  -101.5344,  'PLANTERS',  11.500,  7
18010,  1,  5.613,  1.586,  0.000,  0.000,  8,  0.98656,  -99.2216,  'MARQUEZ ',  11.500,  7
18011,  1,  19.373,  5.449,  0.000,  0.000,  8,  1.00942,  -94.5341,  'TENNESSE',  11.500,  7
18012,  1,  6.413,  1.813,  0.000,  0.000,  8,  1.01530,  -99.2924,  'ANDERSON',  11.500,  7
18013,  1,  65.471,  18.098,  0.000,  0.000,  8,  1.00904,  -102.9136,  'MINEOLA ',  11.500,  8
18014,  1,  12.564,  3.543,  0.000,  0.000,  8,  1.00255,  -104.2791,  'LOVELADY',  11.500,  7
18015,  1,  24.344,  6.836,  0.000,  0.000,  8,  1.01114,  -101.6743,  'HUNTINGT',  11.500,  8
18016,  1,  63.497,  17.581,  0.000,  0.000,  8,  1.02736,  -101.5162,  'BRYAN 4 ',  11.500,  7
18017,  1,  11.440,  3.228,  0.000,  0.000,  8,  1.01004,  -99.6224,  'FRANKSTO',  11.500,  8
18019,  1,  79.516,  21.886,  0.000,  0.000,  8,  1.02738,  -99.8744,  'TYLER 4 ',  11.500,  8
18020,  1,  17.589,  4.951,  0.000,  0.000,  8,  0.99843,  -101.3773,  'BEN WHEE',  11.500,  8
18021,  1,  9.773,  2.759,  0.000,  0.000,  8,  1.02475,  -98.0751,  'GARRISON',  11.500,  8
18022,  1,  5.426,  1.534,  0.000,  0.000,  8,  1.02731,  -100.2453,  'ETOILE 0',  11.500,  8
18025,  1,  39.554,  11.048,  0.000,  0.000,  8,  1.02734,  -99.7333,  'PALESTIN',  11.500,  8
18026,  1,  51.205,  14.225,  0.000,  0.000,  8,  0.99695,  -103.1563,  'LINDALE ',  11.500,  8
18027,  1,  33.009,  9.240,  0.000,  0.000,  8,  1.02132,  -99.4059,  'WHITEHOU',  11.500,  8
18028,  1,  20.520,  5.770,  0.000,  0.000,  8,  1.00898,  -102.3403,  'OVERTON ',  11.500,  8
18029,  1,  20.756,  5.834,  0.000,  0.000,  8,  0.99605,  -101.9210,  'GRAND SA',  11.500,  8
18032,  1,  51.604,  14.348,  0.000,  0.000,  8,  1.02405,  -97.8121,  'SHIRO 2S',  11.500,  7
18037,  1,  9.991,  2.820,  0.000,  0.000,  8,  1.00251,  -104.0697,  'MIDWAY 0',  11.500,  7
18038,  1,  47.041,  13.097,  0.000,  0.000,  8,  1.01432,  -94.2746,  'SULPHUR ',  11.500,  8
18039,  1,  11.094,  3.131,  0.000,  0.000,  8,  1.00353,  -102.5285,  'VAN 0SE ',  11.500,  8
18040,  1,  12.320,  3.475,  0.000,  0.000,  8,  1.00000,  -99.5135,  'MURCHISO',  11.500,  8
18041,  1,  41.185,  11.496,  0.000,  0.000,  8,  1.02734,  -100.7176,  'NACOGDOC',  11.500,  8
18042,  1,  19.709,  5.543,  0.000,  0.000,  8,  1.00608,  -102.4758,  'DIBOLL 0',  11.500,  8
18052,  1,  15.038,  4.238,  0.000,  0.000,  8,  1.01850,  -100.7310,  'TYLER 8 ',  11.500,  8
18053,  1,  17.133,  4.822,  0.000,  0.000,  8,  0.99559,  -100.9352,  'ATHENS 1',  11.500,  8
18054,  1,  14.306,  4.031,  0.000,  0.000,  8,  0.99960,  -100.0110,  'BUFFALO ',  11.500,  7
18055,  1,  21.616,  6.077,  0.000,  0.000,  8,  1.02490,  -97.4289,  'RUSK 0SE',  11.500,  8
18056,  1,  11.903,  3.358,  0.000,  0.000,  8,  1.02317,  -101.2889,  'WINONA 0',  11.500,  8
18062,  1,  6.604,  1.867,  0.000,  0.000,  8,  1.02545,  -94.2764,  'CUSHING ',  11.500,  8
18063,  1,  55.069,  15.286,  0.000,  0.000,  8,  1.01351,  -102.1627,  'NACOGDOC',  11.500,  8
18064,  1,  17.129,  4.823,  0.000,  0.000,  8,  1.01416,  -93.6214,  'FAIRFIEL',  11.500,  7
18065,  1,  4.360,  1.233,  0.000,  0.000,  8,  1.00217,  -98.4921,  'TRINIDAD',  11.500,  7
18066,  1,  2.548,  0.721,  0.000,  0.000,  8,  1.01377,  -93.7080,  'DIKE 0SE',  11.500,  8
18072,  1,  58.161,  16.114,  0.000,  0.000,  8,  0.99832,  -97.2635,  'PALESTIN',  11.500,  8
18073,  1,  13.067,  3.684,  0.000,  0.000,  8,  1.00190,  -101.5271,  'EMORY 0S',  11.500,  8
18081,  1,  26.281,  7.372,  0.000,  0.000,  8,  1.00328,  -101.8349,  'TYLER 9 ',  11.500,  8
18086,  1,  24.063,  6.750,  0.000,  0.000,  8,  0.95675,  -100.5595,  'FRANKLIN',  11.500,  7
18089,  1,  22.916,  6.439,  0.000,  0.000,  8,  1.02156,  -100.9362,  'TYLER 3 ',  11.500,  8
18090,  1,  10.480,  2.958,  0.000,  0.000,  8,  1.01517,  -101.9565,  'ELKHART ',  11.500,  7
18091,  1,  8.627,  2.436,  0.000,  0.000,  8,  1.02731,  -95.7637,  'WORTHAM ',  11.500,  7
18092,  1,  5.206,  1.473,  0.000,  0.000,  8,  1.00515,  -100.8781,  'OAKWOOD ',  11.500,  7
18093,  1,  3.708,  1.050,  0.000,  0.000,  8,  1.02041,  -92.0088,  'COOKVILL',  11.500,  8
18095,  1,  127.379,  34.330,  0.000,  0.000,  8,  0.99542,  -100.4892,  'COLLEGE ',  11.500,  7
18096,  1,  12.590,  3.551,  0.000,  0.000,  8,  1.00248,  -99.9332,  'EDGEWOOD',  11.500,  8
18100,  1,  28.136,  7.890,  0.000,  0.000,  8,  1.02201,  -100.6422,  'TYLER 2 ',  11.500,  8
18101,  1,  8.937,  2.524,  0.000,  0.000,  8,  1.01263,  -101.7202,  'ALTO 0SE',  11.500,  8
18102,  1,  4.603,  1.301,  0.000,  0.000,  8,  0.89482,  -107.1288,  'CALVERT ',  11.500,  7
18103,  1,  7.513,  2.122,  0.000,  0.000,  8,  0.99250,  -96.9752,  'JEWETT 2',  11.500,  7
18104,  1,  47.931,  13.336,  0.000,  0.000,  8,  1.00439,  -101.4717,  'NAVASOTA',  11.500,  7
18106,  1,  78.759,  21.666,  0.000,  0.000,  8,  1.01323,  -92.6332,  'MOUNT PL',  11.500,  8
18107,  1,  8.281,  2.339,  0.000,  0.000,  8,  1.02731,  -93.7583,  'SCROGGIN',  11.500,  8
18108,  1,  46.130,  12.844,  0.000,  0.000,  8,  1.00588,  -101.4039,  'WILLS PO',  11.500,  8
18109,  1,  43.613,  12.151,  0.000,  0.000,  8,  0.99672,  -99.1037,  'ATHENS 2',  11.500,  8
18110,  1,  22.229,  6.248,  0.000,  0.000,  8,  1.02732,  -97.2605,  'POINT 0S',  11.500,  8
18111,  1,  76.146,  20.971,  0.000,  0.000,  8,  1.01567,  -101.3390,  'LUFKIN 2',  11.500,  8
18114,  1,  20.548,  5.779,  0.000,  0.000,  8,  1.02767,  -94.2249,  'JACKSONV',  11.500,  8
18118,  1,  31.737,  8.886,  0.000,  0.000,  8,  1.00688,  -103.8953,  'CROCKETT',  11.500,  7
18119,  1,  40.361,  11.269,  0.000,  0.000,  8,  1.02618,  -93.2681,  'HENDERSO',  11.500,  8
18120,  1,  33.539,  9.388,  0.000,  0.000,  8,  1.02733,  -102.2672,  'BRYAN 3 ',  11.500,  7
18121,  1,  62.898,  17.413,  0.000,  0.000,  8,  1.02083,  -97.8471,  'JACKSONV',  11.500,  8
18122,  1,  30.749,  8.614,  0.000,  0.000,  8,  1.01898,  -102.5111,  'BRYAN 5 ',  11.500,  7
18123,  1,  12.219,  3.446,  0.000,  0.000,  8,  0.99923,  -98.7311,  'MALAKOFF',  11.500,  8
18124,  1,  23.789,  6.683,  0.000,  0.000,  8,  1.01917,  -95.0823,  'CUMBY 0S',  11.500,  8
18125,  1,  32.168,  9.008,  0.000,  0.000,  8,  1.02144,  -102.6682,  'NACOGDOC',  11.500,  8
18132,  1,  21.133,  5.939,  0.000,  0.000,  8,  0.99764,  -98.4213,  'TEAGUE 0',  11.500,  7
18134,  1,  88.594,  24.297,  0.000,  0.000,  8,  1.02381,  -97.7741,  'TYLER 7 ',  11.500,  8
18135,  1,  75.265,  20.743,  0.000,  0.000,  8,  1.02243,  -100.5644,  'TYLER 6 ',  11.500,  8
18136,  1,  7.099,  2.006,  0.000,  0.000,  8,  1.00753,  -100.6047,  'YANTIS 0',  11.500,  8
18137,  1,  21.496,  6.043,  0.000,  0.000,  8,  1.01448,  -100.9279,  'POLLOK 0',  11.500,  8
18138,  1,  4.631,  1.310,  0.000,  0.000,  8,  1.02731,  -101.4042,  'TYLER 1 ',  11.500,  8
18140,  1,  174.102,  47.607,  0.000,  0.000,  8,  0.99542,  -100.8489,  'COLLEGE ',  11.500,  7
18141,  1,  20.329,  5.717,  0.000,  0.000,  8,  1.01704,  -103.1283,  'HEARNE 0',  11.500,  7
18142,  1,  15.227,  4.290,  0.000,  0.000,  8,  1.01145,  -93.5654,  'MOUNT VE',  11.500,  8
18143,  1,  26.209,  7.355,  0.000,  0.000,  8,  1.02044,  -100.5870,  'IOLA 0SE',  11.500,  7
18144,  1,  4.040,  1.143,  0.000,  0.000,  8,  1.01021,  -94.8659,  'STREETMA',  11.500,  7
18145,  1,  4.274,  1.209,  0.000,  0.000,  8,  1.01262,  -98.1551,  'COMO 0SE',  11.500,  8
18146,  1,  39.948,  11.149,  0.000,  0.000,  8,  1.00656,  -102.9368,  'HENDERSO',  11.500,  8
18150,  1,  5.808,  1.642,  0.000,  0.000,  8,  1.01380,  -101.3503,  'ZAVALLA ',  11.500,  8
18151,  1,  12.779,  3.604,  0.000,  0.000,  8,  1.02731,  -102.4549,  'GRAPELAN',  11.500,  7
18152,  1,  40.946,  11.430,  0.000,  0.000,  8,  1.02519,  -100.6988,  'BRYAN 2 ',  11.500,  7
18153,  1,  43.486,  12.117,  0.000,  0.000,  8,  0.99826,  -101.3875,  'CANTON 0',  11.500,  8
18154,  1,  23.737,  6.666,  0.000,  0.000,  8,  1.00831,  -101.9070,  'TYLER 5 ',  11.500,  8
18160,  1,  73.928,  20.387,  0.000,  0.000,  8,  1.02492,  -99.3932,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  86.996,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  34.012,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  82.257,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  74.215,  -9.279,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  51.208,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  114.620,  1.511,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  37.107,  -11.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  60.818,  -15.089,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  67.013,  -7.935,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  279.670,  33.945,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  279.670,  53.538,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  65.969,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  142.142,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  58.756,  -9.119,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  66.177,  26.638,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  87.674,  11.788,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  7.675,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  15.013,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  16.255,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  24.942,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  13.966,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  35.857,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  61.846,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  47.618,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  30.923,  1.559,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
2004,  '1',  117.540,  -25.940,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -22.634,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -13.565,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  85.293,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  120.532,  -11.973,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  -16.034,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  30.374,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  33.553,  -138.424,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  33.174,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  82.613,  -17.420,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  34.801,  -14.680,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  45.070,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  96.752,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  69.335,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  153.576,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  69.888,  -10.066,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  61.846,  5.784,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  46.402,  21.813,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  53.803,  10.474,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  86.171,  21.373,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  17.533,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  99.365,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  101.086,  22.841,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  101.086,  13.375,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  101.086,  12.621,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  68.288,  7.655,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  68.288,  9.637,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  68.288,  16.753,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  68.288,  11.904,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  33.188,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  61.846,  24.114,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  70.174,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  41.148,  21.260,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  102.664,  13.414,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  95.858,  -26.335,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  30.923,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  41.230,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  82.461,  13.483,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  49.724,  10.271,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  65.969,  7.059,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  72.609,  -14.300,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  34.633,  6.803,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  30.840,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  30.840,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3118,  '1',  49.476,  -13.199,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  81.224,  -17.889,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  55.661,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  52.159,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  47.003,  3.796,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  41.725,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  37.723,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  83.120,  14.645,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  52.495,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  393.743,  121.916,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4045,  '1',  33.150,  5.352,  35.862,  -1.540,  1.02000,  0,  37.800,  0.00000,  0.20950,  0.00000,  0.00000,  1.00000,  1,  100.0,  93.400,  0.000
4047,  '1',  69.458,  9.237,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  82.461,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  23.667,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  26.277,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  17.085,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  25.049,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  19.512,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  26.303,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  29.348,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  31.043,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  53.338,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  302.720,  62.868,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  41.761,  28.040,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  44.880,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  42.269,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  77.513,  38.660,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  116.764,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  142.390,  67.489,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  31.510,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  28.763,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  82.873,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  61.846,  1.875,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  46.423,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  83.698,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  1085.790,  122.229,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  83.120,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  37.932,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -17.201,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -15.825,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -12.335,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -20.629,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -13.972,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  38.379,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  35.169,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  32.868,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  43.975,  45.973,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  45.375,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  34.801,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  52.202,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  34.801,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -49.042,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -89.336,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  49.439,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  333.900,  66.457,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  333.900,  86.969,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -22.899,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -21.886,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -24.293,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  64.291,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  66.351,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  73.646,  25.893,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  287.362,  -54.248,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  179.740,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  179.740,  97.912,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  38.420,  35.270,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1333.260,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  28.100,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  46.388,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  25.009,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  142.800,  15.586,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  20.614,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  113.646,  14.011,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  130.590,  10.531,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  130.590,  5.379,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  130.590,  14.172,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  130.590,  6.583,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  130.590,  8.240,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  130.590,  7.474,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -41.703,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -65.331,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  70.180,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  67.654,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  68.541,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  22.978,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  23.372,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  567.470,  30.579,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  24.206,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  47.942,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  20.579,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  17.846,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  42.557,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  23.135,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  63.141,  4.206,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  196.024,  8.777,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  196.024,  25.692,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  196.024,  12.355,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  46.727,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  57.676,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  66.623,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  125.624,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  51.812,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  35.406,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  624.360,  358.576,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  31.147,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  55.313,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  36.259,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  34.041,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  30.702,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  29.156,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  23.397,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  24.025,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  28.087,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2844.889,  2350.730,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  70.429,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  168.560,  39.130,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  168.560,  38.131,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  168.560,  60.909,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  168.560,  32.604,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  168.560,  64.661,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  168.560,  64.970,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  177.630,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  53.058,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  45.331,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  37.408,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  109.728,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  100.198,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  86.375,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  443.700,  56.185,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  443.700,  78.992,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  153.510,  21.872,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  153.510,  30.970,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  153.510,  19.947,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  155.900,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  139.230,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  125.058,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  139.930,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  60.336,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  47.454,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  49.351,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  65.476,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  118.478,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  221.897,  117.527,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  128.249,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  39.341,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  87.026,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  53.175,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  32.183,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  25.772,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  20.396,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  24.684,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  26.482,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  32.812,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  157.950,  31.894,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  157.950,  34.703,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  157.950,  44.394,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  157.950,  36.025,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  157.950,  38.923,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  264.153,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  266.600,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1045.250,  434.302,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  537.000,  346.061,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  136.260,  4.271,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  136.260,  5.146,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  136.260,  5.429,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  136.260,  5.296,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  100.150,  84.028,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -51.456,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  202.130,  -75.254,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -8.093,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -8.727,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -12.397,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -9.905,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  101.010,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  149.259,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  52.936,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  36.360,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  41.918,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -45.616,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -19.330,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -35.968,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04814,  0.00000,  24.93,  0.00,  0.00,  1.00000,  -1.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08007,  0.00000,  14.99,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.17465,  0.00000,  6.87,  0.00,  0.00,  1.00000,  -1.046,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.36350,  0.00000,  3.30,  0.00,  0.00,  1.00000,  -1.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03366,  0.00000,  35.65,  0.00,  0.00,  1.00000,  -0.915,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.44250,  0.00000,  2.71,  0.00,  0.00,  1.00000,  -0.939,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.16429,  0.00000,  7.30,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.35084,  0.00000,  3.42,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05643,  0.00000,  21.27,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.31928,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.122,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01602,  0.00000,  74.90,  0.00,  0.00,  1.00000,  -1.184,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01531,  0.00000,  78.38,  0.00,  0.00,  1.00000,  -1.121,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00972,  0.00000,  123.44,  0.00,  0.00,  1.00000,  -1.218,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11367,  0.00000,  10.56,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01242,  0.00000,  96.63,  0.00,  0.00,  1.00000,  -1.184,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04521,  0.00000,  26.54,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.10509,  0.00000,  11.42,  0.00,  0.00,  1.00000,  -0.994,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07301,  0.00000,  16.44,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00992,  0.00000,  121.00,  0.00,  0.00,  1.00000,  -1.161,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02165,  0.00000,  55.42,  0.00,  0.00,  1.00000,  -1.156,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.08668,  0.00000,  13.84,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.00979,  0.00000,  122.53,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09045,  0.00000,  13.27,  0.00,  0.00,  1.00000,  -1.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.06319,  0.00000,  18.99,  0.00,  0.00,  1.00000,  -1.171,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.26468,  0.00000,  4.53,  0.00,  0.00,  1.00000,  -1.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07104,  0.00000,  16.89,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00746,  0.00000,  160.78,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01505,  0.00000,  79.73,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01610,  0.00000,  74.54,  0.00,  0.00,  1.00000,  -1.140,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01109,  0.00000,  108.23,  0.00,  0.00,  1.00000,  -1.164,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03089,  0.00000,  38.85,  0.00,  0.00,  1.00000,  -1.024,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04662,  0.00000,  25.74,  0.00,  0.00,  1.00000,  -0.946,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02522,  0.00000,  47.59,  0.00,  0.00,  1.00000,  -0.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.13710,  0.00000,  1.06,  0.00,  0.00,  1.00000,  -1.203,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02672,  0.00000,  44.91,  0.00,  0.00,  1.00000,  -1.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10643,  0.00000,  11.27,  0.00,  0.00,  1.00000,  -1.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02904,  0.00000,  41.32,  0.00,  0.00,  1.00000,  -1.609,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.19433,  0.00000,  6.17,  0.00,  0.00,  1.00000,  -1.597,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10495,  0.00000,  11.43,  0.00,  0.00,  1.00000,  -1.373,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03121,  0.00000,  38.45,  0.00,  0.00,  1.00000,  -1.539,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01807,  0.00000,  66.39,  0.00,  0.00,  1.00000,  -1.457,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03338,  0.00000,  35.95,  0.00,  0.00,  1.00000,  -1.390,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.24431,  0.00000,  4.91,  0.00,  0.00,  1.00000,  -1.685,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02031,  0.00000,  59.10,  0.00,  0.00,  1.00000,  -1.681,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02187,  0.00000,  54.86,  0.00,  0.00,  1.00000,  -1.524,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.09899,  0.00000,  12.12,  0.00,  0.00,  1.00000,  -1.588,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02967,  0.00000,  40.44,  0.00,  0.00,  1.00000,  -1.516,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04231,  0.00000,  28.36,  0.00,  0.00,  1.00000,  -1.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.46641,  0.00000,  2.57,  0.00,  0.00,  1.00000,  -1.619,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09240,  0.00000,  12.99,  0.00,  0.00,  1.00000,  -1.552,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.27396,  0.00000,  4.38,  0.00,  0.00,  1.00000,  -1.383,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03704,  0.00000,  32.40,  0.00,  0.00,  1.00000,  -1.656,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.16734,  0.00000,  7.17,  0.00,  0.00,  1.00000,  -1.373,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.33651,  0.00000,  3.57,  0.00,  0.00,  1.00000,  -1.590,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.10073,  0.00000,  11.91,  0.00,  0.00,  1.00000,  -1.702,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.27035,  0.00000,  4.44,  0.00,  0.00,  1.00000,  -1.674,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.21775,  0.00000,  5.51,  0.00,  0.00,  1.00000,  -1.398,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02328,  0.00000,  51.54,  0.00,  0.00,  1.00000,  -1.523,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.25261,  0.00000,  4.75,  0.00,  0.00,  1.00000,  -1.681,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.51921,  0.00000,  2.31,  0.00,  0.00,  1.00000,  -1.622,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.14781,  0.00000,  8.12,  0.00,  0.00,  1.00000,  -1.672,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08162,  0.00000,  14.70,  0.00,  0.00,  1.00000,  -1.600,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.34238,  0.00000,  3.50,  0.00,  0.00,  1.00000,  -1.677,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04879,  0.00000,  24.60,  0.00,  0.00,  1.00000,  -1.657,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04200,  0.00000,  28.57,  0.00,  0.00,  1.00000,  -1.531,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06282,  0.00000,  19.10,  0.00,  0.00,  1.00000,  -1.670,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.09574,  0.00000,  12.53,  0.00,  0.00,  1.00000,  -1.617,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.14954,  0.00000,  8.02,  0.00,  0.00,  1.00000,  -1.386,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08180,  0.00000,  14.67,  0.00,  0.00,  1.00000,  -1.492,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.34552,  0.00000,  3.47,  0.00,  0.00,  1.00000,  -1.691,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06311,  0.00000,  19.01,  0.00,  0.00,  1.00000,  -1.616,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03370,  0.00000,  35.61,  0.00,  0.00,  1.00000,  -1.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03048,  0.00000,  39.37,  0.00,  0.00,  1.00000,  -1.632,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.01924,  0.00000,  62.36,  0.00,  0.00,  1.00000,  -1.512,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.34742,  0.00000,  3.45,  0.00,  0.00,  1.00000,  -1.664,  0.00000,  0.00000,  0.00000,  0.00000,  1
