0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00212,  -33.3829,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02567,  -26.1034,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01638,  -20.1542,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02006,  -22.3230,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01102,  -15.3281,  'BIG SPRI',  115.00,  9
1006,  1,  -23.125,  4.940,  0.000,  0.000,  1,  1.00717,  -13.6001,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  2.862,  0.000,  0.000,  1,  1.03000,  -26.6910,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01946,  -16.3840,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00946,  -13.4206,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  4.179,  0.000,  0.000,  1,  1.03000,  -25.0563,  'PRESIDIO',  115.00,  9
1011,  1,  -0.794,  0.000,  0.000,  0.000,  1,  1.03010,  -25.0006,  'PRESIDIO',  22.000,  9
1012,  1,  0.013,  -9.431,  0.000,  0.000,  1,  0.99633,  -32.8209,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01107,  -25.3054,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01520,  -21.0656,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03337,  -26.2775,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.481,  0.000,  0.000,  1,  1.02439,  -14.5959,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99696,  -30.7646,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99947,  -30.9986,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -148.219,  0.000,  0.000,  1,  1.01816,  -32.6158,  'MIDLAND ',  115.00,  9
1020,  1,  0.001,  -80.764,  0.000,  0.000,  1,  1.02595,  -18.7806,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00248,  -12.8653,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01861,  -19.4690,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -11.5017,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00148,  -31.1432,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01949,  -16.5814,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00108,  -10.3287,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -77.775,  0.000,  0.000,  1,  1.01833,  -28.3807,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02224,  -21.0550,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.391,  0.000,  0.000,  1,  1.01724,  -28.2291,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02365,  -20.7895,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02199,  -26.4921,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99565,  -19.3224,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -24.2292,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01260,  -12.1529,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00294,  -9.2118,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99531,  -17.8351,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99293,  -32.5754,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01764,  -15.6465,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -10.8103,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00359,  -32.5194,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01083,  -11.5509,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -4.6096,  'FORSAN 1',  13.800,  9
1043,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -8.6500,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02076,  -29.1427,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00067,  -33.1639,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -8.418,  0.000,  0.000,  1,  1.03000,  -28.2108,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00788,  -23.5083,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -19.8324,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -16.9537,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00788,  -23.5083,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00788,  -23.5083,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00788,  -23.5083,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00700,  -24.3735,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01830,  -22.0117,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01205,  -20.7159,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -69.902,  0.000,  0.000,  1,  1.03000,  -21.1427,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00092,  -13.2233,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02466,  -18.8751,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02466,  -18.8751,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02466,  -18.8751,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01351,  -16.7008,  'BIG SPRI',  115.00,  9
1062,  1,  -0.118,  0.000,  0.000,  0.000,  1,  1.01353,  -16.6923,  'BIG SPRI',  13.800,  9
1063,  1,  -18.160,  0.000,  0.000,  0.000,  1,  1.01436,  -15.6473,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99647,  -33.9826,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01145,  -11.9222,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -5.1838,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01031,  -12.7603,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99348,  -17.4688,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02504,  -16.5974,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -12.5579,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00768,  -32.7811,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -31.8411,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.5455,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.7409,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -29.5490,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -31.1820,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -28.8720,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00768,  -32.7811,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03819,  -42.1831,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00768,  -32.7811,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -12.470,  0.000,  0.000,  1,  1.01000,  -25.6020,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02029,  -14.0740,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.373,  0.000,  0.000,  1,  1.02311,  -17.8482,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02983,  -21.4314,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01153,  -26.1962,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.288,  0.000,  0.000,  1,  1.02124,  -27.7705,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.003,  -24.523,  0.000,  0.000,  1,  1.03000,  -23.3418,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -15.6596,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00051,  -22.3133,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02000,  -29.5481,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03611,  -33.9320,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02158,  -55.7274,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02690,  -53.3856,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -54.8995,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02077,  -52.4384,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -52.2759,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -51.6577,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02423,  -55.2664,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02718,  -37.5449,  'MEMPHIS ',  161.00,  10
2009,  1,  0.001,  -97.232,  0.000,  0.000,  2,  1.03000,  -46.2573,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -20.969,  0.000,  0.000,  2,  1.03000,  -37.6831,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05043,  -36.4325,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03963,  -35.3740,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04250,  -35.8495,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02528,  -37.5873,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -56.8653,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02585,  -57.8214,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  216.421,  0.000,  0.000,  2,  1.04024,  -34.7771,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04133,  -34.9827,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -33.5864,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00997,  -46.5142,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02956,  -53.4904,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02607,  -54.8893,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02956,  -53.4904,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02529,  -52.8286,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00780,  -46.2204,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04010,  -36.0315,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02123,  -56.1096,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01174,  -47.8901,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03082,  -36.5540,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01341,  -57.4050,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03128,  -32.0019,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02538,  -54.9772,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00497,  -58.9303,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02765,  -57.5396,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02665,  -32.3884,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01212,  -46.2309,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02814,  -56.8709,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -55.5744,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00762,  -56.0301,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02574,  -55.3784,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03733,  -34.3741,  'PANHANDL',  161.00,  10
2042,  1,  -20.899,  11.460,  0.000,  0.000,  2,  1.02891,  -33.4806,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02689,  -57.6697,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02788,  -56.4991,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00989,  -46.8435,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02852,  -57.3731,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02808,  -55.3352,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03530,  -34.0635,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -42.0181,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00548,  -58.6279,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01012,  -52.1124,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -37.0935,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00813,  -54.7711,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01090,  -45.3792,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01083,  -45.9425,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01090,  -45.3792,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -43.8152,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03725,  -33.9875,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02737,  -31.1155,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00791,  -57.6595,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02556,  -38.6118,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -36.3881,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -30.045,  0.000,  0.000,  2,  1.03000,  -57.0916,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01712,  -56.2197,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -52.806,  0.000,  0.000,  2,  1.03000,  -57.4161,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02475,  -29.7951,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00590,  -46.3634,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00749,  -45.8089,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -34.613,  0.000,  0.000,  2,  1.03000,  -57.4088,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00876,  -45.6529,  'ARCHER 2',  161.00,  11
2071,  1,  -26.584,  16.505,  0.000,  0.000,  2,  0.99956,  -44.7785,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02916,  -56.3744,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02434,  -27.5567,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01465,  -25.8219,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01465,  -25.8219,  'JAYTON 2',  115.00,  10
2076,  1,  -20.222,  -6.390,  0.000,  0.000,  2,  1.02951,  -26.7569,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02712,  -56.0289,  'MUENSTER',  161.00,  11
2078,  1,  -19.939,  10.668,  0.000,  0.000,  2,  1.01994,  -55.2387,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03349,  -36.3260,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01295,  -54.0923,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01990,  -56.7790,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01502,  -46.3908,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01502,  -46.3908,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01502,  -46.3908,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01502,  -46.3908,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00989,  -55.3010,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02731,  -29.8658,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00774,  -45.7148,  'ARCHER 1',  161.00,  11
2089,  1,  -11.981,  6.749,  0.000,  0.000,  2,  0.99956,  -44.8599,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01938,  -56.7144,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02808,  -35.4206,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02854,  -56.2324,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04098,  -35.1972,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04098,  -35.1972,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04098,  -35.1972,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  111.411,  0.000,  0.000,  2,  1.03000,  -31.1902,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02902,  -30.6182,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03656,  -33.4053,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.371,  1.440,  0.000,  0.000,  2,  1.02953,  -31.1079,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02116,  -29.6688,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02765,  -53.7889,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02853,  -54.6897,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02412,  -53.2383,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02298,  -53.0673,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02034,  -52.6440,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00824,  -58.5757,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02644,  -55.1161,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02150,  -43.5800,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02048,  -47.1449,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -36.139,  0.000,  0.000,  2,  1.03000,  -56.4268,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01821,  -47.4701,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01079,  -49.2068,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02982,  -53.4427,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02884,  -54.1461,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02232,  -52.2751,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02591,  -52.8378,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02083,  -52.0939,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01991,  -51.9458,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -52.7056,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02036,  -52.0038,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02408,  -55.8649,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02028,  -55.9654,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03609,  -34.0527,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00288,  -59.3420,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02153,  -56.4473,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02562,  -57.5840,  'VALLEY V',  161.00,  11
2127,  2,  0.003,  221.075,  0.000,  0.000,  2,  1.05137,  -37.0816,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04467,  -36.5589,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01070,  -58.4369,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02156,  -42.5812,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01484,  -40.7417,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -10.486,  0.000,  0.000,  2,  1.02399,  -41.3884,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02431,  -55.6780,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01972,  -73.0735,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01375,  -74.9631,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02098,  -21.0687,  'SWEETWAT',  115.00,  27
3004,  1,  -25.282,  5.400,  0.000,  0.000,  3,  1.01610,  -19.6481,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01089,  -79.7649,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01117,  -29.0844,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02342,  -26.7786,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00122,  -39.9993,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02626,  -34.7768,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01347,  -77.0801,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00380,  -79.4298,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99107,  -80.7531,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -61.318,  0.000,  0.000,  3,  1.03000,  -29.7287,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02241,  -69.1993,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01710,  -19.5584,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01598,  -24.4533,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -19.7986,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02611,  -33.3459,  'CHRISTOV',  230.00,  27
3019,  1,  -0.003,  -44.684,  0.000,  0.000,  3,  1.03000,  -34.2656,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -29.6327,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01049,  -37.8432,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00526,  -19.8064,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -46.914,  0.000,  0.000,  3,  1.03000,  -29.2623,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02757,  -34.6837,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99206,  -53.4326,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03204,  -40.7184,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01968,  -39.9193,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.1140,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02632,  -62.5751,  'LOMETA 0',  115.00,  28
3030,  1,  -0.001,  -65.014,  0.000,  0.000,  3,  1.03000,  -40.4451,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00625,  -28.7641,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01315,  -28.6790,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01320,  -18.1222,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -11.8980,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99840,  -50.8789,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99672,  -46.6313,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02881,  -28.4211,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00942,  -22.1461,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.1081,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00938,  -35.5529,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02828,  -31.2908,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00920,  -22.0831,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02828,  -31.2908,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02828,  -31.2908,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -27.0637,  'SILVER 4',  13.800,  27
3046,  1,  -0.001,  -210.656,  0.000,  0.000,  3,  1.02629,  -37.0677,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -99.070,  0.000,  0.000,  3,  1.03000,  -23.8473,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03552,  -43.6639,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01182,  -32.1640,  'ANSON 0 ',  115.00,  27
3050,  1,  0.056,  -62.016,  0.000,  0.000,  3,  0.97677,  -43.3333,  'DEL RIO ',  230.00,  28
3051,  1,  0.008,  -18.620,  0.000,  0.000,  3,  0.96487,  -44.4114,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01560,  -77.6010,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03150,  -30.7487,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01394,  -29.6675,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.1597,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -25.8457,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -25.9929,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03323,  -27.6773,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01175,  -20.8898,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -20.8871,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -22.8341,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -25.2382,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.2033,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02325,  -21.6995,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01286,  -17.7137,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00974,  -46.8584,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03048,  -22.5148,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -19.9190,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00784,  -31.6289,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02121,  -23.6899,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00699,  -19.5859,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02214,  -39.6205,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00800,  -75.7627,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -73.5013,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01906,  -41.7791,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00973,  -76.4389,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01341,  -29.5120,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02578,  -28.7518,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02053,  -26.5750,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00989,  -23.3407,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -23.3045,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02542,  -31.2487,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01847,  -26.8529,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -22.4441,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00845,  -19.9662,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -16.1568,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -14.9056,  'LORAINE ',  13.200,  27
3088,  1,  0.001,  -102.494,  0.000,  0.000,  3,  1.03000,  -36.6788,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02068,  -39.6255,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02039,  -39.5399,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -51.216,  0.000,  0.000,  3,  1.02000,  -39.4243,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.5808,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01534,  -77.4275,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02279,  -25.5067,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -19.8724,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02675,  -24.8558,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02297,  -23.0182,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -17.1048,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01134,  -30.3142,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00883,  -36.4772,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00354,  -60.1191,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01597,  -39.3415,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01576,  -23.1349,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01066,  -61.9098,  'BUCHANAN',  115.00,  28
3105,  1,  -9.684,  0.740,  0.000,  0.000,  3,  1.01088,  -61.1984,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -58.6258,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01304,  -76.2917,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01590,  -66.2466,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02336,  -21.6428,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -17.7440,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01005,  -20.0245,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00039,  -16.2256,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00039,  -16.2256,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02279,  -36.7889,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01121,  -24.6015,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00841,  -18.5220,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -15.7810,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -14.9074,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01882,  -75.3630,  'BRACKETT',  115.00,  28
3120,  1,  -7.511,  0.000,  0.000,  0.000,  3,  1.01898,  -74.9865,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01964,  -19.3515,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -11.4046,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00640,  -78.0855,  'UVALDE 0',  115.00,  28
3124,  1,  0.001,  -47.537,  0.000,  0.000,  3,  1.02780,  -76.7862,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01063,  -39.1532,  'ABILENE ',  115.00,  27
3126,  1,  -0.002,  -46.319,  0.000,  0.000,  3,  1.01455,  -80.8972,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02088,  -19.4001,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01114,  -19.8839,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02797,  -20.1230,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01576,  -22.5722,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -24.4795,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01441,  -41.9938,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02381,  -25.2949,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02100,  -25.1647,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01293,  -21.9833,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00803,  -18.7610,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02585,  -25.9911,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02620,  -40.9820,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00540,  -31.1890,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00333,  -32.3601,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02230,  -20.7257,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -24.565,  0.000,  0.000,  3,  1.03000,  -42.2407,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.552,  0.000,  0.000,  3,  1.01611,  -41.2228,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01443,  -41.7442,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01559,  -26.0752,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -8.214,  0.000,  0.000,  3,  1.03000,  -38.0919,  'JUNCTION',  115.00,  28
3147,  1,  -0.001,  -21.945,  0.000,  0.000,  3,  1.03000,  -64.6058,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01597,  -75.5700,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02299,  -104.4713,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01791,  -81.8846,  'LAREDO 7',  230.00,  20
4005,  1,  0.003,  -73.905,  0.000,  0.000,  4,  1.02751,  -85.3936,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02891,  -83.9738,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01647,  -105.9723,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01599,  -73.5992,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02824,  -84.8055,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.2542,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02280,  -87.5044,  'HEBBRONV',  115.00,  19
4012,  1,  -0.001,  -19.223,  0.000,  0.000,  4,  1.03000,  -103.0444,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02016,  -104.9274,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00216,  -74.9075,  'EAGLE PA',  230.00,  20
4015,  1,  0.002,  -76.595,  0.000,  0.000,  4,  1.01057,  -76.0226,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02257,  -73.1981,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02593,  -87.2148,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01551,  -82.3047,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -101.0493,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01161,  -87.8659,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01784,  -101.8427,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01837,  -84.0979,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02132,  -73.1697,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02855,  -71.0979,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02653,  -72.4708,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.8845,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02445,  -105.6275,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01348,  -65.7743,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01425,  -67.3447,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -63.7471,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02302,  -87.7409,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01232,  -90.1951,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01495,  -86.0021,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01650,  -104.7682,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01090,  -86.7247,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00990,  -78.7872,  'CRYSTAL ',  115.00,  20
4037,  1,  0.395,  -68.786,  0.000,  0.000,  4,  1.02869,  -83.5970,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00866,  -78.9718,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02409,  -97.2367,  'MISSION ',  230.00,  19
4040,  1,  -0.047,  -242.132,  0.000,  0.000,  4,  1.03000,  -99.9674,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02176,  -100.2425,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02686,  -103.6217,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01357,  -91.6563,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01514,  -91.9716,  'FALCON H',  115.00,  19
4045,  1,  -20.325,  -1.872,  0.000,  0.000,  4,  1.01979,  -90.5225,  'FALCON H',  13.800,  19
4046,  1,  -6.202,  -3.051,  0.000,  0.000,  4,  1.01979,  -91.5473,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -89.8243,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01385,  -100.7508,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02114,  -96.5044,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01099,  -93.4934,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01317,  -90.0278,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01317,  -90.0278,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02442,  -88.4220,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01818,  -81.4998,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01375,  -86.2781,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02548,  -81.6410,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01908,  -84.6127,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2795,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.4932,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.6742,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.0360,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.6353,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.0061,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01358,  -86.3224,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01358,  -86.3224,  'CORPUS C',  18.000,  21
4066,  1,  -0.004,  -71.238,  0.000,  0.000,  4,  1.03000,  -104.8647,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01571,  -99.1646,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02844,  -104.5642,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01500,  -86.3368,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01906,  -93.2764,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01031,  -95.6700,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01736,  -86.2916,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02364,  -97.3969,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02872,  -99.2987,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02364,  -97.3969,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02364,  -97.3969,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02364,  -97.3969,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01297,  -86.4772,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02134,  -102.4007,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03449,  -85.6467,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02817,  -86.9056,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.6883,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.8431,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.6642,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.2874,  'CORPUS C',  13.800,  21
4086,  1,  -0.002,  -58.744,  0.000,  0.000,  4,  1.03000,  -97.6231,  'RIO HOND',  115.00,  19
4087,  1,  -0.103,  -71.019,  0.000,  0.000,  4,  1.02999,  -87.3875,  'CORPUS C',  115.00,  21
4088,  1,  -0.011,  -182.449,  0.000,  0.000,  4,  1.03000,  -105.2215,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01504,  -100.9175,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -101.0781,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01504,  -86.3666,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01605,  -86.2600,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01392,  -85.6856,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02135,  -98.0865,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -77.437,  0.000,  0.000,  4,  1.03000,  -105.3691,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01340,  -85.8694,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -85.0677,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01244,  -96.6487,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02678,  -104.4214,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01794,  -84.9016,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01161,  -87.4914,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02219,  -99.3264,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01728,  -100.8850,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02617,  -90.7335,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02526,  -83.7447,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02038,  -85.0952,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.6114,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.5593,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02442,  -73.0772,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01274,  -88.8460,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01137,  -92.7710,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01448,  -86.3865,  'CORPUS C',  115.00,  21
4121,  1,  -0.001,  -36.357,  0.000,  0.000,  4,  1.03000,  -102.1329,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -157.599,  0.000,  0.000,  4,  1.02502,  -105.1992,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01536,  -87.7353,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02158,  -96.9098,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00669,  -75.1237,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01764,  -96.8140,  'BROWNSVI',  115.00,  19
4127,  1,  -0.057,  -48.826,  0.000,  0.000,  4,  1.02999,  -91.2701,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -68.020,  0.000,  0.000,  4,  1.03000,  -102.2427,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03587,  -83.6278,  'PREMONT ',  115.00,  20
4130,  1,  -0.007,  -11.373,  0.000,  0.000,  4,  1.02999,  -85.3774,  'FREER 0 ',  115.00,  20
4131,  1,  -0.020,  -86.143,  0.000,  0.000,  4,  1.03000,  -74.4737,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02696,  -75.4067,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.4737,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.4737,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.4737,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.4737,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.4737,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.4737,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01336,  -88.7350,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03531,  -86.3897,  'SARITA 1',  230.00,  21
4141,  1,  -0.021,  -21.714,  0.000,  0.000,  4,  1.03000,  -88.5664,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.5135,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01540,  -77.6919,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01622,  -89.7089,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01483,  -85.7508,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02524,  -84.3539,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.785,  0.000,  0.000,  4,  1.02851,  -85.7108,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01521,  -88.3362,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00286,  -80.7201,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01411,  -86.7942,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03348,  -88.3131,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02694,  -86.5859,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.6846,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01213,  -101.8695,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01514,  -100.2162,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01699,  -87.3271,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02067,  -104.1248,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02476,  -83.5338,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01908,  -85.6482,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.7602,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.6283,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.6528,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02476,  -83.5338,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01397,  -99.2229,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02744,  -84.5211,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01389,  -81.0716,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02254,  -102.0958,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01840,  -85.8038,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01359,  -87.4633,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01411,  -85.8315,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -91.111,  0.000,  0.000,  4,  1.03000,  -99.9394,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01990,  -74.4901,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00053,  -74.2878,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -49.254,  0.000,  0.000,  4,  1.03000,  -73.0252,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.006,  -12.045,  0.000,  0.000,  4,  1.03000,  -83.3519,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03950,  -80.3548,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.3311,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.216,  -40.613,  0.000,  0.000,  4,  1.03002,  -76.9813,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02403,  -86.5118,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01353,  -86.4322,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02368,  -80.6801,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00868,  -81.0037,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02793,  -90.3696,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02213,  -94.6194,  'SAN PERL',  115.00,  19
4185,  1,  0.003,  -21.553,  0.000,  0.000,  4,  1.02213,  -91.0994,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.001,  -57.049,  0.000,  0.000,  4,  1.02975,  -102.3845,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01061,  -82.6704,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01704,  -75.7337,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00624,  -80.2194,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01671,  -85.6514,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01911,  -92.8034,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -93.5395,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01855,  -95.1384,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -97.1702,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02899,  -78.1835,  'OILTON 0',  500.00,  20
4196,  1,  -0.049,  -14.974,  0.000,  0.000,  4,  1.02999,  -80.5705,  'OILTON 1',  230.00,  20
4197,  1,  -0.007,  -4.844,  0.000,  0.000,  4,  1.03000,  -82.6460,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -57.5201,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96198,  -65.3438,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99481,  -57.9272,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02962,  -57.1287,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -55.7445,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99810,  -48.3937,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -57.9544,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -57.4504,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95299,  -68.1183,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -56.0637,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -59.708,  0.000,  0.000,  5,  0.99757,  -60.0854,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01332,  -56.7778,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -53.6673,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -55.6639,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -57.4398,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -47.9473,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01394,  -50.4624,  'JACKSBOR',  161.00,  12
5020,  1,  -21.267,  17.280,  0.000,  0.000,  5,  1.01830,  -47.5555,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -53.1914,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -55.1058,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -53.1914,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95516,  -66.6011,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -54.5103,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -56.8804,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -57.4978,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -56.8117,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99804,  -63.3073,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01785,  -57.4956,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -57.6908,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -57.4732,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -54.5549,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -55.9382,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -54.5549,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -54.5549,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -53.0766,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02191,  -53.0294,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -53.8852,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -52.5526,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -53.1659,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -52.9195,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01959,  -58.3355,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01831,  -55.8382,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -48.1301,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -50.4482,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -53.4051,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -55.1797,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03314,  -54.5287,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -57.4036,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03314,  -54.5287,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -57.0872,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -56.8910,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93383,  -69.9878,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -48.3028,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -48.8864,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01815,  -46.9572,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -46.3391,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00920,  -60.7603,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01640,  -61.8453,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -20.236,  0.000,  0.000,  5,  1.03000,  -63.8438,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01609,  -65.6931,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -53.9598,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -55.7914,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -53.9598,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -53.9598,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -52.4822,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -52.4081,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -52.3091,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -57.6544,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00861,  -60.0383,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -56.8899,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01339,  -51.5949,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -57.9096,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99033,  -65.2544,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -60.8448,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -39.052,  0.000,  0.000,  5,  1.03000,  -62.6223,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -55.8195,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01364,  -60.2797,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98708,  -64.2758,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -63.3099,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -57.2863,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03207,  -54.8167,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -56.3557,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01680,  -58.0114,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -57.1208,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98313,  -60.7514,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98898,  -60.6389,  'CLIFTON ',  161.00,  18
5089,  1,  -26.963,  -20.965,  0.000,  0.000,  5,  1.00926,  -59.2271,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -132.147,  0.000,  0.000,  5,  1.03000,  -57.8234,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95727,  -63.8095,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -56.7262,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -150.082,  0.000,  0.000,  5,  1.03000,  -57.5474,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -57.3627,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -56.8795,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -57.1224,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -56.5269,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -98.981,  0.000,  0.000,  5,  1.03000,  -57.3365,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -52.277,  0.000,  0.000,  5,  1.03000,  -57.5604,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -57.4381,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99131,  -60.3630,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03089,  -55.2292,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.5697,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -56.6280,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -57.2980,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03272,  -57.1056,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -57.2980,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -142.103,  0.000,  0.000,  5,  1.03000,  -56.7369,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01247,  -58.2097,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98982,  -55.3367,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -57.4541,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98643,  -58.9398,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -57.3975,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00897,  -60.4414,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -58.7408,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -57.0332,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -57.4405,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97435,  -52.4019,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -51.9994,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -50.8491,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -31.469,  0.000,  0.000,  5,  1.02420,  -51.4460,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -57.8000,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95072,  -72.0806,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95940,  -72.4493,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -56.2477,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -57.8276,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97119,  -62.5966,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -57.7465,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00272,  -60.8426,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -56.7590,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -60.5926,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -61.9941,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98615,  -58.9308,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00408,  -51.0618,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01910,  -54.7299,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00175,  -58.6425,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01505,  -57.6950,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01441,  -59.3137,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -63.009,  0.000,  0.000,  5,  1.03000,  -57.7359,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95484,  -67.0063,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01620,  -58.4257,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98616,  -64.4320,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -56.0963,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98892,  -60.3879,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -56.9453,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -57.4173,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -57.5743,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -57.4991,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -57.8829,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01445,  -52.0077,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98424,  -61.4500,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -57.5666,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -54.3364,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97963,  -61.1391,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00972,  -52.7302,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99190,  -58.4324,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01528,  -57.9702,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -57.4417,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94680,  -71.8468,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -55.4585,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -60.491,  0.000,  0.000,  5,  1.03000,  -57.8018,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91511,  -69.5402,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -62.9396,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -53.9698,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -55.2445,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.4260,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03187,  -53.9698,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -57.8781,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -54.8998,  'DUBLIN 1',  161.00,  15
5170,  1,  -10.634,  8.640,  0.000,  0.000,  5,  1.01247,  -54.5022,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94639,  -65.1810,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -100.665,  0.000,  0.000,  5,  1.03000,  -57.1348,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -56.9014,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94031,  -65.9986,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -55.7416,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99537,  -53.6485,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -57.1240,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -57.9641,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -55.5454,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -56.4999,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -57.6527,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95015,  -66.7781,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -57.5015,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01678,  -58.2610,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -57.1221,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01640,  -57.1018,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01852,  -48.4125,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -57.3150,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -57.7575,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00680,  -57.5745,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -58.439,  0.000,  0.000,  5,  0.98690,  -61.2778,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -60.7202,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02833,  -61.3340,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -57.3235,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -56.8090,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -49.2946,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01784,  -51.0056,  'BRYSON 1',  161.00,  12
5198,  1,  -26.584,  21.600,  0.000,  0.000,  5,  1.02060,  -49.1296,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -57.1503,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98961,  -56.3613,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94940,  -66.2247,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00746,  -59.2760,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -57.3888,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02447,  -50.7258,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -51.9958,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01918,  -49.1511,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02171,  -49.8817,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -49.6633,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97423,  -59.4747,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -56.7122,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92656,  -69.0993,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00590,  -58.7535,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -57.4443,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -57.7278,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -57.1290,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -57.2402,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -120.955,  0.000,  0.000,  5,  1.03000,  -56.9773,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -57.5665,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.638,  0.000,  0.000,  5,  1.01798,  -59.1041,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02394,  -57.5471,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -63.2469,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99603,  -61.7459,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93166,  -69.8538,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -57.2609,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -59.1399,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99937,  -60.4977,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01713,  -60.1687,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -56.8635,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -57.5593,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -57.7757,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97839,  -60.4951,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -57.4517,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -57.0535,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -56.9865,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01027,  -64.0425,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -46.4688,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01425,  -46.0466,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02021,  -46.2523,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -57.5634,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02191,  -59.6201,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -60.9302,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -60.9302,  'GOLDTHWA',  115.00,  18
5243,  1,  -26.584,  21.600,  0.000,  0.000,  5,  1.02271,  -57.1820,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -57.0340,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -57.5955,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98687,  -57.1548,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97581,  -60.3961,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -56.6242,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -56.1268,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -56.9445,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -57.3099,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -57.7571,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -56.6565,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -56.9051,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99150,  -57.2405,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99758,  -59.3904,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98487,  -60.6582,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -57.6067,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -58.7338,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01860,  -49.3414,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00228,  -54.0652,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01073,  -45.0585,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01345,  -46.2953,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -92.726,  0.000,  0.000,  5,  1.03000,  -55.7302,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -56.1172,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -56.9724,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96868,  -66.0747,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99713,  -59.5462,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01321,  -56.4538,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95010,  -64.7819,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98176,  -66.6859,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02579,  -57.8032,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02979,  -57.1519,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01627,  -57.8815,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93347,  -68.7906,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97185,  -63.6766,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -57.0655,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00498,  -63.0200,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -60.2564,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -61.4844,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01775,  -59.3795,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01868,  -59.5149,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -59.6881,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -58.5454,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00531,  -55.8086,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99685,  -55.5838,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -57.1184,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99581,  -59.6516,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -107.677,  0.000,  0.000,  5,  1.03000,  -57.3642,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98093,  -61.3461,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -57.4012,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -56.9764,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01421,  -54.9483,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -57.8543,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03301,  -54.8115,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -56.2694,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03301,  -54.8115,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03915,  -54.6169,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.4069,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.4766,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03301,  -54.8115,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.5097,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.8406,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -54.9427,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03028,  -56.5546,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -56.1347,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -56.9406,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -57.2416,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -57.7859,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -57.2063,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -57.9454,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01720,  -57.3262,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -56.3886,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96932,  -63.2211,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -57.3666,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -102.264,  0.000,  0.000,  5,  1.03000,  -57.7179,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -51.2684,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02126,  -52.6479,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01370,  -50.4367,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01327,  -50.3457,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -50.4725,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03126,  -54.6403,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -56.6366,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.3878,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -52.3833,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.8727,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92885,  -68.7736,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99175,  -63.6646,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -57.5859,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -56.7201,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01504,  -58.3198,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -57.5847,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01055,  -58.3355,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98816,  -47.9777,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -57.5745,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -57.1056,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01432,  -51.8805,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01447,  -56.1712,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -69.666,  0.000,  0.000,  5,  1.03000,  -57.5171,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -57.8558,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -56.7466,  'LEWISVIL',  161.00,  17
5342,  1,  -1.828,  -3.201,  0.000,  0.000,  5,  1.03375,  -56.6410,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.5890,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -57.8106,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97593,  -61.8002,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -221.019,  0.000,  0.000,  5,  1.03000,  -57.1306,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97718,  -51.3811,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99338,  -59.2398,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -57.1248,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -55.1436,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -56.6097,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -57.6240,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -56.9924,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -58.4986,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01191,  -57.0880,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -57.6396,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -56.7596,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -58.1898,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00751,  -60.2079,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -56.1502,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -51.0682,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01993,  -52.2348,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -51.0682,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -50.4240,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -49.7246,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -49.5381,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -49.5840,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -50.0824,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01852,  -49.4570,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -56.3287,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -57.4140,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -57.6940,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -57.7494,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -56.8762,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -57.1052,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -56.9951,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01752,  -63.5719,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -116.181,  0.000,  0.000,  5,  1.01375,  -61.3335,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -57.3598,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -55.4812,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01949,  -57.2678,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.5581,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -54.4281,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -55.0804,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -56.2517,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -114.719,  0.000,  0.000,  5,  1.03000,  -57.6441,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -57.9213,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01302,  -56.9483,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00274,  -58.6976,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98335,  -65.9274,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96084,  -70.9923,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93260,  -74.8687,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99532,  -59.7667,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03368,  -42.7127,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -41.1227,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01073,  -44.7223,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00371,  -41.9351,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00371,  -41.9351,  'ALBANY 1',  115.00,  15
5399,  1,  -29.349,  -35.270,  0.000,  0.000,  5,  1.03733,  -42.5467,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -57.0403,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -51.6196,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01758,  -53.4778,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -51.6196,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -51.6196,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -51.6196,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -51.6196,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98581,  -61.8821,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -58.3635,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -57.1777,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -60.3425,  'KILLEEN ',  500.00,  13
5411,  1,  -0.002,  -144.979,  0.000,  0.000,  5,  1.03000,  -62.5699,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -57.8950,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -49.4773,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -52.7142,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02178,  -48.8368,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -48.8302,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -48.9077,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -48.9382,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -49.1621,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -56.3353,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -113.876,  0.000,  0.000,  5,  1.03000,  -58.8937,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -30.042,  0.000,  0.000,  5,  1.03000,  -56.9292,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.9292,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -56.9292,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -57.4453,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99388,  -61.8367,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00725,  -58.1386,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -56.4042,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -57.7936,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01890,  -57.5841,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -57.3655,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01409,  -57.0847,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -57.3071,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02535,  -57.4936,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00307,  -56.9432,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -57.4665,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92375,  -68.1323,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -57.2015,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01285,  -57.9258,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -97.898,  0.000,  0.000,  5,  1.03000,  -57.4954,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -56.6549,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -57.3637,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -57.2589,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -53.2676,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01534,  -55.9514,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99619,  -63.0322,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -56.8771,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03048,  -54.7754,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03033,  -56.2155,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99847,  -59.9613,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -59.2908,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01386,  -60.5639,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -55.9462,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -58.0722,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00824,  -56.5441,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98347,  -56.1264,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -56.8757,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97476,  -67.0783,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96035,  -71.9216,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93263,  -75.7320,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00812,  -62.3503,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -57.4326,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -57.5733,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03159,  -54.8863,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -56.2439,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95623,  -66.9918,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02563,  -57.8525,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02093,  -57.7080,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -57.5980,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00106,  -62.4125,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -55.1776,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -45.2649,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -53.4746,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94533,  -65.4004,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -56.9462,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95214,  -66.5106,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -63.0890,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -127.244,  0.000,  0.000,  5,  1.02974,  -57.4396,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -54.0746,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -55.7837,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01524,  -57.1103,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -115.675,  0.000,  0.000,  5,  1.03000,  -58.0263,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -56.4729,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99591,  -50.4537,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -56.9720,  'BLOOMING',  161.00,  14
6001,  1,  -0.004,  -88.457,  0.000,  0.000,  6,  1.03000,  -71.8964,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01714,  -72.3762,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03793,  -62.7759,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03234,  -65.1940,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03112,  -67.4708,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.3571,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.7270,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.3210,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0138,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.2466,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -69.9579,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -18.571,  0.000,  0.000,  6,  1.03000,  -68.5001,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01820,  -72.2240,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00561,  -75.0466,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02640,  -72.2594,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02625,  -71.3618,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01861,  -71.3594,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -68.5209,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02146,  -68.7201,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02006,  -67.5491,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03893,  -64.2377,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03539,  -65.1538,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03036,  -66.4509,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -107.359,  0.000,  0.000,  6,  1.03000,  -70.0561,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.003,  -158.937,  0.000,  0.000,  6,  1.03000,  -72.0219,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -71.3023,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02628,  -69.1123,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -68.6015,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00221,  -76.2554,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01511,  -67.8609,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -68.9517,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -69.5306,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03373,  -64.0630,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -65.8282,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02796,  -67.2927,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02567,  -69.1763,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -70.7097,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03748,  -64.6414,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02970,  -66.5811,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -68.6079,  'AUSTIN 3',  115.00,  23
6041,  1,  -11.621,  -12.735,  0.000,  0.000,  6,  1.03999,  -64.5202,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.4954,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -70.6504,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01519,  -72.2002,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03326,  -67.1057,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02926,  -69.2219,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -71.6022,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03326,  -67.1057,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03326,  -67.1057,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03326,  -67.1057,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -27.316,  0.000,  0.000,  6,  1.03998,  -66.8776,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03326,  -67.1057,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -23.796,  0.000,  0.000,  6,  1.03998,  -66.8410,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -12.443,  0.000,  0.000,  6,  1.03998,  -66.5986,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98937,  -80.2085,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03027,  -66.0293,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02957,  -67.4711,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02860,  -68.3463,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97557,  -82.4214,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -72.4333,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02467,  -68.4665,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -68.8515,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -70.0125,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01155,  -74.0770,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01187,  -67.8268,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03126,  -66.0954,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02874,  -67.6349,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02300,  -70.1968,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.7374,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.2302,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.8115,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.3847,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6199,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6235,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -66.0899,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01839,  -67.3598,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01458,  -70.0057,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01310,  -64.9940,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01737,  -65.5812,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01597,  -65.3960,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -66.3071,  'MARBLE F',  115.00,  23
6082,  1,  -14.210,  -11.614,  0.000,  0.000,  6,  1.03968,  -65.4554,  'MARBLE F',  13.800,  23
6083,  1,  -14.210,  -9.661,  0.000,  0.000,  6,  1.03968,  -65.3822,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02842,  -67.3596,  'ROUND RO',  115.00,  23
6085,  1,  -0.400,  0.000,  0.000,  0.000,  6,  1.02847,  -67.3314,  'ROUND RO',  13.800,  23
6086,  1,  -8.582,  0.000,  0.000,  0.000,  6,  1.02944,  -66.7558,  'ROUND RO',  13.800,  23
6087,  1,  -2.098,  0.000,  0.000,  0.000,  6,  1.02868,  -67.2119,  'ROUND RO',  13.800,  23
6088,  1,  -3.032,  0.000,  0.000,  0.000,  6,  1.02850,  -67.2044,  'ROUND RO',  13.800,  23
6089,  1,  -3.974,  0.000,  0.000,  0.000,  6,  1.02891,  -67.0799,  'ROUND RO',  13.800,  23
6090,  1,  -11.641,  0.000,  0.000,  0.000,  6,  1.02860,  -66.7349,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -60.476,  0.000,  0.000,  6,  1.03000,  -71.2821,  'WIMBERLE',  115.00,  23
6092,  1,  -0.006,  -26.605,  0.000,  0.000,  6,  1.03000,  -72.7107,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01900,  -71.3688,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -71.2222,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02468,  -68.8554,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.003,  -73.019,  0.000,  0.000,  6,  1.03000,  -74.0194,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01854,  -71.6390,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -68.8268,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01465,  -72.2584,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01659,  -73.0452,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02453,  -66.1519,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -66.4133,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -56.433,  0.000,  0.000,  6,  1.03000,  -68.7741,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02453,  -66.1519,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02453,  -66.1519,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -65.9682,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03675,  -61.7447,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02371,  -66.4494,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98431,  -72.0429,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.7312,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.6196,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02069,  -72.9244,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -68.9993,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01600,  -72.3702,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01640,  -72.0562,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00795,  -70.7243,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02949,  -68.2160,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03899,  -64.4693,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03339,  -65.9269,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03159,  -67.1738,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -72.0318,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97925,  -73.9396,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -68.3833,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -69.6466,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01143,  -73.4790,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -69.1052,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.138,  0.000,  0.000,  6,  0.93143,  -76.0843,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01752,  -72.9544,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94900,  -80.4054,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01775,  -69.6146,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -71.0030,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01672,  -69.3683,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00082,  -76.1589,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99982,  -70.6922,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00375,  -71.8525,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02876,  -68.4984,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -69.5750,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01162,  -75.8764,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00538,  -73.2656,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97925,  -71.3629,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03165,  -66.0045,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -67.9930,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02911,  -69.9085,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03165,  -66.0045,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5087,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.6009,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.4656,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9356,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.4501,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02641,  -71.8143,  'SAN ANTO',  115.00,  26
6151,  1,  0.002,  -82.709,  0.000,  0.000,  6,  1.01679,  -76.0713,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02862,  -69.7541,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -70.7358,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00927,  -70.3651,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01645,  -72.7312,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -66.1726,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01702,  -74.0746,  'BOERNE 1',  115.00,  26
6158,  1,  -0.001,  -57.244,  0.000,  0.000,  6,  1.03000,  -77.6818,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01903,  -71.6831,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -68.8209,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03056,  -65.6412,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -67.4613,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -69.4141,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.0119,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9397,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.3457,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.0899,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01885,  -72.1950,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03455,  -66.7289,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -68.8957,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -70.4649,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01481,  -68.3166,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01559,  -69.4869,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02234,  -71.8280,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -69.0889,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02026,  -69.8619,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.008,  -112.497,  0.000,  0.000,  6,  1.03000,  -69.5845,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02008,  -71.6384,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01302,  -72.7421,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01293,  -73.3712,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02066,  -70.1130,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02045,  -72.1058,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00285,  -71.7214,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02070,  -69.0869,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01822,  -69.2989,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02455,  -68.1848,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -68.5149,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00781,  -68.0097,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99721,  -71.3099,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00674,  -76.3300,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -71.2788,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01866,  -68.9375,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01168,  -71.8357,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01683,  -69.9623,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98884,  -74.7824,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02269,  -71.9783,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03123,  -67.2168,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02795,  -69.6512,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -70.8005,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01195,  -72.5200,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -72.2240,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -72.6114,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01898,  -72.0760,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -72.2595,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -68.0360,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99232,  -73.4988,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -54.008,  0.000,  0.000,  6,  1.03000,  -69.1394,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -68.7598,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00368,  -73.6326,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03898,  -62.9702,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03370,  -64.2511,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02598,  -66.7951,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0516,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.2137,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.5184,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.9537,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -69.5915,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01467,  -69.8953,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02226,  -69.1891,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -71.3233,  'SAN ANTO',  115.00,  22
6221,  1,  -0.013,  -71.101,  0.000,  0.000,  6,  1.03000,  -75.2218,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -66.8535,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02646,  -67.8249,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02129,  -69.1206,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01311,  -72.4121,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97745,  -82.0759,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02500,  -68.2506,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02883,  -66.2829,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -69.076,  0.000,  0.000,  6,  1.03000,  -67.5620,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02252,  -69.2068,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01007,  -70.5014,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -68.6285,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -68.9142,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03154,  -67.5353,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03033,  -68.5928,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02535,  -70.5879,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92421,  -76.8276,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02349,  -68.4931,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03629,  -65.7817,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.3014,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02349,  -70.2732,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03629,  -65.7817,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.6928,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.9172,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.2071,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.9737,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.2948,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.7951,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3544,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01619,  -72.2937,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02042,  -71.8530,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01186,  -68.9387,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01487,  -72.6344,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03511,  -64.1908,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03264,  -65.2824,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02393,  -67.9257,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03277,  -63.8318,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -63.5033,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03511,  -64.1908,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03235,  -63.7590,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01770,  -72.2618,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -66.9501,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -69.9392,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -71.6736,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02100,  -69.7366,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.979,  -1.719,  0.000,  0.000,  6,  1.02330,  -69.6790,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.567,  -2.727,  0.000,  0.000,  6,  1.02465,  -69.6444,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.979,  -1.719,  0.000,  0.000,  6,  1.02330,  -69.6790,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.567,  -2.727,  0.000,  0.000,  6,  1.02465,  -69.6444,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.917,  -6.817,  0.000,  0.000,  6,  1.03009,  -69.5074,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.394,  -4.090,  0.000,  0.000,  6,  1.02662,  -69.5619,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.567,  -2.727,  0.000,  0.000,  6,  1.02465,  -69.6444,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.567,  -2.727,  0.000,  0.000,  6,  1.02465,  -69.6444,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.828,  -3.201,  0.000,  0.000,  6,  1.02529,  -69.6293,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01621,  -72.0533,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01575,  -73.6368,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -67.9130,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02305,  -68.9819,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -67.6860,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02418,  -69.8255,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02105,  -71.9999,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02317,  -68.2691,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -72.5610,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02009,  -71.5415,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02134,  -73.1363,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -112.254,  0.000,  0.000,  6,  1.02278,  -76.3691,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02576,  -69.7136,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01673,  -71.8268,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -69.2001,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02960,  -68.3259,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -72.1360,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03558,  -63.8055,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03069,  -65.8191,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -68.2094,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03368,  -63.5067,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -63.5503,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03105,  -63.1097,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -66.0254,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -67.2907,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02934,  -68.1136,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -66.0254,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -65.1479,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -65.7290,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -65.2888,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02304,  -65.1362,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -68.3572,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01523,  -72.0516,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -71.0939,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99151,  -75.4792,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -71.0336,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00445,  -73.0516,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02874,  -70.6217,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02111,  -69.1231,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -71.8664,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03409,  -64.9782,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -62.6669,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02468,  -63.8836,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02264,  -65.3275,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -66.3775,  'GEORGETO',  115.00,  23
6320,  1,  -0.005,  -138.375,  0.000,  0.000,  6,  1.03000,  -71.1241,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02404,  -70.2268,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -72.2014,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -72.0373,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02135,  -71.4554,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93363,  -75.3036,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00864,  -73.7727,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99562,  -73.8938,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97793,  -78.8072,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00709,  -74.4649,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -68.9803,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.001,  -127.734,  0.000,  0.000,  6,  1.03000,  -68.7744,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01605,  -72.2915,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03095,  -67.3662,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -69.0982,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -70.5191,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93688,  -82.6378,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -71.3964,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93033,  -76.0854,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01357,  -69.4585,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02202,  -73.3904,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01305,  -76.5566,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03343,  -64.2014,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03155,  -65.9299,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -66.9365,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01896,  -69.1746,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01650,  -74.2147,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.5146,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03502,  -65.3752,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02645,  -67.8008,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -71.7265,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -67.8171,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03092,  -66.2682,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02805,  -67.1455,  'ROUND RO',  115.00,  23
6356,  1,  -0.003,  -130.551,  0.000,  0.000,  6,  1.03000,  -72.0216,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99624,  -79.2929,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -81.265,  0.000,  0.000,  6,  1.03000,  -69.6066,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03150,  -64.3054,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00465,  -62.5949,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00109,  -66.2393,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03590,  -69.2702,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02890,  -71.8130,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02601,  -74.6511,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0203,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.5597,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2002,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.1457,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0179,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00207,  -78.0462,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02578,  -78.0886,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99548,  -75.9499,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -77.8540,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -77.1122,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -77.1122,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01922,  -75.3367,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -77.4696,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -62.4248,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -64.5642,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01775,  -66.6012,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -62.4248,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -62.4248,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -62.4248,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -62.4248,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01994,  -62.4248,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02174,  -75.2095,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -77.4430,  'SPRING 1',  115.00,  5
7028,  1,  -0.003,  -270.997,  0.000,  0.000,  7,  1.02000,  -77.1729,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -63.3869,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01154,  -68.2361,  'PORT LAV',  115.00,  6
7031,  1,  -16.894,  0.000,  0.000,  0.000,  7,  1.01168,  -62.1550,  'PORT LAV',  13.800,  6
7032,  1,  -4.354,  0.000,  0.000,  0.000,  7,  1.01029,  -63.0690,  'PORT LAV',  13.800,  6
7033,  1,  -4.354,  0.000,  0.000,  0.000,  7,  1.01029,  -63.0690,  'PORT LAV',  13.800,  6
7034,  1,  -2.554,  0.000,  0.000,  0.000,  7,  1.01007,  -63.2004,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02602,  -73.9755,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01920,  -75.7461,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02981,  -71.5397,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02021,  -72.8539,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01591,  -75.7809,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -72.2230,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02125,  -74.7719,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01748,  -61.7401,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01670,  -63.5770,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00404,  -65.5771,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.1475,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -61.4677,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02905,  -71.7519,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02199,  -73.2455,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01971,  -76.2414,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -77.9135,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01513,  -77.6819,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01309,  -76.5489,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01959,  -73.6767,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00702,  -77.8568,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -76.2546,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02221,  -74.3384,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01172,  -77.2016,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00070,  -58.7151,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -60.4709,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -63.4165,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2313,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2727,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2374,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.3494,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.3128,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2827,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00185,  -78.7528,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99411,  -67.1146,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99275,  -70.6355,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01231,  -76.0880,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98035,  -62.6250,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -74.9107,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02520,  -72.4454,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02252,  -74.1373,  'GALVESTO',  115.00,  2
7075,  1,  -0.001,  -264.029,  0.000,  0.000,  7,  1.03000,  -75.3937,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03771,  -68.7787,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03413,  -70.2689,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02594,  -73.5108,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6011,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2690,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2553,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5703,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02585,  -71.8762,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02011,  -74.0613,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00665,  -74.0365,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -76.7825,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01502,  -75.4779,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99265,  -76.8591,  'RICHMOND',  115.00,  3
7089,  1,  -0.001,  -280.943,  0.000,  0.000,  7,  1.03000,  -78.0599,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01025,  -77.5401,  'PINEHURS',  115.00,  5
7091,  1,  -0.001,  -199.745,  0.000,  0.000,  7,  1.03000,  -78.1145,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01062,  -77.2078,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00656,  -77.5863,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02212,  -78.2249,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96010,  -51.4938,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97205,  -55.5402,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97588,  -56.9853,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -42.6013,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -76.4573,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01430,  -76.6502,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00623,  -77.8948,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01208,  -76.6324,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03588,  -68.7481,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02847,  -71.4042,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02659,  -74.1999,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2833,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03588,  -68.7481,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03588,  -68.7481,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6045,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5762,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0407,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3786,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0879,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0875,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99365,  -76.2735,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01278,  -77.2641,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -77.7759,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -76.4138,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00477,  -78.1298,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00477,  -78.1298,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00477,  -78.1298,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97750,  -62.2119,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01035,  -77.1849,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03287,  -69.1794,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02076,  -72.5441,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01808,  -74.3546,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -75.7345,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -66.1272,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -68.6724,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02687,  -71.6205,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01808,  -74.3551,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -68.6724,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03122,  -67.8029,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03043,  -67.5795,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03003,  -67.4706,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -67.4246,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03135,  -67.6438,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -68.6724,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -68.6724,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -68.6724,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -68.6724,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -78.5177,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -76.0433,  'HOUSTON ',  115.00,  4
7145,  1,  0.000,  -181.337,  0.000,  0.000,  7,  1.03000,  -78.7620,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -78.7620,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -76.7941,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00886,  -78.0686,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99716,  -65.1315,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03010,  -73.3422,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02687,  -75.6910,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -76.8971,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96765,  -59.4840,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01764,  -77.7913,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00671,  -77.1469,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01996,  -74.5642,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -76.7135,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00466,  -77.9028,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03312,  -71.6910,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02589,  -73.3053,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01992,  -75.6144,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4126,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.2558,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3754,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4076,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1817,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0705,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03312,  -71.6910,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03312,  -71.6910,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.0225,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02387,  -72.5340,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02485,  -73.9794,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00380,  -78.4407,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -75.7850,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03256,  -72.1353,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02359,  -73.8998,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00970,  -77.2234,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -78.2753,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00695,  -76.3659,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01111,  -77.4342,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00690,  -78.2292,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99743,  -76.4337,  'PATTISON',  115.00,  3
7183,  1,  -0.001,  -275.795,  0.000,  0.000,  7,  1.03000,  -78.0260,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02658,  -70.8748,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02054,  -72.4632,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02457,  -69.1098,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02071,  -72.2555,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01620,  -75.6803,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02457,  -69.1098,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02457,  -69.1098,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02457,  -69.1098,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02457,  -69.1098,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02457,  -69.1098,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.0170,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.8434,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.4303,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.6745,  'HOUSTON ',  13.800,  3
7198,  1,  0.000,  -134.093,  0.000,  0.000,  7,  1.03000,  -77.3893,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03102,  -71.4400,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02401,  -74.1800,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02150,  -76.7940,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00262,  -77.8991,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98719,  -70.9443,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03749,  -68.6477,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03281,  -70.4790,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02998,  -73.1896,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03749,  -68.6477,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5246,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.8704,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.4474,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7849,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2438,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -75.2257,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00903,  -76.8183,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01126,  -77.4094,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00853,  -77.4728,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -77.6135,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00977,  -77.6569,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00196,  -73.4207,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00812,  -77.4201,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00804,  -77.2068,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -76.8370,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -77.0346,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00829,  -77.6225,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00633,  -78.3616,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01387,  -77.2374,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -71.0467,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02170,  -73.4228,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01832,  -75.0870,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01428,  -75.0878,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01567,  -75.1464,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02635,  -74.5195,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00312,  -78.2931,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01320,  -78.2545,  'PORTER 0',  115.00,  5
7235,  1,  -0.001,  -135.709,  0.000,  0.000,  7,  1.03000,  -78.3562,  'CYPRESS ',  115.00,  3
7236,  1,  0.000,  -138.362,  0.000,  0.000,  7,  1.03000,  -78.1398,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99444,  -75.2813,  'FULSHEAR',  115.00,  1
7238,  1,  0.000,  -69.405,  0.000,  0.000,  7,  1.03000,  -76.2055,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01249,  -75.7659,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01348,  -77.5339,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00768,  -77.8089,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00951,  -77.6724,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01520,  -76.9756,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00680,  -75.7244,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -78.4302,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -78.3765,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98860,  -71.4283,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00535,  -77.9532,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00943,  -77.4507,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01754,  -76.8703,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -78.4182,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01692,  -70.1742,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00765,  -72.4453,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02488,  -76.9601,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01467,  -76.1097,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -76.9035,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -76.1347,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -76.8354,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -76.9350,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01802,  -75.6030,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98456,  -60.8950,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -70.457,  0.000,  0.000,  7,  0.99666,  -63.0269,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -68.9085,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02989,  -70.6732,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02007,  -74.0916,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03149,  -67.9976,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -68.9085,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -68.9085,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -68.9085,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03164,  -68.2270,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00561,  -77.2548,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01058,  -76.5932,  'HOUSTON ',  115.00,  3
7273,  1,  -0.001,  -124.552,  0.000,  0.000,  7,  1.03000,  -75.0211,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -66.0571,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01307,  -67.3773,  'VICTORIA',  115.00,  6
7276,  1,  -0.001,  -410.489,  0.000,  0.000,  7,  1.03000,  -77.9216,  'HOUSTON ',  115.00,  3
7277,  1,  -0.002,  -53.187,  0.000,  0.000,  7,  1.02453,  -68.3245,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02663,  -71.9941,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02229,  -74.2569,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02663,  -71.9941,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02663,  -71.9941,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03083,  -70.9204,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01659,  -74.2830,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.354,  0.000,  0.000,  0.000,  7,  1.03137,  -70.6154,  'BAYTOWN ',  13.200,  4
7285,  1,  -12.319,  0.000,  0.000,  0.000,  7,  1.03094,  -70.3255,  'BAYTOWN ',  13.200,  4
7286,  1,  -12.319,  0.000,  0.000,  0.000,  7,  1.03227,  -70.0581,  'BAYTOWN ',  13.200,  4
7287,  1,  -12.319,  0.000,  0.000,  0.000,  7,  1.03227,  -70.0581,  'BAYTOWN ',  13.200,  4
7288,  1,  -12.319,  0.000,  0.000,  0.000,  7,  1.03227,  -70.0581,  'BAYTOWN ',  13.200,  4
7289,  1,  -24.645,  0.000,  0.000,  0.000,  7,  1.03106,  -69.9794,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00721,  -78.1985,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00024,  -78.6208,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01710,  -76.3529,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -74.7987,  'SANTA FE',  115.00,  2
7294,  1,  0.000,  -13.293,  0.000,  0.000,  7,  1.03000,  -73.9916,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00902,  -77.6961,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00385,  -78.2989,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00652,  -77.1804,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00996,  -77.8443,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99196,  -73.9107,  'EAGLE LA',  115.00,  1
7300,  1,  0.000,  -116.985,  0.000,  0.000,  7,  1.03000,  -78.4123,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -76.2435,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98601,  -66.3054,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -67.1524,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98127,  -61.1981,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99602,  -66.1087,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99792,  -70.2909,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98127,  -61.1981,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98127,  -61.1981,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98127,  -61.1981,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98127,  -61.1981,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99297,  -60.8094,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02038,  -69.3754,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00351,  -71.6951,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98813,  -76.0996,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01995,  -77.1494,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00800,  -76.6764,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -75.2537,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00711,  -76.9450,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00922,  -77.4369,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03441,  -68.6804,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02624,  -69.3382,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02046,  -71.8559,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03165,  -68.2499,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03061,  -68.0992,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03058,  -68.0963,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03257,  -68.3961,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00037,  -67.5687,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99780,  -68.8539,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00037,  -67.5687,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01000,  -77.3543,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -69.8792,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02638,  -71.7359,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01650,  -75.2887,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03378,  -69.8792,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.2111,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -76.1974,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99706,  -69.3000,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -76.9138,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98982,  -70.4556,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99558,  -76.9083,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00500,  -67.3421,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -72.3033,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99746,  -75.5583,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00513,  -78.2704,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -76.5545,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03548,  -68.4161,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02822,  -70.4650,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -72.8064,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7427,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.8017,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.2752,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4310,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.1060,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6855,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6789,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7566,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03548,  -68.4161,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.9398,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7899,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.3672,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0148,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00717,  -77.7238,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01298,  -74.9877,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -75.2422,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -77.3393,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03546,  -69.4546,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02804,  -71.9029,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02118,  -74.8348,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9033,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7534,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.8753,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9170,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.2540,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0219,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9238,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0422,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.3828,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.1071,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.2100,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01567,  -72.7320,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -77.8305,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00883,  -77.1448,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -74.3444,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00723,  -77.5309,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00972,  -78.0901,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -77.4508,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00656,  -78.0857,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01528,  -78.0123,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0460,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -73.2422,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02355,  -74.8761,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -75.4364,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99203,  -69.8678,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00777,  -77.2323,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01419,  -77.8516,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00676,  -77.1532,  'HOUSTON ',  115.00,  3
7397,  1,  -0.002,  -93.344,  0.000,  0.000,  7,  1.03000,  -76.7249,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01656,  -75.8523,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -76.5440,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03349,  -69.6639,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02771,  -71.3914,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02265,  -74.3517,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01568,  -75.6718,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00674,  -78.3434,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -74.5701,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00765,  -59.6789,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00617,  -60.7409,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99052,  -63.6741,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01752,  -73.0309,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00851,  -76.4471,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -77.9662,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00673,  -73.5323,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99673,  -72.1594,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01662,  -61.5530,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -63.1037,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -64.7592,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01639,  -77.2768,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -76.9842,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01608,  -74.9283,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -74.4256,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01199,  -77.1622,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0348,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02921,  -71.3941,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01798,  -74.3030,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00600,  -78.1849,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97680,  -68.9014,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00598,  -78.3577,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0599,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02171,  -68.5822,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00572,  -71.3973,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01537,  -76.6571,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01638,  -71.1209,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01803,  -66.8012,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02290,  -64.4922,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -36.925,  0.000,  0.000,  8,  1.03000,  -69.0780,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02844,  -66.6468,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -64.698,  0.000,  0.000,  8,  1.03000,  -67.1876,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -29.978,  0.000,  0.000,  8,  1.03000,  -62.3720,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02274,  -62.8354,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01082,  -64.5549,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01345,  -77.7529,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01156,  -64.9313,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01977,  -59.0773,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02607,  -75.8808,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.868,  0.000,  0.000,  8,  1.02828,  -65.1297,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01358,  -70.7831,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01994,  -68.5518,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -46.453,  0.000,  0.000,  8,  1.03000,  -76.1712,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01911,  -62.9247,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02946,  -60.5367,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -75.331,  0.000,  0.000,  8,  1.03000,  -63.1909,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01149,  -64.1477,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02958,  -64.4981,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -9.413,  0.000,  0.000,  8,  1.03000,  -66.7330,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02699,  -67.7038,  'LUFKIN 1',  115.00,  8
8024,  1,  -19.158,  0.000,  0.000,  0.000,  8,  1.02913,  -66.3536,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -29.519,  0.000,  0.000,  8,  1.03000,  -64.6364,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01410,  -65.4636,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02691,  -62.9020,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01619,  -65.2010,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01010,  -64.5192,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03988,  -71.8024,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03731,  -72.5586,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03131,  -74.7367,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.9929,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.1598,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.2289,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.1994,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01407,  -71.1375,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02425,  -58.1216,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01925,  -65.0091,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01325,  -62.7393,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -25.951,  0.000,  0.000,  8,  1.03000,  -66.8309,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01623,  -69.2672,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02261,  -54.9603,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02486,  -56.1889,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02435,  -58.1543,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02010,  -54.5731,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02052,  -54.6293,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.2290,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02099,  -54.7018,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01930,  -54.4387,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02110,  -54.7227,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02491,  -63.7852,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01051,  -63.7148,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00966,  -64.6454,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03069,  -62.7840,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02720,  -64.2931,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02854,  -55.3307,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02833,  -56.7388,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02584,  -58.1986,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02171,  -54.3773,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02030,  -54.1772,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03229,  -60.6262,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02009,  -68.4580,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02375,  -58.6161,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01661,  -61.7878,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02388,  -57.6366,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01289,  -54.5927,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02129,  -57.5615,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02111,  -60.3338,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -52.3053,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -52.8855,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01187,  -61.1049,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01531,  -64.1125,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03419,  -51.8642,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03504,  -54.8473,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03530,  -58.3439,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.4962,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.4214,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03039,  -50.7406,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -50.5700,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01609,  -64.5494,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03499,  -58.7376,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02237,  -59.3062,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98137,  -65.1876,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98479,  -65.2586,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99395,  -65.4405,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.4670,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.8940,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02617,  -63.9950,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02108,  -66.8826,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -13.360,  0.000,  0.000,  8,  1.03000,  -59.8830,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01383,  -65.5963,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02799,  -56.2877,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01585,  -73.1593,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00736,  -75.0392,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01275,  -62.8447,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03304,  -58.4936,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03247,  -60.7136,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03344,  -55.9086,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02656,  -63.8381,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01976,  -68.5541,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95795,  -73.5246,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01375,  -62.7627,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01957,  -77.5539,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02931,  -54.7061,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02260,  -56.7591,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -6.128,  0.000,  0.000,  8,  1.03000,  -57.7160,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01492,  -64.0567,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01190,  -62.2872,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -23.209,  0.000,  0.000,  8,  1.03000,  -60.6544,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02232,  -68.5983,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03733,  -56.9657,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03595,  -57.9910,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03409,  -59.5699,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03937,  -56.8955,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.2409,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.3422,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01577,  -69.9221,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03296,  -60.1442,  'HENDERSO',  115.00,  8
8120,  1,  0.000,  -58.280,  0.000,  0.000,  8,  1.03000,  -75.9391,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02821,  -62.8686,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02306,  -76.5803,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01425,  -61.9771,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02678,  -58.8246,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.769,  0.000,  0.000,  8,  1.02907,  -69.3124,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03351,  -53.0730,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03355,  -53.7837,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03449,  -55.1330,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -52.5507,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -51.7736,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -52.4080,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00854,  -63.0529,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03100,  -59.9636,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02917,  -61.6880,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02668,  -63.7154,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02258,  -63.2893,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02109,  -68.2985,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -34.796,  0.000,  0.000,  8,  1.03000,  -64.4194,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01340,  -73.5862,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00715,  -75.2126,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02425,  -75.1347,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02207,  -57.4913,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02780,  -75.6773,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01998,  -59.7053,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02397,  -61.3045,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01353,  -65.7165,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.5956,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02229,  -59.1960,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01696,  -61.6253,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02091,  -68.0991,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -27.865,  0.000,  0.000,  8,  1.03000,  -67.6675,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02832,  -75.5137,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01009,  -64.0991,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01883,  -64.6266,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02999,  -58.8364,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01458,  -67.1916,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97486,  -71.7565,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03747,  -71.9696,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -72.960,  0.000,  0.000,  8,  1.03000,  -72.2557,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02825,  -74.4384,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.973,  5.058,  0.000,  0.000,  1,  0.99936,  -33.3503,  'ODESSA 2',  11.500,  9
11002,  1,  11.183,  3.155,  0.000,  0.000,  1,  1.02297,  -26.1728,  'PRESIDIO',  11.500,  9
11007,  1,  5.031,  1.423,  0.000,  0.000,  1,  1.02731,  -26.7459,  'VAN HORN',  11.500,  9
11012,  1,  2.274,  0.644,  0.000,  0.000,  1,  0.99354,  -32.8049,  'SANDERSO',  11.500,  9
11013,  1,  25.052,  7.031,  0.000,  0.000,  1,  1.00834,  -25.4042,  'MONAHANS',  11.500,  9
11014,  1,  1.940,  0.549,  0.000,  0.000,  1,  1.01246,  -21.2340,  'GRANDFAL',  11.500,  9
11015,  1,  5.450,  1.541,  0.000,  0.000,  1,  1.03068,  -26.3361,  'MARFA 0S',  11.500,  9
11016,  1,  2.490,  0.705,  0.000,  0.000,  1,  1.02168,  -14.8676,  'GARDEN C',  11.500,  9
11017,  1,  15.599,  4.394,  0.000,  0.000,  1,  0.99419,  -30.7838,  'ODESSA 4',  11.500,  9
11018,  1,  0.057,  0.017,  0.000,  0.000,  1,  0.99656,  -31.0077,  'NOTREES ',  11.500,  9
11019,  1,  49.451,  13.756,  0.000,  0.000,  1,  1.01548,  -32.5800,  'MIDLAND ',  11.500,  9
11024,  1,  52.345,  14.536,  0.000,  0.000,  1,  0.99876,  -31.1503,  'ODESSA 6',  11.500,  9
11027,  1,  72.023,  19.867,  0.000,  0.000,  1,  1.01568,  -28.4177,  'MIDLAND ',  11.500,  9
11028,  1,  6.355,  1.796,  0.000,  0.000,  1,  1.01953,  -21.2159,  'COAHOMA ',  11.500,  9
11029,  1,  74.248,  20.462,  0.000,  0.000,  1,  1.01459,  -28.2703,  'MIDLAND ',  11.500,  9
11030,  1,  14.411,  4.062,  0.000,  0.000,  1,  1.02095,  -20.9539,  'ALPINE 0',  11.500,  9
11031,  1,  6.222,  1.759,  0.000,  0.000,  1,  1.01928,  -26.5592,  'FORT DAV',  11.500,  9
11036,  1,  10.349,  2.920,  0.000,  0.000,  1,  0.99253,  -18.0822,  'CRANE 0S',  11.500,  9
11037,  1,  88.087,  24.108,  0.000,  0.000,  1,  0.99023,  -32.5669,  'ODESSA 5',  11.500,  9
11040,  1,  41.146,  11.476,  0.000,  0.000,  1,  1.00086,  -32.5001,  'ANDREWS ',  11.500,  9
11044,  1,  8.870,  2.504,  0.000,  0.000,  1,  1.01805,  -29.1642,  'BIG LAKE',  11.500,  9
11045,  1,  76.991,  21.175,  0.000,  0.000,  1,  0.99797,  -33.1370,  'MIDLAND ',  11.500,  9
11046,  1,  9.637,  2.721,  0.000,  0.000,  1,  1.02731,  -28.2398,  'OZONA 0S',  11.500,  9
11054,  1,  13.224,  3.728,  0.000,  0.000,  1,  1.01559,  -22.1607,  'STANTON ',  11.500,  9
11055,  1,  3.462,  0.979,  0.000,  0.000,  1,  1.00931,  -20.8936,  'ODONNELL',  11.500,  9
11058,  1,  12.008,  3.388,  0.000,  0.000,  1,  1.02196,  -19.0715,  'IRAAN 3 ',  11.500,  9
11064,  1,  99.944,  27.231,  0.000,  0.000,  1,  0.99378,  -33.9465,  'ODESSA 3',  11.500,  9
11067,  1,  48.235,  13.421,  0.000,  0.000,  1,  1.00761,  -13.0789,  'BIG SPRI',  11.500,  9
11068,  1,  52.992,  14.707,  0.000,  0.000,  1,  0.99074,  -17.7240,  'MIDLAND ',  11.500,  9
11071,  1,  81.572,  22.404,  0.000,  0.000,  1,  1.00501,  -32.7532,  'ODESSA 1',  11.500,  9
11083,  1,  28.991,  8.128,  0.000,  0.000,  1,  1.02043,  -18.0643,  'FORT STO',  11.500,  9
11085,  1,  16.208,  4.565,  0.000,  0.000,  1,  1.00880,  -26.2794,  'KERMIT 0',  11.500,  9
11086,  1,  34.311,  9.599,  0.000,  0.000,  1,  1.01855,  -27.8155,  'PECOS 0S',  11.500,  9
11087,  1,  0.774,  0.220,  0.000,  0.000,  1,  1.02729,  -23.4557,  'SHEFFIEL',  11.500,  9
11089,  1,  28.136,  7.886,  0.000,  0.000,  1,  0.99776,  -22.4756,  'LAMESA 0',  11.500,  9
11091,  1,  8.260,  2.333,  0.000,  0.000,  1,  1.03344,  -33.8549,  'RALLS 2 ',  16.100,  9
12001,  1,  25.608,  7.188,  0.000,  0.000,  2,  1.01889,  -55.2840,  'PARIS 3 ',  16.100,  11
12007,  1,  4.379,  1.239,  0.000,  0.000,  2,  1.02152,  -54.8283,  'HONEY GR',  16.100,  11
12008,  1,  8.857,  2.501,  0.000,  0.000,  2,  1.02449,  -37.4138,  'MEMPHIS ',  16.100,  10
12009,  1,  28.272,  7.929,  0.000,  0.000,  2,  1.02733,  -45.9713,  'IOWA PAR',  16.100,  11
12010,  1,  48.334,  13.457,  0.000,  0.000,  2,  1.02735,  -37.5462,  'VERNON 2',  16.100,  10
12014,  1,  25.558,  7.175,  0.000,  0.000,  2,  1.02260,  -37.4572,  'CHILDRES',  16.100,  10
12015,  1,  3.236,  0.916,  0.000,  0.000,  2,  1.01847,  -56.4024,  'FORESTBU',  16.100,  11
12016,  1,  33.023,  9.245,  0.000,  0.000,  2,  1.02317,  -57.3375,  'SHERMAN ',  16.100,  11
12020,  1,  31.814,  8.906,  0.000,  0.000,  2,  1.00726,  -46.2440,  'WICHITA ',  16.100,  11
12022,  1,  5.926,  1.676,  0.000,  0.000,  2,  1.02337,  -54.4563,  'PARIS 2 ',  16.100,  11
12025,  1,  32.545,  9.108,  0.000,  0.000,  2,  1.00507,  -45.9575,  'WICHITA ',  16.100,  11
12026,  1,  17.888,  5.036,  0.000,  0.000,  2,  1.03745,  -35.9134,  'WHEELER ',  16.100,  10
12027,  1,  1.841,  0.521,  0.000,  0.000,  2,  1.01851,  -55.6608,  'DEPORT 0',  16.100,  11
12028,  1,  9.420,  2.660,  0.000,  0.000,  2,  1.00901,  -47.5942,  'WICHITA ',  16.100,  11
12029,  1,  3.155,  0.893,  0.000,  0.000,  2,  1.02813,  -36.4361,  'SILVERTO',  16.100,  10
12030,  1,  20.520,  5.769,  0.000,  0.000,  2,  1.01069,  -56.9412,  'BONHAM 0',  16.100,  11
12031,  1,  5.388,  1.524,  0.000,  0.000,  2,  1.02859,  -31.9626,  'MATADOR ',  16.100,  10
12032,  1,  2.235,  0.633,  0.000,  0.000,  2,  1.02268,  -54.5428,  'ARTHUR C',  16.100,  11
12033,  1,  5.968,  1.687,  0.000,  0.000,  2,  1.00221,  -58.4486,  'LEONARD ',  16.100,  11
12034,  1,  2.516,  0.712,  0.000,  0.000,  2,  1.02495,  -57.0591,  'GORDONVI',  16.100,  11
12035,  1,  3.886,  1.100,  0.000,  0.000,  2,  1.02395,  -32.3477,  'KNOX CIT',  16.100,  10
12036,  1,  29.300,  8.211,  0.000,  0.000,  2,  1.00940,  -45.9636,  'WICHITA ',  16.100,  11
12037,  1,  3.318,  0.938,  0.000,  0.000,  2,  1.02545,  -56.4008,  'LINDSAY ',  16.100,  11
12038,  1,  1.204,  0.341,  0.000,  0.000,  2,  1.02233,  -55.1304,  'ECTOR 0S',  16.100,  11
12039,  1,  4.280,  1.211,  0.000,  0.000,  2,  1.00486,  -55.5965,  'SUNSET 0',  16.100,  11
12040,  1,  8.957,  2.530,  0.000,  0.000,  2,  1.02304,  -54.9367,  'CLARKSVI',  16.100,  11
12043,  1,  2.049,  0.580,  0.000,  0.000,  2,  1.02419,  -57.1869,  'SADLER 0',  16.100,  11
12044,  1,  14.396,  4.058,  0.000,  0.000,  2,  1.02519,  -56.0362,  'WHITESBO',  16.100,  11
12045,  1,  20.067,  5.643,  0.000,  0.000,  2,  1.00716,  -46.5675,  'SHEPPARD',  16.100,  11
12046,  1,  10.249,  2.893,  0.000,  0.000,  2,  1.02583,  -56.8946,  'POTTSBOR',  16.100,  11
12047,  1,  6.692,  1.892,  0.000,  0.000,  2,  1.02539,  -54.8921,  'BELLS 0S',  16.100,  11
12048,  1,  4.772,  1.350,  0.000,  0.000,  2,  1.03262,  -33.9842,  'CROSBYTO',  16.100,  10
12049,  1,  7.844,  2.216,  0.000,  0.000,  2,  1.02241,  -41.8111,  'ELECTRA ',  16.100,  10
12050,  1,  2.188,  0.619,  0.000,  0.000,  2,  1.00272,  -58.1517,  'PATTONVI',  16.100,  11
12051,  1,  14.676,  4.135,  0.000,  0.000,  2,  1.00739,  -51.7441,  'HENRIETT',  16.100,  11
12052,  1,  27.018,  7.580,  0.000,  0.000,  2,  1.02622,  -36.9676,  'PANHANDL',  16.100,  10
12053,  1,  27.450,  7.697,  0.000,  0.000,  2,  1.00541,  -54.3590,  'BOWIE 0S',  16.100,  11
12055,  1,  31.926,  8.938,  0.000,  0.000,  2,  1.00811,  -45.6816,  'WICHITA ',  16.100,  11
12060,  1,  1.971,  0.558,  0.000,  0.000,  2,  1.00515,  -57.1977,  'ROXTON 0',  16.100,  11
12063,  1,  37.387,  10.450,  0.000,  0.000,  2,  1.02734,  -56.6165,  'DENISON ',  16.100,  11
12064,  1,  4.460,  1.262,  0.000,  0.000,  2,  1.01439,  -55.7729,  'SUMNER 0',  16.100,  11
12065,  1,  64.226,  17.777,  0.000,  0.000,  2,  1.02737,  -56.9350,  'GAINESVI',  16.100,  11
12066,  1,  6.472,  1.829,  0.000,  0.000,  2,  1.02204,  -29.8014,  'ASPERMON',  16.100,  10
12067,  1,  36.926,  10.317,  0.000,  0.000,  2,  1.00317,  -46.1008,  'WICHITA ',  16.100,  11
12068,  1,  4.161,  1.177,  0.000,  0.000,  2,  1.00474,  -45.5536,  'WINDTHOR',  16.100,  11
12069,  1,  10.488,  2.960,  0.000,  0.000,  2,  1.02731,  -56.9278,  'HOWE 0SE',  16.100,  11
12072,  1,  4.461,  1.262,  0.000,  0.000,  2,  1.02646,  -55.9121,  'COLLINSV',  16.100,  11
12079,  1,  3.812,  1.078,  0.000,  0.000,  2,  1.03081,  -36.2095,  'PADUCAH ',  16.100,  10
12080,  1,  14.274,  4.023,  0.000,  0.000,  2,  1.01022,  -53.6870,  'NOCONA 0',  16.100,  11
12081,  1,  2.272,  0.643,  0.000,  0.000,  2,  1.01718,  -56.3193,  'DODD CIT',  16.100,  11
12082,  1,  38.747,  10.821,  0.000,  0.000,  2,  1.01232,  -46.1173,  'WICHITA ',  16.100,  11
12086,  1,  1.417,  0.401,  0.000,  0.000,  2,  1.00714,  -54.8781,  'MONTAGUE',  16.100,  11
12087,  1,  7.342,  2.075,  0.000,  0.000,  2,  1.02461,  -29.8685,  'SPUR 0SE',  16.100,  10
12090,  1,  1.380,  0.391,  0.000,  0.000,  2,  1.01666,  -56.2561,  'ANNONA 0',  16.100,  11
12091,  1,  13.341,  3.762,  0.000,  0.000,  2,  1.02539,  -35.3255,  'SEYMOUR ',  16.100,  10
12092,  1,  9.137,  2.580,  0.000,  0.000,  2,  1.02585,  -55.7739,  'DENISON ',  16.100,  11
12106,  1,  6.870,  1.942,  0.000,  0.000,  2,  1.00549,  -58.0975,  'WHITEWRI',  16.100,  11
12107,  1,  31.806,  8.908,  0.000,  0.000,  2,  1.02377,  -54.6787,  'SHERMAN ',  16.100,  11
12108,  1,  1.662,  0.471,  0.000,  0.000,  2,  1.01878,  -43.3486,  'ROCHESTE',  16.100,  10
12109,  1,  24.407,  6.853,  0.000,  0.000,  2,  1.01778,  -46.8526,  'BURKBURN',  16.100,  11
12110,  1,  5.838,  1.651,  0.000,  0.000,  2,  1.02731,  -55.9628,  'MUENSTER',  16.100,  11
12111,  1,  11.936,  3.367,  0.000,  0.000,  2,  1.01550,  -47.1743,  'ARCHER C',  16.100,  11
12112,  1,  3.793,  1.073,  0.000,  0.000,  2,  1.00804,  -48.8888,  'PETROLIA',  16.100,  11
12114,  1,  40.713,  11.366,  0.000,  0.000,  2,  1.02618,  -53.7232,  'PARIS 1 ',  16.100,  11
12121,  1,  1.429,  0.404,  0.000,  0.000,  2,  1.02138,  -55.4170,  'BAGWELL ',  16.100,  11
12122,  1,  3.446,  0.975,  0.000,  0.000,  2,  1.01756,  -55.5194,  'TELEPHON',  16.100,  11
12124,  1,  10.907,  3.078,  0.000,  0.000,  2,  1.00012,  -58.8556,  'VAN ALST',  16.100,  11
12125,  1,  2.545,  0.720,  0.000,  0.000,  2,  1.01881,  -55.9919,  'TIOGA 0S',  16.100,  11
12126,  1,  11.051,  3.118,  0.000,  0.000,  2,  1.02292,  -57.1045,  'VALLEY V',  16.100,  11
12129,  1,  3.071,  0.869,  0.000,  0.000,  2,  1.00796,  -57.9580,  'TRENTON ',  16.100,  11
12132,  1,  8.215,  2.321,  0.000,  0.000,  2,  1.02129,  -41.1926,  'HASKELL ',  11.500,  10
12133,  1,  3.584,  1.014,  0.000,  0.000,  2,  1.02160,  -55.2328,  'SAINT JO',  16.100,  11
13002,  1,  66.767,  18.449,  0.000,  0.000,  3,  1.01108,  -74.1919,  'KERRVILL',  11.500,  28
13005,  1,  5.009,  1.417,  0.000,  0.000,  3,  1.00814,  -78.9139,  'LEAKEY 0',  11.500,  28
13006,  1,  6.297,  1.780,  0.000,  0.000,  3,  1.00843,  -29.1170,  'HAMLIN 0',  11.500,  27
13007,  1,  8.195,  2.315,  0.000,  0.000,  3,  1.02071,  -26.8383,  'MERKEL 3',  11.500,  27
13008,  1,  13.737,  3.871,  0.000,  0.000,  3,  0.99845,  -39.8527,  'COLEMAN ',  11.500,  27
13009,  1,  10.482,  2.959,  0.000,  0.000,  3,  1.02356,  -34.6946,  'SONORA 0',  11.500,  28
13010,  1,  2.346,  0.664,  0.000,  0.000,  3,  1.01073,  -76.2722,  'CAMP WOO',  11.500,  28
13011,  1,  12.739,  3.592,  0.000,  0.000,  3,  1.00104,  -78.5924,  'LLANO 0S',  11.500,  28
13012,  1,  0.360,  0.102,  0.000,  0.000,  3,  0.98827,  -79.9074,  'WILLOW C',  11.500,  28
13013,  1,  42.503,  11.858,  0.000,  0.000,  3,  1.02734,  -29.7308,  'ABILENE ',  11.500,  27
13014,  1,  10.434,  2.945,  0.000,  0.000,  3,  1.01971,  -68.5201,  'KINGSLAN',  11.500,  28
13015,  1,  3.294,  0.932,  0.000,  0.000,  3,  1.01438,  -19.7508,  'ROSCOE 6',  11.500,  27
13021,  1,  2.057,  0.582,  0.000,  0.000,  3,  1.00775,  -37.7235,  'LUEDERS ',  11.500,  27
13022,  1,  14.381,  4.052,  0.000,  0.000,  3,  1.00251,  -20.0074,  'COLORADO',  11.500,  27
13023,  1,  7.384,  2.087,  0.000,  0.000,  3,  1.02731,  -29.2724,  'STAMFORD',  11.500,  27
13024,  1,  8.955,  2.529,  0.000,  0.000,  3,  1.02488,  -34.6022,  'ELDORADO',  11.500,  28
13025,  1,  6.436,  1.819,  0.000,  0.000,  3,  0.98926,  -53.0612,  'SAN SABA',  11.500,  28
13029,  1,  2.964,  0.839,  0.000,  0.000,  3,  1.02361,  -62.0079,  'LOMETA 0',  11.500,  28
13030,  1,  82.170,  22.594,  0.000,  0.000,  3,  1.02738,  -40.2600,  'SAN ANGE',  11.500,  27
13031,  1,  8.219,  2.321,  0.000,  0.000,  3,  1.00350,  -28.8080,  'TUSCOLA ',  11.500,  27
13032,  1,  49.125,  13.665,  0.000,  0.000,  3,  1.01046,  -28.7166,  'ABILENE ',  11.500,  27
13035,  1,  1.720,  0.487,  0.000,  0.000,  3,  0.99562,  -50.5453,  'CHEROKEE',  11.500,  28
13036,  1,  4.146,  1.173,  0.000,  0.000,  3,  0.99393,  -46.3738,  'RICHLAND',  11.500,  28
13040,  1,  11.108,  3.134,  0.000,  0.000,  3,  1.00664,  -35.4745,  'BALLINGE',  11.500,  27
13042,  1,  5.377,  1.520,  0.000,  0.000,  3,  1.00645,  -22.2399,  'SILVER 1',  11.500,  27
13049,  1,  6.019,  1.702,  0.000,  0.000,  3,  1.00908,  -32.1419,  'ANSON 0S',  11.500,  27
13051,  1,  114.051,  30.805,  0.000,  0.000,  3,  0.96212,  -44.2305,  'DEL RIO ',  11.500,  28
13052,  1,  4.521,  1.279,  0.000,  0.000,  3,  1.01287,  -76.7819,  'HUNT 0SE',  11.500,  28
13066,  1,  17.156,  4.829,  0.000,  0.000,  3,  1.00700,  -46.5826,  'BRADY 0S',  11.500,  28
13069,  1,  2.707,  0.766,  0.000,  0.000,  3,  1.00509,  -31.6211,  'OVALO 0S',  11.500,  27
13072,  1,  4.563,  1.291,  0.000,  0.000,  3,  1.01943,  -39.4575,  'MILES 0S',  11.500,  27
13075,  1,  5.514,  1.559,  0.000,  0.000,  3,  1.01634,  -41.5823,  'MASON 0S',  11.500,  28
13076,  1,  4.955,  1.401,  0.000,  0.000,  3,  1.00698,  -75.6470,  'BRACKETT',  11.500,  28
13077,  1,  42.223,  11.775,  0.000,  0.000,  3,  1.01071,  -29.5353,  'ABILENE ',  11.500,  27
13093,  1,  2.788,  0.789,  0.000,  0.000,  3,  1.01261,  -76.6117,  'ROCKSPRI',  11.500,  28
13099,  1,  6.202,  1.753,  0.000,  0.000,  3,  1.00860,  -30.3256,  'DYESS AF',  11.500,  27
13100,  1,  5.271,  1.491,  0.000,  0.000,  3,  1.00608,  -36.3833,  'HAWLEY 0',  11.500,  27
13101,  1,  3.783,  1.070,  0.000,  0.000,  3,  1.00078,  -59.6190,  'BUCHANAN',  11.500,  28
13102,  1,  38.869,  10.855,  0.000,  0.000,  3,  1.01327,  -39.1900,  'ABILENE ',  11.500,  27
13103,  1,  20.630,  5.801,  0.000,  0.000,  3,  1.01305,  -23.2666,  'SWEETWAT',  11.500,  27
13107,  1,  8.630,  2.438,  0.000,  0.000,  3,  1.01031,  -75.4983,  'INGRAM 0',  11.500,  28
13108,  1,  12.068,  3.404,  0.000,  0.000,  3,  1.01318,  -65.6262,  'KEMPNER ',  11.500,  28
13114,  1,  69.419,  19.171,  0.000,  0.000,  3,  1.02014,  -36.6752,  'SAN ANGE',  11.500,  27
13115,  1,  6.752,  1.908,  0.000,  0.000,  3,  1.00847,  -24.7121,  'ROTAN 0S',  11.500,  27
13123,  1,  29.946,  8.389,  0.000,  0.000,  3,  1.00367,  -77.2683,  'UVALDE 0',  11.500,  28
13124,  1,  34.811,  9.739,  0.000,  0.000,  3,  1.02513,  -75.9694,  'FREDERIC',  11.500,  28
13125,  1,  60.081,  16.641,  0.000,  0.000,  3,  1.00794,  -39.0113,  'ABILENE ',  11.500,  27
13126,  1,  5.733,  1.621,  0.000,  0.000,  3,  1.01182,  -80.0222,  'SABINAL ',  11.500,  28
13128,  1,  1.654,  0.468,  0.000,  0.000,  3,  1.00840,  -20.0775,  'LORAINE ',  11.500,  27
13130,  1,  62.749,  17.368,  0.000,  0.000,  3,  1.01308,  -22.7138,  'SAN ANGE',  11.500,  27
13132,  1,  6.403,  1.810,  0.000,  0.000,  3,  1.01167,  -41.7979,  'EDEN 0SE',  11.500,  28
13136,  1,  31.475,  8.812,  0.000,  0.000,  3,  1.00530,  -18.9770,  'SNYDER 2',  11.500,  27
13138,  1,  8.472,  2.393,  0.000,  0.000,  3,  1.02350,  -40.7919,  'MENARD 0',  11.500,  28
13139,  1,  8.330,  2.353,  0.000,  0.000,  3,  1.00265,  -31.1908,  'WINTERS ',  11.500,  27
13140,  1,  0.171,  0.049,  0.000,  0.000,  3,  1.00053,  -32.3429,  'GOLDSBOR',  11.500,  27
13142,  1,  6.228,  1.761,  0.000,  0.000,  3,  1.02731,  -42.0246,  'GOODFELL',  11.500,  27
13143,  1,  4.397,  1.244,  0.000,  0.000,  3,  1.01338,  -41.0381,  'SANTA AN',  11.500,  28
13144,  1,  4.172,  1.181,  0.000,  0.000,  3,  1.01169,  -41.5523,  'ROWENA 0',  11.500,  28
13145,  1,  2.164,  0.613,  0.000,  0.000,  3,  1.01286,  -26.1562,  'TRENT 2 ',  11.500,  27
13146,  1,  6.245,  1.765,  0.000,  0.000,  3,  1.02731,  -37.9479,  'JUNCTION',  11.500,  28
13147,  1,  15.645,  4.408,  0.000,  0.000,  3,  1.02732,  -63.9988,  'LAMPASAS',  11.500,  28
14002,  1,  0.572,  0.162,  0.000,  0.000,  4,  1.01324,  -74.7862,  'LAUGHLIN',  11.500,  20
14003,  1,  94.069,  25.739,  0.000,  0.000,  4,  1.02036,  -103.1756,  'EDINBURG',  11.500,  19
14005,  1,  122.614,  33.202,  0.000,  0.000,  4,  1.02492,  -84.4263,  'LAREDO 7',  11.500,  20
14006,  1,  1.789,  0.506,  0.000,  0.000,  4,  1.02622,  -83.0299,  'BRUNI 2 ',  11.500,  20
14007,  1,  161.252,  44.174,  0.000,  0.000,  4,  1.01383,  -104.6547,  'MCALLEN ',  11.500,  19
14008,  1,  18.911,  5.321,  0.000,  0.000,  4,  1.01327,  -72.8498,  'POTEET 0',  11.500,  20
14011,  1,  6.933,  1.959,  0.000,  0.000,  4,  1.02009,  -86.5047,  'HEBBRONV',  11.500,  19
14012,  1,  6.525,  1.844,  0.000,  0.000,  4,  1.02731,  -101.7654,  'PROGRESO',  11.500,  19
14013,  1,  65.924,  18.228,  0.000,  0.000,  4,  1.01750,  -103.6264,  'EDINBURG',  11.500,  19
14015,  1,  110.463,  30.007,  0.000,  0.000,  4,  1.00793,  -75.2368,  'EAGLE PA',  11.500,  20
14016,  1,  3.959,  1.120,  0.000,  0.000,  4,  1.01985,  -72.4488,  'CHARLOTT',  11.500,  20
14017,  1,  37.888,  10.588,  0.000,  0.000,  4,  1.02325,  -86.2169,  'CORPUS C',  11.500,  21
14018,  1,  4.425,  1.252,  0.000,  0.000,  4,  1.01277,  -81.4036,  'WOODSBOR',  11.500,  21
14019,  1,  81.574,  22.416,  0.000,  0.000,  4,  1.01301,  -99.8199,  'MERCEDES',  11.500,  19
14020,  1,  70.951,  19.571,  0.000,  0.000,  4,  1.00893,  -86.8720,  'CORPUS C',  11.500,  21
14021,  1,  16.045,  4.519,  0.000,  0.000,  4,  1.01513,  -100.5972,  'EDCOUCH ',  11.500,  19
14022,  1,  3.645,  1.031,  0.000,  0.000,  4,  1.01565,  -83.1629,  'ENCINAL ',  11.500,  20
14023,  1,  3.136,  0.888,  0.000,  0.000,  4,  1.01860,  -72.4225,  'MOORE 0S',  11.500,  20
14027,  1,  50.840,  14.138,  0.000,  0.000,  4,  1.02179,  -104.3090,  'MCALLEN ',  11.500,  19
14031,  1,  1.866,  0.529,  0.000,  0.000,  4,  1.02030,  -86.7369,  'SAN YGNA',  11.500,  20
14032,  1,  42.684,  11.902,  0.000,  0.000,  4,  1.00962,  -89.1595,  'KINGSVIL',  11.500,  21
14033,  1,  91.874,  25.146,  0.000,  0.000,  4,  1.01230,  -85.0365,  'LAREDO 6',  11.500,  20
14034,  1,  29.051,  8.143,  0.000,  0.000,  4,  1.01379,  -103.4732,  'HIDALGO ',  11.500,  19
14035,  1,  35.427,  9.905,  0.000,  0.000,  4,  1.00818,  -85.7516,  'CORPUS C',  11.500,  21
14036,  1,  23.899,  6.711,  0.000,  0.000,  4,  1.00717,  -77.9542,  'CRYSTAL ',  11.500,  20
14037,  1,  19.557,  5.502,  0.000,  0.000,  4,  1.02601,  -82.6603,  'SINTON 0',  11.500,  21
14038,  1,  54.144,  15.030,  0.000,  0.000,  4,  1.00596,  -78.1361,  'BEEVILLE',  11.500,  21
14040,  1,  189.922,  52.097,  0.000,  0.000,  4,  1.02739,  -98.7407,  'MISSION ',  11.500,  19
14042,  1,  90.555,  24.817,  0.000,  0.000,  4,  1.02424,  -102.3356,  'SAN JUAN',  11.500,  19
14043,  1,  2.254,  0.638,  0.000,  0.000,  4,  1.01083,  -90.5935,  'FALCON H',  11.500,  19
14048,  1,  10.778,  3.042,  0.000,  0.000,  4,  1.01112,  -99.5285,  'LA JOYA ',  11.500,  19
14051,  1,  41.483,  11.572,  0.000,  0.000,  4,  1.01047,  -88.9942,  'BISHOP 0',  11.500,  21
14053,  1,  0.052,  0.014,  0.000,  0.000,  4,  1.02183,  -87.4086,  'ARMSTRON',  11.500,  19
14054,  1,  3.594,  1.017,  0.000,  0.000,  4,  1.01546,  -80.6099,  'SKIDMORE',  11.500,  21
14055,  1,  7.525,  2.126,  0.000,  0.000,  4,  1.01102,  -85.3090,  'CORPUS C',  11.500,  21
14064,  1,  3.434,  0.972,  0.000,  0.000,  4,  1.01084,  -85.3534,  'CORPUS C',  11.500,  21
14066,  1,  81.814,  22.499,  0.000,  0.000,  4,  1.02738,  -103.5546,  'WESLACO ',  11.500,  19
14067,  1,  92.502,  25.313,  0.000,  0.000,  4,  1.01307,  -97.9683,  'HARLINGE',  11.500,  19
14068,  1,  12.462,  3.515,  0.000,  0.000,  4,  1.02575,  -103.2608,  'ELSA 0SE',  11.500,  19
14069,  1,  1.851,  0.524,  0.000,  0.000,  4,  1.01226,  -85.3653,  'CORPUS C',  11.500,  21
14071,  1,  160.830,  44.035,  0.000,  0.000,  4,  1.00766,  -94.5394,  'BROWNSVI',  11.500,  19
14072,  1,  21.627,  6.079,  0.000,  0.000,  4,  1.01465,  -85.3187,  'CORPUS C',  11.500,  21
14078,  1,  33.602,  9.402,  0.000,  0.000,  4,  1.01026,  -85.5058,  'CORPUS C',  11.500,  21
14079,  1,  154.992,  42.478,  0.000,  0.000,  4,  1.01872,  -101.1410,  'MISSION ',  11.500,  19
14086,  1,  12.585,  3.550,  0.000,  0.000,  4,  1.02732,  -96.4391,  'RIO HOND',  11.500,  19
14087,  1,  0.997,  0.283,  0.000,  0.000,  4,  1.02729,  -86.3824,  'CORPUS C',  11.500,  21
14088,  1,  194.237,  53.280,  0.000,  0.000,  4,  1.02739,  -103.9030,  'PHARR 0S',  11.500,  19
14089,  1,  4.202,  1.189,  0.000,  0.000,  4,  1.01339,  -99.8485,  'SANTA RO',  11.500,  19
14099,  1,  10.938,  3.087,  0.000,  0.000,  4,  1.01232,  -85.3950,  'ODEM 0SE',  11.500,  21
14100,  1,  24.224,  6.802,  0.000,  0.000,  4,  1.01334,  -85.2894,  'CORPUS C',  11.500,  21
14101,  1,  84.141,  23.096,  0.000,  0.000,  4,  1.01126,  -84.7271,  'LAREDO 3',  11.500,  20
14102,  1,  17.171,  4.835,  0.000,  0.000,  4,  1.01865,  -96.9034,  'OLMITO 0',  11.500,  19
14103,  1,  110.240,  29.997,  0.000,  0.000,  4,  1.02741,  -104.0502,  'EDINBURG',  11.500,  19
14106,  1,  26.676,  7.484,  0.000,  0.000,  4,  1.00972,  -95.5000,  'PORT ISA',  11.500,  19
14107,  1,  59.785,  16.573,  0.000,  0.000,  4,  1.02413,  -103.1215,  'DONNA 0S',  11.500,  19
14108,  1,  13.537,  3.816,  0.000,  0.000,  4,  1.01522,  -83.9520,  'INGLESID',  11.500,  21
14109,  1,  59.992,  16.618,  0.000,  0.000,  4,  1.00893,  -86.5036,  'CORPUS C',  11.500,  21
14110,  1,  36.321,  10.155,  0.000,  0.000,  4,  1.01950,  -98.1204,  'LOS FRES',  11.500,  19
14111,  1,  66.215,  18.303,  0.000,  0.000,  4,  1.01461,  -99.6571,  'HARLINGE',  11.500,  19
14112,  1,  2.546,  0.721,  0.000,  0.000,  4,  1.02346,  -89.6744,  'RIVIERA ',  11.500,  21
14117,  1,  11.675,  3.294,  0.000,  0.000,  4,  1.02172,  -72.3279,  'JOURDANT',  11.500,  20
14118,  1,  9.041,  2.553,  0.000,  0.000,  4,  1.01000,  -87.8339,  'GEORGE W',  11.500,  21
14119,  1,  48.820,  13.581,  0.000,  0.000,  4,  1.00867,  -91.6915,  'ROMA 0SE',  11.500,  19
14120,  1,  23.124,  6.496,  0.000,  0.000,  4,  1.01176,  -85.4156,  'CORPUS C',  11.500,  21
14121,  1,  2.504,  0.709,  0.000,  0.000,  4,  1.02731,  -100.8699,  'SANTA MA',  11.500,  19
14122,  1,  119.310,  32.341,  0.000,  0.000,  4,  1.02242,  -103.8880,  'MCALLEN ',  11.500,  19
14123,  1,  45.760,  12.746,  0.000,  0.000,  4,  1.01267,  -86.7395,  'CORPUS C',  11.500,  21
14124,  1,  23.276,  6.539,  0.000,  0.000,  4,  1.01889,  -95.7473,  'FALFURRI',  11.500,  19
14125,  1,  2.800,  0.793,  0.000,  0.000,  4,  1.00393,  -74.3581,  'PETTUS 0',  11.500,  21
14126,  1,  79.356,  21.827,  0.000,  0.000,  4,  1.01498,  -95.6565,  'BROWNSVI',  11.500,  19
14127,  1,  41.549,  11.597,  0.000,  0.000,  4,  1.02733,  -90.1972,  'ALICE 0S',  11.500,  21
14128,  1,  95.951,  26.249,  0.000,  0.000,  4,  1.02739,  -100.9788,  'RIO GRAN',  11.500,  19
14129,  1,  9.020,  2.547,  0.000,  0.000,  4,  1.03320,  -82.6829,  'PREMONT ',  11.500,  20
14130,  1,  6.082,  1.720,  0.000,  0.000,  4,  1.02730,  -84.4074,  'FREER 0S',  11.500,  20
14132,  1,  22.870,  6.426,  0.000,  0.000,  4,  1.02428,  -74.6148,  'PEARSALL',  11.500,  20
14139,  1,  8.092,  2.286,  0.000,  0.000,  4,  1.01062,  -87.7243,  'SANDIA 0',  11.500,  21
14143,  1,  10.971,  3.096,  0.000,  0.000,  4,  1.01267,  -76.8720,  'DILLEY 0',  11.500,  20
14144,  1,  12.432,  3.506,  0.000,  0.000,  4,  1.01350,  -88.6782,  'ORANGE G',  11.500,  21
14145,  1,  24.785,  6.958,  0.000,  0.000,  4,  1.01212,  -84.7905,  'PORTLAND',  11.500,  21
14147,  1,  140.592,  37.816,  0.000,  0.000,  4,  1.02595,  -84.7360,  'LAREDO 4',  11.500,  20
14148,  1,  11.125,  3.139,  0.000,  0.000,  4,  1.01249,  -87.3305,  'THREE RI',  11.500,  20
14149,  1,  45.787,  12.748,  0.000,  0.000,  4,  1.00014,  -79.8606,  'ROCKPORT',  11.500,  21
14150,  1,  7.001,  1.979,  0.000,  0.000,  4,  1.01138,  -85.8157,  'CORPUS C',  11.500,  21
14154,  1,  22.174,  6.231,  0.000,  0.000,  4,  1.00941,  -100.6301,  'PENITAS ',  11.500,  19
14155,  1,  14.428,  4.067,  0.000,  0.000,  4,  1.01242,  -99.0025,  'SULLIVAN',  11.500,  19
14156,  1,  53.281,  14.800,  0.000,  0.000,  4,  1.01431,  -86.3365,  'CORPUS C',  11.500,  21
14157,  1,  95.729,  26.172,  0.000,  0.000,  4,  1.01804,  -102.8373,  'MISSION ',  11.500,  19
14159,  1,  17.356,  4.886,  0.000,  0.000,  4,  1.01637,  -84.6845,  'CORPUS C',  11.500,  21
14164,  1,  1.639,  0.464,  0.000,  0.000,  4,  1.01123,  -98.0275,  'GRULLA 0',  11.500,  19
14167,  1,  2.374,  0.672,  0.000,  0.000,  4,  1.01983,  -100.8415,  'HARGILL ',  11.500,  19
14168,  1,  5.308,  1.501,  0.000,  0.000,  4,  1.01568,  -84.8388,  'CORPUS C',  11.500,  21
14169,  1,  18.763,  5.279,  0.000,  0.000,  4,  1.01086,  -86.4743,  'MATHIS 0',  11.500,  21
14170,  1,  17.636,  4.964,  0.000,  0.000,  4,  1.01139,  -84.8699,  'ARANSAS ',  11.500,  21
14171,  1,  105.411,  28.735,  0.000,  0.000,  4,  1.02740,  -98.7154,  'SAN BENI',  11.500,  19
14172,  1,  32.528,  9.107,  0.000,  0.000,  4,  1.01721,  -73.7215,  'PLEASANT',  11.500,  20
14173,  1,  5.743,  1.623,  0.000,  0.000,  4,  0.99776,  -73.5431,  'REFUGIO ',  11.500,  21
14174,  1,  13.102,  3.695,  0.000,  0.000,  4,  1.02732,  -72.2712,  'LYTLE 0S',  11.500,  20
14175,  1,  2.208,  0.625,  0.000,  0.000,  4,  1.02730,  -82.4179,  'LAREDO 2',  11.500,  20
14178,  1,  11.587,  3.269,  0.000,  0.000,  4,  1.02734,  -76.1582,  'GOLIAD 0',  11.500,  21
14179,  1,  9.012,  2.545,  0.000,  0.000,  4,  1.02133,  -85.5279,  'SAN DIEG',  11.500,  20
14180,  1,  5.146,  1.455,  0.000,  0.000,  4,  1.01079,  -85.4613,  'PORT ARA',  11.500,  21
14182,  1,  14.497,  4.085,  0.000,  0.000,  4,  1.00594,  -80.1330,  'TAFT 1 1',  11.500,  21
14185,  1,  33.593,  9.401,  0.000,  0.000,  4,  1.01944,  -90.0374,  'ZAPATA 0',  11.500,  19
14186,  1,  19.089,  5.371,  0.000,  0.000,  4,  1.02707,  -101.1177,  'SANTA RO',  11.500,  19
14187,  1,  9.974,  2.816,  0.000,  0.000,  4,  1.00787,  -81.7686,  'COTULLA ',  11.500,  20
14188,  1,  1.538,  0.436,  0.000,  0.000,  4,  1.01431,  -74.9460,  'QUEMADO ',  11.500,  20
14189,  1,  22.718,  6.382,  0.000,  0.000,  4,  1.00350,  -79.3654,  'CARRIZO ',  11.500,  20
14190,  1,  89.837,  24.610,  0.000,  0.000,  4,  1.01407,  -84.6911,  'LAREDO 5',  11.500,  20
14191,  1,  29.405,  8.242,  0.000,  0.000,  4,  1.01641,  -91.7146,  'RAYMONDV',  11.500,  19
14193,  1,  116.722,  31.653,  0.000,  0.000,  4,  1.01594,  -94.0090,  'BROWNSVI',  11.500,  19
15003,  1,  1.422,  0.403,  0.000,  0.000,  5,  1.02293,  -57.0418,  'GARLAND ',  16.100,  16
15004,  1,  56.862,  15.731,  0.000,  0.000,  5,  0.95916,  -64.8002,  'KERENS 0',  16.100,  14
15005,  1,  4.713,  1.333,  0.000,  0.000,  5,  0.99202,  -57.4748,  'LIPAN 0S',  16.100,  18
15006,  1,  5.030,  1.423,  0.000,  0.000,  5,  1.02693,  -56.6531,  'DALLAS 2',  16.100,  16
15007,  1,  53.089,  14.753,  0.000,  0.000,  5,  1.02404,  -55.2958,  'DENTON 4',  16.100,  17
15008,  1,  39.937,  11.142,  0.000,  0.000,  5,  0.99536,  -48.1036,  'ALBANY 2',  16.100,  15
15009,  1,  4.718,  1.335,  0.000,  0.000,  5,  1.02533,  -57.4653,  'DALLAS 2',  16.100,  16
15010,  1,  37.196,  10.398,  0.000,  0.000,  5,  1.02649,  -56.9693,  'PLANO 2 ',  16.100,  16
15011,  1,  87.277,  23.826,  0.000,  0.000,  5,  0.95017,  -67.5379,  'THORNTON',  16.100,  13
15012,  1,  4.645,  1.314,  0.000,  0.000,  5,  1.02221,  -55.6109,  'DENTON 5',  16.100,  17
15013,  1,  53.828,  14.936,  0.000,  0.000,  5,  0.99484,  -59.5917,  'EARLY 0S',  16.100,  15
15014,  1,  10.311,  2.910,  0.000,  0.000,  5,  1.01059,  -56.3251,  'DECATUR ',  16.100,  17
15016,  1,  23.325,  6.553,  0.000,  0.000,  5,  1.02556,  -55.2147,  'KELLER 2',  16.100,  17
15017,  1,  85.636,  23.495,  0.000,  0.000,  5,  1.01354,  -56.9723,  'PONDER 0',  16.100,  17
15022,  1,  9.387,  2.650,  0.000,  0.000,  5,  1.02285,  -54.6693,  'ALEDO 1 ',  16.100,  17
15024,  1,  141.043,  37.607,  0.000,  0.000,  5,  0.95242,  -66.0449,  'GATESVIL',  16.100,  13
15025,  1,  21.353,  6.003,  0.000,  0.000,  5,  1.01797,  -54.0899,  'CLEBURNE',  16.100,  18
15026,  1,  38.067,  10.636,  0.000,  0.000,  5,  1.02065,  -56.4151,  'FORT WOR',  16.100,  17
15027,  1,  35.412,  9.904,  0.000,  0.000,  5,  1.01917,  -57.0232,  'FORT WOR',  16.100,  17
15028,  1,  40.619,  11.341,  0.000,  0.000,  5,  1.02472,  -56.3435,  'FORT WOR',  16.100,  17
15029,  1,  4.558,  1.289,  0.000,  0.000,  5,  0.99526,  -62.7573,  'TROY 0SE',  16.100,  13
15030,  1,  5.760,  1.629,  0.000,  0.000,  5,  1.01513,  -57.0251,  'SPRINGTO',  16.100,  12
15031,  1,  79.325,  21.825,  0.000,  0.000,  5,  1.01952,  -57.2129,  'PRINCETO',  16.100,  16
15032,  1,  17.507,  4.929,  0.000,  0.000,  5,  1.02033,  -56.9984,  'DALLAS 2',  16.100,  16
15034,  1,  28.530,  8.000,  0.000,  0.000,  5,  1.02177,  -55.4888,  'DALLAS 1',  16.100,  16
15043,  1,  32.699,  9.154,  0.000,  0.000,  5,  1.01690,  -57.8491,  'ROYSE CI',  16.100,  16
15044,  1,  40.232,  11.230,  0.000,  0.000,  5,  1.01562,  -55.3962,  'BOYD 0SE',  16.100,  17
15046,  1,  17.500,  4.927,  0.000,  0.000,  5,  1.01934,  -50.0964,  'STEPHENV',  16.100,  18
15048,  1,  44.896,  12.513,  0.000,  0.000,  5,  1.02064,  -54.7445,  'MANSFIEL',  16.100,  17
15050,  1,  97.636,  26.684,  0.000,  0.000,  5,  1.02233,  -56.9275,  'GREENVIL',  16.100,  16
15053,  1,  50.064,  13.928,  0.000,  0.000,  5,  1.02479,  -56.4217,  'PLANO 4 ',  16.100,  16
15054,  1,  76.446,  20.935,  0.000,  0.000,  5,  0.93094,  -69.4011,  'GROESBEC',  16.100,  14
15056,  1,  14.317,  4.035,  0.000,  0.000,  5,  1.01895,  -48.5630,  'GRAHAM 1',  16.100,  12
15062,  1,  26.758,  7.507,  0.000,  0.000,  5,  1.01338,  -65.0815,  'MABANK 2',  11.500,  14
15064,  1,  21.546,  6.057,  0.000,  0.000,  5,  1.02582,  -55.3398,  'ARLINGTO',  16.100,  17
15070,  1,  42.515,  11.859,  0.000,  0.000,  5,  1.02016,  -57.1767,  'DALLAS 4',  16.100,  17
15071,  1,  53.514,  14.858,  0.000,  0.000,  5,  1.00591,  -59.5337,  'WACO 3 0',  16.100,  13
15072,  1,  31.233,  8.750,  0.000,  0.000,  5,  1.02693,  -56.4182,  'DALLAS 1',  16.100,  16
15073,  1,  47.162,  13.128,  0.000,  0.000,  5,  1.01069,  -51.2322,  'BANGS 0S',  16.100,  15
15074,  1,  5.221,  1.476,  0.000,  0.000,  5,  1.01841,  -57.4287,  'PROSPER ',  16.100,  16
15075,  1,  12.291,  3.466,  0.000,  0.000,  5,  0.98753,  -64.6791,  'EVANT 0S',  16.100,  18
15077,  1,  1.391,  0.394,  0.000,  0.000,  5,  1.02731,  -62.0502,  'TERRELL ',  11.500,  16
15078,  1,  11.713,  3.305,  0.000,  0.000,  5,  1.02312,  -55.3708,  'AUBREY 0',  16.100,  17
15079,  1,  42.143,  11.753,  0.000,  0.000,  5,  1.01094,  -59.7657,  'WACO 4 0',  16.100,  13
15080,  1,  19.872,  5.586,  0.000,  0.000,  5,  0.98428,  -63.7213,  'LORENA 0',  16.100,  13
15081,  1,  16.070,  4.526,  0.000,  0.000,  5,  1.01587,  -62.7377,  'FORT HOO',  16.100,  13
15082,  1,  45.458,  12.668,  0.000,  0.000,  5,  1.02422,  -56.8106,  'ARLINGTO',  16.100,  17
15084,  1,  51.338,  14.277,  0.000,  0.000,  5,  1.02632,  -55.8937,  'MCKINNEY',  16.100,  16
15085,  1,  80.422,  22.111,  0.000,  0.000,  5,  1.01415,  -57.5329,  'DALLAS 3',  16.100,  17
15086,  1,  32.103,  8.990,  0.000,  0.000,  5,  1.02119,  -56.6510,  'ARLINGTO',  16.100,  17
15087,  1,  45.030,  12.527,  0.000,  0.000,  5,  0.98035,  -60.2635,  'MILFORD ',  16.100,  14
15090,  1,  1.877,  0.532,  0.000,  0.000,  5,  1.02730,  -57.3352,  'DALLAS 1',  16.100,  16
15091,  1,  63.062,  17.396,  0.000,  0.000,  5,  0.95444,  -63.2990,  'FROST 0S',  16.100,  14
15092,  1,  2.124,  0.601,  0.000,  0.000,  5,  1.01827,  -56.2666,  'GRANDVIE',  16.100,  14
15093,  1,  7.366,  2.081,  0.000,  0.000,  5,  1.02731,  -57.0644,  'HASLET 0',  16.100,  17
15094,  1,  47.918,  13.341,  0.000,  0.000,  5,  1.01541,  -56.8950,  'BARDWELL',  16.100,  14
15095,  1,  1.209,  0.342,  0.000,  0.000,  5,  1.02412,  -56.4109,  'LAKE DAL',  16.100,  17
15096,  1,  15.412,  4.343,  0.000,  0.000,  5,  1.02615,  -56.6475,  'PLANO 1 ',  16.100,  16
15097,  1,  32.715,  9.160,  0.000,  0.000,  5,  1.02449,  -56.0638,  'EULESS 2',  16.100,  17
15098,  1,  44.494,  12.405,  0.000,  0.000,  5,  1.02735,  -56.8563,  'FORT WOR',  16.100,  17
15099,  1,  79.479,  21.876,  0.000,  0.000,  5,  1.02738,  -57.0765,  'FLOWER M',  16.100,  17
15100,  1,  32.181,  9.012,  0.000,  0.000,  5,  1.02073,  -56.9629,  'DALLAS 1',  16.100,  16
15101,  1,  11.803,  3.329,  0.000,  0.000,  5,  0.98852,  -59.8716,  'COMANCHE',  16.100,  15
15103,  1,  12.741,  3.593,  0.000,  0.000,  5,  1.02731,  -56.1038,  'RICHARDS',  16.100,  16
15104,  1,  139.880,  37.610,  0.000,  0.000,  5,  1.01956,  -56.1692,  'FORT WOR',  16.100,  17
15105,  1,  39.619,  11.064,  0.000,  0.000,  5,  1.02332,  -56.8229,  'IRVING 1',  16.100,  17
15108,  1,  49.999,  13.912,  0.000,  0.000,  5,  1.02735,  -56.2678,  'DALLAS 4',  16.100,  17
15109,  1,  21.939,  6.165,  0.000,  0.000,  5,  1.00975,  -57.7330,  'LANCASTE',  16.100,  16
15110,  1,  37.371,  10.435,  0.000,  0.000,  5,  0.98705,  -54.9350,  'PALO PIN',  16.100,  12
15111,  1,  1.997,  0.565,  0.000,  0.000,  5,  1.02616,  -56.9732,  'ADDISON ',  16.100,  16
15112,  1,  26.818,  7.520,  0.000,  0.000,  5,  0.98364,  -58.4790,  'HICO 0SE',  16.100,  18
15113,  1,  7.462,  2.108,  0.000,  0.000,  5,  1.02017,  -56.9238,  'KRUM 0SE',  16.100,  17
15114,  1,  14.284,  4.026,  0.000,  0.000,  5,  1.00623,  -59.9294,  'KAUFMAN ',  16.100,  16
15115,  1,  34.452,  9.639,  0.000,  0.000,  5,  1.02358,  -58.2407,  'CADDO MI',  16.100,  16
15116,  1,  11.812,  3.332,  0.000,  0.000,  5,  1.02636,  -56.5601,  'PLANO 7 ',  16.100,  16
15117,  1,  95.793,  26.191,  0.000,  0.000,  5,  1.01852,  -56.9674,  'FORT WOR',  16.100,  17
15118,  1,  64.621,  17.838,  0.000,  0.000,  5,  0.97156,  -52.0693,  'BAIRD 0S',  16.100,  15
15119,  1,  4.604,  1.302,  0.000,  0.000,  5,  1.01728,  -51.6227,  'PERRIN 0',  16.100,  12
15121,  1,  2.252,  0.638,  0.000,  0.000,  5,  1.02149,  -51.0749,  'BROWNWOO',  16.100,  15
15122,  1,  40.872,  11.409,  0.000,  0.000,  5,  1.02410,  -57.3153,  'DALLAS 6',  16.100,  16
15124,  1,  32.524,  9.091,  0.000,  0.000,  5,  0.95653,  -71.7850,  'MARLIN 1',  11.500,  13
15125,  1,  15.041,  4.239,  0.000,  0.000,  5,  1.02469,  -55.7893,  'ARLINGTO',  16.100,  17
15126,  1,  35.080,  9.813,  0.000,  0.000,  5,  1.02336,  -57.3436,  'DALLAS 8',  16.100,  16
15127,  1,  102.789,  27.929,  0.000,  0.000,  5,  0.96844,  -62.0897,  'JONESBOR',  16.100,  18
15128,  1,  2.341,  0.663,  0.000,  0.000,  5,  1.02046,  -57.2666,  'DALLAS 3',  16.100,  16
15129,  1,  59.008,  16.348,  0.000,  0.000,  5,  1.00001,  -60.3302,  'GOLDTHWA',  16.100,  18
15130,  1,  6.057,  1.712,  0.000,  0.000,  5,  1.02605,  -56.2903,  'PLANO 5 ',  16.100,  16
15132,  1,  48.186,  13.413,  0.000,  0.000,  5,  1.01934,  -61.4413,  'BELTON 1',  16.100,  13
15133,  1,  50.338,  13.981,  0.000,  0.000,  5,  0.98338,  -58.4702,  'TOLAR 0S',  16.100,  18
15134,  1,  6.367,  1.800,  0.000,  0.000,  5,  1.00132,  -50.7190,  'BRECKENR',  16.100,  15
15135,  1,  18.061,  5.083,  0.000,  0.000,  5,  1.01639,  -54.3071,  'EASTLAND',  16.100,  15
15136,  1,  14.876,  4.191,  0.000,  0.000,  5,  0.99899,  -58.1694,  'COOPER 0',  16.100,  16
15138,  1,  4.657,  1.317,  0.000,  0.000,  5,  1.01168,  -58.8158,  'WACO 1 1',  16.100,  13
15139,  1,  58.863,  16.325,  0.000,  0.000,  5,  1.02736,  -57.2490,  'DALLAS 4',  16.100,  16
15140,  1,  44.862,  12.474,  0.000,  0.000,  5,  0.95198,  -66.4438,  'GATESVIL',  16.100,  13
15141,  1,  3.988,  1.128,  0.000,  0.000,  5,  1.01348,  -57.9410,  'ANNA 0SE',  16.100,  16
15142,  1,  20.843,  5.857,  0.000,  0.000,  5,  0.98337,  -63.8755,  'MOODY 0S',  16.100,  13
15143,  1,  7.958,  2.248,  0.000,  0.000,  5,  1.02519,  -55.6405,  'FORT WOR',  16.100,  17
15144,  1,  48.442,  13.466,  0.000,  0.000,  5,  0.98616,  -59.8991,  'WACO 6 0',  16.100,  13
15145,  1,  29.735,  8.334,  0.000,  0.000,  5,  1.02459,  -56.4751,  'GRAND PR',  16.100,  17
15146,  1,  55.183,  15.322,  0.000,  0.000,  5,  1.02176,  -56.9421,  'ROWLETT ',  16.100,  16
15147,  1,  47.131,  13.125,  0.000,  0.000,  5,  1.02144,  -57.0961,  'PLANO 6 ',  16.100,  16
15148,  1,  62.183,  17.221,  0.000,  0.000,  5,  1.02245,  -57.0210,  'IRVING 5',  16.100,  17
15149,  1,  54.581,  15.158,  0.000,  0.000,  5,  1.02171,  -57.3997,  'DALLAS 7',  16.100,  16
15150,  1,  55.094,  15.287,  0.000,  0.000,  5,  1.01177,  -51.6367,  'BRYSON 2',  16.100,  12
15151,  1,  2.082,  0.589,  0.000,  0.000,  5,  0.98142,  -60.9478,  'MORGAN 0',  16.100,  18
15152,  1,  2.320,  0.657,  0.000,  0.000,  5,  1.02164,  -57.0884,  'SACHSE 0',  16.100,  16
15153,  1,  38.692,  10.807,  0.000,  0.000,  5,  1.01632,  -53.9207,  'PARADISE',  16.100,  12
15154,  1,  12.969,  3.656,  0.000,  0.000,  5,  0.97680,  -60.6482,  'RIO VIST',  16.100,  18
15155,  1,  7.386,  2.087,  0.000,  0.000,  5,  1.00698,  -52.3524,  'STRAWN 0',  16.100,  12
15156,  1,  3.163,  0.895,  0.000,  0.000,  5,  0.98910,  -57.9744,  'MAY-00SE',  16.100,  15
15157,  1,  4.545,  1.286,  0.000,  0.000,  5,  1.01255,  -57.4945,  'DESOTO 0',  16.100,  17
15158,  1,  87.730,  24.068,  0.000,  0.000,  5,  1.02442,  -56.9629,  'MESQUITE',  16.100,  16
15159,  1,  92.427,  25.161,  0.000,  0.000,  5,  0.94397,  -71.2097,  'ROSEBUD ',  16.100,  13
15160,  1,  6.567,  1.856,  0.000,  0.000,  5,  1.02570,  -55.0131,  'DENTON 2',  16.100,  17
15161,  1,  28.018,  7.858,  0.000,  0.000,  5,  1.02733,  -57.3138,  'DALLAS 4',  16.100,  16
15162,  1,  114.173,  30.664,  0.000,  0.000,  5,  0.91222,  -68.9868,  'AXTELL 0',  16.100,  14
15163,  1,  3.382,  0.957,  0.000,  0.000,  5,  1.01537,  -62.3738,  'NOLANVIL',  16.100,  13
15165,  1,  8.677,  2.451,  0.000,  0.000,  5,  1.02704,  -54.8018,  'DENTON 1',  16.100,  17
15168,  1,  34.668,  9.699,  0.000,  0.000,  5,  1.02384,  -57.3926,  'DALLAS 3',  16.100,  16
15171,  1,  69.465,  19.117,  0.000,  0.000,  5,  0.94353,  -64.6603,  'MERTENS ',  16.100,  14
15172,  1,  0.541,  0.153,  0.000,  0.000,  5,  1.02731,  -56.6592,  'WEATHERF',  16.100,  12
15173,  1,  42.567,  11.875,  0.000,  0.000,  5,  1.02513,  -56.4316,  'PLANO 3 ',  16.100,  16
15174,  1,  86.765,  23.668,  0.000,  0.000,  5,  0.93746,  -65.4721,  'MALONE 0',  16.100,  14
15175,  1,  2.184,  0.618,  0.000,  0.000,  5,  1.02608,  -55.2910,  'DENTON 3',  16.100,  17
15176,  1,  71.651,  19.743,  0.000,  0.000,  5,  0.99265,  -53.2705,  'GRAFORD ',  16.100,  12
15177,  1,  4.326,  1.224,  0.000,  0.000,  5,  1.01918,  -56.6562,  'ARLINGTO',  16.100,  17
15178,  1,  63.780,  17.650,  0.000,  0.000,  5,  1.01870,  -57.4821,  'ROCKWALL',  16.100,  16
15180,  1,  69.503,  19.194,  0.000,  0.000,  5,  1.02063,  -56.0416,  'CORSICAN',  16.100,  14
15181,  1,  48.571,  13.519,  0.000,  0.000,  5,  1.02214,  -57.1730,  'GARLAND ',  16.100,  16
15182,  1,  132.752,  35.508,  0.000,  0.000,  5,  0.94738,  -66.2258,  'GATESVIL',  16.100,  13
15183,  1,  1.957,  0.554,  0.000,  0.000,  5,  1.02653,  -57.0192,  'CARROLLT',  16.100,  16
15184,  1,  91.016,  24.923,  0.000,  0.000,  5,  1.01414,  -57.7786,  'FORT WOR',  16.100,  17
15185,  1,  81.245,  22.333,  0.000,  0.000,  5,  1.01726,  -56.6563,  'RHOME 0S',  16.100,  17
15186,  1,  22.128,  6.219,  0.000,  0.000,  5,  1.01368,  -56.6399,  'VENUS 0S',  16.100,  17
15187,  1,  14.813,  4.175,  0.000,  0.000,  5,  1.01581,  -48.1003,  'OLNEY 2 ',  16.100,  12
15188,  1,  13.185,  3.718,  0.000,  0.000,  5,  1.02298,  -56.8404,  'CARROLLT',  16.100,  16
15189,  1,  37.280,  10.420,  0.000,  0.000,  5,  1.02247,  -57.2755,  'DALLAS 2',  16.100,  16
15190,  1,  58.908,  16.317,  0.000,  0.000,  5,  1.00411,  -57.1147,  'GORDON 0',  16.100,  12
15191,  1,  2.223,  0.629,  0.000,  0.000,  5,  0.98409,  -60.7754,  'MERIDIAN',  16.100,  18
15193,  1,  4.134,  1.170,  0.000,  0.000,  5,  1.02563,  -60.7856,  'KILLEEN ',  16.100,  13
15194,  1,  52.222,  14.515,  0.000,  0.000,  5,  1.02006,  -56.8508,  'DUNCANVI',  16.100,  17
15195,  1,  31.636,  8.861,  0.000,  0.000,  5,  1.02463,  -56.3407,  'ARGYLE 0',  16.100,  17
15199,  1,  24.306,  6.825,  0.000,  0.000,  5,  1.02175,  -56.6790,  'FORT WOR',  16.100,  17
15200,  1,  16.174,  4.554,  0.000,  0.000,  5,  0.98682,  -55.9418,  'MINERAL ',  16.100,  12
15201,  1,  53.154,  14.718,  0.000,  0.000,  5,  0.94653,  -65.6821,  'COOLIDGE',  16.100,  14
15202,  1,  3.157,  0.893,  0.000,  0.000,  5,  1.00471,  -58.7857,  'RICE 0SE',  16.100,  14
15203,  1,  5.442,  1.539,  0.000,  0.000,  5,  1.02478,  -56.9103,  'DALLAS 3',  16.100,  16
15209,  1,  92.592,  25.248,  0.000,  0.000,  5,  0.97148,  -59.0191,  'WALNUT S',  16.100,  18
15210,  1,  2.745,  0.777,  0.000,  0.000,  5,  1.02430,  -56.2462,  'BEDFORD ',  16.100,  17
15211,  1,  25.120,  7.039,  0.000,  0.000,  5,  0.92359,  -68.5374,  'HUBBARD ',  16.100,  14
15212,  1,  4.454,  1.260,  0.000,  0.000,  5,  1.00314,  -58.2749,  'FERRIS 0',  16.100,  14
15213,  1,  23.225,  6.525,  0.000,  0.000,  5,  1.02221,  -56.9675,  'GARLAND ',  16.100,  16
15214,  1,  73.176,  20.179,  0.000,  0.000,  5,  1.01883,  -57.2496,  'DALLAS 3',  16.100,  16
15215,  1,  67.890,  18.755,  0.000,  0.000,  5,  1.01543,  -56.6652,  'PILOT PO',  16.100,  16
15216,  1,  14.859,  4.187,  0.000,  0.000,  5,  1.02160,  -56.7680,  'FORT WOR',  16.100,  17
15217,  1,  38.766,  10.830,  0.000,  0.000,  5,  1.02734,  -56.5043,  'NORTH RI',  16.100,  17
15218,  1,  61.312,  16.979,  0.000,  0.000,  5,  1.01422,  -57.0960,  'JUSTIN 0',  16.100,  17
15219,  1,  24.405,  6.853,  0.000,  0.000,  5,  1.01527,  -58.6055,  'SCURRY 0',  16.100,  14
15220,  1,  8.056,  2.276,  0.000,  0.000,  5,  1.02124,  -57.0703,  'SANGER 0',  16.100,  17
15221,  1,  31.908,  8.935,  0.000,  0.000,  5,  1.01829,  -62.6731,  'KILLEEN ',  16.100,  13
15222,  1,  52.464,  14.566,  0.000,  0.000,  5,  0.99329,  -61.2251,  'MABANK 1',  16.100,  14
15223,  1,  24.535,  6.877,  0.000,  0.000,  5,  0.92870,  -69.2719,  'MEXIA 0S',  16.100,  14
15224,  1,  21.223,  5.967,  0.000,  0.000,  5,  1.02563,  -56.7847,  'CARROLLT',  16.100,  16
15225,  1,  88.471,  24.259,  0.000,  0.000,  5,  1.02073,  -58.6359,  'NEVADA 0',  16.100,  16
15226,  1,  7.772,  2.195,  0.000,  0.000,  5,  0.99659,  -59.9951,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.618,  1.024,  0.000,  0.000,  5,  1.01440,  -59.6530,  'TERRELL ',  16.100,  16
15228,  1,  45.949,  12.801,  0.000,  0.000,  5,  1.01990,  -56.3991,  'DALLAS 1',  16.100,  16
15229,  1,  64.515,  17.850,  0.000,  0.000,  5,  1.02027,  -57.0824,  'DALLAS 1',  16.100,  16
15230,  1,  26.272,  7.373,  0.000,  0.000,  5,  1.02415,  -57.2919,  'DALLAS 2',  16.100,  16
15231,  1,  50.362,  13.982,  0.000,  0.000,  5,  0.97560,  -60.0165,  'HAMILTON',  16.100,  18
15232,  1,  8.241,  2.328,  0.000,  0.000,  5,  1.02528,  -56.9717,  'ARLINGTO',  16.100,  17
15233,  1,  31.901,  8.934,  0.000,  0.000,  5,  1.02493,  -56.5809,  'EULESS 1',  16.100,  17
15234,  1,  64.096,  17.738,  0.000,  0.000,  5,  1.02222,  -56.5176,  'FRISCO 1',  16.100,  16
15235,  1,  84.293,  23.129,  0.000,  0.000,  5,  1.00760,  -63.4659,  'SALADO 0',  16.100,  13
15244,  1,  12.559,  3.542,  0.000,  0.000,  5,  1.02107,  -56.5663,  'FORT WOR',  16.100,  17
15245,  1,  36.978,  10.337,  0.000,  0.000,  5,  1.02396,  -57.1149,  'GRAPEVIN',  16.100,  17
15246,  1,  89.555,  24.484,  0.000,  0.000,  5,  0.98415,  -56.7242,  'GLEN ROS',  16.100,  18
15247,  1,  13.779,  3.883,  0.000,  0.000,  5,  0.97297,  -59.9226,  'KOPPERL ',  16.100,  18
15248,  1,  1.968,  0.557,  0.000,  0.000,  5,  1.02463,  -56.1599,  'BEDFORD ',  16.100,  17
15249,  1,  60.900,  16.871,  0.000,  0.000,  5,  1.01876,  -55.6766,  'FORT WOR',  16.100,  17
15250,  1,  115.226,  31.281,  0.000,  0.000,  5,  1.02186,  -56.4771,  'DALLAS 5',  16.100,  16
15251,  1,  89.977,  24.666,  0.000,  0.000,  5,  1.02508,  -56.8330,  'GRAND PR',  16.100,  17
15252,  1,  70.921,  19.579,  0.000,  0.000,  5,  1.02384,  -57.2738,  'DALLAS 2',  16.100,  16
15253,  1,  46.289,  12.896,  0.000,  0.000,  5,  1.02374,  -56.1923,  'FLOWER M',  16.100,  17
15254,  1,  66.462,  18.377,  0.000,  0.000,  5,  1.02218,  -56.4384,  'ROANOKE ',  16.100,  17
15255,  1,  43.206,  12.038,  0.000,  0.000,  5,  0.98874,  -56.8039,  'MILLSAP ',  16.100,  12
15256,  1,  5.382,  1.522,  0.000,  0.000,  5,  0.99480,  -58.9089,  'FORRESTO',  16.100,  14
15257,  1,  0.607,  0.172,  0.000,  0.000,  5,  0.98205,  -60.1694,  'ITALY 0S',  16.100,  14
15258,  1,  5.770,  1.631,  0.000,  0.000,  5,  1.02041,  -57.1298,  'FORNEY 0',  16.100,  16
15259,  1,  63.103,  17.464,  0.000,  0.000,  5,  1.01898,  -58.2384,  'LAVON 0S',  16.100,  16
15264,  1,  5.071,  1.434,  0.000,  0.000,  5,  1.02731,  -55.2782,  'DE LEON ',  16.100,  15
15265,  1,  7.326,  2.070,  0.000,  0.000,  5,  1.02575,  -55.6608,  'KELLER 1',  16.100,  17
15266,  1,  59.779,  16.572,  0.000,  0.000,  5,  1.02491,  -56.5017,  'CEDAR HI',  16.100,  17
15267,  1,  95.653,  26.049,  0.000,  0.000,  5,  0.96592,  -65.5109,  'MC GREGO',  16.100,  13
15268,  1,  25.496,  7.153,  0.000,  0.000,  5,  0.99437,  -59.0633,  'COMMERCE',  16.100,  16
15269,  1,  18.952,  5.332,  0.000,  0.000,  5,  1.01049,  -56.0073,  'MIDLOTHI',  16.100,  17
15270,  1,  48.323,  13.413,  0.000,  0.000,  5,  0.94723,  -64.2634,  'WEST 0SE',  16.100,  13
15271,  1,  14.859,  4.186,  0.000,  0.000,  5,  0.97894,  -66.0955,  'BARTLETT',  16.100,  13
15272,  1,  5.747,  1.625,  0.000,  0.000,  5,  1.02309,  -57.3195,  'DALLAS 1',  16.100,  16
15273,  1,  10.787,  3.045,  0.000,  0.000,  5,  1.02710,  -56.6751,  'COPPELL ',  16.100,  17
15274,  1,  59.586,  16.514,  0.000,  0.000,  5,  1.01359,  -57.4068,  'WILMER 0',  16.100,  16
15275,  1,  7.464,  2.107,  0.000,  0.000,  5,  0.93050,  -68.2243,  'DAWSON 0',  16.100,  14
15276,  1,  2.332,  0.660,  0.000,  0.000,  5,  0.96899,  -63.1509,  'MART 0SE',  16.100,  14
15277,  1,  4.786,  1.354,  0.000,  0.000,  5,  1.02015,  -56.5979,  'LITTLE E',  16.100,  16
15278,  1,  55.604,  15.423,  0.000,  0.000,  5,  1.00227,  -62.4672,  'TEMPLE 2',  16.100,  13
15280,  1,  23.754,  6.671,  0.000,  0.000,  5,  1.01382,  -60.9463,  'TEMPLE 1',  16.100,  13
15284,  1,  41.120,  11.475,  0.000,  0.000,  5,  1.01666,  -58.0554,  'QUINLAN ',  16.100,  16
15285,  1,  32.389,  9.063,  0.000,  0.000,  5,  1.00258,  -55.3817,  'CHICO 0S',  16.100,  12
15286,  1,  8.414,  2.376,  0.000,  0.000,  5,  0.99407,  -55.1701,  'DUBLIN 2',  16.100,  18
15287,  1,  20.358,  5.726,  0.000,  0.000,  5,  1.02204,  -56.6477,  'ARLINGTO',  16.100,  17
15288,  1,  98.654,  26.889,  0.000,  0.000,  5,  0.99312,  -59.1679,  'WOLFE CI',  16.100,  16
15289,  1,  6.881,  1.945,  0.000,  0.000,  5,  1.02731,  -56.8841,  'DALLAS 2',  16.100,  16
15290,  1,  57.079,  15.808,  0.000,  0.000,  5,  0.97815,  -60.8498,  'WHITNEY ',  16.100,  18
15291,  1,  16.591,  4.672,  0.000,  0.000,  5,  1.02076,  -56.9269,  'FORT WOR',  16.100,  17
15292,  1,  145.005,  38.897,  0.000,  0.000,  5,  1.01642,  -56.5150,  'FORT WOR',  16.100,  17
15293,  1,  62.463,  17.289,  0.000,  0.000,  5,  1.01153,  -54.5266,  'JOSHUA 0',  16.100,  18
15294,  1,  35.252,  9.860,  0.000,  0.000,  5,  1.02336,  -57.3693,  'DALLAS 1',  16.100,  16
15296,  1,  72.062,  19.887,  0.000,  0.000,  5,  1.02554,  -55.8101,  'MCKINNEY',  16.100,  16
15305,  1,  41.164,  11.491,  0.000,  0.000,  5,  1.02762,  -56.0882,  'ALLEN 1 ',  16.100,  16
15306,  1,  78.804,  21.690,  0.000,  0.000,  5,  1.02209,  -55.6811,  'ALEDO 2 ',  16.100,  17
15307,  1,  40.718,  11.367,  0.000,  0.000,  5,  1.02603,  -56.4689,  'THE COLO',  16.100,  16
15308,  1,  67.113,  18.551,  0.000,  0.000,  5,  1.02201,  -56.7691,  'SUNNYVAL',  16.100,  16
15309,  1,  8.486,  2.397,  0.000,  0.000,  5,  1.02159,  -57.3037,  'DALLAS 1',  16.100,  16
15310,  1,  54.663,  15.182,  0.000,  0.000,  5,  1.02515,  -56.7314,  'FORT WOR',  16.100,  17
15311,  1,  35.628,  9.965,  0.000,  0.000,  5,  1.02504,  -57.4576,  'DALLAS 3',  16.100,  16
15312,  1,  26.000,  7.296,  0.000,  0.000,  5,  1.01449,  -56.8594,  'AZLE 0SE',  16.100,  17
15313,  1,  78.557,  21.622,  0.000,  0.000,  5,  1.02049,  -55.9327,  'HUTCHINS',  16.100,  16
15314,  1,  8.856,  2.501,  0.000,  0.000,  5,  0.96646,  -62.7065,  'VALLEY M',  16.100,  13
15315,  1,  7.137,  2.017,  0.000,  0.000,  5,  1.01548,  -56.8987,  'DENTON 6',  16.100,  17
15316,  1,  18.270,  5.143,  0.000,  0.000,  5,  1.02732,  -57.2319,  'MESQUITE',  16.100,  16
15323,  1,  118.094,  32.033,  0.000,  0.000,  5,  1.02476,  -56.1714,  'DALLAS 2',  16.100,  17
15327,  1,  125.630,  33.611,  0.000,  0.000,  5,  0.92601,  -68.2146,  'MOUNT CA',  16.100,  14
15328,  1,  1.836,  0.520,  0.000,  0.000,  5,  0.98895,  -63.1156,  'RIESEL 2',  16.100,  13
15329,  1,  6.719,  1.899,  0.000,  0.000,  5,  1.01853,  -57.1109,  'DALLAS 1',  16.100,  16
15330,  1,  112.744,  30.640,  0.000,  0.000,  5,  1.02323,  -56.2550,  'ARLINGTO',  16.100,  17
15331,  1,  33.034,  9.245,  0.000,  0.000,  5,  1.01234,  -57.8384,  'CELINA 0',  16.100,  16
15332,  1,  11.362,  3.206,  0.000,  0.000,  5,  1.02176,  -57.1063,  'FORT WOR',  16.100,  17
15333,  1,  85.756,  23.520,  0.000,  0.000,  5,  1.00789,  -57.8588,  'RED OAK ',  16.100,  14
15334,  1,  71.825,  19.781,  0.000,  0.000,  5,  0.98542,  -47.7060,  'CLYDE 0S',  16.100,  15
15335,  1,  19.491,  5.483,  0.000,  0.000,  5,  1.02224,  -57.0957,  'IRVING 2',  16.100,  17
15336,  1,  92.217,  25.254,  0.000,  0.000,  5,  1.02244,  -56.6344,  'ROWLETT ',  16.100,  16
15337,  1,  49.281,  13.709,  0.000,  0.000,  5,  1.01163,  -51.5117,  'JACKSBOR',  16.100,  12
15338,  1,  11.159,  3.149,  0.000,  0.000,  5,  1.01175,  -55.7283,  'GRANBURY',  16.100,  18
15339,  1,  54.782,  15.216,  0.000,  0.000,  5,  1.02736,  -57.0340,  'SOUTHLAK',  16.100,  17
15340,  1,  43.155,  12.036,  0.000,  0.000,  5,  1.02220,  -57.3719,  'DALLAS 2',  16.100,  16
15341,  1,  28.435,  7.974,  0.000,  0.000,  5,  1.02682,  -56.2781,  'LEWISVIL',  16.100,  17
15344,  1,  21.524,  6.051,  0.000,  0.000,  5,  1.02600,  -57.3239,  'DALLAS 3',  16.100,  16
15345,  1,  79.347,  21.768,  0.000,  0.000,  5,  0.97316,  -61.3018,  'HILLSBOR',  16.100,  14
15346,  1,  21.348,  6.002,  0.000,  0.000,  5,  1.02732,  -56.6546,  'FORT WOR',  16.100,  17
15347,  1,  65.361,  18.036,  0.000,  0.000,  5,  0.97441,  -51.0631,  'CISCO 0S',  16.100,  15
15348,  1,  16.082,  4.527,  0.000,  0.000,  5,  0.99060,  -58.7660,  'ITASCA 0',  16.100,  14
15349,  1,  6.361,  1.798,  0.000,  0.000,  5,  1.01977,  -56.6565,  'LANCASTE',  16.100,  16
15351,  1,  40.200,  11.224,  0.000,  0.000,  5,  1.02424,  -56.1457,  'GARLAND ',  16.100,  16
15352,  1,  99.385,  27.141,  0.000,  0.000,  5,  1.02087,  -57.1456,  'DALLAS 9',  16.100,  16
15353,  1,  21.984,  6.179,  0.000,  0.000,  5,  1.02403,  -56.5216,  'DUNCANVI',  16.100,  17
15354,  1,  25.183,  7.070,  0.000,  0.000,  5,  1.01996,  -58.0062,  'MESQUITE',  16.100,  16
15355,  1,  52.576,  14.609,  0.000,  0.000,  5,  1.00922,  -56.6318,  'MAYPEARL',  16.100,  14
15356,  1,  3.463,  0.980,  0.000,  0.000,  5,  1.02677,  -57.1550,  'GARLAND ',  16.100,  16
15357,  1,  76.981,  21.205,  0.000,  0.000,  5,  1.02522,  -56.2918,  'ALLEN 2 ',  16.100,  16
15362,  1,  50.590,  14.069,  0.000,  0.000,  5,  1.01725,  -51.8542,  'BRIDGEPO',  16.100,  12
15370,  1,  23.158,  6.507,  0.000,  0.000,  5,  1.02439,  -55.8697,  'LEWISVIL',  16.100,  17
15371,  1,  50.170,  13.953,  0.000,  0.000,  5,  1.01711,  -56.9435,  'SEAGOVIL',  16.100,  16
15372,  1,  50.484,  14.043,  0.000,  0.000,  5,  1.02484,  -57.2105,  'DALLAS 3',  16.100,  16
15373,  1,  25.986,  7.293,  0.000,  0.000,  5,  1.01845,  -57.2715,  'HALTOM C',  16.100,  17
15374,  1,  93.215,  25.518,  0.000,  0.000,  5,  1.02284,  -56.4087,  'BALCH SP',  16.100,  16
15375,  1,  40.017,  11.174,  0.000,  0.000,  5,  1.02351,  -56.6330,  'FORT WOR',  16.100,  17
15376,  1,  33.828,  9.467,  0.000,  0.000,  5,  1.02293,  -56.5255,  'DALLAS 4',  16.100,  17
15377,  1,  30.186,  8.458,  0.000,  0.000,  5,  1.01482,  -62.9957,  'KILLEEN ',  16.100,  13
15378,  1,  27.541,  7.724,  0.000,  0.000,  5,  1.01104,  -60.8003,  'WACO 5 0',  16.100,  13
15379,  1,  42.431,  11.837,  0.000,  0.000,  5,  1.02306,  -56.8840,  'FORT WOR',  16.100,  17
15381,  1,  111.230,  30.230,  0.000,  0.000,  5,  1.01687,  -56.7996,  'ENNIS 1S',  16.100,  14
15385,  1,  58.114,  16.119,  0.000,  0.000,  5,  1.02404,  -55.7941,  'DALLAS 3',  16.100,  16
15386,  1,  131.333,  35.455,  0.000,  0.000,  5,  1.02743,  -57.1594,  'RICHARDS',  16.100,  16
15387,  1,  43.120,  12.024,  0.000,  0.000,  5,  1.01716,  -57.4417,  'FORT WOR',  16.100,  17
15389,  1,  41.052,  11.451,  0.000,  0.000,  5,  1.00001,  -58.2224,  'WACO 2 1',  16.100,  13
15392,  1,  47.987,  13.309,  0.000,  0.000,  5,  0.92967,  -74.1975,  'ROGERS 2',  11.500,  13
15393,  1,  3.069,  0.869,  0.000,  0.000,  5,  0.99253,  -59.2817,  'CHINA SP',  16.100,  13
15400,  1,  6.288,  1.777,  0.000,  0.000,  5,  1.02071,  -56.5720,  'MCKINNEY',  16.100,  16
15402,  1,  42.390,  11.823,  0.000,  0.000,  5,  1.01489,  -53.0786,  'GRANBURY',  16.100,  18
15407,  1,  40.142,  11.195,  0.000,  0.000,  5,  0.98303,  -61.3710,  'CLIFTON ',  16.100,  18
15408,  1,  10.088,  2.848,  0.000,  0.000,  5,  1.02028,  -57.8727,  'FARMERSV',  16.100,  16
15409,  1,  15.078,  4.249,  0.000,  0.000,  5,  1.01872,  -56.7094,  'ARLINGTO',  16.100,  17
15411,  1,  64.783,  17.928,  0.000,  0.000,  5,  1.02737,  -61.9988,  'KILLEEN ',  16.100,  13
15412,  1,  50.554,  14.060,  0.000,  0.000,  5,  1.02121,  -57.4111,  'WYLIE 0S',  16.100,  16
15420,  1,  107.856,  29.362,  0.000,  0.000,  5,  1.02291,  -55.8778,  'FORT WOR',  16.100,  17
15421,  1,  6.830,  1.929,  0.000,  0.000,  5,  1.02731,  -58.3867,  'JOSEPHIN',  16.100,  16
15422,  1,  1.212,  0.343,  0.000,  0.000,  5,  1.02731,  -56.4561,  'LEWSIVIL',  16.100,  17
15425,  1,  76.975,  21.199,  0.000,  0.000,  5,  1.02112,  -56.9696,  'DALLAS 4',  16.100,  16
15426,  1,  29.671,  8.310,  0.000,  0.000,  5,  0.99112,  -61.3174,  'KEMP 0SE',  16.100,  14
15427,  1,  27.683,  7.763,  0.000,  0.000,  5,  1.00452,  -57.6684,  'WAXAHACH',  16.100,  14
15428,  1,  15.006,  4.229,  0.000,  0.000,  5,  1.02480,  -55.9438,  'HURST 0S',  16.100,  17
15429,  1,  45.661,  12.722,  0.000,  0.000,  5,  1.01867,  -57.3145,  'FORT WOR',  16.100,  17
15430,  1,  103.321,  28.164,  0.000,  0.000,  5,  1.01628,  -57.1114,  'WEATHERF',  16.100,  12
15431,  1,  37.201,  10.398,  0.000,  0.000,  5,  1.02313,  -56.8896,  'ROCKWALL',  16.100,  16
15432,  1,  45.648,  12.715,  0.000,  0.000,  5,  1.01140,  -56.6262,  'WEATHERF',  16.100,  12
15433,  1,  24.599,  6.907,  0.000,  0.000,  5,  1.02183,  -56.8337,  'FORT WOR',  16.100,  17
15434,  1,  58.192,  16.140,  0.000,  0.000,  5,  1.02270,  -57.0162,  'NEWARK 0',  16.100,  17
15435,  1,  9.669,  2.729,  0.000,  0.000,  5,  1.00031,  -56.4987,  'SANTO 0S',  16.100,  12
15436,  1,  2.448,  0.693,  0.000,  0.000,  5,  1.02635,  -56.9854,  'DALLAS 1',  16.100,  16
15437,  1,  46.007,  12.766,  0.000,  0.000,  5,  0.92079,  -67.5913,  'ELM MOTT',  16.100,  13
15438,  1,  3.440,  0.974,  0.000,  0.000,  5,  1.02218,  -56.7297,  'FORT WOR',  16.100,  17
15439,  1,  22.096,  6.209,  0.000,  0.000,  5,  1.01013,  -57.4536,  'WAXAHACH',  16.100,  14
15440,  1,  55.472,  15.404,  0.000,  0.000,  5,  1.02736,  -57.0122,  'ARLINGTO',  16.100,  17
15441,  1,  84.892,  23.315,  0.000,  0.000,  5,  1.02438,  -56.1898,  'FORT WOR',  16.100,  17
15442,  1,  70.384,  19.431,  0.000,  0.000,  5,  1.02123,  -56.8899,  'FORT WOR',  16.100,  17
15443,  1,  21.196,  5.959,  0.000,  0.000,  5,  1.02484,  -56.7834,  'FORT WOR',  16.100,  17
15446,  1,  26.989,  7.568,  0.000,  0.000,  5,  0.99343,  -62.4893,  'HEWITT 0',  16.100,  13
15447,  1,  15.992,  4.504,  0.000,  0.000,  5,  1.01947,  -56.4131,  'ARLINGTO',  16.100,  17
15449,  1,  71.872,  19.838,  0.000,  0.000,  5,  1.02771,  -55.7552,  'GRAND PR',  16.100,  17
15450,  1,  128.870,  34.713,  0.000,  0.000,  5,  0.99582,  -59.4691,  'MELISSA ',  16.100,  16
15452,  1,  6.179,  1.747,  0.000,  0.000,  5,  1.01112,  -60.0446,  'COPPERAS',  16.100,  13
15453,  1,  37.453,  10.467,  0.000,  0.000,  5,  1.01930,  -55.4994,  'CLEBURNE',  16.100,  17
15454,  1,  32.928,  9.218,  0.000,  0.000,  5,  1.02084,  -57.5858,  'GREENVIL',  16.100,  16
15455,  1,  30.421,  8.522,  0.000,  0.000,  5,  1.00551,  -56.1009,  'ALVORD 0',  16.100,  12
15456,  1,  5.848,  1.653,  0.000,  0.000,  5,  0.98065,  -55.7180,  'GORMAN 0',  16.100,  15
15457,  1,  7.120,  2.012,  0.000,  0.000,  5,  1.02359,  -56.4075,  'COLLEYVI',  16.100,  17
15460,  1,  47.150,  13.083,  0.000,  0.000,  5,  0.92970,  -75.0460,  'HOLLAND ',  11.500,  13
15461,  1,  5.238,  1.481,  0.000,  0.000,  5,  1.00536,  -61.8063,  'TEMPLE 3',  16.100,  13
15462,  1,  29.892,  8.377,  0.000,  0.000,  5,  1.01973,  -56.9594,  'DALLAS 3',  16.100,  16
15463,  1,  54.660,  15.181,  0.000,  0.000,  5,  1.02452,  -57.0921,  'IRVING 4',  16.100,  17
15465,  1,  94.500,  25.866,  0.000,  0.000,  5,  1.02739,  -55.7828,  'FRISCO 2',  16.100,  16
15466,  1,  99.350,  26.982,  0.000,  0.000,  5,  0.95344,  -66.4272,  'GATESVIL',  16.100,  13
15467,  1,  2.893,  0.819,  0.000,  0.000,  5,  1.02293,  -57.3679,  'DALLAS 2',  16.100,  16
15468,  1,  15.191,  4.280,  0.000,  0.000,  5,  1.01822,  -57.2314,  'DALLAS 3',  16.100,  17
15469,  1,  22.646,  6.363,  0.000,  0.000,  5,  1.01961,  -57.1219,  'FORT WOR',  16.100,  17
15470,  1,  3.717,  1.052,  0.000,  0.000,  5,  0.99829,  -61.8752,  'WOODWAY ',  16.100,  13
15471,  1,  29.857,  8.370,  0.000,  0.000,  5,  1.01573,  -54.7475,  'MINGUS 0',  16.100,  12
15472,  1,  0.741,  0.210,  0.000,  0.000,  5,  1.01830,  -45.0052,  'THROCKMO',  16.100,  15
15473,  1,  3.234,  0.915,  0.000,  0.000,  5,  1.01825,  -53.0719,  'NEMO 0SE',  16.100,  18
15474,  1,  2.080,  0.589,  0.000,  0.000,  5,  0.94238,  -64.8781,  'ABBOTT 0',  16.100,  14
15475,  1,  1.387,  0.393,  0.000,  0.000,  5,  1.02172,  -56.4791,  'ALVARADO',  16.100,  17
15476,  1,  27.596,  7.727,  0.000,  0.000,  5,  0.94924,  -65.9596,  'CORSICAN',  16.100,  14
15477,  1,  3.603,  1.020,  0.000,  0.000,  5,  1.02092,  -62.5155,  'HARKER H',  16.100,  13
15478,  1,  29.723,  8.331,  0.000,  0.000,  5,  1.02707,  -56.9578,  'IRVING 3',  16.100,  17
15480,  1,  81.330,  22.361,  0.000,  0.000,  5,  1.02055,  -55.3377,  'BURLESON',  16.100,  17
15481,  1,  90.094,  24.676,  0.000,  0.000,  5,  1.01259,  -56.6496,  'FORT WOR',  16.100,  17
15482,  1,  58.503,  16.227,  0.000,  0.000,  5,  1.02736,  -57.5344,  'DALLAS 2',  16.100,  16
15483,  1,  31.207,  8.743,  0.000,  0.000,  5,  1.02602,  -56.0092,  'NORTH RI',  16.100,  17
15484,  1,  35.607,  9.947,  0.000,  0.000,  5,  0.99316,  -50.1300,  'CROSS PL',  16.100,  15
15485,  1,  4.032,  1.141,  0.000,  0.000,  5,  1.01775,  -56.5088,  'BLOOMING',  16.100,  14
16001,  1,  2.085,  0.590,  0.000,  0.000,  6,  1.02731,  -71.1623,  'CONVERSE',  11.500,  22
16002,  1,  73.402,  20.235,  0.000,  0.000,  6,  1.01448,  -71.6476,  'SAN ANTO',  11.500,  26
16005,  1,  22.966,  6.453,  0.000,  0.000,  6,  1.02844,  -66.8126,  'BASTROP ',  11.500,  25
16011,  1,  33.720,  9.437,  0.000,  0.000,  6,  1.02005,  -69.2653,  'MARION 2',  11.500,  22
16012,  1,  14.566,  4.106,  0.000,  0.000,  6,  1.02732,  -67.8251,  'PAIGE 0S',  11.500,  25
16013,  1,  5.964,  1.686,  0.000,  0.000,  6,  1.01547,  -71.4961,  'SAN ANTO',  11.500,  26
16014,  1,  51.916,  14.418,  0.000,  0.000,  6,  1.00290,  -74.2832,  'WAELDER ',  11.500,  24
16015,  1,  2.620,  0.742,  0.000,  0.000,  6,  1.02369,  -71.5232,  'ATASCOSA',  11.500,  26
16016,  1,  14.436,  4.069,  0.000,  0.000,  6,  1.02355,  -70.6406,  'SAN ANTO',  11.500,  26
16017,  1,  124.473,  33.655,  0.000,  0.000,  6,  1.01601,  -70.6461,  'CIBOLO 0',  11.500,  22
16018,  1,  59.532,  16.500,  0.000,  0.000,  6,  1.01812,  -67.8552,  'AUSTIN 6',  11.500,  23
16019,  1,  1.417,  0.401,  0.000,  0.000,  6,  1.01875,  -68.0498,  'AUSTIN 2',  11.500,  23
16020,  1,  41.291,  11.523,  0.000,  0.000,  6,  1.01738,  -66.9012,  'HORSESHO',  11.500,  23
16023,  1,  6.701,  1.894,  0.000,  0.000,  6,  1.02767,  -65.8115,  'LEANDER ',  11.500,  23
16024,  1,  92.248,  25.271,  0.000,  0.000,  6,  1.02739,  -69.3541,  'AUSTIN 1',  11.500,  23
16025,  1,  64.038,  17.726,  0.000,  0.000,  6,  1.02737,  -71.2857,  'SAN ANTO',  11.500,  26
16026,  1,  41.895,  11.688,  0.000,  0.000,  6,  1.01921,  -70.5867,  'SAN ANTO',  11.500,  26
16027,  1,  13.521,  3.812,  0.000,  0.000,  6,  1.02359,  -68.4311,  'ELGIN 0S',  11.500,  23
16028,  1,  27.594,  7.740,  0.000,  0.000,  6,  1.02007,  -67.9329,  'AUSTIN 3',  11.500,  23
16029,  1,  60.888,  16.854,  0.000,  0.000,  6,  0.99950,  -75.4747,  'RUNGE 0S',  11.500,  24
16031,  1,  3.611,  1.022,  0.000,  0.000,  6,  1.01438,  -68.2820,  'YOAKUM 1',  11.500,  24
16032,  1,  12.196,  3.440,  0.000,  0.000,  6,  1.01906,  -68.8461,  'AUSTIN 3',  11.500,  23
16035,  1,  22.307,  6.269,  0.000,  0.000,  6,  1.02528,  -66.6408,  'PFLUGERV',  11.500,  23
16037,  1,  139.984,  37.638,  0.000,  0.000,  6,  1.01992,  -70.0041,  'SAN ANTO',  11.500,  22
16040,  1,  72.109,  19.894,  0.000,  0.000,  6,  1.01948,  -67.9388,  'AUSTIN 3',  11.500,  23
16043,  1,  42.110,  11.748,  0.000,  0.000,  6,  1.02107,  -69.9448,  'SAN ANTO',  11.500,  26
16044,  1,  91.378,  25.015,  0.000,  0.000,  6,  1.01255,  -71.4765,  'SAN ANTO',  11.500,  26
16047,  1,  11.920,  3.363,  0.000,  0.000,  6,  1.02062,  -70.8800,  'SAN ANTO',  11.500,  26
16055,  1,  110.593,  29.993,  0.000,  0.000,  6,  0.98667,  -79.3732,  'BERGHEIM',  11.500,  26
16058,  1,  2.951,  0.835,  0.000,  0.000,  6,  1.02591,  -67.6756,  'NEW BRAU',  11.500,  22
16059,  1,  111.881,  30.271,  0.000,  0.000,  6,  0.97284,  -81.5633,  'D HANIS ',  11.500,  26
16060,  1,  1.364,  0.386,  0.000,  0.000,  6,  1.01891,  -71.6990,  'SAN ANTO',  11.500,  26
16061,  1,  52.114,  14.486,  0.000,  0.000,  6,  1.02202,  -67.7978,  'AUSTIN 7',  11.500,  23
16064,  1,  107.469,  29.230,  0.000,  0.000,  6,  1.00891,  -73.3240,  'BRENHAM ',  11.500,  25
16065,  1,  62.831,  17.385,  0.000,  0.000,  6,  1.00918,  -67.1825,  'BERTRAM ',  11.500,  23
16091,  1,  5.781,  1.635,  0.000,  0.000,  6,  1.02731,  -70.5591,  'WIMBERLE',  11.500,  23
16092,  1,  22.212,  6.243,  0.000,  0.000,  6,  1.02733,  -71.9627,  'GONZALES',  11.500,  24
16093,  1,  19.934,  5.607,  0.000,  0.000,  6,  1.01629,  -70.6551,  'SAN ANTO',  11.500,  22
16094,  1,  24.443,  6.864,  0.000,  0.000,  6,  1.01913,  -70.5086,  'SAN ANTO',  11.500,  22
16095,  1,  43.603,  12.158,  0.000,  0.000,  6,  1.02201,  -68.1799,  'HUTTO 0S',  11.500,  23
16096,  1,  24.412,  6.856,  0.000,  0.000,  6,  1.02733,  -73.2483,  'LULING 0',  11.500,  24
16097,  1,  15.473,  4.359,  0.000,  0.000,  6,  1.01583,  -70.9218,  'SAN ANTO',  11.500,  26
16098,  1,  67.323,  18.605,  0.000,  0.000,  6,  1.01849,  -68.1558,  'AUSTIN 1',  11.500,  23
16099,  1,  69.319,  19.136,  0.000,  0.000,  6,  1.01199,  -71.5342,  'SAN ANTO',  11.500,  26
16100,  1,  15.016,  4.231,  0.000,  0.000,  6,  1.01387,  -72.3050,  'ADKINS 0',  11.500,  22
16103,  1,  19.305,  5.432,  0.000,  0.000,  6,  1.02732,  -68.0941,  'WINCHEST',  11.500,  25
16109,  1,  16.860,  4.745,  0.000,  0.000,  6,  0.98150,  -71.3565,  'ROCKDALE',  11.500,  25
16112,  1,  5.725,  1.619,  0.000,  0.000,  6,  1.01797,  -72.1820,  'NATALIA ',  11.500,  26
16113,  1,  9.422,  2.660,  0.000,  0.000,  6,  1.01685,  -68.3270,  'AUSTIN 2',  11.500,  23
16114,  1,  11.009,  3.107,  0.000,  0.000,  6,  1.01327,  -71.6427,  'SAN ANTO',  11.500,  26
16115,  1,  43.440,  12.111,  0.000,  0.000,  6,  1.01371,  -71.3333,  'SAN ANTO',  11.500,  22
16116,  1,  72.208,  19.904,  0.000,  0.000,  6,  1.00527,  -70.0342,  'TAYLOR 0',  11.500,  23
16117,  1,  21.586,  6.069,  0.000,  0.000,  6,  1.02681,  -67.5465,  'SMITHVIL',  11.500,  25
16120,  1,  12.544,  3.538,  0.000,  0.000,  6,  1.02891,  -66.5202,  'CEDAR PA',  11.500,  23
16121,  1,  112.687,  30.610,  0.000,  0.000,  6,  1.01749,  -71.3060,  'SAN ANTO',  11.500,  26
16122,  1,  67.863,  18.711,  0.000,  0.000,  6,  0.97648,  -73.2252,  'HALLETTS',  11.500,  24
16123,  1,  10.376,  2.929,  0.000,  0.000,  6,  1.01981,  -67.7180,  'AUSTIN 5',  11.500,  23
16124,  1,  33.611,  9.407,  0.000,  0.000,  6,  1.02219,  -68.9569,  'NEW BRAU',  11.500,  22
16125,  1,  38.757,  10.817,  0.000,  0.000,  6,  1.00873,  -72.7364,  'SUTHERLA',  11.500,  22
16126,  1,  1.422,  0.403,  0.000,  0.000,  6,  1.01845,  -68.4292,  'AUSTIN 3',  11.500,  23
16127,  1,  34.661,  9.671,  0.000,  0.000,  6,  0.92848,  -75.3938,  'CAMERON ',  11.500,  25
16128,  1,  9.187,  2.594,  0.000,  0.000,  6,  1.01480,  -72.2153,  'SAN ANTO',  11.500,  26
16129,  1,  31.595,  8.832,  0.000,  0.000,  6,  0.94610,  -79.6164,  'MEDINA 0',  11.500,  26
16130,  1,  4.771,  1.349,  0.000,  0.000,  6,  1.01503,  -68.9333,  'MANCHACA',  11.500,  23
16131,  1,  9.292,  2.624,  0.000,  0.000,  6,  1.01948,  -70.2930,  'SPRING B',  11.500,  22
16132,  1,  28.894,  8.099,  0.000,  0.000,  6,  1.01402,  -68.6920,  'AUSTIN 1',  11.500,  23
16133,  1,  39.740,  11.089,  0.000,  0.000,  6,  0.99809,  -75.3818,  'FLATONIA',  11.500,  25
16134,  1,  5.556,  1.571,  0.000,  0.000,  6,  0.99705,  -70.0112,  'GRANGER ',  11.500,  23
16135,  1,  3.044,  0.862,  0.000,  0.000,  6,  1.00098,  -71.1470,  'FAYETTEV',  11.500,  25
16136,  1,  11.608,  3.275,  0.000,  0.000,  6,  1.02607,  -67.8246,  'GEORGETO',  11.500,  23
16137,  1,  29.129,  8.165,  0.000,  0.000,  6,  1.01447,  -68.8952,  'AUSTIN 3',  11.500,  23
16138,  1,  25.381,  7.123,  0.000,  0.000,  6,  1.00890,  -75.0925,  'PIPE CRE',  11.500,  26
16139,  1,  13.214,  3.726,  0.000,  0.000,  6,  1.00263,  -72.5335,  'RED ROCK',  11.500,  25
16140,  1,  4.321,  1.222,  0.000,  0.000,  6,  0.97642,  -70.6934,  'JARRELL ',  11.500,  23
16150,  1,  4.674,  1.322,  0.000,  0.000,  6,  1.02370,  -71.0850,  'SAN ANTO',  11.500,  26
16151,  1,  63.145,  17.476,  0.000,  0.000,  6,  1.01412,  -75.2780,  'SCHULENB',  11.500,  25
16153,  1,  8.356,  2.360,  0.000,  0.000,  6,  1.02025,  -70.0290,  'SAN ANTO',  11.500,  26
16154,  1,  49.367,  13.729,  0.000,  0.000,  6,  1.00657,  -69.6798,  'DRIPPING',  11.500,  23
16155,  1,  15.896,  4.477,  0.000,  0.000,  6,  1.01373,  -71.9962,  'SAN ANTO',  11.500,  26
16156,  1,  18.984,  5.342,  0.000,  0.000,  6,  1.01827,  -65.5478,  'MARBLE F',  11.500,  23
16157,  1,  21.053,  5.919,  0.000,  0.000,  6,  1.01431,  -73.3159,  'BOERNE 1',  11.500,  26
16158,  1,  17.371,  4.891,  0.000,  0.000,  6,  1.02732,  -76.8468,  'WASHINGT',  11.500,  25
16159,  1,  3.973,  1.124,  0.000,  0.000,  6,  1.01630,  -70.9643,  'SCHERTZ ',  11.500,  22
16160,  1,  56.993,  15.811,  0.000,  0.000,  6,  1.01698,  -68.1515,  'AUSTIN 8',  11.500,  23
16168,  1,  60.328,  16.714,  0.000,  0.000,  6,  1.01618,  -71.4675,  'SAN ANTO',  11.500,  26
16171,  1,  80.500,  22.139,  0.000,  0.000,  6,  1.02030,  -69.7630,  'SAN ANTO',  11.500,  26
16173,  1,  73.952,  20.380,  0.000,  0.000,  6,  1.01292,  -68.8097,  'CUERO 2 ',  11.500,  24
16174,  1,  15.166,  4.273,  0.000,  0.000,  6,  1.01963,  -71.1028,  'SAN ANTO',  11.500,  22
16175,  1,  62.068,  17.185,  0.000,  0.000,  6,  1.01613,  -68.4154,  'AUSTIN 1',  11.500,  23
16176,  1,  67.389,  18.623,  0.000,  0.000,  6,  1.01760,  -69.1740,  'AUSTIN 3',  11.500,  23
16178,  1,  34.646,  9.692,  0.000,  0.000,  6,  1.01739,  -70.9196,  'SAN ANTO',  11.500,  26
16179,  1,  82.697,  22.708,  0.000,  0.000,  6,  1.01036,  -72.0105,  'SAN ANTO',  11.500,  26
16180,  1,  6.509,  1.840,  0.000,  0.000,  6,  1.01019,  -72.6289,  'LA VERNI',  11.500,  22
16181,  1,  23.393,  6.571,  0.000,  0.000,  6,  1.01796,  -69.4196,  'MANOR 0S',  11.500,  23
16182,  1,  27.733,  7.778,  0.000,  0.000,  6,  1.01775,  -71.3775,  'SAN ANTO',  11.500,  26
16183,  1,  65.714,  18.156,  0.000,  0.000,  6,  1.00015,  -71.0189,  'GIDDINGS',  11.500,  25
16184,  1,  12.146,  3.426,  0.000,  0.000,  6,  1.01799,  -68.4115,  'AUSTIN 3',  11.500,  23
16185,  1,  24.438,  6.862,  0.000,  0.000,  6,  1.01552,  -68.6220,  'AUSTIN 3',  11.500,  23
16186,  1,  13.052,  3.681,  0.000,  0.000,  6,  1.02185,  -67.5214,  'AUSTIN 3',  11.500,  23
16187,  1,  22.702,  6.379,  0.000,  0.000,  6,  1.02029,  -67.8470,  'AUSTIN 2',  11.500,  23
16189,  1,  56.010,  15.528,  0.000,  0.000,  6,  0.99448,  -70.6208,  'COLUMBUS',  11.500,  25
16190,  1,  12.340,  3.480,  0.000,  0.000,  6,  1.00400,  -75.5434,  'SHINER 0',  11.500,  24
16191,  1,  10.439,  2.946,  0.000,  0.000,  6,  1.01657,  -70.5669,  'SAN ANTO',  11.500,  22
16193,  1,  9.812,  2.770,  0.000,  0.000,  6,  1.00894,  -71.1218,  'CALDWELL',  11.500,  25
16194,  1,  17.143,  4.827,  0.000,  0.000,  6,  1.01411,  -69.2758,  'AUSTIN 1',  11.500,  23
16195,  1,  33.031,  9.248,  0.000,  0.000,  6,  0.98606,  -74.0418,  'INDUSTRY',  11.500,  25
16196,  1,  2.066,  0.585,  0.000,  0.000,  6,  1.01998,  -71.2508,  'DALE 0SE',  11.500,  23
16199,  1,  11.075,  3.125,  0.000,  0.000,  6,  1.02488,  -70.0880,  'SAN ANTO',  11.500,  26
16200,  1,  119.990,  32.479,  0.000,  0.000,  6,  1.00933,  -71.7938,  'SAN ANTO',  11.500,  26
16201,  1,  27.221,  7.636,  0.000,  0.000,  6,  1.01937,  -71.4922,  'SAN ANTO',  11.500,  26
16202,  1,  28.029,  7.859,  0.000,  0.000,  6,  1.01453,  -71.8786,  'MARTINDA',  11.500,  22
16203,  1,  11.343,  3.200,  0.000,  0.000,  6,  1.01627,  -71.3503,  'SAN ANTO',  11.500,  26
16204,  1,  56.091,  15.566,  0.000,  0.000,  6,  1.01292,  -71.5342,  'SAN ANTO',  11.500,  26
16205,  1,  3.947,  1.117,  0.000,  0.000,  6,  1.02295,  -67.3734,  'AUSTIN 2',  11.500,  23
16206,  1,  77.682,  21.347,  0.000,  0.000,  6,  0.98960,  -72.7774,  'LEXINGTO',  11.500,  25
16207,  1,  9.056,  2.558,  0.000,  0.000,  6,  1.02731,  -68.4534,  'LEANDER ',  11.500,  23
16208,  1,  17.833,  5.020,  0.000,  0.000,  6,  1.02430,  -68.0838,  'AUSTIN 1',  11.500,  23
16209,  1,  85.791,  23.509,  0.000,  0.000,  6,  1.00100,  -72.8966,  'MICO 0SE',  11.500,  26
16217,  1,  4.567,  1.292,  0.000,  0.000,  6,  1.01648,  -68.9086,  'AUSTIN 3',  11.500,  23
16218,  1,  30.539,  8.555,  0.000,  0.000,  6,  1.01196,  -69.2123,  'LOCKHART',  11.500,  23
16219,  1,  28.988,  8.126,  0.000,  0.000,  6,  1.01957,  -68.5100,  'AUSTIN 1',  11.500,  23
16220,  1,  38.426,  10.734,  0.000,  0.000,  6,  1.01780,  -70.6091,  'SAN ANTO',  11.500,  22
16221,  1,  48.748,  13.570,  0.000,  0.000,  6,  1.02735,  -74.4299,  'FALLS CI',  11.500,  22
16223,  1,  5.104,  1.444,  0.000,  0.000,  6,  1.02376,  -67.1654,  'AUSTIN 2',  11.500,  23
16224,  1,  102.011,  27.825,  0.000,  0.000,  6,  1.01867,  -68.4444,  'AUSTIN 2',  11.500,  23
16225,  1,  77.419,  21.305,  0.000,  0.000,  6,  1.01044,  -71.6867,  'SAN ANTO',  11.500,  26
16226,  1,  53.110,  14.730,  0.000,  0.000,  6,  0.97466,  -81.2217,  'BLANCO 0',  11.500,  26
16227,  1,  7.308,  2.065,  0.000,  0.000,  6,  1.02230,  -67.5857,  'AUSTIN 2',  11.500,  23
16230,  1,  78.416,  21.583,  0.000,  0.000,  6,  1.01988,  -68.5275,  'SAN MARC',  11.500,  22
16231,  1,  114.006,  30.926,  0.000,  0.000,  6,  1.00743,  -69.8122,  'BUDA 0SE',  11.500,  23
16232,  1,  37.072,  10.362,  0.000,  0.000,  6,  1.01906,  -67.9598,  'DEL VALL',  11.500,  23
16233,  1,  51.634,  14.352,  0.000,  0.000,  6,  1.01565,  -68.2441,  'AUSTIN 4',  11.500,  23
16236,  1,  43.445,  12.116,  0.000,  0.000,  6,  1.02268,  -69.8817,  'SAN ANTO',  11.500,  26
16237,  1,  92.699,  25.175,  0.000,  0.000,  6,  0.92131,  -76.1341,  'BURLINGT',  11.500,  25
16238,  1,  0.665,  0.188,  0.000,  0.000,  6,  1.02078,  -67.8250,  'AUSTIN 1',  11.500,  23
16241,  1,  88.482,  24.263,  0.000,  0.000,  6,  1.02087,  -69.5736,  'ELMENDOR',  11.500,  22
16250,  1,  92.188,  25.232,  0.000,  0.000,  6,  1.01355,  -71.5671,  'SAN ANTO',  11.500,  22
16251,  1,  54.983,  15.265,  0.000,  0.000,  6,  1.01775,  -71.1299,  'CANYON L',  11.500,  22
16252,  1,  29.707,  8.325,  0.000,  0.000,  6,  1.00914,  -68.2756,  'JOHNSON ',  11.500,  23
16253,  1,  5.443,  1.539,  0.000,  0.000,  6,  1.01214,  -71.9031,  'YORKTOWN',  11.500,  24
16256,  1,  4.836,  1.368,  0.000,  0.000,  6,  1.02123,  -67.2668,  'AUSTIN 2',  11.500,  23
16261,  1,  12.934,  3.647,  0.000,  0.000,  6,  1.01498,  -71.5345,  'LACKLAND',  11.500,  26
16262,  1,  18.257,  5.138,  0.000,  0.000,  6,  1.02014,  -66.3095,  'LIBERTY ',  11.500,  23
16264,  1,  19.856,  5.585,  0.000,  0.000,  6,  1.01964,  -70.9515,  'KENEDY 1',  11.500,  24
16275,  1,  22.532,  6.331,  0.000,  0.000,  6,  1.01350,  -71.3305,  'SAN ANTO',  11.500,  26
16276,  1,  56.615,  15.706,  0.000,  0.000,  6,  1.01308,  -72.8874,  'VON ORMY',  11.500,  26
16278,  1,  18.825,  5.297,  0.000,  0.000,  6,  1.02035,  -68.3060,  'KYLE 1SE',  11.500,  23
16280,  1,  75.552,  20.819,  0.000,  0.000,  6,  1.02154,  -69.1332,  'SEGUIN 2',  11.500,  22
16281,  1,  78.601,  21.631,  0.000,  0.000,  6,  1.01841,  -71.2730,  'UNIVERSA',  11.500,  22
16282,  1,  31.517,  8.827,  0.000,  0.000,  6,  1.02048,  -67.6051,  'SPICEWOO',  11.500,  23
16283,  1,  9.832,  2.776,  0.000,  0.000,  6,  1.01802,  -71.8245,  'SAINT HE',  11.500,  22
16284,  1,  4.083,  1.155,  0.000,  0.000,  6,  1.01738,  -70.8237,  'SAN ANTO',  11.500,  26
16286,  1,  41.448,  11.566,  0.000,  0.000,  6,  1.02010,  -75.5644,  'BOERNE 2',  11.500,  26
16288,  1,  50.849,  14.137,  0.000,  0.000,  6,  1.01404,  -71.1074,  'SAN ANTO',  11.500,  26
16289,  1,  108.482,  29.508,  0.000,  0.000,  6,  1.01449,  -68.5264,  'AUSTIN 2',  11.500,  23
16290,  1,  51.615,  14.353,  0.000,  0.000,  6,  1.02695,  -67.6542,  'AUSTIN 2',  11.500,  23
16291,  1,  38.557,  10.770,  0.000,  0.000,  6,  1.01618,  -71.4093,  'SAN ANTO',  11.500,  26
16306,  1,  12.594,  3.552,  0.000,  0.000,  6,  1.02093,  -67.6917,  'AUSTIN 1',  11.500,  23
16307,  1,  39.430,  11.009,  0.000,  0.000,  6,  1.01253,  -71.3298,  'SAN ANTO',  11.500,  26
16309,  1,  85.576,  23.442,  0.000,  0.000,  6,  0.98880,  -74.7234,  'HONDO 1S',  11.500,  26
16310,  1,  16.148,  4.548,  0.000,  0.000,  6,  1.02301,  -70.3190,  'SAN ANTO',  11.500,  22
16311,  1,  62.582,  17.307,  0.000,  0.000,  6,  1.00175,  -72.3244,  'NEW ULM ',  11.500,  25
16312,  1,  4.688,  1.326,  0.000,  0.000,  6,  1.02604,  -69.9109,  'SAN ANTO',  11.500,  22
16313,  1,  31.132,  8.721,  0.000,  0.000,  6,  1.01842,  -68.4462,  'AUSTIN 3',  11.500,  23
16314,  1,  13.540,  3.817,  0.000,  0.000,  6,  1.01819,  -71.1427,  'BULVERDE',  11.500,  26
16319,  1,  19.353,  5.445,  0.000,  0.000,  6,  1.01861,  -65.7483,  'GEORGETO',  11.500,  23
16320,  1,  29.545,  8.282,  0.000,  0.000,  6,  1.02733,  -70.4041,  'SAN ANTO',  11.500,  22
16322,  1,  32.820,  9.188,  0.000,  0.000,  6,  1.01959,  -71.4704,  'FLORESVI',  11.500,  22
16323,  1,  46.611,  12.979,  0.000,  0.000,  6,  1.01291,  -71.3161,  'SAN ANTO',  11.500,  26
16324,  1,  17.390,  4.896,  0.000,  0.000,  6,  1.01864,  -70.7383,  'SAN ANTO',  11.500,  22
16325,  1,  34.059,  9.508,  0.000,  0.000,  6,  0.93068,  -74.6241,  'BUCKHOLT',  11.500,  25
16326,  1,  1.657,  0.469,  0.000,  0.000,  6,  1.00588,  -73.0280,  'SOMERVIL',  11.500,  25
16327,  1,  10.187,  2.875,  0.000,  0.000,  6,  0.99284,  -73.1615,  'WEIMAR 0',  11.500,  25
16328,  1,  8.612,  2.432,  0.000,  0.000,  6,  0.97510,  -78.0093,  'COMFORT ',  11.500,  26
16329,  1,  10.467,  2.956,  0.000,  0.000,  6,  1.00434,  -73.7099,  'NORDHEIM',  11.500,  24
16330,  1,  0.771,  0.218,  0.000,  0.000,  6,  1.02047,  -68.3045,  'AUSTIN 9',  11.500,  23
16331,  1,  88.753,  24.345,  0.000,  0.000,  6,  1.02739,  -68.0954,  'AUSTIN 2',  11.500,  23
16332,  1,  47.298,  13.167,  0.000,  0.000,  6,  1.01336,  -71.5648,  'HELOTES ',  11.500,  26
16335,  1,  44.415,  12.381,  0.000,  0.000,  6,  1.02145,  -69.8151,  'SAN ANTO',  11.500,  26
16336,  1,  101.409,  27.469,  0.000,  0.000,  6,  0.93403,  -81.8259,  'BANDERA ',  11.500,  26
16337,  1,  9.770,  2.758,  0.000,  0.000,  6,  1.02395,  -70.6748,  'SAN ANTO',  11.500,  26
16338,  1,  76.120,  20.844,  0.000,  0.000,  6,  0.92743,  -75.3963,  'ROCKDALE',  11.500,  25
16339,  1,  18.452,  5.192,  0.000,  0.000,  6,  1.01085,  -68.7845,  'CEDAR CR',  11.500,  23
16340,  1,  22.311,  6.270,  0.000,  0.000,  6,  1.01932,  -72.6385,  'NIXON 0S',  11.500,  24
16341,  1,  14.123,  3.981,  0.000,  0.000,  6,  1.01033,  -75.7582,  'CHAPPELL',  11.500,  25
16344,  1,  4.367,  1.235,  0.000,  0.000,  6,  1.02735,  -66.2895,  'ROUND RO',  11.500,  23
16345,  1,  85.008,  23.335,  0.000,  0.000,  6,  1.01631,  -68.5000,  'AUSTIN 1',  11.500,  23
16346,  1,  12.293,  3.468,  0.000,  0.000,  6,  1.01378,  -73.4546,  'LEMING 0',  11.500,  26
16351,  1,  14.268,  4.022,  0.000,  0.000,  6,  1.02375,  -67.1424,  'AUSTIN 1',  11.500,  23
16352,  1,  71.015,  19.600,  0.000,  0.000,  6,  1.02023,  -71.0029,  'SAN ANTO',  11.500,  26
16353,  1,  66.576,  18.409,  0.000,  0.000,  6,  1.02433,  -67.1571,  'ROUND RO',  11.500,  23
16355,  1,  91.845,  25.161,  0.000,  0.000,  6,  1.02544,  -66.4966,  'ROUND RO',  11.500,  23
16356,  1,  88.393,  24.249,  0.000,  0.000,  6,  1.02739,  -71.2853,  'SAN ANTO',  11.500,  26
16357,  1,  12.309,  3.471,  0.000,  0.000,  6,  0.99347,  -78.4659,  'DEVINE 0',  11.500,  26
16358,  1,  35.527,  9.938,  0.000,  0.000,  6,  1.02734,  -68.9126,  'GEORGETO',  11.500,  23
16360,  1,  16.835,  4.739,  0.000,  0.000,  6,  1.00190,  -62.0496,  'BURNET 1',  11.500,  23
17001,  1,  4.766,  1.348,  0.000,  0.000,  7,  0.99831,  -65.6350,  'INEZ 0SE',  11.500,  6
17004,  1,  143.492,  38.543,  0.000,  0.000,  7,  1.02344,  -73.8735,  'PASADENA',  11.500,  4
17010,  1,  12.625,  3.560,  0.000,  0.000,  7,  0.99931,  -77.2338,  'PRAIRIE ',  11.500,  5
17011,  1,  29.493,  8.267,  0.000,  0.000,  7,  1.02310,  -77.2508,  'CONROE 1',  11.500,  5
17012,  1,  0.686,  0.194,  0.000,  0.000,  7,  0.99269,  -75.1820,  'SIMONTON',  11.500,  3
17013,  1,  102.511,  27.934,  0.000,  0.000,  7,  1.00852,  -77.0358,  'HOUSTON ',  11.500,  5
17014,  1,  32.522,  9.103,  0.000,  0.000,  7,  1.00800,  -76.3072,  'HOUSTON ',  11.500,  4
17016,  1,  57.843,  16.041,  0.000,  0.000,  7,  1.01655,  -74.5537,  'HOUSTON ',  11.500,  4
17017,  1,  87.826,  24.076,  0.000,  0.000,  7,  1.01258,  -76.6526,  'HOUSTON ',  11.500,  3
17020,  1,  36.453,  10.190,  0.000,  0.000,  7,  1.01506,  -65.9717,  'NURSERY ',  11.500,  6
17026,  1,  28.124,  7.887,  0.000,  0.000,  7,  1.01905,  -74.4259,  'BACLIFF ',  11.500,  4
17027,  1,  75.208,  20.714,  0.000,  0.000,  7,  1.01072,  -76.6291,  'SPRING 1',  11.500,  5
17028,  1,  55.012,  15.272,  0.000,  0.000,  7,  1.01733,  -76.3572,  'HOUSTON ',  11.500,  3
17036,  1,  52.142,  14.491,  0.000,  0.000,  7,  1.01652,  -74.9561,  'CONROE 5',  11.500,  5
17039,  1,  155.879,  42.702,  0.000,  0.000,  7,  1.01327,  -74.9923,  'SUGAR LA',  11.500,  3
17041,  1,  69.365,  19.155,  0.000,  0.000,  7,  1.01859,  -73.9968,  'DAYTON 1',  11.500,  4
17044,  1,  66.743,  18.434,  0.000,  0.000,  7,  1.00134,  -64.9806,  'VICTORIA',  11.500,  6
17049,  1,  184.413,  50.536,  0.000,  0.000,  7,  1.01707,  -75.4412,  'KATY 1 2',  11.500,  3
17050,  1,  41.951,  11.700,  0.000,  0.000,  7,  1.00587,  -77.0968,  'MAGNOLIA',  11.500,  5
17051,  1,  89.761,  24.588,  0.000,  0.000,  7,  1.01248,  -76.8623,  'HOUSTON ',  11.500,  3
17052,  1,  72.387,  19.958,  0.000,  0.000,  7,  1.01042,  -75.7513,  'MISSOURI',  11.500,  3
17053,  1,  76.067,  20.951,  0.000,  0.000,  7,  1.01694,  -72.9224,  'RICHMOND',  11.500,  3
17054,  1,  64.574,  17.852,  0.000,  0.000,  7,  1.00433,  -77.0429,  'HOUSTON ',  11.500,  4
17055,  1,  67.365,  18.611,  0.000,  0.000,  7,  1.01277,  -75.4595,  'HOUSTON ',  11.500,  3
17057,  1,  56.761,  15.743,  0.000,  0.000,  7,  1.00903,  -76.3936,  'SPRING 8',  11.500,  5
17067,  1,  54.511,  15.125,  0.000,  0.000,  7,  0.99913,  -77.9285,  'HOUSTON ',  11.500,  3
17069,  1,  43.065,  11.999,  0.000,  0.000,  7,  0.99000,  -69.9633,  'EL CAMPO',  11.500,  1
17070,  1,  68.403,  18.888,  0.000,  0.000,  7,  1.00963,  -75.2996,  'HOUSTON ',  11.500,  4
17071,  1,  3.261,  0.923,  0.000,  0.000,  7,  0.97751,  -62.1072,  'PORT O C',  11.500,  6
17072,  1,  79.678,  21.915,  0.000,  0.000,  7,  1.01649,  -74.1350,  'DICKINSO',  11.500,  4
17074,  1,  45.858,  12.776,  0.000,  0.000,  7,  1.01985,  -73.3719,  'GALVESTO',  11.500,  2
17075,  1,  95.270,  26.069,  0.000,  0.000,  7,  1.02739,  -74.5987,  'HOUSTON ',  11.500,  4
17084,  1,  138.849,  37.339,  0.000,  0.000,  7,  1.01752,  -73.2994,  'LEAGUE C',  11.500,  4
17085,  1,  2.783,  0.788,  0.000,  0.000,  7,  1.00389,  -73.2891,  'LIVERPOO',  11.500,  2
17086,  1,  35.045,  9.800,  0.000,  0.000,  7,  1.00851,  -75.9820,  'HOUSTON ',  11.500,  4
17087,  1,  50.977,  14.171,  0.000,  0.000,  7,  1.01233,  -74.6962,  'SUGAR LA',  11.500,  3
17088,  1,  67.598,  18.652,  0.000,  0.000,  7,  0.98992,  -76.0779,  'RICHMOND',  11.500,  3
17089,  1,  51.727,  14.383,  0.000,  0.000,  7,  1.02735,  -77.2178,  'HOUSTON ',  11.500,  3
17090,  1,  7.242,  2.046,  0.000,  0.000,  7,  1.00751,  -76.7277,  'PINEHURS',  11.500,  5
17091,  1,  146.162,  39.237,  0.000,  0.000,  7,  1.02744,  -77.2712,  'PEARLAND',  11.500,  3
17092,  1,  29.025,  8.135,  0.000,  0.000,  7,  1.00790,  -76.4011,  'HOUSTON ',  11.500,  3
17093,  1,  77.915,  21.429,  0.000,  0.000,  7,  1.00388,  -76.7769,  'HOUSTON ',  11.500,  3
17094,  1,  53.425,  14.842,  0.000,  0.000,  7,  1.01945,  -77.3880,  'HOUSTON ',  11.500,  3
17100,  1,  42.316,  11.801,  0.000,  0.000,  7,  1.00921,  -75.6622,  'HOUSTON ',  11.500,  4
17101,  1,  144.668,  38.791,  0.000,  0.000,  7,  1.01171,  -75.8493,  'HOUSTON ',  11.500,  3
17102,  1,  80.364,  22.081,  0.000,  0.000,  7,  1.00355,  -77.0806,  'TOMBALL ',  11.500,  5
17103,  1,  41.811,  11.662,  0.000,  0.000,  7,  1.00938,  -75.8340,  'HOUSTON ',  11.500,  4
17106,  1,  65.592,  18.144,  0.000,  0.000,  7,  1.02395,  -73.4294,  'DEER PAR',  11.500,  4
17116,  1,  9.326,  2.633,  0.000,  0.000,  7,  0.99086,  -75.5014,  'WALLIS 0',  11.500,  1
17117,  1,  58.538,  16.225,  0.000,  0.000,  7,  1.01010,  -76.4541,  'HOUSTON ',  11.500,  3
17118,  1,  82.241,  22.580,  0.000,  0.000,  7,  1.00381,  -76.9636,  'SPRING 4',  11.500,  5
17119,  1,  34.046,  9.524,  0.000,  0.000,  7,  1.00963,  -75.6191,  'SOUTH HO',  11.500,  4
17120,  1,  105.571,  28.719,  0.000,  0.000,  7,  1.00211,  -77.3131,  'HOUSTON ',  11.500,  3
17123,  1,  5.566,  1.574,  0.000,  0.000,  7,  0.97466,  -61.7045,  'SEADRIFT',  11.500,  6
17124,  1,  121.827,  32.947,  0.000,  0.000,  7,  1.00772,  -76.3785,  'HOUSTON ',  11.500,  3
17127,  1,  177.066,  48.526,  0.000,  0.000,  7,  1.01545,  -73.5884,  'SUGAR LA',  11.500,  3
17128,  1,  41.378,  11.546,  0.000,  0.000,  7,  1.01563,  -74.9455,  'CONROE 7',  11.500,  5
17129,  1,  4.418,  1.249,  0.000,  0.000,  7,  1.01159,  -65.5104,  'LOLITA 0',  11.500,  6
17132,  1,  52.918,  14.701,  0.000,  0.000,  7,  1.01540,  -73.5903,  'LAPORTE ',  11.500,  4
17143,  1,  49.064,  13.648,  0.000,  0.000,  7,  1.01042,  -77.6852,  'NEW CANE',  11.500,  5
17144,  1,  65.428,  18.088,  0.000,  0.000,  7,  1.01065,  -75.2538,  'HOUSTON ',  11.500,  4
17145,  1,  99.193,  27.102,  0.000,  0.000,  7,  1.02740,  -77.9080,  'HOUSTON ',  11.500,  4
17147,  1,  33.870,  9.476,  0.000,  0.000,  7,  1.01217,  -75.9898,  'HOUSTON ',  11.500,  3
17148,  1,  41.403,  11.549,  0.000,  0.000,  7,  1.00615,  -77.2487,  'HOUSTON ',  11.500,  3
17149,  1,  6.765,  1.912,  0.000,  0.000,  7,  0.99438,  -64.5504,  'BLOOMING',  11.500,  6
17151,  1,  26.254,  7.368,  0.000,  0.000,  7,  1.02419,  -74.8942,  'WILLIS 2',  11.500,  5
17152,  1,  2.532,  0.717,  0.000,  0.000,  7,  1.00920,  -76.0940,  'HOUSTON ',  11.500,  3
17153,  1,  22.036,  6.188,  0.000,  0.000,  7,  0.96480,  -59.0354,  'PALACIOS',  11.500,  1
17154,  1,  34.611,  9.682,  0.000,  0.000,  7,  1.01494,  -76.9671,  'CONROE 4',  11.500,  5
17155,  1,  56.012,  15.536,  0.000,  0.000,  7,  1.00401,  -76.3454,  'HOUSTON ',  11.500,  3
17157,  1,  109.207,  29.693,  0.000,  0.000,  7,  1.01271,  -75.9106,  'SPRING 2',  11.500,  5
17158,  1,  62.736,  17.354,  0.000,  0.000,  7,  1.00196,  -77.0906,  'KINGWOOD',  11.500,  4
17161,  1,  91.683,  25.104,  0.000,  0.000,  7,  1.01729,  -74.8255,  'HOUSTON ',  11.500,  3
17172,  1,  61.048,  16.914,  0.000,  0.000,  7,  1.02220,  -73.2136,  'TEXAS CI',  11.500,  2
17173,  1,  76.235,  20.977,  0.000,  0.000,  7,  1.00111,  -77.6203,  'KINGWOOD',  11.500,  4
17174,  1,  80.401,  22.098,  0.000,  0.000,  7,  1.00866,  -75.0025,  'HOUSTON ',  11.500,  4
17177,  1,  146.836,  39.319,  0.000,  0.000,  7,  1.00710,  -76.4173,  'SPRING 7',  11.500,  5
17178,  1,  87.336,  23.932,  0.000,  0.000,  7,  1.00396,  -77.4540,  'HOUSTON ',  11.500,  3
17179,  1,  44.030,  12.268,  0.000,  0.000,  7,  1.00423,  -75.5780,  'FRESNO 0',  11.500,  3
17180,  1,  65.328,  18.059,  0.000,  0.000,  7,  1.00843,  -76.6229,  'HOUSTON ',  11.500,  3
17181,  1,  116.468,  31.554,  0.000,  0.000,  7,  1.00425,  -77.4084,  'HOUSTON ',  11.500,  3
17182,  1,  1.390,  0.394,  0.000,  0.000,  7,  0.99464,  -75.6553,  'PATTISON',  11.500,  3
17183,  1,  159.931,  43.869,  0.000,  0.000,  7,  1.02740,  -77.1836,  'HOUSTON ',  11.500,  3
17185,  1,  109.495,  29.780,  0.000,  0.000,  7,  1.01793,  -71.7291,  'MISSOURI',  11.500,  3
17188,  1,  55.704,  15.458,  0.000,  0.000,  7,  1.01352,  -74.8944,  'HOUSTON ',  11.500,  3
17198,  1,  57.727,  16.017,  0.000,  0.000,  7,  1.02736,  -76.5593,  'TOMBALL ',  11.500,  5
17201,  1,  154.899,  42.458,  0.000,  0.000,  7,  1.01888,  -75.9817,  'CYPRESS ',  11.500,  5
17202,  1,  28.472,  7.980,  0.000,  0.000,  7,  0.99988,  -77.0890,  'HEMPSTEA',  11.500,  5
17203,  1,  17.300,  4.868,  0.000,  0.000,  7,  0.98439,  -70.2727,  'WEST COL',  11.500,  1
17213,  1,  48.834,  13.587,  0.000,  0.000,  7,  1.01348,  -74.4479,  'SANTA FE',  11.500,  2
17214,  1,  61.167,  16.934,  0.000,  0.000,  7,  1.00634,  -76.0202,  'HOUSTON ',  11.500,  3
17215,  1,  57.839,  16.034,  0.000,  0.000,  7,  1.00857,  -76.5988,  'SPRING 5',  11.500,  5
17216,  1,  65.247,  18.035,  0.000,  0.000,  7,  1.00584,  -76.6634,  'HOUSTON ',  11.500,  3
17217,  1,  61.492,  17.024,  0.000,  0.000,  7,  1.00930,  -76.7983,  'HOUSTON ',  11.500,  4
17218,  1,  26.436,  7.416,  0.000,  0.000,  7,  1.00705,  -76.8430,  'MONTGOME',  11.500,  5
17219,  1,  1.015,  0.287,  0.000,  0.000,  7,  0.99919,  -72.6892,  'HUNGERFO',  11.500,  1
17220,  1,  111.343,  30.229,  0.000,  0.000,  7,  1.00547,  -76.6119,  'HOUSTON ',  11.500,  3
17221,  1,  125.467,  33.875,  0.000,  0.000,  7,  1.00541,  -76.4028,  'HOUSTON ',  11.500,  3
17222,  1,  69.070,  19.065,  0.000,  0.000,  7,  1.00756,  -76.0376,  'HOUSTON ',  11.500,  3
17223,  1,  34.950,  9.774,  0.000,  0.000,  7,  1.01068,  -76.2279,  'HOUSTON ',  11.500,  5
17224,  1,  19.872,  5.588,  0.000,  0.000,  7,  1.00556,  -76.8113,  'HOUSTON ',  11.500,  3
17225,  1,  74.285,  20.459,  0.000,  0.000,  7,  1.00365,  -77.5394,  'HOUSTON ',  11.500,  3
17226,  1,  32.237,  9.024,  0.000,  0.000,  7,  1.01117,  -76.4272,  'HOUSTON ',  11.500,  3
17229,  1,  194.310,  53.241,  0.000,  0.000,  7,  1.01568,  -74.3078,  'HOUSTON ',  11.500,  3
17230,  1,  6.083,  1.719,  0.000,  0.000,  7,  1.01155,  -74.3142,  'BEASLEY ',  11.500,  1
17231,  1,  34.017,  9.517,  0.000,  0.000,  7,  1.01297,  -74.3702,  'HOUSTON ',  11.500,  4
17232,  1,  28.532,  8.001,  0.000,  0.000,  7,  1.02367,  -73.7432,  'LA MARQU',  11.500,  2
17233,  1,  22.839,  6.415,  0.000,  0.000,  7,  1.00037,  -77.4755,  'WALLER 0',  11.500,  5
17234,  1,  52.311,  14.534,  0.000,  0.000,  7,  1.01051,  -77.4268,  'PORTER 0',  11.500,  5
17235,  1,  93.720,  25.659,  0.000,  0.000,  7,  1.02739,  -77.5093,  'CYPRESS ',  11.500,  3
17236,  1,  23.989,  6.738,  0.000,  0.000,  7,  1.02733,  -77.2968,  'HOUSTON ',  11.500,  5
17237,  1,  9.327,  2.634,  0.000,  0.000,  7,  0.99166,  -74.5263,  'FULSHEAR',  11.500,  1
17238,  1,  38.646,  10.798,  0.000,  0.000,  7,  1.02734,  -75.3965,  'LIBERTY ',  11.500,  4
17239,  1,  32.083,  8.982,  0.000,  0.000,  7,  1.00977,  -74.9821,  'WINNIE 0',  11.500,  4
17240,  1,  67.058,  18.527,  0.000,  0.000,  7,  1.01080,  -76.7181,  'HOUSTON ',  11.500,  3
17241,  1,  67.617,  18.672,  0.000,  0.000,  7,  1.00499,  -76.9953,  'HOUSTON ',  11.500,  3
17242,  1,  51.466,  14.301,  0.000,  0.000,  7,  1.00681,  -76.8587,  'HOUSTON ',  11.500,  3
17243,  1,  54.163,  15.039,  0.000,  0.000,  7,  1.01251,  -76.1678,  'CROSBY 0',  11.500,  4
17244,  1,  27.079,  7.594,  0.000,  0.000,  7,  1.00407,  -74.9478,  'MANVEL 0',  11.500,  3
17245,  1,  70.081,  19.339,  0.000,  0.000,  7,  1.01001,  -77.6002,  'HOUSTON ',  11.500,  5
17246,  1,  135.402,  36.393,  0.000,  0.000,  7,  0.99973,  -77.5590,  'HOUSTON ',  11.500,  3
17247,  1,  5.951,  1.682,  0.000,  0.000,  7,  0.98579,  -70.7469,  'DAMON 0S',  11.500,  1
17248,  1,  146.996,  39.340,  0.000,  0.000,  7,  1.00273,  -77.1395,  'HOUSTON ',  11.500,  3
17249,  1,  50.603,  14.066,  0.000,  0.000,  7,  1.00672,  -76.6410,  'HOUSTON ',  11.500,  3
17250,  1,  21.685,  6.095,  0.000,  0.000,  7,  1.01483,  -76.0621,  'HOUSTON ',  11.500,  3
17251,  1,  26.906,  7.546,  0.000,  0.000,  7,  1.00680,  -77.5916,  'HOCKLEY ',  11.500,  5
17253,  1,  62.572,  17.312,  0.000,  0.000,  7,  1.00495,  -71.7248,  'ANGLETON',  11.500,  2
17254,  1,  26.030,  7.305,  0.000,  0.000,  7,  1.02219,  -76.1423,  'CONROE 3',  11.500,  5
17255,  1,  38.160,  10.659,  0.000,  0.000,  7,  1.01197,  -75.3175,  'HOUSTON ',  11.500,  3
17256,  1,  55.541,  15.410,  0.000,  0.000,  7,  1.00755,  -76.1020,  'HOUSTON ',  11.500,  3
17257,  1,  84.662,  23.228,  0.000,  0.000,  7,  1.00657,  -75.3481,  'PEARLAND',  11.500,  4
17258,  1,  28.657,  8.032,  0.000,  0.000,  7,  1.00862,  -76.0347,  'HOUSTON ',  11.500,  3
17259,  1,  104.022,  28.342,  0.000,  0.000,  7,  1.01403,  -76.1268,  'HOUSTON ',  11.500,  4
17260,  1,  80.624,  22.166,  0.000,  0.000,  7,  1.01537,  -74.8162,  'CHANNELV',  11.500,  4
17262,  1,  57.788,  16.011,  0.000,  0.000,  7,  0.99393,  -62.4834,  'BAY CITY',  11.500,  1
17265,  1,  42.138,  11.754,  0.000,  0.000,  7,  1.01739,  -73.3287,  'PASADENA',  11.500,  4
17271,  1,  19.466,  5.475,  0.000,  0.000,  7,  1.00287,  -76.4525,  'BROOKSHI',  11.500,  3
17272,  1,  31.375,  8.786,  0.000,  0.000,  7,  1.00786,  -75.7975,  'HOUSTON ',  11.500,  3
17273,  1,  26.970,  7.567,  0.000,  0.000,  7,  1.02733,  -74.2320,  'TEXAS CI',  11.500,  2
17275,  1,  24.674,  6.927,  0.000,  0.000,  7,  1.01035,  -66.7399,  'VICTORIA',  11.500,  6
17276,  1,  71.315,  19.688,  0.000,  0.000,  7,  1.02737,  -77.0825,  'HOUSTON ',  11.500,  3
17277,  1,  14.585,  4.110,  0.000,  0.000,  7,  1.02184,  -67.6581,  'GANADO 0',  11.500,  6
17279,  1,  115.213,  31.272,  0.000,  0.000,  7,  1.01968,  -73.4897,  'MONT BEL',  11.500,  4
17283,  1,  82.291,  22.608,  0.000,  0.000,  7,  1.01394,  -73.5208,  'BAYTOWN ',  11.500,  4
17290,  1,  49.304,  13.711,  0.000,  0.000,  7,  1.00450,  -77.3783,  'SPRING 6',  11.500,  5
17291,  1,  75.687,  20.826,  0.000,  0.000,  7,  0.99754,  -77.8002,  'HUMBLE 2',  11.500,  5
17292,  1,  65.003,  17.976,  0.000,  0.000,  7,  1.01443,  -75.5542,  'HOUSTON ',  11.500,  5
17293,  1,  11.595,  3.271,  0.000,  0.000,  7,  1.01357,  -74.0278,  'SANTA FE',  11.500,  2
17294,  1,  4.894,  1.385,  0.000,  0.000,  7,  1.02731,  -73.2206,  'PORT BOL',  11.500,  4
17295,  1,  67.819,  18.728,  0.000,  0.000,  7,  1.00633,  -76.8831,  'HOUSTON ',  11.500,  5
17296,  1,  66.149,  18.273,  0.000,  0.000,  7,  1.00115,  -77.4802,  'HOUSTON ',  11.500,  3
17297,  1,  63.202,  17.482,  0.000,  0.000,  7,  1.00382,  -76.3789,  'HOUSTON ',  11.500,  3
17298,  1,  66.410,  18.349,  0.000,  0.000,  7,  1.00728,  -77.0273,  'HOUSTON ',  11.500,  3
17299,  1,  14.204,  4.002,  0.000,  0.000,  7,  0.98917,  -73.1825,  'EAGLE LA',  11.500,  1
17300,  1,  41.974,  11.713,  0.000,  0.000,  7,  1.02734,  -77.5642,  'CONROE 2',  11.500,  5
17301,  1,  49.076,  13.649,  0.000,  0.000,  7,  1.00599,  -75.4557,  'WEBSTER ',  11.500,  4
17302,  1,  20.838,  5.856,  0.000,  0.000,  7,  0.98321,  -65.7160,  'SWEENY 0',  11.500,  1
17303,  1,  5.191,  1.468,  0.000,  0.000,  7,  1.00474,  -66.5249,  'BLESSING',  11.500,  1
17306,  1,  6.086,  1.720,  0.000,  0.000,  7,  0.99514,  -69.6190,  'WHARTON ',  11.500,  1
17313,  1,  66.914,  18.479,  0.000,  0.000,  7,  1.00081,  -70.9920,  'LAKE JAC',  11.500,  2
17314,  1,  20.662,  5.807,  0.000,  0.000,  7,  0.98534,  -75.3369,  'BELLVILL',  11.500,  5
17315,  1,  41.670,  11.626,  0.000,  0.000,  7,  1.01726,  -76.3337,  'KATY 4 0',  11.500,  3
17316,  1,  38.015,  10.617,  0.000,  0.000,  7,  1.00528,  -75.8814,  'HOUSTON ',  11.500,  3
17317,  1,  92.684,  25.357,  0.000,  0.000,  7,  1.01030,  -74.4783,  'FRIENDSW',  11.500,  4
17318,  1,  67.433,  18.622,  0.000,  0.000,  7,  1.00442,  -76.1470,  'HOUSTON ',  11.500,  4
17319,  1,  19.521,  5.490,  0.000,  0.000,  7,  1.00649,  -76.6277,  'HOUSTON ',  11.500,  5
17330,  1,  131.094,  35.323,  0.000,  0.000,  7,  1.00738,  -76.5462,  'HOUSTON ',  11.500,  3
17333,  1,  19.377,  5.451,  0.000,  0.000,  7,  1.01378,  -74.5096,  'PASADENA',  11.500,  4
17336,  1,  76.773,  21.133,  0.000,  0.000,  7,  1.01181,  -75.4044,  'STAFFORD',  11.500,  3
17337,  1,  19.576,  5.505,  0.000,  0.000,  7,  0.99429,  -68.6461,  'EDNA 0SE',  11.500,  6
17338,  1,  74.805,  20.603,  0.000,  0.000,  7,  1.00789,  -76.1120,  'HOUSTON ',  11.500,  4
17339,  1,  25.440,  7.137,  0.000,  0.000,  7,  0.98704,  -69.7899,  'NEEDVILL',  11.500,  1
17340,  1,  22.606,  6.349,  0.000,  0.000,  7,  0.99281,  -76.1230,  'SEALY 0S',  11.500,  3
17343,  1,  122.568,  33.096,  0.000,  0.000,  7,  0.99481,  -74.7949,  'KATY 3 2',  11.500,  3
17344,  1,  76.601,  21.077,  0.000,  0.000,  7,  1.00245,  -77.4515,  'HOUSTON ',  11.500,  3
17345,  1,  54.164,  15.037,  0.000,  0.000,  7,  1.00949,  -75.7569,  'HOUSTON ',  11.500,  4
17362,  1,  34.499,  9.648,  0.000,  0.000,  7,  1.00445,  -76.9118,  'HOUSTON ',  11.500,  3
17363,  1,  19.745,  5.554,  0.000,  0.000,  7,  1.01025,  -74.2174,  'GALVESTO',  11.500,  2
17364,  1,  9.737,  2.749,  0.000,  0.000,  7,  0.99038,  -74.4887,  'EAST BER',  11.500,  1
17365,  1,  65.047,  17.986,  0.000,  0.000,  7,  1.01131,  -76.5268,  'HOUSTON ',  11.500,  4
17380,  1,  34.463,  9.640,  0.000,  0.000,  7,  1.01297,  -71.9979,  'FREEPORT',  11.500,  2
17381,  1,  61.264,  16.964,  0.000,  0.000,  7,  1.01096,  -77.0092,  'HOUSTON ',  11.500,  4
17382,  1,  55.295,  15.343,  0.000,  0.000,  7,  1.00613,  -76.3409,  'HOUSTON ',  11.500,  3
17383,  1,  56.899,  15.780,  0.000,  0.000,  7,  1.00995,  -73.5855,  'ROSHARON',  11.500,  2
17384,  1,  51.464,  14.300,  0.000,  0.000,  7,  1.00452,  -76.7219,  'HOUSTON ',  11.500,  3
17385,  1,  96.609,  26.384,  0.000,  0.000,  7,  1.00707,  -77.2693,  'HOUSTON ',  11.500,  3
17386,  1,  76.933,  21.170,  0.000,  0.000,  7,  1.00656,  -76.6417,  'HOUSTON ',  11.500,  3
17387,  1,  112.344,  30.485,  0.000,  0.000,  7,  1.00392,  -77.2680,  'HUMBLE 1',  11.500,  4
17388,  1,  95.152,  26.011,  0.000,  0.000,  7,  1.01264,  -77.1864,  'HOUSTON ',  11.500,  3
17391,  1,  27.449,  7.700,  0.000,  0.000,  7,  1.02087,  -74.0966,  'WILLIS 1',  11.500,  5
17392,  1,  45.657,  12.719,  0.000,  0.000,  7,  1.01775,  -74.6501,  'BAYTOWN ',  11.500,  4
17393,  1,  5.850,  1.653,  0.000,  0.000,  7,  0.98923,  -69.2096,  'VAN VLEC',  11.500,  1
17394,  1,  28.461,  7.978,  0.000,  0.000,  7,  1.00504,  -76.4287,  'HUFFMAN ',  11.500,  4
17395,  1,  52.231,  14.512,  0.000,  0.000,  7,  1.01150,  -77.0299,  'HOUSTON ',  11.500,  3
17396,  1,  17.231,  4.850,  0.000,  0.000,  7,  1.00402,  -76.3516,  'HOUSTON ',  11.500,  3
17397,  1,  67.600,  18.688,  0.000,  0.000,  7,  1.02737,  -75.9067,  'ROSENBER',  11.500,  3
17398,  1,  50.209,  13.963,  0.000,  0.000,  7,  1.01387,  -75.0631,  'PASADENA',  11.500,  4
17399,  1,  37.705,  10.533,  0.000,  0.000,  7,  1.01080,  -75.7461,  'HOUSTON ',  11.500,  3
17403,  1,  45.126,  12.573,  0.000,  0.000,  7,  1.01299,  -74.8865,  'PASADENA',  11.500,  4
17404,  1,  119.982,  32.460,  0.000,  0.000,  7,  1.00411,  -77.5208,  'HOUSTON ',  11.500,  5
17405,  1,  34.746,  9.720,  0.000,  0.000,  7,  1.01979,  -73.7968,  'GALVESTO',  11.500,  2
17408,  1,  46.981,  13.068,  0.000,  0.000,  7,  0.98777,  -63.1255,  'POINT CO',  11.500,  6
17410,  1,  162.973,  44.626,  0.000,  0.000,  7,  1.00586,  -75.6542,  'KATY 2 1',  11.500,  3
17411,  1,  44.575,  12.420,  0.000,  0.000,  7,  1.00928,  -77.1448,  'SPRING 3',  11.500,  5
17412,  1,  5.628,  1.592,  0.000,  0.000,  7,  1.00398,  -72.7937,  'DANBURY ',  11.500,  2
17413,  1,  36.121,  10.092,  0.000,  0.000,  7,  0.99398,  -71.4559,  'WHARTON ',  11.500,  1
17417,  1,  66.936,  18.497,  0.000,  0.000,  7,  1.01373,  -76.4627,  'HOUSTON ',  11.500,  3
17418,  1,  33.002,  9.237,  0.000,  0.000,  7,  1.01375,  -76.1751,  'HOUSTON ',  11.500,  3
17419,  1,  71.470,  19.715,  0.000,  0.000,  7,  1.01342,  -74.1556,  'LA PORTE',  11.500,  4
17421,  1,  51.098,  14.203,  0.000,  0.000,  7,  1.00930,  -76.3550,  'MAGNOLIA',  11.500,  5
17424,  1,  99.735,  27.222,  0.000,  0.000,  7,  1.01535,  -73.5395,  'ALVIN 2S',  11.500,  2
17425,  1,  72.308,  19.929,  0.000,  0.000,  7,  1.00332,  -77.3662,  'HOUSTON ',  11.500,  3
17426,  1,  35.390,  9.885,  0.000,  0.000,  7,  0.97400,  -68.2779,  'BRAZORIA',  11.500,  2
17427,  1,  115.857,  31.393,  0.000,  0.000,  7,  1.00334,  -77.5355,  'HOUSTON ',  11.500,  3
17430,  1,  39.455,  11.013,  0.000,  0.000,  7,  1.00300,  -70.6979,  'FREEPORT',  11.500,  2
17431,  1,  19.590,  5.510,  0.000,  0.000,  7,  1.01266,  -75.8551,  'CONROE 6',  11.500,  5
17432,  1,  15.522,  4.373,  0.000,  0.000,  7,  1.01366,  -70.4149,  'MADISONV',  11.500,  5
18001,  1,  6.899,  1.950,  0.000,  0.000,  8,  1.01530,  -66.1686,  'NORMANGE',  11.500,  7
18002,  1,  7.721,  2.181,  0.000,  0.000,  8,  1.02019,  -63.8944,  'ARP 0SE ',  11.500,  8
18003,  1,  8.701,  2.458,  0.000,  0.000,  8,  1.02731,  -68.3930,  'CENTERVI',  11.500,  7
18005,  1,  62.027,  17.182,  0.000,  0.000,  8,  1.02736,  -66.5355,  'LUFKIN 3',  11.500,  8
18006,  1,  19.251,  5.417,  0.000,  0.000,  8,  1.02732,  -61.8040,  'FLINT 0S',  11.500,  8
18007,  1,  14.780,  4.165,  0.000,  0.000,  8,  1.02004,  -62.2667,  'BULLARD ',  11.500,  8
18008,  1,  18.596,  5.232,  0.000,  0.000,  8,  1.00809,  -63.9689,  'CHANDLER',  11.500,  8
18009,  1,  6.978,  1.972,  0.000,  0.000,  8,  1.01072,  -76.9340,  'PLANTERS',  11.500,  7
18010,  1,  4.064,  1.149,  0.000,  0.000,  8,  1.00882,  -64.3386,  'MARQUEZ ',  11.500,  7
18011,  1,  13.935,  3.928,  0.000,  0.000,  8,  1.01706,  -58.5778,  'TENNESSE',  11.500,  7
18012,  1,  4.913,  1.390,  0.000,  0.000,  8,  1.02336,  -75.0808,  'ANDERSON',  11.500,  7
18013,  1,  44.638,  12.444,  0.000,  0.000,  8,  1.02562,  -64.5153,  'MINEOLA ',  11.500,  8
18014,  1,  10.165,  2.869,  0.000,  0.000,  8,  1.01085,  -70.0852,  'LOVELADY',  11.500,  7
18015,  1,  15.259,  4.299,  0.000,  0.000,  8,  1.01723,  -67.8861,  'HUNTINGT',  11.500,  8
18016,  1,  57.194,  15.872,  0.000,  0.000,  8,  1.02736,  -75.3621,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.383,  2.368,  0.000,  0.000,  8,  1.01639,  -62.3588,  'FRANKSTO',  11.500,  8
18019,  1,  61.378,  17.007,  0.000,  0.000,  8,  1.02736,  -62.6090,  'TYLER 4 ',  11.500,  8
18020,  1,  14.456,  4.074,  0.000,  0.000,  8,  1.00876,  -63.5680,  'BEN WHEE',  11.500,  8
18021,  1,  8.315,  2.349,  0.000,  0.000,  8,  1.02689,  -63.8935,  'GARRISON',  11.500,  8
18022,  1,  4.252,  1.203,  0.000,  0.000,  8,  1.02731,  -66.0890,  'ETOILE 0',  11.500,  8
18025,  1,  29.696,  8.324,  0.000,  0.000,  8,  1.02733,  -64.0294,  'PALESTIN',  11.500,  8
18026,  1,  36.699,  10.257,  0.000,  0.000,  8,  1.01139,  -64.8582,  'LINDALE ',  11.500,  8
18027,  1,  23.275,  6.539,  0.000,  0.000,  8,  1.02423,  -62.3281,  'WHITEHOU',  11.500,  8
18028,  1,  15.824,  4.457,  0.000,  0.000,  8,  1.01347,  -64.5983,  'OVERTON ',  11.500,  8
18029,  1,  17.282,  4.865,  0.000,  0.000,  8,  1.00737,  -63.9350,  'GRAND SA',  11.500,  8
18032,  1,  39.616,  11.065,  0.000,  0.000,  8,  1.02865,  -73.9514,  'SHIRO 2S',  11.500,  7
18037,  1,  8.469,  2.392,  0.000,  0.000,  8,  1.01134,  -70.4331,  'MIDWAY 0',  11.500,  7
18038,  1,  34.161,  9.559,  0.000,  0.000,  8,  1.02158,  -57.6343,  'SULPHUR ',  11.500,  8
18039,  1,  9.289,  2.623,  0.000,  0.000,  8,  1.01654,  -64.4062,  'VAN 0SE ',  11.500,  8
18040,  1,  8.823,  2.492,  0.000,  0.000,  8,  1.01051,  -62.1827,  'MURCHISO',  11.500,  8
18041,  1,  26.844,  7.532,  0.000,  0.000,  8,  1.02733,  -66.1859,  'NACOGDOC',  11.500,  8
18042,  1,  13.872,  3.910,  0.000,  0.000,  8,  1.01351,  -68.5935,  'DIBOLL 0',  11.500,  8
18052,  1,  10.587,  2.988,  0.000,  0.000,  8,  1.02221,  -63.1984,  'TYLER 8 ',  11.500,  8
18053,  1,  12.040,  3.396,  0.000,  0.000,  8,  1.00778,  -63.1441,  'ATHENS 1',  11.500,  8
18054,  1,  11.861,  3.346,  0.000,  0.000,  8,  1.00692,  -64.0597,  'BUFFALO ',  11.500,  7
18055,  1,  16.284,  4.587,  0.000,  0.000,  8,  1.02801,  -62.2082,  'RUSK 0SE',  11.500,  8
18056,  1,  8.809,  2.488,  0.000,  0.000,  8,  1.02451,  -63.6950,  'WINONA 0',  11.500,  8
18062,  1,  5.107,  1.444,  0.000,  0.000,  8,  1.02960,  -60.0869,  'CUSHING ',  11.500,  8
18063,  1,  42.963,  11.981,  0.000,  0.000,  8,  1.01741,  -67.7941,  'NACOGDOC',  11.500,  8
18064,  1,  12.953,  3.653,  0.000,  0.000,  8,  1.02105,  -58.1205,  'FAIRFIEL',  11.500,  7
18065,  1,  3.208,  0.908,  0.000,  0.000,  8,  1.01388,  -61.2446,  'TRINIDAD',  11.500,  7
18066,  1,  1.931,  0.546,  0.000,  0.000,  8,  1.02117,  -57.1580,  'DIKE 0SE',  11.500,  8
18072,  1,  44.215,  12.321,  0.000,  0.000,  8,  1.00916,  -60.5778,  'PALESTIN',  11.500,  8
18073,  1,  9.528,  2.690,  0.000,  0.000,  8,  1.01258,  -63.5297,  'EMORY 0S',  11.500,  8
18081,  1,  19.464,  5.475,  0.000,  0.000,  8,  1.01338,  -63.9578,  'TYLER 9 ',  11.500,  8
18086,  1,  18.236,  5.130,  0.000,  0.000,  8,  0.99117,  -64.8580,  'FRANKLIN',  11.500,  7
18089,  1,  15.474,  4.360,  0.000,  0.000,  8,  1.02348,  -63.4029,  'TYLER 3 ',  11.500,  8
18090,  1,  8.091,  2.286,  0.000,  0.000,  8,  1.01837,  -66.2458,  'ELKHART ',  11.500,  7
18091,  1,  6.074,  1.717,  0.000,  0.000,  8,  1.02731,  -59.3590,  'WORTHAM ',  11.500,  7
18092,  1,  3.576,  1.012,  0.000,  0.000,  8,  1.01109,  -64.9891,  'OAKWOOD ',  11.500,  7
18093,  1,  2.794,  0.791,  0.000,  0.000,  8,  1.02529,  -55.8288,  'COOKVILL',  11.500,  8
18095,  1,  101.213,  27.586,  0.000,  0.000,  8,  1.00470,  -74.2741,  'COLLEGE ',  11.500,  7
18096,  1,  8.112,  2.292,  0.000,  0.000,  8,  1.01001,  -62.2866,  'EDGEWOOD',  11.500,  8
18100,  1,  22.173,  6.232,  0.000,  0.000,  8,  1.02388,  -63.2485,  'TYLER 2 ',  11.500,  8
18101,  1,  7.013,  1.982,  0.000,  0.000,  8,  1.01704,  -67.8886,  'ALTO 0SE',  11.500,  8
18102,  1,  4.058,  1.148,  0.000,  0.000,  8,  0.95505,  -72.8441,  'CALVERT ',  11.500,  7
18103,  1,  5.688,  1.608,  0.000,  0.000,  8,  1.01102,  -62.2056,  'JEWETT 2',  11.500,  7
18104,  1,  43.417,  12.105,  0.000,  0.000,  8,  1.01689,  -76.7317,  'NAVASOTA',  11.500,  7
18106,  1,  61.351,  16.994,  0.000,  0.000,  8,  1.01995,  -56.2965,  'MOUNT PL',  11.500,  8
18107,  1,  6.900,  1.950,  0.000,  0.000,  8,  1.02731,  -57.2300,  'SCROGGIN',  11.500,  8
18108,  1,  43.523,  12.132,  0.000,  0.000,  8,  1.01223,  -63.4754,  'WILLS PO',  11.500,  8
18109,  1,  30.081,  8.428,  0.000,  0.000,  8,  1.00919,  -61.7400,  'ATHENS 2',  11.500,  8
18110,  1,  20.875,  5.871,  0.000,  0.000,  8,  1.02732,  -60.1163,  'POINT 0S',  11.500,  8
18111,  1,  59.926,  16.608,  0.000,  0.000,  8,  1.01966,  -67.9303,  'LUFKIN 2',  11.500,  8
18114,  1,  15.813,  4.455,  0.000,  0.000,  8,  1.03142,  -59.0467,  'JACKSONV',  11.500,  8
18118,  1,  26.248,  7.365,  0.000,  0.000,  8,  1.01306,  -69.2379,  'CROCKETT',  11.500,  7
18119,  1,  29.011,  8.135,  0.000,  0.000,  8,  1.03030,  -59.6121,  'HENDERSO',  11.500,  8
18120,  1,  21.004,  5.906,  0.000,  0.000,  8,  1.02732,  -75.1341,  'BRYAN 3 ',  11.500,  7
18121,  1,  47.054,  13.106,  0.000,  0.000,  8,  1.02555,  -62.2944,  'JACKSONV',  11.500,  8
18122,  1,  25.970,  7.288,  0.000,  0.000,  8,  1.02038,  -75.7714,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.176,  2.310,  0.000,  0.000,  8,  1.01152,  -61.4324,  'MALAKOFF',  11.500,  8
18124,  1,  16.979,  4.782,  0.000,  0.000,  8,  1.02409,  -58.3219,  'CUMBY 0S',  11.500,  8
18125,  1,  24.874,  6.985,  0.000,  0.000,  8,  1.02639,  -68.6243,  'NACOGDOC',  11.500,  8
18132,  1,  17.495,  4.924,  0.000,  0.000,  8,  1.00581,  -62.4953,  'TEAGUE 0',  11.500,  7
18134,  1,  66.277,  18.330,  0.000,  0.000,  8,  1.02653,  -61.1329,  'TYLER 7 ',  11.500,  8
18135,  1,  62.336,  17.264,  0.000,  0.000,  8,  1.02403,  -63.1276,  'TYLER 6 ',  11.500,  8
18136,  1,  4.783,  1.352,  0.000,  0.000,  8,  1.01987,  -62.7129,  'YANTIS 0',  11.500,  8
18137,  1,  16.967,  4.778,  0.000,  0.000,  8,  1.01838,  -67.6366,  'POLLOK 0',  11.500,  8
18138,  1,  3.037,  0.860,  0.000,  0.000,  8,  1.02731,  -63.8163,  'TYLER 1 ',  11.500,  8
18140,  1,  147.039,  39.357,  0.000,  0.000,  8,  1.00454,  -74.4442,  'COLLEGE ',  11.500,  7
18141,  1,  14.782,  4.166,  0.000,  0.000,  8,  1.02155,  -74.3496,  'HEARNE 0',  11.500,  7
18142,  1,  10.583,  2.987,  0.000,  0.000,  8,  1.01936,  -57.0174,  'MOUNT VE',  11.500,  8
18143,  1,  17.177,  4.837,  0.000,  0.000,  8,  1.02512,  -74.8795,  'IOLA 0SE',  11.500,  7
18144,  1,  2.961,  0.838,  0.000,  0.000,  8,  1.01725,  -59.1946,  'STREETMA',  11.500,  7
18145,  1,  3.174,  0.898,  0.000,  0.000,  8,  1.02126,  -60.7616,  'COMO 0SE',  11.500,  8
18146,  1,  34.191,  9.564,  0.000,  0.000,  8,  1.01083,  -65.1076,  'HENDERSO',  11.500,  8
18150,  1,  4.112,  1.164,  0.000,  0.000,  8,  1.01819,  -67.4404,  'ZAVALLA ',  11.500,  8
18151,  1,  10.293,  2.906,  0.000,  0.000,  8,  1.02731,  -67.0075,  'GRAPELAN',  11.500,  7
18152,  1,  35.272,  9.867,  0.000,  0.000,  8,  1.02566,  -74.7184,  'BRYAN 2 ',  11.500,  7
18153,  1,  37.968,  10.605,  0.000,  0.000,  8,  1.00737,  -63.5219,  'CANTON 0',  11.500,  8
18154,  1,  18.675,  5.255,  0.000,  0.000,  8,  1.01612,  -64.0311,  'TYLER 5 ',  11.500,  8
18160,  1,  57.372,  15.919,  0.000,  0.000,  8,  1.02560,  -73.6622,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  142.227,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  55.605,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  134.479,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  121.331,  -4.477,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  83.718,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  187.389,  -5.206,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  60.665,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  99.428,  -18.641,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  109.557,  -7.204,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1043,  '1',  39.635,  -8.351,  12.520,  -8.470,  1.00000,  0,  70.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  58.800,  17.640
1048,  '1',  97.560,  -13.793,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -3.378,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  107.850,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1066,  '1',  96.058,  -7.590,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  108.191,  21.413,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  19.630,  1.682,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -1.826,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  1.249,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  1.815,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  3.897,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  0.841,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  12.471,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  101.109,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  77.849,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  50.554,  -2.278,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  48.531,  34.865,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -42.201,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -26.087,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  38.032,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  190.133,  -3.377,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  203.797,  -157.700,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  52.330,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  98.313,  -15.736,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  65.560,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  47.707,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  98.578,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  114.258,  -6.617,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  101.109,  7.204,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  35.445,  25.305,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  87.960,  9.250,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  140.878,  38.289,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  23.421,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  162.448,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  165.261,  30.086,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  165.261,  20.010,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  165.261,  18.555,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  111.642,  10.776,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  111.642,  11.547,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  111.642,  16.353,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  111.642,  12.369,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  54.257,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  101.109,  20.352,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  114.725,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  67.271,  -13.958,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  167.841,  26.738,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  156.714,  -16.021,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  50.554,  -9.840,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  67.406,  -10.215,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  134.812,  17.035,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  81.292,  9.588,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  107.850,  14.831,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  43.409,  -11.268,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  56.621,  9.545,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  50.420,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  50.420,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  42.466,  -7.387,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  80.887,  -11.863,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  132.790,  -16.451,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  90.998,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  85.273,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  76.843,  -3.041,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  68.215,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  61.672,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  135.890,  2.785,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  4.112,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  274.663,  -25.502,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  42.588,  3.620,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  134.812,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  7.487,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  8.141,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  5.178,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.496,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  5.320,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  8.027,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  10.830,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  11.708,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  22.069,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  25.447,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  31.901,  -8.899,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  28.015,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  26.240,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  126.723,  17.116,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  190.894,  37.662,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  21.556,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  9.278,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.136,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  135.486,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  101.109,  -1.167,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  35.462,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  136.834,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  9.097,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  135.890,  9.567,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  62.013,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  254.200,  3.222,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  2.039,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  1.497,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  30.707,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  39.876,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  32.280,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  38.948,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  40.416,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  54.624,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  44.265,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  45.742,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  125.126,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  45.155,  22.201,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  326.898,  -121.316,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  75.181,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  66.098,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  16.311,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  25.383,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  14.323,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  8.469,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  11.839,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  69.681,  8.192,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -11.565,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -4.820,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -14.091,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -5.624,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -8.698,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -9.117,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  30.416,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  30.954,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  258.680,  -7.771,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  258.680,  -8.043,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  315.164,  -8.616,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -19.647,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -36.625,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -4.026,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -3.988,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -8.226,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -4.602,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  38.714,  2.102,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  120.190,  3.761,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  120.190,  13.684,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  120.190,  6.114,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  19.645,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  23.916,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  27.591,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  52.470,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  43.247,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  21.886,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  14.637,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  207.155,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  16.587,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  29.893,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  19.358,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  18.033,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  16.249,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  65.521,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -3.136,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -3.456,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -3.309,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -3.989,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -3.845,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -3.542,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  132.610,  13.648,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  132.610,  10.528,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  132.610,  10.896,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  132.610,  13.061,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2528.533,  1323.394,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  439.393,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  41.292,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  22.651,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  22.041,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  35.597,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  18.669,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  37.790,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  37.998,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  44.229,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  28.399,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  39.413,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  43.762,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  24.227,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  19.936,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  57.984,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  133.950,  36.563,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  133.950,  31.230,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  133.950,  58.402,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  133.950,  91.275,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  27.337,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  39.952,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  10.806,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  15.752,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  9.912,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  67.861,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  81.677,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  34.436,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  26.659,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  27.690,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  38.207,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  69.585,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  68.992,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  74.386,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  130.620,  21.937,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  130.620,  50.765,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  130.620,  30.455,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  18.876,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  14.198,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.162,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  13.579,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  14.595,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  39.692,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  18.145,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  17.098,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  18.733,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  24.148,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  19.461,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  21.112,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  145.089,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  120.696,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  206.276,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  155.063,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  0.121,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.248,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.188,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.214,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  66.489,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -86.255,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  286.030,  -122.386,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  136.240,  -22.708,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -22.280,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -24.668,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  59.247,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  86.516,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  49.638,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  20.098,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  23.039,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -76.555,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -31.729,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -60.231,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  69.382,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05353,  0.00000,  22.42,  0.00,  0.00,  1.00000,  -0.583,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08604,  0.00000,  13.95,  0.00,  0.00,  1.00000,  -0.456,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.19122,  0.00000,  6.28,  0.00,  0.00,  1.00000,  -0.466,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.42314,  0.00000,  2.84,  0.00,  0.00,  1.00000,  -0.573,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03841,  0.00000,  31.25,  0.00,  0.00,  1.00000,  -0.442,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.49601,  0.00000,  2.42,  0.00,  0.00,  1.00000,  -0.368,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17654,  0.00000,  6.80,  0.00,  0.00,  1.00000,  -0.459,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38639,  0.00000,  3.11,  0.00,  0.00,  1.00000,  -0.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06168,  0.00000,  19.46,  0.00,  0.00,  1.00000,  -0.537,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.77909,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.541,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01946,  0.00000,  61.68,  0.00,  0.00,  1.00000,  -0.569,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01838,  0.00000,  65.29,  0.00,  0.00,  1.00000,  -0.544,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01336,  0.00000,  89.83,  0.00,  0.00,  1.00000,  -0.496,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.15139,  0.00000,  7.93,  0.00,  0.00,  1.00000,  -0.368,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01296,  0.00000,  92.61,  0.00,  0.00,  1.00000,  -0.493,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.06676,  0.00000,  17.97,  0.00,  0.00,  1.00000,  -0.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.15462,  0.00000,  7.76,  0.00,  0.00,  1.00000,  -0.462,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09297,  0.00000,  12.91,  0.00,  0.00,  1.00000,  -0.311,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01092,  0.00000,  109.87,  0.00,  0.00,  1.00000,  -0.569,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02338,  0.00000,  51.32,  0.00,  0.00,  1.00000,  -0.568,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10847,  0.00000,  11.06,  0.00,  0.00,  1.00000,  -0.509,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01250,  0.00000,  96.03,  0.00,  0.00,  1.00000,  -0.579,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09983,  0.00000,  12.02,  0.00,  0.00,  1.00000,  -0.492,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07276,  0.00000,  16.49,  0.00,  0.00,  1.00000,  -0.384,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.27794,  0.00000,  4.32,  0.00,  0.00,  1.00000,  -0.362,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08012,  0.00000,  14.98,  0.00,  0.00,  1.00000,  -0.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00963,  0.00000,  124.65,  0.00,  0.00,  1.00000,  -0.593,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01995,  0.00000,  60.16,  0.00,  0.00,  1.00000,  -0.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01816,  0.00000,  66.09,  0.00,  0.00,  1.00000,  -0.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01179,  0.00000,  101.74,  0.00,  0.00,  1.00000,  -0.572,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03319,  0.00000,  36.16,  0.00,  0.00,  1.00000,  -0.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05936,  0.00000,  20.22,  0.00,  0.00,  1.00000,  -0.457,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02804,  0.00000,  42.79,  0.00,  0.00,  1.00000,  -0.485,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.24289,  0.00000,  0.97,  0.00,  0.00,  1.00000,  -0.407,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03420,  0.00000,  35.09,  0.00,  0.00,  1.00000,  -0.390,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11648,  0.00000,  10.30,  0.00,  0.00,  1.00000,  -0.592,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03757,  0.00000,  31.94,  0.00,  0.00,  1.00000,  -0.973,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.21974,  0.00000,  5.46,  0.00,  0.00,  1.00000,  -0.965,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10863,  0.00000,  11.05,  0.00,  0.00,  1.00000,  -0.655,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03403,  0.00000,  35.26,  0.00,  0.00,  1.00000,  -0.807,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01991,  0.00000,  60.28,  0.00,  0.00,  1.00000,  -0.658,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03765,  0.00000,  31.88,  0.00,  0.00,  1.00000,  -0.656,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.29735,  0.00000,  4.04,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02913,  0.00000,  41.19,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03024,  0.00000,  39.68,  0.00,  0.00,  1.00000,  -0.812,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.16235,  0.00000,  7.39,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02956,  0.00000,  40.59,  0.00,  0.00,  1.00000,  -0.807,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05379,  0.00000,  22.31,  0.00,  0.00,  1.00000,  -0.629,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.52273,  0.00000,  2.30,  0.00,  0.00,  1.00000,  -0.979,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10214,  0.00000,  11.75,  0.00,  0.00,  1.00000,  -0.836,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.30491,  0.00000,  3.94,  0.00,  0.00,  1.00000,  -0.638,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04689,  0.00000,  25.59,  0.00,  0.00,  1.00000,  -1.002,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.17857,  0.00000,  6.72,  0.00,  0.00,  1.00000,  -0.559,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.43042,  0.00000,  2.79,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.16121,  0.00000,  7.44,  0.00,  0.00,  1.00000,  -1.029,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.38248,  0.00000,  3.14,  0.00,  0.00,  1.00000,  -1.004,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24756,  0.00000,  4.85,  0.00,  0.00,  1.00000,  -0.565,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03284,  0.00000,  36.54,  0.00,  0.00,  1.00000,  -0.807,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.29001,  0.00000,  4.14,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.79893,  0.00000,  1.50,  0.00,  0.00,  1.00000,  -0.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.22479,  0.00000,  5.34,  0.00,  0.00,  1.00000,  -0.978,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10742,  0.00000,  11.17,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.46963,  0.00000,  2.56,  0.00,  0.00,  1.00000,  -1.007,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06683,  0.00000,  17.96,  0.00,  0.00,  1.00000,  -0.986,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04795,  0.00000,  25.03,  0.00,  0.00,  1.00000,  -0.818,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09388,  0.00000,  12.78,  0.00,  0.00,  1.00000,  -1.001,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.14377,  0.00000,  8.35,  0.00,  0.00,  1.00000,  -0.966,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20162,  0.00000,  5.95,  0.00,  0.00,  1.00000,  -0.595,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.12266,  0.00000,  9.78,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.43978,  0.00000,  2.73,  0.00,  0.00,  1.00000,  -1.023,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06556,  0.00000,  18.30,  0.00,  0.00,  1.00000,  -0.910,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03561,  0.00000,  33.70,  0.00,  0.00,  1.00000,  -0.648,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03505,  0.00000,  34.24,  0.00,  0.00,  1.00000,  -0.956,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03014,  0.00000,  39.82,  0.00,  0.00,  1.00000,  -0.802,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.48826,  0.00000,  2.46,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02573,  0.00000,  46.63,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.21571,  0.00000,  5.56,  0.00,  0.00,  1.00000,  -0.981,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01498,  0.00000,  80.11,  0.00,  0.00,  1.00000,  -1.002,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.14866,  0.00000,  8.07,  0.00,  0.00,  1.00000,  -0.520,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02606,  0.00000,  46.06,  0.00,  0.00,  1.00000,  -0.809,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.23125,  0.00000,  5.19,  0.00,  0.00,  1.00000,  -0.800,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
