0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99671,  -36.9081,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02637,  -25.6979,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01538,  -26.4318,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01996,  -28.7706,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01179,  -18.0295,  'BIG SPRI',  115.00,  9
1006,  1,  -22.257,  4.940,  0.000,  0.000,  1,  1.00786,  -16.3675,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  1.402,  0.000,  0.000,  1,  1.03000,  -25.7678,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01819,  -19.6386,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00818,  -16.7781,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.255,  0.000,  0.000,  1,  1.03000,  -24.8241,  'PRESIDIO',  115.00,  9
1011,  1,  -4.124,  0.000,  0.000,  0.000,  1,  1.03051,  -24.5347,  'PRESIDIO',  22.000,  9
1012,  1,  0.009,  -9.382,  0.000,  0.000,  1,  0.99382,  -36.7006,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00396,  -22.9874,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01212,  -20.3472,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03351,  -25.7391,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.485,  0.000,  0.000,  1,  1.02446,  -17.6999,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98803,  -32.3076,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99218,  -32.1369,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -146.718,  0.000,  0.000,  1,  1.01299,  -36.0875,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -80.318,  0.000,  0.000,  1,  1.02311,  -22.9397,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -17.2155,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01781,  -25.8293,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -18.1570,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99424,  -31.9580,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01757,  -20.3518,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -14.3163,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -76.556,  0.000,  0.000,  1,  1.01032,  -32.1087,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02178,  -27.4828,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.115,  0.000,  0.000,  1,  1.01384,  -30.7361,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02343,  -22.1251,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01750,  -24.9589,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99458,  -22.3104,  'MCCAMEY ',  115.00,  9
1033,  2,  0.020,  -1.943,  0.000,  0.000,  1,  1.00000,  -27.3595,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01273,  -15.2172,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00307,  -12.3860,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99456,  -20.9799,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98515,  -34.9528,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01770,  -17.9491,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -13.2939,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99687,  -34.1696,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01089,  -14.6418,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -7.9608,  'FORSAN 1',  13.800,  9
1043,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -11.8492,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01853,  -33.9650,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99357,  -36.8219,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -9.892,  0.000,  0.000,  1,  1.03001,  -32.3911,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00082,  -20.8655,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -13.7479,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -8.0609,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00082,  -20.8655,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00082,  -20.8655,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00082,  -20.8655,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00500,  -25.8208,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01882,  -25.8861,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01117,  -26.7642,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -79.797,  0.000,  0.000,  1,  1.03000,  -24.4082,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00154,  -16.7913,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -22.2962,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -22.2962,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -22.2962,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01499,  -18.9052,  'BIG SPRI',  115.00,  9
1062,  1,  -0.606,  0.000,  0.000,  0.000,  1,  1.01507,  -18.8614,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01570,  -13.5244,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98989,  -37.6354,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01144,  -15.0772,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -8.5910,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01054,  -15.7452,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99349,  -20.6367,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02398,  -19.8935,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -16.0053,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00325,  -36.2074,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.7613,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -31.9783,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.1611,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.9705,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.6084,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -32.2945,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00325,  -36.2074,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03628,  -47.3781,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00325,  -36.2074,  'ODESSA 1',  18.000,  9
1081,  2,  0.001,  -23.716,  0.000,  0.000,  1,  1.01000,  -28.4435,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01963,  -16.7847,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.369,  0.000,  0.000,  1,  1.02305,  -19.4648,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02669,  -25.5398,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00265,  -24.4908,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.736,  0.000,  0.000,  1,  1.01219,  -25.8300,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.002,  -28.356,  0.000,  0.000,  1,  1.03001,  -27.0223,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -18.8952,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99949,  -27.6164,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01371,  -30.0038,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03506,  -41.1591,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01932,  -61.9937,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02626,  -59.5577,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02709,  -61.1795,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02012,  -58.6093,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -58.4480,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -57.8292,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02213,  -61.5270,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02404,  -44.8445,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.001,  -99.755,  0.000,  0.000,  2,  1.03000,  -52.9546,  'IOWA PAR',  161.00,  11
2010,  1,  0.001,  -24.495,  0.000,  0.000,  2,  1.03000,  -46.4624,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04860,  -43.2204,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03799,  -42.4764,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04066,  -42.7132,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02183,  -44.9527,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02026,  -63.2554,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02578,  -64.2561,  'SHERMAN ',  161.00,  11
2017,  1,  0.001,  216.043,  0.000,  0.000,  2,  1.03934,  -41.5853,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04041,  -41.8915,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -40.7022,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01038,  -52.2146,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02862,  -59.6048,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02420,  -61.1207,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02862,  -59.6048,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02435,  -58.9418,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00847,  -51.8019,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03828,  -43.0934,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01851,  -62.4179,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01157,  -53.9311,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02799,  -43.8827,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00969,  -63.8851,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02984,  -39.5077,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02347,  -61.2098,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00012,  -65.5703,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02761,  -63.9725,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02425,  -40.3627,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01224,  -52.0667,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02795,  -63.2480,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02364,  -61.9075,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00558,  -62.3704,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02356,  -61.6300,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03509,  -41.6691,  'PANHANDL',  161.00,  10
2042,  1,  -17.561,  11.460,  0.000,  0.000,  2,  1.02662,  -40.9128,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02684,  -64.1033,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02754,  -62.8043,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01013,  -52.6147,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02850,  -63.8054,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02742,  -61.6430,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03381,  -41.7025,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02585,  -50.4985,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99991,  -65.2520,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00920,  -58.3115,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02620,  -44.3216,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00607,  -60.9571,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01163,  -50.8127,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01150,  -51.5376,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01163,  -50.8127,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -48.2257,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03468,  -41.3919,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02464,  -39.2426,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00331,  -64.1753,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02482,  -48.3700,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -47.4853,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -33.748,  0.000,  0.000,  2,  1.03000,  -63.5224,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01390,  -62.5812,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -56.037,  0.000,  0.000,  2,  1.03000,  -63.7691,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02291,  -37.3797,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00644,  -51.9414,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00763,  -51.3575,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -40.853,  0.000,  0.000,  2,  1.03000,  -63.8351,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00875,  -51.1943,  'ARCHER 2',  161.00,  11
2071,  1,  -27.462,  16.485,  0.000,  0.000,  2,  0.99956,  -50.2915,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02876,  -62.7305,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02356,  -34.8321,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01434,  -33.1263,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01434,  -33.1263,  'JAYTON 2',  115.00,  10
2076,  1,  -19.463,  -6.390,  0.000,  0.000,  2,  1.02871,  -34.0616,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02695,  -62.4071,  'MUENSTER',  161.00,  11
2078,  1,  -20.598,  10.439,  0.000,  0.000,  2,  1.01994,  -61.5913,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03257,  -44.6305,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01179,  -60.3803,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01747,  -63.2096,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01464,  -52.4830,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01464,  -52.4830,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01464,  -52.4830,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01464,  -52.4830,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00814,  -61.6256,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02615,  -37.2496,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00782,  -51.2596,  'ARCHER 1',  161.00,  11
2089,  1,  -12.376,  6.816,  0.000,  0.000,  2,  0.99956,  -50.3768,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01588,  -63.0987,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02583,  -43.8898,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02816,  -62.6024,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03968,  -42.2085,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03968,  -42.2085,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03968,  -42.2085,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  106.311,  0.000,  0.000,  2,  1.03000,  -37.6200,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02897,  -37.0829,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03593,  -40.5140,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.367,  1.440,  0.000,  0.000,  2,  1.02953,  -37.5001,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02097,  -35.4071,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02693,  -59.9591,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02777,  -60.9246,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02339,  -59.4078,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02225,  -59.2366,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01961,  -58.8127,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00396,  -65.1670,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02530,  -61.3916,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02014,  -49.6864,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01974,  -53.6528,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -39.526,  0.000,  0.000,  2,  1.03000,  -62.8144,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01682,  -53.3119,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01033,  -55.2959,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02893,  -59.5437,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02760,  -60.3057,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02142,  -58.3741,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02501,  -58.9377,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01993,  -58.1925,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01901,  -58.0442,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02415,  -58.8054,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01946,  -58.1023,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02142,  -62.1627,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01755,  -62.2941,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03361,  -41.4095,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99788,  -66.0312,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02010,  -62.7234,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02497,  -63.9321,  'VALLEY V',  161.00,  11
2127,  2,  0.011,  220.337,  0.000,  0.000,  2,  1.04962,  -43.7204,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04331,  -43.4229,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00684,  -65.0019,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02012,  -48.7491,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01359,  -47.0247,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -10.432,  0.000,  0.000,  2,  1.02138,  -47.8523,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02384,  -62.0490,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01753,  -77.0941,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01131,  -79.1116,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02051,  -27.4321,  'SWEETWAT',  115.00,  27
3004,  1,  -24.333,  5.400,  0.000,  0.000,  3,  1.01562,  -26.0632,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00497,  -84.8128,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01144,  -35.5525,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02362,  -33.1529,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00340,  -45.8718,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02553,  -39.7789,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00982,  -82.2504,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99768,  -83.7475,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98455,  -85.1303,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -60.670,  0.000,  0.000,  3,  1.03000,  -36.0696,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02066,  -73.0978,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01690,  -26.1324,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01613,  -30.8293,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -26.3496,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02588,  -38.5609,  'CHRISTOV',  230.00,  27
3019,  1,  -0.002,  -48.120,  0.000,  0.000,  3,  1.03001,  -39.5627,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -34.9867,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01017,  -44.1474,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00500,  -26.9286,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -48.211,  0.000,  0.000,  3,  1.03000,  -36.0073,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02748,  -39.8752,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99601,  -58.3579,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03186,  -46.4197,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02001,  -45.7867,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.7952,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02624,  -67.2475,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -76.504,  0.000,  0.000,  3,  1.03001,  -46.9742,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00732,  -34.9598,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01327,  -35.0330,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01153,  -25.8030,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -19.8150,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00180,  -56.0715,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99985,  -52.1227,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02939,  -34.6502,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00996,  -28.8432,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -32.4252,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00955,  -41.9053,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02759,  -36.7084,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00636,  -26.9639,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02759,  -36.7084,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02759,  -36.7084,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -32.4790,  'SILVER 4',  13.800,  27
3046,  1,  0.015,  -210.652,  0.000,  0.000,  3,  1.02629,  -42.6838,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -97.543,  0.000,  0.000,  3,  1.03000,  -29.9069,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03467,  -49.1350,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01206,  -38.6734,  'ANSON 0 ',  115.00,  27
3050,  1,  0.051,  -61.560,  0.000,  0.000,  3,  0.97323,  -47.5637,  'DEL RIO ',  230.00,  28
3051,  1,  0.010,  -18.472,  0.000,  0.000,  3,  0.96110,  -48.6081,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01152,  -82.3274,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03141,  -36.5132,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01514,  -35.6843,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -34.0216,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -31.7944,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -31.9361,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03259,  -32.9443,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00869,  -25.5451,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.4064,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -28.2810,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -30.5966,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.5999,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02254,  -27.6575,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01206,  -23.8126,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01163,  -52.4322,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03031,  -28.9775,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.4794,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00878,  -37.8259,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02123,  -30.1262,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00706,  -26.1750,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02225,  -45.9644,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00533,  -81.1673,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -78.9882,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01816,  -47.6050,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00652,  -81.7762,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01360,  -35.8459,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02645,  -34.9649,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02122,  -33.2695,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01047,  -30.0374,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -29.7254,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02558,  -37.0609,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01921,  -33.0734,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -28.5889,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00858,  -26.7658,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -23.0970,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -21.8927,  'LORAINE ',  13.200,  27
3088,  1,  -0.002,  -104.865,  0.000,  0.000,  3,  1.03000,  -42.4663,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02033,  -45.4516,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02019,  -45.4168,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -51.023,  0.000,  0.000,  3,  1.02000,  -45.3699,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.5981,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01150,  -82.4306,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02290,  -31.9115,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -26.4919,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02680,  -31.3178,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02281,  -29.4768,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -23.8598,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01154,  -36.6208,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00896,  -42.5724,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00601,  -64.3602,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01591,  -45.3037,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01557,  -29.5113,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01166,  -65.9590,  'BUCHANAN',  115.00,  28
3105,  1,  -9.684,  0.740,  0.000,  0.000,  3,  1.01188,  -65.2490,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -62.6075,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00977,  -80.6847,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01650,  -70.5383,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02305,  -28.0974,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.3486,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00759,  -24.8529,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -21.1957,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -21.1957,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02281,  -42.3781,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01115,  -31.9286,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00778,  -26.1644,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -23.5250,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -22.6840,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01651,  -79.9960,  'BRACKETT',  115.00,  28
3120,  1,  -11.993,  0.000,  0.000,  0.000,  3,  1.01674,  -79.3922,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01936,  -25.8723,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -18.2208,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00116,  -83.5949,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -47.068,  0.000,  0.000,  3,  1.02274,  -80.9820,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01062,  -45.1410,  'ABILENE ',  115.00,  27
3126,  1,  -0.001,  -45.799,  0.000,  0.000,  3,  1.00885,  -86.1356,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02031,  -25.8527,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01133,  -26.6201,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02745,  -26.4864,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01236,  -26.8535,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -30.9078,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01405,  -47.8776,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02408,  -31.6988,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02139,  -31.9162,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01259,  -29.2107,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00608,  -26.4641,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02621,  -32.3370,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02592,  -46.6735,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00553,  -37.5565,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00472,  -38.5065,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02179,  -27.0803,  'SWEETWAT',  115.00,  27
3142,  1,  -0.001,  -23.093,  0.000,  0.000,  3,  1.03001,  -48.1685,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.591,  0.000,  0.000,  3,  1.01725,  -47.1121,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01456,  -47.6465,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01576,  -32.5240,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -9.403,  0.000,  0.000,  3,  1.03001,  -43.4330,  'JUNCTION',  115.00,  28
3147,  1,  -0.003,  -22.350,  0.000,  0.000,  3,  1.03001,  -69.1243,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01347,  -80.5226,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02224,  -107.9780,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01530,  -86.3008,  'LAREDO 7',  230.00,  20
4005,  1,  0.003,  -73.352,  0.000,  0.000,  4,  1.02370,  -90.0017,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02856,  -88.0103,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01445,  -109.4923,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01431,  -77.9452,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02813,  -87.4006,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.9451,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02145,  -91.6265,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -25.256,  0.000,  0.000,  4,  1.03000,  -105.9721,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01712,  -108.4547,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99859,  -79.4853,  'EAGLE PA',  230.00,  20
4015,  1,  0.002,  -75.975,  0.000,  0.000,  4,  1.00654,  -80.6930,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02108,  -77.6519,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02551,  -89.1881,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01377,  -85.8403,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01387,  -104.1199,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00924,  -90.4746,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01534,  -105.0154,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -88.8849,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -77.5784,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02809,  -75.5733,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02562,  -76.9512,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.3595,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02378,  -109.1155,  'MCALLEN ',  115.00,  19
4028,  1,  1.340,  0.000,  0.000,  0.000,  4,  1.01214,  -70.5237,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01285,  -72.0907,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -69.6286,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02169,  -91.8513,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01115,  -93.0157,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01239,  -90.3893,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01428,  -108.2158,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00869,  -89.4644,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00488,  -83.7424,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.012,  -68.528,  0.000,  0.000,  4,  1.02683,  -87.1824,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00775,  -83.2584,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02281,  -100.1336,  'MISSION ',  230.00,  19
4040,  1,  -0.003,  -289.906,  0.000,  0.000,  4,  1.03001,  -103.1492,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02035,  -103.3554,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02618,  -106.9874,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01250,  -95.7293,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01440,  -96.0449,  'FALCON H',  115.00,  19
4045,  1,  -20.325,  -2.440,  0.000,  0.000,  4,  1.01978,  -94.5988,  'FALCON H',  13.800,  19
4046,  1,  -6.202,  -3.620,  0.000,  0.000,  4,  1.01978,  -95.6244,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -93.8986,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01209,  -104.2150,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02097,  -99.1242,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01082,  -96.2240,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01070,  -93.0127,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01070,  -93.0127,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02422,  -90.9059,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01692,  -85.4212,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01227,  -88.8181,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02564,  -83.9537,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01811,  -87.1049,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.5922,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.8057,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.9869,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.3486,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.9479,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.3189,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01172,  -89.1004,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01172,  -89.1004,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -81.001,  0.000,  0.000,  4,  1.03001,  -108.3325,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01470,  -102.0580,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02780,  -107.9940,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01365,  -88.9901,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01879,  -93.8124,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00982,  -96.5147,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01612,  -88.7419,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02236,  -100.2946,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02842,  -102.4154,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02236,  -100.2946,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02236,  -100.2946,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02236,  -100.2946,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01120,  -89.0215,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02045,  -105.6897,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03445,  -86.7713,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02805,  -88.7064,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.9777,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.2772,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.8676,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.4120,  'CORPUS C',  13.800,  21
4086,  1,  0.000,  -61.072,  0.000,  0.000,  4,  1.03000,  -99.7951,  'RIO HOND',  115.00,  19
4087,  1,  0.028,  -77.273,  0.000,  0.000,  4,  1.03001,  -89.5774,  'CORPUS C',  115.00,  21
4088,  1,  -0.001,  -202.036,  0.000,  0.000,  4,  1.03001,  -108.6854,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01275,  -104.0275,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01383,  -104.1888,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01330,  -89.4978,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01458,  -88.7297,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01172,  -90.0755,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -99.1639,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -86.985,  0.000,  0.000,  4,  1.03001,  -108.8973,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01197,  -88.5602,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -87.7347,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01163,  -97.9164,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02619,  -107.8569,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01673,  -87.4128,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01027,  -89.9435,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02171,  -101.3301,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01570,  -103.9222,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02564,  -93.4299,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02387,  -87.9777,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01826,  -89.4429,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.8444,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.7930,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02330,  -77.5589,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01068,  -92.5238,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01039,  -96.8293,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01286,  -88.8813,  'CORPUS C',  115.00,  21
4121,  1,  0.000,  -39.515,  0.000,  0.000,  4,  1.03000,  -105.1706,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -156.869,  0.000,  0.000,  4,  1.02265,  -108.6852,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01405,  -90.0552,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -99.9649,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00584,  -79.4859,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01684,  -97.5692,  'BROWNSVI',  115.00,  19
4127,  1,  0.008,  -57.303,  0.000,  0.000,  4,  1.03002,  -94.7425,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -73.736,  0.000,  0.000,  4,  1.03001,  -105.6165,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03559,  -88.1664,  'PREMONT ',  115.00,  20
4130,  1,  0.003,  -12.242,  0.000,  0.000,  4,  1.03003,  -89.8214,  'FREER 0 ',  115.00,  20
4131,  1,  0.045,  -102.979,  0.000,  0.000,  4,  1.03002,  -78.9879,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02633,  -79.9965,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03002,  -78.9879,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03002,  -78.9879,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03002,  -78.9879,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03002,  -78.9879,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03002,  -78.9879,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03002,  -78.9879,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01147,  -92.1760,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03508,  -88.6711,  'SARITA 1',  230.00,  21
4141,  1,  0.003,  -25.035,  0.000,  0.000,  4,  1.03001,  -91.1367,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.8654,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01242,  -82.4484,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -93.1734,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01359,  -88.3083,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02451,  -88.2987,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.481,  0.000,  0.000,  4,  1.02707,  -89.8338,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01370,  -92.3144,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00142,  -84.1890,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01235,  -89.3250,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03263,  -90.6496,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02678,  -89.0933,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.0831,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01011,  -105.3506,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01354,  -103.6677,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01597,  -89.7058,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01887,  -107.5279,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02434,  -85.7089,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01795,  -88.0450,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.9348,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.0188,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.8279,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02434,  -85.7089,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01256,  -102.7611,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02732,  -87.1387,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01385,  -83.8176,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02030,  -105.2752,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01720,  -88.2174,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01173,  -90.7246,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01240,  -88.3650,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -101.439,  0.000,  0.000,  4,  1.03000,  -101.5213,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01884,  -78.9591,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99920,  -78.0384,  'REFUGIO ',  115.00,  21
4174,  1,  0.026,  -58.135,  0.000,  0.000,  4,  1.03001,  -77.3657,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.002,  -14.896,  0.000,  0.000,  4,  1.03002,  -87.8793,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03940,  -85.0050,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -82.0947,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.309,  -43.266,  0.000,  0.000,  4,  1.03005,  -81.4607,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02362,  -90.8286,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01190,  -88.9275,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02497,  -83.0581,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00837,  -84.1153,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02704,  -91.6284,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02184,  -96.9753,  'SAN PERL',  115.00,  19
4185,  1,  0.001,  -21.477,  0.000,  0.000,  4,  1.02034,  -95.2708,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.852,  0.000,  0.000,  4,  1.02798,  -105.5656,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00500,  -87.5884,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01397,  -80.3844,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00073,  -85.1853,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01432,  -90.0293,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -95.2317,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -93.7162,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01827,  -95.5643,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -99.8981,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02891,  -82.0175,  'OILTON 0',  500.00,  20
4196,  1,  0.018,  -24.651,  0.000,  0.000,  4,  1.03004,  -84.4079,  'OILTON 1',  230.00,  20
4197,  1,  -0.002,  -7.351,  0.000,  0.000,  4,  1.03003,  -86.6489,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -63.7598,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95220,  -71.8571,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98905,  -64.1282,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -63.3795,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -61.9149,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99552,  -54.4060,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -64.2411,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -63.7724,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94131,  -74.2762,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -62.2519,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -59.246,  0.000,  0.000,  5,  0.99370,  -65.7496,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01159,  -63.1814,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -59.6649,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -61.8101,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01478,  -63.7072,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -53.5515,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01149,  -56.2574,  'JACKSBOR',  161.00,  12
5020,  1,  -21.970,  17.280,  0.000,  0.000,  5,  1.01716,  -53.1460,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -59.1349,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -61.1617,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -59.1349,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94794,  -72.2875,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -60.5047,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -63.0073,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -63.6737,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -62.9754,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99387,  -68.5091,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01659,  -63.7038,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -64.0497,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -63.7130,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -60.5976,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -62.0601,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -60.5976,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -60.5976,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02122,  -59.1168,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -59.0695,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -59.9268,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -58.5924,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -59.2062,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02067,  -58.9594,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -64.5779,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01691,  -61.9976,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -53.7495,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -56.1396,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -59.3152,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -61.1967,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03243,  -60.5089,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -63.5866,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03243,  -60.5089,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03130,  -63.1124,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -63.1567,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91864,  -76.6775,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -53.8478,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -54.4912,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01684,  -52.1744,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01442,  -51.4048,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00643,  -66.7012,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01477,  -67.7558,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -21.435,  0.000,  0.000,  5,  1.03000,  -69.7493,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01617,  -71.5890,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -59.8850,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -61.8658,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -59.8850,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -59.8850,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.0500,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.9580,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.8352,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -63.9102,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00556,  -65.4013,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -63.1267,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01283,  -57.0714,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01921,  -64.3689,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98579,  -70.6143,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01761,  -67.0071,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -41.189,  0.000,  0.000,  5,  1.03000,  -68.7104,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -62.0441,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00994,  -65.7559,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98162,  -69.7522,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01700,  -68.2836,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -63.4773,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03130,  -60.9344,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -62.5976,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01508,  -64.2973,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -63.2912,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97713,  -67.0980,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98442,  -66.7018,  'CLIFTON ',  161.00,  18
5089,  1,  -26.963,  -25.942,  0.000,  0.000,  5,  1.00935,  -65.2945,  'CLIFTON ',  13.800,  18
5090,  1,  -0.001,  -151.261,  0.000,  0.000,  5,  1.03000,  -64.1060,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94620,  -70.5556,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -62.8558,  'GRANDVIE',  161.00,  14
5093,  1,  -0.002,  -163.208,  0.000,  0.000,  5,  1.03000,  -63.7724,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -63.1436,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -63.1268,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -63.4096,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -62.6615,  'EULESS 2',  161.00,  17
5098,  1,  -0.001,  -107.297,  0.000,  0.000,  5,  1.03000,  -63.5005,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -60.184,  0.000,  0.000,  5,  1.03000,  -63.8575,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -63.6744,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98675,  -66.1159,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -61.3349,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -62.7846,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -62.7313,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -63.5481,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03205,  -63.3554,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -63.5481,  'IRVING 1',  13.800,  17
5108,  1,  -0.002,  -165.615,  0.000,  0.000,  5,  1.03000,  -62.9072,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01051,  -64.4434,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98537,  -61.4482,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -63.7274,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98020,  -65.0463,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -63.6984,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00618,  -66.6230,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02599,  -65.0961,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -63.2827,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02044,  -63.6228,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97202,  -58.2580,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01845,  -57.8942,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03012,  -56.0687,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -31.459,  0.000,  0.000,  5,  1.02404,  -56.8414,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -64.0942,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93609,  -78.2093,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94651,  -78.3954,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -62.3577,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -64.1298,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96478,  -68.5751,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -64.0076,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00047,  -66.0821,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -62.9969,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -65.3185,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02021,  -66.8951,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97947,  -65.1831,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00097,  -57.1412,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01609,  -60.8218,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99628,  -65.2693,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01278,  -63.0488,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01135,  -64.7294,  'WACO 1 1',  161.00,  13
5139,  1,  -0.001,  -70.740,  0.000,  0.000,  5,  1.03000,  -64.0163,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94657,  -72.8065,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01338,  -64.9303,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98074,  -69.8404,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -62.1981,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98454,  -66.0335,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -63.1470,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -63.6484,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -63.9467,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -63.7513,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -64.1555,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01324,  -57.7528,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97740,  -67.5761,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -63.8011,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01727,  -60.4330,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97286,  -67.3646,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00648,  -58.8353,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98840,  -64.1421,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01350,  -64.2121,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -63.6218,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93104,  -78.0546,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -61.6331,  'DENTON 2',  161.00,  17
5161,  1,  -0.001,  -66.605,  0.000,  0.000,  5,  1.03000,  -64.0472,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90334,  -75.9697,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01609,  -67.8949,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03096,  -60.0424,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -61.3929,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.4989,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03096,  -60.0424,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -64.1784,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01471,  -60.9773,  'DUBLIN 1',  161.00,  15
5170,  1,  -10.985,  8.640,  0.000,  0.000,  5,  1.00926,  -60.5643,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93301,  -72.1534,  'MERTENS ',  161.00,  14
5172,  1,  -0.002,  -111.211,  0.000,  0.000,  5,  1.03000,  -63.3101,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -63.1580,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92588,  -73.0249,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -61.9195,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99106,  -59.6914,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -63.2927,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -64.1932,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -61.1016,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02220,  -62.1370,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -63.8906,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94294,  -72.5152,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -63.7793,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01608,  -64.4846,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01895,  -63.3394,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01477,  -63.2512,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01715,  -54.1460,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -63.6246,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -64.0259,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00362,  -63.7771,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -57.655,  0.000,  0.000,  5,  0.98027,  -67.3478,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -65.4867,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -66.0438,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -63.5275,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -63.0561,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -54.9636,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01655,  -56.7267,  'BRYSON 1',  161.00,  12
5198,  1,  -27.462,  21.600,  0.000,  0.000,  5,  1.01923,  -54.7928,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -63.3238,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98515,  -62.5278,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94076,  -72.0554,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00412,  -65.2481,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -63.6757,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -56.6008,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -57.9385,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01776,  -55.0218,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -55.7544,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -55.5354,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96557,  -65.9218,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -62.8713,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91507,  -75.4424,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00276,  -64.9895,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -63.6730,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -63.9841,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01661,  -63.4258,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -63.4206,  'FORT WOR',  161.00,  17
5217,  1,  -0.002,  -142.083,  0.000,  0.000,  5,  1.03000,  -63.2067,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01562,  -63.8361,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.481,  0.000,  0.000,  5,  1.01546,  -65.3040,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -63.8864,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01995,  -68.1878,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99171,  -67.9026,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91750,  -76.4736,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -63.5362,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -65.5906,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99599,  -66.0011,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01563,  -66.3519,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02140,  -63.0639,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -63.8035,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -64.0472,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97327,  -66.3536,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -63.6694,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -63.2500,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -63.2862,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00756,  -69.0601,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -52.0309,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -51.5950,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -51.8071,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -62.2849,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -64.5026,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -65.7179,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -65.7179,  'GOLDTHWA',  115.00,  18
5243,  1,  -27.462,  21.600,  0.000,  0.000,  5,  1.02294,  -61.8912,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -63.2089,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -63.8549,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98050,  -63.3593,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96802,  -66.7448,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -62.8060,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -62.2443,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02360,  -63.1258,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -63.5549,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -64.0470,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -62.8864,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -63.1229,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98719,  -63.4510,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99291,  -65.6248,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97836,  -67.0226,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02225,  -63.8252,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -65.1751,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -55.1350,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99790,  -60.1043,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -50.8438,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01207,  -52.0806,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -95.094,  0.000,  0.000,  5,  1.02712,  -61.8533,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -62.2961,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -63.1516,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96151,  -71.7905,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99057,  -66.3024,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01081,  -62.5927,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93943,  -71.1060,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97410,  -72.0002,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -64.0711,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -63.3997,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01474,  -64.1058,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92143,  -75.2456,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96529,  -69.2486,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -63.3324,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00167,  -67.9908,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -65.0631,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01445,  -66.3829,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -64.1841,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01746,  -64.3199,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01870,  -64.4935,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01874,  -64.7830,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00321,  -62.0857,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99258,  -61.4307,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -63.2973,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98939,  -66.4137,  'WOLFE CI',  161.00,  16
5289,  1,  -0.001,  -129.787,  0.000,  0.000,  5,  1.03000,  -63.6305,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97530,  -67.5202,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -63.6025,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -63.1444,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01280,  -60.9545,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -64.1319,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -60.9238,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -62.5354,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -60.9238,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03841,  -60.7289,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.5195,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.5893,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03227,  -60.9238,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.6217,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.9528,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03164,  -61.0355,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -62.7952,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02391,  -62.2569,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02830,  -63.1874,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -63.4465,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -64.0578,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -63.4489,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -64.2347,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01574,  -63.5407,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -62.5457,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96335,  -68.9982,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01690,  -63.6374,  'DENTON 6',  161.00,  17
5316,  1,  -0.001,  -112.185,  0.000,  0.000,  5,  1.03000,  -63.9238,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01772,  -57.0865,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02005,  -58.5406,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01235,  -56.2526,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01192,  -56.1614,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01261,  -56.2885,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03061,  -60.6780,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -62.8070,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.4247,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.4200,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.9107,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91830,  -74.9197,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98631,  -69.2090,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02015,  -63.8232,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -62.8646,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01192,  -64.8556,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -63.8108,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00827,  -64.5722,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98661,  -53.8029,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -63.8288,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -63.3094,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01281,  -57.6819,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01318,  -62.2563,  'GRANBURY',  161.00,  18
5339,  1,  -0.001,  -75.017,  0.000,  0.000,  5,  1.03000,  -63.7710,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -64.1277,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -62.9810,  'LEWISVIL',  161.00,  17
5342,  1,  -1.828,  -3.201,  0.000,  0.000,  5,  1.03342,  -62.8754,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.8234,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -64.0919,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96989,  -68.0959,  'HILLSBOR',  161.00,  14
5346,  1,  -0.003,  -240.790,  0.000,  0.000,  5,  1.03000,  -63.2955,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97439,  -57.3528,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98890,  -65.4936,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -63.3355,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -61.2211,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -62.7802,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -63.8873,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -63.1820,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02195,  -64.7120,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00970,  -63.2306,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -63.9583,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -63.0369,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -63.1850,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00461,  -65.4529,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -60.9296,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -56.9898,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01814,  -58.2736,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -56.9898,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -56.3439,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01802,  -55.6427,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01745,  -55.4556,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01754,  -55.5017,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -56.0014,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01717,  -55.3744,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -62.5383,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -63.5657,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -63.9694,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02055,  -63.9701,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -63.0266,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -63.2623,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -63.1839,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01606,  -68.5728,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -115.164,  0.000,  0.000,  5,  1.00932,  -66.8774,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -63.5977,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -61.1892,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01756,  -63.1200,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.0409,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.8794,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -61.1157,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -62.3697,  'DALLAS 3',  161.00,  16
5386,  1,  -0.001,  -140.884,  0.000,  0.000,  5,  1.03000,  -63.9921,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01922,  -64.1315,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01073,  -62.3685,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99918,  -64.2819,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97739,  -71.0488,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95261,  -76.1875,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92217,  -80.3788,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99115,  -65.6052,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03318,  -48.3276,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -46.8096,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00931,  -50.6415,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00324,  -48.0057,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00324,  -48.0057,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03684,  -48.1559,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02140,  -63.4060,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -57.4561,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01627,  -59.4005,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -57.4561,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -57.4561,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -57.4561,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -57.4561,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97884,  -67.9487,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -64.7931,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -63.3521,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -65.1545,  'KILLEEN ',  500.00,  13
5411,  1,  -0.012,  -166.127,  0.000,  0.000,  5,  1.03001,  -67.4438,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -64.2301,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -55.2135,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -58.6443,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02042,  -54.5712,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -54.5646,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -54.6423,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -54.6729,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -54.8974,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -62.5157,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -128.540,  0.000,  0.000,  5,  1.03000,  -65.3123,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.001,  -40.803,  0.000,  0.000,  5,  1.03000,  -63.1716,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.1716,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.1716,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -63.6799,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98903,  -67.9704,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00425,  -64.3469,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -62.5393,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -64.0124,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01790,  -63.7762,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -63.5970,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01284,  -63.2077,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -63.5251,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -63.7176,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99816,  -63.0992,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -63.7370,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91223,  -74.5392,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -63.3912,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01008,  -63.8839,  'WAXAHACH',  161.00,  14
5440,  1,  -0.001,  -108.995,  0.000,  0.000,  5,  1.03000,  -63.7049,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -62.7962,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -63.5626,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -63.4324,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -59.2233,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01326,  -62.0529,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99073,  -68.6411,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -63.0123,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -60.8226,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03012,  -62.3525,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99280,  -66.7483,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -64.1979,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01180,  -65.5967,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -62.0295,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -64.3155,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00623,  -62.9209,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98048,  -61.8959,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02555,  -63.0827,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96839,  -72.1915,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95217,  -77.0361,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92118,  -81.2988,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00507,  -67.3874,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02145,  -63.6557,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -63.8265,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -60.9930,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -62.4427,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94800,  -72.7854,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -64.1242,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -63.9665,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -63.7854,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99579,  -68.0333,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01510,  -61.2531,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -51.2599,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01976,  -59.4121,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93271,  -72.0708,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -63.0890,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94169,  -73.0194,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -68.0273,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -126.990,  0.000,  0.000,  5,  1.02872,  -63.6850,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -60.0753,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -61.8403,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01409,  -63.2609,  'FORT WOR',  161.00,  17
5482,  1,  -0.001,  -126.594,  0.000,  0.000,  5,  1.03000,  -64.3142,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -62.6753,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99468,  -56.1348,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01904,  -62.6846,  'BLOOMING',  161.00,  14
6001,  1,  0.076,  -97.959,  0.000,  0.000,  6,  1.03001,  -75.9446,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01531,  -76.4537,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03787,  -66.1766,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03153,  -69.0319,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03085,  -71.4545,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.3649,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8741,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.7217,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.4145,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.6473,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -73.5746,  'MARION 2',  115.00,  22
6012,  1,  0.067,  -19.916,  0.000,  0.000,  6,  1.03002,  -72.4615,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01636,  -76.3858,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00156,  -79.3975,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -76.4771,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02534,  -75.3931,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -75.2182,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -72.2001,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01970,  -72.4938,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01945,  -71.3568,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03898,  -67.6345,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03535,  -68.7074,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03035,  -70.1521,  'LEANDER ',  115.00,  23
6024,  1,  0.004,  -116.189,  0.000,  0.000,  6,  1.03001,  -73.8826,  'AUSTIN 1',  115.00,  23
6025,  1,  0.107,  -182.986,  0.000,  0.000,  6,  1.03001,  -76.1239,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -75.3322,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02626,  -73.0488,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -72.2418,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00134,  -80.8482,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01260,  -72.4623,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01426,  -73.5616,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02091,  -73.3791,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03345,  -67.9434,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03043,  -69.5670,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02707,  -71.0552,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -73.0240,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02071,  -74.7361,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03729,  -67.8636,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02872,  -70.0576,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -72.3776,  'AUSTIN 3',  115.00,  23
6041,  1,  -11.621,  -13.751,  0.000,  0.000,  6,  1.03999,  -67.7426,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.7175,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02249,  -74.6618,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01278,  -76.4031,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03262,  -70.7185,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02813,  -73.0243,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02190,  -75.6283,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03262,  -70.7185,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03262,  -70.7185,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03262,  -70.7185,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03981,  -70.4906,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03262,  -70.7185,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -26.047,  0.000,  0.000,  6,  1.03998,  -70.4539,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -13.624,  0.000,  0.000,  6,  1.03998,  -70.2115,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98408,  -84.4730,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03001,  -69.1393,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02913,  -70.8385,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02808,  -71.8068,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96993,  -87.5761,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -76.5098,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -72.2721,  'AUSTIN 7',  115.00,  23
6062,  1,  0.778,  0.000,  0.000,  0.000,  6,  1.02154,  -73.5349,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -74.7616,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00924,  -79.0928,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01181,  -71.8152,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03096,  -69.3321,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02812,  -71.0744,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -73.9084,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.9743,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.4669,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.0483,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.6213,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.8567,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.8604,  'MARION 1',  18.000,  22
6075,  1,  1.260,  0.000,  0.000,  0.000,  6,  1.01841,  -70.4943,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01535,  -71.7861,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01074,  -74.5648,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01057,  -69.3929,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01485,  -69.9830,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01345,  -69.7970,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02577,  -70.1715,  'MARBLE F',  115.00,  23
6082,  1,  -14.210,  -11.780,  0.000,  0.000,  6,  1.03968,  -69.3202,  'MARBLE F',  13.800,  23
6083,  1,  -14.210,  -9.809,  0.000,  0.000,  6,  1.03968,  -69.2475,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02826,  -70.9599,  'ROUND RO',  115.00,  23
6085,  1,  -0.563,  0.000,  0.000,  0.000,  6,  1.02833,  -70.9203,  'ROUND RO',  13.800,  23
6086,  1,  -12.064,  0.000,  0.000,  0.000,  6,  1.02967,  -70.1112,  'ROUND RO',  13.800,  23
6087,  1,  -2.949,  0.000,  0.000,  0.000,  6,  1.02862,  -70.7523,  'ROUND RO',  13.800,  23
6088,  1,  -4.263,  0.000,  0.000,  0.000,  6,  1.02837,  -70.7417,  'ROUND RO',  13.800,  23
6089,  1,  -5.587,  0.000,  0.000,  0.000,  6,  1.02894,  -70.5666,  'ROUND RO',  13.800,  23
6090,  1,  -16.365,  0.000,  0.000,  0.000,  6,  1.02848,  -70.0815,  'ROUND RO',  13.800,  23
6091,  1,  0.010,  -63.902,  0.000,  0.000,  6,  1.03001,  -74.9560,  'WIMBERLE',  115.00,  23
6092,  1,  0.208,  -28.564,  0.000,  0.000,  6,  1.03006,  -77.0411,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01733,  -75.3791,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02003,  -75.2856,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02446,  -72.6795,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.097,  -83.141,  0.000,  0.000,  6,  1.03005,  -78.2235,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01666,  -75.7368,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -72.5798,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01262,  -76.4240,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01476,  -77.2965,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -70.5058,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -70.6634,  'WINCHEST',  230.00,  25
6103,  1,  0.154,  -66.859,  0.000,  0.000,  6,  1.03003,  -73.0677,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -70.5058,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -70.5058,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02807,  -70.3213,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03650,  -65.8243,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02180,  -70.6622,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97925,  -76.7727,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8108,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.6992,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -77.2243,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01776,  -72.7819,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01378,  -76.5584,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01432,  -76.1584,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00757,  -74.5910,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02924,  -72.3484,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03900,  -67.7869,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03321,  -69.4936,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03159,  -70.8331,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01877,  -76.1400,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97056,  -78.7614,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02160,  -72.1369,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -73.2633,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00850,  -77.8902,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01989,  -72.7636,  'AUSTIN 3',  115.00,  23
6127,  1,  -0.004,  -7.987,  0.000,  0.000,  6,  0.92281,  -81.4132,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01545,  -77.2537,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94582,  -84.5589,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01626,  -73.2817,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02186,  -74.6317,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01475,  -73.1807,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99428,  -80.7903,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99599,  -75.1220,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99895,  -76.5996,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02858,  -72.2772,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01571,  -73.3911,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00637,  -80.1862,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00113,  -77.4471,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97308,  -76.1361,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03123,  -69.6873,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -71.7832,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02845,  -73.8817,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03123,  -69.6873,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.5881,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.7026,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.5354,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.6183,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.1329,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02565,  -75.8425,  'SAN ANTO',  115.00,  26
6151,  1,  0.127,  -81.639,  0.000,  0.000,  6,  1.01030,  -80.7712,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02776,  -73.6619,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -74.9300,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00595,  -74.2771,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -77.0116,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -70.0763,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01395,  -78.2648,  'BOERNE 1',  115.00,  26
6158,  1,  0.108,  -63.863,  0.000,  0.000,  6,  1.03003,  -83.1683,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01785,  -75.6262,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01824,  -72.5369,  'AUSTIN 8',  115.00,  23
6161,  1,  0.930,  0.000,  0.000,  0.000,  6,  1.03036,  -68.7674,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02900,  -70.8394,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02537,  -72.9585,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.5511,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.4118,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.1967,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.7020,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01707,  -76.3350,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03406,  -70.5213,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02892,  -72.7495,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -74.4006,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01234,  -72.9081,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01314,  -74.0524,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02112,  -75.9705,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01706,  -72.8614,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01911,  -73.5010,  'AUSTIN 3',  115.00,  23
6177,  1,  0.229,  -143.641,  0.000,  0.000,  6,  1.03001,  -73.4215,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01943,  -75.5872,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00982,  -76.9838,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01039,  -77.7241,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02056,  -73.9873,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01961,  -76.1664,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00140,  -76.1827,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01922,  -72.8563,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -73.1207,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02358,  -71.8846,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02186,  -72.2463,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00361,  -72.5677,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99205,  -75.9368,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99991,  -81.0270,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01769,  -75.2362,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01625,  -73.4535,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00956,  -76.5406,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01445,  -73.7942,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98301,  -79.8419,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02135,  -75.9935,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03061,  -70.9389,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02693,  -73.5467,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -74.7936,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00804,  -76.9001,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -76.2940,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01625,  -76.5555,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01739,  -76.2232,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01354,  -76.4328,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -71.6598,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98985,  -78.1529,  'LEXINGTO',  115.00,  25
6207,  1,  0.001,  -59.399,  0.000,  0.000,  6,  1.03001,  -73.0057,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02672,  -72.5212,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00245,  -77.6654,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03914,  -66.6255,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03372,  -67.9493,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02552,  -70.6072,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.7070,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.8692,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.1737,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.6091,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01799,  -73.4255,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01234,  -73.5728,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02106,  -72.9942,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01878,  -75.3883,  'SAN ANTO',  115.00,  22
6221,  1,  0.115,  -75.038,  0.000,  0.000,  6,  1.03003,  -79.6878,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02757,  -70.3546,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02542,  -71.4217,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -73.0067,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01054,  -76.6204,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97058,  -86.5157,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -71.9103,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02865,  -69.2426,  'SAN MARC',  500.00,  22
6229,  1,  0.054,  -80.065,  0.000,  0.000,  6,  1.03001,  -70.8459,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02173,  -72.7305,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00775,  -74.2700,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01909,  -72.4046,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01717,  -72.6494,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03089,  -71.2399,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -72.3875,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -74.5664,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91485,  -82.2464,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -72.2006,  'AUSTIN 1',  115.00,  23
6239,  1,  2.284,  0.000,  0.000,  0.000,  6,  1.03591,  -69.5477,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -72.2646,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -74.4862,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03591,  -69.5477,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.4587,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.6828,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.9728,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.7398,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.0610,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.5609,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.1203,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01379,  -76.4990,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02021,  -75.5174,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01025,  -72.7873,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01405,  -77.2709,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -67.3998,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03221,  -68.6516,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02285,  -71.5472,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03254,  -67.0406,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03046,  -66.7119,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -67.3998,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03217,  -66.5671,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01581,  -76.4106,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -70.7941,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02157,  -74.3716,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02121,  -76.0940,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01882,  -74.2796,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.979,  -1.719,  0.000,  0.000,  6,  1.02114,  -74.2219,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.567,  -2.727,  0.000,  0.000,  6,  1.02249,  -74.1871,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.979,  -1.719,  0.000,  0.000,  6,  1.02114,  -74.2219,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.567,  -2.727,  0.000,  0.000,  6,  1.02249,  -74.1871,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.917,  -6.817,  0.000,  0.000,  6,  1.02793,  -74.0495,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.394,  -4.090,  0.000,  0.000,  6,  1.02446,  -74.1042,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.567,  -2.727,  0.000,  0.000,  6,  1.02249,  -74.1871,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.567,  -2.727,  0.000,  0.000,  6,  1.02249,  -74.1871,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.828,  -3.201,  0.000,  0.000,  6,  1.02312,  -74.1719,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01308,  -76.3703,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01270,  -78.1169,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02743,  -71.2734,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -72.4840,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02823,  -71.0692,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02402,  -73.3822,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -75.9924,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -72.1803,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01949,  -76.7158,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -75.7141,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -77.1290,  'BOERNE 2',  230.00,  26
6286,  1,  -0.003,  -111.341,  0.000,  0.000,  6,  1.01862,  -80.5215,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02455,  -73.6412,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01469,  -75.9563,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01578,  -72.9551,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02964,  -72.0427,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01694,  -76.2246,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03542,  -67.0158,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02967,  -69.2431,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -71.9293,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03358,  -66.4399,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03384,  -66.5238,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03085,  -65.6738,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -68.9202,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -70.5337,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -71.5262,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -68.9202,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -67.2272,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02680,  -68.3485,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02385,  -67.4994,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -67.2057,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -72.1241,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01307,  -76.2009,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02145,  -75.0963,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99002,  -79.5321,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -75.0993,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99959,  -77.6665,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02829,  -74.6566,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01956,  -72.9144,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -75.8642,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03376,  -68.7736,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02735,  -67.2447,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02504,  -68.2820,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02280,  -69.5134,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -70.4088,  'GEORGETO',  115.00,  23
6320,  1,  0.132,  -167.128,  0.000,  0.000,  6,  1.03001,  -75.2206,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02263,  -74.4598,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02084,  -76.5216,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01340,  -76.1970,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01927,  -75.6750,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92424,  -80.6393,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00679,  -78.7200,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98867,  -78.6305,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97329,  -83.0284,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00620,  -79.0882,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -72.7102,  'AUSTIN 9',  115.00,  23
6331,  1,  0.010,  -138.577,  0.000,  0.000,  6,  1.03001,  -72.5309,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01475,  -76.3163,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03032,  -71.0972,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -72.9315,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02304,  -74.5016,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93270,  -86.8805,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02589,  -75.4475,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92199,  -81.2036,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00981,  -73.3182,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -77.5443,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01057,  -81.9105,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03316,  -68.0686,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -69.6331,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02967,  -70.6713,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01672,  -73.0189,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01521,  -78.6143,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.7064,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03496,  -68.8542,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -71.4656,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -75.8401,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -71.5806,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -69.8930,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02769,  -70.7685,  'ROUND RO',  115.00,  23
6356,  1,  0.071,  -143.268,  0.000,  0.000,  6,  1.03001,  -76.0502,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99262,  -84.1724,  'DEVINE 0',  115.00,  26
6358,  1,  0.002,  -88.475,  0.000,  0.000,  6,  1.03001,  -73.5640,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03180,  -67.9862,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00711,  -66.5769,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99634,  -70.6339,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03536,  -74.0602,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02796,  -76.7945,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02530,  -79.8701,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.8101,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.3495,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9901,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9357,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.8078,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99753,  -83.6708,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02508,  -83.7631,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99109,  -81.3007,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00917,  -83.3624,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00859,  -82.5346,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00859,  -82.5346,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01739,  -80.6442,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -82.9198,  'HOUSTON ',  115.00,  3
7018,  1,  2.807,  0.002,  0.000,  0.000,  7,  1.01811,  -66.3295,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -68.9076,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -71.0866,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -66.3295,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -66.3295,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -66.3295,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -66.3295,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -66.3295,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02079,  -80.4764,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -82.9645,  'SPRING 1',  115.00,  5
7028,  1,  0.184,  -319.656,  0.000,  0.000,  7,  1.02002,  -82.6277,  'HOUSTON ',  115.00,  3
7029,  1,  0.857,  0.001,  0.000,  0.000,  7,  1.00760,  -67.5246,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00970,  -72.2022,  'PORT LAV',  115.00,  6
7031,  1,  -19.068,  0.000,  0.000,  0.000,  7,  1.00975,  -66.1285,  'PORT LAV',  13.800,  6
7032,  1,  -4.914,  0.000,  0.000,  0.000,  7,  1.00821,  -67.1643,  'PORT LAV',  13.800,  6
7033,  1,  -4.914,  0.000,  0.000,  0.000,  7,  1.00821,  -67.1643,  'PORT LAV',  13.800,  6
7034,  1,  -2.883,  0.000,  0.000,  0.000,  7,  1.00796,  -67.3132,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02466,  -79.2829,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -81.2137,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02842,  -76.5173,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01819,  -77.9741,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -81.1317,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02627,  -77.2530,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01916,  -80.0480,  'DAYTON 1',  115.00,  4
7042,  1,  4.421,  0.001,  0.000,  0.000,  7,  1.01553,  -65.6917,  'VICTORIA',  500.00,  6
7043,  1,  -0.537,  0.000,  0.000,  0.000,  7,  1.01491,  -67.8206,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00030,  -69.9424,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.0996,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02402,  -65.4183,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02759,  -76.7703,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02013,  -78.3834,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -81.5902,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00558,  -83.5014,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -83.1543,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01131,  -81.9303,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -78.8575,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00487,  -83.3279,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01373,  -81.6045,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02046,  -79.6327,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00897,  -82.7725,  'SPRING 8',  115.00,  5
7058,  1,  -9.815,  0.003,  0.000,  0.000,  7,  0.99812,  -62.5369,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00308,  -64.3886,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00998,  -67.5648,  'POINT CO',  115.00,  6
7061,  2,  -0.868,  0.000,  0.000,  0.000,  7,  1.00000,  -62.0414,  'POINT CO',  13.800,  6
7062,  2,  -0.891,  0.000,  0.000,  0.000,  7,  1.00000,  -62.0838,  'POINT CO',  13.800,  6
7063,  2,  -0.945,  0.000,  0.000,  0.000,  7,  1.00000,  -62.0472,  'POINT CO',  13.800,  6
7064,  2,  -0.803,  0.000,  0.000,  0.000,  7,  1.00000,  -62.1631,  'POINT CO',  13.800,  6
7065,  2,  -0.932,  0.000,  0.000,  0.000,  7,  1.00000,  -62.1249,  'POINT CO',  13.800,  6
7066,  2,  -0.898,  0.000,  0.000,  0.000,  7,  1.00000,  -62.0941,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -84.3339,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98803,  -71.8489,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98696,  -75.6094,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01003,  -81.4617,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97431,  -66.8292,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -80.1451,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02381,  -77.4862,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02120,  -79.3132,  'GALVESTO',  115.00,  2
7075,  1,  0.037,  -300.700,  0.000,  0.000,  7,  1.03001,  -80.6885,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03738,  -73.4545,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -75.0923,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02517,  -78.5558,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9919,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.5795,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.5625,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9537,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -76.8812,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01865,  -79.2267,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00347,  -79.2213,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -82.1719,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -80.8023,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98830,  -82.3087,  'RICHMOND',  115.00,  3
7089,  1,  0.111,  -308.047,  0.000,  0.000,  7,  1.03001,  -83.5496,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00753,  -83.0795,  'PINEHURS',  115.00,  5
7091,  1,  0.037,  -225.648,  0.000,  0.000,  7,  1.03001,  -83.7202,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00862,  -82.6444,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00455,  -83.0380,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02150,  -83.7266,  'HOUSTON ',  115.00,  3
7095,  1,  -9.056,  0.010,  0.000,  0.000,  7,  0.95087,  -55.2010,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96302,  -59.5272,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96714,  -61.0312,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  -8.105,  0.009,  0.000,  0.000,  7,  0.99716,  -46.1489,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -81.8429,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -82.0798,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00324,  -83.4645,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00987,  -82.0364,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03549,  -73.3698,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02737,  -76.3357,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02582,  -79.3766,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9052,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03549,  -73.3698,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03549,  -73.3698,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9492,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9141,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.4908,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6686,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5493,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5489,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98901,  -81.6568,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01070,  -82.7325,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00370,  -83.3038,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -81.7985,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00244,  -83.6304,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00244,  -83.6304,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00244,  -83.6304,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97099,  -66.4140,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00845,  -82.5940,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03209,  -74.0588,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -77.6552,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -79.6016,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01592,  -81.2511,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00892,  -70.4783,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03360,  -73.2721,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02556,  -76.5647,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -79.5357,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03360,  -73.2721,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03071,  -72.1922,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02989,  -71.9146,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02946,  -71.7794,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02955,  -71.7228,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03082,  -72.0426,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03360,  -73.2721,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03360,  -73.2721,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03360,  -73.2721,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03360,  -73.2721,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01151,  -84.0988,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01116,  -81.3936,  'HOUSTON ',  115.00,  4
7145,  1,  0.020,  -203.347,  0.000,  0.000,  7,  1.03001,  -84.4124,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03001,  -84.4124,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -82.2173,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00645,  -83.6115,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99253,  -69.4459,  'BLOOMING',  115.00,  6
7150,  1,  0.016,  -11.721,  0.000,  0.000,  7,  1.03001,  -78.6752,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02632,  -81.1988,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01001,  -82.3125,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95903,  -63.6383,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01584,  -83.3849,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00435,  -82.5709,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01800,  -79.8453,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01320,  -82.1697,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00201,  -83.3923,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03222,  -76.7626,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02443,  -78.4812,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -80.9633,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.4846,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.3276,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.4472,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.4795,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.2535,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.1422,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03222,  -76.7626,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03222,  -76.7626,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.0933,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02238,  -77.5942,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02384,  -79.1565,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00141,  -83.9655,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00890,  -81.1111,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03164,  -77.2562,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02190,  -79.1371,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00710,  -82.7106,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -83.8540,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00460,  -81.7360,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -82.8789,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00469,  -83.7365,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99251,  -81.8968,  'PATTISON',  115.00,  3
7183,  1,  0.112,  -302.135,  0.000,  0.000,  7,  1.03001,  -83.5291,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02514,  -75.8630,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01860,  -77.5713,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -73.8616,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01903,  -77.2792,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -80.9846,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -73.8616,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -73.8616,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -73.8616,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -73.8616,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -73.8616,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.5034,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.2876,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -73.0170,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -73.3205,  'HOUSTON ',  13.800,  3
7198,  1,  0.043,  -150.026,  0.000,  0.000,  7,  1.03001,  -82.8737,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02973,  -76.4578,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02244,  -79.4313,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02022,  -82.2430,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99813,  -83.5007,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98020,  -75.9670,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03712,  -73.3389,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03199,  -75.3330,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02957,  -78.2267,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03712,  -73.3389,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.2157,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5615,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.1386,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.4762,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9349,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -80.5093,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00686,  -82.2173,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -83.0075,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00631,  -82.9359,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01013,  -83.0746,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00740,  -83.1737,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99755,  -78.6125,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00643,  -82.8604,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00616,  -82.6341,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -82.2508,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01126,  -82.4921,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00622,  -83.0957,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00424,  -83.8805,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01230,  -82.6962,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03278,  -76.0450,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01989,  -78.5801,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01645,  -80.3611,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -80.3993,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -80.4116,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02567,  -79.7459,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99881,  -83.9379,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01104,  -83.8684,  'PORTER 0',  115.00,  5
7235,  1,  0.073,  -151.044,  0.000,  0.000,  7,  1.03002,  -83.8938,  'CYPRESS ',  115.00,  3
7236,  1,  0.033,  -154.383,  0.000,  0.000,  7,  1.03001,  -83.7114,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98945,  -80.6275,  'FULSHEAR',  115.00,  1
7238,  1,  0.006,  -77.236,  0.000,  0.000,  7,  1.03001,  -81.5234,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01196,  -80.9293,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01262,  -83.0120,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -83.2823,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00719,  -83.1715,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -82.4042,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00407,  -81.0426,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -84.0032,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99973,  -83.9015,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98187,  -76.4979,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00330,  -83.4411,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00719,  -82.9121,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01612,  -82.2765,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00691,  -84.0135,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -75.0818,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00427,  -77.5053,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02416,  -82.5529,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01284,  -81.4505,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00826,  -82.3096,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -81.5153,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -82.2344,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -82.3778,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01619,  -80.9264,  'CHANNELV',  115.00,  4
7261,  1,  1.195,  0.001,  0.000,  0.000,  7,  0.97609,  -65.2584,  'BAY CITY',  230.00,  1
7262,  1,  -0.040,  -69.126,  0.000,  0.000,  7,  0.98732,  -67.5938,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03325,  -73.5921,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02889,  -75.5355,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -79.2584,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03087,  -72.6802,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03325,  -73.5921,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03325,  -73.5921,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03325,  -73.5921,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03103,  -72.9098,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00249,  -82.6894,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00835,  -81.9919,  'HOUSTON ',  115.00,  3
7273,  1,  0.051,  -140.957,  0.000,  0.000,  7,  1.03001,  -80.2846,  'TEXAS CI',  115.00,  2
7274,  1,  1.287,  0.001,  0.000,  0.000,  7,  1.01237,  -70.7145,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01147,  -72.1397,  'VICTORIA',  115.00,  6
7276,  1,  0.098,  -451.658,  0.000,  0.000,  7,  1.03001,  -83.4101,  'HOUSTON ',  115.00,  3
7277,  1,  -0.407,  -52.509,  0.000,  0.000,  7,  1.01811,  -72.7882,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -76.9920,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02139,  -79.3506,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -76.9920,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -76.9920,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02978,  -75.8197,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -79.4707,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.914,  0.000,  0.000,  0.000,  7,  1.03038,  -75.4748,  'BAYTOWN ',  13.200,  4
7285,  1,  -13.904,  0.000,  0.000,  0.000,  7,  1.02989,  -75.1469,  'BAYTOWN ',  13.200,  4
7286,  1,  -13.904,  0.000,  0.000,  0.000,  7,  1.03138,  -74.8446,  'BAYTOWN ',  13.200,  4
7287,  1,  -13.904,  0.000,  0.000,  0.000,  7,  1.03138,  -74.8446,  'BAYTOWN ',  13.200,  4
7288,  1,  -13.904,  0.000,  0.000,  0.000,  7,  1.03138,  -74.8446,  'BAYTOWN ',  13.200,  4
7289,  1,  -27.815,  0.000,  0.000,  0.000,  7,  1.03002,  -74.7555,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00442,  -83.8045,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99706,  -84.2062,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01519,  -81.7609,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -80.0747,  'SANTA FE',  115.00,  2
7294,  1,  0.005,  -15.945,  0.000,  0.000,  7,  1.03001,  -79.0987,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00643,  -83.2221,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00138,  -83.8262,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00408,  -82.6197,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00794,  -83.3354,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98638,  -79.1431,  'EAGLE LA',  115.00,  1
7300,  1,  0.011,  -131.006,  0.000,  0.000,  7,  1.03001,  -84.0672,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00613,  -81.6027,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97624,  -71.1026,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00146,  -71.6321,  'BLESSING',  115.00,  1
7304,  1,  5.716,  0.005,  0.000,  0.000,  7,  0.97367,  -65.5694,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99002,  -70.7743,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99245,  -75.2528,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97367,  -65.5694,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97367,  -65.5694,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97367,  -65.5694,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97367,  -65.5694,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98546,  -65.1746,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01800,  -74.2069,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99944,  -76.7038,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98209,  -81.3853,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01853,  -82.5828,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00548,  -82.0881,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -80.5722,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00441,  -82.3803,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00668,  -82.9324,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03389,  -73.5563,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02464,  -74.2090,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -76.8887,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03113,  -73.1254,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03009,  -72.9745,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03006,  -72.9717,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03205,  -73.2717,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99500,  -72.3323,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99195,  -73.7295,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99500,  -72.3323,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00798,  -82.8185,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03298,  -74.8000,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02498,  -76.7277,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01450,  -80.5748,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03298,  -74.8000,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.1321,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -81.5750,  'STAFFORD',  115.00,  3
7337,  1,  0.529,  0.002,  0.000,  0.000,  7,  0.98978,  -73.8566,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00852,  -82.3281,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98308,  -75.4704,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99110,  -82.3091,  'SEALY 0 ',  115.00,  3
7341,  1,  2.216,  0.001,  0.000,  0.000,  7,  1.00092,  -72.0664,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01296,  -77.3836,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99340,  -80.8711,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00264,  -83.7992,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01028,  -81.9318,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03500,  -73.2454,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02694,  -75.4262,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -77.9271,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5721,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6307,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1040,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.2600,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9352,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5147,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5081,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.5861,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03500,  -73.2454,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4116,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.4673,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9424,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.8442,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00507,  -83.2000,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01109,  -80.2476,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98779,  -80.5791,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -82.7991,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03489,  -74.3258,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02672,  -76.9357,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01947,  -80.0997,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.7747,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.6247,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.7466,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.7884,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.1253,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.8933,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.7946,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9131,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.2540,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9780,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.0810,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -77.8223,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01184,  -83.3455,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00660,  -82.5749,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00997,  -79.6133,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00493,  -83.0007,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00771,  -83.5906,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00753,  -82.9109,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00448,  -83.5788,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01401,  -83.4872,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -77.2450,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03134,  -78.5440,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02203,  -80.3134,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01970,  -80.6264,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98495,  -74.7252,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00519,  -82.6741,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01249,  -83.3520,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00435,  -82.5800,  'HOUSTON ',  115.00,  3
7397,  1,  0.159,  -103.743,  0.000,  0.000,  7,  1.03004,  -82.1450,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01484,  -81.1889,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01165,  -81.9219,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03272,  -74.5680,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02640,  -76.3781,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02101,  -79.5784,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01378,  -80.9869,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00403,  -83.9285,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02124,  -79.7916,  'GALVESTO',  115.00,  2
7406,  2,  1.203,  0.006,  0.000,  0.000,  7,  1.00529,  -63.4796,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00352,  -64.6686,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98600,  -67.8722,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -78.1649,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00604,  -81.8185,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00953,  -83.5773,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00346,  -78.6774,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99150,  -77.2554,  'WHARTON ',  115.00,  1
7414,  2,  3.286,  0.002,  0.000,  0.000,  7,  1.01465,  -65.4087,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00977,  -67.1880,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00757,  -69.0338,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01506,  -82.7234,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01519,  -82.4205,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01410,  -80.1574,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01969,  -79.7256,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00957,  -82.6545,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.9159,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02810,  -76.4178,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01588,  -79.5598,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00357,  -83.7081,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96698,  -73.8833,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00386,  -83.8721,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.7002,  'FREEPORT',  500.00,  2
7429,  1,  0.705,  0.000,  0.000,  0.000,  7,  1.01942,  -73.3184,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00200,  -76.3628,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01297,  -82.1875,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -76.7570,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01611,  -72.4334,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02275,  -70.4089,  'ARP 0   ',  115.00,  8
8003,  1,  -0.013,  -40.894,  0.000,  0.000,  8,  1.03004,  -74.7430,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02831,  -72.1851,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.007,  -72.782,  0.000,  0.000,  8,  1.03005,  -72.7644,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -32.440,  0.000,  0.000,  8,  1.03000,  -68.1910,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -68.6923,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00900,  -70.5971,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01182,  -83.2576,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00829,  -70.5275,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01910,  -64.6791,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02548,  -81.2738,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.512,  0.000,  0.000,  8,  1.02481,  -71.4140,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01336,  -76.4111,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01914,  -74.1643,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -45.969,  0.000,  0.000,  8,  1.03003,  -81.3888,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01838,  -68.7847,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02916,  -66.3226,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -82.094,  0.000,  0.000,  8,  1.03000,  -69.0969,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01049,  -70.1272,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02926,  -69.8755,  'GARRISON',  115.00,  8
8022,  1,  -0.002,  -10.347,  0.000,  0.000,  8,  1.03004,  -72.2336,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02688,  -73.2787,  'LUFKIN 1',  115.00,  8
8024,  1,  -21.623,  0.000,  0.000,  0.000,  8,  1.02925,  -71.7546,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -30.771,  0.000,  0.000,  8,  1.03002,  -70.1369,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01189,  -71.5677,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02664,  -68.7532,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01593,  -71.1351,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00908,  -70.5417,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03981,  -77.0121,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03701,  -77.8045,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03079,  -80.0916,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.2025,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.3695,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.4385,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.4090,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01392,  -76.7706,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02377,  -64.1672,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01695,  -71.1303,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01214,  -68.5981,  'MURCHISO',  115.00,  8
8041,  1,  -0.006,  -28.803,  0.000,  0.000,  8,  1.03004,  -72.3354,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01548,  -74.9015,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02191,  -60.3492,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02437,  -61.6600,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02386,  -63.7122,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01940,  -59.9615,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01983,  -60.0177,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.6182,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02029,  -60.0903,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01861,  -59.8269,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02041,  -60.1113,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02427,  -69.7500,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00893,  -69.7167,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00892,  -70.2603,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03040,  -68.2116,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02684,  -70.2671,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02795,  -60.8561,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02773,  -62.2259,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02525,  -63.7172,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02110,  -59.9015,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01970,  -59.7012,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03168,  -65.8953,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01985,  -74.0011,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02313,  -64.1441,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01510,  -67.6822,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02337,  -63.6924,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01205,  -59.7309,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01995,  -62.7695,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01909,  -65.6909,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -57.4421,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -57.4429,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01105,  -66.7957,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01415,  -70.1906,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03369,  -56.3790,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03442,  -59.6670,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03474,  -63.3830,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.6806,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.5882,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.9837,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.7726,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01435,  -70.5923,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03446,  -63.4507,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02045,  -64.2913,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97329,  -70.9225,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97724,  -70.9897,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98780,  -71.1605,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.1798,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.6071,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02574,  -69.9614,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02078,  -72.4971,  'ELKHART ',  115.00,  7
8091,  1,  -0.001,  -14.864,  0.000,  0.000,  8,  1.03000,  -65.5842,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01320,  -71.2183,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02764,  -62.3394,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01465,  -78.2143,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00610,  -80.1429,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01171,  -68.9440,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03240,  -63.7969,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03186,  -66.0152,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03270,  -60.8752,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02645,  -69.7422,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01950,  -74.1221,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94944,  -78.9832,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01087,  -68.2481,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01901,  -83.0004,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02898,  -60.7437,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02218,  -62.8136,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -8.195,  0.000,  0.000,  8,  1.03000,  -63.8025,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01472,  -70.0744,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01023,  -68.1793,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -24.772,  0.000,  0.000,  8,  1.03000,  -66.7317,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02195,  -74.1946,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03704,  -62.4714,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03551,  -63.4906,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03364,  -65.0673,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03909,  -62.4012,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.7467,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.8482,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01548,  -75.5453,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03239,  -65.2967,  'HENDERSO',  115.00,  8
8120,  1,  0.029,  -65.059,  0.000,  0.000,  8,  1.03004,  -81.3699,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02777,  -68.3543,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02311,  -81.9038,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01262,  -67.8725,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02638,  -64.8812,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.002,  -31.730,  0.000,  0.000,  8,  1.02848,  -74.9015,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03324,  -59.1110,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03328,  -59.8141,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03430,  -61.1799,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.5888,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.8115,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.4460,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00776,  -68.6496,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03062,  -65.6623,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02894,  -67.4656,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02646,  -69.6492,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02053,  -69.4680,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02088,  -73.8819,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -36.879,  0.000,  0.000,  8,  1.03001,  -70.3672,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01213,  -78.6576,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00573,  -80.3463,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02399,  -80.6436,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02148,  -63.5570,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02678,  -81.1491,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01932,  -65.2635,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02261,  -67.4490,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01312,  -71.6763,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.2047,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02124,  -64.9507,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01547,  -67.5091,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02020,  -73.6815,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.002,  -28.794,  0.000,  0.000,  8,  1.03004,  -73.2686,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02842,  -80.7082,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00926,  -70.1239,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01782,  -70.6342,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02920,  -63.6488,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01179,  -72.2934,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96666,  -77.2689,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03746,  -77.1569,  'BRYAN 1 ',  500.00,  7
8159,  1,  0.049,  -86.001,  0.000,  0.000,  8,  1.03003,  -77.4062,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02829,  -79.6204,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.995,  5.063,  0.000,  0.000,  1,  0.99393,  -36.8206,  'ODESSA 2',  11.500,  9
11002,  1,  10.968,  3.095,  0.000,  0.000,  1,  1.02368,  -25.7736,  'PRESIDIO',  11.500,  9
11007,  1,  4.864,  1.376,  0.000,  0.000,  1,  1.02731,  -25.8388,  'VAN HORN',  11.500,  9
11012,  1,  2.229,  0.631,  0.000,  0.000,  1,  0.99102,  -36.6193,  'SANDERSO',  11.500,  9
11013,  1,  25.515,  7.159,  0.000,  0.000,  1,  1.00122,  -23.1349,  'MONAHANS',  11.500,  9
11014,  1,  1.957,  0.554,  0.000,  0.000,  1,  1.00937,  -20.5318,  'GRANDFAL',  11.500,  9
11015,  1,  5.345,  1.512,  0.000,  0.000,  1,  1.03083,  -25.8075,  'MARFA 0S',  11.500,  9
11016,  1,  2.430,  0.688,  0.000,  0.000,  1,  1.02175,  -17.9176,  'GARDEN C',  11.500,  9
11017,  1,  15.584,  4.389,  0.000,  0.000,  1,  0.98523,  -32.3099,  'ODESSA 4',  11.500,  9
11018,  1,  0.058,  0.017,  0.000,  0.000,  1,  0.98927,  -32.1403,  'NOTREES ',  11.500,  9
11019,  1,  54.187,  15.044,  0.000,  0.000,  1,  1.01030,  -35.9963,  'MIDLAND ',  11.500,  9
11024,  1,  53.209,  14.767,  0.000,  0.000,  1,  0.99150,  -31.9591,  'ODESSA 6',  11.500,  9
11027,  1,  85.810,  23.534,  0.000,  0.000,  1,  1.00765,  -32.0890,  'MIDLAND ',  11.500,  9
11028,  1,  6.461,  1.826,  0.000,  0.000,  1,  1.01907,  -27.5323,  'COAHOMA ',  11.500,  9
11029,  1,  74.165,  20.436,  0.000,  0.000,  1,  1.01117,  -30.7367,  'MIDLAND ',  11.500,  9
11030,  1,  16.803,  4.732,  0.000,  0.000,  1,  1.02073,  -22.2668,  'ALPINE 0',  11.500,  9
11031,  1,  7.315,  2.067,  0.000,  0.000,  1,  1.01478,  -25.0568,  'FORT DAV',  11.500,  9
11036,  1,  11.393,  3.214,  0.000,  0.000,  1,  0.99177,  -21.1728,  'CRANE 0S',  11.500,  9
11037,  1,  85.963,  23.534,  0.000,  0.000,  1,  0.98243,  -34.9122,  'ODESSA 5',  11.500,  9
11040,  1,  40.940,  11.418,  0.000,  0.000,  1,  0.99413,  -34.1289,  'ANDREWS ',  11.500,  9
11044,  1,  8.839,  2.496,  0.000,  0.000,  1,  1.01582,  -33.9048,  'BIG LAKE',  11.500,  9
11045,  1,  84.516,  23.165,  0.000,  0.000,  1,  0.99086,  -36.7387,  'MIDLAND ',  11.500,  9
11046,  1,  9.373,  2.647,  0.000,  0.000,  1,  1.02733,  -32.3471,  'OZONA 0S',  11.500,  9
11054,  1,  13.547,  3.819,  0.000,  0.000,  1,  1.01611,  -25.9666,  'STANTON ',  11.500,  9
11055,  1,  3.405,  0.964,  0.000,  0.000,  1,  1.00842,  -26.8378,  'ODONNELL',  11.500,  9
11058,  1,  12.014,  3.390,  0.000,  0.000,  1,  1.02105,  -22.4346,  'IRAAN 3 ',  11.500,  9
11064,  1,  111.217,  30.148,  0.000,  0.000,  1,  0.98720,  -37.5425,  'ODESSA 3',  11.500,  9
11067,  1,  45.655,  12.715,  0.000,  0.000,  1,  1.00784,  -16.0114,  'BIG SPRI',  11.500,  9
11068,  1,  53.020,  14.714,  0.000,  0.000,  1,  0.99075,  -20.8369,  'MIDLAND ',  11.500,  9
11071,  1,  81.661,  22.422,  0.000,  0.000,  1,  1.00057,  -36.1245,  'ODESSA 1',  11.500,  9
11083,  1,  28.435,  7.973,  0.000,  0.000,  1,  1.02036,  -19.6530,  'FORT STO',  11.500,  9
11085,  1,  17.844,  5.021,  0.000,  0.000,  1,  0.99989,  -24.6127,  'KERMIT 0',  11.500,  9
11086,  1,  34.353,  9.609,  0.000,  0.000,  1,  1.00948,  -25.9186,  'PECOS 0S',  11.500,  9
11087,  1,  0.773,  0.219,  0.000,  0.000,  1,  1.02732,  -27.0710,  'SHEFFIEL',  11.500,  9
11089,  1,  29.328,  8.216,  0.000,  0.000,  1,  0.99673,  -27.6878,  'LAMESA 0',  11.500,  9
11091,  1,  8.328,  2.353,  0.000,  0.000,  1,  1.03239,  -40.9570,  'RALLS 2 ',  16.100,  9
12001,  1,  25.350,  7.116,  0.000,  0.000,  2,  1.01662,  -61.4436,  'PARIS 3 ',  16.100,  11
12007,  1,  4.546,  1.286,  0.000,  0.000,  2,  1.01941,  -60.9821,  'HONEY GR',  16.100,  11
12008,  1,  9.210,  2.601,  0.000,  0.000,  2,  1.02134,  -44.5886,  'MEMPHIS ',  16.100,  10
12009,  1,  27.856,  7.813,  0.000,  0.000,  2,  1.02733,  -52.5516,  'IOWA PAR',  16.100,  11
12010,  1,  45.614,  12.712,  0.000,  0.000,  2,  1.02735,  -46.1723,  'VERNON 2',  16.100,  10
12014,  1,  27.613,  7.745,  0.000,  0.000,  2,  1.01913,  -44.6970,  'CHILDRES',  16.100,  10
12015,  1,  3.286,  0.930,  0.000,  0.000,  2,  1.01754,  -62.6825,  'FORESTBU',  16.100,  11
12016,  1,  33.551,  9.391,  0.000,  0.000,  2,  1.02310,  -63.6594,  'SHERMAN ',  16.100,  11
12020,  1,  34.246,  9.579,  0.000,  0.000,  2,  1.00766,  -51.8452,  'WICHITA ',  16.100,  11
12022,  1,  7.258,  2.051,  0.000,  0.000,  2,  1.02150,  -60.5806,  'PARIS 2 ',  16.100,  11
12025,  1,  30.530,  8.551,  0.000,  0.000,  2,  1.00575,  -51.4413,  'WICHITA ',  16.100,  11
12026,  1,  18.800,  5.291,  0.000,  0.000,  2,  1.03562,  -42.8541,  'WHEELER ',  16.100,  10
12027,  1,  1.890,  0.535,  0.000,  0.000,  2,  1.01578,  -61.8616,  'DEPORT 0',  16.100,  11
12028,  1,  9.659,  2.727,  0.000,  0.000,  2,  1.00883,  -53.5303,  'WICHITA ',  16.100,  11
12029,  1,  3.467,  0.981,  0.000,  0.000,  2,  1.02530,  -43.6397,  'SILVERTO',  16.100,  10
12030,  1,  23.064,  6.478,  0.000,  0.000,  2,  1.00696,  -63.3123,  'BONHAM 0',  16.100,  11
12031,  1,  5.481,  1.550,  0.000,  0.000,  2,  1.02715,  -39.3389,  'MATADOR ',  16.100,  10
12032,  1,  2.242,  0.635,  0.000,  0.000,  2,  1.02076,  -60.6694,  'ARTHUR C',  16.100,  11
12033,  1,  6.386,  1.805,  0.000,  0.000,  2,  0.99734,  -64.9790,  'LEONARD ',  16.100,  11
12034,  1,  2.504,  0.709,  0.000,  0.000,  2,  1.02491,  -63.3790,  'GORDONVI',  16.100,  11
12035,  1,  3.896,  1.102,  0.000,  0.000,  2,  1.02154,  -40.1846,  'KNOX CIT',  16.100,  10
12036,  1,  30.314,  8.492,  0.000,  0.000,  2,  1.00952,  -51.6971,  'WICHITA ',  16.100,  11
12037,  1,  3.341,  0.945,  0.000,  0.000,  2,  1.02525,  -62.6670,  'LINDSAY ',  16.100,  11
12038,  1,  1.294,  0.367,  0.000,  0.000,  2,  1.02093,  -61.3539,  'ECTOR 0S',  16.100,  11
12039,  1,  5.487,  1.552,  0.000,  0.000,  2,  1.00282,  -61.8280,  'SUNSET 0',  16.100,  11
12040,  1,  8.916,  2.518,  0.000,  0.000,  2,  1.02085,  -61.0816,  'CLARKSVI',  16.100,  11
12043,  1,  2.040,  0.577,  0.000,  0.000,  2,  1.02414,  -63.5085,  'SADLER 0',  16.100,  11
12044,  1,  14.397,  4.058,  0.000,  0.000,  2,  1.02485,  -62.2318,  'WHITESBO',  16.100,  11
12045,  1,  20.593,  5.790,  0.000,  0.000,  2,  1.00740,  -52.2385,  'SHEPPARD',  16.100,  11
12046,  1,  10.323,  2.914,  0.000,  0.000,  2,  1.02581,  -63.2139,  'POTTSBOR',  16.100,  11
12047,  1,  6.724,  1.901,  0.000,  0.000,  2,  1.02473,  -61.0906,  'BELLS 0S',  16.100,  11
12048,  1,  5.542,  1.567,  0.000,  0.000,  2,  1.03112,  -41.4916,  'CROSBYTO',  16.100,  10
12049,  1,  9.829,  2.775,  0.000,  0.000,  2,  1.02315,  -50.1427,  'ELECTRA ',  16.100,  10
12050,  1,  2.091,  0.592,  0.000,  0.000,  2,  0.99713,  -64.6660,  'PATTONVI',  16.100,  11
12051,  1,  14.626,  4.121,  0.000,  0.000,  2,  1.00647,  -57.8362,  'HENRIETT',  16.100,  11
12052,  1,  28.049,  7.866,  0.000,  0.000,  2,  1.02352,  -44.0724,  'PANHANDL',  16.100,  10
12053,  1,  27.643,  7.750,  0.000,  0.000,  2,  1.00333,  -60.4393,  'BOWIE 0S',  16.100,  11
12055,  1,  41.106,  11.468,  0.000,  0.000,  2,  1.00879,  -51.1779,  'WICHITA ',  16.100,  11
12060,  1,  1.969,  0.557,  0.000,  0.000,  2,  1.00054,  -63.6045,  'ROXTON 0',  16.100,  11
12063,  1,  41.487,  11.579,  0.000,  0.000,  2,  1.02734,  -62.9343,  'DENISON ',  16.100,  11
12064,  1,  4.429,  1.253,  0.000,  0.000,  2,  1.01116,  -62.0268,  'SUMNER 0',  16.100,  11
12065,  1,  63.933,  17.698,  0.000,  0.000,  2,  1.02737,  -63.1771,  'GAINESVI',  16.100,  11
12066,  1,  6.824,  1.928,  0.000,  0.000,  2,  1.02021,  -37.2549,  'ASPERMON',  16.100,  10
12067,  1,  37.487,  10.472,  0.000,  0.000,  2,  1.00372,  -51.5802,  'WICHITA ',  16.100,  11
12068,  1,  4.099,  1.160,  0.000,  0.000,  2,  1.00487,  -51.0059,  'WINDTHOR',  16.100,  11
12069,  1,  11.478,  3.239,  0.000,  0.000,  2,  1.02732,  -63.2421,  'HOWE 0SE',  16.100,  11
12072,  1,  5.006,  1.416,  0.000,  0.000,  2,  1.02607,  -62.1577,  'COLLINSV',  16.100,  11
12079,  1,  3.597,  1.018,  0.000,  0.000,  2,  1.02988,  -44.3699,  'PADUCAH ',  16.100,  10
12080,  1,  15.134,  4.263,  0.000,  0.000,  2,  1.00906,  -59.8662,  'NOCONA 0',  16.100,  11
12081,  1,  2.536,  0.718,  0.000,  0.000,  2,  1.01474,  -62.6405,  'DODD CIT',  16.100,  11
12082,  1,  50.037,  13.914,  0.000,  0.000,  2,  1.01195,  -52.1040,  'WICHITA ',  16.100,  11
12086,  1,  1.830,  0.518,  0.000,  0.000,  2,  1.00539,  -61.0935,  'MONTAGUE',  16.100,  11
12087,  1,  7.284,  2.058,  0.000,  0.000,  2,  1.02345,  -37.1245,  'SPUR 0SE',  16.100,  10
12090,  1,  1.344,  0.381,  0.000,  0.000,  2,  1.01314,  -62.5331,  'ANNONA 0',  16.100,  11
12091,  1,  16.691,  4.701,  0.000,  0.000,  2,  1.02314,  -43.6490,  'SEYMOUR ',  16.100,  10
12092,  1,  9.620,  2.716,  0.000,  0.000,  2,  1.02546,  -62.0323,  'DENISON ',  16.100,  11
12106,  1,  7.354,  2.078,  0.000,  0.000,  2,  1.00120,  -64.5784,  'WHITEWRI',  16.100,  11
12107,  1,  38.561,  10.772,  0.000,  0.000,  2,  1.02263,  -60.8454,  'SHERMAN ',  16.100,  11
12108,  1,  1.715,  0.486,  0.000,  0.000,  2,  1.01742,  -49.3504,  'ROCHESTE',  16.100,  10
12109,  1,  32.301,  9.043,  0.000,  0.000,  2,  1.01705,  -53.2484,  'BURKBURN',  16.100,  11
12110,  1,  7.779,  2.198,  0.000,  0.000,  2,  1.02731,  -62.2393,  'MUENSTER',  16.100,  11
12111,  1,  12.437,  3.507,  0.000,  0.000,  2,  1.01410,  -52.9155,  'ARCHER C',  16.100,  11
12112,  1,  3.882,  1.098,  0.000,  0.000,  2,  1.00759,  -54.8724,  'PETROLIA',  16.100,  11
12114,  1,  43.418,  12.109,  0.000,  0.000,  2,  1.02494,  -59.7761,  'PARIS 1 ',  16.100,  11
12121,  1,  1.500,  0.425,  0.000,  0.000,  2,  1.01870,  -61.6075,  'BAGWELL ',  16.100,  11
12122,  1,  3.527,  0.998,  0.000,  0.000,  2,  1.01483,  -61.7410,  'TELEPHON',  16.100,  11
12124,  1,  11.132,  3.141,  0.000,  0.000,  2,  0.99511,  -65.4334,  'VAN ALST',  16.100,  11
12125,  1,  2.868,  0.812,  0.000,  0.000,  2,  1.01738,  -62.1595,  'TIOGA 0S',  16.100,  11
12126,  1,  11.572,  3.265,  0.000,  0.000,  2,  1.02227,  -63.3422,  'VALLEY V',  16.100,  11
12129,  1,  3.287,  0.930,  0.000,  0.000,  2,  1.00408,  -64.4122,  'TRENTON ',  16.100,  11
12132,  1,  10.775,  3.041,  0.000,  0.000,  2,  1.01867,  -47.5472,  'HASKELL ',  11.500,  10
12133,  1,  4.944,  1.398,  0.000,  0.000,  2,  1.02114,  -61.4933,  'SAINT JO',  16.100,  11
13002,  1,  67.133,  18.545,  0.000,  0.000,  3,  1.00863,  -78.2710,  'KERRVILL',  11.500,  28
13005,  1,  5.592,  1.581,  0.000,  0.000,  3,  1.00221,  -83.8791,  'LEAKEY 0',  11.500,  28
13006,  1,  5.817,  1.645,  0.000,  0.000,  3,  1.00869,  -35.4719,  'HAMLIN 0',  11.500,  27
13007,  1,  8.559,  2.418,  0.000,  0.000,  3,  1.02091,  -33.1014,  'MERKEL 3',  11.500,  27
13008,  1,  13.858,  3.905,  0.000,  0.000,  3,  1.00064,  -45.6199,  'COLEMAN ',  11.500,  27
13009,  1,  10.556,  2.979,  0.000,  0.000,  3,  1.02283,  -39.6105,  'SONORA 0',  11.500,  28
13010,  1,  2.662,  0.753,  0.000,  0.000,  3,  1.00708,  -81.3564,  'CAMP WOO',  11.500,  28
13011,  1,  13.259,  3.738,  0.000,  0.000,  3,  0.99490,  -82.8408,  'LLANO 0S',  11.500,  28
13012,  1,  0.354,  0.100,  0.000,  0.000,  3,  0.98174,  -84.2143,  'WILLOW C',  11.500,  28
13013,  1,  42.389,  11.827,  0.000,  0.000,  3,  1.02735,  -35.9606,  'ABILENE ',  11.500,  27
13014,  1,  10.918,  3.081,  0.000,  0.000,  3,  1.01795,  -72.3524,  'KINGSLAN',  11.500,  28
13015,  1,  3.217,  0.911,  0.000,  0.000,  3,  1.01417,  -26.2109,  'ROSCOE 6',  11.500,  27
13021,  1,  2.074,  0.587,  0.000,  0.000,  3,  1.00742,  -43.9181,  'LUEDERS ',  11.500,  27
13022,  1,  16.804,  4.731,  0.000,  0.000,  3,  1.00225,  -27.0059,  'COLORADO',  11.500,  27
13023,  1,  9.949,  2.809,  0.000,  0.000,  3,  1.02731,  -35.8993,  'STAMFORD',  11.500,  27
13024,  1,  8.494,  2.399,  0.000,  0.000,  3,  1.02479,  -39.7028,  'ELDORADO',  11.500,  28
13025,  1,  7.187,  2.031,  0.000,  0.000,  3,  0.99322,  -57.8961,  'SAN SABA',  11.500,  28
13029,  1,  3.009,  0.852,  0.000,  0.000,  3,  1.02354,  -66.5983,  'LOMETA 0',  11.500,  28
13030,  1,  103.305,  28.183,  0.000,  0.000,  3,  1.02742,  -46.6749,  'SAN ANGE',  11.500,  27
13031,  1,  8.291,  2.342,  0.000,  0.000,  3,  1.00457,  -34.8945,  'TUSCOLA ',  11.500,  27
13032,  1,  49.618,  13.800,  0.000,  0.000,  3,  1.01058,  -34.9593,  'ABILENE ',  11.500,  27
13035,  1,  1.764,  0.500,  0.000,  0.000,  3,  0.99902,  -55.6431,  'CHEROKEE',  11.500,  28
13036,  1,  4.780,  1.352,  0.000,  0.000,  3,  0.99707,  -51.7657,  'RICHLAND',  11.500,  28
13040,  1,  10.957,  3.092,  0.000,  0.000,  3,  1.00681,  -41.7157,  'BALLINGE',  11.500,  27
13042,  1,  5.252,  1.485,  0.000,  0.000,  3,  1.00360,  -27.0388,  'SILVER 1',  11.500,  27
13049,  1,  6.106,  1.726,  0.000,  0.000,  3,  1.00932,  -38.5381,  'ANSON 0S',  11.500,  27
13051,  1,  114.053,  30.793,  0.000,  0.000,  3,  0.95834,  -48.3579,  'DEL RIO ',  11.500,  28
13052,  1,  5.275,  1.492,  0.000,  0.000,  3,  1.00878,  -81.4307,  'HUNT 0SE',  11.500,  28
13066,  1,  17.365,  4.888,  0.000,  0.000,  3,  1.00890,  -52.0573,  'BRADY 0S',  11.500,  28
13069,  1,  2.763,  0.782,  0.000,  0.000,  3,  1.00603,  -37.7091,  'OVALO 0S',  11.500,  27
13072,  1,  4.514,  1.277,  0.000,  0.000,  3,  1.01954,  -45.6913,  'MILES 0S',  11.500,  27
13075,  1,  6.393,  1.807,  0.000,  0.000,  3,  1.01543,  -47.3072,  'MASON 0S',  11.500,  28
13076,  1,  5.597,  1.582,  0.000,  0.000,  3,  1.00376,  -80.8938,  'BRACKETT',  11.500,  28
13077,  1,  43.650,  12.167,  0.000,  0.000,  3,  1.01090,  -35.7579,  'ABILENE ',  11.500,  27
13093,  1,  2.843,  0.805,  0.000,  0.000,  3,  1.00876,  -81.5320,  'ROCKSPRI',  11.500,  28
13099,  1,  6.507,  1.839,  0.000,  0.000,  3,  1.00880,  -36.5220,  'DYESS AF',  11.500,  27
13100,  1,  6.293,  1.779,  0.000,  0.000,  3,  1.00622,  -42.3724,  'HAWLEY 0',  11.500,  27
13101,  1,  4.016,  1.136,  0.000,  0.000,  3,  1.00325,  -63.7834,  'BUCHANAN',  11.500,  28
13102,  1,  40.262,  11.238,  0.000,  0.000,  3,  1.01321,  -45.0484,  'ABILENE ',  11.500,  27
13103,  1,  21.165,  5.950,  0.000,  0.000,  3,  1.01285,  -29.5322,  'SWEETWAT',  11.500,  27
13107,  1,  8.485,  2.397,  0.000,  0.000,  3,  1.00702,  -79.8188,  'INGRAM 0',  11.500,  28
13108,  1,  12.114,  3.417,  0.000,  0.000,  3,  1.01377,  -69.8423,  'KEMPNER ',  11.500,  28
13114,  1,  68.540,  18.934,  0.000,  0.000,  3,  1.02016,  -42.1666,  'SAN ANGE',  11.500,  27
13115,  1,  6.811,  1.925,  0.000,  0.000,  3,  1.00841,  -31.9122,  'ROTAN 0S',  11.500,  27
13123,  1,  35.757,  9.994,  0.000,  0.000,  3,  0.99842,  -82.6874,  'UVALDE 0',  11.500,  28
13124,  1,  36.825,  10.294,  0.000,  0.000,  3,  1.02006,  -80.0965,  'FREDERIC',  11.500,  28
13125,  1,  59.920,  16.597,  0.000,  0.000,  3,  1.00793,  -44.8943,  'ABILENE ',  11.500,  27
13126,  1,  6.601,  1.866,  0.000,  0.000,  3,  1.00610,  -85.1747,  'SABINAL ',  11.500,  28
13128,  1,  1.916,  0.543,  0.000,  0.000,  3,  1.00858,  -26.6954,  'LORAINE ',  11.500,  27
13130,  1,  63.880,  17.670,  0.000,  0.000,  3,  1.00968,  -26.9238,  'SAN ANGE',  11.500,  27
13132,  1,  6.676,  1.887,  0.000,  0.000,  3,  1.01131,  -47.5792,  'EDEN 0SE',  11.500,  28
13136,  1,  42.334,  11.803,  0.000,  0.000,  3,  1.00336,  -26.5483,  'SNYDER 2',  11.500,  27
13138,  1,  8.107,  2.290,  0.000,  0.000,  3,  1.02322,  -46.3836,  'MENARD 0',  11.500,  28
13139,  1,  8.532,  2.409,  0.000,  0.000,  3,  1.00277,  -37.4473,  'WINTERS ',  11.500,  27
13140,  1,  0.198,  0.056,  0.000,  0.000,  3,  1.00196,  -38.3811,  'GOLDSBOR',  11.500,  27
13142,  1,  6.280,  1.776,  0.000,  0.000,  3,  1.02732,  -47.8484,  'GOODFELL',  11.500,  27
13143,  1,  4.512,  1.276,  0.000,  0.000,  3,  1.01452,  -46.8232,  'SANTA AN',  11.500,  28
13144,  1,  4.793,  1.356,  0.000,  0.000,  3,  1.01183,  -47.3515,  'ROWENA 0',  11.500,  28
13145,  1,  2.164,  0.613,  0.000,  0.000,  3,  1.01303,  -32.4917,  'TRENT 2 ',  11.500,  27
13146,  1,  6.161,  1.742,  0.000,  0.000,  3,  1.02732,  -43.1960,  'JUNCTION',  11.500,  28
13147,  1,  16.096,  4.534,  0.000,  0.000,  3,  1.02733,  -68.4384,  'LAMPASAS',  11.500,  28
14002,  1,  0.617,  0.175,  0.000,  0.000,  4,  1.01073,  -79.6550,  'LAUGHLIN',  11.500,  20
14003,  1,  103.249,  28.152,  0.000,  0.000,  4,  1.01963,  -106.6220,  'EDINBURG',  11.500,  19
14005,  1,  128.758,  34.772,  0.000,  0.000,  4,  1.02111,  -88.9579,  'LAREDO 7',  11.500,  20
14006,  1,  1.910,  0.541,  0.000,  0.000,  4,  1.02586,  -86.9958,  'BRUNI 2 ',  11.500,  20
14007,  1,  169.911,  46.433,  0.000,  0.000,  4,  1.01181,  -108.1172,  'MCALLEN ',  11.500,  19
14008,  1,  19.894,  5.595,  0.000,  0.000,  4,  1.01159,  -77.1214,  'POTEET 0',  11.500,  20
14011,  1,  7.717,  2.180,  0.000,  0.000,  4,  1.01874,  -90.5562,  'HEBBRONV',  11.500,  19
14012,  1,  7.427,  2.099,  0.000,  0.000,  4,  1.02731,  -104.6431,  'PROGRESO',  11.500,  19
14013,  1,  81.844,  22.490,  0.000,  0.000,  4,  1.01447,  -107.0962,  'EDINBURG',  11.500,  19
14015,  1,  118.828,  32.162,  0.000,  0.000,  4,  1.00390,  -79.8297,  'EAGLE PA',  11.500,  20
14016,  1,  4.412,  1.248,  0.000,  0.000,  4,  1.01836,  -76.8261,  'CHARLOTT',  11.500,  20
14017,  1,  46.395,  12.924,  0.000,  0.000,  4,  1.02285,  -88.1567,  'CORPUS C',  11.500,  21
14018,  1,  4.767,  1.348,  0.000,  0.000,  4,  1.01103,  -84.8791,  'WOODSBOR',  11.500,  21
14019,  1,  93.884,  25.674,  0.000,  0.000,  4,  1.01122,  -102.8397,  'MERCEDES',  11.500,  19
14020,  1,  82.907,  22.761,  0.000,  0.000,  4,  1.00657,  -89.4370,  'CORPUS C',  11.500,  21
14021,  1,  17.906,  5.040,  0.000,  0.000,  4,  1.01262,  -103.7185,  'EDCOUCH ',  11.500,  19
14022,  1,  4.225,  1.195,  0.000,  0.000,  4,  1.01077,  -87.8710,  'ENCINAL ',  11.500,  20
14023,  1,  3.931,  1.112,  0.000,  0.000,  4,  1.01685,  -76.7561,  'MOORE 0S',  11.500,  20
14027,  1,  52.760,  14.662,  0.000,  0.000,  4,  1.02111,  -107.7380,  'MCALLEN ',  11.500,  19
14031,  1,  1.970,  0.558,  0.000,  0.000,  4,  1.01897,  -90.7768,  'SAN YGNA',  11.500,  20
14032,  1,  42.155,  11.756,  0.000,  0.000,  4,  1.00844,  -91.9323,  'KINGSVIL',  11.500,  21
14033,  1,  107.010,  29.113,  0.000,  0.000,  4,  1.00975,  -89.3505,  'LAREDO 6',  11.500,  20
14034,  1,  35.139,  9.826,  0.000,  0.000,  4,  1.01158,  -106.8641,  'HIDALGO ',  11.500,  19
14035,  1,  38.241,  10.680,  0.000,  0.000,  4,  1.00597,  -88.4457,  'CORPUS C',  11.500,  21
14036,  1,  28.224,  7.911,  0.000,  0.000,  4,  1.00214,  -82.8278,  'CRYSTAL ',  11.500,  20
14037,  1,  22.621,  6.357,  0.000,  0.000,  4,  1.02415,  -86.1846,  'SINTON 0',  11.500,  21
14038,  1,  59.046,  16.359,  0.000,  0.000,  4,  1.00505,  -82.3485,  'BEEVILLE',  11.500,  21
14040,  1,  233.887,  63.993,  0.000,  0.000,  4,  1.02741,  -101.8686,  'MISSION ',  11.500,  19
14042,  1,  99.271,  27.116,  0.000,  0.000,  4,  1.02357,  -105.6442,  'SAN JUAN',  11.500,  19
14043,  1,  2.353,  0.666,  0.000,  0.000,  4,  1.00976,  -94.5975,  'FALCON H',  11.500,  19
14048,  1,  11.664,  3.291,  0.000,  0.000,  4,  1.00936,  -102.9357,  'LA JOYA ',  11.500,  19
14051,  1,  49.681,  13.815,  0.000,  0.000,  4,  1.00800,  -91.9299,  'BISHOP 0',  11.500,  21
14053,  1,  0.056,  0.016,  0.000,  0.000,  4,  1.02149,  -89.8454,  'ARMSTRON',  11.500,  19
14054,  1,  4.187,  1.184,  0.000,  0.000,  4,  1.01419,  -84.4647,  'SKIDMORE',  11.500,  21
14055,  1,  7.706,  2.177,  0.000,  0.000,  4,  1.00953,  -87.8066,  'CORPUS C',  11.500,  21
14064,  1,  3.691,  1.044,  0.000,  0.000,  4,  1.00898,  -88.0844,  'CORPUS C',  11.500,  21
14066,  1,  87.441,  23.996,  0.000,  0.000,  4,  1.02740,  -106.9623,  'WESLACO ',  11.500,  19
14067,  1,  99.197,  27.073,  0.000,  0.000,  4,  1.01206,  -100.8129,  'HARLINGE',  11.500,  19
14068,  1,  13.407,  3.780,  0.000,  0.000,  4,  1.02511,  -106.6322,  'ELSA 0SE',  11.500,  19
14069,  1,  2.201,  0.623,  0.000,  0.000,  4,  1.01091,  -87.9741,  'CORPUS C',  11.500,  21
14071,  1,  168.353,  45.992,  0.000,  0.000,  4,  1.00717,  -95.3712,  'BROWNSVI',  11.500,  19
14072,  1,  23.620,  6.634,  0.000,  0.000,  4,  1.01341,  -87.7282,  'CORPUS C',  11.500,  21
14078,  1,  39.767,  11.100,  0.000,  0.000,  4,  1.00849,  -88.0080,  'CORPUS C',  11.500,  21
14079,  1,  155.777,  41.619,  0.000,  0.000,  4,  1.01788,  -104.3757,  'MISSION ',  11.500,  19
14086,  1,  13.261,  3.740,  0.000,  0.000,  4,  1.02732,  -98.5740,  'RIO HOND',  11.500,  19
14087,  1,  1.229,  0.348,  0.000,  0.000,  4,  1.02731,  -88.5343,  'CORPUS C',  11.500,  21
14088,  1,  204.808,  56.034,  0.000,  0.000,  4,  1.02740,  -107.3096,  'PHARR 0S',  11.500,  19
14089,  1,  4.516,  1.277,  0.000,  0.000,  4,  1.01109,  -102.9076,  'SANTA RO',  11.500,  19
14099,  1,  11.643,  3.285,  0.000,  0.000,  4,  1.01057,  -88.4731,  'ODEM 0SE',  11.500,  21
14100,  1,  26.363,  7.397,  0.000,  0.000,  4,  1.01186,  -87.7178,  'CORPUS C',  11.500,  21
14101,  1,  89.434,  24.495,  0.000,  0.000,  4,  1.00906,  -89.0426,  'LAREDO 3',  11.500,  20
14102,  1,  18.301,  5.151,  0.000,  0.000,  4,  1.01787,  -97.9635,  'OLMITO 0',  11.500,  19
14103,  1,  121.672,  32.966,  0.000,  0.000,  4,  1.02743,  -107.5174,  'EDINBURG',  11.500,  19
14106,  1,  28.432,  7.971,  0.000,  0.000,  4,  1.00891,  -96.7466,  'PORT ISA',  11.500,  19
14107,  1,  64.129,  17.748,  0.000,  0.000,  4,  1.02354,  -106.4986,  'DONNA 0S',  11.500,  19
14108,  1,  16.377,  4.612,  0.000,  0.000,  4,  1.01402,  -86.4215,  'INGLESID',  11.500,  21
14109,  1,  63.050,  17.444,  0.000,  0.000,  4,  1.00758,  -88.9150,  'CORPUS C',  11.500,  21
14110,  1,  38.607,  10.785,  0.000,  0.000,  4,  1.01903,  -100.0905,  'LOS FRES',  11.500,  19
14111,  1,  70.453,  19.442,  0.000,  0.000,  4,  1.01304,  -102.6441,  'HARLINGE',  11.500,  19
14112,  1,  2.972,  0.841,  0.000,  0.000,  4,  1.02293,  -92.3243,  'RIVIERA ',  11.500,  21
14117,  1,  12.867,  3.628,  0.000,  0.000,  4,  1.02060,  -76.7327,  'JOURDANT',  11.500,  20
14118,  1,  10.284,  2.903,  0.000,  0.000,  4,  1.00795,  -91.4499,  'GEORGE W',  11.500,  21
14119,  1,  52.459,  14.573,  0.000,  0.000,  4,  1.00770,  -95.6797,  'ROMA 0SE',  11.500,  19
14120,  1,  24.424,  6.857,  0.000,  0.000,  4,  1.01014,  -87.8680,  'CORPUS C',  11.500,  21
14121,  1,  2.663,  0.754,  0.000,  0.000,  4,  1.02731,  -103.8557,  'SANTA MA',  11.500,  19
14122,  1,  125.837,  34.018,  0.000,  0.000,  4,  1.02006,  -107.3170,  'MCALLEN ',  11.500,  19
14123,  1,  46.472,  12.940,  0.000,  0.000,  4,  1.01136,  -89.0207,  'CORPUS C',  11.500,  21
14124,  1,  24.279,  6.818,  0.000,  0.000,  4,  1.01787,  -98.7506,  'FALFURRI',  11.500,  19
14125,  1,  2.955,  0.836,  0.000,  0.000,  4,  1.00308,  -78.6443,  'PETTUS 0',  11.500,  21
14126,  1,  84.671,  23.241,  0.000,  0.000,  4,  1.01419,  -96.4006,  'BROWNSVI',  11.500,  19
14127,  1,  50.449,  14.035,  0.000,  0.000,  4,  1.02737,  -93.6094,  'ALICE 0S',  11.500,  21
14128,  1,  101.298,  27.657,  0.000,  0.000,  4,  1.02741,  -104.2935,  'RIO GRAN',  11.500,  19
14129,  1,  9.429,  2.662,  0.000,  0.000,  4,  1.03291,  -87.1428,  'PREMONT ',  11.500,  20
14130,  1,  7.076,  2.000,  0.000,  0.000,  4,  1.02734,  -88.7743,  'FREER 0S',  11.500,  20
14132,  1,  24.337,  6.834,  0.000,  0.000,  4,  1.02365,  -79.1242,  'PEARSALL',  11.500,  20
14139,  1,  8.536,  2.411,  0.000,  0.000,  4,  1.00873,  -91.1073,  'SANDIA 0',  11.500,  21
14143,  1,  11.568,  3.264,  0.000,  0.000,  4,  1.00968,  -81.5486,  'DILLEY 0',  11.500,  20
14144,  1,  13.094,  3.692,  0.000,  0.000,  4,  1.01204,  -92.0832,  'ORANGE G',  11.500,  21
14145,  1,  26.178,  7.345,  0.000,  0.000,  4,  1.01088,  -87.3043,  'PORTLAND',  11.500,  21
14147,  1,  153.091,  40.975,  0.000,  0.000,  4,  1.02451,  -88.7893,  'LAREDO 4',  11.500,  20
14148,  1,  11.718,  3.305,  0.000,  0.000,  4,  1.01098,  -91.2403,  'THREE RI',  11.500,  20
14149,  1,  51.943,  14.427,  0.000,  0.000,  4,  0.99870,  -83.2701,  'ROCKPORT',  11.500,  21
14150,  1,  7.447,  2.104,  0.000,  0.000,  4,  1.00961,  -88.3044,  'CORPUS C',  11.500,  21
14154,  1,  23.850,  6.698,  0.000,  0.000,  4,  1.00738,  -104.0533,  'PENITAS ',  11.500,  19
14155,  1,  17.354,  4.886,  0.000,  0.000,  4,  1.01081,  -102.3958,  'SULLIVAN',  11.500,  19
14156,  1,  56.610,  15.705,  0.000,  0.000,  4,  1.01329,  -88.6755,  'CORPUS C',  11.500,  21
14157,  1,  100.036,  27.302,  0.000,  0.000,  4,  1.01624,  -106.1834,  'MISSION ',  11.500,  19
14159,  1,  18.696,  5.261,  0.000,  0.000,  4,  1.01524,  -87.0414,  'CORPUS C',  11.500,  21
14164,  1,  2.000,  0.566,  0.000,  0.000,  4,  1.00982,  -101.5063,  'GRULLA 0',  11.500,  19
14167,  1,  2.607,  0.738,  0.000,  0.000,  4,  1.01758,  -103.9682,  'HARGILL ',  11.500,  19
14168,  1,  5.672,  1.604,  0.000,  0.000,  4,  1.01448,  -87.2116,  'CORPUS C',  11.500,  21
14169,  1,  19.890,  5.594,  0.000,  0.000,  4,  1.00900,  -89.6806,  'MATHIS 0',  11.500,  21
14170,  1,  20.844,  5.860,  0.000,  0.000,  4,  1.00968,  -87.3613,  'ARANSAS ',  11.500,  21
14171,  1,  118.593,  32.169,  0.000,  0.000,  4,  1.02742,  -100.2700,  'SAN BENI',  11.500,  19
14172,  1,  34.697,  9.706,  0.000,  0.000,  4,  1.01615,  -78.1136,  'PLEASANT',  11.500,  20
14173,  1,  6.308,  1.783,  0.000,  0.000,  4,  0.99642,  -77.2291,  'REFUGIO ',  11.500,  21
14174,  1,  13.321,  3.756,  0.000,  0.000,  4,  1.02733,  -76.5357,  'LYTLE 0S',  11.500,  20
14175,  1,  2.362,  0.668,  0.000,  0.000,  4,  1.02733,  -86.8663,  'LAREDO 2',  11.500,  20
14178,  1,  12.047,  3.399,  0.000,  0.000,  4,  1.02736,  -80.5596,  'GOLIAD 0',  11.500,  21
14179,  1,  9.346,  2.639,  0.000,  0.000,  4,  1.02091,  -89.7701,  'SAN DIEG',  11.500,  20
14180,  1,  5.457,  1.543,  0.000,  0.000,  4,  1.00916,  -87.9144,  'PORT ARA',  11.500,  21
14182,  1,  16.774,  4.723,  0.000,  0.000,  4,  1.00564,  -83.1899,  'TAFT 1 1',  11.500,  21
14185,  1,  35.554,  9.942,  0.000,  0.000,  4,  1.01765,  -94.1387,  'ZAPATA 0',  11.500,  19
14186,  1,  20.399,  5.737,  0.000,  0.000,  4,  1.02530,  -104.2456,  'SANTA RO',  11.500,  19
14187,  1,  11.545,  3.257,  0.000,  0.000,  4,  1.00225,  -86.6067,  'COTULLA ',  11.500,  20
14188,  1,  1.583,  0.448,  0.000,  0.000,  4,  1.01124,  -79.5190,  'QUEMADO ',  11.500,  20
14189,  1,  26.956,  7.560,  0.000,  0.000,  4,  0.99798,  -84.2502,  'CARRIZO ',  11.500,  20
14190,  1,  95.327,  26.055,  0.000,  0.000,  4,  1.01167,  -88.9943,  'LAREDO 5',  11.500,  20
14191,  1,  31.256,  8.755,  0.000,  0.000,  4,  1.01599,  -94.1013,  'RAYMONDV',  11.500,  19
14193,  1,  124.587,  33.682,  0.000,  0.000,  4,  1.01567,  -94.4292,  'BROWNSVI',  11.500,  19
15003,  1,  1.750,  0.495,  0.000,  0.000,  5,  1.02245,  -63.1728,  'GARLAND ',  16.100,  16
15004,  1,  72.186,  19.829,  0.000,  0.000,  5,  0.94936,  -71.2130,  'KERENS 0',  16.100,  14
15005,  1,  4.702,  1.330,  0.000,  0.000,  5,  0.98624,  -63.5744,  'LIPAN 0S',  16.100,  18
15006,  1,  5.296,  1.498,  0.000,  0.000,  5,  1.02670,  -62.7951,  'DALLAS 2',  16.100,  16
15007,  1,  54.191,  15.053,  0.000,  0.000,  5,  1.02305,  -61.3591,  'DENTON 4',  16.100,  17
15008,  1,  45.091,  12.553,  0.000,  0.000,  5,  0.99277,  -54.0139,  'ALBANY 2',  16.100,  15
15009,  1,  5.963,  1.686,  0.000,  0.000,  5,  1.02513,  -63.6433,  'DALLAS 2',  16.100,  16
15010,  1,  38.387,  10.726,  0.000,  0.000,  5,  1.02624,  -63.1814,  'PLANO 2 ',  16.100,  16
15011,  1,  88.996,  24.253,  0.000,  0.000,  5,  0.93846,  -73.6041,  'THORNTON',  16.100,  13
15012,  1,  4.815,  1.362,  0.000,  0.000,  5,  1.02115,  -61.6922,  'DENTON 5',  16.100,  17
15013,  1,  54.770,  15.190,  0.000,  0.000,  5,  0.99096,  -65.1615,  'EARLY 0S',  16.100,  15
15014,  1,  12.515,  3.529,  0.000,  0.000,  5,  1.00885,  -62.6186,  'DECATUR ',  16.100,  17
15016,  1,  31.887,  8.931,  0.000,  0.000,  5,  1.02480,  -61.2546,  'KELLER 2',  16.100,  17
15017,  1,  90.186,  24.698,  0.000,  0.000,  5,  1.01213,  -63.1321,  'PONDER 0',  16.100,  17
15022,  1,  9.617,  2.715,  0.000,  0.000,  5,  1.02194,  -60.6202,  'ALEDO 1 ',  16.100,  17
15024,  1,  144.434,  38.415,  0.000,  0.000,  5,  0.94518,  -71.6406,  'GATESVIL',  16.100,  13
15025,  1,  21.450,  6.030,  0.000,  0.000,  5,  1.01682,  -59.9804,  'CLEBURNE',  16.100,  18
15026,  1,  39.419,  11.008,  0.000,  0.000,  5,  1.02014,  -62.4357,  'FORT WOR',  16.100,  17
15027,  1,  36.240,  10.132,  0.000,  0.000,  5,  1.01861,  -63.0926,  'FORT WOR',  16.100,  17
15028,  1,  40.893,  11.416,  0.000,  0.000,  5,  1.02409,  -62.4007,  'FORT WOR',  16.100,  17
15029,  1,  4.719,  1.334,  0.000,  0.000,  5,  0.99108,  -67.8728,  'TROY 0SE',  16.100,  13
15030,  1,  6.464,  1.827,  0.000,  0.000,  5,  1.01387,  -63.1267,  'SPRINGTO',  16.100,  12
15031,  1,  82.050,  22.549,  0.000,  0.000,  5,  1.01799,  -63.4624,  'PRINCETO',  16.100,  16
15032,  1,  18.576,  5.228,  0.000,  0.000,  5,  1.01938,  -63.1301,  'DALLAS 2',  16.100,  16
15034,  1,  28.987,  8.127,  0.000,  0.000,  5,  1.02070,  -61.5048,  'DALLAS 1',  16.100,  16
15043,  1,  33.299,  9.319,  0.000,  0.000,  5,  1.01622,  -63.9833,  'ROYSE CI',  16.100,  16
15044,  1,  40.970,  11.432,  0.000,  0.000,  5,  1.01422,  -61.4500,  'BOYD 0SE',  16.100,  17
15046,  1,  18.043,  5.078,  0.000,  0.000,  5,  1.01728,  -55.6909,  'STEPHENV',  16.100,  18
15048,  1,  46.530,  12.960,  0.000,  0.000,  5,  1.01977,  -60.6575,  'MANSFIEL',  16.100,  17
15050,  1,  102.347,  27.920,  0.000,  0.000,  5,  1.02159,  -63.0034,  'GREENVIL',  16.100,  16
15053,  1,  50.417,  14.024,  0.000,  0.000,  5,  1.02401,  -62.5790,  'PLANO 4 ',  16.100,  16
15054,  1,  97.048,  26.291,  0.000,  0.000,  5,  0.91574,  -75.9946,  'GROESBEC',  16.100,  14
15056,  1,  14.636,  4.125,  0.000,  0.000,  5,  1.01777,  -54.0710,  'GRAHAM 1',  16.100,  12
15062,  1,  26.620,  7.468,  0.000,  0.000,  5,  1.01346,  -70.8742,  'MABANK 2',  11.500,  14
15064,  1,  23.416,  6.579,  0.000,  0.000,  5,  1.02526,  -61.3089,  'ARLINGTO',  16.100,  17
15070,  1,  47.587,  13.248,  0.000,  0.000,  5,  1.01917,  -63.3235,  'DALLAS 4',  16.100,  17
15071,  1,  54.940,  15.244,  0.000,  0.000,  5,  1.00285,  -64.8059,  'WACO 3 0',  16.100,  13
15072,  1,  34.525,  9.660,  0.000,  0.000,  5,  1.02655,  -62.5466,  'DALLAS 1',  16.100,  16
15073,  1,  48.091,  13.381,  0.000,  0.000,  5,  1.01013,  -56.6143,  'BANGS 0S',  16.100,  15
15074,  1,  5.284,  1.494,  0.000,  0.000,  5,  1.01649,  -63.7770,  'PROSPER ',  16.100,  16
15075,  1,  11.771,  3.320,  0.000,  0.000,  5,  0.98298,  -69.9502,  'EVANT 0S',  16.100,  18
15077,  1,  1.325,  0.375,  0.000,  0.000,  5,  1.02731,  -68.0324,  'TERRELL ',  11.500,  16
15078,  1,  14.968,  4.218,  0.000,  0.000,  5,  1.02175,  -61.4878,  'AUBREY 0',  16.100,  17
15079,  1,  44.118,  12.293,  0.000,  0.000,  5,  1.00724,  -65.1499,  'WACO 4 0',  16.100,  13
15080,  1,  20.365,  5.723,  0.000,  0.000,  5,  0.97881,  -69.1078,  'LORENA 0',  16.100,  13
15081,  1,  18.688,  5.259,  0.000,  0.000,  5,  1.01428,  -67.6260,  'FORT HOO',  16.100,  13
15082,  1,  49.734,  13.838,  0.000,  0.000,  5,  1.02385,  -62.8940,  'ARLINGTO',  16.100,  17
15084,  1,  54.218,  15.062,  0.000,  0.000,  5,  1.02548,  -62.0276,  'MCKINNEY',  16.100,  16
15085,  1,  93.421,  25.555,  0.000,  0.000,  5,  1.01243,  -63.7118,  'DALLAS 3',  16.100,  17
15086,  1,  33.583,  9.399,  0.000,  0.000,  5,  1.02052,  -62.7142,  'ARLINGTO',  16.100,  17
15087,  1,  51.923,  14.401,  0.000,  0.000,  5,  0.97434,  -66.5060,  'MILFORD ',  16.100,  14
15090,  1,  1.946,  0.551,  0.000,  0.000,  5,  1.02731,  -63.5079,  'DALLAS 1',  16.100,  16
15091,  1,  65.107,  17.932,  0.000,  0.000,  5,  0.94333,  -69.9423,  'FROST 0S',  16.100,  14
15092,  1,  2.440,  0.691,  0.000,  0.000,  5,  1.01712,  -62.2903,  'GRANDVIE',  16.100,  14
15093,  1,  8.116,  2.293,  0.000,  0.000,  5,  1.02731,  -63.1803,  'HASLET 0',  16.100,  17
15094,  1,  49.552,  13.787,  0.000,  0.000,  5,  1.01369,  -62.5767,  'BARDWELL',  16.100,  14
15095,  1,  1.159,  0.328,  0.000,  0.000,  5,  1.02352,  -62.5497,  'LAKE DAL',  16.100,  17
15096,  1,  15.733,  4.432,  0.000,  0.000,  5,  1.02563,  -62.8253,  'PLANO 1 ',  16.100,  16
15097,  1,  33.394,  9.347,  0.000,  0.000,  5,  1.02388,  -62.0920,  'EULESS 2',  16.100,  17
15098,  1,  46.243,  12.884,  0.000,  0.000,  5,  1.02735,  -62.9136,  'FORT WOR',  16.100,  17
15099,  1,  88.937,  24.393,  0.000,  0.000,  5,  1.02739,  -63.2635,  'FLOWER M',  16.100,  17
15100,  1,  35.171,  9.838,  0.000,  0.000,  5,  1.01978,  -63.0921,  'DALLAS 1',  16.100,  16
15101,  1,  14.320,  4.035,  0.000,  0.000,  5,  0.98394,  -65.5298,  'COMANCHE',  16.100,  15
15103,  1,  15.431,  4.348,  0.000,  0.000,  5,  1.02683,  -62.2100,  'RICHARDS',  16.100,  16
15104,  1,  134.559,  36.251,  0.000,  0.000,  5,  1.01892,  -62.1660,  'FORT WOR',  16.100,  17
15105,  1,  41.156,  11.487,  0.000,  0.000,  5,  1.02264,  -62.9649,  'IRVING 1',  16.100,  17
15108,  1,  51.941,  14.442,  0.000,  0.000,  5,  1.02736,  -62.3301,  'DALLAS 4',  16.100,  17
15109,  1,  22.613,  6.353,  0.000,  0.000,  5,  1.00778,  -63.8597,  'LANCASTE',  16.100,  16
15110,  1,  37.673,  10.517,  0.000,  0.000,  5,  0.98259,  -60.9446,  'PALO PIN',  16.100,  12
15111,  1,  2.041,  0.578,  0.000,  0.000,  5,  1.02597,  -63.1377,  'ADDISON ',  16.100,  16
15112,  1,  27.069,  7.588,  0.000,  0.000,  5,  0.97740,  -64.4867,  'HICO 0SE',  16.100,  18
15113,  1,  8.585,  2.425,  0.000,  0.000,  5,  1.01917,  -63.1157,  'KRUM 0SE',  16.100,  17
15114,  1,  14.671,  4.134,  0.000,  0.000,  5,  1.00343,  -66.0060,  'KAUFMAN ',  16.100,  16
15115,  1,  35.004,  9.791,  0.000,  0.000,  5,  1.02331,  -64.4852,  'CADDO MI',  16.100,  16
15116,  1,  11.506,  3.246,  0.000,  0.000,  5,  1.02594,  -62.7001,  'PLANO 7 ',  16.100,  16
15117,  1,  97.366,  26.604,  0.000,  0.000,  5,  1.01781,  -63.0425,  'FORT WOR',  16.100,  17
15118,  1,  63.515,  17.539,  0.000,  0.000,  5,  0.96923,  -57.8263,  'BAIRD 0S',  16.100,  15
15119,  1,  4.924,  1.393,  0.000,  0.000,  5,  1.01573,  -57.4161,  'PERRIN 0',  16.100,  12
15121,  1,  2.764,  0.782,  0.000,  0.000,  5,  1.02133,  -56.3765,  'BROWNWOO',  16.100,  15
15122,  1,  49.608,  13.803,  0.000,  0.000,  5,  1.02359,  -63.4999,  'DALLAS 6',  16.100,  16
15124,  1,  41.289,  11.493,  0.000,  0.000,  5,  0.94362,  -77.6445,  'MARLIN 1',  11.500,  13
15125,  1,  15.684,  4.419,  0.000,  0.000,  5,  1.02410,  -61.7939,  'ARLINGTO',  16.100,  17
15126,  1,  36.080,  10.089,  0.000,  0.000,  5,  1.02297,  -63.5363,  'DALLAS 8',  16.100,  16
15127,  1,  106.080,  28.766,  0.000,  0.000,  5,  0.96202,  -67.9721,  'JONESBOR',  16.100,  18
15128,  1,  2.407,  0.681,  0.000,  0.000,  5,  1.01957,  -63.4195,  'DALLAS 3',  16.100,  16
15129,  1,  60.171,  16.660,  0.000,  0.000,  5,  0.99775,  -65.4814,  'GOLDTHWA',  16.100,  18
15130,  1,  6.045,  1.709,  0.000,  0.000,  5,  1.02544,  -62.4197,  'PLANO 5 ',  16.100,  16
15132,  1,  60.459,  16.751,  0.000,  0.000,  5,  1.01755,  -66.2580,  'BELTON 1',  16.100,  13
15133,  1,  55.887,  15.483,  0.000,  0.000,  5,  0.97669,  -64.6215,  'TOLAR 0S',  16.100,  18
15134,  1,  7.325,  2.070,  0.000,  0.000,  5,  0.99820,  -56.6959,  'BRECKENR',  16.100,  15
15135,  1,  16.631,  4.683,  0.000,  0.000,  5,  1.01337,  -60.2952,  'EASTLAND',  16.100,  15
15136,  1,  15.305,  4.311,  0.000,  0.000,  5,  0.99351,  -64.6872,  'COOPER 0',  16.100,  16
15138,  1,  4.777,  1.351,  0.000,  0.000,  5,  1.00861,  -64.1399,  'WACO 1 1',  16.100,  13
15139,  1,  61.899,  17.148,  0.000,  0.000,  5,  1.02736,  -63.4201,  'DALLAS 4',  16.100,  16
15140,  1,  57.216,  15.818,  0.000,  0.000,  5,  0.94369,  -72.1528,  'GATESVIL',  16.100,  13
15141,  1,  4.460,  1.261,  0.000,  0.000,  5,  1.01064,  -64.3356,  'ANNA 0SE',  16.100,  16
15142,  1,  21.532,  6.048,  0.000,  0.000,  5,  0.97793,  -69.1962,  'MOODY 0S',  16.100,  13
15143,  1,  8.467,  2.392,  0.000,  0.000,  5,  1.02462,  -61.6358,  'FORT WOR',  16.100,  17
15144,  1,  49.061,  13.633,  0.000,  0.000,  5,  0.98177,  -65.4508,  'WACO 6 0',  16.100,  13
15145,  1,  30.206,  8.465,  0.000,  0.000,  5,  1.02366,  -62.5697,  'GRAND PR',  16.100,  17
15146,  1,  57.241,  15.880,  0.000,  0.000,  5,  1.02105,  -63.0649,  'ROWLETT ',  16.100,  16
15147,  1,  60.110,  16.658,  0.000,  0.000,  5,  1.01997,  -63.3593,  'PLANO 6 ',  16.100,  16
15148,  1,  65.371,  18.082,  0.000,  0.000,  5,  1.02162,  -63.1652,  'IRVING 5',  16.100,  17
15149,  1,  55.983,  15.539,  0.000,  0.000,  5,  1.02119,  -63.5629,  'DALLAS 7',  16.100,  16
15150,  1,  52.164,  14.489,  0.000,  0.000,  5,  1.01055,  -57.2831,  'BRYSON 2',  16.100,  12
15151,  1,  2.827,  0.800,  0.000,  0.000,  5,  0.97456,  -66.9760,  'MORGAN 0',  16.100,  18
15152,  1,  2.306,  0.653,  0.000,  0.000,  5,  1.02100,  -63.2144,  'SACHSE 0',  16.100,  16
15153,  1,  46.817,  13.036,  0.000,  0.000,  5,  1.01458,  -59.9121,  'PARADISE',  16.100,  12
15154,  1,  13.725,  3.867,  0.000,  0.000,  5,  0.97001,  -66.7727,  'RIO VIST',  16.100,  18
15155,  1,  9.003,  2.543,  0.000,  0.000,  5,  1.00373,  -58.3540,  'STRAWN 0',  16.100,  12
15156,  1,  3.266,  0.924,  0.000,  0.000,  5,  0.98559,  -63.5880,  'MAY-00SE',  16.100,  15
15157,  1,  4.721,  1.335,  0.000,  0.000,  5,  1.01076,  -63.6292,  'DESOTO 0',  16.100,  17
15158,  1,  87.284,  23.950,  0.000,  0.000,  5,  1.02411,  -63.0359,  'MESQUITE',  16.100,  16
15159,  1,  111.388,  30.016,  0.000,  0.000,  5,  0.92819,  -77.3307,  'ROSEBUD ',  16.100,  13
15160,  1,  6.732,  1.903,  0.000,  0.000,  5,  1.02466,  -61.0807,  'DENTON 2',  16.100,  17
15161,  1,  28.703,  8.049,  0.000,  0.000,  5,  1.02733,  -63.4501,  'DALLAS 4',  16.100,  16
15162,  1,  115.693,  31.003,  0.000,  0.000,  5,  0.90041,  -75.3218,  'AXTELL 0',  16.100,  14
15163,  1,  3.836,  1.085,  0.000,  0.000,  5,  1.01336,  -67.2453,  'NOLANVIL',  16.100,  13
15165,  1,  9.114,  2.574,  0.000,  0.000,  5,  1.02614,  -60.8431,  'DENTON 1',  16.100,  17
15168,  1,  39.934,  11.151,  0.000,  0.000,  5,  1.02338,  -63.5833,  'DALLAS 3',  16.100,  16
15171,  1,  84.429,  23.058,  0.000,  0.000,  5,  0.93013,  -71.5293,  'MERTENS ',  16.100,  14
15172,  1,  0.568,  0.161,  0.000,  0.000,  5,  1.02730,  -62.7264,  'WEATHERF',  16.100,  12
15173,  1,  44.888,  12.512,  0.000,  0.000,  5,  1.02443,  -62.5798,  'PLANO 3 ',  16.100,  16
15174,  1,  105.987,  28.619,  0.000,  0.000,  5,  0.92301,  -72.3951,  'MALONE 0',  16.100,  14
15175,  1,  2.358,  0.668,  0.000,  0.000,  5,  1.02523,  -61.3616,  'DENTON 3',  16.100,  17
15176,  1,  80.885,  22.200,  0.000,  0.000,  5,  0.98834,  -59.2119,  'GRAFORD ',  16.100,  12
15177,  1,  5.284,  1.494,  0.000,  0.000,  5,  1.01824,  -62.7180,  'ARLINGTO',  16.100,  17
15178,  1,  67.666,  18.697,  0.000,  0.000,  5,  1.01775,  -63.6040,  'ROCKWALL',  16.100,  16
15180,  1,  71.987,  19.861,  0.000,  0.000,  5,  1.01955,  -61.5811,  'CORSICAN',  16.100,  14
15181,  1,  49.163,  13.681,  0.000,  0.000,  5,  1.02162,  -63.3024,  'GARLAND ',  16.100,  16
15182,  1,  136.033,  36.297,  0.000,  0.000,  5,  0.94015,  -71.8708,  'GATESVIL',  16.100,  13
15183,  1,  2.083,  0.590,  0.000,  0.000,  5,  1.02628,  -63.1885,  'CARROLLT',  16.100,  16
15184,  1,  93.355,  25.539,  0.000,  0.000,  5,  1.01344,  -63.8941,  'FORT WOR',  16.100,  17
15185,  1,  83.791,  23.010,  0.000,  0.000,  5,  1.01631,  -62.7656,  'RHOME 0S',  16.100,  17
15186,  1,  22.509,  6.324,  0.000,  0.000,  5,  1.01205,  -62.6839,  'VENUS 0S',  16.100,  17
15187,  1,  15.499,  4.367,  0.000,  0.000,  5,  1.01443,  -53.7353,  'OLNEY 2 ',  16.100,  12
15188,  1,  13.416,  3.783,  0.000,  0.000,  5,  1.02195,  -63.0400,  'CARROLLT',  16.100,  16
15189,  1,  39.191,  10.946,  0.000,  0.000,  5,  1.02175,  -63.4345,  'DALLAS 2',  16.100,  16
15190,  1,  60.599,  16.772,  0.000,  0.000,  5,  1.00092,  -63.2130,  'GORDON 0',  16.100,  12
15191,  1,  2.287,  0.647,  0.000,  0.000,  5,  0.97744,  -66.7473,  'MERIDIAN',  16.100,  18
15193,  1,  4.939,  1.397,  0.000,  0.000,  5,  1.02492,  -65.4142,  'KILLEEN ',  16.100,  13
15194,  1,  52.930,  14.707,  0.000,  0.000,  5,  1.01910,  -62.9480,  'DUNCANVI',  16.100,  17
15195,  1,  32.700,  9.155,  0.000,  0.000,  5,  1.02403,  -62.4794,  'ARGYLE 0',  16.100,  17
15199,  1,  25.701,  7.214,  0.000,  0.000,  5,  1.02127,  -62.7460,  'FORT WOR',  16.100,  17
15200,  1,  17.090,  4.810,  0.000,  0.000,  5,  0.98234,  -62.0065,  'MINERAL ',  16.100,  12
15201,  1,  55.169,  15.256,  0.000,  0.000,  5,  0.93787,  -71.4222,  'COOLIDGE',  16.100,  14
15202,  1,  3.355,  0.949,  0.000,  0.000,  5,  1.00136,  -64.6574,  'RICE 0SE',  16.100,  14
15203,  1,  6.604,  1.867,  0.000,  0.000,  5,  1.02421,  -63.0889,  'DALLAS 3',  16.100,  16
15209,  1,  112.362,  30.360,  0.000,  0.000,  5,  0.96282,  -65.3636,  'WALNUT S',  16.100,  18
15210,  1,  2.848,  0.806,  0.000,  0.000,  5,  1.02373,  -62.2988,  'BEDFORD ',  16.100,  17
15211,  1,  28.253,  7.903,  0.000,  0.000,  5,  0.91206,  -74.7858,  'HUBBARD ',  16.100,  14
15212,  1,  4.499,  1.273,  0.000,  0.000,  5,  0.99999,  -64.4052,  'FERRIS 0',  16.100,  14
15213,  1,  24.429,  6.860,  0.000,  0.000,  5,  1.02161,  -63.0889,  'GARLAND ',  16.100,  16
15214,  1,  76.028,  20.942,  0.000,  0.000,  5,  1.01777,  -63.3977,  'DALLAS 3',  16.100,  16
15215,  1,  71.118,  19.621,  0.000,  0.000,  5,  1.01395,  -62.8537,  'PILOT PO',  16.100,  16
15216,  1,  17.327,  4.879,  0.000,  0.000,  5,  1.02104,  -62.8410,  'FORT WOR',  16.100,  17
15217,  1,  40.590,  11.333,  0.000,  0.000,  5,  1.02734,  -62.6246,  'NORTH RI',  16.100,  17
15218,  1,  64.607,  17.868,  0.000,  0.000,  5,  1.01295,  -63.2579,  'JUSTIN 0',  16.100,  17
15219,  1,  28.092,  7.878,  0.000,  0.000,  5,  1.01275,  -64.7000,  'SCURRY 0',  16.100,  14
15220,  1,  10.291,  2.905,  0.000,  0.000,  5,  1.02029,  -63.2996,  'SANGER 0',  16.100,  17
15221,  1,  32.812,  9.185,  0.000,  0.000,  5,  1.01726,  -67.5290,  'KILLEEN ',  16.100,  13
15222,  1,  53.602,  14.872,  0.000,  0.000,  5,  0.98897,  -67.2797,  'MABANK 1',  16.100,  14
15223,  1,  25.125,  7.038,  0.000,  0.000,  5,  0.91450,  -75.7955,  'MEXIA 0S',  16.100,  14
15224,  1,  22.614,  6.355,  0.000,  0.000,  5,  1.02513,  -62.9504,  'CARROLLT',  16.100,  16
15225,  1,  93.991,  25.718,  0.000,  0.000,  5,  1.01993,  -64.9743,  'NEVADA 0',  16.100,  16
15226,  1,  10.197,  2.877,  0.000,  0.000,  5,  0.99320,  -65.4064,  'ZEPHYR 0',  16.100,  15
15227,  1,  4.432,  1.254,  0.000,  0.000,  5,  1.01290,  -65.7298,  'TERRELL ',  16.100,  16
15228,  1,  56.149,  15.582,  0.000,  0.000,  5,  1.01873,  -62.4929,  'DALLAS 1',  16.100,  16
15229,  1,  67.030,  18.527,  0.000,  0.000,  5,  1.01933,  -63.2186,  'DALLAS 1',  16.100,  16
15230,  1,  27.309,  7.661,  0.000,  0.000,  5,  1.02361,  -63.4540,  'DALLAS 2',  16.100,  16
15231,  1,  49.311,  13.693,  0.000,  0.000,  5,  0.97047,  -65.7792,  'HAMILTON',  16.100,  18
15232,  1,  9.182,  2.593,  0.000,  0.000,  5,  1.02487,  -63.0819,  'ARLINGTO',  16.100,  17
15233,  1,  35.739,  9.995,  0.000,  0.000,  5,  1.02444,  -62.6699,  'EULESS 1',  16.100,  17
15234,  1,  67.343,  18.613,  0.000,  0.000,  5,  1.02086,  -62.7089,  'FRISCO 1',  16.100,  16
15235,  1,  88.867,  24.337,  0.000,  0.000,  5,  1.00489,  -68.3998,  'SALADO 0',  16.100,  13
15244,  1,  12.907,  3.640,  0.000,  0.000,  5,  1.02038,  -62.6339,  'FORT WOR',  16.100,  17
15245,  1,  38.002,  10.619,  0.000,  0.000,  5,  1.02361,  -63.2647,  'GRAPEVIN',  16.100,  17
15246,  1,  94.207,  25.694,  0.000,  0.000,  5,  0.97776,  -62.8282,  'GLEN ROS',  16.100,  18
15247,  1,  14.424,  4.063,  0.000,  0.000,  5,  0.96516,  -66.1698,  'KOPPERL ',  16.100,  18
15248,  1,  1.989,  0.563,  0.000,  0.000,  5,  1.02402,  -62.2342,  'BEDFORD ',  16.100,  17
15249,  1,  64.748,  17.910,  0.000,  0.000,  5,  1.01769,  -61.6892,  'FORT WOR',  16.100,  17
15250,  1,  119.351,  32.348,  0.000,  0.000,  5,  1.02100,  -62.5512,  'DALLAS 5',  16.100,  16
15251,  1,  109.707,  29.850,  0.000,  0.000,  5,  1.02399,  -62.9703,  'GRAND PR',  16.100,  17
15252,  1,  75.969,  20.933,  0.000,  0.000,  5,  1.02347,  -63.4537,  'DALLAS 2',  16.100,  16
15253,  1,  48.198,  13.418,  0.000,  0.000,  5,  1.02287,  -62.3139,  'FLOWER M',  16.100,  17
15254,  1,  73.741,  20.333,  0.000,  0.000,  5,  1.02133,  -62.5481,  'ROANOKE ',  16.100,  17
15255,  1,  45.685,  12.715,  0.000,  0.000,  5,  0.98443,  -62.9112,  'MILLSAP ',  16.100,  12
15256,  1,  5.596,  1.583,  0.000,  0.000,  5,  0.99011,  -65.0405,  'FORRESTO',  16.100,  14
15257,  1,  0.715,  0.202,  0.000,  0.000,  5,  0.97552,  -66.4305,  'ITALY 0S',  16.100,  14
15258,  1,  6.212,  1.756,  0.000,  0.000,  5,  1.01954,  -63.2401,  'FORNEY 0',  16.100,  16
15259,  1,  76.577,  21.084,  0.000,  0.000,  5,  1.01766,  -64.5678,  'LAVON 0S',  16.100,  16
15264,  1,  6.171,  1.745,  0.000,  0.000,  5,  1.02442,  -61.2972,  'DE LEON ',  16.100,  15
15265,  1,  9.282,  2.621,  0.000,  0.000,  5,  1.02512,  -61.7323,  'KELLER 1',  16.100,  17
15266,  1,  62.843,  17.401,  0.000,  0.000,  5,  1.02471,  -62.5733,  'CEDAR HI',  16.100,  17
15267,  1,  101.003,  27.426,  0.000,  0.000,  5,  0.95873,  -71.1358,  'MC GREGO',  16.100,  13
15268,  1,  29.392,  8.232,  0.000,  0.000,  5,  0.98779,  -65.7087,  'COMMERCE',  16.100,  16
15269,  1,  24.733,  6.943,  0.000,  0.000,  5,  1.00808,  -62.0407,  'MIDLOTHI',  16.100,  17
15270,  1,  54.332,  15.034,  0.000,  0.000,  5,  0.93653,  -70.4916,  'WEST 0SE',  16.100,  13
15271,  1,  17.511,  4.927,  0.000,  0.000,  5,  0.97126,  -71.3258,  'BARTLETT',  16.100,  13
15272,  1,  6.509,  1.840,  0.000,  0.000,  5,  1.02250,  -63.4789,  'DALLAS 1',  16.100,  16
15273,  1,  11.232,  3.170,  0.000,  0.000,  5,  1.02709,  -62.8139,  'COPPELL ',  16.100,  17
15274,  1,  63.411,  17.547,  0.000,  0.000,  5,  1.01207,  -63.5235,  'WILMER 0',  16.100,  16
15275,  1,  7.714,  2.177,  0.000,  0.000,  5,  0.91842,  -74.5840,  'DAWSON 0',  16.100,  14
15276,  1,  2.480,  0.702,  0.000,  0.000,  5,  0.96241,  -68.6331,  'MART 0SE',  16.100,  14
15277,  1,  5.490,  1.552,  0.000,  0.000,  5,  1.01915,  -62.7568,  'LITTLE E',  16.100,  16
15278,  1,  57.481,  15.930,  0.000,  0.000,  5,  0.99895,  -67.3548,  'TEMPLE 2',  16.100,  13
15280,  1,  24.645,  6.919,  0.000,  0.000,  5,  1.01174,  -65.7610,  'TEMPLE 1',  16.100,  13
15284,  1,  40.477,  11.298,  0.000,  0.000,  5,  1.01605,  -64.1846,  'QUINLAN ',  16.100,  16
15285,  1,  32.677,  9.143,  0.000,  0.000,  5,  1.00047,  -61.5508,  'CHICO 0S',  16.100,  12
15286,  1,  8.525,  2.407,  0.000,  0.000,  5,  0.98979,  -60.9198,  'DUBLIN 2',  16.100,  18
15287,  1,  21.089,  5.929,  0.000,  0.000,  5,  1.02152,  -62.7191,  'ARLINGTO',  16.100,  17
15288,  1,  111.335,  30.174,  0.000,  0.000,  5,  0.98670,  -65.8193,  'WOLFE CI',  16.100,  16
15289,  1,  7.287,  2.059,  0.000,  0.000,  5,  1.02731,  -63.0405,  'DALLAS 2',  16.100,  16
15290,  1,  58.424,  16.167,  0.000,  0.000,  5,  0.97252,  -66.9224,  'WHITNEY ',  16.100,  18
15291,  1,  17.335,  4.880,  0.000,  0.000,  5,  1.02018,  -63.0207,  'FORT WOR',  16.100,  17
15292,  1,  149.433,  40.010,  0.000,  0.000,  5,  1.01533,  -62.5759,  'FORT WOR',  16.100,  17
15293,  1,  64.684,  17.887,  0.000,  0.000,  5,  1.01012,  -60.4292,  'JOSHUA 0',  16.100,  18
15294,  1,  36.984,  10.338,  0.000,  0.000,  5,  1.02299,  -63.5382,  'DALLAS 1',  16.100,  16
15296,  1,  88.058,  24.155,  0.000,  0.000,  5,  1.02420,  -61.9678,  'MCKINNEY',  16.100,  16
15305,  1,  47.742,  13.295,  0.000,  0.000,  5,  1.02702,  -62.2205,  'ALLEN 1 ',  16.100,  16
15306,  1,  84.873,  23.306,  0.000,  0.000,  5,  1.02128,  -61.6972,  'ALEDO 2 ',  16.100,  17
15307,  1,  42.111,  11.750,  0.000,  0.000,  5,  1.02564,  -62.6071,  'THE COLO',  16.100,  16
15308,  1,  68.599,  18.950,  0.000,  0.000,  5,  1.02124,  -62.8669,  'SUNNYVAL',  16.100,  16
15309,  1,  8.530,  2.409,  0.000,  0.000,  5,  1.02098,  -63.4673,  'DALLAS 1',  16.100,  16
15310,  1,  66.300,  18.335,  0.000,  0.000,  5,  1.02489,  -62.8653,  'FORT WOR',  16.100,  17
15311,  1,  35.456,  9.917,  0.000,  0.000,  5,  1.02482,  -63.6374,  'DALLAS 3',  16.100,  16
15312,  1,  31.673,  8.869,  0.000,  0.000,  5,  1.01304,  -62.9675,  'AZLE 0SE',  16.100,  17
15313,  1,  81.538,  22.416,  0.000,  0.000,  5,  1.01935,  -61.9829,  'HUTCHINS',  16.100,  16
15314,  1,  8.852,  2.499,  0.000,  0.000,  5,  0.96047,  -68.3900,  'VALLEY M',  16.100,  13
15315,  1,  7.601,  2.147,  0.000,  0.000,  5,  1.01417,  -63.0610,  'DENTON 6',  16.100,  17
15316,  1,  18.207,  5.125,  0.000,  0.000,  5,  1.02732,  -63.3287,  'MESQUITE',  16.100,  16
15323,  1,  120.130,  32.558,  0.000,  0.000,  5,  1.02398,  -62.2355,  'DALLAS 2',  16.100,  17
15327,  1,  128.090,  34.182,  0.000,  0.000,  5,  0.91543,  -74.2673,  'MOUNT CA',  16.100,  14
15328,  1,  1.875,  0.531,  0.000,  0.000,  5,  0.98349,  -68.5693,  'RIESEL 2',  16.100,  13
15329,  1,  7.138,  2.017,  0.000,  0.000,  5,  1.01743,  -63.2403,  'DALLAS 1',  16.100,  16
15330,  1,  116.639,  31.650,  0.000,  0.000,  5,  1.02263,  -62.2934,  'ARLINGTO',  16.100,  17
15331,  1,  37.754,  10.546,  0.000,  0.000,  5,  1.00921,  -64.2633,  'CELINA 0',  16.100,  16
15332,  1,  12.820,  3.615,  0.000,  0.000,  5,  1.02125,  -63.2239,  'FORT WOR',  16.100,  17
15333,  1,  87.797,  24.057,  0.000,  0.000,  5,  1.00561,  -63.9889,  'RED OAK ',  16.100,  14
15334,  1,  74.933,  20.609,  0.000,  0.000,  5,  0.98387,  -53.4318,  'CLYDE 0S',  16.100,  15
15335,  1,  20.221,  5.687,  0.000,  0.000,  5,  1.02150,  -63.2417,  'IRVING 2',  16.100,  17
15336,  1,  93.789,  25.668,  0.000,  0.000,  5,  1.02170,  -62.7313,  'ROWLETT ',  16.100,  16
15337,  1,  50.303,  13.987,  0.000,  0.000,  5,  1.01012,  -57.2138,  'JACKSBOR',  16.100,  12
15338,  1,  11.129,  3.140,  0.000,  0.000,  5,  1.01045,  -61.7078,  'GRANBURY',  16.100,  18
15339,  1,  53.290,  14.810,  0.000,  0.000,  5,  1.02736,  -63.1788,  'SOUTHLAK',  16.100,  17
15340,  1,  45.618,  12.711,  0.000,  0.000,  5,  1.02160,  -63.5355,  'DALLAS 2',  16.100,  16
15341,  1,  29.213,  8.190,  0.000,  0.000,  5,  1.02650,  -62.4037,  'LEWISVIL',  16.100,  17
15344,  1,  22.396,  6.294,  0.000,  0.000,  5,  1.02589,  -63.4953,  'DALLAS 3',  16.100,  16
15345,  1,  81.520,  22.335,  0.000,  0.000,  5,  0.96712,  -67.4945,  'HILLSBOR',  16.100,  14
15346,  1,  21.566,  6.063,  0.000,  0.000,  5,  1.02733,  -62.7115,  'FORT WOR',  16.100,  17
15347,  1,  68.232,  18.804,  0.000,  0.000,  5,  0.97161,  -56.9340,  'CISCO 0S',  16.100,  15
15348,  1,  16.492,  4.642,  0.000,  0.000,  5,  0.98611,  -64.9159,  'ITASCA 0',  16.100,  14
15349,  1,  6.606,  1.867,  0.000,  0.000,  5,  1.01868,  -62.7603,  'LANCASTE',  16.100,  16
15351,  1,  43.251,  12.063,  0.000,  0.000,  5,  1.02352,  -62.2089,  'GARLAND ',  16.100,  16
15352,  1,  120.712,  32.696,  0.000,  0.000,  5,  1.01990,  -63.3009,  'DALLAS 9',  16.100,  16
15353,  1,  22.310,  6.270,  0.000,  0.000,  5,  1.02354,  -62.6037,  'DUNCANVI',  16.100,  17
15354,  1,  26.396,  7.407,  0.000,  0.000,  5,  1.01926,  -64.1112,  'MESQUITE',  16.100,  16
15355,  1,  51.516,  14.319,  0.000,  0.000,  5,  1.00700,  -62.6689,  'MAYPEARL',  16.100,  14
15356,  1,  3.662,  1.036,  0.000,  0.000,  5,  1.02673,  -63.3639,  'GARLAND ',  16.100,  16
15357,  1,  93.955,  25.717,  0.000,  0.000,  5,  1.02435,  -62.4609,  'ALLEN 2 ',  16.100,  16
15362,  1,  58.631,  16.255,  0.000,  0.000,  5,  1.01546,  -57.7898,  'BRIDGEPO',  16.100,  12
15370,  1,  23.351,  6.560,  0.000,  0.000,  5,  1.02352,  -61.9711,  'LEWISVIL',  16.100,  17
15371,  1,  50.239,  13.971,  0.000,  0.000,  5,  1.01550,  -62.9889,  'SEAGOVIL',  16.100,  16
15372,  1,  51.617,  14.352,  0.000,  0.000,  5,  1.02458,  -63.3761,  'DALLAS 3',  16.100,  16
15373,  1,  26.124,  7.331,  0.000,  0.000,  5,  1.01785,  -63.3838,  'HALTOM C',  16.100,  17
15374,  1,  95.863,  26.215,  0.000,  0.000,  5,  1.02217,  -62.4530,  'BALCH SP',  16.100,  16
15375,  1,  42.751,  11.925,  0.000,  0.000,  5,  1.02321,  -62.6836,  'FORT WOR',  16.100,  17
15376,  1,  35.649,  9.970,  0.000,  0.000,  5,  1.02221,  -62.6071,  'DALLAS 4',  16.100,  17
15377,  1,  31.538,  8.832,  0.000,  0.000,  5,  1.01335,  -67.9113,  'KILLEEN ',  16.100,  13
15378,  1,  29.504,  8.267,  0.000,  0.000,  5,  1.00659,  -66.2530,  'WACO 5 0',  16.100,  13
15379,  1,  44.593,  12.430,  0.000,  0.000,  5,  1.02267,  -63.0135,  'FORT WOR',  16.100,  17
15381,  1,  118.456,  32.099,  0.000,  0.000,  5,  1.01494,  -62.5516,  'ENNIS 1S',  16.100,  14
15385,  1,  60.452,  16.753,  0.000,  0.000,  5,  1.02330,  -61.8059,  'DALLAS 3',  16.100,  16
15386,  1,  160.132,  43.808,  0.000,  0.000,  5,  1.02740,  -63.3962,  'RICHARDS',  16.100,  16
15387,  1,  45.795,  12.757,  0.000,  0.000,  5,  1.01654,  -63.5446,  'FORT WOR',  16.100,  17
15389,  1,  42.263,  11.782,  0.000,  0.000,  5,  0.99644,  -63.7137,  'WACO 2 1',  16.100,  13
15392,  1,  50.858,  14.080,  0.000,  0.000,  5,  0.91921,  -79.6262,  'ROGERS 2',  11.500,  13
15393,  1,  3.062,  0.866,  0.000,  0.000,  5,  0.98834,  -65.0230,  'CHINA SP',  16.100,  13
15400,  1,  6.951,  1.964,  0.000,  0.000,  5,  1.01869,  -62.8288,  'MCKINNEY',  16.100,  16
15402,  1,  42.227,  11.778,  0.000,  0.000,  5,  1.01358,  -58.8986,  'GRANBURY',  16.100,  18
15407,  1,  46.686,  12.982,  0.000,  0.000,  5,  0.97605,  -67.3397,  'CLIFTON ',  16.100,  18
15408,  1,  12.296,  3.468,  0.000,  0.000,  5,  1.01883,  -64.1918,  'FARMERSV',  16.100,  16
15409,  1,  21.023,  5.911,  0.000,  0.000,  5,  1.01786,  -62.7767,  'ARLINGTO',  16.100,  17
15411,  1,  66.212,  18.314,  0.000,  0.000,  5,  1.02738,  -66.7877,  'KILLEEN ',  16.100,  13
15412,  1,  55.413,  15.383,  0.000,  0.000,  5,  1.02023,  -63.6372,  'WYLIE 0S',  16.100,  16
15420,  1,  111.098,  30.205,  0.000,  0.000,  5,  1.02206,  -61.9511,  'FORT WOR',  16.100,  17
15421,  1,  7.199,  2.033,  0.000,  0.000,  5,  1.02731,  -64.6934,  'JOSEPHIN',  16.100,  16
15422,  1,  1.309,  0.371,  0.000,  0.000,  5,  1.02731,  -62.5894,  'LEWSIVIL',  16.100,  17
15425,  1,  80.655,  22.180,  0.000,  0.000,  5,  1.02019,  -63.0963,  'DALLAS 4',  16.100,  16
15426,  1,  30.532,  8.548,  0.000,  0.000,  5,  0.98625,  -67.3495,  'KEMP 0SE',  16.100,  14
15427,  1,  28.313,  7.937,  0.000,  0.000,  5,  1.00151,  -63.7720,  'WAXAHACH',  16.100,  14
15428,  1,  15.582,  4.390,  0.000,  0.000,  5,  1.02422,  -61.9715,  'HURST 0S',  16.100,  17
15429,  1,  47.052,  13.102,  0.000,  0.000,  5,  1.01806,  -63.4259,  'FORT WOR',  16.100,  17
15430,  1,  109.110,  29.674,  0.000,  0.000,  5,  1.01528,  -63.1967,  'WEATHERF',  16.100,  12
15431,  1,  36.279,  10.144,  0.000,  0.000,  5,  1.02277,  -63.0127,  'ROCKWALL',  16.100,  16
15432,  1,  46.659,  12.991,  0.000,  0.000,  5,  1.01014,  -62.6435,  'WEATHERF',  16.100,  12
15433,  1,  29.658,  8.313,  0.000,  0.000,  5,  1.02129,  -62.9432,  'FORT WOR',  16.100,  17
15434,  1,  59.137,  16.396,  0.000,  0.000,  5,  1.02232,  -63.1317,  'NEWARK 0',  16.100,  17
15435,  1,  10.210,  2.881,  0.000,  0.000,  5,  0.99539,  -62.5531,  'SANTO 0S',  16.100,  12
15436,  1,  3.034,  0.859,  0.000,  0.000,  5,  1.02624,  -63.1471,  'DALLAS 1',  16.100,  16
15437,  1,  47.053,  13.043,  0.000,  0.000,  5,  0.90923,  -73.9029,  'ELM MOTT',  16.100,  13
15438,  1,  3.863,  1.093,  0.000,  0.000,  5,  1.02172,  -62.8119,  'FORT WOR',  16.100,  17
15439,  1,  23.263,  6.534,  0.000,  0.000,  5,  1.00736,  -63.3107,  'WAXAHACH',  16.100,  14
15440,  1,  57.640,  15.993,  0.000,  0.000,  5,  1.02736,  -63.1138,  'ARLINGTO',  16.100,  17
15441,  1,  90.069,  24.688,  0.000,  0.000,  5,  1.02398,  -62.2245,  'FORT WOR',  16.100,  17
15442,  1,  74.755,  20.604,  0.000,  0.000,  5,  1.02063,  -62.9814,  'FORT WOR',  16.100,  17
15443,  1,  22.512,  6.326,  0.000,  0.000,  5,  1.02464,  -62.8491,  'FORT WOR',  16.100,  17
15446,  1,  28.758,  8.057,  0.000,  0.000,  5,  0.98795,  -68.0063,  'HEWITT 0',  16.100,  13
15447,  1,  17.360,  4.887,  0.000,  0.000,  5,  1.01876,  -62.4420,  'ARLINGTO',  16.100,  17
15449,  1,  76.522,  21.085,  0.000,  0.000,  5,  1.02749,  -61.7852,  'GRAND PR',  16.100,  17
15450,  1,  147.374,  39.374,  0.000,  0.000,  5,  0.99016,  -66.1442,  'MELISSA ',  16.100,  16
15452,  1,  6.422,  1.815,  0.000,  0.000,  5,  1.00906,  -64.9917,  'COPPERAS',  16.100,  13
15453,  1,  39.970,  11.159,  0.000,  0.000,  5,  1.01831,  -61.4767,  'CLEBURNE',  16.100,  17
15454,  1,  34.973,  9.783,  0.000,  0.000,  5,  1.02020,  -63.7207,  'GREENVIL',  16.100,  16
15455,  1,  31.875,  8.924,  0.000,  0.000,  5,  1.00350,  -62.3688,  'ALVORD 0',  16.100,  12
15456,  1,  6.079,  1.718,  0.000,  0.000,  5,  0.97765,  -61.3910,  'GORMAN 0',  16.100,  15
15457,  1,  8.611,  2.432,  0.000,  0.000,  5,  1.02285,  -62.5073,  'COLLEYVI',  16.100,  17
15460,  1,  51.644,  14.293,  0.000,  0.000,  5,  0.91822,  -80.5316,  'HOLLAND ',  11.500,  13
15461,  1,  5.390,  1.524,  0.000,  0.000,  5,  1.00231,  -66.7586,  'TEMPLE 3',  16.100,  13
15462,  1,  30.951,  8.670,  0.000,  0.000,  5,  1.01876,  -63.0745,  'DALLAS 3',  16.100,  16
15463,  1,  57.284,  15.894,  0.000,  0.000,  5,  1.02351,  -63.2375,  'IRVING 4',  16.100,  17
15465,  1,  100.732,  27.507,  0.000,  0.000,  5,  1.02686,  -61.8741,  'FRISCO 2',  16.100,  16
15466,  1,  108.819,  29.407,  0.000,  0.000,  5,  0.94520,  -72.1306,  'GATESVIL',  16.100,  13
15467,  1,  2.979,  0.843,  0.000,  0.000,  5,  1.02237,  -63.5312,  'DALLAS 2',  16.100,  16
15468,  1,  18.302,  5.151,  0.000,  0.000,  5,  1.01703,  -63.3811,  'DALLAS 3',  16.100,  17
15469,  1,  23.545,  6.614,  0.000,  0.000,  5,  1.01911,  -63.2017,  'FORT WOR',  16.100,  17
15470,  1,  3.943,  1.115,  0.000,  0.000,  5,  0.99300,  -67.4039,  'WOODWAY ',  16.100,  13
15471,  1,  30.451,  8.534,  0.000,  0.000,  5,  1.01239,  -60.7206,  'MINGUS 0',  16.100,  12
15472,  1,  0.777,  0.220,  0.000,  0.000,  5,  1.01699,  -50.8966,  'THROCKMO',  16.100,  15
15473,  1,  3.283,  0.929,  0.000,  0.000,  5,  1.01704,  -58.9065,  'NEMO 0SE',  16.100,  18
15474,  1,  2.451,  0.693,  0.000,  0.000,  5,  0.92973,  -71.4486,  'ABBOTT 0',  16.100,  14
15475,  1,  1.608,  0.455,  0.000,  0.000,  5,  1.02095,  -62.5157,  'ALVARADO',  16.100,  17
15476,  1,  28.230,  7.901,  0.000,  0.000,  5,  0.93876,  -72.3690,  'CORSICAN',  16.100,  14
15477,  1,  3.870,  1.095,  0.000,  0.000,  5,  1.02017,  -67.3685,  'HARKER H',  16.100,  13
15478,  1,  34.671,  9.701,  0.000,  0.000,  5,  1.02605,  -63.0953,  'IRVING 3',  16.100,  17
15480,  1,  83.326,  22.891,  0.000,  0.000,  5,  1.01976,  -61.2902,  'BURLESON',  16.100,  17
15481,  1,  96.332,  26.320,  0.000,  0.000,  5,  1.01145,  -62.6945,  'FORT WOR',  16.100,  17
15482,  1,  60.599,  16.796,  0.000,  0.000,  5,  1.02736,  -63.7122,  'DALLAS 2',  16.100,  16
15483,  1,  39.544,  11.044,  0.000,  0.000,  5,  1.02555,  -62.1040,  'NORTH RI',  16.100,  17
15484,  1,  37.310,  10.416,  0.000,  0.000,  5,  0.99193,  -55.7136,  'CROSS PL',  16.100,  15
15485,  1,  4.113,  1.164,  0.000,  0.000,  5,  1.01632,  -62.1228,  'BLOOMING',  16.100,  14
16001,  1,  2.184,  0.618,  0.000,  0.000,  6,  1.02731,  -75.1395,  'CONVERSE',  11.500,  22
16002,  1,  72.932,  20.107,  0.000,  0.000,  6,  1.01265,  -75.6548,  'SAN ANTO',  11.500,  26
16005,  1,  22.819,  6.412,  0.000,  0.000,  6,  1.02817,  -70.7276,  'BASTROP ',  11.500,  25
16011,  1,  34.184,  9.565,  0.000,  0.000,  6,  1.01951,  -72.8197,  'MARION 2',  11.500,  22
16012,  1,  14.889,  4.196,  0.000,  0.000,  6,  1.02734,  -71.7175,  'PAIGE 0S',  11.500,  25
16013,  1,  6.078,  1.718,  0.000,  0.000,  6,  1.01363,  -75.5879,  'SAN ANTO',  11.500,  26
16014,  1,  51.752,  14.371,  0.000,  0.000,  6,  0.99884,  -78.5625,  'WAELDER ',  11.500,  24
16015,  1,  2.644,  0.748,  0.000,  0.000,  6,  1.02309,  -75.6675,  'ATASCOSA',  11.500,  26
16016,  1,  15.305,  4.312,  0.000,  0.000,  6,  1.02265,  -74.6028,  'SAN ANTO',  11.500,  26
16017,  1,  124.628,  33.692,  0.000,  0.000,  6,  1.01493,  -74.4390,  'CIBOLO 0',  11.500,  22
16018,  1,  61.540,  17.043,  0.000,  0.000,  6,  1.01682,  -71.4717,  'AUSTIN 6',  11.500,  23
16019,  1,  1.410,  0.399,  0.000,  0.000,  6,  1.01697,  -71.7606,  'AUSTIN 2',  11.500,  23
16020,  1,  38.978,  10.887,  0.000,  0.000,  6,  1.01677,  -70.6426,  'HORSESHO',  11.500,  23
16023,  1,  7.611,  2.150,  0.000,  0.000,  6,  1.02766,  -69.4478,  'LEANDER ',  11.500,  23
16024,  1,  94.585,  25.889,  0.000,  0.000,  6,  1.02740,  -73.1134,  'AUSTIN 1',  11.500,  23
16025,  1,  65.055,  18.001,  0.000,  0.000,  6,  1.02737,  -75.3159,  'SAN ANTO',  11.500,  26
16026,  1,  42.417,  11.831,  0.000,  0.000,  6,  1.01812,  -74.5476,  'SAN ANTO',  11.500,  26
16027,  1,  13.796,  3.889,  0.000,  0.000,  6,  1.02356,  -72.2985,  'ELGIN 0S',  11.500,  23
16028,  1,  28.708,  8.049,  0.000,  0.000,  6,  1.01886,  -71.5104,  'AUSTIN 3',  11.500,  23
16029,  1,  62.269,  17.226,  0.000,  0.000,  6,  0.99863,  -79.9885,  'RUNGE 0S',  11.500,  24
16031,  1,  4.716,  1.334,  0.000,  0.000,  6,  1.01152,  -72.8149,  'YOAKUM 1',  11.500,  24
16032,  1,  12.857,  3.626,  0.000,  0.000,  6,  1.01820,  -72.6284,  'AUSTIN 3',  11.500,  23
16035,  1,  23.193,  6.516,  0.000,  0.000,  6,  1.02439,  -70.3391,  'PFLUGERV',  11.500,  23
16037,  1,  172.707,  47.214,  0.000,  0.000,  6,  1.01808,  -73.9615,  'SAN ANTO',  11.500,  22
16040,  1,  94.082,  25.738,  0.000,  0.000,  6,  1.01770,  -71.6457,  'AUSTIN 3',  11.500,  23
16043,  1,  53.998,  14.998,  0.000,  0.000,  6,  1.01983,  -73.8875,  'SAN ANTO',  11.500,  26
16044,  1,  113.693,  30.851,  0.000,  0.000,  6,  1.01015,  -75.6078,  'SAN ANTO',  11.500,  26
16047,  1,  12.393,  3.495,  0.000,  0.000,  6,  1.01920,  -74.8377,  'SAN ANTO',  11.500,  26
16055,  1,  110.898,  30.057,  0.000,  0.000,  6,  0.98137,  -83.5701,  'BERGHEIM',  11.500,  26
16058,  1,  3.371,  0.954,  0.000,  0.000,  6,  1.02538,  -71.0757,  'NEW BRAU',  11.500,  22
16059,  1,  116.357,  31.405,  0.000,  0.000,  6,  0.96719,  -86.6349,  'D HANIS ',  11.500,  26
16060,  1,  1.433,  0.406,  0.000,  0.000,  6,  1.01722,  -75.7053,  'SAN ANTO',  11.500,  26
16061,  1,  52.330,  14.544,  0.000,  0.000,  6,  1.02085,  -71.5378,  'AUSTIN 7',  11.500,  23
16064,  1,  108.723,  29.551,  0.000,  0.000,  6,  1.00659,  -78.2545,  'BRENHAM ',  11.500,  25
16065,  1,  64.067,  17.718,  0.000,  0.000,  6,  1.00913,  -71.1012,  'BERTRAM ',  11.500,  23
16091,  1,  6.355,  1.796,  0.000,  0.000,  6,  1.02732,  -74.1689,  'WIMBERLE',  11.500,  23
16092,  1,  22.049,  6.198,  0.000,  0.000,  6,  1.02739,  -76.2170,  'GONZALES',  11.500,  24
16093,  1,  20.665,  5.810,  0.000,  0.000,  6,  1.01462,  -74.5972,  'SAN ANTO',  11.500,  22
16094,  1,  28.165,  7.898,  0.000,  0.000,  6,  1.01734,  -74.5028,  'SAN ANTO',  11.500,  22
16095,  1,  43.944,  12.252,  0.000,  0.000,  6,  1.02180,  -71.9370,  'HUTTO 0S',  11.500,  23
16096,  1,  26.064,  7.315,  0.000,  0.000,  6,  1.02738,  -77.3784,  'LULING 0',  11.500,  24
16097,  1,  15.814,  4.455,  0.000,  0.000,  6,  1.01394,  -74.9496,  'SAN ANTO',  11.500,  26
16098,  1,  66.662,  18.426,  0.000,  0.000,  6,  1.01769,  -71.8436,  'AUSTIN 1',  11.500,  23
16099,  1,  70.759,  19.521,  0.000,  0.000,  6,  1.00995,  -75.6292,  'SAN ANTO',  11.500,  26
16100,  1,  15.141,  4.266,  0.000,  0.000,  6,  1.01203,  -76.4843,  'ADKINS 0',  11.500,  22
16103,  1,  24.085,  6.765,  0.000,  0.000,  6,  1.02736,  -72.3127,  'WINCHEST',  11.500,  25
16109,  1,  18.981,  5.337,  0.000,  0.000,  6,  0.97643,  -76.0092,  'ROCKDALE',  11.500,  25
16112,  1,  5.913,  1.672,  0.000,  0.000,  6,  1.01668,  -76.4082,  'NATALIA ',  11.500,  26
16113,  1,  9.989,  2.820,  0.000,  0.000,  6,  1.01504,  -72.0456,  'AUSTIN 2',  11.500,  23
16114,  1,  13.988,  3.943,  0.000,  0.000,  6,  1.01105,  -75.7602,  'SAN ANTO',  11.500,  26
16115,  1,  53.596,  14.884,  0.000,  0.000,  6,  1.01164,  -75.3666,  'SAN ANTO',  11.500,  22
16116,  1,  73.110,  20.145,  0.000,  0.000,  6,  1.00488,  -73.8335,  'TAYLOR 0',  11.500,  23
16117,  1,  22.693,  6.377,  0.000,  0.000,  6,  1.02656,  -71.6071,  'SMITHVIL',  11.500,  25
16120,  1,  13.150,  3.708,  0.000,  0.000,  6,  1.02891,  -70.1165,  'CEDAR PA',  11.500,  23
16121,  1,  113.957,  30.936,  0.000,  0.000,  6,  1.01616,  -75.3433,  'SAN ANTO',  11.500,  26
16122,  1,  72.595,  19.966,  0.000,  0.000,  6,  0.96777,  -77.9722,  'HALLETTS',  11.500,  24
16123,  1,  10.829,  3.056,  0.000,  0.000,  6,  1.01889,  -71.4074,  'AUSTIN 5',  11.500,  23
16124,  1,  33.867,  9.477,  0.000,  0.000,  6,  1.02131,  -72.5115,  'NEW BRAU',  11.500,  22
16125,  1,  45.223,  12.589,  0.000,  0.000,  6,  1.00579,  -77.0738,  'SUTHERLA',  11.500,  22
16126,  1,  1.455,  0.412,  0.000,  0.000,  6,  1.01717,  -72.0251,  'AUSTIN 3',  11.500,  23
16127,  1,  34.676,  9.673,  0.000,  0.000,  6,  0.91983,  -80.6418,  'CAMERON ',  11.500,  25
16128,  1,  9.519,  2.688,  0.000,  0.000,  6,  1.01272,  -76.4407,  'SAN ANTO',  11.500,  26
16129,  1,  31.334,  8.759,  0.000,  0.000,  6,  0.94291,  -83.7011,  'MEDINA 0',  11.500,  26
16130,  1,  5.316,  1.503,  0.000,  0.000,  6,  1.01353,  -72.5379,  'MANCHACA',  11.500,  23
16131,  1,  8.558,  2.417,  0.000,  0.000,  6,  1.01915,  -73.8580,  'SPRING B',  11.500,  22
16132,  1,  33.746,  9.442,  0.000,  0.000,  6,  1.01204,  -72.4404,  'AUSTIN 1',  11.500,  23
16133,  1,  48.573,  13.504,  0.000,  0.000,  6,  0.99153,  -79.9385,  'FLATONIA',  11.500,  25
16134,  1,  6.324,  1.788,  0.000,  0.000,  6,  0.99320,  -74.3682,  'GRANGER ',  11.500,  23
16135,  1,  3.176,  0.899,  0.000,  0.000,  6,  0.99617,  -75.8166,  'FAYETTEV',  11.500,  25
16136,  1,  13.202,  3.723,  0.000,  0.000,  6,  1.02589,  -71.5376,  'GEORGETO',  11.500,  23
16137,  1,  29.715,  8.327,  0.000,  0.000,  6,  1.01300,  -72.6459,  'AUSTIN 3',  11.500,  23
16138,  1,  31.190,  8.734,  0.000,  0.000,  6,  1.00363,  -79.3320,  'PIPE CRE',  11.500,  26
16139,  1,  13.651,  3.848,  0.000,  0.000,  6,  0.99837,  -76.6467,  'RED ROCK',  11.500,  25
16140,  1,  4.571,  1.293,  0.000,  0.000,  6,  0.97023,  -75.3909,  'JARRELL ',  11.500,  23
16150,  1,  4.959,  1.403,  0.000,  0.000,  6,  1.02294,  -75.0439,  'SAN ANTO',  11.500,  26
16151,  1,  63.527,  17.573,  0.000,  0.000,  6,  1.00761,  -79.9029,  'SCHULENB',  11.500,  25
16153,  1,  8.554,  2.416,  0.000,  0.000,  6,  1.01808,  -74.1525,  'SAN ANTO',  11.500,  26
16154,  1,  61.087,  16.910,  0.000,  0.000,  6,  1.00325,  -73.5263,  'DRIPPING',  11.500,  23
16155,  1,  17.677,  4.976,  0.000,  0.000,  6,  1.01157,  -76.2049,  'SAN ANTO',  11.500,  26
16156,  1,  19.554,  5.501,  0.000,  0.000,  6,  1.01824,  -69.3835,  'MARBLE F',  11.500,  23
16157,  1,  22.216,  6.243,  0.000,  0.000,  6,  1.01123,  -77.4365,  'BOERNE 1',  11.500,  26
16158,  1,  20.016,  5.630,  0.000,  0.000,  6,  1.02735,  -82.2373,  'WASHINGT',  11.500,  25
16159,  1,  3.846,  1.088,  0.000,  0.000,  6,  1.01513,  -74.8397,  'SCHERTZ ',  11.500,  22
16160,  1,  57.636,  15.984,  0.000,  0.000,  6,  1.01556,  -71.8039,  'AUSTIN 8',  11.500,  23
16168,  1,  73.737,  20.324,  0.000,  0.000,  6,  1.01442,  -75.5364,  'SAN ANTO',  11.500,  26
16171,  1,  83.245,  22.869,  0.000,  0.000,  6,  1.01944,  -73.6308,  'SAN ANTO',  11.500,  26
16173,  1,  76.245,  20.991,  0.000,  0.000,  6,  1.01047,  -73.2979,  'CUERO 2 ',  11.500,  24
16174,  1,  15.577,  4.388,  0.000,  0.000,  6,  1.01841,  -75.1745,  'SAN ANTO',  11.500,  22
16175,  1,  62.842,  17.393,  0.000,  0.000,  6,  1.01439,  -72.1237,  'AUSTIN 1',  11.500,  23
16176,  1,  68.223,  18.846,  0.000,  0.000,  6,  1.01646,  -72.7500,  'AUSTIN 3',  11.500,  23
16178,  1,  34.568,  9.670,  0.000,  0.000,  6,  1.01674,  -74.7999,  'SAN ANTO',  11.500,  26
16179,  1,  101.743,  27.726,  0.000,  0.000,  6,  1.00717,  -76.1820,  'SAN ANTO',  11.500,  26
16180,  1,  6.671,  1.885,  0.000,  0.000,  6,  1.00765,  -76.9086,  'LA VERNI',  11.500,  22
16181,  1,  22.887,  6.431,  0.000,  0.000,  6,  1.01786,  -73.2260,  'MANOR 0S',  11.500,  23
16182,  1,  28.375,  7.956,  0.000,  0.000,  6,  1.01691,  -75.3681,  'SAN ANTO',  11.500,  26
16183,  1,  67.192,  18.552,  0.000,  0.000,  6,  0.99869,  -75.4039,  'GIDDINGS',  11.500,  25
16184,  1,  12.733,  3.591,  0.000,  0.000,  6,  1.01651,  -72.1164,  'AUSTIN 3',  11.500,  23
16185,  1,  29.651,  8.309,  0.000,  0.000,  6,  1.01342,  -72.3801,  'AUSTIN 3',  11.500,  23
16186,  1,  13.737,  3.873,  0.000,  0.000,  6,  1.02088,  -71.1571,  'AUSTIN 3',  11.500,  23
16187,  1,  27.411,  7.689,  0.000,  0.000,  6,  1.01917,  -71.5146,  'AUSTIN 2',  11.500,  23
16189,  1,  55.700,  15.440,  0.000,  0.000,  6,  0.98931,  -75.1724,  'COLUMBUS',  11.500,  25
16190,  1,  14.103,  3.975,  0.000,  0.000,  6,  0.99714,  -80.1649,  'SHINER 0',  11.500,  24
16191,  1,  10.721,  3.025,  0.000,  0.000,  6,  1.01497,  -74.4569,  'SAN ANTO',  11.500,  22
16193,  1,  11.594,  3.271,  0.000,  0.000,  6,  1.00682,  -75.7470,  'CALDWELL',  11.500,  25
16194,  1,  20.986,  5.900,  0.000,  0.000,  6,  1.01173,  -73.0434,  'AUSTIN 1',  11.500,  23
16195,  1,  33.692,  9.429,  0.000,  0.000,  6,  0.98022,  -79.0199,  'INDUSTRY',  11.500,  25
16196,  1,  2.089,  0.591,  0.000,  0.000,  6,  1.01864,  -75.1965,  'DALE 0SE',  11.500,  23
16199,  1,  14.205,  4.004,  0.000,  0.000,  6,  1.02400,  -74.0119,  'SAN ANTO',  11.500,  26
16200,  1,  158.844,  43.384,  0.000,  0.000,  6,  1.00538,  -76.1023,  'SAN ANTO',  11.500,  26
16201,  1,  27.286,  7.654,  0.000,  0.000,  6,  1.01872,  -75.4917,  'SAN ANTO',  11.500,  26
16202,  1,  28.365,  7.952,  0.000,  0.000,  6,  1.01355,  -75.7547,  'MARTINDA',  11.500,  22
16203,  1,  11.474,  3.237,  0.000,  0.000,  6,  1.01467,  -75.4262,  'SAN ANTO',  11.500,  26
16204,  1,  58.279,  16.159,  0.000,  0.000,  6,  1.01086,  -75.6368,  'SAN ANTO',  11.500,  26
16205,  1,  3.994,  1.130,  0.000,  0.000,  6,  1.02186,  -70.9353,  'AUSTIN 2',  11.500,  23
16206,  1,  81.078,  22.246,  0.000,  0.000,  6,  0.98712,  -77.3532,  'LEXINGTO',  11.500,  25
16207,  1,  9.267,  2.617,  0.000,  0.000,  6,  1.02732,  -72.2526,  'LEANDER ',  11.500,  23
16208,  1,  19.090,  5.372,  0.000,  0.000,  6,  1.02403,  -71.7795,  'AUSTIN 1',  11.500,  23
16209,  1,  86.351,  23.656,  0.000,  0.000,  6,  0.99976,  -76.8594,  'MICO 0SE',  11.500,  26
16217,  1,  4.614,  1.305,  0.000,  0.000,  6,  1.01527,  -72.6768,  'AUSTIN 3',  11.500,  23
16218,  1,  36.874,  10.304,  0.000,  0.000,  6,  1.00963,  -72.8281,  'LOCKHART',  11.500,  23
16219,  1,  29.104,  8.158,  0.000,  0.000,  6,  1.01837,  -72.2504,  'AUSTIN 1',  11.500,  23
16220,  1,  38.946,  10.877,  0.000,  0.000,  6,  1.01609,  -74.6048,  'SAN ANTO',  11.500,  22
16221,  1,  48.365,  13.466,  0.000,  0.000,  6,  1.02738,  -78.8176,  'FALLS CI',  11.500,  22
16223,  1,  6.317,  1.786,  0.000,  0.000,  6,  1.02271,  -70.7004,  'AUSTIN 2',  11.500,  23
16224,  1,  125.914,  34.027,  0.000,  0.000,  6,  1.01674,  -72.2645,  'AUSTIN 2',  11.500,  23
16225,  1,  74.141,  20.426,  0.000,  0.000,  6,  1.00787,  -75.8238,  'SAN ANTO',  11.500,  26
16226,  1,  56.322,  15.595,  0.000,  0.000,  6,  0.96777,  -85.5925,  'BLANCO 0',  11.500,  26
16227,  1,  7.651,  2.162,  0.000,  0.000,  6,  1.02106,  -71.1826,  'AUSTIN 2',  11.500,  23
16230,  1,  82.882,  22.773,  0.000,  0.000,  6,  1.01909,  -71.9900,  'SAN MARC',  11.500,  22
16231,  1,  120.320,  32.551,  0.000,  0.000,  6,  1.00512,  -73.5185,  'BUDA 0SE',  11.500,  23
16232,  1,  47.442,  13.208,  0.000,  0.000,  6,  1.01642,  -71.6728,  'DEL VALL',  11.500,  23
16233,  1,  51.506,  14.317,  0.000,  0.000,  6,  1.01448,  -71.9157,  'AUSTIN 4',  11.500,  23
16236,  1,  43.756,  12.200,  0.000,  0.000,  6,  1.02181,  -73.7910,  'SAN ANTO',  11.500,  26
16237,  1,  94.292,  25.566,  0.000,  0.000,  6,  0.91193,  -81.4709,  'BURLINGT',  11.500,  25
16238,  1,  0.704,  0.200,  0.000,  0.000,  6,  1.01927,  -71.4695,  'AUSTIN 1',  11.500,  23
16241,  1,  108.764,  29.591,  0.000,  0.000,  6,  1.01843,  -73.7166,  'ELMENDOR',  11.500,  22
16250,  1,  113.814,  30.886,  0.000,  0.000,  6,  1.01116,  -75.7015,  'SAN ANTO',  11.500,  22
16251,  1,  55.397,  15.378,  0.000,  0.000,  6,  1.01755,  -74.7305,  'CANYON L',  11.500,  22
16252,  1,  30.159,  8.450,  0.000,  0.000,  6,  1.00753,  -72.0579,  'JOHNSON ',  11.500,  23
16253,  1,  5.636,  1.594,  0.000,  0.000,  6,  1.01131,  -76.4595,  'YORKTOWN',  11.500,  24
16256,  1,  5.375,  1.520,  0.000,  0.000,  6,  1.02014,  -70.8266,  'AUSTIN 2',  11.500,  23
16261,  1,  12.972,  3.658,  0.000,  0.000,  6,  1.01309,  -75.6123,  'LACKLAND',  11.500,  26
16262,  1,  19.118,  5.379,  0.000,  0.000,  6,  1.02007,  -70.0864,  'LIBERTY ',  11.500,  23
16264,  1,  20.425,  5.744,  0.000,  0.000,  6,  1.01851,  -75.2960,  'KENEDY 1',  11.500,  24
16275,  1,  27.678,  7.761,  0.000,  0.000,  6,  1.01037,  -75.5759,  'SAN ANTO',  11.500,  26
16276,  1,  70.633,  19.488,  0.000,  0.000,  6,  1.01003,  -77.2918,  'VON ORMY',  11.500,  26
16278,  1,  19.233,  5.411,  0.000,  0.000,  6,  1.01945,  -71.7480,  'KYLE 1SE',  11.500,  23
16280,  1,  75.671,  20.850,  0.000,  0.000,  6,  1.02138,  -72.6281,  'SEGUIN 2',  11.500,  22
16281,  1,  81.260,  22.339,  0.000,  0.000,  6,  1.01759,  -75.1964,  'UNIVERSA',  11.500,  22
16282,  1,  33.688,  9.427,  0.000,  0.000,  6,  1.02020,  -71.4485,  'SPICEWOO',  11.500,  23
16283,  1,  10.209,  2.882,  0.000,  0.000,  6,  1.01677,  -75.9086,  'SAINT HE',  11.500,  22
16284,  1,  5.103,  1.443,  0.000,  0.000,  6,  1.01529,  -74.9255,  'SAN ANTO',  11.500,  26
16286,  1,  43.944,  12.250,  0.000,  0.000,  6,  1.01593,  -79.6481,  'BOERNE 2',  11.500,  26
16288,  1,  51.949,  14.436,  0.000,  0.000,  6,  1.01200,  -75.1671,  'SAN ANTO',  11.500,  26
16289,  1,  112.782,  30.624,  0.000,  0.000,  6,  1.01316,  -72.2167,  'AUSTIN 2',  11.500,  23
16290,  1,  48.724,  13.563,  0.000,  0.000,  6,  1.02699,  -71.3061,  'AUSTIN 2',  11.500,  23
16291,  1,  46.677,  12.998,  0.000,  0.000,  6,  1.01425,  -75.4280,  'SAN ANTO',  11.500,  26
16306,  1,  11.974,  3.378,  0.000,  0.000,  6,  1.01953,  -71.3940,  'AUSTIN 1',  11.500,  23
16307,  1,  41.027,  11.447,  0.000,  0.000,  6,  1.01036,  -75.4094,  'SAN ANTO',  11.500,  26
16309,  1,  85.664,  23.463,  0.000,  0.000,  6,  0.98730,  -78.7080,  'HONDO 1S',  11.500,  26
16310,  1,  16.735,  4.713,  0.000,  0.000,  6,  1.02222,  -74.3144,  'SAN ANTO',  11.500,  22
16311,  1,  62.738,  17.344,  0.000,  0.000,  6,  0.99688,  -76.8639,  'NEW ULM ',  11.500,  25
16312,  1,  4.627,  1.309,  0.000,  0.000,  6,  1.02559,  -73.8763,  'SAN ANTO',  11.500,  22
16313,  1,  33.088,  9.261,  0.000,  0.000,  6,  1.01687,  -72.1732,  'AUSTIN 3',  11.500,  23
16314,  1,  17.138,  4.825,  0.000,  0.000,  6,  1.01623,  -75.0726,  'BULVERDE',  11.500,  26
16319,  1,  19.105,  5.375,  0.000,  0.000,  6,  1.01854,  -69.7098,  'GEORGETO',  11.500,  23
16320,  1,  30.972,  8.678,  0.000,  0.000,  6,  1.02734,  -74.4285,  'SAN ANTO',  11.500,  22
16322,  1,  33.052,  9.252,  0.000,  0.000,  6,  1.01815,  -75.7160,  'FLORESVI',  11.500,  22
16323,  1,  47.900,  13.330,  0.000,  0.000,  6,  1.01071,  -75.4053,  'SAN ANTO',  11.500,  26
16324,  1,  17.563,  4.944,  0.000,  0.000,  6,  1.01657,  -74.8860,  'SAN ANTO',  11.500,  22
16325,  1,  36.154,  10.080,  0.000,  0.000,  6,  0.92127,  -79.8787,  'BUCKHOLT',  11.500,  25
16326,  1,  1.689,  0.478,  0.000,  0.000,  6,  1.00403,  -77.8914,  'SOMERVIL',  11.500,  25
16327,  1,  10.168,  2.869,  0.000,  0.000,  6,  0.98587,  -77.8231,  'WEIMAR 0',  11.500,  25
16328,  1,  9.838,  2.777,  0.000,  0.000,  6,  0.97044,  -82.1630,  'COMFORT ',  11.500,  26
16329,  1,  10.797,  3.049,  0.000,  0.000,  6,  1.00344,  -78.2532,  'NORDHEIM',  11.500,  24
16330,  1,  0.790,  0.224,  0.000,  0.000,  6,  1.01938,  -71.9705,  'AUSTIN 9',  11.500,  23
16331,  1,  84.995,  23.347,  0.000,  0.000,  6,  1.02739,  -71.7858,  'AUSTIN 2',  11.500,  23
16332,  1,  50.203,  13.960,  0.000,  0.000,  6,  1.01206,  -75.5210,  'HELOTES ',  11.500,  26
16335,  1,  45.217,  12.601,  0.000,  0.000,  6,  1.02037,  -73.7288,  'SAN ANTO',  11.500,  26
16336,  1,  102.757,  27.806,  0.000,  0.000,  6,  0.92985,  -85.9990,  'BANDERA ',  11.500,  26
16337,  1,  9.955,  2.810,  0.000,  0.000,  6,  1.02319,  -74.6557,  'SAN ANTO',  11.500,  26
16338,  1,  77.441,  21.179,  0.000,  0.000,  6,  0.91907,  -80.4369,  'ROCKDALE',  11.500,  25
16339,  1,  22.693,  6.375,  0.000,  0.000,  6,  1.00708,  -72.5803,  'CEDAR CR',  11.500,  23
16340,  1,  22.608,  6.353,  0.000,  0.000,  6,  1.01897,  -76.7199,  'NIXON 0S',  11.500,  24
16341,  1,  14.692,  4.140,  0.000,  0.000,  6,  1.00783,  -81.0217,  'CHAPPELL',  11.500,  25
16344,  1,  4.451,  1.259,  0.000,  0.000,  6,  1.02698,  -69.9586,  'ROUND RO',  11.500,  23
16345,  1,  109.684,  29.821,  0.000,  0.000,  6,  1.01409,  -72.2785,  'AUSTIN 1',  11.500,  23
16346,  1,  11.653,  3.288,  0.000,  0.000,  6,  1.01248,  -77.7786,  'LEMING 0',  11.500,  26
16351,  1,  13.657,  3.851,  0.000,  0.000,  6,  1.02297,  -70.7430,  'AUSTIN 1',  11.500,  23
16352,  1,  82.534,  22.679,  0.000,  0.000,  6,  1.01868,  -75.0461,  'SAN ANTO',  11.500,  26
16353,  1,  66.585,  18.411,  0.000,  0.000,  6,  1.02401,  -70.8550,  'ROUND RO',  11.500,  23
16355,  1,  94.756,  25.929,  0.000,  0.000,  6,  1.02507,  -70.0566,  'ROUND RO',  11.500,  23
16356,  1,  82.513,  22.686,  0.000,  0.000,  6,  1.02739,  -75.2431,  'SAN ANTO',  11.500,  26
16357,  1,  12.560,  3.541,  0.000,  0.000,  6,  0.98983,  -83.2645,  'DEVINE 0',  11.500,  26
16358,  1,  34.947,  9.778,  0.000,  0.000,  6,  1.02735,  -72.8009,  'GEORGETO',  11.500,  23
16360,  1,  17.249,  4.855,  0.000,  0.000,  6,  1.00437,  -65.9599,  'BURNET 1',  11.500,  23
17001,  1,  5.047,  1.427,  0.000,  0.000,  7,  0.99356,  -69.9568,  'INEZ 0SE',  11.500,  6
17004,  1,  152.803,  40.895,  0.000,  0.000,  7,  1.02274,  -79.0011,  'PASADENA',  11.500,  4
17010,  1,  14.917,  4.202,  0.000,  0.000,  7,  0.99476,  -82.7654,  'PRAIRIE ',  11.500,  5
17011,  1,  34.993,  9.788,  0.000,  0.000,  7,  1.02240,  -82.8262,  'CONROE 1',  11.500,  5
17012,  1,  0.716,  0.203,  0.000,  0.000,  7,  0.98828,  -80.4434,  'SIMONTON',  11.500,  3
17013,  1,  108.259,  29.430,  0.000,  0.000,  7,  1.00653,  -82.4493,  'HOUSTON ',  11.500,  5
17014,  1,  34.294,  9.592,  0.000,  0.000,  7,  1.00587,  -81.6371,  'HOUSTON ',  11.500,  4
17016,  1,  65.022,  17.982,  0.000,  0.000,  7,  1.01472,  -79.7703,  'HOUSTON ',  11.500,  4
17017,  1,  93.526,  25.580,  0.000,  0.000,  7,  1.01100,  -82.0099,  'HOUSTON ',  11.500,  3
17020,  1,  40.884,  11.409,  0.000,  0.000,  7,  1.01274,  -70.3816,  'NURSERY ',  11.500,  6
17026,  1,  29.763,  8.341,  0.000,  0.000,  7,  1.01809,  -79.6019,  'BACLIFF ',  11.500,  4
17027,  1,  79.130,  21.759,  0.000,  0.000,  7,  1.00855,  -82.0561,  'SPRING 1',  11.500,  5
17028,  1,  57.679,  15.997,  0.000,  0.000,  7,  1.01735,  -81.7159,  'HOUSTON ',  11.500,  3
17036,  1,  54.858,  15.229,  0.000,  0.000,  7,  1.01447,  -80.3300,  'CONROE 5',  11.500,  5
17039,  1,  165.377,  45.185,  0.000,  0.000,  7,  1.01116,  -80.2527,  'SUGAR LA',  11.500,  3
17041,  1,  84.245,  23.132,  0.000,  0.000,  7,  1.01652,  -79.1821,  'DAYTON 1',  11.500,  4
17044,  1,  72.276,  19.915,  0.000,  0.000,  7,  0.99760,  -69.2737,  'VICTORIA',  11.500,  6
17049,  1,  192.673,  52.662,  0.000,  0.000,  7,  1.01553,  -80.6980,  'KATY 1 2',  11.500,  3
17050,  1,  49.407,  13.738,  0.000,  0.000,  7,  1.00286,  -82.5899,  'MAGNOLIA',  11.500,  5
17051,  1,  93.510,  25.575,  0.000,  0.000,  7,  1.01090,  -82.2404,  'HOUSTON ',  11.500,  3
17052,  1,  76.366,  21.021,  0.000,  0.000,  7,  1.00864,  -81.0397,  'MISSOURI',  11.500,  3
17053,  1,  80.946,  22.252,  0.000,  0.000,  7,  1.01520,  -78.0142,  'RICHMOND',  11.500,  3
17054,  1,  67.690,  18.689,  0.000,  0.000,  7,  1.00217,  -82.4201,  'HOUSTON ',  11.500,  4
17055,  1,  71.885,  19.824,  0.000,  0.000,  7,  1.01106,  -80.7172,  'HOUSTON ',  11.500,  3
17057,  1,  60.358,  16.715,  0.000,  0.000,  7,  1.00628,  -81.8705,  'SPRING 8',  11.500,  5
17067,  1,  58.234,  16.133,  0.000,  0.000,  7,  0.99632,  -83.4147,  'HOUSTON ',  11.500,  3
17069,  1,  44.972,  12.518,  0.000,  0.000,  7,  0.98419,  -74.8568,  'EL CAMPO',  11.500,  1
17070,  1,  76.859,  21.151,  0.000,  0.000,  7,  1.00736,  -80.5816,  'HOUSTON ',  11.500,  4
17071,  1,  3.429,  0.970,  0.000,  0.000,  7,  0.97145,  -66.2446,  'PORT O C',  11.500,  6
17072,  1,  84.400,  23.170,  0.000,  0.000,  7,  1.01519,  -79.2796,  'DICKINSO',  11.500,  4
17074,  1,  48.539,  13.509,  0.000,  0.000,  7,  1.01853,  -78.4581,  'GALVESTO',  11.500,  2
17075,  1,  107.755,  29.348,  0.000,  0.000,  7,  1.02741,  -79.8005,  'HOUSTON ',  11.500,  4
17084,  1,  147.859,  39.617,  0.000,  0.000,  7,  1.01607,  -78.3765,  'LEAGUE C',  11.500,  4
17085,  1,  2.935,  0.831,  0.000,  0.000,  7,  1.00070,  -78.3872,  'LIVERPOO',  11.500,  2
17086,  1,  36.484,  10.196,  0.000,  0.000,  7,  1.00640,  -81.2797,  'HOUSTON ',  11.500,  4
17087,  1,  54.398,  15.101,  0.000,  0.000,  7,  1.01062,  -79.9297,  'SUGAR LA',  11.500,  3
17088,  1,  72.580,  19.982,  0.000,  0.000,  7,  0.98556,  -81.4379,  'RICHMOND',  11.500,  3
17089,  1,  54.242,  15.069,  0.000,  0.000,  7,  1.02737,  -82.6116,  'HOUSTON ',  11.500,  3
17090,  1,  7.826,  2.211,  0.000,  0.000,  7,  1.00478,  -82.1730,  'PINEHURS',  11.500,  5
17091,  1,  168.226,  46.022,  0.000,  0.000,  7,  1.02741,  -82.7792,  'PEARLAND',  11.500,  3
17092,  1,  30.061,  8.422,  0.000,  0.000,  7,  1.00589,  -81.7448,  'HOUSTON ',  11.500,  3
17093,  1,  81.203,  22.302,  0.000,  0.000,  7,  1.00186,  -82.1359,  'HOUSTON ',  11.500,  3
17094,  1,  56.762,  15.749,  0.000,  0.000,  7,  1.01884,  -82.7943,  'HOUSTON ',  11.500,  3
17100,  1,  47.317,  13.169,  0.000,  0.000,  7,  1.00697,  -80.9560,  'HOUSTON ',  11.500,  4
17101,  1,  161.783,  44.198,  0.000,  0.000,  7,  1.00946,  -81.1866,  'HOUSTON ',  11.500,  3
17102,  1,  89.861,  24.594,  0.000,  0.000,  7,  1.00056,  -82.5569,  'TOMBALL ',  11.500,  5
17103,  1,  47.269,  13.156,  0.000,  0.000,  7,  1.00716,  -81.1463,  'HOUSTON ',  11.500,  4
17106,  1,  70.134,  19.367,  0.000,  0.000,  7,  1.02318,  -78.5159,  'DEER PAR',  11.500,  4
17116,  1,  9.807,  2.768,  0.000,  0.000,  7,  0.98620,  -80.7959,  'WALLIS 0',  11.500,  1
17117,  1,  62.194,  17.213,  0.000,  0.000,  7,  1.00802,  -81.8286,  'HOUSTON ',  11.500,  3
17118,  1,  87.065,  23.855,  0.000,  0.000,  7,  1.00102,  -82.3974,  'SPRING 4',  11.500,  5
17119,  1,  36.606,  10.230,  0.000,  0.000,  7,  1.00743,  -80.9122,  'SOUTH HO',  11.500,  4
17120,  1,  114.200,  30.954,  0.000,  0.000,  7,  0.99979,  -82.7201,  'HOUSTON ',  11.500,  3
17123,  1,  5.858,  1.656,  0.000,  0.000,  7,  0.96813,  -65.8404,  'SEADRIFT',  11.500,  6
17124,  1,  126.174,  34.058,  0.000,  0.000,  7,  1.00582,  -81.6958,  'HOUSTON ',  11.500,  3
17127,  1,  197.062,  53.854,  0.000,  0.000,  7,  1.01365,  -78.7465,  'SUGAR LA',  11.500,  3
17128,  1,  49.280,  13.709,  0.000,  0.000,  7,  1.01324,  -80.3675,  'CONROE 7',  11.500,  5
17129,  1,  4.817,  1.362,  0.000,  0.000,  7,  1.00617,  -69.7904,  'LOLITA 0',  11.500,  6
17132,  1,  56.850,  15.769,  0.000,  0.000,  7,  1.01349,  -78.6818,  'LAPORTE ',  11.500,  4
17143,  1,  50.634,  14.076,  0.000,  0.000,  7,  1.00881,  -83.1710,  'NEW CANE',  11.500,  5
17144,  1,  69.753,  19.250,  0.000,  0.000,  7,  1.00848,  -80.5131,  'HOUSTON ',  11.500,  4
17145,  1,  111.842,  30.414,  0.000,  0.000,  7,  1.02742,  -83.4591,  'HOUSTON ',  11.500,  4
17147,  1,  37.266,  10.413,  0.000,  0.000,  7,  1.01110,  -81.3191,  'HOUSTON ',  11.500,  3
17148,  1,  45.040,  12.545,  0.000,  0.000,  7,  1.00374,  -82.6971,  'HOUSTON ',  11.500,  3
17149,  1,  7.332,  2.072,  0.000,  0.000,  7,  0.98973,  -68.7941,  'BLOOMING',  11.500,  6
17151,  1,  28.787,  8.071,  0.000,  0.000,  7,  1.02364,  -80.3055,  'WILLIS 2',  11.500,  5
17152,  1,  2.739,  0.775,  0.000,  0.000,  7,  1.00726,  -81.4174,  'HOUSTON ',  11.500,  3
17153,  1,  23.381,  6.561,  0.000,  0.000,  7,  0.95615,  -63.1275,  'PALACIOS',  11.500,  1
17154,  1,  40.385,  11.272,  0.000,  0.000,  7,  1.01315,  -82.4644,  'CONROE 4',  11.500,  5
17155,  1,  58.727,  16.270,  0.000,  0.000,  7,  1.00165,  -81.6768,  'HOUSTON ',  11.500,  3
17157,  1,  114.430,  31.044,  0.000,  0.000,  7,  1.01057,  -81.2733,  'SPRING 2',  11.500,  5
17158,  1,  65.340,  18.054,  0.000,  0.000,  7,  0.99931,  -82.4866,  'KINGWOOD',  11.500,  4
17161,  1,  96.067,  26.257,  0.000,  0.000,  7,  1.01552,  -80.0828,  'HOUSTON ',  11.500,  3
17172,  1,  65.031,  17.990,  0.000,  0.000,  7,  1.02119,  -78.3016,  'TEXAS CI',  11.500,  2
17173,  1,  79.190,  21.762,  0.000,  0.000,  7,  0.99872,  -83.0507,  'KINGWOOD',  11.500,  4
17174,  1,  88.677,  24.291,  0.000,  0.000,  7,  1.00624,  -80.2381,  'HOUSTON ',  11.500,  4
17177,  1,  154.662,  41.273,  0.000,  0.000,  7,  1.00450,  -81.8115,  'SPRING 7',  11.500,  5
17178,  1,  98.739,  26.931,  0.000,  0.000,  7,  1.00123,  -82.9382,  'HOUSTON ',  11.500,  3
17179,  1,  45.489,  12.667,  0.000,  0.000,  7,  1.00188,  -80.8566,  'FRESNO 0',  11.500,  3
17180,  1,  68.494,  18.909,  0.000,  0.000,  7,  1.00654,  -81.9747,  'HOUSTON ',  11.500,  3
17181,  1,  119.539,  32.340,  0.000,  0.000,  7,  1.00205,  -82.8222,  'HOUSTON ',  11.500,  3
17182,  1,  1.559,  0.442,  0.000,  0.000,  7,  0.98971,  -81.0280,  'PATTISON',  11.500,  3
17183,  1,  169.316,  46.321,  0.000,  0.000,  7,  1.02741,  -82.5918,  'HOUSTON ',  11.500,  3
17185,  1,  115.876,  31.434,  0.000,  0.000,  7,  1.01599,  -76.7498,  'MISSOURI',  11.500,  3
17188,  1,  59.843,  16.580,  0.000,  0.000,  7,  1.01175,  -80.1078,  'HOUSTON ',  11.500,  3
17198,  1,  60.387,  16.739,  0.000,  0.000,  7,  1.02737,  -81.9476,  'TOMBALL ',  11.500,  5
17201,  1,  170.849,  46.705,  0.000,  0.000,  7,  1.01759,  -81.3379,  'CYPRESS ',  11.500,  5
17202,  1,  33.886,  9.476,  0.000,  0.000,  7,  0.99538,  -82.5975,  'HEMPSTEA',  11.500,  5
17203,  1,  18.324,  5.154,  0.000,  0.000,  7,  0.97738,  -75.2155,  'WEST COL',  11.500,  1
17213,  1,  51.872,  14.415,  0.000,  0.000,  7,  1.01195,  -79.6402,  'SANTA FE',  11.500,  2
17214,  1,  63.628,  17.596,  0.000,  0.000,  7,  1.00416,  -81.3265,  'HOUSTON ',  11.500,  3
17215,  1,  68.709,  18.966,  0.000,  0.000,  7,  1.00575,  -82.1019,  'SPRING 5',  11.500,  5
17216,  1,  74.028,  20.390,  0.000,  0.000,  7,  1.00362,  -82.0339,  'HOUSTON ',  11.500,  3
17217,  1,  64.022,  17.705,  0.000,  0.000,  7,  1.00744,  -82.1654,  'HOUSTON ',  11.500,  4
17218,  1,  28.318,  7.938,  0.000,  0.000,  7,  1.00467,  -82.2664,  'MONTGOME',  11.500,  5
17219,  1,  1.086,  0.307,  0.000,  0.000,  7,  0.99477,  -77.7949,  'HUNGERFO',  11.500,  1
17220,  1,  115.315,  31.254,  0.000,  0.000,  7,  1.00379,  -81.9589,  'HOUSTON ',  11.500,  3
17221,  1,  129.944,  35.016,  0.000,  0.000,  7,  1.00353,  -81.7368,  'HOUSTON ',  11.500,  3
17222,  1,  76.676,  21.099,  0.000,  0.000,  7,  1.00527,  -81.3590,  'HOUSTON ',  11.500,  3
17223,  1,  36.442,  10.185,  0.000,  0.000,  7,  1.00854,  -81.5926,  'HOUSTON ',  11.500,  5
17224,  1,  20.908,  5.877,  0.000,  0.000,  7,  1.00348,  -82.1907,  'HOUSTON ',  11.500,  3
17225,  1,  77.837,  21.405,  0.000,  0.000,  7,  1.00155,  -82.9635,  'HOUSTON ',  11.500,  3
17226,  1,  34.469,  9.641,  0.000,  0.000,  7,  1.00959,  -81.7915,  'HOUSTON ',  11.500,  3
17229,  1,  206.361,  56.398,  0.000,  0.000,  7,  1.01381,  -79.4928,  'HOUSTON ',  11.500,  3
17230,  1,  6.515,  1.841,  0.000,  0.000,  7,  1.00914,  -79.5352,  'BEASLEY ',  11.500,  1
17231,  1,  36.523,  10.208,  0.000,  0.000,  7,  1.01092,  -79.5455,  'HOUSTON ',  11.500,  4
17232,  1,  32.217,  9.022,  0.000,  0.000,  7,  1.02300,  -78.8792,  'LA MARQU',  11.500,  2
17233,  1,  27.981,  7.844,  0.000,  0.000,  7,  0.99606,  -83.0260,  'WALLER 0',  11.500,  5
17234,  1,  61.444,  17.011,  0.000,  0.000,  7,  1.00835,  -82.9452,  'PORTER 0',  11.500,  5
17235,  1,  98.916,  27.030,  0.000,  0.000,  7,  1.02742,  -82.9498,  'CYPRESS ',  11.500,  3
17236,  1,  25.288,  7.099,  0.000,  0.000,  7,  1.02734,  -82.7704,  'HOUSTON ',  11.500,  5
17237,  1,  9.845,  2.779,  0.000,  0.000,  7,  0.98665,  -79.7842,  'FULSHEAR',  11.500,  1
17238,  1,  41.137,  11.484,  0.000,  0.000,  7,  1.02735,  -80.6214,  'LIBERTY ',  11.500,  4
17239,  1,  32.252,  9.028,  0.000,  0.000,  7,  1.00924,  -80.0560,  'WINNIE 0',  11.500,  4
17240,  1,  71.790,  19.798,  0.000,  0.000,  7,  1.00995,  -82.1020,  'HOUSTON ',  11.500,  3
17241,  1,  71.557,  19.728,  0.000,  0.000,  7,  1.00295,  -82.3750,  'HOUSTON ',  11.500,  3
17242,  1,  56.681,  15.717,  0.000,  0.000,  7,  1.00449,  -82.2643,  'HOUSTON ',  11.500,  3
17243,  1,  56.560,  15.689,  0.000,  0.000,  7,  1.01080,  -81.5033,  'CROSBY 0',  11.500,  4
17244,  1,  28.653,  8.030,  0.000,  0.000,  7,  1.00133,  -80.1760,  'MANVEL 0',  11.500,  3
17245,  1,  73.497,  20.253,  0.000,  0.000,  7,  1.00827,  -83.0770,  'HOUSTON ',  11.500,  5
17246,  1,  142.844,  38.267,  0.000,  0.000,  7,  0.99709,  -82.9899,  'HOUSTON ',  11.500,  3
17247,  1,  6.379,  1.803,  0.000,  0.000,  7,  0.97904,  -75.7353,  'DAMON 0S',  11.500,  1
17248,  1,  154.026,  41.095,  0.000,  0.000,  7,  1.00069,  -82.5335,  'HOUSTON ',  11.500,  3
17249,  1,  58.525,  16.217,  0.000,  0.000,  7,  1.00449,  -82.0090,  'HOUSTON ',  11.500,  3
17250,  1,  24.485,  6.875,  0.000,  0.000,  7,  1.01341,  -81.3748,  'HOUSTON ',  11.500,  3
17251,  1,  27.797,  7.794,  0.000,  0.000,  7,  1.00418,  -83.0916,  'HOCKLEY ',  11.500,  5
17253,  1,  65.341,  18.056,  0.000,  0.000,  7,  1.00157,  -76.7002,  'ANGLETON',  11.500,  2
17254,  1,  27.447,  7.699,  0.000,  0.000,  7,  1.02148,  -81.6388,  'CONROE 3',  11.500,  5
17255,  1,  39.865,  11.128,  0.000,  0.000,  7,  1.01013,  -80.5673,  'HOUSTON ',  11.500,  3
17256,  1,  57.960,  16.065,  0.000,  0.000,  7,  1.00556,  -81.4163,  'HOUSTON ',  11.500,  3
17257,  1,  93.737,  25.623,  0.000,  0.000,  7,  1.00397,  -80.6376,  'PEARLAND',  11.500,  4
17258,  1,  30.027,  8.412,  0.000,  0.000,  7,  1.00663,  -81.3409,  'HOUSTON ',  11.500,  3
17259,  1,  110.067,  29.916,  0.000,  0.000,  7,  1.01249,  -81.4761,  'HOUSTON ',  11.500,  4
17260,  1,  86.427,  23.706,  0.000,  0.000,  7,  1.01354,  -80.0486,  'CHANNELV',  11.500,  4
17262,  1,  64.727,  17.876,  0.000,  0.000,  7,  0.98458,  -66.9797,  'BAY CITY',  11.500,  1
17265,  1,  44.924,  12.518,  0.000,  0.000,  7,  1.01562,  -78.4076,  'PASADENA',  11.500,  4
17271,  1,  20.836,  5.857,  0.000,  0.000,  7,  0.99974,  -81.7955,  'BROOKSHI',  11.500,  3
17272,  1,  33.371,  9.337,  0.000,  0.000,  7,  1.00563,  -81.1035,  'HOUSTON ',  11.500,  3
17273,  1,  28.566,  8.010,  0.000,  0.000,  7,  1.02734,  -79.4036,  'TEXAS CI',  11.500,  2
17275,  1,  28.385,  7.958,  0.000,  0.000,  7,  1.00876,  -71.4211,  'VICTORIA',  11.500,  6
17276,  1,  74.153,  20.450,  0.000,  0.000,  7,  1.02739,  -82.4748,  'HOUSTON ',  11.500,  3
17277,  1,  15.192,  4.280,  0.000,  0.000,  7,  1.01539,  -72.0504,  'GANADO 0',  11.500,  6
17279,  1,  119.975,  32.502,  0.000,  0.000,  7,  1.01879,  -78.4945,  'MONT BEL',  11.500,  4
17283,  1,  90.354,  24.744,  0.000,  0.000,  7,  1.01174,  -78.6200,  'BAYTOWN ',  11.500,  4
17290,  1,  51.290,  14.251,  0.000,  0.000,  7,  1.00170,  -82.8894,  'SPRING 6',  11.500,  5
17291,  1,  82.796,  22.714,  0.000,  0.000,  7,  0.99435,  -83.2922,  'HUMBLE 2',  11.500,  5
17292,  1,  73.995,  20.391,  0.000,  0.000,  7,  1.01253,  -80.8691,  'HOUSTON ',  11.500,  5
17293,  1,  12.456,  3.513,  0.000,  0.000,  7,  1.01163,  -79.2139,  'SANTA FE',  11.500,  2
17294,  1,  5.536,  1.566,  0.000,  0.000,  7,  1.02731,  -78.2388,  'PORT BOL',  11.500,  4
17295,  1,  73.258,  20.185,  0.000,  0.000,  7,  1.00375,  -82.3147,  'HOUSTON ',  11.500,  5
17296,  1,  75.052,  20.658,  0.000,  0.000,  7,  0.99868,  -82.9135,  'HOUSTON ',  11.500,  3
17297,  1,  67.964,  18.762,  0.000,  0.000,  7,  1.00138,  -81.7251,  'HOUSTON ',  11.500,  3
17298,  1,  71.241,  19.645,  0.000,  0.000,  7,  1.00526,  -82.4246,  'HOUSTON ',  11.500,  3
17299,  1,  15.146,  4.266,  0.000,  0.000,  7,  0.98358,  -78.3294,  'EAGLE LA',  11.500,  1
17300,  1,  44.601,  12.434,  0.000,  0.000,  7,  1.02736,  -83.1201,  'CONROE 2',  11.500,  5
17301,  1,  51.468,  14.300,  0.000,  0.000,  7,  1.00342,  -80.7237,  'WEBSTER ',  11.500,  4
17302,  1,  21.986,  6.174,  0.000,  0.000,  7,  0.97342,  -70.4407,  'SWEENY 0',  11.500,  1
17303,  1,  5.523,  1.562,  0.000,  0.000,  7,  0.99868,  -70.9323,  'BLESSING',  11.500,  1
17306,  1,  6.341,  1.792,  0.000,  0.000,  7,  0.98966,  -74.5001,  'WHARTON ',  11.500,  1
17313,  1,  71.146,  19.611,  0.000,  0.000,  7,  0.99674,  -75.9181,  'LAKE JAC',  11.500,  2
17314,  1,  24.483,  6.870,  0.000,  0.000,  7,  0.97928,  -80.5375,  'BELLVILL',  11.500,  5
17315,  1,  46.324,  12.901,  0.000,  0.000,  7,  1.01585,  -81.6736,  'KATY 4 0',  11.500,  3
17316,  1,  42.260,  11.783,  0.000,  0.000,  7,  1.00276,  -81.2019,  'HOUSTON ',  11.500,  3
17317,  1,  97.716,  26.677,  0.000,  0.000,  7,  1.00792,  -79.7067,  'FRIENDSW',  11.500,  4
17318,  1,  74.962,  20.638,  0.000,  0.000,  7,  1.00172,  -81.4900,  'HOUSTON ',  11.500,  4
17319,  1,  20.787,  5.843,  0.000,  0.000,  7,  1.00394,  -82.0297,  'HOUSTON ',  11.500,  5
17330,  1,  148.837,  39.815,  0.000,  0.000,  7,  1.00537,  -81.9162,  'HOUSTON ',  11.500,  3
17333,  1,  20.510,  5.767,  0.000,  0.000,  7,  1.01178,  -79.7049,  'PASADENA',  11.500,  4
17336,  1,  81.549,  22.405,  0.000,  0.000,  7,  1.01034,  -80.6897,  'STAFFORD',  11.500,  3
17337,  1,  21.141,  5.941,  0.000,  0.000,  7,  0.98700,  -73.1309,  'EDNA 0SE',  11.500,  6
17338,  1,  80.431,  22.102,  0.000,  0.000,  7,  1.00584,  -81.4334,  'HOUSTON ',  11.500,  4
17339,  1,  28.241,  7.912,  0.000,  0.000,  7,  0.98028,  -74.7245,  'NEEDVILL',  11.500,  1
17340,  1,  24.068,  6.756,  0.000,  0.000,  7,  0.98832,  -81.4350,  'SEALY 0S',  11.500,  3
17343,  1,  130.005,  34.985,  0.000,  0.000,  7,  0.99074,  -80.0192,  'KATY 3 2',  11.500,  3
17344,  1,  79.139,  21.750,  0.000,  0.000,  7,  0.99994,  -82.8862,  'HOUSTON ',  11.500,  3
17345,  1,  56.796,  15.751,  0.000,  0.000,  7,  1.00758,  -81.0423,  'HOUSTON ',  11.500,  4
17362,  1,  36.378,  10.166,  0.000,  0.000,  7,  1.00234,  -82.2943,  'HOUSTON ',  11.500,  3
17363,  1,  20.852,  5.862,  0.000,  0.000,  7,  1.00836,  -79.3873,  'GALVESTO',  11.500,  2
17364,  1,  11.400,  3.216,  0.000,  0.000,  7,  0.98498,  -79.7387,  'EAST BER',  11.500,  1
17365,  1,  68.123,  18.813,  0.000,  0.000,  7,  1.00944,  -81.8925,  'HOUSTON ',  11.500,  4
17380,  1,  36.297,  10.146,  0.000,  0.000,  7,  1.01085,  -77.0014,  'FREEPORT',  11.500,  2
17381,  1,  65.240,  18.036,  0.000,  0.000,  7,  1.00916,  -82.4304,  'HOUSTON ',  11.500,  4
17382,  1,  58.510,  16.213,  0.000,  0.000,  7,  1.00390,  -81.6782,  'HOUSTON ',  11.500,  3
17383,  1,  64.245,  17.766,  0.000,  0.000,  7,  1.00729,  -78.7653,  'ROSHARON',  11.500,  2
17384,  1,  57.191,  15.855,  0.000,  0.000,  7,  1.00223,  -82.0990,  'HOUSTON ',  11.500,  3
17385,  1,  101.292,  27.608,  0.000,  0.000,  7,  1.00505,  -82.6750,  'HOUSTON ',  11.500,  3
17386,  1,  80.338,  22.076,  0.000,  0.000,  7,  1.00485,  -82.0075,  'HOUSTON ',  11.500,  3
17387,  1,  120.246,  32.521,  0.000,  0.000,  7,  1.00184,  -82.6675,  'HUMBLE 1',  11.500,  4
17388,  1,  98.306,  26.838,  0.000,  0.000,  7,  1.01137,  -82.5669,  'HOUSTON ',  11.500,  3
17391,  1,  29.254,  8.200,  0.000,  0.000,  7,  1.01934,  -79.4406,  'WILLIS 1',  11.500,  5
17392,  1,  47.231,  13.150,  0.000,  0.000,  7,  1.01702,  -79.7499,  'BAYTOWN ',  11.500,  4
17393,  1,  6.380,  1.803,  0.000,  0.000,  7,  0.98214,  -73.9901,  'VAN VLEC',  11.500,  1
17394,  1,  29.813,  8.352,  0.000,  0.000,  7,  1.00245,  -81.7772,  'HUFFMAN ',  11.500,  4
17395,  1,  57.829,  16.032,  0.000,  0.000,  7,  1.00980,  -82.4362,  'HOUSTON ',  11.500,  3
17396,  1,  19.238,  5.411,  0.000,  0.000,  7,  1.00160,  -81.6859,  'HOUSTON ',  11.500,  3
17397,  1,  70.546,  19.481,  0.000,  0.000,  7,  1.02741,  -81.2320,  'ROSENBER',  11.500,  3
17398,  1,  53.201,  14.777,  0.000,  0.000,  7,  1.01216,  -80.3074,  'PASADENA',  11.500,  4
17399,  1,  39.566,  11.045,  0.000,  0.000,  7,  1.00895,  -81.0320,  'HOUSTON ',  11.500,  3
17403,  1,  48.887,  13.600,  0.000,  0.000,  7,  1.01109,  -80.1107,  'PASADENA',  11.500,  4
17404,  1,  135.701,  36.475,  0.000,  0.000,  7,  1.00140,  -83.0118,  'HOUSTON ',  11.500,  5
17405,  1,  39.210,  10.950,  0.000,  0.000,  7,  1.01856,  -78.9286,  'GALVESTO',  11.500,  2
17408,  1,  49.203,  13.672,  0.000,  0.000,  7,  0.98324,  -67.2557,  'POINT CO',  11.500,  6
17410,  1,  171.221,  46.755,  0.000,  0.000,  7,  1.00338,  -80.9357,  'KATY 2 1',  11.500,  3
17411,  1,  49.092,  13.654,  0.000,  0.000,  7,  1.00683,  -82.6607,  'SPRING 3',  11.500,  5
17412,  1,  5.965,  1.687,  0.000,  0.000,  7,  1.00069,  -77.8523,  'DANBURY ',  11.500,  2
17413,  1,  37.720,  10.531,  0.000,  0.000,  7,  0.98874,  -76.4688,  'WHARTON ',  11.500,  1
17417,  1,  71.193,  19.640,  0.000,  0.000,  7,  1.01239,  -81.8157,  'HOUSTON ',  11.500,  3
17418,  1,  34.957,  9.777,  0.000,  0.000,  7,  1.01248,  -81.5177,  'HOUSTON ',  11.500,  3
17419,  1,  74.588,  20.549,  0.000,  0.000,  7,  1.01143,  -79.2949,  'LA PORTE',  11.500,  4
17421,  1,  51.475,  14.304,  0.000,  0.000,  7,  1.00687,  -81.7538,  'MAGNOLIA',  11.500,  5
17424,  1,  112.757,  30.617,  0.000,  0.000,  7,  1.01326,  -78.7061,  'ALVIN 2S',  11.500,  2
17425,  1,  76.617,  21.078,  0.000,  0.000,  7,  1.00087,  -82.7950,  'HOUSTON ',  11.500,  3
17426,  1,  39.274,  10.949,  0.000,  0.000,  7,  0.96414,  -73.1837,  'BRAZORIA',  11.500,  2
17427,  1,  120.137,  32.491,  0.000,  0.000,  7,  1.00121,  -82.9567,  'HOUSTON ',  11.500,  3
17430,  1,  41.306,  11.520,  0.000,  0.000,  7,  0.99927,  -75.5793,  'FREEPORT',  11.500,  2
17431,  1,  21.261,  5.976,  0.000,  0.000,  7,  1.01025,  -81.2912,  'CONROE 6',  11.500,  5
17432,  1,  16.139,  4.545,  0.000,  0.000,  7,  1.01355,  -75.9522,  'MADISONV',  11.500,  5
18001,  1,  7.112,  2.010,  0.000,  0.000,  8,  1.01338,  -71.7048,  'NORMANGE',  11.500,  7
18002,  1,  7.740,  2.187,  0.000,  0.000,  8,  1.02004,  -69.7083,  'ARP 0SE ',  11.500,  8
18003,  1,  9.321,  2.632,  0.000,  0.000,  8,  1.02735,  -73.9590,  'CENTERVI',  11.500,  7
18005,  1,  73.313,  20.224,  0.000,  0.000,  8,  1.02742,  -72.0152,  'LUFKIN 3',  11.500,  8
18006,  1,  19.851,  5.584,  0.000,  0.000,  8,  1.02733,  -67.5220,  'FLINT 0S',  11.500,  8
18007,  1,  16.207,  4.565,  0.000,  0.000,  8,  1.01950,  -68.0223,  'BULLARD ',  11.500,  8
18008,  1,  19.345,  5.441,  0.000,  0.000,  8,  1.00627,  -69.9080,  'CHANDLER',  11.500,  8
18009,  1,  7.933,  2.241,  0.000,  0.000,  8,  1.00908,  -82.3435,  'PLANTERS',  11.500,  7
18010,  1,  4.686,  1.325,  0.000,  0.000,  8,  1.00554,  -69.8401,  'MARQUEZ ',  11.500,  7
18011,  1,  14.891,  4.196,  0.000,  0.000,  8,  1.01639,  -64.0823,  'TENNESSE',  11.500,  7
18012,  1,  5.161,  1.459,  0.000,  0.000,  8,  1.02278,  -80.3805,  'ANDERSON',  11.500,  7
18013,  1,  53.502,  14.864,  0.000,  0.000,  8,  1.02216,  -70.6932,  'MINEOLA ',  11.500,  8
18014,  1,  10.154,  2.867,  0.000,  0.000,  8,  1.01063,  -75.6154,  'LOVELADY',  11.500,  7
18015,  1,  17.024,  4.794,  0.000,  0.000,  8,  1.01643,  -73.4014,  'HUNTINGT',  11.500,  8
18016,  1,  57.748,  16.023,  0.000,  0.000,  8,  1.02739,  -80.4887,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.554,  2.416,  0.000,  0.000,  8,  1.01566,  -68.1167,  'FRANKSTO',  11.500,  8
18019,  1,  61.767,  17.112,  0.000,  0.000,  8,  1.02737,  -68.4119,  'TYLER 4 ',  11.500,  8
18020,  1,  14.376,  4.052,  0.000,  0.000,  8,  1.00775,  -69.4445,  'BEN WHEE',  11.500,  8
18021,  1,  8.337,  2.355,  0.000,  0.000,  8,  1.02657,  -69.1773,  'GARRISON',  11.500,  8
18022,  1,  4.244,  1.201,  0.000,  0.000,  8,  1.02735,  -71.4935,  'ETOILE 0',  11.500,  8
18025,  1,  29.690,  8.322,  0.000,  0.000,  8,  1.02736,  -69.4340,  'PALESTIN',  11.500,  8
18026,  1,  37.222,  10.400,  0.000,  0.000,  8,  1.00918,  -70.8585,  'LINDALE ',  11.500,  8
18027,  1,  24.938,  7.002,  0.000,  0.000,  8,  1.02396,  -68.0776,  'WHITEHOU',  11.500,  8
18028,  1,  15.831,  4.459,  0.000,  0.000,  8,  1.01321,  -70.4286,  'OVERTON ',  11.500,  8
18029,  1,  17.035,  4.795,  0.000,  0.000,  8,  1.00634,  -69.8536,  'GRAND SA',  11.500,  8
18032,  1,  40.854,  11.405,  0.000,  0.000,  8,  1.02814,  -79.2137,  'SHIRO 2S',  11.500,  7
18037,  1,  8.482,  2.396,  0.000,  0.000,  8,  1.01118,  -75.9683,  'MIDWAY 0',  11.500,  7
18038,  1,  34.181,  9.564,  0.000,  0.000,  8,  1.02109,  -63.5746,  'SULPHUR ',  11.500,  8
18039,  1,  8.793,  2.484,  0.000,  0.000,  8,  1.01423,  -70.4228,  'VAN 0SE ',  11.500,  8
18040,  1,  8.958,  2.530,  0.000,  0.000,  8,  1.00940,  -67.9406,  'MURCHISO',  11.500,  8
18041,  1,  29.829,  8.361,  0.000,  0.000,  8,  1.02737,  -71.5934,  'NACOGDOC',  11.500,  8
18042,  1,  15.225,  4.289,  0.000,  0.000,  8,  1.01276,  -74.1295,  'DIBOLL 0',  11.500,  8
18052,  1,  11.527,  3.253,  0.000,  0.000,  8,  1.02157,  -69.0599,  'TYLER 8 ',  11.500,  8
18053,  1,  12.787,  3.606,  0.000,  0.000,  8,  1.00619,  -69.0427,  'ATHENS 1',  11.500,  8
18054,  1,  12.098,  3.412,  0.000,  0.000,  8,  1.00618,  -69.5774,  'BUFFALO ',  11.500,  7
18055,  1,  16.669,  4.695,  0.000,  0.000,  8,  1.02772,  -67.5412,  'RUSK 0SE',  11.500,  8
18056,  1,  10.247,  2.892,  0.000,  0.000,  8,  1.02414,  -69.5653,  'WINONA 0',  11.500,  8
18062,  1,  5.221,  1.476,  0.000,  0.000,  8,  1.02899,  -65.2646,  'CUSHING ',  11.500,  8
18063,  1,  42.932,  11.973,  0.000,  0.000,  8,  1.01717,  -73.2405,  'NACOGDOC',  11.500,  8
18064,  1,  13.063,  3.684,  0.000,  0.000,  8,  1.02043,  -63.5521,  'FAIRFIEL',  11.500,  7
18065,  1,  3.211,  0.909,  0.000,  0.000,  8,  1.01237,  -67.0376,  'TRINIDAD',  11.500,  7
18066,  1,  1.929,  0.546,  0.000,  0.000,  8,  1.02065,  -63.1082,  'DIKE 0SE',  11.500,  8
18072,  1,  44.230,  12.325,  0.000,  0.000,  8,  1.00835,  -66.1704,  'PALESTIN',  11.500,  8
18073,  1,  9.647,  2.724,  0.000,  0.000,  8,  1.01142,  -69.5030,  'EMORY 0S',  11.500,  8
18081,  1,  20.955,  5.891,  0.000,  0.000,  8,  1.01163,  -69.8975,  'TYLER 9 ',  11.500,  8
18086,  1,  20.800,  5.845,  0.000,  0.000,  8,  0.98501,  -70.4852,  'FRANKLIN',  11.500,  7
18089,  1,  18.560,  5.224,  0.000,  0.000,  8,  1.02305,  -69.2657,  'TYLER 3 ',  11.500,  8
18090,  1,  8.230,  2.325,  0.000,  0.000,  8,  1.01807,  -71.7626,  'ELKHART ',  11.500,  7
18091,  1,  6.604,  1.866,  0.000,  0.000,  8,  1.02731,  -64.9602,  'WORTHAM ',  11.500,  7
18092,  1,  3.951,  1.118,  0.000,  0.000,  8,  1.01046,  -70.5137,  'OAKWOOD ',  11.500,  7
18093,  1,  2.809,  0.795,  0.000,  0.000,  8,  1.02494,  -61.7748,  'COOKVILL',  11.500,  8
18095,  1,  101.884,  27.759,  0.000,  0.000,  8,  1.00344,  -79.2898,  'COLLEGE ',  11.500,  7
18096,  1,  10.518,  2.969,  0.000,  0.000,  8,  1.00897,  -68.2810,  'EDGEWOOD',  11.500,  8
18100,  1,  22.504,  6.324,  0.000,  0.000,  8,  1.02377,  -69.0498,  'TYLER 2 ',  11.500,  8
18101,  1,  7.127,  2.014,  0.000,  0.000,  8,  1.01679,  -73.3599,  'ALTO 0SE',  11.500,  8
18102,  1,  4.078,  1.154,  0.000,  0.000,  8,  0.94651,  -78.2176,  'CALVERT ',  11.500,  7
18103,  1,  6.303,  1.781,  0.000,  0.000,  8,  1.00813,  -67.5981,  'JEWETT 2',  11.500,  7
18104,  1,  41.966,  11.707,  0.000,  0.000,  8,  1.01633,  -82.0838,  'NAVASOTA',  11.500,  7
18106,  1,  61.658,  17.077,  0.000,  0.000,  8,  1.01952,  -62.2465,  'MOUNT PL',  11.500,  8
18107,  1,  6.550,  1.851,  0.000,  0.000,  8,  1.02731,  -63.2094,  'SCROGGIN',  11.500,  8
18108,  1,  39.735,  11.092,  0.000,  0.000,  8,  1.01202,  -69.3881,  'WILLS PO',  11.500,  8
18109,  1,  32.456,  9.085,  0.000,  0.000,  8,  1.00751,  -67.5309,  'ATHENS 2',  11.500,  8
18110,  1,  20.759,  5.838,  0.000,  0.000,  8,  1.02733,  -66.0877,  'POINT 0S',  11.500,  8
18111,  1,  60.412,  16.740,  0.000,  0.000,  8,  1.01929,  -73.4289,  'LUFKIN 2',  11.500,  8
18114,  1,  15.942,  4.491,  0.000,  0.000,  8,  1.03097,  -64.4486,  'JACKSONV',  11.500,  8
18118,  1,  26.377,  7.401,  0.000,  0.000,  8,  1.01277,  -74.7624,  'CROCKETT',  11.500,  7
18119,  1,  29.840,  8.364,  0.000,  0.000,  8,  1.02973,  -64.6752,  'HENDERSO',  11.500,  8
18120,  1,  26.413,  7.413,  0.000,  0.000,  8,  1.02736,  -80.4698,  'BRYAN 3 ',  11.500,  7
18121,  1,  48.061,  13.381,  0.000,  0.000,  8,  1.02511,  -67.6845,  'JACKSONV',  11.500,  8
18122,  1,  25.935,  7.278,  0.000,  0.000,  8,  1.02042,  -81.0019,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.140,  2.581,  0.000,  0.000,  8,  1.00988,  -67.2266,  'MALAKOFF',  11.500,  8
18124,  1,  17.609,  4.958,  0.000,  0.000,  8,  1.02369,  -64.2739,  'CUMBY 0S',  11.500,  8
18125,  1,  25.719,  7.220,  0.000,  0.000,  8,  1.02580,  -74.1160,  'NACOGDOC',  11.500,  8
18132,  1,  17.681,  4.976,  0.000,  0.000,  8,  1.00502,  -67.9959,  'TEAGUE 0',  11.500,  7
18134,  1,  67.696,  18.713,  0.000,  0.000,  8,  1.02630,  -66.8096,  'TYLER 7 ',  11.500,  8
18135,  1,  62.546,  17.320,  0.000,  0.000,  8,  1.02381,  -68.9577,  'TYLER 6 ',  11.500,  8
18136,  1,  5.015,  1.418,  0.000,  0.000,  8,  1.01781,  -68.7857,  'YANTIS 0',  11.500,  8
18137,  1,  17.445,  4.912,  0.000,  0.000,  8,  1.01817,  -73.1222,  'POLLOK 0',  11.500,  8
18138,  1,  3.349,  0.948,  0.000,  0.000,  8,  1.02731,  -69.6601,  'TYLER 1 ',  11.500,  8
18140,  1,  150.111,  40.123,  0.000,  0.000,  8,  1.00312,  -79.4898,  'COLLEGE ',  11.500,  7
18141,  1,  15.802,  4.452,  0.000,  0.000,  8,  1.02129,  -79.7626,  'HEARNE 0',  11.500,  7
18142,  1,  11.235,  3.170,  0.000,  0.000,  8,  1.01877,  -62.9778,  'MOUNT VE',  11.500,  8
18143,  1,  21.322,  5.995,  0.000,  0.000,  8,  1.02409,  -80.2563,  'IOLA 0SE',  11.500,  7
18144,  1,  3.093,  0.876,  0.000,  0.000,  8,  1.01660,  -64.6564,  'STREETMA',  11.500,  7
18145,  1,  3.310,  0.937,  0.000,  0.000,  8,  1.01989,  -66.8005,  'COMO 0SE',  11.500,  8
18146,  1,  35.056,  9.803,  0.000,  0.000,  8,  1.01041,  -70.9640,  'HENDERSO',  11.500,  8
18150,  1,  4.308,  1.219,  0.000,  0.000,  8,  1.01748,  -72.9266,  'ZAVALLA ',  11.500,  8
18151,  1,  10.586,  2.988,  0.000,  0.000,  8,  1.02735,  -72.5106,  'GRAPELAN',  11.500,  7
18152,  1,  33.858,  9.476,  0.000,  0.000,  8,  1.02576,  -79.8218,  'BRYAN 2 ',  11.500,  7
18153,  1,  37.846,  10.571,  0.000,  0.000,  8,  1.00654,  -69.4425,  'CANTON 0',  11.500,  8
18154,  1,  18.861,  5.307,  0.000,  0.000,  8,  1.01511,  -69.9347,  'TYLER 5 ',  11.500,  8
18160,  1,  58.519,  16.230,  0.000,  0.000,  8,  1.02564,  -78.7531,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  136.892,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  53.520,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  129.435,  -28.476,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  116.780,  -4.201,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  80.578,  -17.235,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  180.360,  1.890,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  58.390,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  95.699,  -18.939,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  105.448,  -7.589,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1043,  '1',  38.148,  -8.433,  12.520,  -8.470,  1.00000,  0,  70.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  58.800,  17.640
1048,  '1',  188.620,  0.867,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  16.006,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  103.804,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  92.877,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  92.455,  -7.846,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  104.133,  22.881,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  50.940,  5.900,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  1.602,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  4.840,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  6.304,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  12.959,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  4.552,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  23.716,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  97.316,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  74.929,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  48.658,  -1.387,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  46.711,  40.150,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -38.366,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -23.633,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  32.911,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  141.022,  4.538,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  339.151,  -160.758,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  38.813,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  38.821,  -13.187,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  95.498,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  40.087,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  107.137,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  109.972,  -7.052,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  97.316,  7.386,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  36.616,  25.872,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  84.661,  10.538,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  135.594,  36.228,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  24.648,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  156.355,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  159.062,  30.287,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  159.062,  19.779,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  159.062,  18.409,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  107.454,  10.957,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  107.454,  12.097,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  107.454,  17.933,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  107.454,  13.386,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  52.222,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  97.316,  20.650,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  110.422,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  64.748,  -9.457,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  161.545,  25.198,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  150.836,  -16.970,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  48.658,  -9.873,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  64.878,  -10.281,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  129.755,  16.594,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  78.242,  9.511,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  103.804,  14.352,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  44.288,  -12.069,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  54.497,  9.864,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  48.528,  -9.110,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  48.528,  -9.110,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  40.873,  -6.868,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  77.853,  -11.107,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  127.809,  -16.598,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  87.585,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  82.074,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  73.960,  -2.974,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  65.656,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  59.359,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  130.793,  3.105,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  5.559,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  121.065,  -17.130,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  42.588,  4.443,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  129.755,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  7.210,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  7.814,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  4.987,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  7.215,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  5.096,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  7.750,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  12.709,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  13.331,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  22.916,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  25.654,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  32.955,  -5.673,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  30.692,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  28.785,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  121.970,  17.883,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  183.733,  43.213,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.376,  23.357,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  11.962,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  8.878,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  130.404,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  97.316,  -0.995,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  36.633,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  131.701,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  10.089,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  130.793,  28.064,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  59.687,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -33.300,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  10.433,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  8.753,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  7.834,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  34.195,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  41.193,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5262,  '1',  1215.000,  -89.317,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  35.766,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  43.149,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  44.820,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  60.529,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  47.528,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  49.004,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  134.618,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  45.155,  22.902,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  361.439,  -112.118,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  81.234,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  71.515,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  30.318,  35.270,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  16.300,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  26.491,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  14.754,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  8.727,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  12.209,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  69.681,  8.845,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -8.962,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -3.746,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -10.811,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -4.317,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -6.741,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -7.143,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  32.826,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  33.387,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -3.245,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -3.464,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  142.898,  -8.960,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -14.915,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -27.499,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -2.623,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -2.928,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -6.063,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -3.191,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  38.714,  1.732,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  120.190,  3.159,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  120.190,  11.344,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  120.190,  5.073,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  21.665,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  26.304,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  30.417,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  57.965,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  47.754,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  24.120,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  16.181,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  208.063,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  18.810,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  33.804,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  21.953,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  20.501,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  18.466,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  75.822,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  7.401,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  8.068,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  7.363,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  9.954,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  8.832,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  8.250,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  16.003,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  12.541,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  13.012,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  15.319,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2629.047,  1506.963,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  45.298,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  25.145,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  24.476,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  39.054,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  20.816,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  41.388,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  41.646,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  50.091,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  32.174,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  44.622,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  49.548,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  27.456,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  22.594,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  65.550,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  45.153,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  38.678,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  71.743,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  111.911,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  31.408,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  45.833,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  12.524,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  18.141,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  11.381,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  76.847,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  90.552,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  38.149,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  29.460,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  30.710,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  42.360,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  77.033,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  76.373,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  82.591,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  24.750,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  56.214,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  33.965,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  20.904,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  16.028,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  12.603,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  15.323,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  16.471,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  44.704,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  20.473,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  19.289,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  21.109,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  27.275,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  21.950,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  23.807,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  165.050,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  245.239,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  187.282,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  0.461,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.676,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.668,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.670,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  69.170,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -80.498,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  383.655,  -112.317,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -19.312,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -19.182,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -24.964,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -21.286,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  65.412,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  95.779,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  56.024,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  22.397,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  25.707,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -70.768,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -29.410,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -55.693,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  82.262,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05347,  0.00000,  22.44,  0.00,  0.00,  1.00000,  -0.644,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08772,  0.00000,  13.68,  0.00,  0.00,  1.00000,  -0.449,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.19779,  0.00000,  6.07,  0.00,  0.00,  1.00000,  -0.450,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.43165,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -0.641,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03771,  0.00000,  31.82,  0.00,  0.00,  1.00000,  -0.401,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.49162,  0.00000,  2.44,  0.00,  0.00,  1.00000,  -0.355,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17999,  0.00000,  6.67,  0.00,  0.00,  1.00000,  -0.449,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.39594,  0.00000,  3.03,  0.00,  0.00,  1.00000,  -0.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06174,  0.00000,  19.44,  0.00,  0.00,  1.00000,  -0.564,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.66908,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.561,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01776,  0.00000,  67.58,  0.00,  0.00,  1.00000,  -0.630,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01808,  0.00000,  66.36,  0.00,  0.00,  1.00000,  -0.558,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01121,  0.00000,  107.03,  0.00,  0.00,  1.00000,  -0.561,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.14892,  0.00000,  8.06,  0.00,  0.00,  1.00000,  -0.480,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01297,  0.00000,  92.50,  0.00,  0.00,  1.00000,  -0.537,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05726,  0.00000,  20.96,  0.00,  0.00,  1.00000,  -0.386,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.13153,  0.00000,  9.12,  0.00,  0.00,  1.00000,  -0.436,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08445,  0.00000,  14.21,  0.00,  0.00,  1.00000,  -0.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01119,  0.00000,  107.22,  0.00,  0.00,  1.00000,  -0.610,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02350,  0.00000,  51.06,  0.00,  0.00,  1.00000,  -0.597,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10885,  0.00000,  11.02,  0.00,  0.00,  1.00000,  -0.593,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01138,  0.00000,  105.41,  0.00,  0.00,  1.00000,  -0.643,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10265,  0.00000,  11.69,  0.00,  0.00,  1.00000,  -0.565,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07102,  0.00000,  16.90,  0.00,  0.00,  1.00000,  -0.452,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.28254,  0.00000,  4.25,  0.00,  0.00,  1.00000,  -0.467,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08008,  0.00000,  14.99,  0.00,  0.00,  1.00000,  -0.389,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00865,  0.00000,  138.71,  0.00,  0.00,  1.00000,  -0.657,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02107,  0.00000,  56.94,  0.00,  0.00,  1.00000,  -0.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01815,  0.00000,  66.13,  0.00,  0.00,  1.00000,  -0.360,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01178,  0.00000,  101.85,  0.00,  0.00,  1.00000,  -0.632,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03384,  0.00000,  35.47,  0.00,  0.00,  1.00000,  -0.340,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05392,  0.00000,  22.26,  0.00,  0.00,  1.00000,  -0.428,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02801,  0.00000,  42.85,  0.00,  0.00,  1.00000,  -0.451,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.24407,  0.00000,  0.96,  0.00,  0.00,  1.00000,  -0.472,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03281,  0.00000,  36.58,  0.00,  0.00,  1.00000,  -0.482,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11553,  0.00000,  10.39,  0.00,  0.00,  1.00000,  -0.718,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03795,  0.00000,  31.62,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.21165,  0.00000,  5.67,  0.00,  0.00,  1.00000,  -1.074,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10446,  0.00000,  11.49,  0.00,  0.00,  1.00000,  -0.783,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03454,  0.00000,  34.74,  0.00,  0.00,  1.00000,  -0.924,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02109,  0.00000,  56.89,  0.00,  0.00,  1.00000,  -0.811,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03484,  0.00000,  34.44,  0.00,  0.00,  1.00000,  -0.785,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.29282,  0.00000,  4.10,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02868,  0.00000,  41.85,  0.00,  0.00,  1.00000,  -1.122,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02810,  0.00000,  42.71,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.13256,  0.00000,  9.05,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03151,  0.00000,  38.08,  0.00,  0.00,  1.00000,  -0.904,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05118,  0.00000,  23.45,  0.00,  0.00,  1.00000,  -0.752,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.50896,  0.00000,  2.36,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09961,  0.00000,  12.05,  0.00,  0.00,  1.00000,  -0.941,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.27752,  0.00000,  4.32,  0.00,  0.00,  1.00000,  -0.766,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04172,  0.00000,  28.77,  0.00,  0.00,  1.00000,  -1.115,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.17554,  0.00000,  6.84,  0.00,  0.00,  1.00000,  -0.690,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.42912,  0.00000,  2.80,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15067,  0.00000,  7.96,  0.00,  0.00,  1.00000,  -1.144,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.38426,  0.00000,  3.12,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24698,  0.00000,  4.86,  0.00,  0.00,  1.00000,  -0.705,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03174,  0.00000,  37.81,  0.00,  0.00,  1.00000,  -0.909,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.28798,  0.00000,  4.17,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.74332,  0.00000,  1.61,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.17533,  0.00000,  6.84,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10792,  0.00000,  11.12,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.47164,  0.00000,  2.54,  0.00,  0.00,  1.00000,  -1.119,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06683,  0.00000,  17.96,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04672,  0.00000,  25.68,  0.00,  0.00,  1.00000,  -0.918,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09321,  0.00000,  12.87,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.14308,  0.00000,  8.39,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.17360,  0.00000,  6.91,  0.00,  0.00,  1.00000,  -0.728,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.09789,  0.00000,  12.26,  0.00,  0.00,  1.00000,  -0.881,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.46016,  0.00000,  2.61,  0.00,  0.00,  1.00000,  -1.139,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06578,  0.00000,  18.24,  0.00,  0.00,  1.00000,  -1.018,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03430,  0.00000,  34.98,  0.00,  0.00,  1.00000,  -0.774,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03481,  0.00000,  34.48,  0.00,  0.00,  1.00000,  -1.064,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02341,  0.00000,  51.27,  0.00,  0.00,  1.00000,  -0.900,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.48866,  0.00000,  2.46,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02319,  0.00000,  51.74,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.21721,  0.00000,  5.52,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01505,  0.00000,  79.74,  0.00,  0.00,  1.00000,  -1.113,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.14099,  0.00000,  8.51,  0.00,  0.00,  1.00000,  -0.653,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02567,  0.00000,  46.76,  0.00,  0.00,  1.00000,  -0.907,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
