0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99882,  -114.3500,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02776,  -113.8177,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02142,  -119.7353,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02481,  -119.5165,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01640,  -116.4325,  'BIG SPRI',  115.00,  9
1006,  1,  -5.752,  4.940,  0.000,  0.000,  1,  1.01076,  -115.9797,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -5.011,  0.000,  0.000,  1,  1.02999,  -111.3972,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01294,  -115.7468,  'IRAAN 2 ',  115.00,  9
1009,  1,  -13.832,  11.880,  0.000,  0.000,  1,  1.00225,  -114.9770,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  2.024,  0.000,  0.000,  1,  1.02999,  -113.6277,  'PRESIDIO',  115.00,  9
1011,  1,  -5.174,  0.000,  0.000,  0.000,  1,  1.03062,  -113.2646,  'PRESIDIO',  22.000,  9
1012,  1,  -0.005,  -8.529,  0.000,  0.000,  1,  1.02992,  -126.0941,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98765,  -101.7649,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98963,  -104.9706,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03291,  -113.2251,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.101,  0.000,  0.000,  1,  1.01817,  -120.1076,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97988,  -112.8298,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97848,  -112.9194,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -148.226,  0.000,  0.000,  1,  1.01818,  -114.7042,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -75.314,  0.000,  0.000,  1,  1.02999,  -118.0991,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00847,  -116.6056,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02290,  -119.4635,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -117.4638,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97708,  -112.9938,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02288,  -117.2784,  'BIG SPRI',  115.00,  9
1026,  1,  -20.825,  17.880,  0.000,  0.000,  1,  1.00196,  -115.6348,  'BIG SPRI',  13.800,  9
1027,  1,  0.001,  -78.545,  0.000,  0.000,  1,  1.02336,  -121.3684,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02828,  -119.6420,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -40.505,  0.000,  0.000,  1,  1.00629,  -119.5523,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01403,  -114.5409,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00508,  -107.3536,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00580,  -114.2294,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -112.7281,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00580,  -118.3628,  'BIG SPRI',  115.00,  9
1035,  1,  -15.091,  7.918,  0.000,  0.000,  1,  0.99964,  -117.6124,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99952,  -116.7180,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98301,  -113.8731,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00789,  -113.0057,  'FORT STO',  115.00,  9
1039,  1,  -24.733,  9.936,  0.000,  0.000,  1,  0.99962,  -111.7859,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98700,  -114.3928,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00495,  -117.9073,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00495,  -117.9073,  'FORSAN 1',  13.800,  9
1043,  1,  -9.859,  4.197,  0.000,  0.000,  1,  0.99977,  -117.1779,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02143,  -125.0586,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99574,  -117.0951,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -6.259,  0.000,  0.000,  1,  1.02996,  -124.7770,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98705,  -98.6179,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -87.9417,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -79.2032,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98705,  -98.6179,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98705,  -98.6179,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.98705,  -98.6179,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00169,  -104.7875,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01753,  -120.7598,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01532,  -120.2906,  'ODONNELL',  115.00,  9
1056,  1,  -0.001,  -55.668,  0.000,  0.000,  1,  1.03000,  -119.4641,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -119.4641,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02170,  -118.0773,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02170,  -118.0773,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02170,  -118.0773,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02077,  -115.3186,  'BIG SPRI',  115.00,  9
1062,  1,  -1.073,  0.000,  0.000,  0.000,  1,  1.02090,  -115.2419,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01594,  -105.8172,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99095,  -116.0842,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00802,  -117.8722,  'BIG SPRI',  115.00,  9
1066,  1,  -23.894,  7.298,  0.000,  0.000,  1,  0.99980,  -116.1779,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00281,  -118.0336,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98733,  -121.9302,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01957,  -116.5174,  'IRAAN 1 ',  115.00,  9
1070,  1,  -26.913,  -29.105,  0.000,  0.000,  1,  1.03979,  -115.5459,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00696,  -112.8613,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -110.6337,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -102.6831,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -103.1353,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -105.0854,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -109.0164,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -103.4544,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00696,  -112.8613,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04356,  -120.1425,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00696,  -112.8613,  'ODESSA 1',  18.000,  9
1081,  2,  0.004,  -19.586,  0.000,  0.000,  1,  1.01000,  -109.0900,  'ODESSA 1',  230.00,  9
1082,  1,  -25.151,  21.600,  0.000,  0.000,  1,  1.00660,  -113.6722,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -26.577,  0.000,  0.000,  1,  1.00811,  -112.3582,  'FORT STO',  115.00,  9
1084,  1,  -19.365,  -24.600,  0.000,  0.000,  1,  1.03182,  -118.1076,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98423,  -103.3423,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -29.521,  0.000,  0.000,  1,  0.99199,  -104.8466,  'PECOS 0 ',  115.00,  9
1087,  1,  0.001,  -8.843,  0.000,  0.000,  1,  1.02996,  -120.9674,  'SHEFFIEL',  115.00,  9
1088,  1,  -12.575,  -4.091,  0.000,  0.000,  1,  0.99936,  -118.3825,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99817,  -121.8755,  'LAMESA 0',  115.00,  9
1090,  1,  -12.072,  -40.150,  0.000,  0.000,  1,  0.99561,  -110.9609,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03644,  -124.7172,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00333,  -127.1620,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02303,  -124.7197,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02137,  -126.9376,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.7709,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.6100,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -122.9883,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00890,  -126.5401,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01695,  -124.9904,  'MEMPHIS ',  161.00,  10
2009,  1,  0.000,  -98.572,  0.000,  0.000,  2,  1.03000,  -127.4846,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -20.220,  0.000,  0.000,  2,  1.03000,  -128.4802,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04176,  -121.0271,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03035,  -120.7045,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03378,  -120.2926,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01682,  -126.1499,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01689,  -132.2660,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02183,  -131.3031,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  213.933,  0.000,  0.000,  2,  1.03424,  -121.1519,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03160,  -120.7694,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03424,  -121.1519,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01286,  -125.7173,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02259,  -123.6652,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01216,  -125.9188,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02259,  -123.6652,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -122.0643,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01083,  -125.1546,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02988,  -121.3772,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00012,  -127.8062,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01346,  -127.2611,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02526,  -125.8399,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98861,  -130.2614,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03667,  -125.8182,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01139,  -126.0309,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97236,  -132.9883,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02225,  -130.8709,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03197,  -126.8886,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01382,  -125.8356,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02729,  -131.9754,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01468,  -127.9099,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99891,  -131.7615,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00891,  -126.6110,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02724,  -119.9436,  'PANHANDL',  161.00,  10
2042,  1,  -21.884,  11.460,  0.000,  0.000,  2,  1.01874,  -118.9899,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02201,  -131.0685,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02474,  -130.2126,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01246,  -126.0876,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02269,  -130.6208,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02155,  -127.5765,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03750,  -126.0662,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02733,  -127.0543,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96784,  -132.2884,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01015,  -129.8161,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01809,  -123.5636,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99868,  -129.0271,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01569,  -124.2320,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01454,  -125.0387,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01569,  -124.2320,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -123.7791,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02612,  -119.8633,  'WHITE DE',  161.00,  10
2059,  1,  -15.138,  11.520,  0.000,  0.000,  2,  1.01536,  -118.9897,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97581,  -130.6529,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02660,  -126.3854,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -125.1156,  'VERNON 1',  18.000,  10
2063,  1,  0.001,  -41.956,  0.000,  0.000,  2,  1.02416,  -130.1982,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99389,  -128.1602,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -80.338,  0.000,  0.000,  2,  1.03000,  -132.0948,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03229,  -125.5725,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00841,  -125.0293,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00968,  -123.1033,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -76.932,  0.000,  0.000,  2,  1.03000,  -130.7257,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01114,  -122.5179,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -120.8812,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02701,  -129.2550,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03280,  -124.2868,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02651,  -124.3172,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02651,  -124.3172,  'JAYTON 2',  115.00,  10
2076,  1,  -5.030,  -6.390,  0.000,  0.000,  2,  1.03751,  -124.1000,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02708,  -131.3889,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -129.9085,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03455,  -127.6318,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01088,  -130.8643,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00307,  -129.6622,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -126.4844,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -126.4844,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -126.4844,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -126.4844,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00376,  -131.4457,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03454,  -125.2382,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00997,  -122.8215,  'ARCHER 1',  161.00,  11
2089,  1,  -22.599,  8.205,  0.000,  0.000,  2,  0.99999,  -121.2197,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99372,  -128.8607,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02885,  -128.2761,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02222,  -128.8866,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02986,  -120.3383,  'PANHANDL',  161.00,  10
2094,  1,  -3.139,  1.440,  0.000,  0.000,  2,  1.02846,  -120.1614,  'PANHANDL',  13.800,  10
2095,  1,  -24.955,  11.450,  0.000,  0.000,  2,  1.02444,  -119.6377,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  118.095,  0.000,  0.000,  2,  1.03000,  -120.5492,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03121,  -120.6455,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03744,  -124.0737,  'RALLS 1 ',  161.00,  10
2099,  1,  -3.710,  1.440,  0.000,  0.000,  2,  1.02952,  -120.4793,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02118,  -119.2566,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02341,  -125.3555,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02465,  -126.8155,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01987,  -124.8004,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01872,  -124.6280,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01607,  -124.2011,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98131,  -132.2616,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02105,  -127.4941,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02478,  -126.5103,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01994,  -127.7654,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -42.840,  0.000,  0.000,  2,  1.03000,  -131.6992,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01856,  -125.3856,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01228,  -128.0750,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02298,  -123.4897,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01948,  -124.6451,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01498,  -120.6593,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01896,  -122.0222,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01286,  -120.2102,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01177,  -119.8517,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01801,  -121.7016,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01240,  -119.9949,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00402,  -127.4164,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00108,  -127.7337,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02569,  -119.7090,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97419,  -133.5118,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01380,  -129.4979,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02200,  -132.0775,  'VALLEY V',  161.00,  11
2127,  2,  0.009,  217.651,  0.000,  0.000,  2,  1.04319,  -121.4764,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03636,  -121.4654,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98501,  -132.0771,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02481,  -126.6980,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02538,  -127.0384,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -8.885,  0.000,  0.000,  2,  1.02999,  -127.9951,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02377,  -131.3360,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98222,  -128.0990,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96696,  -132.0048,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01550,  -122.5160,  'SWEETWAT',  115.00,  27
3004,  1,  -6.289,  5.400,  0.000,  0.000,  3,  1.01028,  -122.1513,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.92267,  -146.2697,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02147,  -125.3438,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02724,  -125.3104,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02111,  -130.9607,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02739,  -129.4988,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94934,  -146.4196,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.92085,  -139.2593,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.90240,  -141.1125,  'WILLOW C',  115.00,  28
3013,  1,  -0.001,  -55.565,  0.000,  0.000,  3,  1.02999,  -128.1064,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99887,  -126.5309,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01537,  -121.5382,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01780,  -124.5343,  'BLACKWEL',  115.00,  27
3017,  1,  -28.422,  11.350,  0.000,  0.000,  3,  1.00994,  -123.3695,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02978,  -126.3541,  'CHRISTOV',  230.00,  27
3019,  1,  -0.003,  -20.464,  0.000,  0.000,  3,  1.02995,  -127.9384,  'CHRISTOV',  115.00,  27
3020,  1,  -25.151,  -0.022,  0.000,  0.000,  3,  1.02998,  -125.4331,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02223,  -126.7285,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01088,  -122.9435,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -18.389,  0.000,  0.000,  3,  1.03000,  -125.6595,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02743,  -128.7269,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01519,  -129.1401,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03573,  -122.8308,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02956,  -126.1784,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -121.6861,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02381,  -127.5798,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -83.751,  0.000,  0.000,  3,  1.02313,  -136.9833,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01842,  -125.4961,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01207,  -127.2881,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01195,  -123.4944,  'SNYDER 1',  115.00,  27
3034,  1,  -21.880,  -12.114,  0.000,  0.000,  3,  1.02968,  -122.0168,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01480,  -130.9092,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01698,  -131.1746,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03698,  -120.6564,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02225,  -121.6436,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -120.0858,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01001,  -132.8392,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03756,  -117.9546,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02339,  -118.2420,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03756,  -117.9546,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03756,  -117.9546,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -109.8216,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03738,  -120.4496,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -32.194,  0.000,  0.000,  3,  1.03000,  -120.7562,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04133,  -121.2833,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02371,  -126.0248,  'ANSON 0 ',  115.00,  27
3050,  1,  0.068,  -68.230,  0.000,  0.000,  3,  1.02443,  -129.4040,  'DEL RIO ',  230.00,  28
3051,  1,  0.010,  -20.591,  0.000,  0.000,  3,  1.01454,  -131.6763,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94474,  -140.9520,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03559,  -120.6901,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03066,  -123.6359,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -120.0514,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -119.4782,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -119.5155,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03534,  -118.2582,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02666,  -117.9734,  'STERLING',  115.00,  27
3060,  1,  -27.771,  -4.402,  0.000,  0.000,  3,  1.04027,  -116.5786,  'STERLING',  18.000,  27
3061,  1,  -27.771,  -6.134,  0.000,  0.000,  3,  1.04027,  -117.0599,  'STERLING',  18.000,  27
3062,  1,  -27.771,  -11.826,  0.000,  0.000,  3,  1.04027,  -117.6578,  'STERLING',  18.000,  27
3063,  1,  -27.771,  -8.210,  0.000,  0.000,  3,  1.04027,  -117.4009,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02201,  -120.6188,  'ROSCOE 4',  115.00,  27
3065,  1,  -13.497,  11.590,  0.000,  0.000,  3,  1.00863,  -119.5598,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01447,  -133.2069,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02652,  -123.8241,  'TRENT 1 ',  115.00,  27
3068,  1,  -25.151,  -28.434,  0.000,  0.000,  3,  1.03993,  -123.1908,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01672,  -127.9029,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01902,  -124.6579,  'NOLAN 0 ',  115.00,  27
3071,  1,  -28.538,  24.510,  0.000,  0.000,  3,  1.00432,  -123.5982,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01955,  -135.4715,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95602,  -148.9815,  'BRACKETT',  115.00,  28
3074,  1,  -16.734,  -21.260,  0.000,  0.000,  3,  0.96913,  -148.3923,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01612,  -134.9941,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95255,  -148.2394,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01493,  -127.8194,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03643,  -120.5017,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03354,  -121.9085,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02522,  -121.7309,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -119.1609,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03229,  -120.8209,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02881,  -123.6349,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -118.6265,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01673,  -121.7948,  'LORAINE ',  115.00,  27
3086,  1,  -12.575,  10.800,  0.000,  0.000,  3,  1.00423,  -120.7986,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01673,  -121.7948,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03196,  -122.6578,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01994,  -125.4214,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01974,  -126.4201,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -39.324,  0.000,  0.000,  3,  1.02000,  -127.7679,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -121.1510,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94668,  -144.5806,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02236,  -125.3186,  'MERKEL 2',  115.00,  27
3095,  1,  -20.221,  -12.239,  0.000,  0.000,  3,  1.03991,  -123.9876,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03433,  -119.9281,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03225,  -119.7620,  'FLUVANNA',  115.00,  27
3098,  1,  -26.828,  -4.205,  0.000,  0.000,  3,  1.04005,  -118.0206,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01243,  -127.7335,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01127,  -128.2243,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01501,  -125.4277,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01498,  -127.9279,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01330,  -123.9637,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01403,  -124.1527,  'BUCHANAN',  115.00,  28
3105,  1,  -21.558,  0.740,  0.000,  0.000,  3,  1.01546,  -122.5878,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -123.0945,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95231,  -136.0899,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01391,  -128.2100,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03091,  -119.6299,  'FLUVANNA',  115.00,  27
3110,  1,  -14.085,  -5.962,  0.000,  0.000,  3,  1.03999,  -118.6927,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02157,  -117.6858,  'STERLING',  115.00,  27
3112,  1,  -12.542,  10.770,  0.000,  0.000,  3,  1.00916,  -116.7018,  'STERLING',  18.000,  27
3113,  1,  -12.542,  10.770,  0.000,  0.000,  3,  1.00916,  -116.7018,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02109,  -131.1213,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02219,  -124.3079,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00904,  -123.2015,  'SYNDER 0',  115.00,  27
3117,  1,  -10.563,  8.424,  0.000,  0.000,  3,  0.99971,  -122.5105,  'SYNDER 1',  13.800,  27
3118,  1,  -20.121,  12.692,  0.000,  0.000,  3,  0.99971,  -122.2836,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99146,  -145.4031,  'BRACKETT',  115.00,  28
3120,  1,  -21.237,  0.000,  0.000,  0.000,  3,  0.99180,  -144.2793,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01580,  -121.2280,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -119.2112,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.93221,  -150.8716,  'UVALDE 0',  115.00,  28
3124,  1,  0.028,  -41.590,  0.000,  0.000,  3,  0.96128,  -135.1016,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00916,  -128.5178,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -38.785,  0.000,  0.000,  3,  0.92809,  -149.4330,  'SABINAL ',  115.00,  28
3127,  1,  -22.636,  19.440,  0.000,  0.000,  3,  1.01361,  -121.7349,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01641,  -121.7360,  'LORAINE ',  115.00,  27
3129,  1,  -21.212,  18.220,  0.000,  0.000,  3,  1.01902,  -120.6675,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01539,  -120.7701,  'SAN ANGE',  115.00,  27
3131,  1,  -19.115,  -11.588,  0.000,  0.000,  3,  1.01990,  -125.2243,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01594,  -134.6180,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03245,  -120.1025,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03045,  -121.6427,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01931,  -122.6639,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00850,  -123.7074,  'SNYDER 2',  115.00,  27
3137,  1,  -16.968,  -19.017,  0.000,  0.000,  3,  1.02999,  -124.6207,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02515,  -134.3312,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00763,  -129.7383,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01778,  -127.8790,  'GOLDSBOR',  115.00,  27
3141,  1,  -15.341,  13.180,  0.000,  0.000,  3,  1.01644,  -122.2087,  'SWEETWAT',  115.00,  27
3142,  1,  -0.001,  -22.568,  0.000,  0.000,  3,  1.02997,  -134.7959,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.988,  0.000,  0.000,  3,  1.02864,  -132.7992,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02053,  -133.9004,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02178,  -124.4386,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -8.187,  0.000,  0.000,  3,  1.02996,  -132.2294,  'JUNCTION',  115.00,  28
3147,  1,  -0.002,  -37.108,  0.000,  0.000,  3,  1.02967,  -128.5069,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97783,  -146.9205,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99483,  -175.2859,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00491,  -148.2793,  'LAREDO 7',  230.00,  20
4005,  1,  0.006,  -70.213,  0.000,  0.000,  4,  1.00129,  -151.9129,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02585,  -146.5234,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98539,  -176.8932,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99280,  -128.0368,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01797,  -153.3893,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -152.7742,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01257,  -150.2795,  'HEBBRONV',  115.00,  19
4012,  1,  0.137,  -51.367,  0.000,  0.000,  4,  1.01322,  -172.7502,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98666,  -175.8542,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00340,  -143.7518,  'EAGLE PA',  230.00,  20
4015,  1,  -0.002,  -76.150,  0.000,  0.000,  4,  1.00741,  -145.4716,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99642,  -128.2050,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00560,  -146.2917,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94841,  -138.9228,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98659,  -172.6286,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97698,  -147.7746,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98619,  -173.4021,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97805,  -149.7416,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99677,  -127.9094,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00479,  -126.2402,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00056,  -127.6219,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -124.0046,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00234,  -176.4075,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97552,  -112.6475,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97124,  -115.2045,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -109.1984,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00050,  -151.5501,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97842,  -155.0674,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99060,  -151.9289,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98605,  -175.1523,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97717,  -145.5050,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95330,  -140.7329,  'CRYSTAL ',  115.00,  20
4037,  1,  0.004,  -60.439,  0.000,  0.000,  4,  0.96410,  -141.2198,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93480,  -134.4811,  'BEEVILLE',  115.00,  21
4039,  1,  0.540,  -0.001,  0.000,  0.000,  4,  0.99373,  -164.0659,  'MISSION ',  230.00,  19
4040,  1,  0.177,  -419.756,  0.000,  0.000,  4,  1.00461,  -168.0869,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99230,  -168.5571,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00470,  -173.6240,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99670,  -154.4367,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00452,  -153.6774,  'FALCON H',  115.00,  19
4045,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -150.4509,  'FALCON H',  13.800,  19
4046,  1,  -13.807,  -10.704,  0.000,  0.000,  4,  1.01979,  -152.7513,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -148.8651,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98029,  -168.8746,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00135,  -167.2733,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00000,  -166.5041,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97588,  -153.2556,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97588,  -153.2556,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00706,  -155.9445,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94797,  -138.2117,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98690,  -144.2242,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00985,  -135.6311,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99587,  -141.1746,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -132.3250,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -132.8553,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.8493,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -131.7324,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.7639,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -131.6518,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98134,  -144.8741,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98134,  -144.8741,  'CORPUS C',  18.000,  21
4066,  1,  0.038,  -150.272,  0.000,  0.000,  4,  1.01709,  -175.5625,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98812,  -170.3263,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00867,  -175.7016,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98559,  -144.7234,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01250,  -153.7660,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00225,  -157.5468,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99139,  -144.3620,  'CORPUS C',  115.00,  21
4073,  1,  1.183,  -0.001,  0.000,  0.000,  4,  0.99334,  -164.2438,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00203,  -167.0720,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99334,  -164.2438,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99334,  -164.2438,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99334,  -164.2438,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98485,  -144.5907,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99095,  -171.4641,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01975,  -143.9936,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00916,  -145.8383,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -138.3008,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -138.7520,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -141.1402,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -139.8814,  'CORPUS C',  13.800,  21
4086,  1,  0.029,  -107.367,  0.000,  0.000,  4,  1.02117,  -166.3238,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -123.346,  0.000,  0.000,  4,  1.01374,  -146.4411,  'CORPUS C',  115.00,  21
4088,  1,  0.105,  -307.990,  0.000,  0.000,  4,  1.01276,  -175.8277,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  -3.540,  0.000,  0.000,  4,  0.99164,  -172.0600,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98709,  -172.2203,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96965,  -145.6790,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98814,  -144.3872,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99307,  -151.8632,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00518,  -161.4278,  'OLMITO 0',  115.00,  19
4103,  1,  0.063,  -122.660,  0.000,  0.000,  4,  1.01054,  -176.5278,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98922,  -143.8922,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00693,  -142.3991,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00104,  -160.6514,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00752,  -174.8909,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99343,  -141.7164,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98342,  -146.3436,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00567,  -167.1578,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98688,  -172.4845,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01426,  -156.9132,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00957,  -148.8586,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99972,  -150.8016,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -147.7243,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -147.6802,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99749,  -128.2271,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97007,  -153.1557,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99587,  -155.2197,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98604,  -144.5619,  'CORPUS C',  115.00,  21
4121,  1,  0.014,  -51.277,  0.000,  0.000,  4,  1.01237,  -173.0938,  'SANTA MA',  115.00,  19
4122,  1,  0.050,  -147.577,  0.000,  0.000,  4,  0.99141,  -175.7486,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98625,  -147.2252,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99387,  -165.0639,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94455,  -128.7809,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00554,  -158.9029,  'BROWNSVI',  115.00,  19
4127,  1,  0.007,  -68.802,  0.000,  0.000,  4,  0.99121,  -155.7135,  'ALICE 0 ',  115.00,  21
4128,  1,  0.090,  -69.466,  0.000,  0.000,  4,  0.99565,  -172.3154,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02994,  -155.4981,  'PREMONT ',  115.00,  20
4130,  1,  0.006,  -26.467,  0.000,  0.000,  4,  1.02867,  -156.3860,  'FREER 0 ',  115.00,  20
4131,  1,  0.136,  -110.108,  0.000,  0.000,  4,  0.99273,  -133.4187,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98526,  -135.0551,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99273,  -133.4187,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99273,  -133.4187,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99273,  -133.4187,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99273,  -133.4187,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99273,  -133.4187,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99273,  -133.4187,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96666,  -151.1933,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01768,  -149.8349,  'SARITA 1',  230.00,  21
4141,  1,  0.052,  -126.310,  0.000,  0.000,  4,  1.02570,  -154.1090,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02867,  -149.3655,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96413,  -138.7950,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97075,  -152.8240,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98932,  -143.3213,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00052,  -147.7293,  'LAREDO 4',  230.00,  20
4147,  1,  0.013,  -100.655,  0.000,  0.000,  4,  1.00298,  -149.9538,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98443,  -155.2536,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93542,  -136.0977,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98341,  -145.5052,  'CORPUS C',  115.00,  21
4151,  1,  0.638,  0.000,  0.000,  0.000,  4,  1.00671,  -152.2764,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01308,  -153.8670,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01653,  -151.8681,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97775,  -170.6008,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98232,  -168.0548,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99183,  -146.1697,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98749,  -174.0554,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00737,  -139.2238,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99435,  -143.1955,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -137.3464,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -134.5770,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -134.6508,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00737,  -139.2238,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98156,  -166.3189,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01684,  -153.2723,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00381,  -152.3839,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99163,  -173.6941,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99300,  -143.4902,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96705,  -148.0691,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98558,  -143.4599,  'ARANSAS ',  115.00,  21
4171,  1,  0.087,  -102.200,  0.000,  0.000,  4,  1.01079,  -165.2837,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99153,  -129.5143,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92095,  -126.0815,  'REFUGIO ',  115.00,  21
4174,  1,  0.001,  -88.921,  0.000,  0.000,  4,  1.02277,  -127.3839,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.001,  -31.536,  0.000,  0.000,  4,  1.02501,  -152.7280,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03420,  -153.1459,  'BRUNI 1 ',  115.00,  20
4177,  1,  -25.151,  -8.383,  0.000,  0.000,  4,  1.03930,  -152.4020,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.002,  -41.494,  0.000,  0.000,  4,  0.96256,  -131.0464,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01270,  -156.5208,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98412,  -144.5938,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99726,  -134.8232,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95536,  -136.1764,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00622,  -152.0474,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99648,  -162.8329,  'SAN PERL',  115.00,  19
4185,  1,  0.007,  -20.983,  0.000,  0.000,  4,  1.00831,  -153.7061,  'ZAPATA 0',  115.00,  19
4186,  1,  0.030,  -53.869,  0.000,  0.000,  4,  1.00027,  -174.0043,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95971,  -147.3035,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99965,  -145.5551,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94812,  -143.1366,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99397,  -151.5511,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99454,  -160.9555,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -153.1486,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01343,  -155.8611,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99551,  -167.8744,  'SEBASTIA',  115.00,  19
4195,  1,  -15.426,  13.250,  0.000,  0.000,  4,  1.00025,  -137.5985,  'OILTON 0',  500.00,  20
4196,  1,  -0.010,  -204.554,  0.000,  0.000,  4,  1.01103,  -141.5298,  'OILTON 1',  230.00,  20
4197,  1,  -0.106,  -89.101,  0.000,  0.000,  4,  1.02972,  -145.0963,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -130.2360,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90273,  -138.7365,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96178,  -134.4730,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -129.8340,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -128.8770,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99066,  -130.7198,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -130.9952,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -130.3114,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87709,  -137.8950,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01789,  -129.3557,  'DENTON 5',  161.00,  17
5013,  1,  0.003,  -56.092,  0.000,  0.000,  5,  0.96688,  -135.2413,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00538,  -132.4982,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -125.8310,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -128.6598,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00539,  -131.4408,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -122.8807,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00574,  -126.2746,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -122.1449,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -125.7290,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02037,  -128.3237,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -125.7290,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90312,  -136.1295,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01492,  -127.0627,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -129.9223,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01615,  -131.1790,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -129.7487,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96801,  -128.0661,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01068,  -132.0770,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01164,  -130.4306,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01634,  -130.1059,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -125.5886,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01822,  -127.6049,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -125.5886,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -125.5886,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.5249,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.4589,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -124.6509,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -122.7995,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.6497,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.3063,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00938,  -131.3193,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01147,  -129.6631,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -122.0920,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -124.5173,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01742,  -123.5398,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01769,  -126.8889,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -125.2613,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01447,  -129.7179,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -125.2613,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -128.7485,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -129.4661,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84302,  -142.7047,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -122.1903,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -123.0987,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -119.8703,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01463,  -118.8020,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98723,  -131.5066,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00215,  -132.7096,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -31.686,  0.000,  0.000,  5,  1.02999,  -134.8500,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -136.7877,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -125.6375,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -128.3008,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -125.6375,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -125.6375,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -123.0833,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -122.9558,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -122.7851,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01616,  -130.6338,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98533,  -127.1571,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02724,  -129.4726,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01057,  -127.4583,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01154,  -131.2798,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94853,  -132.1727,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01036,  -133.5527,  'TERRELL ',  161.00,  16
5077,  1,  -0.002,  -67.923,  0.000,  0.000,  5,  1.02999,  -135.4647,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01919,  -128.8455,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98717,  -128.6083,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94862,  -131.5886,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00074,  -126.4548,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -130.4191,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -126.4030,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -128.6963,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00767,  -130.9066,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -130.0881,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95260,  -133.4747,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96247,  -132.1707,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00767,  -128.9366,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -184.489,  0.000,  0.000,  5,  1.02675,  -130.7640,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90597,  -137.7958,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01485,  -129.5306,  'GRANDVIE',  161.00,  14
5093,  1,  0.001,  -227.315,  0.000,  0.000,  5,  1.02824,  -131.6458,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00639,  -126.9222,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -129.7815,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -129.7937,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -129.3439,  'EULESS 2',  161.00,  17
5098,  1,  -0.008,  -165.383,  0.000,  0.000,  5,  1.03000,  -130.8791,  'FORT WOR',  161.00,  17
5099,  1,  -0.002,  -95.876,  0.000,  0.000,  5,  1.03000,  -131.3257,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -130.0064,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95793,  -135.4481,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -126.9068,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -128.9754,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01560,  -129.4303,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -130.4812,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.02782,  -130.2869,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -130.4812,  'IRVING 1',  13.800,  17
5108,  1,  -0.009,  -301.036,  0.000,  0.000,  5,  1.03000,  -129.3724,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00044,  -130.8311,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96612,  -132.7661,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -130.3608,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95178,  -133.2152,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01661,  -131.5204,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98932,  -132.8475,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01692,  -131.9587,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -129.7210,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01423,  -130.8418,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95948,  -134.0334,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01551,  -125.2046,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03694,  -122.2264,  'BROWNWOO',  500.00,  15
5121,  1,  -0.002,  -31.667,  0.000,  0.000,  5,  1.02740,  -125.8158,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -130.7453,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90301,  -134.6596,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91145,  -132.9786,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -128.9407,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -130.8359,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92747,  -136.1378,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -130.6588,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97952,  -131.2145,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -129.2666,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01655,  -122.1503,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00812,  -124.3354,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94770,  -135.2637,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99287,  -131.9082,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00185,  -132.8147,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96434,  -132.3889,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99893,  -125.5073,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99210,  -127.2823,  'WACO 1 1',  161.00,  13
5139,  1,  -0.001,  -117.874,  0.000,  0.000,  5,  1.03000,  -130.8913,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89907,  -136.7679,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99617,  -131.8868,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94724,  -131.0321,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -128.7790,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95694,  -130.4564,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -129.7579,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01742,  -130.0742,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01755,  -130.7229,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -130.7227,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01942,  -130.8209,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01006,  -126.0777,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94520,  -134.5739,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01775,  -130.2848,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01256,  -127.8239,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94331,  -134.3330,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99556,  -132.4917,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96490,  -135.0898,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00523,  -130.6783,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -129.8011,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89646,  -135.4401,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -128.3940,  'DENTON 2',  161.00,  17
5161,  1,  -0.002,  -131.978,  0.000,  0.000,  5,  1.03000,  -130.5713,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82654,  -144.2969,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00167,  -125.6801,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -126.3635,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -128.1172,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.1639,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -126.3635,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -131.0375,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00121,  -132.1381,  'DUBLIN 1',  161.00,  15
5170,  1,  -20.059,  0.816,  0.000,  0.000,  5,  1.00096,  -131.3832,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88555,  -139.9497,  'MERTENS ',  161.00,  14
5172,  1,  -0.006,  -164.799,  0.000,  0.000,  5,  1.03000,  -131.6444,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -129.4856,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87267,  -141.0620,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -128.7732,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97565,  -130.6133,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01626,  -129.8420,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01385,  -130.6326,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -123.5669,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01510,  -125.0808,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -130.4138,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89623,  -137.0942,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -130.5218,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00869,  -132.2462,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01369,  -131.1953,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00717,  -129.4492,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01723,  -124.5719,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -130.2970,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -130.6110,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98551,  -134.8884,  'GORDON 0',  161.00,  12
5191,  1,  0.002,  -53.839,  0.000,  0.000,  5,  0.94726,  -134.7036,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01715,  -122.2556,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01880,  -122.6695,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01614,  -130.0947,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -130.3531,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -122.6378,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01462,  -124.8971,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -122.3279,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -130.5550,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96349,  -134.1165,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87894,  -136.2364,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98490,  -130.0948,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -130.3051,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02194,  -123.1051,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -124.8372,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01621,  -120.3785,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01911,  -121.6442,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -121.2658,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93519,  -133.9763,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -129.6496,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84134,  -142.5466,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98885,  -131.1554,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -130.0691,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01467,  -130.5366,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00944,  -130.3912,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01857,  -130.6288,  'FORT WOR',  161.00,  17
5217,  1,  -0.007,  -244.317,  0.000,  0.000,  5,  1.03000,  -130.4355,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00727,  -131.7980,  'JUSTIN 0',  161.00,  17
5219,  1,  0.003,  -30.603,  0.000,  0.000,  5,  1.00119,  -131.4655,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -131.9008,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00451,  -126.3157,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96581,  -133.9023,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84300,  -142.9918,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -130.1430,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01240,  -132.7906,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97073,  -133.6234,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00619,  -132.7868,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01546,  -129.1084,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -130.1999,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -130.6998,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94210,  -134.9547,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -130.7560,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -130.1401,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01714,  -129.5816,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99164,  -126.9916,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02639,  -123.0410,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -122.7888,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -122.6377,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -122.1094,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01569,  -126.1375,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -126.7605,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -126.7605,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02234,  -121.3934,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -130.6563,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -131.1433,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95607,  -131.1426,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93761,  -134.3336,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -129.7363,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -129.7367,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01897,  -129.1568,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -130.3815,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02252,  -130.7635,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -129.8306,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -130.4410,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96364,  -135.2664,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97333,  -131.4799,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95274,  -133.2727,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01590,  -130.1959,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01024,  -132.2154,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01547,  -121.2761,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98238,  -127.2155,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -116.9789,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01029,  -118.2110,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -92.147,  0.000,  0.000,  5,  1.01107,  -133.1711,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02529,  -129.2716,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -129.7124,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91814,  -135.4521,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95440,  -134.0124,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00114,  -127.8085,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88534,  -137.7491,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95907,  -129.0283,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -130.6883,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -130.2591,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00569,  -130.5383,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85125,  -142.2207,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91774,  -131.6584,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -130.2446,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99146,  -125.0456,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01336,  -121.9361,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00352,  -123.5810,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00722,  -119.7927,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00832,  -120.1250,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00981,  -120.5511,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00709,  -131.5766,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99555,  -130.9514,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97435,  -129.7776,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -129.8820,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95281,  -134.3258,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -265.154,  0.000,  0.000,  5,  1.02986,  -130.2021,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94905,  -133.7628,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01817,  -131.3300,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01207,  -130.8441,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00641,  -127.7139,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -130.8199,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -126.1505,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -128.4275,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -126.1505,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03484,  -125.7667,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.3633,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03915,  -125.4976,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -126.1505,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.0074,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.8066,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02761,  -126.3991,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -128.9262,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -129.9042,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -129.7065,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -129.7328,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -130.6563,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -130.7429,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -131.0113,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00912,  -131.5747,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01637,  -128.3061,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92591,  -134.4666,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00874,  -131.1011,  'DENTON 6',  161.00,  17
5316,  1,  -0.009,  -180.798,  0.000,  0.000,  5,  1.03000,  -130.2651,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -122.8467,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01662,  -124.6431,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.8407,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.6273,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.9270,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -126.3030,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -129.2351,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.1627,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.1560,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03742,  -125.2279,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84459,  -141.3062,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95394,  -131.7550,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01353,  -130.2347,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -129.5887,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99903,  -131.8622,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01916,  -131.5525,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99768,  -130.8833,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98038,  -130.8197,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -130.7005,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01826,  -129.5842,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00888,  -125.6753,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00596,  -129.4171,  'GRANBURY',  161.00,  18
5339,  1,  -0.002,  -126.312,  0.000,  0.000,  5,  1.03000,  -131.0453,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02024,  -130.8258,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -129.4604,  'LEWISVIL',  161.00,  17
5342,  1,  -4.069,  -3.201,  0.000,  0.000,  5,  1.03224,  -129.1972,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -126.8671,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -130.9239,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94277,  -134.6504,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -273.273,  0.000,  0.000,  5,  1.02521,  -130.6068,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96293,  -133.6562,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97004,  -131.6000,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01554,  -129.5851,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -126.6924,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -128.8387,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -130.3472,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02347,  -129.6870,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01693,  -131.1760,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99954,  -128.9797,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -130.5444,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02221,  -129.2960,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -121.5766,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98334,  -125.7489,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -118.7581,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -123.1204,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01440,  -124.9869,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -123.1204,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -122.1600,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01589,  -121.1164,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01529,  -120.8385,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01536,  -120.9066,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01733,  -121.6505,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -120.7176,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -129.4603,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00828,  -129.4930,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -130.7357,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -131.3808,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -128.9719,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -130.4454,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -129.6918,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99724,  -127.2009,  'KILLEEN ',  161.00,  13
5378,  1,  0.002,  -109.144,  0.000,  0.000,  5,  0.98256,  -130.0454,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -130.9322,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -124.7475,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00668,  -127.3504,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03806,  -123.1406,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -122.9196,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -126.2788,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -128.0557,  'DALLAS 3',  161.00,  16
5386,  1,  -0.009,  -167.938,  0.000,  0.000,  5,  1.02451,  -130.6308,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01261,  -131.8304,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99750,  -125.3618,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97878,  -128.0504,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97172,  -127.3761,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96302,  -129.2830,  'ROGERS 1',  115.00,  13
5392,  4,  85.153,  24.123,  0.000,  0.000,  5,  0.00001,  0.0000,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96939,  -130.2897,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03771,  -122.5262,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03428,  -122.9224,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01130,  -127.4928,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01538,  -127.1545,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01538,  -127.1545,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -122.2130,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -129.7052,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -123.3017,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01136,  -125.7724,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -123.3017,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -123.3017,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -123.3017,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01587,  -123.3017,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94500,  -134.5986,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01032,  -131.5962,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01445,  -130.3728,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01596,  -123.1060,  'KILLEEN ',  500.00,  13
5411,  1,  -0.004,  -180.762,  0.000,  0.000,  5,  1.01746,  -125.3406,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01457,  -130.9297,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -122.9851,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01611,  -128.1254,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02101,  -121.7478,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -121.7344,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -121.8837,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -121.9453,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -122.3768,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -129.6305,  'FORT WOR',  161.00,  17
5421,  1,  0.003,  -175.083,  0.000,  0.000,  5,  1.02232,  -132.3305,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.003,  -94.468,  0.000,  0.000,  5,  1.03000,  -129.8178,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -129.8178,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -129.8178,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01697,  -130.4265,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96085,  -133.6678,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99112,  -130.2188,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -129.2486,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01477,  -131.7932,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01330,  -132.4410,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01999,  -129.9346,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00724,  -131.9603,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -130.7111,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -131.6216,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97538,  -133.6290,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -130.3383,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84199,  -142.3655,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -130.7049,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99603,  -128.6068,  'WAXAHACH',  161.00,  14
5440,  1,  -0.005,  -179.609,  0.000,  0.000,  5,  1.03000,  -130.7928,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02144,  -130.1268,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -130.8473,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -130.7715,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01513,  -122.8576,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00486,  -127.0724,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95896,  -131.8548,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01573,  -129.8262,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -126.6189,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -128.6398,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96894,  -134.5416,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -123.6828,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99645,  -125.7681,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01670,  -128.8769,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01261,  -130.8016,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99879,  -132.3967,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96221,  -134.7980,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02140,  -130.1030,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96719,  -127.9115,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95693,  -130.1714,  'HOLLAND ',  115.00,  13
5460,  4,  72.203,  20.457,  0.000,  0.000,  5,  0.00001,  0.0000,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98699,  -125.6599,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01570,  -130.1661,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -130.7629,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02720,  -126.7422,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -128.7320,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90038,  -136.6791,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02160,  -130.8055,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01395,  -130.5407,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01597,  -131.3247,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96489,  -131.5257,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99946,  -132.0409,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02347,  -126.0818,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01574,  -125.7169,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87874,  -139.4083,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -130.0107,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88557,  -140.0736,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00699,  -126.2986,  'HARKER H',  161.00,  13
5478,  1,  -0.003,  -125.611,  0.000,  0.000,  5,  1.02311,  -130.5475,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -126.2786,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01699,  -128.0881,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00661,  -130.7347,  'FORT WOR',  161.00,  17
5482,  1,  -0.005,  -202.789,  0.000,  0.000,  5,  1.03000,  -131.0945,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -129.7471,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98668,  -130.2268,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01027,  -126.0728,  'BLOOMING',  161.00,  14
6001,  1,  -0.025,  -192.392,  0.000,  0.000,  6,  1.02998,  -125.1471,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00334,  -126.0626,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03604,  -116.2944,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -116.2231,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02445,  -119.1892,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.2863,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.4829,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.1999,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.4610,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.0205,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01041,  -121.8813,  'MARION 2',  115.00,  22
6012,  1,  -0.004,  -56.980,  0.000,  0.000,  6,  1.03000,  -121.3513,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00437,  -125.8177,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95149,  -130.1280,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01503,  -126.1259,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01922,  -124.4407,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00758,  -124.0825,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00947,  -123.9703,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00968,  -124.4067,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00882,  -124.5877,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03725,  -118.3351,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03097,  -120.2457,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02344,  -122.6516,  'LEANDER ',  115.00,  23
6024,  1,  -0.009,  -185.459,  0.000,  0.000,  6,  1.03000,  -126.0172,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.033,  -321.227,  0.000,  0.000,  6,  1.02997,  -125.2583,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01020,  -124.4234,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -122.7038,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01251,  -123.5537,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94825,  -130.8309,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96746,  -114.7005,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97006,  -116.5805,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01530,  -126.2361,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02828,  -120.3756,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02312,  -121.3700,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01826,  -123.0770,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01606,  -120.7827,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01235,  -123.1482,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03516,  -117.6389,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02226,  -120.7716,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01044,  -124.2402,  'AUSTIN 3',  115.00,  23
6041,  1,  -25.870,  -20.480,  0.000,  0.000,  6,  1.03920,  -117.3664,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.0810,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01227,  -123.5375,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99935,  -125.6657,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -118.6878,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01644,  -121.5819,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01237,  -124.9583,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -118.6878,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -118.6878,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -118.6878,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03304,  -118.4569,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -118.6878,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03410,  -118.4205,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -27.479,  0.000,  0.000,  6,  1.04057,  -118.1823,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90722,  -139.3754,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -115.6022,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02306,  -118.0477,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02122,  -119.4397,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88317,  -149.3332,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00885,  -126.0253,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01407,  -124.4663,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00669,  -112.5781,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00444,  -115.0070,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98976,  -119.3203,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00127,  -126.8622,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02708,  -116.1434,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -118.3811,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01295,  -122.2874,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.2869,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.0632,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.4637,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.4340,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.0028,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.0136,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00004,  -111.3690,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98786,  -113.5199,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97243,  -117.1151,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -110.2418,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -110.8441,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -110.6525,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02168,  -123.8689,  'MARBLE F',  115.00,  23
6082,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -121.9307,  'MARBLE F',  13.800,  23
6083,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -121.7353,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -123.1163,  'ROUND RO',  115.00,  23
6085,  1,  -0.615,  0.000,  0.000,  0.000,  6,  1.02228,  -123.0725,  'ROUND RO',  13.800,  23
6086,  1,  -13.184,  0.000,  0.000,  0.000,  6,  1.02374,  -122.1779,  'ROUND RO',  13.800,  23
6087,  1,  -3.223,  0.000,  0.000,  0.000,  6,  1.02260,  -122.8867,  'ROUND RO',  13.800,  23
6088,  1,  -4.658,  0.000,  0.000,  0.000,  6,  1.02233,  -122.8750,  'ROUND RO',  13.800,  23
6089,  1,  -6.106,  0.000,  0.000,  0.000,  6,  1.02295,  -122.6814,  'ROUND RO',  13.800,  23
6090,  1,  -17.883,  0.000,  0.000,  0.000,  6,  1.02243,  -122.1450,  'ROUND RO',  13.800,  23
6091,  1,  0.003,  -83.972,  0.000,  0.000,  6,  1.02451,  -125.7958,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -50.100,  0.000,  0.000,  6,  1.00097,  -124.1367,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00765,  -124.1708,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01252,  -123.9389,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01805,  -125.1626,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -89.015,  0.000,  0.000,  6,  0.99449,  -128.5522,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00666,  -124.5914,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00934,  -124.8617,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99864,  -125.7467,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00060,  -126.9476,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00344,  -112.1133,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00645,  -113.9330,  'WINCHEST',  230.00,  25
6103,  1,  0.000,  -109.679,  0.000,  0.000,  6,  1.02203,  -119.0375,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00344,  -112.1133,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00344,  -112.1133,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00941,  -111.7373,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03261,  -119.0318,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00880,  -120.7109,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95389,  -128.7722,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.0173,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.9052,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00199,  -127.1723,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00704,  -124.7711,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00119,  -126.0188,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00275,  -125.3697,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99795,  -126.9960,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02122,  -119.4151,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03750,  -118.2630,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02779,  -120.9502,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02439,  -122.8713,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01172,  -125.1144,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86649,  -124.8744,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01106,  -124.3202,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01536,  -121.5328,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98522,  -127.5206,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01025,  -124.0287,  'AUSTIN 3',  115.00,  23
6127,  1,  0.010,  -7.442,  0.000,  0.000,  6,  0.89074,  -135.0160,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00201,  -127.1091,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86714,  -138.8228,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00504,  -124.3929,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01284,  -124.2098,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00323,  -125.3561,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93159,  -131.1827,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99723,  -128.1476,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96083,  -118.6146,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -124.7948,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00579,  -125.9023,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96106,  -131.9301,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96036,  -128.4133,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97592,  -129.2374,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02528,  -115.5867,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02078,  -118.8253,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -121.9267,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02528,  -115.5867,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.2615,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.4211,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.3517,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.5133,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.5119,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -125.2112,  'SAN ANTO',  115.00,  26
6151,  1,  0.003,  -69.010,  0.000,  0.000,  6,  0.92875,  -128.3214,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02152,  -122.0211,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00763,  -123.3960,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98855,  -126.5904,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99726,  -126.5006,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01809,  -124.5252,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99109,  -128.6876,  'BOERNE 1',  115.00,  26
6158,  1,  -0.004,  -68.720,  0.000,  0.000,  6,  1.01349,  -122.1627,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00853,  -124.6655,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00780,  -124.4358,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -114.5619,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -117.9630,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01360,  -120.9965,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.7513,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.5454,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.7155,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.9768,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00638,  -125.7342,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -117.0414,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01749,  -120.7989,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00808,  -123.3064,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96667,  -115.4720,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96825,  -117.4588,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01203,  -124.9990,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00600,  -124.8641,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00971,  -124.4430,  'AUSTIN 3',  115.00,  23
6177,  1,  0.045,  -495.768,  0.000,  0.000,  6,  1.02924,  -121.8295,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01097,  -124.8164,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99608,  -126.6929,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99025,  -127.3905,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -125.3007,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01104,  -125.5257,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98109,  -122.9525,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01051,  -124.8892,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00568,  -125.3095,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01517,  -123.8546,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01287,  -124.2954,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95367,  -112.9366,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92632,  -118.5494,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92703,  -130.1862,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00746,  -124.0661,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00167,  -118.9742,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98850,  -122.1665,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99764,  -125.2730,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94460,  -120.8920,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99573,  -126.9157,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02352,  -117.9329,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01859,  -121.8663,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -123.5823,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99155,  -126.3607,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01493,  -125.6804,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98671,  -125.6124,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00691,  -125.4157,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00020,  -125.8095,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01697,  -122.9587,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96158,  -125.3231,  'LEXINGTO',  115.00,  25
6207,  1,  -0.007,  -97.812,  0.000,  0.000,  6,  1.02999,  -126.1722,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01649,  -124.8962,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98261,  -127.7017,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03788,  -117.9187,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03044,  -120.0552,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01725,  -123.7668,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.8715,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.0030,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.9118,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.6531,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00970,  -126.1293,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99962,  -123.9873,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01346,  -125.1480,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01016,  -124.0700,  'SAN ANTO',  115.00,  22
6221,  1,  0.003,  -100.373,  0.000,  0.000,  6,  1.00180,  -129.9339,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -121.1297,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01796,  -122.5850,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00743,  -125.4069,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99605,  -125.9757,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88372,  -142.9927,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01586,  -123.3343,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -116.1064,  'SAN MARC',  500.00,  22
6229,  1,  -0.007,  -216.388,  0.000,  0.000,  6,  1.02999,  -119.5170,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01499,  -122.9071,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99070,  -125.7942,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00315,  -123.5971,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00570,  -124.7973,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -118.8156,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -120.3793,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01454,  -123.4085,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88893,  -136.1769,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01336,  -123.7930,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02553,  -115.4037,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01518,  -119.4184,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00678,  -122.6443,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02553,  -115.4037,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.7784,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -112.7943,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.2015,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03605,  -114.2701,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03348,  -114.6718,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.9306,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.2743,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00172,  -125.8141,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01036,  -126.1267,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99545,  -125.9281,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95628,  -124.1314,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03173,  -117.3599,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02736,  -119.1500,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01395,  -123.0858,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02936,  -116.4942,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -115.7046,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03173,  -117.3599,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02900,  -116.1189,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00459,  -125.8274,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01353,  -124.3983,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98583,  -121.5622,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97956,  -124.0016,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97570,  -117.8939,  'CUERO 1 ',  115.00,  24
6266,  1,  -2.180,  -1.719,  0.000,  0.000,  6,  0.97827,  -117.7372,  'CUERO 1 ',  13.800,  24
6267,  1,  -3.488,  -2.727,  0.000,  0.000,  6,  0.97977,  -117.6434,  'CUERO 1 ',  13.800,  24
6268,  1,  -2.180,  -1.719,  0.000,  0.000,  6,  0.97827,  -117.7372,  'CUERO 1 ',  13.800,  24
6269,  1,  -3.488,  -2.727,  0.000,  0.000,  6,  0.97977,  -117.6434,  'CUERO 1 ',  13.800,  24
6270,  1,  -8.720,  -6.817,  0.000,  0.000,  6,  0.98578,  -117.2714,  'CUERO 1 ',  13.800,  24
6271,  1,  -5.329,  -4.090,  0.000,  0.000,  6,  0.98166,  -117.4584,  'CUERO 1 ',  13.800,  24
6272,  1,  -3.488,  -2.727,  0.000,  0.000,  6,  0.97977,  -117.6434,  'CUERO 1 ',  13.800,  24
6273,  1,  -3.488,  -2.727,  0.000,  0.000,  6,  0.97977,  -117.6434,  'CUERO 1 ',  13.800,  24
6274,  1,  -4.069,  -3.201,  0.000,  0.000,  6,  0.98047,  -117.6020,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99833,  -125.5500,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99783,  -128.4165,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -119.8697,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01517,  -122.0988,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02012,  -118.3198,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00945,  -121.5896,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01325,  -125.2315,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -126.1895,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01056,  -126.1815,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00553,  -124.6120,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97922,  -127.8075,  'BOERNE 2',  230.00,  26
6286,  1,  0.001,  -99.441,  0.000,  0.000,  6,  0.96255,  -133.1154,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01537,  -121.8114,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00219,  -124.9725,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00399,  -125.1342,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02031,  -124.3512,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00557,  -125.7489,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03244,  -117.0903,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -119.7568,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00680,  -122.9734,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03061,  -116.3718,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -116.4764,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02777,  -115.4155,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02338,  -115.4164,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -117.6491,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -119.0448,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02338,  -115.4164,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01716,  -112.8807,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02151,  -114.5606,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -113.2889,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -112.8492,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01202,  -124.1214,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99993,  -125.3215,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00026,  -124.8228,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95147,  -130.7838,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01621,  -123.7424,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94016,  -122.2531,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -123.0794,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01071,  -125.0216,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00730,  -125.1478,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02643,  -121.3022,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -123.5101,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01695,  -123.9389,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01343,  -124.4492,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01084,  -124.8198,  'GEORGETO',  115.00,  23
6320,  1,  0.001,  -231.876,  0.000,  0.000,  6,  1.02345,  -123.8966,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99684,  -122.1984,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99466,  -125.2768,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00041,  -125.3243,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00684,  -124.5192,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90806,  -134.5679,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99235,  -122.7615,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90276,  -124.1925,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89454,  -136.9913,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94797,  -127.5204,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01478,  -124.5326,  'AUSTIN 9',  115.00,  23
6331,  1,  0.006,  -153.151,  0.000,  0.000,  6,  1.02004,  -124.9306,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00356,  -125.8630,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02323,  -118.1763,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02362,  -120.9871,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01338,  -123.3022,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.83644,  -143.3609,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -124.4405,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88533,  -134.6882,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98825,  -124.3595,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98917,  -126.2876,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99009,  -121.2527,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02795,  -120.4607,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -121.5326,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -122.7770,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00608,  -125.0933,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99020,  -128.9976,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03939,  -117.7868,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03157,  -120.0709,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -123.3398,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -124.7036,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01917,  -123.8682,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02414,  -121.5855,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -122.8144,  'ROUND RO',  115.00,  23
6356,  1,  -0.054,  -270.390,  0.000,  0.000,  6,  1.02997,  -125.4517,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92112,  -142.6798,  'DEVINE 0',  115.00,  26
6358,  1,  -0.010,  -121.514,  0.000,  0.000,  6,  1.03000,  -126.4027,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02961,  -120.6117,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02265,  -123.9296,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91901,  -112.6661,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03116,  -105.9424,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01764,  -109.5933,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01143,  -113.8447,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.0830,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.8853,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.3510,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.2704,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.0800,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97359,  -121.8495,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -120.4796,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95871,  -117.7537,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99667,  -119.4058,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98967,  -117.5857,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98967,  -117.5857,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00313,  -115.0416,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99555,  -118.5187,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96561,  -107.5037,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96590,  -110.7154,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96526,  -113.8884,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96561,  -107.5037,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96561,  -107.5037,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96561,  -107.5037,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96561,  -107.5037,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96561,  -107.5037,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -114.4593,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99895,  -118.5855,  'SPRING 1',  115.00,  5
7028,  1,  -0.001,  -489.552,  0.000,  0.000,  7,  1.00811,  -118.0166,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94421,  -108.8864,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93848,  -116.4997,  'PORT LAV',  115.00,  6
7031,  1,  -17.343,  0.000,  0.000,  0.000,  7,  0.94629,  -107.4404,  'PORT LAV',  13.800,  6
7032,  1,  -4.470,  0.000,  0.000,  0.000,  7,  0.94481,  -108.5131,  'PORT LAV',  13.800,  6
7033,  1,  -4.470,  0.000,  0.000,  0.000,  7,  0.94481,  -108.5131,  'PORT LAV',  13.800,  6
7034,  1,  -2.622,  0.000,  0.000,  0.000,  7,  0.94456,  -108.6674,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -114.8180,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -117.1950,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01743,  -110.2890,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00130,  -112.0254,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99447,  -116.2685,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -110.3126,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00697,  -114.0121,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95711,  -106.2111,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96296,  -109.0862,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93388,  -111.7741,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97631,  -104.6049,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96615,  -105.4622,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01643,  -110.8532,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00440,  -112.9009,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00314,  -117.3658,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98955,  -120.6385,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99626,  -118.4500,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99634,  -116.8116,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00474,  -112.4581,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98924,  -118.3594,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99522,  -116.4555,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00980,  -114.7936,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99729,  -118.6736,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91888,  -101.2247,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92751,  -103.9191,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92997,  -107.5523,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93426,  -100.1471,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93299,  -100.2392,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93413,  -100.1647,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93054,  -100.4048,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93176,  -100.3293,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93268,  -100.2616,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98170,  -120.0910,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92982,  -107.1774,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93173,  -111.5845,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99347,  -115.8751,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87648,  -106.5953,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00882,  -114.0033,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -110.4862,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01358,  -112.8493,  'GALVESTO',  115.00,  2
7075,  1,  0.006,  -354.003,  0.000,  0.000,  7,  1.01665,  -114.9367,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03476,  -104.7197,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02786,  -107.1178,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01788,  -111.5994,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.6844,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.1104,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.0863,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.6314,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01484,  -109.6568,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00783,  -112.8518,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97994,  -113.7114,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99202,  -116.9528,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99635,  -115.5437,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95672,  -118.7234,  'RICHMOND',  115.00,  3
7089,  1,  0.027,  -323.995,  0.000,  0.000,  7,  1.01171,  -119.3003,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99212,  -120.0427,  'PINEHURS',  115.00,  5
7091,  1,  -0.015,  -322.374,  0.000,  0.000,  7,  1.02402,  -119.1163,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98947,  -117.8492,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98489,  -118.5454,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00224,  -119.2344,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.81455,  -88.6365,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.84721,  -93.5533,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.85410,  -96.1258,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.86336,  -76.4642,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99207,  -116.5821,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99396,  -117.4748,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98736,  -119.2996,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99231,  -116.8981,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -104.9169,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01728,  -109.0542,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -113.1712,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03956,  -104.3397,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -104.9169,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03202,  -104.9169,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.9381,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.8893,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.6934,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.5474,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.7751,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.7744,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95544,  -118.5421,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99457,  -118.1957,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98680,  -119.0368,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99302,  -116.4892,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98032,  -119.3946,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98032,  -119.3946,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98032,  -119.3946,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.86986,  -105.8000,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98865,  -117.7489,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02497,  -105.9880,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00296,  -111.3627,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99980,  -113.9431,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00542,  -117.5198,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92492,  -110.8643,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -104.7438,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01568,  -109.3896,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00265,  -113.2455,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -104.7438,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02634,  -103.2322,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02544,  -102.8434,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02496,  -102.6538,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02512,  -102.5756,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02648,  -103.3024,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -104.7438,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -104.7438,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -104.7438,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -104.7438,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00097,  -119.8825,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99421,  -115.9512,  'HOUSTON ',  115.00,  4
7145,  1,  -0.065,  -324.791,  0.000,  0.000,  7,  1.02999,  -120.2735,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02999,  -120.2735,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99829,  -117.4684,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98944,  -119.2094,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91057,  -110.9464,  'BLOOMING',  115.00,  6
7150,  1,  -0.043,  -105.229,  0.000,  0.000,  7,  1.02999,  -115.6191,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02371,  -118.2988,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99147,  -117.4323,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.84499,  -100.6323,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -119.3436,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98423,  -117.7068,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -114.4744,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00052,  -117.5314,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98540,  -118.5653,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -110.5878,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -112.7635,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00504,  -115.9697,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -109.9040,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03839,  -109.5309,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03467,  -109.8167,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03371,  -109.8935,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -109.3544,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -109.0861,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -110.5878,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02481,  -110.5878,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -108.2556,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01288,  -110.7061,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01836,  -112.5987,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98497,  -119.3589,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99243,  -115.3448,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02446,  -111.4002,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01075,  -113.7687,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99125,  -118.2909,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98659,  -119.5747,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98497,  -116.6495,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98960,  -118.1833,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98698,  -119.3632,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95886,  -119.1858,  'PATTISON',  115.00,  3
7183,  1,  -0.034,  -491.405,  0.000,  0.000,  7,  1.02710,  -119.2549,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01382,  -108.5189,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00426,  -110.8497,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -106.4576,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00259,  -110.7999,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99641,  -115.6483,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -106.4576,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -106.4576,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -106.4576,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -106.4576,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -106.4576,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02510,  -104.5389,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02781,  -104.2431,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01884,  -105.2548,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01500,  -105.6816,  'HOUSTON ',  13.800,  3
7198,  1,  -0.050,  -249.378,  0.000,  0.000,  7,  1.02999,  -118.8247,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02033,  -110.7084,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01228,  -114.4370,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01267,  -118.0099,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97431,  -122.0875,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93002,  -112.0225,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -104.5493,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02547,  -107.5013,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02454,  -111.2545,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03442,  -104.5493,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.3722,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.0426,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.7666,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.2680,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.4631,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00604,  -114.4045,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98820,  -117.0581,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99694,  -118.9668,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98636,  -118.2439,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99127,  -118.2956,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99206,  -120.3694,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95061,  -114.8375,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98795,  -118.2904,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98720,  -117.9768,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98980,  -117.1388,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99625,  -117.9721,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98774,  -118.4800,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98654,  -119.8619,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99584,  -117.8515,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02521,  -109.1725,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -112.9155,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99948,  -115.2258,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96878,  -116.5784,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99891,  -114.3709,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02244,  -113.3829,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97661,  -121.9013,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00002,  -119.7233,  'PORTER 0',  115.00,  5
7235,  1,  0.400,  -261.464,  0.000,  0.000,  7,  1.02929,  -121.1001,  'CYPRESS ',  115.00,  3
7236,  1,  -0.068,  -251.765,  0.000,  0.000,  7,  1.02999,  -119.6805,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95028,  -117.2627,  'FULSHEAR',  115.00,  1
7238,  1,  0.001,  -92.537,  0.000,  0.000,  7,  1.02082,  -115.8379,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99994,  -114.8914,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99693,  -118.5088,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98529,  -118.9314,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99043,  -118.7461,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00109,  -117.3068,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98280,  -115.8447,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00013,  -119.8695,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98036,  -120.0529,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93255,  -112.5812,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98305,  -119.0619,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98817,  -118.1299,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99784,  -117.3168,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99232,  -121.3540,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99257,  -108.3871,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97937,  -111.6838,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02078,  -119.6004,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99459,  -116.2620,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99188,  -117.3131,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98902,  -115.9950,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99040,  -117.3093,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00217,  -117.1757,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00287,  -115.3523,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89074,  -99.5777,  'BAY CITY',  230.00,  1
7262,  1,  -0.001,  -57.714,  0.000,  0.000,  7,  0.90199,  -102.4509,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02857,  -105.0508,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02086,  -107.7707,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00543,  -112.7747,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -103.7734,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02857,  -105.0508,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02857,  -105.0508,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02857,  -105.0508,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02633,  -104.0307,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98075,  -119.8985,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99028,  -116.8550,  'HOUSTON ',  115.00,  3
7273,  1,  -0.034,  -233.953,  0.000,  0.000,  7,  1.02999,  -114.1511,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97309,  -113.1136,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97005,  -115.2155,  'VICTORIA',  115.00,  6
7276,  1,  0.004,  -469.042,  0.000,  0.000,  7,  1.01239,  -118.7585,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -43.554,  0.000,  0.000,  7,  0.92708,  -114.5550,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -109.9558,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01305,  -112.6132,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -109.9558,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -109.9558,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02188,  -108.2929,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00152,  -113.0128,  'BAYTOWN ',  115.00,  4
7284,  1,  -4.470,  0.000,  0.000,  0.000,  7,  1.02243,  -107.9742,  'BAYTOWN ',  13.200,  4
7285,  1,  -12.647,  0.000,  0.000,  0.000,  7,  1.02199,  -107.6714,  'BAYTOWN ',  13.200,  4
7286,  1,  -12.647,  0.000,  0.000,  0.000,  7,  1.02336,  -107.3920,  'BAYTOWN ',  13.200,  4
7287,  1,  -12.647,  0.000,  0.000,  0.000,  7,  1.02336,  -107.3920,  'BAYTOWN ',  13.200,  4
7288,  1,  -12.647,  0.000,  0.000,  0.000,  7,  1.02336,  -107.3920,  'BAYTOWN ',  13.200,  4
7289,  1,  -25.300,  0.000,  0.000,  0.000,  7,  1.02211,  -107.3098,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99122,  -119.7684,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97980,  -119.8045,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00130,  -116.9997,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00291,  -113.8590,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -31.674,  0.000,  0.000,  7,  1.02751,  -112.4732,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99088,  -118.8087,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97919,  -119.6267,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98495,  -117.7171,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98871,  -118.8331,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93941,  -115.6876,  'EAGLE LA',  115.00,  1
7300,  1,  -0.027,  -198.568,  0.000,  0.000,  7,  1.02999,  -120.4666,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98852,  -116.0452,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89785,  -106.6514,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92343,  -111.3440,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89421,  -99.7557,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93135,  -105.9110,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93908,  -111.0938,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89421,  -99.7557,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89421,  -99.7557,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89421,  -99.7557,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89421,  -99.7557,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90704,  -98.6161,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99929,  -107.0751,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96996,  -111.1235,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94568,  -121.2457,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00626,  -119.0613,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98620,  -117.0041,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99480,  -114.6539,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98464,  -117.3273,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99029,  -118.5413,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -104.4834,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01300,  -106.2724,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -109.6970,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02735,  -103.4452,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -103.0798,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02612,  -103.0727,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02825,  -103.7971,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94631,  -107.1050,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94270,  -108.9565,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94631,  -107.1050,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98922,  -118.1273,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -107.3104,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01381,  -109.6590,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99864,  -114.8412,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -107.3104,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -106.6450,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99660,  -116.5750,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89384,  -116.8120,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99032,  -117.2433,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93220,  -111.2761,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96100,  -120.1671,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96348,  -105.7057,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99097,  -111.6910,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96261,  -116.8223,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98390,  -119.3640,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99231,  -116.6802,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03028,  -104.7478,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01667,  -107.8943,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -111.2176,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03904,  -103.8089,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.4974,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -101.7625,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -101.9807,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.2029,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.3286,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.3159,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.4663,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03028,  -104.7478,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.1911,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.6644,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.9318,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -103.9685,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98486,  -118.7090,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00026,  -114.0652,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94643,  -117.3612,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99569,  -118.0017,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03042,  -106.3277,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01731,  -109.9784,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00653,  -114.2691,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.2574,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.9660,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.2029,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.2839,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03669,  -105.9355,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.4877,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.0492,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.2253,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.7333,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.3222,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.4754,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00018,  -110.8968,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99706,  -118.8070,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98741,  -117.6062,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99300,  -113.5081,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98574,  -118.3083,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98901,  -119.3261,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98917,  -118.3743,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98748,  -118.7502,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99399,  -119.0308,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03868,  -112.1764,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02930,  -114.6994,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01472,  -116.6531,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00966,  -114.4063,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92528,  -112.0906,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98915,  -117.5812,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99447,  -118.9029,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98328,  -118.0485,  'HOUSTON ',  115.00,  3
7397,  1,  0.038,  -98.265,  0.000,  0.000,  7,  0.99126,  -118.2306,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99952,  -115.5049,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99334,  -116.8966,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02654,  -106.8232,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01562,  -109.3102,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -113.6060,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99896,  -115.1999,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98694,  -119.7327,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01480,  -113.4796,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93189,  -102.8254,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92912,  -104.4065,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89930,  -108.6470,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99641,  -112.4650,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98557,  -117.0874,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99878,  -119.5785,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97940,  -113.0700,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94087,  -113.3970,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95459,  -106.2991,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94704,  -108.4700,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94283,  -110.6933,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00130,  -117.9917,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00094,  -117.5996,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99967,  -114.0887,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00864,  -115.1920,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99487,  -119.4447,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.2364,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02051,  -108.8874,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00282,  -113.2066,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98701,  -119.7773,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89781,  -109.9136,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98169,  -119.7059,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03866,  -105.9070,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00029,  -106.2174,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97461,  -110.5268,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00178,  -118.1549,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00377,  -132.2131,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99223,  -130.9854,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01941,  -136.0118,  'ARP 0   ',  115.00,  8
8003,  1,  0.001,  -40.750,  0.000,  0.000,  8,  1.00932,  -131.9708,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02827,  -127.0829,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -80.993,  0.000,  0.000,  8,  1.03000,  -128.0756,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.003,  -58.906,  0.000,  0.000,  8,  1.03000,  -132.9890,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01710,  -133.8185,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99428,  -136.8235,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99433,  -121.1010,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98206,  -129.9772,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00929,  -128.1635,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01489,  -119.3402,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -50.633,  0.000,  0.000,  8,  1.00631,  -138.4147,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00200,  -134.0701,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01519,  -131.4673,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -58.444,  0.000,  0.000,  8,  1.03000,  -123.8313,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01046,  -134.0316,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02565,  -130.5604,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.004,  -149.492,  0.000,  0.000,  8,  1.03000,  -134.3916,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99697,  -136.4332,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02803,  -130.0033,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -13.146,  0.000,  0.000,  8,  1.03000,  -131.2285,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02540,  -129.1742,  'LUFKIN 1',  115.00,  8
8024,  1,  -19.668,  0.000,  0.000,  0.000,  8,  1.02759,  -127.7838,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -44.245,  0.000,  0.000,  8,  1.03000,  -132.3751,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99419,  -138.3792,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02352,  -133.7094,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01018,  -136.9911,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99414,  -137.2455,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03804,  -112.4832,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03339,  -113.6791,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02429,  -117.8805,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -110.5381,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -110.9394,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -111.1056,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -111.0346,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00128,  -133.1956,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01414,  -130.2704,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00156,  -137.6763,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99932,  -133.9341,  'MURCHISO',  115.00,  8
8041,  1,  -0.001,  -50.579,  0.000,  0.000,  8,  1.03000,  -132.3061,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00748,  -132.3033,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01688,  -122.1952,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01837,  -124.0050,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01684,  -126.7488,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01436,  -121.4394,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01484,  -121.5501,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03983,  -120.7609,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01530,  -121.6915,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01359,  -121.1785,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01540,  -121.7320,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01989,  -135.3966,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99411,  -135.7664,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00075,  -132.7655,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02777,  -130.1804,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02540,  -135.9309,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02304,  -123.1766,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02064,  -124.4146,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01770,  -126.2033,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01616,  -122.2128,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01475,  -122.0105,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02894,  -127.0144,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01563,  -133.1891,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01522,  -126.7161,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00213,  -132.6475,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01329,  -129.7304,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00711,  -121.8073,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01007,  -123.2708,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00276,  -125.8418,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.5104,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.5820,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99690,  -131.2931,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00059,  -137.0159,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03195,  -117.0196,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03279,  -120.3419,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03255,  -124.0906,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.6580,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.5306,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.0806,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.7868,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00228,  -136.7157,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03085,  -119.6113,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00848,  -122.3071,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92697,  -132.2336,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93314,  -132.0609,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94956,  -131.6024,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -118.3377,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -118.7674,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02354,  -135.5776,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01715,  -134.1059,  'ELKHART ',  115.00,  7
8091,  1,  -0.006,  -29.964,  0.000,  0.000,  8,  1.03000,  -129.5390,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00660,  -133.4061,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02074,  -127.9034,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00579,  -119.7785,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99679,  -122.5236,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00315,  -135.5112,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03152,  -124.5224,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02926,  -127.2299,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03190,  -121.8608,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02431,  -135.1434,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01365,  -132.0955,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92237,  -131.9562,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98963,  -128.0476,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00294,  -121.4707,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02374,  -125.7720,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01214,  -128.7067,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -26.592,  0.000,  0.000,  8,  1.03000,  -129.4130,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00613,  -136.8830,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99698,  -133.2326,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -42.335,  0.000,  0.000,  8,  1.02877,  -133.1503,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01894,  -130.8828,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03505,  -124.6830,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03275,  -125.6664,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03035,  -127.3083,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03710,  -124.6125,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -123.9590,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -124.0610,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00815,  -134.3389,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02990,  -126.0209,  'HENDERSO',  115.00,  8
8120,  1,  -0.009,  -109.255,  0.000,  0.000,  8,  1.03000,  -124.9731,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02400,  -130.6240,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02159,  -125.0269,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99926,  -132.8666,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01973,  -131.0233,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.498,  0.000,  0.000,  8,  1.02466,  -133.0347,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03171,  -123.6646,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03128,  -124.4717,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03253,  -126.2123,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -123.1431,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -122.3651,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -123.0000,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99868,  -131.3889,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02650,  -129.3200,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02628,  -131.8356,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02442,  -135.1819,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00650,  -136.1398,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01523,  -130.7063,  'POLLOK 0',  115.00,  8
8138,  1,  -0.001,  -53.864,  0.000,  0.000,  8,  1.03000,  -136.0213,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00260,  -120.4752,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99595,  -123.1180,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01534,  -127.3407,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01053,  -129.6343,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02039,  -122.0574,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01110,  -128.0542,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01300,  -133.7332,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00731,  -137.6724,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02280,  -126.2193,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00941,  -128.7990,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00260,  -132.3926,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01838,  -131.4955,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.002,  -40.022,  0.000,  0.000,  8,  1.03000,  -134.2172,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02764,  -122.8707,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99761,  -136.7223,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00814,  -136.8403,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02472,  -120.1521,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00008,  -121.6761,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94163,  -129.7784,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03341,  -114.6922,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.009,  -150.164,  0.000,  0.000,  8,  1.03000,  -118.3102,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02731,  -121.3625,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.678,  5.534,  0.000,  0.000,  1,  0.99605,  -112.9081,  'ODESSA 2',  11.500,  9
11002,  1,  12.171,  3.433,  0.000,  0.000,  1,  1.02507,  -112.3550,  'PRESIDIO',  11.500,  9
11007,  1,  5.913,  1.672,  0.000,  0.000,  1,  1.02730,  -109.9742,  'VAN HORN',  11.500,  9
11012,  1,  2.822,  0.799,  0.000,  0.000,  1,  1.02722,  -124.4151,  'SANDERSO',  11.500,  9
11013,  1,  28.099,  7.873,  0.000,  0.000,  1,  0.98487,  -100.5557,  'MONAHANS',  11.500,  9
11014,  1,  2.135,  0.604,  0.000,  0.000,  1,  0.98682,  -103.7030,  'GRANDFAL',  11.500,  9
11015,  1,  5.931,  1.677,  0.000,  0.000,  1,  1.03022,  -111.7671,  'MARFA 0S',  11.500,  9
11016,  1,  2.699,  0.764,  0.000,  0.000,  1,  1.01545,  -118.5448,  'GARDEN C',  11.500,  9
11017,  1,  16.756,  4.716,  0.000,  0.000,  1,  0.97706,  -111.4366,  'ODESSA 4',  11.500,  9
11018,  1,  0.062,  0.018,  0.000,  0.000,  1,  0.97559,  -111.5223,  'NOTREES ',  11.500,  9
11019,  1,  59.702,  16.544,  0.000,  0.000,  1,  1.01551,  -113.2355,  'MIDLAND ',  11.500,  9
11024,  1,  60.225,  16.654,  0.000,  0.000,  1,  0.97430,  -111.6010,  'ODESSA 6',  11.500,  9
11027,  1,  101.868,  27.793,  0.000,  0.000,  1,  1.02074,  -119.7779,  'MIDLAND ',  11.500,  9
11028,  1,  9.381,  2.649,  0.000,  0.000,  1,  1.02558,  -118.0767,  'COAHOMA ',  11.500,  9
11029,  1,  76.979,  21.179,  0.000,  0.000,  1,  1.00360,  -118.0122,  'MIDLAND ',  11.500,  9
11030,  1,  20.911,  5.879,  0.000,  0.000,  1,  1.01131,  -113.0794,  'ALPINE 0',  11.500,  9
11031,  1,  8.980,  2.536,  0.000,  0.000,  1,  1.00232,  -106.0278,  'FORT DAV',  11.500,  9
11036,  1,  12.943,  3.649,  0.000,  0.000,  1,  0.99675,  -115.2344,  'CRANE 0S',  11.500,  9
11037,  1,  95.471,  26.031,  0.000,  0.000,  1,  0.98028,  -112.4583,  'ODESSA 5',  11.500,  9
11040,  1,  43.990,  12.249,  0.000,  0.000,  1,  0.98423,  -112.9642,  'ANDREWS ',  11.500,  9
11044,  1,  10.909,  3.078,  0.000,  0.000,  1,  1.01872,  -123.4064,  'BIG LAKE',  11.500,  9
11045,  1,  99.778,  27.186,  0.000,  0.000,  1,  0.99305,  -115.6084,  'MIDLAND ',  11.500,  9
11046,  1,  10.879,  3.071,  0.000,  0.000,  1,  1.02727,  -123.1210,  'OZONA 0S',  11.500,  9
11054,  1,  14.983,  4.221,  0.000,  0.000,  1,  1.01482,  -119.1867,  'STANTON ',  11.500,  9
11055,  1,  3.576,  1.012,  0.000,  0.000,  1,  1.01258,  -118.7279,  'ODONNELL',  11.500,  9
11058,  1,  13.327,  3.758,  0.000,  0.000,  1,  1.01899,  -116.5468,  'IRAAN 3 ',  11.500,  9
11064,  1,  126.453,  34.069,  0.000,  0.000,  1,  0.98828,  -114.6212,  'ODESSA 3',  11.500,  9
11067,  1,  73.585,  20.268,  0.000,  0.000,  1,  1.00011,  -116.5234,  'BIG SPRI',  11.500,  9
11068,  1,  58.813,  16.280,  0.000,  0.000,  1,  0.98458,  -120.3693,  'MIDLAND ',  11.500,  9
11071,  1,  86.346,  23.671,  0.000,  0.000,  1,  1.00429,  -111.4362,  'ODESSA 1',  11.500,  9
11083,  1,  31.552,  8.834,  0.000,  0.000,  1,  1.00539,  -110.9411,  'FORT STO',  11.500,  9
11085,  1,  20.271,  5.697,  0.000,  0.000,  1,  0.98143,  -102.1089,  'KERMIT 0',  11.500,  9
11086,  1,  37.567,  10.489,  0.000,  0.000,  1,  0.98922,  -103.5783,  'PECOS 0S',  11.500,  9
11087,  1,  0.831,  0.236,  0.000,  0.000,  1,  1.02726,  -119.3771,  'SHEFFIEL',  11.500,  9
11089,  1,  35.603,  9.950,  0.000,  0.000,  1,  0.99542,  -120.3033,  'LAMESA 0',  11.500,  9
11091,  1,  10.112,  2.855,  0.000,  0.000,  1,  1.03377,  -123.0548,  'RALLS 2 ',  16.100,  9
12001,  1,  33.594,  9.397,  0.000,  0.000,  2,  1.00059,  -125.4921,  'PARIS 3 ',  16.100,  11
12007,  1,  7.307,  2.065,  0.000,  0.000,  2,  1.00615,  -124.8752,  'HONEY GR',  16.100,  11
12008,  1,  9.752,  2.753,  0.000,  0.000,  2,  1.01422,  -123.3439,  'MEMPHIS ',  16.100,  10
12009,  1,  31.271,  8.760,  0.000,  0.000,  2,  1.02733,  -125.7807,  'IOWA PAR',  16.100,  11
12010,  1,  54.128,  15.038,  0.000,  0.000,  2,  1.02736,  -126.7590,  'VERNON 2',  16.100,  10
12014,  1,  29.191,  8.182,  0.000,  0.000,  2,  1.01412,  -124.4825,  'CHILDRES',  16.100,  10
12015,  1,  4.001,  1.132,  0.000,  0.000,  2,  1.01416,  -130.4926,  'FORESTBU',  16.100,  11
12016,  1,  47.761,  13.297,  0.000,  0.000,  2,  1.01916,  -129.5404,  'SHERMAN ',  16.100,  11
12020,  1,  44.884,  12.505,  0.000,  0.000,  2,  1.01017,  -124.0622,  'WICHITA ',  16.100,  11
12022,  1,  9.803,  2.768,  0.000,  0.000,  2,  1.00943,  -124.2604,  'PARIS 2 ',  16.100,  11
12025,  1,  38.737,  10.817,  0.000,  0.000,  2,  1.00812,  -123.5116,  'WICHITA ',  16.100,  11
12026,  1,  24.007,  6.743,  0.000,  0.000,  2,  1.02720,  -119.7803,  'WHEELER ',  16.100,  10
12027,  1,  2.811,  0.795,  0.000,  0.000,  2,  0.99734,  -126.1279,  'DEPORT 0',  16.100,  11
12028,  1,  12.406,  3.499,  0.000,  0.000,  2,  1.01073,  -125.5782,  'WICHITA ',  16.100,  11
12029,  1,  3.766,  1.066,  0.000,  0.000,  2,  1.02255,  -124.1696,  'SILVERTO',  16.100,  10
12030,  1,  37.366,  10.432,  0.000,  0.000,  2,  0.98584,  -128.5541,  'BONHAM 0',  16.100,  11
12031,  1,  6.546,  1.851,  0.000,  0.000,  2,  1.03400,  -124.1364,  'MATADOR ',  16.100,  10
12032,  1,  2.903,  0.821,  0.000,  0.000,  2,  1.00864,  -124.3713,  'ARTHUR C',  16.100,  11
12033,  1,  11.495,  3.242,  0.000,  0.000,  2,  0.96951,  -131.2521,  'LEONARD ',  16.100,  11
12034,  1,  3.613,  1.022,  0.000,  0.000,  2,  1.01953,  -129.1159,  'GORDONVI',  16.100,  11
12035,  1,  4.500,  1.273,  0.000,  0.000,  2,  1.02928,  -125.1936,  'KNOX CIT',  16.100,  10
12036,  1,  42.019,  11.720,  0.000,  0.000,  2,  1.01112,  -124.1774,  'WICHITA ',  16.100,  11
12037,  1,  3.871,  1.094,  0.000,  0.000,  2,  1.02460,  -130.1961,  'LINDSAY ',  16.100,  11
12038,  1,  1.878,  0.532,  0.000,  0.000,  2,  1.01195,  -126.2149,  'ECTOR 0S',  16.100,  11
12039,  1,  6.571,  1.857,  0.000,  0.000,  2,  0.99613,  -130.0155,  'SUNSET 0',  16.100,  11
12040,  1,  11.983,  3.380,  0.000,  0.000,  2,  1.00617,  -124.9440,  'CLARKSVI',  16.100,  11
12043,  1,  2.850,  0.807,  0.000,  0.000,  2,  1.01929,  -129.3107,  'SADLER 0',  16.100,  11
12044,  1,  20.050,  5.640,  0.000,  0.000,  2,  1.02205,  -128.4670,  'WHITESBO',  16.100,  11
12045,  1,  23.178,  6.511,  0.000,  0.000,  2,  1.00974,  -124.4258,  'SHEPPARD',  16.100,  11
12046,  1,  15.539,  4.378,  0.000,  0.000,  2,  1.01999,  -128.8693,  'POTTSBOR',  16.100,  11
12047,  1,  10.195,  2.878,  0.000,  0.000,  2,  1.01884,  -125.8802,  'BELLS 0S',  16.100,  11
12048,  1,  6.537,  1.848,  0.000,  0.000,  2,  1.03483,  -124.3797,  'CROSBYTO',  16.100,  10
12049,  1,  11.979,  3.380,  0.000,  0.000,  2,  1.02464,  -125.3610,  'ELECTRA ',  16.100,  10
12050,  1,  2.829,  0.800,  0.000,  0.000,  2,  0.96496,  -130.5697,  'PATTONVI',  16.100,  11
12051,  1,  15.488,  4.362,  0.000,  0.000,  2,  1.00742,  -128.0918,  'HENRIETT',  16.100,  11
12052,  1,  28.914,  8.105,  0.000,  0.000,  2,  1.01539,  -121.9399,  'PANHANDL',  16.100,  10
12053,  1,  32.083,  8.979,  0.000,  0.000,  2,  0.99593,  -127.3294,  'BOWIE 0S',  16.100,  11
12055,  1,  50.961,  14.166,  0.000,  0.000,  2,  1.01185,  -123.3937,  'WICHITA ',  16.100,  11
12060,  1,  2.809,  0.795,  0.000,  0.000,  2,  0.97296,  -128.9535,  'ROXTON 0',  16.100,  11
12063,  1,  57.770,  16.024,  0.000,  0.000,  2,  1.02151,  -128.4530,  'DENISON ',  16.100,  11
12064,  1,  6.472,  1.829,  0.000,  0.000,  2,  0.99110,  -126.4828,  'SUMNER 0',  16.100,  11
12065,  1,  74.588,  20.567,  0.000,  0.000,  2,  1.02737,  -130.3108,  'GAINESVI',  16.100,  11
12066,  1,  7.686,  2.171,  0.000,  0.000,  2,  1.02961,  -123.8992,  'ASPERMON',  16.100,  10
12067,  1,  45.818,  12.759,  0.000,  0.000,  2,  1.00570,  -123.3909,  'WICHITA ',  16.100,  11
12068,  1,  4.602,  1.302,  0.000,  0.000,  2,  1.00693,  -121.4975,  'WINDTHOR',  16.100,  11
12069,  1,  16.374,  4.612,  0.000,  0.000,  2,  1.02732,  -128.9657,  'HOWE 0SE',  16.100,  11
12072,  1,  7.869,  2.223,  0.000,  0.000,  2,  1.02431,  -127.5231,  'COLLINSV',  16.100,  11
12079,  1,  4.269,  1.208,  0.000,  0.000,  2,  1.03187,  -125.9212,  'PADUCAH ',  16.100,  10
12080,  1,  18.286,  5.145,  0.000,  0.000,  2,  1.00815,  -129.1212,  'NOCONA 0',  16.100,  11
12081,  1,  3.966,  1.122,  0.000,  0.000,  2,  1.00031,  -127.9486,  'DODD CIT',  16.100,  11
12082,  1,  61.723,  17.089,  0.000,  0.000,  2,  1.01266,  -124.8136,  'WICHITA ',  16.100,  11
12086,  1,  2.263,  0.640,  0.000,  0.000,  2,  1.00099,  -129.7004,  'MONTAGUE',  16.100,  11
12087,  1,  8.971,  2.533,  0.000,  0.000,  2,  1.03187,  -123.5686,  'SPUR 0SE',  16.100,  10
12090,  1,  1.986,  0.562,  0.000,  0.000,  2,  0.99092,  -127.1716,  'ANNONA 0',  16.100,  11
12091,  1,  20.982,  5.900,  0.000,  0.000,  2,  1.02617,  -126.5592,  'SEYMOUR ',  16.100,  10
12092,  1,  8.631,  2.438,  0.000,  0.000,  2,  1.01951,  -127.1666,  'DENISON ',  16.100,  11
12106,  1,  9.956,  2.810,  0.000,  0.000,  2,  0.97849,  -130.5277,  'WHITEWRI',  16.100,  11
12107,  1,  53.919,  14.976,  0.000,  0.000,  2,  1.01839,  -125.7991,  'SHERMAN ',  16.100,  11
12108,  1,  1.944,  0.551,  0.000,  0.000,  2,  1.02207,  -124.8285,  'ROCHESTE',  16.100,  10
12109,  1,  39.185,  10.942,  0.000,  0.000,  2,  1.01726,  -126.0666,  'BURKBURN',  16.100,  11
12110,  1,  9.493,  2.681,  0.000,  0.000,  2,  1.02731,  -129.9222,  'MUENSTER',  16.100,  11
12111,  1,  12.190,  3.438,  0.000,  0.000,  2,  1.01584,  -123.7304,  'ARCHER C',  16.100,  11
12112,  1,  4.399,  1.245,  0.000,  0.000,  2,  1.00954,  -126.3794,  'PETROLIA',  16.100,  11
12114,  1,  62.181,  17.216,  0.000,  0.000,  2,  1.01682,  -123.0018,  'PARIS 1 ',  16.100,  11
12121,  1,  2.084,  0.590,  0.000,  0.000,  2,  1.00126,  -125.7407,  'BAGWELL ',  16.100,  11
12122,  1,  5.073,  1.435,  0.000,  0.000,  2,  0.99831,  -126.0563,  'TELEPHON',  16.100,  11
12124,  1,  16.071,  4.524,  0.000,  0.000,  2,  0.97135,  -131.7644,  'VAN ALST',  16.100,  11
12125,  1,  4.021,  1.137,  0.000,  0.000,  2,  1.01106,  -127.7758,  'TIOGA 0S',  16.100,  11
12126,  1,  14.166,  3.993,  0.000,  0.000,  2,  1.01929,  -130.3017,  'VALLEY V',  16.100,  11
12129,  1,  4.148,  1.173,  0.000,  0.000,  2,  0.98219,  -130.3419,  'TRENTON ',  16.100,  11
12132,  1,  13.058,  3.683,  0.000,  0.000,  2,  1.02731,  -126.2821,  'HASKELL ',  11.500,  10
12133,  1,  6.277,  1.774,  0.000,  0.000,  2,  1.02106,  -129.5713,  'SAINT JO',  16.100,  11
13002,  1,  96.405,  26.243,  0.000,  0.000,  3,  0.96419,  -130.2931,  'KERRVILL',  11.500,  28
13005,  1,  7.932,  2.240,  0.000,  0.000,  3,  0.91965,  -144.3674,  'LEAKEY 0',  11.500,  28
13006,  1,  7.603,  2.148,  0.000,  0.000,  3,  1.01875,  -123.6866,  'HAMLIN 0',  11.500,  27
13007,  1,  9.518,  2.688,  0.000,  0.000,  3,  1.02455,  -123.6473,  'MERKEL 3',  11.500,  27
13008,  1,  14.400,  4.058,  0.000,  0.000,  3,  1.01840,  -129.2048,  'COLEMAN ',  11.500,  27
13009,  1,  10.862,  3.066,  0.000,  0.000,  3,  1.02469,  -127.7624,  'SONORA 0',  11.500,  28
13010,  1,  2.806,  0.794,  0.000,  0.000,  3,  0.94641,  -144.4792,  'CAMP WOO',  11.500,  28
13011,  1,  21.537,  6.043,  0.000,  0.000,  3,  0.91785,  -137.4815,  'LLANO 0S',  11.500,  28
13012,  1,  0.510,  0.145,  0.000,  0.000,  3,  0.89930,  -139.3301,  'WILLOW C',  11.500,  28
13013,  1,  44.203,  12.325,  0.000,  0.000,  3,  1.02734,  -126.3915,  'ABILENE ',  11.500,  27
13014,  1,  17.757,  4.997,  0.000,  0.000,  3,  0.99611,  -124.8770,  'KINGSLAN',  11.500,  28
13015,  1,  4.416,  1.249,  0.000,  0.000,  3,  1.01264,  -119.9533,  'ROSCOE 6',  11.500,  27
13021,  1,  2.367,  0.670,  0.000,  0.000,  3,  1.01952,  -125.0454,  'LUEDERS ',  11.500,  27
13022,  1,  24.794,  6.959,  0.000,  0.000,  3,  1.00815,  -121.3385,  'COLORADO',  11.500,  27
13023,  1,  11.868,  3.349,  0.000,  0.000,  3,  1.02731,  -123.9875,  'STAMFORD',  11.500,  27
13024,  1,  10.394,  2.933,  0.000,  0.000,  3,  1.02474,  -127.0045,  'ELDORADO',  11.500,  28
13025,  1,  10.323,  2.913,  0.000,  0.000,  3,  1.01247,  -127.4225,  'SAN SABA',  11.500,  28
13029,  1,  3.226,  0.913,  0.000,  0.000,  3,  1.02110,  -125.8812,  'LOMETA 0',  11.500,  28
13030,  1,  141.743,  38.086,  0.000,  0.000,  3,  1.02056,  -135.1214,  'SAN ANGE',  11.500,  27
13031,  1,  10.414,  2.939,  0.000,  0.000,  3,  1.01571,  -123.8390,  'TUSCOLA ',  11.500,  27
13032,  1,  64.730,  17.899,  0.000,  0.000,  3,  1.00939,  -125.6066,  'ABILENE ',  11.500,  27
13035,  1,  2.356,  0.667,  0.000,  0.000,  3,  1.01206,  -129.1611,  'CHEROKEE',  11.500,  28
13036,  1,  5.222,  1.477,  0.000,  0.000,  3,  1.01425,  -129.4201,  'RICHLAND',  11.500,  28
13040,  1,  13.532,  3.815,  0.000,  0.000,  3,  1.00727,  -131.0631,  'BALLINGE',  11.500,  27
13042,  1,  7.210,  2.037,  0.000,  0.000,  3,  1.02068,  -116.7058,  'SILVER 1',  11.500,  27
13049,  1,  7.831,  2.213,  0.000,  0.000,  3,  1.02101,  -124.3532,  'ANSON 0S',  11.500,  27
13051,  1,  131.081,  35.336,  0.000,  0.000,  3,  1.01193,  -129.9152,  'DEL RIO ',  11.500,  28
13052,  1,  8.221,  2.321,  0.000,  0.000,  3,  0.94180,  -139.1126,  'HUNT 0SE',  11.500,  28
13066,  1,  20.865,  5.866,  0.000,  0.000,  3,  1.01175,  -131.4190,  'BRADY 0S',  11.500,  28
13069,  1,  3.513,  0.994,  0.000,  0.000,  3,  1.01399,  -126.2057,  'OVALO 0S',  11.500,  27
13072,  1,  6.792,  1.920,  0.000,  0.000,  3,  1.01683,  -133.6393,  'MILES 0S',  11.500,  27
13075,  1,  10.494,  2.962,  0.000,  0.000,  3,  1.01340,  -133.1734,  'MASON 0S',  11.500,  28
13076,  1,  5.851,  1.654,  0.000,  0.000,  3,  0.94963,  -146.2628,  'BRACKETT',  11.500,  28
13077,  1,  63.665,  17.613,  0.000,  0.000,  3,  1.01226,  -126.1249,  'ABILENE ',  11.500,  27
13093,  1,  4.482,  1.268,  0.000,  0.000,  3,  0.94374,  -142.6756,  'ROCKSPRI',  11.500,  28
13099,  1,  10.833,  3.057,  0.000,  0.000,  3,  1.00970,  -126.0437,  'DYESS AF',  11.500,  27
13100,  1,  9.212,  2.602,  0.000,  0.000,  3,  1.00853,  -126.5267,  'HAWLEY 0',  11.500,  27
13101,  1,  7.204,  2.035,  0.000,  0.000,  3,  1.01228,  -123.7752,  'BUCHANAN',  11.500,  28
13102,  1,  62.934,  17.416,  0.000,  0.000,  3,  1.01231,  -126.2315,  'ABILENE ',  11.500,  27
13103,  1,  32.600,  9.125,  0.000,  0.000,  3,  1.01059,  -122.3390,  'SWEETWAT',  11.500,  27
13107,  1,  11.954,  3.370,  0.000,  0.000,  3,  0.94940,  -134.3246,  'INGRAM 0',  11.500,  28
13108,  1,  19.169,  5.393,  0.000,  0.000,  3,  1.01119,  -126.5107,  'KEMPNER ',  11.500,  28
13114,  1,  66.073,  18.268,  0.000,  0.000,  3,  1.01843,  -129.3634,  'SAN ANGE',  11.500,  27
13115,  1,  9.010,  2.544,  0.000,  0.000,  3,  1.01948,  -122.6679,  'ROTAN 0S',  11.500,  27
13123,  1,  58.364,  16.116,  0.000,  0.000,  3,  0.92930,  -148.8757,  'UVALDE 0',  11.500,  28
13124,  1,  52.360,  14.516,  0.000,  0.000,  3,  0.95844,  -133.3431,  'FREDERIC',  11.500,  28
13125,  1,  62.484,  17.290,  0.000,  0.000,  3,  1.00647,  -126.8176,  'ABILENE ',  11.500,  27
13126,  1,  8.580,  2.422,  0.000,  0.000,  3,  0.92510,  -147.4681,  'SABINAL ',  11.500,  28
13128,  1,  2.608,  0.738,  0.000,  0.000,  3,  1.01368,  -120.1460,  'LORAINE ',  11.500,  27
13130,  1,  86.293,  23.671,  0.000,  0.000,  3,  1.01274,  -119.1982,  'SAN ANGE',  11.500,  27
13132,  1,  9.222,  2.604,  0.000,  0.000,  3,  1.01322,  -132.8045,  'EDEN 0SE',  11.500,  28
13136,  1,  54.371,  15.091,  0.000,  0.000,  3,  1.00580,  -122.0920,  'SNYDER 2',  11.500,  27
13138,  1,  10.862,  3.066,  0.000,  0.000,  3,  1.02245,  -132.5132,  'MENARD 0',  11.500,  28
13139,  1,  12.543,  3.537,  0.000,  0.000,  3,  1.00489,  -128.0187,  'WINTERS ',  11.500,  27
13140,  1,  0.248,  0.070,  0.000,  0.000,  3,  1.01505,  -126.1812,  'GOLDSBOR',  11.500,  27
13142,  1,  7.374,  2.084,  0.000,  0.000,  3,  1.02728,  -132.9649,  'GOODFELL',  11.500,  27
13143,  1,  5.611,  1.586,  0.000,  0.000,  3,  1.02595,  -131.0035,  'SANTA AN',  11.500,  28
13144,  1,  6.055,  1.713,  0.000,  0.000,  3,  1.01781,  -132.0941,  'ROWENA 0',  11.500,  28
13145,  1,  2.824,  0.799,  0.000,  0.000,  3,  1.01906,  -122.7960,  'TRENT 2 ',  11.500,  27
13146,  1,  8.184,  2.312,  0.000,  0.000,  3,  1.02727,  -130.4434,  'JUNCTION',  11.500,  28
13147,  1,  21.604,  6.074,  0.000,  0.000,  3,  1.02699,  -126.7852,  'LAMPASAS',  11.500,  28
14002,  1,  0.996,  0.282,  0.000,  0.000,  4,  0.97498,  -144.9357,  'LAUGHLIN',  11.500,  20
14003,  1,  142.598,  38.181,  0.000,  0.000,  4,  0.99219,  -172.7886,  'EDINBURG',  11.500,  19
14005,  1,  143.866,  38.533,  0.000,  0.000,  4,  0.99866,  -149.8154,  'LAREDO 7',  11.500,  20
14006,  1,  2.631,  0.744,  0.000,  0.000,  4,  1.02315,  -144.4937,  'BRUNI 2 ',  11.500,  20
14007,  1,  218.951,  59.767,  0.000,  0.000,  4,  0.98268,  -174.3780,  'MCALLEN ',  11.500,  19
14008,  1,  29.134,  8.161,  0.000,  0.000,  4,  0.99003,  -126.3635,  'POTEET 0',  11.500,  20
14011,  1,  13.457,  3.793,  0.000,  0.000,  4,  1.00984,  -148.1976,  'HEBBRONV',  11.500,  19
14012,  1,  10.293,  2.905,  0.000,  0.000,  4,  1.01049,  -170.2766,  'PROGRESO',  11.500,  19
14013,  1,  112.462,  30.461,  0.000,  0.000,  4,  0.98396,  -173.3564,  'EDINBURG',  11.500,  19
14015,  1,  165.120,  45.112,  0.000,  0.000,  4,  1.00474,  -143.4795,  'EAGLE PA',  11.500,  20
14016,  1,  6.666,  1.884,  0.000,  0.000,  4,  0.99363,  -126.5248,  'CHARLOTT',  11.500,  20
14017,  1,  53.071,  14.736,  0.000,  0.000,  4,  1.00289,  -144.2873,  'CORPUS C',  11.500,  21
14018,  1,  6.911,  1.952,  0.000,  0.000,  4,  0.94548,  -137.1146,  'WOODSBOR',  11.500,  21
14019,  1,  126.457,  34.054,  0.000,  0.000,  4,  0.98391,  -170.1866,  'MERCEDES',  11.500,  19
14020,  1,  127.004,  34.161,  0.000,  0.000,  4,  0.97427,  -145.7771,  'CORPUS C',  11.500,  21
14021,  1,  27.708,  7.765,  0.000,  0.000,  4,  0.98340,  -170.9475,  'EDCOUCH ',  11.500,  19
14022,  1,  5.755,  1.627,  0.000,  0.000,  4,  0.97521,  -147.7076,  'ENCINAL ',  11.500,  20
14023,  1,  5.773,  1.632,  0.000,  0.000,  4,  0.99398,  -126.2338,  'MOORE 0S',  11.500,  20
14027,  1,  70.465,  19.431,  0.000,  0.000,  4,  0.99964,  -173.8816,  'MCALLEN ',  11.500,  19
14031,  1,  3.003,  0.850,  0.000,  0.000,  4,  0.99773,  -149.4594,  'SAN YGNA',  11.500,  20
14032,  1,  78.168,  21.460,  0.000,  0.000,  4,  0.97567,  -152.9409,  'KINGSVIL',  11.500,  21
14033,  1,  154.490,  42.141,  0.000,  0.000,  4,  0.98790,  -149.8424,  'LAREDO 6',  11.500,  20
14034,  1,  44.481,  12.383,  0.000,  0.000,  4,  0.98327,  -172.6669,  'HIDALGO ',  11.500,  19
14035,  1,  55.508,  15.379,  0.000,  0.000,  4,  0.97438,  -143.5469,  'CORPUS C',  11.500,  21
14036,  1,  37.145,  10.360,  0.000,  0.000,  4,  0.95042,  -138.8863,  'CRYSTAL ',  11.500,  20
14037,  1,  29.780,  8.335,  0.000,  0.000,  4,  0.96124,  -139.3517,  'SINTON 0',  11.500,  21
14038,  1,  79.392,  21.718,  0.000,  0.000,  4,  0.93192,  -132.7680,  'BEEVILLE',  11.500,  21
14040,  1,  295.903,  80.882,  0.000,  0.000,  4,  1.00194,  -165.7043,  'MISSION ',  11.500,  19
14042,  1,  151.294,  40.417,  0.000,  0.000,  4,  1.00209,  -171.1446,  'SAN JUAN',  11.500,  19
14043,  1,  2.625,  0.743,  0.000,  0.000,  4,  0.99391,  -152.3001,  'FALCON H',  11.500,  19
14048,  1,  15.007,  4.227,  0.000,  0.000,  4,  0.97747,  -166.5058,  'LA JOYA ',  11.500,  19
14051,  1,  70.604,  19.440,  0.000,  0.000,  4,  0.97310,  -151.1643,  'BISHOP 0',  11.500,  21
14053,  1,  0.096,  0.027,  0.000,  0.000,  4,  1.00432,  -153.7716,  'ARMSTRON',  11.500,  19
14054,  1,  6.124,  1.731,  0.000,  0.000,  4,  0.94504,  -136.4160,  'SKIDMORE',  11.500,  21
14055,  1,  8.255,  2.331,  0.000,  0.000,  4,  0.98409,  -142.2769,  'CORPUS C',  11.500,  21
14064,  1,  4.221,  1.194,  0.000,  0.000,  4,  0.97851,  -142.9221,  'CORPUS C',  11.500,  21
14066,  1,  93.047,  25.459,  0.000,  0.000,  4,  1.01445,  -173.0358,  'WESLACO ',  11.500,  19
14067,  1,  107.112,  29.079,  0.000,  0.000,  4,  0.98543,  -167.9233,  'HARLINGE',  11.500,  19
14068,  1,  14.207,  4.004,  0.000,  0.000,  4,  1.00592,  -173.1819,  'ELSA 0SE',  11.500,  19
14069,  1,  2.470,  0.699,  0.000,  0.000,  4,  0.98277,  -142.7695,  'CORPUS C',  11.500,  21
14071,  1,  182.184,  49.738,  0.000,  0.000,  4,  0.99958,  -155.3500,  'BROWNSVI',  11.500,  19
14072,  1,  26.918,  7.548,  0.000,  0.000,  4,  0.98861,  -142.4074,  'CORPUS C',  11.500,  21
14078,  1,  44.266,  12.324,  0.000,  0.000,  4,  0.98208,  -142.6397,  'CORPUS C',  11.500,  21
14079,  1,  175.851,  47.890,  0.000,  0.000,  4,  0.98825,  -169.0389,  'MISSION ',  11.500,  19
14086,  1,  19.018,  5.351,  0.000,  0.000,  4,  1.01846,  -163.9538,  'RIO HOND',  11.500,  19
14087,  1,  1.832,  0.519,  0.000,  0.000,  4,  1.01100,  -144.4259,  'CORPUS C',  11.500,  21
14088,  1,  242.783,  66.408,  0.000,  0.000,  4,  1.01011,  -173.3012,  'PHARR 0S',  11.500,  19
14089,  1,  6.127,  1.732,  0.000,  0.000,  4,  0.98427,  -169.7846,  'SANTA RO',  11.500,  19
14099,  1,  16.598,  4.672,  0.000,  0.000,  4,  0.96679,  -143.7271,  'ODEM 0SE',  11.500,  21
14100,  1,  47.352,  13.169,  0.000,  0.000,  4,  0.98537,  -142.4354,  'CORPUS C',  11.500,  21
14101,  1,  115.109,  31.164,  0.000,  0.000,  4,  0.99040,  -149.7758,  'LAREDO 3',  11.500,  20
14102,  1,  20.717,  5.824,  0.000,  0.000,  4,  1.00244,  -159.1608,  'OLMITO 0',  11.500,  19
14103,  1,  140.788,  37.791,  0.000,  0.000,  4,  1.00793,  -173.9907,  'EDINBURG',  11.500,  19
14106,  1,  32.186,  9.008,  0.000,  0.000,  4,  0.99829,  -158.4019,  'PORT ISA',  11.500,  19
14107,  1,  87.672,  24.022,  0.000,  0.000,  4,  1.00485,  -172.3862,  'DONNA 0S',  11.500,  19
14108,  1,  24.568,  6.895,  0.000,  0.000,  4,  0.99065,  -139.8055,  'INGLESID',  11.500,  21
14109,  1,  89.659,  24.507,  0.000,  0.000,  4,  0.98069,  -144.3631,  'CORPUS C',  11.500,  21
14110,  1,  51.589,  14.333,  0.000,  0.000,  4,  1.00295,  -164.7904,  'LOS FRES',  11.500,  19
14111,  1,  94.770,  25.855,  0.000,  0.000,  4,  0.98417,  -170.0449,  'HARLINGE',  11.500,  19
14112,  1,  4.430,  1.253,  0.000,  0.000,  4,  1.01153,  -154.7146,  'RIVIERA ',  11.500,  21
14117,  1,  18.153,  5.107,  0.000,  0.000,  4,  0.99472,  -126.5457,  'JOURDANT',  11.500,  20
14118,  1,  13.798,  3.888,  0.000,  0.000,  4,  0.96721,  -151.0732,  'GEORGE W',  11.500,  21
14119,  1,  64.044,  17.700,  0.000,  0.000,  4,  0.99314,  -153.0699,  'ROMA 0SE',  11.500,  19
14120,  1,  39.006,  10.883,  0.000,  0.000,  4,  0.98326,  -142.6096,  'CORPUS C',  11.500,  21
14121,  1,  3.393,  0.960,  0.000,  0.000,  4,  1.00962,  -170.6152,  'SANTA MA',  11.500,  19
14122,  1,  144.637,  38.681,  0.000,  0.000,  4,  0.98876,  -173.2468,  'MCALLEN ',  11.500,  19
14123,  1,  67.522,  18.626,  0.000,  0.000,  4,  0.98351,  -145.2265,  'CORPUS C',  11.500,  21
14124,  1,  28.038,  7.859,  0.000,  0.000,  4,  0.99110,  -162.7455,  'FALFURRI',  11.500,  19
14125,  1,  3.700,  1.047,  0.000,  0.000,  4,  0.94160,  -127.1537,  'PETTUS 0',  11.500,  21
14126,  1,  114.771,  31.111,  0.000,  0.000,  4,  1.00289,  -156.6793,  'BROWNSVI',  11.500,  19
14127,  1,  76.908,  21.143,  0.000,  0.000,  4,  0.98849,  -153.5611,  'ALICE 0S',  11.500,  21
14128,  1,  126.455,  34.086,  0.000,  0.000,  4,  0.99299,  -169.8691,  'RIO GRAN',  11.500,  19
14129,  1,  14.318,  4.036,  0.000,  0.000,  4,  1.02726,  -153.3072,  'PREMONT ',  11.500,  20
14130,  1,  9.472,  2.675,  0.000,  0.000,  4,  1.02598,  -154.1813,  'FREER 0S',  11.500,  20
14132,  1,  32.413,  9.067,  0.000,  0.000,  4,  0.98247,  -133.2685,  'PEARSALL',  11.500,  20
14139,  1,  9.576,  2.702,  0.000,  0.000,  4,  0.96379,  -149.1490,  'SANDIA 0',  11.500,  21
14143,  1,  14.688,  4.137,  0.000,  0.000,  4,  0.96126,  -136.9689,  'DILLEY 0',  11.500,  20
14144,  1,  14.943,  4.208,  0.000,  0.000,  4,  0.96790,  -150.7457,  'ORANGE G',  11.500,  21
14145,  1,  41.806,  11.653,  0.000,  0.000,  4,  0.98655,  -141.3870,  'PORTLAND',  11.500,  21
14147,  1,  182.636,  49.858,  0.000,  0.000,  4,  1.00031,  -147.8885,  'LAREDO 4',  11.500,  20
14148,  1,  13.372,  3.769,  0.000,  0.000,  4,  0.98162,  -153.1170,  'THREE RI',  11.500,  20
14149,  1,  60.588,  16.715,  0.000,  0.000,  4,  0.93251,  -134.3567,  'ROCKPORT',  11.500,  21
14150,  1,  9.038,  2.552,  0.000,  0.000,  4,  0.98059,  -143.5398,  'CORPUS C',  11.500,  21
14154,  1,  30.493,  8.535,  0.000,  0.000,  4,  0.97494,  -168.2050,  'PENITAS ',  11.500,  19
14155,  1,  22.187,  6.232,  0.000,  0.000,  4,  0.97951,  -165.6977,  'SULLIVAN',  11.500,  19
14156,  1,  85.256,  23.359,  0.000,  0.000,  4,  0.98912,  -144.1828,  'CORPUS C',  11.500,  21
14157,  1,  123.099,  33.198,  0.000,  0.000,  4,  0.98480,  -171.5886,  'MISSION ',  11.500,  19
14159,  1,  29.750,  8.333,  0.000,  0.000,  4,  0.99159,  -141.2576,  'CORPUS C',  11.500,  21
14164,  1,  2.538,  0.719,  0.000,  0.000,  4,  0.97873,  -163.9928,  'GRULLA 0',  11.500,  19
14167,  1,  3.244,  0.918,  0.000,  0.000,  4,  0.98883,  -171.2283,  'HARGILL ',  11.500,  19
14168,  1,  6.513,  1.841,  0.000,  0.000,  4,  0.99020,  -141.5488,  'CORPUS C',  11.500,  21
14169,  1,  25.723,  7.212,  0.000,  0.000,  4,  0.96420,  -146.0783,  'MATHIS 0',  11.500,  21
14170,  1,  31.364,  8.777,  0.000,  0.000,  4,  0.98280,  -141.5281,  'ARANSAS ',  11.500,  21
14171,  1,  161.202,  44.023,  0.000,  0.000,  4,  1.00814,  -162.9428,  'SAN BENI',  11.500,  19
14172,  1,  44.480,  12.386,  0.000,  0.000,  4,  0.98878,  -127.8166,  'PLEASANT',  11.500,  20
14173,  1,  9.523,  2.686,  0.000,  0.000,  4,  0.91793,  -124.5346,  'REFUGIO ',  11.500,  21
14174,  1,  17.953,  5.054,  0.000,  0.000,  4,  1.02007,  -125.6893,  'LYTLE 0S',  11.500,  20
14175,  1,  3.250,  0.919,  0.000,  0.000,  4,  1.02231,  -150.5911,  'LAREDO 2',  11.500,  20
14178,  1,  16.097,  4.531,  0.000,  0.000,  4,  0.95969,  -129.3572,  'GOLIAD 0',  11.500,  21
14179,  1,  15.344,  4.323,  0.000,  0.000,  4,  1.00997,  -154.3307,  'SAN DIEG',  11.500,  20
14180,  1,  8.143,  2.300,  0.000,  0.000,  4,  0.98130,  -142.6436,  'PORT ARA',  11.500,  21
14182,  1,  22.725,  6.378,  0.000,  0.000,  4,  0.95247,  -134.4072,  'TAFT 1 1',  11.500,  21
14185,  1,  42.741,  11.916,  0.000,  0.000,  4,  1.00560,  -151.5697,  'ZAPATA 0',  11.500,  19
14186,  1,  29.954,  8.390,  0.000,  0.000,  4,  0.99753,  -171.5227,  'SANTA RO',  11.500,  19
14187,  1,  14.535,  4.093,  0.000,  0.000,  4,  0.95683,  -145.3348,  'COTULLA ',  11.500,  20
14188,  1,  2.016,  0.571,  0.000,  0.000,  4,  0.99687,  -143.5693,  'QUEMADO ',  11.500,  20
14189,  1,  35.028,  9.778,  0.000,  0.000,  4,  0.94522,  -141.2548,  'CARRIZO ',  11.500,  20
14190,  1,  125.614,  33.866,  0.000,  0.000,  4,  0.99130,  -149.4677,  'LAREDO 5',  11.500,  20
14191,  1,  41.766,  11.644,  0.000,  0.000,  4,  0.99179,  -158.7085,  'RAYMONDV',  11.500,  19
14193,  1,  165.787,  45.301,  0.000,  0.000,  4,  1.01079,  -153.6819,  'BROWNSVI',  11.500,  19
15003,  1,  2.396,  0.678,  0.000,  0.000,  5,  1.01845,  -128.4930,  'GARLAND ',  16.100,  16
15004,  1,  101.505,  27.390,  0.000,  0.000,  5,  0.89979,  -136.9943,  'KERENS 0',  16.100,  14
15005,  1,  7.396,  2.089,  0.000,  0.000,  5,  0.95889,  -132.7238,  'LIPAN 0S',  16.100,  18
15006,  1,  7.766,  2.194,  0.000,  0.000,  5,  1.02540,  -128.0909,  'DALLAS 2',  16.100,  16
15007,  1,  82.018,  22.541,  0.000,  0.000,  5,  1.01785,  -127.1587,  'DENTON 4',  16.100,  17
15008,  1,  60.733,  16.801,  0.000,  0.000,  5,  0.98792,  -129.0020,  'ALBANY 2',  16.100,  15
15009,  1,  7.971,  2.252,  0.000,  0.000,  5,  1.02324,  -129.2343,  'DALLAS 2',  16.100,  16
15010,  1,  51.327,  14.271,  0.000,  0.000,  5,  1.02027,  -128.5657,  'PLANO 2 ',  16.100,  16
15011,  1,  114.596,  30.628,  0.000,  0.000,  5,  0.87407,  -136.2084,  'THORNTON',  16.100,  13
15012,  1,  6.301,  1.781,  0.000,  0.000,  5,  1.01516,  -127.6312,  'DENTON 5',  16.100,  17
15013,  1,  70.759,  19.470,  0.000,  0.000,  5,  0.96408,  -133.4729,  'EARLY 0S',  16.100,  15
15014,  1,  17.117,  4.819,  0.000,  0.000,  5,  1.00263,  -130.7331,  'DECATUR ',  16.100,  17
15016,  1,  44.590,  12.429,  0.000,  0.000,  5,  1.02164,  -126.9417,  'KELLER 2',  16.100,  17
15017,  1,  131.762,  35.474,  0.000,  0.000,  5,  1.00276,  -129.6935,  'PONDER 0',  16.100,  17
15022,  1,  12.511,  3.529,  0.000,  0.000,  5,  1.01766,  -126.6146,  'ALEDO 1 ',  16.100,  17
15024,  1,  159.416,  43.181,  0.000,  0.000,  5,  0.90016,  -134.4310,  'GATESVIL',  16.100,  13
15025,  1,  32.727,  9.160,  0.000,  0.000,  5,  1.01222,  -125.3814,  'CLEBURNE',  16.100,  18
15026,  1,  52.437,  14.570,  0.000,  0.000,  5,  1.01427,  -128.1898,  'FORT WOR',  16.100,  17
15027,  1,  44.844,  12.496,  0.000,  0.000,  5,  1.01346,  -129.4252,  'FORT WOR',  16.100,  17
15028,  1,  56.838,  15.772,  0.000,  0.000,  5,  1.02016,  -128.0130,  'FORT WOR',  16.100,  17
15029,  1,  6.209,  1.755,  0.000,  0.000,  5,  0.96514,  -126.4212,  'TROY 0SE',  16.100,  13
15030,  1,  9.550,  2.696,  0.000,  0.000,  5,  1.00794,  -130.3131,  'SPRINGTO',  16.100,  12
15031,  1,  91.824,  25.127,  0.000,  0.000,  5,  1.00899,  -128.6948,  'PRINCETO',  16.100,  16
15032,  1,  29.087,  8.153,  0.000,  0.000,  5,  1.01364,  -128.3700,  'DALLAS 2',  16.100,  16
15034,  1,  36.395,  10.174,  0.000,  0.000,  5,  1.01553,  -125.9112,  'DALLAS 1',  16.100,  16
15043,  1,  44.509,  12.401,  0.000,  0.000,  5,  1.00667,  -129.5699,  'ROYSE CI',  16.100,  16
15044,  1,  54.762,  15.199,  0.000,  0.000,  5,  1.00878,  -127.9404,  'BOYD 0SE',  16.100,  17
15046,  1,  19.825,  5.576,  0.000,  0.000,  5,  1.01404,  -122.8789,  'STEPHENV',  16.100,  18
15048,  1,  62.032,  17.175,  0.000,  0.000,  5,  1.01502,  -125.2085,  'MANSFIEL',  16.100,  17
15050,  1,  141.936,  38.101,  0.000,  0.000,  5,  1.01187,  -127.9911,  'GREENVIL',  16.100,  16
15053,  1,  60.578,  16.785,  0.000,  0.000,  5,  1.01972,  -127.7357,  'PLANO 4 ',  16.100,  16
15054,  1,  136.466,  35.831,  0.000,  0.000,  5,  0.83993,  -140.9932,  'GROESBEC',  16.100,  14
15056,  1,  16.668,  4.694,  0.000,  0.000,  5,  1.01861,  -121.4806,  'GRAHAM 1',  16.100,  12
15062,  1,  28.017,  7.856,  0.000,  0.000,  5,  1.01269,  -134.9368,  'MABANK 2',  11.500,  14
15064,  1,  27.156,  7.618,  0.000,  0.000,  5,  1.02208,  -126.5881,  'ARLINGTO',  16.100,  17
15070,  1,  55.832,  15.493,  0.000,  0.000,  5,  1.01348,  -128.8890,  'DALLAS 4',  16.100,  17
15071,  1,  61.793,  17.083,  0.000,  0.000,  5,  0.98257,  -125.5075,  'WACO 3 0',  16.100,  13
15072,  1,  45.549,  12.693,  0.000,  0.000,  5,  1.02458,  -127.7363,  'DALLAS 1',  16.100,  16
15073,  1,  61.925,  17.138,  0.000,  0.000,  5,  1.00789,  -125.7756,  'BANGS 0S',  16.100,  15
15074,  1,  6.757,  1.910,  0.000,  0.000,  5,  1.00880,  -129.5290,  'PROSPER ',  16.100,  16
15075,  1,  22.970,  6.445,  0.000,  0.000,  5,  0.94562,  -130.4804,  'EVANT 0S',  16.100,  18
15077,  1,  2.780,  0.787,  0.000,  0.000,  5,  1.02730,  -133.6217,  'TERRELL ',  11.500,  16
15078,  1,  20.578,  5.786,  0.000,  0.000,  5,  1.01649,  -127.1287,  'AUBREY 0',  16.100,  17
15079,  1,  57.387,  15.894,  0.000,  0.000,  5,  0.98441,  -126.9317,  'WACO 4 0',  16.100,  13
15080,  1,  22.623,  6.348,  0.000,  0.000,  5,  0.94571,  -129.9071,  'LORENA 0',  16.100,  13
15081,  1,  23.864,  6.700,  0.000,  0.000,  5,  0.99798,  -124.7998,  'FORT HOO',  16.100,  13
15082,  1,  57.709,  16.008,  0.000,  0.000,  5,  1.02193,  -128.6696,  'ARLINGTO',  16.100,  17
15084,  1,  77.970,  21.465,  0.000,  0.000,  5,  1.02093,  -126.9778,  'MCKINNEY',  16.100,  16
15085,  1,  121.922,  32.964,  0.000,  0.000,  5,  1.00504,  -129.1659,  'DALLAS 3',  16.100,  17
15086,  1,  39.799,  11.112,  0.000,  0.000,  5,  1.01664,  -128.3500,  'ARLINGTO',  16.100,  17
15087,  1,  64.928,  17.888,  0.000,  0.000,  5,  0.94976,  -131.7551,  'MILFORD ',  16.100,  14
15090,  1,  2.759,  0.781,  0.000,  0.000,  5,  1.02405,  -129.0063,  'DALLAS 1',  16.100,  16
15091,  1,  73.223,  20.037,  0.000,  0.000,  5,  0.90299,  -136.0647,  'FROST 0S',  16.100,  14
15092,  1,  4.441,  1.256,  0.000,  0.000,  5,  1.01212,  -127.8064,  'GRANDVIE',  16.100,  14
15093,  1,  14.871,  4.191,  0.000,  0.000,  5,  1.02555,  -129.8706,  'HASLET 0',  16.100,  17
15094,  1,  55.457,  15.389,  0.000,  0.000,  5,  1.00369,  -125.2530,  'BARDWELL',  16.100,  14
15095,  1,  1.762,  0.499,  0.000,  0.000,  5,  1.02046,  -128.0444,  'LAKE DAL',  16.100,  17
15096,  1,  23.494,  6.600,  0.000,  0.000,  5,  1.01938,  -128.0578,  'PLANO 1 ',  16.100,  16
15097,  1,  50.542,  14.056,  0.000,  0.000,  5,  1.02008,  -127.6154,  'EULESS 2',  16.100,  17
15098,  1,  63.352,  17.541,  0.000,  0.000,  5,  1.02736,  -129.1162,  'FORT WOR',  16.100,  17
15099,  1,  125.212,  33.880,  0.000,  0.000,  5,  1.02742,  -129.5544,  'FLOWER M',  16.100,  17
15100,  1,  50.666,  14.088,  0.000,  0.000,  5,  1.01465,  -128.2715,  'DALLAS 1',  16.100,  16
15101,  1,  19.694,  5.534,  0.000,  0.000,  5,  0.95505,  -133.6866,  'COMANCHE',  16.100,  15
15103,  1,  19.797,  5.569,  0.000,  0.000,  5,  1.02434,  -127.2484,  'RICHARDS',  16.100,  16
15104,  1,  168.694,  46.110,  0.000,  0.000,  5,  1.01296,  -127.7068,  'FORT WOR',  16.100,  17
15105,  1,  58.020,  16.090,  0.000,  0.000,  5,  1.01839,  -128.7342,  'IRVING 1',  16.100,  17
15108,  1,  74.280,  20.484,  0.000,  0.000,  5,  1.02737,  -127.6353,  'DALLAS 4',  16.100,  17
15109,  1,  28.061,  7.866,  0.000,  0.000,  5,  0.99769,  -129.1004,  'LANCASTE',  16.100,  16
15110,  1,  43.437,  12.090,  0.000,  0.000,  5,  0.96329,  -131.0414,  'PALO PIN',  16.100,  12
15111,  1,  2.384,  0.675,  0.000,  0.000,  5,  1.02489,  -128.6093,  'ADDISON ',  16.100,  16
15112,  1,  34.121,  9.530,  0.000,  0.000,  5,  0.94889,  -131.5006,  'HICO 0SE',  16.100,  18
15113,  1,  11.905,  3.358,  0.000,  0.000,  5,  1.01389,  -129.7603,  'KRUM 0SE',  16.100,  17
15114,  1,  18.757,  5.276,  0.000,  0.000,  5,  0.98653,  -131.0943,  'KAUFMAN ',  16.100,  16
15115,  1,  43.951,  12.250,  0.000,  0.000,  5,  1.01424,  -130.1902,  'CADDO MI',  16.100,  16
15116,  1,  13.651,  3.849,  0.000,  0.000,  5,  1.02388,  -127.9815,  'PLANO 7 ',  16.100,  16
15117,  1,  128.679,  34.721,  0.000,  0.000,  5,  1.01162,  -129.0964,  'FORT WOR',  16.100,  17
15118,  1,  90.812,  24.768,  0.000,  0.000,  5,  0.95669,  -132.2947,  'BAIRD 0S',  16.100,  15
15119,  1,  7.006,  1.980,  0.000,  0.000,  5,  1.01278,  -123.5556,  'PERRIN 0',  16.100,  12
15121,  1,  3.837,  1.085,  0.000,  0.000,  5,  1.02470,  -124.1435,  'BROWNWOO',  16.100,  15
15122,  1,  67.848,  18.747,  0.000,  0.000,  5,  1.01917,  -128.9927,  'DALLAS 6',  16.100,  16
15124,  1,  58.059,  16.012,  0.000,  0.000,  5,  0.90847,  -131.3233,  'MARLIN 1',  11.500,  13
15125,  1,  22.052,  6.198,  0.000,  0.000,  5,  1.02062,  -127.2185,  'ARLINGTO',  16.100,  17
15126,  1,  52.825,  14.678,  0.000,  0.000,  5,  1.01822,  -129.0831,  'DALLAS 8',  16.100,  16
15127,  1,  141.837,  37.682,  0.000,  0.000,  5,  0.92465,  -134.4044,  'JONESBOR',  16.100,  18
15128,  1,  3.203,  0.907,  0.000,  0.000,  5,  1.01455,  -128.9128,  'DALLAS 3',  16.100,  16
15129,  1,  77.479,  21.280,  0.000,  0.000,  5,  0.97676,  -129.5008,  'GOLDTHWA',  16.100,  18
15130,  1,  9.565,  2.701,  0.000,  0.000,  5,  1.02219,  -127.5368,  'PLANO 5 ',  16.100,  16
15132,  1,  85.907,  23.556,  0.000,  0.000,  5,  1.00545,  -122.7092,  'BELTON 1',  16.100,  13
15133,  1,  84.262,  23.021,  0.000,  0.000,  5,  0.94486,  -133.5184,  'TOLAR 0S',  16.100,  18
15134,  1,  10.159,  2.867,  0.000,  0.000,  5,  0.99008,  -130.1671,  'BRECKENR',  16.100,  15
15135,  1,  22.325,  6.272,  0.000,  0.000,  5,  0.99909,  -131.0475,  'EASTLAND',  16.100,  15
15136,  1,  17.501,  4.923,  0.000,  0.000,  5,  0.96148,  -130.6725,  'COOPER 0',  16.100,  16
15138,  1,  6.317,  1.785,  0.000,  0.000,  5,  0.98930,  -125.6230,  'WACO 1 1',  16.100,  13
15139,  1,  92.006,  25.207,  0.000,  0.000,  5,  1.02739,  -129.1284,  'DALLAS 4',  16.100,  16
15140,  1,  78.719,  21.479,  0.000,  0.000,  5,  0.89608,  -135.0651,  'GATESVIL',  16.100,  13
15141,  1,  6.375,  1.802,  0.000,  0.000,  5,  0.99338,  -130.1419,  'ANNA 0SE',  16.100,  16
15142,  1,  30.708,  8.587,  0.000,  0.000,  5,  0.94433,  -129.3614,  'MOODY 0S',  16.100,  13
15143,  1,  13.381,  3.773,  0.000,  0.000,  5,  1.02122,  -127.0592,  'FORT WOR',  16.100,  17
15144,  1,  68.866,  18.953,  0.000,  0.000,  5,  0.95411,  -128.7831,  'WACO 6 0',  16.100,  13
15145,  1,  47.737,  13.289,  0.000,  0.000,  5,  1.01839,  -128.0229,  'GRAND PR',  16.100,  17
15146,  1,  84.222,  23.122,  0.000,  0.000,  5,  1.01477,  -128.3380,  'ROWLETT ',  16.100,  16
15147,  1,  82.701,  22.718,  0.000,  0.000,  5,  1.01490,  -128.9755,  'PLANO 6 ',  16.100,  16
15148,  1,  95.841,  26.200,  0.000,  0.000,  5,  1.01644,  -128.9740,  'IRVING 5',  16.100,  17
15149,  1,  75.234,  20.728,  0.000,  0.000,  5,  1.01676,  -129.0698,  'DALLAS 7',  16.100,  16
15150,  1,  66.470,  18.360,  0.000,  0.000,  5,  1.00738,  -124.4193,  'BRYSON 2',  16.100,  12
15151,  1,  3.823,  1.081,  0.000,  0.000,  5,  0.94225,  -132.8438,  'MORGAN 0',  16.100,  18
15152,  1,  3.073,  0.870,  0.000,  0.000,  5,  1.01502,  -128.5444,  'SACHSE 0',  16.100,  16
15153,  1,  62.046,  17.174,  0.000,  0.000,  5,  1.00988,  -126.1321,  'PARADISE',  16.100,  12
15154,  1,  16.903,  4.754,  0.000,  0.000,  5,  0.94038,  -132.6104,  'RIO VIST',  16.100,  18
15155,  1,  15.394,  4.337,  0.000,  0.000,  5,  0.99278,  -130.7375,  'STRAWN 0',  16.100,  12
15156,  1,  3.955,  1.119,  0.000,  0.000,  5,  0.96202,  -133.3258,  'MAY-00SE',  16.100,  15
15157,  1,  6.147,  1.738,  0.000,  0.000,  5,  1.00247,  -128.9444,  'DESOTO 0',  16.100,  17
15158,  1,  101.604,  27.726,  0.000,  0.000,  5,  1.02218,  -128.0624,  'MESQUITE',  16.100,  16
15159,  1,  152.555,  41.297,  0.000,  0.000,  5,  0.89348,  -133.7636,  'ROSEBUD ',  16.100,  13
15160,  1,  10.036,  2.833,  0.000,  0.000,  5,  1.02032,  -126.6811,  'DENTON 2',  16.100,  17
15161,  1,  41.800,  11.665,  0.000,  0.000,  5,  1.02734,  -128.8133,  'DALLAS 4',  16.100,  16
15162,  1,  160.695,  43.133,  0.000,  0.000,  5,  0.82333,  -142.5880,  'AXTELL 0',  16.100,  14
15163,  1,  5.829,  1.648,  0.000,  0.000,  5,  0.99890,  -124.0381,  'NOLANVIL',  16.100,  13
15165,  1,  11.614,  3.277,  0.000,  0.000,  5,  1.02240,  -126.4071,  'DENTON 1',  16.100,  17
15168,  1,  49.660,  13.816,  0.000,  0.000,  5,  1.02032,  -129.2785,  'DALLAS 3',  16.100,  16
15171,  1,  108.198,  29.069,  0.000,  0.000,  5,  0.88256,  -138.2129,  'MERTENS ',  16.100,  14
15172,  1,  0.791,  0.224,  0.000,  0.000,  5,  1.02730,  -129.8686,  'WEATHERF',  16.100,  12
15173,  1,  61.319,  16.986,  0.000,  0.000,  5,  1.02063,  -127.7534,  'PLANO 3 ',  16.100,  16
15174,  1,  140.257,  36.953,  0.000,  0.000,  5,  0.86969,  -139.3263,  'MALONE 0',  16.100,  14
15175,  1,  3.704,  1.048,  0.000,  0.000,  5,  1.02128,  -127.0533,  'DENTON 3',  16.100,  17
15176,  1,  105.908,  28.737,  0.000,  0.000,  5,  0.97292,  -128.9148,  'GRAFORD ',  16.100,  12
15177,  1,  6.851,  1.936,  0.000,  0.000,  5,  1.01353,  -128.1113,  'ARLINGTO',  16.100,  17
15178,  1,  84.867,  23.289,  0.000,  0.000,  5,  1.01119,  -128.8905,  'ROCKWALL',  16.100,  16
15180,  1,  86.948,  23.843,  0.000,  0.000,  5,  1.01245,  -123.4345,  'CORSICAN',  16.100,  14
15181,  1,  75.126,  20.699,  0.000,  0.000,  5,  1.01660,  -128.6700,  'GARLAND ',  16.100,  16
15182,  1,  183.412,  49.656,  0.000,  0.000,  5,  0.89326,  -135.3890,  'GATESVIL',  16.100,  13
15183,  1,  3.291,  0.931,  0.000,  0.000,  5,  1.02524,  -128.7668,  'CARROLLT',  16.100,  16
15184,  1,  125.456,  33.876,  0.000,  0.000,  5,  1.00606,  -130.4814,  'FORT WOR',  16.100,  17
15185,  1,  92.121,  25.208,  0.000,  0.000,  5,  1.01104,  -129.4429,  'RHOME 0S',  16.100,  17
15186,  1,  28.352,  7.948,  0.000,  0.000,  5,  1.00443,  -127.7352,  'VENUS 0S',  16.100,  17
15187,  1,  21.761,  6.117,  0.000,  0.000,  5,  1.01452,  -122.9321,  'OLNEY 2 ',  16.100,  12
15188,  1,  16.933,  4.768,  0.000,  0.000,  5,  1.01759,  -128.5540,  'CARROLLT',  16.100,  16
15189,  1,  57.459,  15.937,  0.000,  0.000,  5,  1.01735,  -128.8631,  'DALLAS 2',  16.100,  16
15190,  1,  79.921,  21.929,  0.000,  0.000,  5,  0.98277,  -133.1037,  'GORDON 0',  16.100,  12
15191,  1,  3.441,  0.974,  0.000,  0.000,  5,  0.94432,  -132.9688,  'MERIDIAN',  16.100,  18
15193,  1,  7.729,  2.184,  0.000,  0.000,  5,  1.01608,  -121.0610,  'KILLEEN ',  16.100,  13
15194,  1,  85.655,  23.502,  0.000,  0.000,  5,  1.01349,  -128.3598,  'DUNCANVI',  16.100,  17
15195,  1,  47.259,  13.160,  0.000,  0.000,  5,  1.02078,  -128.6058,  'ARGYLE 0',  16.100,  17
15199,  1,  39.747,  11.097,  0.000,  0.000,  5,  1.01609,  -128.8096,  'FORT WOR',  16.100,  17
15200,  1,  21.133,  5.936,  0.000,  0.000,  5,  0.96062,  -132.3712,  'MINERAL ',  16.100,  12
15201,  1,  68.301,  18.695,  0.000,  0.000,  5,  0.87587,  -134.5747,  'COOLIDGE',  16.100,  14
15202,  1,  4.527,  1.280,  0.000,  0.000,  5,  0.98209,  -128.3947,  'RICE 0SE',  16.100,  14
15203,  1,  8.722,  2.464,  0.000,  0.000,  5,  1.02147,  -128.5580,  'DALLAS 3',  16.100,  16
15209,  1,  148.413,  39.311,  0.000,  0.000,  5,  0.93240,  -132.2703,  'WALNUT S',  16.100,  18
15210,  1,  3.595,  1.017,  0.000,  0.000,  5,  1.02043,  -127.9145,  'BEDFORD ',  16.100,  17
15211,  1,  37.476,  10.406,  0.000,  0.000,  5,  0.83808,  -140.8403,  'HUBBARD ',  16.100,  14
15212,  1,  6.159,  1.741,  0.000,  0.000,  5,  0.98604,  -129.4317,  'FERRIS 0',  16.100,  14
15213,  1,  34.517,  9.656,  0.000,  0.000,  5,  1.01725,  -128.3304,  'GARLAND ',  16.100,  16
15214,  1,  94.328,  25.793,  0.000,  0.000,  5,  1.01202,  -128.7954,  'DALLAS 3',  16.100,  16
15215,  1,  90.620,  24.805,  0.000,  0.000,  5,  1.00678,  -128.6578,  'PILOT PO',  16.100,  16
15216,  1,  21.767,  6.118,  0.000,  0.000,  5,  1.01586,  -128.8816,  'FORT WOR',  16.100,  17
15217,  1,  58.022,  16.097,  0.000,  0.000,  5,  1.02736,  -128.6804,  'NORTH RI',  16.100,  17
15218,  1,  100.727,  27.459,  0.000,  0.000,  5,  1.00461,  -130.0427,  'JUSTIN 0',  16.100,  17
15219,  1,  38.270,  10.687,  0.000,  0.000,  5,  0.99846,  -129.7230,  'SCURRY 0',  16.100,  14
15220,  1,  13.646,  3.847,  0.000,  0.000,  5,  1.01592,  -130.1316,  'SANGER 0',  16.100,  17
15221,  1,  40.867,  11.401,  0.000,  0.000,  5,  1.00178,  -124.6595,  'KILLEEN ',  16.100,  13
15222,  1,  74.321,  20.419,  0.000,  0.000,  5,  0.96301,  -132.1582,  'MABANK 1',  16.100,  14
15223,  1,  30.959,  8.626,  0.000,  0.000,  5,  0.83973,  -141.2756,  'MEXIA 0S',  16.100,  14
15224,  1,  32.043,  8.973,  0.000,  0.000,  5,  1.02303,  -128.3974,  'CARROLLT',  16.100,  16
15225,  1,  138.377,  37.188,  0.000,  0.000,  5,  1.00979,  -131.0127,  'NEVADA 0',  16.100,  16
15226,  1,  13.882,  3.910,  0.000,  0.000,  5,  0.96788,  -131.8781,  'ZEPHYR 0',  16.100,  15
15227,  1,  6.013,  1.700,  0.000,  0.000,  5,  1.00344,  -131.0159,  'TERRELL ',  16.100,  16
15228,  1,  77.051,  21.209,  0.000,  0.000,  5,  1.01280,  -127.3916,  'DALLAS 1',  16.100,  16
15229,  1,  83.164,  22.841,  0.000,  0.000,  5,  1.01410,  -128.4625,  'DALLAS 1',  16.100,  16
15230,  1,  38.352,  10.714,  0.000,  0.000,  5,  1.01933,  -128.9481,  'DALLAS 2',  16.100,  16
15231,  1,  63.805,  17.582,  0.000,  0.000,  5,  0.93922,  -133.2228,  'HAMILTON',  16.100,  18
15232,  1,  12.990,  3.663,  0.000,  0.000,  5,  1.02242,  -128.9999,  'ARLINGTO',  16.100,  17
15233,  1,  47.484,  13.221,  0.000,  0.000,  5,  1.02161,  -128.3959,  'EULESS 1',  16.100,  17
15234,  1,  88.324,  24.211,  0.000,  0.000,  5,  1.01450,  -127.8547,  'FRISCO 1',  16.100,  16
15235,  1,  123.586,  33.336,  0.000,  0.000,  5,  0.98897,  -125.3381,  'SALADO 0',  16.100,  13
15244,  1,  17.843,  5.022,  0.000,  0.000,  5,  1.01520,  -128.9097,  'FORT WOR',  16.100,  17
15245,  1,  61.146,  16.939,  0.000,  0.000,  5,  1.02075,  -129.3818,  'GRAPEVIN',  16.100,  17
15246,  1,  125.395,  33.668,  0.000,  0.000,  5,  0.95331,  -129.4583,  'GLEN ROS',  16.100,  18
15247,  1,  19.738,  5.545,  0.000,  0.000,  5,  0.93466,  -132.6186,  'KOPPERL ',  16.100,  18
15248,  1,  3.105,  0.879,  0.000,  0.000,  5,  1.02071,  -127.9999,  'BEDFORD ',  16.100,  17
15249,  1,  102.456,  27.928,  0.000,  0.000,  5,  1.01207,  -128.0094,  'FORT WOR',  16.100,  17
15250,  1,  131.874,  35.555,  0.000,  0.000,  5,  1.01638,  -127.4354,  'DALLAS 5',  16.100,  16
15251,  1,  166.935,  45.645,  0.000,  0.000,  5,  1.01825,  -128.6365,  'GRAND PR',  16.100,  17
15252,  1,  124.127,  33.578,  0.000,  0.000,  5,  1.01992,  -129.0100,  'DALLAS 2',  16.100,  16
15253,  1,  73.701,  20.319,  0.000,  0.000,  5,  1.01783,  -128.0952,  'FLOWER M',  16.100,  17
15254,  1,  122.306,  33.097,  0.000,  0.000,  5,  1.01610,  -128.6978,  'ROANOKE ',  16.100,  17
15255,  1,  76.267,  20.936,  0.000,  0.000,  5,  0.96083,  -133.5010,  'MILLSAP ',  16.100,  12
15256,  1,  8.560,  2.418,  0.000,  0.000,  5,  0.97048,  -129.7685,  'FORRESTO',  16.100,  14
15257,  1,  1.225,  0.347,  0.000,  0.000,  5,  0.94981,  -131.5561,  'ITALY 0S',  16.100,  14
15258,  1,  8.690,  2.454,  0.000,  0.000,  5,  1.01317,  -128.4595,  'FORNEY 0',  16.100,  16
15259,  1,  101.146,  27.570,  0.000,  0.000,  5,  1.00759,  -130.4499,  'LAVON 0S',  16.100,  16
15264,  1,  8.294,  2.343,  0.000,  0.000,  5,  1.00833,  -131.3878,  'DE LEON ',  16.100,  15
15265,  1,  12.608,  3.556,  0.000,  0.000,  5,  1.02260,  -127.5414,  'KELLER 1',  16.100,  17
15266,  1,  92.136,  25.234,  0.000,  0.000,  5,  1.02344,  -127.9732,  'CEDAR HI',  16.100,  17
15267,  1,  126.377,  33.761,  0.000,  0.000,  5,  0.91527,  -133.7438,  'MC GREGO',  16.100,  13
15268,  1,  38.741,  10.798,  0.000,  0.000,  5,  0.95153,  -132.2803,  'COMMERCE',  16.100,  16
15269,  1,  32.733,  9.159,  0.000,  0.000,  5,  0.99839,  -126.1290,  'MIDLOTHI',  16.100,  17
15270,  1,  78.874,  21.492,  0.000,  0.000,  5,  0.88230,  -136.0509,  'WEST 0SE',  16.100,  13
15271,  1,  23.803,  6.678,  0.000,  0.000,  5,  0.95619,  -127.3774,  'BARTLETT',  16.100,  13
15272,  1,  9.063,  2.559,  0.000,  0.000,  5,  1.01888,  -128.9369,  'DALLAS 1',  16.100,  16
15273,  1,  17.176,  4.836,  0.000,  0.000,  5,  1.02697,  -128.5075,  'COPPELL ',  16.100,  17
15274,  1,  108.281,  29.431,  0.000,  0.000,  5,  1.00304,  -128.8070,  'WILMER 0',  16.100,  16
15275,  1,  10.285,  2.897,  0.000,  0.000,  5,  0.84797,  -140.5024,  'DAWSON 0',  16.100,  14
15276,  1,  3.669,  1.038,  0.000,  0.000,  5,  0.91470,  -130.0170,  'MART 0SE',  16.100,  14
15277,  1,  7.897,  2.231,  0.000,  0.000,  5,  1.01384,  -128.5065,  'LITTLE E',  16.100,  16
15278,  1,  78.731,  21.626,  0.000,  0.000,  5,  0.98874,  -123.4259,  'TEMPLE 2',  16.100,  13
15280,  1,  35.158,  9.829,  0.000,  0.000,  5,  1.00079,  -121.9730,  'TEMPLE 1',  16.100,  13
15284,  1,  62.567,  17.311,  0.000,  0.000,  5,  1.00440,  -129.8257,  'QUINLAN ',  16.100,  16
15285,  1,  37.291,  10.413,  0.000,  0.000,  5,  0.99280,  -129.2241,  'CHICO 0S',  16.100,  12
15286,  1,  11.140,  3.142,  0.000,  0.000,  5,  0.97151,  -128.0950,  'DUBLIN 2',  16.100,  18
15287,  1,  27.235,  7.640,  0.000,  0.000,  5,  1.01869,  -128.1449,  'ARLINGTO',  16.100,  17
15288,  1,  178.714,  48.621,  0.000,  0.000,  5,  0.95000,  -132.5904,  'WOLFE CI',  16.100,  16
15289,  1,  11.414,  3.221,  0.000,  0.000,  5,  1.02717,  -128.4512,  'DALLAS 2',  16.100,  16
15290,  1,  74.226,  20.371,  0.000,  0.000,  5,  0.94620,  -132.0426,  'WHITNEY ',  16.100,  18
15291,  1,  25.320,  7.107,  0.000,  0.000,  5,  1.01546,  -129.5712,  'FORT WOR',  16.100,  17
15292,  1,  165.240,  45.155,  0.000,  0.000,  5,  1.00943,  -129.0995,  'FORT WOR',  16.100,  17
15293,  1,  71.308,  19.662,  0.000,  0.000,  5,  1.00372,  -126.0305,  'JOSHUA 0',  16.100,  18
15294,  1,  49.465,  13.762,  0.000,  0.000,  5,  1.01983,  -129.0655,  'DALLAS 1',  16.100,  16
15296,  1,  120.838,  32.724,  0.000,  0.000,  5,  1.01816,  -126.7168,  'MCKINNEY',  16.100,  16
15305,  1,  74.716,  20.595,  0.000,  0.000,  5,  1.02139,  -127.2034,  'ALLEN 1 ',  16.100,  16
15306,  1,  132.659,  35.758,  0.000,  0.000,  5,  1.01673,  -128.1689,  'ALEDO 2 ',  16.100,  17
15307,  1,  47.107,  13.120,  0.000,  0.000,  5,  1.02395,  -127.9668,  'THE COLO',  16.100,  16
15308,  1,  94.855,  25.936,  0.000,  0.000,  5,  1.01527,  -128.0021,  'SUNNYVAL',  16.100,  16
15309,  1,  11.139,  3.143,  0.000,  0.000,  5,  1.01617,  -128.9087,  'DALLAS 1',  16.100,  16
15310,  1,  89.847,  24.628,  0.000,  0.000,  5,  1.02351,  -128.9859,  'FORT WOR',  16.100,  17
15311,  1,  48.701,  13.555,  0.000,  0.000,  5,  1.02200,  -129.2518,  'DALLAS 3',  16.100,  16
15312,  1,  42.191,  11.765,  0.000,  0.000,  5,  1.00641,  -129.8214,  'AZLE 0SE',  16.100,  17
15313,  1,  91.166,  24.962,  0.000,  0.000,  5,  1.01373,  -126.6020,  'HUTCHINS',  16.100,  16
15314,  1,  11.230,  3.166,  0.000,  0.000,  5,  0.92291,  -132.7647,  'VALLEY M',  16.100,  13
15315,  1,  9.698,  2.738,  0.000,  0.000,  5,  1.00599,  -129.3563,  'DENTON 6',  16.100,  17
15316,  1,  24.865,  6.982,  0.000,  0.000,  5,  1.02733,  -128.5130,  'MESQUITE',  16.100,  16
15323,  1,  163.466,  44.699,  0.000,  0.000,  5,  1.01925,  -127.5098,  'DALLAS 2',  16.100,  17
15327,  1,  178.218,  47.943,  0.000,  0.000,  5,  0.84144,  -139.6161,  'MOUNT CA',  16.100,  14
15328,  1,  2.482,  0.702,  0.000,  0.000,  5,  0.95102,  -130.0637,  'RIESEL 2',  16.100,  13
15329,  1,  10.534,  2.973,  0.000,  0.000,  5,  1.01080,  -128.4998,  'DALLAS 1',  16.100,  16
15330,  1,  135.988,  36.617,  0.000,  0.000,  5,  1.01914,  -127.8564,  'ARLINGTO',  16.100,  17
15331,  1,  52.001,  14.441,  0.000,  0.000,  5,  0.99630,  -130.1150,  'CELINA 0',  16.100,  16
15332,  1,  18.809,  5.292,  0.000,  0.000,  5,  1.01646,  -129.7886,  'FORT WOR',  16.100,  17
15333,  1,  96.860,  26.426,  0.000,  0.000,  5,  0.99499,  -129.1545,  'RED OAK ',  16.100,  14
15334,  1,  95.496,  26.034,  0.000,  0.000,  5,  0.97764,  -129.1121,  'CLYDE 0S',  16.100,  15
15335,  1,  24.837,  6.973,  0.000,  0.000,  5,  1.01687,  -128.9512,  'IRVING 2',  16.100,  17
15336,  1,  122.192,  33.065,  0.000,  0.000,  5,  1.01566,  -127.8550,  'ROWLETT ',  16.100,  16
15337,  1,  66.877,  18.475,  0.000,  0.000,  5,  1.00620,  -124.0255,  'JACKSBOR',  16.100,  12
15338,  1,  14.221,  4.008,  0.000,  0.000,  5,  1.00321,  -127.7044,  'GRANBURY',  16.100,  18
15339,  1,  74.306,  20.491,  0.000,  0.000,  5,  1.02737,  -129.2793,  'SOUTHLAK',  16.100,  17
15340,  1,  67.891,  18.758,  0.000,  0.000,  5,  1.01759,  -129.0737,  'DALLAS 2',  16.100,  16
15341,  1,  36.033,  10.076,  0.000,  0.000,  5,  1.02503,  -127.7247,  'LEWISVIL',  16.100,  17
15344,  1,  33.266,  9.312,  0.000,  0.000,  5,  1.02506,  -129.1621,  'DALLAS 3',  16.100,  16
15345,  1,  100.549,  27.260,  0.000,  0.000,  5,  0.93994,  -132.9226,  'HILLSBOR',  16.100,  14
15346,  1,  29.523,  8.275,  0.000,  0.000,  5,  1.02252,  -128.8537,  'FORT WOR',  16.100,  17
15347,  1,  87.851,  23.993,  0.000,  0.000,  5,  0.96014,  -131.9193,  'CISCO 0S',  16.100,  15
15348,  1,  20.124,  5.655,  0.000,  0.000,  5,  0.96719,  -129.8905,  'ITASCA 0',  16.100,  14
15349,  1,  8.860,  2.502,  0.000,  0.000,  5,  1.01281,  -127.8590,  'LANCASTE',  16.100,  16
15351,  1,  59.434,  16.473,  0.000,  0.000,  5,  1.01812,  -127.1202,  'GARLAND ',  16.100,  16
15352,  1,  170.546,  46.621,  0.000,  0.000,  5,  1.01470,  -128.6061,  'DALLAS 9',  16.100,  16
15353,  1,  30.356,  8.506,  0.000,  0.000,  5,  1.02079,  -127.9516,  'DUNCANVI',  16.100,  17
15354,  1,  40.536,  11.314,  0.000,  0.000,  5,  1.01424,  -129.4214,  'MESQUITE',  16.100,  16
15355,  1,  71.783,  19.787,  0.000,  0.000,  5,  0.99683,  -127.2818,  'MAYPEARL',  16.100,  14
15356,  1,  4.602,  1.302,  0.000,  0.000,  5,  1.02199,  -128.7928,  'GARLAND ',  16.100,  16
15357,  1,  122.036,  33.037,  0.000,  0.000,  5,  1.01962,  -127.5686,  'ALLEN 2 ',  16.100,  16
15362,  1,  81.939,  22.512,  0.000,  0.000,  5,  1.01174,  -123.3430,  'BRIDGEPO',  16.100,  12
15370,  1,  32.326,  9.051,  0.000,  0.000,  5,  1.01879,  -127.7310,  'LEWISVIL',  16.100,  17
15371,  1,  73.851,  20.345,  0.000,  0.000,  5,  1.00560,  -127.7768,  'SEAGOVIL',  16.100,  16
15372,  1,  62.708,  17.363,  0.000,  0.000,  5,  1.02293,  -128.9791,  'DALLAS 3',  16.100,  16
15373,  1,  33.388,  9.343,  0.000,  0.000,  5,  1.01313,  -129.6235,  'HALTOM C',  16.100,  17
15374,  1,  128.005,  34.569,  0.000,  0.000,  5,  1.01835,  -127.2514,  'BALCH SP',  16.100,  16
15375,  1,  60.083,  16.650,  0.000,  0.000,  5,  1.01774,  -128.6991,  'FORT WOR',  16.100,  17
15376,  1,  49.577,  13.792,  0.000,  0.000,  5,  1.01795,  -127.9595,  'DALLAS 4',  16.100,  17
15377,  1,  39.229,  10.948,  0.000,  0.000,  5,  0.99449,  -125.5369,  'KILLEEN ',  16.100,  13
15378,  1,  43.259,  12.047,  0.000,  0.000,  5,  0.97978,  -128.3480,  'WACO 5 0',  16.100,  13
15379,  1,  60.468,  16.755,  0.000,  0.000,  5,  1.02003,  -129.1756,  'FORT WOR',  16.100,  17
15381,  1,  158.026,  43.166,  0.000,  0.000,  5,  1.00402,  -125.6730,  'ENNIS 1S',  16.100,  14
15385,  1,  77.792,  21.415,  0.000,  0.000,  5,  1.01940,  -126.3499,  'DALLAS 3',  16.100,  16
15386,  1,  243.655,  66.653,  0.000,  0.000,  5,  1.02189,  -128.8775,  'RICHARDS',  16.100,  16
15387,  1,  67.151,  18.551,  0.000,  0.000,  5,  1.00993,  -130.0686,  'FORT WOR',  16.100,  17
15389,  1,  56.232,  15.576,  0.000,  0.000,  5,  0.97600,  -126.3925,  'WACO 2 1',  16.100,  13
15393,  1,  4.143,  1.172,  0.000,  0.000,  5,  0.96653,  -128.6040,  'CHINA SP',  16.100,  13
15400,  1,  9.170,  2.589,  0.000,  0.000,  5,  1.00997,  -127.9802,  'MCKINNEY',  16.100,  16
15402,  1,  57.967,  16.070,  0.000,  0.000,  5,  1.00867,  -124.1179,  'GRANBURY',  16.100,  18
15407,  1,  62.201,  17.156,  0.000,  0.000,  5,  0.94213,  -132.8689,  'CLIFTON ',  16.100,  18
15408,  1,  21.025,  5.910,  0.000,  0.000,  5,  1.00759,  -129.8407,  'FARMERSV',  16.100,  16
15409,  1,  28.623,  8.024,  0.000,  0.000,  5,  1.01174,  -128.6349,  'ARLINGTO',  16.100,  17
15411,  1,  87.932,  24.108,  0.000,  0.000,  5,  1.01481,  -123.6874,  'KILLEEN ',  16.100,  13
15412,  1,  85.678,  23.505,  0.000,  0.000,  5,  1.01192,  -129.1817,  'WYLIE 0S',  16.100,  16
15420,  1,  158.313,  43.280,  0.000,  0.000,  5,  1.01736,  -127.9000,  'FORT WOR',  16.100,  17
15421,  1,  9.941,  2.805,  0.000,  0.000,  5,  1.01962,  -130.5504,  'JOSEPHIN',  16.100,  16
15422,  1,  1.852,  0.524,  0.000,  0.000,  5,  1.02731,  -128.0729,  'LEWSIVIL',  16.100,  17
15425,  1,  132.122,  35.611,  0.000,  0.000,  5,  1.01437,  -128.6848,  'DALLAS 4',  16.100,  16
15426,  1,  40.121,  11.179,  0.000,  0.000,  5,  0.95800,  -131.9337,  'KEMP 0SE',  16.100,  14
15427,  1,  34.964,  9.773,  0.000,  0.000,  5,  0.98835,  -128.5086,  'WAXAHACH',  16.100,  14
15428,  1,  17.606,  4.956,  0.000,  0.000,  5,  1.02088,  -127.5202,  'HURST 0S',  16.100,  17
15429,  1,  66.126,  18.277,  0.000,  0.000,  5,  1.01210,  -130.0299,  'FORT WOR',  16.100,  17
15430,  1,  121.394,  32.846,  0.000,  0.000,  5,  1.01068,  -130.6686,  'WEATHERF',  16.100,  12
15431,  1,  40.802,  11.388,  0.000,  0.000,  5,  1.01731,  -128.1979,  'ROCKWALL',  16.100,  16
15432,  1,  59.340,  16.438,  0.000,  0.000,  5,  1.00454,  -130.2020,  'WEATHERF',  16.100,  12
15433,  1,  35.969,  10.057,  0.000,  0.000,  5,  1.01822,  -128.9605,  'FORT WOR',  16.100,  17
15434,  1,  78.566,  21.622,  0.000,  0.000,  5,  1.01895,  -129.8543,  'NEWARK 0',  16.100,  17
15435,  1,  11.354,  3.202,  0.000,  0.000,  5,  0.97254,  -131.8781,  'SANTO 0S',  16.100,  12
15436,  1,  4.063,  1.149,  0.000,  0.000,  5,  1.02510,  -128.5865,  'DALLAS 1',  16.100,  16
15437,  1,  58.106,  15.948,  0.000,  0.000,  5,  0.83876,  -140.6611,  'ELM MOTT',  16.100,  13
15438,  1,  6.621,  1.871,  0.000,  0.000,  5,  1.01721,  -128.9553,  'FORT WOR',  16.100,  17
15439,  1,  38.558,  10.763,  0.000,  0.000,  5,  0.99328,  -126.9199,  'WAXAHACH',  16.100,  14
15440,  1,  90.036,  24.685,  0.000,  0.000,  5,  1.02739,  -129.0309,  'ARLINGTO',  16.100,  17
15441,  1,  119.590,  32.403,  0.000,  0.000,  5,  1.01884,  -128.3858,  'FORT WOR',  16.100,  17
15442,  1,  98.470,  26.890,  0.000,  0.000,  5,  1.01580,  -129.0962,  'FORT WOR',  16.100,  17
15443,  1,  29.653,  8.311,  0.000,  0.000,  5,  1.01955,  -129.0185,  'FORT WOR',  16.100,  17
15446,  1,  33.199,  9.277,  0.000,  0.000,  5,  0.95609,  -130.1551,  'HEWITT 0',  16.100,  13
15447,  1,  25.604,  7.186,  0.000,  0.000,  5,  1.01302,  -128.0960,  'ARLINGTO',  16.100,  17
15449,  1,  103.366,  28.197,  0.000,  0.000,  5,  1.02643,  -126.9168,  'GRAND PR',  16.100,  17
15450,  1,  201.946,  55.021,  0.000,  0.000,  5,  0.96618,  -132.7819,  'MELISSA ',  16.100,  16
15452,  1,  9.542,  2.694,  0.000,  0.000,  5,  0.99367,  -124.1298,  'COPPERAS',  16.100,  13
15453,  1,  51.561,  14.331,  0.000,  0.000,  5,  1.01402,  -127.1627,  'CLEBURNE',  16.100,  17
15454,  1,  46.067,  12.829,  0.000,  0.000,  5,  1.00991,  -129.0578,  'GREENVIL',  16.100,  16
15455,  1,  47.553,  13.231,  0.000,  0.000,  5,  0.99605,  -130.6398,  'ALVORD 0',  16.100,  12
15456,  1,  9.119,  2.574,  0.000,  0.000,  5,  0.95933,  -133.0432,  'GORMAN 0',  16.100,  15
15457,  1,  11.628,  3.281,  0.000,  0.000,  5,  1.01869,  -128.3618,  'COLLEYVI',  16.100,  17
15461,  1,  7.825,  2.210,  0.000,  0.000,  5,  0.98418,  -124.0343,  'TEMPLE 3',  16.100,  13
15462,  1,  44.856,  12.499,  0.000,  0.000,  5,  1.01301,  -128.4299,  'DALLAS 3',  16.100,  16
15463,  1,  74.731,  20.595,  0.000,  0.000,  5,  1.01775,  -129.0115,  'IRVING 4',  16.100,  17
15465,  1,  142.911,  38.400,  0.000,  0.000,  5,  1.02438,  -127.0088,  'FRISCO 2',  16.100,  16
15466,  1,  152.050,  41.169,  0.000,  0.000,  5,  0.89742,  -134.9755,  'GATESVIL',  16.100,  13
15467,  1,  4.251,  1.203,  0.000,  0.000,  5,  1.01889,  -129.0522,  'DALLAS 2',  16.100,  16
15468,  1,  24.990,  7.015,  0.000,  0.000,  5,  1.01123,  -128.8004,  'DALLAS 3',  16.100,  17
15469,  1,  34.517,  9.655,  0.000,  0.000,  5,  1.01327,  -129.5681,  'FORT WOR',  16.100,  17
15470,  1,  5.781,  1.634,  0.000,  0.000,  5,  0.96201,  -129.8246,  'WOODWAY ',  16.100,  13
15471,  1,  42.283,  11.792,  0.000,  0.000,  5,  0.99672,  -130.2902,  'MINGUS 0',  16.100,  12
15472,  1,  1.254,  0.355,  0.000,  0.000,  5,  1.02076,  -124.4095,  'THROCKMO',  16.100,  15
15473,  1,  4.401,  1.244,  0.000,  0.000,  5,  1.01301,  -124.0588,  'NEMO 0SE',  16.100,  18
15474,  1,  3.394,  0.959,  0.000,  0.000,  5,  0.87557,  -137.6919,  'ABBOTT 0',  16.100,  14
15475,  1,  2.324,  0.658,  0.000,  0.000,  5,  1.01771,  -128.2726,  'ALVARADO',  16.100,  17
15476,  1,  39.712,  11.034,  0.000,  0.000,  5,  0.88247,  -138.3341,  'CORSICAN',  16.100,  14
15477,  1,  6.207,  1.755,  0.000,  0.000,  5,  1.00423,  -124.6397,  'HARKER H',  16.100,  13
15478,  1,  52.611,  14.621,  0.000,  0.000,  5,  1.02045,  -128.7976,  'IRVING 3',  16.100,  17
15480,  1,  103.730,  28.266,  0.000,  0.000,  5,  1.01436,  -126.3877,  'BURLESON',  16.100,  17
15481,  1,  135.883,  36.532,  0.000,  0.000,  5,  1.00399,  -128.9981,  'FORT WOR',  16.100,  17
15482,  1,  66.667,  18.437,  0.000,  0.000,  5,  1.02737,  -129.3273,  'DALLAS 2',  16.100,  16
15483,  1,  60.475,  16.760,  0.000,  0.000,  5,  1.02363,  -128.0079,  'NORTH RI',  16.100,  17
15484,  1,  61.118,  16.897,  0.000,  0.000,  5,  0.98393,  -128.5215,  'CROSS PL',  16.100,  15
15485,  1,  5.827,  1.648,  0.000,  0.000,  5,  1.00753,  -124.4143,  'BLOOMING',  16.100,  14
16001,  1,  3.562,  1.008,  0.000,  0.000,  6,  1.02728,  -123.4842,  'CONVERSE',  11.500,  22
16002,  1,  101.947,  27.770,  0.000,  0.000,  6,  1.00068,  -124.4118,  'SAN ANTO',  11.500,  26
16005,  1,  31.897,  8.933,  0.000,  0.000,  6,  1.02177,  -117.6357,  'BASTROP ',  11.500,  25
16011,  1,  52.379,  14.550,  0.000,  0.000,  6,  1.00772,  -120.2958,  'MARION 2',  11.500,  22
16012,  1,  21.654,  6.088,  0.000,  0.000,  6,  1.02732,  -119.7543,  'PAIGE 0S',  11.500,  25
16013,  1,  8.235,  2.326,  0.000,  0.000,  6,  1.00161,  -124.1707,  'SAN ANTO',  11.500,  26
16014,  1,  68.408,  18.820,  0.000,  0.000,  6,  0.94865,  -128.4675,  'WAELDER ',  11.500,  24
16015,  1,  3.488,  0.987,  0.000,  0.000,  6,  1.01229,  -124.4614,  'ATASCOSA',  11.500,  26
16016,  1,  22.439,  6.305,  0.000,  0.000,  6,  1.01651,  -122.8019,  'SAN ANTO',  11.500,  26
16017,  1,  159.318,  43.523,  0.000,  0.000,  6,  1.00492,  -122.4620,  'CIBOLO 0',  11.500,  22
16018,  1,  77.960,  21.445,  0.000,  0.000,  6,  1.00680,  -122.3496,  'AUSTIN 6',  11.500,  23
16019,  1,  1.744,  0.494,  0.000,  0.000,  6,  1.00692,  -122.7778,  'AUSTIN 2',  11.500,  23
16020,  1,  51.825,  14.400,  0.000,  0.000,  6,  1.00612,  -122.9567,  'HORSESHO',  11.500,  23
16023,  1,  8.857,  2.501,  0.000,  0.000,  6,  1.02073,  -121.0393,  'LEANDER ',  11.500,  23
16024,  1,  121.441,  32.907,  0.000,  0.000,  6,  1.02742,  -124.3390,  'AUSTIN 1',  11.500,  23
16025,  1,  76.243,  21.010,  0.000,  0.000,  6,  1.02735,  -123.5934,  'SAN ANTO',  11.500,  26
16026,  1,  55.436,  15.381,  0.000,  0.000,  6,  1.00750,  -122.7942,  'SAN ANTO',  11.500,  26
16027,  1,  15.546,  4.380,  0.000,  0.000,  6,  1.02184,  -121.0894,  'ELGIN 0S',  11.500,  23
16028,  1,  41.086,  11.463,  0.000,  0.000,  6,  1.00980,  -121.9369,  'AUSTIN 3',  11.500,  23
16029,  1,  85.220,  23.276,  0.000,  0.000,  6,  0.94542,  -129.1628,  'RUNGE 0S',  11.500,  24
16031,  1,  6.678,  1.887,  0.000,  0.000,  6,  0.96720,  -115.1340,  'YOAKUM 1',  11.500,  24
16032,  1,  14.041,  3.958,  0.000,  0.000,  6,  1.01258,  -124.5693,  'AUSTIN 3',  11.500,  23
16035,  1,  32.546,  9.111,  0.000,  0.000,  6,  1.01556,  -121.4621,  'PFLUGERV',  11.500,  23
16037,  1,  223.619,  61.117,  0.000,  0.000,  6,  1.00971,  -121.5382,  'SAN ANTO',  11.500,  22
16040,  1,  136.938,  36.816,  0.000,  0.000,  6,  1.00783,  -122.6138,  'AUSTIN 3',  11.500,  23
16043,  1,  76.258,  20.994,  0.000,  0.000,  6,  1.00960,  -121.9211,  'SAN ANTO',  11.500,  26
16044,  1,  158.129,  43.172,  0.000,  0.000,  6,  0.99667,  -124.0257,  'SAN ANTO',  11.500,  26
16047,  1,  16.731,  4.711,  0.000,  0.000,  6,  1.00964,  -123.3175,  'SAN ANTO',  11.500,  26
16055,  1,  149.493,  40.519,  0.000,  0.000,  6,  0.90428,  -137.6147,  'BERGHEIM',  11.500,  26
16058,  1,  4.539,  1.284,  0.000,  0.000,  6,  1.01851,  -117.8856,  'NEW BRAU',  11.500,  22
16059,  1,  147.292,  39.813,  0.000,  0.000,  6,  0.88015,  -147.4372,  'D HANIS ',  11.500,  26
16060,  1,  1.590,  0.450,  0.000,  0.000,  6,  1.00610,  -124.3693,  'SAN ANTO',  11.500,  26
16061,  1,  64.213,  17.761,  0.000,  0.000,  6,  1.01139,  -122.8317,  'AUSTIN 7',  11.500,  23
16064,  1,  129.560,  34.858,  0.000,  0.000,  6,  0.98709,  -117.8029,  'BRENHAM ',  11.500,  25
16065,  1,  81.077,  22.263,  0.000,  0.000,  6,  0.99857,  -125.1997,  'BERTRAM ',  11.500,  23
16091,  1,  9.179,  2.592,  0.000,  0.000,  6,  1.02181,  -124.1274,  'WIMBERLE',  11.500,  23
16092,  1,  29.258,  8.198,  0.000,  0.000,  6,  0.99822,  -122.5223,  'GONZALES',  11.500,  24
16093,  1,  27.983,  7.845,  0.000,  0.000,  6,  1.00492,  -122.5482,  'SAN ANTO',  11.500,  22
16094,  1,  37.945,  10.599,  0.000,  0.000,  6,  1.00982,  -122.3151,  'SAN ANTO',  11.500,  22
16095,  1,  53.499,  14.860,  0.000,  0.000,  6,  1.01538,  -123.5117,  'HUTTO 0S',  11.500,  23
16096,  1,  39.156,  10.927,  0.000,  0.000,  6,  0.99174,  -126.8681,  'LULING 0',  11.500,  24
16097,  1,  20.854,  5.862,  0.000,  0.000,  6,  1.00392,  -122.9629,  'SAN ANTO',  11.500,  26
16098,  1,  82.466,  22.644,  0.000,  0.000,  6,  1.00667,  -123.2254,  'AUSTIN 1',  11.500,  23
16099,  1,  105.607,  28.714,  0.000,  0.000,  6,  0.99597,  -124.1069,  'SAN ANTO',  11.500,  26
16100,  1,  20.478,  5.757,  0.000,  0.000,  6,  0.99785,  -125.2847,  'ADKINS 0',  11.500,  22
16103,  1,  34.151,  9.556,  0.000,  0.000,  6,  1.01935,  -117.4896,  'WINCHEST',  11.500,  25
16109,  1,  26.867,  7.526,  0.000,  0.000,  6,  0.95100,  -127.1329,  'ROCKDALE',  11.500,  25
16112,  1,  8.584,  2.424,  0.000,  0.000,  6,  0.99922,  -125.5039,  'NATALIA ',  11.500,  26
16113,  1,  14.645,  4.127,  0.000,  0.000,  6,  1.00429,  -123.1392,  'AUSTIN 2',  11.500,  23
16114,  1,  19.467,  5.475,  0.000,  0.000,  6,  0.99844,  -124.3713,  'SAN ANTO',  11.500,  26
16115,  1,  74.528,  20.520,  0.000,  0.000,  6,  1.00005,  -123.7315,  'SAN ANTO',  11.500,  22
16116,  1,  102.826,  27.987,  0.000,  0.000,  6,  0.99527,  -125.3352,  'TAYLOR 0',  11.500,  23
16117,  1,  40.996,  11.441,  0.000,  0.000,  6,  1.01854,  -117.8611,  'SMITHVIL',  11.500,  25
16120,  1,  19.439,  5.469,  0.000,  0.000,  6,  1.02170,  -121.2540,  'CEDAR PA',  11.500,  23
16121,  1,  122.822,  33.208,  0.000,  0.000,  6,  1.00910,  -123.4711,  'SAN ANTO',  11.500,  26
16122,  1,  106.465,  28.540,  0.000,  0.000,  6,  0.86343,  -123.4335,  'HALLETTS',  11.500,  24
16123,  1,  15.604,  4.396,  0.000,  0.000,  6,  1.00833,  -122.6919,  'AUSTIN 5',  11.500,  23
16124,  1,  44.903,  12.511,  0.000,  0.000,  6,  1.01267,  -119.9480,  'NEW BRAU',  11.500,  22
16125,  1,  60.479,  16.720,  0.000,  0.000,  6,  0.98246,  -125.8652,  'SUTHERLA',  11.500,  22
16126,  1,  1.991,  0.564,  0.000,  0.000,  6,  1.00750,  -122.4064,  'AUSTIN 3',  11.500,  23
16127,  1,  40.294,  11.196,  0.000,  0.000,  6,  0.88766,  -133.3573,  'CAMERON ',  11.500,  25
16128,  1,  17.095,  4.812,  0.000,  0.000,  6,  0.99925,  -125.4416,  'SAN ANTO',  11.500,  26
16129,  1,  34.864,  9.703,  0.000,  0.000,  6,  0.86397,  -137.1367,  'MEDINA 0',  11.500,  26
16130,  1,  6.545,  1.850,  0.000,  0.000,  6,  1.00228,  -122.7691,  'MANCHACA',  11.500,  23
16131,  1,  11.596,  3.271,  0.000,  0.000,  6,  1.01011,  -122.5817,  'SPRING B',  11.500,  22
16132,  1,  43.218,  12.045,  0.000,  0.000,  6,  1.00051,  -123.7172,  'AUSTIN 1',  11.500,  23
16133,  1,  63.819,  17.576,  0.000,  0.000,  6,  0.92868,  -129.5311,  'FLATONIA',  11.500,  25
16134,  1,  8.725,  2.464,  0.000,  0.000,  6,  0.99445,  -126.4675,  'GRANGER ',  11.500,  23
16135,  1,  4.717,  1.334,  0.000,  0.000,  6,  0.95794,  -117.1435,  'FAYETTEV',  11.500,  25
16136,  1,  18.242,  5.134,  0.000,  0.000,  6,  1.02218,  -123.1430,  'GEORGETO',  11.500,  23
16137,  1,  44.258,  12.331,  0.000,  0.000,  6,  1.00308,  -124.2517,  'AUSTIN 3',  11.500,  23
16138,  1,  40.962,  11.410,  0.000,  0.000,  6,  0.95821,  -130.2268,  'PIPE CRE',  11.500,  26
16139,  1,  20.134,  5.658,  0.000,  0.000,  6,  0.95748,  -126.7718,  'RED ROCK',  11.500,  25
16140,  1,  6.026,  1.703,  0.000,  0.000,  6,  0.97307,  -127.5629,  'JARRELL ',  11.500,  23
16150,  1,  6.559,  1.854,  0.000,  0.000,  6,  1.01782,  -123.5569,  'SAN ANTO',  11.500,  26
16151,  1,  90.898,  24.723,  0.000,  0.000,  6,  0.92586,  -126.7232,  'SCHULENB',  11.500,  25
16153,  1,  13.110,  3.696,  0.000,  0.000,  6,  1.00489,  -121.7874,  'SAN ANTO',  11.500,  26
16154,  1,  94.549,  25.801,  0.000,  0.000,  6,  0.98584,  -124.9473,  'DRIPPING',  11.500,  23
16155,  1,  20.221,  5.685,  0.000,  0.000,  6,  0.99450,  -124.8494,  'SAN ANTO',  11.500,  26
16156,  1,  23.380,  6.567,  0.000,  0.000,  6,  1.01539,  -122.8855,  'MARBLE F',  11.500,  23
16157,  1,  24.372,  6.840,  0.000,  0.000,  6,  0.98831,  -127.0044,  'BOERNE 1',  11.500,  26
16158,  1,  26.966,  7.563,  0.000,  0.000,  6,  1.01078,  -120.5689,  'WASHINGT',  11.500,  25
16159,  1,  4.934,  1.395,  0.000,  0.000,  6,  1.00577,  -123.0341,  'SCHERTZ ',  11.500,  22
16160,  1,  75.818,  20.870,  0.000,  0.000,  6,  1.00512,  -122.8090,  'AUSTIN 8',  11.500,  23
16168,  1,  96.883,  26.449,  0.000,  0.000,  6,  1.00372,  -124.0859,  'SAN ANTO',  11.500,  26
16171,  1,  129.205,  34.834,  0.000,  0.000,  6,  1.00545,  -121.6985,  'SAN ANTO',  11.500,  26
16173,  1,  87.550,  23.924,  0.000,  0.000,  6,  0.96548,  -115.9986,  'CUERO 2 ',  11.500,  24
16174,  1,  22.825,  6.412,  0.000,  0.000,  6,  1.00930,  -123.3577,  'SAN ANTO',  11.500,  22
16175,  1,  82.129,  22.550,  0.000,  0.000,  6,  1.00332,  -123.2310,  'AUSTIN 1',  11.500,  23
16176,  1,  86.973,  23.841,  0.000,  0.000,  6,  1.00705,  -122.8131,  'AUSTIN 3',  11.500,  23
16178,  1,  43.357,  12.086,  0.000,  0.000,  6,  1.00826,  -123.1792,  'SAN ANTO',  11.500,  26
16179,  1,  140.366,  37.620,  0.000,  0.000,  6,  0.99344,  -125.0386,  'SAN ANTO',  11.500,  26
16180,  1,  9.712,  2.741,  0.000,  0.000,  6,  0.98745,  -125.7313,  'LA VERNI',  11.500,  22
16181,  1,  26.755,  7.506,  0.000,  0.000,  6,  1.01422,  -123.6482,  'MANOR 0S',  11.500,  23
16182,  1,  38.514,  10.755,  0.000,  0.000,  6,  1.00833,  -123.8765,  'SAN ANTO',  11.500,  26
16183,  1,  86.293,  23.615,  0.000,  0.000,  6,  0.97835,  -121.3819,  'GIDDINGS',  11.500,  25
16184,  1,  14.043,  3.958,  0.000,  0.000,  6,  1.00777,  -123.2515,  'AUSTIN 3',  11.500,  23
16185,  1,  44.000,  12.260,  0.000,  0.000,  6,  1.00296,  -123.6691,  'AUSTIN 3',  11.500,  23
16186,  1,  17.954,  5.053,  0.000,  0.000,  6,  1.01245,  -122.2300,  'AUSTIN 3',  11.500,  23
16187,  1,  37.887,  10.584,  0.000,  0.000,  6,  1.01017,  -122.6650,  'AUSTIN 2',  11.500,  23
16189,  1,  67.368,  18.516,  0.000,  0.000,  6,  0.92340,  -117.1259,  'COLUMBUS',  11.500,  25
16190,  1,  18.721,  5.261,  0.000,  0.000,  6,  0.92405,  -128.5587,  'SHINER 0',  11.500,  24
16191,  1,  14.483,  4.081,  0.000,  0.000,  6,  1.00472,  -122.4457,  'SAN ANTO',  11.500,  22
16193,  1,  15.742,  4.433,  0.000,  0.000,  6,  0.98570,  -120.6003,  'CALDWELL',  11.500,  25
16194,  1,  25.818,  7.243,  0.000,  0.000,  6,  0.99488,  -123.6425,  'AUSTIN 1',  11.500,  23
16195,  1,  41.913,  11.675,  0.000,  0.000,  6,  0.94169,  -119.4026,  'INDUSTRY',  11.500,  25
16196,  1,  2.655,  0.751,  0.000,  0.000,  6,  0.99295,  -125.2583,  'DALE 0SE',  11.500,  23
16199,  1,  19.747,  5.554,  0.000,  0.000,  6,  1.01743,  -121.9574,  'SAN ANTO',  11.500,  26
16200,  1,  227.126,  61.989,  0.000,  0.000,  6,  0.98884,  -124.7184,  'SAN ANTO',  11.500,  26
16201,  1,  33.195,  9.290,  0.000,  0.000,  6,  1.01223,  -124.0240,  'SAN ANTO',  11.500,  26
16202,  1,  36.859,  10.292,  0.000,  0.000,  6,  0.98393,  -123.9881,  'MARTINDA',  11.500,  22
16203,  1,  15.957,  4.494,  0.000,  0.000,  6,  1.00417,  -123.7729,  'SAN ANTO',  11.500,  26
16204,  1,  100.998,  27.521,  0.000,  0.000,  6,  0.99752,  -124.1673,  'SAN ANTO',  11.500,  26
16205,  1,  4.252,  1.203,  0.000,  0.000,  6,  1.01424,  -121.3472,  'AUSTIN 2',  11.500,  23
16206,  1,  116.242,  31.355,  0.000,  0.000,  6,  0.95882,  -123.7342,  'LEXINGTO',  11.500,  25
16207,  1,  13.322,  3.756,  0.000,  0.000,  6,  1.02731,  -124.4912,  'LEANDER ',  11.500,  23
16208,  1,  24.636,  6.917,  0.000,  0.000,  6,  1.01378,  -123.2511,  'AUSTIN 1',  11.500,  23
16209,  1,  110.302,  29.880,  0.000,  0.000,  6,  0.97990,  -126.0460,  'MICO 0SE',  11.500,  26
16217,  1,  6.696,  1.892,  0.000,  0.000,  6,  1.00696,  -124.4705,  'AUSTIN 3',  11.500,  23
16218,  1,  50.965,  14.160,  0.000,  0.000,  6,  0.99689,  -122.3766,  'LOCKHART',  11.500,  23
16219,  1,  39.921,  11.143,  0.000,  0.000,  6,  1.01076,  -123.5021,  'AUSTIN 1',  11.500,  23
16220,  1,  52.831,  14.673,  0.000,  0.000,  6,  1.00746,  -122.4466,  'SAN ANTO',  11.500,  22
16221,  1,  63.427,  17.540,  0.000,  0.000,  6,  0.99909,  -128.2177,  'FALLS CI',  11.500,  22
16223,  1,  8.710,  2.460,  0.000,  0.000,  6,  1.01524,  -120.9794,  'AUSTIN 2',  11.500,  23
16224,  1,  163.378,  44.635,  0.000,  0.000,  6,  1.00476,  -123.7636,  'AUSTIN 2',  11.500,  23
16225,  1,  99.719,  27.172,  0.000,  0.000,  6,  0.99336,  -124.3350,  'SAN ANTO',  11.500,  26
16226,  1,  75.535,  20.616,  0.000,  0.000,  6,  0.88067,  -141.2061,  'BLANCO 0',  11.500,  26
16227,  1,  10.880,  3.070,  0.000,  0.000,  6,  1.01313,  -121.7179,  'AUSTIN 2',  11.500,  23
16230,  1,  119.358,  32.325,  0.000,  0.000,  6,  1.01237,  -121.2985,  'SAN MARC',  11.500,  22
16231,  1,  174.462,  47.608,  0.000,  0.000,  6,  0.98800,  -124.1619,  'BUDA 0SE',  11.500,  23
16232,  1,  67.102,  18.530,  0.000,  0.000,  6,  1.00045,  -121.9895,  'DEL VALL',  11.500,  23
16233,  1,  67.321,  18.591,  0.000,  0.000,  6,  1.00300,  -123.1657,  'AUSTIN 4',  11.500,  23
16236,  1,  62.326,  17.251,  0.000,  0.000,  6,  1.01186,  -121.7926,  'SAN ANTO',  11.500,  26
16237,  1,  106.231,  28.553,  0.000,  0.000,  6,  0.88594,  -134.5011,  'BURLINGT',  11.500,  25
16238,  1,  0.931,  0.264,  0.000,  0.000,  6,  1.01062,  -122.1715,  'AUSTIN 1',  11.500,  23
16241,  1,  142.226,  38.142,  0.000,  0.000,  6,  1.00416,  -121.0492,  'ELMENDOR',  11.500,  22
16250,  1,  161.282,  44.043,  0.000,  0.000,  6,  0.99905,  -124.1694,  'SAN ANTO',  11.500,  22
16251,  1,  70.566,  19.467,  0.000,  0.000,  6,  1.00768,  -124.4670,  'CANYON L',  11.500,  22
16252,  1,  42.575,  11.866,  0.000,  0.000,  6,  0.99270,  -124.2880,  'JOHNSON ',  11.500,  23
16253,  1,  9.792,  2.764,  0.000,  0.000,  6,  0.95337,  -122.5701,  'YORKTOWN',  11.500,  24
16256,  1,  9.517,  2.687,  0.000,  0.000,  6,  1.01122,  -121.4754,  'AUSTIN 2',  11.500,  23
16261,  1,  15.876,  4.471,  0.000,  0.000,  6,  1.00184,  -124.1791,  'LACKLAND',  11.500,  26
16262,  1,  28.692,  8.043,  0.000,  0.000,  6,  1.01082,  -122.7653,  'LIBERTY ',  11.500,  23
16264,  1,  23.476,  6.590,  0.000,  0.000,  6,  0.97674,  -122.4137,  'KENEDY 1',  11.500,  24
16275,  1,  37.633,  10.509,  0.000,  0.000,  6,  0.99559,  -123.9138,  'SAN ANTO',  11.500,  26
16276,  1,  100.152,  27.290,  0.000,  0.000,  6,  0.99515,  -126.7308,  'VON ORMY',  11.500,  26
16278,  1,  30.327,  8.496,  0.000,  0.000,  6,  1.01246,  -120.5043,  'KYLE 1SE',  11.500,  23
16280,  1,  112.664,  30.577,  0.000,  0.000,  6,  1.00682,  -120.0100,  'SEGUIN 2',  11.500,  22
16281,  1,  124.293,  33.592,  0.000,  0.000,  6,  1.01063,  -123.5847,  'UNIVERSA',  11.500,  22
16282,  1,  55.420,  15.382,  0.000,  0.000,  6,  1.01607,  -124.5200,  'SPICEWOO',  11.500,  23
16283,  1,  18.118,  5.099,  0.000,  0.000,  6,  1.00783,  -124.5208,  'SAINT HE',  11.500,  22
16284,  1,  6.441,  1.820,  0.000,  0.000,  6,  1.00278,  -122.9848,  'SAN ANTO',  11.500,  26
16286,  1,  64.426,  17.771,  0.000,  0.000,  6,  0.95974,  -131.3890,  'BOERNE 2',  11.500,  26
16288,  1,  57.088,  15.825,  0.000,  0.000,  6,  0.99948,  -123.3417,  'SAN ANTO',  11.500,  26
16289,  1,  152.264,  40.657,  0.000,  0.000,  6,  1.00138,  -123.4986,  'AUSTIN 2',  11.500,  23
16290,  1,  64.783,  17.920,  0.000,  0.000,  6,  1.01765,  -122.7120,  'AUSTIN 2',  11.500,  23
16291,  1,  64.282,  17.773,  0.000,  0.000,  6,  1.00287,  -124.1016,  'SAN ANTO',  11.500,  26
16306,  1,  16.679,  4.696,  0.000,  0.000,  6,  1.00929,  -122.4950,  'AUSTIN 1',  11.500,  23
16307,  1,  53.733,  14.913,  0.000,  0.000,  6,  0.99720,  -123.6875,  'SAN ANTO',  11.500,  26
16309,  1,  107.466,  29.072,  0.000,  0.000,  6,  0.94868,  -129.1123,  'HONDO 1S',  11.500,  26
16310,  1,  24.493,  6.877,  0.000,  0.000,  6,  1.01350,  -122.1186,  'SAN ANTO',  11.500,  22
16311,  1,  81.930,  22.386,  0.000,  0.000,  6,  0.93730,  -120.7455,  'NEW ULM ',  11.500,  25
16312,  1,  6.279,  1.775,  0.000,  0.000,  6,  1.01841,  -121.4615,  'SAN ANTO',  11.500,  22
16313,  1,  40.930,  11.420,  0.000,  0.000,  6,  1.00801,  -123.3808,  'AUSTIN 3',  11.500,  23
16314,  1,  24.854,  6.976,  0.000,  0.000,  6,  1.00457,  -123.5085,  'BULVERDE',  11.500,  26
16319,  1,  22.215,  6.242,  0.000,  0.000,  6,  1.00811,  -123.1827,  'GEORGETO',  11.500,  23
16320,  1,  46.151,  12.856,  0.000,  0.000,  6,  1.02078,  -122.2624,  'SAN ANTO',  11.500,  22
16322,  1,  45.044,  12.542,  0.000,  0.000,  6,  0.99192,  -123.6496,  'FLORESVI',  11.500,  22
16323,  1,  58.155,  16.112,  0.000,  0.000,  6,  0.99769,  -123.6894,  'SAN ANTO',  11.500,  26
16324,  1,  24.155,  6.782,  0.000,  0.000,  6,  1.00410,  -122.8915,  'SAN ANTO',  11.500,  22
16325,  1,  54.052,  14.934,  0.000,  0.000,  6,  0.90506,  -132.8906,  'BUCKHOLT',  11.500,  25
16326,  1,  2.561,  0.725,  0.000,  0.000,  6,  0.98955,  -121.1809,  'SOMERVIL',  11.500,  25
16327,  1,  13.458,  3.789,  0.000,  0.000,  6,  0.89969,  -122.7042,  'WEIMAR 0',  11.500,  25
16328,  1,  12.565,  3.539,  0.000,  0.000,  6,  0.89144,  -135.2926,  'COMFORT ',  11.500,  26
16329,  1,  17.222,  4.848,  0.000,  0.000,  6,  0.94505,  -125.9107,  'NORDHEIM',  11.500,  24
16330,  1,  1.115,  0.316,  0.000,  0.000,  6,  1.01204,  -122.8965,  'AUSTIN 9',  11.500,  23
16331,  1,  114.317,  31.034,  0.000,  0.000,  6,  1.01743,  -123.2820,  'AUSTIN 2',  11.500,  23
16332,  1,  70.376,  19.409,  0.000,  0.000,  6,  1.00086,  -124.2158,  'HELOTES ',  11.500,  26
16335,  1,  65.627,  18.142,  0.000,  0.000,  6,  1.01071,  -121.6884,  'SAN ANTO',  11.500,  26
16336,  1,  152.225,  40.928,  0.000,  0.000,  6,  0.83326,  -141.6508,  'BANDERA ',  11.500,  26
16337,  1,  18.210,  5.125,  0.000,  0.000,  6,  1.01765,  -122.8004,  'SAN ANTO',  11.500,  26
16338,  1,  94.370,  25.511,  0.000,  0.000,  6,  0.88231,  -133.0442,  'ROCKDALE',  11.500,  25
16339,  1,  30.245,  8.468,  0.000,  0.000,  6,  0.98546,  -122.7555,  'CEDAR CR',  11.500,  23
16340,  1,  25.833,  7.246,  0.000,  0.000,  6,  0.98638,  -124.6485,  'NIXON 0S',  11.500,  24
16341,  1,  18.349,  5.162,  0.000,  0.000,  6,  0.98730,  -119.7006,  'CHAPPELL',  11.500,  25
16344,  1,  5.136,  1.452,  0.000,  0.000,  6,  1.02004,  -121.1624,  'ROUND RO',  11.500,  23
16345,  1,  154.084,  41.125,  0.000,  0.000,  6,  1.00347,  -123.4559,  'AUSTIN 1',  11.500,  23
16346,  1,  15.364,  4.328,  0.000,  0.000,  6,  0.98741,  -127.3103,  'LEMING 0',  11.500,  26
16351,  1,  20.209,  5.684,  0.000,  0.000,  6,  1.01526,  -121.7212,  'AUSTIN 1',  11.500,  23
16352,  1,  100.075,  27.307,  0.000,  0.000,  6,  1.01353,  -123.0626,  'SAN ANTO',  11.500,  26
16353,  1,  85.368,  23.430,  0.000,  0.000,  6,  1.01653,  -122.2383,  'ROUND RO',  11.500,  23
16355,  1,  127.767,  34.509,  0.000,  0.000,  6,  1.01829,  -121.2017,  'ROUND RO',  11.500,  23
16356,  1,  113.387,  30.817,  0.000,  0.000,  6,  1.02738,  -123.7839,  'SAN ANTO',  11.500,  26
16357,  1,  18.373,  5.163,  0.000,  0.000,  6,  0.91812,  -140.8427,  'DEVINE 0',  11.500,  26
16358,  1,  52.557,  14.610,  0.000,  0.000,  6,  1.02735,  -124.7178,  'GEORGETO',  11.500,  23
16360,  1,  24.336,  6.834,  0.000,  0.000,  6,  1.01995,  -122.2951,  'BURNET 1',  11.500,  23
17001,  1,  6.579,  1.858,  0.000,  0.000,  7,  0.91598,  -111.3550,  'INEZ 0SE',  11.500,  6
17004,  1,  221.087,  60.427,  0.000,  0.000,  7,  1.00878,  -112.3988,  'PASADENA',  11.500,  4
17010,  1,  18.528,  5.210,  0.000,  0.000,  7,  0.97075,  -120.3067,  'PRAIRIE ',  11.500,  5
17011,  1,  43.787,  12.208,  0.000,  0.000,  7,  1.02046,  -118.9055,  'CONROE 1',  11.500,  5
17012,  1,  0.930,  0.263,  0.000,  0.000,  7,  0.95581,  -116.3001,  'SIMONTON',  11.500,  3
17013,  1,  137.737,  36.962,  0.000,  0.000,  7,  0.99402,  -117.8797,  'HOUSTON ',  11.500,  5
17014,  1,  49.843,  13.849,  0.000,  0.000,  7,  0.98692,  -116.0980,  'HOUSTON ',  11.500,  4
17016,  1,  93.673,  25.599,  0.000,  0.000,  7,  1.00046,  -113.5839,  'HOUSTON ',  11.500,  4
17017,  1,  135.349,  36.353,  0.000,  0.000,  7,  0.99290,  -117.0085,  'HOUSTON ',  11.500,  3
17020,  1,  66.953,  18.451,  0.000,  0.000,  7,  0.96245,  -112.4948,  'NURSERY ',  11.500,  6
17026,  1,  42.646,  11.892,  0.000,  0.000,  7,  1.01124,  -113.0000,  'BACLIFF ',  11.500,  4
17027,  1,  96.697,  26.385,  0.000,  0.000,  7,  0.99627,  -117.0704,  'SPRING 1',  11.500,  5
17028,  1,  72.760,  20.053,  0.000,  0.000,  7,  1.00543,  -116.5014,  'HOUSTON ',  11.500,  3
17036,  1,  71.935,  19.831,  0.000,  0.000,  7,  1.00438,  -115.6949,  'CONROE 5',  11.500,  5
17039,  1,  210.845,  57.563,  0.000,  0.000,  7,  0.99178,  -114.7980,  'SUGAR LA',  11.500,  3
17041,  1,  108.094,  29.382,  0.000,  0.000,  7,  1.00432,  -112.5682,  'DAYTON 1',  11.500,  4
17044,  1,  75.859,  20.782,  0.000,  0.000,  7,  0.93099,  -110.4580,  'VICTORIA',  11.500,  6
17049,  1,  236.056,  64.502,  0.000,  0.000,  7,  1.00047,  -115.8663,  'KATY 1 2',  11.500,  3
17050,  1,  68.031,  18.766,  0.000,  0.000,  7,  0.98681,  -119.0979,  'MAGNOLIA',  11.500,  5
17051,  1,  114.887,  31.115,  0.000,  0.000,  7,  0.99360,  -116.9396,  'HOUSTON ',  11.500,  3
17052,  1,  97.103,  26.487,  0.000,  0.000,  7,  0.99365,  -115.3305,  'MISSOURI',  11.500,  3
17053,  1,  84.687,  23.227,  0.000,  0.000,  7,  1.00207,  -111.0436,  'RICHMOND',  11.500,  3
17054,  1,  71.596,  19.720,  0.000,  0.000,  7,  0.98650,  -116.8594,  'HOUSTON ',  11.500,  4
17055,  1,  94.821,  25.886,  0.000,  0.000,  7,  0.99253,  -114.9817,  'HOUSTON ',  11.500,  3
17057,  1,  72.769,  20.043,  0.000,  0.000,  7,  0.99458,  -117.1583,  'SPRING 8',  11.500,  5
17067,  1,  70.300,  19.365,  0.000,  0.000,  7,  0.97894,  -118.5697,  'HOUSTON ',  11.500,  3
17069,  1,  50.562,  14.008,  0.000,  0.000,  7,  0.92880,  -110.2745,  'EL CAMPO',  11.500,  1
17070,  1,  91.302,  24.956,  0.000,  0.000,  7,  0.99077,  -114.4132,  'HOUSTON ',  11.500,  4
17071,  1,  3.884,  1.098,  0.000,  0.000,  7,  0.87330,  -105.4555,  'PORT O C',  11.500,  6
17072,  1,  96.319,  26.306,  0.000,  0.000,  7,  1.00616,  -112.5574,  'DICKINSO',  11.500,  4
17074,  1,  61.912,  17.139,  0.000,  0.000,  7,  1.01090,  -111.4183,  'GALVESTO',  11.500,  2
17075,  1,  158.201,  43.251,  0.000,  0.000,  7,  1.01401,  -113.4653,  'HOUSTON ',  11.500,  4
17084,  1,  213.950,  58.455,  0.000,  0.000,  7,  1.00517,  -111.4274,  'LEAGUE C',  11.500,  4
17085,  1,  3.733,  1.056,  0.000,  0.000,  7,  0.97711,  -112.3032,  'LIVERPOO',  11.500,  2
17086,  1,  47.440,  13.194,  0.000,  0.000,  7,  0.98926,  -115.4735,  'HOUSTON ',  11.500,  4
17087,  1,  71.754,  19.770,  0.000,  0.000,  7,  0.99364,  -114.0846,  'SUGAR LA',  11.500,  3
17088,  1,  79.184,  21.697,  0.000,  0.000,  7,  0.95390,  -117.2554,  'RICHMOND',  11.500,  3
17089,  1,  67.622,  18.677,  0.000,  0.000,  7,  1.00903,  -117.7583,  'HOUSTON ',  11.500,  3
17090,  1,  10.553,  2.978,  0.000,  0.000,  7,  0.98933,  -118.5094,  'PINEHURS',  11.500,  5
17091,  1,  216.843,  59.330,  0.000,  0.000,  7,  1.02140,  -117.5657,  'PEARLAND',  11.500,  3
17092,  1,  37.408,  10.445,  0.000,  0.000,  7,  0.98670,  -116.3578,  'HOUSTON ',  11.500,  3
17093,  1,  104.161,  28.304,  0.000,  0.000,  7,  0.98218,  -117.0475,  'HOUSTON ',  11.500,  3
17094,  1,  72.994,  20.109,  0.000,  0.000,  7,  0.99954,  -117.7047,  'HOUSTON ',  11.500,  3
17100,  1,  61.148,  16.915,  0.000,  0.000,  7,  0.98934,  -115.1096,  'HOUSTON ',  11.500,  4
17101,  1,  208.979,  57.052,  0.000,  0.000,  7,  0.99126,  -115.9838,  'HOUSTON ',  11.500,  3
17102,  1,  116.128,  31.408,  0.000,  0.000,  7,  0.98467,  -117.7849,  'TOMBALL ',  11.500,  5
17103,  1,  60.689,  16.791,  0.000,  0.000,  7,  0.98957,  -115.4194,  'HOUSTON ',  11.500,  4
17106,  1,  89.249,  24.449,  0.000,  0.000,  7,  1.00990,  -111.7352,  'DEER PAR',  11.500,  4
17116,  1,  12.177,  3.433,  0.000,  0.000,  7,  0.95254,  -117.0798,  'WALLIS 0',  11.500,  1
17117,  1,  79.980,  21.963,  0.000,  0.000,  7,  0.99186,  -116.6926,  'HOUSTON ',  11.500,  3
17118,  1,  110.224,  29.882,  0.000,  0.000,  7,  0.98410,  -117.5276,  'SPRING 4',  11.500,  5
17119,  1,  47.898,  13.320,  0.000,  0.000,  7,  0.99027,  -115.0169,  'SOUTH HO',  11.500,  4
17120,  1,  143.980,  38.464,  0.000,  0.000,  7,  0.97765,  -117.8866,  'HOUSTON ',  11.500,  3
17123,  1,  6.925,  1.956,  0.000,  0.000,  7,  0.86666,  -104.6851,  'SEADRIFT',  11.500,  6
17124,  1,  156.966,  42.827,  0.000,  0.000,  7,  0.98594,  -116.2595,  'HOUSTON ',  11.500,  3
17127,  1,  249.445,  68.126,  0.000,  0.000,  7,  0.99712,  -112.5084,  'SUGAR LA',  11.500,  3
17128,  1,  68.528,  18.915,  0.000,  0.000,  7,  1.00273,  -116.0156,  'CONROE 7',  11.500,  5
17129,  1,  5.765,  1.629,  0.000,  0.000,  7,  0.92191,  -109.5758,  'LOLITA 0',  11.500,  6
17132,  1,  71.128,  19.609,  0.000,  0.000,  7,  0.99995,  -111.8195,  'LAPORTE ',  11.500,  4
17143,  1,  58.979,  16.336,  0.000,  0.000,  7,  0.99825,  -118.3421,  'NEW CANE',  11.500,  5
17144,  1,  72.877,  20.068,  0.000,  0.000,  7,  0.99149,  -114.4873,  'HOUSTON ',  11.500,  4
17145,  1,  139.772,  37.612,  0.000,  0.000,  7,  1.02743,  -118.6952,  'HOUSTON ',  11.500,  4
17147,  1,  47.395,  13.186,  0.000,  0.000,  7,  0.99555,  -115.9730,  'HOUSTON ',  11.500,  3
17148,  1,  58.376,  16.164,  0.000,  0.000,  7,  0.98669,  -117.6941,  'HOUSTON ',  11.500,  3
17149,  1,  9.920,  2.798,  0.000,  0.000,  7,  0.90751,  -109.6776,  'BLOOMING',  11.500,  6
17151,  1,  38.474,  10.748,  0.000,  0.000,  7,  1.02103,  -116.7623,  'WILLIS 2',  11.500,  5
17152,  1,  3.453,  0.977,  0.000,  0.000,  7,  0.98867,  -115.9457,  'HOUSTON ',  11.500,  3
17153,  1,  27.676,  7.726,  0.000,  0.000,  7,  0.84172,  -99.6513,  'PALACIOS',  11.500,  1
17154,  1,  54.854,  15.222,  0.000,  0.000,  7,  1.00436,  -117.8066,  'CONROE 4',  11.500,  5
17155,  1,  74.083,  20.378,  0.000,  0.000,  7,  0.98149,  -116.2235,  'HOUSTON ',  11.500,  3
17157,  1,  147.041,  39.329,  0.000,  0.000,  7,  0.99790,  -116.0322,  'SPRING 2',  11.500,  5
17158,  1,  81.299,  22.300,  0.000,  0.000,  7,  0.98266,  -117.0654,  'KINGWOOD',  11.500,  4
17161,  1,  123.445,  33.347,  0.000,  0.000,  7,  1.00240,  -114.4926,  'HOUSTON ',  11.500,  3
17172,  1,  67.124,  18.549,  0.000,  0.000,  7,  1.01570,  -111.1665,  'TEXAS CI',  11.500,  2
17173,  1,  97.163,  26.478,  0.000,  0.000,  7,  0.98225,  -117.8456,  'KINGWOOD',  11.500,  4
17174,  1,  114.517,  31.008,  0.000,  0.000,  7,  0.98975,  -113.8929,  'HOUSTON ',  11.500,  4
17177,  1,  191.401,  52.232,  0.000,  0.000,  7,  0.98855,  -116.7898,  'SPRING 7',  11.500,  5
17178,  1,  126.771,  34.135,  0.000,  0.000,  7,  0.98391,  -118.0567,  'HOUSTON ',  11.500,  3
17179,  1,  58.099,  16.085,  0.000,  0.000,  7,  0.98221,  -115.1843,  'FRESNO 0',  11.500,  3
17180,  1,  86.403,  23.658,  0.000,  0.000,  7,  0.98688,  -116.6860,  'HOUSTON ',  11.500,  3
17181,  1,  130.904,  35.189,  0.000,  0.000,  7,  0.98431,  -117.8477,  'HOUSTON ',  11.500,  3
17182,  1,  1.977,  0.560,  0.000,  0.000,  7,  0.95595,  -117.7073,  'PATTISON',  11.500,  3
17183,  1,  215.339,  58.934,  0.000,  0.000,  7,  1.02449,  -117.6980,  'HOUSTON ',  11.500,  3
17185,  1,  166.005,  45.341,  0.000,  0.000,  7,  1.00159,  -109.4632,  'MISSOURI',  11.500,  3
17188,  1,  74.872,  20.604,  0.000,  0.000,  7,  0.99370,  -114.1870,  'HOUSTON ',  11.500,  3
17198,  1,  75.489,  20.808,  0.000,  0.000,  7,  1.02736,  -117.2729,  'TOMBALL ',  11.500,  5
17201,  1,  217.248,  59.375,  0.000,  0.000,  7,  1.01002,  -116.4900,  'CYPRESS ',  11.500,  5
17202,  1,  42.108,  11.729,  0.000,  0.000,  7,  0.97150,  -120.5400,  'HEMPSTEA',  11.500,  5
17203,  1,  22.465,  6.302,  0.000,  0.000,  7,  0.92705,  -110.7070,  'WEST COL',  11.500,  1
17213,  1,  65.488,  18.097,  0.000,  0.000,  7,  1.00334,  -112.9546,  'SANTA FE',  11.500,  2
17214,  1,  80.527,  22.099,  0.000,  0.000,  7,  0.98547,  -115.5813,  'HOUSTON ',  11.500,  3
17215,  1,  75.727,  20.833,  0.000,  0.000,  7,  0.99423,  -117.4472,  'SPRING 5',  11.500,  5
17216,  1,  94.682,  25.831,  0.000,  0.000,  7,  0.98364,  -116.7490,  'HOUSTON ',  11.500,  3
17217,  1,  69.337,  19.117,  0.000,  0.000,  7,  0.98854,  -116.7943,  'HOUSTON ',  11.500,  4
17218,  1,  29.338,  8.218,  0.000,  0.000,  7,  0.98929,  -118.8310,  'MONTGOME',  11.500,  5
17219,  1,  1.405,  0.397,  0.000,  0.000,  7,  0.94768,  -113.4456,  'HUNGERFO',  11.500,  1
17220,  1,  144.521,  38.636,  0.000,  0.000,  7,  0.98529,  -116.7930,  'HOUSTON ',  11.500,  3
17221,  1,  161.653,  44.103,  0.000,  0.000,  7,  0.98448,  -116.4848,  'HOUSTON ',  11.500,  3
17222,  1,  97.094,  26.471,  0.000,  0.000,  7,  0.98709,  -115.6591,  'HOUSTON ',  11.500,  3
17223,  1,  46.330,  12.893,  0.000,  0.000,  7,  0.99351,  -116.4711,  'HOUSTON ',  11.500,  5
17224,  1,  27.561,  7.725,  0.000,  0.000,  7,  0.98495,  -116.9796,  'HOUSTON ',  11.500,  3
17225,  1,  100.020,  27.229,  0.000,  0.000,  7,  0.98383,  -118.3389,  'HOUSTON ',  11.500,  3
17226,  1,  43.864,  12.218,  0.000,  0.000,  7,  0.99309,  -116.3528,  'HOUSTON ',  11.500,  3
17229,  1,  263.046,  71.843,  0.000,  0.000,  7,  0.99679,  -113.7685,  'HOUSTON ',  11.500,  3
17230,  1,  6.992,  1.975,  0.000,  0.000,  7,  0.96592,  -115.1335,  'BEASLEY ',  11.500,  1
17231,  1,  39.847,  11.118,  0.000,  0.000,  7,  0.99617,  -112.9290,  'HOUSTON ',  11.500,  4
17232,  1,  34.839,  9.746,  0.000,  0.000,  7,  1.01976,  -111.9337,  'LA MARQU',  11.500,  2
17233,  1,  37.934,  10.585,  0.000,  0.000,  7,  0.97380,  -120.3539,  'WALLER 0',  11.500,  5
17234,  1,  84.708,  23.226,  0.000,  0.000,  7,  0.99733,  -118.1871,  'PORTER 0',  11.500,  5
17235,  1,  144.385,  38.784,  0.000,  0.000,  7,  1.02673,  -119.5085,  'CYPRESS ',  11.500,  3
17236,  1,  36.233,  10.132,  0.000,  0.000,  7,  1.02733,  -118.1134,  'HOUSTON ',  11.500,  5
17237,  1,  14.370,  4.047,  0.000,  0.000,  7,  0.94737,  -115.8290,  'FULSHEAR',  11.500,  1
17238,  1,  55.018,  15.275,  0.000,  0.000,  7,  1.01815,  -114.3474,  'LIBERTY ',  11.500,  4
17239,  1,  44.041,  12.269,  0.000,  0.000,  7,  0.99721,  -113.4393,  'WINNIE 0',  11.500,  4
17240,  1,  106.468,  28.935,  0.000,  0.000,  7,  0.99426,  -116.9972,  'HOUSTON ',  11.500,  3
17241,  1,  102.532,  27.881,  0.000,  0.000,  7,  0.98258,  -117.4256,  'HOUSTON ',  11.500,  3
17242,  1,  71.308,  19.644,  0.000,  0.000,  7,  0.98770,  -117.2375,  'HOUSTON ',  11.500,  3
17243,  1,  71.253,  19.641,  0.000,  0.000,  7,  0.99839,  -115.8112,  'CROSBY 0',  11.500,  4
17244,  1,  36.126,  10.090,  0.000,  0.000,  7,  0.98001,  -114.3960,  'MANVEL 0',  11.500,  3
17245,  1,  92.644,  25.322,  0.000,  0.000,  7,  0.99744,  -118.3304,  'HOUSTON ',  11.500,  5
17246,  1,  181.568,  49.513,  0.000,  0.000,  7,  0.97763,  -118.5332,  'HOUSTON ',  11.500,  3
17247,  1,  7.996,  2.258,  0.000,  0.000,  7,  0.92957,  -111.2531,  'DAMON 0S',  11.500,  1
17248,  1,  197.851,  53.967,  0.000,  0.000,  7,  0.98032,  -117.5566,  'HOUSTON ',  11.500,  3
17249,  1,  68.609,  18.919,  0.000,  0.000,  7,  0.98543,  -116.6349,  'HOUSTON ',  11.500,  3
17250,  1,  26.478,  7.426,  0.000,  0.000,  7,  0.99508,  -115.8251,  'HOUSTON ',  11.500,  3
17251,  1,  35.503,  9.921,  0.000,  0.000,  7,  0.98955,  -119.7984,  'HOCKLEY ',  11.500,  5
17253,  1,  82.315,  22.560,  0.000,  0.000,  7,  0.97662,  -110.3112,  'ANGLETON',  11.500,  2
17254,  1,  39.788,  11.109,  0.000,  0.000,  7,  1.01810,  -118.0438,  'CONROE 3',  11.500,  5
17255,  1,  50.794,  14.110,  0.000,  0.000,  7,  0.99185,  -114.7918,  'HOUSTON ',  11.500,  3
17256,  1,  73.314,  20.182,  0.000,  0.000,  7,  0.98916,  -115.8278,  'HOUSTON ',  11.500,  3
17257,  1,  120.892,  32.639,  0.000,  0.000,  7,  0.98633,  -114.5362,  'PEARLAND',  11.500,  4
17258,  1,  38.584,  10.768,  0.000,  0.000,  7,  0.98763,  -115.8260,  'HOUSTON ',  11.500,  3
17259,  1,  138.774,  37.248,  0.000,  0.000,  7,  0.99954,  -115.6808,  'HOUSTON ',  11.500,  4
17260,  1,  108.332,  29.433,  0.000,  0.000,  7,  1.00021,  -113.8888,  'CHANNELV',  11.500,  4
17262,  1,  70.603,  19.344,  0.000,  0.000,  7,  0.89900,  -101.3429,  'BAY CITY',  11.500,  1
17265,  1,  46.936,  13.063,  0.000,  0.000,  7,  1.00271,  -111.3535,  'PASADENA',  11.500,  4
17271,  1,  24.290,  6.816,  0.000,  0.000,  7,  0.97794,  -118.3813,  'BROOKSHI',  11.500,  3
17272,  1,  39.222,  10.944,  0.000,  0.000,  7,  0.98751,  -115.3797,  'HOUSTON ',  11.500,  3
17273,  1,  33.005,  9.240,  0.000,  0.000,  7,  1.02733,  -112.6800,  'TEXAS CI',  11.500,  2
17275,  1,  30.639,  8.574,  0.000,  0.000,  7,  0.96722,  -113.7930,  'VICTORIA',  11.500,  6
17276,  1,  81.466,  22.382,  0.000,  0.000,  7,  1.00973,  -117.2258,  'HOUSTON ',  11.500,  3
17277,  1,  16.149,  4.542,  0.000,  0.000,  7,  0.92409,  -113.1995,  'GANADO 0',  11.500,  6
17279,  1,  130.078,  35.075,  0.000,  0.000,  7,  1.01043,  -111.1870,  'MONT BEL',  11.500,  4
17283,  1,  100.679,  27.435,  0.000,  0.000,  7,  0.99885,  -111.5921,  'BAYTOWN ',  11.500,  4
17290,  1,  55.053,  15.265,  0.000,  0.000,  7,  0.98847,  -118.2411,  'SPRING 6',  11.500,  5
17291,  1,  91.994,  25.113,  0.000,  0.000,  7,  0.97707,  -118.2904,  'HUMBLE 2',  11.500,  5
17292,  1,  96.281,  26.281,  0.000,  0.000,  7,  0.99863,  -115.5098,  'HOUSTON ',  11.500,  5
17293,  1,  15.585,  4.390,  0.000,  0.000,  7,  1.00016,  -112.4216,  'SANTA FE',  11.500,  2
17294,  1,  7.087,  2.003,  0.000,  0.000,  7,  1.02481,  -111.0336,  'PORT BOL',  11.500,  4
17295,  1,  95.676,  26.102,  0.000,  0.000,  7,  0.98817,  -117.2989,  'HOUSTON ',  11.500,  5
17296,  1,  95.991,  26.159,  0.000,  0.000,  7,  0.97645,  -118.1161,  'HOUSTON ',  11.500,  3
17297,  1,  86.557,  23.691,  0.000,  0.000,  7,  0.98222,  -116.2332,  'HOUSTON ',  11.500,  3
17298,  1,  89.954,  24.593,  0.000,  0.000,  7,  0.98600,  -117.3258,  'HOUSTON ',  11.500,  3
17299,  1,  17.531,  4.929,  0.000,  0.000,  7,  0.93647,  -114.2952,  'EAGLE LA',  11.500,  1
17300,  1,  59.642,  16.536,  0.000,  0.000,  7,  1.02735,  -118.8855,  'CONROE 2',  11.500,  5
17301,  1,  64.876,  17.916,  0.000,  0.000,  7,  0.98577,  -114.5859,  'WEBSTER ',  11.500,  4
17302,  1,  24.871,  6.964,  0.000,  0.000,  7,  0.89477,  -105.4765,  'SWEENY 0',  11.500,  1
17303,  1,  6.394,  1.807,  0.000,  0.000,  7,  0.92042,  -110.0496,  'BLESSING',  11.500,  1
17306,  1,  7.549,  2.131,  0.000,  0.000,  7,  0.93612,  -109.7829,  'WHARTON ',  11.500,  1
17313,  1,  94.561,  25.767,  0.000,  0.000,  7,  0.96720,  -109.7718,  'LAKE JAC',  11.500,  2
17314,  1,  32.625,  9.115,  0.000,  0.000,  7,  0.94278,  -119.7480,  'BELLVILL',  11.500,  5
17315,  1,  67.851,  18.733,  0.000,  0.000,  7,  1.00357,  -117.5302,  'KATY 4 0',  11.500,  3
17316,  1,  61.899,  17.112,  0.000,  0.000,  7,  0.98345,  -115.5303,  'HOUSTON ',  11.500,  3
17317,  1,  140.087,  37.549,  0.000,  0.000,  7,  0.99215,  -113.2116,  'FRIENDSW',  11.500,  4
17318,  1,  109.799,  29.767,  0.000,  0.000,  7,  0.98194,  -115.8503,  'HOUSTON ',  11.500,  4
17319,  1,  30.083,  8.423,  0.000,  0.000,  7,  0.98751,  -117.0370,  'HOUSTON ',  11.500,  5
17330,  1,  188.238,  51.366,  0.000,  0.000,  7,  0.98652,  -116.6310,  'HOUSTON ',  11.500,  3
17333,  1,  26.160,  7.338,  0.000,  0.000,  7,  0.99588,  -113.3916,  'PASADENA',  11.500,  4
17336,  1,  102.955,  28.018,  0.000,  0.000,  7,  0.99392,  -115.0978,  'STAFFORD',  11.500,  3
17337,  1,  27.343,  7.646,  0.000,  0.000,  7,  0.89075,  -115.4665,  'EDNA 0SE',  11.500,  6
17338,  1,  105.241,  28.598,  0.000,  0.000,  7,  0.98762,  -115.7608,  'HOUSTON ',  11.500,  4
17339,  1,  35.762,  9.974,  0.000,  0.000,  7,  0.92926,  -109.9703,  'NEEDVILL',  11.500,  1
17340,  1,  33.146,  9.263,  0.000,  0.000,  7,  0.95814,  -118.6689,  'SEALY 0S',  11.500,  3
17343,  1,  169.933,  46.273,  0.000,  0.000,  7,  0.95983,  -115.3808,  'KATY 3 2',  11.500,  3
17344,  1,  101.078,  27.500,  0.000,  0.000,  7,  0.98119,  -117.8520,  'HOUSTON ',  11.500,  3
17345,  1,  70.807,  19.512,  0.000,  0.000,  7,  0.98958,  -115.2057,  'HOUSTON ',  11.500,  4
17362,  1,  52.872,  14.669,  0.000,  0.000,  7,  0.98209,  -117.2081,  'HOUSTON ',  11.500,  3
17363,  1,  26.530,  7.441,  0.000,  0.000,  7,  0.99751,  -112.6277,  'GALVESTO',  11.500,  2
17364,  1,  15.659,  4.408,  0.000,  0.000,  7,  0.94351,  -115.9306,  'EAST BER',  11.500,  1
17365,  1,  86.335,  23.650,  0.000,  0.000,  7,  0.99298,  -116.5001,  'HOUSTON ',  11.500,  4
17380,  1,  44.794,  12.475,  0.000,  0.000,  7,  0.99745,  -109.5144,  'FREEPORT',  11.500,  2
17381,  1,  94.415,  25.782,  0.000,  0.000,  7,  0.99437,  -117.2900,  'HOUSTON ',  11.500,  4
17382,  1,  73.241,  20.158,  0.000,  0.000,  7,  0.98467,  -116.1214,  'HOUSTON ',  11.500,  3
17383,  1,  69.475,  19.156,  0.000,  0.000,  7,  0.99027,  -112.0877,  'ROSHARON',  11.500,  2
17384,  1,  73.512,  20.228,  0.000,  0.000,  7,  0.98299,  -116.8133,  'HOUSTON ',  11.500,  3
17385,  1,  127.777,  34.401,  0.000,  0.000,  7,  0.98633,  -117.8092,  'HOUSTON ',  11.500,  3
17386,  1,  101.207,  27.545,  0.000,  0.000,  7,  0.98646,  -116.8744,  'HOUSTON ',  11.500,  3
17387,  1,  150.228,  40.064,  0.000,  0.000,  7,  0.98483,  -117.2447,  'HUMBLE 1',  11.500,  4
17388,  1,  125.558,  33.852,  0.000,  0.000,  7,  0.99132,  -117.5130,  'HOUSTON ',  11.500,  3
17391,  1,  39.366,  10.991,  0.000,  0.000,  7,  1.01202,  -115.1549,  'WILLIS 1',  11.500,  5
17392,  1,  56.365,  15.633,  0.000,  0.000,  7,  1.00696,  -112.9526,  'BAYTOWN ',  11.500,  4
17393,  1,  7.707,  2.176,  0.000,  0.000,  7,  0.92228,  -110.7806,  'VAN VLEC',  11.500,  1
17394,  1,  38.718,  10.804,  0.000,  0.000,  7,  0.98638,  -116.0943,  'HUFFMAN ',  11.500,  4
17395,  1,  74.421,  20.481,  0.000,  0.000,  7,  0.99175,  -117.3870,  'HOUSTON ',  11.500,  3
17396,  1,  24.683,  6.925,  0.000,  0.000,  7,  0.98048,  -116.5603,  'HOUSTON ',  11.500,  3
17397,  1,  89.233,  24.408,  0.000,  0.000,  7,  0.98855,  -116.7300,  'ROSENBER',  11.500,  3
17398,  1,  67.842,  18.725,  0.000,  0.000,  7,  0.99681,  -114.0431,  'PASADENA',  11.500,  4
17399,  1,  46.309,  12.886,  0.000,  0.000,  7,  0.99059,  -115.4169,  'HOUSTON ',  11.500,  3
17403,  1,  58.651,  16.246,  0.000,  0.000,  7,  0.99624,  -113.7436,  'PASADENA',  11.500,  4
17404,  1,  173.698,  47.384,  0.000,  0.000,  7,  0.98422,  -118.2114,  'HOUSTON ',  11.500,  5
17405,  1,  51.267,  14.250,  0.000,  0.000,  7,  1.01211,  -112.0364,  'GALVESTO',  11.500,  2
17408,  1,  57.599,  15.878,  0.000,  0.000,  7,  0.89628,  -107.4347,  'POINT CO',  11.500,  6
17410,  1,  192.643,  52.554,  0.000,  0.000,  7,  0.98286,  -115.6130,  'KATY 2 1',  11.500,  3
17411,  1,  61.760,  17.086,  0.000,  0.000,  7,  0.99606,  -118.0457,  'SPRING 3',  11.500,  5
17412,  1,  6.867,  1.941,  0.000,  0.000,  7,  0.97656,  -111.6734,  'DANBURY ',  11.500,  2
17413,  1,  42.408,  11.796,  0.000,  0.000,  7,  0.93796,  -112.0427,  'WHARTON ',  11.500,  1
17417,  1,  83.676,  22.954,  0.000,  0.000,  7,  0.99861,  -116.4841,  'HOUSTON ',  11.500,  3
17418,  1,  39.895,  11.132,  0.000,  0.000,  7,  0.99820,  -116.0994,  'HOUSTON ',  11.500,  3
17419,  1,  93.283,  25.490,  0.000,  0.000,  7,  0.99699,  -112.6506,  'LA PORTE',  11.500,  4
17421,  1,  68.402,  18.870,  0.000,  0.000,  7,  0.99215,  -117.9194,  'MAGNOLIA',  11.500,  5
17424,  1,  144.768,  38.766,  0.000,  0.000,  7,  1.00020,  -111.7815,  'ALVIN 2S',  11.500,  2
17425,  1,  97.702,  26.624,  0.000,  0.000,  7,  0.98430,  -118.2549,  'HOUSTON ',  11.500,  3
17426,  1,  44.300,  12.289,  0.000,  0.000,  7,  0.89476,  -108.6819,  'BRAZORIA',  11.500,  2
17427,  1,  150.667,  40.144,  0.000,  0.000,  7,  0.97902,  -118.1908,  'HOUSTON ',  11.500,  3
17430,  1,  49.555,  13.761,  0.000,  0.000,  7,  0.97181,  -109.1800,  'FREEPORT',  11.500,  2
17431,  1,  29.030,  8.134,  0.000,  0.000,  7,  0.99904,  -116.6436,  'CONROE 6',  11.500,  5
17432,  1,  20.284,  5.703,  0.000,  0.000,  7,  1.00102,  -130.4547,  'MADISONV',  11.500,  5
18001,  1,  10.560,  2.980,  0.000,  0.000,  8,  0.98944,  -129.2609,  'NORMANGE',  11.500,  7
18002,  1,  8.753,  2.472,  0.000,  0.000,  8,  1.01669,  -134.1697,  'ARP 0SE ',  11.500,  8
18003,  1,  12.499,  3.525,  0.000,  0.000,  8,  1.00658,  -130.2104,  'CENTERVI',  11.500,  7
18005,  1,  83.941,  23.065,  0.000,  0.000,  8,  1.02739,  -126.3615,  'LUFKIN 3',  11.500,  8
18006,  1,  28.541,  8.003,  0.000,  0.000,  8,  1.02733,  -131.1890,  'FLINT 0S',  11.500,  8
18007,  1,  23.797,  6.684,  0.000,  0.000,  8,  1.01439,  -132.0178,  'BULLARD ',  11.500,  8
18008,  1,  25.956,  7.281,  0.000,  0.000,  8,  0.99151,  -134.9948,  'CHANDLER',  11.500,  8
18009,  1,  10.836,  3.058,  0.000,  0.000,  8,  0.99155,  -119.5471,  'PLANTERS',  11.500,  7
18010,  1,  6.106,  1.725,  0.000,  0.000,  8,  0.97923,  -128.2824,  'MARQUEZ ',  11.500,  7
18011,  1,  21.195,  5.957,  0.000,  0.000,  8,  1.00655,  -126.4691,  'TENNESSE',  11.500,  7
18012,  1,  7.011,  1.981,  0.000,  0.000,  8,  1.01216,  -117.7949,  'ANDERSON',  11.500,  7
18013,  1,  72.129,  19.882,  0.000,  0.000,  8,  1.00362,  -136.5446,  'MINEOLA ',  11.500,  8
18014,  1,  13.229,  3.730,  0.000,  0.000,  8,  0.99924,  -132.2807,  'LOVELADY',  11.500,  7
18015,  1,  19.913,  5.601,  0.000,  0.000,  8,  1.01248,  -129.7097,  'HUNTINGT',  11.500,  8
18016,  1,  72.882,  20.109,  0.000,  0.000,  8,  1.02737,  -122.1912,  'BRYAN 4 ',  11.500,  7
18017,  1,  12.563,  3.543,  0.000,  0.000,  8,  1.00772,  -132.2340,  'FRANKSTO',  11.500,  8
18019,  1,  72.659,  20.049,  0.000,  0.000,  8,  1.02737,  -132.5675,  'TYLER 4 ',  11.500,  8
18020,  1,  19.411,  5.459,  0.000,  0.000,  8,  0.99420,  -134.6084,  'BEN WHEE',  11.500,  8
18021,  1,  10.774,  3.040,  0.000,  0.000,  8,  1.02534,  -128.2573,  'GARRISON',  11.500,  8
18022,  1,  6.019,  1.702,  0.000,  0.000,  8,  1.02731,  -129.4595,  'ETOILE 0',  11.500,  8
18025,  1,  44.000,  12.270,  0.000,  0.000,  8,  1.02734,  -130.5861,  'PALESTIN',  11.500,  8
18026,  1,  56.639,  15.698,  0.000,  0.000,  8,  0.99145,  -136.5235,  'LINDALE ',  11.500,  8
18027,  1,  36.636,  10.242,  0.000,  0.000,  8,  1.02084,  -131.9040,  'WHITEHOU',  11.500,  8
18028,  1,  22.747,  6.390,  0.000,  0.000,  8,  1.00745,  -135.1419,  'OVERTON ',  11.500,  8
18029,  1,  23.000,  6.459,  0.000,  0.000,  8,  0.99137,  -135.4098,  'GRAND SA',  11.500,  8
18032,  1,  56.658,  15.722,  0.000,  0.000,  8,  1.02164,  -116.3502,  'SHIRO 2S',  11.500,  7
18037,  1,  11.035,  3.114,  0.000,  0.000,  8,  0.99851,  -131.4230,  'MIDWAY 0',  11.500,  7
18038,  1,  51.299,  14.258,  0.000,  0.000,  8,  1.01145,  -128.5340,  'SULPHUR ',  11.500,  8
18039,  1,  12.285,  3.465,  0.000,  0.000,  8,  0.99879,  -135.8244,  'VAN 0SE ',  11.500,  8
18040,  1,  13.419,  3.783,  0.000,  0.000,  8,  0.99655,  -132.1506,  'MURCHISO',  11.500,  8
18041,  1,  44.817,  12.493,  0.000,  0.000,  8,  1.02735,  -130.5181,  'NACOGDOC',  11.500,  8
18042,  1,  21.578,  6.064,  0.000,  0.000,  8,  1.00474,  -130.5389,  'DIBOLL 0',  11.500,  8
18052,  1,  16.608,  4.677,  0.000,  0.000,  8,  1.01718,  -133.5650,  'TYLER 8 ',  11.500,  8
18053,  1,  19.033,  5.353,  0.000,  0.000,  8,  0.99133,  -133.9567,  'ATHENS 1',  11.500,  8
18054,  1,  15.756,  4.437,  0.000,  0.000,  8,  0.99799,  -131.0004,  'BUFFALO ',  11.500,  7
18055,  1,  23.077,  6.484,  0.000,  0.000,  8,  1.02509,  -128.4316,  'RUSK 0SE',  11.500,  8
18056,  1,  12.842,  3.621,  0.000,  0.000,  8,  1.02270,  -134.0846,  'WINONA 0',  11.500,  8
18062,  1,  7.046,  1.991,  0.000,  0.000,  8,  1.02625,  -125.3195,  'CUSHING ',  11.500,  8
18063,  1,  61.155,  16.936,  0.000,  0.000,  8,  1.01296,  -131.4008,  'NACOGDOC',  11.500,  8
18064,  1,  15.710,  4.426,  0.000,  0.000,  8,  1.01249,  -125.0414,  'FAIRFIEL',  11.500,  7
18065,  1,  4.750,  1.343,  0.000,  0.000,  8,  0.99937,  -130.8829,  'TRINIDAD',  11.500,  7
18066,  1,  2.834,  0.802,  0.000,  0.000,  8,  1.01055,  -128.0047,  'DIKE 0SE',  11.500,  8
18072,  1,  64.543,  17.835,  0.000,  0.000,  8,  0.99417,  -129.5585,  'PALESTIN',  11.500,  8
18073,  1,  15.375,  4.331,  0.000,  0.000,  8,  0.99782,  -135.1771,  'EMORY 0S',  11.500,  8
18081,  1,  28.110,  7.879,  0.000,  0.000,  8,  0.99953,  -134.8800,  'TYLER 9 ',  11.500,  8
18086,  1,  25.689,  7.199,  0.000,  0.000,  8,  0.94666,  -129.9186,  'FRANKLIN',  11.500,  7
18089,  1,  25.104,  7.048,  0.000,  0.000,  8,  1.02085,  -133.7392,  'TYLER 3 ',  11.500,  8
18090,  1,  11.658,  3.289,  0.000,  0.000,  8,  1.01443,  -132.3001,  'ELKHART ',  11.500,  7
18091,  1,  9.560,  2.699,  0.000,  0.000,  8,  1.02731,  -127.7990,  'WORTHAM ',  11.500,  7
18092,  1,  5.769,  1.631,  0.000,  0.000,  8,  1.00384,  -131.6237,  'OAKWOOD ',  11.500,  7
18093,  1,  3.387,  0.959,  0.000,  0.000,  8,  1.01802,  -126.2019,  'COOKVILL',  11.500,  8
18095,  1,  124.398,  33.563,  0.000,  0.000,  8,  0.99413,  -120.9416,  'COLLEGE ',  11.500,  7
18096,  1,  13.858,  3.906,  0.000,  0.000,  8,  1.00039,  -133.6956,  'EDGEWOOD',  11.500,  8
18100,  1,  31.246,  8.752,  0.000,  0.000,  8,  1.02162,  -133.3111,  'TYLER 2 ',  11.500,  8
18101,  1,  9.934,  2.804,  0.000,  0.000,  8,  1.01091,  -130.3285,  'ALTO 0SE',  11.500,  8
18102,  1,  5.098,  1.441,  0.000,  0.000,  8,  0.91935,  -130.3032,  'CALVERT ',  11.500,  7
18103,  1,  8.279,  2.338,  0.000,  0.000,  8,  0.98683,  -126.3771,  'JEWETT 2',  11.500,  7
18104,  1,  52.214,  14.501,  0.000,  0.000,  8,  1.00022,  -119.9003,  'NAVASOTA',  11.500,  7
18106,  1,  91.724,  25.102,  0.000,  0.000,  8,  1.00948,  -127.0003,  'MOUNT PL',  11.500,  8
18107,  1,  7.951,  2.246,  0.000,  0.000,  8,  1.02731,  -127.6750,  'SCROGGIN',  11.500,  8
18108,  1,  47.485,  13.213,  0.000,  0.000,  8,  1.00342,  -135.0400,  'WILLS PO',  11.500,  8
18109,  1,  40.260,  11.231,  0.000,  0.000,  8,  0.99423,  -131.4638,  'ATHENS 2',  11.500,  8
18110,  1,  23.233,  6.528,  0.000,  0.000,  8,  1.02609,  -131.3485,  'POINT 0S',  11.500,  8
18111,  1,  71.554,  19.741,  0.000,  0.000,  8,  1.01629,  -129.1313,  'LUFKIN 2',  11.500,  8
18114,  1,  19.046,  5.359,  0.000,  0.000,  8,  1.02768,  -125.6069,  'JACKSONV',  11.500,  8
18118,  1,  30.246,  8.473,  0.000,  0.000,  8,  1.00542,  -132.5388,  'CROCKETT',  11.500,  7
18119,  1,  37.511,  10.485,  0.000,  0.000,  8,  1.02724,  -124.3429,  'HENDERSO',  11.500,  8
18120,  1,  33.736,  9.443,  0.000,  0.000,  8,  1.02733,  -123.3130,  'BRYAN 3 ',  11.500,  7
18121,  1,  58.106,  16.116,  0.000,  0.000,  8,  1.02134,  -128.8711,  'JACKSONV',  11.500,  8
18122,  1,  30.912,  8.659,  0.000,  0.000,  8,  1.01890,  -123.3744,  'BRYAN 5 ',  11.500,  7
18123,  1,  13.390,  3.775,  0.000,  0.000,  8,  0.99649,  -131.1012,  'MALAKOFF',  11.500,  8
18124,  1,  26.037,  7.308,  0.000,  0.000,  8,  1.01703,  -129.2678,  'CUMBY 0S',  11.500,  8
18125,  1,  35.350,  9.887,  0.000,  0.000,  8,  1.02199,  -131.2392,  'NACOGDOC',  11.500,  8
18132,  1,  22.763,  6.393,  0.000,  0.000,  8,  0.99592,  -129.6503,  'TEAGUE 0',  11.500,  7
18134,  1,  81.844,  22.502,  0.000,  0.000,  8,  1.02365,  -130.0596,  'TYLER 7 ',  11.500,  8
18135,  1,  83.043,  22.820,  0.000,  0.000,  8,  1.02179,  -133.3497,  'TYLER 6 ',  11.500,  8
18136,  1,  7.638,  2.158,  0.000,  0.000,  8,  1.00375,  -134.3095,  'YANTIS 0',  11.500,  8
18137,  1,  23.143,  6.502,  0.000,  0.000,  8,  1.01252,  -128.9616,  'POLLOK 0',  11.500,  8
18138,  1,  4.982,  1.409,  0.000,  0.000,  8,  1.02731,  -134.1682,  'TYLER 1 ',  11.500,  8
18140,  1,  187.343,  51.138,  0.000,  0.000,  8,  0.99327,  -121.5266,  'COLLEGE ',  11.500,  7
18141,  1,  22.316,  6.271,  0.000,  0.000,  8,  1.01262,  -125.6548,  'HEARNE 0',  11.500,  7
18142,  1,  16.727,  4.710,  0.000,  0.000,  8,  1.00779,  -127.9136,  'MOUNT VE',  11.500,  8
18143,  1,  28.502,  7.992,  0.000,  0.000,  8,  1.01770,  -120.4583,  'IOLA 0SE',  11.500,  7
18144,  1,  4.428,  1.253,  0.000,  0.000,  8,  1.00835,  -126.3598,  'STREETMA',  11.500,  7
18145,  1,  4.682,  1.324,  0.000,  0.000,  8,  1.01026,  -131.9378,  'COMO 0SE',  11.500,  8
18146,  1,  43.678,  12.172,  0.000,  0.000,  8,  1.00460,  -135.8142,  'HENDERSO',  11.500,  8
18150,  1,  6.369,  1.801,  0.000,  0.000,  8,  1.01566,  -129.7334,  'ZAVALLA ',  11.500,  8
18151,  1,  14.005,  3.948,  0.000,  0.000,  8,  1.02731,  -132.3962,  'GRAPELAN',  11.500,  7
18152,  1,  44.880,  12.510,  0.000,  0.000,  8,  1.02498,  -121.2501,  'BRYAN 2 ',  11.500,  7
18153,  1,  47.263,  13.149,  0.000,  0.000,  8,  0.99487,  -134.8918,  'CANTON 0',  11.500,  8
18154,  1,  25.649,  7.197,  0.000,  0.000,  8,  1.00541,  -134.9961,  'TYLER 5 ',  11.500,  8
18160,  1,  79.849,  21.971,  0.000,  0.000,  8,  1.02468,  -119.7682,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  35.379,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1021,  '1',  33.452,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  30.181,  -11.941,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  46.613,  -39.660,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  0.000,  -8.502,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  279.670,  31.429,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  279.670,  52.074,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  164.460,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1072,  '1',  46.329,  1.619,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  0.837,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  7.814,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  7.282,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  6.897,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  6.538,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  246.390,  19.595,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -21.889,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -19.169,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -11.348,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  47.226,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  0.000,  -0.062,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  -11.010,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  56.514,  -193.324,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2062,  '1',  55.854,  -17.958,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  50.146,  -19.926,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  37.612,  -10.673,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2100,  '1',  55.644,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  49.955,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  87.499,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  66.862,  13.434,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  35.044,  9.781,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  259.260,  18.491,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  40.409,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  41.109,  14.907,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  41.109,  7.955,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  41.109,  7.761,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3081,  '1',  41.750,  5.210,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  38.983,  -32.210,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  0.000,  -8.912,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3092,  '1',  33.535,  9.717,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3106,  '1',  13.208,  -11.978,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  33.032,  -16.158,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  33.803,  34.500,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  77.630,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  453.845,  271.944,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4045,  '1',  45.248,  8.874,  35.862,  -1.540,  1.02000,  0,  37.800,  0.00000,  0.20950,  0.00000,  0.00000,  1.00000,  1,  100.0,  93.400,  0.000
4047,  '1',  94.808,  15.426,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  33.535,  -4.790,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  103.680,  36.138,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  103.680,  40.398,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  103.680,  26.340,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  37.133,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  29.176,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  38.197,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  209.320,  47.010,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  209.320,  49.770,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  209.320,  84.929,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  100.580,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  60.176,  38.340,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  58.196,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  54.925,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  31.522,  40.040,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  47.485,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  142.390,  95.879,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  43.122,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  40.474,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  33.702,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4181,  '1',  66.893,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  34.038,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  1085.790,  207.360,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  33.803,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5020,  '1',  40.117,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -12.534,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -11.303,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -33.417,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -8.881,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -15.661,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -9.753,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  39.655,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  36.383,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  34.010,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  60.024,  47.569,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  83.060,  43.902,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  50.146,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  75.220,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  50.146,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -61.022,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  192.760,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  52.579,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  333.900,  70.425,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  333.900,  92.288,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  189.220,  -25.022,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  189.220,  -23.959,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  189.220,  -26.656,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  66.485,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  68.544,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  100.525,  26.824,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  449.660,  -43.354,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  55.362,  21.927,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1412.380,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  31.591,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  51.797,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  28.007,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  142.800,  17.378,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  23.188,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  155.123,  17.595,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  130.590,  23.231,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  130.590,  10.622,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  130.590,  30.180,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  130.590,  12.964,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  130.590,  17.789,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  130.590,  17.105,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -0.961,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -2.678,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -1.243,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6082,  '1',  31.635,  15.245,  25.044,  -1.080,  1.04000,  0,  26.400,  0.00000,  0.30500,  0.00000,  0.00000,  1.00000,  1,  100.0,  65.300,  0.000
6083,  '1',  31.635,  12.063,  25.044,  -1.080,  1.04000,  0,  26.400,  0.00000,  0.37810,  0.00000,  0.00000,  1.00000,  1,  100.0,  65.300,  0.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  70.180,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  70.319,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  71.231,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  37.260,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  38.200,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  522.944,  44.851,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  418.800,  54.766,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  418.760,  102.888,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  202.140,  42.634,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  202.140,  37.626,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  202.140,  88.441,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  202.140,  48.104,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  86.185,  5.188,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  267.565,  12.860,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  267.565,  29.608,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  267.565,  15.570,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  157.380,  78.101,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  94.344,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  110.017,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  157.660,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  157.660,  86.462,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  157.660,  59.521,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  221.020,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  726.000,  369.540,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  140.180,  36.851,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  140.180,  65.006,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  140.180,  42.783,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  140.180,  40.191,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  140.180,  36.321,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  33.297,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  26.628,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  27.228,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  32.121,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2757.689,  3258.191,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  76.350,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  196.000,  45.332,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  196.000,  44.198,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  196.000,  70.080,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  196.000,  37.944,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  196.000,  74.350,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  196.000,  74.709,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  79.630,  53.951,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  79.640,  44.592,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  129.764,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  443.700,  65.004,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  443.700,  91.729,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  153.510,  25.591,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  153.510,  36.143,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  153.510,  23.130,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  155.900,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  139.230,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  150.798,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  159.740,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  76.090,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  59.344,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  62.163,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  86.521,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  151.957,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  150.698,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  162.524,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  49.304,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  110.425,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  67.179,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  40.787,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  30.284,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  23.948,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  28.982,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  31.109,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  38.549,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  157.950,  37.298,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  157.950,  40.562,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  157.950,  52.102,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  157.950,  42.163,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  157.950,  45.568,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  276.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  310.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1228.800,  519.124,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  537.000,  439.300,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  169.150,  10.016,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  12.067,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  13.000,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  12.569,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  100.150,  87.890,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -46.467,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  371.915,  -65.524,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -7.929,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -8.571,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -12.196,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -9.731,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  107.742,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  159.373,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  50.957,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8116,  '1',  105.510,  38.334,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  44.210,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -38.537,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -16.493,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -30.417,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04889,  0.00000,  24.54,  0.00,  0.00,  1.00000,  -1.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07905,  0.00000,  15.18,  0.00,  0.00,  1.00000,  -1.986,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.16272,  0.00000,  7.37,  0.00,  0.00,  1.00000,  -1.944,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.34091,  0.00000,  3.52,  0.00,  0.00,  1.00000,  -2.200,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03424,  0.00000,  35.05,  0.00,  0.00,  1.00000,  -1.776,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.45060,  0.00000,  2.66,  0.00,  0.00,  1.00000,  -1.832,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.16221,  0.00000,  7.40,  0.00,  0.00,  1.00000,  -1.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.35651,  0.00000,  3.37,  0.00,  0.00,  1.00000,  -2.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05742,  0.00000,  20.90,  0.00,  0.00,  1.00000,  -1.969,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.42226,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.971,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01612,  0.00000,  74.46,  0.00,  0.00,  1.00000,  -2.002,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01598,  0.00000,  75.11,  0.00,  0.00,  1.00000,  -1.972,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00944,  0.00000,  127.05,  0.00,  0.00,  1.00000,  -2.118,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10256,  0.00000,  11.70,  0.00,  0.00,  1.00000,  -2.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01250,  0.00000,  96.01,  0.00,  0.00,  1.00000,  -2.086,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04601,  0.00000,  26.08,  0.00,  0.00,  1.00000,  -1.999,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.10714,  0.00000,  11.20,  0.00,  0.00,  1.00000,  -1.873,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07434,  0.00000,  16.14,  0.00,  0.00,  1.00000,  -2.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01008,  0.00000,  119.07,  0.00,  0.00,  1.00000,  -1.987,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02187,  0.00000,  54.87,  0.00,  0.00,  1.00000,  -1.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.08820,  0.00000,  13.61,  0.00,  0.00,  1.00000,  -2.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.00964,  0.00000,  124.45,  0.00,  0.00,  1.00000,  -2.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08844,  0.00000,  13.57,  0.00,  0.00,  1.00000,  -2.177,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.06421,  0.00000,  18.69,  0.00,  0.00,  1.00000,  -2.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.26908,  0.00000,  4.46,  0.00,  0.00,  1.00000,  -2.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07219,  0.00000,  16.62,  0.00,  0.00,  1.00000,  -2.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00761,  0.00000,  157.72,  0.00,  0.00,  1.00000,  -2.026,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01308,  0.00000,  91.78,  0.00,  0.00,  1.00000,  -2.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01636,  0.00000,  73.35,  0.00,  0.00,  1.00000,  -2.128,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01114,  0.00000,  107.69,  0.00,  0.00,  1.00000,  -1.970,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03049,  0.00000,  39.35,  0.00,  0.00,  1.00000,  -1.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04746,  0.00000,  25.28,  0.00,  0.00,  1.00000,  -1.804,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02561,  0.00000,  46.85,  0.00,  0.00,  1.00000,  -1.830,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.15707,  0.00000,  1.04,  0.00,  0.00,  1.00000,  -2.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02702,  0.00000,  44.41,  0.00,  0.00,  1.00000,  -2.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.09515,  0.00000,  12.61,  0.00,  0.00,  1.00000,  -2.177,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02864,  0.00000,  41.90,  0.00,  0.00,  1.00000,  -2.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.13167,  0.00000,  9.11,  0.00,  0.00,  1.00000,  -2.208,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.09866,  0.00000,  12.16,  0.00,  0.00,  1.00000,  -2.181,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03077,  0.00000,  39.00,  0.00,  0.00,  1.00000,  -2.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01777,  0.00000,  67.51,  0.00,  0.00,  1.00000,  -2.242,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03296,  0.00000,  36.41,  0.00,  0.00,  1.00000,  -2.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.24046,  0.00000,  4.99,  0.00,  0.00,  1.00000,  -2.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02014,  0.00000,  59.57,  0.00,  0.00,  1.00000,  -2.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02144,  0.00000,  55.98,  0.00,  0.00,  1.00000,  -2.194,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.09815,  0.00000,  12.23,  0.00,  0.00,  1.00000,  -2.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02484,  0.00000,  48.31,  0.00,  0.00,  1.00000,  -2.184,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04008,  0.00000,  29.94,  0.00,  0.00,  1.00000,  -2.118,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.34229,  0.00000,  3.51,  0.00,  0.00,  1.00000,  -2.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07755,  0.00000,  15.47,  0.00,  0.00,  1.00000,  -2.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.25545,  0.00000,  4.70,  0.00,  0.00,  1.00000,  -2.196,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02575,  0.00000,  46.60,  0.00,  0.00,  1.00000,  -2.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.14698,  0.00000,  8.16,  0.00,  0.00,  1.00000,  -2.196,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.33143,  0.00000,  3.62,  0.00,  0.00,  1.00000,  -2.200,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.08370,  0.00000,  14.34,  0.00,  0.00,  1.00000,  -2.321,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.26631,  0.00000,  4.51,  0.00,  0.00,  1.00000,  -2.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.21380,  0.00000,  5.61,  0.00,  0.00,  1.00000,  -2.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02290,  0.00000,  52.41,  0.00,  0.00,  1.00000,  -2.196,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.24853,  0.00000,  4.83,  0.00,  0.00,  1.00000,  -2.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.51242,  0.00000,  2.34,  0.00,  0.00,  1.00000,  -2.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.14642,  0.00000,  8.20,  0.00,  0.00,  1.00000,  -2.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08029,  0.00000,  14.95,  0.00,  0.00,  1.00000,  -2.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.33756,  0.00000,  3.55,  0.00,  0.00,  1.00000,  -2.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04799,  0.00000,  25.01,  0.00,  0.00,  1.00000,  -2.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04151,  0.00000,  28.91,  0.00,  0.00,  1.00000,  -2.201,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06192,  0.00000,  19.38,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.09438,  0.00000,  12.72,  0.00,  0.00,  1.00000,  -2.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.14718,  0.00000,  8.15,  0.00,  0.00,  1.00000,  -2.200,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08032,  0.00000,  14.94,  0.00,  0.00,  1.00000,  -2.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.34015,  0.00000,  3.53,  0.00,  0.00,  1.00000,  -2.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06212,  0.00000,  19.32,  0.00,  0.00,  1.00000,  -2.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03328,  0.00000,  36.06,  0.00,  0.00,  1.00000,  -2.157,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.02999,  0.00000,  40.02,  0.00,  0.00,  1.00000,  -2.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.01888,  0.00000,  63.56,  0.00,  0.00,  1.00000,  -2.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.34247,  0.00000,  3.50,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01665,  0.00000,  72.05,  0.00,  0.00,  1.00000,  -2.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.14865,  0.00000,  8.07,  0.00,  0.00,  1.00000,  -2.237,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01290,  0.00000,  93.03,  0.00,  0.00,  1.00000,  -2.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.12518,  0.00000,  9.59,  0.00,  0.00,  1.00000,  -2.192,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02100,  0.00000,  57.15,  0.00,  0.00,  1.00000,  -2.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.20907,  0.00000,  5.74,  0.00,  0.00,  1.00000,  -2.148,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.05876,  0.00000,  20.42,  0.00,  0.00,  1.00000,  -2.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.12227,  0.00000,  9.81,  0.00,  0.00,  1.00000,  -2.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
