0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98802,  -75.1541,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02818,  -81.8731,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01935,  -88.0738,  'O DONNEL',  115.00,  9
1004,  1,  -3.306,  30.380,  0.000,  0.000,  1,  1.02127,  -86.9593,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00693,  -91.3221,  'BIG SPRI',  115.00,  9
1006,  1,  -0.538,  4.940,  0.000,  0.000,  1,  1.00058,  -91.2458,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -11.103,  0.000,  0.000,  1,  1.02996,  -77.9890,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01341,  -86.1971,  'IRAAN 2 ',  115.00,  9
1009,  1,  -1.293,  9.658,  0.000,  0.000,  1,  1.00436,  -86.1035,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.001,  -1.789,  0.000,  0.000,  1,  1.02995,  -82.0779,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02995,  -82.0779,  'PRESIDIO',  22.000,  9
1012,  1,  -0.023,  -7.729,  0.000,  0.000,  1,  1.02987,  -95.0589,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97179,  -64.3890,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96762,  -70.2396,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03212,  -80.9097,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -30.980,  0.000,  0.000,  1,  1.01616,  -94.5771,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.95984,  -75.8149,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.95795,  -75.9884,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -144.519,  0.000,  0.000,  1,  1.00536,  -76.2805,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -79.845,  0.000,  0.000,  1,  1.02006,  -89.1852,  'BIG SPRI',  115.00,  9
1021,  1,  -3.126,  25.481,  0.000,  0.000,  1,  1.00026,  -89.0013,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02077,  -87.8665,  'O DONNEL',  115.00,  9
1023,  1,  -2.820,  9.625,  0.000,  0.000,  1,  1.00973,  -87.6540,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.95644,  -76.1319,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01370,  -89.7519,  'BIG SPRI',  115.00,  9
1026,  1,  -1.946,  10.460,  0.000,  0.000,  1,  1.00036,  -89.5321,  'BIG SPRI',  13.800,  9
1027,  1,  0.001,  -76.408,  0.000,  0.000,  1,  1.00932,  -88.8574,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02662,  -87.4892,  'COAHOMA ',  115.00,  9
1029,  1,  0.001,  -38.500,  0.000,  0.000,  1,  0.98105,  -87.2059,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00772,  -83.8567,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99534,  -71.8587,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01359,  -83.1957,  'MCCAMEY ',  115.00,  9
1033,  1,  -4.255,  -41.378,  0.000,  0.000,  1,  1.01213,  -79.2186,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00152,  -93.4934,  'BIG SPRI',  115.00,  9
1035,  1,  -1.410,  0.337,  0.000,  0.000,  1,  1.00130,  -93.4241,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00479,  -87.3591,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96690,  -75.8931,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00447,  -82.9553,  'FORT STO',  115.00,  9
1039,  1,  -2.311,  -0.049,  0.000,  0.000,  1,  1.00456,  -82.8427,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97047,  -76.8608,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99802,  -92.7333,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99802,  -92.7333,  'FORSAN 1',  13.800,  9
1043,  1,  -0.921,  -2.148,  0.000,  0.000,  1,  1.00080,  -92.6692,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01360,  -94.5473,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98043,  -79.4560,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -5.655,  0.000,  0.000,  1,  1.02992,  -94.3723,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97274,  -60.6672,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -48.0895,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -37.6126,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97274,  -60.6672,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97274,  -60.6672,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97274,  -60.6672,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -68.5383,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00744,  -91.0332,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01234,  -88.8140,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -83.141,  0.000,  0.000,  1,  1.01942,  -90.1789,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01942,  -90.1789,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02190,  -88.5348,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02190,  -88.5348,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02190,  -88.5348,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01029,  -90.8084,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01029,  -90.8084,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01029,  -90.8084,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97962,  -77.2237,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00120,  -92.3328,  'BIG SPRI',  115.00,  9
1066,  1,  -2.233,  0.466,  0.000,  0.000,  1,  1.00074,  -92.1742,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99481,  -93.0476,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98820,  -95.4002,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01965,  -87.1811,  'IRAAN 1 ',  115.00,  9
1070,  1,  -2.515,  -34.190,  0.000,  0.000,  1,  1.04268,  -87.1409,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99700,  -73.3940,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.3574,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.1620,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.6695,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -64.0253,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -68.7704,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -62.0615,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99700,  -73.3940,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04062,  -82.1246,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99700,  -73.3940,  'ODESSA 1',  18.000,  9
1081,  2,  0.004,  -15.048,  0.000,  0.000,  1,  1.01000,  -73.3726,  'ODESSA 1',  230.00,  9
1082,  1,  -2.350,  16.772,  0.000,  0.000,  1,  1.00412,  -84.3101,  'FORT STO',  115.00,  9
1083,  1,  0.001,  -26.037,  0.000,  0.000,  1,  0.99779,  -81.4599,  'FORT STO',  115.00,  9
1084,  1,  -1.810,  -24.600,  0.000,  0.000,  1,  1.01517,  -87.5010,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96680,  -65.8021,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -28.396,  0.000,  0.000,  1,  0.97289,  -67.5670,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.004,  -7.953,  0.000,  0.000,  1,  1.02991,  -90.9833,  'SHEFFIEL',  115.00,  9
1088,  1,  -1.175,  -11.617,  0.000,  0.000,  1,  1.00528,  -90.6775,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99306,  -90.9953,  'LAMESA 0',  115.00,  9
1090,  1,  -1.128,  -40.150,  0.000,  0.000,  1,  0.97614,  -73.9855,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03702,  -89.2148,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99455,  -85.0121,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02044,  -83.2490,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01735,  -85.7262,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -82.3000,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -82.1393,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -81.5151,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99955,  -84.4627,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01954,  -88.8201,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.016,  -93.623,  0.000,  0.000,  2,  1.02999,  -85.7299,  'IOWA PAR',  161.00,  11
2010,  1,  -0.002,  -18.482,  0.000,  0.000,  2,  1.02998,  -91.9710,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03904,  -83.9976,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03029,  -84.5658,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03103,  -83.4412,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01987,  -90.0716,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01669,  -91.6894,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01913,  -90.9884,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  213.122,  0.000,  0.000,  2,  1.03228,  -84.2296,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03268,  -84.3512,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03228,  -84.2296,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01686,  -82.8730,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01811,  -80.9993,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00522,  -83.5826,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01811,  -80.9993,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -79.3951,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01426,  -82.4298,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02901,  -84.7333,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99046,  -85.7508,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01551,  -84.9251,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02761,  -89.9406,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97479,  -89.1768,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03731,  -91.1607,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00289,  -83.8038,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.95918,  -92.2285,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01875,  -90.3022,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03429,  -91.9952,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01739,  -83.0777,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02725,  -91.4652,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00903,  -86.7962,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99855,  -90.9734,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00070,  -84.3472,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02521,  -84.2320,  'PANHANDL',  161.00,  10
2042,  1,  -7.716,  11.460,  0.000,  0.000,  2,  1.01651,  -83.8855,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01880,  -90.6090,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02311,  -89.6214,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01605,  -83.3407,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01898,  -89.9291,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01743,  -86.4453,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03815,  -90.6994,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02641,  -87.6416,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.95433,  -90.9023,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01033,  -88.2571,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01998,  -87.3543,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99762,  -88.4249,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02008,  -81.0774,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01883,  -82.0880,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02008,  -81.0774,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -74.9155,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02357,  -84.1731,  'WHITE DE',  161.00,  10
2059,  1,  -5.973,  11.520,  0.000,  0.000,  2,  1.01239,  -83.8058,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96339,  -89.0710,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02533,  -88.7477,  'VERNON 1',  161.00,  10
2062,  1,  -14.737,  13.889,  0.000,  0.000,  2,  1.01996,  -88.4043,  'VERNON 1',  18.000,  10
2063,  1,  -0.002,  -41.646,  0.000,  0.000,  2,  1.02036,  -89.3577,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98397,  -86.1759,  'SUMNER 0',  161.00,  11
2065,  1,  -0.024,  -88.129,  0.000,  0.000,  2,  1.02999,  -91.6639,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03339,  -91.5135,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01091,  -82.5950,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01031,  -81.7268,  'WINDTHOR',  161.00,  11
2069,  1,  -0.241,  -101.046,  0.000,  0.000,  2,  1.02999,  -90.4138,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01103,  -81.4835,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -80.2876,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02556,  -88.7285,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03243,  -90.8859,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02707,  -91.5392,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02707,  -91.5392,  'JAYTON 2',  115.00,  10
2076,  1,  -0.470,  -6.390,  0.000,  0.000,  2,  1.03700,  -90.8792,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02692,  -90.8431,  'MUENSTER',  161.00,  11
2078,  1,  -27.394,  10.479,  0.000,  0.000,  2,  1.01994,  -89.7618,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03497,  -91.5953,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01072,  -89.7184,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99466,  -88.7319,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01806,  -83.9555,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01806,  -83.9555,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01806,  -83.9555,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01806,  -83.9555,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00347,  -90.5159,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03482,  -91.2270,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01029,  -81.5874,  'ARCHER 1',  161.00,  11
2089,  1,  -16.460,  8.600,  0.000,  0.000,  2,  0.99984,  -80.4171,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98291,  -86.9488,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03220,  -92.3210,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01802,  -87.9149,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03197,  -84.4720,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03197,  -84.4720,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03197,  -84.4720,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  108.866,  0.000,  0.000,  2,  1.02999,  -84.7928,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03135,  -85.1545,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03795,  -88.5726,  'RALLS 1 ',  161.00,  10
2099,  1,  -3.577,  1.440,  0.000,  0.000,  2,  1.02952,  -84.7254,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -83.5462,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02047,  -84.2097,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02197,  -85.9027,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01692,  -83.6513,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01577,  -83.4779,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01311,  -83.0485,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96787,  -91.6802,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01780,  -86.7300,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01938,  -89.4608,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02097,  -85.7561,  'BURKBURN',  161.00,  11
2110,  1,  -0.004,  -43.918,  0.000,  0.000,  2,  1.02999,  -91.1662,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01387,  -86.5735,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01359,  -85.9777,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01834,  -80.6766,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01361,  -82.0759,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00994,  -77.2647,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01423,  -78.9080,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00754,  -76.7208,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00632,  -76.2879,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01322,  -78.5215,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01000,  -76.4761,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99480,  -85.2782,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98970,  -85.9660,  'TELEPHON',  161.00,  11
2123,  1,  -17.615,  26.160,  0.000,  0.000,  2,  1.02296,  -84.1220,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.95986,  -93.3341,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00939,  -89.3373,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02042,  -91.9105,  'VALLEY V',  161.00,  11
2127,  2,  -0.035,  216.320,  0.000,  0.000,  2,  1.04000,  -84.0383,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03515,  -84.4425,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97284,  -91.4061,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01951,  -90.0682,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02339,  -91.1668,  'HASKELL ',  115.00,  10
2132,  1,  -0.002,  -10.203,  0.000,  0.000,  2,  1.02997,  -92.0935,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02360,  -90.6712,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95493,  -93.3090,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.92968,  -98.1759,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01001,  -92.1964,  'SWEETWAT',  115.00,  27
3004,  1,  -0.588,  5.400,  0.000,  0.000,  3,  1.00459,  -92.1530,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.84240,  -115.7944,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02029,  -92.9064,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02570,  -93.9106,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01582,  -98.6469,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02815,  -98.3037,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86331,  -117.5999,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.87230,  -106.5839,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85200,  -108.7542,  'WILLOW C',  115.00,  28
3013,  1,  -0.004,  -61.291,  0.000,  0.000,  3,  1.02996,  -96.8290,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98084,  -91.3486,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01062,  -90.8151,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01479,  -93.8183,  'BLACKWEL',  115.00,  27
3017,  1,  -2.656,  7.060,  0.000,  0.000,  3,  1.00975,  -93.7028,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02821,  -94.4690,  'CHRISTOV',  230.00,  27
3019,  1,  -0.013,  -31.167,  0.000,  0.000,  3,  1.02992,  -96.2640,  'CHRISTOV',  115.00,  27
3020,  1,  -2.350,  -3.380,  0.000,  0.000,  3,  1.03046,  -94.3853,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01968,  -91.8421,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00766,  -91.7124,  'COLORADO',  115.00,  27
3023,  1,  -0.007,  -17.602,  0.000,  0.000,  3,  1.02997,  -93.0338,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02760,  -97.2013,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00511,  -94.5159,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03417,  -86.1593,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03029,  -91.0212,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -85.3266,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01079,  -90.7656,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -83.610,  0.000,  0.000,  3,  1.02224,  -105.4399,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01553,  -93.8745,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00940,  -95.9326,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00994,  -92.6269,  'SNYDER 1',  115.00,  27
3034,  1,  -2.045,  -15.239,  0.000,  0.000,  3,  1.02945,  -92.5896,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00497,  -96.9921,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00946,  -97.8663,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03550,  -86.8023,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01983,  -89.5601,  'ROSCOE 2',  115.00,  27
3039,  1,  -3.275,  -14.620,  0.000,  0.000,  3,  1.03985,  -86.7526,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00805,  -101.6646,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03562,  -83.0272,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02077,  -87.8906,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03562,  -83.0272,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03562,  -83.0272,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -72.8975,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03715,  -84.3872,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.017,  -37.099,  0.000,  0.000,  3,  1.02997,  -89.1322,  'ROSCOE 5',  115.00,  27
3048,  1,  -3.776,  -36.871,  0.000,  0.000,  3,  1.03988,  -83.4881,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02307,  -92.7086,  'ANSON 0 ',  115.00,  27
3050,  1,  0.235,  -67.882,  0.000,  0.000,  3,  1.02177,  -96.7501,  'DEL RIO ',  230.00,  28
3051,  1,  0.038,  -20.511,  0.000,  0.000,  3,  1.01254,  -99.3598,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.87738,  -109.3735,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03386,  -86.6334,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03015,  -91.0369,  'WINGATE ',  115.00,  27
3055,  1,  -3.842,  -21.486,  0.000,  0.000,  3,  1.03997,  -86.5806,  'WINGATE ',  13.800,  27
3056,  1,  -3.842,  -11.356,  0.000,  0.000,  3,  1.03997,  -86.5256,  'WINGATE ',  13.800,  27
3057,  1,  -3.842,  -11.656,  0.000,  0.000,  3,  1.03997,  -86.5323,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03245,  -84.7299,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02325,  -87.8015,  'STERLING',  115.00,  27
3060,  1,  -2.595,  -6.915,  0.000,  0.000,  3,  1.04007,  -84.5796,  'STERLING',  18.000,  27
3061,  1,  -2.595,  -9.705,  0.000,  0.000,  3,  1.04007,  -84.6240,  'STERLING',  18.000,  27
3062,  1,  -2.595,  -19.214,  0.000,  0.000,  3,  1.04007,  -84.6847,  'STERLING',  18.000,  27
3063,  1,  -2.595,  -13.490,  0.000,  0.000,  3,  1.04007,  -84.6603,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01838,  -89.8638,  'ROSCOE 4',  115.00,  27
3065,  1,  -1.261,  11.590,  0.000,  0.000,  3,  1.00352,  -89.6874,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00740,  -100.2736,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02192,  -93.3615,  'TRENT 1 ',  115.00,  27
3068,  1,  -2.350,  -31.950,  0.000,  0.000,  3,  1.03681,  -93.3204,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01343,  -96.3157,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01492,  -94.2081,  'NOLAN 0 ',  115.00,  27
3071,  1,  -2.667,  24.071,  0.000,  0.000,  3,  0.99974,  -94.0668,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01878,  -103.9361,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86507,  -121.7461,  'BRACKETT',  115.00,  28
3074,  1,  -1.564,  -21.260,  0.000,  0.000,  3,  0.87932,  -121.7006,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01175,  -103.3219,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86258,  -120.4863,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01283,  -96.5593,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03491,  -86.4997,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03230,  -88.5843,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02365,  -89.3182,  'HERMLEIG',  115.00,  27
3081,  1,  -3.902,  -8.321,  0.000,  0.000,  3,  1.03984,  -86.3826,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02999,  -86.6533,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02727,  -91.7642,  'MERKEL 1',  115.00,  27
3084,  1,  -3.643,  30.125,  0.000,  0.000,  3,  0.99992,  -86.4221,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01346,  -90.3215,  'LORAINE ',  115.00,  27
3086,  1,  -1.175,  10.724,  0.000,  0.000,  3,  0.99967,  -90.1563,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01346,  -90.3215,  'LORAINE ',  13.200,  27
3088,  1,  -0.046,  -4.218,  0.000,  0.000,  3,  1.02997,  -87.1759,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01605,  -90.1640,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01730,  -91.5373,  'ABILENE ',  161.00,  27
3091,  1,  -0.006,  -52.477,  0.000,  0.000,  3,  1.01997,  -93.3834,  'ABILENE ',  115.00,  27
3092,  1,  -3.134,  -12.240,  0.000,  0.000,  3,  1.03997,  -87.0441,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86588,  -114.7737,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01947,  -94.3551,  'MERKEL 2',  115.00,  27
3095,  1,  -1.890,  -16.034,  0.000,  0.000,  3,  1.03975,  -94.3350,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03287,  -86.5091,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03148,  -86.9334,  'FLUVANNA',  115.00,  27
3098,  1,  -2.507,  -5.346,  0.000,  0.000,  3,  1.03984,  -86.3396,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00991,  -96.0999,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00970,  -94.8341,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00586,  -89.0878,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01294,  -93.6376,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00845,  -93.5050,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00764,  -86.3980,  'BUCHANAN',  115.00,  28
3105,  1,  -12.681,  0.740,  0.000,  0.000,  3,  1.00819,  -85.4628,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -79.3914,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.89996,  -103.2242,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99742,  -92.0194,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02986,  -87.2414,  'FLUVANNA',  115.00,  27
3110,  1,  -1.316,  -7.794,  0.000,  0.000,  3,  1.03977,  -87.2040,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01713,  -87.7228,  'STERLING',  115.00,  27
3112,  1,  -1.172,  10.770,  0.000,  0.000,  3,  1.00332,  -87.5587,  'STERLING',  18.000,  27
3113,  1,  -1.172,  10.770,  0.000,  0.000,  3,  1.00332,  -87.5587,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02051,  -99.5139,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02251,  -91.9556,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00761,  -92.2069,  'SYNDER 0',  115.00,  27
3117,  1,  -0.987,  7.184,  0.000,  0.000,  3,  0.99950,  -92.1329,  'SYNDER 1',  13.800,  27
3118,  1,  -1.880,  10.458,  0.000,  0.000,  3,  0.99950,  -92.1024,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.92614,  -116.7104,  'BRACKETT',  115.00,  28
3120,  1,  -6.389,  0.000,  0.000,  0.000,  3,  0.92629,  -116.3228,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01149,  -90.6296,  'ROSCOE 1',  115.00,  27
3122,  1,  -3.087,  11.246,  0.000,  0.000,  3,  0.99980,  -90.4091,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.83589,  -123.6886,  'UVALDE 0',  115.00,  28
3124,  1,  0.127,  -38.273,  0.000,  0.000,  3,  0.92185,  -101.3566,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00798,  -94.4212,  'ABILENE ',  115.00,  27
3126,  1,  -0.074,  -32.030,  0.000,  0.000,  3,  0.84261,  -119.8965,  'SABINAL ',  115.00,  28
3127,  1,  -2.115,  19.440,  0.000,  0.000,  3,  1.00755,  -91.5133,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01210,  -90.4709,  'LORAINE ',  115.00,  27
3129,  1,  -1.982,  18.220,  0.000,  0.000,  3,  1.01444,  -89.8616,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00127,  -91.2339,  'SAN ANGE',  115.00,  27
3131,  1,  -1.786,  -24.280,  0.000,  0.000,  3,  1.01780,  -94.7230,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01124,  -102.6963,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03029,  -86.7926,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02827,  -88.6282,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01719,  -90.6321,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00737,  -92.6776,  'SNYDER 2',  115.00,  27
3137,  1,  -1.586,  -21.560,  0.000,  0.000,  3,  1.02815,  -93.2879,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02382,  -102.7120,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00484,  -98.8280,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01458,  -96.1584,  'GOLDSBOR',  115.00,  27
3141,  1,  -1.434,  13.180,  0.000,  0.000,  3,  1.01092,  -91.8886,  'SWEETWAT',  115.00,  27
3142,  1,  -0.004,  -28.467,  0.000,  0.000,  3,  1.02993,  -102.8764,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.821,  0.000,  0.000,  3,  1.02381,  -100.5892,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01636,  -101.7931,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01982,  -92.7833,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -9.097,  0.000,  0.000,  3,  1.02993,  -100.9012,  'JUNCTION',  115.00,  28
3147,  1,  0.002,  -36.019,  0.000,  0.000,  3,  1.01441,  -92.0730,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90130,  -118.8020,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98894,  -141.1013,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99712,  -114.2668,  'LAREDO 7',  230.00,  20
4005,  1,  0.011,  -69.161,  0.000,  0.000,  4,  0.99379,  -117.7244,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02496,  -112.5998,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.774,  0.000,  0.000,  0.000,  4,  0.98719,  -141.9995,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98272,  -92.7557,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01470,  -120.6146,  'SARITA 3',  115.00,  21
4010,  1,  -3.159,  -42.940,  0.000,  0.000,  4,  1.02923,  -120.5872,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00939,  -117.4225,  'HEBBRONV',  115.00,  19
4012,  1,  0.247,  -50.802,  0.000,  0.000,  4,  1.00789,  -138.4655,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98799,  -141.1232,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98422,  -110.3845,  'EAGLE PA',  230.00,  20
4015,  1,  0.103,  -72.827,  0.000,  0.000,  4,  0.98511,  -112.5145,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98855,  -92.2333,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99421,  -112.2250,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94371,  -104.1431,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98135,  -138.9688,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96126,  -114.0512,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97970,  -139.9432,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96570,  -115.3778,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98886,  -92.1691,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99858,  -89.1057,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99367,  -91.1375,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.7332,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00252,  -141.6565,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98958,  -78.1592,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98221,  -80.7144,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -77.0580,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99967,  -118.0554,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96096,  -122.1476,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99139,  -117.5317,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98699,  -140.4528,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95966,  -111.9073,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92777,  -105.9122,  'CRYSTAL ',  115.00,  20
4037,  1,  0.009,  -59.186,  0.000,  0.000,  4,  0.95415,  -106.8340,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92739,  -99.9367,  'BEEVILLE',  115.00,  21
4039,  1,  1.160,  0.000,  0.000,  0.000,  4,  0.99508,  -129.1658,  'MISSION ',  230.00,  19
4040,  1,  0.536,  -422.423,  0.000,  0.000,  4,  1.00816,  -132.9053,  'MISSION ',  115.00,  19
4041,  1,  1.369,  0.000,  0.000,  0.000,  4,  0.99162,  -133.8089,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00264,  -139.0871,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99761,  -122.7870,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00587,  -123.0797,  'FALCON H',  115.00,  19
4045,  1,  -26.617,  -9.207,  0.000,  0.000,  4,  1.02046,  -121.2148,  'FALCON H',  13.800,  19
4046,  1,  -8.122,  -10.669,  0.000,  0.000,  4,  1.02046,  -122.5678,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -120.2693,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98485,  -134.4535,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99629,  -134.0720,  'SEBASTIA',  115.00,  19
4050,  1,  -3.134,  -14.228,  0.000,  0.000,  4,  1.00200,  -134.0163,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95538,  -120.2917,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.95538,  -120.2917,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00349,  -122.6500,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93918,  -103.7464,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97214,  -110.4084,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00610,  -100.5488,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98477,  -106.9271,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -97.2353,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -97.7712,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.7546,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.8738,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -94.7123,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.7769,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96482,  -111.1966,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96482,  -111.1966,  'CORPUS C',  18.000,  21
4066,  1,  0.058,  -148.537,  0.000,  0.000,  4,  1.01158,  -141.4460,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98156,  -137.0128,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00100,  -141.9134,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97037,  -110.9336,  'CORPUS C',  115.00,  21
4070,  1,  0.504,  0.000,  0.000,  0.000,  4,  1.01059,  -118.1289,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99748,  -122.4548,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97765,  -110.3667,  'CORPUS C',  115.00,  21
4073,  1,  2.810,  0.000,  0.000,  0.000,  4,  0.99455,  -129.3307,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00498,  -131.9889,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99455,  -129.3307,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99455,  -129.3307,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99455,  -129.3307,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97001,  -110.7625,  'CORPUS C',  115.00,  21
4079,  1,  0.580,  0.000,  0.000,  0.000,  4,  0.99438,  -136.3046,  'MISSION ',  115.00,  19
4080,  1,  0.779,  0.000,  0.000,  0.000,  4,  1.01664,  -109.0409,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99962,  -111.5957,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -102.3980,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -102.9250,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -105.7123,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -104.9204,  'CORPUS C',  13.800,  21
4086,  1,  0.076,  -105.827,  0.000,  0.000,  4,  1.01387,  -132.6166,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -119.969,  0.000,  0.000,  4,  0.99981,  -112.5555,  'CORPUS C',  115.00,  21
4088,  1,  0.711,  -307.486,  0.000,  0.000,  4,  1.01231,  -141.1294,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  -3.540,  0.000,  0.000,  4,  0.98780,  -138.3703,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98323,  -138.5319,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95287,  -111.9905,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97459,  -110.3568,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99301,  -117.7091,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99952,  -126.1438,  'OLMITO 0',  115.00,  19
4103,  1,  0.338,  -120.469,  0.000,  0.000,  4,  1.00186,  -142.6852,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97316,  -110.2321,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99098,  -109.1209,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99419,  -126.0232,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00364,  -140.5660,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98167,  -107.5478,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96600,  -112.8232,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99713,  -133.1290,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97927,  -139.2101,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00752,  -123.3433,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00730,  -114.5735,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99786,  -116.5160,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -113.4391,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -113.3961,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98988,  -92.0335,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94893,  -120.4833,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99816,  -124.1234,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97190,  -110.6068,  'CORPUS C',  115.00,  21
4121,  1,  0.068,  -50.764,  0.000,  0.000,  4,  1.00749,  -139.1868,  'SANTA MA',  115.00,  19
4122,  1,  -0.003,  -148.229,  0.000,  0.000,  4,  0.99399,  -140.7679,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97139,  -113.4912,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98766,  -131.3468,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93995,  -93.6325,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00142,  -123.3668,  'BROWNSVI',  115.00,  19
4127,  1,  0.006,  -65.359,  0.000,  0.000,  4,  0.96616,  -123.1572,  'ALICE 0 ',  115.00,  21
4128,  1,  0.171,  -68.431,  0.000,  0.000,  4,  0.98865,  -138.5408,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01914,  -123.9427,  'PREMONT ',  115.00,  20
4130,  1,  -0.002,  -25.748,  0.000,  0.000,  4,  1.01469,  -124.7341,  'FREER 0 ',  115.00,  20
4131,  1,  0.632,  -104.662,  0.000,  0.000,  4,  0.96769,  -98.1739,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95724,  -100.0496,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96769,  -98.1739,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96769,  -98.1739,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96769,  -98.1739,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96769,  -98.1739,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96769,  -98.1739,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96769,  -98.1739,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94549,  -118.1720,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01214,  -115.7984,  'SARITA 1',  230.00,  21
4141,  1,  0.025,  -124.548,  0.000,  0.000,  4,  1.01872,  -120.5714,  'SARITA 1',  115.00,  21
4142,  1,  -2.946,  -40.040,  0.000,  0.000,  4,  1.02307,  -115.7649,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93924,  -103.8539,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94816,  -119.9622,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97543,  -109.4202,  'PORTLAND',  115.00,  21
4146,  1,  1.038,  0.000,  0.000,  0.000,  4,  0.99977,  -113.2218,  'LAREDO 4',  230.00,  20
4147,  1,  0.155,  -100.596,  0.000,  0.000,  4,  1.00285,  -115.5503,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96462,  -123.0570,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93735,  -100.8835,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96892,  -111.6016,  'CORPUS C',  115.00,  21
4151,  1,  1.502,  0.000,  0.000,  0.000,  4,  1.00327,  -118.1192,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01008,  -120.6529,  'ARMSTRON',  115.00,  21
4153,  1,  -4.437,  -60.320,  0.000,  0.000,  4,  1.01290,  -118.0992,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98190,  -136.0798,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98702,  -133.6755,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97590,  -112.4579,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99075,  -138.9400,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00038,  -104.3010,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98233,  -108.9641,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02415,  -102.0260,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.7116,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -98.8045,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00038,  -104.3010,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98729,  -132.3801,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01300,  -120.5720,  'SARITA 2',  115.00,  21
4166,  1,  -3.149,  25.255,  0.000,  0.000,  4,  1.00142,  -120.4747,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98451,  -140.2697,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98056,  -109.3112,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94830,  -114.6647,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97210,  -109.4778,  'ARANSAS ',  115.00,  21
4171,  1,  0.492,  -100.744,  0.000,  0.000,  4,  1.00366,  -130.3957,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98066,  -94.1069,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93518,  -90.5801,  'REFUGIO ',  115.00,  21
4174,  1,  0.001,  -87.245,  0.000,  0.000,  4,  1.01303,  -92.1352,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.002,  -31.378,  0.000,  0.000,  4,  1.02257,  -119.7299,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03032,  -121.4845,  'BRUNI 1 ',  115.00,  20
4177,  1,  -2.350,  -17.497,  0.000,  0.000,  4,  1.03987,  -121.4384,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.001,  -40.970,  0.000,  0.000,  4,  0.95655,  -96.6908,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99622,  -124.8056,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96980,  -110.7150,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99583,  -99.8358,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95588,  -101.0592,  'TAFT 1 1',  115.00,  21
4183,  1,  -2.151,  -43.240,  0.000,  0.000,  4,  1.00280,  -117.1260,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99055,  -129.1650,  'SAN PERL',  115.00,  19
4185,  1,  0.018,  -20.961,  0.000,  0.000,  4,  1.00791,  -121.8386,  'ZAPATA 0',  115.00,  19
4186,  1,  0.045,  -52.996,  0.000,  0.000,  4,  0.99235,  -140.6166,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94344,  -112.7205,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95166,  -115.0361,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92760,  -108.2257,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99268,  -117.2586,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98922,  -127.4751,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -117.0914,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01172,  -120.0298,  'BROWNSVI',  115.00,  19
4194,  1,  -3.159,  -42.940,  0.000,  0.000,  4,  0.98945,  -134.5833,  'SEBASTIA',  115.00,  19
4195,  1,  -0.789,  -19.600,  0.000,  0.000,  4,  0.99973,  -102.7665,  'OILTON 0',  500.00,  20
4196,  1,  0.058,  -204.140,  0.000,  0.000,  4,  1.01018,  -106.8650,  'OILTON 1',  230.00,  20
4197,  1,  -0.238,  -94.569,  0.000,  0.000,  4,  1.02988,  -110.7840,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01807,  -90.0946,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88153,  -99.7379,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95179,  -96.0653,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -89.6457,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01705,  -88.8277,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98279,  -94.2573,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -90.9667,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01853,  -90.0575,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85667,  -98.9234,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01403,  -89.3662,  'DENTON 5',  161.00,  17
5013,  1,  0.006,  -54.304,  0.000,  0.000,  5,  0.95126,  -98.4425,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00509,  -91.8361,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -85.6316,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -88.6859,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99969,  -91.7199,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02236,  -82.6571,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00057,  -86.4609,  'JACKSBOR',  161.00,  12
5020,  1,  -29.218,  17.280,  0.000,  0.000,  5,  1.01675,  -82.1184,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01830,  -85.8083,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01746,  -88.5616,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01830,  -85.8083,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.684,  0.000,  0.000,  0.000,  5,  0.88506,  -98.0712,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01158,  -87.5443,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01266,  -90.2365,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01273,  -91.7933,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -89.8736,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94690,  -89.9514,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00886,  -92.4680,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00586,  -89.7703,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01390,  -90.0179,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -85.1902,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01580,  -87.3341,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -85.1902,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -85.1902,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -83.1238,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -83.0575,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -84.2523,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -82.3978,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -83.2495,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -82.9045,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00099,  -91.2408,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00670,  -89.8336,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -83.0834,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01260,  -85.5992,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -83.0370,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01411,  -86.8237,  'MANSFIEL',  161.00,  17
5049,  1,  0.544,  0.000,  0.000,  0.000,  5,  1.01842,  -83.5077,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00296,  -88.9301,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01842,  -83.5077,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01662,  -86.8497,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01916,  -89.1300,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.81710,  -104.3616,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01980,  -82.0204,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01874,  -83.0862,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01508,  -79.6897,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01227,  -78.6164,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97821,  -91.3012,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99645,  -92.3739,  'MABANK 2',  115.00,  14
5061,  1,  -0.012,  -37.931,  0.000,  0.000,  5,  1.02997,  -94.8642,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01297,  -97.1090,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -85.4379,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02252,  -88.3402,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -85.4379,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -85.4379,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.8797,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.7526,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.5819,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01316,  -90.7136,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97387,  -87.7847,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -89.2455,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00074,  -90.4677,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00662,  -91.1038,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92695,  -94.3642,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00812,  -93.2202,  'TERRELL ',  161.00,  16
5077,  1,  -0.018,  -73.167,  0.000,  0.000,  5,  1.02998,  -94.6682,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -88.6222,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97405,  -89.5106,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92609,  -93.6730,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98467,  -88.2036,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -90.6863,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -85.7101,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02016,  -88.2621,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00461,  -90.9744,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01710,  -90.2806,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94895,  -93.3869,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95403,  -93.0885,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  0.99967,  -91.1996,  'CLIFTON ',  13.800,  18
5090,  1,  -0.016,  -183.587,  0.000,  0.000,  5,  1.02423,  -90.7291,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90189,  -97.5676,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01275,  -89.8744,  'GRANDVIE',  161.00,  14
5093,  1,  -0.002,  -225.202,  0.000,  0.000,  5,  1.02344,  -92.0256,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00208,  -86.5184,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -89.8192,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01726,  -89.4800,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -89.4547,  'EULESS 2',  161.00,  17
5098,  1,  -0.179,  -201.245,  0.000,  0.000,  5,  1.02999,  -91.5270,  'FORT WOR',  161.00,  17
5099,  1,  -0.041,  -115.065,  0.000,  0.000,  5,  1.02999,  -91.5576,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01499,  -89.8890,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94235,  -98.3494,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -86.3784,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -88.6785,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01137,  -89.6828,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -90.5811,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.02553,  -90.3860,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -90.5811,  'IRVING 1',  13.800,  17
5108,  1,  -0.313,  -370.301,  0.000,  0.000,  5,  1.02999,  -89.4002,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99703,  -90.8199,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95648,  -93.6672,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -90.2366,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94106,  -94.4726,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01356,  -91.6069,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98191,  -92.8726,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00590,  -91.5966,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -89.5389,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01094,  -91.1468,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94540,  -98.3323,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01229,  -85.1070,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03279,  -84.1573,  'BROWNWOO',  500.00,  15
5121,  1,  0.001,  -31.206,  0.000,  0.000,  5,  1.01987,  -88.4662,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01858,  -90.6793,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84733,  -99.1955,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85854,  -97.0896,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02098,  -89.0332,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01749,  -90.7338,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91126,  -97.8967,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01492,  -90.6727,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96679,  -94.1085,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -88.9683,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00647,  -83.3126,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99465,  -85.8313,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93723,  -96.7808,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98488,  -94.9175,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99403,  -94.8699,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95062,  -91.0968,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98973,  -85.9602,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98069,  -87.9863,  'WACO 1 1',  161.00,  13
5139,  1,  -0.234,  -146.561,  0.000,  0.000,  5,  1.02999,  -90.8979,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87755,  -99.0412,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98546,  -91.3006,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92458,  -93.1522,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -88.8609,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94291,  -91.3602,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -89.7834,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01276,  -89.8965,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01419,  -90.5958,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01650,  -90.8309,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01648,  -90.7418,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00581,  -86.2775,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93365,  -95.7524,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01330,  -90.1362,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00840,  -87.8521,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93421,  -95.2660,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98752,  -95.1119,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94949,  -98.5433,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00230,  -90.6884,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -89.7705,  'MESQUITE',  161.00,  16
5159,  1,  0.678,  0.001,  0.000,  0.000,  5,  0.83914,  -100.1733,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -88.2402,  'DENTON 2',  161.00,  17
5161,  1,  -0.379,  -176.177,  0.000,  0.000,  5,  1.02999,  -90.5566,  'DALLAS 4',  161.00,  16
5162,  1,  1.317,  0.000,  0.000,  0.000,  5,  0.79065,  -107.1238,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98490,  -87.4151,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -86.0990,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02225,  -87.9828,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -84.7815,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -86.0990,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -91.0237,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99436,  -94.0159,  'DUBLIN 1',  161.00,  15
5170,  1,  -14.609,  -7.041,  0.000,  0.000,  5,  0.99922,  -93.4695,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88201,  -99.5591,  'MERTENS ',  161.00,  14
5172,  1,  -0.086,  -187.525,  0.000,  0.000,  5,  1.02998,  -92.1273,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02015,  -89.1813,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86881,  -100.5672,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -88.6913,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96629,  -91.3532,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01449,  -89.9285,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00923,  -90.5844,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01767,  -83.0060,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01106,  -84.5829,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01565,  -90.2913,  'GARLAND ',  161.00,  16
5182,  1,  0.571,  0.000,  0.000,  0.000,  5,  0.87891,  -98.9169,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -90.4737,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00482,  -92.7414,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00873,  -91.4705,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00493,  -89.4419,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01304,  -85.1812,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01727,  -90.1056,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -90.5644,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97890,  -96.0680,  'GORDON 0',  161.00,  12
5191,  1,  0.062,  -52.393,  0.000,  0.000,  5,  0.93436,  -96.0606,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00602,  -83.3917,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00758,  -84.0452,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01363,  -90.1446,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -90.4288,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -82.4747,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01113,  -84.9508,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01676,  -82.2472,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01520,  -90.8926,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95336,  -95.2192,  'MINERAL ',  161.00,  12
5201,  1,  0.636,  0.000,  0.000,  0.000,  5,  0.85515,  -97.4775,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97639,  -89.9974,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02145,  -90.1461,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01921,  -82.8551,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01655,  -84.6937,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01345,  -80.1137,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01637,  -81.3863,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01550,  -81.0058,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92721,  -94.8421,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -89.7758,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.81110,  -104.6358,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98537,  -91.0668,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01707,  -89.9154,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01229,  -90.5071,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00413,  -90.4536,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01543,  -90.9462,  'FORT WOR',  161.00,  17
5217,  1,  -0.292,  -298.270,  0.000,  0.000,  5,  1.02999,  -90.6716,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00214,  -92.0664,  'JUSTIN 0',  161.00,  17
5219,  1,  0.019,  -30.216,  0.000,  0.000,  5,  0.99483,  -91.4788,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -91.8617,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98893,  -88.0669,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95404,  -94.1377,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.81615,  -104.7521,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02384,  -90.0410,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00320,  -92.5695,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95635,  -96.6812,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00244,  -92.6077,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01336,  -88.8946,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01438,  -90.0900,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -90.6799,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92755,  -96.9674,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -91.0266,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -90.2660,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01349,  -89.0699,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96879,  -89.0973,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -82.5015,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01639,  -81.9641,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -82.2066,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -84.3345,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00625,  -88.7595,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01012,  -89.6443,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01012,  -89.6443,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01630,  -83.8056,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01491,  -91.0298,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02212,  -91.3159,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94850,  -91.9732,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92907,  -95.2357,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -89.8669,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01178,  -90.0057,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01665,  -88.9785,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01834,  -90.4684,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01945,  -90.6724,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01745,  -89.8102,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01629,  -90.6139,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95371,  -96.5168,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96936,  -91.3136,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94885,  -93.1121,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01116,  -90.1041,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00252,  -92.0248,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01376,  -81.5003,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97706,  -87.7942,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -77.1974,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -78.4302,  'GLEN ROS',  13.800,  18
5264,  1,  -0.004,  -90.745,  0.000,  0.000,  5,  1.00330,  -94.8825,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -89.3663,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -89.7628,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89536,  -97.6995,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94004,  -92.9045,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99820,  -87.4449,  'MIDLOTHI',  161.00,  17
5270,  1,  0.655,  0.000,  0.000,  0.000,  5,  0.86748,  -98.6598,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91210,  -92.4551,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01986,  -90.6592,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -90.3608,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00243,  -90.5231,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.82329,  -104.0523,  'DAWSON 0',  161.00,  14
5276,  1,  0.733,  0.000,  0.000,  0.000,  5,  0.89862,  -92.4993,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01286,  -90.3396,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96156,  -87.3156,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00256,  -82.8984,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98593,  -85.0832,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -80.2948,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -80.6961,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -81.2118,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99482,  -91.4582,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99465,  -90.2777,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96526,  -91.1076,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -89.9570,  'ARLINGTO',  161.00,  17
5288,  1,  0.614,  0.000,  0.000,  0.000,  5,  0.93806,  -93.3803,  'WOLFE CI',  161.00,  16
5289,  1,  0.002,  -263.731,  0.000,  0.000,  5,  1.02709,  -90.0528,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94159,  -94.4888,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01437,  -91.6880,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00939,  -91.1119,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00238,  -88.1742,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02011,  -90.7546,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -85.3345,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01716,  -87.6858,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -85.3345,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03165,  -84.9484,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03809,  -84.5444,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03597,  -84.6776,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -85.3345,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -80.9531,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -82.0676,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -85.6350,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -88.5001,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01650,  -90.3003,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -89.6755,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -89.5881,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01594,  -90.5682,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -91.0154,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -91.0077,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00732,  -91.8324,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01412,  -88.0543,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90938,  -95.9629,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00354,  -91.3341,  'DENTON 6',  161.00,  17
5316,  1,  -0.165,  -221.706,  0.000,  0.000,  5,  1.02999,  -90.2492,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01272,  -82.9499,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01405,  -84.9070,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -80.5510,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -80.2971,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -80.6545,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -86.0361,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -89.2049,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -82.8911,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -82.8835,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03512,  -84.9563,  'DALLAS 2',  13.800,  17
5327,  1,  0.966,  0.000,  0.000,  0.000,  5,  0.81566,  -103.2091,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93319,  -93.6073,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01085,  -90.1667,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -89.7516,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99093,  -91.7182,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -91.9494,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99451,  -90.8320,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96900,  -95.3530,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01702,  -90.7649,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01369,  -89.3586,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00561,  -85.6601,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00144,  -90.0104,  'GRANBURY',  161.00,  18
5339,  1,  -0.136,  -147.711,  0.000,  0.000,  5,  1.02999,  -91.2475,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -90.8184,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -89.4581,  'LEWISVIL',  161.00,  17
5342,  1,  -2.394,  -3.201,  0.000,  0.000,  5,  1.03088,  -89.3121,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -87.9375,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -90.9129,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93786,  -94.8762,  'HILLSBOR',  161.00,  14
5346,  1,  -0.014,  -271.217,  0.000,  0.000,  5,  1.02133,  -90.9985,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95149,  -97.6087,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96686,  -91.4512,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01321,  -89.4683,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -86.1490,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01649,  -88.5365,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01509,  -90.2546,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -89.7139,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01445,  -91.1305,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99679,  -88.7929,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -90.3609,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -88.9289,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00981,  -81.6390,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97248,  -86.1503,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -77.6880,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01786,  -82.7242,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01138,  -84.6434,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01786,  -82.7242,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -81.6015,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01294,  -80.3811,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01231,  -80.0563,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01238,  -80.1358,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01448,  -81.0059,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01197,  -79.9148,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01853,  -89.4187,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00301,  -89.4835,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -90.6947,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01331,  -91.7349,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -88.8536,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01637,  -90.8070,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -89.7146,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98097,  -88.9959,  'KILLEEN ',  161.00,  13
5378,  1,  0.011,  -105.843,  0.000,  0.000,  5,  0.96752,  -91.1771,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02125,  -91.2293,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -84.2973,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00195,  -87.0457,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03449,  -82.6791,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03644,  -82.4566,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02068,  -85.9158,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -87.8276,  'DALLAS 3',  161.00,  16
5386,  1,  0.648,  -166.644,  0.000,  0.000,  5,  1.02054,  -90.4135,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00860,  -92.3403,  'FORT WOR',  161.00,  17
5388,  1,  0.699,  0.000,  0.000,  0.000,  5,  0.98894,  -85.5587,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96809,  -88.5345,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91604,  -91.2277,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85465,  -99.0676,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.78266,  -109.0811,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95962,  -91.0260,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03585,  -84.6258,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03266,  -85.8689,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00634,  -90.9667,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01269,  -91.2930,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01269,  -91.2930,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03950,  -84.3981,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00728,  -89.1887,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01363,  -83.3978,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00769,  -86.1453,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01363,  -83.3978,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01363,  -83.3978,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01363,  -83.3978,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01363,  -83.3978,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93241,  -95.8440,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00157,  -91.0809,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01090,  -90.6489,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00564,  -84.4523,  'KILLEEN ',  500.00,  13
5411,  1,  -0.052,  -175.597,  0.000,  0.000,  5,  1.00279,  -87.0700,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00820,  -90.7712,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02279,  -83.1111,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01076,  -89.1144,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -81.5685,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01842,  -81.5516,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -81.7376,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -81.8151,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -82.3528,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01802,  -89.7122,  'FORT WOR',  161.00,  17
5421,  1,  -0.043,  -171.669,  0.000,  0.000,  5,  1.01229,  -91.9993,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.146,  -131.654,  0.000,  0.000,  5,  1.02999,  -89.8627,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -89.8627,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -89.8627,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01386,  -90.5182,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94809,  -93.8799,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98768,  -90.0468,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02144,  -89.3572,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01042,  -92.2483,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01177,  -92.9407,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01571,  -89.7298,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00422,  -92.5249,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -90.9856,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01645,  -91.9987,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96622,  -95.2447,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -90.2028,  'DALLAS 1',  161.00,  16
5437,  1,  0.586,  0.000,  0.000,  0.000,  5,  0.81143,  -104.4848,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01676,  -91.0375,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99126,  -88.3678,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -211.926,  0.000,  0.000,  5,  1.02937,  -91.0995,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01758,  -90.5064,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01545,  -91.1967,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01848,  -91.1784,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01253,  -82.0755,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00206,  -86.6653,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94016,  -93.4660,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01191,  -90.0832,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -86.3810,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -88.6069,  'GRAND PR',  161.00,  17
5450,  1,  1.083,  0.000,  0.000,  0.000,  5,  0.95463,  -94.7012,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00484,  -85.1653,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98572,  -87.3289,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01362,  -89.4580,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00077,  -90.2901,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99847,  -91.6559,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94730,  -98.5980,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -90.2399,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89929,  -92.6662,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85908,  -99.3107,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.79926,  -107.8005,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96759,  -87.3488,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01300,  -90.1814,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -90.8940,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -86.2447,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -88.5624,  'FRISCO 2',  161.00,  16
5466,  1,  0.602,  0.000,  0.000,  0.000,  5,  0.87798,  -99.0222,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01989,  -90.7961,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01156,  -90.5593,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01217,  -91.8550,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94783,  -92.9272,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99141,  -93.7076,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -88.2885,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01279,  -86.0756,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86794,  -99.6451,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -90.4638,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86164,  -101.3905,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99143,  -88.0688,  'HARKER H',  161.00,  13
5478,  1,  0.050,  -124.946,  0.000,  0.000,  5,  1.02039,  -90.6576,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02109,  -86.1939,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01306,  -88.1858,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00182,  -91.4322,  'FORT WOR',  161.00,  17
5482,  1,  -0.345,  -247.117,  0.000,  0.000,  5,  1.02999,  -91.0845,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -89.8966,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97339,  -94.2563,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00607,  -85.6245,  'BLOOMING',  161.00,  14
6001,  1,  -0.472,  -217.601,  0.000,  0.000,  6,  1.02994,  -89.5545,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99977,  -90.3627,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03407,  -78.3743,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -78.3945,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02328,  -81.8823,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.1693,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.5610,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.0654,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.1812,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.8512,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00618,  -86.1515,  'MARION 2',  115.00,  22
6012,  1,  -0.039,  -75.373,  0.000,  0.000,  6,  1.02997,  -84.5259,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99832,  -90.4294,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92882,  -95.4470,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00633,  -90.7424,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01633,  -88.8784,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00503,  -88.3228,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00156,  -87.7528,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00145,  -88.3335,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99823,  -89.0843,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03223,  -81.8027,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02369,  -83.6560,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01366,  -86.2446,  'LEANDER ',  115.00,  23
6024,  1,  -0.328,  -242.452,  0.000,  0.000,  6,  1.02996,  -90.1762,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.556,  -367.903,  0.000,  0.000,  6,  1.02992,  -89.6169,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00406,  -88.9432,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -86.2026,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00466,  -87.5044,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93042,  -97.2447,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98118,  -79.0297,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98266,  -81.2247,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01052,  -90.6243,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02111,  -82.6588,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01505,  -84.4046,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00991,  -86.5139,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01455,  -84.8045,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01177,  -87.1350,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03052,  -80.8896,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01567,  -84.3083,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00219,  -88.1514,  'AUSTIN 3',  115.00,  23
6041,  1,  -15.218,  -20.480,  0.000,  0.000,  6,  1.03455,  -80.7297,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.3833,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00575,  -88.0029,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99711,  -89.9127,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -82.5666,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01065,  -85.7286,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00949,  -89.2311,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -82.5666,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -82.5666,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -82.5666,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.02959,  -82.3340,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02233,  -82.5666,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03065,  -82.2974,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03807,  -82.0586,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86354,  -106.2311,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02477,  -79.0457,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -81.7329,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01905,  -83.2382,  'NEW BRAU',  115.00,  22
6059,  1,  0.811,  0.000,  0.000,  0.000,  6,  0.80507,  -118.8249,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00326,  -90.5002,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00577,  -88.2309,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00874,  -73.4124,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00527,  -75.8382,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99127,  -79.8832,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98697,  -90.6955,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02630,  -79.5812,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01999,  -82.1011,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01040,  -86.4034,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.5576,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.0948,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.7688,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.5380,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.2180,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.2310,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00384,  -73.0434,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99270,  -75.4400,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97320,  -79.2857,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -71.9175,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00022,  -72.5172,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -72.3272,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01457,  -88.2563,  'MARBLE F',  115.00,  23
6082,  1,  -18.609,  -21.574,  0.000,  0.000,  6,  1.03963,  -87.1492,  'MARBLE F',  13.800,  23
6083,  1,  -18.609,  -18.356,  0.000,  0.000,  6,  1.03963,  -87.0718,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00743,  -87.7540,  'ROUND RO',  115.00,  23
6085,  1,  -0.155,  0.000,  0.000,  0.000,  6,  1.00745,  -87.7426,  'ROUND RO',  13.800,  23
6086,  1,  -3.327,  0.000,  0.000,  0.000,  6,  1.00785,  -87.5100,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00743,  -87.7540,  'ROUND RO',  13.800,  23
6088,  1,  -1.175,  0.000,  0.000,  0.000,  6,  1.00746,  -87.6913,  'ROUND RO',  13.800,  23
6089,  1,  -1.541,  0.000,  0.000,  0.000,  6,  1.00763,  -87.6410,  'ROUND RO',  13.800,  23
6090,  1,  -4.513,  0.000,  0.000,  0.000,  6,  1.00751,  -87.5016,  'ROUND RO',  13.800,  23
6091,  1,  -0.006,  -82.557,  0.000,  0.000,  6,  1.01580,  -90.0916,  'WIMBERLE',  115.00,  23
6092,  1,  0.008,  -49.570,  0.000,  0.000,  6,  0.99563,  -89.2736,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00531,  -88.3455,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01158,  -88.0496,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00334,  -89.6473,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.003,  -85.700,  0.000,  0.000,  6,  0.97574,  -93.7300,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00440,  -88.8197,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99874,  -88.7834,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99394,  -90.2724,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99757,  -91.4341,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00652,  -73.8414,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00835,  -75.8586,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -109.101,  0.000,  0.000,  6,  1.01932,  -81.5283,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00652,  -73.8414,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00652,  -73.8414,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01250,  -73.3759,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02868,  -80.2646,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99854,  -82.7148,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91829,  -92.3847,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.2936,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.0760,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99246,  -91.7707,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99873,  -88.7218,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99622,  -90.5645,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00027,  -89.6351,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98121,  -91.9608,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01867,  -82.1009,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03220,  -81.6719,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01934,  -84.4210,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01442,  -86.5738,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01002,  -89.3683,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88312,  -88.3562,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00142,  -88.0705,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01222,  -85.4974,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98441,  -91.7482,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00247,  -88.0876,  'AUSTIN 3',  115.00,  23
6127,  1,  0.146,  -6.309,  0.000,  0.000,  6,  0.81998,  -100.9880,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99455,  -91.8814,  'SAN ANTO',  115.00,  26
6129,  1,  0.607,  0.000,  0.000,  0.000,  6,  0.81082,  -106.6706,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99664,  -88.5851,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00644,  -88.4062,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99545,  -89.3195,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90839,  -96.5091,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94277,  -94.9896,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96282,  -80.4757,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00730,  -89.8525,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99785,  -90.1974,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93471,  -97.3978,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93931,  -93.3629,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89855,  -97.2039,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -79.6361,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01965,  -82.9012,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01879,  -86.1666,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -79.6361,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.3111,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.4707,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.2903,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.5628,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.5614,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01892,  -89.6183,  'SAN ANTO',  115.00,  26
6151,  1,  0.019,  -66.616,  0.000,  0.000,  6,  0.91244,  -92.6716,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01732,  -86.1988,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00747,  -87.2767,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97727,  -91.1793,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98970,  -91.1286,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01129,  -88.6222,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97671,  -93.7026,  'BOERNE 1',  115.00,  26
6158,  1,  -0.008,  -68.904,  0.000,  0.000,  6,  1.01484,  -82.2627,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00624,  -88.9495,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99977,  -88.2852,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -78.0531,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02016,  -81.7565,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00975,  -85.1745,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.9495,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.7096,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.0684,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.2112,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00088,  -90.3338,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02180,  -81.0362,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01167,  -85.0109,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00101,  -87.7967,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97936,  -79.9284,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97929,  -82.2646,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00895,  -89.3712,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99761,  -88.8152,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00258,  -88.6197,  'AUSTIN 3',  115.00,  23
6177,  1,  0.260,  -489.465,  0.000,  0.000,  6,  1.02262,  -86.0404,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00263,  -89.2845,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99767,  -90.5067,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98843,  -91.7325,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01066,  -89.4581,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00593,  -90.1807,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97364,  -85.6185,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00287,  -88.9775,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99776,  -89.4407,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00678,  -87.7345,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00434,  -88.2294,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97187,  -75.1995,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93843,  -81.4534,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90602,  -95.1527,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00478,  -88.2386,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99549,  -80.4714,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98051,  -83.8552,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98649,  -89.4939,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94879,  -82.1522,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98062,  -91.5918,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -81.9903,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01498,  -86.0781,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01721,  -87.9285,  'SAN ANTO',  115.00,  26
6200,  1,  0.986,  0.000,  0.000,  0.000,  6,  0.98684,  -90.8461,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01144,  -90.2903,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97397,  -90.3914,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00414,  -89.7966,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99654,  -90.2279,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00984,  -86.7746,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95064,  -87.9359,  'LEXINGTO',  115.00,  25
6207,  1,  -0.179,  -130.434,  0.000,  0.000,  6,  1.02995,  -90.5360,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00520,  -88.8379,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96720,  -92.7416,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03476,  -81.6468,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -83.9400,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00776,  -88.1525,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -80.4422,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.3407,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -81.0558,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -80.3131,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00317,  -90.4830,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99204,  -88.2620,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00672,  -89.1729,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00869,  -88.2026,  'SAN ANTO',  115.00,  22
6221,  1,  0.003,  -97.675,  0.000,  0.000,  6,  0.98821,  -95.2123,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -84.6771,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01094,  -86.3474,  'AUSTIN 2',  115.00,  23
6224,  1,  0.502,  0.000,  0.000,  0.000,  6,  0.99685,  -89.3653,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99138,  -90.4665,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.83189,  -110.9695,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00875,  -87.1734,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -79.5282,  'SAN MARC',  500.00,  22
6229,  1,  -0.071,  -278.447,  0.000,  0.000,  6,  1.02996,  -83.2241,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01026,  -86.9381,  'SAN MARC',  115.00,  22
6231,  1,  0.700,  0.000,  0.000,  0.000,  6,  0.97922,  -90.2489,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99281,  -87.4661,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99686,  -88.6005,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02029,  -82.8348,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01763,  -84.5288,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00838,  -87.8374,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.80680,  -103.9109,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00597,  -87.6739,  'AUSTIN 1',  115.00,  23
6239,  1,  0.565,  0.000,  0.000,  0.000,  6,  1.02780,  -79.3271,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01590,  -83.3754,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00897,  -86.2552,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -79.3271,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.4382,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.7216,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.1279,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03830,  -78.1984,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03575,  -78.4786,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.6152,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.8517,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99808,  -90.2262,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00165,  -90.4566,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98338,  -90.5858,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95361,  -89.9448,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02720,  -80.2631,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -82.2672,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00648,  -86.7471,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02480,  -79.2201,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02258,  -78.2689,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02720,  -80.2631,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02443,  -78.8076,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99910,  -90.4274,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00177,  -88.0345,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98884,  -85.7898,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98091,  -88.4234,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98461,  -82.8405,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.282,  -1.719,  0.000,  0.000,  6,  0.98705,  -82.7554,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.052,  -2.727,  0.000,  0.000,  6,  0.98847,  -82.7043,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.282,  -1.719,  0.000,  0.000,  6,  0.98705,  -82.7554,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.052,  -2.727,  0.000,  0.000,  6,  0.98847,  -82.7043,  'CUERO 1 ',  13.800,  24
6270,  1,  -5.130,  -6.817,  0.000,  0.000,  6,  0.99418,  -82.5020,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.135,  -4.090,  0.000,  0.000,  6,  0.99046,  -82.5922,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.052,  -2.727,  0.000,  0.000,  6,  0.98847,  -82.7043,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.052,  -2.727,  0.000,  0.000,  6,  0.98847,  -82.7043,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.394,  -3.201,  0.000,  0.000,  6,  0.98913,  -82.6819,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99544,  -89.8145,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98728,  -93.3563,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -83.6852,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01076,  -86.1730,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01829,  -82.1211,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00434,  -85.8590,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01149,  -89.5998,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01537,  -90.4845,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00830,  -90.6681,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00212,  -88.9452,  'SAN ANTO',  115.00,  26
6285,  1,  0.800,  0.000,  0.000,  0.000,  6,  0.95504,  -92.7933,  'BOERNE 2',  230.00,  26
6286,  1,  -0.098,  -92.572,  0.000,  0.000,  6,  0.92847,  -98.9392,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01233,  -85.9665,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99904,  -89.2751,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99368,  -89.1849,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00921,  -88.2376,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00293,  -89.9818,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -79.8382,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01574,  -82.9879,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99692,  -86.7418,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -78.9735,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -79.0994,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02355,  -77.8222,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -78.7809,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -81.3175,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -82.8147,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02319,  -78.7809,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01670,  -75.8310,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -77.7856,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -76.3062,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01679,  -75.7946,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00370,  -87.9140,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99637,  -89.6793,  'SAN ANTO',  115.00,  26
6308,  1,  0.564,  0.000,  0.000,  0.000,  6,  0.98585,  -89.3038,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92200,  -96.6525,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01297,  -88.1308,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93223,  -85.2278,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01860,  -87.3877,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00370,  -89.1074,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00188,  -89.5227,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01814,  -84.3774,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00698,  -85.4069,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00402,  -86.2871,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00088,  -87.3338,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99862,  -88.0955,  'GEORGETO',  115.00,  23
6320,  1,  -0.029,  -230.599,  0.000,  0.000,  6,  1.02059,  -88.2288,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99654,  -86.3913,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99160,  -89.6849,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99761,  -89.6053,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00470,  -88.6973,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.81735,  -103.3205,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98857,  -83.7863,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90931,  -87.7197,  'WEIMAR 0',  115.00,  25
6328,  1,  0.694,  0.000,  0.000,  0.000,  6,  0.84251,  -103.8852,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93697,  -93.7030,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00901,  -88.4793,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.039,  -149.758,  0.000,  0.000,  6,  1.00864,  -88.8835,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99701,  -90.2788,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02083,  -82.2419,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01854,  -85.1662,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00693,  -87.7516,  'SAN ANTO',  115.00,  26
6336,  1,  0.880,  0.000,  0.000,  0.000,  6,  0.77182,  -112.3124,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01811,  -88.8176,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.82489,  -99.7572,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97444,  -88.3757,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97695,  -91.3593,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99266,  -81.4960,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02054,  -82.8159,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01563,  -84.7958,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01241,  -86.3954,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99792,  -89.0923,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97937,  -93.6935,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03423,  -81.1233,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02452,  -83.5042,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00976,  -87.1611,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01544,  -88.9296,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00707,  -87.7997,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01451,  -85.1416,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00855,  -87.0353,  'ROUND RO',  115.00,  23
6356,  1,  -0.447,  -325.565,  0.000,  0.000,  6,  1.02992,  -89.9920,  'SAN ANTO',  115.00,  26
6357,  1,  0.535,  0.000,  0.000,  0.000,  6,  0.86029,  -109.8995,  'DEVINE 0',  115.00,  26
6358,  1,  0.077,  -163.180,  0.000,  0.000,  6,  1.00984,  -91.8602,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -84.3729,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01254,  -87.8258,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95892,  -76.3766,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -64.9119,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01845,  -68.6412,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01287,  -73.0232,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0529,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8550,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.3207,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.2401,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0497,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98004,  -81.6912,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02420,  -79.5858,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97261,  -77.5563,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99771,  -78.9708,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99291,  -76.9634,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99291,  -76.9634,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00476,  -74.2249,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99888,  -78.0373,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -71.0265,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99224,  -75.2367,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98710,  -78.5694,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -71.0265,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -71.0265,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -71.0265,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -71.0265,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -71.0265,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -73.6135,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99947,  -77.9453,  'SPRING 1',  115.00,  5
7028,  1,  0.000,  -494.772,  0.000,  0.000,  7,  1.01344,  -77.4972,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98198,  -73.3021,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96589,  -80.9213,  'PORT LAV',  115.00,  6
7031,  1,  -9.188,  0.000,  0.000,  0.000,  7,  0.98312,  -72.5932,  'PORT LAV',  13.800,  6
7032,  1,  -2.368,  0.000,  0.000,  0.000,  7,  0.98229,  -73.1192,  'PORT LAV',  13.800,  6
7033,  1,  -2.368,  0.000,  0.000,  0.000,  7,  0.98229,  -73.1192,  'PORT LAV',  13.800,  6
7034,  1,  -0.876,  0.000,  0.000,  0.000,  7,  0.98210,  -73.2344,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -74.2537,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00648,  -76.7353,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02083,  -69.6980,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00819,  -71.5293,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00173,  -75.7900,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -69.2941,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -73.0321,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99992,  -69.9199,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99529,  -73.4063,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97016,  -75.8307,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -68.1560,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -69.0983,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01944,  -70.3301,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -72.4352,  'KATY 1 1',  230.00,  3
7049,  1,  0.504,  0.000,  0.000,  0.000,  7,  1.00693,  -77.0211,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99104,  -80.3690,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99827,  -77.8088,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99969,  -76.3254,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00861,  -71.9404,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99031,  -77.5790,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99961,  -75.9365,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01074,  -74.2397,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99681,  -78.2290,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98790,  -65.3117,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98738,  -67.9211,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98384,  -71.0276,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.3736,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.4556,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.3886,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99878,  -64.6011,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99992,  -64.5356,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -64.4755,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98308,  -79.5110,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98022,  -68.1300,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97591,  -71.9975,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99543,  -75.0778,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95012,  -69.8282,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -73.1638,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01766,  -69.5466,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01548,  -71.9018,  'GALVESTO',  115.00,  2
7075,  1,  0.149,  -355.016,  0.000,  0.000,  7,  1.01807,  -74.1233,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03492,  -63.4428,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02822,  -65.9848,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01841,  -70.5825,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4078,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8338,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8097,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3547,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01669,  -68.7262,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00897,  -71.9862,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99250,  -73.1270,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99409,  -76.2188,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00233,  -74.9950,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97239,  -78.4140,  'RICHMOND',  115.00,  3
7089,  1,  0.027,  -326.419,  0.000,  0.000,  7,  1.01545,  -78.8519,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99337,  -79.7688,  'PINEHURS',  115.00,  5
7091,  1,  0.683,  -324.421,  0.000,  0.000,  7,  1.02722,  -78.4453,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99337,  -77.3344,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98908,  -78.0649,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00507,  -78.7336,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94830,  -54.6368,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96306,  -57.8324,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96488,  -60.1438,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99477,  -45.5931,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99508,  -75.8792,  'HOUSTON ',  115.00,  4
7101,  1,  0.585,  0.000,  0.000,  0.000,  7,  1.00023,  -77.0064,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98781,  -78.8147,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99563,  -76.2076,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -63.8364,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01915,  -68.1629,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01404,  -72.3434,  'DEER PAR',  115.00,  4
7107,  2,  -0.002,  -0.567,  0.000,  0.000,  7,  1.03999,  -63.1462,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -63.8364,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -63.8364,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.8581,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.8092,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6130,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4674,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6947,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6939,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97020,  -78.4017,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99602,  -77.6933,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98762,  -78.5445,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99566,  -75.7803,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98527,  -78.9313,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98527,  -78.9313,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98527,  -78.9313,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94802,  -69.0190,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99255,  -77.2202,  'HOUSTON ',  115.00,  3
7125,  1,  0.605,  0.000,  0.000,  0.000,  7,  1.02777,  -65.4604,  'SUGAR LA',  500.00,  3
7126,  1,  0.656,  0.000,  0.000,  0.000,  7,  1.00985,  -70.8347,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00638,  -73.3740,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00458,  -77.0882,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97356,  -73.8293,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -63.6326,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01687,  -68.4918,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00388,  -72.4221,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -63.6326,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02672,  -62.1221,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02582,  -61.7336,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -61.5442,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02551,  -61.4660,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02686,  -62.1923,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -63.6326,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -63.6326,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -63.6326,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02969,  -63.6326,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00128,  -79.0878,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99707,  -75.2396,  'HOUSTON ',  115.00,  4
7145,  1,  -0.368,  -307.328,  0.000,  0.000,  7,  1.02996,  -79.3998,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02996,  -79.3998,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00387,  -76.9496,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99153,  -78.5521,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96037,  -74.5283,  'BLOOMING',  115.00,  6
7150,  1,  -0.177,  -101.168,  0.000,  0.000,  7,  1.02998,  -75.0767,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02350,  -77.6870,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -76.9217,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94645,  -64.0493,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00759,  -78.6389,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98798,  -77.1927,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -73.8039,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00116,  -76.8936,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98578,  -77.7747,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02611,  -69.9826,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -72.1864,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00640,  -75.4503,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03492,  -69.3006,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03967,  -68.9283,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03595,  -69.2134,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03500,  -69.2901,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.7497,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4818,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02611,  -69.9826,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02611,  -69.9826,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6524,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01652,  -69.8265,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -71.7262,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98543,  -78.5774,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99385,  -74.5459,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02568,  -70.7948,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01229,  -73.1866,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99214,  -77.7862,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98878,  -78.9025,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99034,  -76.0394,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99323,  -77.6702,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98856,  -78.8517,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97535,  -78.9950,  'PATTISON',  115.00,  3
7183,  1,  -1.630,  -476.809,  0.000,  0.000,  7,  1.02995,  -78.7446,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -67.9861,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00842,  -70.3074,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01953,  -66.1931,  'HOUSTON ',  500.00,  3
7187,  1,  0.539,  0.000,  0.000,  0.000,  7,  1.00933,  -70.3187,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00113,  -75.1345,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01953,  -66.1931,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01953,  -66.1931,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01953,  -66.1931,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01953,  -66.1931,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01953,  -66.1931,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -64.3004,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -63.9998,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.0166,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02654,  -65.4346,  'HOUSTON ',  13.800,  3
7198,  1,  -0.523,  -240.884,  0.000,  0.000,  7,  1.02996,  -78.3755,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02215,  -70.2281,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01362,  -73.9260,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01347,  -77.5365,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97996,  -82.0100,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97214,  -71.9127,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -63.2075,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02641,  -66.4271,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02533,  -70.2300,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -63.2075,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5041,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3365,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1337,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7169,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7813,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -73.5211,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99062,  -76.3842,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99649,  -78.5020,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99007,  -77.7158,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99443,  -77.7249,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99286,  -80.1498,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98259,  -74.9540,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99312,  -77.7667,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99216,  -77.4636,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99293,  -76.4177,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99762,  -77.4668,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99142,  -77.9891,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98858,  -79.4769,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99943,  -77.2433,  'HOUSTON ',  115.00,  3
7227,  1,  0.525,  0.000,  0.000,  0.000,  7,  1.02633,  -68.4052,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00913,  -72.3868,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00354,  -74.7403,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99409,  -76.5688,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00033,  -73.5325,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02362,  -72.5025,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98199,  -81.6966,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -78.9749,  'PORTER 0',  115.00,  5
7235,  1,  -0.529,  -245.908,  0.000,  0.000,  7,  1.02995,  -80.8069,  'CYPRESS ',  115.00,  3
7236,  1,  -0.412,  -246.818,  0.000,  0.000,  7,  1.02996,  -79.1286,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97347,  -77.0876,  'FULSHEAR',  115.00,  1
7238,  1,  0.000,  -92.710,  0.000,  0.000,  7,  1.02175,  -74.8367,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00114,  -73.8536,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00175,  -77.9495,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98900,  -78.4393,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99174,  -78.2312,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00189,  -76.4980,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99050,  -75.2459,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00076,  -79.2931,  'HOUSTON ',  115.00,  5
7246,  1,  0.657,  0.000,  0.000,  0.000,  7,  0.98274,  -79.7070,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97227,  -72.4790,  'DAMON 0 ',  115.00,  1
7248,  1,  0.595,  0.000,  0.000,  0.000,  7,  0.98716,  -78.6144,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99139,  -77.5701,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00178,  -76.7848,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99499,  -81.0873,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00940,  -67.9184,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99619,  -71.1274,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02076,  -78.9032,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -75.7435,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99501,  -76.8313,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99134,  -75.2041,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99448,  -76.8016,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00430,  -76.4372,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00398,  -74.5297,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98044,  -61.6515,  'BAY CITY',  230.00,  1
7262,  1,  -0.004,  -69.559,  0.000,  0.000,  7,  0.99025,  -63.9744,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02897,  -63.8564,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02179,  -66.7212,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00672,  -71.8820,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02656,  -62.5801,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02897,  -63.8564,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02897,  -63.8564,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02897,  -63.8564,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02672,  -62.6716,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98638,  -79.7986,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99402,  -76.2309,  'HOUSTON ',  115.00,  3
7273,  1,  -0.344,  -216.454,  0.000,  0.000,  7,  1.02998,  -73.2639,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98798,  -78.4524,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98168,  -80.6852,  'VICTORIA',  115.00,  6
7276,  1,  0.015,  -471.796,  0.000,  0.000,  7,  1.01532,  -78.2121,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -47.767,  0.000,  0.000,  7,  0.97089,  -77.5945,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -69.0403,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01354,  -71.6228,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -69.0403,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -69.0403,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -67.3306,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00248,  -72.1808,  'BAYTOWN ',  115.00,  4
7284,  1,  -1.493,  0.000,  0.000,  0.000,  7,  1.02279,  -67.2242,  'BAYTOWN ',  13.200,  4
7285,  1,  -6.700,  0.000,  0.000,  0.000,  7,  1.02267,  -67.0018,  'BAYTOWN ',  13.200,  4
7286,  1,  -6.700,  0.000,  0.000,  0.000,  7,  1.02341,  -66.8537,  'BAYTOWN ',  13.200,  4
7287,  1,  -6.700,  0.000,  0.000,  0.000,  7,  1.02341,  -66.8537,  'BAYTOWN ',  13.200,  4
7288,  1,  -6.700,  0.000,  0.000,  0.000,  7,  1.02341,  -66.8537,  'BAYTOWN ',  13.200,  4
7289,  1,  -13.403,  0.000,  0.000,  0.000,  7,  1.02276,  -66.8105,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99123,  -79.2715,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98059,  -79.1584,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00262,  -76.4878,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00482,  -72.9129,  'SANTA FE',  115.00,  2
7294,  1,  -0.002,  -31.733,  0.000,  0.000,  7,  1.02846,  -71.4610,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99203,  -78.1797,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98405,  -79.1423,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98819,  -77.1812,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99172,  -78.3071,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97043,  -75.7217,  'EAGLE LA',  115.00,  1
7300,  1,  -0.161,  -189.437,  0.000,  0.000,  7,  1.02997,  -79.6290,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98999,  -75.2795,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97559,  -67.3982,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97138,  -73.7238,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97503,  -61.8626,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98321,  -67.0335,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98111,  -71.6133,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97503,  -61.8626,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97503,  -61.8626,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97503,  -61.8626,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97503,  -61.8626,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98685,  -60.7131,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01581,  -66.4673,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99345,  -70.5231,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95204,  -81.9419,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -78.7607,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98981,  -76.4432,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99700,  -73.7428,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98697,  -76.6335,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99130,  -78.0347,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03327,  -63.3991,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02323,  -65.4403,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01357,  -68.9077,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03055,  -62.3673,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02937,  -62.0042,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02933,  -61.9971,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03145,  -62.7170,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98893,  -67.6993,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98499,  -69.2842,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98893,  -67.6993,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99329,  -77.6241,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -66.5103,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -68.8130,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00135,  -74.1040,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -66.5103,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8444,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00226,  -76.0392,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93011,  -79.9666,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99302,  -76.5550,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97451,  -71.2584,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96938,  -80.2591,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -66.0054,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00330,  -71.3587,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97553,  -76.5587,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98619,  -78.8108,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99461,  -75.9864,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03258,  -64.2629,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02085,  -67.3747,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -70.6996,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.3259,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0154,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2820,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4993,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7217,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8458,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8330,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.9818,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03258,  -64.2629,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7101,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.1801,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4492,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.2951,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98855,  -78.2037,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00278,  -73.2022,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96975,  -77.3212,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99753,  -77.3005,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03100,  -65.2659,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01804,  -69.0613,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00783,  -73.4324,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9355,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5741,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.8682,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9686,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03727,  -64.7789,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2213,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.6160,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8209,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.4111,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.9334,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.1116,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00663,  -70.1166,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99874,  -78.0698,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99004,  -76.9820,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99701,  -72.9520,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98935,  -77.8010,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99157,  -78.8368,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99401,  -77.8919,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98845,  -77.9509,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99733,  -78.5492,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03927,  -71.5432,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02941,  -74.1357,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01413,  -76.1930,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01063,  -73.3807,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96956,  -72.7767,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98957,  -76.7378,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99678,  -78.3962,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98882,  -77.5925,  'HOUSTON ',  115.00,  3
7397,  1,  -0.029,  -101.813,  0.000,  0.000,  7,  1.00896,  -78.1344,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00116,  -74.7044,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99759,  -76.3805,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02756,  -65.8976,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01814,  -68.5046,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -72.7924,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00057,  -74.3894,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98860,  -79.1434,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01619,  -72.5352,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99247,  -66.7883,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98678,  -68.4171,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95926,  -72.0157,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00468,  -72.0219,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99146,  -76.6566,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99870,  -79.0435,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99336,  -72.4931,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97820,  -73.6434,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99901,  -70.0173,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98656,  -72.6901,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98021,  -74.8187,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00521,  -77.4911,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00539,  -77.0762,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00095,  -73.2876,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -74.6907,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99595,  -79.1623,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0073,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02214,  -67.8553,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -72.2163,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98856,  -79.3778,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96289,  -70.0656,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98646,  -79.2368,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.8952,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01965,  -65.6461,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99715,  -69.9046,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00124,  -77.6858,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99802,  -92.4110,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98513,  -90.9140,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01733,  -95.1242,  'ARP 0   ',  115.00,  8
8003,  1,  0.025,  -40.229,  0.000,  0.000,  8,  1.00287,  -92.0190,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02781,  -87.0551,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.006,  -97.787,  0.000,  0.000,  8,  1.02999,  -88.1357,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.024,  -69.605,  0.000,  0.000,  8,  1.02999,  -92.2418,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01492,  -93.2093,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99219,  -95.6509,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99538,  -80.9162,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97471,  -89.7956,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00398,  -87.4613,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01510,  -79.1690,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.169,  0.000,  0.000,  8,  1.01161,  -95.9155,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99768,  -94.4434,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01244,  -91.8484,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -58.917,  0.000,  0.000,  8,  1.03000,  -84.0102,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00735,  -93.4416,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02453,  -89.1963,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.028,  -153.860,  0.000,  0.000,  8,  1.02999,  -93.0723,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99528,  -95.2270,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02263,  -90.2246,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -17.646,  0.000,  0.000,  8,  1.02855,  -91.6640,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02450,  -89.3616,  'LUFKIN 1',  115.00,  8
8024,  1,  -10.419,  0.000,  0.000,  0.000,  8,  1.02574,  -88.6231,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.010,  -53.067,  0.000,  0.000,  8,  1.02999,  -92.6199,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99659,  -96.6448,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02209,  -92.7901,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00707,  -96.1961,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99197,  -95.9252,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03803,  -72.0481,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03333,  -73.2628,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02424,  -77.6415,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.1029,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.5042,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.6704,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.5995,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99582,  -93.4973,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00522,  -88.2752,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00405,  -95.8636,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99521,  -93.2527,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -52.286,  0.000,  0.000,  8,  1.02260,  -92.8946,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00441,  -92.6822,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01274,  -80.9387,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01397,  -82.9419,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01241,  -85.9414,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01019,  -79.9931,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01071,  -80.1319,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03574,  -79.1374,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01118,  -80.3087,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -79.6683,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01128,  -80.3593,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02026,  -94.0209,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99118,  -94.8163,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99462,  -92.9342,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02646,  -90.1443,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02576,  -94.7321,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02001,  -82.5492,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01673,  -83.7517,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01343,  -85.5939,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01312,  -81.5796,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01170,  -81.3761,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02655,  -86.7323,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00660,  -93.9655,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01081,  -86.1214,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99697,  -92.1255,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00491,  -87.2879,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00311,  -80.3382,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00581,  -82.6726,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99740,  -85.4025,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -78.0347,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -76.2313,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99025,  -90.8053,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99968,  -95.3892,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03075,  -75.7980,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03112,  -79.4275,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03010,  -83.5333,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.4343,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.3071,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.8577,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.5635,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00350,  -95.2433,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02848,  -80.1089,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00363,  -82.4841,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.91261,  -92.7636,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92004,  -92.4182,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93985,  -91.5134,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.8336,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -79.2649,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02421,  -94.2334,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01426,  -94.5151,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -37.098,  0.000,  0.000,  8,  1.02951,  -88.9436,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00152,  -93.6945,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01601,  -84.5575,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00591,  -80.2380,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99657,  -83.0221,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00047,  -93.8939,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03008,  -83.9918,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02717,  -86.9584,  'CUSHING ',  115.00,  8
8099,  1,  -26.996,  0.000,  0.000,  0.000,  8,  1.03057,  -82.5783,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02299,  -94.1563,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00709,  -92.6504,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.86364,  -96.5241,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98305,  -87.7441,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00376,  -81.3986,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02083,  -81.8246,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00508,  -85.6438,  'MOUNT PL',  115.00,  8
8107,  1,  -0.015,  -28.813,  0.000,  0.000,  8,  1.02999,  -85.8991,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00598,  -95.6337,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99289,  -92.6336,  'ATHENS 2',  115.00,  8
8110,  1,  0.002,  -41.980,  0.000,  0.000,  8,  1.02444,  -91.1942,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01710,  -91.1592,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03421,  -83.9922,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03185,  -84.9536,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02990,  -86.7381,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.660,  0.000,  0.000,  8,  1.03626,  -83.9216,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -83.2684,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -83.3708,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00581,  -94.6973,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02701,  -85.6480,  'HENDERSO',  115.00,  8
8120,  1,  -0.151,  -105.903,  0.000,  0.000,  8,  1.03000,  -84.9555,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02411,  -90.4669,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02312,  -85.0025,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99435,  -92.3301,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01295,  -89.0599,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.114,  0.000,  0.000,  8,  1.01838,  -93.6845,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03265,  -79.0802,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03147,  -80.1489,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03234,  -82.2428,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.8309,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -75.9657,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.4879,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99217,  -91.3226,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02542,  -88.2559,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02560,  -90.8819,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02465,  -93.8410,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00775,  -93.7025,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01170,  -90.9919,  'POLLOK 0',  115.00,  8
8138,  1,  -0.005,  -58.561,  0.000,  0.000,  8,  1.02999,  -94.9990,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00267,  -80.9382,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99587,  -83.5959,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01400,  -87.3405,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00213,  -87.0154,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02234,  -81.7227,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00592,  -87.5411,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01311,  -90.9130,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00435,  -96.9010,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01798,  -85.4280,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00322,  -88.2304,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99740,  -91.8639,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01585,  -91.9084,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.015,  -46.542,  0.000,  0.000,  8,  1.02999,  -94.6258,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02730,  -83.0946,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99682,  -95.3523,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00902,  -95.3557,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02078,  -80.5358,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98399,  -82.5584,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.89453,  -93.2473,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03293,  -74.4968,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.140,  -192.390,  0.000,  0.000,  8,  1.03000,  -78.5074,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02694,  -81.6024,  'BRYAN 1 ',  115.00,  7
11001,  1,  21.170,  5.949,  0.000,  0.000,  1,  0.98522,  -74.4084,  'ODESSA 2',  11.500,  9
11002,  1,  13.006,  3.667,  0.000,  0.000,  1,  1.02550,  -80.9669,  'PRESIDIO',  11.500,  9
11007,  1,  6.986,  1.975,  0.000,  0.000,  1,  1.02727,  -77.1490,  'VAN HORN',  11.500,  9
11012,  1,  2.971,  0.841,  0.000,  0.000,  1,  1.02718,  -93.9210,  'SANDERSO',  11.500,  9
11013,  1,  30.072,  8.416,  0.000,  0.000,  1,  0.96896,  -63.8504,  'MONAHANS',  11.500,  9
11014,  1,  2.217,  0.628,  0.000,  0.000,  1,  0.96474,  -69.6041,  'GRANDFAL',  11.500,  9
11015,  1,  6.338,  1.792,  0.000,  0.000,  1,  1.02943,  -80.0165,  'MARFA 0S',  11.500,  9
11016,  1,  2.944,  0.834,  0.000,  0.000,  1,  1.01343,  -93.4614,  'GARDEN C',  11.500,  9
11017,  1,  18.268,  5.137,  0.000,  0.000,  1,  0.95696,  -75.0921,  'ODESSA 4',  11.500,  9
11018,  1,  0.069,  0.020,  0.000,  0.000,  1,  0.95497,  -75.2679,  'NOTREES ',  11.500,  9
11019,  1,  61.089,  16.910,  0.000,  0.000,  1,  1.00266,  -75.4964,  'MIDLAND ',  11.500,  9
11024,  1,  62.736,  17.311,  0.000,  0.000,  1,  0.95360,  -75.4075,  'ODESSA 6',  11.500,  9
11027,  1,  109.689,  29.804,  0.000,  0.000,  1,  1.00668,  -87.8488,  'MIDLAND ',  11.500,  9
11028,  1,  10.485,  2.959,  0.000,  0.000,  1,  1.02393,  -86.4866,  'COAHOMA ',  11.500,  9
11029,  1,  80.900,  22.188,  0.000,  0.000,  1,  0.97831,  -86.2581,  'MIDLAND ',  11.500,  9
11030,  1,  23.384,  6.568,  0.000,  0.000,  1,  1.00499,  -82.9380,  'ALPINE 0',  11.500,  9
11031,  1,  6.344,  1.793,  0.000,  0.000,  1,  0.99255,  -71.1627,  'FORT DAV',  11.500,  9
11036,  1,  13.825,  3.896,  0.000,  0.000,  1,  1.00204,  -86.3816,  'CRANE 0S',  11.500,  9
11037,  1,  104.159,  28.259,  0.000,  0.000,  1,  0.96414,  -75.1596,  'ODESSA 5',  11.500,  9
11040,  1,  42.886,  11.940,  0.000,  0.000,  1,  0.96765,  -76.1058,  'ANDREWS ',  11.500,  9
11044,  1,  13.833,  3.899,  0.000,  0.000,  1,  1.01087,  -93.4353,  'BIG LAKE',  11.500,  9
11045,  1,  106.152,  28.811,  0.000,  0.000,  1,  0.97771,  -78.6438,  'MIDLAND ',  11.500,  9
11046,  1,  11.806,  3.331,  0.000,  0.000,  1,  1.02723,  -93.2464,  'OZONA 0S',  11.500,  9
11054,  1,  15.689,  4.418,  0.000,  0.000,  1,  1.00470,  -89.9889,  'STANTON ',  11.500,  9
11055,  1,  3.876,  1.097,  0.000,  0.000,  1,  1.00960,  -87.8033,  'ODONNELL',  11.500,  9
11058,  1,  13.606,  3.837,  0.000,  0.000,  1,  1.01919,  -87.5191,  'IRAAN 3 ',  11.500,  9
11064,  1,  100.675,  27.384,  0.000,  0.000,  1,  0.97689,  -76.4520,  'ODESSA 3',  11.500,  9
11067,  1,  92.039,  25.155,  0.000,  0.000,  1,  0.99211,  -91.9819,  'BIG SPRI',  11.500,  9
11068,  1,  60.046,  16.614,  0.000,  0.000,  1,  0.98546,  -94.3011,  'MIDLAND ',  11.500,  9
11071,  1,  89.588,  24.511,  0.000,  0.000,  1,  0.99430,  -72.6692,  'ODESSA 1',  11.500,  9
11083,  1,  33.716,  9.430,  0.000,  0.000,  1,  0.99504,  -80.5932,  'FORT STO',  11.500,  9
11085,  1,  21.652,  6.081,  0.000,  0.000,  1,  0.96394,  -65.2447,  'KERMIT 0',  11.500,  9
11086,  1,  40.414,  11.264,  0.000,  0.000,  1,  0.97007,  -66.9722,  'PECOS 0S',  11.500,  9
11087,  1,  0.906,  0.257,  0.000,  0.000,  1,  1.02721,  -89.9161,  'SHEFFIEL',  11.500,  9
11089,  1,  34.293,  9.587,  0.000,  0.000,  1,  0.99029,  -89.9679,  'LAMESA 0',  11.500,  9
11091,  1,  11.772,  3.321,  0.000,  0.000,  1,  1.03435,  -88.1717,  'RALLS 2 ',  16.100,  9
12001,  1,  38.270,  10.683,  0.000,  0.000,  2,  0.99179,  -84.0870,  'PARIS 3 ',  16.100,  11
12007,  1,  9.561,  2.699,  0.000,  0.000,  2,  0.99678,  -83.5420,  'HONEY GR',  16.100,  11
12008,  1,  8.885,  2.509,  0.000,  0.000,  2,  1.01683,  -87.8019,  'MEMPHIS ',  16.100,  10
12009,  1,  32.388,  9.069,  0.000,  0.000,  2,  1.02733,  -84.7550,  'IOWA PAR',  16.100,  11
12010,  1,  54.386,  15.109,  0.000,  0.000,  2,  1.02734,  -90.8870,  'VERNON 2',  16.100,  10
12014,  1,  26.722,  7.498,  0.000,  0.000,  2,  1.01717,  -89.0310,  'CHILDRES',  16.100,  10
12015,  1,  4.434,  1.255,  0.000,  0.000,  2,  1.01396,  -90.6241,  'FORESTBU',  16.100,  11
12016,  1,  58.158,  16.127,  0.000,  0.000,  2,  1.01646,  -89.9324,  'SHERMAN ',  16.100,  11
12020,  1,  38.847,  10.849,  0.000,  0.000,  2,  1.01416,  -81.9616,  'WICHITA ',  16.100,  11
12022,  1,  10.469,  2.955,  0.000,  0.000,  2,  1.00246,  -82.6706,  'PARIS 2 ',  16.100,  11
12025,  1,  42.197,  11.769,  0.000,  0.000,  2,  1.01156,  -81.5281,  'WICHITA ',  16.100,  11
12026,  1,  20.300,  5.709,  0.000,  0.000,  2,  1.02633,  -83.7763,  'WHEELER ',  16.100,  10
12027,  1,  3.608,  1.021,  0.000,  0.000,  2,  0.98766,  -84.8173,  'DEPORT 0',  16.100,  11
12028,  1,  14.656,  4.130,  0.000,  0.000,  2,  1.01279,  -83.9791,  'WICHITA ',  16.100,  11
12029,  1,  3.577,  1.012,  0.000,  0.000,  2,  1.02491,  -88.8941,  'SILVERTO',  16.100,  10
12030,  1,  47.984,  13.333,  0.000,  0.000,  2,  0.97199,  -88.2016,  'BONHAM 0',  16.100,  11
12031,  1,  6.082,  1.720,  0.000,  0.000,  2,  1.03464,  -90.0834,  'MATADOR ',  16.100,  10
12032,  1,  2.923,  0.827,  0.000,  0.000,  2,  1.00012,  -82.8904,  'ARTHUR C',  16.100,  11
12033,  1,  12.527,  3.531,  0.000,  0.000,  2,  0.95629,  -91.2195,  'LEONARD ',  16.100,  11
12034,  1,  4.217,  1.193,  0.000,  0.000,  2,  1.01603,  -89.2588,  'GORDONVI',  16.100,  11
12035,  1,  4.419,  1.250,  0.000,  0.000,  2,  1.03161,  -90.9059,  'KNOX CIT',  16.100,  10
12036,  1,  38.973,  10.884,  0.000,  0.000,  2,  1.01469,  -82.1618,  'WICHITA ',  16.100,  11
12037,  1,  3.313,  0.937,  0.000,  0.000,  2,  1.02455,  -90.3931,  'LINDSAY ',  16.100,  11
12038,  1,  2.156,  0.611,  0.000,  0.000,  2,  1.00627,  -85.8240,  'ECTOR 0S',  16.100,  11
12039,  1,  3.210,  0.908,  0.000,  0.000,  2,  0.99577,  -89.9398,  'SUNSET 0',  16.100,  11
12040,  1,  13.303,  3.750,  0.000,  0.000,  2,  0.99793,  -83.4273,  'CLARKSVI',  16.100,  11
12043,  1,  3.370,  0.953,  0.000,  0.000,  2,  1.01608,  -89.5596,  'SADLER 0',  16.100,  11
12044,  1,  22.448,  6.308,  0.000,  0.000,  2,  1.02041,  -88.5854,  'WHITESBO',  16.100,  11
12045,  1,  20.703,  5.821,  0.000,  0.000,  2,  1.01334,  -82.4211,  'SHEPPARD',  16.100,  11
12046,  1,  17.715,  4.986,  0.000,  0.000,  2,  1.01627,  -88.8914,  'POTTSBOR',  16.100,  11
12047,  1,  11.804,  3.330,  0.000,  0.000,  2,  1.01471,  -85.4702,  'BELLS 0S',  16.100,  11
12048,  1,  6.223,  1.759,  0.000,  0.000,  2,  1.03548,  -89.6292,  'CROSBYTO',  16.100,  10
12049,  1,  11.157,  3.149,  0.000,  0.000,  2,  1.02371,  -86.6362,  'ELECTRA ',  16.100,  10
12050,  1,  3.152,  0.892,  0.000,  0.000,  2,  0.95141,  -89.9225,  'PATTONVI',  16.100,  11
12051,  1,  16.259,  4.578,  0.000,  0.000,  2,  1.00760,  -87.2586,  'HENRIETT',  16.100,  11
12052,  1,  26.397,  7.407,  0.000,  0.000,  2,  1.01729,  -86.3606,  'PANHANDL',  16.100,  10
12053,  1,  27.529,  7.717,  0.000,  0.000,  2,  0.99486,  -87.4374,  'BOWIE 0S',  16.100,  11
12055,  1,  47.376,  13.190,  0.000,  0.000,  2,  1.01615,  -81.1875,  'WICHITA ',  16.100,  11
12060,  1,  3.164,  0.895,  0.000,  0.000,  2,  0.96050,  -88.1118,  'ROXTON 0',  16.100,  11
12063,  1,  53.918,  14.975,  0.000,  0.000,  2,  1.01769,  -88.3285,  'DENISON ',  16.100,  11
12064,  1,  7.718,  2.180,  0.000,  0.000,  2,  0.98115,  -85.2429,  'SUMNER 0',  16.100,  11
12065,  1,  73.334,  20.230,  0.000,  0.000,  2,  1.02736,  -90.5848,  'GAINESVI',  16.100,  11
12066,  1,  7.173,  2.027,  0.000,  0.000,  2,  1.03071,  -90.4341,  'ASPERMON',  16.100,  10
12067,  1,  50.868,  14.140,  0.000,  0.000,  2,  1.00821,  -81.6937,  'WICHITA ',  16.100,  11
12068,  1,  4.766,  1.348,  0.000,  0.000,  2,  1.00756,  -80.8423,  'WINDTHOR',  16.100,  11
12069,  1,  18.501,  5.207,  0.000,  0.000,  2,  1.02732,  -89.3568,  'HOWE 0SE',  16.100,  11
12072,  1,  9.947,  2.808,  0.000,  0.000,  2,  1.02286,  -87.7050,  'COLLINSV',  16.100,  11
12079,  1,  4.289,  1.213,  0.000,  0.000,  2,  1.03229,  -90.5122,  'PADUCAH ',  16.100,  10
12080,  1,  18.740,  5.272,  0.000,  0.000,  2,  1.00799,  -88.6935,  'NOCONA 0',  16.100,  11
12081,  1,  4.497,  1.272,  0.000,  0.000,  2,  0.99187,  -87.7416,  'DODD CIT',  16.100,  11
12082,  1,  57.994,  16.081,  0.000,  0.000,  2,  1.01538,  -83.0238,  'WICHITA ',  16.100,  11
12086,  1,  2.094,  0.593,  0.000,  0.000,  2,  1.00070,  -89.4848,  'MONTAGUE',  16.100,  11
12087,  1,  8.448,  2.386,  0.000,  0.000,  2,  1.03214,  -90.1512,  'SPUR 0SE',  16.100,  10
12090,  1,  2.457,  0.696,  0.000,  0.000,  2,  0.98008,  -86.0030,  'ANNONA 0',  16.100,  11
12091,  1,  11.324,  3.196,  0.000,  0.000,  2,  1.02952,  -91.2287,  'SEYMOUR ',  16.100,  10
12092,  1,  11.853,  3.344,  0.000,  0.000,  2,  1.01530,  -86.9132,  'DENISON ',  16.100,  11
12106,  1,  10.977,  3.096,  0.000,  0.000,  2,  0.96500,  -90.6705,  'WHITEWRI',  16.100,  11
12107,  1,  60.775,  16.834,  0.000,  0.000,  2,  1.01513,  -85.7495,  'SHERMAN ',  16.100,  11
12108,  1,  1.903,  0.539,  0.000,  0.000,  2,  1.01666,  -88.4317,  'ROCHESTE',  16.100,  10
12109,  1,  37.052,  10.355,  0.000,  0.000,  2,  1.01828,  -84.7894,  'BURKBURN',  16.100,  11
12110,  1,  8.754,  2.473,  0.000,  0.000,  2,  1.02730,  -90.0962,  'MUENSTER',  16.100,  11
12111,  1,  10.905,  3.077,  0.000,  0.000,  2,  1.01114,  -85.6003,  'ARCHER C',  16.100,  11
12112,  1,  4.898,  1.385,  0.000,  0.000,  2,  1.01086,  -85.0147,  'PETROLIA',  16.100,  11
12114,  1,  71.409,  19.696,  0.000,  0.000,  2,  1.01094,  -81.1808,  'PARIS 1 ',  16.100,  11
12121,  1,  2.551,  0.722,  0.000,  0.000,  2,  0.99200,  -84.3478,  'BAGWELL ',  16.100,  11
12122,  1,  6.531,  1.846,  0.000,  0.000,  2,  0.98690,  -85.0294,  'TELEPHON',  16.100,  11
12124,  1,  20.571,  5.779,  0.000,  0.000,  2,  0.95699,  -92.3052,  'VAN ALST',  16.100,  11
12125,  1,  4.138,  1.171,  0.000,  0.000,  2,  1.00664,  -88.3208,  'TIOGA 0S',  16.100,  11
12126,  1,  15.843,  4.462,  0.000,  0.000,  2,  1.01771,  -90.8373,  'VALLEY V',  16.100,  11
12129,  1,  5.039,  1.425,  0.000,  0.000,  2,  0.96998,  -90.3953,  'TRENTON ',  16.100,  11
12132,  1,  12.458,  3.514,  0.000,  0.000,  2,  1.02728,  -91.0075,  'HASKELL ',  11.500,  10
12133,  1,  6.113,  1.728,  0.000,  0.000,  2,  1.02089,  -89.6157,  'SAINT JO',  16.100,  11
13002,  1,  113.421,  30.531,  0.000,  0.000,  3,  0.92683,  -97.1025,  'KERRVILL',  11.500,  28
13005,  1,  7.214,  2.036,  0.000,  0.000,  3,  0.83908,  -114.5542,  'LEAKEY 0',  11.500,  28
13006,  1,  7.884,  2.228,  0.000,  0.000,  3,  1.01757,  -91.8154,  'HAMLIN 0',  11.500,  27
13007,  1,  9.682,  2.734,  0.000,  0.000,  3,  1.02300,  -92.7970,  'MERKEL 3',  11.500,  27
13008,  1,  16.214,  4.566,  0.000,  0.000,  3,  1.01310,  -97.4606,  'COLEMAN ',  11.500,  27
13009,  1,  9.896,  2.794,  0.000,  0.000,  3,  1.02546,  -97.1115,  'SONORA 0',  11.500,  28
13010,  1,  3.214,  0.909,  0.000,  0.000,  3,  0.86007,  -116.2914,  'CAMP WOO',  11.500,  28
13011,  1,  27.232,  7.611,  0.000,  0.000,  3,  0.86914,  -105.4510,  'LLANO 0S',  11.500,  28
13012,  1,  0.578,  0.164,  0.000,  0.000,  3,  0.84871,  -107.6189,  'WILLOW C',  11.500,  28
13013,  1,  44.261,  12.341,  0.000,  0.000,  3,  1.02731,  -95.6600,  'ABILENE ',  11.500,  27
13014,  1,  22.058,  6.195,  0.000,  0.000,  3,  0.97802,  -90.3293,  'KINGSLAN',  11.500,  28
13015,  1,  5.247,  1.484,  0.000,  0.000,  3,  1.00787,  -89.7713,  'ROSCOE 6',  11.500,  27
13021,  1,  2.017,  0.571,  0.000,  0.000,  3,  1.01696,  -90.7708,  'LUEDERS ',  11.500,  27
13022,  1,  27.368,  7.674,  0.000,  0.000,  3,  1.00493,  -90.6557,  'COLORADO',  11.500,  27
13023,  1,  10.811,  3.052,  0.000,  0.000,  3,  1.02728,  -91.9308,  'STAMFORD',  11.500,  27
13024,  1,  10.313,  2.911,  0.000,  0.000,  3,  1.02490,  -96.0288,  'ELDORADO',  11.500,  28
13025,  1,  12.296,  3.467,  0.000,  0.000,  3,  1.00235,  -93.4131,  'SAN SABA',  11.500,  28
13029,  1,  3.918,  1.109,  0.000,  0.000,  3,  1.00805,  -89.7226,  'LOMETA 0',  11.500,  28
13030,  1,  142.335,  38.233,  0.000,  0.000,  3,  1.01966,  -104.1288,  'SAN ANGE',  11.500,  27
13031,  1,  11.780,  3.323,  0.000,  0.000,  3,  1.01280,  -92.7726,  'TUSCOLA ',  11.500,  27
13032,  1,  62.828,  17.383,  0.000,  0.000,  3,  1.00671,  -94.8010,  'ABILENE ',  11.500,  27
13035,  1,  2.912,  0.824,  0.000,  0.000,  3,  1.00220,  -95.8465,  'CHEROKEE',  11.500,  28
13036,  1,  3.525,  0.997,  0.000,  0.000,  3,  1.00671,  -96.7008,  'RICHLAND',  11.500,  28
13040,  1,  15.075,  4.247,  0.000,  0.000,  3,  1.00531,  -100.4346,  'BALLINGE',  11.500,  27
13042,  1,  8.566,  2.419,  0.000,  0.000,  3,  1.01806,  -86.8871,  'SILVER 1',  11.500,  27
13049,  1,  9.011,  2.545,  0.000,  0.000,  3,  1.02036,  -91.6188,  'ANSON 0S',  11.500,  27
13051,  1,  135.503,  36.458,  0.000,  0.000,  3,  1.00993,  -98.1649,  'DEL RIO ',  11.500,  28
13052,  1,  7.926,  2.237,  0.000,  0.000,  3,  0.87420,  -108.1842,  'HUNT 0SE',  11.500,  28
13066,  1,  20.707,  5.821,  0.000,  0.000,  3,  1.00467,  -99.0683,  'BRADY 0S',  11.500,  28
13069,  1,  3.786,  1.071,  0.000,  0.000,  3,  1.01069,  -95.1729,  'OVALO 0S',  11.500,  27
13072,  1,  6.268,  1.772,  0.000,  0.000,  3,  1.01606,  -102.6547,  'MILES 0S',  11.500,  27
13075,  1,  12.560,  3.542,  0.000,  0.000,  3,  1.00902,  -102.0589,  'MASON 0S',  11.500,  28
13076,  1,  6.720,  1.897,  0.000,  0.000,  3,  0.85934,  -119.1291,  'BRACKETT',  11.500,  28
13077,  1,  70.638,  19.489,  0.000,  0.000,  3,  1.01016,  -95.4131,  'ABILENE ',  11.500,  27
13093,  1,  5.507,  1.556,  0.000,  0.000,  3,  0.86265,  -113.5098,  'ROCKSPRI',  11.500,  28
13099,  1,  12.367,  3.488,  0.000,  0.000,  3,  1.00717,  -94.9649,  'DYESS AF',  11.500,  27
13100,  1,  7.693,  2.174,  0.000,  0.000,  3,  1.00696,  -93.7212,  'HAWLEY 0',  11.500,  27
13101,  1,  9.387,  2.650,  0.000,  0.000,  3,  1.00311,  -88.0792,  'BUCHANAN',  11.500,  28
13102,  1,  77.363,  21.289,  0.000,  0.000,  3,  1.01028,  -92.5424,  'ABILENE ',  11.500,  27
13103,  1,  39.691,  11.078,  0.000,  0.000,  3,  1.00574,  -92.4165,  'SWEETWAT',  11.500,  27
13107,  1,  14.665,  4.127,  0.000,  0.000,  3,  0.89688,  -102.1062,  'INGRAM 0',  11.500,  28
13108,  1,  23.540,  6.610,  0.000,  0.000,  3,  0.99466,  -90.9690,  'KEMPNER ',  11.500,  28
13114,  1,  68.483,  18.917,  0.000,  0.000,  3,  1.01785,  -98.3076,  'SAN ANGE',  11.500,  27
13115,  1,  10.159,  2.867,  0.000,  0.000,  3,  1.01981,  -90.8793,  'ROTAN 0S',  11.500,  27
13123,  1,  68.728,  18.749,  0.000,  0.000,  3,  0.83266,  -122.3237,  'UVALDE 0',  11.500,  28
13124,  1,  58.021,  16.012,  0.000,  0.000,  3,  0.91890,  -100.2383,  'FREDERIC',  11.500,  28
13125,  1,  62.567,  17.311,  0.000,  0.000,  3,  1.00529,  -93.3173,  'ABILENE ',  11.500,  27
13126,  1,  7.373,  2.081,  0.000,  0.000,  3,  0.83929,  -118.5850,  'SABINAL ',  11.500,  28
13128,  1,  2.639,  0.747,  0.000,  0.000,  3,  1.00936,  -89.4315,  'LORAINE ',  11.500,  27
13130,  1,  97.583,  26.625,  0.000,  0.000,  3,  0.99860,  -90.1933,  'SAN ANGE',  11.500,  27
13132,  1,  10.077,  2.845,  0.000,  0.000,  3,  1.00850,  -101.4449,  'EDEN 0SE',  11.500,  28
13136,  1,  50.253,  13.970,  0.000,  0.000,  3,  1.00466,  -91.6044,  'SNYDER 2',  11.500,  27
13138,  1,  11.626,  3.280,  0.000,  0.000,  3,  1.02112,  -101.4473,  'MENARD 0',  11.500,  28
13139,  1,  15.213,  4.286,  0.000,  0.000,  3,  1.00209,  -97.6504,  'WINTERS ',  11.500,  27
13140,  1,  0.182,  0.052,  0.000,  0.000,  3,  1.01183,  -95.0163,  'GOLDSBOR',  11.500,  27
13142,  1,  6.663,  1.884,  0.000,  0.000,  3,  1.02724,  -101.6025,  'GOODFELL',  11.500,  27
13143,  1,  5.583,  1.578,  0.000,  0.000,  3,  1.02111,  -99.3605,  'SANTA AN',  11.500,  28
13144,  1,  4.276,  1.210,  0.000,  0.000,  3,  1.01363,  -100.5512,  'ROWENA 0',  11.500,  28
13145,  1,  2.731,  0.773,  0.000,  0.000,  3,  1.01710,  -91.6958,  'TRENT 2 ',  11.500,  27
13146,  1,  9.812,  2.770,  0.000,  0.000,  3,  1.02724,  -99.6613,  'JUNCTION',  11.500,  28
13147,  1,  26.257,  7.367,  0.000,  0.000,  3,  1.01169,  -91.0031,  'LAMPASAS',  11.500,  28
14002,  1,  1.194,  0.339,  0.000,  0.000,  4,  0.89819,  -117.4108,  'LAUGHLIN',  11.500,  20
14003,  1,  134.783,  36.394,  0.000,  0.000,  4,  0.98628,  -139.2016,  'EDINBURG',  11.500,  19
14005,  1,  140.477,  37.644,  0.000,  0.000,  4,  0.99114,  -116.2312,  'LAREDO 7',  11.500,  20
14006,  1,  3.027,  0.856,  0.000,  0.000,  4,  1.02225,  -111.1620,  'BRUNI 2 ',  11.500,  20
14007,  1,  205.245,  56.426,  0.000,  0.000,  4,  0.98448,  -140.0852,  'MCALLEN ',  11.500,  19
14008,  1,  34.785,  9.720,  0.000,  0.000,  4,  0.97993,  -91.7092,  'POTEET 0',  11.500,  20
14011,  1,  17.075,  4.806,  0.000,  0.000,  4,  1.00666,  -115.9170,  'HEBBRONV',  11.500,  19
14012,  1,  12.327,  3.476,  0.000,  0.000,  4,  1.00514,  -136.5947,  'PROGRESO',  11.500,  19
14013,  1,  105.335,  28.804,  0.000,  0.000,  4,  0.98529,  -139.2246,  'EDINBURG',  11.500,  19
14015,  1,  176.403,  48.291,  0.000,  0.000,  4,  0.98239,  -111.1186,  'EAGLE PA',  11.500,  20
14016,  1,  6.485,  1.833,  0.000,  0.000,  4,  0.98574,  -91.1900,  'CHARLOTT',  11.500,  20
14017,  1,  63.728,  17.613,  0.000,  0.000,  4,  0.99148,  -110.8273,  'CORPUS C',  11.500,  21
14018,  1,  7.769,  2.194,  0.000,  0.000,  4,  0.94077,  -102.9470,  'WOODSBOR',  11.500,  21
14019,  1,  114.051,  30.991,  0.000,  0.000,  4,  0.97864,  -137.1163,  'MERCEDES',  11.500,  19
14020,  1,  122.766,  33.026,  0.000,  0.000,  4,  0.95851,  -112.6608,  'CORPUS C',  11.500,  21
14021,  1,  33.765,  9.438,  0.000,  0.000,  4,  0.97689,  -138.0781,  'EDCOUCH ',  11.500,  19
14022,  1,  6.082,  1.719,  0.000,  0.000,  4,  0.96283,  -113.9587,  'ENCINAL ',  11.500,  20
14023,  1,  5.470,  1.547,  0.000,  0.000,  4,  0.98605,  -91.1265,  'MOORE 0S',  11.500,  20
14027,  1,  72.441,  20.112,  0.000,  0.000,  4,  0.99982,  -139.7312,  'MCALLEN ',  11.500,  19
14031,  1,  2.889,  0.818,  0.000,  0.000,  4,  0.99689,  -116.5496,  'SAN YGNA',  11.500,  20
14032,  1,  88.923,  24.273,  0.000,  0.000,  4,  0.95817,  -120.6174,  'KINGSVIL',  11.500,  21
14033,  1,  115.354,  31.222,  0.000,  0.000,  4,  0.98871,  -116.0450,  'LAREDO 6',  11.500,  20
14034,  1,  42.515,  11.845,  0.000,  0.000,  4,  0.98422,  -138.5713,  'HIDALGO ',  11.500,  19
14035,  1,  69.389,  19.097,  0.000,  0.000,  4,  0.95684,  -110.5568,  'CORPUS C',  11.500,  21
14036,  1,  38.403,  10.696,  0.000,  0.000,  4,  0.92482,  -104.7076,  'CRYSTAL ',  11.500,  20
14037,  1,  26.696,  7.480,  0.000,  0.000,  4,  0.95127,  -105.5783,  'SINTON 0',  11.500,  21
14038,  1,  83.878,  22.885,  0.000,  0.000,  4,  0.92449,  -98.8356,  'BEEVILLE',  11.500,  21
14040,  1,  179.677,  49.352,  0.000,  0.000,  4,  1.00549,  -131.1286,  'MISSION ',  11.500,  19
14042,  1,  172.077,  47.322,  0.000,  0.000,  4,  0.99996,  -137.2069,  'SAN JUAN',  11.500,  19
14043,  1,  2.577,  0.729,  0.000,  0.000,  4,  0.99483,  -121.2015,  'FALCON H',  11.500,  19
14048,  1,  15.179,  4.275,  0.000,  0.000,  4,  0.98204,  -132.6785,  'LA JOYA ',  11.500,  19
14051,  1,  83.825,  22.921,  0.000,  0.000,  4,  0.95257,  -118.8006,  'BISHOP 0',  11.500,  21
14053,  1,  0.117,  0.033,  0.000,  0.000,  4,  1.00071,  -121.0627,  'ARMSTRON',  11.500,  19
14054,  1,  5.917,  1.672,  0.000,  0.000,  4,  0.93622,  -102.5633,  'SKIDMORE',  11.500,  21
14055,  1,  10.696,  3.017,  0.000,  0.000,  4,  0.96929,  -109.0685,  'CORPUS C',  11.500,  21
14064,  1,  5.228,  1.478,  0.000,  0.000,  4,  0.96194,  -109.8516,  'CORPUS C',  11.500,  21
14066,  1,  119.434,  32.548,  0.000,  0.000,  4,  1.00896,  -139.5154,  'WESLACO ',  11.500,  19
14067,  1,  118.720,  32.189,  0.000,  0.000,  4,  0.97885,  -135.1951,  'HARLINGE',  11.500,  19
14068,  1,  17.680,  4.976,  0.000,  0.000,  4,  0.99824,  -139.9901,  'ELSA 0SE',  11.500,  19
14069,  1,  2.990,  0.846,  0.000,  0.000,  4,  0.96750,  -109.5858,  'CORPUS C',  11.500,  21
14071,  1,  206.075,  56.252,  0.000,  0.000,  4,  0.99479,  -120.8755,  'BROWNSVI',  11.500,  19
14072,  1,  31.727,  8.876,  0.000,  0.000,  4,  0.97484,  -109.0200,  'CORPUS C',  11.500,  21
14078,  1,  53.776,  14.905,  0.000,  0.000,  4,  0.96720,  -109.4180,  'CORPUS C',  11.500,  21
14079,  1,  173.592,  47.669,  0.000,  0.000,  4,  0.99168,  -134.4834,  'MISSION ',  11.500,  19
14086,  1,  21.563,  6.061,  0.000,  0.000,  4,  1.01115,  -130.8413,  'RIO HOND',  11.500,  19
14087,  1,  2.142,  0.607,  0.000,  0.000,  4,  0.99703,  -111.1454,  'CORPUS C',  11.500,  21
14088,  1,  221.976,  61.139,  0.000,  0.000,  4,  1.00967,  -139.2035,  'PHARR 0S',  11.500,  19
14089,  1,  7.301,  2.063,  0.000,  0.000,  4,  0.98041,  -136.6877,  'SANTA RO',  11.500,  19
14099,  1,  18.123,  5.096,  0.000,  0.000,  4,  0.94996,  -110.6465,  'ODEM 0SE',  11.500,  21
14100,  1,  58.496,  16.186,  0.000,  0.000,  4,  0.97180,  -109.0139,  'CORPUS C',  11.500,  21
14101,  1,  119.102,  32.192,  0.000,  0.000,  4,  0.99033,  -116.2167,  'LAREDO 3',  11.500,  20
14102,  1,  22.849,  6.418,  0.000,  0.000,  4,  0.99676,  -124.4972,  'OLMITO 0',  11.500,  19
14103,  1,  165.523,  45.504,  0.000,  0.000,  4,  0.99919,  -140.7429,  'EDINBURG',  11.500,  19
14106,  1,  35.497,  9.920,  0.000,  0.000,  4,  0.99144,  -124.3853,  'PORT ISA',  11.500,  19
14107,  1,  102.460,  28.092,  0.000,  0.000,  4,  1.00098,  -138.6587,  'DONNA 0S',  11.500,  19
14108,  1,  30.846,  8.633,  0.000,  0.000,  4,  0.97887,  -106.2455,  'INGLESID',  11.500,  21
14109,  1,  112.605,  30.440,  0.000,  0.000,  4,  0.96325,  -111.4484,  'CORPUS C',  11.500,  21
14110,  1,  55.699,  15.445,  0.000,  0.000,  4,  0.99440,  -131.3629,  'LOS FRES',  11.500,  19
14111,  1,  101.491,  27.595,  0.000,  0.000,  4,  0.97655,  -137.3586,  'HARLINGE',  11.500,  19
14112,  1,  5.626,  1.591,  0.000,  0.000,  4,  1.00477,  -121.7368,  'RIVIERA ',  11.500,  21
14117,  1,  16.267,  4.579,  0.000,  0.000,  4,  0.98709,  -90.9917,  'JOURDANT',  11.500,  20
14118,  1,  14.314,  4.031,  0.000,  0.000,  4,  0.94601,  -118.9973,  'GEORGE W',  11.500,  21
14119,  1,  61.169,  16.926,  0.000,  0.000,  4,  0.99544,  -122.5132,  'ROMA 0SE',  11.500,  19
14120,  1,  43.876,  12.212,  0.000,  0.000,  4,  0.96909,  -109.2632,  'CORPUS C',  11.500,  21
14121,  1,  3.846,  1.088,  0.000,  0.000,  4,  1.00474,  -137.3044,  'SANTA MA',  11.500,  19
14122,  1,  135.226,  36.554,  0.000,  0.000,  4,  0.99134,  -138.8689,  'MCALLEN ',  11.500,  19
14123,  1,  84.592,  23.150,  0.000,  0.000,  4,  0.96862,  -112.0979,  'CORPUS C',  11.500,  21
14124,  1,  25.276,  7.091,  0.000,  0.000,  4,  0.98487,  -129.6236,  'FALFURRI',  11.500,  19
14125,  1,  4.094,  1.158,  0.000,  0.000,  4,  0.93699,  -92.6244,  'PETTUS 0',  11.500,  21
14126,  1,  125.561,  33.877,  0.000,  0.000,  4,  0.99878,  -121.7668,  'BROWNSVI',  11.500,  19
14127,  1,  85.185,  23.300,  0.000,  0.000,  4,  0.96337,  -121.6032,  'ALICE 0S',  11.500,  21
14128,  1,  131.256,  35.453,  0.000,  0.000,  4,  0.98598,  -136.6872,  'RIO GRAN',  11.500,  19
14129,  1,  16.779,  4.725,  0.000,  0.000,  4,  1.01643,  -122.3138,  'PREMONT ',  11.500,  20
14130,  1,  9.698,  2.738,  0.000,  0.000,  4,  1.01196,  -123.0970,  'FREER 0S',  11.500,  20
14132,  1,  33.330,  9.313,  0.000,  0.000,  4,  0.95437,  -98.9081,  'PEARSALL',  11.500,  20
14139,  1,  10.095,  2.848,  0.000,  0.000,  4,  0.94256,  -116.7306,  'SANDIA 0',  11.500,  21
14143,  1,  14.342,  4.039,  0.000,  0.000,  4,  0.93629,  -102.6687,  'DILLEY 0',  11.500,  20
14144,  1,  15.563,  4.380,  0.000,  0.000,  4,  0.94525,  -118.4863,  'ORANGE G',  11.500,  21
14145,  1,  47.026,  13.074,  0.000,  0.000,  4,  0.97263,  -108.0933,  'PORTLAND',  11.500,  21
14147,  1,  179.799,  49.097,  0.000,  0.000,  4,  1.00018,  -114.0848,  'LAREDO 4',  11.500,  20
14148,  1,  13.927,  3.923,  0.000,  0.000,  4,  0.96175,  -121.5063,  'THREE RI',  11.500,  20
14149,  1,  53.370,  14.772,  0.000,  0.000,  4,  0.93445,  -99.7530,  'ROCKPORT',  11.500,  21
14150,  1,  10.743,  3.031,  0.000,  0.000,  4,  0.96606,  -110.2445,  'CORPUS C',  11.500,  21
14154,  1,  27.790,  7.788,  0.000,  0.000,  4,  0.97910,  -134.2802,  'PENITAS ',  11.500,  19
14155,  1,  21.285,  5.981,  0.000,  0.000,  4,  0.98422,  -131.9119,  'SULLIVAN',  11.500,  19
14156,  1,  98.241,  26.743,  0.000,  0.000,  4,  0.97316,  -111.0772,  'CORPUS C',  11.500,  21
14157,  1,  108.949,  29.749,  0.000,  0.000,  4,  0.98806,  -137.0762,  'MISSION ',  11.500,  19
14159,  1,  33.333,  9.320,  0.000,  0.000,  4,  0.97954,  -107.6370,  'CORPUS C',  11.500,  21
14164,  1,  1.572,  0.445,  0.000,  0.000,  4,  0.98447,  -130.6393,  'GRULLA 0',  11.500,  19
14167,  1,  3.600,  1.018,  0.000,  0.000,  4,  0.98168,  -138.3941,  'HARGILL ',  11.500,  19
14168,  1,  7.798,  2.203,  0.000,  0.000,  4,  0.97773,  -107.9801,  'CORPUS C',  11.500,  21
14169,  1,  27.517,  7.706,  0.000,  0.000,  4,  0.94540,  -113.2805,  'MATHIS 0',  11.500,  21
14170,  1,  34.905,  9.751,  0.000,  0.000,  4,  0.96927,  -108.1538,  'ARANSAS ',  11.500,  21
14171,  1,  169.496,  46.436,  0.000,  0.000,  4,  1.00099,  -128.6688,  'SAN BENI',  11.500,  19
14172,  1,  44.164,  12.295,  0.000,  0.000,  4,  0.97787,  -93.0399,  'PLEASANT',  11.500,  20
14173,  1,  11.051,  3.116,  0.000,  0.000,  4,  0.93221,  -89.6315,  'REFUGIO ',  11.500,  21
14174,  1,  19.065,  5.364,  0.000,  0.000,  4,  1.01031,  -91.0659,  'LYTLE 0S',  11.500,  20
14175,  1,  3.204,  0.907,  0.000,  0.000,  4,  1.01986,  -118.1704,  'LAREDO 2',  11.500,  20
14178,  1,  17.387,  4.891,  0.000,  0.000,  4,  0.95365,  -95.6081,  'GOLIAD 0',  11.500,  21
14179,  1,  17.847,  5.022,  0.000,  0.000,  4,  0.99344,  -123.1876,  'SAN DIEG',  11.500,  20
14180,  1,  9.540,  2.692,  0.000,  0.000,  4,  0.96694,  -109.3718,  'PORT ARA',  11.500,  21
14182,  1,  23.503,  6.594,  0.000,  0.000,  4,  0.95299,  -99.9014,  'TAFT 1 1',  11.500,  21
14185,  1,  39.017,  10.893,  0.000,  0.000,  4,  1.00519,  -120.2578,  'ZAPATA 0',  11.500,  19
14186,  1,  34.164,  9.552,  0.000,  0.000,  4,  0.98958,  -138.7259,  'SANTA RO',  11.500,  19
14187,  1,  14.295,  4.025,  0.000,  0.000,  4,  0.94051,  -111.3758,  'COTULLA ',  11.500,  20
14188,  1,  2.329,  0.660,  0.000,  0.000,  4,  0.94874,  -113.6396,  'QUEMADO ',  11.500,  20
14189,  1,  27.599,  7.725,  0.000,  0.000,  4,  0.92463,  -106.9805,  'CARRIZO ',  11.500,  20
14190,  1,  135.827,  36.463,  0.000,  0.000,  4,  0.99003,  -115.7742,  'LAREDO 5',  11.500,  20
14191,  1,  45.093,  12.553,  0.000,  0.000,  4,  0.98646,  -125.8171,  'RAYMONDV',  11.500,  19
14193,  1,  173.214,  47.327,  0.000,  0.000,  4,  1.00907,  -118.4763,  'BROWNSVI',  11.500,  19
15003,  1,  1.466,  0.415,  0.000,  0.000,  5,  1.01535,  -89.0549,  'GARLAND ',  16.100,  16
15004,  1,  107.694,  28.897,  0.000,  0.000,  5,  0.87853,  -98.7084,  'KERENS 0',  16.100,  14
15005,  1,  9.544,  2.694,  0.000,  0.000,  5,  0.94888,  -94.9987,  'LIPAN 0S',  16.100,  18
15006,  1,  7.885,  2.228,  0.000,  0.000,  5,  1.02258,  -88.6065,  'DALLAS 2',  16.100,  16
15007,  1,  88.939,  24.373,  0.000,  0.000,  5,  1.01441,  -87.8122,  'DENTON 4',  16.100,  17
15008,  1,  66.474,  18.339,  0.000,  0.000,  5,  0.98003,  -93.1845,  'ALBANY 2',  16.100,  15
15009,  1,  4.327,  1.224,  0.000,  0.000,  5,  1.02187,  -89.9053,  'DALLAS 2',  16.100,  16
15010,  1,  56.792,  15.755,  0.000,  0.000,  5,  1.01586,  -89.0183,  'PLANO 2 ',  16.100,  16
15011,  1,  116.307,  31.094,  0.000,  0.000,  5,  0.85360,  -97.9463,  'THORNTON',  16.100,  13
15012,  1,  6.788,  1.918,  0.000,  0.000,  5,  1.01130,  -88.3438,  'DENTON 5',  16.100,  17
15013,  1,  75.779,  20.785,  0.000,  0.000,  5,  0.94843,  -97.3357,  'EARLY 0S',  16.100,  15
15014,  1,  17.841,  5.021,  0.000,  0.000,  5,  1.00234,  -90.7803,  'DECATUR ',  16.100,  17
15016,  1,  45.289,  12.620,  0.000,  0.000,  5,  1.01989,  -87.6664,  'KELLER 2',  16.100,  17
15017,  1,  152.703,  40.742,  0.000,  0.000,  5,  0.99707,  -90.6719,  'PONDER 0',  16.100,  17
15022,  1,  12.887,  3.634,  0.000,  0.000,  5,  1.01474,  -87.5495,  'ALEDO 1 ',  16.100,  17
15024,  1,  151.132,  41.039,  0.000,  0.000,  5,  0.88204,  -97.0614,  'GATESVIL',  16.100,  13
15025,  1,  42.095,  11.740,  0.000,  0.000,  5,  1.00887,  -86.5565,  'CLEBURNE',  16.100,  18
15026,  1,  62.642,  17.335,  0.000,  0.000,  5,  1.00998,  -89.2006,  'FORT WOR',  16.100,  17
15027,  1,  58.081,  16.101,  0.000,  0.000,  5,  1.01005,  -90.7304,  'FORT WOR',  16.100,  17
15028,  1,  65.626,  18.149,  0.000,  0.000,  5,  1.01785,  -88.8353,  'FORT WOR',  16.100,  17
15029,  1,  7.720,  2.180,  0.000,  0.000,  5,  0.94397,  -88.9982,  'TROY 0SE',  16.100,  13
15030,  1,  11.252,  3.175,  0.000,  0.000,  5,  1.00612,  -91.3971,  'SPRINGTO',  16.100,  12
15031,  1,  86.577,  23.730,  0.000,  0.000,  5,  1.00318,  -88.7494,  'PRINCETO',  16.100,  16
15032,  1,  34.434,  9.632,  0.000,  0.000,  5,  1.01119,  -88.9846,  'DALLAS 2',  16.100,  16
15034,  1,  41.981,  11.710,  0.000,  0.000,  5,  1.01311,  -86.3458,  'DALLAS 1',  16.100,  16
15043,  1,  49.398,  13.733,  0.000,  0.000,  5,  0.99827,  -90.1996,  'ROYSE CI',  16.100,  16
15044,  1,  60.777,  16.826,  0.000,  0.000,  5,  1.00400,  -88.8110,  'BOYD 0SE',  16.100,  17
15046,  1,  18.568,  5.225,  0.000,  0.000,  5,  1.00987,  -84.6444,  'STEPHENV',  16.100,  18
15048,  1,  67.342,  18.604,  0.000,  0.000,  5,  1.01144,  -85.8463,  'MANSFIEL',  16.100,  17
15050,  1,  163.129,  44.542,  0.000,  0.000,  5,  1.00028,  -87.9277,  'GREENVIL',  16.100,  16
15053,  1,  54.795,  15.213,  0.000,  0.000,  5,  1.01649,  -88.1062,  'PLANO 4 ',  16.100,  16
15054,  1,  143.745,  38.787,  0.000,  0.000,  5,  0.81385,  -103.3623,  'GROESBEC',  16.100,  14
15056,  1,  18.215,  5.126,  0.000,  0.000,  5,  1.01603,  -82.1688,  'GRAHAM 1',  16.100,  12
15062,  1,  32.375,  9.063,  0.000,  0.000,  5,  1.01026,  -95.9527,  'MABANK 2',  11.500,  14
15064,  1,  34.869,  9.754,  0.000,  0.000,  5,  1.01983,  -87.3268,  'ARLINGTO',  16.100,  17
15070,  1,  66.025,  18.248,  0.000,  0.000,  5,  1.01048,  -89.6689,  'DALLAS 4',  16.100,  17
15071,  1,  65.497,  18.069,  0.000,  0.000,  5,  0.97108,  -86.8356,  'WACO 3 0',  16.100,  13
15072,  1,  59.268,  16.431,  0.000,  0.000,  5,  1.02172,  -88.2141,  'DALLAS 1',  16.100,  16
15073,  1,  63.130,  17.455,  0.000,  0.000,  5,  0.99803,  -89.4406,  'BANGS 0S',  16.100,  15
15074,  1,  7.618,  2.152,  0.000,  0.000,  5,  1.00387,  -90.0593,  'PROSPER ',  16.100,  16
15075,  1,  27.840,  7.791,  0.000,  0.000,  5,  0.92397,  -93.3609,  'EVANT 0S',  16.100,  18
15077,  1,  3.393,  0.960,  0.000,  0.000,  5,  1.02729,  -93.5371,  'TERRELL ',  11.500,  16
15078,  1,  10.068,  2.842,  0.000,  0.000,  5,  1.01381,  -87.6101,  'AUBREY 0',  16.100,  17
15079,  1,  62.265,  17.200,  0.000,  0.000,  5,  0.97127,  -88.5312,  'WACO 4 0',  16.100,  13
15080,  1,  29.545,  8.261,  0.000,  0.000,  5,  0.92311,  -92.6828,  'LORENA 0',  16.100,  13
15081,  1,  21.752,  6.111,  0.000,  0.000,  5,  0.98187,  -87.2338,  'FORT HOO',  16.100,  13
15082,  1,  71.804,  19.812,  0.000,  0.000,  5,  1.02028,  -89.6316,  'ARLINGTO',  16.100,  17
15084,  1,  86.918,  23.843,  0.000,  0.000,  5,  1.01752,  -87.2522,  'MCKINNEY',  16.100,  16
15085,  1,  141.260,  37.888,  0.000,  0.000,  5,  1.00199,  -89.9339,  'DALLAS 3',  16.100,  17
15086,  1,  39.395,  11.000,  0.000,  0.000,  5,  1.01441,  -89.2389,  'ARLINGTO',  16.100,  17
15087,  1,  56.784,  15.696,  0.000,  0.000,  5,  0.94609,  -92.3708,  'MILFORD ',  16.100,  14
15090,  1,  3.695,  1.046,  0.000,  0.000,  5,  1.02152,  -89.6719,  'DALLAS 1',  16.100,  16
15091,  1,  81.897,  22.309,  0.000,  0.000,  5,  0.89891,  -96.5446,  'FROST 0S',  16.100,  14
15092,  1,  5.005,  1.416,  0.000,  0.000,  5,  1.01001,  -88.8443,  'GRANDVIE',  16.100,  14
15093,  1,  16.789,  4.728,  0.000,  0.000,  5,  1.02074,  -90.9473,  'HASLET 0',  16.100,  17
15094,  1,  52.304,  14.529,  0.000,  0.000,  5,  0.99936,  -85.5588,  'BARDWELL',  16.100,  14
15095,  1,  2.203,  0.624,  0.000,  0.000,  5,  1.01825,  -88.7814,  'LAKE DAL',  16.100,  17
15096,  1,  28.150,  7.893,  0.000,  0.000,  5,  1.01455,  -88.4522,  'PLANO 1 ',  16.100,  16
15097,  1,  54.807,  15.217,  0.000,  0.000,  5,  1.01772,  -88.4244,  'EULESS 2',  16.100,  17
15098,  1,  71.218,  19.662,  0.000,  0.000,  5,  1.02736,  -90.4499,  'FORT WOR',  16.100,  17
15099,  1,  142.492,  38.305,  0.000,  0.000,  5,  1.02743,  -90.4803,  'FLOWER M',  16.100,  17
15100,  1,  59.408,  16.463,  0.000,  0.000,  5,  1.01231,  -88.8567,  'DALLAS 1',  16.100,  16
15101,  1,  21.034,  5.906,  0.000,  0.000,  5,  0.93941,  -97.2551,  'COMANCHE',  16.100,  15
15103,  1,  21.880,  6.150,  0.000,  0.000,  5,  1.02138,  -87.6575,  'RICHARDS',  16.100,  16
15104,  1,  202.813,  55.417,  0.000,  0.000,  5,  1.00872,  -88.6577,  'FORT WOR',  16.100,  17
15105,  1,  69.405,  19.164,  0.000,  0.000,  5,  1.01609,  -89.5326,  'IRVING 1',  16.100,  17
15108,  1,  89.146,  24.449,  0.000,  0.000,  5,  1.02738,  -88.3610,  'DALLAS 4',  16.100,  17
15109,  1,  34.226,  9.570,  0.000,  0.000,  5,  0.99427,  -89.7910,  'LANCASTE',  16.100,  16
15110,  1,  39.508,  11.010,  0.000,  0.000,  5,  0.95362,  -92.6365,  'PALO PIN',  16.100,  12
15111,  1,  2.965,  0.839,  0.000,  0.000,  5,  1.02232,  -89.1877,  'ADDISON ',  16.100,  16
15112,  1,  37.787,  10.534,  0.000,  0.000,  5,  0.93814,  -93.4480,  'HICO 0SE',  16.100,  18
15113,  1,  13.183,  3.717,  0.000,  0.000,  5,  1.01083,  -90.5460,  'KRUM 0SE',  16.100,  17
15114,  1,  19.595,  5.509,  0.000,  0.000,  5,  0.97910,  -91.8250,  'KAUFMAN ',  16.100,  16
15115,  1,  50.696,  14.088,  0.000,  0.000,  5,  1.00319,  -90.5439,  'CADDO MI',  16.100,  16
15116,  1,  14.994,  4.225,  0.000,  0.000,  5,  1.02132,  -88.5031,  'PLANO 7 ',  16.100,  16
15117,  1,  128.674,  34.708,  0.000,  0.000,  5,  1.00832,  -90.0968,  'FORT WOR',  16.100,  17
15118,  1,  109.419,  29.562,  0.000,  0.000,  5,  0.94259,  -97.2347,  'BAIRD 0S',  16.100,  15
15119,  1,  6.950,  1.964,  0.000,  0.000,  5,  1.00955,  -84.1604,  'PERRIN 0',  16.100,  12
15121,  1,  4.026,  1.139,  0.000,  0.000,  5,  1.01715,  -87.4536,  'BROWNWOO',  16.100,  15
15122,  1,  70.720,  19.516,  0.000,  0.000,  5,  1.01593,  -89.6289,  'DALLAS 6',  16.100,  16
15124,  1,  61.599,  16.896,  0.000,  0.000,  5,  0.85538,  -96.1443,  'MARLIN 1',  11.500,  13
15125,  1,  24.162,  6.785,  0.000,  0.000,  5,  1.01828,  -88.0094,  'ARLINGTO',  16.100,  17
15126,  1,  60.578,  16.781,  0.000,  0.000,  5,  1.01482,  -89.6836,  'DALLAS 8',  16.100,  16
15127,  1,  156.884,  42.539,  0.000,  0.000,  5,  0.90833,  -96.8534,  'JONESBOR',  16.100,  18
15128,  1,  3.462,  0.980,  0.000,  0.000,  5,  1.01218,  -89.6263,  'DALLAS 3',  16.100,  16
15129,  1,  78.986,  21.662,  0.000,  0.000,  5,  0.96400,  -93.0569,  'GOLDTHWA',  16.100,  18
15130,  1,  12.226,  3.449,  0.000,  0.000,  5,  1.01910,  -87.9447,  'PLANO 5 ',  16.100,  16
15132,  1,  92.755,  25.341,  0.000,  0.000,  5,  0.99195,  -84.8919,  'BELTON 1',  16.100,  13
15133,  1,  84.805,  23.144,  0.000,  0.000,  5,  0.93436,  -95.7215,  'TOLAR 0S',  16.100,  18
15134,  1,  11.250,  3.173,  0.000,  0.000,  5,  0.98206,  -93.8304,  'BRECKENR',  16.100,  15
15135,  1,  24.827,  6.967,  0.000,  0.000,  5,  0.99126,  -93.7733,  'EASTLAND',  16.100,  15
15136,  1,  19.049,  5.354,  0.000,  0.000,  5,  0.94771,  -90.1187,  'COOPER 0',  16.100,  16
15138,  1,  9.114,  2.573,  0.000,  0.000,  5,  0.97786,  -87.0252,  'WACO 1 1',  16.100,  13
15139,  1,  96.228,  26.322,  0.000,  0.000,  5,  1.02739,  -89.8319,  'DALLAS 4',  16.100,  16
15140,  1,  87.914,  23.828,  0.000,  0.000,  5,  0.87450,  -98.0303,  'GATESVIL',  16.100,  13
15141,  1,  8.274,  2.336,  0.000,  0.000,  5,  0.98265,  -90.2759,  'ANNA 0SE',  16.100,  16
15142,  1,  40.907,  11.378,  0.000,  0.000,  5,  0.92162,  -92.1731,  'MOODY 0S',  16.100,  13
15143,  1,  14.204,  4.004,  0.000,  0.000,  5,  1.01892,  -87.8395,  'FORT WOR',  16.100,  17
15144,  1,  83.382,  22.781,  0.000,  0.000,  5,  0.94006,  -90.3872,  'WACO 6 0',  16.100,  13
15145,  1,  54.732,  15.195,  0.000,  0.000,  5,  1.01591,  -88.7491,  'GRAND PR',  16.100,  17
15146,  1,  93.327,  25.525,  0.000,  0.000,  5,  1.01011,  -88.8664,  'ROWLETT ',  16.100,  16
15147,  1,  92.362,  25.273,  0.000,  0.000,  5,  1.01154,  -89.5523,  'PLANO 6 ',  16.100,  16
15148,  1,  100.110,  27.317,  0.000,  0.000,  5,  1.01387,  -89.7807,  'IRVING 5',  16.100,  17
15149,  1,  78.793,  21.676,  0.000,  0.000,  5,  1.01383,  -89.6927,  'DALLAS 7',  16.100,  16
15150,  1,  79.915,  21.954,  0.000,  0.000,  5,  1.00313,  -85.3179,  'BRYSON 2',  16.100,  12
15151,  1,  4.020,  1.137,  0.000,  0.000,  5,  0.93067,  -94.7159,  'MORGAN 0',  16.100,  18
15152,  1,  4.152,  1.175,  0.000,  0.000,  5,  1.01056,  -89.1016,  'SACHSE 0',  16.100,  16
15153,  1,  59.962,  16.608,  0.000,  0.000,  5,  1.00571,  -86.8628,  'PARADISE',  16.100,  12
15154,  1,  17.052,  4.795,  0.000,  0.000,  5,  0.93125,  -94.2367,  'RIO VIST',  16.100,  18
15155,  1,  16.663,  4.692,  0.000,  0.000,  5,  0.98472,  -94.0188,  'STRAWN 0',  16.100,  12
15156,  1,  3.553,  1.005,  0.000,  0.000,  5,  0.94656,  -97.4367,  'MAY-00SE',  16.100,  15
15157,  1,  5.870,  1.659,  0.000,  0.000,  5,  0.99953,  -89.6557,  'DESOTO 0',  16.100,  17
15158,  1,  126.262,  34.130,  0.000,  0.000,  5,  1.02093,  -88.7311,  'MESQUITE',  16.100,  16
15159,  1,  163.869,  44.772,  0.000,  0.000,  5,  0.83597,  -99.1960,  'ROSEBUD ',  16.100,  13
15160,  1,  13.277,  3.744,  0.000,  0.000,  5,  1.01743,  -87.2313,  'DENTON 2',  16.100,  17
15161,  1,  54.547,  15.152,  0.000,  0.000,  5,  1.02734,  -89.4967,  'DALLAS 4',  16.100,  16
15162,  1,  203.677,  55.000,  0.000,  0.000,  5,  0.78730,  -106.1293,  'AXTELL 0',  16.100,  14
15163,  1,  6.204,  1.753,  0.000,  0.000,  5,  0.98208,  -86.4590,  'NOLANVIL',  16.100,  13
15165,  1,  10.905,  3.077,  0.000,  0.000,  5,  1.01955,  -86.9758,  'DENTON 1',  16.100,  17
15168,  1,  47.431,  13.205,  0.000,  0.000,  5,  1.01825,  -89.9648,  'DALLAS 3',  16.100,  16
15171,  1,  100.390,  27.069,  0.000,  0.000,  5,  0.87899,  -98.5319,  'MERTENS ',  16.100,  14
15172,  1,  1.022,  0.289,  0.000,  0.000,  5,  1.02729,  -91.0402,  'WEATHERF',  16.100,  12
15173,  1,  63.713,  17.631,  0.000,  0.000,  5,  1.01749,  -88.1553,  'PLANO 3 ',  16.100,  16
15174,  1,  99.751,  26.843,  0.000,  0.000,  5,  0.86574,  -99.5454,  'MALONE 0',  16.100,  14
15175,  1,  3.760,  1.064,  0.000,  0.000,  5,  1.01852,  -87.6732,  'DENTON 3',  16.100,  17
15176,  1,  125.071,  33.630,  0.000,  0.000,  5,  0.96356,  -90.3511,  'GRAFORD ',  16.100,  12
15177,  1,  4.530,  1.281,  0.000,  0.000,  5,  1.01175,  -88.8955,  'ARLINGTO',  16.100,  17
15178,  1,  96.204,  26.276,  0.000,  0.000,  5,  1.00657,  -89.5460,  'ROCKWALL',  16.100,  16
15180,  1,  89.153,  24.420,  0.000,  0.000,  5,  1.00840,  -83.6475,  'CORSICAN',  16.100,  14
15181,  1,  81.244,  22.328,  0.000,  0.000,  5,  1.01299,  -89.2510,  'GARLAND ',  16.100,  16
15182,  1,  171.615,  46.594,  0.000,  0.000,  5,  0.87588,  -97.9027,  'GATESVIL',  16.100,  13
15183,  1,  3.494,  0.989,  0.000,  0.000,  5,  1.02431,  -89.4188,  'CARROLLT',  16.100,  16
15184,  1,  131.391,  35.381,  0.000,  0.000,  5,  1.00219,  -91.6696,  'FORT WOR',  16.100,  17
15185,  1,  87.185,  23.895,  0.000,  0.000,  5,  1.00606,  -90.4170,  'RHOME 0S',  16.100,  17
15186,  1,  25.424,  7.135,  0.000,  0.000,  5,  1.00219,  -88.4282,  'VENUS 0S',  16.100,  17
15187,  1,  23.333,  6.554,  0.000,  0.000,  5,  1.01032,  -84.2327,  'OLNEY 2 ',  16.100,  12
15188,  1,  15.214,  4.287,  0.000,  0.000,  5,  1.01456,  -89.0667,  'CARROLLT',  16.100,  16
15189,  1,  60.018,  16.629,  0.000,  0.000,  5,  1.01527,  -89.5168,  'DALLAS 2',  16.100,  16
15190,  1,  76.052,  20.891,  0.000,  0.000,  5,  0.97614,  -94.9678,  'GORDON 0',  16.100,  12
15191,  1,  3.622,  1.024,  0.000,  0.000,  5,  0.93138,  -95.0172,  'MERIDIAN',  16.100,  18
15193,  1,  8.147,  2.301,  0.000,  0.000,  5,  1.00484,  -83.1227,  'KILLEEN ',  16.100,  13
15194,  1,  99.090,  27.044,  0.000,  0.000,  5,  1.01098,  -89.1096,  'DUNCANVI',  16.100,  17
15195,  1,  49.984,  13.903,  0.000,  0.000,  5,  1.01887,  -89.3804,  'ARGYLE 0',  16.100,  17
15199,  1,  43.739,  12.192,  0.000,  0.000,  5,  1.01251,  -89.8420,  'FORT WOR',  16.100,  17
15200,  1,  25.194,  7.063,  0.000,  0.000,  5,  0.95047,  -94.1656,  'MINERAL ',  16.100,  12
15201,  1,  63.583,  17.413,  0.000,  0.000,  5,  0.85198,  -96.5331,  'COOLIDGE',  16.100,  14
15202,  1,  4.685,  1.325,  0.000,  0.000,  5,  0.97354,  -89.0063,  'RICE 0SE',  16.100,  14
15203,  1,  8.585,  2.425,  0.000,  0.000,  5,  1.01874,  -89.1029,  'DALLAS 3',  16.100,  16
15209,  1,  146.075,  38.688,  0.000,  0.000,  5,  0.92439,  -93.8306,  'WALNUT S',  16.100,  18
15210,  1,  3.474,  0.983,  0.000,  0.000,  5,  1.01845,  -88.7388,  'BEDFORD ',  16.100,  17
15211,  1,  38.070,  10.551,  0.000,  0.000,  5,  0.80771,  -103.6501,  'HUBBARD ',  16.100,  14
15212,  1,  6.453,  1.824,  0.000,  0.000,  5,  0.98255,  -90.0462,  'FERRIS 0',  16.100,  14
15213,  1,  33.134,  9.273,  0.000,  0.000,  5,  1.01437,  -88.8808,  'GARLAND ',  16.100,  16
15214,  1,  88.507,  24.251,  0.000,  0.000,  5,  1.00963,  -89.4664,  'DALLAS 3',  16.100,  16
15215,  1,  108.915,  29.588,  0.000,  0.000,  5,  1.00147,  -89.4226,  'PILOT PO',  16.100,  16
15216,  1,  17.537,  4.937,  0.000,  0.000,  5,  1.01272,  -89.8952,  'FORT WOR',  16.100,  17
15217,  1,  61.861,  17.137,  0.000,  0.000,  5,  1.02735,  -89.6095,  'NORTH RI',  16.100,  17
15218,  1,  107.114,  29.114,  0.000,  0.000,  5,  0.99948,  -91.0096,  'JUSTIN 0',  16.100,  17
15219,  1,  38.722,  10.809,  0.000,  0.000,  5,  0.99207,  -90.4405,  'SCURRY 0',  16.100,  14
15220,  1,  14.551,  4.101,  0.000,  0.000,  5,  1.01366,  -90.7937,  'SANGER 0',  16.100,  17
15221,  1,  40.997,  11.430,  0.000,  0.000,  5,  0.98616,  -87.0952,  'KILLEEN ',  16.100,  13
15222,  1,  84.766,  23.165,  0.000,  0.000,  5,  0.95122,  -93.1022,  'MABANK 1',  16.100,  14
15223,  1,  31.509,  8.766,  0.000,  0.000,  5,  0.81277,  -103.7533,  'MEXIA 0S',  16.100,  14
15224,  1,  31.765,  8.896,  0.000,  0.000,  5,  1.02116,  -88.9962,  'CARROLLT',  16.100,  16
15225,  1,  147.520,  39.461,  0.000,  0.000,  5,  1.00058,  -91.5026,  'NEVADA 0',  16.100,  16
15226,  1,  13.009,  3.665,  0.000,  0.000,  5,  0.95346,  -95.5988,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.767,  1.066,  0.000,  0.000,  5,  0.99967,  -91.5418,  'TERRELL ',  16.100,  16
15228,  1,  49.670,  13.814,  0.000,  0.000,  5,  1.01067,  -87.8808,  'DALLAS 1',  16.100,  16
15229,  1,  78.032,  21.470,  0.000,  0.000,  5,  1.01172,  -89.0552,  'DALLAS 1',  16.100,  16
15230,  1,  42.515,  11.858,  0.000,  0.000,  5,  1.01701,  -89.6285,  'DALLAS 2',  16.100,  16
15231,  1,  64.980,  17.880,  0.000,  0.000,  5,  0.92463,  -95.9184,  'HAMILTON',  16.100,  18
15232,  1,  13.665,  3.853,  0.000,  0.000,  5,  1.02082,  -89.9652,  'ARLINGTO',  16.100,  17
15233,  1,  47.916,  13.339,  0.000,  0.000,  5,  1.02001,  -89.2185,  'EULESS 1',  16.100,  17
15234,  1,  92.490,  25.306,  0.000,  0.000,  5,  1.01084,  -88.0528,  'FRISCO 1',  16.100,  16
15235,  1,  130.000,  34.885,  0.000,  0.000,  5,  0.96607,  -88.1312,  'SALADO 0',  16.100,  13
15244,  1,  18.811,  5.293,  0.000,  0.000,  5,  1.01219,  -89.9774,  'FORT WOR',  16.100,  17
15245,  1,  67.104,  18.547,  0.000,  0.000,  5,  1.01947,  -90.2510,  'GRAPEVIN',  16.100,  17
15246,  1,  130.001,  34.802,  0.000,  0.000,  5,  0.94572,  -90.9827,  'GLEN ROS',  16.100,  18
15247,  1,  19.807,  5.563,  0.000,  0.000,  5,  0.92609,  -94.2145,  'KOPPERL ',  16.100,  18
15248,  1,  3.371,  0.954,  0.000,  0.000,  5,  1.01883,  -88.8275,  'BEDFORD ',  16.100,  17
15249,  1,  111.003,  30.151,  0.000,  0.000,  5,  1.00914,  -88.9748,  'FORT WOR',  16.100,  17
15250,  1,  124.887,  33.755,  0.000,  0.000,  5,  1.01405,  -87.9600,  'DALLAS 5',  16.100,  16
15251,  1,  170.144,  46.510,  0.000,  0.000,  5,  1.01571,  -89.4219,  'GRAND PR',  16.100,  17
15252,  1,  131.008,  35.335,  0.000,  0.000,  5,  1.01686,  -89.6209,  'DALLAS 2',  16.100,  16
15253,  1,  83.495,  22.929,  0.000,  0.000,  5,  1.01480,  -88.7759,  'FLOWER M',  16.100,  17
15254,  1,  134.298,  36.165,  0.000,  0.000,  5,  1.01369,  -89.5667,  'ROANOKE ',  16.100,  17
15255,  1,  84.973,  23.222,  0.000,  0.000,  5,  0.95089,  -95.4396,  'MILLSAP ',  16.100,  12
15256,  1,  9.741,  2.750,  0.000,  0.000,  5,  0.96650,  -90.3079,  'FORRESTO',  16.100,  14
15257,  1,  1.324,  0.375,  0.000,  0.000,  5,  0.94591,  -92.1011,  'ITALY 0S',  16.100,  14
15258,  1,  10.210,  2.882,  0.000,  0.000,  5,  1.00842,  -89.0717,  'FORNEY 0',  16.100,  16
15259,  1,  99.553,  27.136,  0.000,  0.000,  5,  0.99985,  -90.9686,  'LAVON 0S',  16.100,  16
15264,  1,  9.336,  2.636,  0.000,  0.000,  5,  1.00054,  -93.7756,  'DE LEON ',  16.100,  15
15265,  1,  12.720,  3.587,  0.000,  0.000,  5,  1.02125,  -88.3335,  'KELLER 1',  16.100,  17
15266,  1,  96.240,  26.317,  0.000,  0.000,  5,  1.02308,  -88.7213,  'CEDAR HI',  16.100,  17
15267,  1,  142.951,  37.749,  0.000,  0.000,  5,  0.89245,  -96.6843,  'MC GREGO',  16.100,  13
15268,  1,  38.319,  10.677,  0.000,  0.000,  5,  0.93712,  -91.9084,  'COMMERCE',  16.100,  16
15269,  1,  30.919,  8.657,  0.000,  0.000,  5,  0.99545,  -86.4737,  'MIDLOTHI',  16.100,  17
15270,  1,  81.985,  22.266,  0.000,  0.000,  5,  0.86438,  -97.6733,  'WEST 0SE',  16.100,  13
15271,  1,  17.863,  5.020,  0.000,  0.000,  5,  0.90907,  -91.5050,  'BARTLETT',  16.100,  13
15272,  1,  9.319,  2.632,  0.000,  0.000,  5,  1.01715,  -89.6086,  'DALLAS 1',  16.100,  16
15273,  1,  19.458,  5.475,  0.000,  0.000,  5,  1.02690,  -89.3052,  'COPPELL ',  16.100,  17
15274,  1,  118.880,  32.168,  0.000,  0.000,  5,  0.99978,  -89.4930,  'WILMER 0',  16.100,  16
15275,  1,  10.207,  2.875,  0.000,  0.000,  5,  0.81990,  -103.0520,  'DAWSON 0',  16.100,  14
15276,  1,  4.512,  1.276,  0.000,  0.000,  5,  0.89551,  -91.5702,  'MART 0SE',  16.100,  14
15277,  1,  10.175,  2.872,  0.000,  0.000,  5,  1.01013,  -89.3014,  'LITTLE E',  16.100,  16
15278,  1,  99.492,  27.032,  0.000,  0.000,  5,  0.95878,  -86.3895,  'TEMPLE 2',  16.100,  13
15280,  1,  48.291,  13.423,  0.000,  0.000,  5,  0.98316,  -84.1668,  'TEMPLE 1',  16.100,  13
15284,  1,  85.535,  23.437,  0.000,  0.000,  5,  0.99211,  -90.4208,  'QUINLAN ',  16.100,  16
15285,  1,  40.403,  11.268,  0.000,  0.000,  5,  0.99190,  -89.2604,  'CHICO 0S',  16.100,  12
15286,  1,  9.903,  2.795,  0.000,  0.000,  5,  0.96239,  -90.1110,  'DUBLIN 2',  16.100,  18
15287,  1,  29.562,  8.285,  0.000,  0.000,  5,  1.01771,  -88.9179,  'ARLINGTO',  16.100,  17
15288,  1,  191.202,  52.122,  0.000,  0.000,  5,  0.93521,  -92.3759,  'WOLFE CI',  16.100,  16
15289,  1,  12.229,  3.450,  0.000,  0.000,  5,  1.02439,  -89.0047,  'DALLAS 2',  16.100,  16
15290,  1,  67.893,  18.676,  0.000,  0.000,  5,  0.93872,  -93.4634,  'WHITNEY ',  16.100,  18
15291,  1,  27.743,  7.780,  0.000,  0.000,  5,  1.01166,  -90.6252,  'FORT WOR',  16.100,  17
15292,  1,  154.468,  41.235,  0.000,  0.000,  5,  1.00679,  -90.0644,  'FORT WOR',  16.100,  17
15293,  1,  67.505,  18.637,  0.000,  0.000,  5,  0.99968,  -87.1853,  'JOSHUA 0',  16.100,  18
15294,  1,  55.660,  15.449,  0.000,  0.000,  5,  1.01744,  -89.7019,  'DALLAS 1',  16.100,  16
15296,  1,  77.896,  21.437,  0.000,  0.000,  5,  1.01450,  -86.6890,  'MCKINNEY',  16.100,  16
15305,  1,  85.848,  23.558,  0.000,  0.000,  5,  1.01682,  -87.4870,  'ALLEN 1 ',  16.100,  16
15306,  1,  156.051,  41.669,  0.000,  0.000,  5,  1.01392,  -89.2596,  'ALEDO 2 ',  16.100,  17
15307,  1,  44.472,  12.397,  0.000,  0.000,  5,  1.02265,  -88.6361,  'THE COLO',  16.100,  16
15308,  1,  125.643,  33.935,  0.000,  0.000,  5,  1.01057,  -88.5627,  'SUNNYVAL',  16.100,  16
15309,  1,  13.675,  3.855,  0.000,  0.000,  5,  1.01322,  -89.5227,  'DALLAS 1',  16.100,  16
15310,  1,  103.098,  28.118,  0.000,  0.000,  5,  1.02270,  -89.9520,  'FORT WOR',  16.100,  17
15311,  1,  64.012,  17.713,  0.000,  0.000,  5,  1.01989,  -89.9473,  'DALLAS 3',  16.100,  16
15312,  1,  30.518,  8.547,  0.000,  0.000,  5,  1.00460,  -90.7742,  'AZLE 0SE',  16.100,  17
15313,  1,  85.378,  23.425,  0.000,  0.000,  5,  1.01146,  -87.0548,  'HUTCHINS',  16.100,  16
15314,  1,  14.323,  4.032,  0.000,  0.000,  5,  0.90633,  -94.9567,  'VALLEY M',  16.100,  13
15315,  1,  12.014,  3.389,  0.000,  0.000,  5,  1.00079,  -90.2889,  'DENTON 6',  16.100,  17
15316,  1,  26.615,  7.469,  0.000,  0.000,  5,  1.02732,  -89.1952,  'MESQUITE',  16.100,  16
15323,  1,  157.740,  43.122,  0.000,  0.000,  5,  1.01693,  -88.1797,  'DALLAS 2',  16.100,  17
15327,  1,  187.708,  50.758,  0.000,  0.000,  5,  0.81240,  -102.2316,  'MOUNT CA',  16.100,  14
15328,  1,  3.228,  0.913,  0.000,  0.000,  5,  0.93021,  -92.6084,  'RIESEL 2',  16.100,  13
15329,  1,  11.622,  3.279,  0.000,  0.000,  5,  1.00811,  -89.1337,  'DALLAS 1',  16.100,  16
15330,  1,  158.058,  43.208,  0.000,  0.000,  5,  1.01669,  -88.7168,  'ARLINGTO',  16.100,  17
15331,  1,  63.663,  17.592,  0.000,  0.000,  5,  0.98819,  -90.6801,  'CELINA 0',  16.100,  16
15332,  1,  25.135,  7.055,  0.000,  0.000,  5,  1.01211,  -90.8811,  'FORT WOR',  16.100,  17
15333,  1,  92.309,  25.224,  0.000,  0.000,  5,  0.99181,  -89.8057,  'RED OAK ',  16.100,  14
15334,  1,  108.029,  29.268,  0.000,  0.000,  5,  0.96625,  -94.2781,  'CLYDE 0S',  16.100,  15
15335,  1,  23.115,  6.494,  0.000,  0.000,  5,  1.01431,  -89.7153,  'IRVING 2',  16.100,  17
15336,  1,  135.344,  36.422,  0.000,  0.000,  5,  1.01108,  -88.3365,  'ROWLETT ',  16.100,  16
15337,  1,  65.547,  18.114,  0.000,  0.000,  5,  1.00291,  -84.7118,  'JACKSBOR',  16.100,  12
15338,  1,  15.179,  4.276,  0.000,  0.000,  5,  0.99867,  -88.9906,  'GRANBURY',  16.100,  18
15339,  1,  77.484,  21.343,  0.000,  0.000,  5,  1.02737,  -90.1756,  'SOUTHLAK',  16.100,  17
15340,  1,  74.046,  20.409,  0.000,  0.000,  5,  1.01552,  -89.7664,  'DALLAS 2',  16.100,  16
15341,  1,  33.278,  9.315,  0.000,  0.000,  5,  1.02388,  -88.4216,  'LEWISVIL',  16.100,  17
15344,  1,  35.760,  10.001,  0.000,  0.000,  5,  1.02424,  -89.8499,  'DALLAS 3',  16.100,  16
15345,  1,  92.863,  25.252,  0.000,  0.000,  5,  0.93500,  -93.8488,  'HILLSBOR',  16.100,  14
15346,  1,  30.928,  8.664,  0.000,  0.000,  5,  1.01864,  -89.9404,  'FORT WOR',  16.100,  17
15347,  1,  87.137,  23.784,  0.000,  0.000,  5,  0.94867,  -96.5153,  'CISCO 0S',  16.100,  15
15348,  1,  18.413,  5.177,  0.000,  0.000,  5,  0.96401,  -90.4466,  'ITASCA 0',  16.100,  14
15349,  1,  8.631,  2.438,  0.000,  0.000,  5,  1.01048,  -88.4447,  'LANCASTE',  16.100,  16
15351,  1,  54.523,  15.137,  0.000,  0.000,  5,  1.01382,  -87.5265,  'GARLAND ',  16.100,  16
15352,  1,  168.988,  46.183,  0.000,  0.000,  5,  1.01245,  -89.2157,  'DALLAS 9',  16.100,  16
15353,  1,  33.175,  9.286,  0.000,  0.000,  5,  1.01953,  -88.6768,  'DUNCANVI',  16.100,  17
15354,  1,  44.093,  12.289,  0.000,  0.000,  5,  1.01176,  -90.0766,  'MESQUITE',  16.100,  16
15355,  1,  74.908,  20.620,  0.000,  0.000,  5,  0.99408,  -87.7990,  'MAYPEARL',  16.100,  14
15356,  1,  5.712,  1.615,  0.000,  0.000,  5,  1.01853,  -89.3140,  'GARLAND ',  16.100,  16
15357,  1,  129.712,  35.001,  0.000,  0.000,  5,  1.01617,  -87.9096,  'ALLEN 2 ',  16.100,  16
15362,  1,  94.004,  25.702,  0.000,  0.000,  5,  1.00873,  -83.7065,  'BRIDGEPO',  16.100,  12
15370,  1,  34.262,  9.585,  0.000,  0.000,  5,  1.01584,  -88.3904,  'LEWISVIL',  16.100,  17
15371,  1,  97.462,  26.594,  0.000,  0.000,  5,  1.00034,  -88.4708,  'SEAGOVIL',  16.100,  16
15372,  1,  69.067,  19.077,  0.000,  0.000,  5,  1.02097,  -89.6392,  'DALLAS 3',  16.100,  16
15373,  1,  34.802,  9.733,  0.000,  0.000,  5,  1.01060,  -90.6724,  'HALTOM C',  16.100,  17
15374,  1,  153.298,  40.988,  0.000,  0.000,  5,  1.01617,  -87.8354,  'BALCH SP',  16.100,  16
15375,  1,  64.198,  17.759,  0.000,  0.000,  5,  1.01370,  -89.7571,  'FORT WOR',  16.100,  17
15376,  1,  59.917,  16.603,  0.000,  0.000,  5,  1.01595,  -88.6813,  'DALLAS 4',  16.100,  17
15377,  1,  36.572,  10.212,  0.000,  0.000,  5,  0.97817,  -88.0175,  'KILLEEN ',  16.100,  13
15378,  1,  48.383,  13.438,  0.000,  0.000,  5,  0.96470,  -90.1769,  'WACO 5 0',  16.100,  13
15379,  1,  62.954,  17.426,  0.000,  0.000,  5,  1.01859,  -90.1671,  'FORT WOR',  16.100,  17
15381,  1,  169.282,  46.222,  0.000,  0.000,  5,  0.99927,  -86.0770,  'ENNIS 1S',  16.100,  14
15385,  1,  82.848,  22.760,  0.000,  0.000,  5,  1.01713,  -86.8259,  'DALLAS 3',  16.100,  16
15386,  1,  248.347,  67.910,  0.000,  0.000,  5,  1.01791,  -89.3656,  'RICHARDS',  16.100,  16
15387,  1,  69.830,  19.267,  0.000,  0.000,  5,  1.00592,  -91.2718,  'FORT WOR',  16.100,  17
15389,  1,  72.661,  19.979,  0.000,  0.000,  5,  0.96529,  -87.5793,  'WACO 2 1',  16.100,  13
15392,  1,  92.099,  24.739,  0.000,  0.000,  5,  0.77927,  -108.0732,  'ROGERS 2',  11.500,  13
15393,  1,  5.753,  1.626,  0.000,  0.000,  5,  0.95672,  -90.0375,  'CHINA SP',  16.100,  13
15400,  1,  11.932,  3.366,  0.000,  0.000,  5,  1.00453,  -88.1765,  'MCKINNEY',  16.100,  16
15402,  1,  82.158,  22.561,  0.000,  0.000,  5,  1.00501,  -85.1856,  'GRANBURY',  16.100,  18
15407,  1,  55.040,  15.219,  0.000,  0.000,  5,  0.92949,  -94.8070,  'CLIFTON ',  16.100,  18
15408,  1,  22.759,  6.392,  0.000,  0.000,  5,  0.99882,  -90.0419,  'FARMERSV',  16.100,  16
15409,  1,  27.666,  7.758,  0.000,  0.000,  5,  1.00818,  -89.6078,  'ARLINGTO',  16.100,  17
15411,  1,  91.813,  25.108,  0.000,  0.000,  5,  1.00012,  -86.0998,  'KILLEEN ',  16.100,  13
15412,  1,  113.157,  30.700,  0.000,  0.000,  5,  1.00556,  -89.7308,  'WYLIE 0S',  16.100,  16
15420,  1,  155.788,  41.606,  0.000,  0.000,  5,  1.01544,  -88.6798,  'FORT WOR',  16.100,  17
15421,  1,  12.641,  3.563,  0.000,  0.000,  5,  1.00956,  -90.9327,  'JOSEPHIN',  16.100,  16
15422,  1,  1.709,  0.484,  0.000,  0.000,  5,  1.02730,  -88.8146,  'LEWSIVIL',  16.100,  17
15425,  1,  160.653,  43.900,  0.000,  0.000,  5,  1.01121,  -89.4760,  'DALLAS 4',  16.100,  16
15426,  1,  46.626,  12.950,  0.000,  0.000,  5,  0.94521,  -92.8559,  'KEMP 0SE',  16.100,  14
15427,  1,  36.991,  10.330,  0.000,  0.000,  5,  0.98490,  -89.0415,  'WAXAHACH',  16.100,  14
15428,  1,  21.189,  5.957,  0.000,  0.000,  5,  1.01874,  -88.3270,  'HURST 0S',  16.100,  17
15429,  1,  74.869,  20.620,  0.000,  0.000,  5,  1.00775,  -91.1797,  'FORT WOR',  16.100,  17
15430,  1,  114.723,  31.117,  0.000,  0.000,  5,  1.00913,  -91.8588,  'WEATHERF',  16.100,  12
15431,  1,  45.987,  12.808,  0.000,  0.000,  5,  1.01302,  -88.6996,  'ROCKWALL',  16.100,  16
15432,  1,  69.162,  19.084,  0.000,  0.000,  5,  1.00152,  -91.4580,  'WEATHERF',  16.100,  12
15433,  1,  39.205,  10.948,  0.000,  0.000,  5,  1.01640,  -89.9298,  'FORT WOR',  16.100,  17
15434,  1,  97.428,  26.612,  0.000,  0.000,  5,  1.01381,  -90.9279,  'NEWARK 0',  16.100,  17
15435,  1,  10.728,  3.026,  0.000,  0.000,  5,  0.96335,  -94.1750,  'SANTO 0S',  16.100,  12
15436,  1,  4.414,  1.249,  0.000,  0.000,  5,  1.02224,  -89.1549,  'DALLAS 1',  16.100,  16
15437,  1,  60.949,  16.796,  0.000,  0.000,  5,  0.80809,  -103.4943,  'ELM MOTT',  16.100,  13
15438,  1,  7.921,  2.238,  0.000,  0.000,  5,  1.01403,  -89.9832,  'FORT WOR',  16.100,  17
15439,  1,  44.896,  12.499,  0.000,  0.000,  5,  0.98850,  -87.3884,  'WAXAHACH',  16.100,  14
15440,  1,  102.164,  27.883,  0.000,  0.000,  5,  1.02677,  -90.0312,  'ARLINGTO',  16.100,  17
15441,  1,  135.814,  36.557,  0.000,  0.000,  5,  1.01499,  -89.4598,  'FORT WOR',  16.100,  17
15442,  1,  117.795,  31.921,  0.000,  0.000,  5,  1.01283,  -90.1408,  'FORT WOR',  16.100,  17
15443,  1,  35.473,  9.920,  0.000,  0.000,  5,  1.01578,  -90.1202,  'FORT WOR',  16.100,  17
15446,  1,  39.056,  10.880,  0.000,  0.000,  5,  0.93724,  -92.4605,  'HEWITT 0',  16.100,  13
15447,  1,  30.778,  8.620,  0.000,  0.000,  5,  1.00920,  -89.0511,  'ARLINGTO',  16.100,  17
15449,  1,  121.951,  33.033,  0.000,  0.000,  5,  1.02557,  -87.5827,  'GRAND PR',  16.100,  17
15450,  1,  231.258,  63.161,  0.000,  0.000,  5,  0.95183,  -93.6519,  'MELISSA ',  16.100,  16
15452,  1,  12.079,  3.406,  0.000,  0.000,  5,  0.98291,  -86.3739,  'COPPERAS',  16.100,  13
15453,  1,  69.786,  19.261,  0.000,  0.000,  5,  1.01094,  -88.4351,  'CLEBURNE',  16.100,  17
15454,  1,  55.108,  15.287,  0.000,  0.000,  5,  0.99805,  -89.2660,  'GREENVIL',  16.100,  16
15455,  1,  47.053,  13.094,  0.000,  0.000,  5,  0.99574,  -90.6104,  'ALVORD 0',  16.100,  12
15456,  1,  9.499,  2.680,  0.000,  0.000,  5,  0.94437,  -97.4933,  'GORMAN 0',  16.100,  15
15457,  1,  12.633,  3.563,  0.000,  0.000,  5,  1.01654,  -89.1970,  'COLLEYVI',  16.100,  17
15460,  1,  80.272,  21.655,  0.000,  0.000,  5,  0.79590,  -106.7854,  'HOLLAND ',  11.500,  13
15461,  1,  10.501,  2.963,  0.000,  0.000,  5,  0.96473,  -86.4143,  'TEMPLE 3',  16.100,  13
15462,  1,  59.609,  16.516,  0.000,  0.000,  5,  1.01032,  -89.1460,  'DALLAS 3',  16.100,  16
15463,  1,  84.897,  23.302,  0.000,  0.000,  5,  1.01489,  -89.8407,  'IRVING 4',  16.100,  17
15465,  1,  151.131,  40.473,  0.000,  0.000,  5,  1.02254,  -87.5426,  'FRISCO 2',  16.100,  16
15466,  1,  168.280,  45.661,  0.000,  0.000,  5,  0.87494,  -98.0084,  'GATESVIL',  16.100,  13
15467,  1,  5.613,  1.587,  0.000,  0.000,  5,  1.01717,  -89.7425,  'DALLAS 2',  16.100,  16
15468,  1,  27.631,  7.748,  0.000,  0.000,  5,  1.00884,  -89.5185,  'DALLAS 3',  16.100,  17
15469,  1,  38.508,  10.754,  0.000,  0.000,  5,  1.00947,  -90.7916,  'FORT WOR',  16.100,  17
15470,  1,  6.674,  1.886,  0.000,  0.000,  5,  0.94490,  -91.9208,  'WOODWAY ',  16.100,  13
15471,  1,  55.172,  15.304,  0.000,  0.000,  5,  0.98866,  -92.6341,  'MINGUS 0',  16.100,  12
15472,  1,  1.347,  0.381,  0.000,  0.000,  5,  1.01536,  -87.2809,  'THROCKMO',  16.100,  15
15473,  1,  4.319,  1.221,  0.000,  0.000,  5,  1.01005,  -85.1125,  'NEMO 0SE',  16.100,  18
15474,  1,  3.931,  1.111,  0.000,  0.000,  5,  0.86472,  -98.6407,  'ABBOTT 0',  16.100,  14
15475,  1,  2.859,  0.809,  0.000,  0.000,  5,  1.01631,  -89.4171,  'ALVARADO',  16.100,  17
15476,  1,  47.043,  13.006,  0.000,  0.000,  5,  0.85847,  -100.3657,  'CORSICAN',  16.100,  14
15477,  1,  7.718,  2.180,  0.000,  0.000,  5,  0.98864,  -87.0943,  'HARKER H',  16.100,  13
15478,  1,  63.634,  17.610,  0.000,  0.000,  5,  1.01773,  -89.6064,  'IRVING 3',  16.100,  17
15480,  1,  120.927,  32.723,  0.000,  0.000,  5,  1.01044,  -87.1856,  'BURLESON',  16.100,  17
15481,  1,  159.245,  43.478,  0.000,  0.000,  5,  0.99915,  -90.3868,  'FORT WOR',  16.100,  17
15482,  1,  63.142,  17.484,  0.000,  0.000,  5,  1.02735,  -90.0155,  'DALLAS 2',  16.100,  16
15483,  1,  65.635,  18.154,  0.000,  0.000,  5,  1.02263,  -88.8534,  'NORTH RI',  16.100,  17
15484,  1,  74.316,  20.420,  0.000,  0.000,  5,  0.97061,  -93.1949,  'CROSS PL',  16.100,  15
15485,  1,  5.918,  1.674,  0.000,  0.000,  5,  1.00331,  -84.6756,  'BLOOMING',  16.100,  14
16001,  1,  4.138,  1.171,  0.000,  0.000,  6,  1.02725,  -88.5125,  'CONVERSE',  11.500,  22
16002,  1,  108.136,  29.375,  0.000,  0.000,  6,  0.99710,  -89.3389,  'SAN ANTO',  11.500,  26
16005,  1,  33.834,  9.468,  0.000,  0.000,  6,  1.02060,  -80.9812,  'BASTROP ',  11.500,  25
16011,  1,  69.394,  19.148,  0.000,  0.000,  6,  1.00349,  -85.1943,  'MARION 2',  11.500,  22
16012,  1,  23.877,  6.708,  0.000,  0.000,  6,  1.02730,  -83.5719,  'PAIGE 0S',  11.500,  25
16013,  1,  10.587,  2.987,  0.000,  0.000,  6,  0.99554,  -89.4061,  'SAN ANTO',  11.500,  26
16014,  1,  80.650,  22.032,  0.000,  0.000,  6,  0.92593,  -94.4220,  'WAELDER ',  11.500,  24
16015,  1,  4.347,  1.230,  0.000,  0.000,  6,  1.00357,  -89.7042,  'ATASCOSA',  11.500,  26
16016,  1,  23.407,  6.575,  0.000,  0.000,  6,  1.01362,  -87.8625,  'SAN ANTO',  11.500,  26
16017,  1,  168.295,  45.962,  0.000,  0.000,  6,  1.00236,  -87.3293,  'CIBOLO 0',  11.500,  22
16018,  1,  85.952,  23.558,  0.000,  0.000,  6,  0.99888,  -86.7716,  'AUSTIN 6',  11.500,  23
16019,  1,  2.057,  0.582,  0.000,  0.000,  6,  0.99868,  -87.3427,  'AUSTIN 2',  11.500,  23
16020,  1,  58.672,  16.252,  0.000,  0.000,  6,  0.99550,  -88.0841,  'HORSESHO',  11.500,  23
16023,  1,  11.213,  3.164,  0.000,  0.000,  6,  1.01093,  -85.2776,  'LEANDER ',  11.500,  23
16024,  1,  129.473,  34.978,  0.000,  0.000,  6,  1.02738,  -89.1231,  'AUSTIN 1',  11.500,  23
16025,  1,  80.484,  22.144,  0.000,  0.000,  6,  1.02731,  -88.5737,  'SAN ANTO',  11.500,  26
16026,  1,  59.744,  16.545,  0.000,  0.000,  6,  1.00135,  -87.9393,  'SAN ANTO',  11.500,  26
16027,  1,  18.664,  5.252,  0.000,  0.000,  6,  1.01937,  -85.2267,  'ELGIN 0S',  11.500,  23
16028,  1,  51.860,  14.406,  0.000,  0.000,  6,  1.00194,  -86.5250,  'AUSTIN 3',  11.500,  23
16029,  1,  104.984,  28.374,  0.000,  0.000,  6,  0.92756,  -96.1862,  'RUNGE 0S',  11.500,  24
16031,  1,  7.305,  2.064,  0.000,  0.000,  6,  0.97984,  -80.3792,  'YOAKUM 1',  11.500,  24
16032,  1,  18.600,  5.234,  0.000,  0.000,  6,  1.00779,  -89.5837,  'AUSTIN 3',  11.500,  23
16035,  1,  35.275,  9.863,  0.000,  0.000,  6,  1.00719,  -85.5458,  'PFLUGERV',  11.500,  23
16037,  1,  135.844,  36.543,  0.000,  0.000,  6,  1.00916,  -86.1537,  'SAN ANTO',  11.500,  22
16040,  1,  155.530,  41.466,  0.000,  0.000,  6,  0.99958,  -87.1641,  'AUSTIN 3',  11.500,  23
16043,  1,  84.233,  23.109,  0.000,  0.000,  6,  1.00307,  -87.0132,  'SAN ANTO',  11.500,  26
16044,  1,  104.888,  28.523,  0.000,  0.000,  6,  0.99443,  -88.8995,  'SAN ANTO',  11.500,  26
16047,  1,  19.564,  5.503,  0.000,  0.000,  6,  1.00676,  -88.2165,  'SAN ANTO',  11.500,  26
16055,  1,  154.723,  41.939,  0.000,  0.000,  6,  0.86046,  -105.1144,  'BERGHEIM',  11.500,  26
16058,  1,  5.092,  1.440,  0.000,  0.000,  6,  1.01633,  -82.3174,  'NEW BRAU',  11.500,  22
16059,  1,  153.905,  41.546,  0.000,  0.000,  6,  0.80177,  -117.5985,  'D HANIS ',  11.500,  26
16060,  1,  2.087,  0.591,  0.000,  0.000,  6,  1.00049,  -89.4703,  'SAN ANTO',  11.500,  26
16061,  1,  73.546,  20.261,  0.000,  0.000,  6,  1.00308,  -87.2372,  'AUSTIN 7',  11.500,  23
16064,  1,  127.729,  34.396,  0.000,  0.000,  6,  0.98860,  -79.0515,  'BRENHAM ',  11.500,  25
16065,  1,  87.469,  23.934,  0.000,  0.000,  6,  0.98424,  -89.6800,  'BERTRAM ',  11.500,  23
16091,  1,  12.205,  3.443,  0.000,  0.000,  6,  1.01308,  -89.0553,  'WIMBERLE',  11.500,  23
16092,  1,  34.312,  9.594,  0.000,  0.000,  6,  0.99287,  -88.2733,  'GONZALES',  11.500,  24
16093,  1,  33.352,  9.331,  0.000,  0.000,  6,  1.00258,  -87.3504,  'SAN ANTO',  11.500,  22
16094,  1,  42.319,  11.801,  0.000,  0.000,  6,  1.00888,  -87.0529,  'SAN ANTO',  11.500,  22
16095,  1,  62.796,  17.369,  0.000,  0.000,  6,  1.00063,  -88.6313,  'HUTTO 0S',  11.500,  23
16096,  1,  51.221,  14.216,  0.000,  0.000,  6,  0.97295,  -92.6746,  'LULING 0',  11.500,  24
16097,  1,  24.391,  6.847,  0.000,  0.000,  6,  1.00166,  -87.8177,  'SAN ANTO',  11.500,  26
16098,  1,  99.105,  27.016,  0.000,  0.000,  6,  0.99606,  -87.7876,  'AUSTIN 1',  11.500,  23
16099,  1,  130.529,  35.120,  0.000,  0.000,  6,  0.99129,  -89.2568,  'SAN ANTO',  11.500,  26
16100,  1,  21.553,  6.056,  0.000,  0.000,  6,  0.99480,  -90.3935,  'ADKINS 0',  11.500,  22
16103,  1,  38.867,  10.856,  0.000,  0.000,  6,  1.01663,  -80.6372,  'WINCHEST',  11.500,  25
16109,  1,  28.356,  7.931,  0.000,  0.000,  6,  0.91529,  -91.4276,  'ROCKDALE',  11.500,  25
16112,  1,  11.321,  3.193,  0.000,  0.000,  6,  0.98967,  -90.7310,  'NATALIA ',  11.500,  26
16113,  1,  15.277,  4.303,  0.000,  0.000,  6,  0.99596,  -87.7280,  'AUSTIN 2',  11.500,  23
16114,  1,  21.229,  5.966,  0.000,  0.000,  6,  0.99346,  -89.5415,  'SAN ANTO',  11.500,  26
16115,  1,  49.758,  13.831,  0.000,  0.000,  6,  0.99754,  -88.6237,  'SAN ANTO',  11.500,  22
16116,  1,  135.577,  36.350,  0.000,  0.000,  6,  0.97852,  -90.9303,  'TAYLOR 0',  11.500,  23
16117,  1,  52.576,  14.609,  0.000,  0.000,  6,  1.01599,  -81.2005,  'SMITHVIL',  11.500,  25
16120,  1,  24.802,  6.963,  0.000,  0.000,  6,  1.01171,  -85.5999,  'CEDAR PA',  11.500,  23
16121,  1,  141.633,  38.006,  0.000,  0.000,  6,  1.00741,  -88.3498,  'SAN ANTO',  11.500,  26
16122,  1,  112.543,  30.137,  0.000,  0.000,  6,  0.88013,  -87.5235,  'HALLETTS',  11.500,  24
16123,  1,  18.793,  5.287,  0.000,  0.000,  6,  0.99866,  -87.0847,  'AUSTIN 5',  11.500,  23
16124,  1,  44.921,  12.515,  0.000,  0.000,  6,  1.00952,  -84.5449,  'NEW BRAU',  11.500,  22
16125,  1,  47.784,  13.277,  0.000,  0.000,  6,  0.98163,  -90.7178,  'SUTHERLA',  11.500,  22
16126,  1,  2.431,  0.688,  0.000,  0.000,  6,  0.99970,  -87.1007,  'AUSTIN 3',  11.500,  23
16127,  1,  46.312,  12.777,  0.000,  0.000,  6,  0.81665,  -100.0480,  'CAMERON ',  11.500,  25
16128,  1,  22.451,  6.306,  0.000,  0.000,  6,  0.99178,  -90.8372,  'SAN ANTO',  11.500,  26
16129,  1,  43.441,  11.998,  0.000,  0.000,  6,  0.80744,  -105.6517,  'MEDINA 0',  11.500,  26
16130,  1,  8.431,  2.381,  0.000,  0.000,  6,  0.99386,  -87.5956,  'MANCHACA',  11.500,  23
16131,  1,  13.219,  3.727,  0.000,  0.000,  6,  1.00369,  -87.4089,  'SPRING B',  11.500,  22
16132,  1,  32.962,  9.221,  0.000,  0.000,  6,  0.99269,  -88.3184,  'AUSTIN 1',  11.500,  23
16133,  1,  70.147,  19.231,  0.000,  0.000,  6,  0.90541,  -95.4955,  'FLATONIA',  11.500,  25
16134,  1,  10.287,  2.902,  0.000,  0.000,  6,  0.93983,  -93.9538,  'GRANGER ',  11.500,  23
16135,  1,  6.556,  1.852,  0.000,  0.000,  6,  0.95994,  -79.6682,  'FAYETTEV',  11.500,  25
16136,  1,  21.966,  6.172,  0.000,  0.000,  6,  1.00456,  -88.8293,  'GEORGETO',  11.500,  23
16137,  1,  58.949,  16.325,  0.000,  0.000,  6,  0.99512,  -89.1785,  'AUSTIN 3',  11.500,  23
16138,  1,  43.293,  12.035,  0.000,  0.000,  6,  0.93178,  -96.3306,  'PIPE CRE',  11.500,  26
16139,  1,  25.177,  7.057,  0.000,  0.000,  6,  0.93638,  -92.3605,  'RED ROCK',  11.500,  25
16140,  1,  7.461,  2.107,  0.000,  0.000,  6,  0.89545,  -96.1920,  'JARRELL ',  11.500,  23
16150,  1,  8.800,  2.485,  0.000,  0.000,  6,  1.01620,  -88.5867,  'SAN ANTO',  11.500,  26
16151,  1,  111.652,  30.021,  0.000,  0.000,  6,  0.90953,  -91.7191,  'SCHULENB',  11.500,  25
16153,  1,  15.128,  4.262,  0.000,  0.000,  6,  1.00472,  -86.2983,  'SAN ANTO',  11.500,  26
16154,  1,  106.688,  28.942,  0.000,  0.000,  6,  0.97455,  -90.1672,  'DRIPPING',  11.500,  23
16155,  1,  27.321,  7.659,  0.000,  0.000,  6,  0.98692,  -90.1031,  'SAN ANTO',  11.500,  26
16156,  1,  29.972,  8.397,  0.000,  0.000,  6,  1.00857,  -87.6156,  'MARBLE F',  11.500,  23
16157,  1,  32.280,  9.029,  0.000,  0.000,  6,  0.97390,  -92.6472,  'BOERNE 1',  11.500,  26
16158,  1,  30.074,  8.425,  0.000,  0.000,  6,  1.01213,  -81.3633,  'WASHINGT',  11.500,  25
16159,  1,  5.691,  1.609,  0.000,  0.000,  6,  1.00348,  -87.9435,  'SCHERTZ ',  11.500,  22
16160,  1,  78.501,  21.576,  0.000,  0.000,  6,  0.99707,  -87.2974,  'AUSTIN 8',  11.500,  23
16168,  1,  106.488,  28.949,  0.000,  0.000,  6,  0.99821,  -89.3099,  'SAN ANTO',  11.500,  26
16171,  1,  144.281,  38.636,  0.000,  0.000,  6,  0.99838,  -86.8164,  'SAN ANTO',  11.500,  26
16173,  1,  90.748,  24.785,  0.000,  0.000,  6,  0.97656,  -81.4049,  'CUERO 2 ',  11.500,  24
16174,  1,  30.225,  8.467,  0.000,  0.000,  6,  1.00623,  -88.3542,  'SAN ANTO',  11.500,  22
16175,  1,  88.511,  24.228,  0.000,  0.000,  6,  0.99491,  -87.8206,  'AUSTIN 1',  11.500,  23
16176,  1,  91.555,  25.040,  0.000,  0.000,  6,  0.99990,  -87.6227,  'AUSTIN 3',  11.500,  23
16178,  1,  43.777,  12.198,  0.000,  0.000,  6,  0.99990,  -88.2765,  'SAN ANTO',  11.500,  26
16179,  1,  86.938,  23.809,  0.000,  0.000,  6,  0.99498,  -89.4832,  'SAN ANTO',  11.500,  26
16180,  1,  11.694,  3.298,  0.000,  0.000,  6,  0.98563,  -90.6973,  'LA VERNI',  11.500,  22
16181,  1,  29.866,  8.368,  0.000,  0.000,  6,  1.00794,  -88.4382,  'MANOR 0S',  11.500,  23
16182,  1,  48.539,  13.501,  0.000,  0.000,  6,  1.00322,  -89.1529,  'SAN ANTO',  11.500,  26
16183,  1,  93.693,  25.547,  0.000,  0.000,  6,  0.97089,  -84.7078,  'GIDDINGS',  11.500,  25
16184,  1,  17.794,  5.007,  0.000,  0.000,  6,  1.00012,  -87.9741,  'AUSTIN 3',  11.500,  23
16185,  1,  48.693,  13.539,  0.000,  0.000,  6,  0.99503,  -88.4350,  'AUSTIN 3',  11.500,  23
16186,  1,  18.486,  5.201,  0.000,  0.000,  6,  1.00404,  -86.7489,  'AUSTIN 3',  11.500,  23
16187,  1,  41.854,  11.671,  0.000,  0.000,  6,  1.00161,  -87.2374,  'AUSTIN 2',  11.500,  23
16189,  1,  78.420,  21.464,  0.000,  0.000,  6,  0.93556,  -80.6603,  'COLUMBUS',  11.500,  25
16190,  1,  23.363,  6.548,  0.000,  0.000,  6,  0.90297,  -94.1665,  'SHINER 0',  11.500,  24
16191,  1,  16.984,  4.781,  0.000,  0.000,  6,  1.00203,  -87.2462,  'SAN ANTO',  11.500,  22
16193,  1,  17.031,  4.793,  0.000,  0.000,  6,  0.97770,  -82.9662,  'CALDWELL',  11.500,  25
16194,  1,  28.557,  8.001,  0.000,  0.000,  6,  0.98370,  -88.4999,  'AUSTIN 1',  11.500,  23
16195,  1,  44.078,  12.268,  0.000,  0.000,  6,  0.94590,  -81.3325,  'INDUSTRY',  11.500,  25
16196,  1,  2.766,  0.783,  0.000,  0.000,  6,  0.97779,  -90.5687,  'DALE 0SE',  11.500,  23
16199,  1,  21.385,  6.011,  0.000,  0.000,  6,  1.01450,  -86.9287,  'SAN ANTO',  11.500,  26
16200,  1,  255.874,  69.798,  0.000,  0.000,  6,  0.98413,  -89.8287,  'SAN ANTO',  11.500,  26
16201,  1,  42.030,  11.722,  0.000,  0.000,  6,  1.00874,  -89.2546,  'SAN ANTO',  11.500,  26
16202,  1,  38.414,  10.715,  0.000,  0.000,  6,  0.97116,  -89.3963,  'MARTINDA',  11.500,  22
16203,  1,  16.628,  4.682,  0.000,  0.000,  6,  1.00138,  -88.7778,  'SAN ANTO',  11.500,  26
16204,  1,  113.253,  30.700,  0.000,  0.000,  6,  0.99386,  -89.2098,  'SAN ANTO',  11.500,  26
16205,  1,  5.119,  1.448,  0.000,  0.000,  6,  1.00710,  -85.8027,  'AUSTIN 2',  11.500,  23
16206,  1,  130.198,  34.860,  0.000,  0.000,  6,  0.94787,  -87.0127,  'LEXINGTO',  11.500,  25
16207,  1,  17.296,  4.870,  0.000,  0.000,  6,  1.02727,  -89.4770,  'LEANDER ',  11.500,  23
16208,  1,  24.427,  6.857,  0.000,  0.000,  6,  1.00246,  -87.8350,  'AUSTIN 1',  11.500,  23
16209,  1,  127.640,  34.270,  0.000,  0.000,  6,  0.96447,  -91.7148,  'MICO 0SE',  11.500,  26
16217,  1,  7.191,  2.032,  0.000,  0.000,  6,  1.00040,  -89.4534,  'AUSTIN 3',  11.500,  23
16218,  1,  56.301,  15.604,  0.000,  0.000,  6,  0.98930,  -87.2838,  'LOCKHART',  11.500,  23
16219,  1,  49.952,  13.887,  0.000,  0.000,  6,  1.00401,  -88.1623,  'AUSTIN 1',  11.500,  23
16220,  1,  67.012,  18.510,  0.000,  0.000,  6,  1.00600,  -87.2070,  'SAN ANTO',  11.500,  22
16221,  1,  80.212,  22.017,  0.000,  0.000,  6,  0.98549,  -94.1172,  'FALLS CI',  11.500,  22
16223,  1,  9.600,  2.710,  0.000,  0.000,  6,  1.00820,  -85.3812,  'AUSTIN 2',  11.500,  23
16224,  1,  174.783,  47.720,  0.000,  0.000,  6,  0.99416,  -88.3611,  'AUSTIN 2',  11.500,  23
16225,  1,  117.358,  31.739,  0.000,  0.000,  6,  0.98870,  -89.4501,  'SAN ANTO',  11.500,  26
16226,  1,  85.300,  23.037,  0.000,  0.000,  6,  0.82867,  -109.8332,  'BLANCO 0',  11.500,  26
16227,  1,  14.633,  4.123,  0.000,  0.000,  6,  1.00601,  -86.1956,  'AUSTIN 2',  11.500,  23
16230,  1,  125.005,  33.765,  0.000,  0.000,  6,  1.00764,  -85.9628,  'SAN MARC',  11.500,  22
16231,  1,  205.986,  56.157,  0.000,  0.000,  6,  0.97649,  -89.2503,  'BUDA 0SE',  11.500,  23
16232,  1,  72.956,  20.089,  0.000,  0.000,  6,  0.99009,  -86.5010,  'DEL VALL',  11.500,  23
16233,  1,  66.934,  18.478,  0.000,  0.000,  6,  0.99414,  -87.6106,  'AUSTIN 4',  11.500,  23
16236,  1,  64.424,  17.812,  0.000,  0.000,  6,  1.00569,  -86.8479,  'SAN ANTO',  11.500,  26
16237,  1,  121.433,  32.091,  0.000,  0.000,  6,  0.80356,  -102.9427,  'BURLINGT',  11.500,  25
16238,  1,  1.155,  0.327,  0.000,  0.000,  6,  1.00321,  -86.6899,  'AUSTIN 1',  11.500,  23
16241,  1,  85.477,  23.443,  0.000,  0.000,  6,  1.00631,  -85.2933,  'ELMENDOR',  11.500,  22
16250,  1,  184.739,  50.428,  0.000,  0.000,  6,  0.99539,  -89.2063,  'SAN ANTO',  11.500,  22
16251,  1,  75.609,  20.808,  0.000,  0.000,  6,  0.99895,  -89.4288,  'CANYON L',  11.500,  22
16252,  1,  49.592,  13.777,  0.000,  0.000,  6,  0.98060,  -89.5765,  'JOHNSON ',  11.500,  23
16253,  1,  12.172,  3.432,  0.000,  0.000,  6,  0.95070,  -88.9829,  'YORKTOWN',  11.500,  24
16256,  1,  11.990,  3.382,  0.000,  0.000,  6,  1.00373,  -85.7787,  'AUSTIN 2',  11.500,  23
16261,  1,  18.999,  5.344,  0.000,  0.000,  6,  0.99634,  -89.4032,  'LACKLAND',  11.500,  26
16262,  1,  32.893,  9.204,  0.000,  0.000,  6,  0.99902,  -87.0483,  'LIBERTY ',  11.500,  23
16264,  1,  23.934,  6.717,  0.000,  0.000,  6,  0.97810,  -87.4550,  'KENEDY 1',  11.500,  24
16275,  1,  23.906,  6.711,  0.000,  0.000,  6,  0.99268,  -88.8054,  'SAN ANTO',  11.500,  26
16276,  1,  113.984,  30.857,  0.000,  0.000,  6,  0.98459,  -92.2943,  'VON ORMY',  11.500,  26
16278,  1,  38.594,  10.777,  0.000,  0.000,  6,  1.00805,  -85.2100,  'KYLE 1SE',  11.500,  23
16280,  1,  129.292,  34.843,  0.000,  0.000,  6,  1.00171,  -84.9088,  'SEGUIN 2',  11.500,  22
16281,  1,  135.651,  36.493,  0.000,  0.000,  6,  1.00888,  -88.5758,  'UNIVERSA',  11.500,  22
16282,  1,  58.844,  16.309,  0.000,  0.000,  6,  1.01269,  -89.4416,  'SPICEWOO',  11.500,  23
16283,  1,  23.405,  6.574,  0.000,  0.000,  6,  1.00557,  -89.6298,  'SAINT HE',  11.500,  22
16284,  1,  3.734,  1.056,  0.000,  0.000,  6,  0.99935,  -87.9437,  'SAN ANTO',  11.500,  26
16286,  1,  67.205,  18.476,  0.000,  0.000,  6,  0.92556,  -97.8539,  'BOERNE 2',  11.500,  26
16288,  1,  64.962,  17.949,  0.000,  0.000,  6,  0.99633,  -88.2709,  'SAN ANTO',  11.500,  26
16289,  1,  178.001,  48.584,  0.000,  0.000,  6,  0.99099,  -88.1871,  'AUSTIN 2',  11.500,  23
16290,  1,  73.342,  20.210,  0.000,  0.000,  6,  1.00653,  -87.2404,  'AUSTIN 2',  11.500,  23
16291,  1,  71.894,  19.816,  0.000,  0.000,  6,  1.00023,  -88.9613,  'SAN ANTO',  11.500,  26
16306,  1,  20.299,  5.707,  0.000,  0.000,  6,  1.00095,  -86.9287,  'AUSTIN 1',  11.500,  23
16307,  1,  59.981,  16.604,  0.000,  0.000,  6,  0.99364,  -88.6711,  'SAN ANTO',  11.500,  26
16309,  1,  133.322,  35.517,  0.000,  0.000,  6,  0.91915,  -95.6163,  'HONDO 1S',  11.500,  26
16310,  1,  34.631,  9.686,  0.000,  0.000,  6,  1.01026,  -87.1314,  'SAN ANTO',  11.500,  22
16311,  1,  88.965,  24.215,  0.000,  0.000,  6,  0.92935,  -84.3768,  'NEW ULM ',  11.500,  25
16312,  1,  7.887,  2.228,  0.000,  0.000,  6,  1.01588,  -86.3955,  'SAN ANTO',  11.500,  22
16313,  1,  45.115,  12.565,  0.000,  0.000,  6,  1.00098,  -88.1012,  'AUSTIN 3',  11.500,  23
16314,  1,  27.593,  7.736,  0.000,  0.000,  6,  0.99913,  -88.5114,  'BULVERDE',  11.500,  26
16319,  1,  25.092,  7.041,  0.000,  0.000,  6,  0.99586,  -87.1118,  'GEORGETO',  11.500,  23
16320,  1,  60.674,  16.809,  0.000,  0.000,  6,  1.01793,  -87.2195,  'SAN ANTO',  11.500,  22
16322,  1,  45.709,  12.722,  0.000,  0.000,  6,  0.98885,  -88.6821,  'FLORESVI',  11.500,  22
16323,  1,  57.480,  15.927,  0.000,  0.000,  6,  0.99489,  -88.5968,  'SAN ANTO',  11.500,  26
16324,  1,  27.945,  7.834,  0.000,  0.000,  6,  1.00197,  -87.6969,  'SAN ANTO',  11.500,  22
16325,  1,  57.910,  15.868,  0.000,  0.000,  6,  0.81403,  -102.3448,  'BUCKHOLT',  11.500,  25
16326,  1,  3.618,  1.024,  0.000,  0.000,  6,  0.98576,  -82.8901,  'SOMERVIL',  11.500,  25
16327,  1,  14.325,  4.031,  0.000,  0.000,  6,  0.90626,  -86.8577,  'WEIMAR 0',  11.500,  25
16328,  1,  15.008,  4.218,  0.000,  0.000,  6,  0.83921,  -102.8519,  'COMFORT ',  11.500,  26
16329,  1,  22.801,  6.402,  0.000,  0.000,  6,  0.93402,  -92.6978,  'NORDHEIM',  11.500,  24
16330,  1,  1.428,  0.404,  0.000,  0.000,  6,  1.00626,  -87.4781,  'AUSTIN 9',  11.500,  23
16331,  1,  134.539,  36.199,  0.000,  0.000,  6,  1.00602,  -87.8756,  'AUSTIN 2',  11.500,  23
16332,  1,  72.132,  19.872,  0.000,  0.000,  6,  0.99429,  -89.2599,  'HELOTES ',  11.500,  26
16335,  1,  75.298,  20.731,  0.000,  0.000,  6,  1.00424,  -86.7659,  'SAN ANTO',  11.500,  26
16336,  1,  167.877,  45.235,  0.000,  0.000,  6,  0.76839,  -111.2704,  'BANDERA ',  11.500,  26
16337,  1,  25.955,  7.284,  0.000,  0.000,  6,  1.01540,  -87.8009,  'SAN ANTO',  11.500,  26
16338,  1,  93.748,  25.165,  0.000,  0.000,  6,  0.82166,  -98.8283,  'ROCKDALE',  11.500,  25
16339,  1,  32.992,  9.224,  0.000,  0.000,  6,  0.97162,  -87.4159,  'CEDAR CR',  11.500,  23
16340,  1,  29.446,  8.245,  0.000,  0.000,  6,  0.97414,  -90.3445,  'NIXON 0S',  11.500,  24
16341,  1,  20.998,  5.901,  0.000,  0.000,  6,  0.98988,  -80.6350,  'CHAPPELL',  11.500,  25
16344,  1,  5.710,  1.614,  0.000,  0.000,  6,  1.00967,  -85.4266,  'ROUND RO',  11.500,  23
16345,  1,  166.913,  45.570,  0.000,  0.000,  6,  0.99524,  -88.0919,  'AUSTIN 1',  11.500,  23
16346,  1,  17.821,  5.014,  0.000,  0.000,  6,  0.97654,  -92.6349,  'LEMING 0',  11.500,  26
16351,  1,  23.484,  6.596,  0.000,  0.000,  6,  1.00703,  -86.1822,  'AUSTIN 1',  11.500,  23
16352,  1,  108.793,  29.585,  0.000,  0.000,  6,  1.01282,  -87.9134,  'SAN ANTO',  11.500,  26
16353,  1,  97.229,  26.542,  0.000,  0.000,  6,  1.00441,  -86.8129,  'ROUND RO',  11.500,  23
16355,  1,  157.267,  42.993,  0.000,  0.000,  6,  1.00589,  -86.0590,  'ROUND RO',  11.500,  23
16356,  1,  131.860,  35.590,  0.000,  0.000,  6,  1.02735,  -88.9433,  'SAN ANTO',  11.500,  26
16357,  1,  25.090,  7.017,  0.000,  0.000,  6,  0.85707,  -108.7302,  'DEVINE 0',  11.500,  26
16358,  1,  67.439,  18.627,  0.000,  0.000,  6,  1.00716,  -90.7993,  'GEORGETO',  11.500,  23
16360,  1,  31.141,  8.721,  0.000,  0.000,  6,  1.00982,  -86.8321,  'BURNET 1',  11.500,  23
17001,  1,  7.699,  2.174,  0.000,  0.000,  7,  0.95603,  -75.6450,  'INEZ 0SE',  11.500,  6
17004,  1,  225.544,  61.637,  0.000,  0.000,  7,  1.01022,  -72.2884,  'PASADENA',  11.500,  4
17010,  1,  17.500,  4.923,  0.000,  0.000,  7,  0.97722,  -80.8408,  'PRAIRIE ',  11.500,  5
17011,  1,  29.796,  8.350,  0.000,  0.000,  7,  1.02152,  -78.7237,  'CONROE 1',  11.500,  5
17012,  1,  0.917,  0.260,  0.000,  0.000,  7,  0.96975,  -76.7879,  'SIMONTON',  11.500,  3
17013,  1,  139.584,  37.434,  0.000,  0.000,  7,  0.99507,  -78.1478,  'HOUSTON ',  11.500,  5
17014,  1,  51.633,  14.338,  0.000,  0.000,  7,  0.99016,  -76.1810,  'HOUSTON ',  11.500,  4
17016,  1,  83.288,  22.856,  0.000,  0.000,  7,  1.00208,  -73.4774,  'HOUSTON ',  11.500,  4
17017,  1,  138.049,  37.051,  0.000,  0.000,  7,  0.99624,  -77.2293,  'HOUSTON ',  11.500,  3
17020,  1,  71.738,  19.756,  0.000,  0.000,  7,  0.98436,  -77.7657,  'NURSERY ',  11.500,  6
17026,  1,  42.865,  11.953,  0.000,  0.000,  7,  1.01183,  -72.8657,  'BACLIFF ',  11.500,  4
17027,  1,  99.208,  27.045,  0.000,  0.000,  7,  0.99679,  -77.1388,  'SPRING 1',  11.500,  5
17028,  1,  75.298,  20.738,  0.000,  0.000,  7,  1.01077,  -76.6835,  'HOUSTON ',  11.500,  3
17036,  1,  79.882,  21.953,  0.000,  0.000,  7,  1.00380,  -75.9417,  'CONROE 5',  11.500,  5
17039,  1,  208.071,  56.816,  0.000,  0.000,  7,  0.99906,  -75.0173,  'SUGAR LA',  11.500,  3
17041,  1,  103.977,  28.310,  0.000,  0.000,  7,  1.00485,  -72.3014,  'DAYTON 1',  11.500,  4
17044,  1,  86.092,  23.543,  0.000,  0.000,  7,  0.96739,  -75.0953,  'VICTORIA',  11.500,  6
17049,  1,  250.151,  68.338,  0.000,  0.000,  7,  1.00427,  -76.2228,  'KATY 1 2',  11.500,  3
17050,  1,  68.956,  19.015,  0.000,  0.000,  7,  0.98831,  -79.5287,  'MAGNOLIA',  11.500,  5
17051,  1,  120.083,  32.461,  0.000,  0.000,  7,  0.99561,  -77.0053,  'HOUSTON ',  11.500,  3
17052,  1,  102.254,  27.842,  0.000,  0.000,  7,  0.99702,  -75.5465,  'MISSOURI',  11.500,  3
17053,  1,  83.001,  22.786,  0.000,  0.000,  7,  1.00594,  -71.2287,  'RICHMOND',  11.500,  3
17054,  1,  72.918,  20.075,  0.000,  0.000,  7,  0.98758,  -76.7884,  'HOUSTON ',  11.500,  4
17055,  1,  98.436,  26.843,  0.000,  0.000,  7,  0.99693,  -75.1645,  'HOUSTON ',  11.500,  3
17057,  1,  81.303,  22.318,  0.000,  0.000,  7,  0.99410,  -77.4201,  'SPRING 8',  11.500,  5
17067,  1,  72.104,  19.849,  0.000,  0.000,  7,  0.98033,  -78.6948,  'HOUSTON ',  11.500,  3
17069,  1,  46.204,  12.849,  0.000,  0.000,  7,  0.97311,  -71.3208,  'EL CAMPO',  11.500,  1
17070,  1,  93.385,  25.508,  0.000,  0.000,  7,  0.99274,  -74.3255,  'HOUSTON ',  11.500,  4
17071,  1,  3.637,  1.029,  0.000,  0.000,  7,  0.94719,  -69.2218,  'PORT O C',  11.500,  6
17072,  1,  101.708,  27.721,  0.000,  0.000,  7,  1.00689,  -72.4291,  'DICKINSO',  11.500,  4
17074,  1,  61.079,  16.915,  0.000,  0.000,  7,  1.01280,  -71.1827,  'GALVESTO',  11.500,  2
17075,  1,  159.977,  43.730,  0.000,  0.000,  7,  1.01544,  -73.3622,  'HOUSTON ',  11.500,  4
17084,  1,  218.247,  59.626,  0.000,  0.000,  7,  1.00631,  -71.2733,  'LEAGUE C',  11.500,  4
17085,  1,  3.931,  1.112,  0.000,  0.000,  7,  0.98970,  -72.4122,  'LIVERPOO',  11.500,  2
17086,  1,  48.422,  13.464,  0.000,  0.000,  7,  0.99135,  -75.4482,  'HOUSTON ',  11.500,  4
17087,  1,  74.489,  20.509,  0.000,  0.000,  7,  0.99964,  -74.2363,  'SUGAR LA',  11.500,  3
17088,  1,  78.876,  21.638,  0.000,  0.000,  7,  0.96962,  -77.6307,  'RICHMOND',  11.500,  3
17089,  1,  70.886,  19.558,  0.000,  0.000,  7,  1.01278,  -78.0118,  'HOUSTON ',  11.500,  3
17090,  1,  11.345,  3.200,  0.000,  0.000,  7,  0.99059,  -78.9371,  'PINEHURS',  11.500,  5
17091,  1,  216.948,  59.350,  0.000,  0.000,  7,  1.02462,  -77.5995,  'PEARLAND',  11.500,  3
17092,  1,  37.759,  10.543,  0.000,  0.000,  7,  0.99061,  -76.5446,  'HOUSTON ',  11.500,  3
17093,  1,  110.100,  29.856,  0.000,  0.000,  7,  0.98639,  -77.2680,  'HOUSTON ',  11.500,  3
17094,  1,  78.565,  21.601,  0.000,  0.000,  7,  1.00239,  -77.9070,  'HOUSTON ',  11.500,  3
17100,  1,  63.199,  17.471,  0.000,  0.000,  7,  0.99235,  -75.1133,  'HOUSTON ',  11.500,  4
17101,  1,  216.062,  58.992,  0.000,  0.000,  7,  0.99755,  -76.2145,  'HOUSTON ',  11.500,  3
17102,  1,  120.024,  32.412,  0.000,  0.000,  7,  0.98512,  -78.0064,  'TOMBALL ',  11.500,  5
17103,  1,  53.968,  14.974,  0.000,  0.000,  7,  0.99290,  -75.4353,  'HOUSTON ',  11.500,  4
17106,  1,  93.136,  25.478,  0.000,  0.000,  7,  1.01139,  -71.6189,  'DEER PAR',  11.500,  4
17116,  1,  12.715,  3.584,  0.000,  0.000,  7,  0.96734,  -77.6211,  'WALLIS 0',  11.500,  1
17117,  1,  86.084,  23.584,  0.000,  0.000,  7,  0.99332,  -76.8946,  'HOUSTON ',  11.500,  3
17118,  1,  117.338,  31.720,  0.000,  0.000,  7,  0.98494,  -77.7403,  'SPRING 4',  11.500,  5
17119,  1,  48.812,  13.571,  0.000,  0.000,  7,  0.99291,  -75.0159,  'SOUTH HO',  11.500,  4
17120,  1,  145.416,  38.848,  0.000,  0.000,  7,  0.98261,  -78.1240,  'HOUSTON ',  11.500,  3
17123,  1,  6.823,  1.928,  0.000,  0.000,  7,  0.94509,  -68.4292,  'SEADRIFT',  11.500,  6
17124,  1,  158.483,  43.240,  0.000,  0.000,  7,  0.98985,  -76.4333,  'HOUSTON ',  11.500,  3
17127,  1,  209.201,  57.143,  0.000,  0.000,  7,  1.00371,  -72.6399,  'SUGAR LA',  11.500,  3
17128,  1,  72.174,  19.892,  0.000,  0.000,  7,  1.00189,  -76.2909,  'CONROE 7',  11.500,  5
17129,  1,  5.389,  1.523,  0.000,  0.000,  7,  0.97071,  -73.1236,  'LOLITA 0',  11.500,  6
17132,  1,  70.617,  19.473,  0.000,  0.000,  7,  1.00119,  -71.7065,  'LAPORTE ',  11.500,  4
17143,  1,  60.603,  16.775,  0.000,  0.000,  7,  0.99856,  -78.2593,  'NEW CANE',  11.500,  5
17144,  1,  73.925,  20.352,  0.000,  0.000,  7,  0.99436,  -74.4824,  'HOUSTON ',  11.500,  4
17145,  1,  123.208,  33.362,  0.000,  0.000,  7,  1.02738,  -78.5349,  'HOUSTON ',  11.500,  4
17147,  1,  46.705,  12.999,  0.000,  0.000,  7,  1.00115,  -76.1551,  'HOUSTON ',  11.500,  3
17148,  1,  57.576,  15.949,  0.000,  0.000,  7,  0.98879,  -77.7434,  'HOUSTON ',  11.500,  3
17149,  1,  10.425,  2.941,  0.000,  0.000,  7,  0.95748,  -73.8268,  'BLOOMING',  11.500,  6
17151,  1,  40.552,  11.320,  0.000,  0.000,  7,  1.02083,  -76.8588,  'WILLIS 2',  11.500,  5
17152,  1,  3.487,  0.987,  0.000,  0.000,  7,  0.99285,  -76.1373,  'HOUSTON ',  11.500,  3
17153,  1,  26.457,  7.412,  0.000,  0.000,  7,  0.94354,  -63.5487,  'PALACIOS',  11.500,  1
17154,  1,  46.780,  13.021,  0.000,  0.000,  7,  1.00488,  -77.8114,  'CONROE 4',  11.500,  5
17155,  1,  76.667,  21.072,  0.000,  0.000,  7,  0.98525,  -76.4120,  'HOUSTON ',  11.500,  3
17157,  1,  159.720,  43.605,  0.000,  0.000,  7,  0.99849,  -76.1027,  'SPRING 2',  11.500,  5
17158,  1,  85.741,  23.476,  0.000,  0.000,  7,  0.98306,  -76.9864,  'KINGWOOD',  11.500,  4
17161,  1,  134.090,  36.075,  0.000,  0.000,  7,  1.00377,  -74.6793,  'HOUSTON ',  11.500,  3
17172,  1,  68.820,  19.008,  0.000,  0.000,  7,  1.01777,  -71.0050,  'TEXAS CI',  11.500,  2
17173,  1,  99.993,  27.219,  0.000,  0.000,  7,  0.98272,  -77.7756,  'KINGWOOD',  11.500,  4
17174,  1,  119.414,  32.274,  0.000,  0.000,  7,  0.99118,  -73.8047,  'HOUSTON ',  11.500,  4
17177,  1,  196.224,  53.539,  0.000,  0.000,  7,  0.98944,  -76.9904,  'SPRING 7',  11.500,  5
17178,  1,  112.731,  30.536,  0.000,  0.000,  7,  0.98609,  -78.0906,  'HOUSTON ',  11.500,  3
17179,  1,  60.408,  16.713,  0.000,  0.000,  7,  0.98760,  -75.2761,  'FRESNO 0',  11.500,  3
17180,  1,  89.417,  24.460,  0.000,  0.000,  7,  0.99052,  -76.8755,  'HOUSTON ',  11.500,  3
17181,  1,  137.690,  36.916,  0.000,  0.000,  7,  0.98589,  -78.0415,  'HOUSTON ',  11.500,  3
17182,  1,  2.004,  0.568,  0.000,  0.000,  7,  0.97249,  -78.1972,  'PATTISON',  11.500,  3
17183,  1,  218.310,  59.730,  0.000,  0.000,  7,  1.02735,  -77.8919,  'HOUSTON ',  11.500,  3
17185,  1,  166.885,  45.587,  0.000,  0.000,  7,  1.00576,  -69.6243,  'MISSOURI',  11.500,  3
17188,  1,  74.335,  20.466,  0.000,  0.000,  7,  0.99843,  -74.3748,  'HOUSTON ',  11.500,  3
17198,  1,  79.903,  21.989,  0.000,  0.000,  7,  1.02734,  -77.5284,  'TOMBALL ',  11.500,  5
17201,  1,  214.106,  58.512,  0.000,  0.000,  7,  1.01083,  -76.7211,  'CYPRESS ',  11.500,  5
17202,  1,  39.578,  11.037,  0.000,  0.000,  7,  0.97716,  -81.1547,  'HEMPSTEA',  11.500,  5
17203,  1,  21.720,  6.100,  0.000,  0.000,  7,  0.96930,  -71.2428,  'WEST COL',  11.500,  1
17213,  1,  67.169,  18.551,  0.000,  0.000,  7,  1.00474,  -72.7826,  'SANTA FE',  11.500,  2
17214,  1,  82.499,  22.625,  0.000,  0.000,  7,  0.98790,  -75.6144,  'HOUSTON ',  11.500,  3
17215,  1,  78.624,  21.605,  0.000,  0.000,  7,  0.99379,  -77.6888,  'SPRING 5',  11.500,  5
17216,  1,  94.954,  25.910,  0.000,  0.000,  7,  0.98736,  -76.9236,  'HOUSTON ',  11.500,  3
17217,  1,  70.522,  19.438,  0.000,  0.000,  7,  0.99171,  -76.9278,  'HOUSTON ',  11.500,  4
17218,  1,  31.887,  8.924,  0.000,  0.000,  7,  0.99010,  -79.3115,  'MONTGOME',  11.500,  5
17219,  1,  1.302,  0.368,  0.000,  0.000,  7,  0.97976,  -74.2187,  'HUNGERFO',  11.500,  1
17220,  1,  139.172,  37.310,  0.000,  0.000,  7,  0.99047,  -76.9699,  'HOUSTON ',  11.500,  3
17221,  1,  163.219,  44.531,  0.000,  0.000,  7,  0.98946,  -76.6727,  'HOUSTON ',  11.500,  3
17222,  1,  81.411,  22.340,  0.000,  0.000,  7,  0.99021,  -75.6445,  'HOUSTON ',  11.500,  3
17223,  1,  47.364,  13.177,  0.000,  0.000,  7,  0.99489,  -76.6701,  'HOUSTON ',  11.500,  5
17224,  1,  28.876,  8.090,  0.000,  0.000,  7,  0.98865,  -77.1905,  'HOUSTON ',  11.500,  3
17225,  1,  108.645,  29.478,  0.000,  0.000,  7,  0.98589,  -78.6558,  'HOUSTON ',  11.500,  3
17226,  1,  45.774,  12.743,  0.000,  0.000,  7,  0.99670,  -76.4488,  'HOUSTON ',  11.500,  3
17229,  1,  277.541,  75.805,  0.000,  0.000,  7,  1.00087,  -73.9857,  'HOUSTON ',  11.500,  3
17230,  1,  6.545,  1.849,  0.000,  0.000,  7,  0.99130,  -75.7922,  'BEASLEY ',  11.500,  1
17231,  1,  39.692,  11.076,  0.000,  0.000,  7,  0.99759,  -72.8019,  'HOUSTON ',  11.500,  4
17232,  1,  34.672,  9.700,  0.000,  0.000,  7,  1.02094,  -71.7650,  'LA MARQU',  11.500,  2
17233,  1,  35.315,  9.867,  0.000,  0.000,  7,  0.97919,  -80.8438,  'WALLER 0',  11.500,  5
17234,  1,  80.252,  22.044,  0.000,  0.000,  7,  0.99800,  -78.1490,  'PORTER 0',  11.500,  5
17235,  1,  148.469,  39.821,  0.000,  0.000,  7,  1.02739,  -79.9178,  'CYPRESS ',  11.500,  3
17236,  1,  37.605,  10.510,  0.000,  0.000,  7,  1.02730,  -78.2687,  'HOUSTON ',  11.500,  5
17237,  1,  14.776,  4.162,  0.000,  0.000,  7,  0.97063,  -76.3260,  'FULSHEAR',  11.500,  1
17238,  1,  53.020,  14.732,  0.000,  0.000,  7,  1.01908,  -74.0602,  'LIBERTY ',  11.500,  4
17239,  1,  43.504,  12.122,  0.000,  0.000,  7,  0.99841,  -73.1162,  'WINNIE 0',  11.500,  4
17240,  1,  106.418,  28.933,  0.000,  0.000,  7,  0.99908,  -77.1402,  'HOUSTON ',  11.500,  3
17241,  1,  103.057,  28.027,  0.000,  0.000,  7,  0.98629,  -77.6357,  'HOUSTON ',  11.500,  3
17242,  1,  72.381,  19.933,  0.000,  0.000,  7,  0.98901,  -77.4281,  'HOUSTON ',  11.500,  3
17243,  1,  73.644,  20.282,  0.000,  0.000,  7,  0.99919,  -75.7135,  'CROSBY 0',  11.500,  4
17244,  1,  37.000,  10.333,  0.000,  0.000,  7,  0.98774,  -74.4963,  'MANVEL 0',  11.500,  3
17245,  1,  96.933,  26.451,  0.000,  0.000,  7,  0.99808,  -78.4612,  'HOUSTON ',  11.500,  5
17246,  1,  191.268,  52.149,  0.000,  0.000,  7,  0.98001,  -78.8883,  'HOUSTON ',  11.500,  3
17247,  1,  8.221,  2.322,  0.000,  0.000,  7,  0.96942,  -71.7988,  'DAMON 0S',  11.500,  1
17248,  1,  214.988,  58.640,  0.000,  0.000,  7,  0.98445,  -77.8103,  'HOUSTON ',  11.500,  3
17249,  1,  67.120,  18.522,  0.000,  0.000,  7,  0.98866,  -76.7784,  'HOUSTON ',  11.500,  3
17250,  1,  26.351,  7.392,  0.000,  0.000,  7,  0.99904,  -75.9956,  'HOUSTON ',  11.500,  3
17251,  1,  36.914,  10.310,  0.000,  0.000,  7,  0.99223,  -80.2306,  'HOCKLEY ',  11.500,  5
17253,  1,  85.077,  23.318,  0.000,  0.000,  7,  0.99348,  -70.4435,  'ANGLETON',  11.500,  2
17254,  1,  43.857,  12.226,  0.000,  0.000,  7,  1.01808,  -78.0567,  'CONROE 3',  11.500,  5
17255,  1,  54.092,  15.009,  0.000,  0.000,  7,  0.99631,  -74.9754,  'HOUSTON ',  11.500,  3
17256,  1,  78.806,  21.651,  0.000,  0.000,  7,  0.99230,  -76.0487,  'HOUSTON ',  11.500,  3
17257,  1,  126.174,  34.000,  0.000,  0.000,  7,  0.98866,  -74.4549,  'PEARLAND',  11.500,  4
17258,  1,  41.912,  11.683,  0.000,  0.000,  7,  0.99173,  -76.0206,  'HOUSTON ',  11.500,  3
17259,  1,  142.133,  38.107,  0.000,  0.000,  7,  1.00168,  -75.6512,  'HOUSTON ',  11.500,  4
17260,  1,  111.383,  30.229,  0.000,  0.000,  7,  1.00132,  -73.7771,  'CHANNELV',  11.500,  4
17262,  1,  65.915,  18.198,  0.000,  0.000,  7,  0.98751,  -63.4213,  'BAY CITY',  11.500,  1
17265,  1,  47.611,  13.248,  0.000,  0.000,  7,  1.00401,  -71.1734,  'PASADENA',  11.500,  4
17271,  1,  25.063,  7.032,  0.000,  0.000,  7,  0.98359,  -78.9738,  'BROOKSHI',  11.500,  3
17272,  1,  41.871,  11.672,  0.000,  0.000,  7,  0.99126,  -75.4604,  'HOUSTON ',  11.500,  3
17273,  1,  33.356,  9.337,  0.000,  0.000,  7,  1.02731,  -72.5058,  'TEXAS CI',  11.500,  2
17275,  1,  27.684,  7.758,  0.000,  0.000,  7,  0.97888,  -79.8508,  'VICTORIA',  11.500,  6
17276,  1,  81.948,  22.515,  0.000,  0.000,  7,  1.01267,  -77.3832,  'HOUSTON ',  11.500,  3
17277,  1,  15.860,  4.465,  0.000,  0.000,  7,  0.96804,  -76.8270,  'GANADO 0',  11.500,  6
17279,  1,  136.496,  36.715,  0.000,  0.000,  7,  1.01093,  -70.9109,  'MONT BEL',  11.500,  4
17283,  1,  103.558,  28.189,  0.000,  0.000,  7,  0.99981,  -71.4708,  'BAYTOWN ',  11.500,  4
17290,  1,  58.334,  16.154,  0.000,  0.000,  7,  0.98849,  -78.4510,  'SPRING 6',  11.500,  5
17291,  1,  94.493,  25.770,  0.000,  0.000,  7,  0.97786,  -78.3522,  'HUMBLE 2',  11.500,  5
17292,  1,  99.334,  27.084,  0.000,  0.000,  7,  0.99995,  -75.7029,  'HOUSTON ',  11.500,  5
17293,  1,  15.473,  4.359,  0.000,  0.000,  7,  1.00207,  -72.1884,  'SANTA FE',  11.500,  2
17294,  1,  7.093,  2.005,  0.000,  0.000,  7,  1.02577,  -70.7366,  'PORT BOL',  11.500,  4
17295,  1,  96.072,  26.208,  0.000,  0.000,  7,  0.98933,  -77.3771,  'HOUSTON ',  11.500,  5
17296,  1,  96.267,  26.242,  0.000,  0.000,  7,  0.98133,  -78.3319,  'HOUSTON ',  11.500,  3
17297,  1,  90.168,  24.649,  0.000,  0.000,  7,  0.98547,  -76.4003,  'HOUSTON ',  11.500,  3
17298,  1,  91.689,  25.055,  0.000,  0.000,  7,  0.98901,  -77.5019,  'HOUSTON ',  11.500,  3
17299,  1,  16.097,  4.531,  0.000,  0.000,  7,  0.96758,  -74.9868,  'EAGLE LA',  11.500,  1
17300,  1,  55.345,  15.369,  0.000,  0.000,  7,  1.02732,  -78.7599,  'CONROE 2',  11.500,  5
17301,  1,  67.880,  18.725,  0.000,  0.000,  7,  0.98725,  -74.5294,  'WEBSTER ',  11.500,  4
17302,  1,  22.286,  6.258,  0.000,  0.000,  7,  0.97276,  -66.8031,  'SWEENY 0',  11.500,  1
17303,  1,  5.834,  1.650,  0.000,  0.000,  7,  0.96852,  -73.0227,  'BLESSING',  11.500,  1
17306,  1,  7.626,  2.154,  0.000,  0.000,  7,  0.97828,  -70.9376,  'WHARTON ',  11.500,  1
17313,  1,  89.448,  24.468,  0.000,  0.000,  7,  0.99075,  -69.8524,  'LAKE JAC',  11.500,  2
17314,  1,  30.523,  8.537,  0.000,  0.000,  7,  0.94915,  -81.1219,  'BELLVILL',  11.500,  5
17315,  1,  68.659,  18.953,  0.000,  0.000,  7,  1.00667,  -77.9291,  'KATY 4 0',  11.500,  3
17316,  1,  62.636,  17.314,  0.000,  0.000,  7,  0.98707,  -75.6734,  'HOUSTON ',  11.500,  3
17317,  1,  140.593,  37.687,  0.000,  0.000,  7,  0.99436,  -73.0116,  'FRIENDSW',  11.500,  4
17318,  1,  111.106,  30.112,  0.000,  0.000,  7,  0.98427,  -75.8640,  'HOUSTON ',  11.500,  4
17319,  1,  30.683,  8.590,  0.000,  0.000,  7,  0.98853,  -77.2354,  'HOUSTON ',  11.500,  5
17330,  1,  194.685,  53.124,  0.000,  0.000,  7,  0.99059,  -76.8292,  'HOUSTON ',  11.500,  3
17333,  1,  25.808,  7.241,  0.000,  0.000,  7,  0.99860,  -73.3623,  'PASADENA',  11.500,  4
17336,  1,  105.598,  28.720,  0.000,  0.000,  7,  0.99959,  -75.2624,  'STAFFORD',  11.500,  3
17337,  1,  25.184,  7.057,  0.000,  0.000,  7,  0.92714,  -79.2098,  'EDNA 0SE',  11.500,  6
17338,  1,  107.249,  29.127,  0.000,  0.000,  7,  0.99033,  -75.7795,  'HOUSTON ',  11.500,  4
17339,  1,  29.985,  8.393,  0.000,  0.000,  7,  0.97169,  -70.5966,  'NEEDVILL',  11.500,  1
17340,  1,  35.373,  9.879,  0.000,  0.000,  7,  0.96655,  -79.4464,  'SEALY 0S',  11.500,  3
17343,  1,  174.798,  47.630,  0.000,  0.000,  7,  0.97279,  -75.8031,  'KATY 3 2',  11.500,  3
17344,  1,  105.095,  28.551,  0.000,  0.000,  7,  0.98349,  -78.0039,  'HOUSTON ',  11.500,  3
17345,  1,  74.225,  20.428,  0.000,  0.000,  7,  0.99189,  -75.2190,  'HOUSTON ',  11.500,  4
17362,  1,  54.772,  15.187,  0.000,  0.000,  7,  0.98580,  -77.4045,  'HOUSTON ',  11.500,  3
17363,  1,  26.886,  7.540,  0.000,  0.000,  7,  1.00004,  -72.4740,  'GALVESTO',  11.500,  2
17364,  1,  14.827,  4.176,  0.000,  0.000,  7,  0.96690,  -76.5601,  'EAST BER',  11.500,  1
17365,  1,  86.134,  23.600,  0.000,  0.000,  7,  0.99483,  -76.5070,  'HOUSTON ',  11.500,  4
17380,  1,  47.448,  13.204,  0.000,  0.000,  7,  1.00392,  -69.4382,  'FREEPORT',  11.500,  2
17381,  1,  96.298,  26.280,  0.000,  0.000,  7,  0.99606,  -77.2619,  'HOUSTON ',  11.500,  4
17382,  1,  78.078,  21.451,  0.000,  0.000,  7,  0.98732,  -76.2029,  'HOUSTON ',  11.500,  3
17383,  1,  69.142,  19.070,  0.000,  0.000,  7,  0.99430,  -72.2353,  'ROSHARON',  11.500,  2
17384,  1,  74.903,  20.604,  0.000,  0.000,  7,  0.98662,  -77.0076,  'HOUSTON ',  11.500,  3
17385,  1,  132.233,  35.545,  0.000,  0.000,  7,  0.98890,  -78.0233,  'HOUSTON ',  11.500,  3
17386,  1,  104.604,  28.442,  0.000,  0.000,  7,  0.99132,  -77.0925,  'HOUSTON ',  11.500,  3
17387,  1,  148.854,  39.725,  0.000,  0.000,  7,  0.98580,  -77.1563,  'HUMBLE 1',  11.500,  4
17388,  1,  130.547,  35.138,  0.000,  0.000,  7,  0.99468,  -77.7339,  'HOUSTON ',  11.500,  3
17391,  1,  42.338,  11.808,  0.000,  0.000,  7,  1.01143,  -75.4006,  'WILLIS 1',  11.500,  5
17392,  1,  52.708,  14.640,  0.000,  0.000,  7,  1.00793,  -72.6407,  'BAYTOWN ',  11.500,  4
17393,  1,  7.482,  2.113,  0.000,  0.000,  7,  0.96670,  -72.0948,  'VAN VLEC',  11.500,  1
17394,  1,  37.111,  10.362,  0.000,  0.000,  7,  0.98680,  -75.9634,  'HUFFMAN ',  11.500,  4
17395,  1,  75.709,  20.828,  0.000,  0.000,  7,  0.99407,  -77.5846,  'HOUSTON ',  11.500,  3
17396,  1,  22.140,  6.218,  0.000,  0.000,  7,  0.98604,  -76.8039,  'HOUSTON ',  11.500,  3
17397,  1,  95.917,  26.201,  0.000,  0.000,  7,  1.00630,  -77.3133,  'ROSENBER',  11.500,  3
17398,  1,  71.561,  19.724,  0.000,  0.000,  7,  0.99845,  -73.9517,  'PASADENA',  11.500,  4
17399,  1,  45.296,  12.611,  0.000,  0.000,  7,  0.99485,  -75.6029,  'HOUSTON ',  11.500,  3
17403,  1,  55.127,  15.292,  0.000,  0.000,  7,  0.99785,  -73.6434,  'PASADENA',  11.500,  4
17404,  1,  173.885,  47.428,  0.000,  0.000,  7,  0.98589,  -78.3277,  'HOUSTON ',  11.500,  5
17405,  1,  51.253,  14.247,  0.000,  0.000,  7,  1.01351,  -71.8044,  'GALVESTO',  11.500,  2
17408,  1,  54.515,  15.098,  0.000,  0.000,  7,  0.95642,  -71.3596,  'POINT CO',  11.500,  6
17410,  1,  198.827,  54.248,  0.000,  0.000,  7,  0.98876,  -75.8811,  'KATY 2 1',  11.500,  3
17411,  1,  62.690,  17.337,  0.000,  0.000,  7,  0.99599,  -78.2188,  'SPRING 3',  11.500,  5
17412,  1,  7.237,  2.045,  0.000,  0.000,  7,  0.99056,  -71.7883,  'DANBURY ',  11.500,  2
17413,  1,  38.753,  10.810,  0.000,  0.000,  7,  0.97540,  -72.9363,  'WHARTON ',  11.500,  1
17417,  1,  89.327,  24.457,  0.000,  0.000,  7,  1.00254,  -76.6860,  'HOUSTON ',  11.500,  3
17418,  1,  42.127,  11.746,  0.000,  0.000,  7,  1.00267,  -76.2781,  'HOUSTON ',  11.500,  3
17419,  1,  100.385,  27.356,  0.000,  0.000,  7,  0.99828,  -72.5600,  'LA PORTE',  11.500,  4
17421,  1,  75.388,  20.742,  0.000,  0.000,  7,  0.99324,  -78.3375,  'MAGNOLIA',  11.500,  5
17424,  1,  128.735,  34.703,  0.000,  0.000,  7,  1.00247,  -71.5032,  'ALVIN 2S',  11.500,  2
17425,  1,  103.059,  28.026,  0.000,  0.000,  7,  0.98586,  -78.5587,  'HOUSTON ',  11.500,  3
17426,  1,  40.990,  11.418,  0.000,  0.000,  7,  0.96005,  -69.4389,  'BRAZORIA',  11.500,  2
17427,  1,  150.743,  40.187,  0.000,  0.000,  7,  0.98381,  -78.4216,  'HOUSTON ',  11.500,  3
17430,  1,  49.795,  13.839,  0.000,  0.000,  7,  0.99442,  -69.2405,  'FREEPORT',  11.500,  2
17431,  1,  32.255,  9.026,  0.000,  0.000,  7,  0.99850,  -76.8812,  'CONROE 6',  11.500,  5
17432,  1,  22.145,  6.221,  0.000,  0.000,  7,  0.99525,  -91.3531,  'MADISONV',  11.500,  5
18001,  1,  11.167,  3.150,  0.000,  0.000,  8,  0.98232,  -89.8967,  'NORMANGE',  11.500,  7
18002,  1,  10.540,  2.974,  0.000,  0.000,  8,  1.01461,  -93.9983,  'ARP 0SE ',  11.500,  8
18003,  1,  12.427,  3.505,  0.000,  0.000,  8,  1.00011,  -90.9626,  'CENTERVI',  11.500,  7
18005,  1,  86.283,  23.689,  0.000,  0.000,  8,  1.02738,  -87.1187,  'LUFKIN 3',  11.500,  8
18006,  1,  34.108,  9.545,  0.000,  0.000,  8,  1.02732,  -91.1528,  'FLINT 0S',  11.500,  8
18007,  1,  28.561,  8.007,  0.000,  0.000,  8,  1.01221,  -92.1189,  'BULLARD ',  11.500,  8
18008,  1,  30.888,  8.647,  0.000,  0.000,  8,  0.98942,  -94.5425,  'CHANDLER',  11.500,  8
18009,  1,  8.750,  2.471,  0.000,  0.000,  8,  0.99259,  -80.0622,  'PLANTERS',  11.500,  7
18010,  1,  4.902,  1.386,  0.000,  0.000,  8,  0.97186,  -88.8096,  'MARQUEZ ',  11.500,  7
18011,  1,  23.538,  6.609,  0.000,  0.000,  8,  1.00124,  -86.4828,  'TENNESSE',  11.500,  7
18012,  1,  7.275,  2.056,  0.000,  0.000,  8,  1.01237,  -78.3234,  'ANDERSON',  11.500,  7
18013,  1,  47.291,  13.163,  0.000,  0.000,  8,  1.00891,  -94.7815,  'MINEOLA ',  11.500,  8
18014,  1,  14.855,  4.185,  0.000,  0.000,  8,  0.99491,  -93.3508,  'LOVELADY',  11.500,  7
18015,  1,  22.557,  6.338,  0.000,  0.000,  8,  1.00972,  -90.7846,  'HUNTINGT',  11.500,  8
18016,  1,  72.127,  19.907,  0.000,  0.000,  8,  1.02737,  -83.0652,  'BRYAN 4 ',  11.500,  7
18017,  1,  15.365,  4.328,  0.000,  0.000,  8,  1.00461,  -92.3553,  'FRANKSTO',  11.500,  8
18019,  1,  71.881,  19.840,  0.000,  0.000,  8,  1.02736,  -91.9691,  'TYLER 4 ',  11.500,  8
18020,  1,  19.586,  5.508,  0.000,  0.000,  8,  0.99251,  -94.1231,  'BEN WHEE',  11.500,  8
18021,  1,  11.878,  3.350,  0.000,  0.000,  8,  1.01992,  -89.1781,  'GARRISON',  11.500,  8
18022,  1,  7.206,  2.037,  0.000,  0.000,  8,  1.02586,  -90.5864,  'ETOILE 0',  11.500,  8
18025,  1,  53.649,  14.908,  0.000,  0.000,  8,  1.02735,  -91.5237,  'PALESTIN',  11.500,  8
18026,  1,  60.933,  16.861,  0.000,  0.000,  8,  0.99386,  -95.5143,  'LINDALE ',  11.500,  8
18027,  1,  42.814,  11.941,  0.000,  0.000,  8,  1.01941,  -91.6992,  'WHITEHOU',  11.500,  8
18028,  1,  25.994,  7.293,  0.000,  0.000,  8,  1.00434,  -95.0620,  'OVERTON ',  11.500,  8
18029,  1,  26.816,  7.519,  0.000,  0.000,  8,  0.98919,  -94.8130,  'GRAND SA',  11.500,  8
18032,  1,  65.788,  18.194,  0.000,  0.000,  8,  1.02160,  -76.8132,  'SHIRO 2S',  11.500,  7
18037,  1,  12.521,  3.531,  0.000,  0.000,  8,  0.99304,  -92.4228,  'MIDWAY 0',  11.500,  7
18038,  1,  61.362,  16.983,  0.000,  0.000,  8,  1.00252,  -87.2812,  'SULPHUR ',  11.500,  8
18039,  1,  13.925,  3.925,  0.000,  0.000,  8,  1.00130,  -94.7389,  'VAN 0SE ',  11.500,  8
18040,  1,  15.930,  4.486,  0.000,  0.000,  8,  0.99243,  -92.1828,  'MURCHISO',  11.500,  8
18041,  1,  51.373,  14.283,  0.000,  0.000,  8,  1.01993,  -91.8022,  'NACOGDOC',  11.500,  8
18042,  1,  25.088,  7.041,  0.000,  0.000,  8,  1.00167,  -91.6122,  'DIBOLL 0',  11.500,  8
18052,  1,  16.461,  4.636,  0.000,  0.000,  8,  1.01755,  -92.9109,  'TYLER 8 ',  11.500,  8
18053,  1,  22.610,  6.350,  0.000,  0.000,  8,  0.98840,  -93.7240,  'ATHENS 1',  11.500,  8
18054,  1,  17.878,  5.031,  0.000,  0.000,  8,  0.99185,  -91.8710,  'BUFFALO ',  11.500,  7
18055,  1,  27.765,  7.788,  0.000,  0.000,  8,  1.02378,  -89.0959,  'RUSK 0SE',  11.500,  8
18056,  1,  12.433,  3.507,  0.000,  0.000,  8,  1.02307,  -93.6044,  'WINONA 0',  11.500,  8
18062,  1,  8.575,  2.422,  0.000,  0.000,  8,  1.02385,  -85.7428,  'CUSHING ',  11.500,  8
18063,  1,  74.364,  20.481,  0.000,  0.000,  8,  1.00391,  -92.8711,  'NACOGDOC',  11.500,  8
18064,  1,  14.881,  4.193,  0.000,  0.000,  8,  1.00807,  -85.1594,  'FAIRFIEL',  11.500,  7
18065,  1,  5.790,  1.637,  0.000,  0.000,  8,  0.99418,  -91.0737,  'TRINIDAD',  11.500,  7
18066,  1,  3.428,  0.970,  0.000,  0.000,  8,  1.00215,  -86.3114,  'DIKE 0SE',  11.500,  8
18072,  1,  75.199,  20.684,  0.000,  0.000,  8,  0.98752,  -89.7838,  'PALESTIN',  11.500,  8
18073,  1,  19.091,  5.370,  0.000,  0.000,  8,  0.99692,  -94.2774,  'EMORY 0S',  11.500,  8
18081,  1,  22.998,  6.459,  0.000,  0.000,  8,  1.00075,  -94.1303,  'TYLER 9 ',  11.500,  8
18086,  1,  17.266,  4.855,  0.000,  0.000,  8,  0.93691,  -90.5414,  'FRANKLIN',  11.500,  7
18089,  1,  17.924,  5.046,  0.000,  0.000,  8,  1.02151,  -93.1153,  'TYLER 3 ',  11.500,  8
18090,  1,  14.056,  3.962,  0.000,  0.000,  8,  1.01153,  -93.4025,  'ELKHART ',  11.500,  7
18091,  1,  11.567,  3.263,  0.000,  0.000,  8,  1.02683,  -87.9120,  'WORTHAM ',  11.500,  7
18092,  1,  6.954,  1.965,  0.000,  0.000,  8,  0.99875,  -92.6106,  'OAKWOOD ',  11.500,  7
18093,  1,  3.284,  0.929,  0.000,  0.000,  8,  1.01328,  -83.6170,  'COOKVILL',  11.500,  8
18095,  1,  128.029,  34.491,  0.000,  0.000,  8,  0.99392,  -82.1292,  'COLLEGE ',  11.500,  7
18096,  1,  12.793,  3.607,  0.000,  0.000,  8,  0.99771,  -92.8072,  'EDGEWOOD',  11.500,  8
18100,  1,  38.847,  10.851,  0.000,  0.000,  8,  1.02031,  -93.0415,  'TYLER 2 ',  11.500,  8
18101,  1,  11.745,  3.313,  0.000,  0.000,  8,  1.00434,  -91.5785,  'ALTO 0SE',  11.500,  8
18102,  1,  5.056,  1.429,  0.000,  0.000,  8,  0.86041,  -95.5800,  'CALVERT ',  11.500,  7
18103,  1,  8.792,  2.482,  0.000,  0.000,  8,  0.98023,  -86.7841,  'JEWETT 2',  11.500,  7
18104,  1,  52.168,  14.489,  0.000,  0.000,  8,  1.00105,  -80.5262,  'NAVASOTA',  11.500,  7
18106,  1,  115.578,  31.319,  0.000,  0.000,  8,  1.00243,  -84.6956,  'MOUNT PL',  11.500,  8
18107,  1,  7.601,  2.147,  0.000,  0.000,  8,  1.02730,  -84.9211,  'SCROGGIN',  11.500,  8
18108,  1,  43.625,  12.157,  0.000,  0.000,  8,  1.00326,  -94.5108,  'WILLS PO',  11.500,  8
18109,  1,  38.937,  10.866,  0.000,  0.000,  8,  0.99013,  -91.5773,  'ATHENS 2',  11.500,  8
18110,  1,  17.932,  5.048,  0.000,  0.000,  8,  1.02175,  -90.1290,  'POINT 0S',  11.500,  8
18111,  1,  66.028,  18.253,  0.000,  0.000,  8,  1.01443,  -90.1024,  'LUFKIN 2',  11.500,  8
18114,  1,  17.826,  5.018,  0.000,  0.000,  8,  1.02722,  -85.7451,  'JACKSONV',  11.500,  8
18118,  1,  28.717,  8.049,  0.000,  0.000,  8,  1.00308,  -93.5907,  'CROCKETT',  11.500,  7
18119,  1,  34.932,  9.772,  0.000,  0.000,  8,  1.02434,  -84.6769,  'HENDERSO',  11.500,  8
18120,  1,  30.335,  8.501,  0.000,  0.000,  8,  1.02733,  -83.9935,  'BRYAN 3 ',  11.500,  7
18121,  1,  56.006,  15.546,  0.000,  0.000,  8,  1.02145,  -89.4149,  'JACKSONV',  11.500,  8
18122,  1,  25.670,  7.205,  0.000,  0.000,  8,  1.02043,  -84.0465,  'BRYAN 5 ',  11.500,  7
18123,  1,  15.891,  4.475,  0.000,  0.000,  8,  0.99157,  -91.2773,  'MALAKOFF',  11.500,  8
18124,  1,  23.571,  6.621,  0.000,  0.000,  8,  1.01022,  -88.0437,  'CUMBY 0S',  11.500,  8
18125,  1,  39.878,  11.133,  0.000,  0.000,  8,  1.01569,  -92.5825,  'NACOGDOC',  11.500,  8
18132,  1,  24.219,  6.797,  0.000,  0.000,  8,  0.98939,  -90.2903,  'TEAGUE 0',  11.500,  7
18134,  1,  78.887,  21.712,  0.000,  0.000,  8,  1.02297,  -89.8215,  'TYLER 7 ',  11.500,  8
18135,  1,  84.532,  23.216,  0.000,  0.000,  8,  1.02202,  -92.7293,  'TYLER 6 ',  11.500,  8
18136,  1,  7.737,  2.185,  0.000,  0.000,  8,  1.00500,  -92.6108,  'YANTIS 0',  11.500,  8
18137,  1,  22.232,  6.248,  0.000,  0.000,  8,  1.00898,  -89.9440,  'POLLOK 0',  11.500,  8
18138,  1,  5.123,  1.449,  0.000,  0.000,  8,  1.02730,  -93.8620,  'TYLER 1 ',  11.500,  8
18140,  1,  184.750,  50.427,  0.000,  0.000,  8,  0.99318,  -82.6945,  'COLLEGE ',  11.500,  7
18141,  1,  21.398,  6.015,  0.000,  0.000,  8,  1.01128,  -86.3530,  'HEARNE 0',  11.500,  7
18142,  1,  19.301,  5.429,  0.000,  0.000,  8,  0.99938,  -86.0468,  'MOUNT VE',  11.500,  8
18143,  1,  17.505,  4.928,  0.000,  0.000,  8,  1.01964,  -80.8255,  'IOLA 0SE',  11.500,  7
18144,  1,  5.228,  1.479,  0.000,  0.000,  8,  1.00317,  -86.5593,  'STREETMA',  11.500,  7
18145,  1,  5.445,  1.539,  0.000,  0.000,  8,  1.01037,  -89.8646,  'COMO 0SE',  11.500,  8
18146,  1,  48.004,  13.354,  0.000,  0.000,  8,  1.00163,  -95.7580,  'HENDERSO',  11.500,  8
18150,  1,  7.330,  2.071,  0.000,  0.000,  8,  1.01312,  -90.8401,  'ZAVALLA ',  11.500,  8
18151,  1,  15.534,  4.377,  0.000,  0.000,  8,  1.02731,  -93.4948,  'GRAPELAN',  11.500,  7
18152,  1,  48.545,  13.513,  0.000,  0.000,  8,  1.02465,  -82.1684,  'BRYAN 2 ',  11.500,  7
18153,  1,  38.038,  10.620,  0.000,  0.000,  8,  0.99407,  -94.2445,  'CANTON 0',  11.500,  8
18154,  1,  23.416,  6.576,  0.000,  0.000,  8,  1.00629,  -94.2347,  'TYLER 5 ',  11.500,  8
18160,  1,  84.596,  23.236,  0.000,  0.000,  8,  1.02432,  -80.7023,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  0.000,  -6.201,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  325.200,  60.381,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  325.200,  81.450,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -6.968,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  287.643,  32.724,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  165.230,  11.163,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  165.230,  19.787,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  165.230,  20.468,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  165.230,  28.517,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  165.230,  18.406,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  286.500,  15.232,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -3.870,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -3.758,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -1.486,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  35.480,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  0.000,  9.884,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  7.848,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  816.855,  -196.707,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2071,  '1',  36.523,  -19.762,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  53.650,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  158.860,  -14.298,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  30.194,  36.518,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  48.697,  18.412,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  321.840,  30.966,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  0.000,  -8.240,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  93.605,  -9.451,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  237.800,  100.931,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  147.982,  156.060,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  55.769,  13.691,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  103.680,  42.756,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  103.680,  48.211,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  103.680,  30.931,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  148.200,  45.041,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  148.200,  35.844,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  148.200,  46.342,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  243.400,  56.296,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  243.400,  59.311,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  243.400,  99.006,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  115.467,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  43.827,  38.340,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  62.555,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  59.067,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  170.080,  100.660,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  170.080,  57.408,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  170.080,  54.251,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4181,  '1',  48.720,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4192,  '1',  1275.120,  250.854,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  3.993,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  4.712,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  2.979,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  3.351,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  1.932,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  5.193,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  59.431,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  55.211,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  51.710,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  35.308,  47.569,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  91.080,  54.216,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  36.523,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  54.784,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  36.523,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -33.701,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -67.857,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  230.250,  -10.149,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  230.250,  -13.761,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  230.250,  -21.463,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  463.750,  95.693,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  463.750,  122.359,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  226.010,  -12.664,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  226.010,  -12.882,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  226.010,  -13.905,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  78.139,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  80.198,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  59.132,  28.599,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  627.654,  14.921,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  40.321,  35.270,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1655.140,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  183.180,  48.044,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  77.296,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  170.560,  42.357,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  170.560,  26.422,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  170.560,  35.437,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  91.249,  31.748,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  155.980,  29.770,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  155.980,  13.981,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  155.980,  38.491,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  155.980,  16.840,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  155.980,  22.900,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  155.980,  22.092,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -33.627,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -52.627,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  87.120,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  342.550,  110.245,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  383.670,  112.437,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  36.991,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  37.921,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  289.991,  34.265,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  418.800,  54.241,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  418.760,  101.876,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  235.050,  30.552,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  235.050,  26.815,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  235.050,  61.290,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  235.050,  34.058,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  50.697,  11.956,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  157.391,  20.420,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  157.391,  75.359,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  157.391,  33.908,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  183.000,  66.328,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  79.878,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  92.897,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  183.330,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  183.330,  73.375,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  183.330,  50.732,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  257.000,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  726.000,  369.540,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  140.180,  35.115,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  140.180,  61.951,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  140.180,  40.755,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  140.180,  38.263,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  140.180,  34.589,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  49.123,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  53.632,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  49.508,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  54.858,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  32.299,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  25.849,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  26.457,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  31.149,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2603.825,  1486.514,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  129.000,  76.350,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  196.000,  43.309,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  196.000,  42.224,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  196.000,  66.818,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  196.000,  36.255,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  196.000,  70.859,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  196.000,  71.219,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  79.630,  49.320,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  79.640,  40.779,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  118.909,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  72.251,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  62.266,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  113.890,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  550.800,  64.767,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  550.800,  88.961,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  178.500,  24.508,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  178.500,  34.421,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  178.500,  22.546,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  181.280,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  166.300,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  136.240,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  135.204,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  58.359,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  45.962,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  47.742,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  66.679,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  116.391,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  115.447,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  123.348,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  38.091,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  84.089,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  51.417,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  73.940,  31.170,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  77.230,  28.482,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  77.230,  22.638,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  77.230,  27.314,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  77.230,  29.265,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  77.230,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  77.230,  36.182,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  183.660,  35.736,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  183.660,  38.793,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  183.660,  49.260,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  183.660,  40.203,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  183.660,  43.350,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  390.820,  276.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  570.240,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  310.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1376.100,  447.153,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  621.480,  287.278,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  169.150,  10.040,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  12.096,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  13.033,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  12.600,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  124.320,  87.890,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  124.320,  -16.023,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -18.920,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  684.660,  -14.266,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -1.303,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -2.284,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -4.127,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -2.724,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  135.518,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  201.102,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8116,  '1',  105.510,  45.094,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  52.058,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  475.200,  -58.563,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  475.200,  -19.664,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  475.200,  -44.914,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04545,  0.00000,  26.40,  0.00,  0.00,  1.00000,  -1.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07398,  0.00000,  16.22,  0.00,  0.00,  1.00000,  -1.429,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.13772,  0.00000,  8.71,  0.00,  0.00,  1.00000,  -1.361,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.32384,  0.00000,  3.71,  0.00,  0.00,  1.00000,  -1.659,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03199,  0.00000,  37.51,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.43399,  0.00000,  2.77,  0.00,  0.00,  1.00000,  -1.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.15180,  0.00000,  7.91,  0.00,  0.00,  1.00000,  -1.412,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.32677,  0.00000,  3.67,  0.00,  0.00,  1.00000,  -1.651,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05267,  0.00000,  22.78,  0.00,  0.00,  1.00000,  -1.323,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.01123,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -1.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01575,  0.00000,  76.19,  0.00,  0.00,  1.00000,  -1.331,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01534,  0.00000,  78.25,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00877,  0.00000,  136.81,  0.00,  0.00,  1.00000,  -1.551,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.09176,  0.00000,  13.08,  0.00,  0.00,  1.00000,  -1.527,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01189,  0.00000,  100.90,  0.00,  0.00,  1.00000,  -1.522,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04114,  0.00000,  29.17,  0.00,  0.00,  1.00000,  -1.463,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.15165,  0.00000,  7.91,  0.00,  0.00,  1.00000,  -1.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.06959,  0.00000,  17.24,  0.00,  0.00,  1.00000,  -1.525,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00924,  0.00000,  129.91,  0.00,  0.00,  1.00000,  -1.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02243,  0.00000,  53.49,  0.00,  0.00,  1.00000,  -1.342,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.06955,  0.00000,  17.25,  0.00,  0.00,  1.00000,  -1.650,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.00906,  0.00000,  132.40,  0.00,  0.00,  1.00000,  -1.387,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08149,  0.00000,  14.72,  0.00,  0.00,  1.00000,  -1.647,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.06133,  0.00000,  19.57,  0.00,  0.00,  1.00000,  -1.589,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.24823,  0.00000,  4.83,  0.00,  0.00,  1.00000,  -1.550,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07071,  0.00000,  16.97,  0.00,  0.00,  1.00000,  -1.545,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00956,  0.00000,  125.57,  0.00,  0.00,  1.00000,  -1.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01045,  0.00000,  114.79,  0.00,  0.00,  1.00000,  -1.624,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01602,  0.00000,  74.89,  0.00,  0.00,  1.00000,  -1.665,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01074,  0.00000,  111.74,  0.00,  0.00,  1.00000,  -1.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02854,  0.00000,  42.05,  0.00,  0.00,  1.00000,  -1.422,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04444,  0.00000,  27.01,  0.00,  0.00,  1.00000,  -1.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02381,  0.00000,  50.41,  0.00,  0.00,  1.00000,  -1.179,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.06134,  0.00000,  1.13,  0.00,  0.00,  1.00000,  -1.588,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02806,  0.00000,  42.77,  0.00,  0.00,  1.00000,  -1.588,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.08173,  0.00000,  14.68,  0.00,  0.00,  1.00000,  -1.557,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02514,  0.00000,  47.73,  0.00,  0.00,  1.00000,  -1.484,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.10063,  0.00000,  11.93,  0.00,  0.00,  1.00000,  -1.474,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10829,  0.00000,  11.08,  0.00,  0.00,  1.00000,  -1.550,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02971,  0.00000,  40.39,  0.00,  0.00,  1.00000,  -1.496,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01769,  0.00000,  67.83,  0.00,  0.00,  1.00000,  -1.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03600,  0.00000,  33.33,  0.00,  0.00,  1.00000,  -1.572,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.21697,  0.00000,  5.53,  0.00,  0.00,  1.00000,  -1.600,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01654,  0.00000,  72.54,  0.00,  0.00,  1.00000,  -1.588,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02477,  0.00000,  48.45,  0.00,  0.00,  1.00000,  -1.446,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.09190,  0.00000,  13.06,  0.00,  0.00,  1.00000,  -1.459,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02280,  0.00000,  52.63,  0.00,  0.00,  1.00000,  -1.439,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04740,  0.00000,  25.32,  0.00,  0.00,  1.00000,  -1.479,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.26667,  0.00000,  4.50,  0.00,  0.00,  1.00000,  -1.497,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.06565,  0.00000,  18.28,  0.00,  0.00,  1.00000,  -1.482,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26901,  0.00000,  4.46,  0.00,  0.00,  1.00000,  -1.570,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02005,  0.00000,  59.85,  0.00,  0.00,  1.00000,  -1.557,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.15819,  0.00000,  7.59,  0.00,  0.00,  1.00000,  -1.591,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.32919,  0.00000,  3.65,  0.00,  0.00,  1.00000,  -1.463,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.07680,  0.00000,  15.62,  0.00,  0.00,  1.00000,  -1.610,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.22815,  0.00000,  5.26,  0.00,  0.00,  1.00000,  -1.576,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.21771,  0.00000,  5.51,  0.00,  0.00,  1.00000,  -1.606,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02469,  0.00000,  48.61,  0.00,  0.00,  1.00000,  -1.450,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.29047,  0.00000,  4.13,  0.00,  0.00,  1.00000,  -1.596,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.44616,  0.00000,  2.69,  0.00,  0.00,  1.00000,  -1.515,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.29974,  0.00000,  4.00,  0.00,  0.00,  1.00000,  -1.588,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07233,  0.00000,  16.59,  0.00,  0.00,  1.00000,  -1.472,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.28554,  0.00000,  4.20,  0.00,  0.00,  1.00000,  -1.582,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04286,  0.00000,  28.00,  0.00,  0.00,  1.00000,  -1.564,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04647,  0.00000,  25.82,  0.00,  0.00,  1.00000,  -1.455,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05431,  0.00000,  22.10,  0.00,  0.00,  1.00000,  -1.570,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.08151,  0.00000,  14.72,  0.00,  0.00,  1.00000,  -1.509,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.15460,  0.00000,  7.76,  0.00,  0.00,  1.00000,  -1.583,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08623,  0.00000,  13.92,  0.00,  0.00,  1.00000,  -1.530,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.30527,  0.00000,  3.93,  0.00,  0.00,  1.00000,  -1.587,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05917,  0.00000,  20.28,  0.00,  0.00,  1.00000,  -1.540,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03645,  0.00000,  32.92,  0.00,  0.00,  1.00000,  -1.525,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03495,  0.00000,  34.33,  0.00,  0.00,  1.00000,  -1.543,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02031,  0.00000,  59.09,  0.00,  0.00,  1.00000,  -1.433,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.30411,  0.00000,  3.95,  0.00,  0.00,  1.00000,  -1.555,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01784,  0.00000,  67.25,  0.00,  0.00,  1.00000,  -1.560,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.12465,  0.00000,  9.63,  0.00,  0.00,  1.00000,  -1.504,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01312,  0.00000,  91.46,  0.00,  0.00,  1.00000,  -1.600,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.13414,  0.00000,  8.95,  0.00,  0.00,  1.00000,  -1.597,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01891,  0.00000,  63.45,  0.00,  0.00,  1.00000,  -1.442,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.20186,  0.00000,  5.94,  0.00,  0.00,  1.00000,  -1.426,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.05201,  0.00000,  23.07,  0.00,  0.00,  1.00000,  -1.578,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.09673,  0.00000,  12.41,  0.00,  0.00,  1.00000,  -1.549,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.22433,  0.00000,  5.35,  0.00,  0.00,  1.00000,  -1.599,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.05134,  0.00000,  23.37,  0.00,  0.00,  1.00000,  -1.566,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.21394,  0.00000,  5.61,  0.00,  0.00,  1.00000,  -1.549,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.01659,  0.00000,  72.33,  0.00,  0.00,  1.00000,  -1.465,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.45940,  0.00000,  2.61,  0.00,  0.00,  1.00000,  -1.580,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.11389,  0.00000,  10.54,  0.00,  0.00,  1.00000,  -1.592,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.39155,  0.00000,  3.06,  0.00,  0.00,  1.00000,  -1.518,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.08496,  0.00000,  14.12,  0.00,  0.00,  1.00000,  -1.611,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.08117,  0.00000,  14.78,  0.00,  0.00,  1.00000,  -1.535,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.08765,  0.00000,  13.69,  0.00,  0.00,  1.00000,  -1.600,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.01583,  0.00000,  75.80,  0.00,  0.00,  1.00000,  -1.514,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -2130,  '1',  0.00945,  0.04022,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  -5472,  '1',  0.01619,  0.07138,  0.03323,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2108,  12108,  '1',  0.00000,  0.50553,  0.00000,  2.37,  0.00,  0.00,  1.00000,  -1.561,  0.00000,  0.00000,  0.00000,  0.00000,  1
