0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99693,  -120.0693,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02815,  -123.1422,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02260,  -128.0803,  'O DONNEL',  115.00,  9
1004,  1,  -9.245,  30.380,  0.000,  0.000,  1,  1.02347,  -127.4400,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01589,  -130.0078,  'BIG SPRI',  115.00,  9
1006,  1,  -1.503,  4.940,  0.000,  0.000,  1,  1.00972,  -129.8627,  'BIG SPRI',  13.800,  9
1007,  1,  -0.001,  -9.184,  0.000,  0.000,  1,  1.02993,  -119.6320,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01417,  -126.9286,  'IRAAN 2 ',  115.00,  9
1009,  1,  -3.614,  10.596,  0.000,  0.000,  1,  1.00434,  -126.7089,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.001,  -0.985,  0.000,  0.000,  1,  1.02991,  -123.2563,  'PRESIDIO',  115.00,  9
1011,  1,  -2.595,  0.000,  0.000,  0.000,  1,  1.03023,  -123.0742,  'PRESIDIO',  22.000,  9
1012,  1,  -0.036,  -6.693,  0.000,  0.000,  1,  1.02973,  -135.5786,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97364,  -107.3366,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97255,  -112.4254,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03235,  -122.2732,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.362,  0.000,  0.000,  1,  1.02236,  -133.0564,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96683,  -119.6148,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96490,  -119.6395,  'NOTREES ',  115.00,  9
1019,  1,  0.003,  -147.254,  0.000,  0.000,  1,  1.01482,  -120.8667,  'MIDLAND ',  115.00,  9
1020,  1,  -0.002,  -80.551,  0.000,  0.000,  1,  1.02452,  -129.9357,  'BIG SPRI',  115.00,  9
1021,  1,  -8.741,  28.730,  0.000,  0.000,  1,  1.00238,  -129.5023,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02347,  -127.8401,  'O DONNEL',  115.00,  9
1023,  1,  -7.886,  11.908,  0.000,  0.000,  1,  1.01001,  -127.2920,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96291,  -119.6696,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01890,  -129.8387,  'BIG SPRI',  115.00,  9
1026,  1,  -5.442,  14.762,  0.000,  0.000,  1,  1.00038,  -129.3331,  'BIG SPRI',  13.800,  9
1027,  1,  -0.004,  -78.356,  0.000,  0.000,  1,  1.02209,  -130.6437,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02869,  -127.5304,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -39.505,  0.000,  0.000,  1,  0.99376,  -129.0717,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00768,  -125.1145,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99725,  -114.1614,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01357,  -124.3439,  'MCCAMEY ',  115.00,  9
1033,  1,  -12.032,  -29.511,  0.000,  0.000,  1,  1.01223,  -121.1530,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00697,  -131.8977,  'BIG SPRI',  115.00,  9
1035,  1,  -3.943,  7.170,  0.000,  0.000,  1,  1.00105,  -131.6895,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00531,  -127.7188,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97355,  -120.3266,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00551,  -123.9286,  'FORT STO',  115.00,  9
1039,  1,  -6.463,  1.254,  0.000,  0.000,  1,  1.00455,  -123.6122,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98117,  -120.4125,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00493,  -131.3357,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00493,  -131.3357,  'FORSAN 1',  13.800,  9
1043,  1,  -2.576,  3.483,  0.000,  0.000,  1,  1.00053,  -131.1412,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01517,  -136.0032,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99248,  -123.6069,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -5.743,  0.000,  0.000,  1,  1.02979,  -135.1681,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97456,  -103.6683,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -91.1087,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -80.6561,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97456,  -103.6683,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97456,  -103.6683,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97456,  -103.6683,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -111.3332,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01801,  -131.1652,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01781,  -128.7413,  'ODONNELL',  115.00,  9
1056,  1,  -0.007,  -73.825,  0.000,  0.000,  1,  1.02995,  -130.5098,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02995,  -130.5098,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02245,  -129.1679,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02245,  -129.1679,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02245,  -129.1679,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02107,  -129.1981,  'BIG SPRI',  115.00,  9
1062,  1,  -0.424,  0.000,  0.000,  0.000,  1,  1.02112,  -129.1678,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02244,  -125.1500,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98963,  -121.9052,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00780,  -131.1375,  'BIG SPRI',  115.00,  9
1066,  1,  -6.244,  6.200,  0.000,  0.000,  1,  1.00045,  -130.6826,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00299,  -131.5187,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99534,  -133.9753,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02030,  -127.8338,  'IRAAN 1 ',  115.00,  9
1070,  1,  -7.032,  -33.647,  0.000,  0.000,  1,  1.04307,  -127.6226,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00484,  -118.4859,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -110.6337,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -108.2983,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -108.7450,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -110.6982,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -114.6364,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -109.0656,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00484,  -118.4859,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04335,  -124.8716,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00484,  -118.4859,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -6.895,  0.000,  0.000,  1,  1.01000,  -116.1060,  'ODESSA 1',  230.00,  9
1082,  1,  -6.572,  20.815,  0.000,  0.000,  1,  1.00411,  -125.0776,  'FORT STO',  115.00,  9
1083,  1,  0.002,  -26.177,  0.000,  0.000,  1,  1.00040,  -122.6547,  'FORT STO',  115.00,  9
1084,  1,  -5.060,  -24.600,  0.000,  0.000,  1,  1.02267,  -129.0663,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96923,  -108.9519,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -28.499,  0.000,  0.000,  1,  0.97465,  -110.6564,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.007,  -6.768,  0.000,  0.000,  1,  1.02980,  -131.6327,  'SHEFFIEL',  115.00,  9
1088,  1,  -3.286,  -5.086,  0.000,  0.000,  1,  1.00519,  -130.1929,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00554,  -130.6313,  'LAMESA 0',  115.00,  9
1090,  1,  -3.154,  -40.150,  0.000,  0.000,  1,  0.98260,  -117.3991,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03752,  -129.3553,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99207,  -127.5692,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02022,  -125.6570,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01578,  -128.3351,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -124.7079,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -124.5472,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.9229,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00056,  -126.6474,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02058,  -127.0337,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.021,  -105.218,  0.000,  0.000,  2,  1.02998,  -130.6958,  'IOWA PAR',  161.00,  11
2010,  1,  -0.002,  -21.584,  0.000,  0.000,  2,  1.02997,  -134.7805,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04652,  -122.4214,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03526,  -121.7082,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03858,  -121.6543,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01974,  -128.9213,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01759,  -134.9523,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01506,  -134.2097,  'SHERMAN ',  161.00,  11
2017,  1,  -0.003,  215.803,  0.000,  0.000,  2,  1.03875,  -122.8387,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03559,  -122.2533,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -122.1897,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01346,  -128.0140,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01795,  -123.2772,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00419,  -125.9895,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01795,  -123.2772,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -121.6729,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01018,  -127.7102,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03644,  -122.1688,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98845,  -128.2668,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01386,  -129.8269,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02765,  -129.2048,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97681,  -131.3178,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03885,  -132.0934,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00364,  -126.0097,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.95962,  -134.5704,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01327,  -133.5567,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03494,  -133.8270,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01382,  -128.2913,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02747,  -134.7765,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00791,  -129.3587,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00041,  -134.1858,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99958,  -126.7429,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03386,  -120.4923,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02547,  -119.0741,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01386,  -133.8550,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02233,  -132.4982,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01304,  -128.4339,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01302,  -133.1812,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01488,  -129.1756,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03833,  -131.6593,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02665,  -131.9232,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.95346,  -133.3395,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01006,  -132.5351,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02212,  -125.0812,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00001,  -131.1772,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01536,  -126.3641,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01466,  -127.3288,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01536,  -126.3641,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -123.7791,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03350,  -120.2576,  'WHITE DE',  161.00,  10
2059,  1,  -28.542,  11.520,  0.000,  0.000,  2,  1.02324,  -118.6644,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96212,  -131.5469,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02549,  -132.5036,  'VERNON 1',  161.00,  10
2062,  1,  -16.653,  14.367,  0.000,  0.000,  2,  1.01994,  -132.1167,  'VERNON 1',  18.000,  10
2063,  1,  -0.003,  -41.157,  0.000,  0.000,  2,  1.01435,  -132.5598,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98262,  -128.6343,  'SUMNER 0',  161.00,  11
2065,  1,  -0.026,  -88.941,  0.000,  0.000,  2,  1.02999,  -134.7233,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03395,  -132.9919,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00686,  -127.9388,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00792,  -127.1762,  'WINDTHOR',  161.00,  11
2069,  1,  -0.224,  -114.199,  0.000,  0.000,  2,  1.02999,  -133.3147,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00929,  -126.8685,  'ARCHER 2',  161.00,  11
2071,  1,  -10.141,  16.217,  0.000,  0.000,  2,  1.00015,  -126.5280,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02559,  -131.4467,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03328,  -132.0649,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02757,  -132.6436,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02757,  -132.6436,  'JAYTON 2',  115.00,  10
2076,  1,  -1.314,  -6.390,  0.000,  0.000,  2,  1.03787,  -132.0249,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02673,  -134.5392,  'MUENSTER',  161.00,  11
2078,  1,  -7.606,  9.876,  0.000,  0.000,  2,  1.01995,  -134.2313,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03454,  -133.6573,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01104,  -133.6169,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99437,  -131.1945,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01529,  -129.1208,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01529,  -129.1208,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01529,  -129.1208,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01529,  -129.1208,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00477,  -133.9968,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03639,  -132.2488,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00815,  -127.0478,  'ARCHER 1',  161.00,  11
2089,  1,  -4.570,  6.572,  0.000,  0.000,  2,  1.00011,  -126.7161,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98155,  -129.4010,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03320,  -134.5907,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01359,  -130.8813,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03420,  -121.6088,  'PANHANDL',  161.00,  10
2094,  1,  -2.811,  1.440,  0.000,  0.000,  2,  1.03280,  -121.4516,  'PANHANDL',  13.800,  10
2095,  1,  -22.350,  11.450,  0.000,  0.000,  2,  1.02878,  -120.9856,  'PANHANDL',  13.800,  10
2096,  1,  -0.003,  127.963,  0.000,  0.000,  2,  1.02998,  -124.4426,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03153,  -124.8916,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03853,  -128.6495,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.911,  1.440,  0.000,  0.000,  2,  1.02950,  -124.4252,  'RALLS 1 ',  18.000,  10
2100,  1,  -13.661,  21.600,  0.000,  0.000,  2,  1.02111,  -124.1186,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02045,  -126.6224,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02222,  -128.3676,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01690,  -126.0641,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01575,  -125.8906,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01309,  -125.4612,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96943,  -133.9294,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01849,  -129.1307,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01980,  -131.9538,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02039,  -130.6865,  'BURKBURN',  161.00,  11
2110,  1,  -0.005,  -43.311,  0.000,  0.000,  2,  1.02998,  -134.6969,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01378,  -129.4906,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01254,  -130.6829,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01826,  -122.9328,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01380,  -124.3094,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00986,  -119.5204,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01415,  -121.1640,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00746,  -118.9765,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00624,  -118.5435,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01314,  -120.7775,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01000,  -118.7321,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99368,  -127.6831,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99110,  -128.1351,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03300,  -120.1187,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96203,  -135.5627,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01038,  -131.6404,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02115,  -134.6496,  'VALLEY V',  161.00,  11
2127,  2,  -0.011,  219.539,  0.000,  0.000,  2,  1.04770,  -123.0275,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04120,  -122.6067,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97358,  -133.7342,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01988,  -132.4681,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02296,  -133.3997,  'HASKELL ',  115.00,  10
2132,  1,  -0.003,  -9.646,  0.000,  0.000,  2,  1.02994,  -134.1748,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02353,  -134.4056,  'SAINT JO',  161.00,  11
3001,  1,  0.537,  0.000,  0.000,  0.000,  3,  0.95074,  -129.5109,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.91397,  -134.6405,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01147,  -133.0157,  'SWEETWAT',  115.00,  27
3004,  1,  -1.643,  5.400,  0.000,  0.000,  3,  1.00610,  -132.9124,  'SWEETWAT',  18.000,  27
3005,  1,  0.641,  -0.001,  0.000,  0.000,  3,  0.73319,  -157.4263,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02032,  -134.2312,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02692,  -134.8367,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01538,  -139.5527,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02770,  -139.4079,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.76577,  -159.1782,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.90416,  -141.2776,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.88571,  -143.0029,  'WILLOW C',  115.00,  28
3013,  1,  -0.020,  -53.621,  0.000,  0.000,  3,  1.02991,  -137.5528,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99085,  -129.3080,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01230,  -131.6071,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01506,  -134.8129,  'BLACKWEL',  115.00,  27
3017,  1,  -7.427,  7.427,  0.000,  0.000,  3,  1.00983,  -134.5029,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02832,  -135.9319,  'CHRISTOV',  230.00,  27
3019,  1,  -0.076,  -39.173,  0.000,  0.000,  3,  1.02977,  -137.8306,  'CHRISTOV',  115.00,  27
3020,  1,  -6.572,  -3.128,  0.000,  0.000,  3,  1.03045,  -135.6933,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01836,  -133.9695,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01046,  -132.3839,  'COLORADO',  115.00,  27
3023,  1,  -0.016,  -18.433,  0.000,  0.000,  3,  1.02993,  -134.4024,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02739,  -138.6269,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00583,  -134.8185,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03356,  -129.3069,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02907,  -133.5535,  'ABILENE ',  115.00,  27
3028,  1,  -13.522,  -21.777,  0.000,  0.000,  3,  1.04037,  -129.0798,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01525,  -130.4406,  'LOMETA 0',  115.00,  28
3030,  1,  0.330,  -82.214,  0.000,  0.000,  3,  1.01345,  -147.4895,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01840,  -134.8135,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01412,  -136.5810,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01105,  -133.2848,  'SNYDER 1',  115.00,  27
3034,  1,  -5.717,  -14.220,  0.000,  0.000,  3,  1.02971,  -132.9775,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00591,  -137.3983,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00924,  -138.5192,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03636,  -128.1844,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02148,  -130.5212,  'ROSCOE 2',  115.00,  27
3039,  1,  -9.157,  -13.175,  0.000,  0.000,  3,  1.04030,  -128.0381,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00325,  -143.1516,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03681,  -124.8182,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02393,  -128.5313,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03681,  -124.8182,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03681,  -124.8182,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -114.6991,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03817,  -126.3958,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.034,  -32.643,  0.000,  0.000,  3,  1.02993,  -130.1521,  'ROSCOE 5',  115.00,  27
3048,  1,  -10.559,  -48.199,  0.000,  0.000,  3,  1.04130,  -125.8701,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02255,  -134.3032,  'ANSON 0 ',  115.00,  27
3050,  1,  0.324,  -67.925,  0.000,  0.000,  3,  1.02191,  -137.4173,  'DEL RIO ',  230.00,  28
3051,  1,  0.060,  -20.561,  0.000,  0.000,  3,  1.01358,  -139.8507,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.80557,  -148.4042,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03444,  -128.5414,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03140,  -132.3607,  'WINGATE ',  115.00,  27
3055,  1,  -10.742,  -20.144,  0.000,  0.000,  3,  1.04020,  -128.3799,  'WINGATE ',  13.800,  27
3056,  1,  -10.742,  -10.622,  0.000,  0.000,  3,  1.04020,  -128.2289,  'WINGATE ',  13.800,  27
3057,  1,  -10.742,  -10.831,  0.000,  0.000,  3,  1.04020,  -128.2413,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03354,  -126.4591,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02593,  -128.6961,  'STERLING',  115.00,  27
3060,  1,  -7.257,  -6.133,  0.000,  0.000,  3,  1.04037,  -126.0249,  'STERLING',  18.000,  27
3061,  1,  -7.257,  -8.635,  0.000,  0.000,  3,  1.04037,  -126.1504,  'STERLING',  18.000,  27
3062,  1,  -7.257,  -17.090,  0.000,  0.000,  3,  1.04037,  -126.3105,  'STERLING',  18.000,  27
3063,  1,  -7.257,  -11.968,  0.000,  0.000,  3,  1.04037,  -126.2430,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01984,  -130.7007,  'ROSCOE 4',  115.00,  27
3065,  1,  -3.527,  11.590,  0.000,  0.000,  3,  1.00529,  -130.3602,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00744,  -140.9536,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02438,  -134.1420,  'TRENT 1 ',  115.00,  27
3068,  1,  -6.572,  -31.950,  0.000,  0.000,  3,  1.03928,  -133.9915,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01508,  -137.1946,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01736,  -134.9823,  'NOLAN 0 ',  115.00,  27
3071,  1,  -7.457,  24.510,  0.000,  0.000,  3,  1.00208,  -134.6700,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01247,  -145.6436,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.75771,  -165.0082,  'BRACKETT',  115.00,  28
3074,  1,  -4.373,  -21.260,  0.000,  0.000,  3,  0.77395,  -164.7876,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00851,  -144.5509,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.75770,  -163.2416,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01447,  -137.4013,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03593,  -127.8183,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03330,  -129.7118,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02506,  -130.3229,  'HERMLEIG',  115.00,  27
3081,  1,  -10.909,  -7.285,  0.000,  0.000,  3,  1.04037,  -127.4743,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03100,  -128.4619,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02812,  -132.9463,  'MERKEL 1',  115.00,  27
3084,  1,  -10.186,  30.764,  0.000,  0.000,  3,  1.00037,  -127.8669,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01544,  -131.1599,  'LORAINE ',  115.00,  27
3086,  1,  -3.286,  10.800,  0.000,  0.000,  3,  1.00183,  -130.8402,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01544,  -131.1599,  'LORAINE ',  13.200,  27
3088,  1,  -0.062,  -11.892,  0.000,  0.000,  3,  1.02994,  -129.5771,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01451,  -132.5818,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01648,  -133.8262,  'ABILENE ',  161.00,  27
3091,  1,  -0.012,  -51.766,  0.000,  0.000,  3,  1.01993,  -135.4965,  'ABILENE ',  115.00,  27
3092,  1,  -8.763,  -12.165,  0.000,  0.000,  3,  1.03994,  -129.1904,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.77726,  -155.2530,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02255,  -135.1151,  'MERKEL 2',  115.00,  27
3095,  1,  -5.284,  -13.321,  0.000,  0.000,  3,  1.03985,  -134.8383,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03407,  -126.7829,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03285,  -127.0966,  'FLUVANNA',  115.00,  27
3098,  1,  -7.010,  -4.542,  0.000,  0.000,  3,  1.04011,  -126.2907,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01288,  -136.9939,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01129,  -136.5036,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00637,  -129.1625,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01296,  -135.8196,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00887,  -134.4560,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00885,  -126.9141,  'BUCHANAN',  115.00,  28
3105,  1,  -13.373,  0.740,  0.000,  0.000,  3,  1.00947,  -125.9306,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -123.0945,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85845,  -140.5179,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00543,  -130.7734,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03148,  -127.3233,  'FLUVANNA',  115.00,  27
3110,  1,  -3.680,  -6.492,  0.000,  0.000,  3,  1.04005,  -127.1128,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02056,  -128.4359,  'STERLING',  115.00,  27
3112,  1,  -3.277,  10.770,  0.000,  0.000,  3,  1.00706,  -128.1203,  'STERLING',  18.000,  27
3113,  1,  -3.277,  10.770,  0.000,  0.000,  3,  1.00706,  -128.1203,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01668,  -141.3586,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02287,  -133.0081,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00830,  -132.9438,  'SYNDER 0',  115.00,  27
3117,  1,  -2.760,  7.618,  0.000,  0.000,  3,  0.99975,  -132.7552,  'SYNDER 1',  13.800,  27
3118,  1,  -5.258,  11.176,  0.000,  0.000,  3,  0.99975,  -132.6881,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.85571,  -157.0129,  'BRACKETT',  115.00,  28
3120,  1,  -10.462,  0.000,  0.000,  0.000,  3,  0.85594,  -156.2696,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01284,  -131.4249,  'ROSCOE 1',  115.00,  27
3122,  1,  -8.631,  12.679,  0.000,  0.000,  3,  0.99990,  -130.8694,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.71812,  -168.3579,  'UVALDE 0',  115.00,  28
3124,  1,  0.015,  -40.732,  0.000,  0.000,  3,  0.95111,  -136.5531,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00988,  -136.3193,  'ABILENE ',  115.00,  27
3126,  1,  -0.214,  -23.374,  0.000,  0.000,  3,  0.71871,  -164.0650,  'SABINAL ',  115.00,  28
3127,  1,  -5.915,  19.440,  0.000,  0.000,  3,  1.00940,  -132.2666,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01406,  -131.2933,  'LORAINE ',  115.00,  27
3129,  1,  -5.543,  18.220,  0.000,  0.000,  3,  1.01562,  -130.7114,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00556,  -132.4794,  'SAN ANGE',  115.00,  27
3131,  1,  -4.995,  -23.761,  0.000,  0.000,  3,  1.01983,  -135.5212,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00838,  -143.8417,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03170,  -127.4895,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02959,  -129.5797,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01835,  -131.4564,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00823,  -133.3728,  'SNYDER 2',  115.00,  27
3137,  1,  -4.434,  -21.560,  0.000,  0.000,  3,  1.02973,  -134.2379,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02178,  -143.9113,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00148,  -140.1333,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01614,  -137.0536,  'GOLDSBOR',  115.00,  27
3141,  1,  -4.009,  13.180,  0.000,  0.000,  3,  1.01262,  -132.6826,  'SWEETWAT',  115.00,  27
3142,  1,  0.012,  -31.725,  0.000,  0.000,  3,  1.02811,  -144.1427,  'GOODFELL',  115.00,  27
3143,  1,  0.002,  -17.786,  0.000,  0.000,  3,  1.02269,  -141.5587,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01446,  -142.8415,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02073,  -133.8351,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.030,  -8.512,  0.000,  0.000,  3,  1.02977,  -141.8938,  'JUNCTION',  115.00,  28
3147,  1,  0.002,  -36.598,  0.000,  0.000,  3,  1.02251,  -131.0859,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.81450,  -160.1809,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99656,  -177.1646,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98870,  -152.0776,  'LAREDO 7',  230.00,  20
4005,  1,  -0.008,  -68.146,  0.000,  0.000,  4,  0.98612,  -155.2807,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02468,  -149.4399,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00402,  -177.2715,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97312,  -129.7861,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01792,  -156.5171,  'SARITA 3',  115.00,  21
4010,  1,  -8.833,  -37.611,  0.000,  0.000,  4,  1.03071,  -156.3783,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00936,  -154.2026,  'HEBBRONV',  115.00,  19
4012,  1,  0.053,  -51.648,  0.000,  0.000,  4,  1.01598,  -174.4584,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00088,  -176.7495,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96457,  -149.3834,  'EAGLE PA',  230.00,  20
4015,  1,  0.134,  -69.471,  0.000,  0.000,  4,  0.96178,  -151.7921,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97717,  -129.7121,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99834,  -148.6381,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92858,  -141.0522,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98565,  -175.1282,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96964,  -150.1997,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98647,  -175.8904,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95083,  -153.3288,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97840,  -129.3840,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98407,  -127.8421,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97991,  -129.2080,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -125.5862,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01965,  -176.9159,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96669,  -112.2232,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95865,  -115.1078,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -109.1984,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99811,  -155.0330,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97461,  -157.4655,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98888,  -154.6624,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00057,  -176.0326,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96381,  -148.4252,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.89350,  -144.4685,  'CRYSTAL ',  115.00,  20
4037,  1,  0.004,  -58.021,  0.000,  0.000,  4,  0.94455,  -143.4808,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.91301,  -135.9947,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00468,  -165.2710,  'MISSION ',  230.00,  19
4040,  1,  0.456,  -431.380,  0.000,  0.000,  4,  1.01846,  -168.9520,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00456,  -169.6314,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01813,  -174.5438,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99831,  -159.4176,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00671,  -159.5535,  'FALCON H',  115.00,  19
4045,  1,  -28.068,  -8.203,  0.000,  0.000,  4,  1.02014,  -157.5769,  'FALCON H',  13.800,  19
4046,  1,  -8.565,  -9.720,  0.000,  0.000,  4,  1.02014,  -159.0028,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -156.5868,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99374,  -170.6066,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99823,  -170.2811,  'SEBASTIA',  115.00,  19
4050,  1,  -8.763,  -6.544,  0.000,  0.000,  4,  1.00100,  -170.0883,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97014,  -155.6069,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.97014,  -155.6069,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00706,  -158.6975,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92694,  -140.1453,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97653,  -147.0277,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00559,  -137.6010,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98743,  -143.7126,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -134.2865,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -134.8232,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -132.8051,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -133.6920,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -132.7229,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -133.6080,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96723,  -147.8850,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96723,  -147.8850,  'CORPUS C',  18.000,  21
4066,  1,  -0.007,  -152.644,  0.000,  0.000,  4,  1.02513,  -177.0842,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98458,  -173.2647,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00896,  -177.9528,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97409,  -147.5406,  'CORPUS C',  115.00,  21
4070,  1,  0.738,  0.000,  0.000,  0.000,  4,  1.00992,  -154.7032,  'BROWNSVI',  230.00,  19
4071,  1,  0.548,  0.000,  0.000,  0.000,  4,  0.99346,  -159.5288,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98304,  -146.8148,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00424,  -165.4336,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01505,  -168.0549,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00424,  -165.4336,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00424,  -165.4336,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00424,  -165.4336,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97426,  -147.3841,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00573,  -172.2521,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01793,  -145.5130,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00317,  -148.0191,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -138.8769,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -139.4032,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -142.1875,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -141.3959,  'CORPUS C',  13.800,  21
4086,  1,  -0.021,  -106.184,  0.000,  0.000,  4,  1.01539,  -169.0136,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -121.522,  0.000,  0.000,  4,  1.00619,  -148.8210,  'CORPUS C',  115.00,  21
4088,  1,  -1.007,  -316.391,  0.000,  0.000,  4,  1.02958,  -176.3876,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98990,  -174.4810,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95258,  -148.6155,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98005,  -146.8272,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99093,  -154.8001,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00191,  -162.4805,  'OLMITO 0',  115.00,  19
4103,  1,  0.540,  -121.809,  0.000,  0.000,  4,  1.00707,  -179.0286,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97507,  -147.1907,  'TAFT 2 0',  115.00,  21
4105,  1,  -12.169,  -38.340,  0.000,  0.000,  4,  0.99243,  -146.9148,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99108,  -163.0253,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01901,  -176.0014,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98492,  -144.2630,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97624,  -148.7502,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00004,  -169.4069,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98404,  -175.3124,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01461,  -159.2427,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00400,  -151.8757,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99450,  -153.7651,  'LAREDO 1',  115.00,  20
4115,  2,  0.001,  -1.024,  0.000,  0.000,  4,  1.03960,  -150.7402,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -150.6998,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97690,  -129.8060,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94653,  -157.4002,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99940,  -160.6389,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97671,  -147.1477,  'CORPUS C',  115.00,  21
4121,  1,  0.009,  -51.396,  0.000,  0.000,  4,  1.01349,  -175.2955,  'SANTA MA',  115.00,  19
4122,  1,  0.056,  -152.558,  0.000,  0.000,  4,  1.00805,  -176.3452,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97745,  -149.7963,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99546,  -167.1969,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92461,  -129.8577,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00318,  -159.7197,  'BROWNSVI',  115.00,  19
4127,  1,  0.004,  -67.160,  0.000,  0.000,  4,  0.97927,  -158.6076,  'ALICE 0 ',  115.00,  21
4128,  1,  0.101,  -69.527,  0.000,  0.000,  4,  0.99612,  -174.5025,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00891,  -162.1085,  'PREMONT ',  115.00,  20
4130,  1,  -0.010,  -25.126,  0.000,  0.000,  4,  1.00214,  -163.0002,  'FREER 0 ',  115.00,  20
4131,  1,  1.956,  -97.494,  0.000,  0.000,  4,  0.93364,  -136.5441,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.91716,  -138.7027,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93364,  -136.5441,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93364,  -136.5441,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93364,  -136.5441,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93364,  -136.5441,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93364,  -136.5441,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93364,  -136.5441,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94687,  -154.7316,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01687,  -152.0261,  'SARITA 1',  230.00,  21
4141,  1,  0.018,  -126.231,  0.000,  0.000,  4,  1.02533,  -156.5067,  'SARITA 1',  115.00,  21
4142,  1,  -8.237,  -40.040,  0.000,  0.000,  4,  1.02777,  -151.9120,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90438,  -142.4092,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95305,  -156.2299,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97869,  -146.1968,  'PORTLAND',  115.00,  21
4146,  1,  0.519,  0.000,  0.000,  0.000,  4,  0.99742,  -150.1986,  'LAREDO 4',  230.00,  20
4147,  1,  0.231,  -100.002,  0.000,  0.000,  4,  0.99956,  -152.7142,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95679,  -160.6004,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.91607,  -138.0117,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97524,  -147.9887,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00902,  -154.3548,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01385,  -156.6690,  'ARMSTRON',  115.00,  21
4153,  1,  -12.408,  -60.320,  0.000,  0.000,  4,  1.01863,  -154.2635,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99169,  -172.1442,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99560,  -169.8545,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98424,  -148.5804,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00434,  -174.6028,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00294,  -141.0671,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98710,  -145.4965,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02666,  -138.8035,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -135.4900,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -135.5796,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00294,  -141.0671,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99497,  -168.6125,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01634,  -156.4454,  'SARITA 2',  115.00,  21
4166,  1,  -8.806,  28.940,  0.000,  0.000,  4,  1.00314,  -156.2000,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99105,  -176.2532,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98550,  -145.8275,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94875,  -151.2546,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97649,  -146.0711,  'ARANSAS ',  115.00,  21
4171,  1,  0.326,  -101.523,  0.000,  0.000,  4,  1.00740,  -166.6410,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96788,  -131.3665,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.89850,  -126.9816,  'REFUGIO ',  115.00,  21
4174,  1,  -0.001,  -86.296,  0.000,  0.000,  4,  1.00747,  -128.8154,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.005,  -31.229,  0.000,  0.000,  4,  1.01984,  -157.0349,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02736,  -159.0232,  'BRUNI 1 ',  115.00,  20
4177,  1,  -6.572,  -22.686,  0.000,  0.000,  4,  1.03983,  -158.8568,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.002,  -39.331,  0.000,  0.000,  4,  0.93705,  -132.5322,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98332,  -163.0630,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97471,  -147.2427,  'PORT ARA',  115.00,  21
4181,  1,  -13.528,  -42.620,  0.000,  0.000,  4,  0.99028,  -136.7325,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94037,  -138.1329,  'TAFT 1 1',  115.00,  21
4183,  1,  -8.894,  -43.240,  0.000,  0.000,  4,  1.00469,  -153.5509,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99340,  -165.3879,  'SAN PERL',  115.00,  19
4185,  1,  0.004,  -21.020,  0.000,  0.000,  4,  1.00910,  -158.4050,  'ZAPATA 0',  115.00,  19
4186,  1,  0.014,  -53.719,  0.000,  0.000,  4,  0.99882,  -176.6286,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92148,  -151.0153,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90027,  -154.8849,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.89870,  -146.6407,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98963,  -154.4621,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99249,  -163.6016,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -153.5677,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01259,  -156.4293,  'BROWNSVI',  115.00,  19
4194,  1,  -8.833,  -42.940,  0.000,  0.000,  4,  0.99233,  -170.7809,  'SEBASTIA',  115.00,  19
4195,  1,  -4.031,  -19.600,  0.000,  0.000,  4,  0.99520,  -139.4301,  'OILTON 0',  500.00,  20
4196,  1,  0.129,  -202.919,  0.000,  0.000,  4,  1.00682,  -143.6265,  'OILTON 1',  230.00,  20
4197,  1,  -0.112,  -106.135,  0.000,  0.000,  4,  1.02957,  -147.6382,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01802,  -132.4171,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89237,  -140.7947,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94085,  -139.7078,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -132.0074,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -131.2207,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97384,  -137.6948,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -133.3284,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -132.4503,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87370,  -138.3961,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -131.7192,  'DENTON 5',  161.00,  17
5013,  1,  0.014,  -52.828,  0.000,  0.000,  5,  0.93820,  -140.9634,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00681,  -135.0355,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -128.0509,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -131.0567,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00229,  -133.8961,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -126.0599,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00087,  -129.7285,  'JACKSBOR',  161.00,  12
5020,  1,  -8.113,  17.280,  0.000,  0.000,  5,  1.01607,  -125.9079,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -128.2795,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01787,  -130.9904,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -128.2795,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.656,  0.000,  0.000,  0.000,  5,  0.89449,  -138.6150,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01057,  -130.0914,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01293,  -132.5947,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01342,  -134.0939,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02020,  -132.2870,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95450,  -130.5254,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00953,  -134.8983,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00474,  -132.3101,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01412,  -132.2946,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -127.4341,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01619,  -129.5613,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -127.4341,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01992,  -127.4341,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.3680,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.3018,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -126.4963,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -124.6421,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.4937,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.1488,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00300,  -133.2963,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00883,  -132.2026,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -125.5034,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01152,  -128.0767,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01500,  -125.2671,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01450,  -129.1139,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -125.7166,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00429,  -131.0213,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -125.7166,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01670,  -128.9654,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01972,  -131.4211,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83463,  -143.9082,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -125.2320,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01837,  -126.2349,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01474,  -122.8997,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01192,  -121.8257,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98186,  -132.8734,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99858,  -133.9751,  'MABANK 2',  115.00,  14
5061,  1,  -0.010,  -39.058,  0.000,  0.000,  5,  1.02998,  -136.9159,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00959,  -139.5886,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -127.8182,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -130.7290,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -127.8182,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -127.8182,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -125.2603,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -125.1332,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -124.9625,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -133.0376,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97730,  -129.1204,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -131.6081,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00133,  -132.0558,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00673,  -133.6941,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93616,  -134.7577,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00981,  -134.9815,  'TERRELL ',  161.00,  16
5077,  1,  -0.013,  -66.021,  0.000,  0.000,  5,  1.02998,  -136.1092,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01727,  -130.9467,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97738,  -130.9779,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93197,  -134.6381,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98918,  -128.7684,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -133.0410,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -128.0894,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02079,  -130.5518,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00362,  -133.3718,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01715,  -132.6395,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94866,  -135.6256,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95557,  -134.9351,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00116,  -132.9434,  'CLIFTON ',  13.800,  18
5090,  1,  -0.015,  -183.679,  0.000,  0.000,  5,  1.02449,  -133.0282,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90069,  -140.0230,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01249,  -132.2461,  'GRANDVIE',  161.00,  14
5093,  1,  -0.006,  -226.040,  0.000,  0.000,  5,  1.02534,  -134.2985,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00282,  -128.4059,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -132.0408,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -131.8682,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -131.8668,  'EULESS 2',  161.00,  17
5098,  1,  -0.124,  -195.563,  0.000,  0.000,  5,  1.02998,  -133.8323,  'FORT WOR',  161.00,  17
5099,  1,  -0.042,  -108.743,  0.000,  0.000,  5,  1.02999,  -133.8788,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01480,  -132.2148,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93027,  -140.9457,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -128.7091,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -131.0316,  'RICHARDS',  161.00,  16
5104,  1,  0.517,  0.000,  0.000,  0.000,  5,  1.01150,  -132.0490,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -132.8759,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -132.8759,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -132.8759,  'IRVING 1',  13.800,  17
5108,  1,  -0.280,  -362.700,  0.000,  0.000,  5,  1.02999,  -131.6876,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99647,  -133.1572,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95863,  -136.5995,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -132.6080,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93521,  -137.1855,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -134.0405,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98467,  -134.7417,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00593,  -133.8764,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02394,  -131.9099,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01311,  -133.2979,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93049,  -141.8829,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01376,  -127.7351,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03353,  -125.7966,  'BROWNWOO',  500.00,  15
5121,  1,  -0.001,  -31.247,  0.000,  0.000,  5,  1.02052,  -130.0688,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -132.9285,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86667,  -137.6812,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87511,  -135.0009,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02093,  -131.4253,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01711,  -133.1091,  'DALLAS 8',  161.00,  16
5127,  1,  0.820,  0.000,  0.000,  0.000,  5,  0.90282,  -140.6720,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01487,  -132.9987,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96245,  -135.1256,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -131.3078,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00904,  -123.9189,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99761,  -126.5289,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92358,  -140.5860,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97788,  -138.3100,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99022,  -138.1770,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94947,  -133.5771,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99247,  -127.5737,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98373,  -129.4895,  'WACO 1 1',  161.00,  13
5139,  1,  -0.199,  -154.268,  0.000,  0.000,  5,  1.02999,  -133.3273,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88925,  -139.3440,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98550,  -133.6960,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93230,  -133.8260,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -131.2402,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94818,  -132.8337,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01930,  -132.0294,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -132.1555,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01372,  -133.0762,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01663,  -133.1429,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01615,  -133.1154,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00602,  -129.2279,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92974,  -138.1302,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01361,  -132.4034,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01012,  -130.3272,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93175,  -137.5607,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98182,  -138.4758,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93595,  -141.2824,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00181,  -133.0263,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -132.0584,  'MESQUITE',  161.00,  16
5159,  1,  0.876,  0.000,  0.000,  0.000,  5,  0.85923,  -138.9595,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02068,  -130.5836,  'DENTON 2',  161.00,  17
5161,  1,  -0.379,  -173.878,  0.000,  0.000,  5,  1.02999,  -132.8417,  'DALLAS 4',  161.00,  16
5162,  1,  0.852,  0.000,  0.000,  0.000,  5,  0.81545,  -146.6220,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98993,  -127.9682,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -128.4521,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -130.3456,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -127.1348,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -128.4521,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02077,  -133.4033,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99211,  -137.3066,  'DUBLIN 1',  161.00,  15
5170,  1,  -4.056,  -12.780,  0.000,  0.000,  5,  1.00058,  -137.1664,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88160,  -141.9944,  'MERTENS ',  161.00,  14
5172,  1,  -0.209,  -183.936,  0.000,  0.000,  5,  1.02998,  -134.5926,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -131.5019,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87106,  -142.7242,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -131.0501,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96782,  -134.4374,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01436,  -132.2748,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01081,  -132.6741,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -124.7885,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01247,  -126.3016,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01566,  -132.5978,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88942,  -139.4025,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -132.8759,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00420,  -135.2146,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01079,  -133.7849,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00472,  -131.7800,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01234,  -128.2696,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -132.5326,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01776,  -132.9014,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97872,  -138.9191,  'GORDON 0',  161.00,  12
5191,  1,  0.084,  -51.778,  0.000,  0.000,  5,  0.92884,  -138.5994,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00921,  -124.0029,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01064,  -124.5123,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01392,  -132.4223,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -132.7628,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -125.5189,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01147,  -127.9009,  'BRYSON 1',  161.00,  12
5198,  1,  -10.141,  21.600,  0.000,  0.000,  5,  1.01670,  -125.4541,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -133.2193,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95495,  -138.1357,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87100,  -137.7612,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97935,  -131.7838,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -132.5288,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -125.5269,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01755,  -127.3002,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -122.7883,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01687,  -124.0596,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01600,  -123.6795,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92089,  -137.6555,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02112,  -132.1622,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83110,  -144.4974,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98493,  -133.3571,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -132.2392,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01221,  -132.8214,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00521,  -132.7220,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01663,  -133.2041,  'FORT WOR',  161.00,  17
5217,  1,  -0.269,  -292.836,  0.000,  0.000,  5,  1.02999,  -133.0421,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00423,  -134.3477,  'JUSTIN 0',  161.00,  17
5219,  1,  0.014,  -30.319,  0.000,  0.000,  5,  0.99652,  -133.5114,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01717,  -134.4585,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99321,  -128.6125,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95799,  -135.8800,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83362,  -144.4947,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -132.4136,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00124,  -135.1002,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94652,  -138.5319,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00423,  -134.4914,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01362,  -131.1535,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01421,  -132.4163,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -133.0056,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91807,  -139.7388,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -133.3146,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -132.6717,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01289,  -131.5748,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97795,  -129.3830,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -126.3894,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01629,  -126.7104,  'OLNEY 1 ',  161.00,  12
5238,  1,  -15.212,  32.400,  0.000,  0.000,  5,  1.02133,  -126.3052,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -124.9183,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00588,  -129.3094,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01119,  -129.7892,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01119,  -129.7892,  'GOLDTHWA',  115.00,  18
5243,  1,  -10.141,  21.600,  0.000,  0.000,  5,  1.01665,  -124.7683,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01549,  -133.3733,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -133.6940,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94336,  -134.7168,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92443,  -137.8198,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02172,  -132.2302,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01211,  -132.4392,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01649,  -131.2914,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -132.7301,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -133.0029,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01753,  -132.1732,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01680,  -132.9609,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95461,  -139.4258,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96924,  -133.5076,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94837,  -135.3697,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01274,  -132.2007,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00118,  -134.4854,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01385,  -123.9286,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97395,  -130.4050,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -119.6260,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.8587,  'GLEN ROS',  13.800,  18
5264,  1,  -0.005,  -90.309,  0.000,  0.000,  5,  1.00087,  -138.0130,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -131.7381,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -132.0808,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90613,  -138.1835,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93961,  -135.3084,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99821,  -129.7178,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87847,  -139.9152,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93910,  -131.5409,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01973,  -132.9939,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -132.6386,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00215,  -132.8332,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84122,  -144.0820,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91050,  -133.1053,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01387,  -132.5714,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97851,  -127.2374,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00569,  -123.6146,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99356,  -125.5324,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -121.4396,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00061,  -121.7756,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00211,  -122.2083,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99752,  -133.4032,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99653,  -133.2999,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96082,  -133.6618,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -132.2928,  'ARLINGTO',  161.00,  17
5288,  1,  0.620,  0.000,  0.000,  0.000,  5,  0.93755,  -135.7995,  'WOLFE CI',  161.00,  16
5289,  1,  0.002,  -263.707,  0.000,  0.000,  5,  1.02704,  -132.4124,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94266,  -136.3908,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01521,  -134.0490,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00974,  -133.5389,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00288,  -130.6067,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -133.1265,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -127.7570,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01680,  -130.1734,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -127.7570,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03175,  -127.3710,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03819,  -126.9671,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03608,  -127.1002,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -127.7570,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.9918,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -124.9493,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02385,  -128.0086,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -130.8882,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01667,  -132.7364,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -131.9348,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01472,  -131.6965,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -132.9169,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -133.3601,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02278,  -133.3337,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00821,  -134.2179,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01440,  -130.3009,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91231,  -137.4833,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00563,  -133.5262,  'DENTON 6',  161.00,  17
5316,  1,  -0.158,  -220.741,  0.000,  0.000,  5,  1.02999,  -132.5186,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01298,  -125.4126,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01381,  -127.4033,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -123.4043,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -123.1914,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -123.4909,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02529,  -128.3524,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -131.4411,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.2079,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.2005,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03543,  -127.2732,  'DALLAS 2',  13.800,  17
5327,  1,  0.688,  0.000,  0.000,  0.000,  5,  0.83530,  -143.0605,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93805,  -134.7669,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01098,  -132.4482,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01934,  -132.1295,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99122,  -134.2349,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01581,  -134.2846,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99395,  -133.1658,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96153,  -138.1082,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01722,  -133.0829,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01422,  -131.5948,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00741,  -128.3775,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00278,  -132.3109,  'GRANBURY',  161.00,  18
5339,  1,  -0.114,  -153.167,  0.000,  0.000,  5,  1.02999,  -133.6237,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01803,  -133.1660,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -131.6682,  'LEWISVIL',  161.00,  17
5342,  1,  -2.524,  -3.201,  0.000,  0.000,  5,  1.03137,  -131.5132,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -130.0641,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02677,  -133.3258,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93903,  -136.8573,  'HILLSBOR',  161.00,  14
5346,  1,  -0.024,  -271.669,  0.000,  0.000,  5,  1.02218,  -133.3083,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93899,  -141.1484,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96673,  -133.7187,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01367,  -131.7115,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02050,  -128.4076,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01719,  -130.7493,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01483,  -132.5938,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02236,  -131.9962,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01549,  -133.2518,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99637,  -131.1352,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -132.7136,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01934,  -131.2186,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01139,  -122.5741,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97745,  -127.1024,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -118.7581,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -125.3257,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01209,  -127.3083,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -125.3257,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01624,  -124.2041,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01344,  -122.9849,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01280,  -122.6604,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01288,  -122.7398,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01498,  -123.6090,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01247,  -122.5191,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01870,  -131.7812,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00470,  -131.5476,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -133.0799,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01310,  -134.1480,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -131.1311,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01711,  -133.1221,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01899,  -131.9811,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98594,  -129.5221,  'KILLEEN ',  161.00,  13
5378,  1,  0.007,  -106.640,  0.000,  0.000,  5,  0.97114,  -132.6045,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -133.5670,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -126.2572,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00295,  -128.9633,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03508,  -124.6409,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03703,  -124.4186,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -128.1603,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -130.1009,  'DALLAS 3',  161.00,  16
5386,  1,  0.616,  -166.561,  0.000,  0.000,  5,  1.02029,  -132.7773,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00886,  -134.7149,  'FORT WOR',  161.00,  17
5388,  1,  0.517,  0.000,  0.000,  0.000,  5,  0.99168,  -127.3531,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97187,  -130.2449,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95498,  -129.7508,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94527,  -131.8347,  'ROGERS 1',  115.00,  13
5392,  4,  91.086,  25.804,  0.000,  0.000,  5,  0.00001,  0.0000,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96211,  -132.8118,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03555,  -127.6837,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03200,  -128.7934,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00099,  -134.0768,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00822,  -133.9902,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00822,  -133.9902,  'ALBANY 1',  115.00,  15
5399,  1,  -11.196,  -35.270,  0.000,  0.000,  5,  1.03918,  -127.6216,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00709,  -131.6949,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -125.8577,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00788,  -128.6192,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -125.8577,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -125.8577,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -125.8577,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01389,  -125.8577,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92875,  -138.1377,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00082,  -133.5404,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01198,  -132.9103,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00835,  -125.1154,  'KILLEEN ',  500.00,  13
5411,  1,  -0.062,  -177.173,  0.000,  0.000,  5,  1.00727,  -127.5349,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00816,  -133.0894,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -125.8905,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00954,  -132.0730,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01856,  -124.3479,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -124.3310,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01894,  -124.5171,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01947,  -124.5945,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -125.1322,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -132.0421,  'FORT WOR',  161.00,  17
5421,  1,  0.024,  -171.345,  0.000,  0.000,  5,  1.01134,  -134.4139,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.128,  -120.761,  0.000,  0.000,  5,  1.02999,  -132.0969,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -132.0969,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -132.0969,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01434,  -132.7916,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95330,  -135.4592,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98790,  -132.2601,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -131.7408,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01117,  -134.5976,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01218,  -135.4283,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01514,  -132.1000,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00692,  -134.8158,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -133.3988,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -134.2324,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95841,  -138.6797,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -132.5527,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83426,  -144.3995,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01738,  -133.3700,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99199,  -130.3430,  'WAXAHACH',  161.00,  14
5440,  1,  -0.221,  -211.876,  0.000,  0.000,  5,  1.02999,  -133.3958,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01851,  -132.8273,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01646,  -133.4744,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -133.4778,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01273,  -124.3372,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00199,  -128.9538,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94407,  -134.8038,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01231,  -132.4164,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -128.7026,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02830,  -130.8960,  'GRAND PR',  161.00,  17
5450,  1,  0.935,  0.000,  0.000,  0.000,  5,  0.95700,  -136.9588,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00707,  -125.9635,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98925,  -128.0852,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01297,  -131.9139,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00213,  -132.3917,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00054,  -134.8321,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93340,  -141.6366,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01955,  -132.5827,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94999,  -130.3338,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93862,  -132.8064,  'HOLLAND ',  115.00,  13
5460,  4,  57.201,  16.206,  0.000,  0.000,  5,  0.00001,  0.0000,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97535,  -127.8327,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01366,  -132.4125,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01821,  -133.1580,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02444,  -128.5720,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -130.6939,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89084,  -139.1984,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -133.1405,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01132,  -132.8871,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01285,  -134.1680,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95185,  -134.2940,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98920,  -136.8075,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01839,  -130.9592,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01223,  -128.5908,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87457,  -141.3309,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -132.8061,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87475,  -142.1639,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99618,  -128.5603,  'HARKER H',  161.00,  13
5478,  1,  0.030,  -125.083,  0.000,  0.000,  5,  1.02095,  -132.9406,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -128.5910,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01334,  -130.5199,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00377,  -133.6205,  'FORT WOR',  161.00,  17
5482,  1,  -0.330,  -253.126,  0.000,  0.000,  5,  1.02999,  -133.4664,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -132.2668,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97035,  -136.3071,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00717,  -127.4214,  'BLOOMING',  161.00,  14
6001,  1,  -0.378,  -221.559,  0.000,  0.000,  6,  1.02992,  -125.7678,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00311,  -126.4179,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03385,  -117.1407,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01684,  -115.7226,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02157,  -118.8500,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.9356,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.3272,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.8317,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -114.9473,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.6175,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00569,  -122.4153,  'MARION 2',  115.00,  22
6012,  1,  -0.026,  -82.066,  0.000,  0.000,  6,  1.02997,  -121.7651,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99651,  -126.8553,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92181,  -132.0772,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00127,  -127.3822,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01558,  -125.3138,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00598,  -124.4807,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00226,  -125.9586,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00155,  -126.5731,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00039,  -127.6126,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03212,  -120.2287,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02410,  -122.2374,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01431,  -124.9491,  'LEANDER ',  115.00,  23
6024,  1,  -0.353,  -235.106,  0.000,  0.000,  6,  1.02996,  -128.2547,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.621,  -398.815,  0.000,  0.000,  6,  1.02991,  -126.2601,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00248,  -125.2880,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -123.6434,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00510,  -125.4486,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91208,  -133.4183,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95441,  -113.6462,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95454,  -116.2571,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01071,  -128.8546,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02231,  -121.9335,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01567,  -123.1430,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01001,  -125.1189,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01201,  -121.2164,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00911,  -123.6720,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03021,  -119.0860,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01561,  -122.4847,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00223,  -126.3990,  'AUSTIN 3',  115.00,  23
6041,  1,  -16.048,  -20.480,  0.000,  0.000,  6,  1.03425,  -118.9170,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.4969,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00306,  -124.4313,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99491,  -126.3436,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -119.3291,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01140,  -122.2386,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01114,  -125.5176,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -119.3291,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -119.3291,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -119.3291,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.02874,  -119.0962,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -119.3291,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.02980,  -119.0595,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03722,  -118.8203,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90170,  -139.6079,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02243,  -115.6404,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -118.2537,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01867,  -119.6772,  'NEW BRAU',  115.00,  22
6059,  1,  3.335,  -0.005,  0.000,  0.000,  6,  0.66656,  -164.8063,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00463,  -126.9614,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00483,  -126.7956,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00411,  -108.1278,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00138,  -110.8134,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98832,  -114.3776,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99175,  -129.3385,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02496,  -116.3362,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01860,  -118.6478,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01049,  -122.6769,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.3127,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.8476,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.5238,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.2911,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.9725,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.0843,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99829,  -108.1335,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98408,  -110.5086,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96631,  -113.9524,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -107.0057,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -107.6093,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -107.4167,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01695,  -127.0648,  'MARBLE F',  115.00,  23
6082,  1,  -19.624,  -21.316,  0.000,  0.000,  6,  1.04171,  -125.8976,  'MARBLE F',  13.800,  23
6083,  1,  -19.624,  -18.074,  0.000,  0.000,  6,  1.04171,  -125.8120,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01407,  -125.9746,  'ROUND RO',  115.00,  23
6085,  1,  -0.294,  0.000,  0.000,  0.000,  6,  1.01411,  -125.9533,  'ROUND RO',  13.800,  23
6086,  1,  -6.295,  0.000,  0.000,  0.000,  6,  1.01484,  -125.5190,  'ROUND RO',  13.800,  23
6087,  1,  -0.300,  0.000,  0.000,  0.000,  6,  1.01411,  -125.9529,  'ROUND RO',  13.800,  23
6088,  1,  -2.224,  0.000,  0.000,  0.000,  6,  1.01413,  -125.8575,  'ROUND RO',  13.800,  23
6089,  1,  -2.915,  0.000,  0.000,  0.000,  6,  1.01444,  -125.7636,  'ROUND RO',  13.800,  23
6090,  1,  -8.538,  0.000,  0.000,  0.000,  6,  1.01421,  -125.5034,  'ROUND RO',  13.800,  23
6091,  1,  -0.013,  -84.260,  0.000,  0.000,  6,  1.02623,  -126.5747,  'WIMBERLE',  115.00,  23
6092,  1,  0.014,  -47.839,  0.000,  0.000,  6,  0.97806,  -125.0012,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00446,  -124.8003,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00901,  -124.6396,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01157,  -127.7708,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -84.451,  0.000,  0.000,  6,  0.96859,  -130.4376,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00199,  -125.3428,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99944,  -127.2013,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99204,  -126.6715,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99624,  -127.5527,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00042,  -109.1950,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00220,  -111.6770,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -108.508,  0.000,  0.000,  6,  1.01655,  -117.7077,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00042,  -109.1950,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00042,  -109.1950,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00642,  -108.8167,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -120.2478,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99772,  -121.0053,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93008,  -130.0608,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -119.2327,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -119.1199,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98460,  -128.6456,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99910,  -126.9192,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99432,  -127.0421,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00064,  -125.8476,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98995,  -129.5640,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01654,  -118.7028,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03209,  -120.0527,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02005,  -122.9573,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01461,  -125.1801,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00745,  -126.0121,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88842,  -119.8551,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00221,  -126.4953,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01351,  -121.8206,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97996,  -127.8517,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00295,  -125.8672,  'AUSTIN 3',  115.00,  23
6127,  1,  0.064,  -6.766,  0.000,  0.000,  6,  0.84930,  -137.7759,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99184,  -128.3435,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.83681,  -141.7033,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99602,  -126.2782,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01351,  -124.5734,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99615,  -127.4849,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89699,  -132.9466,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98908,  -131.0938,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95599,  -114.9431,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02029,  -127.7604,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99988,  -128.2408,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94601,  -133.5426,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93571,  -130.3597,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96239,  -132.0502,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -115.7256,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01724,  -119.1478,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01689,  -122.4364,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -115.7256,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.3917,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.5516,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.3517,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.6490,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.6494,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01975,  -125.9730,  'SAN ANTO',  115.00,  26
6151,  1,  0.036,  -65.085,  0.000,  0.000,  6,  0.90186,  -127.2232,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -122.6005,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00401,  -123.6125,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97791,  -128.8820,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98247,  -127.9572,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01339,  -127.6480,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97885,  -130.3023,  'BOERNE 1',  115.00,  26
6158,  1,  -0.004,  -67.807,  0.000,  0.000,  6,  1.00673,  -116.9737,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00688,  -125.1327,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00067,  -126.4517,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -114.4011,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -118.2115,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00829,  -121.4984,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.2920,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.0523,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.4157,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.5548,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99945,  -126.7922,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01599,  -117.1990,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00693,  -121.4187,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99685,  -124.2627,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95149,  -114.7076,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94976,  -117.4900,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00810,  -125.6689,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99821,  -126.9807,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00513,  -125.8152,  'AUSTIN 3',  115.00,  23
6177,  1,  0.286,  -487.159,  0.000,  0.000,  6,  1.02017,  -122.4253,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00387,  -125.3386,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99925,  -126.8121,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98510,  -127.8477,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01251,  -127.2574,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00522,  -126.5166,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97457,  -121.3970,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00267,  -127.1869,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99695,  -127.6917,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00767,  -126.0232,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00527,  -126.4907,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94786,  -109.5588,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91948,  -115.6107,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89379,  -130.7708,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00487,  -124.5838,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99191,  -117.1105,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97666,  -120.0967,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98383,  -127.5018,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94161,  -116.3093,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97637,  -128.9531,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01914,  -118.3077,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01374,  -122.5066,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01630,  -124.3792,  'SAN ANTO',  115.00,  26
6200,  1,  0.817,  0.000,  0.000,  0.000,  6,  0.98543,  -127.1407,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01132,  -126.6107,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96703,  -126.7855,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00306,  -126.1261,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99472,  -126.6622,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00995,  -124.8813,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94760,  -124.1419,  'LEXINGTO',  115.00,  25
6207,  1,  -0.199,  -124.514,  0.000,  0.000,  6,  1.02995,  -128.8056,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00524,  -127.3764,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97145,  -128.5933,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03453,  -120.1943,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -122.5290,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01069,  -126.7020,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.9237,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -117.7618,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -119.5710,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.7875,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00420,  -128.6050,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99164,  -125.4875,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00672,  -127.4666,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00616,  -124.7569,  'SAN ANTO',  115.00,  22
6221,  1,  0.004,  -95.518,  0.000,  0.000,  6,  0.97717,  -131.6168,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01450,  -122.8020,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01115,  -124.4281,  'AUSTIN 2',  115.00,  23
6224,  1,  0.896,  0.000,  0.000,  0.000,  6,  0.99419,  -128.0699,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98949,  -126.8733,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.86688,  -144.7542,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00899,  -125.2799,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -116.2275,  'SAN MARC',  500.00,  22
6229,  1,  -0.061,  -288.120,  0.000,  0.000,  6,  1.02996,  -120.2474,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01215,  -123.9885,  'SAN MARC',  115.00,  22
6231,  1,  1.131,  0.000,  0.000,  0.000,  6,  0.97537,  -128.2419,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99115,  -125.5368,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99883,  -126.7663,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01845,  -119.3333,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01514,  -120.9774,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00609,  -124.2280,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84691,  -139.6643,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00604,  -125.8238,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -115.3807,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01028,  -119.5966,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00418,  -122.6255,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -115.3807,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03904,  -113.4825,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -112.7649,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.1737,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03240,  -114.2389,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02983,  -114.5224,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03743,  -113.6565,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -112.8969,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99810,  -126.4506,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01444,  -126.4656,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98471,  -128.8860,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93199,  -125.1299,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -118.6407,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02176,  -120.6269,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00706,  -124.9822,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02466,  -117.5975,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02244,  -116.6461,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -118.6407,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02429,  -117.1849,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99751,  -126.8934,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00339,  -126.8524,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97093,  -122.1085,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96306,  -124.7778,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95631,  -118.1078,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.352,  -1.719,  0.000,  0.000,  6,  0.95882,  -118.0120,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.164,  -2.727,  0.000,  0.000,  6,  0.96029,  -117.9544,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.352,  -1.719,  0.000,  0.000,  6,  0.95882,  -118.0120,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.164,  -2.727,  0.000,  0.000,  6,  0.96029,  -117.9544,  'CUERO 1 ',  13.800,  24
6270,  1,  -5.409,  -6.817,  0.000,  0.000,  6,  0.96618,  -117.7267,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.306,  -4.090,  0.000,  0.000,  6,  0.96233,  -117.8299,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.164,  -2.727,  0.000,  0.000,  6,  0.96029,  -117.9544,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.164,  -2.727,  0.000,  0.000,  6,  0.96029,  -117.9544,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.524,  -3.201,  0.000,  0.000,  6,  0.96097,  -117.9292,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99383,  -126.0875,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98206,  -130.0071,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02087,  -120.5984,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01092,  -123.2139,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01629,  -118.5905,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00240,  -122.1751,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01174,  -125.8080,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -128.8737,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00773,  -126.8212,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99941,  -125.3441,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96554,  -128.7243,  'BOERNE 2',  230.00,  26
6286,  1,  0.009,  -97.127,  0.000,  0.000,  6,  0.95108,  -134.0115,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00964,  -122.3697,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99599,  -125.7945,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99507,  -127.3603,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00865,  -126.8737,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00530,  -126.1742,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02823,  -118.3081,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01541,  -121.2631,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99532,  -124.8406,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02641,  -117.4432,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02666,  -117.5691,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02343,  -116.2916,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -115.4121,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -117.8412,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01967,  -119.2711,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -115.4121,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01451,  -112.4496,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01913,  -114.4127,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01578,  -112.9269,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01460,  -112.4130,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00346,  -126.2857,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99333,  -126.2005,  'SAN ANTO',  115.00,  26
6308,  1,  0.843,  0.000,  0.000,  0.000,  6,  0.97671,  -125.9916,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92497,  -132.8435,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01172,  -124.3846,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92935,  -119.3017,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -123.6486,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00327,  -127.3284,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00302,  -125.9648,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -123.2822,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01082,  -125.5459,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00667,  -126.1831,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00197,  -126.9433,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99854,  -127.4966,  'GEORGETO',  115.00,  23
6320,  1,  -0.020,  -230.011,  0.000,  0.000,  6,  1.01927,  -124.4925,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98669,  -122.5667,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98388,  -125.7077,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99483,  -126.0990,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00266,  -124.9798,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88012,  -137.2196,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98800,  -119.3913,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90208,  -120.7954,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87434,  -138.4868,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91752,  -129.2195,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00945,  -126.6015,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.086,  -149.544,  0.000,  0.000,  6,  1.00792,  -127.5070,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00016,  -126.2116,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -118.5643,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01581,  -121.5490,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00426,  -124.1695,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.81309,  -145.5191,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01726,  -125.3391,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84970,  -136.7875,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97225,  -126.3370,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96467,  -127.7334,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98612,  -116.0147,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -122.0469,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -123.4785,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01532,  -124.9339,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99754,  -127.3642,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96790,  -130.8668,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03403,  -119.4299,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02513,  -121.9814,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01055,  -125.4832,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01265,  -125.6494,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01146,  -126.2085,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01618,  -123.6717,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01221,  -125.4335,  'ROUND RO',  115.00,  23
6356,  1,  -0.391,  -330.389,  0.000,  0.000,  6,  1.02990,  -126.4146,  'SAN ANTO',  115.00,  26
6357,  1,  2.727,  -0.006,  0.000,  0.000,  6,  0.75909,  -151.4019,  'DEVINE 0',  115.00,  26
6358,  1,  -0.328,  -170.671,  0.000,  0.000,  6,  1.02998,  -129.4636,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -123.0502,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01510,  -127.2350,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91412,  -110.7713,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03090,  -98.4230,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01729,  -102.1176,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -106.4590,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.5633,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.3657,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.8314,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.7509,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.5603,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97199,  -115.7323,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02525,  -113.0157,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96374,  -110.6125,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99778,  -112.3295,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98950,  -110.4151,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98950,  -110.4151,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00329,  -107.6392,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99671,  -111.3698,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95999,  -105.7195,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95737,  -109.6799,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95429,  -113.2540,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95999,  -105.7195,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95999,  -105.7195,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95999,  -105.7195,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95999,  -105.7195,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95999,  -105.7195,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01338,  -107.2601,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99984,  -111.2794,  'SPRING 1',  115.00,  5
7028,  1,  0.021,  -491.635,  0.000,  0.000,  7,  1.01023,  -110.7547,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93515,  -107.5958,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92246,  -116.1423,  'PORT LAV',  115.00,  6
7031,  1,  -13.113,  0.000,  0.000,  0.000,  7,  0.93679,  -106.4808,  'PORT LAV',  13.800,  6
7032,  1,  -3.380,  0.000,  0.000,  0.000,  7,  0.93561,  -107.3081,  'PORT LAV',  13.800,  6
7033,  1,  -3.380,  0.000,  0.000,  0.000,  7,  0.93561,  -107.3081,  'PORT LAV',  13.800,  6
7034,  1,  -1.920,  0.000,  0.000,  0.000,  7,  0.93541,  -107.4323,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -108.2020,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00580,  -110.5349,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -103.2463,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00277,  -104.9492,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99724,  -109.0489,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01682,  -102.8220,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00767,  -106.4507,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95136,  -104.3157,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95554,  -107.7799,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92360,  -110.7400,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97057,  -102.3705,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96045,  -103.4088,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01655,  -103.9385,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00538,  -105.9077,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00451,  -110.3566,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98712,  -114.3086,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99593,  -111.2388,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99840,  -109.5580,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00540,  -105.3850,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98808,  -111.0903,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99581,  -109.3100,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00892,  -108.0005,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99409,  -112.0917,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91570,  -98.8047,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92349,  -101.6945,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92830,  -104.8278,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93113,  -97.7197,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92985,  -97.8124,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93100,  -97.7374,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92739,  -97.9791,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92862,  -97.9031,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92954,  -97.8349,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97991,  -113.1006,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93595,  -101.2277,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93838,  -105.2492,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99347,  -108.5227,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87662,  -103.4697,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -106.8171,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01468,  -103.1373,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -105.5117,  'GALVESTO',  115.00,  2
7075,  1,  0.153,  -353.958,  0.000,  0.000,  7,  1.01656,  -107.5539,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03458,  -96.9438,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02751,  -99.4952,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -104.2901,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.9083,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.3342,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.3101,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.8552,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -102.2444,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00715,  -105.5758,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98324,  -106.4257,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99176,  -109.6731,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99818,  -108.3354,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95617,  -112.2312,  'RICHMOND',  115.00,  3
7089,  1,  0.016,  -324.379,  0.000,  0.000,  7,  1.01228,  -112.2381,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98948,  -113.7405,  'PINEHURS',  115.00,  5
7091,  1,  0.770,  -322.399,  0.000,  0.000,  7,  1.02402,  -111.9058,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99048,  -110.6512,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98630,  -111.3632,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00191,  -112.1518,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.82504,  -84.7302,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.85737,  -89.0358,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.86311,  -91.8273,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.87372,  -72.8595,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99230,  -109.3090,  'HOUSTON ',  115.00,  4
7101,  1,  0.520,  0.000,  0.000,  0.000,  7,  0.99675,  -110.2237,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98587,  -112.4200,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99284,  -109.6073,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03180,  -97.3375,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01720,  -101.6347,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -105.7822,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03936,  -96.6466,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03180,  -97.3375,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03180,  -97.3375,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.3584,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.3096,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.1139,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.9677,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.1957,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.1949,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95882,  -111.7498,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99416,  -111.1487,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98591,  -112.0679,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99315,  -109.2071,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98103,  -112.3567,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98103,  -112.3567,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98103,  -112.3567,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87065,  -102.5432,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98887,  -110.6179,  'HOUSTON ',  115.00,  3
7125,  1,  0.580,  0.000,  0.000,  0.000,  7,  1.02549,  -98.8570,  'SUGAR LA',  500.00,  3
7126,  1,  0.635,  0.000,  0.000,  0.000,  7,  1.00455,  -104.2278,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00168,  -106.7411,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00346,  -111.0151,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92600,  -107.6950,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02902,  -97.1320,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -102.0015,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00192,  -105.9391,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02902,  -97.1320,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -95.6195,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02515,  -95.2305,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02468,  -95.0408,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02484,  -94.9625,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02619,  -95.6898,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02902,  -97.1320,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02902,  -97.1320,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02902,  -97.1320,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02902,  -97.1320,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -112.3206,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99424,  -108.6899,  'HOUSTON ',  115.00,  4
7145,  1,  -0.372,  -299.330,  0.000,  0.000,  7,  1.02996,  -112.4927,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02996,  -112.4927,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00028,  -110.2354,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98997,  -111.9453,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90785,  -108.6531,  'BLOOMING',  115.00,  6
7150,  1,  -0.185,  -141.489,  0.000,  0.000,  7,  1.02998,  -109.4332,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02436,  -111.5989,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99278,  -110.2152,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.85048,  -96.6718,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00739,  -112.0632,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98588,  -110.4257,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00572,  -107.3439,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00093,  -110.2954,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98653,  -111.0384,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02443,  -103.6660,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -105.7771,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00506,  -108.9157,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03326,  -102.9817,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03802,  -102.6083,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03429,  -102.8943,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -102.9712,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.4325,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.1641,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02443,  -103.6660,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02443,  -103.6660,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -101.3332,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -103.4444,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01708,  -105.5301,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98682,  -111.7493,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99250,  -107.9464,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02408,  -104.5402,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01044,  -106.8255,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99022,  -111.3594,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98741,  -112.2956,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98618,  -109.3944,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99027,  -111.0166,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98502,  -112.4244,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95924,  -112.8642,  'PATTISON',  115.00,  3
7183,  1,  -1.553,  -491.678,  0.000,  0.000,  7,  1.02996,  -111.9298,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -101.4078,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00453,  -103.7701,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -99.5056,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00375,  -103.6997,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99718,  -108.4985,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -99.5056,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -99.5056,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -99.5056,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -99.5056,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -99.5056,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02730,  -97.5953,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -97.3007,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02105,  -98.3080,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -98.7330,  'HOUSTON ',  13.800,  3
7198,  1,  -0.551,  -248.674,  0.000,  0.000,  7,  1.02997,  -111.8896,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01976,  -103.9479,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01192,  -107.5910,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -111.0845,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97206,  -116.2076,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93628,  -105.7158,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03431,  -96.7050,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02514,  -99.9247,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -103.8787,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03431,  -96.7050,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.0008,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.8335,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.6308,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.2142,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.2781,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -106.9533,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98848,  -109.7678,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99377,  -112.3620,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98717,  -111.0552,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99031,  -111.2432,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98652,  -114.4776,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95581,  -108.2900,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98979,  -111.0737,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98879,  -110.7876,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99035,  -109.8298,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99667,  -110.8537,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98908,  -111.2596,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98795,  -112.7064,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99647,  -110.6137,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02479,  -101.9963,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00532,  -105.8513,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00042,  -108.1331,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97454,  -109.7574,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99849,  -107.0146,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02147,  -106.2958,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97507,  -115.6472,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00133,  -112.2307,  'PORTER 0',  115.00,  5
7235,  1,  -0.438,  -260.857,  0.000,  0.000,  7,  1.02996,  -114.2770,  'CYPRESS ',  115.00,  3
7236,  1,  -0.414,  -257.210,  0.000,  0.000,  7,  1.02996,  -112.6670,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95221,  -110.8069,  'FULSHEAR',  115.00,  1
7238,  1,  0.007,  -92.615,  0.000,  0.000,  7,  1.02122,  -108.3319,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99914,  -107.5025,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99908,  -111.2045,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98678,  -111.7271,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98947,  -111.7311,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00131,  -109.7880,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98475,  -108.5717,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99960,  -112.7913,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98189,  -112.9534,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93830,  -106.2129,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98532,  -111.7695,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98746,  -111.0623,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99818,  -110.1768,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99164,  -114.8247,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99566,  -101.2942,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98390,  -104.3873,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -112.4979,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99536,  -109.1011,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99392,  -110.0428,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99019,  -108.5205,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99151,  -110.1067,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00223,  -109.8741,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00285,  -107.9218,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90019,  -94.1668,  'BAY CITY',  230.00,  1
7262,  1,  -0.002,  -58.758,  0.000,  0.000,  7,  0.91012,  -97.1214,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02828,  -97.3536,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02051,  -100.2183,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00480,  -105.3996,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02587,  -96.0755,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02828,  -97.3536,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02828,  -97.3536,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02828,  -97.3536,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02603,  -96.1671,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98195,  -113.2194,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99064,  -109.6401,  'HOUSTON ',  115.00,  3
7273,  1,  -0.368,  -243.116,  0.000,  0.000,  7,  1.02997,  -106.9648,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96359,  -112.6816,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95737,  -115.1447,  'VICTORIA',  115.00,  6
7276,  1,  0.014,  -468.760,  0.000,  0.000,  7,  1.01206,  -111.6552,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -44.046,  0.000,  0.000,  7,  0.93226,  -111.3883,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -102.5655,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -105.3867,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -102.5655,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -102.5655,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02137,  -100.8071,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99906,  -105.9050,  'BAYTOWN ',  115.00,  4
7284,  1,  -3.273,  0.000,  0.000,  0.000,  7,  1.02178,  -100.5735,  'BAYTOWN ',  13.200,  4
7285,  1,  -9.562,  0.000,  0.000,  0.000,  7,  1.02147,  -100.3368,  'BAYTOWN ',  13.200,  4
7286,  1,  -9.562,  0.000,  0.000,  0.000,  7,  1.02252,  -100.1252,  'BAYTOWN ',  13.200,  4
7287,  1,  -9.562,  0.000,  0.000,  0.000,  7,  1.02252,  -100.1252,  'BAYTOWN ',  13.200,  4
7288,  1,  -9.562,  0.000,  0.000,  0.000,  7,  1.02252,  -100.1252,  'BAYTOWN ',  13.200,  4
7289,  1,  -19.129,  0.000,  0.000,  0.000,  7,  1.02158,  -100.0631,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98859,  -113.0012,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97794,  -112.7443,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00131,  -109.9366,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00468,  -106.3158,  'SANTA FE',  115.00,  2
7294,  1,  -0.012,  -31.611,  0.000,  0.000,  7,  1.02647,  -105.1108,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99088,  -111.6289,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97998,  -112.5568,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98572,  -110.5035,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98919,  -111.6671,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94415,  -109.1750,  'EAGLE LA',  115.00,  1
7300,  1,  -0.153,  -183.817,  0.000,  0.000,  7,  1.02997,  -113.0142,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98833,  -108.7012,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90519,  -101.0496,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92537,  -107.6215,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90397,  -94.1995,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93705,  -100.0694,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94484,  -104.8464,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90397,  -94.1995,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90397,  -94.1995,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90397,  -94.1995,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90397,  -94.1995,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.91666,  -92.8646,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -99.8537,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97532,  -103.9595,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94475,  -115.8060,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00741,  -112.1468,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98680,  -109.8139,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99614,  -107.0943,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98480,  -110.0376,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98927,  -111.5823,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03075,  -96.8537,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01538,  -98.8337,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01034,  -101.9916,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02803,  -95.8168,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02684,  -95.4520,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02680,  -95.4448,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02893,  -96.1683,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95163,  -100.8846,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94851,  -102.6411,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95163,  -100.8846,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99113,  -110.8463,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02618,  -100.0239,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01368,  -102.2848,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99865,  -107.5573,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02618,  -100.0239,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.3586,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99843,  -109.3565,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90435,  -113.5538,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99091,  -109.9283,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93883,  -104.8427,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96317,  -113.6443,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96910,  -99.1564,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99337,  -104.7292,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96977,  -109.2850,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98271,  -112.3384,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99250,  -109.3847,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03072,  -97.6438,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01732,  -100.7876,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00995,  -104.1353,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03948,  -96.7057,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.3939,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.6593,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -94.8774,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.0997,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.2250,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.2123,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.3624,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03072,  -97.6438,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.0878,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.5605,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -95.8283,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.6754,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98640,  -111.4621,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00336,  -106.4799,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95057,  -110.6906,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99571,  -110.6964,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03024,  -98.7715,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -102.5548,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -106.8530,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.4408,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.0791,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.3733,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.4738,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03652,  -98.2838,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.7267,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.1203,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.3253,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.9159,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.4378,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -96.6161,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00531,  -103.0999,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99733,  -111.3993,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98761,  -110.3768,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99219,  -106.5469,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98663,  -111.1114,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99006,  -112.1546,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99155,  -111.0813,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98817,  -111.2758,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99407,  -111.9492,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03806,  -105.6544,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02885,  -108.3406,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01308,  -110.2687,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -106.9621,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93039,  -106.6074,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99035,  -110.0223,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99443,  -111.8044,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98393,  -111.0635,  'HOUSTON ',  115.00,  3
7397,  1,  -0.027,  -99.538,  0.000,  0.000,  7,  0.99762,  -111.0898,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99936,  -108.1533,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99419,  -109.7270,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02632,  -99.4017,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01570,  -101.9744,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -106.2205,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99865,  -107.8615,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98700,  -112.5436,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -106.1834,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92759,  -100.6236,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92454,  -102.2704,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89777,  -105.9138,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99789,  -105.4543,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98578,  -110.1918,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99681,  -112.7269,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98306,  -105.7845,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94665,  -106.9631,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94888,  -104.5292,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93881,  -107.0812,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93364,  -109.5449,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00233,  -110.8117,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00204,  -110.4202,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99919,  -106.7618,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00773,  -108.5036,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99205,  -113.1661,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.5113,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02101,  -101.3266,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00435,  -105.5966,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98814,  -112.6778,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90413,  -104.0692,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98234,  -112.6604,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03976,  -98.3744,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00394,  -99.0368,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97987,  -103.3103,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99991,  -111.4517,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00099,  -130.9622,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98894,  -130.7175,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01667,  -136.2427,  'ARP 0   ',  115.00,  8
8003,  1,  0.023,  -40.460,  0.000,  0.000,  8,  1.00573,  -131.2550,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02654,  -126.6704,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.005,  -132.002,  0.000,  0.000,  8,  1.02998,  -127.9111,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.018,  -60.193,  0.000,  0.000,  8,  1.02999,  -133.0941,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01659,  -134.0335,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99483,  -136.7258,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98752,  -115.4831,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97906,  -130.0255,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00868,  -128.7390,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00936,  -114.0032,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.670,  0.000,  0.000,  8,  1.01655,  -136.8562,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99866,  -133.7091,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00835,  -132.1412,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -49.185,  0.000,  0.000,  8,  1.02999,  -118.9410,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00929,  -134.3729,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02523,  -130.3392,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.021,  -133.016,  0.000,  0.000,  8,  1.02999,  -134.0243,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00199,  -135.9589,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -130.8263,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -17.601,  0.000,  0.000,  8,  1.02722,  -132.0999,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02390,  -129.2159,  'LUFKIN 1',  115.00,  8
8024,  1,  -14.870,  0.000,  0.000,  0.000,  8,  1.02561,  -128.1611,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.008,  -45.013,  0.000,  0.000,  8,  1.02999,  -132.8656,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00316,  -137.2174,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02262,  -133.7754,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00655,  -137.3230,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99879,  -136.6821,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03706,  -106.4500,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03161,  -107.6889,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01994,  -112.4977,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -104.5038,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -104.9054,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -105.0718,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -105.0008,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99805,  -132.3221,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00478,  -130.4151,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00743,  -136.8114,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99939,  -134.2451,  'MURCHISO',  115.00,  8
8041,  1,  0.001,  -52.236,  0.000,  0.000,  8,  1.02210,  -133.3766,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00144,  -132.8100,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01422,  -122.8819,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01599,  -124.7052,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01550,  -127.4096,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01168,  -121.9391,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01219,  -122.0775,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03719,  -121.0857,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01266,  -122.2538,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01092,  -121.6139,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01276,  -122.3042,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02130,  -134.9616,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99601,  -135.8780,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99800,  -133.6778,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02740,  -130.6204,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02609,  -135.7291,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02081,  -124.1116,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01825,  -125.2519,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01563,  -126.9840,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01392,  -123.1436,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01250,  -122.9404,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02762,  -127.4556,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00861,  -134.0966,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01329,  -127.4810,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99943,  -133.6035,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00481,  -129.3581,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00463,  -122.6074,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00781,  -124.0255,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99994,  -126.3546,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -120.3063,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.5820,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99796,  -131.6153,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00478,  -136.3667,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03078,  -117.4041,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03150,  -120.7277,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03071,  -124.5425,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.0404,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -114.9132,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.4637,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.1695,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00551,  -136.2464,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02913,  -120.4908,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00660,  -123.1051,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92431,  -132.7650,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93044,  -132.5044,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94677,  -131.8175,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -119.2160,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -119.6469,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02503,  -135.1418,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01537,  -134.9781,  'ELKHART ',  115.00,  7
8091,  1,  -0.045,  -34.050,  0.000,  0.000,  8,  1.02998,  -130.3800,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00393,  -134.3373,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01659,  -126.5115,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00544,  -115.4444,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99645,  -118.2645,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00671,  -135.0920,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03049,  -124.8614,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02817,  -127.6581,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03099,  -122.8455,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02284,  -135.2027,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00848,  -132.6199,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.88689,  -133.6895,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98682,  -128.3396,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99547,  -116.2324,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02154,  -123.8361,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00639,  -127.5402,  'MOUNT PL',  115.00,  8
8107,  1,  -0.013,  -23.930,  0.000,  0.000,  8,  1.02999,  -127.6271,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00893,  -136.8256,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99510,  -134.0107,  'ATHENS 2',  115.00,  8
8110,  1,  0.001,  -42.232,  0.000,  0.000,  8,  1.02751,  -132.8354,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01571,  -131.1690,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03439,  -125.2227,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03203,  -126.0781,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02985,  -127.7114,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03439,  -125.2227,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -124.4988,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -124.6011,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00504,  -134.5711,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02777,  -126.5067,  'HENDERSO',  115.00,  8
8120,  1,  -0.038,  -111.859,  0.000,  0.000,  8,  1.02999,  -120.4646,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02352,  -131.0831,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02548,  -120.0534,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99637,  -133.8025,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01383,  -131.0484,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.020,  0.000,  0.000,  8,  1.01684,  -133.9122,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03279,  -121.2083,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03175,  -122.2086,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03249,  -124.2066,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -119.9591,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -118.0941,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -119.6161,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99727,  -132.1194,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02600,  -129.3949,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02575,  -131.9236,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02574,  -134.7027,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01227,  -134.8190,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01280,  -130.8164,  'POLLOK 0',  115.00,  8
8138,  1,  -0.004,  -61.360,  0.000,  0.000,  8,  1.02999,  -136.0735,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00266,  -116.1371,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99747,  -118.7532,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01276,  -123.5640,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00203,  -129.0723,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01923,  -116.9848,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00924,  -128.8060,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01613,  -132.2803,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00078,  -138.2814,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02004,  -126.9910,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00585,  -129.7846,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99979,  -133.3469,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01228,  -132.2713,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.013,  -47.353,  0.000,  0.000,  8,  1.02999,  -134.9210,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02659,  -118.2018,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00371,  -136.2099,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01390,  -135.9944,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02176,  -120.9642,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98518,  -120.3639,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.91064,  -130.7944,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03156,  -109.2540,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.050,  -205.571,  0.000,  0.000,  8,  1.02999,  -113.8400,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02662,  -116.7872,  'BRYAN 1 ',  115.00,  7
11001,  1,  21.514,  6.045,  0.000,  0.000,  1,  0.99416,  -118.5295,  'ODESSA 2',  11.500,  9
11002,  1,  12.640,  3.565,  0.000,  0.000,  1,  1.02546,  -121.5161,  'PRESIDIO',  11.500,  9
11007,  1,  5.918,  1.673,  0.000,  0.000,  1,  1.02724,  -118.0650,  'VAN HORN',  11.500,  9
11012,  1,  2.176,  0.616,  0.000,  0.000,  1,  1.02703,  -133.7338,  'SANDERSO',  11.500,  9
11013,  1,  31.679,  8.861,  0.000,  0.000,  1,  0.97081,  -106.0458,  'MONAHANS',  11.500,  9
11014,  1,  2.214,  0.627,  0.000,  0.000,  1,  0.96969,  -111.0479,  'GRANDFAL',  11.500,  9
11015,  1,  6.160,  1.742,  0.000,  0.000,  1,  1.02966,  -120.6578,  'MARFA 0S',  11.500,  9
11016,  1,  3.125,  0.885,  0.000,  0.000,  1,  1.01965,  -131.2632,  'GARDEN C',  11.500,  9
11017,  1,  19.367,  5.444,  0.000,  0.000,  1,  0.96398,  -118.1183,  'ODESSA 4',  11.500,  9
11018,  1,  0.069,  0.020,  0.000,  0.000,  1,  0.96196,  -118.1430,  'NOTREES ',  11.500,  9
11019,  1,  60.092,  16.647,  0.000,  0.000,  1,  1.01214,  -119.2934,  'MIDLAND ',  11.500,  9
11024,  1,  63.988,  17.654,  0.000,  0.000,  1,  0.96009,  -118.1770,  'ODESSA 6',  11.500,  9
11027,  1,  106.723,  29.061,  0.000,  0.000,  1,  1.01947,  -128.8931,  'MIDLAND ',  11.500,  9
11028,  1,  8.996,  2.540,  0.000,  0.000,  1,  1.02599,  -125.8267,  'COAHOMA ',  11.500,  9
11029,  1,  83.559,  22.912,  0.000,  0.000,  1,  0.99105,  -127.3783,  'MIDLAND ',  11.500,  9
11030,  1,  25.393,  7.127,  0.000,  0.000,  1,  1.00495,  -123.4749,  'ALPINE 0',  11.500,  9
11031,  1,  6.738,  1.904,  0.000,  0.000,  1,  0.99447,  -112.7242,  'FORT DAV',  11.500,  9
11036,  1,  14.547,  4.099,  0.000,  0.000,  1,  1.00256,  -126.0367,  'CRANE 0S',  11.500,  9
11037,  1,  110.544,  29.928,  0.000,  0.000,  1,  0.97082,  -118.8096,  'ODESSA 5',  11.500,  9
11040,  1,  36.237,  10.120,  0.000,  0.000,  1,  0.97838,  -118.8847,  'ANDREWS ',  11.500,  9
11044,  1,  14.758,  4.158,  0.000,  0.000,  1,  1.01245,  -134.1656,  'BIG LAKE',  11.500,  9
11045,  1,  101.316,  27.581,  0.000,  0.000,  1,  0.98979,  -122.0113,  'MIDLAND ',  11.500,  9
11046,  1,  11.230,  3.170,  0.000,  0.000,  1,  1.02710,  -133.3303,  'OZONA 0S',  11.500,  9
11054,  1,  16.292,  4.588,  0.000,  0.000,  1,  1.01530,  -129.4096,  'STANTON ',  11.500,  9
11055,  1,  4.067,  1.150,  0.000,  0.000,  1,  1.01509,  -127.0279,  'ODONNELL',  11.500,  9
11058,  1,  11.665,  3.292,  0.000,  0.000,  1,  1.01974,  -127.4426,  'IRAAN 3 ',  11.500,  9
11064,  1,  103.821,  28.227,  0.000,  0.000,  1,  0.98693,  -120.3418,  'ODESSA 3',  11.500,  9
11067,  1,  73.524,  20.252,  0.000,  0.000,  1,  1.00030,  -129.7733,  'BIG SPRI',  11.500,  9
11068,  1,  51.480,  14.297,  0.000,  0.000,  1,  0.99260,  -132.1953,  'MIDLAND ',  11.500,  9
11071,  1,  88.347,  24.197,  0.000,  0.000,  1,  1.00217,  -116.9653,  'ODESSA 1',  11.500,  9
11083,  1,  32.770,  9.169,  0.000,  0.000,  1,  0.99766,  -121.0660,  'FORT STO',  11.500,  9
11085,  1,  22.783,  6.395,  0.000,  0.000,  1,  0.96639,  -107.6385,  'KERMIT 0',  11.500,  9
11086,  1,  41.072,  11.445,  0.000,  0.000,  1,  0.97184,  -109.3065,  'PECOS 0S',  11.500,  9
11087,  1,  0.961,  0.273,  0.000,  0.000,  1,  1.02710,  -129.8568,  'SHEFFIEL',  11.500,  9
11089,  1,  25.360,  7.116,  0.000,  0.000,  1,  1.00280,  -128.8981,  'LAMESA 0',  11.500,  9
11091,  1,  10.174,  2.872,  0.000,  0.000,  1,  1.03486,  -127.6107,  'RALLS 2 ',  16.100,  9
12001,  1,  47.579,  13.232,  0.000,  0.000,  2,  0.98932,  -125.9038,  'PARIS 3 ',  16.100,  11
12007,  1,  8.571,  2.420,  0.000,  0.000,  2,  0.99779,  -124.9886,  'HONEY GR',  16.100,  11
12008,  1,  7.982,  2.255,  0.000,  0.000,  2,  1.01786,  -125.3474,  'MEMPHIS ',  16.100,  10
12009,  1,  37.953,  10.606,  0.000,  0.000,  2,  1.02732,  -128.9358,  'IOWA PAR',  16.100,  11
12010,  1,  62.877,  17.413,  0.000,  0.000,  2,  1.02733,  -132.9494,  'VERNON 2',  16.100,  10
12014,  1,  28.946,  8.115,  0.000,  0.000,  2,  1.01704,  -127.2028,  'CHILDRES',  16.100,  10
12015,  1,  4.820,  1.364,  0.000,  0.000,  2,  1.01486,  -133.1311,  'FORESTBU',  16.100,  11
12016,  1,  72.830,  20.080,  0.000,  0.000,  2,  1.01240,  -132.4032,  'SHERMAN ',  16.100,  11
12020,  1,  29.793,  8.348,  0.000,  0.000,  2,  1.01075,  -126.3181,  'WICHITA ',  16.100,  11
12022,  1,  12.686,  3.577,  0.000,  0.000,  2,  1.00143,  -124.3387,  'PARIS 2 ',  16.100,  11
12025,  1,  40.697,  11.356,  0.000,  0.000,  2,  1.00747,  -126.0228,  'WICHITA ',  16.100,  11
12026,  1,  18.632,  5.244,  0.000,  0.000,  2,  1.03378,  -120.5514,  'WHEELER ',  16.100,  10
12027,  1,  3.247,  0.918,  0.000,  0.000,  2,  0.98564,  -126.5937,  'DEPORT 0',  16.100,  11
12028,  1,  13.459,  3.794,  0.000,  0.000,  2,  1.01113,  -128.0986,  'WICHITA ',  16.100,  11
12029,  1,  3.645,  1.031,  0.000,  0.000,  2,  1.02495,  -127.4732,  'SILVERTO',  16.100,  10
12030,  1,  43.359,  12.072,  0.000,  0.000,  2,  0.97401,  -129.6052,  'BONHAM 0',  16.100,  11
12031,  1,  3.638,  1.030,  0.000,  0.000,  2,  1.03618,  -130.2995,  'MATADOR ',  16.100,  10
12032,  1,  2.858,  0.809,  0.000,  0.000,  2,  1.00087,  -124.3595,  'ARTHUR C',  16.100,  11
12033,  1,  10.351,  2.921,  0.000,  0.000,  2,  0.95673,  -132.8218,  'LEONARD ',  16.100,  11
12034,  1,  5.236,  1.481,  0.000,  0.000,  2,  1.01053,  -131.7641,  'GORDONVI',  16.100,  11
12035,  1,  4.657,  1.317,  0.000,  0.000,  2,  1.03226,  -132.0070,  'KNOX CIT',  16.100,  10
12036,  1,  42.030,  11.723,  0.000,  0.000,  2,  1.01112,  -126.5901,  'WICHITA ',  16.100,  11
12037,  1,  2.202,  0.623,  0.000,  0.000,  2,  1.02477,  -132.9482,  'LINDSAY ',  16.100,  11
12038,  1,  2.708,  0.767,  0.000,  0.000,  2,  1.00516,  -127.6448,  'ECTOR 0S',  16.100,  11
12039,  1,  3.475,  0.983,  0.000,  0.000,  2,  0.99764,  -132.3961,  'SUNSET 0',  16.100,  11
12040,  1,  15.766,  4.440,  0.000,  0.000,  2,  0.99681,  -125.0842,  'CLARKSVI',  16.100,  11
12043,  1,  4.227,  1.195,  0.000,  0.000,  2,  1.01112,  -132.0569,  'SADLER 0',  16.100,  11
12044,  1,  26.911,  7.550,  0.000,  0.000,  2,  1.01964,  -130.7140,  'WHITESBO',  16.100,  11
12045,  1,  20.799,  5.848,  0.000,  0.000,  2,  1.01032,  -126.7305,  'SHEPPARD',  16.100,  11
12046,  1,  22.027,  6.190,  0.000,  0.000,  2,  1.01030,  -131.3949,  'POTTSBOR',  16.100,  11
12047,  1,  14.807,  4.173,  0.000,  0.000,  2,  1.01216,  -127.4572,  'BELLS 0S',  16.100,  11
12048,  1,  6.754,  1.909,  0.000,  0.000,  2,  1.03566,  -129.8739,  'CROSBYTO',  16.100,  10
12049,  1,  11.641,  3.285,  0.000,  0.000,  2,  1.02396,  -130.1445,  'ELECTRA ',  16.100,  10
12050,  1,  3.877,  1.097,  0.000,  0.000,  2,  0.95054,  -131.6208,  'PATTONVI',  16.100,  11
12051,  1,  18.112,  5.097,  0.000,  0.000,  2,  1.00733,  -130.7639,  'HENRIETT',  16.100,  11
12052,  1,  28.289,  7.932,  0.000,  0.000,  2,  1.01943,  -123.4272,  'PANHANDL',  16.100,  10
12053,  1,  18.460,  5.193,  0.000,  0.000,  2,  0.99725,  -129.4400,  'BOWIE 0S',  16.100,  11
12055,  1,  48.994,  13.630,  0.000,  0.000,  2,  1.01197,  -125.6437,  'WICHITA ',  16.100,  11
12060,  1,  3.687,  1.043,  0.000,  0.000,  2,  0.95923,  -129.8482,  'ROXTON 0',  16.100,  11
12063,  1,  67.381,  18.615,  0.000,  0.000,  2,  1.01167,  -130.7830,  'DENISON ',  16.100,  11
12064,  1,  9.842,  2.778,  0.000,  0.000,  2,  0.97980,  -126.9618,  'SUMNER 0',  16.100,  11
12065,  1,  76.008,  20.947,  0.000,  0.000,  2,  1.02736,  -132.8934,  'GAINESVI',  16.100,  11
12066,  1,  8.009,  2.262,  0.000,  0.000,  2,  1.03127,  -131.1879,  'ASPERMON',  16.100,  10
12067,  1,  55.486,  15.394,  0.000,  0.000,  2,  1.00416,  -126.2511,  'WICHITA ',  16.100,  11
12068,  1,  5.585,  1.579,  0.000,  0.000,  2,  1.00517,  -125.5003,  'WINDTHOR',  16.100,  11
12069,  1,  23.047,  6.476,  0.000,  0.000,  2,  1.02732,  -131.5087,  'HOWE 0SE',  16.100,  11
12072,  1,  9.031,  2.551,  0.000,  0.000,  2,  1.02289,  -129.6783,  'COLLINSV',  16.100,  11
12079,  1,  4.958,  1.402,  0.000,  0.000,  2,  1.03186,  -131.8407,  'PADUCAH ',  16.100,  10
12080,  1,  17.945,  5.050,  0.000,  0.000,  2,  1.00831,  -131.8257,  'NOCONA 0',  16.100,  11
12081,  1,  3.966,  1.122,  0.000,  0.000,  2,  0.99158,  -129.4637,  'DODD CIT',  16.100,  11
12082,  1,  60.443,  16.742,  0.000,  0.000,  2,  1.01261,  -127.4031,  'WICHITA ',  16.100,  11
12086,  1,  2.156,  0.610,  0.000,  0.000,  2,  1.00201,  -132.2054,  'MONTAGUE',  16.100,  11
12087,  1,  6.655,  1.881,  0.000,  0.000,  2,  1.03372,  -130.4553,  'SPUR 0SE',  16.100,  10
12090,  1,  2.259,  0.640,  0.000,  0.000,  2,  0.97872,  -127.7157,  'ANNONA 0',  16.100,  11
12091,  1,  9.498,  2.682,  0.000,  0.000,  2,  1.03053,  -132.7594,  'SEYMOUR ',  16.100,  10
12092,  1,  13.851,  3.905,  0.000,  0.000,  2,  1.01086,  -129.1343,  'DENISON ',  16.100,  11
12106,  1,  8.059,  2.276,  0.000,  0.000,  2,  0.96657,  -132.1797,  'WHITEWRI',  16.100,  11
12107,  1,  52.989,  14.721,  0.000,  0.000,  2,  1.01581,  -127.4096,  'SHERMAN ',  16.100,  11
12108,  1,  1.560,  0.442,  0.000,  0.000,  2,  1.01707,  -130.1824,  'ROCHESTE',  16.100,  10
12109,  1,  35.963,  10.055,  0.000,  0.000,  2,  1.01770,  -128.9363,  'BURKBURN',  16.100,  11
12110,  1,  7.458,  2.108,  0.000,  0.000,  2,  1.02729,  -132.8669,  'MUENSTER',  16.100,  11
12111,  1,  10.119,  2.856,  0.000,  0.000,  2,  1.01105,  -127.7684,  'ARCHER C',  16.100,  11
12112,  1,  3.878,  1.097,  0.000,  0.000,  2,  1.00980,  -128.9410,  'PETROLIA',  16.100,  11
12114,  1,  67.085,  18.534,  0.000,  0.000,  2,  1.01113,  -122.6771,  'PARIS 1 ',  16.100,  11
12121,  1,  1.839,  0.520,  0.000,  0.000,  2,  0.99089,  -126.0140,  'BAGWELL ',  16.100,  11
12122,  1,  5.590,  1.581,  0.000,  0.000,  2,  0.98830,  -126.4609,  'TELEPHON',  16.100,  11
12124,  1,  17.668,  4.970,  0.000,  0.000,  2,  0.95915,  -133.7941,  'VAN ALST',  16.100,  11
12125,  1,  3.512,  0.994,  0.000,  0.000,  2,  1.00763,  -129.8839,  'TIOGA 0S',  16.100,  11
12126,  1,  12.679,  3.576,  0.000,  0.000,  2,  1.01844,  -132.8297,  'VALLEY V',  16.100,  11
12129,  1,  2.556,  0.723,  0.000,  0.000,  2,  0.97072,  -131.9834,  'TRENTON ',  16.100,  11
12132,  1,  10.302,  2.908,  0.000,  0.000,  2,  1.02725,  -132.3538,  'HASKELL ',  11.500,  10
12133,  1,  5.937,  1.679,  0.000,  0.000,  2,  1.02082,  -132.5872,  'SAINT JO',  16.100,  11
13002,  1,  106.215,  28.632,  0.000,  0.000,  3,  0.91107,  -132.9527,  'KERRVILL',  11.500,  28
13005,  1,  6.520,  1.839,  0.000,  0.000,  3,  0.72935,  -155.7062,  'LEAKEY 0',  11.500,  28
13006,  1,  8.702,  2.458,  0.000,  0.000,  3,  1.01760,  -132.4192,  'HAMLIN 0',  11.500,  27
13007,  1,  9.026,  2.549,  0.000,  0.000,  3,  1.02422,  -133.0078,  'MERKEL 3',  11.500,  27
13008,  1,  18.524,  5.212,  0.000,  0.000,  3,  1.01267,  -137.6528,  'COLEMAN ',  11.500,  27
13009,  1,  10.227,  2.887,  0.000,  0.000,  3,  1.02501,  -137.4983,  'SONORA 0',  11.500,  28
13010,  1,  3.861,  1.091,  0.000,  0.000,  3,  0.76209,  -157.3388,  'CAMP WOO',  11.500,  28
13011,  1,  29.448,  8.229,  0.000,  0.000,  3,  0.90111,  -139.4882,  'LLANO 0S',  11.500,  28
13012,  1,  0.455,  0.129,  0.000,  0.000,  3,  0.88255,  -141.2124,  'WILLOW C',  11.500,  28
13013,  1,  38.103,  10.648,  0.000,  0.000,  3,  1.02725,  -135.6728,  'ABILENE ',  11.500,  27
13014,  1,  24.098,  6.764,  0.000,  0.000,  3,  0.98807,  -127.6140,  'KINGSLAN',  11.500,  28
13015,  1,  4.892,  1.384,  0.000,  0.000,  3,  1.00955,  -129.8495,  'ROSCOE 6',  11.500,  27
13021,  1,  1.753,  0.497,  0.000,  0.000,  3,  1.01563,  -132.1643,  'LUEDERS ',  11.500,  27
13022,  1,  22.957,  6.448,  0.000,  0.000,  3,  1.00773,  -130.6143,  'COLORADO',  11.500,  27
13023,  1,  12.303,  3.471,  0.000,  0.000,  3,  1.02725,  -132.5775,  'STAMFORD',  11.500,  27
13024,  1,  10.476,  2.956,  0.000,  0.000,  3,  1.02469,  -136.7315,  'ELDORADO',  11.500,  28
13025,  1,  10.503,  2.964,  0.000,  0.000,  3,  1.00308,  -133.0119,  'SAN SABA',  11.500,  28
13029,  1,  4.806,  1.360,  0.000,  0.000,  3,  1.01251,  -128.6998,  'LOMETA 0',  11.500,  28
13030,  1,  156.772,  42.862,  0.000,  0.000,  3,  1.01080,  -145.4530,  'SAN ANGE',  11.500,  27
13031,  1,  6.865,  1.940,  0.000,  0.000,  3,  1.01567,  -132.9934,  'TUSCOLA ',  11.500,  27
13032,  1,  43.001,  11.990,  0.000,  0.000,  3,  1.01143,  -134.7343,  'ABILENE ',  11.500,  27
13035,  1,  1.758,  0.498,  0.000,  0.000,  3,  1.00315,  -135.5464,  'CHEROKEE',  11.500,  28
13036,  1,  4.008,  1.134,  0.000,  0.000,  3,  1.00649,  -136.6439,  'RICHLAND',  11.500,  28
13040,  1,  14.483,  4.082,  0.000,  0.000,  3,  1.00050,  -141.2027,  'BALLINGE',  11.500,  27
13042,  1,  7.986,  2.256,  0.000,  0.000,  3,  1.02122,  -126.8155,  'SILVER 1',  11.500,  27
13049,  1,  7.844,  2.216,  0.000,  0.000,  3,  1.01984,  -132.4878,  'ANSON 0S',  11.500,  27
13051,  1,  128.255,  34.608,  0.000,  0.000,  3,  1.01097,  -137.9475,  'DEL RIO ',  11.500,  28
13052,  1,  8.494,  2.394,  0.000,  0.000,  3,  0.80210,  -146.6654,  'HUNT 0SE',  11.500,  28
13066,  1,  16.973,  4.778,  0.000,  0.000,  3,  1.00470,  -139.0383,  'BRADY 0S',  11.500,  28
13069,  1,  3.645,  1.031,  0.000,  0.000,  3,  1.01234,  -135.3361,  'OVALO 0S',  11.500,  27
13072,  1,  5.789,  1.637,  0.000,  0.000,  3,  1.00973,  -143.6409,  'MILES 0S',  11.500,  27
13075,  1,  13.732,  3.871,  0.000,  0.000,  3,  1.00577,  -142.5714,  'MASON 0S',  11.500,  28
13076,  1,  7.753,  2.185,  0.000,  0.000,  3,  0.75400,  -161.3506,  'BRACKETT',  11.500,  28
13077,  1,  73.084,  20.147,  0.000,  0.000,  3,  1.01181,  -135.5402,  'ABILENE ',  11.500,  27
13093,  1,  4.132,  1.168,  0.000,  0.000,  3,  0.77364,  -153.4558,  'ROCKSPRI',  11.500,  28
13099,  1,  13.142,  3.705,  0.000,  0.000,  3,  1.01015,  -135.1417,  'DYESS AF',  11.500,  27
13100,  1,  8.163,  2.306,  0.000,  0.000,  3,  1.00855,  -134.6621,  'HAWLEY 0',  11.500,  27
13101,  1,  10.183,  2.874,  0.000,  0.000,  3,  1.00362,  -127.4543,  'BUCHANAN',  11.500,  28
13102,  1,  82.903,  22.766,  0.000,  0.000,  3,  1.01030,  -133.9874,  'ABILENE ',  11.500,  27
13103,  1,  43.176,  12.035,  0.000,  0.000,  3,  1.00616,  -132.6520,  'SWEETWAT',  11.500,  27
13107,  1,  13.471,  3.790,  0.000,  0.000,  3,  0.85521,  -138.8158,  'INGRAM 0',  11.500,  28
13108,  1,  20.236,  5.690,  0.000,  0.000,  3,  1.00269,  -129.0383,  'KEMPNER ',  11.500,  28
13114,  1,  79.574,  21.884,  0.000,  0.000,  3,  1.01403,  -139.4263,  'SAN ANGE',  11.500,  27
13115,  1,  10.633,  3.001,  0.000,  0.000,  3,  1.02017,  -131.2155,  'ROTAN 0S',  11.500,  27
13123,  1,  73.883,  20.105,  0.000,  0.000,  3,  0.71440,  -166.4643,  'UVALDE 0',  11.500,  28
13124,  1,  43.290,  12.042,  0.000,  0.000,  3,  0.94824,  -134.7815,  'FREDERIC',  11.500,  28
13125,  1,  53.861,  14.953,  0.000,  0.000,  3,  1.00718,  -134.4821,  'ABILENE ',  11.500,  27
13126,  1,  4.199,  1.186,  0.000,  0.000,  3,  0.71479,  -162.2682,  'SABINAL ',  11.500,  28
13128,  1,  2.303,  0.652,  0.000,  0.000,  3,  1.01132,  -129.5388,  'LORAINE ',  11.500,  27
13130,  1,  103.928,  28.295,  0.000,  0.000,  3,  1.00290,  -130.7142,  'SAN ANGE',  11.500,  27
13132,  1,  11.032,  3.113,  0.000,  0.000,  3,  1.00563,  -141.8743,  'EDEN 0SE',  11.500,  28
13136,  1,  51.475,  14.303,  0.000,  0.000,  3,  1.00552,  -131.5885,  'SNYDER 2',  11.500,  27
13138,  1,  12.825,  3.617,  0.000,  0.000,  3,  1.01907,  -141.9287,  'MENARD 0',  11.500,  28
13139,  1,  16.371,  4.609,  0.000,  0.000,  3,  0.99872,  -138.2385,  'WINTERS ',  11.500,  27
13140,  1,  0.163,  0.046,  0.000,  0.000,  3,  1.01341,  -135.1974,  'GOLDSBOR',  11.500,  27
13142,  1,  5.907,  1.670,  0.000,  0.000,  3,  1.02541,  -142.1496,  'GOODFELL',  11.500,  27
13143,  1,  5.343,  1.511,  0.000,  0.000,  3,  1.01998,  -139.6162,  'SANTA AN',  11.500,  28
13144,  1,  3.880,  1.098,  0.000,  0.000,  3,  1.01172,  -140.8856,  'ROWENA 0',  11.500,  28
13145,  1,  1.843,  0.522,  0.000,  0.000,  3,  1.01801,  -132.0296,  'TRENT 2 ',  11.500,  27
13146,  1,  5.982,  1.691,  0.000,  0.000,  3,  1.02708,  -139.9389,  'JUNCTION',  11.500,  28
13147,  1,  13.278,  3.744,  0.000,  0.000,  3,  1.01980,  -129.3266,  'LAMPASAS',  11.500,  28
14002,  1,  0.901,  0.256,  0.000,  0.000,  4,  0.81105,  -158.2141,  'LAUGHLIN',  11.500,  20
14003,  1,  121.115,  32.717,  0.000,  0.000,  4,  0.99390,  -174.6269,  'EDINBURG',  11.500,  19
14005,  1,  129.508,  34.827,  0.000,  0.000,  4,  0.98344,  -153.1382,  'LAREDO 7',  11.500,  20
14006,  1,  3.348,  0.947,  0.000,  0.000,  4,  1.02197,  -147.3573,  'BRUNI 2 ',  11.500,  20
14007,  1,  171.354,  46.996,  0.000,  0.000,  4,  1.00135,  -174.7214,  'MCALLEN ',  11.500,  19
14008,  1,  38.452,  10.726,  0.000,  0.000,  4,  0.97031,  -128.1049,  'POTEET 0',  11.500,  20
14011,  1,  18.978,  5.338,  0.000,  0.000,  4,  1.00662,  -152.0531,  'HEBBRONV',  11.500,  19
14012,  1,  8.223,  2.323,  0.000,  0.000,  4,  1.01325,  -171.9478,  'PROGRESO',  11.500,  19
14013,  1,  112.533,  30.517,  0.000,  0.000,  4,  0.99822,  -174.2142,  'EDINBURG',  11.500,  19
14015,  1,  188.365,  51.427,  0.000,  0.000,  4,  0.95899,  -149.7377,  'EAGLE PA',  11.500,  20
14016,  1,  5.311,  1.502,  0.000,  0.000,  4,  0.97433,  -128.0271,  'CHARLOTT',  11.500,  20
14017,  1,  78.289,  21.518,  0.000,  0.000,  4,  0.99564,  -146.5978,  'CORPUS C',  11.500,  21
14018,  1,  8.283,  2.338,  0.000,  0.000,  4,  0.92558,  -139.2316,  'WOODSBOR',  11.500,  21
14019,  1,  112.112,  30.365,  0.000,  0.000,  4,  0.98295,  -172.6391,  'MERCEDES',  11.500,  19
14020,  1,  112.791,  30.497,  0.000,  0.000,  4,  0.96689,  -148.1656,  'CORPUS C',  11.500,  21
14021,  1,  32.619,  9.123,  0.000,  0.000,  4,  0.98368,  -173.3876,  'EDCOUCH ',  11.500,  19
14022,  1,  5.953,  1.683,  0.000,  0.000,  4,  0.94791,  -151.2635,  'ENCINAL ',  11.500,  20
14023,  1,  5.057,  1.430,  0.000,  0.000,  4,  0.97556,  -127.7036,  'MOORE 0S',  11.500,  20
14027,  1,  74.045,  20.409,  0.000,  0.000,  4,  1.01700,  -174.3574,  'MCALLEN ',  11.500,  19
14031,  1,  2.386,  0.676,  0.000,  0.000,  4,  0.99532,  -152.8818,  'SAN YGNA',  11.500,  20
14032,  1,  78.399,  21.515,  0.000,  0.000,  4,  0.97184,  -155.2984,  'KINGSVIL',  11.500,  21
14033,  1,  109.517,  29.704,  0.000,  0.000,  4,  0.98618,  -152.5280,  'LAREDO 6',  11.500,  20
14034,  1,  41.445,  11.557,  0.000,  0.000,  4,  0.99783,  -173.5107,  'HIDALGO ',  11.500,  19
14035,  1,  59.902,  16.556,  0.000,  0.000,  4,  0.96099,  -146.4294,  'CORPUS C',  11.500,  21
14036,  1,  36.178,  10.073,  0.000,  0.000,  4,  0.89043,  -142.6402,  'CRYSTAL ',  11.500,  20
14037,  1,  25.083,  7.031,  0.000,  0.000,  4,  0.94164,  -141.5957,  'SINTON 0',  11.500,  21
14038,  1,  72.655,  19.903,  0.000,  0.000,  4,  0.91006,  -134.2840,  'BEEVILLE',  11.500,  21
14040,  1,  181.165,  49.634,  0.000,  0.000,  4,  1.01583,  -166.5337,  'MISSION ',  11.500,  19
14042,  1,  161.300,  44.293,  0.000,  0.000,  4,  1.01550,  -172.0268,  'SAN JUAN',  11.500,  19
14043,  1,  2.821,  0.798,  0.000,  0.000,  4,  0.99553,  -157.1892,  'FALCON H',  11.500,  19
14048,  1,  17.022,  4.792,  0.000,  0.000,  4,  0.99096,  -168.1873,  'LA JOYA ',  11.500,  19
14051,  1,  56.093,  15.532,  0.000,  0.000,  4,  0.96733,  -153.4783,  'BISHOP 0',  11.500,  21
14053,  1,  0.115,  0.032,  0.000,  0.000,  4,  1.00433,  -156.4744,  'ARMSTRON',  11.500,  19
14054,  1,  6.542,  1.848,  0.000,  0.000,  4,  0.92394,  -138.3430,  'SKIDMORE',  11.500,  21
14055,  1,  13.313,  3.752,  0.000,  0.000,  4,  0.97370,  -145.0404,  'CORPUS C',  11.500,  21
14064,  1,  6.310,  1.783,  0.000,  0.000,  4,  0.96436,  -145.8940,  'CORPUS C',  11.500,  21
14066,  1,  147.288,  39.497,  0.000,  0.000,  4,  1.02256,  -174.5169,  'WESLACO ',  11.500,  19
14067,  1,  144.033,  38.494,  0.000,  0.000,  4,  0.98191,  -170.8099,  'HARLINGE',  11.500,  19
14068,  1,  21.859,  6.143,  0.000,  0.000,  4,  1.00623,  -175.3878,  'ELSA 0SE',  11.500,  19
14069,  1,  3.673,  1.039,  0.000,  0.000,  4,  0.97124,  -145.5472,  'CORPUS C',  11.500,  21
14071,  1,  249.328,  68.237,  0.000,  0.000,  4,  0.99076,  -157.3026,  'BROWNSVI',  11.500,  19
14072,  1,  33.519,  9.372,  0.000,  0.000,  4,  0.98025,  -144.8238,  'CORPUS C',  11.500,  21
14078,  1,  63.555,  17.548,  0.000,  0.000,  4,  0.97148,  -145.3936,  'CORPUS C',  11.500,  21
14079,  1,  204.453,  55.988,  0.000,  0.000,  4,  1.00306,  -169.7887,  'MISSION ',  11.500,  19
14086,  1,  21.209,  5.962,  0.000,  0.000,  4,  1.01268,  -166.5986,  'RIO HOND',  11.500,  19
14087,  1,  1.945,  0.551,  0.000,  0.000,  4,  1.00343,  -146.7691,  'CORPUS C',  11.500,  21
14088,  1,  193.125,  53.157,  0.000,  0.000,  4,  1.02697,  -173.8246,  'PHARR 0S',  11.500,  19
14089,  1,  4.360,  1.233,  0.000,  0.000,  4,  0.98710,  -171.9982,  'SANTA RO',  11.500,  19
14099,  1,  13.997,  3.943,  0.000,  0.000,  4,  0.94967,  -146.6309,  'ODEM 0SE',  11.500,  21
14100,  1,  44.442,  12.370,  0.000,  0.000,  4,  0.97726,  -144.8398,  'CORPUS C',  11.500,  21
14101,  1,  114.308,  30.949,  0.000,  0.000,  4,  0.98824,  -152.6613,  'LAREDO 3',  11.500,  20
14102,  1,  27.698,  7.766,  0.000,  0.000,  4,  0.99916,  -160.1942,  'OLMITO 0',  11.500,  19
14103,  1,  201.294,  55.314,  0.000,  0.000,  4,  1.00441,  -176.4442,  'EDINBURG',  11.500,  19
14106,  1,  43.031,  11.989,  0.000,  0.000,  4,  0.98832,  -160.7421,  'PORT ISA',  11.500,  19
14107,  1,  58.118,  16.115,  0.000,  0.000,  4,  1.01634,  -173.4596,  'DONNA 0S',  11.500,  19
14108,  1,  22.705,  6.376,  0.000,  0.000,  4,  0.98212,  -142.3140,  'INGLESID',  11.500,  21
14109,  1,  73.726,  20.274,  0.000,  0.000,  4,  0.97348,  -146.7332,  'CORPUS C',  11.500,  21
14110,  1,  53.415,  14.826,  0.000,  0.000,  4,  0.99732,  -167.0016,  'LOS FRES',  11.500,  19
14111,  1,  95.397,  26.012,  0.000,  0.000,  4,  0.98132,  -172.8225,  'HARLINGE',  11.500,  19
14112,  1,  3.793,  1.073,  0.000,  0.000,  4,  1.01188,  -156.9996,  'RIVIERA ',  11.500,  21
14117,  1,  10.847,  3.060,  0.000,  0.000,  4,  0.97407,  -128.1203,  'JOURDANT',  11.500,  20
14118,  1,  14.189,  3.996,  0.000,  0.000,  4,  0.94360,  -155.2705,  'GEORGE W',  11.500,  21
14119,  1,  64.092,  17.716,  0.000,  0.000,  4,  0.99669,  -158.3873,  'ROMA 0SE',  11.500,  19
14120,  1,  53.431,  14.816,  0.000,  0.000,  4,  0.97392,  -145.1583,  'CORPUS C',  11.500,  21
14121,  1,  4.380,  1.239,  0.000,  0.000,  4,  1.01075,  -172.7726,  'SANTA MA',  11.500,  19
14122,  1,  146.454,  39.212,  0.000,  0.000,  4,  1.00544,  -173.8091,  'MCALLEN ',  11.500,  19
14123,  1,  83.804,  22.951,  0.000,  0.000,  4,  0.97470,  -147.7599,  'CORPUS C',  11.500,  21
14124,  1,  21.161,  5.947,  0.000,  0.000,  4,  0.99269,  -164.8358,  'FALFURRI',  11.500,  19
14125,  1,  3.582,  1.013,  0.000,  0.000,  4,  0.92160,  -128.2376,  'PETTUS 0',  11.500,  21
14126,  1,  120.501,  32.583,  0.000,  0.000,  4,  1.00053,  -157.4796,  'BROWNSVI',  11.500,  19
14127,  1,  78.859,  21.645,  0.000,  0.000,  4,  0.97652,  -156.4151,  'ALICE 0S',  11.500,  21
14128,  1,  134.328,  36.091,  0.000,  0.000,  4,  0.99347,  -172.0123,  'RIO GRAN',  11.500,  19
14129,  1,  22.639,  6.360,  0.000,  0.000,  4,  1.00618,  -159.8215,  'PREMONT ',  11.500,  20
14130,  1,  12.161,  3.430,  0.000,  0.000,  4,  0.99938,  -160.7056,  'FREER 0S',  11.500,  20
14132,  1,  41.939,  11.656,  0.000,  0.000,  4,  0.91418,  -136.9402,  'PEARSALL',  11.500,  20
14139,  1,  11.495,  3.241,  0.000,  0.000,  4,  0.94394,  -152.6474,  'SANDIA 0',  11.500,  21
14143,  1,  12.629,  3.557,  0.000,  0.000,  4,  0.90131,  -140.6005,  'DILLEY 0',  11.500,  20
14144,  1,  16.598,  4.670,  0.000,  0.000,  4,  0.95015,  -154.1118,  'ORANGE G',  11.500,  21
14145,  1,  57.267,  15.856,  0.000,  0.000,  4,  0.97591,  -144.2219,  'PORTLAND',  11.500,  21
14147,  1,  211.065,  57.626,  0.000,  0.000,  4,  0.99687,  -150.6016,  'LAREDO 4',  11.500,  20
14148,  1,  14.853,  4.182,  0.000,  0.000,  4,  0.95390,  -158.4014,  'THREE RI',  11.500,  20
14149,  1,  63.577,  17.494,  0.000,  0.000,  4,  0.91312,  -136.2616,  'ROCKPORT',  11.500,  21
14150,  1,  13.034,  3.674,  0.000,  0.000,  4,  0.97240,  -145.9860,  'CORPUS C',  11.500,  21
14154,  1,  30.735,  8.605,  0.000,  0.000,  4,  0.98892,  -169.7003,  'PENITAS ',  11.500,  19
14155,  1,  25.620,  7.188,  0.000,  0.000,  4,  0.99283,  -167.4462,  'SULLIVAN',  11.500,  19
14156,  1,  83.696,  22.934,  0.000,  0.000,  4,  0.98151,  -146.5573,  'CORPUS C',  11.500,  21
14157,  1,  80.019,  21.985,  0.000,  0.000,  4,  1.00165,  -172.1017,  'MISSION ',  11.500,  19
14159,  1,  29.191,  8.177,  0.000,  0.000,  4,  0.98431,  -143.5238,  'CORPUS C',  11.500,  21
14164,  1,  1.552,  0.440,  0.000,  0.000,  4,  0.99218,  -166.2269,  'GRULLA 0',  11.500,  19
14167,  1,  4.371,  1.236,  0.000,  0.000,  4,  0.98825,  -173.7381,  'HARGILL ',  11.500,  19
14168,  1,  9.621,  2.716,  0.000,  0.000,  4,  0.98269,  -143.8507,  'CORPUS C',  11.500,  21
14169,  1,  26.601,  7.452,  0.000,  0.000,  4,  0.94584,  -149.2290,  'MATHIS 0',  11.500,  21
14170,  1,  32.228,  9.014,  0.000,  0.000,  4,  0.97368,  -144.1008,  'ARANSAS ',  11.500,  21
14171,  1,  166.081,  45.400,  0.000,  0.000,  4,  1.00474,  -164.2754,  'SAN BENI',  11.500,  19
14172,  1,  54.386,  15.069,  0.000,  0.000,  4,  0.96506,  -129.6636,  'PLEASANT',  11.500,  20
14173,  1,  14.834,  4.173,  0.000,  0.000,  4,  0.89542,  -125.4498,  'REFUGIO ',  11.500,  21
14174,  1,  22.558,  6.338,  0.000,  0.000,  4,  1.00473,  -127.1119,  'LYTLE 0S',  11.500,  20
14175,  1,  3.488,  0.987,  0.000,  0.000,  4,  1.01712,  -154.8254,  'LAREDO 2',  11.500,  20
14178,  1,  22.007,  6.176,  0.000,  0.000,  4,  0.93410,  -130.8491,  'GOLIAD 0',  11.500,  21
14179,  1,  23.786,  6.676,  0.000,  0.000,  4,  0.98052,  -160.7887,  'SAN DIEG',  11.500,  20
14180,  1,  8.418,  2.377,  0.000,  0.000,  4,  0.97186,  -145.2546,  'PORT ARA',  11.500,  21
14182,  1,  23.332,  6.544,  0.000,  0.000,  4,  0.93744,  -136.3473,  'TAFT 1 1',  11.500,  21
14185,  1,  37.342,  10.432,  0.000,  0.000,  4,  1.00638,  -156.1819,  'ZAPATA 0',  11.500,  19
14186,  1,  30.377,  8.507,  0.000,  0.000,  4,  0.99607,  -174.0986,  'SANTA RO',  11.500,  19
14187,  1,  16.892,  4.750,  0.000,  0.000,  4,  0.91847,  -149.0307,  'COTULLA ',  11.500,  20
14188,  1,  3.048,  0.863,  0.000,  0.000,  4,  0.89717,  -152.8614,  'QUEMADO ',  11.500,  20
14189,  1,  22.613,  6.339,  0.000,  0.000,  4,  0.89562,  -144.7666,  'CARRIZO ',  11.500,  20
14190,  1,  132.837,  35.689,  0.000,  0.000,  4,  0.98696,  -152.3303,  'LAREDO 5',  11.500,  20
14191,  1,  43.244,  12.048,  0.000,  0.000,  4,  0.98973,  -161.3058,  'RAYMONDV',  11.500,  19
14193,  1,  162.836,  44.500,  0.000,  0.000,  4,  1.00994,  -154.2375,  'BROWNSVI',  11.500,  19
15003,  1,  1.429,  0.405,  0.000,  0.000,  5,  1.01529,  -130.6394,  'GARLAND ',  16.100,  16
15004,  1,  107.583,  28.908,  0.000,  0.000,  5,  0.88940,  -139.0310,  'KERENS 0',  16.100,  14
15005,  1,  12.918,  3.640,  0.000,  0.000,  5,  0.93790,  -137.8945,  'LIPAN 0S',  16.100,  18
15006,  1,  7.694,  2.174,  0.000,  0.000,  5,  1.02253,  -130.2293,  'DALLAS 2',  16.100,  16
15007,  1,  109.507,  29.775,  0.000,  0.000,  5,  1.01466,  -129.4650,  'DENTON 4',  16.100,  17
15008,  1,  83.833,  22.951,  0.000,  0.000,  5,  0.97108,  -135.8749,  'ALBANY 2',  16.100,  15
15009,  1,  5.106,  1.444,  0.000,  0.000,  5,  1.02188,  -131.5280,  'DALLAS 2',  16.100,  16
15010,  1,  72.112,  19.890,  0.000,  0.000,  5,  1.01543,  -130.6715,  'PLANO 2 ',  16.100,  16
15011,  1,  92.145,  24.910,  0.000,  0.000,  5,  0.87064,  -136.7048,  'THORNTON',  16.100,  13
15012,  1,  6.252,  1.767,  0.000,  0.000,  5,  1.01197,  -129.9570,  'DENTON 5',  16.100,  17
15013,  1,  91.619,  24.928,  0.000,  0.000,  5,  0.93535,  -139.1315,  'EARLY 0S',  16.100,  15
15014,  1,  16.310,  4.593,  0.000,  0.000,  5,  1.00406,  -133.2238,  'DECATUR ',  16.100,  17
15016,  1,  46.688,  13.003,  0.000,  0.000,  5,  1.02029,  -129.2970,  'KELLER 2',  16.100,  17
15017,  1,  130.775,  35.211,  0.000,  0.000,  5,  0.99965,  -132.1095,  'PONDER 0',  16.100,  17
15022,  1,  10.008,  2.825,  0.000,  0.000,  5,  1.01515,  -129.2380,  'ALEDO 1 ',  16.100,  17
15024,  1,  173.310,  46.899,  0.000,  0.000,  5,  0.89151,  -136.8871,  'GATESVIL',  16.100,  13
15025,  1,  56.071,  15.554,  0.000,  0.000,  5,  1.00788,  -128.3616,  'CLEBURNE',  16.100,  18
15026,  1,  70.012,  19.321,  0.000,  0.000,  5,  1.01026,  -130.8193,  'FORT WOR',  16.100,  17
15027,  1,  66.833,  18.467,  0.000,  0.000,  5,  1.01075,  -132.2912,  'FORT WOR',  16.100,  17
15028,  1,  82.135,  22.574,  0.000,  0.000,  5,  1.01756,  -130.5089,  'FORT WOR',  16.100,  17
15029,  1,  8.732,  2.465,  0.000,  0.000,  5,  0.95159,  -128.8543,  'TROY 0SE',  16.100,  13
15030,  1,  10.353,  2.922,  0.000,  0.000,  5,  1.00679,  -133.0856,  'SPRINGTO',  16.100,  12
15031,  1,  97.886,  26.709,  0.000,  0.000,  5,  1.00207,  -130.5487,  'PRINCETO',  16.100,  16
15032,  1,  27.302,  7.657,  0.000,  0.000,  5,  1.01141,  -130.5231,  'DALLAS 2',  16.100,  16
15034,  1,  39.089,  10.916,  0.000,  0.000,  5,  1.01350,  -127.8355,  'DALLAS 1',  16.100,  16
15043,  1,  42.787,  11.927,  0.000,  0.000,  5,  1.00027,  -131.5189,  'ROYSE CI',  16.100,  16
15044,  1,  52.643,  14.621,  0.000,  0.000,  5,  1.00613,  -130.4378,  'BOYD 0SE',  16.100,  17
15046,  1,  20.541,  5.775,  0.000,  0.000,  5,  1.00879,  -126.3819,  'STEPHENV',  16.100,  18
15048,  1,  60.447,  16.743,  0.000,  0.000,  5,  1.01182,  -127.3970,  'MANSFIEL',  16.100,  17
15050,  1,  152.977,  40.837,  0.000,  0.000,  5,  1.00168,  -129.2823,  'GREENVIL',  16.100,  16
15053,  1,  38.139,  10.655,  0.000,  0.000,  5,  1.01703,  -129.6587,  'PLANO 4 ',  16.100,  16
15054,  1,  143.817,  38.837,  0.000,  0.000,  5,  0.83144,  -142.1849,  'GROESBEC',  16.100,  14
15056,  1,  18.626,  5.241,  0.000,  0.000,  5,  1.01566,  -124.5649,  'GRAHAM 1',  16.100,  12
15062,  1,  38.411,  10.727,  0.000,  0.000,  5,  1.00688,  -137.6949,  'MABANK 2',  11.500,  14
15064,  1,  43.153,  12.034,  0.000,  0.000,  5,  1.01986,  -128.9757,  'ARLINGTO',  16.100,  17
15070,  1,  80.238,  22.056,  0.000,  0.000,  5,  1.01053,  -131.2540,  'DALLAS 4',  16.100,  17
15071,  1,  71.673,  19.726,  0.000,  0.000,  5,  0.97453,  -127.4450,  'WACO 3 0',  16.100,  13
15072,  1,  66.572,  18.406,  0.000,  0.000,  5,  1.02169,  -129.8378,  'DALLAS 1',  16.100,  16
15073,  1,  49.793,  13.840,  0.000,  0.000,  5,  0.99860,  -130.3020,  'BANGS 0S',  16.100,  15
15074,  1,  7.207,  2.036,  0.000,  0.000,  5,  1.00398,  -131.9055,  'PROSPER ',  16.100,  16
15075,  1,  24.236,  6.794,  0.000,  0.000,  5,  0.93322,  -133.0368,  'EVANT 0S',  16.100,  18
15077,  1,  2.932,  0.830,  0.000,  0.000,  5,  1.02729,  -134.2542,  'TERRELL ',  11.500,  16
15078,  1,  8.930,  2.522,  0.000,  0.000,  5,  1.01455,  -129.1948,  'AUBREY 0',  16.100,  17
15079,  1,  61.206,  16.917,  0.000,  0.000,  5,  0.97460,  -129.2707,  'WACO 4 0',  16.100,  13
15080,  1,  36.611,  10.206,  0.000,  0.000,  5,  0.92903,  -132.9248,  'LORENA 0',  16.100,  13
15081,  1,  25.870,  7.256,  0.000,  0.000,  5,  0.98640,  -127.0854,  'FORT HOO',  16.100,  13
15082,  1,  86.276,  23.676,  0.000,  0.000,  5,  1.02043,  -131.2470,  'ARLINGTO',  16.100,  17
15084,  1,  72.366,  19.961,  0.000,  0.000,  5,  1.01813,  -128.8035,  'MCKINNEY',  16.100,  16
15085,  1,  166.311,  45.420,  0.000,  0.000,  5,  1.00095,  -131.5921,  'DALLAS 3',  16.100,  17
15086,  1,  41.843,  11.673,  0.000,  0.000,  5,  1.01446,  -130.8587,  'ARLINGTO',  16.100,  17
15087,  1,  66.804,  18.385,  0.000,  0.000,  5,  0.94581,  -133.8729,  'MILFORD ',  16.100,  14
15090,  1,  2.640,  0.747,  0.000,  0.000,  5,  1.02178,  -131.2328,  'DALLAS 1',  16.100,  16
15091,  1,  94.007,  25.454,  0.000,  0.000,  5,  0.89773,  -138.2605,  'FROST 0S',  16.100,  14
15092,  1,  4.653,  1.316,  0.000,  0.000,  5,  1.00975,  -130.4773,  'GRANDVIE',  16.100,  14
15093,  1,  14.657,  4.131,  0.000,  0.000,  5,  1.02264,  -132.4802,  'HASLET 0',  16.100,  17
15094,  1,  59.419,  16.461,  0.000,  0.000,  5,  1.00011,  -126.7144,  'BARDWELL',  16.100,  14
15095,  1,  2.969,  0.840,  0.000,  0.000,  5,  1.01891,  -130.2654,  'LAKE DAL',  16.100,  17
15096,  1,  35.883,  10.032,  0.000,  0.000,  5,  1.01420,  -130.1007,  'PLANO 1 ',  16.100,  16
15097,  1,  67.482,  18.647,  0.000,  0.000,  5,  1.01748,  -130.0960,  'EULESS 2',  16.100,  17
15098,  1,  64.137,  17.753,  0.000,  0.000,  5,  1.02735,  -132.0172,  'FORT WOR',  16.100,  17
15099,  1,  135.456,  36.510,  0.000,  0.000,  5,  1.02742,  -132.0625,  'FLOWER M',  16.100,  17
15100,  1,  55.134,  15.303,  0.000,  0.000,  5,  1.01212,  -130.4435,  'DALLAS 1',  16.100,  16
15101,  1,  20.942,  5.879,  0.000,  0.000,  5,  0.92730,  -139.1247,  'COMANCHE',  16.100,  15
15103,  1,  24.958,  7.007,  0.000,  0.000,  5,  1.02142,  -129.2717,  'RICHARDS',  16.100,  16
15104,  1,  233.034,  63.687,  0.000,  0.000,  5,  1.00885,  -130.2844,  'FORT WOR',  16.100,  17
15105,  1,  64.286,  17.785,  0.000,  0.000,  5,  1.01603,  -131.0897,  'IRVING 1',  16.100,  17
15108,  1,  81.115,  22.313,  0.000,  0.000,  5,  1.02737,  -129.9095,  'DALLAS 4',  16.100,  17
15109,  1,  38.003,  10.610,  0.000,  0.000,  5,  0.99372,  -131.3900,  'LANCASTE',  16.100,  16
15110,  1,  31.559,  8.825,  0.000,  0.000,  5,  0.95576,  -134.8172,  'PALO PIN',  16.100,  12
15111,  1,  3.414,  0.966,  0.000,  0.000,  5,  1.02225,  -130.8191,  'ADDISON ',  16.100,  16
15112,  1,  24.301,  6.813,  0.000,  0.000,  5,  0.93226,  -135.4237,  'HICO 0SE',  16.100,  18
15113,  1,  12.797,  3.609,  0.000,  0.000,  5,  1.01197,  -132.2373,  'KRUM 0SE',  16.100,  17
15114,  1,  17.080,  4.807,  0.000,  0.000,  5,  0.98186,  -132.9599,  'KAUFMAN ',  16.100,  16
15115,  1,  47.203,  13.135,  0.000,  0.000,  5,  1.00321,  -132.0856,  'CADDO MI',  16.100,  16
15116,  1,  18.605,  5.236,  0.000,  0.000,  5,  1.02125,  -130.1350,  'PLANO 7 ',  16.100,  16
15117,  1,  83.341,  22.882,  0.000,  0.000,  5,  1.01046,  -131.5092,  'FORT WOR',  16.100,  17
15118,  1,  144.927,  38.449,  0.000,  0.000,  5,  0.92768,  -140.0456,  'BAIRD 0S',  16.100,  15
15119,  1,  4.887,  1.382,  0.000,  0.000,  5,  1.01103,  -126.0429,  'PERRIN 0',  16.100,  12
15121,  1,  3.633,  1.028,  0.000,  0.000,  5,  1.01780,  -128.3296,  'BROWNWOO',  16.100,  15
15122,  1,  64.649,  17.882,  0.000,  0.000,  5,  1.01660,  -131.1405,  'DALLAS 6',  16.100,  16
15124,  1,  61.535,  16.901,  0.000,  0.000,  5,  0.87201,  -133.3665,  'MARLIN 1',  11.500,  13
15125,  1,  22.725,  6.385,  0.000,  0.000,  5,  1.01823,  -129.6616,  'ARLINGTO',  16.100,  17
15126,  1,  73.385,  20.230,  0.000,  0.000,  5,  1.01445,  -131.3203,  'DALLAS 8',  16.100,  16
15127,  1,  198.374,  53.973,  0.000,  0.000,  5,  0.89986,  -138.8927,  'JONESBOR',  16.100,  18
15128,  1,  2.929,  0.829,  0.000,  0.000,  5,  1.01214,  -131.2144,  'DALLAS 3',  16.100,  16
15129,  1,  62.299,  17.202,  0.000,  0.000,  5,  0.95963,  -133.3643,  'GOLDTHWA',  16.100,  18
15130,  1,  16.366,  4.609,  0.000,  0.000,  5,  1.01928,  -129.5450,  'PLANO 5 ',  16.100,  16
15132,  1,  116.521,  31.541,  0.000,  0.000,  5,  0.99494,  -124.8765,  'BELTON 1',  16.100,  13
15133,  1,  114.312,  30.734,  0.000,  0.000,  5,  0.92071,  -138.7805,  'TOLAR 0S',  16.100,  18
15134,  1,  10.920,  3.080,  0.000,  0.000,  5,  0.97505,  -136.4742,  'BRECKENR',  16.100,  15
15135,  1,  31.239,  8.743,  0.000,  0.000,  5,  0.98745,  -136.3288,  'EASTLAND',  16.100,  15
15136,  1,  22.389,  6.284,  0.000,  0.000,  5,  0.94656,  -131.8585,  'COOPER 0',  16.100,  16
15138,  1,  10.532,  2.972,  0.000,  0.000,  5,  0.98091,  -127.8008,  'WACO 1 1',  16.100,  13
15139,  1,  106.237,  28.951,  0.000,  0.000,  5,  1.02739,  -131.5215,  'DALLAS 4',  16.100,  16
15140,  1,  98.287,  26.532,  0.000,  0.000,  5,  0.88625,  -137.6116,  'GATESVIL',  16.100,  13
15141,  1,  8.955,  2.528,  0.000,  0.000,  5,  0.98269,  -131.9313,  'ANNA 0SE',  16.100,  16
15142,  1,  42.762,  11.888,  0.000,  0.000,  5,  0.92937,  -132.1263,  'MOODY 0S',  16.100,  13
15143,  1,  16.342,  4.603,  0.000,  0.000,  5,  1.01902,  -129.4788,  'FORT WOR',  16.100,  17
15144,  1,  63.250,  17.441,  0.000,  0.000,  5,  0.94531,  -131.1307,  'WACO 6 0',  16.100,  13
15145,  1,  54.085,  15.020,  0.000,  0.000,  5,  1.01663,  -130.2564,  'GRAND PR',  16.100,  17
15146,  1,  90.534,  24.789,  0.000,  0.000,  5,  1.01048,  -130.3871,  'ROWLETT ',  16.100,  16
15147,  1,  103.259,  28.136,  0.000,  0.000,  5,  1.01108,  -131.2912,  'PLANO 6 ',  16.100,  16
15148,  1,  108.428,  29.493,  0.000,  0.000,  5,  1.01401,  -131.3535,  'IRVING 5',  16.100,  17
15149,  1,  90.758,  24.853,  0.000,  0.000,  5,  1.01350,  -131.3277,  'DALLAS 7',  16.100,  16
15150,  1,  90.210,  24.683,  0.000,  0.000,  5,  1.00334,  -127.5183,  'BRYSON 2',  16.100,  12
15151,  1,  4.521,  1.278,  0.000,  0.000,  5,  0.92675,  -136.3589,  'MORGAN 0',  16.100,  18
15152,  1,  4.449,  1.258,  0.000,  0.000,  5,  1.01087,  -130.6304,  'SACHSE 0',  16.100,  16
15153,  1,  60.970,  16.881,  0.000,  0.000,  5,  1.00743,  -128.5939,  'PARADISE',  16.100,  12
15154,  1,  18.303,  5.144,  0.000,  0.000,  5,  0.92878,  -135.7967,  'RIO VIST',  16.100,  18
15155,  1,  17.109,  4.816,  0.000,  0.000,  5,  0.97900,  -136.6323,  'STRAWN 0',  16.100,  12
15156,  1,  3.351,  0.948,  0.000,  0.000,  5,  0.93298,  -139.4476,  'MAY-00SE',  16.100,  15
15157,  1,  6.138,  1.735,  0.000,  0.000,  5,  0.99904,  -131.2551,  'DESOTO 0',  16.100,  17
15158,  1,  137.881,  37.105,  0.000,  0.000,  5,  1.02084,  -130.2812,  'MESQUITE',  16.100,  16
15159,  1,  178.876,  48.540,  0.000,  0.000,  5,  0.85613,  -137.2775,  'ROSEBUD ',  16.100,  13
15160,  1,  11.184,  3.156,  0.000,  0.000,  5,  1.01797,  -128.8352,  'DENTON 2',  16.100,  17
15161,  1,  46.733,  13.019,  0.000,  0.000,  5,  1.02734,  -131.0438,  'DALLAS 4',  16.100,  16
15162,  1,  182.769,  49.349,  0.000,  0.000,  5,  0.81220,  -144.8874,  'AXTELL 0',  16.100,  14
15163,  1,  7.239,  2.045,  0.000,  0.000,  5,  0.98713,  -126.2984,  'NOLANVIL',  16.100,  13
15165,  1,  12.387,  3.494,  0.000,  0.000,  5,  1.01991,  -128.5992,  'DENTON 1',  16.100,  17
15168,  1,  58.167,  16.130,  0.000,  0.000,  5,  1.01811,  -131.6048,  'DALLAS 3',  16.100,  16
15171,  1,  114.585,  30.668,  0.000,  0.000,  5,  0.87860,  -140.2284,  'MERTENS ',  16.100,  14
15172,  1,  1.131,  0.320,  0.000,  0.000,  5,  1.02728,  -132.7647,  'WEATHERF',  16.100,  12
15173,  1,  65.415,  18.090,  0.000,  0.000,  5,  1.01782,  -129.7377,  'PLANO 3 ',  16.100,  16
15174,  1,  105.356,  28.275,  0.000,  0.000,  5,  0.86802,  -140.9622,  'MALONE 0',  16.100,  14
15175,  1,  3.780,  1.070,  0.000,  0.000,  5,  1.01885,  -129.2928,  'DENTON 3',  16.100,  17
15176,  1,  124.260,  33.429,  0.000,  0.000,  5,  0.96509,  -132.6814,  'GRAFORD ',  16.100,  12
15177,  1,  4.782,  1.353,  0.000,  0.000,  5,  1.01163,  -130.5030,  'ARLINGTO',  16.100,  17
15178,  1,  92.425,  25.284,  0.000,  0.000,  5,  1.00815,  -130.8990,  'ROCKWALL',  16.100,  16
15180,  1,  74.731,  20.586,  0.000,  0.000,  5,  1.00980,  -124.6356,  'CORSICAN',  16.100,  14
15181,  1,  95.018,  25.976,  0.000,  0.000,  5,  1.01302,  -130.8198,  'GARLAND ',  16.100,  16
15182,  1,  140.417,  37.096,  0.000,  0.000,  5,  0.88649,  -137.6685,  'GATESVIL',  16.100,  13
15183,  1,  4.020,  1.137,  0.000,  0.000,  5,  1.02429,  -131.0810,  'CARROLLT',  16.100,  16
15184,  1,  151.342,  40.428,  0.000,  0.000,  5,  1.00159,  -133.4029,  'FORT WOR',  16.100,  17
15185,  1,  98.460,  26.871,  0.000,  0.000,  5,  1.00814,  -131.9908,  'RHOME 0S',  16.100,  17
15186,  1,  22.063,  6.199,  0.000,  0.000,  5,  1.00198,  -130.0276,  'VENUS 0S',  16.100,  17
15187,  1,  26.943,  7.558,  0.000,  0.000,  5,  1.00962,  -126.5700,  'OLNEY 2 ',  16.100,  12
15188,  1,  13.250,  3.736,  0.000,  0.000,  5,  1.01432,  -130.7539,  'CARROLLT',  16.100,  16
15189,  1,  65.005,  17.977,  0.000,  0.000,  5,  1.01510,  -131.1149,  'DALLAS 2',  16.100,  16
15190,  1,  74.038,  20.354,  0.000,  0.000,  5,  0.97596,  -137.0714,  'GORDON 0',  16.100,  12
15191,  1,  3.431,  0.971,  0.000,  0.000,  5,  0.92584,  -136.8214,  'MERIDIAN',  16.100,  18
15193,  1,  8.525,  2.408,  0.000,  0.000,  5,  1.00790,  -122.8805,  'KILLEEN ',  16.100,  13
15194,  1,  97.252,  26.562,  0.000,  0.000,  5,  1.01127,  -130.6488,  'DUNCANVI',  16.100,  17
15195,  1,  43.312,  12.078,  0.000,  0.000,  5,  1.01940,  -130.9748,  'ARGYLE 0',  16.100,  17
15199,  1,  40.648,  11.343,  0.000,  0.000,  5,  1.01314,  -131.4300,  'FORT WOR',  16.100,  17
15200,  1,  24.805,  6.955,  0.000,  0.000,  5,  0.95206,  -136.3311,  'MINERAL ',  16.100,  12
15201,  1,  62.238,  17.078,  0.000,  0.000,  5,  0.86788,  -136.0856,  'COOLIDGE',  16.100,  14
15202,  1,  5.075,  1.435,  0.000,  0.000,  5,  0.97652,  -130.0602,  'RICE 0SE',  16.100,  14
15203,  1,  9.466,  2.673,  0.000,  0.000,  5,  1.01865,  -130.7457,  'DALLAS 3',  16.100,  16
15209,  1,  160.996,  43.658,  0.000,  0.000,  5,  0.91799,  -135.9040,  'WALNUT S',  16.100,  18
15210,  1,  3.397,  0.961,  0.000,  0.000,  5,  1.01841,  -130.3853,  'BEDFORD ',  16.100,  17
15211,  1,  41.731,  11.554,  0.000,  0.000,  5,  0.82780,  -142.7758,  'HUBBARD ',  16.100,  14
15212,  1,  7.016,  1.982,  0.000,  0.000,  5,  0.98211,  -131.5991,  'FERRIS 0',  16.100,  14
15213,  1,  34.391,  9.621,  0.000,  0.000,  5,  1.01426,  -130.4657,  'GARLAND ',  16.100,  16
15214,  1,  87.587,  24.008,  0.000,  0.000,  5,  1.00956,  -131.0426,  'DALLAS 3',  16.100,  16
15215,  1,  107.638,  29.258,  0.000,  0.000,  5,  1.00255,  -130.9521,  'PILOT PO',  16.100,  16
15216,  1,  17.370,  4.890,  0.000,  0.000,  5,  1.01392,  -131.4139,  'FORT WOR',  16.100,  17
15217,  1,  72.060,  19.888,  0.000,  0.000,  5,  1.02736,  -131.2410,  'NORTH RI',  16.100,  17
15218,  1,  106.541,  28.970,  0.000,  0.000,  5,  1.00158,  -132.5507,  'JUSTIN 0',  16.100,  17
15219,  1,  44.706,  12.451,  0.000,  0.000,  5,  0.99377,  -131.7380,  'SCURRY 0',  16.100,  14
15220,  1,  15.139,  4.266,  0.000,  0.000,  5,  1.01446,  -132.6457,  'SANGER 0',  16.100,  17
15221,  1,  44.076,  12.276,  0.000,  0.000,  5,  0.99046,  -126.9279,  'KILLEEN ',  16.100,  13
15222,  1,  97.208,  26.431,  0.000,  0.000,  5,  0.95519,  -134.1106,  'MABANK 1',  16.100,  14
15223,  1,  34.101,  9.481,  0.000,  0.000,  5,  0.83032,  -142.7680,  'MEXIA 0S',  16.100,  14
15224,  1,  32.472,  9.092,  0.000,  0.000,  5,  1.02112,  -130.6299,  'CARROLLT',  16.100,  16
15225,  1,  172.159,  47.016,  0.000,  0.000,  5,  0.99857,  -133.2937,  'NEVADA 0',  16.100,  16
15226,  1,  13.148,  3.703,  0.000,  0.000,  5,  0.94359,  -136.7312,  'ZEPHYR 0',  16.100,  15
15227,  1,  4.126,  1.167,  0.000,  0.000,  5,  1.00147,  -132.6915,  'TERRELL ',  16.100,  16
15228,  1,  54.687,  15.180,  0.000,  0.000,  5,  1.01094,  -129.4024,  'DALLAS 1',  16.100,  16
15229,  1,  77.221,  21.253,  0.000,  0.000,  5,  1.01154,  -130.6427,  'DALLAS 1',  16.100,  16
15230,  1,  47.424,  13.203,  0.000,  0.000,  5,  1.01698,  -131.2152,  'DALLAS 2',  16.100,  16
15231,  1,  71.617,  19.633,  0.000,  0.000,  5,  0.91513,  -137.9558,  'HAMILTON',  16.100,  18
15232,  1,  14.761,  4.160,  0.000,  0.000,  5,  1.02150,  -131.5145,  'ARLINGTO',  16.100,  17
15233,  1,  50.765,  14.117,  0.000,  0.000,  5,  1.01982,  -130.8843,  'EULESS 1',  16.100,  17
15234,  1,  100.037,  27.290,  0.000,  0.000,  5,  1.01025,  -129.8167,  'FRISCO 1',  16.100,  16
15235,  1,  135.885,  36.412,  0.000,  0.000,  5,  0.97526,  -127.7030,  'SALADO 0',  16.100,  13
15244,  1,  20.396,  5.735,  0.000,  0.000,  5,  1.01277,  -131.5813,  'FORT WOR',  16.100,  17
15245,  1,  69.164,  19.102,  0.000,  0.000,  5,  1.01948,  -131.8890,  'GRAPEVIN',  16.100,  17
15246,  1,  138.831,  36.994,  0.000,  0.000,  5,  0.94058,  -132.9870,  'GLEN ROS',  16.100,  18
15247,  1,  21.783,  6.112,  0.000,  0.000,  5,  0.92144,  -136.0610,  'KOPPERL ',  16.100,  18
15248,  1,  3.501,  0.991,  0.000,  0.000,  5,  1.01900,  -130.4517,  'BEDFORD ',  16.100,  17
15249,  1,  114.156,  30.970,  0.000,  0.000,  5,  1.00948,  -130.6669,  'FORT WOR',  16.100,  17
15250,  1,  142.428,  38.234,  0.000,  0.000,  5,  1.01390,  -129.5347,  'DALLAS 5',  16.100,  16
15251,  1,  166.644,  45.560,  0.000,  0.000,  5,  1.01638,  -130.9451,  'GRAND PR',  16.100,  17
15252,  1,  122.378,  33.118,  0.000,  0.000,  5,  1.01693,  -131.2125,  'DALLAS 2',  16.100,  16
15253,  1,  84.583,  23.219,  0.000,  0.000,  5,  1.01488,  -130.3999,  'FLOWER M',  16.100,  17
15254,  1,  137.662,  37.024,  0.000,  0.000,  5,  1.01421,  -131.1745,  'ROANOKE ',  16.100,  17
15255,  1,  86.337,  23.582,  0.000,  0.000,  5,  0.95179,  -137.5983,  'MILLSAP ',  16.100,  12
15256,  1,  9.842,  2.778,  0.000,  0.000,  5,  0.96638,  -131.7662,  'FORRESTO',  16.100,  14
15257,  1,  1.296,  0.367,  0.000,  0.000,  5,  0.94544,  -133.6214,  'ITALY 0S',  16.100,  14
15258,  1,  9.656,  2.726,  0.000,  0.000,  5,  1.01001,  -130.4316,  'FORNEY 0',  16.100,  16
15259,  1,  109.772,  29.798,  0.000,  0.000,  5,  0.99852,  -132.6895,  'LAVON 0S',  16.100,  16
15264,  1,  10.424,  2.942,  0.000,  0.000,  5,  0.99810,  -136.1559,  'DE LEON ',  16.100,  15
15265,  1,  14.479,  4.081,  0.000,  0.000,  5,  1.02151,  -129.9660,  'KELLER 1',  16.100,  17
15266,  1,  104.237,  28.418,  0.000,  0.000,  5,  1.02290,  -130.3013,  'CEDAR HI',  16.100,  17
15267,  1,  132.618,  35.261,  0.000,  0.000,  5,  0.90324,  -136.4446,  'MC GREGO',  16.100,  13
15268,  1,  36.474,  10.171,  0.000,  0.000,  5,  0.93668,  -133.5728,  'COMMERCE',  16.100,  16
15269,  1,  30.809,  8.626,  0.000,  0.000,  5,  0.99545,  -128.0086,  'MIDLOTHI',  16.100,  17
15270,  1,  92.824,  25.096,  0.000,  0.000,  5,  0.87543,  -138.1904,  'WEST 0SE',  16.100,  13
15271,  1,  18.663,  5.246,  0.000,  0.000,  5,  0.93616,  -129.8719,  'BARTLETT',  16.100,  13
15272,  1,  9.772,  2.759,  0.000,  0.000,  5,  1.01701,  -131.2045,  'DALLAS 1',  16.100,  16
15273,  1,  19.712,  5.545,  0.000,  0.000,  5,  1.02690,  -130.8450,  'COPPELL ',  16.100,  17
15274,  1,  120.018,  32.460,  0.000,  0.000,  5,  0.99950,  -131.0648,  'WILMER 0',  16.100,  16
15275,  1,  9.487,  2.674,  0.000,  0.000,  5,  0.83791,  -142.3490,  'DAWSON 0',  16.100,  14
15276,  1,  4.292,  1.214,  0.000,  0.000,  5,  0.90744,  -131.4486,  'MART 0SE',  16.100,  14
15277,  1,  11.322,  3.194,  0.000,  0.000,  5,  1.01114,  -130.7952,  'LITTLE E',  16.100,  16
15278,  1,  102.462,  27.846,  0.000,  0.000,  5,  0.97578,  -125.5938,  'TEMPLE 2',  16.100,  13
15280,  1,  52.981,  14.704,  0.000,  0.000,  5,  0.99082,  -123.9014,  'TEMPLE 1',  16.100,  13
15284,  1,  71.068,  19.588,  0.000,  0.000,  5,  0.99481,  -131.6298,  'QUINLAN ',  16.100,  16
15285,  1,  41.679,  11.619,  0.000,  0.000,  5,  0.99379,  -131.5294,  'CHICO 0S',  16.100,  12
15286,  1,  6.427,  1.816,  0.000,  0.000,  5,  0.95793,  -131.9276,  'DUBLIN 2',  16.100,  18
15287,  1,  31.284,  8.762,  0.000,  0.000,  5,  1.01749,  -130.5148,  'ARLINGTO',  16.100,  17
15288,  1,  191.862,  52.323,  0.000,  0.000,  5,  0.93470,  -134.0554,  'WOLFE CI',  16.100,  16
15289,  1,  13.744,  3.875,  0.000,  0.000,  5,  1.02435,  -130.6253,  'DALLAS 2',  16.100,  16
15290,  1,  49.845,  13.821,  0.000,  0.000,  5,  0.93977,  -134.6320,  'WHITNEY ',  16.100,  18
15291,  1,  31.921,  8.937,  0.000,  0.000,  5,  1.01250,  -132.2453,  'FORT WOR',  16.100,  17
15292,  1,  165.536,  45.228,  0.000,  0.000,  5,  1.00708,  -131.7498,  'FORT WOR',  16.100,  17
15293,  1,  77.110,  21.210,  0.000,  0.000,  5,  1.00018,  -128.8764,  'JOSHUA 0',  16.100,  18
15294,  1,  58.783,  16.296,  0.000,  0.000,  5,  1.01724,  -131.3340,  'DALLAS 1',  16.100,  16
15296,  1,  85.764,  23.532,  0.000,  0.000,  5,  1.01416,  -128.4361,  'MCKINNEY',  16.100,  16
15305,  1,  88.212,  24.184,  0.000,  0.000,  5,  1.01656,  -129.1354,  'ALLEN 1 ',  16.100,  16
15306,  1,  159.625,  43.634,  0.000,  0.000,  5,  1.01403,  -130.9544,  'ALEDO 2 ',  16.100,  17
15307,  1,  50.169,  13.956,  0.000,  0.000,  5,  1.02292,  -130.1573,  'THE COLO',  16.100,  16
15308,  1,  85.603,  23.484,  0.000,  0.000,  5,  1.01206,  -129.9343,  'SUNNYVAL',  16.100,  16
15309,  1,  9.631,  2.719,  0.000,  0.000,  5,  1.01303,  -131.1327,  'DALLAS 1',  16.100,  16
15310,  1,  90.132,  24.703,  0.000,  0.000,  5,  1.02299,  -131.5573,  'FORT WOR',  16.100,  17
15311,  1,  48.667,  13.544,  0.000,  0.000,  5,  1.02012,  -131.5351,  'DALLAS 3',  16.100,  16
15312,  1,  22.472,  6.313,  0.000,  0.000,  5,  1.00547,  -132.4186,  'AZLE 0SE',  16.100,  17
15313,  1,  92.659,  25.353,  0.000,  0.000,  5,  1.01175,  -128.5638,  'HUTCHINS',  16.100,  16
15314,  1,  10.958,  3.090,  0.000,  0.000,  5,  0.90926,  -135.7478,  'VALLEY M',  16.100,  13
15315,  1,  11.571,  3.264,  0.000,  0.000,  5,  1.00288,  -131.7418,  'DENTON 6',  16.100,  17
15316,  1,  27.725,  7.777,  0.000,  0.000,  5,  1.02732,  -130.7266,  'MESQUITE',  16.100,  16
15323,  1,  108.495,  29.519,  0.000,  0.000,  5,  1.01769,  -129.6781,  'DALLAS 2',  16.100,  17
15327,  1,  174.473,  47.171,  0.000,  0.000,  5,  0.83211,  -141.3507,  'MOUNT CA',  16.100,  14
15328,  1,  3.613,  1.022,  0.000,  0.000,  5,  0.93509,  -133.0435,  'RIESEL 2',  16.100,  13
15329,  1,  10.857,  3.064,  0.000,  0.000,  5,  1.00824,  -130.6770,  'DALLAS 1',  16.100,  16
15330,  1,  155.506,  41.546,  0.000,  0.000,  5,  1.01677,  -130.3556,  'ARLINGTO',  16.100,  17
15331,  1,  71.076,  19.582,  0.000,  0.000,  5,  0.98849,  -132.4547,  'CELINA 0',  16.100,  16
15332,  1,  27.894,  7.822,  0.000,  0.000,  5,  1.01310,  -132.4763,  'FORT WOR',  16.100,  17
15333,  1,  105.625,  28.708,  0.000,  0.000,  5,  0.99126,  -131.4014,  'RED OAK ',  16.100,  14
15334,  1,  113.974,  30.776,  0.000,  0.000,  5,  0.95877,  -136.2960,  'CLYDE 0S',  16.100,  15
15335,  1,  22.811,  6.409,  0.000,  0.000,  5,  1.01452,  -131.2941,  'IRVING 2',  16.100,  17
15336,  1,  134.187,  36.128,  0.000,  0.000,  5,  1.01161,  -129.8351,  'ROWLETT ',  16.100,  16
15337,  1,  55.036,  15.272,  0.000,  0.000,  5,  1.00471,  -126.6811,  'JACKSBOR',  16.100,  12
15338,  1,  15.263,  4.299,  0.000,  0.000,  5,  1.00002,  -130.5517,  'GRANBURY',  16.100,  18
15339,  1,  89.826,  24.629,  0.000,  0.000,  5,  1.02738,  -131.8126,  'SOUTHLAK',  16.100,  17
15340,  1,  85.839,  23.553,  0.000,  0.000,  5,  1.01539,  -131.3753,  'DALLAS 2',  16.100,  16
15341,  1,  29.916,  8.385,  0.000,  0.000,  5,  1.02434,  -129.8941,  'LEWISVIL',  16.100,  17
15344,  1,  41.853,  11.679,  0.000,  0.000,  5,  1.02410,  -131.5231,  'DALLAS 3',  16.100,  16
15345,  1,  83.482,  22.800,  0.000,  0.000,  5,  0.93617,  -135.0951,  'HILLSBOR',  16.100,  14
15346,  1,  33.627,  9.411,  0.000,  0.000,  5,  1.01949,  -131.5103,  'FORT WOR',  16.100,  17
15347,  1,  88.388,  24.087,  0.000,  0.000,  5,  0.93613,  -139.3128,  'CISCO 0S',  16.100,  15
15348,  1,  16.414,  4.619,  0.000,  0.000,  5,  0.96387,  -131.9763,  'ITASCA 0',  16.100,  14
15349,  1,  7.387,  2.087,  0.000,  0.000,  5,  1.01094,  -129.9504,  'LANCASTE',  16.100,  16
15351,  1,  43.875,  12.230,  0.000,  0.000,  5,  1.01450,  -129.0016,  'GARLAND ',  16.100,  16
15352,  1,  181.781,  49.685,  0.000,  0.000,  5,  1.01219,  -130.8162,  'DALLAS 9',  16.100,  16
15353,  1,  33.249,  9.306,  0.000,  0.000,  5,  1.01968,  -130.2210,  'DUNCANVI',  16.100,  17
15354,  1,  43.463,  12.117,  0.000,  0.000,  5,  1.01280,  -131.4618,  'MESQUITE',  16.100,  16
15355,  1,  86.896,  23.806,  0.000,  0.000,  5,  0.99367,  -129.4029,  'MAYPEARL',  16.100,  14
15356,  1,  5.462,  1.545,  0.000,  0.000,  5,  1.01827,  -130.9278,  'GARLAND ',  16.100,  16
15357,  1,  123.549,  33.419,  0.000,  0.000,  5,  1.01673,  -129.4607,  'ALLEN 2 ',  16.100,  16
15362,  1,  98.535,  26.896,  0.000,  0.000,  5,  1.00945,  -125.6257,  'BRIDGEPO',  16.100,  12
15370,  1,  35.076,  9.810,  0.000,  0.000,  5,  1.01601,  -130.0139,  'LEWISVIL',  16.100,  17
15371,  1,  83.474,  22.905,  0.000,  0.000,  5,  1.00202,  -129.7993,  'SEAGOVIL',  16.100,  16
15372,  1,  72.751,  20.067,  0.000,  0.000,  5,  1.02086,  -131.2843,  'DALLAS 3',  16.100,  16
15373,  1,  30.871,  8.646,  0.000,  0.000,  5,  1.01038,  -132.3456,  'HALTOM C',  16.100,  17
15374,  1,  149.668,  40.074,  0.000,  0.000,  5,  1.01618,  -129.3747,  'BALCH SP',  16.100,  16
15375,  1,  54.342,  15.089,  0.000,  0.000,  5,  1.01443,  -131.3322,  'FORT WOR',  16.100,  17
15376,  1,  60.399,  16.734,  0.000,  0.000,  5,  1.01632,  -130.2095,  'DALLAS 4',  16.100,  17
15377,  1,  40.268,  11.229,  0.000,  0.000,  5,  0.98316,  -127.8298,  'KILLEEN ',  16.100,  13
15378,  1,  49.557,  13.760,  0.000,  0.000,  5,  0.96833,  -130.8766,  'WACO 5 0',  16.100,  13
15379,  1,  66.123,  18.282,  0.000,  0.000,  5,  1.01900,  -131.7655,  'FORT WOR',  16.100,  17
15381,  1,  160.442,  43.815,  0.000,  0.000,  5,  1.00027,  -127.2622,  'ENNIS 1S',  16.100,  14
15385,  1,  75.827,  20.887,  0.000,  0.000,  5,  1.01719,  -128.3614,  'DALLAS 3',  16.100,  16
15386,  1,  243.229,  66.518,  0.000,  0.000,  5,  1.01765,  -130.9908,  'RICHARDS',  16.100,  16
15387,  1,  72.683,  20.032,  0.000,  0.000,  5,  1.00618,  -132.9071,  'FORT WOR',  16.100,  17
15389,  1,  80.741,  22.132,  0.000,  0.000,  5,  0.96910,  -128.5574,  'WACO 2 1',  16.100,  13
15393,  1,  6.275,  1.773,  0.000,  0.000,  5,  0.95922,  -131.0911,  'CHINA SP',  16.100,  13
15400,  1,  13.403,  3.778,  0.000,  0.000,  5,  1.00435,  -129.9409,  'MCKINNEY',  16.100,  16
15402,  1,  89.801,  24.587,  0.000,  0.000,  5,  1.00522,  -126.9181,  'GRANBURY',  16.100,  18
15407,  1,  59.582,  16.437,  0.000,  0.000,  5,  0.92582,  -136.3679,  'CLIFTON ',  16.100,  18
15408,  1,  23.369,  6.562,  0.000,  0.000,  5,  0.99807,  -131.7612,  'FARMERSV',  16.100,  16
15409,  1,  31.322,  8.771,  0.000,  0.000,  5,  1.00926,  -131.1301,  'ARLINGTO',  16.100,  17
15411,  1,  91.140,  24.939,  0.000,  0.000,  5,  1.00460,  -125.8538,  'KILLEEN ',  16.100,  13
15412,  1,  91.772,  25.107,  0.000,  0.000,  5,  1.00549,  -131.3100,  'WYLIE 0S',  16.100,  16
15420,  1,  136.780,  36.804,  0.000,  0.000,  5,  1.01610,  -130.2694,  'FORT WOR',  16.100,  17
15421,  1,  11.268,  3.177,  0.000,  0.000,  5,  1.00861,  -132.6084,  'JOSEPHIN',  16.100,  16
15422,  1,  0.820,  0.232,  0.000,  0.000,  5,  1.02730,  -130.3120,  'LEWSIVIL',  16.100,  17
15425,  1,  148.118,  39.663,  0.000,  0.000,  5,  1.01175,  -131.0112,  'DALLAS 4',  16.100,  16
15426,  1,  39.760,  11.077,  0.000,  0.000,  5,  0.95043,  -133.7036,  'KEMP 0SE',  16.100,  14
15427,  1,  21.919,  6.158,  0.000,  0.000,  5,  0.98511,  -130.5175,  'WAXAHACH',  16.100,  14
15428,  1,  25.809,  7.244,  0.000,  0.000,  5,  1.01877,  -129.9716,  'HURST 0S',  16.100,  17
15429,  1,  73.028,  20.128,  0.000,  0.000,  5,  1.00849,  -132.7890,  'FORT WOR',  16.100,  17
15430,  1,  128.984,  34.792,  0.000,  0.000,  5,  1.00957,  -133.6038,  'WEATHERF',  16.100,  12
15431,  1,  58.040,  16.092,  0.000,  0.000,  5,  1.01246,  -130.3305,  'ROCKWALL',  16.100,  16
15432,  1,  44.984,  12.530,  0.000,  0.000,  5,  1.00420,  -133.0081,  'WEATHERF',  16.100,  12
15433,  1,  46.504,  12.951,  0.000,  0.000,  5,  1.01611,  -131.6033,  'FORT WOR',  16.100,  17
15434,  1,  68.520,  18.925,  0.000,  0.000,  5,  1.01617,  -132.4218,  'NEWARK 0',  16.100,  17
15435,  1,  12.033,  3.392,  0.000,  0.000,  5,  0.95552,  -136.8616,  'SANTO 0S',  16.100,  12
15436,  1,  3.232,  0.915,  0.000,  0.000,  5,  1.02222,  -130.7648,  'DALLAS 1',  16.100,  16
15437,  1,  36.427,  10.114,  0.000,  0.000,  5,  0.83097,  -142.6736,  'ELM MOTT',  16.100,  13
15438,  1,  7.139,  2.017,  0.000,  0.000,  5,  1.01466,  -131.5760,  'FORT WOR',  16.100,  17
15439,  1,  41.552,  11.584,  0.000,  0.000,  5,  0.98923,  -128.6297,  'WAXAHACH',  16.100,  14
15440,  1,  85.302,  23.428,  0.000,  0.000,  5,  1.02737,  -131.5887,  'ARLINGTO',  16.100,  17
15441,  1,  123.614,  33.433,  0.000,  0.000,  5,  1.01591,  -131.0418,  'FORT WOR',  16.100,  17
15442,  1,  113.767,  30.880,  0.000,  0.000,  5,  1.01384,  -131.6795,  'FORT WOR',  16.100,  17
15443,  1,  34.260,  9.585,  0.000,  0.000,  5,  1.01667,  -131.6797,  'FORT WOR',  16.100,  17
15446,  1,  44.858,  12.466,  0.000,  0.000,  5,  0.94118,  -133.0713,  'HEWITT 0',  16.100,  13
15447,  1,  28.797,  8.072,  0.000,  0.000,  5,  1.00959,  -130.6448,  'ARLINGTO',  16.100,  17
15449,  1,  115.009,  31.235,  0.000,  0.000,  5,  1.02571,  -129.1339,  'GRAND PR',  16.100,  17
15450,  1,  220.636,  60.269,  0.000,  0.000,  5,  0.95420,  -135.1686,  'MELISSA ',  16.100,  16
15452,  1,  10.688,  3.016,  0.000,  0.000,  5,  0.98644,  -126.4141,  'COPPERAS',  16.100,  13
15453,  1,  72.003,  19.855,  0.000,  0.000,  5,  1.01030,  -130.1505,  'CLEBURNE',  16.100,  17
15454,  1,  53.224,  14.775,  0.000,  0.000,  5,  0.99941,  -130.6312,  'GREENVIL',  16.100,  16
15455,  1,  42.873,  11.951,  0.000,  0.000,  5,  0.99781,  -133.0313,  'ALVORD 0',  16.100,  12
15456,  1,  7.542,  2.130,  0.000,  0.000,  5,  0.93042,  -139.7993,  'GORMAN 0',  16.100,  15
15457,  1,  10.052,  2.837,  0.000,  0.000,  5,  1.01684,  -130.8005,  'COLLEYVI',  16.100,  17
15461,  1,  7.004,  1.979,  0.000,  0.000,  5,  0.97250,  -126.1829,  'TEMPLE 3',  16.100,  13
15462,  1,  42.060,  11.731,  0.000,  0.000,  5,  1.01096,  -130.6394,  'DALLAS 3',  16.100,  16
15463,  1,  70.808,  19.540,  0.000,  0.000,  5,  1.01555,  -131.3672,  'IRVING 4',  16.100,  17
15465,  1,  87.439,  23.991,  0.000,  0.000,  5,  1.02369,  -128.9374,  'FRISCO 2',  16.100,  16
15466,  1,  120.528,  32.170,  0.000,  0.000,  5,  0.88789,  -137.4661,  'GATESVIL',  16.100,  13
15467,  1,  3.850,  1.089,  0.000,  0.000,  5,  1.01707,  -131.3480,  'DALLAS 2',  16.100,  16
15468,  1,  21.526,  6.050,  0.000,  0.000,  5,  1.00859,  -131.1086,  'DALLAS 3',  16.100,  17
15469,  1,  29.716,  8.326,  0.000,  0.000,  5,  1.01013,  -132.3649,  'FORT WOR',  16.100,  17
15470,  1,  6.320,  1.786,  0.000,  0.000,  5,  0.94893,  -132.5603,  'WOODWAY ',  16.100,  13
15471,  1,  34.836,  9.740,  0.000,  0.000,  5,  0.98642,  -134.9845,  'MINGUS 0',  16.100,  12
15472,  1,  1.252,  0.355,  0.000,  0.000,  5,  1.01566,  -129.2063,  'THROCKMO',  16.100,  15
15473,  1,  3.254,  0.920,  0.000,  0.000,  5,  1.00949,  -126.8864,  'NEMO 0SE',  16.100,  18
15474,  1,  3.268,  0.924,  0.000,  0.000,  5,  0.87138,  -139.5873,  'ABBOTT 0',  16.100,  14
15475,  1,  2.167,  0.614,  0.000,  0.000,  5,  1.01619,  -131.0205,  'ALVARADO',  16.100,  17
15476,  1,  45.749,  12.666,  0.000,  0.000,  5,  0.87163,  -140.4049,  'CORSICAN',  16.100,  14
15477,  1,  7.004,  1.979,  0.000,  0.000,  5,  0.99340,  -126.8733,  'HARKER H',  16.100,  13
15478,  1,  60.289,  16.705,  0.000,  0.000,  5,  1.01829,  -131.1509,  'IRVING 3',  16.100,  17
15480,  1,  115.978,  31.445,  0.000,  0.000,  5,  1.01071,  -128.7804,  'BURLESON',  16.100,  17
15481,  1,  130.480,  35.145,  0.000,  0.000,  5,  1.00114,  -131.8367,  'FORT WOR',  16.100,  17
15482,  1,  72.233,  19.935,  0.000,  0.000,  5,  1.02736,  -131.6573,  'DALLAS 2',  16.100,  16
15483,  1,  65.322,  18.070,  0.000,  0.000,  5,  1.02279,  -130.4834,  'NORTH RI',  16.100,  17
15484,  1,  68.517,  18.868,  0.000,  0.000,  5,  0.96756,  -134.5152,  'CROSS PL',  16.100,  15
15485,  1,  4.058,  1.148,  0.000,  0.000,  5,  1.00442,  -125.7423,  'BLOOMING',  16.100,  14
16001,  1,  3.636,  1.029,  0.000,  0.000,  6,  1.02723,  -124.0938,  'CONVERSE',  11.500,  22
16002,  1,  63.505,  17.560,  0.000,  0.000,  6,  1.00040,  -124.7612,  'SAN ANTO',  11.500,  26
16005,  1,  19.869,  5.589,  0.000,  0.000,  6,  1.01887,  -117.3055,  'BASTROP ',  11.500,  25
16011,  1,  63.394,  17.532,  0.000,  0.000,  6,  1.00299,  -120.8249,  'MARION 2',  11.500,  22
16012,  1,  23.609,  6.633,  0.000,  0.000,  6,  1.02730,  -120.1611,  'PAIGE 0S',  11.500,  25
16013,  1,  10.608,  2.993,  0.000,  0.000,  6,  0.99373,  -125.1980,  'SAN ANTO',  11.500,  26
16014,  1,  73.691,  20.185,  0.000,  0.000,  6,  0.91888,  -130.4232,  'WAELDER ',  11.500,  24
16015,  1,  4.424,  1.252,  0.000,  0.000,  6,  0.99849,  -125.7105,  'ATASCOSA',  11.500,  26
16016,  1,  16.364,  4.608,  0.000,  0.000,  6,  1.01286,  -123.6627,  'SAN ANTO',  11.500,  26
16017,  1,  136.124,  36.591,  0.000,  0.000,  6,  1.00335,  -122.8540,  'CIBOLO 0',  11.500,  22
16018,  1,  94.332,  25.771,  0.000,  0.000,  6,  0.99958,  -124.3109,  'AUSTIN 6',  11.500,  23
16019,  1,  2.152,  0.609,  0.000,  0.000,  6,  0.99878,  -124.9151,  'AUSTIN 2',  11.500,  23
16020,  1,  65.693,  18.149,  0.000,  0.000,  6,  0.99768,  -125.9381,  'HORSESHO',  11.500,  23
16023,  1,  15.751,  4.437,  0.000,  0.000,  6,  1.01159,  -123.3054,  'LEANDER ',  11.500,  23
16024,  1,  122.094,  33.076,  0.000,  0.000,  6,  1.02738,  -126.5367,  'AUSTIN 1',  11.500,  23
16025,  1,  91.020,  24.945,  0.000,  0.000,  6,  1.02730,  -124.5771,  'SAN ANTO',  11.500,  26
16026,  1,  47.248,  13.146,  0.000,  0.000,  6,  0.99976,  -123.6510,  'SAN ANTO',  11.500,  26
16027,  1,  21.958,  6.171,  0.000,  0.000,  6,  1.01953,  -122.0144,  'ELGIN 0S',  11.500,  23
16028,  1,  52.903,  14.690,  0.000,  0.000,  6,  1.00238,  -123.8059,  'AUSTIN 3',  11.500,  23
16029,  1,  110.712,  29.780,  0.000,  0.000,  6,  0.90917,  -131.7551,  'RUNGE 0S',  11.500,  24
16031,  1,  7.988,  2.256,  0.000,  0.000,  6,  0.95163,  -114.8350,  'YOAKUM 1',  11.500,  24
16032,  1,  26.291,  7.376,  0.000,  0.000,  6,  1.00799,  -127.1468,  'AUSTIN 3',  11.500,  23
16035,  1,  38.563,  10.769,  0.000,  0.000,  6,  1.00730,  -123.4768,  'PFLUGERV',  11.500,  23
16037,  1,  154.940,  41.353,  0.000,  0.000,  6,  1.00651,  -122.0568,  'SAN ANTO',  11.500,  22
16040,  1,  150.127,  40.113,  0.000,  0.000,  6,  0.99961,  -124.7434,  'AUSTIN 3',  11.500,  23
16043,  1,  91.566,  25.044,  0.000,  0.000,  6,  1.00039,  -122.8088,  'SAN ANTO',  11.500,  26
16044,  1,  97.392,  26.559,  0.000,  0.000,  6,  0.99221,  -124.6971,  'SAN ANTO',  11.500,  26
16047,  1,  17.774,  5.002,  0.000,  0.000,  6,  1.00841,  -123.8672,  'SAN ANTO',  11.500,  26
16055,  1,  106.323,  28.630,  0.000,  0.000,  6,  0.89875,  -137.8522,  'BERGHEIM',  11.500,  26
16058,  1,  4.656,  1.317,  0.000,  0.000,  6,  1.01594,  -118.1209,  'NEW BRAU',  11.500,  22
16059,  1,  187.263,  49.789,  0.000,  0.000,  6,  0.66265,  -163.1377,  'D HANIS ',  11.500,  26
16060,  1,  2.870,  0.812,  0.000,  0.000,  6,  1.00187,  -125.2930,  'SAN ANTO',  11.500,  26
16061,  1,  80.268,  22.054,  0.000,  0.000,  6,  1.00214,  -125.1302,  'AUSTIN 7',  11.500,  23
16064,  1,  104.759,  28.468,  0.000,  0.000,  6,  0.98562,  -112.9473,  'BRENHAM ',  11.500,  25
16065,  1,  79.008,  21.700,  0.000,  0.000,  6,  0.98903,  -127.6436,  'BERTRAM ',  11.500,  23
16091,  1,  8.175,  2.309,  0.000,  0.000,  6,  1.02353,  -124.8905,  'WIMBERLE',  11.500,  23
16092,  1,  25.646,  7.192,  0.000,  0.000,  6,  0.97525,  -123.3972,  'GONZALES',  11.500,  24
16093,  1,  32.215,  9.016,  0.000,  0.000,  6,  1.00172,  -123.1702,  'SAN ANTO',  11.500,  22
16094,  1,  42.760,  11.921,  0.000,  0.000,  6,  1.00630,  -123.0075,  'SAN ANTO',  11.500,  22
16095,  1,  66.574,  18.394,  0.000,  0.000,  6,  1.00889,  -126.0809,  'HUTTO 0S',  11.500,  23
16096,  1,  49.690,  13.795,  0.000,  0.000,  6,  0.96578,  -128.7508,  'LULING 0',  11.500,  24
16097,  1,  24.278,  6.815,  0.000,  0.000,  6,  0.99924,  -123.7054,  'SAN ANTO',  11.500,  26
16098,  1,  103.331,  28.123,  0.000,  0.000,  6,  0.99676,  -125.5346,  'AUSTIN 1',  11.500,  23
16099,  1,  134.790,  36.196,  0.000,  0.000,  6,  0.98938,  -125.0223,  'SAN ANTO',  11.500,  26
16100,  1,  13.278,  3.743,  0.000,  0.000,  6,  0.99346,  -125.8837,  'ADKINS 0',  11.500,  22
16103,  1,  41.233,  11.506,  0.000,  0.000,  6,  1.01385,  -116.1875,  'WINCHEST',  11.500,  25
16109,  1,  28.992,  8.109,  0.000,  0.000,  6,  0.92712,  -128.4302,  'ROCKDALE',  11.500,  25
16112,  1,  11.044,  3.115,  0.000,  0.000,  6,  0.98179,  -126.9709,  'NATALIA ',  11.500,  26
16113,  1,  10.680,  3.014,  0.000,  0.000,  6,  0.99633,  -125.2579,  'AUSTIN 2',  11.500,  23
16114,  1,  23.534,  6.607,  0.000,  0.000,  6,  0.99155,  -125.3842,  'SAN ANTO',  11.500,  26
16115,  1,  39.140,  10.925,  0.000,  0.000,  6,  0.99790,  -124.2036,  'SAN ANTO',  11.500,  22
16116,  1,  118.504,  32.027,  0.000,  0.000,  6,  0.98727,  -127.8671,  'TAYLOR 0',  11.500,  23
16117,  1,  51.144,  14.217,  0.000,  0.000,  6,  1.01386,  -117.1656,  'SMITHVIL',  11.500,  25
16120,  1,  23.834,  6.693,  0.000,  0.000,  6,  1.01189,  -123.5321,  'CEDAR PA',  11.500,  23
16121,  1,  186.863,  51.046,  0.000,  0.000,  6,  1.00479,  -124.3578,  'SAN ANTO',  11.500,  26
16122,  1,  56.416,  15.551,  0.000,  0.000,  6,  0.88536,  -118.4638,  'HALLETTS',  11.500,  24
16123,  1,  18.582,  5.228,  0.000,  0.000,  6,  0.99946,  -124.8376,  'AUSTIN 5',  11.500,  23
16124,  1,  30.081,  8.428,  0.000,  0.000,  6,  1.01080,  -120.2326,  'NEW BRAU',  11.500,  22
16125,  1,  48.214,  13.392,  0.000,  0.000,  6,  0.97717,  -126.1965,  'SUTHERLA',  11.500,  22
16126,  1,  2.566,  0.726,  0.000,  0.000,  6,  1.00018,  -124.2197,  'AUSTIN 3',  11.500,  23
16127,  1,  53.651,  14.771,  0.000,  0.000,  6,  0.84609,  -136.1379,  'CAMERON ',  11.500,  25
16128,  1,  21.529,  6.049,  0.000,  0.000,  6,  0.98906,  -126.6654,  'SAN ANTO',  11.500,  26
16129,  1,  55.469,  15.239,  0.000,  0.000,  6,  0.83356,  -140.0208,  'MEDINA 0',  11.500,  26
16130,  1,  10.990,  3.101,  0.000,  0.000,  6,  0.99324,  -124.6314,  'MANCHACA',  11.500,  23
16131,  1,  14.728,  4.150,  0.000,  0.000,  6,  1.01079,  -122.9375,  'SPRING B',  11.500,  22
16132,  1,  36.888,  10.304,  0.000,  0.000,  6,  0.99339,  -125.8169,  'AUSTIN 1',  11.500,  23
16133,  1,  82.237,  22.394,  0.000,  0.000,  6,  0.89400,  -131.3141,  'FLATONIA',  11.500,  25
16134,  1,  10.885,  3.071,  0.000,  0.000,  6,  0.98627,  -129.3709,  'GRANGER ',  11.500,  23
16135,  1,  6.018,  1.701,  0.000,  0.000,  6,  0.95309,  -113.5421,  'FAYETTEV',  11.500,  25
16136,  1,  19.692,  5.539,  0.000,  0.000,  6,  1.01759,  -126.0614,  'GEORGETO',  11.500,  23
16137,  1,  39.435,  11.005,  0.000,  0.000,  6,  0.99714,  -126.5557,  'AUSTIN 3',  11.500,  23
16138,  1,  53.474,  14.806,  0.000,  0.000,  6,  0.94313,  -131.8294,  'PIPE CRE',  11.500,  26
16139,  1,  19.509,  5.481,  0.000,  0.000,  6,  0.93276,  -128.7164,  'RED ROCK',  11.500,  25
16140,  1,  7.866,  2.222,  0.000,  0.000,  6,  0.95950,  -130.3422,  'JARRELL ',  11.500,  23
16150,  1,  9.934,  2.804,  0.000,  0.000,  6,  1.01704,  -124.3055,  'SAN ANTO',  11.500,  26
16151,  1,  111.383,  29.916,  0.000,  0.000,  6,  0.89893,  -125.6833,  'SCHULENB',  11.500,  25
16153,  1,  13.980,  3.940,  0.000,  0.000,  6,  1.00125,  -122.0039,  'SAN ANTO',  11.500,  26
16154,  1,  114.103,  30.859,  0.000,  0.000,  6,  0.97519,  -127.2109,  'DRIPPING',  11.500,  23
16155,  1,  35.795,  9.999,  0.000,  0.000,  6,  0.97968,  -126.2970,  'SAN ANTO',  11.500,  26
16156,  1,  37.711,  10.535,  0.000,  0.000,  6,  1.01069,  -125.9582,  'MARBLE F',  11.500,  23
16157,  1,  46.122,  12.829,  0.000,  0.000,  6,  0.97605,  -128.6053,  'BOERNE 1',  11.500,  26
16158,  1,  30.387,  8.511,  0.000,  0.000,  6,  1.00400,  -115.4771,  'WASHINGT',  11.500,  25
16159,  1,  5.626,  1.591,  0.000,  0.000,  6,  1.00412,  -123.4940,  'SCHERTZ ',  11.500,  22
16160,  1,  63.746,  17.623,  0.000,  0.000,  6,  0.99796,  -124.7966,  'AUSTIN 8',  11.500,  23
16168,  1,  124.841,  33.686,  0.000,  0.000,  6,  0.99680,  -125.1328,  'SAN ANTO',  11.500,  26
16171,  1,  149.038,  39.812,  0.000,  0.000,  6,  0.99422,  -122.6503,  'SAN ANTO',  11.500,  26
16173,  1,  105.524,  28.567,  0.000,  0.000,  6,  0.94695,  -116.0522,  'CUERO 2 ',  11.500,  24
16174,  1,  22.415,  6.297,  0.000,  0.000,  6,  1.00537,  -124.0198,  'SAN ANTO',  11.500,  22
16175,  1,  69.998,  19.302,  0.000,  0.000,  6,  0.99549,  -125.3197,  'AUSTIN 1',  11.500,  23
16176,  1,  76.369,  21.015,  0.000,  0.000,  6,  1.00245,  -124.1663,  'AUSTIN 3',  11.500,  23
16178,  1,  33.929,  9.490,  0.000,  0.000,  6,  1.00114,  -123.6992,  'SAN ANTO',  11.500,  26
16179,  1,  86.550,  23.709,  0.000,  0.000,  6,  0.99656,  -125.1529,  'SAN ANTO',  11.500,  26
16180,  1,  12.280,  3.463,  0.000,  0.000,  6,  0.98229,  -126.1864,  'LA VERNI',  11.500,  22
16181,  1,  38.886,  10.859,  0.000,  0.000,  6,  1.00980,  -125.5755,  'MANOR 0S',  11.500,  23
16182,  1,  49.525,  13.770,  0.000,  0.000,  6,  1.00251,  -124.8557,  'SAN ANTO',  11.500,  26
16183,  1,  69.466,  19.134,  0.000,  0.000,  6,  0.97179,  -119.8601,  'GIDDINGS',  11.500,  25
16184,  1,  24.897,  6.987,  0.000,  0.000,  6,  0.99993,  -125.5166,  'AUSTIN 3',  11.500,  23
16185,  1,  53.025,  14.718,  0.000,  0.000,  6,  0.99422,  -126.0187,  'AUSTIN 3',  11.500,  23
16186,  1,  16.929,  4.766,  0.000,  0.000,  6,  1.00492,  -124.3675,  'AUSTIN 3',  11.500,  23
16187,  1,  36.951,  10.324,  0.000,  0.000,  6,  1.00255,  -124.8297,  'AUSTIN 2',  11.500,  23
16189,  1,  83.753,  22.834,  0.000,  0.000,  6,  0.91655,  -114.2469,  'COLUMBUS',  11.500,  25
16190,  1,  26.858,  7.513,  0.000,  0.000,  6,  0.89070,  -129.1812,  'SHINER 0',  11.500,  24
16191,  1,  15.099,  4.253,  0.000,  0.000,  6,  1.00212,  -122.9572,  'SAN ANTO',  11.500,  22
16193,  1,  19.311,  5.430,  0.000,  0.000,  6,  0.97383,  -118.5803,  'CALDWELL',  11.500,  25
16194,  1,  35.106,  9.809,  0.000,  0.000,  6,  0.98104,  -125.8480,  'AUSTIN 1',  11.500,  23
16195,  1,  44.466,  12.371,  0.000,  0.000,  6,  0.93871,  -114.9031,  'INDUSTRY',  11.500,  25
16196,  1,  1.820,  0.515,  0.000,  0.000,  6,  0.97352,  -127.2822,  'DALE 0SE',  11.500,  23
16199,  1,  17.502,  4.927,  0.000,  0.000,  6,  1.01359,  -122.7434,  'SAN ANTO',  11.500,  26
16200,  1,  238.850,  65.153,  0.000,  0.000,  6,  0.98271,  -125.4912,  'SAN ANTO',  11.500,  26
16201,  1,  33.159,  9.279,  0.000,  0.000,  6,  1.00861,  -124.9413,  'SAN ANTO',  11.500,  26
16202,  1,  36.958,  10.313,  0.000,  0.000,  6,  0.96419,  -125.1637,  'MARTINDA',  11.500,  22
16203,  1,  13.239,  3.732,  0.000,  0.000,  6,  1.00031,  -124.4745,  'SAN ANTO',  11.500,  26
16204,  1,  110.699,  30.033,  0.000,  0.000,  6,  0.99204,  -125.0098,  'SAN ANTO',  11.500,  26
16205,  1,  6.905,  1.951,  0.000,  0.000,  6,  1.00720,  -123.2433,  'AUSTIN 2',  11.500,  23
16206,  1,  138.673,  36.973,  0.000,  0.000,  6,  0.94483,  -122.5908,  'LEXINGTO',  11.500,  25
16207,  1,  16.932,  4.768,  0.000,  0.000,  6,  1.02727,  -127.0787,  'LEANDER ',  11.500,  23
16208,  1,  22.376,  6.287,  0.000,  0.000,  6,  1.00250,  -125.7005,  'AUSTIN 1',  11.500,  23
16209,  1,  97.149,  26.435,  0.000,  0.000,  6,  0.96870,  -126.9349,  'MICO 0SE',  11.500,  26
16217,  1,  5.997,  1.695,  0.000,  0.000,  6,  1.00143,  -126.9082,  'AUSTIN 3',  11.500,  23
16218,  1,  49.706,  13.812,  0.000,  0.000,  6,  0.98888,  -123.8598,  'LOCKHART',  11.500,  23
16219,  1,  52.618,  14.613,  0.000,  0.000,  6,  1.00401,  -125.7871,  'AUSTIN 1',  11.500,  23
16220,  1,  61.761,  17.092,  0.000,  0.000,  6,  1.00346,  -123.1259,  'SAN ANTO',  11.500,  22
16221,  1,  66.221,  18.268,  0.000,  0.000,  6,  0.97439,  -129.8988,  'FALLS CI',  11.500,  22
16223,  1,  10.460,  2.952,  0.000,  0.000,  6,  1.00841,  -122.7967,  'AUSTIN 2',  11.500,  23
16224,  1,  212.656,  58.054,  0.000,  0.000,  6,  0.99150,  -126.3936,  'AUSTIN 2',  11.500,  23
16225,  1,  124.634,  33.600,  0.000,  0.000,  6,  0.98681,  -125.2239,  'SAN ANTO',  11.500,  26
16226,  1,  91.752,  24.788,  0.000,  0.000,  6,  0.86379,  -142.9647,  'BLANCO 0',  11.500,  26
16227,  1,  10.027,  2.830,  0.000,  0.000,  6,  1.00625,  -123.6358,  'AUSTIN 2',  11.500,  23
16230,  1,  79.106,  21.754,  0.000,  0.000,  6,  1.00948,  -122.3639,  'SAN MARC',  11.500,  22
16231,  1,  242.192,  66.199,  0.000,  0.000,  6,  0.97263,  -126.5831,  'BUDA 0SE',  11.500,  23
16232,  1,  69.361,  19.124,  0.000,  0.000,  6,  0.98842,  -123.9085,  'DEL VALL',  11.500,  23
16233,  1,  46.279,  12.881,  0.000,  0.000,  6,  0.99610,  -125.1073,  'AUSTIN 4',  11.500,  23
16236,  1,  45.678,  12.719,  0.000,  0.000,  6,  1.00337,  -122.6060,  'SAN ANTO',  11.500,  26
16237,  1,  146.517,  39.603,  0.000,  0.000,  6,  0.84377,  -137.9934,  'BURLINGT',  11.500,  25
16238,  1,  1.451,  0.411,  0.000,  0.000,  6,  1.00328,  -124.1738,  'AUSTIN 1',  11.500,  23
16241,  1,  99.755,  27.198,  0.000,  0.000,  6,  1.00152,  -121.0334,  'ELMENDOR',  11.500,  22
16250,  1,  177.172,  48.368,  0.000,  0.000,  6,  0.99542,  -124.7984,  'SAN ANTO',  11.500,  22
16251,  1,  45.589,  12.699,  0.000,  0.000,  6,  1.01175,  -124.7956,  'CANYON L',  11.500,  22
16252,  1,  52.222,  14.494,  0.000,  0.000,  6,  0.98194,  -127.2060,  'JOHNSON ',  11.500,  23
16253,  1,  11.013,  3.106,  0.000,  0.000,  6,  0.92902,  -123.5826,  'YORKTOWN',  11.500,  24
16256,  1,  11.899,  3.357,  0.000,  0.000,  6,  1.00431,  -123.3462,  'AUSTIN 2',  11.500,  23
16261,  1,  20.518,  5.767,  0.000,  0.000,  6,  0.99475,  -125.2340,  'LACKLAND',  11.500,  26
16262,  1,  34.265,  9.583,  0.000,  0.000,  6,  1.00066,  -125.1875,  'LIBERTY ',  11.500,  23
16264,  1,  27.678,  7.753,  0.000,  0.000,  6,  0.96020,  -123.1959,  'KENEDY 1',  11.500,  24
16275,  1,  20.246,  5.691,  0.000,  0.000,  6,  0.99105,  -124.4462,  'SAN ANTO',  11.500,  26
16276,  1,  120.923,  32.625,  0.000,  0.000,  6,  0.97936,  -128.3115,  'VON ORMY',  11.500,  26
16278,  1,  38.921,  10.868,  0.000,  0.000,  6,  1.00821,  -121.6048,  'KYLE 1SE',  11.500,  23
16280,  1,  117.685,  31.856,  0.000,  0.000,  6,  0.99975,  -120.5935,  'SEGUIN 2',  11.500,  22
16281,  1,  140.424,  37.707,  0.000,  0.000,  6,  1.00914,  -124.1518,  'UNIVERSA',  11.500,  22
16282,  1,  43.565,  12.145,  0.000,  0.000,  6,  1.01532,  -127.1581,  'SPICEWOO',  11.500,  23
16283,  1,  22.802,  6.406,  0.000,  0.000,  6,  1.00500,  -125.1524,  'SAINT HE',  11.500,  22
16284,  1,  4.679,  1.323,  0.000,  0.000,  6,  0.99664,  -123.7096,  'SAN ANTO',  11.500,  26
16286,  1,  46.984,  13.048,  0.000,  0.000,  6,  0.94821,  -132.2838,  'BOERNE 2',  11.500,  26
16288,  1,  85.485,  23.425,  0.000,  0.000,  6,  0.99329,  -124.1565,  'SAN ANTO',  11.500,  26
16289,  1,  161.709,  44.141,  0.000,  0.000,  6,  0.99237,  -125.6956,  'AUSTIN 2',  11.500,  23
16290,  1,  82.119,  22.551,  0.000,  0.000,  6,  1.00598,  -125.2031,  'AUSTIN 2',  11.500,  23
16291,  1,  71.670,  19.759,  0.000,  0.000,  6,  1.00261,  -124.5190,  'SAN ANTO',  11.500,  26
16306,  1,  20.962,  5.892,  0.000,  0.000,  6,  1.00071,  -124.6307,  'AUSTIN 1',  11.500,  23
16307,  1,  67.098,  18.519,  0.000,  0.000,  6,  0.99061,  -124.5578,  'SAN ANTO',  11.500,  26
16309,  1,  141.153,  37.475,  0.000,  0.000,  6,  0.92214,  -131.1722,  'HONDO 1S',  11.500,  26
16310,  1,  23.241,  6.528,  0.000,  0.000,  6,  1.00899,  -122.7536,  'SAN ANTO',  11.500,  22
16311,  1,  59.160,  16.319,  0.000,  0.000,  6,  0.92643,  -117.8598,  'NEW ULM ',  11.500,  25
16312,  1,  6.396,  1.808,  0.000,  0.000,  6,  1.01439,  -122.0249,  'SAN ANTO',  11.500,  22
16313,  1,  54.660,  15.167,  0.000,  0.000,  6,  1.00055,  -125.6555,  'AUSTIN 3',  11.500,  23
16314,  1,  29.102,  8.155,  0.000,  0.000,  6,  1.00028,  -124.3153,  'BULVERDE',  11.500,  26
16319,  1,  32.926,  9.212,  0.000,  0.000,  6,  0.99579,  -125.8260,  'GEORGETO',  11.500,  23
16320,  1,  54.562,  15.150,  0.000,  0.000,  6,  1.01660,  -122.8515,  'SAN ANTO',  11.500,  22
16322,  1,  28.285,  7.925,  0.000,  0.000,  6,  0.98108,  -124.0847,  'FLORESVI',  11.500,  22
16323,  1,  62.415,  17.259,  0.000,  0.000,  6,  0.99210,  -124.4567,  'SAN ANTO',  11.500,  26
16324,  1,  25.811,  7.242,  0.000,  0.000,  6,  0.99991,  -123.3487,  'SAN ANTO',  11.500,  22
16325,  1,  32.832,  9.153,  0.000,  0.000,  6,  0.87699,  -135.5377,  'BUCKHOLT',  11.500,  25
16326,  1,  2.571,  0.728,  0.000,  0.000,  6,  0.98518,  -117.8736,  'SOMERVIL',  11.500,  25
16327,  1,  12.220,  3.442,  0.000,  0.000,  6,  0.89900,  -119.3672,  'WEIMAR 0',  11.500,  25
16328,  1,  18.544,  5.206,  0.000,  0.000,  6,  0.87117,  -136.7935,  'COMFORT ',  11.500,  26
16329,  1,  16.632,  4.681,  0.000,  0.000,  6,  0.91449,  -127.6214,  'NORDHEIM',  11.500,  24
16330,  1,  1.373,  0.389,  0.000,  0.000,  6,  1.00670,  -124.9339,  'AUSTIN 9',  11.500,  23
16331,  1,  142.879,  38.313,  0.000,  0.000,  6,  1.00531,  -125.8257,  'AUSTIN 2',  11.500,  23
16332,  1,  56.530,  15.672,  0.000,  0.000,  6,  0.99744,  -124.5612,  'HELOTES ',  11.500,  26
16335,  1,  74.252,  20.448,  0.000,  0.000,  6,  1.00157,  -122.5507,  'SAN ANTO',  11.500,  26
16336,  1,  138.642,  36.134,  0.000,  0.000,  6,  0.80991,  -143.8163,  'BANDERA ',  11.500,  26
16337,  1,  30.773,  8.620,  0.000,  0.000,  6,  1.01456,  -123.6852,  'SAN ANTO',  11.500,  26
16338,  1,  90.231,  24.347,  0.000,  0.000,  6,  0.84655,  -135.1657,  'ROCKDALE',  11.500,  25
16339,  1,  41.146,  11.464,  0.000,  0.000,  6,  0.96944,  -124.7168,  'CEDAR CR',  11.500,  23
16340,  1,  35.441,  9.896,  0.000,  0.000,  6,  0.96183,  -126.0986,  'NIXON 0S',  11.500,  24
16341,  1,  25.699,  7.208,  0.000,  0.000,  6,  0.98332,  -114.5582,  'CHAPPELL',  11.500,  25
16344,  1,  6.937,  1.961,  0.000,  0.000,  6,  1.01259,  -123.2890,  'ROUND RO',  11.500,  23
16345,  1,  187.219,  51.116,  0.000,  0.000,  6,  0.99485,  -125.6967,  'AUSTIN 1',  11.500,  23
16346,  1,  19.391,  5.451,  0.000,  0.000,  6,  0.96505,  -129.1730,  'LEMING 0',  11.500,  26
16351,  1,  25.148,  7.059,  0.000,  0.000,  6,  1.00782,  -123.8345,  'AUSTIN 1',  11.500,  23
16352,  1,  140.553,  37.742,  0.000,  0.000,  6,  1.01005,  -123.9957,  'SAN ANTO',  11.500,  26
16353,  1,  92.743,  25.369,  0.000,  0.000,  6,  1.00881,  -124.5455,  'ROUND RO',  11.500,  23
16355,  1,  166.683,  45.558,  0.000,  0.000,  6,  1.00956,  -123.7837,  'ROUND RO',  11.500,  23
16356,  1,  145.018,  38.947,  0.000,  0.000,  6,  1.02734,  -124.7293,  'SAN ANTO',  11.500,  26
16357,  1,  23.819,  6.785,  0.000,  0.000,  6,  0.75543,  -149.6995,  'DEVINE 0',  11.500,  26
16358,  1,  69.637,  19.237,  0.000,  0.000,  6,  1.02735,  -127.7247,  'GEORGETO',  11.500,  23
16360,  1,  29.925,  8.385,  0.000,  0.000,  6,  1.01239,  -125.5504,  'BURNET 1',  11.500,  23
17001,  1,  4.926,  1.393,  0.000,  0.000,  7,  0.91107,  -109.5002,  'INEZ 0SE',  11.500,  6
17004,  1,  223.875,  61.187,  0.000,  0.000,  7,  1.00864,  -105.1417,  'PASADENA',  11.500,  4
17010,  1,  17.102,  4.812,  0.000,  0.000,  7,  0.96914,  -114.2975,  'PRAIRIE ',  11.500,  5
17011,  1,  25.373,  7.123,  0.000,  0.000,  7,  1.02257,  -111.5686,  'CONROE 1',  11.500,  5
17012,  1,  0.944,  0.267,  0.000,  0.000,  7,  0.96085,  -109.2771,  'SIMONTON',  11.500,  3
17013,  1,  121.520,  32.828,  0.000,  0.000,  7,  0.99512,  -110.9239,  'HOUSTON ',  11.500,  5
17014,  1,  50.822,  14.115,  0.000,  0.000,  7,  0.98674,  -109.0527,  'HOUSTON ',  11.500,  4
17016,  1,  81.170,  22.291,  0.000,  0.000,  7,  1.00060,  -106.3092,  'HOUSTON ',  11.500,  4
17017,  1,  137.054,  36.790,  0.000,  0.000,  7,  0.99406,  -109.9822,  'HOUSTON ',  11.500,  3
17020,  1,  68.542,  18.864,  0.000,  0.000,  7,  0.95145,  -111.8843,  'NURSERY ',  11.500,  6
17026,  1,  41.466,  11.568,  0.000,  0.000,  7,  1.01068,  -105.9263,  'BACLIFF ',  11.500,  4
17027,  1,  71.975,  19.833,  0.000,  0.000,  7,  0.99713,  -109.8904,  'SPRING 1',  11.500,  5
17028,  1,  61.051,  16.903,  0.000,  0.000,  7,  1.00754,  -109.3633,  'HOUSTON ',  11.500,  3
17036,  1,  59.871,  16.581,  0.000,  0.000,  7,  1.00309,  -109.1513,  'CONROE 5',  11.500,  5
17039,  1,  200.107,  54.633,  0.000,  0.000,  7,  0.99455,  -107.7010,  'SUGAR LA',  11.500,  3
17041,  1,  98.634,  26.912,  0.000,  0.000,  7,  1.00502,  -105.1368,  'DAYTON 1',  11.500,  4
17044,  1,  116.258,  31.230,  0.000,  0.000,  7,  0.92073,  -109.4556,  'VICTORIA',  11.500,  6
17049,  1,  219.592,  59.984,  0.000,  0.000,  7,  1.00184,  -108.9782,  'KATY 1 2',  11.500,  3
17050,  1,  70.887,  19.529,  0.000,  0.000,  7,  0.98438,  -112.8808,  'MAGNOLIA',  11.500,  5
17051,  1,  119.731,  32.363,  0.000,  0.000,  7,  0.99326,  -109.8544,  'HOUSTON ',  11.500,  3
17052,  1,  85.854,  23.527,  0.000,  0.000,  7,  0.99571,  -108.2007,  'MISSOURI',  11.500,  3
17053,  1,  103.045,  28.062,  0.000,  0.000,  7,  1.00274,  -104.0920,  'RICHMOND',  11.500,  3
17054,  1,  95.712,  26.105,  0.000,  0.000,  7,  0.98537,  -109.7173,  'HOUSTON ',  11.500,  4
17055,  1,  94.301,  25.750,  0.000,  0.000,  7,  0.99312,  -107.9593,  'HOUSTON ',  11.500,  3
17057,  1,  85.173,  23.340,  0.000,  0.000,  7,  0.99139,  -110.6942,  'SPRING 8',  11.500,  5
17067,  1,  79.113,  21.712,  0.000,  0.000,  7,  0.97716,  -111.7022,  'HOUSTON ',  11.500,  3
17069,  1,  45.229,  12.564,  0.000,  0.000,  7,  0.93547,  -104.0401,  'EL CAMPO',  11.500,  1
17070,  1,  104.404,  28.388,  0.000,  0.000,  7,  0.99078,  -107.1890,  'HOUSTON ',  11.500,  4
17071,  1,  3.736,  1.057,  0.000,  0.000,  7,  0.87343,  -102.3837,  'PORT O C',  11.500,  6
17072,  1,  112.362,  30.493,  0.000,  0.000,  7,  1.00518,  -105.4961,  'DICKINSO',  11.500,  4
17074,  1,  58.752,  16.284,  0.000,  0.000,  7,  1.01077,  -104.2080,  'GALVESTO',  11.500,  2
17075,  1,  160.221,  43.802,  0.000,  0.000,  7,  1.01392,  -106.2113,  'HOUSTON ',  11.500,  4
17084,  1,  216.646,  59.189,  0.000,  0.000,  7,  1.00449,  -104.2776,  'LEAGUE C',  11.500,  4
17085,  1,  3.300,  0.934,  0.000,  0.000,  7,  0.98041,  -105.1395,  'LIVERPOO',  11.500,  2
17086,  1,  49.635,  13.793,  0.000,  0.000,  7,  0.98901,  -108.3210,  'HOUSTON ',  11.500,  4
17087,  1,  71.360,  19.667,  0.000,  0.000,  7,  0.99547,  -106.9990,  'SUGAR LA',  11.500,  3
17088,  1,  101.851,  27.633,  0.000,  0.000,  7,  0.95337,  -110.8772,  'RICHMOND',  11.500,  3
17089,  1,  74.432,  20.505,  0.000,  0.000,  7,  1.00961,  -110.8186,  'HOUSTON ',  11.500,  3
17090,  1,  10.685,  3.015,  0.000,  0.000,  7,  0.98668,  -112.3202,  'PINEHURS',  11.500,  5
17091,  1,  225.166,  61.607,  0.000,  0.000,  7,  1.02140,  -110.4795,  'PEARLAND',  11.500,  3
17092,  1,  39.242,  10.949,  0.000,  0.000,  7,  0.98771,  -109.2828,  'HOUSTON ',  11.500,  3
17093,  1,  107.493,  29.173,  0.000,  0.000,  7,  0.98360,  -109.9874,  'HOUSTON ',  11.500,  3
17094,  1,  75.917,  20.890,  0.000,  0.000,  7,  0.99921,  -110.7443,  'HOUSTON ',  11.500,  3
17100,  1,  60.365,  16.704,  0.000,  0.000,  7,  0.98956,  -107.9625,  'HOUSTON ',  11.500,  4
17101,  1,  206.330,  56.330,  0.000,  0.000,  7,  0.99407,  -108.8557,  'HOUSTON ',  11.500,  3
17102,  1,  114.641,  31.021,  0.000,  0.000,  7,  0.98317,  -111.0266,  'TOMBALL ',  11.500,  5
17103,  1,  51.461,  14.291,  0.000,  0.000,  7,  0.99009,  -108.2552,  'HOUSTON ',  11.500,  4
17106,  1,  90.847,  24.871,  0.000,  0.000,  7,  1.00977,  -104.4744,  'DEER PAR',  11.500,  4
17116,  1,  12.678,  3.573,  0.000,  0.000,  7,  0.95593,  -110.4003,  'WALLIS 0',  11.500,  1
17117,  1,  83.183,  22.813,  0.000,  0.000,  7,  0.99145,  -109.7682,  'HOUSTON ',  11.500,  3
17118,  1,  113.172,  30.642,  0.000,  0.000,  7,  0.98321,  -110.6805,  'SPRING 4',  11.500,  5
17119,  1,  43.586,  12.142,  0.000,  0.000,  7,  0.99040,  -107.8615,  'SOUTH HO',  11.500,  4
17120,  1,  149.706,  39.901,  0.000,  0.000,  7,  0.97836,  -110.9703,  'HOUSTON ',  11.500,  3
17123,  1,  7.026,  1.984,  0.000,  0.000,  7,  0.86745,  -101.4832,  'SEADRIFT',  11.500,  6
17124,  1,  164.663,  44.926,  0.000,  0.000,  7,  0.98616,  -109.2519,  'HOUSTON ',  11.500,  3
17127,  1,  214.604,  58.610,  0.000,  0.000,  7,  0.99901,  -105.4286,  'SUGAR LA',  11.500,  3
17128,  1,  75.387,  20.750,  0.000,  0.000,  7,  1.00077,  -109.6259,  'CONROE 7',  11.500,  5
17129,  1,  5.889,  1.664,  0.000,  0.000,  7,  0.92300,  -106.4600,  'LOLITA 0',  11.500,  6
17132,  1,  70.566,  19.458,  0.000,  0.000,  7,  0.99922,  -104.6406,  'LAPORTE ',  11.500,  4
17143,  1,  53.356,  14.812,  0.000,  0.000,  7,  0.99966,  -110.9097,  'NEW CANE',  11.500,  5
17144,  1,  95.093,  25.955,  0.000,  0.000,  7,  0.99154,  -107.3522,  'HOUSTON ',  11.500,  4
17145,  1,  93.158,  25.511,  0.000,  0.000,  7,  1.02735,  -111.0498,  'HOUSTON ',  11.500,  4
17147,  1,  49.222,  13.685,  0.000,  0.000,  7,  0.99755,  -108.8640,  'HOUSTON ',  11.500,  3
17148,  1,  54.401,  15.087,  0.000,  0.000,  7,  0.98722,  -110.5555,  'HOUSTON ',  11.500,  3
17149,  1,  9.308,  2.626,  0.000,  0.000,  7,  0.90478,  -107.4283,  'BLOOMING',  11.500,  6
17151,  1,  40.270,  11.243,  0.000,  0.000,  7,  1.02169,  -110.1776,  'WILLIS 2',  11.500,  5
17152,  1,  3.590,  1.016,  0.000,  0.000,  7,  0.98999,  -108.8520,  'HOUSTON ',  11.500,  3
17153,  1,  27.792,  7.759,  0.000,  0.000,  7,  0.84724,  -95.7489,  'PALACIOS',  11.500,  1
17154,  1,  33.233,  9.298,  0.000,  0.000,  7,  1.00466,  -110.6519,  'CONROE 4',  11.500,  5
17155,  1,  62.161,  17.183,  0.000,  0.000,  7,  0.98313,  -109.0665,  'HOUSTON ',  11.500,  3
17157,  1,  132.773,  35.719,  0.000,  0.000,  7,  0.99829,  -108.9224,  'SPRING 2',  11.500,  5
17158,  1,  76.705,  21.080,  0.000,  0.000,  7,  0.98379,  -109.6683,  'KINGWOOD',  11.500,  4
17161,  1,  111.467,  30.254,  0.000,  0.000,  7,  1.00241,  -107.5618,  'HOUSTON ',  11.500,  3
17172,  1,  90.617,  24.817,  0.000,  0.000,  7,  1.01444,  -104.2225,  'TEXAS CI',  11.500,  2
17173,  1,  77.349,  21.252,  0.000,  0.000,  7,  0.98409,  -110.3661,  'KINGWOOD',  11.500,  4
17174,  1,  98.087,  26.736,  0.000,  0.000,  7,  0.98980,  -106.6236,  'HOUSTON ',  11.500,  4
17177,  1,  197.495,  53.890,  0.000,  0.000,  7,  0.98752,  -109.9789,  'SPRING 7',  11.500,  5
17178,  1,  107.494,  29.176,  0.000,  0.000,  7,  0.98471,  -110.9025,  'HOUSTON ',  11.500,  3
17179,  1,  64.143,  17.717,  0.000,  0.000,  7,  0.98343,  -108.0528,  'FRESNO 0',  11.500,  3
17180,  1,  72.499,  19.963,  0.000,  0.000,  7,  0.98754,  -109.6422,  'HOUSTON ',  11.500,  3
17181,  1,  171.546,  46.790,  0.000,  0.000,  7,  0.98230,  -111.0323,  'HOUSTON ',  11.500,  3
17182,  1,  2.038,  0.577,  0.000,  0.000,  7,  0.95633,  -111.4952,  'PATTISON',  11.500,  3
17183,  1,  190.057,  51.997,  0.000,  0.000,  7,  1.02736,  -110.4965,  'HOUSTON ',  11.500,  3
17185,  1,  161.415,  44.086,  0.000,  0.000,  7,  1.00186,  -102.5068,  'MISSOURI',  11.500,  3
17188,  1,  74.281,  20.447,  0.000,  0.000,  7,  0.99447,  -107.1603,  'HOUSTON ',  11.500,  3
17198,  1,  79.653,  21.923,  0.000,  0.000,  7,  1.02735,  -110.4576,  'TOMBALL ',  11.500,  5
17201,  1,  225.625,  61.664,  0.000,  0.000,  7,  1.01004,  -109.6839,  'CYPRESS ',  11.500,  5
17202,  1,  41.762,  11.633,  0.000,  0.000,  7,  0.96924,  -114.7638,  'HEMPSTEA',  11.500,  5
17203,  1,  22.185,  6.225,  0.000,  0.000,  7,  0.93333,  -104.5017,  'WEST COL',  11.500,  1
17213,  1,  63.553,  17.577,  0.000,  0.000,  7,  1.00542,  -105.6302,  'SANTA FE',  11.500,  2
17214,  1,  85.491,  23.415,  0.000,  0.000,  7,  0.98576,  -108.4174,  'HOUSTON ',  11.500,  3
17215,  1,  104.574,  28.434,  0.000,  0.000,  7,  0.99108,  -110.9606,  'SPRING 5',  11.500,  5
17216,  1,  98.477,  26.827,  0.000,  0.000,  7,  0.98446,  -109.6834,  'HOUSTON ',  11.500,  3
17217,  1,  83.636,  22.926,  0.000,  0.000,  7,  0.98760,  -109.8646,  'HOUSTON ',  11.500,  4
17218,  1,  41.811,  11.653,  0.000,  0.000,  7,  0.98375,  -113.0476,  'MONTGOME',  11.500,  5
17219,  1,  0.935,  0.264,  0.000,  0.000,  7,  0.95290,  -107.0056,  'HUNGERFO',  11.500,  1
17220,  1,  129.605,  34.869,  0.000,  0.000,  7,  0.98712,  -109.6986,  'HOUSTON ',  11.500,  3
17221,  1,  169.586,  46.269,  0.000,  0.000,  7,  0.98608,  -109.4186,  'HOUSTON ',  11.500,  3
17222,  1,  83.529,  22.898,  0.000,  0.000,  7,  0.98763,  -108.4765,  'HOUSTON ',  11.500,  3
17223,  1,  34.919,  9.761,  0.000,  0.000,  7,  0.99392,  -109.4751,  'HOUSTON ',  11.500,  5
17224,  1,  23.673,  6.645,  0.000,  0.000,  7,  0.98629,  -109.8826,  'HOUSTON ',  11.500,  3
17225,  1,  90.315,  24.686,  0.000,  0.000,  7,  0.98523,  -111.3056,  'HOUSTON ',  11.500,  3
17226,  1,  44.649,  12.434,  0.000,  0.000,  7,  0.99373,  -109.2394,  'HOUSTON ',  11.500,  3
17229,  1,  262.254,  71.623,  0.000,  0.000,  7,  0.99774,  -106.7976,  'HOUSTON ',  11.500,  3
17230,  1,  8.220,  2.321,  0.000,  0.000,  7,  0.97169,  -108.4236,  'BEASLEY ',  11.500,  1
17231,  1,  51.253,  14.238,  0.000,  0.000,  7,  0.99576,  -105.7010,  'HOUSTON ',  11.500,  4
17232,  1,  45.084,  12.564,  0.000,  0.000,  7,  1.01879,  -104.9695,  'LA MARQU',  11.500,  2
17233,  1,  37.489,  10.463,  0.000,  0.000,  7,  0.97226,  -114.2096,  'WALLER 0',  11.500,  5
17234,  1,  78.699,  21.631,  0.000,  0.000,  7,  0.99864,  -110.8232,  'PORTER 0',  11.500,  5
17235,  1,  143.617,  38.591,  0.000,  0.000,  7,  1.02740,  -112.8030,  'CYPRESS ',  11.500,  3
17236,  1,  36.956,  10.331,  0.000,  0.000,  7,  1.02730,  -111.2210,  'HOUSTON ',  11.500,  5
17237,  1,  14.293,  4.026,  0.000,  0.000,  7,  0.94930,  -109.4827,  'FULSHEAR',  11.500,  1
17238,  1,  54.445,  15.120,  0.000,  0.000,  7,  1.01856,  -106.9708,  'LIBERTY ',  11.500,  4
17239,  1,  44.832,  12.485,  0.000,  0.000,  7,  0.99641,  -106.1792,  'WINNIE 0',  11.500,  4
17240,  1,  98.047,  26.740,  0.000,  0.000,  7,  0.99640,  -109.8171,  'HOUSTON ',  11.500,  3
17241,  1,  99.694,  27.145,  0.000,  0.000,  7,  0.98407,  -110.3448,  'HOUSTON ',  11.500,  3
17242,  1,  71.283,  19.636,  0.000,  0.000,  7,  0.98674,  -110.3459,  'HOUSTON ',  11.500,  3
17243,  1,  57.608,  15.965,  0.000,  0.000,  7,  0.99859,  -108.4233,  'CROSBY 0',  11.500,  4
17244,  1,  34.034,  9.514,  0.000,  0.000,  7,  0.98197,  -107.2467,  'MANVEL 0',  11.500,  3
17245,  1,  102.145,  27.813,  0.000,  0.000,  7,  0.99692,  -111.3755,  'HOUSTON ',  11.500,  5
17246,  1,  160.552,  43.780,  0.000,  0.000,  7,  0.97916,  -111.5546,  'HOUSTON ',  11.500,  3
17247,  1,  8.399,  2.371,  0.000,  0.000,  7,  0.93534,  -104.9871,  'DAMON 0S',  11.500,  1
17248,  1,  178.665,  48.736,  0.000,  0.000,  7,  0.98261,  -110.3873,  'HOUSTON ',  11.500,  3
17249,  1,  79.797,  21.904,  0.000,  0.000,  7,  0.98472,  -109.6904,  'HOUSTON ',  11.500,  3
17250,  1,  34.265,  9.581,  0.000,  0.000,  7,  0.99543,  -108.8086,  'HOUSTON ',  11.500,  3
17251,  1,  39.197,  10.937,  0.000,  0.000,  7,  0.98887,  -113.3829,  'HOCKLEY ',  11.500,  5
17253,  1,  66.552,  18.363,  0.000,  0.000,  7,  0.98114,  -103.1364,  'ANGLETON',  11.500,  2
17254,  1,  31.883,  8.928,  0.000,  0.000,  7,  1.01991,  -111.0625,  'CONROE 3',  11.500,  5
17255,  1,  43.447,  12.104,  0.000,  0.000,  7,  0.99261,  -107.7549,  'HOUSTON ',  11.500,  3
17256,  1,  64.682,  17.869,  0.000,  0.000,  7,  0.99119,  -108.6812,  'HOUSTON ',  11.500,  3
17257,  1,  107.886,  29.286,  0.000,  0.000,  7,  0.98750,  -107.1904,  'PEARLAND',  11.500,  4
17258,  1,  34.840,  9.738,  0.000,  0.000,  7,  0.98875,  -108.7471,  'HOUSTON ',  11.500,  3
17259,  1,  130.738,  35.205,  0.000,  0.000,  7,  0.99960,  -108.5064,  'HOUSTON ',  11.500,  4
17260,  1,  113.782,  30.847,  0.000,  0.000,  7,  1.00020,  -106.5877,  'CHANNELV',  11.500,  4
17262,  1,  82.733,  22.550,  0.000,  0.000,  7,  0.90717,  -96.0941,  'BAY CITY',  11.500,  1
17265,  1,  61.244,  16.951,  0.000,  0.000,  7,  1.00210,  -104.1071,  'PASADENA',  11.500,  4
17271,  1,  27.915,  7.823,  0.000,  0.000,  7,  0.97914,  -111.8168,  'BROOKSHI',  11.500,  3
17272,  1,  46.176,  12.849,  0.000,  0.000,  7,  0.98789,  -108.2895,  'HOUSTON ',  11.500,  3
17273,  1,  35.165,  9.837,  0.000,  0.000,  7,  1.02731,  -105.6188,  'TEXAS CI',  11.500,  2
17275,  1,  37.572,  10.480,  0.000,  0.000,  7,  0.95450,  -113.7380,  'VICTORIA',  11.500,  6
17276,  1,  92.182,  25.222,  0.000,  0.000,  7,  1.00940,  -110.2460,  'HOUSTON ',  11.500,  3
17277,  1,  19.258,  5.410,  0.000,  0.000,  7,  0.92929,  -110.0806,  'GANADO 0',  11.500,  6
17279,  1,  166.748,  45.565,  0.000,  0.000,  7,  1.00795,  -104.0879,  'MONT BEL',  11.500,  4
17283,  1,  128.372,  34.589,  0.000,  0.000,  7,  0.99642,  -104.6094,  'BAYTOWN ',  11.500,  4
17290,  1,  72.710,  20.017,  0.000,  0.000,  7,  0.98586,  -111.5937,  'SPRING 6',  11.500,  5
17291,  1,  114.858,  31.053,  0.000,  0.000,  7,  0.97522,  -111.3545,  'HUMBLE 2',  11.500,  5
17292,  1,  97.993,  26.730,  0.000,  0.000,  7,  0.99864,  -108.5690,  'HOUSTON ',  11.500,  5
17293,  1,  15.461,  4.355,  0.000,  0.000,  7,  1.00193,  -105.0075,  'SANTA FE',  11.500,  2
17294,  1,  7.149,  2.021,  0.000,  0.000,  7,  1.02377,  -103.8004,  'PORT BOL',  11.500,  4
17295,  1,  97.280,  26.522,  0.000,  0.000,  7,  0.98818,  -110.2429,  'HOUSTON ',  11.500,  5
17296,  1,  99.839,  27.166,  0.000,  0.000,  7,  0.97725,  -111.1676,  'HOUSTON ',  11.500,  3
17297,  1,  91.955,  25.114,  0.000,  0.000,  7,  0.98300,  -109.1432,  'HOUSTON ',  11.500,  3
17298,  1,  91.763,  25.070,  0.000,  0.000,  7,  0.98648,  -110.2828,  'HOUSTON ',  11.500,  3
17299,  1,  19.625,  5.514,  0.000,  0.000,  7,  0.94122,  -107.8893,  'EAGLE LA',  11.500,  1
17300,  1,  55.982,  15.542,  0.000,  0.000,  7,  1.02732,  -111.5623,  'CONROE 2',  11.500,  5
17301,  1,  71.529,  19.701,  0.000,  0.000,  7,  0.98559,  -107.3701,  'WEBSTER ',  11.500,  4
17302,  1,  24.288,  6.803,  0.000,  0.000,  7,  0.90214,  -99.9606,  'SWEENY 0',  11.500,  1
17303,  1,  6.937,  1.960,  0.000,  0.000,  7,  0.92237,  -106.3884,  'BLESSING',  11.500,  1
17306,  1,  7.608,  2.148,  0.000,  0.000,  7,  0.94190,  -103.6359,  'WHARTON ',  11.500,  1
17313,  1,  87.175,  23.837,  0.000,  0.000,  7,  0.97256,  -102.7259,  'LAKE JAC',  11.500,  2
17314,  1,  32.332,  9.034,  0.000,  0.000,  7,  0.94184,  -114.4045,  'BELLVILL',  11.500,  5
17315,  1,  66.939,  18.489,  0.000,  0.000,  7,  1.00472,  -110.7333,  'KATY 4 0',  11.500,  3
17316,  1,  61.067,  16.888,  0.000,  0.000,  7,  0.98405,  -108.4648,  'HOUSTON ',  11.500,  3
17317,  1,  132.845,  35.719,  0.000,  0.000,  7,  0.99349,  -105.7821,  'FRIENDSW',  11.500,  4
17318,  1,  108.324,  29.385,  0.000,  0.000,  7,  0.98209,  -108.6865,  'HOUSTON ',  11.500,  4
17319,  1,  30.462,  8.528,  0.000,  0.000,  7,  0.98649,  -110.1991,  'HOUSTON ',  11.500,  5
17330,  1,  157.606,  43.007,  0.000,  0.000,  7,  0.98842,  -109.4736,  'HOUSTON ',  11.500,  3
17333,  1,  24.825,  6.967,  0.000,  0.000,  7,  0.99590,  -106.2336,  'PASADENA',  11.500,  4
17336,  1,  99.912,  27.227,  0.000,  0.000,  7,  0.99575,  -108.0020,  'STAFFORD',  11.500,  3
17337,  1,  20.617,  5.785,  0.000,  0.000,  7,  0.90129,  -112.2482,  'EDNA 0SE',  11.500,  6
17338,  1,  95.767,  26.125,  0.000,  0.000,  7,  0.98821,  -108.5725,  'HOUSTON ',  11.500,  4
17339,  1,  30.765,  8.601,  0.000,  0.000,  7,  0.93590,  -103.6400,  'NEEDVILL',  11.500,  1
17340,  1,  24.142,  6.772,  0.000,  0.000,  7,  0.96031,  -112.2563,  'SEALY 0S',  11.500,  3
17343,  1,  132.323,  35.481,  0.000,  0.000,  7,  0.96705,  -107.9647,  'KATY 3 2',  11.500,  3
17344,  1,  111.593,  30.226,  0.000,  0.000,  7,  0.98000,  -110.9497,  'HOUSTON ',  11.500,  3
17345,  1,  77.937,  21.416,  0.000,  0.000,  7,  0.98978,  -108.0367,  'HOUSTON ',  11.500,  4
17362,  1,  53.911,  14.952,  0.000,  0.000,  7,  0.98364,  -110.0844,  'HOUSTON ',  11.500,  3
17363,  1,  23.406,  6.573,  0.000,  0.000,  7,  1.00061,  -105.1701,  'GALVESTO',  11.500,  2
17364,  1,  14.579,  4.106,  0.000,  0.000,  7,  0.94765,  -109.3705,  'EAST BER',  11.500,  1
17365,  1,  82.073,  22.521,  0.000,  0.000,  7,  0.99301,  -109.3218,  'HOUSTON ',  11.500,  4
17380,  1,  35.411,  9.899,  0.000,  0.000,  7,  1.00258,  -101.8468,  'FREEPORT',  11.500,  2
17381,  1,  95.604,  26.095,  0.000,  0.000,  7,  0.99464,  -110.0098,  'HOUSTON ',  11.500,  4
17382,  1,  75.213,  20.684,  0.000,  0.000,  7,  0.98488,  -109.0165,  'HOUSTON ',  11.500,  3
17383,  1,  89.905,  24.586,  0.000,  0.000,  7,  0.98949,  -105.2483,  'ROSHARON',  11.500,  2
17384,  1,  79.840,  21.915,  0.000,  0.000,  7,  0.98390,  -109.7392,  'HOUSTON ',  11.500,  3
17385,  1,  107.214,  29.111,  0.000,  0.000,  7,  0.98736,  -110.7603,  'HOUSTON ',  11.500,  3
17386,  1,  81.826,  22.449,  0.000,  0.000,  7,  0.98883,  -109.7046,  'HOUSTON ',  11.500,  3
17387,  1,  144.854,  38.720,  0.000,  0.000,  7,  0.98551,  -109.8997,  'HUMBLE 1',  11.500,  4
17388,  1,  138.619,  37.176,  0.000,  0.000,  7,  0.99142,  -110.5545,  'HOUSTON ',  11.500,  3
17391,  1,  43.656,  12.169,  0.000,  0.000,  7,  1.01039,  -108.8822,  'WILLIS 1',  11.500,  5
17392,  1,  40.730,  11.364,  0.000,  0.000,  7,  1.00681,  -105.6375,  'BAYTOWN ',  11.500,  4
17393,  1,  6.914,  1.953,  0.000,  0.000,  7,  0.92740,  -105.3852,  'VAN VLEC',  11.500,  1
17394,  1,  32.163,  8.999,  0.000,  0.000,  7,  0.98758,  -108.6648,  'HUFFMAN ',  11.500,  4
17395,  1,  78.594,  21.593,  0.000,  0.000,  7,  0.99172,  -110.4113,  'HOUSTON ',  11.500,  3
17396,  1,  17.979,  5.058,  0.000,  0.000,  7,  0.98112,  -109.6955,  'HOUSTON ',  11.500,  3
17397,  1,  78.726,  21.634,  0.000,  0.000,  7,  0.99492,  -109.7062,  'ROSENBER',  11.500,  3
17398,  1,  67.631,  18.668,  0.000,  0.000,  7,  0.99664,  -106.8189,  'PASADENA',  11.500,  4
17399,  1,  55.456,  15.376,  0.000,  0.000,  7,  0.99145,  -108.3713,  'HOUSTON ',  11.500,  3
17403,  1,  61.776,  17.090,  0.000,  0.000,  7,  0.99594,  -106.5326,  'PASADENA',  11.500,  4
17404,  1,  175.210,  47.795,  0.000,  0.000,  7,  0.98428,  -111.1459,  'HOUSTON ',  11.500,  5
17405,  1,  52.884,  14.690,  0.000,  0.000,  7,  1.01176,  -104.8664,  'GALVESTO',  11.500,  2
17408,  1,  44.294,  12.288,  0.000,  0.000,  7,  0.89472,  -104.7510,  'POINT CO',  11.500,  6
17410,  1,  244.073,  66.587,  0.000,  0.000,  7,  0.98307,  -108.8374,  'KATY 2 1',  11.500,  3
17411,  1,  61.739,  17.079,  0.000,  0.000,  7,  0.99408,  -111.3151,  'SPRING 3',  11.500,  5
17412,  1,  8.039,  2.271,  0.000,  0.000,  7,  0.98024,  -104.5096,  'DANBURY ',  11.500,  2
17413,  1,  37.935,  10.575,  0.000,  0.000,  7,  0.94375,  -105.7131,  'WHARTON ',  11.500,  1
17417,  1,  98.512,  26.869,  0.000,  0.000,  7,  0.99966,  -109.4280,  'HOUSTON ',  11.500,  3
17418,  1,  46.539,  12.953,  0.000,  0.000,  7,  0.99932,  -109.0436,  'HOUSTON ',  11.500,  3
17419,  1,  82.683,  22.687,  0.000,  0.000,  7,  0.99650,  -105.4516,  'LA PORTE',  11.500,  4
17421,  1,  72.735,  20.028,  0.000,  0.000,  7,  0.98932,  -111.7529,  'MAGNOLIA',  11.500,  5
17424,  1,  122.756,  33.167,  0.000,  0.000,  7,  1.00171,  -104.3018,  'ALVIN 2S',  11.500,  2
17425,  1,  97.398,  26.547,  0.000,  0.000,  7,  0.98543,  -111.2770,  'HOUSTON ',  11.500,  3
17426,  1,  47.474,  13.154,  0.000,  0.000,  7,  0.90111,  -102.9290,  'BRAZORIA',  11.500,  2
17427,  1,  153.303,  40.804,  0.000,  0.000,  7,  0.97968,  -111.2666,  'HOUSTON ',  11.500,  3
17430,  1,  46.513,  12.935,  0.000,  0.000,  7,  0.97708,  -102.0829,  'FREEPORT',  11.500,  2
17431,  1,  31.532,  8.826,  0.000,  0.000,  7,  0.99717,  -110.0586,  'CONROE 6',  11.500,  5
17432,  1,  18.357,  5.165,  0.000,  0.000,  7,  0.99823,  -129.2279,  'MADISONV',  11.500,  5
18001,  1,  11.409,  3.218,  0.000,  0.000,  8,  0.98614,  -129.0007,  'NORMANGE',  11.500,  7
18002,  1,  14.405,  4.059,  0.000,  0.000,  8,  1.01395,  -134.3995,  'ARP 0SE ',  11.500,  8
18003,  1,  11.917,  3.362,  0.000,  0.000,  8,  1.00298,  -129.5105,  'CENTERVI',  11.500,  7
18005,  1,  120.522,  32.668,  0.000,  0.000,  8,  1.02740,  -126.1988,  'LUFKIN 3',  11.500,  8
18006,  1,  24.729,  6.944,  0.000,  0.000,  8,  1.02732,  -131.2921,  'FLINT 0S',  11.500,  8
18007,  1,  22.082,  6.206,  0.000,  0.000,  8,  1.01388,  -132.2294,  'BULLARD ',  11.500,  8
18008,  1,  33.061,  9.248,  0.000,  0.000,  8,  0.99207,  -134.8973,  'CHANDLER',  11.500,  8
18009,  1,  9.132,  2.579,  0.000,  0.000,  8,  0.98471,  -114.0340,  'PLANTERS',  11.500,  7
18010,  1,  5.244,  1.482,  0.000,  0.000,  8,  0.97622,  -128.3323,  'MARQUEZ ',  11.500,  7
18011,  1,  21.947,  6.167,  0.000,  0.000,  8,  1.00594,  -127.0353,  'TENNESSE',  11.500,  7
18012,  1,  6.381,  1.804,  0.000,  0.000,  8,  1.00662,  -112.5557,  'ANDERSON',  11.500,  7
18013,  1,  48.441,  13.480,  0.000,  0.000,  8,  1.01386,  -135.0020,  'MINEOLA ',  11.500,  8
18014,  1,  11.982,  3.380,  0.000,  0.000,  8,  0.99588,  -131.9294,  'LOVELADY',  11.500,  7
18015,  1,  30.441,  8.527,  0.000,  0.000,  8,  1.00562,  -130.3779,  'HUNTINGT',  11.500,  8
18016,  1,  50.987,  14.182,  0.000,  0.000,  8,  1.02734,  -117.3860,  'BRYAN 4 ',  11.500,  7
18017,  1,  19.478,  5.479,  0.000,  0.000,  8,  1.00655,  -132.5705,  'FRANKSTO',  11.500,  8
18019,  1,  74.745,  20.609,  0.000,  0.000,  8,  1.02736,  -132.2062,  'TYLER 4 ',  11.500,  8
18020,  1,  12.134,  3.422,  0.000,  0.000,  8,  0.99922,  -134.1364,  'BEN WHEE',  11.500,  8
18021,  1,  11.102,  3.133,  0.000,  0.000,  8,  1.01998,  -129.0707,  'GARRISON',  11.500,  8
18022,  1,  6.067,  1.715,  0.000,  0.000,  8,  1.02452,  -130.3178,  'ETOILE 0',  11.500,  8
18025,  1,  42.757,  11.928,  0.000,  0.000,  8,  1.02734,  -131.0675,  'PALESTIN',  11.500,  8
18026,  1,  52.251,  14.512,  0.000,  0.000,  8,  1.00045,  -135.3715,  'LINDALE ',  11.500,  8
18027,  1,  35.490,  9.925,  0.000,  0.000,  8,  1.01994,  -131.9689,  'WHITEHOU',  11.500,  8
18028,  1,  19.104,  5.374,  0.000,  0.000,  8,  1.00380,  -135.4716,  'OVERTON ',  11.500,  8
18029,  1,  23.012,  6.463,  0.000,  0.000,  8,  0.99603,  -134.8502,  'GRAND SA',  11.500,  8
18032,  1,  80.057,  22.017,  0.000,  0.000,  8,  1.01730,  -111.0651,  'SHIRO 2S',  11.500,  7
18037,  1,  11.336,  3.198,  0.000,  0.000,  8,  0.99528,  -130.5671,  'MIDWAY 0',  11.500,  7
18038,  1,  68.690,  18.957,  0.000,  0.000,  8,  1.00209,  -128.6868,  'SULPHUR ',  11.500,  8
18039,  1,  12.748,  3.595,  0.000,  0.000,  8,  1.00469,  -134.9681,  'VAN 0SE ',  11.500,  8
18040,  1,  18.334,  5.159,  0.000,  0.000,  8,  0.99663,  -132.4556,  'MURCHISO',  11.500,  8
18041,  1,  59.696,  16.545,  0.000,  0.000,  8,  1.01944,  -131.5778,  'NACOGDOC',  11.500,  8
18042,  1,  31.742,  8.885,  0.000,  0.000,  8,  0.99869,  -131.0432,  'DIBOLL 0',  11.500,  8
18052,  1,  13.422,  3.784,  0.000,  0.000,  8,  1.01859,  -133.1355,  'TYLER 8 ',  11.500,  8
18053,  1,  18.486,  5.200,  0.000,  0.000,  8,  0.99323,  -134.0633,  'ATHENS 1',  11.500,  8
18054,  1,  19.926,  5.603,  0.000,  0.000,  8,  0.99523,  -131.8997,  'BUFFALO ',  11.500,  7
18055,  1,  22.001,  6.184,  0.000,  0.000,  8,  1.02471,  -128.8640,  'RUSK 0SE',  11.500,  8
18056,  1,  13.450,  3.792,  0.000,  0.000,  8,  1.02340,  -133.8851,  'WINONA 0',  11.500,  8
18062,  1,  7.024,  1.985,  0.000,  0.000,  8,  1.02493,  -125.7540,  'CUSHING ',  11.500,  8
18063,  1,  61.656,  17.066,  0.000,  0.000,  8,  1.00591,  -132.2988,  'NACOGDOC',  11.500,  8
18064,  1,  14.387,  4.055,  0.000,  0.000,  8,  1.01056,  -125.7943,  'FAIRFIEL',  11.500,  7
18065,  1,  6.606,  1.867,  0.000,  0.000,  8,  0.99665,  -131.8250,  'TRINIDAD',  11.500,  7
18066,  1,  2.739,  0.775,  0.000,  0.000,  8,  1.00205,  -127.6477,  'DIKE 0SE',  11.500,  8
18072,  1,  55.458,  15.380,  0.000,  0.000,  8,  0.99523,  -129.8734,  'PALESTIN',  11.500,  8
18073,  1,  17.015,  4.790,  0.000,  0.000,  8,  1.00204,  -134.5343,  'EMORY 0S',  11.500,  8
18081,  1,  24.471,  6.869,  0.000,  0.000,  8,  1.00277,  -134.4151,  'TYLER 9 ',  11.500,  8
18086,  1,  23.360,  6.553,  0.000,  0.000,  8,  0.94386,  -130.1334,  'FRANKLIN',  11.500,  7
18089,  1,  18.705,  5.264,  0.000,  0.000,  8,  1.02234,  -133.3089,  'TYLER 3 ',  11.500,  8
18090,  1,  14.384,  4.054,  0.000,  0.000,  8,  1.01265,  -133.1583,  'ELKHART ',  11.500,  7
18091,  1,  12.560,  3.542,  0.000,  0.000,  8,  1.02730,  -128.6250,  'WORTHAM ',  11.500,  7
18092,  1,  7.559,  2.136,  0.000,  0.000,  8,  1.00117,  -132.5407,  'OAKWOOD ',  11.500,  7
18093,  1,  3.278,  0.928,  0.000,  0.000,  8,  1.01386,  -124.8384,  'COOKVILL',  11.500,  8
18095,  1,  137.131,  36.806,  0.000,  0.000,  8,  0.99381,  -116.7575,  'COLLEGE ',  11.500,  7
18096,  1,  13.262,  3.739,  0.000,  0.000,  8,  1.00396,  -133.2795,  'EDGEWOOD',  11.500,  8
18100,  1,  41.586,  11.604,  0.000,  0.000,  8,  1.02016,  -133.3711,  'TYLER 2 ',  11.500,  8
18101,  1,  11.976,  3.378,  0.000,  0.000,  8,  1.00574,  -130.8484,  'ALTO 0SE',  11.500,  8
18102,  1,  4.695,  1.327,  0.000,  0.000,  8,  0.88375,  -132.0589,  'CALVERT ',  11.500,  7
18103,  1,  9.619,  2.715,  0.000,  0.000,  8,  0.98401,  -126.6673,  'JEWETT 2',  11.500,  7
18104,  1,  63.132,  17.453,  0.000,  0.000,  8,  0.99274,  -114.7613,  'NAVASOTA',  11.500,  7
18106,  1,  107.314,  29.178,  0.000,  0.000,  8,  1.00373,  -125.8602,  'MOUNT PL',  11.500,  8
18107,  1,  8.413,  2.376,  0.000,  0.000,  8,  1.02731,  -125.9201,  'SCROGGIN',  11.500,  8
18108,  1,  51.517,  14.315,  0.000,  0.000,  8,  1.00623,  -134.9807,  'WILLS PO',  11.500,  8
18109,  1,  41.431,  11.552,  0.000,  0.000,  8,  0.99235,  -132.2298,  'ATHENS 2',  11.500,  8
18110,  1,  13.568,  3.826,  0.000,  0.000,  8,  1.02482,  -131.0399,  'POINT 0S',  11.500,  8
18111,  1,  63.740,  17.635,  0.000,  0.000,  8,  1.01304,  -129.4146,  'LUFKIN 2',  11.500,  8
18114,  1,  17.190,  4.840,  0.000,  0.000,  8,  1.02717,  -126.0035,  'JACKSONV',  11.500,  8
18118,  1,  31.439,  8.802,  0.000,  0.000,  8,  1.00231,  -132.7692,  'CROCKETT',  11.500,  7
18119,  1,  32.082,  8.985,  0.000,  0.000,  8,  1.02510,  -124.8220,  'HENDERSO',  11.500,  8
18120,  1,  35.052,  9.806,  0.000,  0.000,  8,  1.02732,  -118.8826,  'BRYAN 3 ',  11.500,  7
18121,  1,  59.385,  16.462,  0.000,  0.000,  8,  1.02087,  -129.3226,  'JACKSONV',  11.500,  8
18122,  1,  17.174,  4.835,  0.000,  0.000,  8,  1.02279,  -118.4830,  'BRYAN 5 ',  11.500,  7
18123,  1,  20.100,  5.652,  0.000,  0.000,  8,  0.99360,  -132.0244,  'MALAKOFF',  11.500,  8
18124,  1,  26.816,  7.524,  0.000,  0.000,  8,  1.01111,  -129.2992,  'CUMBY 0S',  11.500,  8
18125,  1,  47.238,  13.151,  0.000,  0.000,  8,  1.01415,  -132.1099,  'NACOGDOC',  11.500,  8
18132,  1,  17.508,  4.927,  0.000,  0.000,  8,  0.99450,  -130.3692,  'TEAGUE 0',  11.500,  7
18134,  1,  83.645,  22.981,  0.000,  0.000,  8,  1.02313,  -130.1457,  'TYLER 7 ',  11.500,  8
18135,  1,  67.062,  18.539,  0.000,  0.000,  8,  1.02310,  -132.8771,  'TYLER 6 ',  11.500,  8
18136,  1,  5.843,  1.652,  0.000,  0.000,  8,  1.00953,  -133.0054,  'YANTIS 0',  11.500,  8
18137,  1,  20.035,  5.635,  0.000,  0.000,  8,  1.01008,  -129.0723,  'POLLOK 0',  11.500,  8
18138,  1,  4.337,  1.227,  0.000,  0.000,  8,  1.02730,  -134.2195,  'TYLER 1 ',  11.500,  8
18140,  1,  154.989,  41.304,  0.000,  0.000,  8,  0.99484,  -117.2359,  'COLLEGE ',  11.500,  7
18141,  1,  20.155,  5.668,  0.000,  0.000,  8,  1.01004,  -121.9460,  'HEARNE 0',  11.500,  7
18142,  1,  22.363,  6.282,  0.000,  0.000,  8,  0.99928,  -127.3698,  'MOUNT VE',  11.500,  8
18143,  1,  20.743,  5.833,  0.000,  0.000,  8,  1.01653,  -115.4749,  'IOLA 0SE',  11.500,  7
18144,  1,  6.442,  1.821,  0.000,  0.000,  8,  1.00649,  -127.1007,  'STREETMA',  11.500,  7
18145,  1,  6.669,  1.885,  0.000,  0.000,  8,  1.01340,  -130.5066,  'COMO 0SE',  11.500,  8
18146,  1,  59.745,  16.543,  0.000,  0.000,  8,  0.99807,  -136.4191,  'HENDERSO',  11.500,  8
18150,  1,  9.096,  2.569,  0.000,  0.000,  8,  1.00954,  -130.5017,  'ZAVALLA ',  11.500,  8
18151,  1,  18.873,  5.311,  0.000,  0.000,  8,  1.02731,  -133.0870,  'GRAPELAN',  11.500,  7
18152,  1,  61.216,  16.961,  0.000,  0.000,  8,  1.02394,  -116.6633,  'BRYAN 2 ',  11.500,  7
18153,  1,  17.735,  4.991,  0.000,  0.000,  8,  1.00096,  -134.3806,  'CANTON 0',  11.500,  8
18154,  1,  14.269,  4.021,  0.000,  0.000,  8,  1.01118,  -134.1581,  'TYLER 5 ',  11.500,  8
18160,  1,  81.001,  22.278,  0.000,  0.000,  8,  1.02399,  -115.2727,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1042,  '1',  0.000,  -8.502,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  325.200,  57.590,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  325.200,  79.795,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -9.581,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  70.803,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1072,  '1',  162.591,  7.159,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  2.481,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  9.544,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  9.439,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  11.233,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  8.323,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  286.500,  7.277,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -2.328,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -2.440,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -0.642,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  49.804,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  103.704,  9.845,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  8.531,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  33.126,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  339.631,  -188.725,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  158.860,  -14.128,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  75.618,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  108.134,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  321.840,  28.842,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  0.000,  -8.912,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  50.681,  -10.155,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  141.739,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  395.815,  337.277,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  58.811,  12.730,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  103.680,  43.662,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  103.680,  49.281,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  103.680,  31.559,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  44.775,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  35.287,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  45.719,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  243.400,  53.629,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  243.400,  56.418,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  243.400,  93.713,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  109.293,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  67.090,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  65.098,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  170.080,  100.660,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  170.080,  52.939,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  170.080,  49.745,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4192,  '1',  1275.120,  230.575,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  2.387,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  3.156,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -0.556,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  2.163,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  0.223,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  3.741,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  57.560,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  53.430,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  50.036,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  37.234,  47.569,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  91.080,  52.605,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -35.090,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -69.802,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  192.770,  -27.149,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  192.760,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  398.830,  91.557,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  398.830,  118.921,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  189.220,  -14.963,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  189.220,  -14.859,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  189.220,  -16.142,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  76.597,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  78.656,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  62.358,  27.616,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  606.991,  -0.409,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1655.140,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  183.180,  49.910,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  80.187,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  170.560,  43.960,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  170.560,  27.380,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  170.560,  36.813,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  96.226,  32.845,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  155.980,  41.147,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  155.980,  18.679,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  155.980,  52.832,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  155.980,  22.557,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  155.980,  31.455,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  144.663,  30.717,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  14.062,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  29.585,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  22.388,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  70.180,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  104.973,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  106.211,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  52.096,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  53.604,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  538.943,  63.610,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  418.800,  83.744,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  418.760,  158.760,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  235.050,  56.714,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  235.050,  50.289,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  235.050,  117.043,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  235.050,  63.924,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  53.462,  12.510,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  165.976,  21.508,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  165.976,  78.707,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  165.976,  35.503,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  183.000,  93.150,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  117.778,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  137.748,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  183.330,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  183.330,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  183.330,  75.240,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  257.000,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  726.000,  369.540,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  140.180,  37.934,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  140.180,  66.911,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  140.180,  44.047,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  140.180,  41.393,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  140.180,  37.401,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  34.438,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  27.518,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  28.111,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  33.233,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2780.127,  3069.118,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  129.000,  76.350,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  196.000,  46.504,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  196.000,  45.342,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  196.000,  71.969,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  196.000,  38.923,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  196.000,  76.371,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  196.000,  76.731,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  79.630,  55.321,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  79.640,  45.719,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  132.975,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  117.509,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  550.800,  69.333,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  550.800,  95.554,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  178.500,  26.433,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  178.500,  37.098,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  178.500,  24.194,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  181.280,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  166.300,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  152.875,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  159.740,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  72.697,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  56.784,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  59.404,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  82.724,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  145.152,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  143.953,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  155.028,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  47.158,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  105.386,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  64.163,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  73.940,  39.002,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  77.230,  30.919,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  77.230,  24.558,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  77.230,  29.636,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  77.230,  31.764,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  77.230,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  77.230,  39.281,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  183.660,  38.655,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  183.660,  41.958,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  183.660,  53.424,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  183.660,  43.519,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  183.660,  46.940,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  390.820,  276.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  570.240,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  310.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1376.100,  515.007,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  621.480,  439.300,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  169.150,  14.691,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  17.956,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  19.598,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  18.844,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  124.320,  87.890,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -29.377,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  504.956,  -37.545,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -1.497,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -2.467,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -4.363,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -2.928,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  127.914,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  189.677,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  38.528,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  43.645,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  50.376,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  475.200,  -61.646,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  475.200,  -20.900,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  475.200,  -47.332,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04472,  0.00000,  26.83,  0.00,  0.00,  1.00000,  -2.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07612,  0.00000,  15.77,  0.00,  0.00,  1.00000,  -2.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.16258,  0.00000,  7.38,  0.00,  0.00,  1.00000,  -2.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.44213,  0.00000,  2.71,  0.00,  0.00,  1.00000,  -2.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03037,  0.00000,  39.51,  0.00,  0.00,  1.00000,  -1.874,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.43454,  0.00000,  2.76,  0.00,  0.00,  1.00000,  -1.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.15618,  0.00000,  7.68,  0.00,  0.00,  1.00000,  -2.134,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.30789,  0.00000,  3.90,  0.00,  0.00,  1.00000,  -2.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.04968,  0.00000,  24.16,  0.00,  0.00,  1.00000,  -2.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  13.88843,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -2.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01601,  0.00000,  74.95,  0.00,  0.00,  1.00000,  -2.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01504,  0.00000,  79.81,  0.00,  0.00,  1.00000,  -2.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00902,  0.00000,  133.11,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10695,  0.00000,  11.22,  0.00,  0.00,  1.00000,  -2.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01151,  0.00000,  104.22,  0.00,  0.00,  1.00000,  -2.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.03789,  0.00000,  31.67,  0.00,  0.00,  1.00000,  -2.184,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.14279,  0.00000,  8.40,  0.00,  0.00,  1.00000,  -1.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.06614,  0.00000,  18.14,  0.00,  0.00,  1.00000,  -2.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00870,  0.00000,  137.87,  0.00,  0.00,  1.00000,  -2.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02655,  0.00000,  45.20,  0.00,  0.00,  1.00000,  -2.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.06519,  0.00000,  18.41,  0.00,  0.00,  1.00000,  -2.374,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.00950,  0.00000,  126.37,  0.00,  0.00,  1.00000,  -2.157,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08567,  0.00000,  14.01,  0.00,  0.00,  1.00000,  -2.359,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.05906,  0.00000,  20.32,  0.00,  0.00,  1.00000,  -2.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23659,  0.00000,  5.07,  0.00,  0.00,  1.00000,  -2.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08248,  0.00000,  14.55,  0.00,  0.00,  1.00000,  -2.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00927,  0.00000,  129.49,  0.00,  0.00,  1.00000,  -2.128,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01309,  0.00000,  91.70,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01869,  0.00000,  64.21,  0.00,  0.00,  1.00000,  -2.338,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01089,  0.00000,  110.19,  0.00,  0.00,  1.00000,  -2.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02936,  0.00000,  40.87,  0.00,  0.00,  1.00000,  -2.141,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04223,  0.00000,  28.42,  0.00,  0.00,  1.00000,  -1.902,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02343,  0.00000,  51.23,  0.00,  0.00,  1.00000,  -1.932,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.00107,  0.00000,  1.20,  0.00,  0.00,  1.00000,  -2.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03794,  0.00000,  31.63,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.09456,  0.00000,  12.69,  0.00,  0.00,  1.00000,  -2.258,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02022,  0.00000,  59.34,  0.00,  0.00,  1.00000,  -2.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.11226,  0.00000,  10.69,  0.00,  0.00,  1.00000,  -2.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.12054,  0.00000,  9.96,  0.00,  0.00,  1.00000,  -2.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02535,  0.00000,  47.34,  0.00,  0.00,  1.00000,  -2.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01530,  0.00000,  78.42,  0.00,  0.00,  1.00000,  -2.352,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03324,  0.00000,  36.10,  0.00,  0.00,  1.00000,  -2.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.19961,  0.00000,  6.01,  0.00,  0.00,  1.00000,  -2.355,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01321,  0.00000,  90.84,  0.00,  0.00,  1.00000,  -2.343,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03229,  0.00000,  37.16,  0.00,  0.00,  1.00000,  -2.234,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.07584,  0.00000,  15.82,  0.00,  0.00,  1.00000,  -2.199,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02364,  0.00000,  50.76,  0.00,  0.00,  1.00000,  -2.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05164,  0.00000,  23.24,  0.00,  0.00,  1.00000,  -2.132,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.29636,  0.00000,  4.05,  0.00,  0.00,  1.00000,  -2.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07148,  0.00000,  16.79,  0.00,  0.00,  1.00000,  -2.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26398,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -2.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02219,  0.00000,  54.08,  0.00,  0.00,  1.00000,  -2.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.26444,  0.00000,  4.54,  0.00,  0.00,  1.00000,  -2.306,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.33669,  0.00000,  3.56,  0.00,  0.00,  1.00000,  -2.199,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.09294,  0.00000,  12.91,  0.00,  0.00,  1.00000,  -2.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.18375,  0.00000,  6.53,  0.00,  0.00,  1.00000,  -2.331,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.20660,  0.00000,  5.81,  0.00,  0.00,  1.00000,  -2.336,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02289,  0.00000,  52.42,  0.00,  0.00,  1.00000,  -2.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.43698,  0.00000,  2.75,  0.00,  0.00,  1.00000,  -2.352,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.35531,  0.00000,  3.38,  0.00,  0.00,  1.00000,  -2.258,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.27687,  0.00000,  4.33,  0.00,  0.00,  1.00000,  -2.342,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.06103,  0.00000,  19.66,  0.00,  0.00,  1.00000,  -2.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.22764,  0.00000,  5.27,  0.00,  0.00,  1.00000,  -2.336,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.03575,  0.00000,  33.56,  0.00,  0.00,  1.00000,  -2.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04626,  0.00000,  25.94,  0.00,  0.00,  1.00000,  -2.242,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.04368,  0.00000,  27.47,  0.00,  0.00,  1.00000,  -2.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.06498,  0.00000,  18.47,  0.00,  0.00,  1.00000,  -2.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.14245,  0.00000,  8.42,  0.00,  0.00,  1.00000,  -2.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08265,  0.00000,  14.52,  0.00,  0.00,  1.00000,  -2.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.24815,  0.00000,  4.84,  0.00,  0.00,  1.00000,  -2.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05312,  0.00000,  22.59,  0.00,  0.00,  1.00000,  -2.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03401,  0.00000,  35.28,  0.00,  0.00,  1.00000,  -2.183,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05212,  0.00000,  23.02,  0.00,  0.00,  1.00000,  -2.290,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.01964,  0.00000,  61.11,  0.00,  0.00,  1.00000,  -2.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.26093,  0.00000,  4.60,  0.00,  0.00,  1.00000,  -2.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01428,  0.00000,  84.04,  0.00,  0.00,  1.00000,  -2.314,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.09775,  0.00000,  12.28,  0.00,  0.00,  1.00000,  -2.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01266,  0.00000,  94.80,  0.00,  0.00,  1.00000,  -2.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.12013,  0.00000,  9.99,  0.00,  0.00,  1.00000,  -2.321,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01734,  0.00000,  69.20,  0.00,  0.00,  1.00000,  -2.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.17226,  0.00000,  6.97,  0.00,  0.00,  1.00000,  -2.220,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.04175,  0.00000,  28.75,  0.00,  0.00,  1.00000,  -2.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.10654,  0.00000,  11.26,  0.00,  0.00,  1.00000,  -2.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.19404,  0.00000,  6.18,  0.00,  0.00,  1.00000,  -2.333,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.05362,  0.00000,  22.38,  0.00,  0.00,  1.00000,  -2.332,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.24262,  0.00000,  4.95,  0.00,  0.00,  1.00000,  -2.290,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.01592,  0.00000,  75.39,  0.00,  0.00,  1.00000,  -2.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.44625,  0.00000,  2.69,  0.00,  0.00,  1.00000,  -2.339,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.14457,  0.00000,  8.30,  0.00,  0.00,  1.00000,  -2.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.42583,  0.00000,  2.82,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.10130,  0.00000,  11.85,  0.00,  0.00,  1.00000,  -2.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.06946,  0.00000,  17.28,  0.00,  0.00,  1.00000,  -2.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
