0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01255,  -45.4570,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02676,  -45.5118,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02376,  -34.7092,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02588,  -35.6183,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01634,  -37.4285,  'BIG SPRI',  115.00,  9
1006,  1,  -13.704,  4.940,  0.000,  0.000,  1,  1.01159,  -36.3998,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  3.372,  0.000,  0.000,  1,  1.03000,  -45.1104,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02093,  -38.7356,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01080,  -36.9726,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.178,  0.000,  0.000,  1,  1.03000,  -44.7747,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -44.7747,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -10.070,  0.000,  0.000,  1,  1.02955,  -50.3396,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01287,  -41.5894,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01814,  -39.6328,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03350,  -45.4326,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.653,  0.000,  0.000,  1,  1.02718,  -38.2419,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00460,  -45.3261,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00293,  -45.8891,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -150.414,  0.000,  0.000,  1,  1.03000,  -45.2452,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -55.581,  0.000,  0.000,  1,  1.03000,  -38.7963,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00842,  -35.3082,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02523,  -34.0680,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -29.3552,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00282,  -46.3271,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02380,  -37.6786,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00493,  -33.9548,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -67.771,  0.000,  0.000,  1,  1.03000,  -45.0551,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02948,  -34.4815,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.783,  0.000,  0.000,  1,  1.02204,  -45.6575,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02591,  -41.9453,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02317,  -43.7773,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00686,  -39.7338,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00496,  -41.5281,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01358,  -36.2314,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00370,  -34.4789,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00131,  -39.5480,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00237,  -45.9430,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01825,  -38.0771,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -35.2038,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01171,  -46.4781,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01149,  -35.5743,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.4555,  'FORSAN 1',  13.800,  9
1043,  1,  -23.487,  8.470,  0.000,  0.000,  1,  1.00087,  -33.8524,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02488,  -46.4130,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01349,  -46.1968,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -4.140,  0.000,  0.000,  1,  1.03000,  -46.9170,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01019,  -39.6186,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -35.9444,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.0760,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01019,  -39.6186,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01019,  -39.6186,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01019,  -39.6186,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00748,  -39.9284,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01771,  -40.5949,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01874,  -35.6250,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -40.163,  0.000,  0.000,  1,  1.03000,  -40.7895,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00604,  -36.1179,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -40.6704,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -40.6704,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -40.6704,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01890,  -38.1200,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01890,  -38.1200,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01890,  -38.1200,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00826,  -46.2788,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01288,  -35.7214,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.7217,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01130,  -36.3591,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99790,  -40.4710,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02603,  -39.0998,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -36.7202,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01715,  -44.6815,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.9075,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.4322,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.6544,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.4596,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.0821,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.7804,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01715,  -44.6815,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04690,  -48.8767,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01715,  -44.6815,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.9648,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01841,  -37.2687,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.467,  0.000,  0.000,  1,  1.02486,  -39.4052,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03722,  -40.3281,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01342,  -42.1176,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.409,  0.000,  0.000,  1,  1.02321,  -43.8596,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -1.000,  0.000,  0.000,  1,  1.03000,  -43.6928,  'SHEFFIEL',  115.00,  9
1088,  1,  -29.958,  7.716,  0.000,  0.000,  1,  0.99943,  -38.6937,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00640,  -38.3648,  'LAMESA 0',  115.00,  9
1090,  1,  -28.759,  -27.199,  0.000,  0.000,  1,  1.01951,  -44.9447,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04161,  -39.4533,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02016,  -57.1968,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02668,  -54.8535,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02774,  -56.4263,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02055,  -53.9059,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -53.7438,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -53.1254,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02428,  -56.5774,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03025,  -38.4423,  'MEMPHIS ',  161.00,  10
2009,  1,  0.014,  -89.670,  0.000,  0.000,  2,  1.03000,  -49.1855,  'IOWA PAR',  161.00,  11
2010,  1,  0.005,  -10.036,  0.000,  0.000,  2,  1.03000,  -44.5385,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05316,  -36.4169,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04030,  -34.2612,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04523,  -35.0777,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03011,  -39.7403,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02164,  -58.2911,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02492,  -59.5945,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  217.076,  0.000,  0.000,  2,  1.04182,  -36.3099,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03849,  -35.1846,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -35.2224,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01149,  -48.8052,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02934,  -54.8045,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02548,  -56.2727,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02934,  -54.8045,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02507,  -54.1425,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00919,  -48.4827,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04084,  -35.4599,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02002,  -57.5624,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01341,  -50.2151,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03629,  -39.7724,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01378,  -58.7585,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04132,  -40.8973,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02546,  -56.2764,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00508,  -60.3548,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02703,  -59.2961,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03584,  -42.2952,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01312,  -48.6565,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02829,  -58.1982,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02498,  -57.0839,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00888,  -57.7195,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -56.7604,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04087,  -32.4231,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03248,  -30.1864,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02612,  -59.4353,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02775,  -57.9748,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01147,  -49.1371,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02812,  -59.1153,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02792,  -56.8999,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04177,  -41.1282,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02715,  -46.3774,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00510,  -60.0394,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01173,  -54.0468,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03049,  -36.9977,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01139,  -56.5025,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01186,  -47.6931,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01205,  -48.2568,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01186,  -47.6931,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -45.3205,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04107,  -32.1174,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03122,  -29.5105,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00714,  -59.1019,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02664,  -44.0801,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -42.1823,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -33.384,  0.000,  0.000,  2,  1.03000,  -58.7955,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01635,  -57.6393,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -52.631,  0.000,  0.000,  2,  1.03000,  -58.8482,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03503,  -40.9898,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00742,  -48.5644,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00932,  -47.7617,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -37.844,  0.000,  0.000,  2,  1.03000,  -59.0775,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01078,  -47.5950,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -45.9049,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02909,  -57.9811,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03430,  -39.7500,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02643,  -39.1020,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02643,  -39.1020,  'JAYTON 2',  115.00,  10
2076,  1,  -11.983,  -6.390,  0.000,  0.000,  2,  1.03921,  -39.2898,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02755,  -57.1812,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -55.6526,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03622,  -43.2619,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01443,  -55.7793,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -58.2530,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01603,  -48.9130,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01603,  -48.9130,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01603,  -48.9130,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01603,  -48.9130,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01127,  -56.9861,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03806,  -40.4707,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00964,  -47.6309,  'ARCHER 1',  161.00,  11
2089,  1,  -23.340,  8.078,  0.000,  0.000,  2,  0.99980,  -45.9763,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01857,  -58.1354,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03391,  -43.6922,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02843,  -57.8652,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03941,  -33.9903,  'PANHANDL',  161.00,  10
2094,  1,  -5.874,  1.440,  0.000,  0.000,  2,  1.03806,  -33.6665,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03418,  -32.7114,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  147.461,  0.000,  0.000,  2,  1.03000,  -35.6237,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03153,  -35.7913,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04172,  -38.8689,  'RALLS 1 ',  161.00,  10
2099,  1,  -5.043,  1.440,  0.000,  0.000,  2,  1.02953,  -35.5287,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02111,  -33.8693,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02736,  -55.2942,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02846,  -56.2009,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02383,  -54.7433,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02268,  -54.5723,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02005,  -54.1487,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00892,  -59.9602,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02664,  -56.6203,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03142,  -50.1681,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02160,  -49.7943,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -31.202,  0.000,  0.000,  2,  1.03000,  -57.6420,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02681,  -51.7238,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01252,  -51.4131,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02964,  -54.7363,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02879,  -55.4357,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02213,  -53.5683,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02572,  -54.1311,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02065,  -53.3870,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01972,  -53.2388,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02486,  -53.9990,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02017,  -53.2969,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02335,  -57.2592,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02044,  -57.2872,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04104,  -31.8705,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00408,  -60.6986,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02227,  -58.0320,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02608,  -59.0880,  'VALLEY V',  161.00,  11
2127,  2,  0.007,  222.377,  0.000,  0.000,  2,  1.05446,  -37.8067,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04506,  -36.6029,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01101,  -59.8615,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03108,  -49.7287,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02679,  -48.9291,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -4.834,  0.000,  0.000,  2,  1.03000,  -49.3575,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02505,  -56.9289,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02054,  -70.7376,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01429,  -72.9616,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02040,  -38.5418,  'SWEETWAT',  115.00,  27
3004,  1,  -14.982,  5.400,  0.000,  0.000,  3,  1.01539,  -37.6950,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00233,  -80.5124,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02105,  -42.8789,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02781,  -42.1106,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01903,  -52.5435,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02838,  -50.9322,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01037,  -79.0113,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00683,  -77.0157,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99587,  -78.1100,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -43.364,  0.000,  0.000,  3,  1.03000,  -44.5482,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02553,  -68.8513,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01890,  -36.8248,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01845,  -41.0976,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -38.3396,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03074,  -48.7075,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -14.542,  0.000,  0.000,  3,  1.03000,  -49.7880,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -46.5141,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02324,  -47.5445,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01352,  -36.3583,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -18.372,  0.000,  0.000,  3,  1.03000,  -42.5715,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02824,  -50.3998,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01566,  -60.7182,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03650,  -47.5683,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02667,  -48.6073,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.3862,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03051,  -63.1279,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -59.273,  0.000,  0.000,  3,  1.03000,  -55.1067,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01623,  -43.6812,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01919,  -43.6385,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01947,  -35.0380,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -31.3720,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01946,  -59.5892,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01830,  -56.9012,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03460,  -40.3892,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01981,  -37.4173,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.0252,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01271,  -50.7201,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03585,  -42.9292,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02267,  -39.2364,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03585,  -42.9292,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03585,  -42.9292,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.7262,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03312,  -45.9013,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -50.556,  0.000,  0.000,  3,  1.03000,  -39.3894,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04324,  -49.5295,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02224,  -44.4333,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -68.511,  0.000,  0.000,  3,  1.02666,  -56.2254,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.658,  0.000,  0.000,  3,  1.01632,  -57.8771,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01209,  -77.4357,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03575,  -42.9629,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02514,  -43.4729,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4341,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.0700,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.1558,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03676,  -41.7272,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02451,  -39.0908,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.7207,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.8677,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.2855,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.6745,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02485,  -38.5502,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01321,  -36.1600,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02330,  -57.6790,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03014,  -39.5393,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.0062,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01749,  -46.0573,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02144,  -40.5479,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00735,  -38.0999,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02359,  -54.0978,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00503,  -79.2399,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -77.8954,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02401,  -55.3607,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00686,  -79.3162,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01785,  -44.4716,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03302,  -40.4068,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03036,  -39.1927,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02181,  -37.9056,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.1998,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03151,  -43.1929,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02584,  -41.8507,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -38.0010,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01634,  -36.4282,  'LORAINE ',  115.00,  27
3086,  1,  -29.958,  10.800,  0.000,  0.000,  3,  1.00545,  -34.1652,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00616,  -33.4387,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03250,  -46.0380,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02378,  -48.5955,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02216,  -48.7917,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -23.226,  0.000,  0.000,  3,  1.02000,  -49.0577,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.4378,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01200,  -78.5521,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02664,  -41.4944,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.1824,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03426,  -35.7749,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03201,  -35.0960,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -31.2180,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01729,  -44.6916,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01469,  -47.7642,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01703,  -64.1024,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01747,  -49.0494,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01656,  -40.2037,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01616,  -65.6000,  'BUCHANAN',  115.00,  28
3105,  1,  -0.922,  0.740,  0.000,  0.000,  3,  1.01533,  -65.5281,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -65.5590,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01126,  -75.0761,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01750,  -65.9216,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03134,  -34.5837,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -32.2825,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02223,  -38.2852,  'STERLING',  115.00,  27
3112,  1,  -29.878,  10.770,  0.000,  0.000,  3,  1.01146,  -36.0547,  'STERLING',  18.000,  27
3113,  1,  -29.878,  10.770,  0.000,  0.000,  3,  1.01146,  -36.0547,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02189,  -52.2042,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02214,  -38.6261,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01382,  -35.1040,  'SYNDER 0',  115.00,  27
3117,  1,  -25.165,  9.070,  0.000,  0.000,  3,  1.00384,  -33.4881,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00132,  -32.9568,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02482,  -78.1907,  'BRACKETT',  115.00,  28
3120,  1,  -2.601,  0.000,  0.000,  0.000,  3,  1.02488,  -78.0618,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02029,  -36.7606,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -32.0311,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99971,  -81.0267,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -37.720,  0.000,  0.000,  3,  1.03000,  -74.4717,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01334,  -49.1378,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -45.489,  0.000,  0.000,  3,  1.00542,  -82.3682,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01954,  -37.2239,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01670,  -36.5555,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02538,  -37.1658,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02148,  -41.7538,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -41.1275,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02351,  -55.1422,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03107,  -37.2886,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03018,  -38.1497,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02288,  -36.7695,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01618,  -35.3703,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -41.5829,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02779,  -54.9305,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00921,  -47.0077,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01553,  -46.6067,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02156,  -38.2346,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -11.275,  0.000,  0.000,  3,  1.03000,  -55.5096,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -15.729,  0.000,  0.000,  3,  1.03000,  -53.8915,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02622,  -54.6295,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02266,  -41.2317,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -3.735,  0.000,  0.000,  3,  1.03000,  -53.1004,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -12.674,  0.000,  0.000,  3,  1.03000,  -64.6500,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01826,  -78.6623,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02352,  -97.6683,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02853,  -80.1862,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -52.785,  0.000,  0.000,  4,  1.03000,  -82.9643,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02826,  -81.3007,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01955,  -98.8932,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01442,  -71.2230,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02881,  -81.1126,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.6017,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02063,  -85.4682,  'HEBBRONV',  115.00,  19
4012,  1,  -0.002,  -18.746,  0.000,  0.000,  4,  1.03000,  -95.9481,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02274,  -98.0953,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02681,  -75.8825,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -52.349,  0.000,  0.000,  4,  1.03001,  -77.1006,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02239,  -70.8321,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02644,  -80.2162,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01920,  -76.6679,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01540,  -95.0089,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01319,  -81.1605,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01946,  -95.7076,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02151,  -81.8566,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02096,  -70.7535,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02851,  -68.9395,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02632,  -70.2139,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -66.7261,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02541,  -98.5718,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01511,  -62.9935,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01573,  -64.4911,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -62.3623,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02310,  -85.1467,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01294,  -84.1075,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01813,  -83.1862,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01893,  -97.8882,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01219,  -80.0904,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01225,  -77.1525,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -59.797,  0.000,  0.000,  4,  1.03000,  -77.9722,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01275,  -74.7661,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02528,  -90.7753,  'MISSION ',  230.00,  19
4040,  1,  -0.087,  -197.446,  0.000,  0.000,  4,  1.03001,  -93.3649,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02290,  -93.5855,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02729,  -96.7650,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01299,  -90.2001,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01440,  -91.3926,  'FALCON H',  115.00,  19
4045,  1,  -1.936,  -3.767,  0.000,  0.000,  4,  1.01945,  -91.2803,  'FALCON H',  13.800,  19
4046,  1,  -0.591,  -3.900,  0.000,  0.000,  4,  1.01945,  -91.3781,  'FALCON H',  13.800,  19
4047,  1,  -4.056,  -5.379,  0.000,  0.000,  4,  1.01945,  -91.2034,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01553,  -95.0290,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02055,  -91.0593,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -89.2604,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -83.4670,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01547,  -83.4670,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02676,  -83.7157,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02122,  -76.5366,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -79.5701,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02700,  -75.2204,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02032,  -77.9848,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.8589,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.0709,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.2543,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.6155,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.2143,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.5868,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -79.6829,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -79.6829,  'CORPUS C',  18.000,  21
4066,  1,  -0.005,  -66.592,  0.000,  0.000,  4,  1.03000,  -98.0400,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01574,  -93.4404,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02857,  -97.8832,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01628,  -79.6880,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01898,  -84.7803,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01008,  -87.5456,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01843,  -79.6304,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02483,  -90.9111,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02909,  -92.7644,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02483,  -90.9111,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02483,  -90.9111,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02483,  -90.9111,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01404,  -79.7981,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02251,  -95.6776,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03497,  -78.3422,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02876,  -79.8447,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -74.5498,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -74.8492,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -76.4390,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -75.9834,  'CORPUS C',  13.800,  21
4086,  1,  -0.059,  -59.875,  0.000,  0.000,  4,  1.03000,  -91.2392,  'RIO HOND',  115.00,  19
4087,  1,  -0.002,  -63.832,  0.000,  0.000,  4,  1.03000,  -80.4505,  'CORPUS C',  115.00,  21
4088,  1,  -0.005,  -153.887,  0.000,  0.000,  4,  1.03000,  -98.1779,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01830,  -94.9931,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01698,  -80.1009,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01711,  -79.6471,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01615,  -83.1014,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02143,  -89.4063,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -71.362,  0.000,  0.000,  4,  1.03000,  -98.4862,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01481,  -78.9921,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -77.4372,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01204,  -89.0382,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02744,  -97.5467,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01929,  -78.2498,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01308,  -80.6495,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02275,  -92.1595,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01768,  -94.9365,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02705,  -85.2055,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02938,  -81.0608,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02413,  -82.3615,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.9278,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.8736,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -70.7759,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01462,  -83.6052,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01124,  -91.6592,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01545,  -79.7654,  'CORPUS C',  115.00,  21
4121,  1,  0.000,  -33.263,  0.000,  0.000,  4,  1.03000,  -95.6533,  'SANTA MA',  115.00,  19
4122,  1,  0.008,  -158.394,  0.000,  0.000,  4,  1.02760,  -98.2873,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01613,  -80.9403,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02353,  -90.8179,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01115,  -71.5876,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01798,  -87.9346,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -40.410,  0.000,  0.000,  4,  1.03000,  -84.5567,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -61.848,  0.000,  0.000,  4,  1.03001,  -95.7649,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03338,  -82.9421,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -10.482,  0.000,  0.000,  4,  1.03000,  -83.9500,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -79.279,  0.000,  0.000,  4,  1.03000,  -73.0983,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02645,  -74.1251,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.0983,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.0983,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.0983,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.0983,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.0983,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.0983,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01517,  -82.7529,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03547,  -80.9643,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -10.576,  0.000,  0.000,  4,  1.03000,  -83.2325,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.8546,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01726,  -76.1478,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01789,  -83.4861,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01574,  -79.0497,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02768,  -81.0327,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -91.726,  0.000,  0.000,  4,  1.03001,  -82.5739,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01689,  -84.3983,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00920,  -75.0720,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01536,  -80.1521,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03398,  -82.7012,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02895,  -82.1973,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -81.7409,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01398,  -95.9237,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01674,  -94.5827,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01822,  -80.4726,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02315,  -97.2367,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02560,  -77.1128,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02006,  -79.0676,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -76.3389,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.2082,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.2317,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02560,  -77.1128,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01614,  -94.2030,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02757,  -80.9244,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01465,  -78.8758,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02361,  -95.9300,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01940,  -79.2116,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01559,  -81.2972,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01582,  -79.1067,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -85.065,  0.000,  0.000,  4,  1.03000,  -91.5845,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01890,  -72.1938,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00724,  -69.5855,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -49.667,  0.000,  0.000,  4,  1.03000,  -70.4734,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.000,  -9.025,  0.000,  0.000,  4,  1.03000,  -82.0593,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03813,  -80.5969,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.8065,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -36.929,  0.000,  0.000,  4,  1.03000,  -73.2772,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02409,  -84.4404,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01496,  -79.6964,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02745,  -74.3405,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01460,  -75.0640,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02751,  -83.1085,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02270,  -88.7589,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.501,  0.000,  0.000,  4,  1.02089,  -89.7020,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.002,  -53.484,  0.000,  0.000,  4,  1.03000,  -96.1740,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01404,  -80.6205,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02864,  -77.8386,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00976,  -78.4124,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02040,  -82.8733,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02101,  -87.3336,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -84.4803,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01893,  -86.1199,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -91.6275,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02983,  -75.1206,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03064,  -77.3840,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  -0.651,  0.000,  0.000,  4,  1.03001,  -79.7370,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -59.0653,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96843,  -65.5926,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99716,  -60.7710,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -58.6922,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -57.4774,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00645,  -54.7452,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -59.5093,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -58.9800,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96553,  -66.6880,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -57.7763,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -60.980,  0.000,  0.000,  5,  1.00814,  -63.3806,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01412,  -58.3153,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -55.4219,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -57.3551,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -59.0673,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -50.7998,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -53.1822,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -50.0464,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -55.2369,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -57.0771,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -55.2369,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96674,  -66.8042,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02307,  -56.4727,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -58.6391,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -59.3197,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -58.4431,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00352,  -63.3711,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01902,  -59.4800,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -59.2554,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -58.9490,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -56.0346,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -57.3955,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -56.0346,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -56.0346,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -54.5582,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -54.5110,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -55.3658,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02140,  -54.0349,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -54.6474,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -54.4014,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01980,  -59.7803,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -57.7302,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03526,  -51.7357,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -53.8436,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -54.9968,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -56.8644,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03278,  -55.7648,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -58.6687,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03278,  -55.7648,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03095,  -58.1689,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -58.3714,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94650,  -68.7627,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -50.9685,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -51.6117,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -49.6351,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02055,  -49.0227,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01101,  -61.2984,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01754,  -62.3054,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -20.798,  0.000,  0.000,  5,  1.03000,  -64.5492,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01426,  -66.6339,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -55.5600,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -57.4141,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -55.5600,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03058,  -55.5600,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -53.7268,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -53.8550,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -53.5117,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -59.1714,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01372,  -60.5723,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -58.4531,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -55.8929,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02120,  -59.4892,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99673,  -65.3116,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02010,  -61.7800,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -34.152,  0.000,  0.000,  5,  1.03000,  -63.1965,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -57.4506,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -61.0560,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99431,  -64.5824,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -63.2325,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -58.8730,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03151,  -56.3902,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -57.8390,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01780,  -59.4672,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -58.7279,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98821,  -61.9806,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99341,  -62.3078,  'CLIFTON ',  161.00,  18
5089,  1,  -2.568,  -16.995,  0.000,  0.000,  5,  1.00936,  -62.2067,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -124.024,  0.000,  0.000,  5,  1.03000,  -59.3295,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96429,  -64.7004,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -58.4143,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -138.711,  0.000,  0.000,  5,  1.03000,  -59.3483,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01961,  -58.3273,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -58.5537,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -58.6584,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -58.1637,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -88.987,  0.000,  0.000,  5,  1.03000,  -59.1037,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -45.434,  0.000,  0.000,  5,  1.03000,  -59.1515,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -58.9297,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00123,  -63.4587,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03078,  -56.7701,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -58.1215,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -58.3674,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -58.9226,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -58.9226,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -58.9226,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -125.326,  0.000,  0.000,  5,  1.03000,  -58.2747,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01332,  -59.6919,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99555,  -57.8060,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -59.0273,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99228,  -61.2701,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -59.0117,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01107,  -61.4504,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -60.1728,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -58.6167,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -59.0198,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98284,  -58.7108,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02394,  -54.1608,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04050,  -54.1803,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -10.863,  0.000,  0.000,  5,  1.03000,  -55.3928,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -59.2841,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95896,  -70.3576,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96636,  -70.1065,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -57.8753,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -59.3750,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97713,  -64.6215,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -59.2558,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01496,  -62.6664,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -58.2907,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02946,  -60.4732,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -61.9072,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98873,  -61.7006,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01144,  -56.2675,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -58.1746,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00101,  -60.0996,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -58.6334,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -60.1138,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -62.948,  0.000,  0.000,  5,  1.03000,  -59.3330,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96633,  -67.1111,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01623,  -59.8956,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99318,  -64.6035,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -57.7252,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99596,  -61.3919,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -58.4789,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -58.9602,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -59.1691,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -59.0945,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02406,  -59.4562,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01856,  -54.4233,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99038,  -63.2509,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -59.1029,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -56.3180,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98532,  -62.9347,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01535,  -57.1790,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00245,  -62.4077,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01632,  -59.4399,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -58.9609,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95470,  -70.4367,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -57.1379,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -59.993,  0.000,  0.000,  5,  1.03000,  -59.3171,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92419,  -69.7021,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01981,  -62.8636,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03275,  -55.6845,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03028,  -56.9478,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.1404,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03275,  -55.6845,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -59.4434,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -57.9349,  'DUBLIN 1',  161.00,  15
5170,  1,  -20.716,  8.640,  0.000,  0.000,  5,  1.01539,  -57.1730,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95504,  -65.8563,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -90.268,  0.000,  0.000,  5,  1.03000,  -59.1569,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -58.4141,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94991,  -66.5274,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -57.4318,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00123,  -56.1954,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -58.6924,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -59.4060,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -56.3700,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -57.2796,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -59.1924,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96309,  -66.9475,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -59.1046,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01606,  -60.1196,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02093,  -58.9413,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01833,  -58.6379,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -51.9139,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -58.9096,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -59.2611,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00956,  -60.0418,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -59.175,  0.000,  0.000,  5,  0.99310,  -63.2357,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -60.5832,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03064,  -61.1468,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -58.8512,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -58.4444,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02725,  -51.7467,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -53.4405,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -51.4301,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -58.9098,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99429,  -58.8692,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95364,  -66.4746,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00961,  -60.1765,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -58.9584,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -52.9108,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -54.1174,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -51.3465,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -52.0723,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -51.8553,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97898,  -61.6876,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -58.3404,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93322,  -69.2241,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00793,  -60.1186,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -58.9900,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -59.2192,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -58.7225,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -58.9018,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -109.955,  0.000,  0.000,  5,  1.03000,  -58.6634,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01785,  -59.2807,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.736,  0.000,  0.000,  5,  1.01956,  -60.3099,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -59.0972,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -63.1857,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99846,  -62.5540,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94215,  -69.0930,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -58.8692,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -60.6743,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01084,  -63.1317,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -61.2378,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -58.3213,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -59.0571,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -59.2872,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98576,  -63.1588,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -59.0448,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -58.6864,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02392,  -58.6150,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01111,  -63.9839,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -49.5834,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -48.4974,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -49.1679,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03661,  -58.7832,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03119,  -60.9015,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03294,  -61.8979,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03294,  -61.8979,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03127,  -58.0565,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -58.8281,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -59.2481,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99129,  -59.5306,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98106,  -62.4074,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -58.2716,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -58.0814,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -58.4389,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -58.8517,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -59.3002,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -58.3317,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -58.5985,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99505,  -59.7941,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00092,  -60.5982,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98951,  -61.8060,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -59.0703,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -60.2735,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -51.7247,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00693,  -56.4441,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01578,  -47.4838,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01847,  -48.7084,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -75.497,  0.000,  0.000,  5,  1.03000,  -58.7257,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -57.8007,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -58.5120,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97896,  -66.2544,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99703,  -60.9461,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01554,  -57.9024,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95895,  -65.3561,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98653,  -66.1490,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02601,  -59.3163,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -58.8203,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01661,  -59.3974,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94135,  -68.6936,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97571,  -63.9050,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02344,  -58.7155,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00867,  -62.8233,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -60.1572,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -61.3762,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -59.2853,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -59.4200,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -59.5922,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -59.9223,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00704,  -57.5628,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00464,  -58.4515,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -58.6746,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99534,  -61.1001,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -110.826,  0.000,  0.000,  5,  1.03000,  -58.9275,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98655,  -62.9063,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -59.2434,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02020,  -58.8932,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01667,  -56.9664,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -59.4236,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -56.4002,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02735,  -57.8364,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -56.4002,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -56.4002,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -56.4002,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -56.4002,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -56.4002,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.0981,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.4291,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -56.4828,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02986,  -58.0906,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -58.1072,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -58.6130,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -58.7221,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -59.3289,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02786,  -58.8973,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -59.4889,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -59.2426,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -57.8471,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97811,  -64.2945,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01939,  -59.0015,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -101.708,  0.000,  0.000,  5,  1.03000,  -59.2246,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -53.3865,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -54.6998,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01813,  -52.5620,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01771,  -52.4718,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01839,  -52.5975,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -56.2058,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -58.1586,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.9539,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -53.9496,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.4381,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93366,  -69.0492,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99901,  -64.1472,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02176,  -59.0689,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -58.3468,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01519,  -59.8444,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -59.3837,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01190,  -59.7782,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99511,  -55.2066,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -59.1539,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -58.6434,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -54.1401,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01624,  -58.1102,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -69.370,  0.000,  0.000,  5,  1.03000,  -59.1620,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02506,  -59.3827,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -58.4353,  'LEWISVIL',  161.00,  17
5342,  1,  -0.174,  -3.201,  0.000,  0.000,  5,  1.03362,  -58.4455,  'LEWISVIL',  13.800,  17
5343,  1,  -4.301,  -22.226,  0.000,  0.000,  5,  1.03994,  -58.3348,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -59.4020,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98193,  -63.0998,  'HILLSBOR',  161.00,  14
5346,  1,  0.001,  -200.652,  0.000,  0.000,  5,  1.03000,  -58.9004,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98544,  -57.7217,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99752,  -60.5728,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -58.5986,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -56.6362,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -58.1190,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -59.1123,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -58.5232,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -59.9037,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01422,  -58.5776,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -59.1522,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -58.2316,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -58.1950,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01091,  -60.4015,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -56.1592,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -53.1219,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -54.2593,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -53.1219,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -52.4813,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -51.7857,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -51.6002,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02171,  -51.6458,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02348,  -52.1415,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -51.5196,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02716,  -58.0176,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -58.7839,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -59.2919,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -59.4659,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -58.3748,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02640,  -58.8658,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -58.5242,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -63.5026,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -117.697,  0.000,  0.000,  5,  1.02035,  -62.0911,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -59.0664,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03045,  -56.5605,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -58.3313,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.6374,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -55.5075,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -56.5442,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -57.7355,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -115.070,  0.000,  0.000,  5,  1.03000,  -59.1551,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -59.7563,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01811,  -57.9834,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00844,  -59.7377,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98831,  -65.4486,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96558,  -70.0852,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93530,  -74.2059,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00020,  -61.1442,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03907,  -48.5653,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03504,  -48.0146,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -51.5982,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01750,  -49.9421,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01750,  -49.9421,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -48.2416,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -58.5948,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -53.7058,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -55.5491,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -53.7058,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -53.7058,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -53.7058,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -53.7058,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99229,  -63.5385,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -59.8781,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -58.8104,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02986,  -60.5049,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -105.101,  0.000,  0.000,  5,  1.03000,  -62.5271,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -59.4271,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03110,  -52.2669,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02970,  -55.5929,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -51.6329,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -51.6263,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -51.7030,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -51.7333,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02912,  -51.9549,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -58.0051,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -116.957,  0.000,  0.000,  5,  1.03000,  -60.3865,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -29.062,  0.000,  0.000,  5,  1.03000,  -58.6035,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.6035,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.6035,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -58.9782,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99682,  -62.5061,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00968,  -59.4901,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -58.0359,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -59.6208,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -59.6494,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02580,  -58.8836,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01591,  -59.1771,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -58.9838,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -59.2899,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00544,  -59.8265,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -59.0237,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93386,  -68.3399,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -58.9599,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01471,  -59.0322,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -87.856,  0.000,  0.000,  5,  1.03000,  -59.0671,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -58.4689,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -59.0434,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -59.0152,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -54.8483,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01752,  -57.4384,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00342,  -63.6810,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -58.5671,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03117,  -56.3774,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03054,  -57.7725,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00013,  -61.2966,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02995,  -59.9086,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02085,  -61.1152,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -57.7787,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -59.4027,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00902,  -58.2073,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99396,  -61.0334,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -58.5174,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98046,  -66.4581,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96614,  -70.7147,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94287,  -73.9273,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01246,  -62.3177,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -58.9311,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -59.1407,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -56.4769,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03035,  -57.8583,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96766,  -67.0647,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -59.3768,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -59.1903,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -59.4080,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00831,  -63.1453,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -58.1181,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03086,  -50.8647,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -55.4846,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95457,  -65.9496,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -58.6606,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95897,  -66.6773,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -63.0349,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -124.122,  0.000,  0.000,  5,  1.03000,  -58.9981,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -55.8800,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -57.5203,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01652,  -58.9669,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -115.970,  0.000,  0.000,  5,  1.03000,  -59.5820,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -58.1509,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00327,  -56.2016,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -57.8430,  'BLOOMING',  161.00,  14
6001,  1,  0.000,  -84.973,  0.000,  0.000,  6,  1.03000,  -69.1214,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -69.5570,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03861,  -61.2875,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03344,  -62.4490,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03168,  -64.5897,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.8682,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.2387,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.8324,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.5253,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.7577,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -67.2676,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -19.719,  0.000,  0.000,  6,  1.03000,  -65.9556,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01863,  -69.5674,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00636,  -72.4390,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02636,  -69.7190,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02651,  -68.7264,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01973,  -68.5143,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02189,  -66.9199,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -67.1336,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -67.5646,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03960,  -63.1151,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03600,  -64.0108,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03074,  -65.3700,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -103.164,  0.000,  0.000,  6,  1.03000,  -68.4070,  'AUSTIN 1',  115.00,  23
6025,  1,  0.000,  -155.292,  0.000,  0.000,  6,  1.03000,  -69.3431,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02250,  -68.6593,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -66.8006,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -66.8798,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00053,  -73.7492,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -64.3810,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -65.7668,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -68.3671,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03473,  -62.8750,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03173,  -64.4719,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02833,  -65.9012,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02606,  -66.4618,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -67.9624,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03774,  -63.0641,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -64.9656,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -67.0172,  'AUSTIN 3',  115.00,  23
6041,  1,  -1.107,  -11.567,  0.000,  0.000,  6,  1.03998,  -63.0547,  'AUSTIN 3',  13.800,  23
6042,  1,  -6.636,  -7.422,  0.000,  0.000,  6,  1.03998,  -62.9565,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02434,  -68.0181,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01569,  -69.4751,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03404,  -64.7886,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -66.7313,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -68.9055,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03404,  -64.7886,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03404,  -64.7886,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03404,  -64.7886,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -24.081,  0.000,  0.000,  6,  1.03997,  -64.5601,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03404,  -64.7886,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -20.984,  0.000,  0.000,  6,  1.03997,  -64.5237,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.967,  0.000,  0.000,  6,  1.03997,  -64.2814,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99905,  -76.9146,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -63.2133,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -64.7077,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02937,  -65.5460,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96077,  -83.5151,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -69.6943,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02474,  -67.0509,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02771,  -63.0497,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02527,  -64.3374,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01707,  -67.5655,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01269,  -67.0648,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03156,  -63.4698,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -64.9248,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -67.4124,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1116,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6046,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.1857,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7591,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.9942,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.9976,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02479,  -61.2673,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02260,  -62.6502,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01939,  -65.0617,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01700,  -60.1798,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -60.7625,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01986,  -60.5787,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02808,  -67.1086,  'MARBLE F',  115.00,  23
6082,  1,  -1.353,  -10.335,  0.000,  0.000,  6,  1.03974,  -67.0574,  'MARBLE F',  13.800,  23
6083,  1,  -1.353,  -9.189,  0.000,  0.000,  6,  1.03974,  -67.0783,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02819,  -66.2783,  'ROUND RO',  115.00,  23
6085,  1,  -0.218,  0.000,  0.000,  0.000,  6,  1.02821,  -66.2629,  'ROUND RO',  13.800,  23
6086,  1,  -4.671,  0.000,  0.000,  0.000,  6,  1.02876,  -65.9494,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02819,  -66.2783,  'ROUND RO',  13.800,  23
6088,  1,  -1.651,  0.000,  0.000,  0.000,  6,  1.02823,  -66.1937,  'ROUND RO',  13.800,  23
6089,  1,  -2.163,  0.000,  0.000,  0.000,  6,  1.02846,  -66.1259,  'ROUND RO',  13.800,  23
6090,  1,  -6.337,  0.000,  0.000,  0.000,  6,  1.02830,  -65.9381,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -48.792,  0.000,  0.000,  6,  1.03000,  -68.6931,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -27.861,  0.000,  0.000,  6,  1.03000,  -70.1260,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01979,  -68.5931,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -68.4838,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02422,  -67.6174,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -72.915,  0.000,  0.000,  6,  1.03000,  -71.5739,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01883,  -68.9206,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02126,  -67.4381,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01477,  -69.5594,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -70.2103,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -61.5567,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -62.2850,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -45.612,  0.000,  0.000,  6,  1.03000,  -65.1100,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -61.5567,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02786,  -61.5567,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03365,  -61.3741,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03796,  -60.7383,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02618,  -64.1482,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99037,  -69.4030,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.7251,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -59.6137,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01993,  -70.4632,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02078,  -67.3846,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01612,  -69.7192,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -69.2123,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00840,  -69.1575,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02981,  -64.9890,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03940,  -63.1596,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03375,  -64.6284,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03186,  -65.9174,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01987,  -69.3735,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99216,  -68.8565,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -66.9516,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02611,  -66.8088,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01366,  -70.5903,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02167,  -67.2847,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.255,  0.000,  0.000,  6,  0.93813,  -73.6588,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01811,  -70.2859,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95472,  -77.7137,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01798,  -67.6947,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -68.1733,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01811,  -67.7643,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00211,  -73.1243,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00221,  -69.5107,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00978,  -66.4307,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02869,  -67.3669,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01840,  -68.1280,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01523,  -73.1253,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00714,  -70.8674,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98339,  -70.1681,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -63.2805,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02940,  -65.2657,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -67.1633,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -63.2805,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.1826,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.2971,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9158,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2117,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.7262,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02714,  -69.1451,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -83.042,  0.000,  0.000,  6,  1.01883,  -71.9431,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02909,  -67.1229,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -67.8784,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01039,  -68.8133,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01574,  -70.1821,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02419,  -67.2244,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01843,  -71.3798,  'BOERNE 1',  115.00,  26
6158,  1,  -0.005,  -51.194,  0.000,  0.000,  6,  1.03000,  -70.5406,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01989,  -68.8626,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -67.1991,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -62.7954,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02955,  -64.7271,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02566,  -66.7408,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.1660,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.0938,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.4997,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.2440,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01908,  -69.5623,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03451,  -64.0053,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02928,  -66.3763,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -68.1494,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -64.9719,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01669,  -66.4986,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -69.0583,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02007,  -67.4643,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02107,  -67.7283,  'AUSTIN 3',  115.00,  23
6177,  1,  0.000,  -99.813,  0.000,  0.000,  6,  1.03000,  -66.9885,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02100,  -68.9459,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01565,  -69.8853,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01482,  -70.5060,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02058,  -68.2596,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -69.4735,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00358,  -67.8784,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02145,  -67.5594,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01892,  -67.7892,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02526,  -66.7283,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02369,  -67.0330,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01223,  -63.0472,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00145,  -66.6038,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00846,  -72.7626,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02034,  -68.4652,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -64.9709,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01272,  -67.5357,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01734,  -68.1396,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99592,  -68.5557,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02323,  -69.8453,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03156,  -64.6128,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02848,  -67.0447,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02790,  -68.1702,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01339,  -69.6612,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -69.5808,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01672,  -70.0815,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01942,  -69.3392,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01562,  -69.5897,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02631,  -66.3941,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99182,  -69.6042,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -47.383,  0.000,  0.000,  6,  1.03000,  -68.2556,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02698,  -67.4289,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00345,  -71.1136,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04044,  -62.6030,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03587,  -64.0631,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02849,  -66.9346,  'MARBLE F',  115.00,  23
6213,  1,  -3.687,  1.334,  0.000,  0.000,  6,  1.03989,  -62.5151,  'MARBLE F',  13.800,  23
6214,  1,  -11.447,  2.249,  0.000,  0.000,  6,  1.03989,  -62.4354,  'MARBLE F',  13.800,  23
6215,  1,  -11.447,  8.248,  0.000,  0.000,  6,  1.03989,  -62.5595,  'MARBLE F',  13.800,  23
6216,  1,  -11.447,  3.740,  0.000,  0.000,  6,  1.03989,  -62.5059,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01980,  -68.2753,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01533,  -67.6241,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -67.6458,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02074,  -68.6065,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -75.672,  0.000,  0.000,  6,  1.03000,  -72.8321,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -65.1971,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02711,  -66.1585,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -67.7074,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01368,  -69.6719,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98379,  -79.1980,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -66.5932,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -63.3395,  'SAN MARC',  500.00,  22
6229,  1,  0.000,  -58.483,  0.000,  0.000,  6,  1.03000,  -65.0575,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02330,  -66.9150,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00916,  -68.7029,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -66.8071,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01981,  -67.3157,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03202,  -65.0458,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03059,  -66.0636,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -67.9889,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92934,  -74.8762,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -66.8437,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03653,  -62.9700,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03074,  -65.5112,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -67.3679,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03653,  -62.9700,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8812,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.1057,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.3955,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.1620,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4830,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.9834,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5428,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01717,  -69.4613,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02243,  -69.0158,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01315,  -68.5101,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01530,  -69.5999,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03577,  -62.6642,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03336,  -63.7461,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02495,  -66.3371,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03342,  -62.3056,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03134,  -61.9776,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03577,  -62.6642,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03305,  -61.8329,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01783,  -69.6333,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02324,  -66.0338,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -67.1926,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02373,  -68.7037,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -66.8928,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02369,  -66.8984,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02498,  -66.9016,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.093,  -1.719,  0.000,  0.000,  6,  1.02369,  -66.8984,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02498,  -66.9016,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.373,  -6.817,  0.000,  0.000,  6,  1.03015,  -66.9146,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.228,  -4.090,  0.000,  0.000,  6,  1.02705,  -66.8829,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02498,  -66.9016,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.149,  -2.727,  0.000,  0.000,  6,  1.02498,  -66.9016,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.174,  -3.201,  0.000,  0.000,  6,  1.02558,  -66.9032,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -69.1922,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01620,  -71.0036,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -65.3931,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -66.5969,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -64.9466,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -67.1972,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02123,  -69.2331,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02473,  -68.1634,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02148,  -69.7660,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -68.8018,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -70.5561,  'BOERNE 2',  230.00,  26
6286,  1,  0.000,  -113.422,  0.000,  0.000,  6,  1.02808,  -73.5634,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -67.0521,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01685,  -69.1614,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -67.6921,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02965,  -67.0387,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02081,  -69.3640,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03637,  -62.3602,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03157,  -64.2239,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02517,  -66.4166,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03447,  -62.0619,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03474,  -62.1054,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -61.6655,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -62.9948,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03047,  -64.4426,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -65.3023,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02920,  -62.9948,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -61.3035,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02733,  -62.4236,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -61.5754,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -61.2821,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02425,  -66.8415,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01530,  -69.3879,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -68.8229,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99011,  -73.3196,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -68.2849,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01021,  -68.1462,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02885,  -67.8661,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -67.6337,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02204,  -69.0974,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03468,  -63.9422,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02873,  -62.3582,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -63.4448,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -64.7359,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02151,  -65.6752,  'GEORGETO',  115.00,  23
6320,  1,  0.000,  -129.369,  0.000,  0.000,  6,  1.03000,  -68.3530,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02540,  -67.4405,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -69.3819,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01588,  -69.3481,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -68.6272,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94055,  -73.5458,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01140,  -68.5836,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00324,  -69.1383,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98633,  -75.8179,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00638,  -71.6689,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02392,  -67.3385,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -128.394,  0.000,  0.000,  6,  1.03000,  -67.4603,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01804,  -69.4819,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03126,  -64.7619,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02948,  -66.4914,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02472,  -67.8801,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94806,  -79.2867,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -68.7514,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94045,  -73.1778,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01539,  -67.5341,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02121,  -70.9233,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01619,  -69.5705,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03441,  -63.0069,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03203,  -64.6577,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03017,  -65.6830,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02012,  -67.5479,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01509,  -71.8913,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.9931,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03584,  -64.1063,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -66.3756,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -69.0226,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -66.5765,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03124,  -64.9761,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -65.9727,  'ROUND RO',  115.00,  23
6356,  1,  0.000,  -125.163,  0.000,  0.000,  6,  1.03000,  -69.3823,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98666,  -79.2264,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -79.813,  0.000,  0.000,  6,  1.03000,  -68.4329,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03478,  -64.1553,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -64.6554,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00602,  -62.3551,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03616,  -61.2823,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02934,  -63.7166,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02635,  -66.4664,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0325,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5718,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2123,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1578,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0300,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00531,  -70.5054,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -70.1060,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00070,  -68.1042,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01310,  -69.7955,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01200,  -68.8866,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01200,  -68.8866,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02034,  -67.1743,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01641,  -69.3461,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.9128,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01901,  -61.3818,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02035,  -63.4529,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.9128,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.9128,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.9128,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.9128,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -58.9128,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02224,  -67.0232,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01522,  -69.3044,  'SPRING 1',  115.00,  5
7028,  1,  -0.111,  -230.289,  0.000,  0.000,  7,  1.02000,  -68.9418,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -60.0537,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01641,  -64.2953,  'PORT LAV',  115.00,  6
7031,  1,  -9.709,  0.000,  0.000,  0.000,  7,  1.01461,  -59.3503,  'PORT LAV',  13.800,  6
7032,  1,  -2.502,  0.000,  0.000,  0.000,  7,  1.01376,  -59.8723,  'PORT LAV',  13.800,  6
7033,  1,  -2.502,  0.000,  0.000,  0.000,  7,  1.01376,  -59.8723,  'PORT LAV',  13.800,  6
7034,  1,  -1.365,  0.000,  0.000,  0.000,  7,  1.01362,  -59.9547,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02720,  -66.3984,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02071,  -68.0157,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03122,  -63.8002,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02218,  -64.9323,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01788,  -67.6898,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02889,  -64.1144,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02281,  -66.5193,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02067,  -58.2637,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01961,  -60.3121,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00773,  -62.0053,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6703,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02912,  -57.9930,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03054,  -64.0770,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02379,  -65.4472,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02111,  -68.3752,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01086,  -70.1538,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01599,  -69.4716,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01453,  -68.2973,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -65.5028,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -69.5449,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01658,  -68.0657,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02367,  -66.5896,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01343,  -69.2761,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -55.1775,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01082,  -56.8794,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01869,  -59.3599,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -55.1775,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -55.1775,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -55.1775,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -55.1775,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -55.1775,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -55.1775,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00333,  -70.5536,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00297,  -60.4112,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00141,  -63.4824,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01376,  -67.8209,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98772,  -58.3711,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01976,  -66.7450,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02616,  -64.3653,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02332,  -65.9826,  'GALVESTO',  115.00,  2
7075,  1,  -0.012,  -242.772,  0.000,  0.000,  7,  1.03000,  -67.1666,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03796,  -60.6096,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03471,  -62.1436,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02676,  -65.2845,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1473,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7351,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7182,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1091,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02667,  -63.7869,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02082,  -65.9259,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -66.0492,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01253,  -68.5478,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01648,  -67.3463,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99605,  -69.1050,  'RICHMOND',  115.00,  3
7089,  1,  -0.191,  -265.699,  0.000,  0.000,  7,  1.03000,  -69.9548,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01240,  -69.8133,  'PINEHURS',  115.00,  5
7091,  1,  -0.017,  -184.750,  0.000,  0.000,  7,  1.03000,  -69.7568,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -68.9787,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -69.3932,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02244,  -70.0022,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97155,  -47.0935,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98381,  -50.5311,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98748,  -52.0859,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -38.2929,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01330,  -68.2266,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01614,  -68.4856,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00796,  -69.8669,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -68.3961,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03612,  -60.7191,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02917,  -63.3298,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02699,  -66.0323,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2543,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03612,  -60.7191,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03612,  -60.7191,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5756,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5474,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0117,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3498,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0588,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0585,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99881,  -68.5658,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -69.1717,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00803,  -69.7459,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01367,  -68.1725,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -69.9817,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -69.9817,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -69.9817,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98526,  -57.8837,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01144,  -68.9880,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -61.1174,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02260,  -64.5466,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01973,  -66.2706,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01949,  -68.1071,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01956,  -61.6499,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03439,  -60.6264,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02776,  -63.5626,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01932,  -66.1748,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03439,  -60.6264,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03151,  -59.7574,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03072,  -59.5341,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03032,  -59.4253,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03036,  -59.3793,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03164,  -59.5983,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03439,  -60.6264,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03439,  -60.6264,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03439,  -60.6264,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03439,  -60.6264,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -70.2636,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -67.8287,  'HOUSTON ',  115.00,  4
7145,  1,  -0.010,  -163.122,  0.000,  0.000,  7,  1.03000,  -70.3706,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.3706,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01579,  -68.5974,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -69.8548,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00301,  -61.1669,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03147,  -66.1670,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02798,  -68.1874,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01335,  -68.6692,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97786,  -54.7619,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01902,  -69.6972,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -68.8851,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -66.6201,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -68.6332,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00708,  -69.5506,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03395,  -63.9996,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02702,  -65.4629,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02124,  -67.6264,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7208,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5641,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6838,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7160,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.4900,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.3790,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03395,  -63.9996,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03395,  -63.9996,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.3319,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02499,  -64.4822,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -65.8907,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -70.0376,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01273,  -67.5328,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03340,  -64.4840,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02488,  -66.0948,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -69.2339,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00845,  -70.0572,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00867,  -68.2012,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01229,  -69.2246,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00842,  -70.0657,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00170,  -68.8902,  'PATTISON',  115.00,  3
7183,  1,  -0.070,  -248.977,  0.000,  0.000,  7,  1.03000,  -69.7116,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -62.8062,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02193,  -64.3497,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -61.0902,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02207,  -64.1846,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01745,  -67.5037,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -61.0902,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -61.0902,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -61.0902,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -61.0902,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02609,  -61.0902,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.7336,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.5178,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.2457,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.5485,  'HOUSTON ',  13.800,  3
7198,  1,  -0.019,  -121.609,  0.000,  0.000,  7,  1.03000,  -69.4120,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03242,  -63.8731,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02539,  -66.4192,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02257,  -68.8558,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00600,  -70.4917,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99612,  -63.9116,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03769,  -60.5441,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03334,  -62.4070,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03037,  -64.9916,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03769,  -60.5441,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.4211,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7668,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3438,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6814,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.1404,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01769,  -66.9940,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01028,  -68.5759,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01294,  -69.4688,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00992,  -69.2423,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -69.3719,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01140,  -70.0760,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00758,  -65.9916,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -69.2082,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00953,  -69.0190,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01168,  -68.5905,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -68.9521,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -69.3777,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -70.2064,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01487,  -68.9791,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -63.2273,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02333,  -65.5558,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01981,  -67.1351,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01734,  -67.4177,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01683,  -66.9219,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02664,  -66.3899,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00596,  -70.6607,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01496,  -70.0071,  'PORTER 0',  115.00,  5
7235,  1,  -0.101,  -124.174,  0.000,  0.000,  7,  1.03000,  -70.5002,  'CYPRESS ',  115.00,  3
7236,  1,  -0.015,  -129.850,  0.000,  0.000,  7,  1.03000,  -70.0523,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99938,  -67.7410,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -62.540,  0.000,  0.000,  7,  1.03000,  -67.8916,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -67.4610,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01411,  -69.2737,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00916,  -69.6201,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -69.5656,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01660,  -68.6871,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -67.5941,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01347,  -70.3131,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00463,  -70.2760,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99688,  -64.3059,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -69.7008,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01074,  -69.2312,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01845,  -68.6590,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01152,  -70.6262,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02078,  -62.4660,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -64.5904,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02595,  -69.2363,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -67.9183,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -68.6434,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01106,  -67.8581,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -68.6152,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -68.6258,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01920,  -67.4171,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99640,  -54.9740,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -72.153,  0.000,  0.000,  7,  1.00859,  -56.9440,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03419,  -60.8328,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03047,  -62.5811,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -65.9036,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03181,  -59.9225,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03419,  -60.8328,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03419,  -60.8328,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03419,  -60.8328,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03196,  -60.1517,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00890,  -69.5542,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01209,  -68.3653,  'HOUSTON ',  115.00,  3
7273,  1,  -0.005,  -114.514,  0.000,  0.000,  7,  1.03000,  -66.8387,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01558,  -63.1608,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -64.5110,  'VICTORIA',  115.00,  6
7276,  1,  -0.039,  -382.779,  0.000,  0.000,  7,  1.03000,  -69.6845,  'HOUSTON ',  115.00,  3
7277,  1,  -0.002,  -49.274,  0.000,  0.000,  7,  1.03000,  -63.8083,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02754,  -63.9330,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02327,  -66.0022,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02754,  -63.9330,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02754,  -63.9330,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03143,  -62.8888,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01796,  -66.0965,  'BAYTOWN ',  115.00,  4
7284,  1,  -2.326,  0.000,  0.000,  0.000,  7,  1.03172,  -62.7260,  'BAYTOWN ',  13.200,  4
7285,  1,  -7.080,  0.000,  0.000,  0.000,  7,  1.03151,  -62.5473,  'BAYTOWN ',  13.200,  4
7286,  1,  -7.080,  0.000,  0.000,  0.000,  7,  1.03228,  -62.3935,  'BAYTOWN ',  13.200,  4
7287,  1,  -7.080,  0.000,  0.000,  0.000,  7,  1.03228,  -62.3935,  'BAYTOWN ',  13.200,  4
7288,  1,  -7.080,  0.000,  0.000,  0.000,  7,  1.03228,  -62.3935,  'BAYTOWN ',  13.200,  4
7289,  1,  -14.163,  0.000,  0.000,  0.000,  7,  1.03160,  -62.3486,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00882,  -70.1674,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00252,  -70.3506,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01849,  -68.3192,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01791,  -66.5620,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -11.225,  0.000,  0.000,  7,  1.03000,  -65.7700,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01079,  -69.5511,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00552,  -70.1209,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00804,  -68.9290,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -69.6395,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99834,  -66.5022,  'EAGLE LA',  115.00,  1
7300,  1,  -0.006,  -106.825,  0.000,  0.000,  7,  1.03000,  -70.3410,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00993,  -68.0111,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99789,  -59.8699,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01390,  -62.2306,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99279,  -55.0923,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00463,  -59.5334,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00539,  -63.2323,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99279,  -55.0923,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99279,  -55.0923,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99279,  -55.0923,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99279,  -55.0923,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00436,  -54.7124,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02391,  -61.7053,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00917,  -64.0589,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99473,  -69.2797,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02126,  -69.2983,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -68.4376,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01473,  -66.9893,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00860,  -68.6865,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -69.4063,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03514,  -60.7277,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02865,  -61.5147,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02323,  -63.8318,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03238,  -60.2978,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03134,  -60.1474,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03131,  -60.1445,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03330,  -60.4438,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00806,  -60.6590,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00575,  -61.8636,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00806,  -60.6590,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -69.0963,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03433,  -61.9488,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02725,  -63.6780,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01772,  -67.1014,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03433,  -61.9488,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2805,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01570,  -68.0289,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00564,  -64.8187,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01181,  -68.6634,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99830,  -63.3649,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00067,  -69.3768,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -59.9646,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01864,  -64.5138,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00280,  -67.5537,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -70.0743,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -68.3292,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03590,  -60.3163,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02937,  -62.3939,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02434,  -64.6605,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6429,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7023,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1760,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3316,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0065,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5859,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5793,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6566,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03590,  -60.3163,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.4834,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5382,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0138,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9150,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -69.4961,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01524,  -66.7468,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99896,  -67.6703,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01507,  -69.1260,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03578,  -61.4753,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02885,  -63.8795,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02224,  -66.6884,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9239,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7740,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8959,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9376,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2746,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0424,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9446,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0631,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4036,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1279,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2308,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01874,  -64.6368,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -69.5686,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01005,  -68.9132,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -66.1859,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -69.2928,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01130,  -69.9176,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01075,  -69.2124,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00872,  -69.6960,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01586,  -69.8391,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7208,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03271,  -65.9392,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02438,  -67.4242,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -67.0977,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00071,  -63.5321,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01001,  -68.9047,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01523,  -69.6844,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -69.0606,  'HOUSTON ',  115.00,  3
7397,  1,  -0.020,  -82.839,  0.000,  0.000,  7,  1.03000,  -68.8028,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -67.6000,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01479,  -68.3389,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -61.7030,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02861,  -63.3684,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02369,  -66.2244,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01686,  -67.4241,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00847,  -70.1447,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02305,  -66.4002,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -56.1204,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01106,  -57.1691,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99669,  -59.6558,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01986,  -65.1622,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -68.4147,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01346,  -69.9400,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01094,  -65.5880,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -64.8725,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02010,  -58.0929,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -59.7211,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01384,  -61.2530,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01730,  -69.0345,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01739,  -68.7616,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -66.7254,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02301,  -66.7391,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -69.4672,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0166,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03004,  -63.3071,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01957,  -66.0726,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00803,  -70.0963,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98815,  -62.1736,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -70.2049,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2681,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -61.0257,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -63.7557,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01697,  -68.7949,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01935,  -68.1878,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02042,  -65.0502,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02284,  -64.4650,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -29.574,  0.000,  0.000,  8,  1.03000,  -66.7460,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02946,  -64.0418,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -43.002,  0.000,  0.000,  8,  1.03000,  -64.6317,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -26.354,  0.000,  0.000,  8,  1.03000,  -62.3139,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02354,  -62.7900,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01416,  -64.4268,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01422,  -70.3460,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01525,  -63.6181,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02161,  -59.3740,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -68.8344,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -48.663,  0.000,  0.000,  8,  1.03000,  -65.0151,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01514,  -68.4605,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02087,  -66.2480,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -38.191,  0.000,  0.000,  8,  1.03000,  -69.8276,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02021,  -62.9308,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02987,  -60.6055,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -63.973,  0.000,  0.000,  8,  1.03000,  -63.1308,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01440,  -64.1544,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02992,  -63.0201,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -8.248,  0.000,  0.000,  8,  1.03000,  -64.8749,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02730,  -65.2439,  'LUFKIN 1',  115.00,  8
8024,  1,  -11.010,  0.000,  0.000,  0.000,  8,  1.02860,  -64.4678,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -27.713,  0.000,  0.000,  8,  1.03000,  -63.8428,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01505,  -65.4030,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02701,  -62.8734,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01622,  -65.1714,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01214,  -64.6493,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03981,  -64.7759,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03737,  -65.4825,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03161,  -67.7859,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.9663,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.1333,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.2024,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.1729,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01639,  -68.4650,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02323,  -59.1823,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02138,  -64.8722,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01521,  -62.8476,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -25.804,  0.000,  0.000,  8,  1.03000,  -65.1466,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01649,  -67.0074,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02388,  -55.6269,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02587,  -56.7390,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02563,  -58.5310,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02138,  -55.2407,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02180,  -55.2968,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -54.8951,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02226,  -55.3691,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02058,  -55.1066,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02238,  -55.3900,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02579,  -63.6826,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01375,  -63.7790,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01177,  -64.1821,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03109,  -62.0497,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02755,  -64.2132,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02960,  -55.8215,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02931,  -57.0813,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02721,  -58.4323,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02277,  -54.8700,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02136,  -54.6704,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03276,  -59.7671,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02051,  -66.5218,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02532,  -58.8190,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01807,  -62.1329,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02318,  -58.6907,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01446,  -55.2028,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02345,  -57.5692,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02350,  -59.8571,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -52.9180,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -53.2427,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01450,  -61.2493,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01713,  -64.3040,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03394,  -51.0771,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03531,  -54.0750,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03578,  -57.3845,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.3789,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.2865,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03009,  -49.6821,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -49.4709,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01844,  -64.4032,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03613,  -58.1159,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02528,  -58.7947,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99019,  -64.0514,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99294,  -64.0876,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00028,  -64.1791,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.8461,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -57.2724,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02674,  -63.8867,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02181,  -65.9520,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -11.687,  0.000,  0.000,  8,  1.03000,  -60.2233,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01539,  -64.9555,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02767,  -57.3246,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01837,  -67.3208,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01051,  -69.1532,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01625,  -63.0655,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03399,  -57.9018,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03289,  -59.9130,  'CUSHING ',  115.00,  8
8099,  1,  -28.526,  0.000,  0.000,  0.000,  8,  1.03448,  -56.4195,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02639,  -63.8194,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01983,  -66.3983,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96362,  -71.0402,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01727,  -61.8587,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01985,  -70.3846,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02926,  -55.7917,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02231,  -57.8219,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -3.895,  0.000,  0.000,  8,  1.03000,  -58.4670,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01690,  -64.3208,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01355,  -62.5301,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -19.541,  0.000,  0.000,  8,  1.03000,  -61.2213,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02322,  -66.1913,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03764,  -56.9943,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03622,  -57.8745,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03432,  -59.2978,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03764,  -56.9943,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.2694,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -56.3706,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01642,  -68.0170,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03358,  -59.0882,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -47.677,  0.000,  0.000,  8,  1.03000,  -69.8789,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02814,  -62.2677,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02510,  -70.2369,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01576,  -62.2790,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -59.7515,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -30.509,  0.000,  0.000,  8,  1.03000,  -67.0963,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03354,  -54.2376,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03359,  -54.8805,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03432,  -56.1384,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.7153,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -52.9383,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.5726,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01148,  -62.7676,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03129,  -59.9840,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02931,  -61.6722,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02722,  -63.6098,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02426,  -63.4577,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02105,  -65.9428,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -34.868,  0.000,  0.000,  8,  1.03000,  -64.3838,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01615,  -67.7396,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01068,  -69.3296,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02541,  -69.7959,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02156,  -58.5442,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02849,  -69.1168,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -59.8365,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02525,  -61.6881,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01277,  -65.7493,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.9981,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02312,  -59.6323,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01836,  -61.9690,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02189,  -65.9318,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -25.953,  0.000,  0.000,  8,  1.03000,  -66.4596,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02810,  -69.3058,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01418,  -64.1205,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02046,  -64.5083,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03180,  -58.2861,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01742,  -64.0714,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98044,  -69.1477,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03698,  -65.3788,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -39.005,  0.000,  0.000,  8,  1.03000,  -66.3773,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02801,  -68.3742,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.227,  5.129,  0.000,  0.000,  1,  1.00982,  -45.2031,  'ODESSA 2',  11.500,  9
11002,  1,  11.082,  3.127,  0.000,  0.000,  1,  1.02407,  -45.2421,  'PRESIDIO',  11.500,  9
11007,  1,  5.154,  1.458,  0.000,  0.000,  1,  1.02731,  -44.8444,  'VAN HORN',  11.500,  9
11012,  1,  1.738,  0.492,  0.000,  0.000,  1,  1.02685,  -49.9819,  'SANDERSO',  11.500,  9
11013,  1,  25.257,  7.088,  0.000,  0.000,  1,  1.01016,  -41.4021,  'MONAHANS',  11.500,  9
11014,  1,  1.870,  0.530,  0.000,  0.000,  1,  1.01542,  -39.4739,  'GRANDFAL',  11.500,  9
11015,  1,  5.401,  1.528,  0.000,  0.000,  1,  1.03081,  -45.1571,  'MARFA 0S',  11.500,  9
11016,  1,  2.489,  0.705,  0.000,  0.000,  1,  1.02447,  -38.0978,  'GARDEN C',  11.500,  9
11017,  1,  16.433,  4.627,  0.000,  0.000,  1,  1.00185,  -45.0829,  'ODESSA 4',  11.500,  9
11018,  1,  0.055,  0.016,  0.000,  0.000,  1,  1.00011,  -45.6339,  'NOTREES ',  11.500,  9
11019,  1,  44.540,  12.418,  0.000,  0.000,  1,  1.02735,  -44.9762,  'MIDLAND ',  11.500,  9
11024,  1,  54.229,  15.049,  0.000,  0.000,  1,  1.00011,  -46.0676,  'ODESSA 6',  11.500,  9
11027,  1,  65.792,  18.201,  0.000,  0.000,  1,  1.02737,  -44.7899,  'MIDLAND ',  11.500,  9
11028,  1,  7.243,  2.047,  0.000,  0.000,  1,  1.02679,  -34.4010,  'COAHOMA ',  11.500,  9
11029,  1,  75.746,  20.868,  0.000,  0.000,  1,  1.01940,  -45.3895,  'MIDLAND ',  11.500,  9
11030,  1,  14.179,  3.997,  0.000,  0.000,  1,  1.02322,  -41.7385,  'ALPINE 0',  11.500,  9
11031,  1,  5.286,  1.495,  0.000,  0.000,  1,  1.02046,  -43.5413,  'FORT DAV',  11.500,  9
11036,  1,  10.043,  2.835,  0.000,  0.000,  1,  0.99855,  -39.4093,  'CRANE 0S',  11.500,  9
11037,  1,  88.040,  24.111,  0.000,  0.000,  1,  0.99968,  -45.6913,  'ODESSA 5',  11.500,  9
11040,  1,  33.196,  9.289,  0.000,  0.000,  1,  1.00900,  -46.2071,  'ANDREWS ',  11.500,  9
11044,  1,  9.282,  2.620,  0.000,  0.000,  1,  1.02218,  -46.1292,  'BIG LAKE',  11.500,  9
11045,  1,  71.123,  19.620,  0.000,  0.000,  1,  1.01082,  -45.9290,  'MIDLAND ',  11.500,  9
11046,  1,  9.184,  2.594,  0.000,  0.000,  1,  1.02731,  -46.6190,  'OZONA 0S',  11.500,  9
11054,  1,  13.277,  3.743,  0.000,  0.000,  1,  1.01499,  -40.4196,  'STANTON ',  11.500,  9
11055,  1,  3.811,  1.078,  0.000,  0.000,  1,  1.01602,  -35.5355,  'ODONNELL',  11.500,  9
11058,  1,  10.269,  2.899,  0.000,  0.000,  1,  1.02360,  -40.4852,  'IRAAN 3 ',  11.500,  9
11064,  1,  89.191,  24.426,  0.000,  0.000,  1,  1.00560,  -46.0146,  'ODESSA 3',  11.500,  9
11067,  1,  47.733,  13.284,  0.000,  0.000,  1,  1.00860,  -36.2646,  'BIG SPRI',  11.500,  9
11068,  1,  45.318,  12.617,  0.000,  0.000,  1,  0.99516,  -40.3201,  'MIDLAND ',  11.500,  9
11071,  1,  80.044,  22.010,  0.000,  0.000,  1,  1.01450,  -44.4358,  'ODESSA 1',  11.500,  9
11083,  1,  28.730,  8.056,  0.000,  0.000,  1,  1.02218,  -39.2435,  'FORT STO',  11.500,  9
11085,  1,  15.730,  4.431,  0.000,  0.000,  1,  1.01070,  -41.9209,  'KERMIT 0',  11.500,  9
11086,  1,  34.797,  9.734,  0.000,  0.000,  1,  1.02053,  -43.6215,  'PECOS 0S',  11.500,  9
11087,  1,  0.815,  0.231,  0.000,  0.000,  1,  1.02731,  -43.4504,  'SHEFFIEL',  11.500,  9
11089,  1,  23.463,  6.589,  0.000,  0.000,  1,  1.00366,  -38.2406,  'LAMESA 0',  11.500,  9
11091,  1,  7.832,  2.213,  0.000,  0.000,  1,  1.03895,  -39.2738,  'RALLS 2 ',  16.100,  9
12001,  1,  30.910,  8.659,  0.000,  0.000,  2,  1.01747,  -56.7300,  'PARIS 3 ',  16.100,  11
12007,  1,  4.635,  1.311,  0.000,  0.000,  2,  1.02157,  -56.1173,  'HONEY GR',  16.100,  11
12008,  1,  7.640,  2.159,  0.000,  0.000,  2,  1.02756,  -38.2921,  'MEMPHIS ',  16.100,  10
12009,  1,  33.380,  9.344,  0.000,  0.000,  2,  1.02734,  -48.8484,  'IOWA PAR',  16.100,  11
12010,  1,  48.209,  13.423,  0.000,  0.000,  2,  1.02735,  -44.2825,  'VERNON 2',  16.100,  10
12014,  1,  24.071,  6.762,  0.000,  0.000,  2,  1.02743,  -39.5672,  'CHILDRES',  16.100,  10
12015,  1,  3.219,  0.911,  0.000,  0.000,  2,  1.01893,  -57.8036,  'FORESTBU',  16.100,  11
12016,  1,  39.109,  10.924,  0.000,  0.000,  2,  1.02225,  -59.0807,  'SHERMAN ',  16.100,  11
12020,  1,  25.196,  7.072,  0.000,  0.000,  2,  1.00877,  -48.4935,  'WICHITA ',  16.100,  11
12022,  1,  6.124,  1.731,  0.000,  0.000,  2,  1.02277,  -55.8164,  'PARIS 2 ',  16.100,  11
12025,  1,  31.181,  8.732,  0.000,  0.000,  2,  1.00647,  -48.1795,  'WICHITA ',  16.100,  11
12026,  1,  19.431,  5.467,  0.000,  0.000,  2,  1.03819,  -35.3511,  'WHEELER ',  16.100,  10
12027,  1,  1.858,  0.526,  0.000,  0.000,  2,  1.01730,  -57.0886,  'DEPORT 0',  16.100,  11
12028,  1,  8.975,  2.534,  0.000,  0.000,  2,  1.01067,  -49.8773,  'WICHITA ',  16.100,  11
12029,  1,  2.938,  0.832,  0.000,  0.000,  2,  1.03361,  -39.5931,  'SILVERTO',  16.100,  10
12030,  1,  20.836,  5.858,  0.000,  0.000,  2,  1.01106,  -58.2704,  'BONHAM 0',  16.100,  11
12031,  1,  3.572,  1.011,  0.000,  0.000,  2,  1.03865,  -40.6929,  'MATADOR ',  16.100,  10
12032,  1,  1.915,  0.542,  0.000,  0.000,  2,  1.02276,  -55.8202,  'ARTHUR C',  16.100,  11
12033,  1,  4.856,  1.374,  0.000,  0.000,  2,  1.00231,  -59.8490,  'LEONARD ',  16.100,  11
12034,  1,  2.972,  0.841,  0.000,  0.000,  2,  1.02433,  -58.7851,  'GORDONVI',  16.100,  11
12035,  1,  4.045,  1.145,  0.000,  0.000,  2,  1.03316,  -42.0723,  'KNOX CIT',  16.100,  10
12036,  1,  34.031,  9.521,  0.000,  0.000,  2,  1.01041,  -48.3460,  'WICHITA ',  16.100,  11
12037,  1,  2.183,  0.617,  0.000,  0.000,  2,  1.02559,  -57.7049,  'LINDSAY ',  16.100,  11
12038,  1,  1.386,  0.393,  0.000,  0.000,  2,  1.02227,  -56.6139,  'ECTOR 0S',  16.100,  11
12039,  1,  3.186,  0.902,  0.000,  0.000,  2,  1.00613,  -57.2556,  'SUNSET 0',  16.100,  11
12040,  1,  10.154,  2.867,  0.000,  0.000,  2,  1.02234,  -56.2954,  'CLARKSVI',  16.100,  11
12043,  1,  2.453,  0.694,  0.000,  0.000,  2,  1.02342,  -58.9232,  'SADLER 0',  16.100,  11
12044,  1,  15.219,  4.288,  0.000,  0.000,  2,  1.02507,  -57.4861,  'WHITESBO',  16.100,  11
12045,  1,  18.253,  5.137,  0.000,  0.000,  2,  1.00874,  -48.8194,  'SHEPPARD',  16.100,  11
12046,  1,  12.449,  3.511,  0.000,  0.000,  2,  1.02543,  -58.6061,  'POTTSBOR',  16.100,  11
12047,  1,  8.160,  2.306,  0.000,  0.000,  2,  1.02522,  -56.4300,  'BELLS 0S',  16.100,  11
12048,  1,  4.351,  1.231,  0.000,  0.000,  2,  1.03910,  -40.9195,  'CROSBYTO',  16.100,  10
12049,  1,  6.563,  1.855,  0.000,  0.000,  2,  1.02446,  -46.0923,  'ELECTRA ',  16.100,  10
12050,  1,  2.394,  0.677,  0.000,  0.000,  2,  1.00234,  -59.5387,  'PATTONVI',  16.100,  11
12051,  1,  16.335,  4.600,  0.000,  0.000,  2,  1.00900,  -53.6438,  'HENRIETT',  16.100,  11
12052,  1,  26.232,  7.362,  0.000,  0.000,  2,  1.02782,  -36.8722,  'PANHANDL',  16.100,  10
12053,  1,  18.140,  5.105,  0.000,  0.000,  2,  1.00866,  -56.0568,  'BOWIE 0S',  16.100,  11
12055,  1,  25.940,  7.279,  0.000,  0.000,  2,  1.00933,  -47.9545,  'WICHITA ',  16.100,  11
12060,  1,  2.065,  0.585,  0.000,  0.000,  2,  1.00439,  -58.6148,  'ROXTON 0',  16.100,  11
12063,  1,  38.920,  10.873,  0.000,  0.000,  2,  1.02734,  -58.2904,  'DENISON ',  16.100,  11
12064,  1,  5.463,  1.545,  0.000,  0.000,  2,  1.01362,  -57.1684,  'SUMNER 0',  16.100,  11
12065,  1,  67.293,  18.605,  0.000,  0.000,  2,  1.02737,  -58.3422,  'GAINESVI',  16.100,  11
12066,  1,  6.484,  1.832,  0.000,  0.000,  2,  1.03236,  -40.7907,  'ASPERMON',  16.100,  10
12067,  1,  36.856,  10.298,  0.000,  0.000,  2,  1.00470,  -48.2610,  'WICHITA ',  16.100,  11
12068,  1,  4.912,  1.389,  0.000,  0.000,  2,  1.00657,  -47.4703,  'WINDTHOR',  16.100,  11
12069,  1,  11.853,  3.344,  0.000,  0.000,  2,  1.02732,  -58.5674,  'HOWE 0SE',  16.100,  11
12072,  1,  4.537,  1.284,  0.000,  0.000,  2,  1.02639,  -57.4910,  'COLLINSV',  16.100,  11
12079,  1,  3.802,  1.076,  0.000,  0.000,  2,  1.03354,  -43.0216,  'PADUCAH ',  16.100,  10
12080,  1,  13.990,  3.943,  0.000,  0.000,  2,  1.01170,  -55.3425,  'NOCONA 0',  16.100,  11
12081,  1,  2.191,  0.621,  0.000,  0.000,  2,  1.01727,  -57.7672,  'DODD CIT',  16.100,  11
12082,  1,  31.934,  8.941,  0.000,  0.000,  2,  1.01333,  -48.5944,  'WICHITA ',  16.100,  11
12086,  1,  1.143,  0.323,  0.000,  0.000,  2,  1.00853,  -56.5317,  'MONTAGUE',  16.100,  11
12087,  1,  6.820,  1.928,  0.000,  0.000,  2,  1.03539,  -40.2776,  'SPUR 0SE',  16.100,  10
12090,  1,  1.394,  0.395,  0.000,  0.000,  2,  1.01584,  -57.6532,  'ANNONA 0',  16.100,  11
12091,  1,  9.195,  2.597,  0.000,  0.000,  2,  1.03124,  -43.4463,  'SEYMOUR ',  16.100,  10
12092,  1,  9.348,  2.640,  0.000,  0.000,  2,  1.02573,  -57.3778,  'DENISON ',  16.100,  11
12106,  1,  5.488,  1.552,  0.000,  0.000,  2,  1.00617,  -59.4573,  'WHITEWRI',  16.100,  11
12107,  1,  28.234,  7.918,  0.000,  0.000,  2,  1.02396,  -56.1568,  'SHERMAN ',  16.100,  11
12108,  1,  1.588,  0.450,  0.000,  0.000,  2,  1.02873,  -49.8116,  'ROCHESTE',  16.100,  10
12109,  1,  20.504,  5.766,  0.000,  0.000,  2,  1.01890,  -49.4549,  'BURKBURN',  16.100,  11
12110,  1,  4.161,  1.177,  0.000,  0.000,  2,  1.02731,  -57.1570,  'MUENSTER',  16.100,  11
12111,  1,  10.202,  2.880,  0.000,  0.000,  2,  1.02412,  -51.3450,  'ARCHER C',  16.100,  11
12112,  1,  3.817,  1.080,  0.000,  0.000,  2,  1.00978,  -51.0552,  'PETROLIA',  16.100,  11
12114,  1,  37.134,  10.381,  0.000,  0.000,  2,  1.02612,  -54.9899,  'PARIS 1 ',  16.100,  11
12121,  1,  1.354,  0.383,  0.000,  0.000,  2,  1.02064,  -56.7882,  'BAGWELL ',  16.100,  11
12122,  1,  3.244,  0.918,  0.000,  0.000,  2,  1.01772,  -56.8179,  'TELEPHON',  16.100,  11
12124,  1,  10.427,  2.943,  0.000,  0.000,  2,  1.00132,  -60.1879,  'VAN ALST',  16.100,  11
12125,  1,  2.102,  0.595,  0.000,  0.000,  2,  1.01956,  -57.5478,  'TIOGA 0S',  16.100,  11
12126,  1,  10.515,  2.968,  0.000,  0.000,  2,  1.02338,  -58.5820,  'VALLEY V',  16.100,  11
12129,  1,  2.223,  0.629,  0.000,  0.000,  2,  1.00826,  -59.3574,  'TRENTON ',  16.100,  11
12132,  1,  5.768,  1.631,  0.000,  0.000,  2,  1.02731,  -49.0175,  'HASKELL ',  11.500,  10
12133,  1,  2.735,  0.774,  0.000,  0.000,  2,  1.02234,  -56.4609,  'SAINT JO',  16.100,  11
13002,  1,  65.085,  17.996,  0.000,  0.000,  3,  1.01162,  -72.2258,  'KERRVILL',  11.500,  28
13005,  1,  4.211,  1.191,  0.000,  0.000,  3,  0.99956,  -79.6575,  'LEAKEY 0',  11.500,  28
13006,  1,  6.441,  1.821,  0.000,  0.000,  3,  1.01833,  -42.6611,  'HAMLIN 0',  11.500,  27
13007,  1,  7.136,  2.017,  0.000,  0.000,  3,  1.02511,  -41.8988,  'MERKEL 3',  11.500,  27
13008,  1,  13.710,  3.865,  0.000,  0.000,  3,  1.01632,  -52.1589,  'COLEMAN ',  11.500,  27
13009,  1,  9.709,  2.741,  0.000,  0.000,  3,  1.02569,  -50.5658,  'SONORA 0',  11.500,  28
13010,  1,  2.301,  0.651,  0.000,  0.000,  3,  1.00762,  -78.1739,  'CAMP WOO',  11.500,  28
13011,  1,  15.438,  4.349,  0.000,  0.000,  3,  1.00409,  -76.2170,  'LLANO 0S',  11.500,  28
13012,  1,  0.288,  0.082,  0.000,  0.000,  3,  0.99306,  -77.3045,  'WILLOW C',  11.500,  28
13013,  1,  32.794,  9.182,  0.000,  0.000,  3,  1.02734,  -44.2912,  'ABILENE ',  11.500,  27
13014,  1,  12.480,  3.520,  0.000,  0.000,  3,  1.02283,  -68.1749,  'KINGSLAN',  11.500,  28
13015,  1,  3.457,  0.978,  0.000,  0.000,  3,  1.01617,  -36.7143,  'ROSCOE 6',  11.500,  27
13021,  1,  1.822,  0.516,  0.000,  0.000,  3,  1.02053,  -47.2423,  'LUEDERS ',  11.500,  27
13022,  1,  12.827,  3.617,  0.000,  0.000,  3,  1.01080,  -36.2614,  'COLORADO',  11.500,  27
13023,  1,  6.055,  1.712,  0.000,  0.000,  3,  1.02731,  -42.3495,  'STAMFORD',  11.500,  27
13024,  1,  8.747,  2.470,  0.000,  0.000,  3,  1.02555,  -50.0426,  'ELDORADO',  11.500,  28
13025,  1,  5.685,  1.607,  0.000,  0.000,  3,  1.01293,  -60.1941,  'SAN SABA',  11.500,  28
13029,  1,  2.682,  0.759,  0.000,  0.000,  3,  1.02782,  -62.5463,  'LOMETA 0',  11.500,  28
13030,  1,  77.220,  21.272,  0.000,  0.000,  3,  1.02738,  -54.6657,  'SAN ANGE',  11.500,  27
13031,  1,  7.014,  1.982,  0.000,  0.000,  3,  1.01350,  -43.4545,  'TUSCOLA ',  11.500,  27
13032,  1,  36.369,  10.167,  0.000,  0.000,  3,  1.01650,  -43.4085,  'ABILENE ',  11.500,  27
13035,  1,  1.370,  0.388,  0.000,  0.000,  3,  1.01674,  -59.0809,  'CHEROKEE',  11.500,  28
13036,  1,  3.535,  1.000,  0.000,  0.000,  3,  1.01558,  -56.4413,  'RICHLAND',  11.500,  28
13040,  1,  11.387,  3.213,  0.000,  0.000,  3,  1.00997,  -50.3741,  'BALLINGE',  11.500,  27
13042,  1,  5.643,  1.595,  0.000,  0.000,  3,  1.01996,  -39.0799,  'SILVER 1',  11.500,  27
13049,  1,  6.116,  1.729,  0.000,  0.000,  3,  1.01953,  -44.1862,  'ANSON 0S',  11.500,  27
13051,  1,  119.506,  32.366,  0.000,  0.000,  3,  1.01371,  -57.4021,  'DEL RIO ',  11.500,  28
13052,  1,  4.530,  1.281,  0.000,  0.000,  3,  1.00935,  -76.6234,  'HUNT 0SE',  11.500,  28
13066,  1,  14.030,  3.955,  0.000,  0.000,  3,  1.02060,  -57.1999,  'BRADY 0S',  11.500,  28
13069,  1,  2.649,  0.750,  0.000,  0.000,  3,  1.01476,  -45.7873,  'OVALO 0S',  11.500,  27
13072,  1,  4.785,  1.354,  0.000,  0.000,  3,  1.02088,  -53.6813,  'MILES 0S',  11.500,  27
13075,  1,  6.193,  1.751,  0.000,  0.000,  3,  1.02131,  -54.9218,  'MASON 0S',  11.500,  28
13076,  1,  4.613,  1.305,  0.000,  0.000,  3,  1.00410,  -78.4775,  'BRACKETT',  11.500,  28
13077,  1,  44.072,  12.284,  0.000,  0.000,  3,  1.01517,  -44.2291,  'ABILENE ',  11.500,  27
13093,  1,  2.760,  0.781,  0.000,  0.000,  3,  1.00926,  -77.7208,  'ROCKSPRI',  11.500,  28
13099,  1,  7.521,  2.125,  0.000,  0.000,  3,  1.01457,  -44.4457,  'DYESS AF',  11.500,  27
13100,  1,  4.883,  1.381,  0.000,  0.000,  3,  1.01196,  -47.4671,  'HAWLEY 0',  11.500,  27
13101,  1,  4.561,  1.290,  0.000,  0.000,  3,  1.01431,  -63.5178,  'BUCHANAN',  11.500,  28
13102,  1,  43.280,  12.067,  0.000,  0.000,  3,  1.01478,  -48.7273,  'ABILENE ',  11.500,  27
13103,  1,  25.232,  7.082,  0.000,  0.000,  3,  1.01385,  -40.0366,  'SWEETWAT',  11.500,  27
13107,  1,  8.731,  2.466,  0.000,  0.000,  3,  1.00852,  -74.3066,  'INGRAM 0',  11.500,  28
13108,  1,  11.040,  3.115,  0.000,  0.000,  3,  1.01478,  -65.3045,  'KEMPNER ',  11.500,  28
13114,  1,  76.758,  21.138,  0.000,  0.000,  3,  1.01925,  -51.8223,  'SAN ANGE',  11.500,  27
13115,  1,  6.878,  1.944,  0.000,  0.000,  3,  1.01943,  -38.4811,  'ROTAN 0S',  11.500,  27
13123,  1,  32.526,  9.102,  0.000,  0.000,  3,  0.99696,  -80.1658,  'UVALDE 0',  11.500,  28
13124,  1,  29.002,  8.131,  0.000,  0.000,  3,  1.02733,  -73.6926,  'FREDERIC',  11.500,  28
13125,  1,  46.356,  12.908,  0.000,  0.000,  3,  1.01064,  -48.8182,  'ABILENE ',  11.500,  27
13126,  1,  4.041,  1.143,  0.000,  0.000,  3,  1.00266,  -81.4771,  'SABINAL ',  11.500,  28
13128,  1,  1.198,  0.339,  0.000,  0.000,  3,  1.01397,  -36.4521,  'LORAINE ',  11.500,  27
13130,  1,  65.529,  18.123,  0.000,  0.000,  3,  1.01882,  -41.5544,  'SAN ANGE',  11.500,  27
13132,  1,  6.967,  1.969,  0.000,  0.000,  3,  1.02081,  -54.7078,  'EDEN 0SE',  11.500,  28
13136,  1,  24.945,  7.003,  0.000,  0.000,  3,  1.01347,  -35.2886,  'SNYDER 2',  11.500,  27
13138,  1,  8.858,  2.502,  0.000,  0.000,  3,  1.02509,  -54.4948,  'MENARD 0',  11.500,  28
13139,  1,  9.866,  2.785,  0.000,  0.000,  3,  1.00647,  -46.7305,  'WINTERS ',  11.500,  27
13140,  1,  0.139,  0.039,  0.000,  0.000,  3,  1.01283,  -46.3290,  'GOLDSBOR',  11.500,  27
13142,  1,  5.318,  1.504,  0.000,  0.000,  3,  1.02731,  -55.0616,  'GOODFELL',  11.500,  27
13143,  1,  3.958,  1.120,  0.000,  0.000,  3,  1.02731,  -53.4716,  'SANTA AN',  11.500,  28
13144,  1,  3.159,  0.894,  0.000,  0.000,  3,  1.02351,  -54.2014,  'ROWENA 0',  11.500,  28
13145,  1,  1.406,  0.398,  0.000,  0.000,  3,  1.01995,  -41.0402,  'TRENT 2 ',  11.500,  27
13146,  1,  5.043,  1.426,  0.000,  0.000,  3,  1.02731,  -52.6944,  'JUNCTION',  11.500,  28
13147,  1,  11.143,  3.145,  0.000,  0.000,  3,  1.02731,  -64.0429,  'LAMPASAS',  11.500,  28
14002,  1,  0.536,  0.152,  0.000,  0.000,  4,  1.01553,  -77.8219,  'LAUGHLIN',  11.500,  20
14003,  1,  87.941,  24.119,  0.000,  0.000,  4,  1.02089,  -96.4909,  'EDINBURG',  11.500,  19
14005,  1,  105.238,  28.690,  0.000,  0.000,  4,  1.02741,  -82.0371,  'LAREDO 7',  11.500,  20
14006,  1,  2.077,  0.588,  0.000,  0.000,  4,  1.02557,  -80.4045,  'BRUNI 2 ',  11.500,  20
14007,  1,  134.857,  36.319,  0.000,  0.000,  4,  1.01696,  -97.6986,  'MCALLEN ',  11.500,  19
14008,  1,  24.042,  6.751,  0.000,  0.000,  4,  1.01171,  -70.5171,  'POTEET 0',  11.500,  20
14011,  1,  8.423,  2.379,  0.000,  0.000,  4,  1.01791,  -84.5068,  'HEBBRONV',  11.500,  19
14012,  1,  5.484,  1.551,  0.000,  0.000,  4,  1.02731,  -94.7941,  'PROGRESO',  11.500,  19
14013,  1,  59.935,  16.611,  0.000,  0.000,  4,  1.02008,  -96.9116,  'EDINBURG',  11.500,  19
14015,  1,  116.933,  31.739,  0.000,  0.000,  4,  1.02742,  -76.2757,  'EAGLE PA',  11.500,  20
14016,  1,  3.528,  0.999,  0.000,  0.000,  4,  1.01967,  -70.1248,  'CHARLOTT',  11.500,  20
14017,  1,  37.676,  10.530,  0.000,  0.000,  4,  1.02377,  -79.3409,  'CORPUS C',  11.500,  21
14018,  1,  4.627,  1.309,  0.000,  0.000,  4,  1.01648,  -75.8620,  'WOODSBOR',  11.500,  21
14019,  1,  78.166,  21.506,  0.000,  0.000,  4,  1.01274,  -93.8870,  'MERCEDES',  11.500,  19
14020,  1,  62.419,  17.276,  0.000,  0.000,  4,  1.01051,  -80.2818,  'CORPUS C',  11.500,  21
14021,  1,  15.696,  4.421,  0.000,  0.000,  4,  1.01675,  -94.5695,  'EDCOUCH ',  11.500,  19
14022,  1,  3.379,  0.956,  0.000,  0.000,  4,  1.01880,  -80.9572,  'ENCINAL ',  11.500,  20
14023,  1,  2.521,  0.714,  0.000,  0.000,  4,  1.01824,  -70.0488,  'MOORE 0S',  11.500,  20
14027,  1,  50.647,  14.086,  0.000,  0.000,  4,  1.02275,  -97.3776,  'MCALLEN ',  11.500,  19
14031,  1,  1.659,  0.470,  0.000,  0.000,  4,  1.02038,  -84.1888,  'SAN YGNA',  11.500,  20
14032,  1,  42.695,  11.905,  0.000,  0.000,  4,  1.01024,  -83.1781,  'KINGSVIL',  11.500,  21
14033,  1,  79.109,  21.762,  0.000,  0.000,  4,  1.01548,  -82.2673,  'LAREDO 6',  11.500,  20
14034,  1,  25.799,  7.240,  0.000,  0.000,  4,  1.01623,  -96.7125,  'HIDALGO ',  11.500,  19
14035,  1,  36.230,  10.127,  0.000,  0.000,  4,  1.00948,  -79.2320,  'CORPUS C',  11.500,  21
14036,  1,  21.707,  6.100,  0.000,  0.000,  4,  1.00953,  -76.3449,  'CRYSTAL ',  11.500,  20
14037,  1,  17.863,  5.029,  0.000,  0.000,  4,  1.02732,  -77.1322,  'SINTON 0',  11.500,  21
14038,  1,  50.585,  14.063,  0.000,  0.000,  4,  1.01006,  -74.0000,  'BEEVILLE',  11.500,  21
14040,  1,  162.203,  44.374,  0.000,  0.000,  4,  1.02740,  -92.2557,  'MISSION ',  11.500,  19
14042,  1,  96.907,  26.496,  0.000,  0.000,  4,  1.02468,  -95.5998,  'SAN JUAN',  11.500,  19
14043,  1,  2.291,  0.648,  0.000,  0.000,  4,  1.01025,  -89.1648,  'FALCON H',  11.500,  19
14048,  1,  11.635,  3.283,  0.000,  0.000,  4,  1.01280,  -93.9060,  'LA JOYA ',  11.500,  19
14051,  1,  33.400,  9.346,  0.000,  0.000,  4,  1.01276,  -82.5461,  'BISHOP 0',  11.500,  21
14053,  1,  0.052,  0.015,  0.000,  0.000,  4,  1.02402,  -82.7782,  'ARMSTRON',  11.500,  19
14054,  1,  3.721,  1.053,  0.000,  0.000,  4,  1.01850,  -75.7306,  'SKIDMORE',  11.500,  21
14055,  1,  8.016,  2.264,  0.000,  0.000,  4,  1.01203,  -78.7179,  'CORPUS C',  11.500,  21
14064,  1,  3.902,  1.104,  0.000,  0.000,  4,  1.01224,  -78.8284,  'CORPUS C',  11.500,  21
14066,  1,  87.363,  23.976,  0.000,  0.000,  4,  1.02739,  -96.8498,  'WESLACO ',  11.500,  19
14067,  1,  98.054,  26.775,  0.000,  0.000,  4,  1.01311,  -92.3449,  'HARLINGE',  11.500,  19
14068,  1,  13.389,  3.775,  0.000,  0.000,  4,  1.02588,  -96.6977,  'ELSA 0SE',  11.500,  19
14069,  1,  1.900,  0.538,  0.000,  0.000,  4,  1.01355,  -78.8323,  'CORPUS C',  11.500,  21
14071,  1,  169.884,  46.411,  0.000,  0.000,  4,  1.00743,  -86.5590,  'BROWNSVI',  11.500,  19
14072,  1,  20.801,  5.849,  0.000,  0.000,  4,  1.01572,  -78.7733,  'CORPUS C',  11.500,  21
14078,  1,  32.791,  9.178,  0.000,  0.000,  4,  1.01133,  -78.9426,  'CORPUS C',  11.500,  21
14079,  1,  159.974,  43.741,  0.000,  0.000,  4,  1.01989,  -94.5359,  'MISSION ',  11.500,  19
14086,  1,  13.177,  3.716,  0.000,  0.000,  4,  1.02732,  -90.1682,  'RIO HOND',  11.500,  19
14087,  1,  0.895,  0.253,  0.000,  0.000,  4,  1.02731,  -79.5676,  'CORPUS C',  11.500,  21
14088,  1,  165.488,  45.273,  0.000,  0.000,  4,  1.02740,  -96.9845,  'PHARR 0S',  11.500,  19
14089,  1,  3.366,  0.953,  0.000,  0.000,  4,  1.01557,  -93.8682,  'SANTA RO',  11.500,  19
14099,  1,  9.715,  2.743,  0.000,  0.000,  4,  1.01425,  -79.2373,  'ODEM 0SE',  11.500,  21
14100,  1,  24.917,  6.995,  0.000,  0.000,  4,  1.01440,  -78.7914,  'CORPUS C',  11.500,  21
14101,  1,  87.792,  24.068,  0.000,  0.000,  4,  1.01350,  -82.1867,  'LAREDO 3',  11.500,  20
14102,  1,  16.898,  4.759,  0.000,  0.000,  4,  1.01872,  -88.3762,  'OLMITO 0',  11.500,  19
14103,  1,  101.501,  27.710,  0.000,  0.000,  4,  1.02740,  -97.2882,  'EDINBURG',  11.500,  19
14106,  1,  26.253,  7.366,  0.000,  0.000,  4,  1.00932,  -88.0239,  'PORT ISA',  11.500,  19
14107,  1,  46.343,  12.911,  0.000,  0.000,  4,  1.02478,  -96.3672,  'DONNA 0S',  11.500,  19
14108,  1,  12.215,  3.445,  0.000,  0.000,  4,  1.01658,  -77.4159,  'INGLESID',  11.500,  21
14109,  1,  56.212,  15.594,  0.000,  0.000,  4,  1.01040,  -79.7801,  'CORPUS C',  11.500,  21
14110,  1,  34.346,  9.610,  0.000,  0.000,  4,  1.02007,  -91.0789,  'LOS FRES',  11.500,  19
14111,  1,  61.161,  16.939,  0.000,  0.000,  4,  1.01501,  -93.8132,  'HARLINGE',  11.500,  19
14112,  1,  2.243,  0.635,  0.000,  0.000,  4,  1.02434,  -84.2425,  'RIVIERA ',  11.500,  21
14117,  1,  8.847,  2.498,  0.000,  0.000,  4,  1.02149,  -70.0678,  'JOURDANT',  11.500,  20
14118,  1,  8.203,  2.317,  0.000,  0.000,  4,  1.01189,  -82.6832,  'GEORGE W',  11.500,  21
14119,  1,  48.448,  13.480,  0.000,  0.000,  4,  1.00854,  -90.5998,  'ROMA 0SE',  11.500,  19
14120,  1,  26.897,  7.545,  0.000,  0.000,  4,  1.01274,  -78.9094,  'CORPUS C',  11.500,  21
14121,  1,  2.824,  0.799,  0.000,  0.000,  4,  1.02731,  -94.5053,  'SANTA MA',  11.500,  19
14122,  1,  122.344,  33.133,  0.000,  0.000,  4,  1.02502,  -97.0953,  'MCALLEN ',  11.500,  19
14123,  1,  51.580,  14.336,  0.000,  0.000,  4,  1.01345,  -80.0625,  'CORPUS C',  11.500,  21
14124,  1,  18.339,  5.162,  0.000,  0.000,  4,  1.02083,  -89.7604,  'FALFURRI',  11.500,  19
14125,  1,  2.836,  0.803,  0.000,  0.000,  4,  1.00840,  -70.8793,  'PETTUS 0',  11.500,  21
14126,  1,  72.716,  20.052,  0.000,  0.000,  4,  1.01532,  -86.9329,  'BROWNSVI',  11.500,  19
14127,  1,  32.325,  9.053,  0.000,  0.000,  4,  1.02734,  -83.6016,  'ALICE 0S',  11.500,  21
14128,  1,  92.949,  25.456,  0.000,  0.000,  4,  1.02740,  -94.6148,  'RIO GRAN',  11.500,  19
14129,  1,  11.446,  3.229,  0.000,  0.000,  4,  1.03070,  -82.0117,  'PREMONT ',  11.500,  20
14130,  1,  6.652,  1.880,  0.000,  0.000,  4,  1.02731,  -83.0060,  'FREER 0S',  11.500,  20
14132,  1,  26.298,  7.380,  0.000,  0.000,  4,  1.02377,  -73.3557,  'PEARSALL',  11.500,  20
14139,  1,  7.393,  2.089,  0.000,  0.000,  4,  1.01244,  -81.8453,  'SANDIA 0',  11.500,  21
14143,  1,  9.061,  2.559,  0.000,  0.000,  4,  1.01454,  -75.3530,  'DILLEY 0',  11.500,  20
14144,  1,  10.955,  3.091,  0.000,  0.000,  4,  1.01518,  -82.5626,  'ORANGE G',  11.500,  21
14145,  1,  28.828,  8.081,  0.000,  0.000,  4,  1.01303,  -78.2054,  'PORTLAND',  11.500,  21
14147,  1,  141.889,  38.152,  0.000,  0.000,  4,  1.02745,  -81.6537,  'LAREDO 4',  11.500,  20
14148,  1,  9.804,  2.768,  0.000,  0.000,  4,  1.01416,  -83.4598,  'THREE RI',  11.500,  20
14149,  1,  41.600,  11.603,  0.000,  0.000,  4,  1.00648,  -74.3047,  'ROCKPORT',  11.500,  21
14150,  1,  6.969,  1.970,  0.000,  0.000,  4,  1.01263,  -79.2892,  'CORPUS C',  11.500,  21
14154,  1,  24.191,  6.793,  0.000,  0.000,  4,  1.01127,  -94.7872,  'PENITAS ',  11.500,  19
14155,  1,  14.842,  4.183,  0.000,  0.000,  4,  1.01403,  -93.4663,  'SULLIVAN',  11.500,  19
14156,  1,  45.337,  12.631,  0.000,  0.000,  4,  1.01553,  -79.6007,  'CORPUS C',  11.500,  21
14157,  1,  72.780,  20.074,  0.000,  0.000,  4,  1.02050,  -96.0677,  'MISSION ',  11.500,  19
14159,  1,  15.584,  4.390,  0.000,  0.000,  4,  1.01735,  -78.2189,  'CORPUS C',  11.500,  21
14164,  1,  1.341,  0.380,  0.000,  0.000,  4,  1.01341,  -93.0943,  'GRULLA 0',  11.500,  19
14167,  1,  2.379,  0.673,  0.000,  0.000,  4,  1.02090,  -94.7836,  'HARGILL ',  11.500,  19
14168,  1,  5.091,  1.440,  0.000,  0.000,  4,  1.01668,  -78.3605,  'CORPUS C',  11.500,  21
14169,  1,  18.010,  5.069,  0.000,  0.000,  4,  1.01287,  -80.4141,  'MATHIS 0',  11.500,  21
14170,  1,  14.336,  4.040,  0.000,  0.000,  4,  1.01310,  -78.2614,  'ARANSAS ',  11.500,  21
14171,  1,  95.039,  26.008,  0.000,  0.000,  4,  1.02740,  -90.5072,  'SAN BENI',  11.500,  19
14172,  1,  36.455,  10.191,  0.000,  0.000,  4,  1.01621,  -71.4662,  'PLEASANT',  11.500,  20
14173,  1,  7.102,  2.007,  0.000,  0.000,  4,  1.00449,  -68.9154,  'REFUGIO ',  11.500,  21
14174,  1,  15.511,  4.371,  0.000,  0.000,  4,  1.02732,  -69.7644,  'LYTLE 0S',  11.500,  20
14175,  1,  2.278,  0.645,  0.000,  0.000,  4,  1.02731,  -81.1482,  'LAREDO 2',  11.500,  20
14178,  1,  13.598,  3.834,  0.000,  0.000,  4,  1.02732,  -72.5192,  'GOLIAD 0',  11.500,  21
14179,  1,  12.117,  3.418,  0.000,  0.000,  4,  1.02139,  -83.4935,  'SAN DIEG',  11.500,  20
14180,  1,  4.601,  1.301,  0.000,  0.000,  4,  1.01223,  -78.8420,  'PORT ARA',  11.500,  21
14182,  1,  12.858,  3.626,  0.000,  0.000,  4,  1.01188,  -74.2910,  'TAFT 1 1',  11.500,  21
14185,  1,  31.168,  8.730,  0.000,  0.000,  4,  1.01820,  -88.6663,  'ZAPATA 0',  11.500,  19
14186,  1,  16.506,  4.649,  0.000,  0.000,  4,  1.02732,  -95.0160,  'SANTA RO',  11.500,  19
14187,  1,  9.946,  2.808,  0.000,  0.000,  4,  1.01131,  -79.7510,  'COTULLA ',  11.500,  20
14188,  1,  1.839,  0.521,  0.000,  0.000,  4,  1.02594,  -77.0019,  'QUEMADO ',  11.500,  20
14189,  1,  19.780,  5.563,  0.000,  0.000,  4,  1.00703,  -77.5855,  'CARRIZO ',  11.500,  20
14190,  1,  84.029,  23.076,  0.000,  0.000,  4,  1.01776,  -81.9581,  'LAREDO 5',  11.500,  20
14191,  1,  27.806,  7.799,  0.000,  0.000,  4,  1.01832,  -86.3398,  'RAYMONDV',  11.500,  19
14193,  1,  105.394,  28.706,  0.000,  0.000,  4,  1.01630,  -85.1493,  'BROWNSVI',  11.500,  19
15003,  1,  1.121,  0.317,  0.000,  0.000,  5,  1.02285,  -58.5600,  'GARLAND ',  16.100,  16
15004,  1,  45.823,  12.739,  0.000,  0.000,  5,  0.96561,  -65.0372,  'KERENS 0',  16.100,  14
15005,  1,  6.239,  1.764,  0.000,  0.000,  5,  0.99438,  -60.2659,  'LIPAN 0S',  16.100,  18
15006,  1,  4.882,  1.381,  0.000,  0.000,  5,  1.02689,  -58.1895,  'DALLAS 2',  16.100,  16
15007,  1,  68.013,  18.797,  0.000,  0.000,  5,  1.02441,  -56.9985,  'DENTON 4',  16.100,  17
15008,  1,  44.458,  12.385,  0.000,  0.000,  5,  1.00373,  -54.3359,  'ALBANY 2',  16.100,  15
15009,  1,  3.932,  1.112,  0.000,  0.000,  5,  1.02527,  -58.9934,  'DALLAS 2',  16.100,  16
15010,  1,  43.477,  12.126,  0.000,  0.000,  5,  1.02629,  -58.4731,  'PLANO 2 ',  16.100,  16
15011,  1,  64.925,  17.909,  0.000,  0.000,  5,  0.96273,  -66.1171,  'THORNTON',  16.100,  13
15012,  1,  4.170,  1.180,  0.000,  0.000,  5,  1.02278,  -57.2939,  'DENTON 5',  16.100,  17
15013,  1,  59.162,  16.390,  0.000,  0.000,  5,  1.00544,  -62.8183,  'EARLY 0S',  16.100,  15
15014,  1,  7.992,  2.258,  0.000,  0.000,  5,  1.01139,  -57.8348,  'DECATUR ',  16.100,  17
15016,  1,  18.058,  5.083,  0.000,  0.000,  5,  1.02648,  -56.8760,  'KELLER 2',  16.100,  17
15017,  1,  71.292,  19.668,  0.000,  0.000,  5,  1.01504,  -58.5701,  'PONDER 0',  16.100,  17
15022,  1,  7.273,  2.055,  0.000,  0.000,  5,  1.02468,  -56.6048,  'ALEDO 1 ',  16.100,  17
15024,  1,  146.089,  38.926,  0.000,  0.000,  5,  0.96402,  -66.2301,  'GATESVIL',  16.100,  13
15025,  1,  27.112,  7.606,  0.000,  0.000,  5,  1.02039,  -56.0148,  'CLEBURNE',  16.100,  18
15026,  1,  44.549,  12.417,  0.000,  0.000,  5,  1.02107,  -58.1436,  'FORT WOR',  16.100,  17
15027,  1,  41.269,  11.517,  0.000,  0.000,  5,  1.01934,  -58.8138,  'FORT WOR',  16.100,  17
15028,  1,  45.308,  12.628,  0.000,  0.000,  5,  1.02488,  -57.9466,  'FORT WOR',  16.100,  17
15029,  1,  5.299,  1.498,  0.000,  0.000,  5,  1.00075,  -62.8140,  'TROY 0SE',  16.100,  13
15030,  1,  4.799,  1.357,  0.000,  0.000,  5,  1.01630,  -58.9743,  'SPRINGTO',  16.100,  12
15031,  1,  83.248,  22.869,  0.000,  0.000,  5,  1.01874,  -58.7513,  'PRINCETO',  16.100,  16
15032,  1,  13.315,  3.754,  0.000,  0.000,  5,  1.02088,  -58.4476,  'DALLAS 2',  16.100,  16
15034,  1,  28.604,  8.021,  0.000,  0.000,  5,  1.02247,  -56.9195,  'DALLAS 1',  16.100,  16
15043,  1,  30.609,  8.575,  0.000,  0.000,  5,  1.01711,  -59.2688,  'ROYSE CI',  16.100,  16
15044,  1,  37.660,  10.523,  0.000,  0.000,  5,  1.01755,  -57.2532,  'BOYD 0SE',  16.100,  17
15046,  1,  17.622,  4.961,  0.000,  0.000,  5,  1.02669,  -53.4253,  'STEPHENV',  16.100,  18
15048,  1,  39.416,  11.008,  0.000,  0.000,  5,  1.02213,  -56.3986,  'MANSFIEL',  16.100,  17
15050,  1,  88.460,  24.260,  0.000,  0.000,  5,  1.02265,  -58.1706,  'GREENVIL',  16.100,  16
15053,  1,  34.490,  9.651,  0.000,  0.000,  5,  1.02516,  -57.8756,  'PLANO 4 ',  16.100,  16
15054,  1,  61.605,  16.996,  0.000,  0.000,  5,  0.94363,  -68.1800,  'GROESBEC',  16.100,  14
15056,  1,  12.177,  3.435,  0.000,  0.000,  5,  1.02421,  -51.2349,  'GRAHAM 1',  16.100,  12
15062,  1,  30.107,  8.435,  0.000,  0.000,  5,  1.01155,  -66.0083,  'MABANK 2',  11.500,  14
15064,  1,  20.059,  5.643,  0.000,  0.000,  5,  1.02635,  -56.9340,  'ARLINGTO',  16.100,  17
15070,  1,  39.448,  11.016,  0.000,  0.000,  5,  1.02061,  -58.6663,  'DALLAS 4',  16.100,  17
15071,  1,  49.465,  13.758,  0.000,  0.000,  5,  1.01103,  -60.0532,  'WACO 3 0',  16.100,  13
15072,  1,  33.697,  9.432,  0.000,  0.000,  5,  1.02688,  -57.9545,  'DALLAS 1',  16.100,  16
15073,  1,  35.084,  9.812,  0.000,  0.000,  5,  1.01762,  -55.4478,  'BANGS 0S',  16.100,  15
15074,  1,  5.386,  1.523,  0.000,  0.000,  5,  1.01849,  -58.9812,  'PROSPER ',  16.100,  16
15075,  1,  12.114,  3.416,  0.000,  0.000,  5,  0.99395,  -64.7280,  'EVANT 0S',  16.100,  18
15077,  1,  1.351,  0.383,  0.000,  0.000,  5,  1.02730,  -62.6146,  'TERRELL ',  11.500,  16
15078,  1,  8.400,  2.373,  0.000,  0.000,  5,  1.02401,  -56.9720,  'AUBREY 0',  16.100,  17
15079,  1,  40.059,  11.183,  0.000,  0.000,  5,  1.01700,  -60.5216,  'WACO 4 0',  16.100,  13
15080,  1,  19.684,  5.535,  0.000,  0.000,  5,  0.99153,  -64.0146,  'LORENA 0',  16.100,  13
15081,  1,  14.124,  3.981,  0.000,  0.000,  5,  1.01736,  -62.6597,  'FORT HOO',  16.100,  13
15082,  1,  41.058,  11.460,  0.000,  0.000,  5,  1.02452,  -58.3698,  'ARLINGTO',  16.100,  17
15084,  1,  42.402,  11.831,  0.000,  0.000,  5,  1.02651,  -57.3518,  'MCKINNEY',  16.100,  16
15085,  1,  72.006,  19.861,  0.000,  0.000,  5,  1.01514,  -58.9627,  'DALLAS 3',  16.100,  17
15086,  1,  29.825,  8.359,  0.000,  0.000,  5,  1.02188,  -58.2294,  'ARLINGTO',  16.100,  17
15087,  1,  40.174,  11.200,  0.000,  0.000,  5,  0.98544,  -61.4647,  'MILFORD ',  16.100,  14
15090,  1,  1.876,  0.531,  0.000,  0.000,  5,  1.02731,  -58.8156,  'DALLAS 1',  16.100,  16
15091,  1,  67.714,  18.650,  0.000,  0.000,  5,  0.96148,  -64.1661,  'FROST 0S',  16.100,  14
15092,  1,  1.852,  0.524,  0.000,  0.000,  5,  1.01988,  -57.9229,  'GRANDVIE',  16.100,  14
15093,  1,  6.240,  1.764,  0.000,  0.000,  5,  1.02731,  -58.8333,  'HASLET 0',  16.100,  17
15094,  1,  50.427,  14.027,  0.000,  0.000,  5,  1.01693,  -57.8409,  'BARDWELL',  16.100,  14
15095,  1,  1.510,  0.428,  0.000,  0.000,  5,  1.02438,  -58.0556,  'LAKE DAL',  16.100,  17
15096,  1,  18.545,  5.219,  0.000,  0.000,  5,  1.02583,  -58.1569,  'PLANO 1 ',  16.100,  16
15097,  1,  41.912,  11.695,  0.000,  0.000,  5,  1.02472,  -57.6724,  'EULESS 2',  16.100,  17
15098,  1,  38.873,  10.860,  0.000,  0.000,  5,  1.02734,  -58.5927,  'FORT WOR',  16.100,  17
15099,  1,  69.119,  19.097,  0.000,  0.000,  5,  1.02737,  -58.6404,  'FLOWER M',  16.100,  17
15100,  1,  27.680,  7.764,  0.000,  0.000,  5,  1.02110,  -58.4291,  'DALLAS 1',  16.100,  16
15101,  1,  10.187,  2.875,  0.000,  0.000,  5,  0.99847,  -62.9021,  'COMANCHE',  16.100,  15
15103,  1,  12.918,  3.643,  0.000,  0.000,  5,  1.02729,  -57.6285,  'RICHARDS',  16.100,  16
15104,  1,  151.309,  40.507,  0.000,  0.000,  5,  1.02025,  -57.8768,  'FORT WOR',  16.100,  17
15105,  1,  35.255,  9.862,  0.000,  0.000,  5,  1.02322,  -58.4198,  'IRVING 1',  16.100,  17
15108,  1,  44.878,  12.510,  0.000,  0.000,  5,  1.02735,  -57.7787,  'DALLAS 4',  16.100,  17
15109,  1,  23.678,  6.650,  0.000,  0.000,  5,  1.01060,  -59.1882,  'LANCASTE',  16.100,  16
15110,  1,  30.249,  8.471,  0.000,  0.000,  5,  0.99278,  -57.3548,  'PALO PIN',  16.100,  12
15111,  1,  1.931,  0.547,  0.000,  0.000,  5,  1.02611,  -58.5194,  'ADDISON ',  16.100,  16
15112,  1,  21.467,  6.033,  0.000,  0.000,  5,  0.98950,  -60.7625,  'HICO 0SE',  16.100,  18
15113,  1,  6.511,  1.840,  0.000,  0.000,  5,  1.02088,  -58.5093,  'KRUM 0SE',  16.100,  17
15114,  1,  11.760,  3.318,  0.000,  0.000,  5,  1.00834,  -60.9181,  'KAUFMAN ',  16.100,  16
15115,  1,  34.541,  9.663,  0.000,  0.000,  5,  1.02367,  -59.6474,  'CADDO MI',  16.100,  16
15116,  1,  15.404,  4.340,  0.000,  0.000,  5,  1.02628,  -58.1157,  'PLANO 7 ',  16.100,  16
15117,  1,  64.826,  17.934,  0.000,  0.000,  5,  1.02012,  -58.5181,  'FORT WOR',  16.100,  17
15118,  1,  78.473,  21.550,  0.000,  0.000,  5,  0.98010,  -58.2581,  'BAIRD 0S',  16.100,  15
15119,  1,  3.535,  1.000,  0.000,  0.000,  5,  1.02124,  -53.7431,  'PERRIN 0',  16.100,  12
15121,  1,  1.698,  0.481,  0.000,  0.000,  5,  1.02730,  -54.9469,  'BROWNWOO',  16.100,  15
15122,  1,  31.679,  8.873,  0.000,  0.000,  5,  1.02444,  -58.7730,  'DALLAS 6',  16.100,  16
15124,  1,  26.210,  7.346,  0.000,  0.000,  5,  0.96351,  -69.4746,  'MARLIN 1',  11.500,  13
15125,  1,  14.615,  4.119,  0.000,  0.000,  5,  1.02507,  -57.3885,  'ARLINGTO',  16.100,  17
15126,  1,  40.114,  11.200,  0.000,  0.000,  5,  1.02326,  -58.8640,  'DALLAS 8',  16.100,  16
15127,  1,  120.146,  32.426,  0.000,  0.000,  5,  0.97441,  -64.0726,  'JONESBOR',  16.100,  18
15128,  1,  1.859,  0.526,  0.000,  0.000,  5,  1.02086,  -58.7492,  'DALLAS 3',  16.100,  16
15129,  1,  43.896,  12.237,  0.000,  0.000,  5,  1.01227,  -62.1090,  'GOLDTHWA',  16.100,  18
15130,  1,  7.586,  2.143,  0.000,  0.000,  5,  1.02614,  -57.7959,  'PLANO 5 ',  16.100,  16
15132,  1,  50.303,  13.992,  0.000,  0.000,  5,  1.02173,  -61.3540,  'BELTON 1',  16.100,  13
15133,  1,  57.855,  16.022,  0.000,  0.000,  5,  0.98598,  -61.1891,  'TOLAR 0S',  16.100,  18
15134,  1,  5.556,  1.571,  0.000,  0.000,  5,  1.00869,  -55.8259,  'BRECKENR',  16.100,  15
15135,  1,  20.104,  5.654,  0.000,  0.000,  5,  1.01886,  -57.6892,  'EASTLAND',  16.100,  15
15136,  1,  16.451,  4.632,  0.000,  0.000,  5,  0.99825,  -59.6022,  'COOPER 0',  16.100,  16
15138,  1,  5.611,  1.587,  0.000,  0.000,  5,  1.01725,  -59.5961,  'WACO 1 1',  16.100,  13
15139,  1,  56.931,  15.801,  0.000,  0.000,  5,  1.02736,  -58.8179,  'DALLAS 4',  16.100,  16
15140,  1,  44.542,  12.392,  0.000,  0.000,  5,  0.96350,  -66.5321,  'GATESVIL',  16.100,  13
15141,  1,  4.477,  1.266,  0.000,  0.000,  5,  1.01350,  -59.3859,  'ANNA 0SE',  16.100,  16
15142,  1,  22.903,  6.431,  0.000,  0.000,  5,  0.99041,  -64.0360,  'MOODY 0S',  16.100,  13
15143,  1,  8.722,  2.463,  0.000,  0.000,  5,  1.02572,  -57.2408,  'FORT WOR',  16.100,  17
15144,  1,  43.000,  11.982,  0.000,  0.000,  5,  0.99322,  -60.8783,  'WACO 6 0',  16.100,  13
15145,  1,  33.195,  9.292,  0.000,  0.000,  5,  1.02507,  -57.9811,  'GRAND PR',  16.100,  17
15146,  1,  61.437,  17.018,  0.000,  0.000,  5,  1.02158,  -58.4580,  'ROWLETT ',  16.100,  16
15147,  1,  46.795,  13.033,  0.000,  0.000,  5,  1.02141,  -58.6632,  'PLANO 6 ',  16.100,  16
15148,  1,  60.416,  16.743,  0.000,  0.000,  5,  1.02262,  -58.5894,  'IRVING 5',  16.100,  17
15149,  1,  62.529,  17.314,  0.000,  0.000,  5,  1.02141,  -58.9453,  'DALLAS 7',  16.100,  16
15150,  1,  58.361,  16.176,  0.000,  0.000,  5,  1.01589,  -54.0062,  'BRYSON 2',  16.100,  12
15151,  1,  1.831,  0.518,  0.000,  0.000,  5,  0.98758,  -62.7105,  'MORGAN 0',  16.100,  18
15152,  1,  2.590,  0.733,  0.000,  0.000,  5,  1.02149,  -58.5979,  'SACHSE 0',  16.100,  16
15153,  1,  36.836,  10.297,  0.000,  0.000,  5,  1.01893,  -55.8646,  'PARADISE',  16.100,  12
15154,  1,  14.068,  3.964,  0.000,  0.000,  5,  0.98252,  -62.4062,  'RIO VIST',  16.100,  18
15155,  1,  7.562,  2.137,  0.000,  0.000,  5,  1.01262,  -56.7171,  'STRAWN 0',  16.100,  12
15156,  1,  3.085,  0.873,  0.000,  0.000,  5,  0.99968,  -61.8688,  'MAY-00SE',  16.100,  15
15157,  1,  4.402,  1.245,  0.000,  0.000,  5,  1.01359,  -58.9380,  'DESOTO 0',  16.100,  17
15158,  1,  100.654,  27.481,  0.000,  0.000,  5,  1.02442,  -58.4559,  'MESQUITE',  16.100,  16
15159,  1,  90.961,  24.794,  0.000,  0.000,  5,  0.95189,  -69.8145,  'ROSEBUD ',  16.100,  13
15160,  1,  6.691,  1.891,  0.000,  0.000,  5,  1.02635,  -56.6628,  'DENTON 2',  16.100,  17
15161,  1,  28.588,  8.017,  0.000,  0.000,  5,  1.02733,  -58.8031,  'DALLAS 4',  16.100,  16
15162,  1,  114.478,  30.774,  0.000,  0.000,  5,  0.92132,  -69.1332,  'AXTELL 0',  16.100,  14
15163,  1,  3.474,  0.983,  0.000,  0.000,  5,  1.01709,  -62.2981,  'NOLANVIL',  16.100,  13
15165,  1,  7.761,  2.193,  0.000,  0.000,  5,  1.02759,  -56.4744,  'DENTON 1',  16.100,  17
15168,  1,  34.172,  9.562,  0.000,  0.000,  5,  1.02385,  -58.9310,  'DALLAS 3',  16.100,  16
15171,  1,  60.605,  16.751,  0.000,  0.000,  5,  0.95220,  -65.3133,  'MERTENS ',  16.100,  14
15172,  1,  0.638,  0.181,  0.000,  0.000,  5,  1.02730,  -58.6457,  'WEATHERF',  16.100,  12
15173,  1,  46.229,  12.880,  0.000,  0.000,  5,  1.02534,  -57.9180,  'PLANO 3 ',  16.100,  16
15174,  1,  77.261,  21.180,  0.000,  0.000,  5,  0.94707,  -65.9790,  'MALONE 0',  16.100,  14
15175,  1,  2.055,  0.582,  0.000,  0.000,  5,  1.02648,  -56.9516,  'DENTON 3',  16.100,  17
15176,  1,  67.513,  18.639,  0.000,  0.000,  5,  0.99853,  -55.7657,  'GRAFORD ',  16.100,  12
15177,  1,  3.611,  1.022,  0.000,  0.000,  5,  1.02020,  -58.1966,  'ARLINGTO',  16.100,  17
15178,  1,  60.672,  16.809,  0.000,  0.000,  5,  1.01916,  -58.8985,  'ROCKWALL',  16.100,  16
15180,  1,  55.852,  15.504,  0.000,  0.000,  5,  1.02268,  -56.8054,  'CORSICAN',  16.100,  14
15181,  1,  50.867,  14.146,  0.000,  0.000,  5,  1.02200,  -58.6856,  'GARLAND ',  16.100,  16
15182,  1,  102.809,  27.901,  0.000,  0.000,  5,  0.96032,  -66.3756,  'GATESVIL',  16.100,  13
15183,  1,  2.145,  0.607,  0.000,  0.000,  5,  1.02651,  -58.5943,  'CARROLLT',  16.100,  16
15184,  1,  104.270,  28.406,  0.000,  0.000,  5,  1.01343,  -59.6062,  'FORT WOR',  16.100,  17
15185,  1,  84.549,  23.214,  0.000,  0.000,  5,  1.01829,  -58.4426,  'RHOME 0S',  16.100,  17
15186,  1,  17.104,  4.816,  0.000,  0.000,  5,  1.01561,  -58.1479,  'VENUS 0S',  16.100,  17
15187,  1,  16.044,  4.520,  0.000,  0.000,  5,  1.02261,  -51.5337,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.214,  2.883,  0.000,  0.000,  5,  1.02287,  -58.4071,  'CARROLLT',  16.100,  16
15189,  1,  36.220,  10.128,  0.000,  0.000,  5,  1.02275,  -58.7527,  'DALLAS 2',  16.100,  16
15190,  1,  50.031,  13.907,  0.000,  0.000,  5,  1.00686,  -59.5361,  'GORDON 0',  16.100,  12
15191,  1,  2.438,  0.690,  0.000,  0.000,  5,  0.99031,  -62.6924,  'MERIDIAN',  16.100,  18
15193,  1,  4.187,  1.185,  0.000,  0.000,  5,  1.02795,  -60.6001,  'KILLEEN ',  16.100,  13
15194,  1,  58.587,  16.246,  0.000,  0.000,  5,  1.02050,  -58.3521,  'DUNCANVI',  16.100,  17
15195,  1,  30.226,  8.470,  0.000,  0.000,  5,  1.02499,  -57.9477,  'ARGYLE 0',  16.100,  17
15199,  1,  25.893,  7.267,  0.000,  0.000,  5,  1.02205,  -58.4082,  'FORT WOR',  16.100,  17
15200,  1,  16.331,  4.598,  0.000,  0.000,  5,  0.99151,  -58.4013,  'MINERAL ',  16.100,  12
15201,  1,  53.649,  14.854,  0.000,  0.000,  5,  0.95078,  -65.9225,  'COOLIDGE',  16.100,  14
15202,  1,  3.613,  1.022,  0.000,  0.000,  5,  1.00686,  -59.6688,  'RICE 0SE',  16.100,  14
15203,  1,  5.595,  1.582,  0.000,  0.000,  5,  1.02475,  -58.4530,  'DALLAS 3',  16.100,  16
15209,  1,  95.199,  25.940,  0.000,  0.000,  5,  0.97625,  -61.1876,  'WALNUT S',  16.100,  18
15210,  1,  2.695,  0.763,  0.000,  0.000,  5,  1.02471,  -57.8460,  'BEDFORD ',  16.100,  17
15211,  1,  27.443,  7.683,  0.000,  0.000,  5,  0.93027,  -68.6511,  'HUBBARD ',  16.100,  14
15212,  1,  5.030,  1.422,  0.000,  0.000,  5,  1.00518,  -59.6137,  'FERRIS 0',  16.100,  14
15213,  1,  27.762,  7.787,  0.000,  0.000,  5,  1.02213,  -58.4863,  'GARLAND ',  16.100,  16
15214,  1,  74.456,  20.523,  0.000,  0.000,  5,  1.01933,  -58.7143,  'DALLAS 3',  16.100,  16
15215,  1,  66.078,  18.267,  0.000,  0.000,  5,  1.01623,  -58.2298,  'PILOT PO',  16.100,  16
15216,  1,  12.955,  3.653,  0.000,  0.000,  5,  1.02237,  -58.3998,  'FORT WOR',  16.100,  17
15217,  1,  42.369,  11.822,  0.000,  0.000,  5,  1.02734,  -58.1604,  'NORTH RI',  16.100,  17
15218,  1,  64.815,  17.926,  0.000,  0.000,  5,  1.01519,  -58.7790,  'JUSTIN 0',  16.100,  17
15219,  1,  24.521,  6.886,  0.000,  0.000,  5,  1.01686,  -59.7886,  'SCURRY 0',  16.100,  14
15220,  1,  7.025,  1.985,  0.000,  0.000,  5,  1.02191,  -58.5927,  'SANGER 0',  16.100,  17
15221,  1,  32.290,  9.041,  0.000,  0.000,  5,  1.01917,  -62.6121,  'KILLEEN ',  16.100,  13
15222,  1,  59.212,  16.397,  0.000,  0.000,  5,  0.99573,  -62.0165,  'MABANK 1',  16.100,  14
15223,  1,  29.534,  8.262,  0.000,  0.000,  5,  0.93923,  -68.5101,  'MEXIA 0S',  16.100,  14
15224,  1,  20.465,  5.756,  0.000,  0.000,  5,  1.02560,  -58.3649,  'CARROLLT',  16.100,  16
15225,  1,  93.642,  25.627,  0.000,  0.000,  5,  1.02044,  -60.1431,  'NEVADA 0',  16.100,  16
15226,  1,  6.125,  1.731,  0.000,  0.000,  5,  1.00810,  -62.5707,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.024,  0.856,  0.000,  0.000,  5,  1.01582,  -60.7016,  'TERRELL ',  16.100,  16
15228,  1,  38.686,  10.807,  0.000,  0.000,  5,  1.02061,  -57.8311,  'DALLAS 1',  16.100,  16
15229,  1,  65.644,  18.155,  0.000,  0.000,  5,  1.02061,  -58.5541,  'DALLAS 1',  16.100,  16
15230,  1,  27.037,  7.585,  0.000,  0.000,  5,  1.02434,  -58.7762,  'DALLAS 2',  16.100,  16
15231,  1,  54.660,  15.154,  0.000,  0.000,  5,  0.98300,  -62.6256,  'HAMILTON',  16.100,  18
15232,  1,  9.457,  2.670,  0.000,  0.000,  5,  1.02546,  -58.5376,  'ARLINGTO',  16.100,  17
15233,  1,  33.922,  9.493,  0.000,  0.000,  5,  1.02510,  -58.1856,  'EULESS 1',  16.100,  17
15234,  1,  74.010,  20.405,  0.000,  0.000,  5,  1.02128,  -58.1192,  'FRISCO 1',  16.100,  16
15235,  1,  98.562,  26.897,  0.000,  0.000,  5,  1.00846,  -63.4075,  'SALADO 0',  16.100,  13
15244,  1,  14.368,  4.050,  0.000,  0.000,  5,  1.02164,  -58.3279,  'FORT WOR',  16.100,  17
15245,  1,  40.303,  11.253,  0.000,  0.000,  5,  1.02396,  -58.7385,  'GRAPEVIN',  16.100,  17
15246,  1,  102.292,  27.831,  0.000,  0.000,  5,  0.98859,  -59.0544,  'GLEN ROS',  16.100,  18
15247,  1,  13.799,  3.888,  0.000,  0.000,  5,  0.97824,  -61.8929,  'KOPPERL ',  16.100,  18
15248,  1,  2.124,  0.601,  0.000,  0.000,  5,  1.02509,  -57.7779,  'BEDFORD ',  16.100,  17
15249,  1,  66.832,  18.475,  0.000,  0.000,  5,  1.02021,  -57.5958,  'FORT WOR',  16.100,  17
15250,  1,  119.857,  32.482,  0.000,  0.000,  5,  1.02220,  -57.9454,  'DALLAS 5',  16.100,  16
15251,  1,  83.231,  22.874,  0.000,  0.000,  5,  1.02549,  -58.3476,  'GRAND PR',  16.100,  17
15252,  1,  72.492,  20.001,  0.000,  0.000,  5,  1.02386,  -58.7896,  'DALLAS 2',  16.100,  16
15253,  1,  49.122,  13.670,  0.000,  0.000,  5,  1.02372,  -57.8384,  'FLOWER M',  16.100,  17
15254,  1,  72.162,  19.911,  0.000,  0.000,  5,  1.02268,  -58.1011,  'ROANOKE ',  16.100,  17
15255,  1,  48.925,  13.603,  0.000,  0.000,  5,  0.99230,  -59.3085,  'MILLSAP ',  16.100,  12
15256,  1,  5.695,  1.611,  0.000,  0.000,  5,  0.99814,  -60.0920,  'FORRESTO',  16.100,  14
15257,  1,  0.610,  0.173,  0.000,  0.000,  5,  0.98670,  -61.2919,  'ITALY 0S',  16.100,  14
15258,  1,  5.910,  1.671,  0.000,  0.000,  5,  1.02077,  -58.5670,  'FORNEY 0',  16.100,  16
15259,  1,  64.880,  17.943,  0.000,  0.000,  5,  1.01867,  -59.7514,  'LAVON 0S',  16.100,  16
15264,  1,  5.292,  1.497,  0.000,  0.000,  5,  1.02731,  -58.2217,  'DE LEON ',  16.100,  15
15265,  1,  6.830,  1.931,  0.000,  0.000,  5,  1.02641,  -57.3135,  'KELLER 1',  16.100,  17
15266,  1,  58.080,  16.111,  0.000,  0.000,  5,  1.02507,  -58.0145,  'CEDAR HI',  16.100,  17
15267,  1,  85.702,  23.455,  0.000,  0.000,  5,  0.97621,  -65.6755,  'MC GREGO',  16.100,  13
15268,  1,  22.399,  6.292,  0.000,  0.000,  5,  0.99427,  -60.4381,  'COMMERCE',  16.100,  16
15269,  1,  15.048,  4.240,  0.000,  0.000,  5,  1.01282,  -57.4274,  'MIDLOTHI',  16.100,  17
15270,  1,  47.889,  13.300,  0.000,  0.000,  5,  0.95610,  -64.8163,  'WEST 0SE',  16.100,  13
15271,  1,  14.590,  4.110,  0.000,  0.000,  5,  0.98372,  -65.5620,  'BARTLETT',  16.100,  13
15272,  1,  6.245,  1.766,  0.000,  0.000,  5,  1.02331,  -58.8063,  'DALLAS 1',  16.100,  16
15273,  1,  11.448,  3.230,  0.000,  0.000,  5,  1.02707,  -58.3145,  'COPPELL ',  16.100,  17
15274,  1,  67.397,  18.623,  0.000,  0.000,  5,  1.01394,  -58.8954,  'WILMER 0',  16.100,  16
15275,  1,  7.446,  2.102,  0.000,  0.000,  5,  0.93840,  -68.1187,  'DAWSON 0',  16.100,  14
15276,  1,  2.455,  0.695,  0.000,  0.000,  5,  0.97286,  -63.3707,  'MART 0SE',  16.100,  14
15277,  1,  5.424,  1.534,  0.000,  0.000,  5,  1.02073,  -58.2181,  'LITTLE E',  16.100,  16
15278,  1,  59.742,  16.548,  0.000,  0.000,  5,  1.00597,  -62.2704,  'TEMPLE 2',  16.100,  13
15280,  1,  28.107,  7.882,  0.000,  0.000,  5,  1.01717,  -60.8366,  'TEMPLE 1',  16.100,  13
15284,  1,  41.456,  11.568,  0.000,  0.000,  5,  1.01689,  -59.4080,  'QUINLAN ',  16.100,  16
15285,  1,  37.210,  10.394,  0.000,  0.000,  5,  1.00432,  -57.1029,  'CHICO 0S',  16.100,  12
15286,  1,  5.745,  1.624,  0.000,  0.000,  5,  1.00188,  -57.9792,  'DUBLIN 2',  16.100,  18
15287,  1,  21.912,  6.159,  0.000,  0.000,  5,  1.02248,  -58.1765,  'ARLINGTO',  16.100,  17
15288,  1,  101.903,  27.738,  0.000,  0.000,  5,  0.99265,  -60.5919,  'WOLFE CI',  16.100,  16
15289,  1,  6.795,  1.921,  0.000,  0.000,  5,  1.02731,  -58.4205,  'DALLAS 2',  16.100,  16
15290,  1,  46.804,  13.019,  0.000,  0.000,  5,  0.98378,  -62.3764,  'WHITNEY ',  16.100,  18
15291,  1,  18.301,  5.151,  0.000,  0.000,  5,  1.02113,  -58.7367,  'FORT WOR',  16.100,  17
15292,  1,  143.954,  38.635,  0.000,  0.000,  5,  1.01762,  -58.3959,  'FORT WOR',  16.100,  17
15293,  1,  64.962,  17.965,  0.000,  0.000,  5,  1.01400,  -56.5071,  'JOSHUA 0',  16.100,  18
15294,  1,  38.428,  10.736,  0.000,  0.000,  5,  1.02315,  -58.9119,  'DALLAS 1',  16.100,  16
15296,  1,  60.670,  16.813,  0.000,  0.000,  5,  1.02471,  -57.3511,  'MCKINNEY',  16.100,  16
15305,  1,  40.529,  11.316,  0.000,  0.000,  5,  1.02720,  -57.5977,  'ALLEN 1 ',  16.100,  16
15306,  1,  83.528,  22.951,  0.000,  0.000,  5,  1.02317,  -57.6185,  'ALEDO 2 ',  16.100,  17
15307,  1,  42.771,  11.932,  0.000,  0.000,  5,  1.02606,  -58.1121,  'THE COLO',  16.100,  16
15308,  1,  62.618,  17.337,  0.000,  0.000,  5,  1.02230,  -58.2234,  'SUNNYVAL',  16.100,  16
15309,  1,  8.661,  2.446,  0.000,  0.000,  5,  1.02155,  -58.8207,  'DALLAS 1',  16.100,  16
15310,  1,  50.997,  14.183,  0.000,  0.000,  5,  1.02520,  -58.3926,  'FORT WOR',  16.100,  17
15311,  1,  35.509,  9.932,  0.000,  0.000,  5,  1.02503,  -58.9742,  'DALLAS 3',  16.100,  16
15312,  1,  20.714,  5.824,  0.000,  0.000,  5,  1.01592,  -58.7413,  'AZLE 0SE',  16.100,  17
15313,  1,  79.712,  21.931,  0.000,  0.000,  5,  1.02118,  -57.3643,  'HUTCHINS',  16.100,  16
15314,  1,  9.845,  2.779,  0.000,  0.000,  5,  0.97527,  -63.7503,  'VALLEY M',  16.100,  13
15315,  1,  7.106,  2.008,  0.000,  0.000,  5,  1.01668,  -58.5034,  'DENTON 6',  16.100,  17
15316,  1,  19.588,  5.511,  0.000,  0.000,  5,  1.02732,  -58.7116,  'MESQUITE',  16.100,  16
15323,  1,  92.908,  25.442,  0.000,  0.000,  5,  1.02529,  -57.6669,  'DALLAS 2',  16.100,  17
15327,  1,  138.523,  36.862,  0.000,  0.000,  5,  0.93085,  -68.4789,  'MOUNT CA',  16.100,  14
15328,  1,  2.027,  0.574,  0.000,  0.000,  5,  0.99623,  -63.5812,  'RIESEL 2',  16.100,  13
15329,  1,  6.139,  1.735,  0.000,  0.000,  5,  1.01905,  -58.5673,  'DALLAS 1',  16.100,  16
15330,  1,  119.534,  32.402,  0.000,  0.000,  5,  1.02352,  -57.8537,  'ARLINGTO',  16.100,  17
15331,  1,  36.367,  10.165,  0.000,  0.000,  5,  1.01249,  -59.3368,  'CELINA 0',  16.100,  16
15332,  1,  13.359,  3.767,  0.000,  0.000,  5,  1.02175,  -58.8743,  'FORT WOR',  16.100,  17
15333,  1,  88.969,  24.373,  0.000,  0.000,  5,  1.00925,  -59.2748,  'RED OAK ',  16.100,  14
15334,  1,  83.605,  22.927,  0.000,  0.000,  5,  0.99240,  -54.8009,  'CLYDE 0S',  16.100,  15
15335,  1,  19.683,  5.537,  0.000,  0.000,  5,  1.02241,  -58.6479,  'IRVING 2',  16.100,  17
15336,  1,  106.792,  29.085,  0.000,  0.000,  5,  1.02232,  -58.1455,  'ROWLETT ',  16.100,  16
15337,  1,  42.767,  11.928,  0.000,  0.000,  5,  1.01656,  -53.7272,  'JACKSBOR',  16.100,  12
15338,  1,  13.793,  3.888,  0.000,  0.000,  5,  1.01352,  -57.6314,  'GRANBURY',  16.100,  18
15339,  1,  56.568,  15.702,  0.000,  0.000,  5,  1.02736,  -58.6500,  'SOUTHLAK',  16.100,  17
15340,  1,  45.420,  12.657,  0.000,  0.000,  5,  1.02239,  -58.8726,  'DALLAS 2',  16.100,  16
15341,  1,  25.539,  7.169,  0.000,  0.000,  5,  1.02690,  -57.9366,  'LEWISVIL',  16.100,  17
15344,  1,  22.677,  6.373,  0.000,  0.000,  5,  1.02592,  -58.8874,  'DALLAS 3',  16.100,  16
15345,  1,  71.266,  19.623,  0.000,  0.000,  5,  0.97917,  -62.5722,  'HILLSBOR',  16.100,  14
15346,  1,  24.109,  6.772,  0.000,  0.000,  5,  1.02733,  -58.3934,  'FORT WOR',  16.100,  17
15347,  1,  67.368,  18.583,  0.000,  0.000,  5,  0.98269,  -57.2839,  'CISCO 0S',  16.100,  15
15348,  1,  14.263,  4.019,  0.000,  0.000,  5,  0.99474,  -60.0714,  'ITASCA 0',  16.100,  14
15349,  1,  5.934,  1.678,  0.000,  0.000,  5,  1.02043,  -58.1036,  'LANCASTE',  16.100,  16
15351,  1,  37.518,  10.486,  0.000,  0.000,  5,  1.02435,  -57.6289,  'GARLAND ',  16.100,  16
15352,  1,  88.901,  24.375,  0.000,  0.000,  5,  1.02126,  -58.6074,  'DALLAS 9',  16.100,  16
15353,  1,  26.303,  7.382,  0.000,  0.000,  5,  1.02426,  -58.0263,  'DUNCANVI',  16.100,  17
15354,  1,  28.921,  8.108,  0.000,  0.000,  5,  1.02037,  -59.3868,  'MESQUITE',  16.100,  16
15355,  1,  54.388,  15.104,  0.000,  0.000,  5,  1.01153,  -58.0929,  'MAYPEARL',  16.100,  14
15356,  1,  3.512,  0.994,  0.000,  0.000,  5,  1.02677,  -58.6417,  'GARLAND ',  16.100,  16
15357,  1,  64.616,  17.881,  0.000,  0.000,  5,  1.02556,  -57.7384,  'ALLEN 2 ',  16.100,  16
15362,  1,  55.861,  15.505,  0.000,  0.000,  5,  1.01985,  -53.8408,  'BRIDGEPO',  16.100,  12
15370,  1,  28.332,  7.945,  0.000,  0.000,  5,  1.02448,  -57.5284,  'LEWISVIL',  16.100,  17
15371,  1,  50.921,  14.159,  0.000,  0.000,  5,  1.01808,  -58.2883,  'SEAGOVIL',  16.100,  16
15372,  1,  60.761,  16.838,  0.000,  0.000,  5,  1.02467,  -58.7804,  'DALLAS 3',  16.100,  16
15373,  1,  22.047,  6.196,  0.000,  0.000,  5,  1.01854,  -58.9578,  'HALTOM C',  16.100,  17
15374,  1,  93.535,  25.603,  0.000,  0.000,  5,  1.02309,  -57.8813,  'BALCH SP',  16.100,  16
15375,  1,  37.664,  10.526,  0.000,  0.000,  5,  1.02373,  -58.3633,  'FORT WOR',  16.100,  17
15376,  1,  36.413,  10.181,  0.000,  0.000,  5,  1.02331,  -58.0282,  'DALLAS 4',  16.100,  17
15377,  1,  27.077,  7.595,  0.000,  0.000,  5,  1.01665,  -62.9265,  'KILLEEN ',  16.100,  13
15378,  1,  27.934,  7.834,  0.000,  0.000,  5,  1.01765,  -61.5379,  'WACO 5 0',  16.100,  13
15379,  1,  48.963,  13.627,  0.000,  0.000,  5,  1.02309,  -58.5607,  'FORT WOR',  16.100,  17
15381,  1,  116.471,  31.595,  0.000,  0.000,  5,  1.01825,  -57.8436,  'ENNIS 1S',  16.100,  14
15385,  1,  57.041,  15.828,  0.000,  0.000,  5,  1.02444,  -57.2515,  'DALLAS 3',  16.100,  16
15386,  1,  121.486,  32.919,  0.000,  0.000,  5,  1.02742,  -58.6441,  'RICHARDS',  16.100,  16
15387,  1,  46.663,  12.995,  0.000,  0.000,  5,  1.01685,  -59.2451,  'FORT WOR',  16.100,  17
15389,  1,  49.478,  13.759,  0.000,  0.000,  5,  1.00573,  -59.2384,  'WACO 2 1',  16.100,  13
15392,  1,  51.405,  14.237,  0.000,  0.000,  5,  0.93239,  -73.5432,  'ROGERS 2',  11.500,  13
15393,  1,  3.441,  0.974,  0.000,  0.000,  5,  0.99743,  -60.6298,  'CHINA SP',  16.100,  13
15400,  1,  6.784,  1.917,  0.000,  0.000,  5,  1.02022,  -58.1000,  'MCKINNEY',  16.100,  16
15402,  1,  47.752,  13.294,  0.000,  0.000,  5,  1.01804,  -55.1097,  'GRANBURY',  16.100,  18
15407,  1,  39.400,  10.993,  0.000,  0.000,  5,  0.98953,  -62.9909,  'CLIFTON ',  16.100,  18
15408,  1,  10.328,  2.915,  0.000,  0.000,  5,  1.01999,  -59.3616,  'FARMERSV',  16.100,  16
15409,  1,  12.824,  3.616,  0.000,  0.000,  5,  1.01994,  -58.3129,  'ARLINGTO',  16.100,  17
15411,  1,  60.780,  16.845,  0.000,  0.000,  5,  1.02736,  -61.9570,  'KILLEEN ',  16.100,  13
15412,  1,  47.551,  13.240,  0.000,  0.000,  5,  1.02100,  -58.9174,  'WYLIE 0S',  16.100,  16
15420,  1,  94.279,  25.799,  0.000,  0.000,  5,  1.02382,  -57.5179,  'FORT WOR',  16.100,  17
15421,  1,  6.856,  1.937,  0.000,  0.000,  5,  1.02731,  -59.8535,  'JOSEPHIN',  16.100,  16
15422,  1,  0.875,  0.248,  0.000,  0.000,  5,  1.02730,  -58.1017,  'LEWSIVIL',  16.100,  17
15425,  1,  78.568,  21.625,  0.000,  0.000,  5,  1.02153,  -58.4763,  'DALLAS 4',  16.100,  16
15426,  1,  29.986,  8.398,  0.000,  0.000,  5,  0.99407,  -61.9715,  'KEMP 0SE',  16.100,  14
15427,  1,  20.419,  5.741,  0.000,  0.000,  5,  1.00694,  -58.9943,  'WAXAHACH',  16.100,  14
15428,  1,  14.686,  4.139,  0.000,  0.000,  5,  1.02528,  -57.5459,  'HURST 0S',  16.100,  17
15429,  1,  47.498,  13.224,  0.000,  0.000,  5,  1.01859,  -59.1099,  'FORT WOR',  16.100,  17
15430,  1,  105.175,  28.651,  0.000,  0.000,  5,  1.01715,  -59.1400,  'WEATHERF',  16.100,  12
15431,  1,  38.167,  10.664,  0.000,  0.000,  5,  1.02313,  -58.3809,  'ROCKWALL',  16.100,  16
15432,  1,  42.745,  11.920,  0.000,  0.000,  5,  1.01322,  -58.6797,  'WEATHERF',  16.100,  12
15433,  1,  22.546,  6.336,  0.000,  0.000,  5,  1.02201,  -58.4812,  'FORT WOR',  16.100,  17
15434,  1,  52.049,  14.469,  0.000,  0.000,  5,  1.02317,  -58.7800,  'NEWARK 0',  16.100,  17
15435,  1,  9.834,  2.776,  0.000,  0.000,  5,  1.00268,  -59.3293,  'SANTO 0S',  16.100,  12
15436,  1,  1.828,  0.517,  0.000,  0.000,  5,  1.02635,  -58.5158,  'DALLAS 1',  16.100,  16
15437,  1,  33.933,  9.471,  0.000,  0.000,  5,  0.93091,  -67.7810,  'ELM MOTT',  16.100,  13
15438,  1,  3.219,  0.911,  0.000,  0.000,  5,  1.02246,  -58.4568,  'FORT WOR',  16.100,  17
15439,  1,  23.032,  6.470,  0.000,  0.000,  5,  1.01199,  -58.5390,  'WAXAHACH',  16.100,  14
15440,  1,  48.855,  13.599,  0.000,  0.000,  5,  1.02735,  -58.5569,  'ARLINGTO',  16.100,  17
15441,  1,  75.437,  20.792,  0.000,  0.000,  5,  1.02517,  -57.9719,  'FORT WOR',  16.100,  17
15442,  1,  70.980,  19.592,  0.000,  0.000,  5,  1.02181,  -58.5399,  'FORT WOR',  16.100,  17
15443,  1,  21.375,  6.010,  0.000,  0.000,  5,  1.02496,  -58.5086,  'FORT WOR',  16.100,  17
15446,  1,  27.673,  7.759,  0.000,  0.000,  5,  1.00068,  -63.1190,  'HEWITT 0',  16.100,  13
15447,  1,  15.976,  4.500,  0.000,  0.000,  5,  1.02027,  -58.0733,  'ARLINGTO',  16.100,  17
15449,  1,  70.554,  19.484,  0.000,  0.000,  5,  1.02791,  -57.2850,  'GRAND PR',  16.100,  17
15450,  1,  117.447,  31.786,  0.000,  0.000,  5,  0.99747,  -60.7790,  'MELISSA ',  16.100,  16
15452,  1,  6.463,  1.827,  0.000,  0.000,  5,  1.01813,  -60.5786,  'COPPERAS',  16.100,  13
15453,  1,  35.204,  9.847,  0.000,  0.000,  5,  1.02099,  -57.2982,  'CLEBURNE',  16.100,  17
15454,  1,  33.207,  9.295,  0.000,  0.000,  5,  1.02109,  -58.8930,  'GREENVIL',  16.100,  16
15455,  1,  35.482,  9.921,  0.000,  0.000,  5,  1.00631,  -57.7343,  'ALVORD 0',  16.100,  12
15456,  1,  6.459,  1.826,  0.000,  0.000,  5,  0.99117,  -60.5279,  'GORMAN 0',  16.100,  15
15457,  1,  5.682,  1.606,  0.000,  0.000,  5,  1.02404,  -58.0207,  'COLLEYVI',  16.100,  17
15460,  1,  40.444,  11.260,  0.000,  0.000,  5,  0.93996,  -73.2594,  'HOLLAND ',  11.500,  13
15461,  1,  4.859,  1.374,  0.000,  0.000,  5,  1.00972,  -61.7689,  'TEMPLE 3',  16.100,  13
15462,  1,  26.701,  7.492,  0.000,  0.000,  5,  1.02027,  -58.4302,  'DALLAS 3',  16.100,  16
15463,  1,  52.839,  14.686,  0.000,  0.000,  5,  1.02479,  -58.6323,  'IRVING 4',  16.100,  17
15465,  1,  74.298,  20.489,  0.000,  0.000,  5,  1.02773,  -57.3689,  'FRISCO 2',  16.100,  16
15466,  1,  85.219,  23.306,  0.000,  0.000,  5,  0.96488,  -66.4851,  'GATESVIL',  16.100,  13
15467,  1,  2.704,  0.765,  0.000,  0.000,  5,  1.02313,  -58.8661,  'DALLAS 2',  16.100,  16
15468,  1,  12.072,  3.405,  0.000,  0.000,  5,  1.01886,  -58.6869,  'DALLAS 3',  16.100,  17
15469,  1,  23.610,  6.632,  0.000,  0.000,  5,  1.01957,  -58.8999,  'FORT WOR',  16.100,  17
15470,  1,  4.041,  1.143,  0.000,  0.000,  5,  1.00556,  -62.5870,  'WOODWAY ',  16.100,  13
15471,  1,  25.536,  7.170,  0.000,  0.000,  5,  1.01811,  -57.6345,  'MINGUS 0',  16.100,  12
15472,  1,  0.819,  0.232,  0.000,  0.000,  5,  1.02817,  -50.4966,  'THROCKMO',  16.100,  15
15473,  1,  2.435,  0.689,  0.000,  0.000,  5,  1.02132,  -55.0437,  'NEMO 0SE',  16.100,  18
15474,  1,  1.801,  0.510,  0.000,  0.000,  5,  0.95165,  -65.4054,  'ABBOTT 0',  16.100,  14
15475,  1,  1.191,  0.337,  0.000,  0.000,  5,  1.02282,  -58.1622,  'ALVARADO',  16.100,  17
15476,  1,  28.614,  8.010,  0.000,  0.000,  5,  0.95610,  -66.1147,  'CORSICAN',  16.100,  14
15477,  1,  3.911,  1.107,  0.000,  0.000,  5,  1.02183,  -62.4615,  'HARKER H',  16.100,  13
15478,  1,  29.844,  8.365,  0.000,  0.000,  5,  1.02733,  -58.4891,  'IRVING 3',  16.100,  17
15480,  1,  90.754,  24.865,  0.000,  0.000,  5,  1.02161,  -57.0430,  'BURLESON',  16.100,  17
15481,  1,  82.575,  22.684,  0.000,  0.000,  5,  1.01387,  -58.4728,  'FORT WOR',  16.100,  17
15482,  1,  60.827,  16.858,  0.000,  0.000,  5,  1.02736,  -59.0630,  'DALLAS 2',  16.100,  16
15483,  1,  27.793,  7.796,  0.000,  0.000,  5,  1.02646,  -57.6578,  'NORTH RI',  16.100,  17
15484,  1,  36.344,  10.152,  0.000,  0.000,  5,  1.00053,  -55.7697,  'CROSS PL',  16.100,  15
15485,  1,  2.994,  0.848,  0.000,  0.000,  5,  1.01955,  -57.3619,  'BLOOMING',  16.100,  14
16001,  1,  1.983,  0.561,  0.000,  0.000,  6,  1.02731,  -68.4364,  'CONVERSE',  11.500,  22
16002,  1,  56.589,  15.701,  0.000,  0.000,  6,  1.01671,  -68.8749,  'SAN ANTO',  11.500,  26
16005,  1,  17.706,  4.985,  0.000,  0.000,  6,  1.02901,  -63.9820,  'BASTROP ',  11.500,  25
16011,  1,  38.132,  10.654,  0.000,  0.000,  6,  1.02014,  -66.6219,  'MARION 2',  11.500,  22
16012,  1,  17.434,  4.909,  0.000,  0.000,  6,  1.02732,  -65.3256,  'PAIGE 0S',  11.500,  25
16013,  1,  6.588,  1.862,  0.000,  0.000,  6,  1.01591,  -68.8861,  'SAN ANTO',  11.500,  26
16014,  1,  57.092,  15.824,  0.000,  0.000,  6,  1.00366,  -71.7207,  'WAELDER ',  11.500,  24
16015,  1,  3.006,  0.851,  0.000,  0.000,  6,  1.02366,  -69.0266,  'ATASCOSA',  11.500,  26
16016,  1,  12.424,  3.504,  0.000,  0.000,  6,  1.02382,  -68.0519,  'SAN ANTO',  11.500,  26
16017,  1,  103.409,  28.189,  0.000,  0.000,  6,  1.01711,  -67.8496,  'CIBOLO 0',  11.500,  22
16018,  1,  65.291,  18.058,  0.000,  0.000,  6,  1.01924,  -66.2813,  'AUSTIN 6',  11.500,  23
16019,  1,  1.704,  0.482,  0.000,  0.000,  6,  1.01982,  -66.4904,  'AUSTIN 2',  11.500,  23
16020,  1,  44.026,  12.275,  0.000,  0.000,  6,  1.01951,  -66.9145,  'HORSESHO',  11.500,  23
16023,  1,  7.176,  2.028,  0.000,  0.000,  6,  1.02806,  -64.7492,  'LEANDER ',  11.500,  23
16024,  1,  91.474,  25.066,  0.000,  0.000,  6,  1.02739,  -67.7340,  'AUSTIN 1',  11.500,  23
16025,  1,  63.210,  17.502,  0.000,  0.000,  6,  1.02736,  -68.6540,  'SAN ANTO',  11.500,  26
16026,  1,  34.113,  9.545,  0.000,  0.000,  6,  1.01982,  -67.9899,  'SAN ANTO',  11.500,  26
16027,  1,  15.731,  4.432,  0.000,  0.000,  6,  1.02333,  -66.1596,  'ELGIN 0S',  11.500,  23
16028,  1,  31.375,  8.788,  0.000,  0.000,  6,  1.02059,  -66.2407,  'AUSTIN 3',  11.500,  23
16029,  1,  65.710,  18.153,  0.000,  0.000,  6,  0.99782,  -73.0143,  'RUNGE 0S',  11.500,  24
16031,  1,  3.302,  0.934,  0.000,  0.000,  6,  1.01666,  -65.1508,  'YOAKUM 1',  11.500,  24
16032,  1,  13.883,  3.914,  0.000,  0.000,  6,  1.01947,  -67.7031,  'AUSTIN 3',  11.500,  23
16035,  1,  26.144,  7.338,  0.000,  0.000,  6,  1.02566,  -65.2738,  'PFLUGERV',  11.500,  23
16037,  1,  117.620,  31.898,  0.000,  0.000,  6,  1.02042,  -67.3045,  'SAN ANTO',  11.500,  22
16040,  1,  61.834,  17.125,  0.000,  0.000,  6,  1.02055,  -66.3751,  'AUSTIN 3',  11.500,  23
16043,  1,  39.078,  10.915,  0.000,  0.000,  6,  1.02167,  -67.3578,  'SAN ANTO',  11.500,  26
16044,  1,  74.311,  20.476,  0.000,  0.000,  6,  1.01303,  -68.7980,  'SAN ANTO',  11.500,  26
16047,  1,  12.351,  3.484,  0.000,  0.000,  6,  1.02202,  -68.2289,  'SAN ANTO',  11.500,  26
16055,  1,  87.107,  23.865,  0.000,  0.000,  6,  0.99636,  -76.1266,  'BERGHEIM',  11.500,  26
16058,  1,  2.729,  0.773,  0.000,  0.000,  6,  1.02668,  -64.9235,  'NEW BRAU',  11.500,  22
16059,  1,  132.697,  35.526,  0.000,  0.000,  6,  0.95803,  -82.6560,  'D HANIS ',  11.500,  26
16060,  1,  1.530,  0.433,  0.000,  0.000,  6,  1.01999,  -69.0066,  'SAN ANTO',  11.500,  26
16061,  1,  59.196,  16.412,  0.000,  0.000,  6,  1.02208,  -66.4071,  'AUSTIN 7',  11.500,  23
16064,  1,  84.564,  23.213,  0.000,  0.000,  6,  1.01442,  -66.9209,  'BRENHAM ',  11.500,  25
16065,  1,  62.411,  17.272,  0.000,  0.000,  6,  1.01001,  -66.4339,  'BERTRAM ',  11.500,  23
16091,  1,  4.969,  1.405,  0.000,  0.000,  6,  1.02731,  -68.0150,  'WIMBERLE',  11.500,  23
16092,  1,  23.236,  6.529,  0.000,  0.000,  6,  1.02733,  -69.4230,  'GONZALES',  11.500,  24
16093,  1,  20.430,  5.745,  0.000,  0.000,  6,  1.01709,  -67.9276,  'SAN ANTO',  11.500,  22
16094,  1,  23.421,  6.579,  0.000,  0.000,  6,  1.01958,  -67.8177,  'SAN ANTO',  11.500,  22
16095,  1,  49.843,  13.866,  0.000,  0.000,  6,  1.02156,  -66.9642,  'HUTTO 0S',  11.500,  23
16096,  1,  24.912,  6.995,  0.000,  0.000,  6,  1.02733,  -70.8458,  'LULING 0',  11.500,  24
16097,  1,  16.167,  4.554,  0.000,  0.000,  6,  1.01612,  -68.2501,  'SAN ANTO',  11.500,  26
16098,  1,  78.549,  21.617,  0.000,  0.000,  6,  1.01862,  -66.7911,  'AUSTIN 1',  11.500,  23
16099,  1,  73.475,  20.251,  0.000,  0.000,  6,  1.01211,  -68.8819,  'SAN ANTO',  11.500,  26
16100,  1,  10.927,  3.083,  0.000,  0.000,  6,  1.01530,  -69.5187,  'ADKINS 0',  11.500,  22
16103,  1,  18.774,  5.284,  0.000,  0.000,  6,  1.02732,  -64.4949,  'WINCHEST',  11.500,  25
16109,  1,  16.219,  4.566,  0.000,  0.000,  6,  0.98757,  -68.7556,  'ROCKDALE',  11.500,  25
16112,  1,  6.163,  1.742,  0.000,  0.000,  6,  1.01721,  -69.7645,  'NATALIA ',  11.500,  26
16113,  1,  8.109,  2.291,  0.000,  0.000,  6,  1.01806,  -66.7391,  'AUSTIN 2',  11.500,  23
16114,  1,  10.381,  2.930,  0.000,  0.000,  6,  1.01340,  -69.0375,  'SAN ANTO',  11.500,  26
16115,  1,  33.939,  9.496,  0.000,  0.000,  6,  1.01485,  -68.5381,  'SAN ANTO',  11.500,  22
16116,  1,  71.823,  19.802,  0.000,  0.000,  6,  1.00572,  -68.4943,  'TAYLOR 0',  11.500,  23
16117,  1,  22.951,  6.449,  0.000,  0.000,  6,  1.02714,  -64.3761,  'SMITHVIL',  11.500,  25
16120,  1,  13.580,  3.829,  0.000,  0.000,  6,  1.02918,  -65.2865,  'CEDAR PA',  11.500,  23
16121,  1,  137.835,  37.080,  0.000,  0.000,  6,  1.01728,  -68.6939,  'SAN ANTO',  11.500,  26
16122,  1,  52.334,  14.528,  0.000,  0.000,  6,  0.98941,  -68.2159,  'HALLETTS',  11.500,  24
16123,  1,  11.081,  3.127,  0.000,  0.000,  6,  1.02027,  -66.3108,  'AUSTIN 5',  11.500,  23
16124,  1,  25.973,  7.290,  0.000,  0.000,  6,  1.02343,  -66.1677,  'NEW BRAU',  11.500,  22
16125,  1,  35.416,  9.897,  0.000,  0.000,  6,  1.01096,  -69.8963,  'SUTHERLA',  11.500,  22
16126,  1,  1.646,  0.466,  0.000,  0.000,  6,  1.01896,  -66.6403,  'AUSTIN 3',  11.500,  23
16127,  1,  37.193,  10.369,  0.000,  0.000,  6,  0.93521,  -73.0012,  'CAMERON ',  11.500,  25
16128,  1,  10.034,  2.833,  0.000,  0.000,  6,  1.01539,  -69.5921,  'SAN ANTO',  11.500,  26
16129,  1,  36.841,  10.277,  0.000,  0.000,  6,  0.95184,  -76.9645,  'MEDINA 0',  11.500,  26
16130,  1,  4.686,  1.325,  0.000,  0.000,  6,  1.01526,  -67.0471,  'MANCHACA',  11.500,  23
16131,  1,  9.846,  2.780,  0.000,  0.000,  6,  1.02103,  -67.5107,  'SPRING B',  11.500,  22
16132,  1,  26.174,  7.345,  0.000,  0.000,  6,  1.01541,  -67.1145,  'AUSTIN 1',  11.500,  23
16133,  1,  39.009,  10.888,  0.000,  0.000,  6,  0.99938,  -72.3986,  'FLATONIA',  11.500,  25
16134,  1,  5.741,  1.623,  0.000,  0.000,  6,  0.99944,  -68.8480,  'GRANGER ',  11.500,  23
16135,  1,  3.262,  0.923,  0.000,  0.000,  6,  1.00703,  -65.8138,  'FAYETTEV',  11.500,  25
16136,  1,  10.809,  3.051,  0.000,  0.000,  6,  1.02600,  -66.7132,  'GEORGETO',  11.500,  23
16137,  1,  24.803,  6.963,  0.000,  0.000,  6,  1.01570,  -67.4719,  'AUSTIN 3',  11.500,  23
16138,  1,  25.122,  7.052,  0.000,  0.000,  6,  1.01252,  -72.3856,  'PIPE CRE',  11.500,  26
16139,  1,  11.270,  3.180,  0.000,  0.000,  6,  1.00439,  -70.1754,  'RED ROCK',  11.500,  25
16140,  1,  4.217,  1.193,  0.000,  0.000,  6,  0.98057,  -69.5149,  'JARRELL ',  11.500,  23
16150,  1,  4.760,  1.346,  0.000,  0.000,  6,  1.02444,  -68.4620,  'SAN ANTO',  11.500,  26
16151,  1,  73.637,  20.301,  0.000,  0.000,  6,  1.01618,  -71.2197,  'SCHULENB',  11.500,  25
16153,  1,  7.824,  2.210,  0.000,  0.000,  6,  1.02140,  -67.2204,  'SAN ANTO',  11.500,  26
16154,  1,  48.675,  13.541,  0.000,  0.000,  6,  1.00769,  -68.1539,  'DRIPPING',  11.500,  23
16155,  1,  17.503,  4.927,  0.000,  0.000,  6,  1.01303,  -69.4929,  'SAN ANTO',  11.500,  26
16156,  1,  20.495,  5.764,  0.000,  0.000,  6,  1.02150,  -66.5783,  'MARBLE F',  11.500,  23
16157,  1,  24.141,  6.779,  0.000,  0.000,  6,  1.01572,  -70.6667,  'BOERNE 1',  11.500,  26
16158,  1,  16.644,  4.687,  0.000,  0.000,  6,  1.02732,  -69.8306,  'WASHINGT',  11.500,  25
16159,  1,  4.078,  1.154,  0.000,  0.000,  6,  1.01717,  -68.1920,  'SCHERTZ ',  11.500,  22
16160,  1,  47.222,  13.148,  0.000,  0.000,  6,  1.01823,  -66.5563,  'AUSTIN 8',  11.500,  23
16168,  1,  59.218,  16.413,  0.000,  0.000,  6,  1.01641,  -68.8806,  'SAN ANTO',  11.500,  26
16171,  1,  101.953,  27.810,  0.000,  0.000,  6,  1.01876,  -67.4903,  'SAN ANTO',  11.500,  26
16173,  1,  74.495,  20.527,  0.000,  0.000,  6,  1.01403,  -65.8725,  'CUERO 2 ',  11.500,  24
16174,  1,  14.305,  4.032,  0.000,  0.000,  6,  1.02003,  -68.3817,  'SAN ANTO',  11.500,  22
16175,  1,  50.539,  14.054,  0.000,  0.000,  6,  1.01740,  -66.8185,  'AUSTIN 1',  11.500,  23
16176,  1,  57.052,  15.828,  0.000,  0.000,  6,  1.01841,  -67.0763,  'AUSTIN 3',  11.500,  23
16178,  1,  27.695,  7.767,  0.000,  0.000,  6,  1.01830,  -68.2731,  'SAN ANTO',  11.500,  26
16179,  1,  67.770,  18.718,  0.000,  0.000,  6,  1.01298,  -69.2012,  'SAN ANTO',  11.500,  26
16180,  1,  6.967,  1.969,  0.000,  0.000,  6,  1.01209,  -69.8118,  'LA VERNI',  11.500,  22
16181,  1,  25.586,  7.182,  0.000,  0.000,  6,  1.01788,  -67.5993,  'MANOR 0S',  11.500,  23
16182,  1,  29.139,  8.168,  0.000,  0.000,  6,  1.01783,  -68.7912,  'SAN ANTO',  11.500,  26
16183,  1,  60.497,  16.749,  0.000,  0.000,  6,  1.00087,  -67.2421,  'GIDDINGS',  11.500,  25
16184,  1,  13.902,  3.919,  0.000,  0.000,  6,  1.01874,  -66.9101,  'AUSTIN 3',  11.500,  23
16185,  1,  24.459,  6.868,  0.000,  0.000,  6,  1.01621,  -67.1386,  'AUSTIN 3',  11.500,  23
16186,  1,  11.461,  3.234,  0.000,  0.000,  6,  1.02256,  -66.0892,  'AUSTIN 3',  11.500,  23
16187,  1,  19.374,  5.451,  0.000,  0.000,  6,  1.02100,  -66.3904,  'AUSTIN 2',  11.500,  23
16189,  1,  65.074,  17.981,  0.000,  0.000,  6,  0.99874,  -65.9931,  'COLUMBUS',  11.500,  25
16190,  1,  12.075,  3.406,  0.000,  0.000,  6,  1.00572,  -72.0361,  'SHINER 0',  11.500,  24
16191,  1,  9.592,  2.708,  0.000,  0.000,  6,  1.01763,  -67.8011,  'SAN ANTO',  11.500,  22
16193,  1,  9.697,  2.738,  0.000,  0.000,  6,  1.00999,  -66.8956,  'CALDWELL',  11.500,  25
16194,  1,  15.930,  4.487,  0.000,  0.000,  6,  1.01463,  -67.4846,  'AUSTIN 1',  11.500,  23
16195,  1,  31.260,  8.759,  0.000,  0.000,  6,  0.99315,  -67.9161,  'INDUSTRY',  11.500,  25
16196,  1,  1.671,  0.473,  0.000,  0.000,  6,  1.02052,  -69.1540,  'DALE 0SE',  11.500,  23
16199,  1,  8.400,  2.373,  0.000,  0.000,  6,  1.02521,  -67.5033,  'SAN ANTO',  11.500,  26
16200,  1,  99.384,  27.120,  0.000,  0.000,  6,  1.01075,  -68.9834,  'SAN ANTO',  11.500,  26
16201,  1,  29.828,  8.359,  0.000,  0.000,  6,  1.01931,  -68.8961,  'SAN ANTO',  11.500,  26
16202,  1,  27.551,  7.726,  0.000,  0.000,  6,  1.01401,  -69.3932,  'MARTINDA',  11.500,  22
16203,  1,  9.585,  2.706,  0.000,  0.000,  6,  1.01670,  -68.6611,  'SAN ANTO',  11.500,  26
16204,  1,  67.085,  18.540,  0.000,  0.000,  6,  1.01296,  -68.9105,  'SAN ANTO',  11.500,  26
16205,  1,  4.907,  1.388,  0.000,  0.000,  6,  1.02361,  -65.7599,  'AUSTIN 2',  11.500,  23
16206,  1,  84.682,  23.205,  0.000,  0.000,  6,  0.98911,  -68.9511,  'LEXINGTO',  11.500,  25
16207,  1,  9.504,  2.684,  0.000,  0.000,  6,  1.02731,  -67.5856,  'LEANDER ',  11.500,  23
16208,  1,  16.112,  4.539,  0.000,  0.000,  6,  1.02430,  -66.7759,  'AUSTIN 1',  11.500,  23
16209,  1,  88.406,  24.201,  0.000,  0.000,  6,  1.00077,  -70.4214,  'MICO 0SE',  11.500,  26
16217,  1,  3.795,  1.074,  0.000,  0.000,  6,  1.01708,  -67.6148,  'AUSTIN 3',  11.500,  23
16218,  1,  26.062,  7.313,  0.000,  0.000,  6,  1.01262,  -66.9803,  'LOCKHART',  11.500,  23
16219,  1,  30.357,  8.506,  0.000,  0.000,  6,  1.02019,  -66.9930,  'AUSTIN 1',  11.500,  23
16220,  1,  39.021,  10.898,  0.000,  0.000,  6,  1.01806,  -67.9400,  'SAN ANTO',  11.500,  22
16221,  1,  55.685,  15.462,  0.000,  0.000,  6,  1.02736,  -72.0821,  'FALLS CI',  11.500,  22
16223,  1,  5.021,  1.420,  0.000,  0.000,  6,  1.02441,  -65.5275,  'AUSTIN 2',  11.500,  23
16224,  1,  101.057,  27.576,  0.000,  0.000,  6,  1.01899,  -67.0549,  'AUSTIN 2',  11.500,  23
16225,  1,  82.068,  22.545,  0.000,  0.000,  6,  1.01102,  -68.9936,  'SAN ANTO',  11.500,  26
16226,  1,  56.717,  15.712,  0.000,  0.000,  6,  0.98102,  -78.3870,  'BLANCO 0',  11.500,  26
16227,  1,  6.759,  1.910,  0.000,  0.000,  6,  1.02308,  -65.9566,  'AUSTIN 2',  11.500,  23
16230,  1,  66.104,  18.279,  0.000,  0.000,  6,  1.02065,  -66.2747,  'SAN MARC',  11.500,  22
16231,  1,  135.009,  36.320,  0.000,  0.000,  6,  1.00654,  -68.0469,  'BUDA 0SE',  11.500,  23
16232,  1,  30.534,  8.555,  0.000,  0.000,  6,  1.02023,  -66.1693,  'DEL VALL',  11.500,  23
16233,  1,  39.755,  11.100,  0.000,  0.000,  6,  1.01713,  -66.6721,  'AUSTIN 4',  11.500,  23
16236,  1,  33.804,  9.460,  0.000,  0.000,  6,  1.02312,  -67.3271,  'SAN ANTO',  11.500,  26
16237,  1,  104.143,  28.147,  0.000,  0.000,  6,  0.92647,  -74.2095,  'BURLINGT',  11.500,  25
16238,  1,  0.691,  0.196,  0.000,  0.000,  6,  1.02165,  -66.2033,  'AUSTIN 1',  11.500,  23
16241,  1,  74.327,  20.491,  0.000,  0.000,  6,  1.02234,  -66.7178,  'ELMENDOR',  11.500,  22
16250,  1,  85.866,  23.559,  0.000,  0.000,  6,  1.01453,  -68.7833,  'SAN ANTO',  11.500,  22
16251,  1,  41.339,  11.536,  0.000,  0.000,  6,  1.01975,  -68.3394,  'CANYON L',  11.500,  22
16252,  1,  34.256,  9.583,  0.000,  0.000,  6,  1.01044,  -67.8527,  'JOHNSON ',  11.500,  23
16253,  1,  5.238,  1.482,  0.000,  0.000,  6,  1.01257,  -68.9211,  'YORKTOWN',  11.500,  24
16256,  1,  4.954,  1.401,  0.000,  0.000,  6,  1.02224,  -65.7053,  'AUSTIN 2',  11.500,  23
16261,  1,  15.671,  4.414,  0.000,  0.000,  6,  1.01511,  -68.9518,  'LACKLAND',  11.500,  26
16262,  1,  19.829,  5.578,  0.000,  0.000,  6,  1.02055,  -65.4097,  'LIBERTY ',  11.500,  23
16264,  1,  20.186,  5.678,  0.000,  0.000,  6,  1.02104,  -68.0321,  'KENEDY 1',  11.500,  24
16275,  1,  18.070,  5.086,  0.000,  0.000,  6,  1.01480,  -68.5181,  'SAN ANTO',  11.500,  26
16276,  1,  55.058,  15.283,  0.000,  0.000,  6,  1.01353,  -70.2997,  'VON ORMY',  11.500,  26
16278,  1,  19.796,  5.569,  0.000,  0.000,  6,  1.02091,  -65.9624,  'KYLE 1SE',  11.500,  23
16280,  1,  82.876,  22.774,  0.000,  0.000,  6,  1.02125,  -66.5515,  'SEGUIN 2',  11.500,  22
16281,  1,  91.411,  25.035,  0.000,  0.000,  6,  1.01860,  -68.5553,  'UNIVERSA',  11.500,  22
16282,  1,  27.101,  7.603,  0.000,  0.000,  6,  1.02204,  -67.4997,  'SPICEWOO',  11.500,  23
16283,  1,  10.728,  3.028,  0.000,  0.000,  6,  1.01877,  -69.0777,  'SAINT HE',  11.500,  22
16284,  1,  3.434,  0.972,  0.000,  0.000,  6,  1.01779,  -68.1315,  'SAN ANTO',  11.500,  26
16286,  1,  35.673,  9.977,  0.000,  0.000,  6,  1.02542,  -72.8023,  'BOERNE 2',  11.500,  26
16288,  1,  59.972,  16.616,  0.000,  0.000,  6,  1.01418,  -68.4889,  'SAN ANTO',  11.500,  26
16289,  1,  112.403,  30.530,  0.000,  0.000,  6,  1.01492,  -67.0449,  'AUSTIN 2',  11.500,  23
16290,  1,  55.034,  15.284,  0.000,  0.000,  6,  1.02700,  -66.3899,  'AUSTIN 2',  11.500,  23
16291,  1,  36.938,  10.325,  0.000,  0.000,  6,  1.01813,  -68.6834,  'SAN ANTO',  11.500,  26
16306,  1,  13.235,  3.732,  0.000,  0.000,  6,  1.02155,  -66.2014,  'AUSTIN 1',  11.500,  23
16307,  1,  44.779,  12.477,  0.000,  0.000,  6,  1.01260,  -68.7132,  'SAN ANTO',  11.500,  26
16309,  1,  105.234,  28.597,  0.000,  0.000,  6,  0.98742,  -72.6033,  'HONDO 1S',  11.500,  26
16310,  1,  14.506,  4.088,  0.000,  0.000,  6,  1.02317,  -67.6181,  'SAN ANTO',  11.500,  22
16311,  1,  48.749,  13.556,  0.000,  0.000,  6,  1.00751,  -67.4989,  'NEW ULM ',  11.500,  25
16312,  1,  4.575,  1.294,  0.000,  0.000,  6,  1.02615,  -67.2042,  'SAN ANTO',  11.500,  22
16313,  1,  33.584,  9.399,  0.000,  0.000,  6,  1.01905,  -66.9832,  'AUSTIN 3',  11.500,  23
16314,  1,  13.169,  3.713,  0.000,  0.000,  6,  1.01934,  -68.4205,  'BULVERDE',  11.500,  26
16319,  1,  21.212,  5.964,  0.000,  0.000,  6,  1.01881,  -65.0589,  'GEORGETO',  11.500,  23
16320,  1,  29.529,  8.278,  0.000,  0.000,  6,  1.02733,  -67.6810,  'SAN ANTO',  11.500,  22
16322,  1,  24.134,  6.778,  0.000,  0.000,  6,  1.02146,  -68.6979,  'FLORESVI',  11.500,  22
16323,  1,  45.909,  12.787,  0.000,  0.000,  6,  1.01319,  -68.6738,  'SAN ANTO',  11.500,  26
16324,  1,  19.520,  5.491,  0.000,  0.000,  6,  1.01953,  -67.9582,  'SAN ANTO',  11.500,  22
16325,  1,  27.294,  7.643,  0.000,  0.000,  6,  0.93762,  -72.8869,  'BUCKHOLT',  11.500,  25
16326,  1,  1.634,  0.463,  0.000,  0.000,  6,  1.00865,  -67.9268,  'SOMERVIL',  11.500,  25
16327,  1,  8.490,  2.397,  0.000,  0.000,  6,  1.00048,  -68.4805,  'WEIMAR 0',  11.500,  25
16328,  1,  8.796,  2.484,  0.000,  0.000,  6,  0.98352,  -75.0631,  'COMFORT ',  11.500,  26
16329,  1,  10.602,  2.994,  0.000,  0.000,  6,  1.00363,  -70.9636,  'NORDHEIM',  11.500,  24
16330,  1,  0.809,  0.229,  0.000,  0.000,  6,  1.02121,  -66.6910,  'AUSTIN 9',  11.500,  23
16331,  1,  94.082,  25.756,  0.000,  0.000,  6,  1.02739,  -66.8044,  'AUSTIN 2',  11.500,  23
16332,  1,  38.703,  10.810,  0.000,  0.000,  6,  1.01535,  -68.8022,  'HELOTES ',  11.500,  26
16335,  1,  41.092,  11.469,  0.000,  0.000,  6,  1.02205,  -67.2214,  'SAN ANTO',  11.500,  26
16336,  1,  83.737,  22.885,  0.000,  0.000,  6,  0.94522,  -78.5178,  'BANDERA ',  11.500,  26
16337,  1,  12.502,  3.526,  0.000,  0.000,  6,  1.02410,  -68.0756,  'SAN ANTO',  11.500,  26
16338,  1,  61.638,  17.000,  0.000,  0.000,  6,  0.93757,  -72.5261,  'ROCKDALE',  11.500,  25
16339,  1,  18.121,  5.100,  0.000,  0.000,  6,  1.01268,  -66.8913,  'CEDAR CR',  11.500,  23
16340,  1,  25.826,  7.248,  0.000,  0.000,  6,  1.01852,  -70.2152,  'NIXON 0S',  11.500,  24
16341,  1,  15.100,  4.254,  0.000,  0.000,  6,  1.01347,  -68.8918,  'CHAPPELL',  11.500,  25
16344,  1,  4.966,  1.405,  0.000,  0.000,  6,  1.02748,  -65.0578,  'ROUND RO',  11.500,  23
16345,  1,  78.282,  21.545,  0.000,  0.000,  6,  1.01747,  -66.9000,  'AUSTIN 1',  11.500,  23
16346,  1,  13.199,  3.722,  0.000,  0.000,  6,  1.01237,  -71.1728,  'LEMING 0',  11.500,  26
16351,  1,  15.245,  4.296,  0.000,  0.000,  6,  1.02444,  -65.7415,  'AUSTIN 1',  11.500,  23
16352,  1,  74.568,  20.554,  0.000,  0.000,  6,  1.02046,  -68.3455,  'SAN ANTO',  11.500,  26
16353,  1,  73.366,  20.235,  0.000,  0.000,  6,  1.02415,  -65.9386,  'ROUND RO',  11.500,  23
16355,  1,  95.819,  26.211,  0.000,  0.000,  6,  1.02555,  -65.3444,  'ROUND RO',  11.500,  23
16356,  1,  93.582,  25.623,  0.000,  0.000,  6,  1.02739,  -68.6922,  'SAN ANTO',  11.500,  26
16357,  1,  13.068,  3.683,  0.000,  0.000,  6,  0.98385,  -78.4114,  'DEVINE 0',  11.500,  26
16358,  1,  37.191,  10.397,  0.000,  0.000,  6,  1.02734,  -67.7599,  'GEORGETO',  11.500,  23
16360,  1,  17.654,  4.970,  0.000,  0.000,  6,  1.01806,  -64.0579,  'BURNET 1',  11.500,  23
17001,  1,  4.133,  1.169,  0.000,  0.000,  7,  1.00326,  -61.8133,  'INEZ 0SE',  11.500,  6
17004,  1,  142.520,  38.298,  0.000,  0.000,  7,  1.02379,  -65.8309,  'PASADENA',  11.500,  4
17010,  1,  11.533,  3.253,  0.000,  0.000,  7,  1.00255,  -69.8213,  'PRAIRIE ',  11.500,  5
17011,  1,  23.916,  6.717,  0.000,  0.000,  7,  1.02396,  -69.4064,  'CONROE 1',  11.500,  5
17012,  1,  0.696,  0.197,  0.000,  0.000,  7,  0.99793,  -67.4674,  'SIMONTON',  11.500,  3
17013,  1,  90.464,  24.770,  0.000,  0.000,  7,  1.01045,  -69.1163,  'HOUSTON ',  11.500,  5
17014,  1,  33.067,  9.254,  0.000,  0.000,  7,  1.00929,  -68.2244,  'HOUSTON ',  11.500,  4
17016,  1,  53.285,  14.803,  0.000,  0.000,  7,  1.01767,  -66.5333,  'HOUSTON ',  11.500,  4
17017,  1,  87.232,  23.920,  0.000,  0.000,  7,  1.01376,  -68.6711,  'HOUSTON ',  11.500,  3
17020,  1,  34.897,  9.761,  0.000,  0.000,  7,  1.01766,  -62.8768,  'NURSERY ',  11.500,  6
17026,  1,  27.196,  7.629,  0.000,  0.000,  7,  1.01954,  -66.3822,  'BACLIFF ',  11.500,  4
17027,  1,  63.271,  17.507,  0.000,  0.000,  7,  1.01254,  -68.6308,  'SPRING 1',  11.500,  5
17028,  1,  50.068,  13.925,  0.000,  0.000,  7,  1.01733,  -68.2701,  'HOUSTON ',  11.500,  3
17036,  1,  45.242,  12.607,  0.000,  0.000,  7,  1.01803,  -67.3593,  'CONROE 5',  11.500,  5
17039,  1,  147.695,  39.572,  0.000,  0.000,  7,  1.01530,  -67.0418,  'SUGAR LA',  11.500,  3
17041,  1,  60.246,  16.695,  0.000,  0.000,  7,  1.02015,  -65.8866,  'DAYTON 1',  11.500,  4
17044,  1,  68.055,  18.790,  0.000,  0.000,  7,  1.00504,  -61.4676,  'VICTORIA',  11.500,  6
17049,  1,  181.942,  49.746,  0.000,  0.000,  7,  1.01848,  -67.7124,  'KATY 1 2',  11.500,  3
17050,  1,  37.910,  10.590,  0.000,  0.000,  7,  1.00815,  -69.4707,  'MAGNOLIA',  11.500,  5
17051,  1,  92.094,  25.206,  0.000,  0.000,  7,  1.01335,  -68.7942,  'HOUSTON ',  11.500,  3
17052,  1,  67.698,  18.700,  0.000,  0.000,  7,  1.01186,  -67.6423,  'MISSOURI',  11.500,  3
17053,  1,  72.466,  19.988,  0.000,  0.000,  7,  1.01838,  -64.8901,  'RICHMOND',  11.500,  3
17054,  1,  65.712,  18.160,  0.000,  0.000,  7,  1.00597,  -68.8741,  'HOUSTON ',  11.500,  4
17055,  1,  67.748,  18.715,  0.000,  0.000,  7,  1.01391,  -67.4125,  'HOUSTON ',  11.500,  3
17057,  1,  53.855,  14.954,  0.000,  0.000,  7,  1.01074,  -68.6055,  'SPRING 8',  11.500,  5
17067,  1,  54.125,  15.021,  0.000,  0.000,  7,  1.00061,  -69.8718,  'HOUSTON ',  11.500,  3
17069,  1,  36.196,  10.114,  0.000,  0.000,  7,  0.99867,  -62.9256,  'EL CAMPO',  11.500,  1
17070,  1,  64.567,  17.856,  0.000,  0.000,  7,  1.01108,  -67.1747,  'HOUSTON ',  11.500,  4
17071,  1,  2.961,  0.838,  0.000,  0.000,  7,  0.98491,  -57.9188,  'PORT O C',  11.500,  6
17072,  1,  78.739,  21.665,  0.000,  0.000,  7,  1.01711,  -66.1115,  'DICKINSO',  11.500,  4
17074,  1,  43.355,  12.090,  0.000,  0.000,  7,  1.02065,  -65.3583,  'GALVESTO',  11.500,  2
17075,  1,  90.895,  24.912,  0.000,  0.000,  7,  1.02739,  -66.5158,  'HOUSTON ',  11.500,  4
17084,  1,  137.909,  37.102,  0.000,  0.000,  7,  1.01823,  -65.3055,  'LEAGUE C',  11.500,  4
17085,  1,  2.602,  0.737,  0.000,  0.000,  7,  1.00779,  -65.4374,  'LIVERPOO',  11.500,  2
17086,  1,  35.583,  9.949,  0.000,  0.000,  7,  1.00982,  -67.8910,  'HOUSTON ',  11.500,  4
17087,  1,  51.267,  14.251,  0.000,  0.000,  7,  1.01380,  -66.7063,  'SUGAR LA',  11.500,  3
17088,  1,  70.968,  19.560,  0.000,  0.000,  7,  0.99333,  -68.4563,  'RICHMOND',  11.500,  3
17089,  1,  55.830,  15.501,  0.000,  0.000,  7,  1.02736,  -69.2546,  'HOUSTON ',  11.500,  3
17090,  1,  6.900,  1.950,  0.000,  0.000,  7,  1.00966,  -69.1346,  'PINEHURS',  11.500,  5
17091,  1,  136.028,  36.657,  0.000,  0.000,  7,  1.02744,  -69.0605,  'PEARLAND',  11.500,  3
17092,  1,  29.460,  8.256,  0.000,  0.000,  7,  1.00925,  -68.3145,  'HOUSTON ',  11.500,  3
17093,  1,  76.005,  20.921,  0.000,  0.000,  7,  1.00543,  -68.7261,  'HOUSTON ',  11.500,  3
17094,  1,  51.986,  14.450,  0.000,  0.000,  7,  1.01977,  -69.3090,  'HOUSTON ',  11.500,  3
17100,  1,  39.418,  11.005,  0.000,  0.000,  7,  1.01060,  -67.5740,  'HOUSTON ',  11.500,  4
17101,  1,  134.762,  36.282,  0.000,  0.000,  7,  1.01354,  -67.8259,  'HOUSTON ',  11.500,  3
17102,  1,  74.861,  20.615,  0.000,  0.000,  7,  1.00528,  -69.1918,  'TOMBALL ',  11.500,  5
17103,  1,  37.944,  10.600,  0.000,  0.000,  7,  1.01079,  -67.7403,  'HOUSTON ',  11.500,  4
17106,  1,  64.396,  17.821,  0.000,  0.000,  7,  1.02435,  -65.4043,  'DEER PAR',  11.500,  4
17116,  1,  9.102,  2.570,  0.000,  0.000,  7,  0.99604,  -67.9230,  'WALLIS 0',  11.500,  1
17117,  1,  56.961,  15.799,  0.000,  0.000,  7,  1.01149,  -68.5021,  'HOUSTON ',  11.500,  3
17118,  1,  82.704,  22.705,  0.000,  0.000,  7,  1.00536,  -69.0727,  'SPRING 4',  11.500,  5
17119,  1,  31.506,  8.823,  0.000,  0.000,  7,  1.01096,  -67.5205,  'SOUTH HO',  11.500,  4
17120,  1,  102.604,  27.948,  0.000,  0.000,  7,  1.00378,  -69.3065,  'HOUSTON ',  11.500,  3
17123,  1,  5.652,  1.598,  0.000,  0.000,  7,  0.98245,  -57.4432,  'SEADRIFT',  11.500,  6
17124,  1,  123.651,  33.420,  0.000,  0.000,  7,  1.00882,  -68.3242,  'HOUSTON ',  11.500,  3
17127,  1,  162.555,  44.438,  0.000,  0.000,  7,  1.01710,  -65.6452,  'SUGAR LA',  11.500,  3
17128,  1,  41.573,  11.600,  0.000,  0.000,  7,  1.01681,  -67.4499,  'CONROE 7',  11.500,  5
17129,  1,  4.335,  1.226,  0.000,  0.000,  7,  1.01684,  -61.1056,  'LOLITA 0',  11.500,  6
17132,  1,  50.029,  13.914,  0.000,  0.000,  7,  1.01665,  -65.5517,  'LAPORTE ',  11.500,  4
17143,  1,  49.321,  13.719,  0.000,  0.000,  7,  1.01182,  -69.5747,  'NEW CANE',  11.500,  5
17144,  1,  67.126,  18.547,  0.000,  0.000,  7,  1.01198,  -67.1815,  'HOUSTON ',  11.500,  4
17145,  1,  83.140,  22.852,  0.000,  0.000,  7,  1.02738,  -69.6634,  'HOUSTON ',  11.500,  4
17147,  1,  32.699,  9.153,  0.000,  0.000,  7,  1.01309,  -67.9360,  'HOUSTON ',  11.500,  3
17148,  1,  37.906,  10.588,  0.000,  0.000,  7,  1.00767,  -69.1772,  'HOUSTON ',  11.500,  3
17149,  1,  5.754,  1.627,  0.000,  0.000,  7,  1.00025,  -60.6484,  'BLOOMING',  11.500,  6
17151,  1,  25.070,  7.039,  0.000,  0.000,  7,  1.02531,  -67.5205,  'WILLIS 2',  11.500,  5
17152,  1,  2.461,  0.697,  0.000,  0.000,  7,  1.01060,  -68.0085,  'HOUSTON ',  11.500,  3
17153,  1,  21.826,  6.131,  0.000,  0.000,  7,  0.97504,  -54.3840,  'PALACIOS',  11.500,  1
17154,  1,  27.081,  7.597,  0.000,  0.000,  7,  1.01632,  -69.0135,  'CONROE 4',  11.500,  5
17155,  1,  50.978,  14.168,  0.000,  0.000,  7,  1.00584,  -68.2264,  'HOUSTON ',  11.500,  3
17157,  1,  101.040,  27.562,  0.000,  0.000,  7,  1.01437,  -67.9694,  'SPRING 2',  11.500,  5
17158,  1,  59.093,  16.371,  0.000,  0.000,  7,  1.00439,  -68.8816,  'KINGWOOD',  11.500,  4
17161,  1,  84.826,  23.289,  0.000,  0.000,  7,  1.01860,  -66.9762,  'HOUSTON ',  11.500,  3
17172,  1,  64.130,  17.748,  0.000,  0.000,  7,  1.02271,  -65.2663,  'TEXAS CI',  11.500,  2
17173,  1,  64.119,  17.729,  0.000,  0.000,  7,  1.00372,  -69.3614,  'KINGWOOD',  11.500,  4
17174,  1,  71.056,  19.601,  0.000,  0.000,  7,  1.01005,  -66.8927,  'HOUSTON ',  11.500,  4
17177,  1,  146.995,  39.366,  0.000,  0.000,  7,  1.00859,  -68.5668,  'SPRING 7',  11.500,  5
17178,  1,  79.259,  21.789,  0.000,  0.000,  7,  1.00577,  -69.3778,  'HOUSTON ',  11.500,  3
17179,  1,  46.388,  12.915,  0.000,  0.000,  7,  1.00596,  -67.5544,  'FRESNO 0',  11.500,  3
17180,  1,  59.456,  16.473,  0.000,  0.000,  7,  1.00960,  -68.5559,  'HOUSTON ',  11.500,  3
17181,  1,  112.022,  30.407,  0.000,  0.000,  7,  1.00578,  -69.3863,  'HOUSTON ',  11.500,  3
17182,  1,  1.335,  0.379,  0.000,  0.000,  7,  0.99893,  -68.2389,  'PATTISON',  11.500,  3
17183,  1,  141.486,  38.050,  0.000,  0.000,  7,  1.02744,  -69.0155,  'HOUSTON ',  11.500,  3
17185,  1,  105.882,  28.841,  0.000,  0.000,  7,  1.01932,  -63.7561,  'MISSOURI',  11.500,  3
17188,  1,  52.662,  14.632,  0.000,  0.000,  7,  1.01477,  -66.8596,  'HOUSTON ',  11.500,  3
17198,  1,  57.323,  15.907,  0.000,  0.000,  7,  1.02736,  -68.7218,  'TOMBALL ',  11.500,  5
17201,  1,  149.899,  40.150,  0.000,  0.000,  7,  1.02000,  -68.1825,  'CYPRESS ',  11.500,  5
17202,  1,  26.748,  7.502,  0.000,  0.000,  7,  1.00327,  -69.8079,  'HEMPSTEA',  11.500,  5
17203,  1,  17.565,  4.943,  0.000,  0.000,  7,  0.99335,  -63.3527,  'WEST COL',  11.500,  1
17213,  1,  46.631,  12.985,  0.000,  0.000,  7,  1.01501,  -66.3586,  'SANTA FE',  11.500,  2
17214,  1,  60.073,  16.639,  0.000,  0.000,  7,  1.00759,  -67.9206,  'HOUSTON ',  11.500,  3
17215,  1,  56.679,  15.721,  0.000,  0.000,  7,  1.01025,  -68.7957,  'SPRING 5',  11.500,  5
17216,  1,  61.765,  17.096,  0.000,  0.000,  7,  1.00723,  -68.5754,  'HOUSTON ',  11.500,  3
17217,  1,  55.691,  15.453,  0.000,  0.000,  7,  1.01053,  -68.6994,  'HOUSTON ',  11.500,  4
17218,  1,  27.264,  7.647,  0.000,  0.000,  7,  1.00868,  -69.3933,  'MONTGOME',  11.500,  5
17219,  1,  0.853,  0.242,  0.000,  0.000,  7,  1.00482,  -65.3839,  'HUNGERFO',  11.500,  1
17220,  1,  99.181,  27.059,  0.000,  0.000,  7,  1.00694,  -68.5424,  'HOUSTON ',  11.500,  3
17221,  1,  127.345,  34.362,  0.000,  0.000,  7,  1.00691,  -68.3566,  'HOUSTON ',  11.500,  3
17222,  1,  63.258,  17.501,  0.000,  0.000,  7,  1.00900,  -67.9335,  'HOUSTON ',  11.500,  3
17223,  1,  29.335,  8.221,  0.000,  0.000,  7,  1.01232,  -68.2856,  'HOUSTON ',  11.500,  5
17224,  1,  19.011,  5.348,  0.000,  0.000,  7,  1.00690,  -68.7090,  'HOUSTON ',  11.500,  3
17225,  1,  68.729,  18.971,  0.000,  0.000,  7,  1.00542,  -69.5253,  'HOUSTON ',  11.500,  3
17226,  1,  31.649,  8.862,  0.000,  0.000,  7,  1.01217,  -68.3117,  'HOUSTON ',  11.500,  3
17229,  1,  191.226,  52.280,  0.000,  0.000,  7,  1.01718,  -66.4944,  'HOUSTON ',  11.500,  3
17230,  1,  6.217,  1.757,  0.000,  0.000,  7,  1.01462,  -66.7749,  'BEASLEY ',  11.500,  1
17231,  1,  35.712,  9.985,  0.000,  0.000,  7,  1.01413,  -66.2885,  'HOUSTON ',  11.500,  4
17232,  1,  28.490,  7.989,  0.000,  0.000,  7,  1.02396,  -65.7553,  'LA MARQU',  11.500,  2
17233,  1,  20.767,  5.838,  0.000,  0.000,  7,  1.00322,  -69.9739,  'WALLER 0',  11.500,  5
17234,  1,  46.546,  12.961,  0.000,  0.000,  7,  1.01227,  -69.3217,  'PORTER 0',  11.500,  5
17235,  1,  93.158,  25.511,  0.000,  0.000,  7,  1.02739,  -69.7912,  'CYPRESS ',  11.500,  3
17236,  1,  24.268,  6.816,  0.000,  0.000,  7,  1.02733,  -69.3503,  'HOUSTON ',  11.500,  5
17237,  1,  9.272,  2.618,  0.000,  0.000,  7,  0.99661,  -67.1125,  'FULSHEAR',  11.500,  1
17238,  1,  38.711,  10.816,  0.000,  0.000,  7,  1.02734,  -67.2275,  'LIBERTY ',  11.500,  4
17239,  1,  31.708,  8.878,  0.000,  0.000,  7,  1.01070,  -66.8221,  'WINNIE 0',  11.500,  4
17240,  1,  62.986,  17.430,  0.000,  0.000,  7,  1.01143,  -68.6023,  'HOUSTON ',  11.500,  3
17241,  1,  65.386,  18.073,  0.000,  0.000,  7,  1.00647,  -68.9477,  'HOUSTON ',  11.500,  3
17242,  1,  48.989,  13.627,  0.000,  0.000,  7,  1.00832,  -68.8924,  'HOUSTON ',  11.500,  3
17243,  1,  47.000,  13.086,  0.000,  0.000,  7,  1.01392,  -68.0229,  'CROSBY 0',  11.500,  4
17244,  1,  24.713,  6.937,  0.000,  0.000,  7,  1.00672,  -66.9565,  'MANVEL 0',  11.500,  3
17245,  1,  76.192,  20.977,  0.000,  0.000,  7,  1.01080,  -69.6243,  'HOUSTON ',  11.500,  5
17246,  1,  126.630,  34.163,  0.000,  0.000,  7,  1.00199,  -69.5967,  'HOUSTON ',  11.500,  3
17247,  1,  5.922,  1.674,  0.000,  0.000,  7,  0.99410,  -63.7402,  'DAMON 0S',  11.500,  1
17248,  1,  136.003,  36.564,  0.000,  0.000,  7,  1.00445,  -69.0284,  'HOUSTON ',  11.500,  3
17249,  1,  47.653,  13.262,  0.000,  0.000,  7,  1.00804,  -68.5643,  'HOUSTON ',  11.500,  3
17250,  1,  21.653,  6.086,  0.000,  0.000,  7,  1.01574,  -67.9938,  'HOUSTON ',  11.500,  3
17251,  1,  28.347,  7.947,  0.000,  0.000,  7,  1.00880,  -69.9334,  'HOCKLEY ',  11.500,  5
17253,  1,  54.297,  15.074,  0.000,  0.000,  7,  1.00975,  -64.0026,  'ANGLETON',  11.500,  2
17254,  1,  24.534,  6.889,  0.000,  0.000,  7,  1.02326,  -68.5535,  'CONROE 3',  11.500,  5
17255,  1,  35.609,  9.956,  0.000,  0.000,  7,  1.01326,  -67.2688,  'HOUSTON ',  11.500,  3
17256,  1,  53.091,  14.745,  0.000,  0.000,  7,  1.00909,  -67.9853,  'HOUSTON ',  11.500,  3
17257,  1,  77.021,  21.196,  0.000,  0.000,  7,  1.00839,  -67.2147,  'PEARLAND',  11.500,  4
17258,  1,  26.513,  7.438,  0.000,  0.000,  7,  1.01008,  -67.9561,  'HOUSTON ',  11.500,  3
17259,  1,  94.933,  25.958,  0.000,  0.000,  7,  1.01513,  -67.9611,  'HOUSTON ',  11.500,  4
17260,  1,  80.226,  22.061,  0.000,  0.000,  7,  1.01655,  -66.7720,  'CHANNELV',  11.500,  4
17262,  1,  57.143,  15.844,  0.000,  0.000,  7,  1.00590,  -56.4934,  'BAY CITY',  11.500,  1
17265,  1,  43.232,  12.055,  0.000,  0.000,  7,  1.01835,  -65.2837,  'PASADENA',  11.500,  4
17271,  1,  18.871,  5.309,  0.000,  0.000,  7,  1.00617,  -68.8833,  'BROOKSHI',  11.500,  3
17272,  1,  30.129,  8.441,  0.000,  0.000,  7,  1.00938,  -67.7119,  'HOUSTON ',  11.500,  3
17273,  1,  24.277,  6.818,  0.000,  0.000,  7,  1.02733,  -66.1926,  'TEXAS CI',  11.500,  2
17275,  1,  23.424,  6.579,  0.000,  0.000,  7,  1.01197,  -63.9218,  'VICTORIA',  11.500,  6
17276,  1,  62.662,  17.354,  0.000,  0.000,  7,  1.02736,  -68.9893,  'HOUSTON ',  11.500,  3
17277,  1,  14.590,  4.112,  0.000,  0.000,  7,  1.02732,  -63.2154,  'GANADO 0',  11.500,  6
17279,  1,  111.430,  30.291,  0.000,  0.000,  7,  1.02067,  -65.3777,  'MONT BEL',  11.500,  4
17283,  1,  77.752,  21.400,  0.000,  0.000,  7,  1.01531,  -65.4757,  'BAYTOWN ',  11.500,  4
17290,  1,  48.715,  13.551,  0.000,  0.000,  7,  1.00612,  -69.4855,  'SPRING 6',  11.500,  5
17291,  1,  69.798,  19.252,  0.000,  0.000,  7,  0.99982,  -69.6724,  'HUMBLE 2',  11.500,  5
17292,  1,  61.147,  16.936,  0.000,  0.000,  7,  1.01582,  -67.6599,  'HOUSTON ',  11.500,  5
17293,  1,  10.962,  3.093,  0.000,  0.000,  7,  1.01519,  -65.9335,  'SANTA FE',  11.500,  2
17294,  1,  4.510,  1.276,  0.000,  0.000,  7,  1.02731,  -65.1430,  'PORT BOL',  11.500,  4
17295,  1,  67.499,  18.643,  0.000,  0.000,  7,  1.00811,  -68.8779,  'HOUSTON ',  11.500,  5
17296,  1,  62.619,  17.323,  0.000,  0.000,  7,  1.00282,  -69.4434,  'HOUSTON ',  11.500,  3
17297,  1,  60.858,  16.850,  0.000,  0.000,  7,  1.00535,  -68.2700,  'HOUSTON ',  11.500,  3
17298,  1,  64.528,  17.843,  0.000,  0.000,  7,  1.00854,  -68.9650,  'HOUSTON ',  11.500,  3
17299,  1,  15.361,  4.327,  0.000,  0.000,  7,  0.99557,  -65.8958,  'EAGLE LA',  11.500,  1
17300,  1,  45.574,  12.701,  0.000,  0.000,  7,  1.02735,  -69.6339,  'CONROE 2',  11.500,  5
17301,  1,  53.356,  14.816,  0.000,  0.000,  7,  1.00724,  -67.3660,  'WEBSTER ',  11.500,  4
17302,  1,  19.057,  5.360,  0.000,  0.000,  7,  0.99512,  -59.3800,  'SWEENY 0',  11.500,  1
17303,  1,  5.277,  1.492,  0.000,  0.000,  7,  1.01116,  -61.6824,  'BLESSING',  11.500,  1
17306,  1,  6.403,  1.809,  0.000,  0.000,  7,  1.00264,  -62.6752,  'WHARTON ',  11.500,  1
17313,  1,  64.168,  17.744,  0.000,  0.000,  7,  1.00648,  -63.4835,  'LAKE JAC',  11.500,  2
17314,  1,  19.565,  5.502,  0.000,  0.000,  7,  0.99195,  -68.6295,  'BELLVILL',  11.500,  5
17315,  1,  39.397,  11.002,  0.000,  0.000,  7,  1.01857,  -68.6192,  'KATY 4 0',  11.500,  3
17316,  1,  35.941,  10.046,  0.000,  0.000,  7,  1.00692,  -67.7859,  'HOUSTON ',  11.500,  3
17317,  1,  85.873,  23.557,  0.000,  0.000,  7,  1.01208,  -66.3569,  'FRIENDSW',  11.500,  4
17318,  1,  63.754,  17.632,  0.000,  0.000,  7,  1.00591,  -68.0309,  'HOUSTON ',  11.500,  4
17319,  1,  19.388,  5.453,  0.000,  0.000,  7,  1.00799,  -68.7363,  'HOUSTON ',  11.500,  5
17330,  1,  113.635,  30.833,  0.000,  0.000,  7,  1.00891,  -68.4307,  'HOUSTON ',  11.500,  3
17333,  1,  18.319,  5.156,  0.000,  0.000,  7,  1.01501,  -66.4641,  'PASADENA',  11.500,  4
17336,  1,  73.309,  20.208,  0.000,  0.000,  7,  1.01304,  -67.3775,  'STAFFORD',  11.500,  3
17337,  1,  17.059,  4.802,  0.000,  0.000,  7,  1.00289,  -64.2343,  'EDNA 0SE',  11.500,  6
17338,  1,  69.224,  19.108,  0.000,  0.000,  7,  1.00914,  -68.0053,  'HOUSTON ',  11.500,  4
17339,  1,  23.299,  6.542,  0.000,  0.000,  7,  0.99554,  -62.8135,  'NEEDVILL',  11.500,  1
17340,  1,  18.942,  5.328,  0.000,  0.000,  7,  0.99791,  -68.7178,  'SEALY 0S',  11.500,  3
17343,  1,  107.707,  29.271,  0.000,  0.000,  7,  1.00014,  -66.9242,  'KATY 3 2',  11.500,  3
17344,  1,  80.704,  22.172,  0.000,  0.000,  7,  1.00376,  -69.3969,  'HOUSTON ',  11.500,  3
17345,  1,  58.460,  16.204,  0.000,  0.000,  7,  1.01052,  -67.6747,  'HOUSTON ',  11.500,  4
17362,  1,  35.077,  9.808,  0.000,  0.000,  7,  1.00594,  -68.8264,  'HOUSTON ',  11.500,  3
17363,  1,  17.424,  4.905,  0.000,  0.000,  7,  1.01252,  -66.1181,  'GALVESTO',  11.500,  2
17364,  1,  8.700,  2.457,  0.000,  0.000,  7,  0.99619,  -67.0433,  'EAST BER',  11.500,  1
17365,  1,  62.287,  17.242,  0.000,  0.000,  7,  1.01239,  -68.4565,  'HOUSTON ',  11.500,  4
17380,  1,  31.293,  8.764,  0.000,  0.000,  7,  1.01604,  -64.0415,  'FREEPORT',  11.500,  2
17381,  1,  60.850,  16.852,  0.000,  0.000,  7,  1.01195,  -68.8915,  'HOUSTON ',  11.500,  4
17382,  1,  55.334,  15.354,  0.000,  0.000,  7,  1.00735,  -68.2520,  'HOUSTON ',  11.500,  3
17383,  1,  56.815,  15.758,  0.000,  0.000,  7,  1.01148,  -65.5681,  'ROSHARON',  11.500,  2
17384,  1,  53.274,  14.793,  0.000,  0.000,  7,  1.00587,  -68.6272,  'HOUSTON ',  11.500,  3
17385,  1,  87.926,  24.096,  0.000,  0.000,  7,  1.00864,  -69.2379,  'HOUSTON ',  11.500,  3
17386,  1,  66.759,  18.444,  0.000,  0.000,  7,  1.00807,  -68.5453,  'HOUSTON ',  11.500,  3
17387,  1,  101.463,  27.655,  0.000,  0.000,  7,  1.00607,  -69.0231,  'HUMBLE 1',  11.500,  4
17388,  1,  100.249,  27.352,  0.000,  0.000,  7,  1.01322,  -69.1558,  'HOUSTON ',  11.500,  3
17391,  1,  29.510,  8.272,  0.000,  0.000,  7,  1.02170,  -66.7739,  'WILLIS 1',  11.500,  5
17392,  1,  37.236,  10.406,  0.000,  0.000,  7,  1.01896,  -66.4562,  'BAYTOWN ',  11.500,  4
17393,  1,  5.428,  1.534,  0.000,  0.000,  7,  0.99794,  -62.9751,  'VAN VLEC',  11.500,  1
17394,  1,  28.464,  7.979,  0.000,  0.000,  7,  1.00728,  -68.2435,  'HUFFMAN ',  11.500,  4
17395,  1,  52.893,  14.693,  0.000,  0.000,  7,  1.01254,  -69.0047,  'HOUSTON ',  11.500,  3
17396,  1,  14.887,  4.194,  0.000,  0.000,  7,  1.00596,  -68.3989,  'HOUSTON ',  11.500,  3
17397,  1,  64.619,  17.884,  0.000,  0.000,  7,  1.02737,  -68.1228,  'ROSENBER',  11.500,  3
17398,  1,  49.306,  13.717,  0.000,  0.000,  7,  1.01494,  -66.9536,  'PASADENA',  11.500,  4
17399,  1,  36.804,  10.286,  0.000,  0.000,  7,  1.01208,  -67.6826,  'HOUSTON ',  11.500,  3
17403,  1,  41.724,  11.640,  0.000,  0.000,  7,  1.01417,  -66.7817,  'PASADENA',  11.500,  4
17404,  1,  110.554,  30.025,  0.000,  0.000,  7,  1.00582,  -69.4640,  'HOUSTON ',  11.500,  5
17405,  1,  34.563,  9.670,  0.000,  0.000,  7,  1.02037,  -65.7693,  'GALVESTO',  11.500,  2
17408,  1,  41.065,  11.452,  0.000,  0.000,  7,  0.99395,  -59.1713,  'POINT CO',  11.500,  6
17410,  1,  161.437,  44.104,  0.000,  0.000,  7,  1.00794,  -67.7619,  'KATY 2 1',  11.500,  3
17411,  1,  42.430,  11.833,  0.000,  0.000,  7,  1.01076,  -69.2572,  'SPRING 3',  11.500,  5
17412,  1,  5.587,  1.580,  0.000,  0.000,  7,  1.00820,  -64.9838,  'DANBURY ',  11.500,  2
17413,  1,  30.359,  8.503,  0.000,  0.000,  7,  1.00104,  -64.2891,  'WHARTON ',  11.500,  1
17417,  1,  64.278,  17.781,  0.000,  0.000,  7,  1.01463,  -68.3636,  'HOUSTON ',  11.500,  3
17418,  1,  32.613,  9.129,  0.000,  0.000,  7,  1.01469,  -68.0956,  'HOUSTON ',  11.500,  3
17419,  1,  68.104,  18.812,  0.000,  0.000,  7,  1.01471,  -66.0945,  'LA PORTE',  11.500,  4
17421,  1,  50.282,  13.981,  0.000,  0.000,  7,  1.01131,  -68.7926,  'MAGNOLIA',  11.500,  5
17424,  1,  90.512,  24.794,  0.000,  0.000,  7,  1.01694,  -65.4513,  'ALVIN 2S',  11.500,  2
17425,  1,  71.007,  19.583,  0.000,  0.000,  7,  1.00535,  -69.4173,  'HOUSTON ',  11.500,  3
17426,  1,  33.884,  9.473,  0.000,  0.000,  7,  0.98537,  -61.6548,  'BRAZORIA',  11.500,  2
17427,  1,  114.842,  31.135,  0.000,  0.000,  7,  1.00480,  -69.5247,  'HOUSTON ',  11.500,  3
17430,  1,  37.904,  10.588,  0.000,  0.000,  7,  1.00831,  -63.1834,  'FREEPORT',  11.500,  2
17431,  1,  18.358,  5.166,  0.000,  0.000,  7,  1.01426,  -68.1283,  'CONROE 6',  11.500,  5
17432,  1,  13.932,  3.927,  0.000,  0.000,  7,  1.01664,  -67.5297,  'MADISONV',  11.500,  5
18001,  1,  7.020,  1.984,  0.000,  0.000,  8,  1.01771,  -64.4460,  'NORMANGE',  11.500,  7
18002,  1,  7.355,  2.078,  0.000,  0.000,  8,  1.02013,  -63.8683,  'ARP 0SE ',  11.500,  8
18003,  1,  7.858,  2.220,  0.000,  0.000,  8,  1.02731,  -66.1020,  'CENTERVI',  11.500,  7
18005,  1,  60.397,  16.741,  0.000,  0.000,  8,  1.02736,  -64.0247,  'LUFKIN 3',  11.500,  8
18006,  1,  16.629,  4.683,  0.000,  0.000,  8,  1.02732,  -61.7468,  'FLINT 0S',  11.500,  8
18007,  1,  12.711,  3.585,  0.000,  0.000,  8,  1.02084,  -62.2216,  'BULLARD ',  11.500,  8
18008,  1,  15.013,  4.230,  0.000,  0.000,  8,  1.01143,  -63.8402,  'CHANDLER',  11.500,  8
18009,  1,  6.062,  1.714,  0.000,  0.000,  8,  1.01149,  -69.6554,  'PLANTERS',  11.500,  7
18010,  1,  3.573,  1.011,  0.000,  0.000,  8,  1.01252,  -63.0444,  'MARQUEZ ',  11.500,  7
18011,  1,  11.777,  3.322,  0.000,  0.000,  8,  1.01891,  -58.8676,  'TENNESSE',  11.500,  7
18012,  1,  3.935,  1.113,  0.000,  0.000,  8,  1.02381,  -68.1579,  'ANDERSON',  11.500,  7
18013,  1,  35.835,  10.022,  0.000,  0.000,  8,  1.02734,  -64.4011,  'MINEOLA ',  11.500,  8
18014,  1,  9.211,  2.601,  0.000,  0.000,  8,  1.01241,  -67.8019,  'LOVELADY',  11.500,  7
18015,  1,  13.933,  3.928,  0.000,  0.000,  8,  1.01816,  -65.6224,  'HUNTINGT',  11.500,  8
18016,  1,  43.256,  12.066,  0.000,  0.000,  8,  1.02735,  -69.1295,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.798,  2.485,  0.000,  0.000,  8,  1.01750,  -62.3638,  'FRANKSTO',  11.500,  8
18019,  1,  62.408,  17.286,  0.000,  0.000,  8,  1.02736,  -62.5498,  'TYLER 4 ',  11.500,  8
18020,  1,  10.812,  3.051,  0.000,  0.000,  8,  1.01167,  -63.5715,  'BEN WHEE',  11.500,  8
18021,  1,  8.798,  2.485,  0.000,  0.000,  8,  1.02723,  -62.4412,  'GARRISON',  11.500,  8
18022,  1,  4.415,  1.249,  0.000,  0.000,  8,  1.02731,  -64.2639,  'ETOILE 0',  11.500,  8
18025,  1,  29.627,  8.305,  0.000,  0.000,  8,  1.02733,  -63.2497,  'PALESTIN',  11.500,  8
18026,  1,  40.036,  11.176,  0.000,  0.000,  8,  1.01235,  -64.7984,  'LINDALE ',  11.500,  8
18027,  1,  21.805,  6.129,  0.000,  0.000,  8,  1.02433,  -62.3003,  'WHITEHOU',  11.500,  8
18028,  1,  13.891,  3.916,  0.000,  0.000,  8,  1.01349,  -64.5696,  'OVERTON ',  11.500,  8
18029,  1,  18.906,  5.319,  0.000,  0.000,  8,  1.00942,  -64.0609,  'GRAND SA',  11.500,  8
18032,  1,  41.940,  11.704,  0.000,  0.000,  8,  1.02895,  -67.1222,  'SHIRO 2S',  11.500,  7
18037,  1,  8.862,  2.503,  0.000,  0.000,  8,  1.01367,  -67.8051,  'MIDWAY 0',  11.500,  7
18038,  1,  37.403,  10.453,  0.000,  0.000,  8,  1.02055,  -58.6771,  'SULPHUR ',  11.500,  8
18039,  1,  9.235,  2.608,  0.000,  0.000,  8,  1.01867,  -64.2701,  'VAN 0SE ',  11.500,  8
18040,  1,  9.623,  2.717,  0.000,  0.000,  8,  1.01249,  -62.2869,  'MURCHISO',  11.500,  8
18041,  1,  27.676,  7.763,  0.000,  0.000,  8,  1.02733,  -64.5305,  'NACOGDOC',  11.500,  8
18042,  1,  14.306,  4.032,  0.000,  0.000,  8,  1.01377,  -66.3724,  'DIBOLL 0',  11.500,  8
18052,  1,  9.620,  2.716,  0.000,  0.000,  8,  1.02309,  -63.0969,  'TYLER 8 ',  11.500,  8
18053,  1,  11.345,  3.201,  0.000,  0.000,  8,  1.01102,  -63.2039,  'ATHENS 1',  11.500,  8
18054,  1,  12.942,  3.649,  0.000,  0.000,  8,  1.00904,  -63.6021,  'BUFFALO ',  11.500,  7
18055,  1,  15.311,  4.315,  0.000,  0.000,  8,  1.02841,  -61.4866,  'RUSK 0SE',  11.500,  8
18056,  1,  8.329,  2.353,  0.000,  0.000,  8,  1.02486,  -63.6156,  'WINONA 0',  11.500,  8
18062,  1,  4.942,  1.398,  0.000,  0.000,  8,  1.03008,  -59.2423,  'CUSHING ',  11.500,  8
18063,  1,  44.001,  12.266,  0.000,  0.000,  8,  1.01783,  -65.8916,  'NACOGDOC',  11.500,  8
18064,  1,  11.767,  3.320,  0.000,  0.000,  8,  1.02262,  -58.3178,  'FAIRFIEL',  11.500,  7
18065,  1,  3.584,  1.014,  0.000,  0.000,  8,  1.01534,  -61.5823,  'TRINIDAD',  11.500,  7
18066,  1,  1.930,  0.546,  0.000,  0.000,  8,  1.02047,  -58.1947,  'DIKE 0SE',  11.500,  8
18072,  1,  39.338,  10.983,  0.000,  0.000,  8,  1.01180,  -60.7174,  'PALESTIN',  11.500,  8
18073,  1,  10.005,  2.825,  0.000,  0.000,  8,  1.01441,  -63.7162,  'EMORY 0S',  11.500,  8
18081,  1,  16.761,  4.720,  0.000,  0.000,  8,  1.01573,  -63.8121,  'TYLER 9 ',  11.500,  8
18086,  1,  16.685,  4.697,  0.000,  0.000,  8,  0.99752,  -63.6117,  'FRANKLIN',  11.500,  7
18089,  1,  13.853,  3.906,  0.000,  0.000,  8,  1.02405,  -63.2960,  'TYLER 3 ',  11.500,  8
18090,  1,  8.662,  2.447,  0.000,  0.000,  8,  1.01910,  -65.3304,  'ELKHART ',  11.500,  7
18091,  1,  6.843,  1.934,  0.000,  0.000,  8,  1.02731,  -59.6933,  'WORTHAM ',  11.500,  7
18092,  1,  3.971,  1.124,  0.000,  0.000,  8,  1.01266,  -64.3575,  'OAKWOOD ',  11.500,  7
18093,  1,  2.772,  0.785,  0.000,  0.000,  8,  1.02497,  -56.8480,  'COOKVILL',  11.500,  8
18095,  1,  99.269,  27.083,  0.000,  0.000,  8,  1.00786,  -68.4874,  'COLLEGE ',  11.500,  7
18096,  1,  6.597,  1.865,  0.000,  0.000,  8,  1.01352,  -62.4997,  'EDGEWOOD',  11.500,  8
18100,  1,  26.070,  7.317,  0.000,  0.000,  8,  1.02371,  -63.2301,  'TYLER 2 ',  11.500,  8
18101,  1,  7.377,  2.084,  0.000,  0.000,  8,  1.01712,  -65.7707,  'ALTO 0SE',  11.500,  8
18102,  1,  3.572,  1.011,  0.000,  0.000,  8,  0.96073,  -70.3957,  'CALVERT ',  11.500,  7
18103,  1,  5.823,  1.646,  0.000,  0.000,  8,  1.01455,  -61.3129,  'JEWETT 2',  11.500,  7
18104,  1,  45.171,  12.586,  0.000,  0.000,  8,  1.01717,  -69.6881,  'NAVASOTA',  11.500,  7
18106,  1,  61.346,  16.993,  0.000,  0.000,  8,  1.01965,  -57.3416,  'MOUNT PL',  11.500,  8
18107,  1,  6.816,  1.926,  0.000,  0.000,  8,  1.02731,  -57.9680,  'SCROGGIN',  11.500,  8
18108,  1,  43.412,  12.103,  0.000,  0.000,  8,  1.01421,  -63.7323,  'WILLS PO',  11.500,  8
18109,  1,  28.841,  8.084,  0.000,  0.000,  8,  1.01084,  -61.9771,  'ATHENS 2',  11.500,  8
18110,  1,  15.101,  4.256,  0.000,  0.000,  8,  1.02732,  -60.6743,  'POINT 0S',  11.500,  8
18111,  1,  53.648,  14.904,  0.000,  0.000,  8,  1.02056,  -65.5641,  'LUFKIN 2',  11.500,  8
18114,  1,  14.250,  4.017,  0.000,  0.000,  8,  1.03165,  -58.7795,  'JACKSONV',  11.500,  8
18118,  1,  27.638,  7.751,  0.000,  0.000,  8,  1.01372,  -67.3650,  'CROCKETT',  11.500,  7
18119,  1,  26.592,  7.463,  0.000,  0.000,  8,  1.03092,  -58.5745,  'HENDERSO',  11.500,  8
18120,  1,  18.387,  5.175,  0.000,  0.000,  8,  1.02732,  -69.1799,  'BRYAN 3 ',  11.500,  7
18121,  1,  46.670,  13.001,  0.000,  0.000,  8,  1.02549,  -61.7037,  'JACKSONV',  11.500,  8
18122,  1,  18.869,  5.309,  0.000,  0.000,  8,  1.02241,  -69.5369,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.385,  2.369,  0.000,  0.000,  8,  1.01303,  -61.7277,  'MALAKOFF',  11.500,  8
18124,  1,  20.345,  5.723,  0.000,  0.000,  8,  1.02337,  -59.2335,  'CUMBY 0S',  11.500,  8
18125,  1,  23.473,  6.595,  0.000,  0.000,  8,  1.02733,  -66.4463,  'NACOGDOC',  11.500,  8
18132,  1,  14.845,  4.182,  0.000,  0.000,  8,  1.00875,  -62.2119,  'TEAGUE 0',  11.500,  7
18134,  1,  65.737,  18.185,  0.000,  0.000,  8,  1.02667,  -61.1180,  'TYLER 7 ',  11.500,  8
18135,  1,  51.567,  14.339,  0.000,  0.000,  8,  1.02457,  -63.0237,  'TYLER 6 ',  11.500,  8
18136,  1,  4.521,  1.279,  0.000,  0.000,  8,  1.02155,  -62.8765,  'YANTIS 0',  11.500,  8
18137,  1,  16.635,  4.685,  0.000,  0.000,  8,  1.01834,  -65.3220,  'POLLOK 0',  11.500,  8
18138,  1,  2.904,  0.822,  0.000,  0.000,  8,  1.02731,  -63.7808,  'TYLER 1 ',  11.500,  8
18140,  1,  132.193,  35.606,  0.000,  0.000,  8,  1.00807,  -68.6609,  'COLLEGE ',  11.500,  7
18141,  1,  12.640,  3.565,  0.000,  0.000,  8,  1.02272,  -69.1036,  'HEARNE 0',  11.500,  7
18142,  1,  10.300,  2.907,  0.000,  0.000,  8,  1.01885,  -58.0519,  'MOUNT VE',  11.500,  8
18143,  1,  13.770,  3.882,  0.000,  0.000,  8,  1.02581,  -68.4333,  'IOLA 0SE',  11.500,  7
18144,  1,  3.023,  0.856,  0.000,  0.000,  8,  1.01915,  -59.3219,  'STREETMA',  11.500,  7
18145,  1,  3.220,  0.911,  0.000,  0.000,  8,  1.02255,  -61.1370,  'COMO 0SE',  11.500,  8
18146,  1,  37.058,  10.355,  0.000,  0.000,  8,  1.01006,  -65.1401,  'HENDERSO',  11.500,  8
18150,  1,  4.512,  1.276,  0.000,  0.000,  8,  1.01918,  -65.3101,  'ZAVALLA ',  11.500,  8
18151,  1,  10.861,  3.065,  0.000,  0.000,  8,  1.02732,  -65.8206,  'GRAPELAN',  11.500,  7
18152,  1,  36.282,  10.146,  0.000,  0.000,  8,  1.02543,  -68.6188,  'BRYAN 2 ',  11.500,  7
18153,  1,  24.261,  6.812,  0.000,  0.000,  8,  1.01146,  -63.5390,  'CANTON 0',  11.500,  8
18154,  1,  14.066,  3.965,  0.000,  0.000,  8,  1.01775,  -63.9131,  'TYLER 5 ',  11.500,  8
18160,  1,  57.586,  15.977,  0.000,  0.000,  8,  1.02536,  -67.7042,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  84.282,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  32.951,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  79.691,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  71.900,  -13.407,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  49.611,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  111.045,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  35.950,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  58.920,  -21.134,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  64.923,  -10.430,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.304,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.347,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  63.911,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  56.923,  -10.805,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  64.113,  19.342,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  78.417,  -10.689,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -9.146,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -6.422,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -7.772,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -15.460,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -7.084,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -28.107,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  59.916,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  46.133,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -40.897,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -25.253,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  88.372,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  173.690,  -17.272,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  53.141,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  310.847,  -163.230,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  47.805,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  83.804,  -18.373,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  51.791,  -19.294,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  38.845,  -11.357,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  46.697,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  75.648,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  121.308,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  181.016,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  67.708,  -11.848,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  59.916,  -1.155,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  69.054,  10.959,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  52.125,  4.782,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  83.483,  17.850,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  10.056,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  96.266,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  97.933,  14.145,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  97.933,  8.670,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  97.933,  7.819,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  66.158,  4.074,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  66.158,  4.710,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  66.158,  7.161,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  66.158,  5.137,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  32.152,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  59.916,  20.594,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  67.985,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  39.864,  -9.083,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  99.461,  11.436,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  92.868,  -28.868,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  39.944,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  79.888,  10.290,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  48.173,  7.243,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  63.911,  5.372,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  -0.677,  -12.363,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  33.553,  4.236,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3118,  '1',  47.933,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  78.690,  -20.161,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  53.925,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  50.532,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  45.536,  -9.604,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  40.424,  15.785,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  36.546,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  80.528,  1.372,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  4.239,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  85.247,  -39.901,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  79.888,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  4.800,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  4.966,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  3.316,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  4.768,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  3.139,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  5.343,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  11.630,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  12.160,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  20.769,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  23.151,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  62.149,  -12.808,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  20.082,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  18.702,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  75.095,  16.166,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  113.122,  35.540,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  17.998,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  7.826,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  6.669,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  80.288,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  59.916,  1.563,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  69.086,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  81.087,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  -10.432,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  80.528,  16.599,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  36.749,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  41.433,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -3.709,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  279.418,  -5.312,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -4.823,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  27.338,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  51.791,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  77.686,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  51.791,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  39.106,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  47.135,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  47.476,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  64.090,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  41.687,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  43.164,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  117.625,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  326.684,  -139.022,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  68.383,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  60.132,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  57.177,  8.710,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  10.668,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  16.639,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  9.477,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  5.573,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  7.678,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -14.042,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -5.842,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -17.214,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -6.868,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -10.561,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -10.996,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  18.744,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  19.173,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -6.474,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -6.817,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  169.365,  -12.598,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -21.228,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -39.672,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -5.932,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -5.698,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -12.287,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -6.777,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  18.337,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  22.371,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  25.762,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  48.912,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  40.330,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  20.440,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  13.638,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  157.249,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  15.506,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  27.990,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  18.095,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  16.833,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  15.170,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  56.530,  48.708,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  12.431,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  9.754,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  10.249,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  11.838,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2393.641,  1111.386,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  334.588,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  38.866,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  21.356,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  20.777,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  33.508,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  17.587,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  35.554,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  35.762,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  38.854,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  24.937,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  34.637,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  38.457,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  21.266,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  17.498,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  51.046,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  26.463,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  22.555,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  41.761,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  65.250,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  25.055,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  36.656,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  9.844,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  14.413,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  9.088,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  61.704,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  73.814,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  31.147,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  24.177,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  25.016,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  34.527,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  62.987,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  62.453,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  67.118,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  20.323,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  45.813,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  27.741,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  17.079,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  13.175,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  10.356,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  12.605,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  13.545,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  36.889,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  16.844,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  15.872,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  17.404,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  22.400,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  18.069,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  19.605,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  124.672,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  178.310,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  258.960,  114.080,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  0.485,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  0.707,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  0.702,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  0.703,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  61.572,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -97.107,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  328.959,  -136.602,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -20.741,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -20.538,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -22.797,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  45.923,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  66.501,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  17.654,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  20.201,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -77.261,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -32.012,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -60.785,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  56.521,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05278,  0.00000,  22.73,  0.00,  0.00,  1.00000,  -0.793,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08682,  0.00000,  13.82,  0.00,  0.00,  1.00000,  -0.794,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.18667,  0.00000,  6.43,  0.00,  0.00,  1.00000,  -0.787,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.55346,  0.00000,  2.17,  0.00,  0.00,  1.00000,  -0.879,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03809,  0.00000,  31.50,  0.00,  0.00,  1.00000,  -0.726,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.51442,  0.00000,  2.33,  0.00,  0.00,  1.00000,  -0.692,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17814,  0.00000,  6.74,  0.00,  0.00,  1.00000,  -0.793,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.38660,  0.00000,  3.10,  0.00,  0.00,  1.00000,  -0.668,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05855,  0.00000,  20.50,  0.00,  0.00,  1.00000,  -0.791,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.37121,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.801,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02160,  0.00000,  55.55,  0.00,  0.00,  1.00000,  -0.790,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01774,  0.00000,  67.64,  0.00,  0.00,  1.00000,  -0.809,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01462,  0.00000,  82.06,  0.00,  0.00,  1.00000,  -0.786,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13283,  0.00000,  9.03,  0.00,  0.00,  1.00000,  -0.602,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01270,  0.00000,  94.47,  0.00,  0.00,  1.00000,  -0.797,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.06786,  0.00000,  17.68,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.18201,  0.00000,  6.59,  0.00,  0.00,  1.00000,  -0.764,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09580,  0.00000,  12.53,  0.00,  0.00,  1.00000,  -0.690,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01093,  0.00000,  109.81,  0.00,  0.00,  1.00000,  -0.802,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02898,  0.00000,  41.40,  0.00,  0.00,  1.00000,  -0.811,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10366,  0.00000,  11.58,  0.00,  0.00,  1.00000,  -0.810,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01353,  0.00000,  88.71,  0.00,  0.00,  1.00000,  -0.806,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10477,  0.00000,  11.45,  0.00,  0.00,  1.00000,  -0.819,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07247,  0.00000,  16.56,  0.00,  0.00,  1.00000,  -0.709,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.25244,  0.00000,  4.75,  0.00,  0.00,  1.00000,  -0.622,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09369,  0.00000,  12.81,  0.00,  0.00,  1.00000,  -0.710,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01079,  0.00000,  111.24,  0.00,  0.00,  1.00000,  -0.808,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02016,  0.00000,  59.53,  0.00,  0.00,  1.00000,  -0.635,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02123,  0.00000,  56.52,  0.00,  0.00,  1.00000,  -0.706,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01202,  0.00000,  99.83,  0.00,  0.00,  1.00000,  -0.780,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03349,  0.00000,  35.83,  0.00,  0.00,  1.00000,  -0.688,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06117,  0.00000,  19.62,  0.00,  0.00,  1.00000,  -0.735,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02765,  0.00000,  43.40,  0.00,  0.00,  1.00000,  -0.766,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.17983,  0.00000,  1.02,  0.00,  0.00,  1.00000,  -0.763,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04101,  0.00000,  29.26,  0.00,  0.00,  1.00000,  -0.670,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.12285,  0.00000,  9.77,  0.00,  0.00,  1.00000,  -0.689,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03113,  0.00000,  38.55,  0.00,  0.00,  1.00000,  -0.998,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.20760,  0.00000,  5.78,  0.00,  0.00,  1.00000,  -0.987,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.12594,  0.00000,  9.53,  0.00,  0.00,  1.00000,  -0.671,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02882,  0.00000,  41.63,  0.00,  0.00,  1.00000,  -0.858,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01996,  0.00000,  60.13,  0.00,  0.00,  1.00000,  -0.777,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03997,  0.00000,  30.02,  0.00,  0.00,  1.00000,  -0.694,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.29889,  0.00000,  4.01,  0.00,  0.00,  1.00000,  -1.017,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02460,  0.00000,  48.78,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03819,  0.00000,  31.43,  0.00,  0.00,  1.00000,  -0.852,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.15712,  0.00000,  7.64,  0.00,  0.00,  1.00000,  -0.982,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03086,  0.00000,  38.89,  0.00,  0.00,  1.00000,  -0.846,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04952,  0.00000,  24.23,  0.00,  0.00,  1.00000,  -0.619,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.51774,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10720,  0.00000,  11.19,  0.00,  0.00,  1.00000,  -0.876,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.32750,  0.00000,  3.66,  0.00,  0.00,  1.00000,  -0.694,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04618,  0.00000,  25.99,  0.00,  0.00,  1.00000,  -1.026,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.26933,  0.00000,  4.46,  0.00,  0.00,  1.00000,  -0.714,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.50255,  0.00000,  2.39,  0.00,  0.00,  1.00000,  -0.982,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.19811,  0.00000,  6.06,  0.00,  0.00,  1.00000,  -1.053,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.32371,  0.00000,  3.71,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23785,  0.00000,  5.05,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02827,  0.00000,  42.45,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.44076,  0.00000,  2.72,  0.00,  0.00,  1.00000,  -1.016,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.69394,  0.00000,  1.73,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.30198,  0.00000,  3.97,  0.00,  0.00,  1.00000,  -1.007,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09475,  0.00000,  12.66,  0.00,  0.00,  1.00000,  -0.991,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.39219,  0.00000,  3.06,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.06322,  0.00000,  18.98,  0.00,  0.00,  1.00000,  -1.012,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05271,  0.00000,  22.77,  0.00,  0.00,  1.00000,  -0.858,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07728,  0.00000,  15.53,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.11790,  0.00000,  10.18,  0.00,  0.00,  1.00000,  -0.993,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.22114,  0.00000,  5.43,  0.00,  0.00,  1.00000,  -0.718,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.14660,  0.00000,  8.19,  0.00,  0.00,  1.00000,  -0.809,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.40197,  0.00000,  2.99,  0.00,  0.00,  1.00000,  -1.048,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05890,  0.00000,  20.37,  0.00,  0.00,  1.00000,  -0.943,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03668,  0.00000,  32.72,  0.00,  0.00,  1.00000,  -0.646,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05304,  0.00000,  22.62,  0.00,  0.00,  1.00000,  -0.986,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03709,  0.00000,  32.35,  0.00,  0.00,  1.00000,  -0.842,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.46589,  0.00000,  2.58,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02472,  0.00000,  48.54,  0.00,  0.00,  1.00000,  -1.026,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.17612,  0.00000,  6.81,  0.00,  0.00,  1.00000,  -1.006,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01430,  0.00000,  83.93,  0.00,  0.00,  1.00000,  -1.027,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.14840,  0.00000,  8.09,  0.00,  0.00,  1.00000,  -0.715,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02610,  0.00000,  45.97,  0.00,  0.00,  1.00000,  -0.848,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.19586,  0.00000,  6.13,  0.00,  0.00,  1.00000,  -0.834,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.08117,  0.00000,  14.78,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
