0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99629,  -51.2475,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02673,  -43.1914,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01832,  -48.0018,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02332,  -49.7267,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01482,  -40.1586,  'BIG SPRI',  115.00,  9
1006,  1,  -15.660,  4.940,  0.000,  0.000,  1,  1.01026,  -38.9849,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02915,  -42.2984,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01725,  -41.5545,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00714,  -39.5294,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.509,  0.000,  0.000,  1,  1.02941,  -42.6197,  'PRESIDIO',  115.00,  9
1011,  1,  -6.369,  0.000,  0.000,  0.000,  1,  1.03018,  -42.1724,  'PRESIDIO',  22.000,  9
1012,  1,  0.010,  -9.812,  0.000,  0.000,  1,  1.01627,  -56.3020,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99757,  -37.1031,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00666,  -36.9989,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03286,  -42.9868,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.362,  0.000,  0.000,  1,  1.02245,  -41.3551,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98413,  -47.5934,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98578,  -47.5091,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -147.239,  0.000,  0.000,  1,  1.01478,  -50.8943,  'MIDLAND ',  115.00,  9
1020,  1,  0.001,  -81.136,  0.000,  0.000,  1,  1.02831,  -45.0716,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00647,  -41.0779,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02070,  -47.5166,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.1238,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98619,  -47.4200,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02178,  -42.8170,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00314,  -38.5633,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -77.591,  0.000,  0.000,  1,  1.01712,  -50.6700,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02571,  -48.5354,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.028,  0.000,  0.000,  1,  1.01276,  -49.0291,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02192,  -41.8944,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01262,  -40.3611,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00081,  -42.4364,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.9804,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01095,  -39.0012,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00113,  -36.9927,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99800,  -42.5209,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98280,  -49.7759,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01622,  -39.1386,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -35.8544,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99368,  -49.2481,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01016,  -38.3198,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.6128,  'FORSAN 1',  13.800,  9
1043,  1,  -26.840,  8.172,  0.000,  0.000,  1,  0.99987,  -36.3499,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02096,  -54.9967,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99480,  -52.2080,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -9.825,  0.000,  0.000,  1,  1.02999,  -53.5654,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99545,  -34.5740,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.7017,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -18.5357,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99545,  -34.5740,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99545,  -34.5740,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99545,  -34.5740,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00383,  -40.3772,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01870,  -46.7535,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01319,  -48.3033,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -62.666,  0.000,  0.000,  1,  1.03000,  -45.0178,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00526,  -39.6775,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02335,  -44.2015,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02335,  -44.2015,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02335,  -44.2015,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01802,  -40.1234,  'BIG SPRI',  115.00,  9
1062,  1,  -0.978,  0.000,  0.000,  0.000,  1,  1.01814,  -40.0532,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01471,  -31.4345,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98947,  -52.3729,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01166,  -38.5994,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -34.0301,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00945,  -39.1234,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99114,  -44.0831,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02294,  -42.0478,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -39.3230,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00311,  -50.2314,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.3096,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.0265,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.3849,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.9562,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -47.1295,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.6431,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00311,  -50.2314,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03909,  -62.5297,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00311,  -50.2314,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -23.116,  0.000,  0.000,  1,  1.01000,  -44.1342,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01630,  -38.8195,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.242,  0.000,  0.000,  1,  1.02061,  -39.6450,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03211,  -46.5494,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99493,  -38.7433,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.221,  0.000,  0.000,  1,  1.00360,  -40.1240,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.004,  -15.625,  0.000,  0.000,  1,  1.02999,  -48.3748,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -41.8002,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99853,  -49.0586,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00594,  -45.3337,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03615,  -57.7333,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01210,  -75.9203,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02433,  -73.6258,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02473,  -75.5369,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -72.6771,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -72.5161,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -71.8955,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01638,  -75.3576,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01940,  -58.4570,  'MEMPHIS ',  161.00,  10
2009,  1,  0.000,  -112.073,  0.000,  0.000,  2,  1.03000,  -68.3628,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -24.329,  0.000,  0.000,  2,  1.03000,  -63.7342,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04963,  -55.7299,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03645,  -54.1827,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04166,  -54.3137,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01780,  -59.5529,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01792,  -78.3437,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02604,  -79.0556,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  216.388,  0.000,  0.000,  2,  1.04016,  -55.2248,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03713,  -54.4185,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -54.3173,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00718,  -67.5036,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02563,  -72.9940,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01891,  -74.8517,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02563,  -72.9940,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02132,  -71.7080,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00518,  -67.0100,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03648,  -55.4122,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01037,  -76.4438,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00905,  -69.2413,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02577,  -59.1225,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00056,  -78.4368,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03422,  -58.3464,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01815,  -74.9478,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98888,  -80.6246,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02702,  -78.8082,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02888,  -59.8270,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00927,  -67.3854,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02745,  -78.2275,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01992,  -76.3823,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00046,  -77.5455,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01709,  -75.4469,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03562,  -52.8191,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02725,  -51.1674,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02658,  -78.9267,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02600,  -77.6273,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00704,  -67.9121,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02763,  -78.6467,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02527,  -76.0877,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03590,  -59.3081,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02632,  -65.8829,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98647,  -80.0416,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00677,  -73.4918,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02190,  -57.0710,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00069,  -75.8334,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00866,  -65.9978,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00843,  -66.7799,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00866,  -65.9978,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -63.9175,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03537,  -52.5964,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02536,  -50.3919,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99208,  -78.6797,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02611,  -63.6921,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -62.0311,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -42.368,  0.000,  0.000,  2,  1.02918,  -78.3324,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00549,  -76.6778,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -68.742,  0.000,  0.000,  2,  1.03000,  -78.7980,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02850,  -57.6408,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00334,  -67.0488,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00665,  -65.8605,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -55.053,  0.000,  0.000,  2,  1.03000,  -78.7014,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00839,  -65.5517,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -63.8964,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02768,  -77.4257,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02910,  -55.6920,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02127,  -54.8304,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02127,  -54.8304,  'JAYTON 2',  115.00,  10
2076,  1,  -13.694,  -6.390,  0.000,  0.000,  2,  1.03408,  -55.1591,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02687,  -77.2177,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -75.7215,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03332,  -62.0598,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00924,  -75.4909,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01150,  -77.8969,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01231,  -67.8328,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01231,  -67.8328,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01231,  -67.8328,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01231,  -67.8328,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00397,  -76.7785,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03153,  -57.1557,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00716,  -65.6797,  'ARCHER 1',  161.00,  11
2089,  1,  -22.844,  6.132,  0.000,  0.000,  2,  0.99975,  -64.0588,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00631,  -77.2937,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02778,  -62.3286,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02666,  -77.2148,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03687,  -53.5514,  'PANHANDL',  161.00,  10
2094,  1,  -6.171,  1.440,  0.000,  0.000,  2,  1.03551,  -53.2097,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03163,  -52.2016,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  131.110,  0.000,  0.000,  2,  1.03000,  -53.2549,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03058,  -53.1725,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03725,  -57.0127,  'RALLS 1 ',  161.00,  10
2099,  1,  -5.974,  1.440,  0.000,  0.000,  2,  1.02953,  -53.1425,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02102,  -51.1780,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02441,  -74.1855,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02559,  -75.3264,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02086,  -73.6315,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01972,  -73.4594,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01707,  -73.0334,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99409,  -80.1510,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02274,  -75.8748,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02456,  -67.0800,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01848,  -69.0468,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -43.494,  0.000,  0.000,  2,  1.03000,  -77.7008,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01779,  -69.2142,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00790,  -70.5644,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02600,  -72.8718,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02400,  -73.7932,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01827,  -70.6047,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02205,  -71.6962,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01640,  -70.2467,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01540,  -69.9598,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02114,  -71.4395,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01596,  -70.0739,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01385,  -76.1079,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01039,  -76.3479,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03503,  -52.4047,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98680,  -81.2588,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01601,  -77.5924,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02360,  -79.0329,  'VALLEY V',  161.00,  11
2127,  2,  0.003,  220.981,  0.000,  0.000,  2,  1.05114,  -56.9325,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04213,  -56.1711,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99777,  -79.9827,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02495,  -66.4978,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02113,  -65.4219,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -10.584,  0.000,  0.000,  2,  1.02879,  -66.2753,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02326,  -76.9238,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01051,  -80.0338,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00236,  -82.6718,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01931,  -51.1113,  'SWEETWAT',  115.00,  27
3004,  1,  -17.121,  5.400,  0.000,  0.000,  3,  1.01433,  -50.1429,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98629,  -91.4139,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01670,  -57.3913,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02609,  -55.8917,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01861,  -65.3591,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02541,  -60.5548,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00028,  -89.7243,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98568,  -87.9243,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97103,  -89.3125,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -56.762,  0.000,  0.000,  3,  1.03000,  -58.7786,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01895,  -78.2014,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01712,  -49.8546,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01785,  -54.0725,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -50.9215,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02912,  -58.7143,  'CHRISTOV',  230.00,  27
3019,  1,  -0.003,  -30.915,  0.000,  0.000,  3,  1.03000,  -60.0023,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -56.2057,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01736,  -63.3662,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00816,  -50.7426,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -33.207,  0.000,  0.000,  3,  1.03000,  -57.6751,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02689,  -60.4793,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01863,  -71.1348,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03374,  -63.0291,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02463,  -64.0071,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -61.8714,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02700,  -76.8889,  'LOMETA 0',  115.00,  28
3030,  1,  -0.001,  -84.335,  0.000,  0.000,  3,  1.02673,  -68.7140,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01449,  -56.9632,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01387,  -57.8261,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01248,  -50.3393,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -46.1531,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02046,  -70.7041,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01885,  -68.7600,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03300,  -54.5901,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01612,  -51.3563,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.0296,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01036,  -63.9348,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03153,  -55.2950,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01151,  -48.4120,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03153,  -55.2950,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03153,  -55.2950,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.0782,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  -72.549,  0.000,  0.000,  3,  1.03000,  -59.9568,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -66.578,  0.000,  0.000,  3,  1.03000,  -51.9187,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03843,  -64.4592,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01820,  -59.5824,  'ANSON 0 ',  115.00,  27
3050,  1,  0.052,  -65.990,  0.000,  0.000,  3,  1.00758,  -64.0609,  'DEL RIO ',  230.00,  28
3051,  1,  0.007,  -19.847,  0.000,  0.000,  3,  0.99616,  -65.5398,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99803,  -87.9030,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03336,  -56.0973,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02331,  -56.6932,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.3484,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.7853,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.8847,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03388,  -52.6064,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01547,  -47.1648,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.0168,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.3315,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.9581,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.2578,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02252,  -50.3565,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01119,  -47.6251,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02156,  -69.7610,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02946,  -52.6576,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.9035,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01532,  -59.6097,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02123,  -53.7074,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00718,  -50.9152,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02108,  -67.4018,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99968,  -89.9175,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -88.3815,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01992,  -67.8779,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99931,  -90.0543,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01523,  -58.4796,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03113,  -54.6582,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02749,  -53.9943,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01783,  -52.0756,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -50.9882,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02908,  -56.5484,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02470,  -55.1674,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -50.6061,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01257,  -50.1564,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00197,  -47.5628,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00268,  -46.7263,  'LORAINE ',  13.200,  27
3088,  1,  0.001,  -37.821,  0.000,  0.000,  3,  1.03000,  -60.6030,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01989,  -63.5741,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01990,  -63.9370,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -44.416,  0.000,  0.000,  3,  1.02000,  -64.4267,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.4797,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00012,  -89.1986,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02376,  -55.1212,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.3322,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03178,  -50.8629,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02841,  -49.7311,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.6443,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01314,  -58.9631,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01080,  -62.8675,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01993,  -72.7475,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01603,  -64.4236,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01575,  -52.9860,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01783,  -72.9424,  'BUCHANAN',  115.00,  28
3105,  1,  -9.453,  0.740,  0.000,  0.000,  3,  1.01802,  -72.2575,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -69.2903,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99799,  -85.1248,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01787,  -78.5383,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02770,  -48.8782,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.2531,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01164,  -46.7750,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00106,  -44.1836,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00106,  -44.1836,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02139,  -63.1835,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01738,  -54.2103,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00925,  -50.3866,  'SYNDER 0',  115.00,  27
3117,  1,  -28.757,  8.481,  0.000,  0.000,  3,  0.99987,  -48.5270,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -47.9315,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02341,  -87.6054,  'BRACKETT',  115.00,  28
3120,  1,  -19.360,  0.000,  0.000,  0.000,  3,  1.02373,  -86.6438,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01889,  -49.6412,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -44.2418,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98864,  -92.1375,  'UVALDE 0',  115.00,  28
3124,  1,  0.001,  -46.288,  0.000,  0.000,  3,  1.01421,  -85.0066,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00994,  -64.6098,  'ABILENE ',  115.00,  27
3126,  1,  -0.002,  -44.201,  0.000,  0.000,  3,  0.99108,  -93.3882,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01841,  -49.8171,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01398,  -50.0973,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02487,  -49.8057,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01540,  -48.6042,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -54.4064,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01917,  -67.9627,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02873,  -51.8146,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02672,  -52.9631,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01708,  -51.9046,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00779,  -50.8261,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02915,  -55.1206,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02602,  -67.0100,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00751,  -60.1083,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01424,  -59.9780,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02037,  -50.7655,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -16.374,  0.000,  0.000,  3,  1.03000,  -68.1589,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.988,  0.000,  0.000,  3,  1.02864,  -66.8256,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02239,  -67.5708,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01933,  -55.1303,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -9.648,  0.000,  0.000,  3,  1.03000,  -64.0445,  'JUNCTION',  115.00,  28
3147,  1,  -0.001,  -23.928,  0.000,  0.000,  3,  1.03000,  -78.1036,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01503,  -88.5996,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01840,  -113.9098,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02034,  -92.6652,  'LAREDO 7',  230.00,  20
4005,  1,  0.001,  -73.115,  0.000,  0.000,  4,  1.02200,  -96.4687,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02735,  -92.9900,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00863,  -116.0419,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01233,  -80.1150,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02641,  -92.4401,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -90.7145,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01725,  -97.1228,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -39.506,  0.000,  0.000,  4,  1.02999,  -111.5752,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00989,  -114.9538,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01829,  -87.0971,  'EAGLE PA',  230.00,  20
4015,  1,  0.003,  -78.804,  0.000,  0.000,  4,  1.02504,  -88.4422,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01811,  -79.9899,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02243,  -89.7896,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00878,  -85.7582,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00834,  -110.3558,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00360,  -90.7977,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00845,  -111.3172,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00774,  -95.0881,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01684,  -79.8764,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02570,  -77.9934,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02293,  -79.3099,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.7774,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02162,  -115.5334,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -69.9212,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01050,  -71.7025,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -68.8241,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01776,  -97.4656,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00457,  -95.7477,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00789,  -96.3717,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00917,  -114.5303,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00533,  -89.1033,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99689,  -88.6636,  'CRYSTAL ',  115.00,  20
4037,  1,  0.022,  -67.841,  0.000,  0.000,  4,  1.02163,  -87.3962,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00302,  -83.9962,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01860,  -105.0808,  'MISSION ',  230.00,  19
4040,  1,  -0.076,  -421.379,  0.000,  0.000,  4,  1.02999,  -108.6625,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01629,  -108.8095,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02434,  -113.0067,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -101.8102,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01187,  -102.2636,  'FALCON H',  115.00,  19
4045,  1,  -19.841,  -4.459,  0.000,  0.000,  4,  1.01978,  -100.8634,  'FALCON H',  13.800,  19
4046,  1,  -6.054,  -5.620,  0.000,  0.000,  4,  1.01978,  -101.8671,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -100.1723,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00740,  -110.1987,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01644,  -105.0545,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00615,  -102.9865,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -94.6876,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -94.6876,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02089,  -95.5723,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01196,  -85.8944,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00893,  -88.1999,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02372,  -81.9532,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01528,  -85.9780,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.3133,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.7252,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.1402,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.8413,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.0638,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7846,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00847,  -88.7046,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00847,  -88.7046,  'CORPUS C',  18.000,  21
4066,  1,  -0.009,  -98.770,  0.000,  0.000,  4,  1.02999,  -114.4660,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00880,  -108.1383,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02654,  -114.0051,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01044,  -88.5750,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01689,  -95.9075,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00742,  -99.1819,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01286,  -88.2953,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01819,  -105.2617,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02729,  -107.7983,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01819,  -105.2617,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01819,  -105.2617,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01819,  -105.2617,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00744,  -88.4880,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01662,  -111.6403,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03118,  -87.9411,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02479,  -89.4235,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.2183,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.5916,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.5718,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.0056,  'CORPUS C',  13.800,  21
4086,  1,  -0.013,  -80.785,  0.000,  0.000,  4,  1.02999,  -104.9207,  'RIO HOND',  115.00,  19
4087,  1,  -0.119,  -100.067,  0.000,  0.000,  4,  1.03000,  -89.8709,  'CORPUS C',  115.00,  21
4088,  1,  -0.018,  -255.166,  0.000,  0.000,  4,  1.02999,  -114.9841,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -110.4477,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00908,  -89.6225,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01050,  -88.2825,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00760,  -96.0817,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01699,  -102.2075,  'OLMITO 0',  115.00,  19
4103,  1,  -0.002,  -94.632,  0.000,  0.000,  4,  1.02999,  -114.6514,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00964,  -87.8206,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -86.3035,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00956,  -101.2903,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02473,  -113.9857,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01357,  -86.3809,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00677,  -89.7783,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01929,  -106.0546,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00940,  -110.1193,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02280,  -97.5100,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02348,  -93.6939,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01592,  -95.3824,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.5605,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.5093,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02052,  -79.8893,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00666,  -94.5044,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00708,  -103.0484,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00888,  -88.4113,  'CORPUS C',  115.00,  21
4121,  1,  -0.009,  -48.707,  0.000,  0.000,  4,  1.02999,  -111.2264,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -154.855,  0.000,  0.000,  4,  1.01605,  -115.1294,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00858,  -90.5072,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01209,  -104.8894,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00213,  -80.3697,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01396,  -100.1690,  'BROWNSVI',  115.00,  19
4127,  1,  -0.044,  -67.788,  0.000,  0.000,  4,  1.02999,  -96.5241,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -72.787,  0.000,  0.000,  4,  1.01970,  -111.3468,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03404,  -94.4028,  'PREMONT ',  115.00,  20
4130,  1,  0.001,  -11.009,  0.000,  0.000,  4,  1.03000,  -95.2850,  'FREER 0 ',  115.00,  20
4131,  1,  0.028,  -118.113,  0.000,  0.000,  4,  1.02835,  -82.9907,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02332,  -84.2183,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02835,  -82.9907,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02835,  -82.9907,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02835,  -82.9907,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02835,  -82.9907,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02835,  -82.9907,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02835,  -82.9907,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00738,  -93.3649,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03246,  -91.9339,  'SARITA 1',  230.00,  21
4141,  1,  -0.038,  -51.570,  0.000,  0.000,  4,  1.03000,  -94.9409,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.6646,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00566,  -87.1474,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01177,  -94.5299,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01058,  -87.5026,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02225,  -93.2688,  'LAREDO 4',  230.00,  20
4147,  1,  -0.001,  -104.811,  0.000,  0.000,  4,  1.02377,  -95.1908,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01127,  -95.4937,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99730,  -83.7531,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00770,  -89.1103,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02703,  -93.9957,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02459,  -93.6612,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03697,  -92.8940,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00467,  -111.4787,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00929,  -109.5794,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01350,  -89.6274,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01309,  -113.7815,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02118,  -84.4657,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01441,  -87.4076,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.9635,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.7667,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.8139,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02118,  -84.4657,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00847,  -108.7193,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -92.2341,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01250,  -89.8857,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01399,  -111.5375,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01359,  -87.6264,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00747,  -91.2759,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00815,  -87.6603,  'ARANSAS ',  115.00,  21
4171,  1,  -0.001,  -105.324,  0.000,  0.000,  4,  1.02627,  -105.2976,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -81.0888,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99533,  -77.5302,  'REFUGIO ',  115.00,  21
4174,  1,  -0.004,  -63.312,  0.000,  0.000,  4,  1.03000,  -79.5863,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.006,  -20.212,  0.000,  0.000,  4,  1.03000,  -94.5667,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03862,  -92.4092,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.3622,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -47.274,  0.000,  0.000,  4,  1.02759,  -82.0959,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02312,  -95.6286,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00719,  -88.5044,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02252,  -81.7544,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00478,  -83.4126,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02113,  -94.1799,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01588,  -101.9545,  'SAN PERL',  115.00,  19
4185,  1,  0.003,  -21.251,  0.000,  0.000,  4,  1.01493,  -101.2942,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.001,  -56.261,  0.000,  0.000,  4,  1.02261,  -111.7621,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99620,  -93.4891,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02564,  -88.0697,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99078,  -90.4940,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01095,  -96.0258,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01309,  -100.1490,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.4604,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01709,  -97.6867,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01468,  -105.8204,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02614,  -85.8263,  'OILTON 0',  500.00,  20
4196,  1,  -0.059,  -101.165,  0.000,  0.000,  4,  1.03000,  -88.6258,  'OILTON 1',  230.00,  20
4197,  1,  -0.007,  -12.250,  0.000,  0.000,  4,  1.03000,  -91.4381,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -78.7397,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92860,  -86.8255,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97834,  -79.4073,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02854,  -78.3028,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -76.7099,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99394,  -71.3417,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -79.3440,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -78.7240,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91325,  -86.6895,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -77.1107,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -58.330,  0.000,  0.000,  5,  0.98598,  -79.9572,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00731,  -78.3820,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -74.1237,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -76.6573,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01052,  -78.8520,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02121,  -68.2971,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00605,  -71.4536,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01559,  -67.5489,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -73.7338,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -76.1210,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -73.7338,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92306,  -85.3337,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01741,  -75.1658,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -78.1006,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01882,  -78.9044,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -77.8976,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98166,  -79.1835,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01269,  -79.2845,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01529,  -79.0329,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -78.6480,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -74.8431,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02017,  -76.6023,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -74.8431,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -74.8431,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -73.0694,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -73.0129,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -74.0383,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -72.4459,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -73.1761,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -72.8819,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -79.6214,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01351,  -77.0906,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -68.2224,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -70.7089,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01836,  -73.4437,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -75.8003,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -74.5568,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02079,  -78.2501,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -74.5568,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02830,  -77.4996,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -77.9997,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88396,  -90.4444,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -68.4990,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01874,  -69.2893,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01499,  -66.8195,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01256,  -66.0472,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99827,  -80.7548,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00983,  -81.7278,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -23.529,  0.000,  0.000,  5,  1.03000,  -83.4306,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01838,  -84.9833,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -74.2765,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -76.6031,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -74.2765,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -74.2765,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -72.0814,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -71.9718,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -71.8251,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01904,  -78.9225,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99669,  -77.2664,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02782,  -77.9930,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01531,  -71.6393,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01481,  -79.4098,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96767,  -82.2420,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01381,  -82.0532,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -55.349,  0.000,  0.000,  5,  1.03000,  -83.8173,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -76.8481,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99940,  -78.2133,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96692,  -81.4849,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00937,  -78.0881,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -78.4837,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -75.3356,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -77.3247,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01100,  -79.3269,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02101,  -78.2928,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96299,  -82.2362,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97221,  -81.2683,  'CLIFTON ',  161.00,  18
5089,  1,  -26.321,  -39.094,  0.000,  0.000,  5,  1.00941,  -79.9081,  'CLIFTON ',  13.800,  18
5090,  1,  0.000,  -185.271,  0.000,  0.000,  5,  1.02893,  -79.1604,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92348,  -86.1277,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -77.8076,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -209.360,  0.000,  0.000,  5,  1.03000,  -79.1261,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01044,  -76.9551,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -78.1034,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -78.2930,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -77.5305,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -133.601,  0.000,  0.000,  5,  1.03000,  -78.6503,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -77.964,  0.000,  0.000,  5,  1.03000,  -79.0276,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -78.5934,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97687,  -80.4962,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02703,  -75.7946,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -77.5685,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01785,  -77.7394,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -78.6060,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -78.6060,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -78.6060,  'IRVING 1',  13.800,  17
5108,  1,  0.000,  -244.128,  0.000,  0.000,  5,  1.03000,  -77.7903,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00461,  -79.4619,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97321,  -77.4661,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -78.7367,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96681,  -79.9209,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01925,  -78.8455,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99740,  -81.5338,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02471,  -80.1829,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -78.1935,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01721,  -78.7870,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96906,  -74.8859,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -72.5775,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03580,  -68.9913,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  -31.750,  0.000,  0.000,  5,  1.02876,  -70.8615,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -79.1318,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91760,  -86.8848,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92785,  -85.6569,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -77.1756,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -79.1640,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94834,  -83.0080,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -79.0326,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99594,  -78.2402,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -77.8184,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -74.3646,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01514,  -76.2473,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96769,  -80.3577,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99719,  -73.6962,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00846,  -76.6798,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98343,  -80.0593,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00659,  -75.3665,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00257,  -77.0518,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -99.016,  0.000,  0.000,  5,  1.03000,  -79.1411,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92136,  -85.8419,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00660,  -79.9642,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96506,  -81.3060,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02546,  -77.0114,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97076,  -79.4612,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -78.0903,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -78.6002,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01949,  -78.9909,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -78.8403,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -79.2149,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00831,  -72.8562,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96135,  -82.1935,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -78.7814,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01362,  -75.3246,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95683,  -82.2932,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00101,  -75.1150,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98198,  -78.9141,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00856,  -79.2254,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -78.4889,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91066,  -87.4317,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -76.3744,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -100.355,  0.000,  0.000,  5,  1.03000,  -79.0656,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86273,  -91.6676,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00931,  -77.4763,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -74.5066,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -76.0941,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.4481,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -74.5066,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02441,  -79.2999,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00713,  -76.5067,  'DUBLIN 1',  161.00,  15
5170,  1,  -20.275,  8.640,  0.000,  0.000,  5,  1.00175,  -75.7406,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90588,  -88.0489,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -146.898,  0.000,  0.000,  5,  1.03000,  -78.8519,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -78.0113,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89582,  -88.9643,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -76.7132,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98038,  -75.4779,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -78.2703,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01656,  -79.1810,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -74.0679,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -75.4146,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -78.8987,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91716,  -85.9483,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -78.8414,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01249,  -79.8599,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01615,  -78.6147,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00997,  -78.1888,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01624,  -69.5469,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02176,  -78.6143,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -79.0563,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99335,  -79.8768,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -55.839,  0.000,  0.000,  5,  0.96470,  -81.9161,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -74.6684,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -75.0266,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01849,  -78.5112,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -78.0882,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -69.4754,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01272,  -71.6359,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01712,  -69.1606,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -78.5192,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97245,  -78.6793,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90850,  -85.4822,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99451,  -79.4951,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -78.6715,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -70.8784,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01905,  -72.4636,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01524,  -68.9098,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01787,  -69.8233,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01707,  -69.5502,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94824,  -81.3241,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -77.8079,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87683,  -90.4294,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99451,  -79.9676,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -78.6267,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01729,  -78.9843,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01203,  -78.4460,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -78.5626,  'FORT WOR',  161.00,  17
5217,  1,  0.000,  -198.316,  0.000,  0.000,  5,  1.03000,  -78.3203,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01180,  -79.0841,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -30.991,  0.000,  0.000,  5,  1.00752,  -80.2066,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02090,  -79.0251,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -77.9809,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97868,  -82.6974,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88220,  -90.7034,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -78.5340,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01996,  -80.9306,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98929,  -79.3378,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01060,  -81.3573,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01789,  -77.8537,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01899,  -78.7508,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02419,  -79.0943,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95916,  -81.0701,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -78.7697,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -78.2563,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01872,  -78.1726,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99906,  -78.7750,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -67.0084,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -66.2152,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -66.5970,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03101,  -72.2156,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -75.1015,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -75.8886,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -75.8886,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -71.4965,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02022,  -78.4258,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -79.0309,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96697,  -78.4715,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95106,  -81.9524,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -77.7774,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01678,  -77.4034,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -77.9065,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02361,  -78.5788,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -79.0946,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -77.8222,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -78.2071,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97438,  -79.6993,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98171,  -80.4855,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96377,  -82.0886,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -78.7596,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01650,  -80.4490,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01560,  -69.4499,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98907,  -74.8925,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -65.1532,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01042,  -66.3856,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -93.495,  0.000,  0.000,  5,  1.01844,  -77.6164,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -77.2355,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -78.0989,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93915,  -84.6549,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97563,  -81.3946,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00447,  -77.3206,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91030,  -85.9935,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96203,  -81.4619,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -79.1148,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02972,  -78.4614,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00989,  -79.0783,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88642,  -90.0582,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94089,  -81.6703,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01882,  -78.3513,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99445,  -77.4766,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01847,  -74.3891,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00886,  -75.8925,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01271,  -73.5035,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01365,  -73.6403,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01489,  -73.8152,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01421,  -79.8383,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99782,  -77.1457,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98377,  -76.1192,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -78.2763,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97485,  -81.5574,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -212.080,  0.000,  0.000,  5,  1.03000,  -78.6133,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96060,  -82.4045,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -78.9334,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01401,  -78.4684,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00865,  -75.8449,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -79.1992,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -75.2804,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -77.2369,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -75.2804,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -75.2804,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -75.2804,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -75.2804,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -75.2804,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.7498,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.3932,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -75.4170,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -77.5555,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -77.4784,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -78.1626,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -78.3179,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02123,  -79.0771,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -78.6113,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -79.3395,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01141,  -79.0082,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01851,  -77.2051,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94470,  -82.7418,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01296,  -78.7481,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -155.265,  0.000,  0.000,  5,  1.03000,  -78.8732,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01546,  -71.3691,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -72.9850,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01007,  -70.5314,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -70.4406,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01034,  -70.5675,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02832,  -75.1034,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -77.6711,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.4063,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -72.4004,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03841,  -74.1822,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87947,  -89.5704,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97154,  -81.3697,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01662,  -78.7724,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -77.7634,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00474,  -79.9828,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02206,  -79.1179,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00180,  -79.5962,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98454,  -70.9948,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -78.9025,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -78.1802,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00792,  -72.6198,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00926,  -77.3045,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -102.377,  0.000,  0.000,  5,  1.03000,  -78.9457,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -79.1988,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02797,  -77.9295,  'LEWISVIL',  161.00,  17
5342,  1,  -1.784,  -3.201,  0.000,  0.000,  5,  1.03223,  -77.8267,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -76.7996,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -79.2091,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95429,  -83.2738,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -274.718,  0.000,  0.000,  5,  1.02791,  -78.4857,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97031,  -74.3167,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97777,  -80.5305,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01800,  -78.2068,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02556,  -75.6387,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02297,  -77.5314,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01956,  -78.8699,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -78.1036,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -79.7402,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00320,  -78.1147,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -78.9582,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -77.8561,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01965,  -73.3476,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99454,  -76.6459,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -70.7214,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -71.1844,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01431,  -72.7467,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -71.1844,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01787,  -70.3790,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01532,  -69.5041,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01474,  -69.2710,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -69.3282,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01669,  -69.9517,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01444,  -69.1696,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -77.4210,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01236,  -78.3376,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -79.0461,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01827,  -79.1766,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02246,  -77.7593,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -78.4344,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -78.1091,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00725,  -78.6313,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -112.309,  0.000,  0.000,  5,  0.99672,  -79.4811,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -78.7908,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -74.7946,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01144,  -77.1363,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.6455,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.4835,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -75.4273,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -76.9660,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -169.053,  0.000,  0.000,  5,  1.02790,  -78.9972,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -79.4613,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00458,  -75.0704,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98909,  -77.4367,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96732,  -80.3357,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93619,  -85.0417,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89869,  -90.2081,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97949,  -79.5205,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03512,  -64.3174,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -63.4636,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01064,  -67.6917,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00951,  -65.9140,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00951,  -65.9140,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03879,  -64.0003,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01556,  -78.2685,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -71.7814,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01279,  -74.0690,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -71.7814,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -71.7814,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -71.7814,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -71.7814,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96247,  -82.2832,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01755,  -79.8864,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01705,  -78.4689,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -74.7226,  'KILLEEN ',  500.00,  13
5411,  1,  -0.001,  -183.418,  0.000,  0.000,  5,  1.02491,  -77.0613,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01904,  -79.3112,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -69.6466,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01900,  -73.6741,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -68.4047,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -68.3913,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -68.5411,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -69.1047,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -69.3297,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -77.4839,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -176.225,  0.000,  0.000,  5,  1.03000,  -80.5268,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  -80.582,  0.000,  0.000,  5,  1.03000,  -78.1720,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.1720,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.1720,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -78.6975,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97561,  -82.5261,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99640,  -79.2466,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -77.4183,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -79.3642,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01459,  -79.4579,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -78.5363,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00862,  -78.8432,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -78.6182,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -79.0603,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98831,  -78.4790,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -78.7359,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87506,  -89.9885,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -78.6019,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00218,  -78.1571,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -143.312,  0.000,  0.000,  5,  1.03000,  -78.7925,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -77.9479,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -78.7369,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02500,  -78.6300,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01548,  -73.4344,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00754,  -76.7128,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97588,  -81.2013,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -78.0552,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -75.3129,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -77.1287,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98063,  -82.2260,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -74.4581,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00511,  -76.2885,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -76.8905,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01962,  -79.1823,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00088,  -78.1740,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97588,  -77.4265,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -78.1039,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95803,  -81.2643,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93657,  -85.3191,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89872,  -90.5275,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99638,  -77.4266,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01824,  -78.6268,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -78.8950,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -75.4584,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -77.2579,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92314,  -85.7585,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -79.1894,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01656,  -78.9675,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -79.0480,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98106,  -80.7791,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00703,  -76.7315,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -68.0260,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01761,  -73.9531,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90292,  -87.4777,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -78.1099,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91462,  -88.0082,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -77.8668,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -126.288,  0.000,  0.000,  5,  1.02587,  -78.7191,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -74.6261,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -76.6252,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01056,  -78.4250,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -170.191,  0.000,  0.000,  5,  1.03000,  -79.4401,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -77.6847,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99359,  -72.1939,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01405,  -76.2458,  'BLOOMING',  161.00,  14
6001,  1,  -0.006,  -111.571,  0.000,  0.000,  6,  1.03000,  -78.0216,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01280,  -78.8524,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03815,  -70.4530,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03077,  -71.1331,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03026,  -73.5183,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.6411,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.8970,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.5721,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.9781,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.4274,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -75.4454,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -25.458,  0.000,  0.000,  6,  1.03000,  -75.0904,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01477,  -78.5807,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00192,  -81.3416,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02504,  -78.6596,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02450,  -77.5788,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01660,  -77.1795,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01883,  -76.6171,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01885,  -76.9638,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -76.6660,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03919,  -72.2756,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03498,  -73.7016,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02963,  -75.5302,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -120.912,  0.000,  0.000,  6,  1.03000,  -78.2523,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.006,  -203.765,  0.000,  0.000,  6,  1.03000,  -78.2792,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01954,  -77.4752,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02604,  -76.0839,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -76.3225,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99760,  -82.2151,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01064,  -71.4555,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01288,  -72.9256,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -78.1390,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03321,  -73.5461,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02958,  -74.5558,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02596,  -75.9224,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02313,  -74.8371,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01931,  -76.7189,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03728,  -71.8270,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02821,  -74.2064,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01949,  -76.8427,  'AUSTIN 3',  115.00,  23
6041,  1,  -11.344,  -13.821,  0.000,  0.000,  6,  1.03999,  -71.7089,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.7082,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -76.7730,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01049,  -78.5758,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03214,  -72.9967,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02641,  -75.2986,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -77.9832,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03214,  -72.9967,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03214,  -72.9967,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03214,  -72.9967,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03934,  -72.7686,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03214,  -72.9967,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -27.787,  0.000,  0.000,  6,  1.03999,  -72.7323,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -14.538,  0.000,  0.000,  6,  1.03999,  -72.4898,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97008,  -88.3306,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02954,  -70.6190,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02852,  -72.5333,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02738,  -73.6224,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94866,  -94.3717,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01774,  -78.8433,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02232,  -77.0440,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -70.3514,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01935,  -72.2783,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00785,  -76.2120,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01062,  -78.3956,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03070,  -70.9943,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -72.7981,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -75.7947,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.3036,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.3222,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.4465,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.6205,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.0761,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.0837,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01845,  -68.6678,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01535,  -70.2368,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00970,  -72.9509,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01061,  -67.5665,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01489,  -68.1566,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01349,  -67.9705,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02642,  -75.7610,  'MARBLE F',  115.00,  23
6082,  1,  -13.872,  -11.228,  0.000,  0.000,  6,  1.03970,  -74.9296,  'MARBLE F',  13.800,  23
6083,  1,  -13.872,  -9.333,  0.000,  0.000,  6,  1.03970,  -74.8579,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02704,  -76.3056,  'ROUND RO',  115.00,  23
6085,  1,  -0.370,  0.000,  0.000,  0.000,  6,  1.02708,  -76.2794,  'ROUND RO',  13.800,  23
6086,  1,  -7.939,  0.000,  0.000,  0.000,  6,  1.02799,  -75.7455,  'ROUND RO',  13.800,  23
6087,  1,  -1.689,  0.000,  0.000,  0.000,  6,  1.02725,  -76.1863,  'ROUND RO',  13.800,  23
6088,  1,  -2.805,  0.000,  0.000,  0.000,  6,  1.02711,  -76.1616,  'ROUND RO',  13.800,  23
6089,  1,  -3.677,  0.000,  0.000,  0.000,  6,  1.02749,  -76.0460,  'ROUND RO',  13.800,  23
6090,  1,  -10.769,  0.000,  0.000,  0.000,  6,  1.02721,  -75.7261,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -66.173,  0.000,  0.000,  6,  1.03000,  -78.2226,  'WIMBERLE',  115.00,  23
6092,  1,  -0.009,  -31.852,  0.000,  0.000,  6,  1.03000,  -77.8500,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01603,  -77.4240,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -77.3262,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02424,  -77.8165,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.005,  -84.597,  0.000,  0.000,  6,  1.03000,  -80.3776,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01507,  -77.8059,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01982,  -77.3432,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01006,  -78.6177,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01305,  -79.3843,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -69.1314,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02367,  -70.2135,  'WINCHEST',  230.00,  25
6103,  1,  -0.003,  -69.131,  0.000,  0.000,  6,  1.03000,  -73.8247,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -69.1314,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -69.1314,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02761,  -68.9467,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03583,  -72.1819,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01974,  -74.5864,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97240,  -81.5890,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.1682,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.0565,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01802,  -79.4150,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01685,  -77.2426,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01170,  -78.7933,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01265,  -78.2702,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00751,  -79.2030,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -73.8548,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03911,  -72.2522,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03287,  -74.3195,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03148,  -75.8158,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -78.2647,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96074,  -78.1323,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -76.9079,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02296,  -75.2624,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00587,  -79.8477,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01913,  -76.6957,  'AUSTIN 3',  115.00,  23
6127,  1,  0.001,  -7.760,  0.000,  0.000,  6,  0.90953,  -87.5745,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01388,  -79.4674,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93984,  -87.2659,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01559,  -76.9807,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02101,  -77.2128,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01361,  -77.6793,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99236,  -82.2266,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98861,  -81.8199,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99906,  -74.3680,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -77.7891,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01461,  -77.9881,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99821,  -83.1930,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00251,  -79.9895,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96114,  -83.6191,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03045,  -70.9842,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02739,  -73.3847,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02777,  -75.7187,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03045,  -70.9842,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.2800,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.4169,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.2333,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.9150,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.4297,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -78.1702,  'SAN ANTO',  115.00,  26
6151,  1,  0.003,  -80.746,  0.000,  0.000,  6,  1.00465,  -80.5474,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -75.6906,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -76.8497,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00276,  -78.5309,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01251,  -79.1082,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -75.8381,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00956,  -80.8917,  'BOERNE 1',  115.00,  26
6158,  1,  -0.002,  -67.511,  0.000,  0.000,  6,  1.03000,  -79.2284,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01671,  -77.6589,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01749,  -76.9795,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -69.9454,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -72.4980,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02425,  -74.7693,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.4351,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.2622,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.2370,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.6226,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01556,  -78.5585,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03240,  -71.8708,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02743,  -74.6881,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -76.6716,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01001,  -72.0647,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01097,  -73.6338,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02020,  -78.0524,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01619,  -77.3085,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01813,  -77.0689,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.019,  -196.217,  0.000,  0.000,  6,  1.03000,  -75.4632,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01839,  -77.7866,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00649,  -79.4179,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00801,  -79.7392,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02028,  -77.9575,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -78.3570,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99939,  -77.0071,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01834,  -77.3193,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01474,  -77.6206,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -76.5393,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02095,  -76.8831,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00338,  -70.1489,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99019,  -74.0175,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99611,  -81.6736,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01636,  -77.2894,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -74.3048,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00671,  -77.0550,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01356,  -77.6456,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98347,  -76.5965,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -79.0269,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -72.6395,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -75.5929,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -76.9249,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00509,  -79.1030,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -78.5043,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01542,  -78.3900,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01590,  -78.3665,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01100,  -78.6605,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02405,  -75.8675,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98555,  -79.0608,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -62.777,  0.000,  0.000,  6,  1.03000,  -77.9122,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02631,  -77.4439,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00038,  -79.9667,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04007,  -71.8394,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03489,  -73.2390,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02541,  -75.9638,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.9428,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.1256,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.3980,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.8473,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01687,  -78.1049,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01075,  -76.7865,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02036,  -77.5537,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01735,  -77.4325,  'SAN ANTO',  115.00,  22
6221,  1,  -0.029,  -82.963,  0.000,  0.000,  6,  1.03000,  -81.4895,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02722,  -74.4666,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02494,  -75.5824,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01830,  -77.8361,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00801,  -78.8069,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95557,  -90.7043,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -76.1583,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02781,  -70.9114,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -97.181,  0.000,  0.000,  6,  1.03000,  -73.4288,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02106,  -75.9551,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00651,  -77.9951,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01846,  -76.2941,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01607,  -77.2845,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03014,  -73.2101,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02890,  -74.3887,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -76.6904,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89935,  -89.2912,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02124,  -76.5126,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03479,  -70.6409,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02713,  -73.7503,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -76.3049,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03479,  -70.6409,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.2877,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.4112,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.7580,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.6751,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.0362,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.4147,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.8671,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01211,  -78.6391,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01923,  -78.5567,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00817,  -77.8097,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01042,  -77.6524,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03501,  -71.4770,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03216,  -72.8770,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02232,  -75.9309,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03267,  -70.7839,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03057,  -70.1514,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03501,  -71.4770,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03230,  -70.4442,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01417,  -78.6362,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -76.7551,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -75.4118,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01767,  -77.1076,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01671,  -73.9845,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.956,  -1.719,  0.000,  0.000,  6,  1.01903,  -73.9281,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.530,  -2.727,  0.000,  0.000,  6,  1.02038,  -73.8942,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.956,  -1.719,  0.000,  0.000,  6,  1.01903,  -73.9281,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.530,  -2.727,  0.000,  0.000,  6,  1.02038,  -73.8942,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.824,  -6.817,  0.000,  0.000,  6,  1.02583,  -73.7600,  'CUERO 1 ',  13.800,  24
6271,  1,  -2.337,  -4.090,  0.000,  0.000,  6,  1.02236,  -73.8127,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.530,  -2.727,  0.000,  0.000,  6,  1.02038,  -73.8942,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.530,  -2.727,  0.000,  0.000,  6,  1.02038,  -73.8942,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.784,  -3.201,  0.000,  0.000,  6,  1.02102,  -73.8794,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01067,  -78.4920,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01146,  -80.3694,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -73.7483,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -75.3848,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02747,  -72.7542,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -75.2076,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01901,  -78.0979,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -77.5674,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -78.8126,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01624,  -77.7644,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01167,  -79.9506,  'BOERNE 2',  230.00,  26
6286,  1,  -0.002,  -109.369,  0.000,  0.000,  6,  1.00955,  -83.7740,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -75.5729,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01257,  -78.0796,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01483,  -77.5258,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02948,  -77.0202,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01453,  -78.6153,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03568,  -71.2142,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02963,  -73.3346,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -75.8135,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03384,  -70.6387,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03410,  -70.7225,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03111,  -69.8729,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02806,  -70.4059,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02936,  -72.1914,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -73.3067,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02806,  -70.4059,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -68.3024,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02620,  -69.6957,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02316,  -68.6408,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -68.2760,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -76.7383,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01078,  -78.3486,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01932,  -77.5278,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98662,  -82.0168,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -77.0838,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99613,  -76.5362,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02780,  -76.5805,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -77.3753,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01668,  -78.1399,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03195,  -74.4400,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -75.7729,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02337,  -76.2176,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -76.7462,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01834,  -77.1300,  'GEORGETO',  115.00,  23
6320,  1,  -0.007,  -190.691,  0.000,  0.000,  6,  1.03000,  -77.1992,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02034,  -75.8649,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01893,  -78.1427,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01121,  -78.3400,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01760,  -77.6956,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90774,  -88.3956,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00618,  -78.2758,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98307,  -77.7273,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96403,  -86.2726,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00196,  -79.9394,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -77.0690,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -156.024,  0.000,  0.000,  6,  1.03000,  -77.4818,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01260,  -78.6611,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02945,  -72.8169,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02821,  -74.8718,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -76.5876,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92315,  -90.0984,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02503,  -77.6016,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90964,  -86.7853,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01076,  -76.9371,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -79.0648,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00987,  -78.1068,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03295,  -73.6316,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03039,  -74.7037,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -75.7382,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01547,  -77.5150,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01323,  -80.7726,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.9207,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03514,  -73.5720,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -76.1384,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02023,  -77.9504,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02628,  -76.6451,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -74.8251,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -75.9403,  'ROUND RO',  115.00,  23
6356,  1,  -0.005,  -167.021,  0.000,  0.000,  6,  1.03000,  -78.3487,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97875,  -89.6415,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -105.861,  0.000,  0.000,  6,  1.03000,  -79.2669,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03431,  -73.3578,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02197,  -73.4611,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99139,  -69.7653,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03516,  -66.4881,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02742,  -69.4607,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02490,  -72.7766,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9351,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6053,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1586,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0909,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9321,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99618,  -78.6500,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02455,  -77.9050,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99161,  -75.3502,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -76.8128,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -75.6409,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -75.6409,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01666,  -73.6600,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01343,  -76.2035,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -65.6130,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -68.2462,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -70.6162,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -65.6130,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -65.6130,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -65.6130,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -65.6130,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -65.6130,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02024,  -73.3274,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01084,  -76.4226,  'SPRING 1',  115.00,  5
7028,  1,  -0.005,  -330.064,  0.000,  0.000,  7,  1.02000,  -75.8779,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -66.9086,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00625,  -71.6342,  'PORT LAV',  115.00,  6
7031,  1,  -6.305,  0.000,  0.000,  0.000,  7,  1.00527,  -66.4435,  'PORT LAV',  13.800,  6
7032,  1,  -1.625,  0.000,  0.000,  0.000,  7,  1.00470,  -66.7887,  'PORT LAV',  13.800,  6
7033,  1,  -1.625,  0.000,  0.000,  0.000,  7,  1.00470,  -66.7887,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -66.9086,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -73.6102,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01662,  -75.4040,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02882,  -69.8600,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01875,  -71.1886,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -74.3828,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02568,  -70.2357,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -73.1164,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01346,  -64.7934,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -67.0568,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99620,  -69.2114,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -63.6367,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02200,  -64.2561,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02802,  -70.2124,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02074,  -71.7656,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01881,  -75.1496,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00574,  -77.7932,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01346,  -76.2637,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01074,  -75.0398,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -71.8110,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -76.4774,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01339,  -74.7459,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02045,  -73.4376,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00926,  -76.5070,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -61.4712,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00037,  -63.3888,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00628,  -66.2078,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -61.4712,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -61.4712,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -61.4712,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -61.4712,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -61.4712,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99564,  -61.4712,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99864,  -77.6145,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99374,  -66.7010,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99142,  -70.2496,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00946,  -74.3821,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97191,  -65.2528,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -72.9757,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -70.2673,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02105,  -72.1138,  'GALVESTO',  115.00,  2
7075,  1,  -0.001,  -320.840,  0.000,  0.000,  7,  1.03000,  -73.6502,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03720,  -65.9272,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03318,  -67.7570,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -71.1595,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4645,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0520,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0350,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4262,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02403,  -69.5600,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -72.0554,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00472,  -72.5097,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -75.2035,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -73.9772,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98795,  -76.3741,  'RICHMOND',  115.00,  3
7089,  1,  -0.002,  -314.855,  0.000,  0.000,  7,  1.03000,  -76.9060,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00793,  -77.3554,  'PINEHURS',  115.00,  5
7091,  1,  -0.001,  -233.637,  0.000,  0.000,  7,  1.03000,  -76.8582,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00798,  -75.8342,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -76.2894,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02144,  -76.9002,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95782,  -52.5411,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97087,  -56.1845,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97415,  -57.9901,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -43.6301,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00908,  -74.8891,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -75.3014,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00450,  -76.7663,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00937,  -75.1142,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03530,  -65.8178,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -69.0620,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02552,  -72.2469,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.2402,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03530,  -65.8178,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03530,  -65.8178,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3972,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3621,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9389,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.1165,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9974,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9970,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98954,  -75.9132,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01101,  -75.9918,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00463,  -76.5665,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00941,  -74.8271,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00222,  -76.9549,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00222,  -76.9549,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00222,  -76.9549,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96933,  -64.6804,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -75.7675,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -66.7055,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01929,  -70.7305,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01644,  -72.7420,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01450,  -75.6942,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00487,  -68.7932,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -65.7184,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02539,  -69.2831,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01605,  -72.3331,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -65.7184,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03048,  -64.6380,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02966,  -64.3603,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02924,  -64.2250,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02932,  -64.1684,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -64.2884,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -65.7184,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -65.7184,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -65.7184,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03337,  -65.7184,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01116,  -77.5181,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01053,  -74.4152,  'HOUSTON ',  115.00,  4
7145,  1,  0.000,  -211.233,  0.000,  0.000,  7,  1.03000,  -77.7113,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -77.7113,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -75.4587,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00592,  -76.8682,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98796,  -68.4733,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  -12.843,  0.000,  0.000,  7,  1.03000,  -74.0447,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -76.1512,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -75.4986,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96199,  -61.0771,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01585,  -76.9711,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00354,  -75.7438,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01778,  -73.1790,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01294,  -75.5775,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00153,  -76.5697,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03236,  -70.0345,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02447,  -71.7774,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01826,  -74.2643,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4915,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.1881,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4209,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4829,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0444,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.8300,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03236,  -70.0345,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03236,  -70.0345,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.7140,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02241,  -70.4094,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02370,  -71.9965,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00094,  -77.1684,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00787,  -74.0409,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03186,  -70.7794,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02222,  -72.5759,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -75.9928,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00353,  -77.1322,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00395,  -74.9132,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00856,  -76.0920,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00575,  -76.8759,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99230,  -76.5007,  'PATTISON',  115.00,  3
7183,  1,  -0.002,  -299.768,  0.000,  0.000,  7,  1.03000,  -76.6846,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02495,  -68.6881,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01779,  -70.5255,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -66.9085,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01911,  -70.3232,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01412,  -74.1173,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -66.9085,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -66.9085,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -66.9085,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -66.9085,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -66.9085,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.5508,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -65.2710,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.0639,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.2611,  'HOUSTON ',  13.800,  3
7198,  1,  -0.001,  -147.598,  0.000,  0.000,  7,  1.03000,  -76.3438,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -70.0203,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02264,  -73.0135,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02021,  -75.7644,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99694,  -78.8145,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98476,  -70.6388,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03697,  -65.8270,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03178,  -68.0108,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02993,  -70.8957,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03697,  -65.8270,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7039,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0497,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3362,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7555,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0834,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01524,  -73.2245,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00598,  -75.2748,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00864,  -76.7478,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00556,  -76.1388,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01013,  -76.1757,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00741,  -77.8070,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99992,  -72.9799,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -76.1150,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00583,  -75.8733,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00727,  -75.3211,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -75.8114,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00539,  -76.3138,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00397,  -77.2573,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -75.8311,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -68.9728,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02044,  -71.8081,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01696,  -73.5762,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -74.4771,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01286,  -73.2902,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02554,  -72.5839,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99719,  -78.7108,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01038,  -77.3315,  'PORTER 0',  115.00,  5
7235,  1,  -0.002,  -155.094,  0.000,  0.000,  7,  1.03000,  -77.9253,  'CYPRESS ',  115.00,  3
7236,  1,  -0.001,  -156.822,  0.000,  0.000,  7,  1.03000,  -77.1378,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99024,  -74.9878,  'FULSHEAR',  115.00,  1
7238,  1,  0.000,  -79.086,  0.000,  0.000,  7,  1.03000,  -74.5173,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -73.8108,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -76.2809,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00490,  -76.5698,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00786,  -76.4031,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01271,  -75.5088,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00428,  -74.2309,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01036,  -77.4091,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99978,  -77.3599,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98574,  -71.0993,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00267,  -76.7065,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00678,  -76.0717,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01578,  -75.4265,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00675,  -78.2875,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01631,  -68.3428,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00632,  -70.8854,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02313,  -77.1748,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01246,  -74.5960,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00757,  -75.4362,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00578,  -74.4583,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00883,  -75.4099,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -75.3554,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01540,  -73.9451,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98504,  -60.8274,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -70.292,  0.000,  0.000,  7,  0.99549,  -63.1268,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03300,  -66.0533,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02848,  -68.1317,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01763,  -72.0686,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03061,  -64.9639,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03300,  -66.0533,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03300,  -66.0533,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03300,  -66.0533,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03078,  -65.2064,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00274,  -76.9039,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00775,  -75.0952,  'HOUSTON ',  115.00,  3
7273,  1,  -0.001,  -144.388,  0.000,  0.000,  7,  1.03000,  -73.1048,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -70.1324,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00907,  -71.7475,  'VICTORIA',  115.00,  6
7276,  1,  -0.002,  -451.005,  0.000,  0.000,  7,  1.03000,  -76.5474,  'HOUSTON ',  115.00,  3
7277,  1,  -0.004,  -52.035,  0.000,  0.000,  7,  1.01339,  -71.3919,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02524,  -69.7188,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02281,  -71.9252,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02524,  -69.7188,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02524,  -69.7188,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02939,  -68.6115,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01515,  -72.1447,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02939,  -68.6115,  'BAYTOWN ',  13.200,  4
7285,  1,  -4.598,  0.000,  0.000,  0.000,  7,  1.02944,  -68.3888,  'BAYTOWN ',  13.200,  4
7286,  1,  -4.598,  0.000,  0.000,  0.000,  7,  1.02996,  -68.2884,  'BAYTOWN ',  13.200,  4
7287,  1,  -4.598,  0.000,  0.000,  0.000,  7,  1.02996,  -68.2884,  'BAYTOWN ',  13.200,  4
7288,  1,  -4.598,  0.000,  0.000,  0.000,  7,  1.02996,  -68.2884,  'BAYTOWN ',  13.200,  4
7289,  1,  -9.198,  0.000,  0.000,  0.000,  7,  1.02951,  -68.2592,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00572,  -77.1884,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99759,  -77.3780,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01534,  -75.0597,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -72.7888,  'SANTA FE',  115.00,  2
7294,  1,  0.000,  -16.124,  0.000,  0.000,  7,  1.03000,  -71.8353,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -76.5576,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00082,  -77.1571,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00299,  -75.7796,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00732,  -76.5817,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98818,  -73.6285,  'EAGLE LA',  115.00,  1
7300,  1,  0.000,  -134.789,  0.000,  0.000,  7,  1.03000,  -77.8831,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00483,  -74.5893,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98316,  -66.4022,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99949,  -69.3290,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98305,  -60.8178,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99594,  -65.6896,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99661,  -69.8847,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98305,  -60.8178,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98305,  -60.8178,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98305,  -60.8178,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98305,  -60.8178,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99478,  -60.0586,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02029,  -67.3480,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00194,  -70.3829,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98218,  -77.2670,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01877,  -76.3884,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00440,  -75.2365,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00974,  -73.3973,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00303,  -75.4755,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -76.2047,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03455,  -65.3931,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02653,  -66.7543,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02018,  -69.4781,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03184,  -64.5634,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03071,  -64.2718,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03067,  -64.2661,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03273,  -64.8447,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00011,  -66.8034,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99669,  -68.2501,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00011,  -66.8034,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -76.0318,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03276,  -67.4756,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02460,  -69.4994,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -73.5506,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03276,  -67.4756,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.8079,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01295,  -74.7729,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98312,  -72.7884,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -75.3861,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98716,  -70.0510,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99129,  -76.9499,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00615,  -65.8736,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01446,  -70.8006,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99398,  -74.6811,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00195,  -77.0585,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00958,  -74.9709,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -65.8052,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02686,  -68.2115,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02110,  -70.8346,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.8685,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.5607,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.8289,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.0453,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4949,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0745,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0679,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1459,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -65.8052,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.9713,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0271,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.5022,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0267,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00426,  -76.4490,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -72.9220,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98851,  -74.9823,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01157,  -75.9409,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03473,  -66.6915,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02632,  -69.7009,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01881,  -73.0724,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6217,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3316,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5678,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6483,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3017,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8511,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7893,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9365,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3596,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0171,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1450,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01501,  -70.4268,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -76.5494,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -75.6588,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00876,  -72.6666,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00391,  -76.2130,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00760,  -76.8500,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00720,  -76.1603,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00364,  -76.7349,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -76.7607,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8773,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03127,  -73.5029,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02082,  -75.0397,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02013,  -73.3848,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98780,  -70.4279,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00458,  -75.8314,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01222,  -76.6086,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00475,  -75.8594,  'HOUSTON ',  115.00,  3
7397,  1,  -0.003,  -102.301,  0.000,  0.000,  7,  1.03000,  -75.9128,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01446,  -74.1012,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01120,  -75.0871,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -67.0597,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02622,  -69.1294,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02047,  -72.5275,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -73.8872,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00369,  -77.2389,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02104,  -72.5986,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00268,  -62.5191,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00072,  -63.7141,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98176,  -66.7575,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01614,  -71.4741,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00698,  -75.0714,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01014,  -77.1186,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00499,  -71.9949,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99483,  -71.7602,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -64.7647,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00671,  -66.5570,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00368,  -68.3422,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -75.8967,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01504,  -75.5966,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01385,  -72.9949,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01982,  -73.6868,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01021,  -76.9143,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0140,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02790,  -68.9023,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01546,  -72.2636,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00396,  -77.1130,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97296,  -68.9289,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00351,  -77.2102,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7845,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02218,  -66.6805,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00451,  -69.9772,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -76.1294,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01694,  -84.0499,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00945,  -81.9727,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02202,  -84.5615,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -42.092,  0.000,  0.000,  8,  1.02582,  -83.3092,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02918,  -80.0652,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -57.931,  0.000,  0.000,  8,  1.03000,  -80.9099,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -40.273,  0.000,  0.000,  8,  1.03000,  -82.0019,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02048,  -82.6345,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00277,  -85.1735,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00964,  -78.5033,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99943,  -80.7597,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01547,  -78.0769,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02450,  -77.3723,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.625,  0.000,  0.000,  8,  1.01612,  -86.3958,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01190,  -85.2835,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01956,  -83.3333,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -50.342,  0.000,  0.000,  8,  1.03000,  -80.4169,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01550,  -82.8097,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02800,  -79.9867,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -109.383,  0.000,  0.000,  8,  1.03000,  -83.2282,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00427,  -84.8243,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02920,  -81.2461,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -9.288,  0.000,  0.000,  8,  1.03000,  -82.6337,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02656,  -81.7927,  'LUFKIN 1',  115.00,  8
8024,  1,  -7.150,  0.000,  0.000,  0.000,  8,  1.02742,  -81.2877,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -33.464,  0.000,  0.000,  8,  1.03000,  -82.4699,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00308,  -86.4952,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02556,  -82.6888,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01424,  -85.3845,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00216,  -85.4369,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03929,  -72.5019,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03625,  -73.2852,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03019,  -76.2936,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.6923,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.8593,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.9284,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.8989,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01345,  -84.7404,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01987,  -78.7060,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00963,  -85.9011,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00700,  -82.7675,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -35.776,  0.000,  0.000,  8,  1.03000,  -83.3561,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01372,  -84.0650,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01978,  -73.1782,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02236,  -74.6453,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02139,  -76.9253,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01727,  -72.7889,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01769,  -72.8454,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -72.4482,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01816,  -72.9183,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01647,  -72.6537,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01828,  -72.9393,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02223,  -84.0596,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00256,  -84.2682,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00664,  -82.6545,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03031,  -80.5828,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02620,  -84.5250,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02596,  -73.7055,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02544,  -74.8842,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02286,  -76.4961,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01911,  -72.7472,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01770,  -72.5461,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03176,  -78.1401,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01903,  -84.4109,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02062,  -76.9579,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01015,  -81.6960,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01946,  -78.1552,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00997,  -72.2742,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01643,  -74.1716,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01325,  -76.6798,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -69.9820,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -69.8495,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00542,  -80.6303,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00763,  -85.1770,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03340,  -69.5958,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03459,  -72.4633,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03452,  -75.7888,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.8971,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.8047,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.2003,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.9892,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00870,  -85.1456,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03328,  -71.9497,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01605,  -73.9616,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95368,  -82.2147,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95879,  -82.1482,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97238,  -81.9670,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.6779,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.1060,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02469,  -84.2331,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01976,  -84.1863,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -20.470,  0.000,  0.000,  8,  1.03000,  -79.1733,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01136,  -83.3501,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02506,  -76.5675,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01433,  -76.6126,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00608,  -78.8235,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00773,  -83.8096,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03339,  -75.9986,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03202,  -78.2767,  'CUSHING ',  115.00,  8
8099,  1,  -18.525,  0.000,  0.000,  0.000,  8,  1.03379,  -75.0348,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02582,  -83.8590,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01730,  -83.8168,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93621,  -85.1115,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00381,  -78.8559,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01745,  -78.9158,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02700,  -74.7312,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01842,  -77.1587,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -16.692,  0.000,  0.000,  8,  1.03000,  -78.1111,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01016,  -85.1724,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00505,  -82.2296,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -33.578,  0.000,  0.000,  8,  1.03000,  -81.4835,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02171,  -83.0776,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03635,  -75.2809,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03485,  -76.2788,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03265,  -77.8005,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03635,  -75.2809,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.5564,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.6581,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01433,  -85.3224,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03206,  -77.5004,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -72.799,  0.000,  0.000,  8,  1.03000,  -80.8396,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02645,  -80.8906,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02236,  -81.2025,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00755,  -81.8917,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02358,  -79.4946,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.762,  0.000,  0.000,  8,  1.02895,  -84.5754,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03264,  -72.8960,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03253,  -73.6468,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03369,  -75.1903,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.3740,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.5965,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.2311,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00533,  -81.2875,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02938,  -79.0737,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02808,  -81.1505,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02549,  -83.8950,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01381,  -84.3244,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01815,  -82.9241,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -42.765,  0.000,  0.000,  8,  1.03000,  -84.5906,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01182,  -77.1426,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00621,  -79.1507,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02182,  -82.1334,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01738,  -78.0024,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02520,  -79.0782,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01678,  -78.1663,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01806,  -82.0999,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01163,  -85.9596,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02888,  -76.3909,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01740,  -78.5264,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01062,  -81.4899,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02144,  -83.2130,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -30.185,  0.000,  0.000,  8,  1.03000,  -84.5071,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02789,  -79.6579,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00369,  -85.0330,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01303,  -85.2522,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02784,  -72.4312,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00758,  -76.3124,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95457,  -83.1810,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03580,  -73.7648,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.002,  -79.865,  0.000,  0.000,  8,  1.03000,  -75.8411,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02756,  -78.4291,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.935,  5.326,  0.000,  0.000,  1,  0.99352,  -50.9094,  'ODESSA 2',  11.500,  9
11002,  1,  10.866,  3.066,  0.000,  0.000,  1,  1.02404,  -42.9616,  'PRESIDIO',  11.500,  9
11007,  1,  4.685,  1.326,  0.000,  0.000,  1,  1.02645,  -42.0812,  'VAN HORN',  11.500,  9
11012,  1,  2.326,  0.659,  0.000,  0.000,  1,  1.01354,  -55.8540,  'SANDERSO',  11.500,  9
11013,  1,  26.805,  7.516,  0.000,  0.000,  1,  0.99481,  -37.0105,  'MONAHANS',  11.500,  9
11014,  1,  2.035,  0.576,  0.000,  0.000,  1,  1.00390,  -36.8984,  'GRANDFAL',  11.500,  9
11015,  1,  5.296,  1.498,  0.000,  0.000,  1,  1.03018,  -42.7539,  'MARFA 0S',  11.500,  9
11016,  1,  2.665,  0.755,  0.000,  0.000,  1,  1.01973,  -41.1619,  'GARDEN C',  11.500,  9
11017,  1,  16.253,  4.576,  0.000,  0.000,  1,  0.98133,  -47.3332,  'ODESSA 4',  11.500,  9
11018,  1,  0.060,  0.017,  0.000,  0.000,  1,  0.98295,  -47.2508,  'NOTREES ',  11.500,  9
11019,  1,  56.817,  15.759,  0.000,  0.000,  1,  1.01210,  -50.5430,  'MIDLAND ',  11.500,  9
11024,  1,  58.597,  16.222,  0.000,  0.000,  1,  0.98343,  -47.1605,  'ODESSA 6',  11.500,  9
11027,  1,  91.395,  25.024,  0.000,  0.000,  1,  1.01448,  -50.3194,  'MIDLAND ',  11.500,  9
11028,  1,  7.936,  2.242,  0.000,  0.000,  1,  1.02301,  -48.2138,  'COAHOMA ',  11.500,  9
11029,  1,  74.739,  20.588,  0.000,  0.000,  1,  1.01009,  -48.7118,  'MIDLAND ',  11.500,  9
11030,  1,  18.544,  5.219,  0.000,  0.000,  1,  1.01922,  -41.6916,  'ALPINE 0',  11.500,  9
11031,  1,  8.159,  2.305,  0.000,  0.000,  1,  1.00989,  -40.1951,  'FORT DAV',  11.500,  9
11036,  1,  12.213,  3.444,  0.000,  0.000,  1,  0.99522,  -42.3340,  'CRANE 0S',  11.500,  9
11037,  1,  94.273,  25.717,  0.000,  0.000,  1,  0.98007,  -49.4794,  'ODESSA 5',  11.500,  9
11040,  1,  39.329,  10.974,  0.000,  0.000,  1,  0.99093,  -48.9479,  'ANDREWS ',  11.500,  9
11044,  1,  8.372,  2.364,  0.000,  0.000,  1,  1.01825,  -54.5671,  'BIG LAKE',  11.500,  9
11045,  1,  90.376,  24.715,  0.000,  0.000,  1,  0.99210,  -51.8558,  'MIDLAND ',  11.500,  9
11046,  1,  10.252,  2.894,  0.000,  0.000,  1,  1.02731,  -53.1515,  'OZONA 0S',  11.500,  9
11054,  1,  13.923,  3.924,  0.000,  0.000,  1,  1.01599,  -46.4702,  'STANTON ',  11.500,  9
11055,  1,  3.421,  0.968,  0.000,  0.000,  1,  1.01045,  -47.9988,  'ODONNELL',  11.500,  9
11058,  1,  12.734,  3.592,  0.000,  0.000,  1,  1.02065,  -43.9573,  'IRAAN 3 ',  11.500,  9
11064,  1,  120.417,  32.518,  0.000,  0.000,  1,  0.98679,  -52.0235,  'ODESSA 3',  11.500,  9
11067,  1,  51.147,  14.215,  0.000,  0.000,  1,  1.00675,  -38.9828,  'BIG SPRI',  11.500,  9
11068,  1,  56.195,  15.574,  0.000,  0.000,  1,  0.98840,  -43.8758,  'MIDLAND ',  11.500,  9
11071,  1,  83.133,  22.813,  0.000,  0.000,  1,  1.00043,  -49.9035,  'ODESSA 1',  11.500,  9
11083,  1,  28.170,  7.899,  0.000,  0.000,  1,  1.01792,  -39.4836,  'FORT STO',  11.500,  9
11085,  1,  19.128,  5.380,  0.000,  0.000,  1,  0.99216,  -38.6247,  'KERMIT 0',  11.500,  9
11086,  1,  36.148,  10.102,  0.000,  0.000,  1,  1.00087,  -39.9719,  'PECOS 0S',  11.500,  9
11087,  1,  0.806,  0.229,  0.000,  0.000,  1,  1.02729,  -48.0505,  'SHEFFIEL',  11.500,  9
11089,  1,  33.147,  9.272,  0.000,  0.000,  1,  0.99578,  -48.7561,  'LAMESA 0',  11.500,  9
11091,  1,  8.703,  2.458,  0.000,  0.000,  1,  1.03348,  -57.2401,  'RALLS 2 ',  16.100,  9
12001,  1,  30.607,  8.573,  0.000,  0.000,  2,  1.00938,  -75.1350,  'PARIS 3 ',  16.100,  11
12007,  1,  5.632,  1.592,  0.000,  0.000,  2,  1.01365,  -74.5767,  'HONEY GR',  16.100,  11
12008,  1,  10.158,  2.867,  0.000,  0.000,  2,  1.01669,  -57.9680,  'MEMPHIS ',  16.100,  10
12009,  1,  29.946,  8.393,  0.000,  0.000,  2,  1.02733,  -67.6908,  'IOWA PAR',  16.100,  11
12010,  1,  56.102,  15.575,  0.000,  0.000,  2,  1.02736,  -63.1431,  'VERNON 2',  16.100,  10
12014,  1,  30.992,  8.682,  0.000,  0.000,  2,  1.01510,  -59.0464,  'CHILDRES',  16.100,  10
12015,  1,  3.783,  1.071,  0.000,  0.000,  2,  1.01519,  -77.5092,  'FORESTBU',  16.100,  11
12016,  1,  28.201,  7.909,  0.000,  0.000,  2,  1.02336,  -78.2007,  'SHERMAN ',  16.100,  11
12020,  1,  42.914,  11.963,  0.000,  0.000,  2,  1.00446,  -66.8705,  'WICHITA ',  16.100,  11
12022,  1,  7.009,  1.981,  0.000,  0.000,  2,  1.01619,  -74.0771,  'PARIS 2 ',  16.100,  11
12025,  1,  37.530,  10.483,  0.000,  0.000,  2,  1.00246,  -66.3872,  'WICHITA ',  16.100,  11
12026,  1,  23.691,  6.655,  0.000,  0.000,  2,  1.03383,  -54.9596,  'WHEELER ',  16.100,  10
12027,  1,  2.279,  0.645,  0.000,  0.000,  2,  1.00762,  -75.6513,  'DEPORT 0',  16.100,  11
12028,  1,  10.984,  3.099,  0.000,  0.000,  2,  1.00631,  -68.5753,  'WICHITA ',  16.100,  11
12029,  1,  3.885,  1.099,  0.000,  0.000,  2,  1.02307,  -58.6159,  'SILVERTO',  16.100,  10
12030,  1,  29.106,  8.155,  0.000,  0.000,  2,  0.99781,  -77.6200,  'BONHAM 0',  16.100,  11
12031,  1,  6.104,  1.726,  0.000,  0.000,  2,  1.03154,  -57.8441,  'MATADOR ',  16.100,  10
12032,  1,  2.698,  0.763,  0.000,  0.000,  2,  1.01542,  -74.1730,  'ARTHUR C',  16.100,  11
12033,  1,  8.235,  2.326,  0.000,  0.000,  2,  0.98607,  -79.7830,  'LEONARD ',  16.100,  11
12034,  1,  3.216,  0.910,  0.000,  0.000,  2,  1.02432,  -77.9562,  'GORDONVI',  16.100,  11
12035,  1,  4.329,  1.225,  0.000,  0.000,  2,  1.02619,  -59.3051,  'KNOX CIT',  16.100,  10
12036,  1,  40.001,  11.164,  0.000,  0.000,  2,  1.00656,  -66.7520,  'WICHITA ',  16.100,  11
12037,  1,  3.751,  1.060,  0.000,  0.000,  2,  1.02475,  -77.3852,  'LINDSAY ',  16.100,  11
12038,  1,  1.674,  0.474,  0.000,  0.000,  2,  1.01720,  -75.5806,  'ECTOR 0S',  16.100,  11
12039,  1,  6.430,  1.817,  0.000,  0.000,  2,  0.99769,  -76.7438,  'SUNSET 0',  16.100,  11
12040,  1,  10.877,  3.069,  0.000,  0.000,  2,  1.01437,  -74.6643,  'CLARKSVI',  16.100,  11
12043,  1,  2.534,  0.717,  0.000,  0.000,  2,  1.02388,  -78.0732,  'SADLER 0',  16.100,  11
12044,  1,  18.035,  5.077,  0.000,  0.000,  2,  1.02331,  -76.7973,  'WHITESBO',  16.100,  11
12045,  1,  22.091,  6.207,  0.000,  0.000,  2,  1.00430,  -67.2722,  'SHEPPARD',  16.100,  11
12046,  1,  13.910,  3.921,  0.000,  0.000,  2,  1.02494,  -77.7971,  'POTTSBOR',  16.100,  11
12047,  1,  9.078,  2.564,  0.000,  0.000,  2,  1.02257,  -75.2855,  'BELLS 0S',  16.100,  11
12048,  1,  6.465,  1.827,  0.000,  0.000,  2,  1.03322,  -58.7881,  'CROSBYTO',  16.100,  10
12049,  1,  11.536,  3.256,  0.000,  0.000,  2,  1.02362,  -65.2576,  'ELECTRA ',  16.100,  10
12050,  1,  2.704,  0.765,  0.000,  0.000,  2,  0.98365,  -79.2126,  'PATTONVI',  16.100,  11
12051,  1,  14.565,  4.104,  0.000,  0.000,  2,  1.00402,  -72.7542,  'HENRIETT',  16.100,  11
12052,  1,  30.926,  8.663,  0.000,  0.000,  2,  1.01921,  -56.6043,  'PANHANDL',  16.100,  10
12053,  1,  31.063,  8.697,  0.000,  0.000,  2,  0.99795,  -75.0613,  'BOWIE 0S',  16.100,  11
12055,  1,  48.488,  13.489,  0.000,  0.000,  2,  1.00572,  -66.1573,  'WICHITA ',  16.100,  11
12060,  1,  2.524,  0.714,  0.000,  0.000,  2,  0.98928,  -77.8685,  'ROXTON 0',  16.100,  11
12063,  1,  52.827,  14.683,  0.000,  0.000,  2,  1.02653,  -77.4871,  'DENISON ',  16.100,  11
12064,  1,  5.742,  1.623,  0.000,  0.000,  2,  1.00273,  -75.8856,  'SUMNER 0',  16.100,  11
12065,  1,  70.599,  19.495,  0.000,  0.000,  2,  1.02737,  -77.9440,  'GAINESVI',  16.100,  11
12066,  1,  7.404,  2.092,  0.000,  0.000,  2,  1.02580,  -57.1574,  'ASPERMON',  16.100,  10
12067,  1,  43.264,  12.058,  0.000,  0.000,  2,  1.00062,  -66.4279,  'WICHITA ',  16.100,  11
12068,  1,  4.407,  1.247,  0.000,  0.000,  2,  1.00389,  -65.2560,  'WINDTHOR',  16.100,  11
12069,  1,  14.675,  4.136,  0.000,  0.000,  2,  1.02732,  -77.8483,  'HOWE 0SE',  16.100,  11
12072,  1,  6.201,  1.753,  0.000,  0.000,  2,  1.02498,  -76.5970,  'COLLINSV',  16.100,  11
12079,  1,  4.424,  1.251,  0.000,  0.000,  2,  1.03064,  -61.4944,  'PADUCAH ',  16.100,  10
12080,  1,  16.420,  4.623,  0.000,  0.000,  2,  1.00650,  -74.7156,  'NOCONA 0',  16.100,  11
12081,  1,  3.166,  0.896,  0.000,  0.000,  2,  1.00876,  -77.0772,  'DODD CIT',  16.100,  11
12082,  1,  51.947,  14.433,  0.000,  0.000,  2,  1.00962,  -67.1881,  'WICHITA ',  16.100,  11
12086,  1,  2.155,  0.610,  0.000,  0.000,  2,  1.00120,  -75.9869,  'MONTAGUE',  16.100,  11
12087,  1,  7.857,  2.220,  0.000,  0.000,  2,  1.02885,  -56.6771,  'SPUR 0SE',  16.100,  10
12090,  1,  1.693,  0.480,  0.000,  0.000,  2,  1.00355,  -76.4905,  'ANNONA 0',  16.100,  11
12091,  1,  19.438,  5.469,  0.000,  0.000,  2,  1.02509,  -61.7638,  'SEYMOUR ',  16.100,  10
12092,  1,  8.213,  2.320,  0.000,  0.000,  2,  1.02396,  -76.3912,  'DENISON ',  16.100,  11
12106,  1,  7.554,  2.134,  0.000,  0.000,  2,  0.99130,  -79.3114,  'WHITEWRI',  16.100,  11
12107,  1,  40.640,  11.344,  0.000,  0.000,  2,  1.02007,  -75.0781,  'SHERMAN ',  16.100,  11
12108,  1,  1.727,  0.489,  0.000,  0.000,  2,  1.02186,  -66.4356,  'ROCHESTE',  16.100,  10
12109,  1,  34.973,  9.781,  0.000,  0.000,  2,  1.01578,  -68.3746,  'BURKBURN',  16.100,  11
12110,  1,  8.540,  2.413,  0.000,  0.000,  2,  1.02731,  -76.8657,  'MUENSTER',  16.100,  11
12111,  1,  11.920,  3.362,  0.000,  0.000,  2,  1.01507,  -68.5398,  'ARCHER C',  16.100,  11
12112,  1,  3.578,  1.012,  0.000,  0.000,  2,  1.00514,  -69.8766,  'PETROLIA',  16.100,  11
12114,  1,  45.215,  12.600,  0.000,  0.000,  2,  1.02134,  -73.0323,  'PARIS 1 ',  16.100,  11
12121,  1,  1.478,  0.418,  0.000,  0.000,  2,  1.01112,  -75.3167,  'BAGWELL ',  16.100,  11
12122,  1,  3.538,  1.001,  0.000,  0.000,  2,  1.00765,  -75.5564,  'TELEPHON',  16.100,  11
12124,  1,  11.288,  3.184,  0.000,  0.000,  2,  0.98400,  -80.4075,  'VAN ALST',  16.100,  11
12125,  1,  3.069,  0.868,  0.000,  0.000,  2,  1.01328,  -76.7729,  'TIOGA 0S',  16.100,  11
12126,  1,  11.750,  3.315,  0.000,  0.000,  2,  1.02090,  -78.1804,  'VALLEY V',  16.100,  11
12129,  1,  3.291,  0.931,  0.000,  0.000,  2,  0.99499,  -79.1420,  'TRENTON ',  16.100,  11
12132,  1,  11.308,  3.191,  0.000,  0.000,  2,  1.02610,  -65.6405,  'HASKELL ',  11.500,  10
12133,  1,  5.549,  1.569,  0.000,  0.000,  2,  1.02055,  -76.1087,  'SAINT JO',  16.100,  11
13002,  1,  76.815,  21.130,  0.000,  0.000,  3,  0.99967,  -81.7792,  'KERRVILL',  11.500,  28
13005,  1,  6.723,  1.900,  0.000,  0.000,  3,  0.98348,  -90.3862,  'LEAKEY 0',  11.500,  28
13006,  1,  7.527,  2.127,  0.000,  0.000,  3,  1.01398,  -56.9240,  'HAMLIN 0',  11.500,  27
13007,  1,  9.774,  2.760,  0.000,  0.000,  3,  1.02339,  -55.4406,  'MERKEL 3',  11.500,  27
13008,  1,  15.244,  4.294,  0.000,  0.000,  3,  1.01590,  -64.7509,  'COLEMAN ',  11.500,  27
13009,  1,  11.459,  3.233,  0.000,  0.000,  3,  1.02271,  -60.0234,  'SONORA 0',  11.500,  28
13010,  1,  2.826,  0.800,  0.000,  0.000,  3,  0.99750,  -88.7098,  'CAMP WOO',  11.500,  28
13011,  1,  15.061,  4.242,  0.000,  0.000,  3,  0.98288,  -86.9583,  'LLANO 0S',  11.500,  28
13012,  1,  0.411,  0.117,  0.000,  0.000,  3,  0.96815,  -88.3392,  'WILLOW C',  11.500,  28
13013,  1,  45.749,  12.749,  0.000,  0.000,  3,  1.02735,  -58.2735,  'ABILENE ',  11.500,  27
13014,  1,  12.954,  3.653,  0.000,  0.000,  3,  1.01623,  -77.3687,  'KINGSLAN',  11.500,  28
13015,  1,  3.570,  1.010,  0.000,  0.000,  3,  1.01439,  -49.5188,  'ROSCOE 6',  11.500,  27
13021,  1,  2.305,  0.653,  0.000,  0.000,  3,  1.01463,  -62.7942,  'LUEDERS ',  11.500,  27
13022,  1,  20.207,  5.682,  0.000,  0.000,  3,  1.00542,  -50.4004,  'COLORADO',  11.500,  27
13023,  1,  12.115,  3.418,  0.000,  0.000,  3,  1.02732,  -57.1891,  'STAMFORD',  11.500,  27
13024,  1,  10.606,  2.993,  0.000,  0.000,  3,  1.02420,  -59.9474,  'ELDORADO',  11.500,  28
13025,  1,  7.264,  2.052,  0.000,  0.000,  3,  1.01591,  -70.4255,  'SAN SABA',  11.500,  28
13029,  1,  2.190,  0.620,  0.000,  0.000,  3,  1.02430,  -76.0708,  'LOMETA 0',  11.500,  28
13030,  1,  128.888,  34.815,  0.000,  0.000,  3,  1.02416,  -68.0389,  'SAN ANGE',  11.500,  27
13031,  1,  9.233,  2.607,  0.000,  0.000,  3,  1.01177,  -56.5052,  'TUSCOLA ',  11.500,  27
13032,  1,  57.497,  15.944,  0.000,  0.000,  3,  1.01118,  -57.3537,  'ABILENE ',  11.500,  27
13035,  1,  2.006,  0.568,  0.000,  0.000,  3,  1.01774,  -70.0008,  'CHEROKEE',  11.500,  28
13036,  1,  5.558,  1.572,  0.000,  0.000,  3,  1.01613,  -68.0924,  'RICHLAND',  11.500,  28
13040,  1,  12.048,  3.399,  0.000,  0.000,  3,  1.00762,  -63.3603,  'BALLINGE',  11.500,  27
13042,  1,  5.828,  1.648,  0.000,  0.000,  3,  1.00877,  -48.1072,  'SILVER 1',  11.500,  27
13049,  1,  6.008,  1.698,  0.000,  0.000,  3,  1.01548,  -59.0756,  'ANSON 0S',  11.500,  27
13051,  1,  120.136,  32.466,  0.000,  0.000,  3,  0.99349,  -64.9530,  'DEL RIO ',  11.500,  28
13052,  1,  6.496,  1.836,  0.000,  0.000,  3,  0.99525,  -86.9230,  'HUNT 0SE',  11.500,  28
13066,  1,  18.554,  5.221,  0.000,  0.000,  3,  1.01885,  -69.0726,  'BRADY 0S',  11.500,  28
13069,  1,  3.236,  0.915,  0.000,  0.000,  3,  1.01259,  -59.1049,  'OVALO 0S',  11.500,  27
13072,  1,  6.323,  1.788,  0.000,  0.000,  3,  1.01836,  -66.7550,  'MILES 0S',  11.500,  27
13075,  1,  7.753,  2.191,  0.000,  0.000,  3,  1.01720,  -67.2242,  'MASON 0S',  11.500,  28
13076,  1,  5.935,  1.678,  0.000,  0.000,  3,  0.99653,  -89.0358,  'BRACKETT',  11.500,  28
13077,  1,  50.480,  14.036,  0.000,  0.000,  3,  1.01254,  -57.9948,  'ABILENE ',  11.500,  27
13093,  1,  3.258,  0.922,  0.000,  0.000,  3,  0.99734,  -88.1943,  'ROCKSPRI',  11.500,  28
13099,  1,  8.421,  2.378,  0.000,  0.000,  3,  1.01040,  -58.4727,  'DYESS AF',  11.500,  27
13100,  1,  7.792,  2.202,  0.000,  0.000,  3,  1.00806,  -62.3104,  'HAWLEY 0',  11.500,  27
13101,  1,  4.834,  1.367,  0.000,  0.000,  3,  1.01721,  -72.0089,  'BUCHANAN',  11.500,  28
13102,  1,  48.294,  13.439,  0.000,  0.000,  3,  1.01335,  -63.8339,  'ABILENE ',  11.500,  27
13103,  1,  24.270,  6.815,  0.000,  0.000,  3,  1.01304,  -52.5967,  'SWEETWAT',  11.500,  27
13107,  1,  9.272,  2.618,  0.000,  0.000,  3,  0.99521,  -84.1938,  'INGRAM 0',  11.500,  28
13108,  1,  14.327,  4.038,  0.000,  0.000,  3,  1.01516,  -77.7008,  'KEMPNER ',  11.500,  28
13114,  1,  71.610,  19.758,  0.000,  0.000,  3,  1.01874,  -62.6105,  'SAN ANGE',  11.500,  27
13115,  1,  8.135,  2.298,  0.000,  0.000,  3,  1.01466,  -53.7983,  'ROTAN 0S',  11.500,  27
13123,  1,  44.067,  12.271,  0.000,  0.000,  3,  0.98588,  -91.0940,  'UVALDE 0',  11.500,  28
13124,  1,  39.421,  11.006,  0.000,  0.000,  3,  1.01151,  -84.0601,  'FREDERIC',  11.500,  28
13125,  1,  64.669,  17.880,  0.000,  0.000,  3,  1.00725,  -64.0238,  'ABILENE ',  11.500,  27
13126,  1,  7.836,  2.213,  0.000,  0.000,  3,  0.98828,  -92.3210,  'SABINAL ',  11.500,  28
13128,  1,  2.220,  0.629,  0.000,  0.000,  3,  1.01124,  -49.7598,  'LORAINE ',  11.500,  27
13130,  1,  76.616,  21.095,  0.000,  0.000,  3,  1.01274,  -48.2914,  'SAN ANGE',  11.500,  27
13132,  1,  7.872,  2.224,  0.000,  0.000,  3,  1.01645,  -67.3079,  'EDEN 0SE',  11.500,  28
13136,  1,  51.315,  14.259,  0.000,  0.000,  3,  1.00509,  -50.4834,  'SNYDER 2',  11.500,  27
13138,  1,  10.277,  2.901,  0.000,  0.000,  3,  1.02333,  -66.3650,  'MENARD 0',  11.500,  28
13139,  1,  9.438,  2.664,  0.000,  0.000,  3,  1.00476,  -59.6040,  'WINTERS ',  11.500,  27
13140,  1,  0.229,  0.065,  0.000,  0.000,  3,  1.01150,  -59.4677,  'GOLDSBOR',  11.500,  27
13142,  1,  7.002,  1.979,  0.000,  0.000,  3,  1.02731,  -67.4899,  'GOODFELL',  11.500,  27
13143,  1,  5.092,  1.440,  0.000,  0.000,  3,  1.02595,  -66.1810,  'SANTA AN',  11.500,  28
13144,  1,  5.728,  1.620,  0.000,  0.000,  3,  1.01968,  -66.9195,  'ROWENA 0',  11.500,  28
13145,  1,  2.452,  0.694,  0.000,  0.000,  3,  1.01661,  -54.6993,  'TRENT 2 ',  11.500,  27
13146,  1,  7.266,  2.053,  0.000,  0.000,  3,  1.02731,  -63.4475,  'JUNCTION',  11.500,  28
13147,  1,  17.903,  5.040,  0.000,  0.000,  3,  1.02732,  -77.2616,  'LAMPASAS',  11.500,  28
14002,  1,  0.702,  0.199,  0.000,  0.000,  4,  1.01229,  -87.5894,  'LAUGHLIN',  11.500,  20
14003,  1,  129.413,  34.922,  0.000,  0.000,  4,  1.01580,  -112.4524,  'EDINBURG',  11.500,  19
14005,  1,  143.345,  38.487,  0.000,  0.000,  4,  1.01943,  -95.3126,  'LAREDO 7',  11.500,  20
14006,  1,  2.140,  0.606,  0.000,  0.000,  4,  1.02465,  -91.8896,  'BRUNI 2 ',  11.500,  20
14007,  1,  200.333,  54.822,  0.000,  0.000,  4,  1.00598,  -114.5567,  'MCALLEN ',  11.500,  19
14008,  1,  21.817,  6.131,  0.000,  0.000,  4,  1.00961,  -79.2554,  'POTEET 0',  11.500,  20
14011,  1,  8.997,  2.540,  0.000,  0.000,  4,  1.01452,  -95.9610,  'HEBBRONV',  11.500,  19
14012,  1,  8.475,  2.394,  0.000,  0.000,  4,  1.02731,  -110.1471,  'PROGRESO',  11.500,  19
14013,  1,  103.373,  28.158,  0.000,  0.000,  4,  1.00724,  -113.4879,  'EDINBURG',  11.500,  19
14015,  1,  137.242,  36.947,  0.000,  0.000,  4,  1.02247,  -87.4241,  'EAGLE PA',  11.500,  20
14016,  1,  5.638,  1.595,  0.000,  0.000,  4,  1.01539,  -79.1261,  'CHARLOTT',  11.500,  20
14017,  1,  49.137,  13.673,  0.000,  0.000,  4,  1.01977,  -88.7503,  'CORPUS C',  11.500,  21
14018,  1,  5.575,  1.576,  0.000,  0.000,  4,  1.00603,  -84.8034,  'WOODSBOR',  11.500,  21
14019,  1,  110.724,  30.069,  0.000,  0.000,  4,  1.00570,  -108.9715,  'MERCEDES',  11.500,  19
14020,  1,  98.144,  26.775,  0.000,  0.000,  4,  1.00093,  -89.7603,  'CORPUS C',  11.500,  21
14021,  1,  20.942,  5.887,  0.000,  0.000,  4,  1.00571,  -109.9168,  'EDCOUCH ',  11.500,  19
14022,  1,  5.027,  1.422,  0.000,  0.000,  4,  1.00499,  -93.9725,  'ENCINAL ',  11.500,  20
14023,  1,  5.018,  1.419,  0.000,  0.000,  4,  1.01411,  -79.0160,  'MOORE 0S',  11.500,  20
14027,  1,  64.913,  17.956,  0.000,  0.000,  4,  1.01897,  -114.0449,  'MCALLEN ',  11.500,  19
14031,  1,  2.598,  0.736,  0.000,  0.000,  4,  1.01503,  -96.2972,  'SAN YGNA',  11.500,  20
14032,  1,  54.740,  15.189,  0.000,  0.000,  4,  1.00186,  -94.6235,  'KINGSVIL',  11.500,  21
14033,  1,  136.971,  36.813,  0.000,  0.000,  4,  1.00527,  -95.2325,  'LAREDO 6',  11.500,  20
14034,  1,  41.040,  11.449,  0.000,  0.000,  4,  1.00646,  -113.0720,  'HIDALGO ',  11.500,  19
14035,  1,  36.398,  10.171,  0.000,  0.000,  4,  1.00260,  -88.0941,  'CORPUS C',  11.500,  21
14036,  1,  31.784,  8.895,  0.000,  0.000,  4,  0.99414,  -87.6718,  'CRYSTAL ',  11.500,  20
14037,  1,  25.392,  7.128,  0.000,  0.000,  4,  1.01893,  -86.3997,  'SINTON 0',  11.500,  21
14038,  1,  66.239,  18.297,  0.000,  0.000,  4,  1.00032,  -83.0784,  'BEEVILLE',  11.500,  21
14040,  1,  283.404,  77.745,  0.000,  0.000,  4,  1.02738,  -107.2847,  'MISSION ',  11.500,  19
14042,  1,  116.249,  31.546,  0.000,  0.000,  4,  1.02174,  -111.5596,  'SAN JUAN',  11.500,  19
14043,  1,  2.428,  0.687,  0.000,  0.000,  4,  1.00610,  -100.5752,  'FALCON H',  11.500,  19
14048,  1,  13.534,  3.815,  0.000,  0.000,  4,  1.00466,  -108.8184,  'LA JOYA ',  11.500,  19
14051,  1,  56.777,  15.743,  0.000,  0.000,  4,  1.00381,  -93.5793,  'BISHOP 0',  11.500,  21
14053,  1,  0.066,  0.019,  0.000,  0.000,  4,  1.01813,  -94.4321,  'ARMSTRON',  11.500,  19
14054,  1,  5.063,  1.432,  0.000,  0.000,  4,  1.00922,  -84.9342,  'SKIDMORE',  11.500,  21
14055,  1,  8.050,  2.274,  0.000,  0.000,  4,  1.00618,  -87.2019,  'CORPUS C',  11.500,  21
14064,  1,  3.939,  1.114,  0.000,  0.000,  4,  1.00572,  -87.6991,  'CORPUS C',  11.500,  21
14066,  1,  89.185,  24.459,  0.000,  0.000,  4,  1.02738,  -112.9881,  'WESLACO ',  11.500,  19
14067,  1,  106.695,  29.022,  0.000,  0.000,  4,  1.00615,  -106.7925,  'HARLINGE',  11.500,  19
14068,  1,  13.615,  3.839,  0.000,  0.000,  4,  1.02384,  -112.5386,  'ELSA 0SE',  11.500,  19
14069,  1,  2.287,  0.647,  0.000,  0.000,  4,  1.00769,  -87.5695,  'CORPUS C',  11.500,  21
14071,  1,  185.420,  50.743,  0.000,  0.000,  4,  1.00476,  -97.9925,  'BROWNSVI',  11.500,  19
14072,  1,  25.165,  7.064,  0.000,  0.000,  4,  1.01014,  -87.2921,  'CORPUS C',  11.500,  21
14078,  1,  41.262,  11.509,  0.000,  0.000,  4,  1.00472,  -87.4867,  'CORPUS C',  11.500,  21
14079,  1,  186.196,  50.999,  0.000,  0.000,  4,  1.01398,  -110.2243,  'MISSION ',  11.500,  19
14086,  1,  15.894,  4.478,  0.000,  0.000,  4,  1.02731,  -103.6087,  'RIO HOND',  11.500,  19
14087,  1,  1.294,  0.366,  0.000,  0.000,  4,  1.02730,  -88.8220,  'CORPUS C',  11.500,  21
14088,  1,  225.131,  61.756,  0.000,  0.000,  4,  1.02739,  -113.4944,  'PHARR 0S',  11.500,  19
14089,  1,  5.046,  1.427,  0.000,  0.000,  4,  1.00433,  -109.0638,  'SANTA RO',  11.500,  19
14099,  1,  13.707,  3.864,  0.000,  0.000,  4,  1.00633,  -88.6004,  'ODEM 0SE',  11.500,  21
14100,  1,  32.371,  9.061,  0.000,  0.000,  4,  1.00778,  -87.2818,  'CORPUS C',  11.500,  21
14101,  1,  101.784,  27.736,  0.000,  0.000,  4,  1.00495,  -94.9480,  'LAREDO 3',  11.500,  20
14102,  1,  16.919,  4.764,  0.000,  0.000,  4,  1.01427,  -100.9569,  'OLMITO 0',  11.500,  19
14103,  1,  100.728,  27.507,  0.000,  0.000,  4,  1.02739,  -113.1693,  'EDINBURG',  11.500,  19
14106,  1,  26.285,  7.374,  0.000,  0.000,  4,  1.00683,  -100.0636,  'PORT ISA',  11.500,  19
14107,  1,  72.675,  20.048,  0.000,  0.000,  4,  1.02209,  -112.5211,  'DONNA 0S',  11.500,  19
14108,  1,  19.750,  5.555,  0.000,  0.000,  4,  1.01085,  -85.4099,  'INGLESID',  11.500,  21
14109,  1,  71.729,  19.775,  0.000,  0.000,  4,  1.00408,  -88.7555,  'CORPUS C',  11.500,  21
14110,  1,  42.987,  11.988,  0.000,  0.000,  4,  1.01661,  -104.7336,  'LOS FRES',  11.500,  19
14111,  1,  78.955,  21.710,  0.000,  0.000,  4,  1.00673,  -108.7389,  'HARLINGE',  11.500,  19
14112,  1,  3.546,  1.004,  0.000,  0.000,  4,  1.02008,  -96.3354,  'RIVIERA ',  11.500,  21
14117,  1,  16.006,  4.508,  0.000,  0.000,  4,  1.01782,  -79.0250,  'JOURDANT',  11.500,  20
14118,  1,  11.818,  3.334,  0.000,  0.000,  4,  1.00391,  -93.3998,  'GEORGE W',  11.500,  21
14119,  1,  59.694,  16.535,  0.000,  0.000,  4,  1.00438,  -101.7935,  'ROMA 0SE',  11.500,  19
14120,  1,  24.808,  6.964,  0.000,  0.000,  4,  1.00615,  -87.4103,  'CORPUS C',  11.500,  21
14121,  1,  3.361,  0.952,  0.000,  0.000,  4,  1.02730,  -109.8043,  'SANTA MA',  11.500,  19
14122,  1,  142.147,  38.161,  0.000,  0.000,  4,  1.01345,  -113.6539,  'MCALLEN ',  11.500,  19
14123,  1,  60.793,  16.832,  0.000,  0.000,  4,  1.00589,  -89.4697,  'CORPUS C',  11.500,  21
14124,  1,  26.307,  7.381,  0.000,  0.000,  4,  1.00937,  -103.5970,  'FALFURRI',  11.500,  19
14125,  1,  3.167,  0.896,  0.000,  0.000,  4,  0.99936,  -79.5171,  'PETTUS 0',  11.500,  21
14126,  1,  95.877,  26.199,  0.000,  0.000,  4,  1.01131,  -98.9568,  'BROWNSVI',  11.500,  19
14127,  1,  57.109,  15.849,  0.000,  0.000,  4,  1.02735,  -95.3591,  'ALICE 0S',  11.500,  21
14128,  1,  117.683,  31.905,  0.000,  0.000,  4,  1.01709,  -109.9336,  'RIO GRAN',  11.500,  19
14129,  1,  8.911,  2.517,  0.000,  0.000,  4,  1.03136,  -93.2708,  'PREMONT ',  11.500,  20
14130,  1,  7.842,  2.216,  0.000,  0.000,  4,  1.02731,  -94.1419,  'FREER 0S',  11.500,  20
14132,  1,  25.209,  7.077,  0.000,  0.000,  4,  1.02063,  -83.2761,  'PEARSALL',  11.500,  20
14139,  1,  8.050,  2.274,  0.000,  0.000,  4,  1.00463,  -92.2787,  'SANDIA 0',  11.500,  21
14143,  1,  12.897,  3.636,  0.000,  0.000,  4,  1.00291,  -86.1719,  'DILLEY 0',  11.500,  20
14144,  1,  12.659,  3.570,  0.000,  0.000,  4,  1.00904,  -93.4189,  'ORANGE G',  11.500,  21
14145,  1,  26.589,  7.459,  0.000,  0.000,  4,  1.00786,  -86.5160,  'PORTLAND',  11.500,  21
14147,  1,  171.985,  47.123,  0.000,  0.000,  4,  1.02115,  -94.0547,  'LAREDO 4',  11.500,  20
14148,  1,  11.328,  3.196,  0.000,  0.000,  4,  1.00854,  -94.3662,  'THREE RI',  11.500,  20
14149,  1,  52.060,  14.456,  0.000,  0.000,  4,  0.99456,  -82.8458,  'ROCKPORT',  11.500,  21
14150,  1,  6.136,  1.735,  0.000,  0.000,  4,  1.00494,  -88.0987,  'CORPUS C',  11.500,  21
14154,  1,  29.857,  8.364,  0.000,  0.000,  4,  1.00194,  -110.0793,  'PENITAS ',  11.500,  19
14155,  1,  20.028,  5.633,  0.000,  0.000,  4,  1.00656,  -108.2080,  'SULLIVAN',  11.500,  19
14156,  1,  60.263,  16.693,  0.000,  0.000,  4,  1.01082,  -88.6007,  'CORPUS C',  11.500,  21
14157,  1,  116.128,  31.483,  0.000,  0.000,  4,  1.01047,  -112.3334,  'MISSION ',  11.500,  19
14159,  1,  21.540,  6.054,  0.000,  0.000,  4,  1.01170,  -86.4178,  'CORPUS C',  11.500,  21
14164,  1,  2.411,  0.683,  0.000,  0.000,  4,  1.00572,  -107.3638,  'GRULLA 0',  11.500,  19
14167,  1,  2.814,  0.796,  0.000,  0.000,  4,  1.01126,  -110.1273,  'HARGILL ',  11.500,  19
14168,  1,  4.449,  1.259,  0.000,  0.000,  4,  1.01085,  -86.6335,  'CORPUS C',  11.500,  21
14169,  1,  21.822,  6.132,  0.000,  0.000,  4,  1.00474,  -90.2265,  'MATHIS 0',  11.500,  21
14170,  1,  23.210,  6.519,  0.000,  0.000,  4,  1.00542,  -86.6731,  'ARANSAS ',  11.500,  21
14171,  1,  135.442,  36.493,  0.000,  0.000,  4,  1.02370,  -103.9830,  'SAN BENI',  11.500,  19
14172,  1,  36.967,  10.332,  0.000,  0.000,  4,  1.01433,  -80.2072,  'PLEASANT',  11.500,  20
14173,  1,  6.255,  1.768,  0.000,  0.000,  4,  0.99254,  -76.7343,  'REFUGIO ',  11.500,  21
14174,  1,  13.249,  3.736,  0.000,  0.000,  4,  1.02732,  -78.7183,  'LYTLE 0S',  11.500,  20
14175,  1,  2.694,  0.762,  0.000,  0.000,  4,  1.02731,  -93.4357,  'LAREDO 2',  11.500,  20
14178,  1,  12.625,  3.561,  0.000,  0.000,  4,  1.02490,  -81.1863,  'GOLIAD 0',  11.500,  21
14179,  1,  9.467,  2.673,  0.000,  0.000,  4,  1.02041,  -94.4866,  'SAN DIEG',  11.500,  20
14180,  1,  5.719,  1.617,  0.000,  0.000,  4,  1.00443,  -87.5034,  'PORT ARA',  11.500,  21
14182,  1,  19.481,  5.479,  0.000,  0.000,  4,  1.00203,  -82.5032,  'TAFT 1 1',  11.500,  21
14185,  1,  39.946,  11.151,  0.000,  0.000,  4,  1.01223,  -100.0619,  'ZAPATA 0',  11.500,  19
14186,  1,  22.215,  6.243,  0.000,  0.000,  4,  1.01991,  -110.3386,  'SANTA RO',  11.500,  19
14187,  1,  14.414,  4.061,  0.000,  0.000,  4,  0.99342,  -92.4142,  'COTULLA ',  11.500,  20
14188,  1,  1.916,  0.543,  0.000,  0.000,  4,  1.02294,  -87.0571,  'QUEMADO ',  11.500,  20
14189,  1,  32.712,  9.151,  0.000,  0.000,  4,  0.98801,  -89.4772,  'CARRIZO ',  11.500,  20
14190,  1,  108.963,  29.617,  0.000,  0.000,  4,  1.00831,  -94.8896,  'LAREDO 5',  11.500,  20
14191,  1,  34.802,  9.734,  0.000,  0.000,  4,  1.01038,  -98.9386,  'RAYMONDV',  11.500,  19
14193,  1,  139.390,  37.465,  0.000,  0.000,  4,  1.01449,  -96.5148,  'BROWNSVI',  11.500,  19
15003,  1,  1.949,  0.552,  0.000,  0.000,  5,  1.02017,  -77.8928,  'GARLAND ',  16.100,  16
15004,  1,  85.304,  23.255,  0.000,  0.000,  5,  0.92571,  -85.9509,  'KERENS 0',  16.100,  14
15005,  1,  4.244,  1.201,  0.000,  0.000,  5,  0.97550,  -78.5989,  'LIPAN 0S',  16.100,  18
15006,  1,  6.107,  1.726,  0.000,  0.000,  5,  1.02585,  -77.4583,  'DALLAS 2',  16.100,  16
15007,  1,  62.784,  17.381,  0.000,  0.000,  5,  1.01977,  -75.8995,  'DENTON 4',  16.100,  17
15008,  1,  49.281,  13.697,  0.000,  0.000,  5,  0.99119,  -70.6561,  'ALBANY 2',  16.100,  15
15009,  1,  7.002,  1.979,  0.000,  0.000,  5,  1.02420,  -78.4831,  'DALLAS 2',  16.100,  16
15010,  1,  39.487,  11.028,  0.000,  0.000,  5,  1.02367,  -77.8748,  'PLANO 2 ',  16.100,  16
15011,  1,  96.251,  26.075,  0.000,  0.000,  5,  0.91033,  -85.8398,  'THORNTON',  16.100,  13
15012,  1,  5.325,  1.506,  0.000,  0.000,  5,  1.01769,  -76.2956,  'DENTON 5',  16.100,  17
15013,  1,  57.299,  15.870,  0.000,  0.000,  5,  0.98323,  -79.1298,  'EARLY 0S',  16.100,  15
15014,  1,  14.599,  4.114,  0.000,  0.000,  5,  1.00456,  -77.5588,  'DECATUR ',  16.100,  17
15016,  1,  38.492,  10.754,  0.000,  0.000,  5,  1.02289,  -75.8449,  'KELLER 2',  16.100,  17
15017,  1,  101.627,  27.700,  0.000,  0.000,  5,  1.00787,  -78.0174,  'PONDER 0',  16.100,  17
15022,  1,  10.930,  3.085,  0.000,  0.000,  5,  1.01913,  -75.3213,  'ALEDO 1 ',  16.100,  17
15024,  1,  173.198,  47.005,  0.000,  0.000,  5,  0.92016,  -84.4922,  'GATESVIL',  16.100,  13
15025,  1,  20.511,  5.768,  0.000,  0.000,  5,  1.01470,  -74.3878,  'CLEBURNE',  16.100,  18
15026,  1,  51.035,  14.189,  0.000,  0.000,  5,  1.01665,  -77.2695,  'FORT WOR',  16.100,  17
15027,  1,  43.882,  12.233,  0.000,  0.000,  5,  1.01613,  -78.0600,  'FORT WOR',  16.100,  17
15028,  1,  40.716,  11.367,  0.000,  0.000,  5,  1.02218,  -77.0638,  'FORT WOR',  16.100,  17
15029,  1,  6.041,  1.707,  0.000,  0.000,  5,  0.97883,  -78.3752,  'TROY 0SE',  16.100,  13
15030,  1,  7.166,  2.025,  0.000,  0.000,  5,  1.00995,  -78.4395,  'SPRINGTO',  16.100,  12
15031,  1,  98.894,  26.995,  0.000,  0.000,  5,  1.01265,  -78.1891,  'PRINCETO',  16.100,  16
15032,  1,  20.775,  5.841,  0.000,  0.000,  5,  1.01633,  -77.8072,  'DALLAS 2',  16.100,  16
15034,  1,  29.380,  8.235,  0.000,  0.000,  5,  1.01747,  -75.7964,  'DALLAS 1',  16.100,  16
15043,  1,  35.993,  10.062,  0.000,  0.000,  5,  1.01215,  -78.7681,  'ROYSE CI',  16.100,  16
15044,  1,  44.285,  12.341,  0.000,  0.000,  5,  1.01081,  -76.2828,  'BOYD 0SE',  16.100,  17
15046,  1,  21.350,  6.002,  0.000,  0.000,  5,  1.01537,  -70.0082,  'STEPHENV',  16.100,  18
15048,  1,  50.864,  14.143,  0.000,  0.000,  5,  1.01665,  -75.0094,  'MANSFIEL',  16.100,  17
15050,  1,  112.689,  30.612,  0.000,  0.000,  5,  1.01818,  -77.4146,  'GREENVIL',  16.100,  16
15053,  1,  54.168,  15.045,  0.000,  0.000,  5,  1.02116,  -77.1649,  'PLANO 4 ',  16.100,  16
15054,  1,  114.685,  30.675,  0.000,  0.000,  5,  0.88097,  -89.5733,  'GROESBEC',  16.100,  14
15056,  1,  13.928,  3.926,  0.000,  0.000,  5,  1.01603,  -68.6119,  'GRAHAM 1',  16.100,  12
15062,  1,  22.518,  6.327,  0.000,  0.000,  5,  1.01568,  -84.0333,  'MABANK 2',  11.500,  14
15064,  1,  18.287,  5.147,  0.000,  0.000,  5,  1.02347,  -75.7910,  'ARLINGTO',  16.100,  17
15070,  1,  43.251,  12.060,  0.000,  0.000,  5,  1.01635,  -78.0769,  'DALLAS 4',  16.100,  17
15071,  1,  50.685,  14.081,  0.000,  0.000,  5,  0.99396,  -76.4738,  'WACO 3 0',  16.100,  13
15072,  1,  43.324,  12.083,  0.000,  0.000,  5,  1.02516,  -77.1543,  'DALLAS 1',  16.100,  16
15073,  1,  52.011,  14.452,  0.000,  0.000,  5,  1.01262,  -70.9245,  'BANGS 0S',  16.100,  15
15074,  1,  5.579,  1.577,  0.000,  0.000,  5,  1.01207,  -78.5605,  'PROSPER ',  16.100,  16
15075,  1,  15.744,  4.432,  0.000,  0.000,  5,  0.96481,  -81.3965,  'EVANT 0S',  16.100,  18
15077,  1,  1.862,  0.527,  0.000,  0.000,  5,  1.02731,  -82.8753,  'TERRELL ',  11.500,  16
15078,  1,  18.951,  5.332,  0.000,  0.000,  5,  1.01803,  -76.0366,  'AUBREY 0',  16.100,  17
15079,  1,  49.312,  13.708,  0.000,  0.000,  5,  0.99667,  -77.4017,  'WACO 4 0',  16.100,  13
15080,  1,  15.272,  4.300,  0.000,  0.000,  5,  0.96406,  -80.6543,  'LORENA 0',  16.100,  13
15081,  1,  21.093,  5.929,  0.000,  0.000,  5,  1.00664,  -77.2676,  'FORT HOO',  16.100,  13
15082,  1,  40.800,  11.389,  0.000,  0.000,  5,  1.02297,  -77.6391,  'ARLINGTO',  16.100,  17
15084,  1,  62.358,  17.268,  0.000,  0.000,  5,  1.02221,  -76.5010,  'MCKINNEY',  16.100,  16
15085,  1,  102.333,  27.888,  0.000,  0.000,  5,  1.00836,  -78.4825,  'DALLAS 3',  16.100,  17
15086,  1,  36.362,  10.166,  0.000,  0.000,  5,  1.01832,  -77.4560,  'ARLINGTO',  16.100,  17
15087,  1,  59.481,  16.435,  0.000,  0.000,  5,  0.96017,  -81.3966,  'MILFORD ',  16.100,  14
15090,  1,  2.225,  0.630,  0.000,  0.000,  5,  1.02623,  -78.3003,  'DALLAS 1',  16.100,  16
15091,  1,  65.847,  18.104,  0.000,  0.000,  5,  0.92055,  -85.2731,  'FROST 0S',  16.100,  14
15092,  1,  3.331,  0.943,  0.000,  0.000,  5,  1.01416,  -76.9842,  'GRANDVIE',  16.100,  14
15093,  1,  11.051,  3.119,  0.000,  0.000,  5,  1.02731,  -78.2661,  'HASLET 0',  16.100,  17
15094,  1,  59.683,  16.538,  0.000,  0.000,  5,  1.00775,  -76.1534,  'BARDWELL',  16.100,  14
15095,  1,  1.170,  0.331,  0.000,  0.000,  5,  1.02157,  -77.2674,  'LAKE DAL',  16.100,  17
15096,  1,  15.906,  4.481,  0.000,  0.000,  5,  1.02253,  -77.4518,  'PLANO 1 ',  16.100,  16
15097,  1,  38.689,  10.808,  0.000,  0.000,  5,  1.02196,  -76.7040,  'EULESS 2',  16.100,  17
15098,  1,  50.602,  14.076,  0.000,  0.000,  5,  1.02735,  -77.7982,  'FORT WOR',  16.100,  17
15099,  1,  100.210,  27.370,  0.000,  0.000,  5,  1.02740,  -78.1684,  'FLOWER M',  16.100,  17
15100,  1,  39.132,  10.929,  0.000,  0.000,  5,  1.01681,  -77.7533,  'DALLAS 1',  16.100,  16
15101,  1,  16.508,  4.646,  0.000,  0.000,  5,  0.97404,  -79.6705,  'COMANCHE',  16.100,  15
15103,  1,  18.882,  5.314,  0.000,  0.000,  5,  1.02499,  -76.7378,  'RICHARDS',  16.100,  16
15104,  1,  172.131,  47.176,  0.000,  0.000,  5,  1.01521,  -76.9150,  'FORT WOR',  16.100,  17
15105,  1,  45.751,  12.747,  0.000,  0.000,  5,  1.02003,  -77.7625,  'IRVING 1',  16.100,  17
15108,  1,  56.340,  15.640,  0.000,  0.000,  5,  1.02736,  -76.9533,  'DALLAS 4',  16.100,  17
15109,  1,  27.257,  7.643,  0.000,  0.000,  5,  1.00187,  -78.6226,  'LANCASTE',  16.100,  16
15110,  1,  42.428,  11.817,  0.000,  0.000,  5,  0.97040,  -76.6979,  'PALO PIN',  16.100,  12
15111,  1,  1.895,  0.537,  0.000,  0.000,  5,  1.02534,  -77.8856,  'ADDISON ',  16.100,  16
15112,  1,  30.287,  8.477,  0.000,  0.000,  5,  0.96396,  -79.1175,  'HICO 0SE',  16.100,  18
15113,  1,  9.773,  2.759,  0.000,  0.000,  5,  1.01654,  -78.0015,  'KRUM 0SE',  16.100,  17
15114,  1,  16.238,  4.572,  0.000,  0.000,  5,  0.99463,  -80.6665,  'KAUFMAN ',  16.100,  16
15115,  1,  35.479,  9.922,  0.000,  0.000,  5,  1.02204,  -79.3093,  'CADDO MI',  16.100,  16
15116,  1,  11.038,  3.115,  0.000,  0.000,  5,  1.02451,  -77.3524,  'PLANO 7 ',  16.100,  16
15117,  1,  109.995,  29.902,  0.000,  0.000,  5,  1.01459,  -77.9463,  'FORT WOR',  16.100,  17
15118,  1,  65.939,  18.187,  0.000,  0.000,  5,  0.96627,  -74.1676,  'BAIRD 0S',  16.100,  15
15119,  1,  5.992,  1.694,  0.000,  0.000,  5,  1.01209,  -71.8472,  'PERRIN 0',  16.100,  12
15121,  1,  3.217,  0.910,  0.000,  0.000,  5,  1.02606,  -70.1468,  'BROWNWOO',  16.100,  15
15122,  1,  57.868,  16.051,  0.000,  0.000,  5,  1.02167,  -78.2777,  'DALLAS 6',  16.100,  16
15124,  1,  48.792,  13.525,  0.000,  0.000,  5,  0.92491,  -84.8043,  'MARLIN 1',  11.500,  13
15125,  1,  18.526,  5.214,  0.000,  0.000,  5,  1.02225,  -76.3547,  'ARLINGTO',  16.100,  17
15126,  1,  37.996,  10.617,  0.000,  0.000,  5,  1.02102,  -78.3094,  'DALLAS 8',  16.100,  16
15127,  1,  109.119,  29.504,  0.000,  0.000,  5,  0.94553,  -82.1740,  'JONESBOR',  16.100,  18
15128,  1,  2.628,  0.744,  0.000,  0.000,  5,  1.01694,  -78.1842,  'DALLAS 3',  16.100,  16
15129,  1,  65.075,  17.980,  0.000,  0.000,  5,  0.99322,  -77.4313,  'GOLDTHWA',  16.100,  18
15130,  1,  5.398,  1.526,  0.000,  0.000,  5,  1.02320,  -76.9856,  'PLANO 5 ',  16.100,  16
15132,  1,  67.909,  18.757,  0.000,  0.000,  5,  1.01247,  -75.4527,  'BELTON 1',  16.100,  13
15133,  1,  56.664,  15.685,  0.000,  0.000,  5,  0.96488,  -79.5451,  'TOLAR 0S',  16.100,  18
15134,  1,  8.340,  2.355,  0.000,  0.000,  5,  0.99441,  -72.9651,  'BRECKENR',  16.100,  15
15135,  1,  19.500,  5.484,  0.000,  0.000,  5,  1.00573,  -75.8843,  'EASTLAND',  16.100,  15
15136,  1,  16.132,  4.542,  0.000,  0.000,  5,  0.98062,  -79.2329,  'COOPER 0',  16.100,  16
15138,  1,  5.926,  1.675,  0.000,  0.000,  5,  0.99980,  -76.2568,  'WACO 1 1',  16.100,  13
15139,  1,  78.273,  21.554,  0.000,  0.000,  5,  1.02738,  -78.2799,  'DALLAS 4',  16.100,  16
15140,  1,  68.855,  18.908,  0.000,  0.000,  5,  0.91843,  -84.9953,  'GATESVIL',  16.100,  13
15141,  1,  5.128,  1.450,  0.000,  0.000,  5,  1.00385,  -79.1137,  'ANNA 0SE',  16.100,  16
15142,  1,  23.728,  6.657,  0.000,  0.000,  5,  0.96221,  -80.4807,  'MOODY 0S',  16.100,  13
15143,  1,  11.329,  3.197,  0.000,  0.000,  5,  1.02276,  -76.1930,  'FORT WOR',  16.100,  17
15144,  1,  61.436,  16.975,  0.000,  0.000,  5,  0.96796,  -78.6608,  'WACO 6 0',  16.100,  13
15145,  1,  43.047,  12.005,  0.000,  0.000,  5,  1.02072,  -77.2550,  'GRAND PR',  16.100,  17
15146,  1,  76.643,  21.106,  0.000,  0.000,  5,  1.01760,  -77.7590,  'ROWLETT ',  16.100,  16
15147,  1,  72.339,  19.952,  0.000,  0.000,  5,  1.01683,  -78.1437,  'PLANO 6 ',  16.100,  16
15148,  1,  83.487,  22.933,  0.000,  0.000,  5,  1.01871,  -77.9939,  'IRVING 5',  16.100,  17
15149,  1,  66.849,  18.478,  0.000,  0.000,  5,  1.01884,  -78.3615,  'DALLAS 7',  16.100,  16
15150,  1,  69.646,  19.212,  0.000,  0.000,  5,  1.00562,  -72.1276,  'BRYSON 2',  16.100,  12
15151,  1,  3.641,  1.030,  0.000,  0.000,  5,  0.95845,  -81.3568,  'MORGAN 0',  16.100,  18
15152,  1,  3.012,  0.853,  0.000,  0.000,  5,  1.01777,  -77.9371,  'SACHSE 0',  16.100,  16
15153,  1,  58.064,  16.097,  0.000,  0.000,  5,  1.01094,  -74.5476,  'PARADISE',  16.100,  12
15154,  1,  16.049,  4.517,  0.000,  0.000,  5,  0.95394,  -81.4612,  'RIO VIST',  16.100,  18
15155,  1,  11.082,  3.127,  0.000,  0.000,  5,  0.99825,  -74.3557,  'STRAWN 0',  16.100,  12
15156,  1,  3.704,  1.048,  0.000,  0.000,  5,  0.97915,  -78.1095,  'MAY-00SE',  16.100,  15
15157,  1,  5.572,  1.575,  0.000,  0.000,  5,  1.00581,  -78.3858,  'DESOTO 0',  16.100,  17
15158,  1,  100.211,  27.362,  0.000,  0.000,  5,  1.02291,  -77.6444,  'MESQUITE',  16.100,  16
15159,  1,  136.986,  36.370,  0.000,  0.000,  5,  0.90778,  -86.5722,  'ROSEBUD ',  16.100,  13
15160,  1,  8.515,  2.405,  0.000,  0.000,  5,  1.02145,  -75.5683,  'DENTON 2',  16.100,  17
15161,  1,  36.313,  10.154,  0.000,  0.000,  5,  1.02734,  -78.2067,  'DALLAS 4',  16.100,  16
15162,  1,  143.126,  38.617,  0.000,  0.000,  5,  0.85964,  -90.8095,  'AXTELL 0',  16.100,  14
15163,  1,  4.952,  1.400,  0.000,  0.000,  5,  1.00657,  -76.6669,  'NOLANVIL',  16.100,  13
15165,  1,  11.287,  3.185,  0.000,  0.000,  5,  1.02325,  -75.2912,  'DENTON 1',  16.100,  17
15168,  1,  48.954,  13.624,  0.000,  0.000,  5,  1.02175,  -78.4425,  'DALLAS 3',  16.100,  16
15171,  1,  104.932,  28.306,  0.000,  0.000,  5,  0.90294,  -87.1859,  'MERTENS ',  16.100,  14
15172,  1,  0.631,  0.179,  0.000,  0.000,  5,  1.02730,  -77.9971,  'WEATHERF',  16.100,  12
15173,  1,  56.083,  15.566,  0.000,  0.000,  5,  1.02187,  -77.1760,  'PLANO 3 ',  16.100,  16
15174,  1,  127.560,  33.957,  0.000,  0.000,  5,  0.89289,  -88.1002,  'MALONE 0',  16.100,  14
15175,  1,  3.148,  0.891,  0.000,  0.000,  5,  1.02240,  -75.9002,  'DENTON 3',  16.100,  17
15176,  1,  98.470,  26.813,  0.000,  0.000,  5,  0.97765,  -74.7351,  'GRAFORD ',  16.100,  12
15177,  1,  6.759,  1.910,  0.000,  0.000,  5,  1.01532,  -77.4376,  'ARLINGTO',  16.100,  17
15178,  1,  79.776,  21.938,  0.000,  0.000,  5,  1.01390,  -78.3338,  'ROCKWALL',  16.100,  16
15180,  1,  82.327,  22.620,  0.000,  0.000,  5,  1.01580,  -74.6317,  'CORSICAN',  16.100,  14
15181,  1,  65.387,  18.084,  0.000,  0.000,  5,  1.01885,  -78.0512,  'GARLAND ',  16.100,  16
15182,  1,  166.824,  45.245,  0.000,  0.000,  5,  0.91425,  -85.1060,  'GATESVIL',  16.100,  13
15183,  1,  2.787,  0.789,  0.000,  0.000,  5,  1.02555,  -77.9882,  'CARROLLT',  16.100,  16
15184,  1,  111.475,  30.276,  0.000,  0.000,  5,  1.00986,  -79.0050,  'FORT WOR',  16.100,  17
15185,  1,  99.536,  27.165,  0.000,  0.000,  5,  1.01352,  -77.7782,  'RHOME 0S',  16.100,  17
15186,  1,  25.918,  7.272,  0.000,  0.000,  5,  1.00724,  -77.3657,  'VENUS 0S',  16.100,  17
15187,  1,  19.034,  5.356,  0.000,  0.000,  5,  1.01353,  -68.8682,  'OLNEY 2 ',  16.100,  12
15188,  1,  15.463,  4.357,  0.000,  0.000,  5,  1.01906,  -77.7718,  'CARROLLT',  16.100,  16
15189,  1,  50.052,  13.922,  0.000,  0.000,  5,  1.01938,  -78.2054,  'DALLAS 2',  16.100,  16
15190,  1,  72.063,  19.845,  0.000,  0.000,  5,  0.99063,  -79.0430,  'GORDON 0',  16.100,  12
15191,  1,  2.629,  0.744,  0.000,  0.000,  5,  0.96182,  -81.0801,  'MERIDIAN',  16.100,  18
15193,  1,  6.053,  1.711,  0.000,  0.000,  5,  1.02152,  -74.2435,  'KILLEEN ',  16.100,  13
15194,  1,  76.413,  21.043,  0.000,  0.000,  5,  1.01583,  -77.6730,  'DUNCANVI',  16.100,  17
15195,  1,  43.427,  12.110,  0.000,  0.000,  5,  1.02192,  -77.2518,  'ARGYLE 0',  16.100,  17
15199,  1,  35.877,  10.031,  0.000,  0.000,  5,  1.01835,  -77.6784,  'FORT WOR',  16.100,  17
15200,  1,  19.813,  5.569,  0.000,  0.000,  5,  0.96961,  -77.8909,  'MINERAL ',  16.100,  12
15201,  1,  63.817,  17.544,  0.000,  0.000,  5,  0.90552,  -84.6605,  'COOLIDGE',  16.100,  14
15202,  1,  4.117,  1.165,  0.000,  0.000,  5,  0.99172,  -78.6661,  'RICE 0SE',  16.100,  14
15203,  1,  8.098,  2.288,  0.000,  0.000,  5,  1.02247,  -77.8244,  'DALLAS 3',  16.100,  16
15209,  1,  137.785,  36.742,  0.000,  0.000,  5,  0.94547,  -80.5187,  'WALNUT S',  16.100,  18
15210,  1,  3.393,  0.960,  0.000,  0.000,  5,  1.02197,  -76.9764,  'BEDFORD ',  16.100,  17
15211,  1,  34.911,  9.722,  0.000,  0.000,  5,  0.87369,  -89.5700,  'HUBBARD ',  16.100,  14
15212,  1,  5.761,  1.629,  0.000,  0.000,  5,  0.99172,  -79.1305,  'FERRIS 0',  16.100,  14
15213,  1,  32.339,  9.055,  0.000,  0.000,  5,  1.01902,  -77.7831,  'GARLAND ',  16.100,  16
15214,  1,  88.387,  24.228,  0.000,  0.000,  5,  1.01465,  -78.1395,  'DALLAS 3',  16.100,  16
15215,  1,  84.817,  23.272,  0.000,  0.000,  5,  1.00937,  -77.6165,  'PILOT PO',  16.100,  16
15216,  1,  21.153,  5.947,  0.000,  0.000,  5,  1.01840,  -77.7217,  'FORT WOR',  16.100,  17
15217,  1,  50.877,  14.151,  0.000,  0.000,  5,  1.02735,  -77.4742,  'NORTH RI',  16.100,  17
15218,  1,  76.040,  20.934,  0.000,  0.000,  5,  1.00913,  -78.2429,  'JUSTIN 0',  16.100,  17
15219,  1,  35.056,  9.803,  0.000,  0.000,  5,  1.00480,  -79.3513,  'SCURRY 0',  16.100,  14
15220,  1,  12.709,  3.584,  0.000,  0.000,  5,  1.01819,  -78.1765,  'SANGER 0',  16.100,  17
15221,  1,  41.116,  11.472,  0.000,  0.000,  5,  1.00999,  -77.1589,  'KILLEEN ',  16.100,  13
15222,  1,  74.038,  20.360,  0.000,  0.000,  5,  0.97592,  -81.8304,  'MABANK 1',  16.100,  14
15223,  1,  29.160,  8.144,  0.000,  0.000,  5,  0.87907,  -89.8313,  'MEXIA 0S',  16.100,  14
15224,  1,  29.193,  8.184,  0.000,  0.000,  5,  1.02367,  -77.6878,  'CARROLLT',  16.100,  16
15225,  1,  119.768,  32.444,  0.000,  0.000,  5,  1.01736,  -80.0487,  'NEVADA 0',  16.100,  16
15226,  1,  12.759,  3.596,  0.000,  0.000,  5,  0.98650,  -78.5177,  'ZEPHYR 0',  16.100,  15
15227,  1,  5.595,  1.582,  0.000,  0.000,  5,  1.00785,  -80.4785,  'TERRELL ',  16.100,  16
15228,  1,  71.103,  19.619,  0.000,  0.000,  5,  1.01523,  -77.0280,  'DALLAS 1',  16.100,  16
15229,  1,  77.927,  21.448,  0.000,  0.000,  5,  1.01634,  -77.9082,  'DALLAS 1',  16.100,  16
15230,  1,  34.040,  9.525,  0.000,  0.000,  5,  1.02151,  -78.2401,  'DALLAS 2',  16.100,  16
15231,  1,  63.067,  17.401,  0.000,  0.000,  5,  0.95633,  -80.2563,  'HAMILTON',  16.100,  18
15232,  1,  11.539,  3.256,  0.000,  0.000,  5,  1.02358,  -77.9194,  'ARLINGTO',  16.100,  17
15233,  1,  44.396,  12.376,  0.000,  0.000,  5,  1.02297,  -77.4157,  'EULESS 1',  16.100,  17
15234,  1,  81.700,  22.454,  0.000,  0.000,  5,  1.01607,  -77.3404,  'FRISCO 1',  16.100,  16
15235,  1,  109.999,  29.855,  0.000,  0.000,  5,  0.99640,  -77.9540,  'SALADO 0',  16.100,  13
15244,  1,  16.444,  4.631,  0.000,  0.000,  5,  1.01751,  -77.5879,  'FORT WOR',  16.100,  17
15245,  1,  46.667,  12.999,  0.000,  0.000,  5,  1.02234,  -78.1771,  'GRAPEVIN',  16.100,  17
15246,  1,  116.099,  31.336,  0.000,  0.000,  5,  0.96422,  -77.6930,  'GLEN ROS',  16.100,  18
15247,  1,  17.608,  4.952,  0.000,  0.000,  5,  0.94816,  -81.1327,  'KOPPERL ',  16.100,  18
15248,  1,  2.461,  0.697,  0.000,  0.000,  5,  1.02225,  -76.9456,  'BEDFORD ',  16.100,  17
15249,  1,  76.830,  21.152,  0.000,  0.000,  5,  1.01412,  -76.5869,  'FORT WOR',  16.100,  17
15250,  1,  141.681,  38.062,  0.000,  0.000,  5,  1.01815,  -77.0769,  'DALLAS 5',  16.100,  16
15251,  1,  133.788,  36.061,  0.000,  0.000,  5,  1.02103,  -77.7342,  'GRAND PR',  16.100,  17
15252,  1,  93.816,  25.676,  0.000,  0.000,  5,  1.02197,  -78.2403,  'DALLAS 2',  16.100,  16
15253,  1,  57.425,  15.930,  0.000,  0.000,  5,  1.01984,  -76.9917,  'FLOWER M',  16.100,  17
15254,  1,  89.110,  24.426,  0.000,  0.000,  5,  1.01901,  -77.3718,  'ROANOKE ',  16.100,  17
15255,  1,  54.400,  15.079,  0.000,  0.000,  5,  0.97159,  -78.8908,  'MILLSAP ',  16.100,  12
15256,  1,  6.660,  1.883,  0.000,  0.000,  5,  0.97888,  -79.6542,  'FORRESTO',  16.100,  14
15257,  1,  0.872,  0.247,  0.000,  0.000,  5,  0.96088,  -81.2512,  'ITALY 0S',  16.100,  14
15258,  1,  7.898,  2.231,  0.000,  0.000,  5,  1.01587,  -77.9173,  'FORNEY 0',  16.100,  16
15259,  1,  93.903,  25.679,  0.000,  0.000,  5,  1.01386,  -79.5801,  'LAVON 0S',  16.100,  16
15264,  1,  7.242,  2.047,  0.000,  0.000,  5,  1.01572,  -76.7943,  'DE LEON ',  16.100,  15
15265,  1,  12.232,  3.451,  0.000,  0.000,  5,  1.02362,  -76.4122,  'KELLER 1',  16.100,  17
15266,  1,  80.260,  22.080,  0.000,  0.000,  5,  1.02393,  -77.2604,  'CEDAR HI',  16.100,  17
15267,  1,  119.152,  32.022,  0.000,  0.000,  5,  0.93633,  -83.8034,  'MC GREGO',  16.100,  13
15268,  1,  35.916,  10.029,  0.000,  0.000,  5,  0.97282,  -80.5544,  'COMMERCE',  16.100,  16
15269,  1,  31.645,  8.859,  0.000,  0.000,  5,  1.00173,  -76.5184,  'MIDLOTHI',  16.100,  17
15270,  1,  69.550,  19.077,  0.000,  0.000,  5,  0.90733,  -85.1598,  'WEST 0SE',  16.100,  13
15271,  1,  21.982,  6.172,  0.000,  0.000,  5,  0.95917,  -80.6374,  'BARTLETT',  16.100,  13
15272,  1,  8.175,  2.309,  0.000,  0.000,  5,  1.02056,  -78.2617,  'DALLAS 1',  16.100,  16
15273,  1,  13.383,  3.773,  0.000,  0.000,  5,  1.02704,  -77.6126,  'COPPELL ',  16.100,  17
15274,  1,  78.135,  21.494,  0.000,  0.000,  5,  1.00721,  -78.2401,  'WILMER 0',  16.100,  16
15275,  1,  9.475,  2.672,  0.000,  0.000,  5,  0.88328,  -89.1903,  'DAWSON 0',  16.100,  14
15276,  1,  2.961,  0.838,  0.000,  0.000,  5,  0.93793,  -80.8689,  'MART 0SE',  16.100,  14
15277,  1,  6.373,  1.801,  0.000,  0.000,  5,  1.01610,  -77.5159,  'LITTLE E',  16.100,  16
15278,  1,  65.565,  18.107,  0.000,  0.000,  5,  0.99173,  -76.6834,  'TEMPLE 2',  16.100,  13
15280,  1,  27.903,  7.823,  0.000,  0.000,  5,  1.00613,  -75.1106,  'TEMPLE 1',  16.100,  13
15284,  1,  53.520,  14.864,  0.000,  0.000,  5,  1.01153,  -78.9818,  'QUINLAN ',  16.100,  16
15285,  1,  33.857,  9.467,  0.000,  0.000,  5,  0.99506,  -76.3540,  'CHICO 0S',  16.100,  12
15286,  1,  10.281,  2.901,  0.000,  0.000,  5,  0.98095,  -75.3614,  'DUBLIN 2',  16.100,  18
15287,  1,  25.569,  7.177,  0.000,  0.000,  5,  1.01976,  -77.4391,  'ARLINGTO',  16.100,  17
15288,  1,  135.054,  36.188,  0.000,  0.000,  5,  0.97215,  -80.7148,  'WOLFE CI',  16.100,  16
15289,  1,  9.396,  2.653,  0.000,  0.000,  5,  1.02731,  -77.7623,  'DALLAS 2',  16.100,  16
15290,  1,  70.275,  19.334,  0.000,  0.000,  5,  0.95778,  -81.5656,  'WHITNEY ',  16.100,  18
15291,  1,  21.088,  5.929,  0.000,  0.000,  5,  1.01779,  -78.0862,  'FORT WOR',  16.100,  17
15292,  1,  177.478,  48.620,  0.000,  0.000,  5,  1.01136,  -77.6349,  'FORT WOR',  16.100,  17
15293,  1,  76.872,  21.154,  0.000,  0.000,  5,  1.00598,  -75.0643,  'JOSHUA 0',  16.100,  18
15294,  1,  44.132,  12.303,  0.000,  0.000,  5,  1.02130,  -78.3433,  'DALLAS 1',  16.100,  16
15296,  1,  111.509,  30.308,  0.000,  0.000,  5,  1.01928,  -76.4183,  'MCKINNEY',  16.100,  16
15305,  1,  62.714,  17.366,  0.000,  0.000,  5,  1.02372,  -76.7261,  'ALLEN 1 ',  16.100,  16
15306,  1,  110.000,  29.914,  0.000,  0.000,  5,  1.01853,  -76.6556,  'ALEDO 2 ',  16.100,  17
15307,  1,  50.781,  14.124,  0.000,  0.000,  5,  1.02427,  -77.3228,  'THE COLO',  16.100,  16
15308,  1,  79.424,  21.848,  0.000,  0.000,  5,  1.01786,  -77.4815,  'SUNNYVAL',  16.100,  16
15309,  1,  9.626,  2.718,  0.000,  0.000,  5,  1.01852,  -78.2271,  'DALLAS 1',  16.100,  16
15310,  1,  78.996,  21.742,  0.000,  0.000,  5,  1.02412,  -77.7636,  'FORT WOR',  16.100,  17
15311,  1,  42.714,  11.915,  0.000,  0.000,  5,  1.02354,  -78.4792,  'DALLAS 3',  16.100,  16
15312,  1,  38.605,  10.780,  0.000,  0.000,  5,  1.00870,  -78.1695,  'AZLE 0SE',  16.100,  17
15313,  1,  98.089,  26.791,  0.000,  0.000,  5,  1.01587,  -76.3899,  'HUTCHINS',  16.100,  16
15314,  1,  9.737,  2.748,  0.000,  0.000,  5,  0.94177,  -81.9174,  'VALLEY M',  16.100,  13
15315,  1,  8.840,  2.496,  0.000,  0.000,  5,  1.01023,  -77.9118,  'DENTON 6',  16.100,  17
15316,  1,  24.310,  6.827,  0.000,  0.000,  5,  1.02733,  -78.0172,  'MESQUITE',  16.100,  16
15323,  1,  152.398,  40.786,  0.000,  0.000,  5,  1.02127,  -76.8420,  'DALLAS 2',  16.100,  17
15327,  1,  162.761,  43.991,  0.000,  0.000,  5,  0.87644,  -88.7202,  'MOUNT CA',  16.100,  14
15328,  1,  2.419,  0.685,  0.000,  0.000,  5,  0.96868,  -80.5354,  'RIESEL 2',  16.100,  13
15329,  1,  9.126,  2.577,  0.000,  0.000,  5,  1.01389,  -77.9323,  'DALLAS 1',  16.100,  16
15330,  1,  127.005,  34.321,  0.000,  0.000,  5,  1.02081,  -76.9344,  'ARLINGTO',  16.100,  17
15331,  1,  44.226,  12.321,  0.000,  0.000,  5,  1.00202,  -79.1342,  'CELINA 0',  16.100,  16
15332,  1,  14.598,  4.114,  0.000,  0.000,  5,  1.01936,  -78.2660,  'FORT WOR',  16.100,  17
15333,  1,  105.480,  28.689,  0.000,  0.000,  5,  0.99914,  -78.7579,  'RED OAK ',  16.100,  14
15334,  1,  92.680,  25.304,  0.000,  0.000,  5,  0.98182,  -70.3260,  'CLYDE 0S',  16.100,  15
15335,  1,  23.419,  6.579,  0.000,  0.000,  5,  1.01893,  -78.0550,  'IRVING 2',  16.100,  17
15336,  1,  111.237,  30.234,  0.000,  0.000,  5,  1.01826,  -77.3456,  'ROWLETT ',  16.100,  16
15337,  1,  61.989,  17.156,  0.000,  0.000,  5,  1.00523,  -71.8958,  'JACKSBOR',  16.100,  12
15338,  1,  13.176,  3.715,  0.000,  0.000,  5,  1.00652,  -76.4981,  'GRANBURY',  16.100,  18
15339,  1,  70.069,  19.353,  0.000,  0.000,  5,  1.02737,  -78.0886,  'SOUTHLAK',  16.100,  17
15340,  1,  58.647,  16.261,  0.000,  0.000,  5,  1.01949,  -78.3449,  'DALLAS 2',  16.100,  16
15341,  1,  33.990,  9.512,  0.000,  0.000,  5,  1.02530,  -77.0926,  'LEWISVIL',  16.100,  17
15344,  1,  29.159,  8.175,  0.000,  0.000,  5,  1.02538,  -78.3491,  'DALLAS 3',  16.100,  16
15345,  1,  94.850,  25.807,  0.000,  0.000,  5,  0.95149,  -82.4267,  'HILLSBOR',  16.100,  14
15346,  1,  27.614,  7.746,  0.000,  0.000,  5,  1.02524,  -77.6387,  'FORT WOR',  16.100,  17
15347,  1,  82.418,  22.574,  0.000,  0.000,  5,  0.96754,  -73.6067,  'CISCO 0S',  16.100,  15
15348,  1,  19.113,  5.373,  0.000,  0.000,  5,  0.97494,  -79.7028,  'ITASCA 0',  16.100,  14
15349,  1,  8.100,  2.288,  0.000,  0.000,  5,  1.01528,  -77.3752,  'LANCASTE',  16.100,  16
15351,  1,  55.812,  15.492,  0.000,  0.000,  5,  1.02031,  -76.7066,  'GARLAND ',  16.100,  16
15352,  1,  152.585,  41.824,  0.000,  0.000,  5,  1.01693,  -78.0233,  'DALLAS 9',  16.100,  16
15353,  1,  27.939,  7.836,  0.000,  0.000,  5,  1.02196,  -77.2671,  'DUNCANVI',  16.100,  17
15354,  1,  36.994,  10.339,  0.000,  0.000,  5,  1.01631,  -78.8806,  'MESQUITE',  16.100,  16
15355,  1,  67.499,  18.641,  0.000,  0.000,  5,  1.00050,  -77.2998,  'MAYPEARL',  16.100,  14
15356,  1,  4.152,  1.175,  0.000,  0.000,  5,  1.02476,  -78.1038,  'GARLAND ',  16.100,  16
15357,  1,  114.596,  31.116,  0.000,  0.000,  5,  1.02120,  -77.0246,  'ALLEN 2 ',  16.100,  16
15362,  1,  76.082,  20.950,  0.000,  0.000,  5,  1.01164,  -72.0141,  'BRIDGEPO',  16.100,  12
15370,  1,  25.417,  7.135,  0.000,  0.000,  5,  1.02053,  -76.5969,  'LEWISVIL',  16.100,  17
15371,  1,  65.052,  17.985,  0.000,  0.000,  5,  1.00968,  -77.5089,  'SEAGOVIL',  16.100,  16
15372,  1,  60.892,  16.872,  0.000,  0.000,  5,  1.02358,  -78.1908,  'DALLAS 3',  16.100,  16
15373,  1,  30.329,  8.497,  0.000,  0.000,  5,  1.01557,  -78.3277,  'HALTOM C',  16.100,  17
15374,  1,  109.808,  29.866,  0.000,  0.000,  5,  1.01985,  -76.9308,  'BALCH SP',  16.100,  16
15375,  1,  52.820,  14.678,  0.000,  0.000,  5,  1.02036,  -77.5936,  'FORT WOR',  16.100,  17
15376,  1,  42.195,  11.771,  0.000,  0.000,  5,  1.01974,  -77.2738,  'DALLAS 4',  16.100,  17
15377,  1,  38.724,  10.812,  0.000,  0.000,  5,  1.00453,  -77.8033,  'KILLEEN ',  16.100,  13
15378,  1,  37.201,  10.390,  0.000,  0.000,  5,  0.99397,  -78.6505,  'WACO 5 0',  16.100,  13
15379,  1,  54.882,  15.239,  0.000,  0.000,  5,  1.02120,  -77.9430,  'FORT WOR',  16.100,  17
15381,  1,  152.248,  41.707,  0.000,  0.000,  5,  1.00879,  -76.3280,  'ENNIS 1S',  16.100,  14
15385,  1,  75.344,  20.762,  0.000,  0.000,  5,  1.02081,  -76.1497,  'DALLAS 3',  16.100,  16
15386,  1,  194.836,  53.429,  0.000,  0.000,  5,  1.02529,  -78.1404,  'RICHARDS',  16.100,  16
15387,  1,  53.114,  14.753,  0.000,  0.000,  5,  1.01345,  -78.6095,  'FORT WOR',  16.100,  17
15389,  1,  47.190,  13.125,  0.000,  0.000,  5,  0.98633,  -76.6498,  'WACO 2 1',  16.100,  13
15392,  1,  60.008,  16.520,  0.000,  0.000,  5,  0.89567,  -89.3178,  'ROGERS 2',  11.500,  13
15393,  1,  4.077,  1.153,  0.000,  0.000,  5,  0.97666,  -78.7088,  'CHINA SP',  16.100,  13
15400,  1,  8.722,  2.463,  0.000,  0.000,  5,  1.01283,  -77.4385,  'MCKINNEY',  16.100,  16
15402,  1,  56.808,  15.756,  0.000,  0.000,  5,  1.01010,  -73.3150,  'GRANBURY',  16.100,  18
15407,  1,  55.408,  15.341,  0.000,  0.000,  5,  0.95964,  -81.4439,  'CLIFTON ',  16.100,  18
15408,  1,  15.136,  4.264,  0.000,  0.000,  5,  1.01484,  -79.0253,  'FARMERSV',  16.100,  16
15409,  1,  27.235,  7.639,  0.000,  0.000,  5,  1.01435,  -77.6333,  'ARLINGTO',  16.100,  17
15411,  1,  88.132,  24.172,  0.000,  0.000,  5,  1.02229,  -76.2426,  'KILLEEN ',  16.100,  13
15412,  1,  71.969,  19.852,  0.000,  0.000,  5,  1.01638,  -78.4585,  'WYLIE 0S',  16.100,  16
15420,  1,  126.776,  34.256,  0.000,  0.000,  5,  1.01978,  -76.6597,  'FORT WOR',  16.100,  17
15421,  1,  7.161,  2.022,  0.000,  0.000,  5,  1.02731,  -79.6419,  'JOSEPHIN',  16.100,  16
15422,  1,  1.686,  0.477,  0.000,  0.000,  5,  1.02731,  -77.3280,  'LEWSIVIL',  16.100,  17
15425,  1,  104.379,  28.442,  0.000,  0.000,  5,  1.01715,  -77.8551,  'DALLAS 4',  16.100,  16
15426,  1,  31.272,  8.749,  0.000,  0.000,  5,  0.97280,  -81.6660,  'KEMP 0SE',  16.100,  14
15427,  1,  31.059,  8.696,  0.000,  0.000,  5,  0.99364,  -78.4204,  'WAXAHACH',  16.100,  14
15428,  1,  13.447,  3.791,  0.000,  0.000,  5,  1.02245,  -76.5932,  'HURST 0S',  16.100,  17
15429,  1,  57.471,  15.940,  0.000,  0.000,  5,  1.01534,  -78.5125,  'FORT WOR',  16.100,  17
15430,  1,  130.344,  35.149,  0.000,  0.000,  5,  1.01198,  -78.6077,  'WEATHERF',  16.100,  12
15431,  1,  45.731,  12.741,  0.000,  0.000,  5,  1.01947,  -77.6944,  'ROCKWALL',  16.100,  16
15432,  1,  51.346,  14.268,  0.000,  0.000,  5,  1.00592,  -78.0106,  'WEATHERF',  16.100,  12
15433,  1,  29.585,  8.292,  0.000,  0.000,  5,  1.01985,  -77.7748,  'FORT WOR',  16.100,  17
15434,  1,  68.993,  19.057,  0.000,  0.000,  5,  1.02111,  -78.2078,  'NEWARK 0',  16.100,  17
15435,  1,  12.206,  3.441,  0.000,  0.000,  5,  0.98551,  -77.6750,  'SANTO 0S',  16.100,  12
15436,  1,  3.585,  1.014,  0.000,  0.000,  5,  1.02576,  -77.8845,  'DALLAS 1',  16.100,  16
15437,  1,  51.616,  14.248,  0.000,  0.000,  5,  0.87195,  -89.1400,  'ELM MOTT',  16.100,  13
15438,  1,  5.163,  1.460,  0.000,  0.000,  5,  1.01920,  -77.7591,  'FORT WOR',  16.100,  17
15439,  1,  31.391,  8.788,  0.000,  0.000,  5,  0.99943,  -77.3434,  'WAXAHACH',  16.100,  14
15440,  1,  74.301,  20.490,  0.000,  0.000,  5,  1.02737,  -77.9385,  'ARLINGTO',  16.100,  17
15441,  1,  106.146,  28.914,  0.000,  0.000,  5,  1.02135,  -77.1138,  'FORT WOR',  16.100,  17
15442,  1,  86.488,  23.729,  0.000,  0.000,  5,  1.01811,  -77.8931,  'FORT WOR',  16.100,  17
15443,  1,  26.045,  7.310,  0.000,  0.000,  5,  1.02231,  -77.7831,  'FORT WOR',  16.100,  17
15446,  1,  30.067,  8.417,  0.000,  0.000,  5,  0.97306,  -80.3649,  'HEWITT 0',  16.100,  13
15447,  1,  21.708,  6.101,  0.000,  0.000,  5,  1.01530,  -77.2255,  'ARLINGTO',  16.100,  17
15449,  1,  90.902,  24.913,  0.000,  0.000,  5,  1.02677,  -76.3041,  'GRAND PR',  16.100,  17
15450,  1,  178.652,  48.777,  0.000,  0.000,  5,  0.97789,  -81.3653,  'MELISSA ',  16.100,  16
15452,  1,  5.865,  1.658,  0.000,  0.000,  5,  1.00235,  -75.5037,  'COPPERAS',  16.100,  13
15453,  1,  41.079,  11.463,  0.000,  0.000,  5,  1.01638,  -76.0807,  'CLEBURNE',  16.100,  17
15454,  1,  40.462,  11.294,  0.000,  0.000,  5,  1.01693,  -78.3320,  'GREENVIL',  16.100,  16
15455,  1,  41.107,  11.467,  0.000,  0.000,  5,  0.99814,  -77.3607,  'ALVORD 0',  16.100,  12
15456,  1,  8.043,  2.272,  0.000,  0.000,  5,  0.97304,  -76.6550,  'GORMAN 0',  16.100,  15
15457,  1,  10.273,  2.900,  0.000,  0.000,  5,  1.02069,  -77.2686,  'COLLEYVI',  16.100,  17
15460,  1,  60.521,  16.659,  0.000,  0.000,  5,  0.89570,  -89.6324,  'HOLLAND ',  11.500,  13
15461,  1,  6.014,  1.700,  0.000,  0.000,  5,  0.99359,  -76.6315,  'TEMPLE 3',  16.100,  13
15462,  1,  35.542,  9.939,  0.000,  0.000,  5,  1.01555,  -77.7869,  'DALLAS 3',  16.100,  16
15463,  1,  64.664,  17.890,  0.000,  0.000,  5,  1.02051,  -78.0460,  'IRVING 4',  16.100,  17
15465,  1,  124.963,  33.808,  0.000,  0.000,  5,  1.02483,  -76.4325,  'FRISCO 2',  16.100,  16
15466,  1,  127.525,  34.069,  0.000,  0.000,  5,  0.92029,  -84.9100,  'GATESVIL',  16.100,  13
15467,  1,  3.342,  0.946,  0.000,  0.000,  5,  1.02053,  -78.3353,  'DALLAS 2',  16.100,  16
15468,  1,  21.788,  6.124,  0.000,  0.000,  5,  1.01385,  -78.1234,  'DALLAS 3',  16.100,  17
15469,  1,  29.871,  8.370,  0.000,  0.000,  5,  1.01637,  -78.2002,  'FORT WOR',  16.100,  17
15470,  1,  4.702,  1.330,  0.000,  0.000,  5,  0.97822,  -79.9435,  'WOODWAY ',  16.100,  13
15471,  1,  35.108,  9.820,  0.000,  0.000,  5,  1.00431,  -75.9375,  'MINGUS 0',  16.100,  12
15472,  1,  1.070,  0.303,  0.000,  0.000,  5,  1.02022,  -67.3663,  'THROCKMO',  16.100,  15
15473,  1,  3.837,  1.085,  0.000,  0.000,  5,  1.01489,  -73.1959,  'NEMO 0SE',  16.100,  18
15474,  1,  2.921,  0.826,  0.000,  0.000,  5,  0.89983,  -86.6292,  'ABBOTT 0',  16.100,  14
15475,  1,  1.872,  0.530,  0.000,  0.000,  5,  1.01902,  -77.2755,  'ALVARADO',  16.100,  17
15476,  1,  33.126,  9.243,  0.000,  0.000,  5,  0.91161,  -87.1333,  'CORSICAN',  16.100,  14
15477,  1,  4.504,  1.274,  0.000,  0.000,  5,  1.01311,  -77.0435,  'HARKER H',  16.100,  13
15478,  1,  39.536,  11.042,  0.000,  0.000,  5,  1.02320,  -77.8704,  'IRVING 3',  16.100,  17
15480,  1,  85.675,  23.511,  0.000,  0.000,  5,  1.01643,  -75.8194,  'BURLESON',  16.100,  17
15481,  1,  104.321,  28.407,  0.000,  0.000,  5,  1.00791,  -77.5970,  'FORT WOR',  16.100,  17
15482,  1,  71.935,  19.855,  0.000,  0.000,  5,  1.02737,  -78.5739,  'DALLAS 2',  16.100,  16
15483,  1,  51.351,  14.280,  0.000,  0.000,  5,  1.02444,  -76.8527,  'NORTH RI',  16.100,  17
15484,  1,  48.284,  13.421,  0.000,  0.000,  5,  0.99084,  -71.4940,  'CROSS PL',  16.100,  15
15485,  1,  5.095,  1.441,  0.000,  0.000,  5,  1.01131,  -75.4523,  'BLOOMING',  16.100,  14
16001,  1,  2.785,  0.788,  0.000,  0.000,  6,  1.02731,  -77.1807,  'CONVERSE',  11.500,  22
16002,  1,  80.058,  22.008,  0.000,  0.000,  6,  1.01014,  -78.0143,  'SAN ANTO',  11.500,  26
16005,  1,  25.048,  7.033,  0.000,  0.000,  6,  1.02759,  -72.7550,  'BASTROP ',  11.500,  25
16011,  1,  38.493,  10.753,  0.000,  0.000,  6,  1.01824,  -74.6586,  'MARION 2',  11.500,  22
16012,  1,  17.739,  4.995,  0.000,  0.000,  6,  1.02732,  -74.3004,  'PAIGE 0S',  11.500,  25
16013,  1,  5.254,  1.486,  0.000,  0.000,  6,  1.01204,  -77.7455,  'SAN ANTO',  11.500,  26
16014,  1,  46.136,  12.839,  0.000,  0.000,  6,  0.99919,  -80.4721,  'WAELDER ',  11.500,  24
16015,  1,  2.332,  0.660,  0.000,  0.000,  6,  1.02233,  -77.8126,  'ATASCOSA',  11.500,  26
16016,  1,  16.176,  4.556,  0.000,  0.000,  6,  1.02181,  -76.7514,  'SAN ANTO',  11.500,  26
16017,  1,  114.527,  31.079,  0.000,  0.000,  6,  1.01398,  -76.3672,  'CIBOLO 0',  11.500,  22
16018,  1,  60.720,  16.820,  0.000,  0.000,  6,  1.01616,  -75.8117,  'AUSTIN 6',  11.500,  23
16019,  1,  1.270,  0.360,  0.000,  0.000,  6,  1.01612,  -76.1524,  'AUSTIN 2',  11.500,  23
16020,  1,  44.992,  12.538,  0.000,  0.000,  6,  1.01587,  -75.8606,  'HORSESHO',  11.500,  23
16023,  1,  8.569,  2.421,  0.000,  0.000,  6,  1.02694,  -74.7326,  'LEANDER ',  11.500,  23
16024,  1,  93.046,  25.482,  0.000,  0.000,  6,  1.02739,  -77.4072,  'AUSTIN 1',  11.500,  23
16025,  1,  58.781,  16.302,  0.000,  0.000,  6,  1.02736,  -77.4332,  'SAN ANTO',  11.500,  26
16026,  1,  40.629,  11.340,  0.000,  0.000,  6,  1.01686,  -76.6539,  'SAN ANTO',  11.500,  26
16027,  1,  12.445,  3.510,  0.000,  0.000,  6,  1.02335,  -75.2809,  'ELGIN 0S',  11.500,  23
16028,  1,  29.363,  8.230,  0.000,  0.000,  6,  1.01823,  -75.5208,  'AUSTIN 3',  11.500,  23
16029,  1,  66.651,  18.403,  0.000,  0.000,  6,  0.99489,  -81.3357,  'RUNGE 0S',  11.500,  24
16031,  1,  5.130,  1.451,  0.000,  0.000,  6,  1.01014,  -72.1915,  'YOAKUM 1',  11.500,  24
16032,  1,  13.896,  3.917,  0.000,  0.000,  6,  1.01742,  -77.3062,  'AUSTIN 3',  11.500,  23
16035,  1,  26.830,  7.528,  0.000,  0.000,  6,  1.02328,  -75.1225,  'PFLUGERV',  11.500,  23
16037,  1,  190.274,  52.147,  0.000,  0.000,  6,  1.01668,  -75.9102,  'SAN ANTO',  11.500,  22
16040,  1,  106.082,  28.887,  0.000,  0.000,  6,  1.01687,  -76.0335,  'AUSTIN 3',  11.500,  23
16043,  1,  58.378,  16.188,  0.000,  0.000,  6,  1.01850,  -75.9630,  'SAN ANTO',  11.500,  26
16044,  1,  122.735,  33.181,  0.000,  0.000,  6,  1.00787,  -77.7451,  'SAN ANTO',  11.500,  26
16047,  1,  12.874,  3.630,  0.000,  0.000,  6,  1.01731,  -77.1534,  'SAN ANTO',  11.500,  26
16055,  1,  124.844,  33.592,  0.000,  0.000,  6,  0.96735,  -87.3763,  'BERGHEIM',  11.500,  26
16058,  1,  3.720,  1.053,  0.000,  0.000,  6,  1.02468,  -72.8610,  'NEW BRAU',  11.500,  22
16059,  1,  137.702,  36.727,  0.000,  0.000,  6,  0.94589,  -93.3393,  'D HANIS ',  11.500,  26
16060,  1,  1.560,  0.442,  0.000,  0.000,  6,  1.01501,  -78.0008,  'SAN ANTO',  11.500,  26
16061,  1,  53.297,  14.807,  0.000,  0.000,  6,  1.01965,  -76.2277,  'AUSTIN 7',  11.500,  23
16064,  1,  118.577,  32.101,  0.000,  0.000,  6,  1.00522,  -75.4248,  'BRENHAM ',  11.500,  25
16065,  1,  67.193,  18.560,  0.000,  0.000,  6,  1.00794,  -77.5678,  'BERTRAM ',  11.500,  23
16091,  1,  6.707,  1.896,  0.000,  0.000,  6,  1.02731,  -77.3776,  'WIMBERLE',  11.500,  23
16092,  1,  22.423,  6.302,  0.000,  0.000,  6,  1.02733,  -77.0120,  'GONZALES',  11.500,  24
16093,  1,  20.185,  5.676,  0.000,  0.000,  6,  1.01332,  -76.6075,  'SAN ANTO',  11.500,  22
16094,  1,  29.672,  8.316,  0.000,  0.000,  6,  1.01603,  -76.5087,  'SAN ANTO',  11.500,  22
16095,  1,  40.489,  11.303,  0.000,  0.000,  6,  1.02157,  -76.9853,  'HUTTO 0S',  11.500,  23
16096,  1,  28.738,  8.058,  0.000,  0.000,  6,  1.02733,  -79.4956,  'LULING 0',  11.500,  24
16097,  1,  14.673,  4.135,  0.000,  0.000,  6,  1.01235,  -76.9843,  'SAN ANTO',  11.500,  26
16098,  1,  63.640,  17.611,  0.000,  0.000,  6,  1.01716,  -76.5247,  'AUSTIN 1',  11.500,  23
16099,  1,  81.612,  22.418,  0.000,  0.000,  6,  1.00740,  -77.7865,  'SAN ANTO',  11.500,  26
16100,  1,  15.364,  4.328,  0.000,  0.000,  6,  1.01032,  -78.5369,  'ADKINS 0',  11.500,  22
16103,  1,  25.028,  7.028,  0.000,  0.000,  6,  1.02733,  -73.0566,  'WINCHEST',  11.500,  25
16109,  1,  21.394,  6.009,  0.000,  0.000,  6,  0.96957,  -80.7497,  'ROCKDALE',  11.500,  25
16112,  1,  4.883,  1.381,  0.000,  0.000,  6,  1.01529,  -78.5623,  'NATALIA ',  11.500,  26
16113,  1,  10.558,  2.980,  0.000,  0.000,  6,  1.01413,  -76.4292,  'AUSTIN 2',  11.500,  23
16114,  1,  14.728,  4.150,  0.000,  0.000,  6,  1.00897,  -77.9574,  'SAN ANTO',  11.500,  26
16115,  1,  60.297,  16.701,  0.000,  0.000,  6,  1.00997,  -77.4434,  'SAN ANTO',  11.500,  22
16116,  1,  78.292,  21.530,  0.000,  0.000,  6,  1.00484,  -78.3645,  'TAYLOR 0',  11.500,  23
16117,  1,  27.721,  7.776,  0.000,  0.000,  6,  1.02610,  -73.0880,  'SMITHVIL',  11.500,  25
16120,  1,  13.067,  3.685,  0.000,  0.000,  6,  1.02880,  -75.0113,  'CEDAR PA',  11.500,  23
16121,  1,  117.745,  31.915,  0.000,  0.000,  6,  1.01500,  -77.4324,  'SAN ANTO',  11.500,  26
16122,  1,  83.978,  22.971,  0.000,  0.000,  6,  0.95794,  -77.3674,  'HALLETTS',  11.500,  24
16123,  1,  11.226,  3.168,  0.000,  0.000,  6,  1.01805,  -76.0954,  'AUSTIN 5',  11.500,  23
16124,  1,  36.228,  10.129,  0.000,  0.000,  6,  1.02028,  -74.4766,  'NEW BRAU',  11.500,  22
16125,  1,  48.628,  13.518,  0.000,  0.000,  6,  1.00315,  -79.0001,  'SUTHERLA',  11.500,  22
16126,  1,  1.671,  0.473,  0.000,  0.000,  6,  1.01641,  -75.8889,  'AUSTIN 3',  11.500,  23
16127,  1,  30.140,  8.421,  0.000,  0.000,  6,  0.90651,  -86.7141,  'CAMERON ',  11.500,  25
16128,  1,  11.400,  3.216,  0.000,  0.000,  6,  1.01115,  -78.6181,  'SAN ANTO',  11.500,  26
16129,  1,  24.156,  6.772,  0.000,  0.000,  6,  0.93691,  -86.3690,  'MEDINA 0',  11.500,  26
16130,  1,  4.158,  1.176,  0.000,  0.000,  6,  1.01286,  -76.1725,  'MANCHACA',  11.500,  23
16131,  1,  10.032,  2.832,  0.000,  0.000,  6,  1.01830,  -76.3950,  'SPRING B',  11.500,  22
16132,  1,  36.906,  10.313,  0.000,  0.000,  6,  1.01090,  -76.8613,  'AUSTIN 1',  11.500,  23
16133,  1,  52.122,  14.470,  0.000,  0.000,  6,  0.98961,  -81.3520,  'FLATONIA',  11.500,  25
16134,  1,  6.106,  1.726,  0.000,  0.000,  6,  0.98581,  -80.9576,  'GRANGER ',  11.500,  23
16135,  1,  2.767,  0.783,  0.000,  0.000,  6,  0.99628,  -73.6228,  'FAYETTEV',  11.500,  25
16136,  1,  13.607,  3.836,  0.000,  0.000,  6,  1.02523,  -76.9542,  'GEORGETO',  11.500,  23
16137,  1,  30.890,  8.652,  0.000,  0.000,  6,  1.01190,  -77.1641,  'AUSTIN 3',  11.500,  23
16138,  1,  33.692,  9.423,  0.000,  0.000,  6,  0.99545,  -82.2958,  'PIPE CRE',  11.500,  26
16139,  1,  12.955,  3.653,  0.000,  0.000,  6,  0.99975,  -79.1435,  'RED ROCK',  11.500,  25
16140,  1,  4.752,  1.344,  0.000,  0.000,  6,  0.95825,  -82.7577,  'JARRELL ',  11.500,  23
16150,  1,  4.824,  1.365,  0.000,  0.000,  6,  1.02194,  -77.3316,  'SAN ANTO',  11.500,  26
16151,  1,  66.414,  18.347,  0.000,  0.000,  6,  1.00195,  -79.6891,  'SCHULENB',  11.500,  25
16153,  1,  9.823,  2.773,  0.000,  0.000,  6,  1.01615,  -76.0402,  'SAN ANTO',  11.500,  26
16154,  1,  71.446,  19.695,  0.000,  0.000,  6,  1.00006,  -77.7097,  'DRIPPING',  11.500,  23
16155,  1,  17.113,  4.818,  0.000,  0.000,  6,  1.00978,  -78.2663,  'SAN ANTO',  11.500,  26
16156,  1,  21.456,  6.032,  0.000,  0.000,  6,  1.01972,  -75.0428,  'MARBLE F',  11.500,  23
16157,  1,  24.342,  6.834,  0.000,  0.000,  6,  1.00683,  -80.0221,  'BOERNE 1',  11.500,  26
16158,  1,  21.087,  5.929,  0.000,  0.000,  6,  1.02732,  -78.3664,  'WASHINGT',  11.500,  25
16159,  1,  4.206,  1.190,  0.000,  0.000,  6,  1.01398,  -76.8376,  'SCHERTZ ',  11.500,  22
16160,  1,  58.133,  16.118,  0.000,  0.000,  6,  1.01481,  -76.1693,  'AUSTIN 8',  11.500,  23
16168,  1,  79.125,  21.763,  0.000,  0.000,  6,  1.01291,  -77.7234,  'SAN ANTO',  11.500,  26
16171,  1,  106.300,  28.943,  0.000,  0.000,  6,  1.01642,  -75.8648,  'SAN ANTO',  11.500,  26
16173,  1,  79.429,  21.838,  0.000,  0.000,  6,  1.00831,  -72.8884,  'CUERO 2 ',  11.500,  24
16174,  1,  16.379,  4.613,  0.000,  0.000,  6,  1.01749,  -77.2204,  'SAN ANTO',  11.500,  22
16175,  1,  60.192,  16.675,  0.000,  0.000,  6,  1.01351,  -76.4936,  'AUSTIN 1',  11.500,  23
16176,  1,  66.890,  18.486,  0.000,  0.000,  6,  1.01546,  -76.2569,  'AUSTIN 3',  11.500,  23
16178,  1,  32.207,  9.017,  0.000,  0.000,  6,  1.01569,  -76.9615,  'SAN ANTO',  11.500,  26
16179,  1,  115.235,  31.229,  0.000,  0.000,  6,  1.00385,  -78.5776,  'SAN ANTO',  11.500,  26
16180,  1,  7.700,  2.175,  0.000,  0.000,  6,  1.00527,  -78.8912,  'LA VERNI',  11.500,  22
16181,  1,  26.314,  7.384,  0.000,  0.000,  6,  1.01758,  -77.1274,  'MANOR 0S',  11.500,  23
16182,  1,  28.904,  8.102,  0.000,  0.000,  6,  1.01600,  -77.5217,  'SAN ANTO',  11.500,  26
16183,  1,  67.855,  18.729,  0.000,  0.000,  6,  0.99668,  -76.2155,  'GIDDINGS',  11.500,  25
16184,  1,  13.927,  3.926,  0.000,  0.000,  6,  1.01563,  -76.5022,  'AUSTIN 3',  11.500,  23
16185,  1,  34.337,  9.605,  0.000,  0.000,  6,  1.01203,  -76.8023,  'AUSTIN 3',  11.500,  23
16186,  1,  13.882,  3.914,  0.000,  0.000,  6,  1.02004,  -75.7317,  'AUSTIN 3',  11.500,  23
16187,  1,  30.408,  8.520,  0.000,  0.000,  6,  1.01826,  -76.0713,  'AUSTIN 2',  11.500,  23
16189,  1,  54.245,  15.045,  0.000,  0.000,  6,  0.98744,  -73.2894,  'COLUMBUS',  11.500,  25
16190,  1,  14.624,  4.120,  0.000,  0.000,  6,  0.99334,  -80.8047,  'SHINER 0',  11.500,  24
16191,  1,  10.352,  2.922,  0.000,  0.000,  6,  1.01363,  -76.4755,  'SAN ANTO',  11.500,  22
16193,  1,  13.029,  3.674,  0.000,  0.000,  6,  1.00397,  -76.2554,  'CALDWELL',  11.500,  25
16194,  1,  23.672,  6.648,  0.000,  0.000,  6,  1.01085,  -76.8276,  'AUSTIN 1',  11.500,  23
16195,  1,  34.734,  9.717,  0.000,  0.000,  6,  0.98067,  -75.8301,  'INDUSTRY',  11.500,  25
16196,  1,  2.243,  0.635,  0.000,  0.000,  6,  1.01859,  -78.1768,  'DALE 0SE',  11.500,  23
16199,  1,  15.719,  4.428,  0.000,  0.000,  6,  1.02309,  -76.1071,  'SAN ANTO',  11.500,  26
16200,  1,  177.460,  48.580,  0.000,  0.000,  6,  1.00242,  -78.2680,  'SAN ANTO',  11.500,  26
16201,  1,  25.322,  7.108,  0.000,  0.000,  6,  1.01803,  -77.6639,  'SAN ANTO',  11.500,  26
16202,  1,  29.207,  8.185,  0.000,  0.000,  6,  1.01271,  -77.5570,  'MARTINDA',  11.500,  22
16203,  1,  13.001,  3.666,  0.000,  0.000,  6,  1.01318,  -77.5341,  'SAN ANTO',  11.500,  26
16204,  1,  75.621,  20.826,  0.000,  0.000,  6,  1.00832,  -77.8281,  'SAN ANTO',  11.500,  26
16205,  1,  4.084,  1.155,  0.000,  0.000,  6,  1.02135,  -75.0706,  'AUSTIN 2',  11.500,  23
16206,  1,  90.498,  24.729,  0.000,  0.000,  6,  0.98283,  -78.2499,  'LEXINGTO',  11.500,  25
16207,  1,  9.114,  2.574,  0.000,  0.000,  6,  1.02731,  -77.0732,  'LEANDER ',  11.500,  23
16208,  1,  22.503,  6.324,  0.000,  0.000,  6,  1.02362,  -76.6166,  'AUSTIN 1',  11.500,  23
16209,  1,  88.553,  24.234,  0.000,  0.000,  6,  0.99769,  -79.1233,  'MICO 0SE',  11.500,  26
16217,  1,  5.084,  1.438,  0.000,  0.000,  6,  1.01414,  -77.2755,  'AUSTIN 3',  11.500,  23
16218,  1,  40.904,  11.413,  0.000,  0.000,  6,  1.00804,  -75.9865,  'LOCKHART',  11.500,  23
16219,  1,  31.485,  8.818,  0.000,  0.000,  6,  1.01766,  -76.7306,  'AUSTIN 1',  11.500,  23
16220,  1,  41.943,  11.700,  0.000,  0.000,  6,  1.01466,  -76.6145,  'SAN ANTO',  11.500,  22
16221,  1,  47.963,  13.356,  0.000,  0.000,  6,  1.02735,  -80.5874,  'FALLS CI',  11.500,  22
16223,  1,  6.676,  1.887,  0.000,  0.000,  6,  1.02224,  -74.7885,  'AUSTIN 2',  11.500,  23
16224,  1,  135.108,  36.379,  0.000,  0.000,  6,  1.01571,  -77.0100,  'AUSTIN 2',  11.500,  23
16225,  1,  80.531,  22.128,  0.000,  0.000,  6,  1.00534,  -77.9750,  'SAN ANTO',  11.500,  26
16226,  1,  59.990,  16.573,  0.000,  0.000,  6,  0.95273,  -89.7269,  'BLANCO 0',  11.500,  26
16227,  1,  7.916,  2.236,  0.000,  0.000,  6,  1.02048,  -75.3562,  'AUSTIN 2',  11.500,  23
16230,  1,  96.140,  26.282,  0.000,  0.000,  6,  1.01843,  -75.1593,  'SAN MARC',  11.500,  22
16231,  1,  126.070,  34.026,  0.000,  0.000,  6,  1.00388,  -77.1785,  'BUDA 0SE',  11.500,  23
16232,  1,  50.420,  14.021,  0.000,  0.000,  6,  1.01578,  -75.4949,  'DEL VALL',  11.500,  23
16233,  1,  55.721,  15.463,  0.000,  0.000,  6,  1.01339,  -76.4709,  'AUSTIN 4',  11.500,  23
16236,  1,  49.615,  13.803,  0.000,  0.000,  6,  1.02051,  -75.8793,  'SAN ANTO',  11.500,  26
16237,  1,  99.310,  26.818,  0.000,  0.000,  6,  0.89638,  -88.4162,  'BURLINGT',  11.500,  25
16238,  1,  0.692,  0.196,  0.000,  0.000,  6,  1.01852,  -75.7066,  'AUSTIN 1',  11.500,  23
16241,  1,  120.753,  32.696,  0.000,  0.000,  6,  1.01629,  -75.5054,  'ELMENDOR',  11.500,  22
16250,  1,  124.720,  33.698,  0.000,  0.000,  6,  1.00949,  -77.8054,  'SAN ANTO',  11.500,  22
16251,  1,  55.812,  15.490,  0.000,  0.000,  6,  1.01655,  -77.7178,  'CANYON L',  11.500,  22
16252,  1,  33.812,  9.459,  0.000,  0.000,  6,  1.00545,  -76.9955,  'JOHNSON ',  11.500,  23
16253,  1,  6.869,  1.942,  0.000,  0.000,  6,  1.00768,  -76.8378,  'YORKTOWN',  11.500,  24
16256,  1,  6.645,  1.878,  0.000,  0.000,  6,  1.01961,  -75.1338,  'AUSTIN 2',  11.500,  23
16261,  1,  13.302,  3.750,  0.000,  0.000,  6,  1.01144,  -77.8007,  'LACKLAND',  11.500,  26
16262,  1,  21.502,  6.044,  0.000,  0.000,  6,  1.01870,  -75.9449,  'LIBERTY ',  11.500,  23
16264,  1,  21.395,  6.014,  0.000,  0.000,  6,  1.01497,  -76.2953,  'KENEDY 1',  11.500,  24
16275,  1,  31.206,  8.739,  0.000,  0.000,  6,  1.00796,  -77.6631,  'SAN ANTO',  11.500,  26
16276,  1,  73.398,  20.228,  0.000,  0.000,  6,  1.00879,  -79.5068,  'VON ORMY',  11.500,  26
16278,  1,  22.462,  6.312,  0.000,  0.000,  6,  1.01881,  -74.5984,  'KYLE 1SE',  11.500,  23
16280,  1,  83.955,  23.060,  0.000,  0.000,  6,  1.02007,  -74.4230,  'SEGUIN 2',  11.500,  22
16281,  1,  99.966,  27.285,  0.000,  0.000,  6,  1.01638,  -77.2669,  'UNIVERSA',  11.500,  22
16282,  1,  42.069,  11.736,  0.000,  0.000,  6,  1.01968,  -76.7422,  'SPICEWOO',  11.500,  23
16283,  1,  12.456,  3.513,  0.000,  0.000,  6,  1.01562,  -77.9696,  'SAINT HE',  11.500,  22
16284,  1,  5.823,  1.646,  0.000,  0.000,  6,  1.01351,  -76.9416,  'SAN ANTO',  11.500,  26
16286,  1,  46.445,  12.931,  0.000,  0.000,  6,  1.00684,  -82.8545,  'BOERNE 2',  11.500,  26
16288,  1,  55.205,  15.320,  0.000,  0.000,  6,  1.00988,  -77.2557,  'SAN ANTO',  11.500,  26
16289,  1,  117.163,  31.757,  0.000,  0.000,  6,  1.01221,  -76.7093,  'AUSTIN 2',  11.500,  23
16290,  1,  56.242,  15.613,  0.000,  0.000,  6,  1.02684,  -76.1968,  'AUSTIN 2',  11.500,  23
16291,  1,  51.261,  14.249,  0.000,  0.000,  6,  1.01185,  -77.7803,  'SAN ANTO',  11.500,  26
16306,  1,  12.853,  3.625,  0.000,  0.000,  6,  1.01818,  -75.9286,  'AUSTIN 1',  11.500,  23
16307,  1,  45.122,  12.570,  0.000,  0.000,  6,  1.00808,  -77.5215,  'SAN ANTO',  11.500,  26
16309,  1,  87.433,  23.925,  0.000,  0.000,  6,  0.98390,  -81.1525,  'HONDO 1S',  11.500,  26
16310,  1,  17.376,  4.892,  0.000,  0.000,  6,  1.02131,  -76.2649,  'SAN ANTO',  11.500,  22
16311,  1,  63.948,  17.667,  0.000,  0.000,  6,  0.99340,  -75.7574,  'NEW ULM ',  11.500,  25
16312,  1,  5.093,  1.440,  0.000,  0.000,  6,  1.02510,  -75.7668,  'SAN ANTO',  11.500,  22
16313,  1,  33.165,  9.283,  0.000,  0.000,  6,  1.01605,  -76.5569,  'AUSTIN 3',  11.500,  23
16314,  1,  19.711,  5.544,  0.000,  0.000,  6,  1.01396,  -77.3107,  'BULVERDE',  11.500,  26
16319,  1,  21.874,  6.148,  0.000,  0.000,  6,  1.01564,  -76.3169,  'GEORGETO',  11.500,  23
16320,  1,  28.185,  7.905,  0.000,  0.000,  6,  1.02733,  -76.3723,  'SAN ANTO',  11.500,  22
16322,  1,  35.148,  9.830,  0.000,  0.000,  6,  1.01624,  -77.3110,  'FLORESVI',  11.500,  22
16323,  1,  48.315,  13.442,  0.000,  0.000,  6,  1.00851,  -77.5124,  'SAN ANTO',  11.500,  26
16324,  1,  17.746,  4.995,  0.000,  0.000,  6,  1.01489,  -76.8735,  'SAN ANTO',  11.500,  22
16325,  1,  42.110,  11.701,  0.000,  0.000,  6,  0.90472,  -87.5240,  'BUCKHOLT',  11.500,  25
16326,  1,  1.745,  0.494,  0.000,  0.000,  6,  1.00342,  -77.4549,  'SOMERVIL',  11.500,  25
16327,  1,  10.486,  2.959,  0.000,  0.000,  6,  0.98026,  -76.9423,  'WEIMAR 0',  11.500,  25
16328,  1,  10.072,  2.842,  0.000,  0.000,  6,  0.96115,  -85.3615,  'COMFORT ',  11.500,  26
16329,  1,  12.114,  3.419,  0.000,  0.000,  6,  0.99919,  -79.0940,  'NORDHEIM',  11.500,  24
16330,  1,  0.673,  0.191,  0.000,  0.000,  6,  1.01877,  -76.2539,  'AUSTIN 9',  11.500,  23
16331,  1,  92.320,  25.290,  0.000,  0.000,  6,  1.02739,  -76.6497,  'AUSTIN 2',  11.500,  23
16332,  1,  58.477,  16.208,  0.000,  0.000,  6,  1.00991,  -77.8271,  'HELOTES ',  11.500,  26
16335,  1,  46.745,  13.018,  0.000,  0.000,  6,  1.01916,  -75.7799,  'SAN ANTO',  11.500,  26
16336,  1,  111.312,  29.970,  0.000,  0.000,  6,  0.92028,  -89.1740,  'BANDERA ',  11.500,  26
16337,  1,  11.256,  3.176,  0.000,  0.000,  6,  1.02233,  -76.7727,  'SAN ANTO',  11.500,  26
16338,  1,  76.974,  21.036,  0.000,  0.000,  6,  0.90668,  -85.9388,  'ROCKDALE',  11.500,  25
16339,  1,  24.198,  6.794,  0.000,  0.000,  6,  1.00803,  -76.1352,  'CEDAR CR',  11.500,  23
16340,  1,  21.290,  5.985,  0.000,  0.000,  6,  1.01846,  -78.2148,  'NIXON 0S',  11.500,  24
16341,  1,  15.050,  4.240,  0.000,  0.000,  6,  1.00714,  -77.2848,  'CHAPPELL',  11.500,  25
16344,  1,  4.394,  1.243,  0.000,  0.000,  6,  1.02645,  -74.9380,  'ROUND RO',  11.500,  23
16345,  1,  125.550,  33.922,  0.000,  0.000,  6,  1.01286,  -76.6978,  'AUSTIN 1',  11.500,  23
16346,  1,  12.240,  3.453,  0.000,  0.000,  6,  1.01050,  -79.9009,  'LEMING 0',  11.500,  26
16351,  1,  16.641,  4.687,  0.000,  0.000,  6,  1.02222,  -75.3356,  'AUSTIN 1',  11.500,  23
16352,  1,  91.834,  25.144,  0.000,  0.000,  6,  1.01760,  -77.1206,  'SAN ANTO',  11.500,  26
16353,  1,  62.206,  17.228,  0.000,  0.000,  6,  1.02363,  -75.8320,  'ROUND RO',  11.500,  23
16355,  1,  104.246,  28.423,  0.000,  0.000,  6,  1.02419,  -75.1385,  'ROUND RO',  11.500,  23
16356,  1,  95.742,  26.194,  0.000,  0.000,  6,  1.02740,  -77.5017,  'SAN ANTO',  11.500,  26
16357,  1,  10.614,  2.995,  0.000,  0.000,  6,  0.97592,  -88.6536,  'DEVINE 0',  11.500,  26
16358,  1,  38.867,  10.859,  0.000,  0.000,  6,  1.02734,  -78.4038,  'GEORGETO',  11.500,  23
16360,  1,  14.704,  4.143,  0.000,  0.000,  6,  1.01927,  -72.7084,  'BURNET 1',  11.500,  23
17001,  1,  4.880,  1.380,  0.000,  0.000,  7,  0.98859,  -69.1098,  'INEZ 0SE',  11.500,  6
17004,  1,  171.554,  47.039,  0.000,  0.000,  7,  1.02228,  -72.0301,  'PASADENA',  11.500,  4
17010,  1,  15.676,  4.414,  0.000,  0.000,  7,  0.99341,  -77.8331,  'PRAIRIE ',  11.500,  5
17011,  1,  37.358,  10.441,  0.000,  0.000,  7,  1.02187,  -77.0704,  'CONROE 1',  11.500,  5
17012,  1,  0.770,  0.218,  0.000,  0.000,  7,  0.98881,  -74.5966,  'SIMONTON',  11.500,  3
17013,  1,  103.512,  28.192,  0.000,  0.000,  7,  1.00687,  -76.0129,  'HOUSTON ',  11.500,  5
17014,  1,  38.596,  10.778,  0.000,  0.000,  7,  1.00539,  -74.8638,  'HOUSTON ',  11.500,  4
17016,  1,  74.121,  20.427,  0.000,  0.000,  7,  1.01400,  -72.9087,  'HOUSTON ',  11.500,  4
17017,  1,  105.259,  28.658,  0.000,  0.000,  7,  1.01080,  -75.4106,  'HOUSTON ',  11.500,  3
17020,  1,  48.040,  13.368,  0.000,  0.000,  7,  1.00972,  -69.9226,  'NURSERY ',  11.500,  6
17026,  1,  33.251,  9.307,  0.000,  0.000,  7,  1.01755,  -72.5774,  'BACLIFF ',  11.500,  4
17027,  1,  79.481,  21.852,  0.000,  0.000,  7,  1.00817,  -75.6287,  'SPRING 1',  11.500,  5
17028,  1,  58.693,  16.272,  0.000,  0.000,  7,  1.01733,  -75.0841,  'HOUSTON ',  11.500,  3
17036,  1,  50.468,  14.033,  0.000,  0.000,  7,  1.01394,  -74.6217,  'CONROE 5',  11.500,  5
17039,  1,  166.270,  45.539,  0.000,  0.000,  7,  1.01183,  -73.6193,  'SUGAR LA',  11.500,  3
17041,  1,  89.945,  24.642,  0.000,  0.000,  7,  1.01582,  -72.3724,  'DAYTON 1',  11.500,  4
17044,  1,  76.922,  21.151,  0.000,  0.000,  7,  0.99349,  -68.5604,  'VICTORIA',  11.500,  6
17049,  1,  180.932,  49.578,  0.000,  0.000,  7,  1.01618,  -74.3693,  'KATY 1 2',  11.500,  3
17050,  1,  52.650,  14.622,  0.000,  0.000,  7,  1.00303,  -76.9805,  'MAGNOLIA',  11.500,  5
17051,  1,  82.128,  22.561,  0.000,  0.000,  7,  1.01081,  -75.4696,  'HOUSTON ',  11.500,  3
17052,  1,  78.149,  21.497,  0.000,  0.000,  7,  1.00807,  -74.2698,  'MISSOURI',  11.500,  3
17053,  1,  84.603,  23.224,  0.000,  0.000,  7,  1.01472,  -71.0909,  'RICHMOND',  11.500,  3
17054,  1,  73.030,  20.120,  0.000,  0.000,  7,  1.00108,  -75.6898,  'HOUSTON ',  11.500,  4
17055,  1,  70.356,  19.413,  0.000,  0.000,  7,  1.01071,  -73.9793,  'HOUSTON ',  11.500,  3
17057,  1,  56.359,  15.632,  0.000,  0.000,  7,  1.00656,  -75.7136,  'SPRING 8',  11.500,  5
17067,  1,  59.156,  16.382,  0.000,  0.000,  7,  0.99592,  -76.8136,  'HOUSTON ',  11.500,  3
17069,  1,  43.933,  12.236,  0.000,  0.000,  7,  0.98866,  -69.5850,  'EL CAMPO',  11.500,  1
17070,  1,  76.626,  21.088,  0.000,  0.000,  7,  1.00679,  -73.6257,  'HOUSTON ',  11.500,  4
17071,  1,  3.482,  0.985,  0.000,  0.000,  7,  0.96905,  -64.6992,  'PORT O C',  11.500,  6
17072,  1,  80.799,  22.211,  0.000,  0.000,  7,  1.01446,  -72.2351,  'DICKINSO',  11.500,  4
17074,  1,  48.909,  13.610,  0.000,  0.000,  7,  1.01837,  -71.3850,  'GALVESTO',  11.500,  2
17075,  1,  123.395,  33.412,  0.000,  0.000,  7,  1.02742,  -72.8853,  'HOUSTON ',  11.500,  4
17084,  1,  166.037,  45.493,  0.000,  0.000,  7,  1.01492,  -71.3289,  'LEAGUE C',  11.500,  4
17085,  1,  3.004,  0.850,  0.000,  0.000,  7,  1.00196,  -71.7913,  'LIVERPOO',  11.500,  2
17086,  1,  38.028,  10.621,  0.000,  0.000,  7,  1.00583,  -74.4339,  'HOUSTON ',  11.500,  4
17087,  1,  53.240,  14.786,  0.000,  0.000,  7,  1.01063,  -73.2234,  'SUGAR LA',  11.500,  3
17088,  1,  79.151,  21.733,  0.000,  0.000,  7,  0.98522,  -75.6066,  'RICHMOND',  11.500,  3
17089,  1,  58.786,  16.304,  0.000,  0.000,  7,  1.02736,  -76.0840,  'HOUSTON ',  11.500,  3
17090,  1,  8.203,  2.317,  0.000,  0.000,  7,  1.00518,  -76.5486,  'PINEHURS',  11.500,  5
17091,  1,  180.791,  49.592,  0.000,  0.000,  7,  1.02739,  -76.0360,  'PEARLAND',  11.500,  3
17092,  1,  30.930,  8.662,  0.000,  0.000,  7,  1.00525,  -75.0543,  'HOUSTON ',  11.500,  3
17093,  1,  78.665,  21.625,  0.000,  0.000,  7,  1.00149,  -75.5055,  'HOUSTON ',  11.500,  3
17094,  1,  53.959,  14.987,  0.000,  0.000,  7,  1.01878,  -76.0869,  'HOUSTON ',  11.500,  3
17100,  1,  45.600,  12.699,  0.000,  0.000,  7,  1.00638,  -74.1239,  'HOUSTON ',  11.500,  4
17101,  1,  155.574,  42.603,  0.000,  0.000,  7,  1.01006,  -74.5241,  'HOUSTON ',  11.500,  3
17102,  1,  86.601,  23.734,  0.000,  0.000,  7,  1.00182,  -75.9731,  'TOMBALL ',  11.500,  5
17103,  1,  46.260,  12.880,  0.000,  0.000,  7,  1.00667,  -74.3447,  'HOUSTON ',  11.500,  4
17106,  1,  66.272,  18.326,  0.000,  0.000,  7,  1.02287,  -71.5106,  'DEER PAR',  11.500,  4
17116,  1,  9.604,  2.711,  0.000,  0.000,  7,  0.98673,  -75.1518,  'WALLIS 0',  11.500,  1
17117,  1,  59.123,  16.383,  0.000,  0.000,  7,  1.00832,  -75.2055,  'HOUSTON ',  11.500,  3
17118,  1,  81.099,  22.274,  0.000,  0.000,  7,  1.00195,  -75.7770,  'SPRING 4',  11.500,  5
17119,  1,  35.748,  9.993,  0.000,  0.000,  7,  1.00669,  -74.0625,  'SOUTH HO',  11.500,  4
17120,  1,  120.435,  32.563,  0.000,  0.000,  7,  0.99957,  -76.1612,  'HOUSTON ',  11.500,  3
17123,  1,  5.735,  1.621,  0.000,  0.000,  7,  0.96647,  -64.1399,  'SEADRIFT',  11.500,  6
17124,  1,  129.820,  34.990,  0.000,  0.000,  7,  1.00526,  -74.9885,  'HOUSTON ',  11.500,  3
17127,  1,  208.475,  57.123,  0.000,  0.000,  7,  1.01381,  -72.0052,  'SUGAR LA',  11.500,  3
17128,  1,  56.626,  15.708,  0.000,  0.000,  7,  1.01182,  -74.9092,  'CONROE 7',  11.500,  5
17129,  1,  5.076,  1.435,  0.000,  0.000,  7,  1.00211,  -68.1397,  'LOLITA 0',  11.500,  6
17132,  1,  59.583,  16.510,  0.000,  0.000,  7,  1.01337,  -71.6056,  'LAPORTE ',  11.500,  4
17143,  1,  48.881,  13.597,  0.000,  0.000,  7,  1.00846,  -76.7046,  'NEW CANE',  11.500,  5
17144,  1,  73.340,  20.211,  0.000,  0.000,  7,  1.00785,  -73.6566,  'HOUSTON ',  11.500,  4
17145,  1,  116.112,  31.525,  0.000,  0.000,  7,  1.02741,  -76.8755,  'HOUSTON ',  11.500,  4
17147,  1,  39.157,  10.934,  0.000,  0.000,  7,  1.01102,  -74.6785,  'HOUSTON ',  11.500,  3
17148,  1,  48.939,  13.610,  0.000,  0.000,  7,  1.00321,  -76.0725,  'HOUSTON ',  11.500,  3
17149,  1,  7.813,  2.207,  0.000,  0.000,  7,  0.98515,  -67.8437,  'BLOOMING',  11.500,  6
17151,  1,  30.171,  8.455,  0.000,  0.000,  7,  1.02272,  -75.3469,  'WILLIS 2',  11.500,  5
17152,  1,  2.888,  0.818,  0.000,  0.000,  7,  1.00674,  -74.7220,  'HOUSTON ',  11.500,  3
17153,  1,  24.633,  6.909,  0.000,  0.000,  7,  0.95912,  -60.6076,  'PALACIOS',  11.500,  1
17154,  1,  42.453,  11.840,  0.000,  0.000,  7,  1.01316,  -76.1627,  'CONROE 4',  11.500,  5
17155,  1,  59.760,  16.549,  0.000,  0.000,  7,  1.00084,  -74.9697,  'HOUSTON ',  11.500,  3
17157,  1,  118.084,  31.990,  0.000,  0.000,  7,  1.01031,  -74.7963,  'SPRING 2',  11.500,  5
17158,  1,  67.600,  18.662,  0.000,  0.000,  7,  0.99883,  -75.7837,  'KINGWOOD',  11.500,  4
17161,  1,  99.135,  27.064,  0.000,  0.000,  7,  1.01563,  -73.5006,  'HOUSTON ',  11.500,  3
17172,  1,  68.000,  18.790,  0.000,  0.000,  7,  1.02105,  -71.2669,  'TEXAS CI',  11.500,  2
17173,  1,  75.857,  20.872,  0.000,  0.000,  7,  0.99824,  -76.3719,  'KINGWOOD',  11.500,  4
17174,  1,  92.358,  25.261,  0.000,  0.000,  7,  1.00521,  -73.2922,  'HOUSTON ',  11.500,  4
17177,  1,  138.512,  37.206,  0.000,  0.000,  7,  1.00549,  -75.2099,  'SPRING 7',  11.500,  5
17178,  1,  96.630,  26.377,  0.000,  0.000,  7,  1.00086,  -76.3342,  'HOUSTON ',  11.500,  3
17179,  1,  51.445,  14.292,  0.000,  0.000,  7,  1.00123,  -74.1536,  'FRESNO 0',  11.500,  3
17180,  1,  69.698,  19.232,  0.000,  0.000,  7,  1.00587,  -75.3063,  'HOUSTON ',  11.500,  3
17181,  1,  99.682,  27.182,  0.000,  0.000,  7,  1.00309,  -76.0792,  'HOUSTON ',  11.500,  3
17182,  1,  1.442,  0.409,  0.000,  0.000,  7,  0.98950,  -75.7262,  'PATTISON',  11.500,  3
17183,  1,  161.492,  44.297,  0.000,  0.000,  7,  1.02740,  -75.8650,  'HOUSTON ',  11.500,  3
17185,  1,  129.458,  34.932,  0.000,  0.000,  7,  1.01518,  -69.8269,  'MISSOURI',  11.500,  3
17188,  1,  62.720,  17.358,  0.000,  0.000,  7,  1.01145,  -73.3608,  'HOUSTON ',  11.500,  3
17198,  1,  54.318,  15.090,  0.000,  0.000,  7,  1.02736,  -75.5317,  'TOMBALL ',  11.500,  5
17201,  1,  179.101,  49.084,  0.000,  0.000,  7,  1.01758,  -74.9712,  'CYPRESS ',  11.500,  5
17202,  1,  34.273,  9.583,  0.000,  0.000,  7,  0.99419,  -77.9947,  'HEMPSTEA',  11.500,  5
17203,  1,  18.612,  5.234,  0.000,  0.000,  7,  0.98196,  -69.9749,  'WEST COL',  11.500,  1
17213,  1,  48.829,  13.585,  0.000,  0.000,  7,  1.01255,  -72.4817,  'SANTA FE',  11.500,  2
17214,  1,  66.486,  18.366,  0.000,  0.000,  7,  1.00329,  -74.5059,  'HOUSTON ',  11.500,  3
17215,  1,  73.442,  20.236,  0.000,  0.000,  7,  1.00596,  -75.9510,  'SPRING 5',  11.500,  5
17216,  1,  79.093,  21.741,  0.000,  0.000,  7,  1.00288,  -75.3552,  'HOUSTON ',  11.500,  3
17217,  1,  52.092,  14.472,  0.000,  0.000,  7,  1.00743,  -75.3874,  'HOUSTON ',  11.500,  4
17218,  1,  29.528,  8.274,  0.000,  0.000,  7,  1.00468,  -76.9926,  'MONTGOME',  11.500,  5
17219,  1,  1.181,  0.334,  0.000,  0.000,  7,  0.99714,  -72.2580,  'HUNGERFO',  11.500,  1
17220,  1,  120.285,  32.537,  0.000,  0.000,  7,  1.00350,  -75.3320,  'HOUSTON ',  11.500,  3
17221,  1,  133.699,  35.973,  0.000,  0.000,  7,  1.00320,  -75.0949,  'HOUSTON ',  11.500,  3
17222,  1,  81.312,  22.334,  0.000,  0.000,  7,  1.00460,  -74.5508,  'HOUSTON ',  11.500,  3
17223,  1,  37.577,  10.498,  0.000,  0.000,  7,  1.00863,  -75.0277,  'HOUSTON ',  11.500,  5
17224,  1,  22.188,  6.234,  0.000,  0.000,  7,  1.00265,  -75.5276,  'HOUSTON ',  11.500,  3
17225,  1,  80.323,  22.067,  0.000,  0.000,  7,  1.00128,  -76.4567,  'HOUSTON ',  11.500,  3
17226,  1,  32.571,  9.116,  0.000,  0.000,  7,  1.00907,  -75.0471,  'HOUSTON ',  11.500,  3
17229,  1,  193.307,  52.959,  0.000,  0.000,  7,  1.01432,  -72.8248,  'HOUSTON ',  11.500,  3
17230,  1,  6.740,  1.905,  0.000,  0.000,  7,  1.01050,  -73.7145,  'BEASLEY ',  11.500,  1
17231,  1,  39.830,  11.119,  0.000,  0.000,  7,  1.01015,  -72.5491,  'HOUSTON ',  11.500,  4
17232,  1,  34.324,  9.604,  0.000,  0.000,  7,  1.02287,  -71.8414,  'LA MARQU',  11.500,  2
17233,  1,  31.405,  8.791,  0.000,  0.000,  7,  0.99443,  -77.8918,  'WALLER 0',  11.500,  5
17234,  1,  68.942,  19.031,  0.000,  0.000,  7,  1.00769,  -76.5221,  'PORTER 0',  11.500,  5
17235,  1,  111.763,  30.394,  0.000,  0.000,  7,  1.02741,  -77.0853,  'CYPRESS ',  11.500,  3
17236,  1,  28.029,  7.861,  0.000,  0.000,  7,  1.02733,  -76.3118,  'HOUSTON ',  11.500,  5
17237,  1,  11.123,  3.138,  0.000,  0.000,  7,  0.98745,  -74.2416,  'FULSHEAR',  11.500,  1
17238,  1,  44.607,  12.436,  0.000,  0.000,  7,  1.02735,  -73.7373,  'LIBERTY ',  11.500,  4
17239,  1,  37.066,  10.356,  0.000,  0.000,  7,  1.00761,  -73.0633,  'WINNIE 0',  11.500,  4
17240,  1,  83.076,  22.810,  0.000,  0.000,  7,  1.00911,  -75.4888,  'HOUSTON ',  11.500,  3
17241,  1,  79.945,  21.968,  0.000,  0.000,  7,  1.00222,  -75.7799,  'HOUSTON ',  11.500,  3
17242,  1,  51.861,  14.408,  0.000,  0.000,  7,  1.00515,  -75.6132,  'HOUSTON ',  11.500,  3
17243,  1,  57.561,  15.960,  0.000,  0.000,  7,  1.01002,  -74.7290,  'CROSBY 0',  11.500,  4
17244,  1,  26.944,  7.556,  0.000,  0.000,  7,  1.00154,  -73.4830,  'MANVEL 0',  11.500,  3
17245,  1,  80.870,  22.221,  0.000,  0.000,  7,  1.00769,  -76.5987,  'HOUSTON ',  11.500,  5
17246,  1,  146.180,  39.108,  0.000,  0.000,  7,  0.99715,  -76.5617,  'HOUSTON ',  11.500,  3
17247,  1,  6.695,  1.892,  0.000,  0.000,  7,  0.98293,  -70.4263,  'DAMON 0S',  11.500,  1
17248,  1,  158.570,  43.405,  0.000,  0.000,  7,  1.00000,  -75.9147,  'HOUSTON ',  11.500,  3
17249,  1,  58.859,  16.308,  0.000,  0.000,  7,  1.00408,  -75.2882,  'HOUSTON ',  11.500,  3
17250,  1,  26.087,  7.320,  0.000,  0.000,  7,  1.01308,  -74.6451,  'HOUSTON ',  11.500,  3
17251,  1,  31.437,  8.802,  0.000,  0.000,  7,  1.00402,  -77.4659,  'HOCKLEY ',  11.500,  5
17253,  1,  66.497,  18.370,  0.000,  0.000,  7,  1.00362,  -70.1933,  'ANGLETON',  11.500,  2
17254,  1,  29.508,  8.270,  0.000,  0.000,  7,  1.02045,  -76.3549,  'CONROE 3',  11.500,  5
17255,  1,  40.739,  11.368,  0.000,  0.000,  7,  1.00975,  -73.8323,  'HOUSTON ',  11.500,  3
17256,  1,  58.871,  16.311,  0.000,  0.000,  7,  1.00487,  -74.6636,  'HOUSTON ',  11.500,  3
17257,  1,  97.354,  26.572,  0.000,  0.000,  7,  1.00312,  -73.7045,  'PEARLAND',  11.500,  4
17258,  1,  30.986,  8.677,  0.000,  0.000,  7,  1.00611,  -74.6360,  'HOUSTON ',  11.500,  3
17259,  1,  103.501,  28.202,  0.000,  0.000,  7,  1.01226,  -74.5762,  'HOUSTON ',  11.500,  4
17260,  1,  90.697,  24.835,  0.000,  0.000,  7,  1.01276,  -73.1902,  'CHANNELV',  11.500,  4
17262,  1,  69.263,  19.102,  0.000,  0.000,  7,  0.99277,  -62.5826,  'BAY CITY',  11.500,  1
17265,  1,  47.234,  13.150,  0.000,  0.000,  7,  1.01495,  -71.3434,  'PASADENA',  11.500,  4
17271,  1,  20.421,  5.742,  0.000,  0.000,  7,  0.99999,  -76.1106,  'BROOKSHI',  11.500,  3
17272,  1,  32.940,  9.218,  0.000,  0.000,  7,  1.00503,  -74.3276,  'HOUSTON ',  11.500,  3
17273,  1,  27.852,  7.812,  0.000,  0.000,  7,  1.02733,  -72.3487,  'TEXAS CI',  11.500,  2
17275,  1,  30.568,  8.562,  0.000,  0.000,  7,  1.00634,  -71.0375,  'VICTORIA',  11.500,  6
17276,  1,  61.678,  17.088,  0.000,  0.000,  7,  1.02736,  -75.7314,  'HOUSTON ',  11.500,  3
17277,  1,  13.453,  3.792,  0.000,  0.000,  7,  1.01066,  -70.6832,  'GANADO 0',  11.500,  6
17279,  1,  96.440,  26.364,  0.000,  0.000,  7,  1.02019,  -71.1976,  'MONT BEL',  11.500,  4
17283,  1,  75.651,  20.835,  0.000,  0.000,  7,  1.01249,  -71.4211,  'BAYTOWN ',  11.500,  4
17290,  1,  40.795,  11.381,  0.000,  0.000,  7,  1.00300,  -76.3868,  'SPRING 6',  11.500,  5
17291,  1,  69.095,  19.059,  0.000,  0.000,  7,  0.99488,  -76.5823,  'HUMBLE 2',  11.500,  5
17292,  1,  71.931,  19.838,  0.000,  0.000,  7,  1.01268,  -74.2850,  'HOUSTON ',  11.500,  5
17293,  1,  13.055,  3.681,  0.000,  0.000,  7,  1.01160,  -72.0551,  'SANTA FE',  11.500,  2
17294,  1,  5.935,  1.678,  0.000,  0.000,  7,  1.02731,  -71.1012,  'PORT BOL',  11.500,  4
17295,  1,  80.091,  22.008,  0.000,  0.000,  7,  1.00346,  -75.7665,  'HOUSTON ',  11.500,  5
17296,  1,  80.187,  22.026,  0.000,  0.000,  7,  0.99813,  -76.3610,  'HOUSTON ',  11.500,  3
17297,  1,  72.323,  19.930,  0.000,  0.000,  7,  1.00030,  -75.0059,  'HOUSTON ',  11.500,  3
17298,  1,  75.159,  20.694,  0.000,  0.000,  7,  1.00464,  -75.7894,  'HOUSTON ',  11.500,  3
17299,  1,  17.005,  4.786,  0.000,  0.000,  7,  0.98538,  -72.9086,  'EAGLE LA',  11.500,  1
17300,  1,  49.152,  13.680,  0.000,  0.000,  7,  1.02735,  -77.0439,  'CONROE 2',  11.500,  5
17301,  1,  56.631,  15.702,  0.000,  0.000,  7,  1.00213,  -73.8337,  'WEBSTER ',  11.500,  4
17302,  1,  22.476,  6.311,  0.000,  0.000,  7,  0.98035,  -65.8142,  'SWEENY 0',  11.500,  1
17303,  1,  5.775,  1.633,  0.000,  0.000,  7,  0.99671,  -68.6713,  'BLESSING',  11.500,  1
17306,  1,  5.938,  1.678,  0.000,  0.000,  7,  0.99382,  -69.2213,  'WHARTON ',  11.500,  1
17313,  1,  79.851,  21.939,  0.000,  0.000,  7,  0.99925,  -69.7046,  'LAKE JAC',  11.500,  2
17314,  1,  26.995,  7.567,  0.000,  0.000,  7,  0.97937,  -76.4911,  'BELLVILL',  11.500,  5
17315,  1,  52.902,  14.697,  0.000,  0.000,  7,  1.01609,  -75.5870,  'KATY 4 0',  11.500,  3
17316,  1,  48.261,  13.424,  0.000,  0.000,  7,  1.00168,  -74.4705,  'HOUSTON ',  11.500,  3
17317,  1,  109.315,  29.707,  0.000,  0.000,  7,  1.00710,  -72.6573,  'FRIENDSW',  11.500,  4
17318,  1,  85.607,  23.469,  0.000,  0.000,  7,  1.00034,  -74.7070,  'HOUSTON ',  11.500,  4
17319,  1,  23.395,  6.570,  0.000,  0.000,  7,  1.00478,  -75.4183,  'HOUSTON ',  11.500,  5
17330,  1,  153.802,  42.120,  0.000,  0.000,  7,  1.00470,  -75.2471,  'HOUSTON ',  11.500,  3
17333,  1,  20.666,  5.811,  0.000,  0.000,  7,  1.01121,  -72.8033,  'PASADENA',  11.500,  4
17336,  1,  76.765,  21.129,  0.000,  0.000,  7,  1.01029,  -74.0055,  'STAFFORD',  11.500,  3
17337,  1,  21.861,  6.141,  0.000,  0.000,  7,  0.98031,  -72.0894,  'EDNA 0SE',  11.500,  6
17338,  1,  78.544,  21.598,  0.000,  0.000,  7,  1.00528,  -74.6132,  'HOUSTON ',  11.500,  4
17339,  1,  29.949,  8.386,  0.000,  0.000,  7,  0.98438,  -69.3954,  'NEEDVILL',  11.500,  1
17340,  1,  25.405,  7.127,  0.000,  0.000,  7,  0.98851,  -76.1684,  'SEALY 0S',  11.500,  3
17343,  1,  137.245,  36.826,  0.000,  0.000,  7,  0.99133,  -73.9365,  'KATY 3 2',  11.500,  3
17344,  1,  89.501,  24.497,  0.000,  0.000,  7,  0.99927,  -76.2631,  'HOUSTON ',  11.500,  3
17345,  1,  61.555,  17.039,  0.000,  0.000,  7,  1.00689,  -74.2042,  'HOUSTON ',  11.500,  4
17362,  1,  40.942,  11.421,  0.000,  0.000,  7,  1.00153,  -75.6621,  'HOUSTON ',  11.500,  3
17363,  1,  19.938,  5.607,  0.000,  0.000,  7,  1.00926,  -72.1878,  'GALVESTO',  11.500,  2
17364,  1,  12.780,  3.603,  0.000,  0.000,  7,  0.98571,  -74.2380,  'EAST BER',  11.500,  1
17365,  1,  75.364,  20.754,  0.000,  0.000,  7,  1.00890,  -75.1553,  'HOUSTON ',  11.500,  4
17380,  1,  36.581,  10.224,  0.000,  0.000,  7,  1.01231,  -69.7333,  'FREEPORT',  11.500,  2
17381,  1,  73.425,  20.234,  0.000,  0.000,  7,  1.00828,  -75.7531,  'HOUSTON ',  11.500,  4
17382,  1,  53.895,  14.961,  0.000,  0.000,  7,  1.00332,  -74.8839,  'HOUSTON ',  11.500,  3
17383,  1,  68.449,  18.896,  0.000,  0.000,  7,  1.00607,  -71.9409,  'ROSHARON',  11.500,  2
17384,  1,  63.718,  17.619,  0.000,  0.000,  7,  1.00121,  -75.4305,  'HOUSTON ',  11.500,  3
17385,  1,  103.072,  28.074,  0.000,  0.000,  7,  1.00495,  -76.0522,  'HOUSTON ',  11.500,  3
17386,  1,  81.759,  22.453,  0.000,  0.000,  7,  1.00452,  -75.3753,  'HOUSTON ',  11.500,  3
17387,  1,  126.093,  34.021,  0.000,  0.000,  7,  1.00100,  -75.9436,  'HUMBLE 1',  11.500,  4
17388,  1,  111.177,  30.200,  0.000,  0.000,  7,  1.01058,  -75.9579,  'HOUSTON ',  11.500,  3
17391,  1,  32.556,  9.114,  0.000,  0.000,  7,  1.01813,  -74.2600,  'WILLIS 1',  11.500,  5
17392,  1,  47.380,  13.191,  0.000,  0.000,  7,  1.01745,  -72.6340,  'BAYTOWN ',  11.500,  4
17393,  1,  6.693,  1.891,  0.000,  0.000,  7,  0.98499,  -69.7645,  'VAN VLEC',  11.500,  1
17394,  1,  31.645,  8.859,  0.000,  0.000,  7,  1.00185,  -75.0550,  'HUFFMAN ',  11.500,  4
17395,  1,  64.722,  17.896,  0.000,  0.000,  7,  1.00954,  -75.8102,  'HOUSTON ',  11.500,  3
17396,  1,  20.181,  5.674,  0.000,  0.000,  7,  1.00201,  -75.0819,  'HOUSTON ',  11.500,  3
17397,  1,  71.654,  19.779,  0.000,  0.000,  7,  1.02737,  -75.1078,  'ROSENBER',  11.500,  3
17398,  1,  49.948,  13.890,  0.000,  0.000,  7,  1.01177,  -73.3443,  'PASADENA',  11.500,  4
17399,  1,  40.267,  11.237,  0.000,  0.000,  7,  1.00850,  -74.3166,  'HOUSTON ',  11.500,  3
17403,  1,  50.077,  13.925,  0.000,  0.000,  7,  1.01058,  -73.1355,  'PASADENA',  11.500,  4
17404,  1,  145.492,  38.952,  0.000,  0.000,  7,  1.00107,  -76.4383,  'HOUSTON ',  11.500,  5
17405,  1,  40.407,  11.279,  0.000,  0.000,  7,  1.01836,  -71.8607,  'GALVESTO',  11.500,  2
17408,  1,  50.838,  14.115,  0.000,  0.000,  7,  0.97898,  -66.1652,  'POINT CO',  11.500,  6
17410,  1,  144.006,  38.592,  0.000,  0.000,  7,  1.00437,  -74.3054,  'KATY 2 1',  11.500,  3
17411,  1,  44.917,  12.513,  0.000,  0.000,  7,  1.00743,  -76.3133,  'SPRING 3',  11.500,  5
17412,  1,  5.781,  1.635,  0.000,  0.000,  7,  1.00223,  -71.2852,  'DANBURY ',  11.500,  2
17413,  1,  36.849,  10.292,  0.000,  0.000,  7,  0.99207,  -71.0658,  'WHARTON ',  11.500,  1
17417,  1,  70.274,  19.393,  0.000,  0.000,  7,  1.01210,  -75.1074,  'HOUSTON ',  11.500,  3
17418,  1,  33.466,  9.365,  0.000,  0.000,  7,  1.01233,  -74.8131,  'HOUSTON ',  11.500,  3
17419,  1,  74.745,  20.591,  0.000,  0.000,  7,  1.01118,  -72.2575,  'LA PORTE',  11.500,  4
17421,  1,  44.595,  12.425,  0.000,  0.000,  7,  1.00750,  -76.1128,  'MAGNOLIA',  11.500,  5
17424,  1,  110.348,  29.990,  0.000,  0.000,  7,  1.01283,  -71.5376,  'ALVIN 2S',  11.500,  2
17425,  1,  71.932,  19.826,  0.000,  0.000,  7,  1.00127,  -76.3146,  'HOUSTON ',  11.500,  3
17426,  1,  40.180,  11.200,  0.000,  0.000,  7,  0.97014,  -68.3091,  'BRAZORIA',  11.500,  2
17427,  1,  124.343,  33.571,  0.000,  0.000,  7,  1.00087,  -76.4112,  'HOUSTON ',  11.500,  3
17430,  1,  43.025,  11.992,  0.000,  0.000,  7,  1.00179,  -69.3029,  'FREEPORT',  11.500,  2
17431,  1,  22.652,  6.364,  0.000,  0.000,  7,  1.00985,  -75.3386,  'CONROE 6',  11.500,  5
17432,  1,  15.652,  4.409,  0.000,  0.000,  7,  1.01422,  -83.1173,  'MADISONV',  11.500,  5
18001,  1,  8.419,  2.378,  0.000,  0.000,  8,  1.00671,  -81.0841,  'NORMANGE',  11.500,  7
18002,  1,  5.729,  1.620,  0.000,  0.000,  8,  1.01931,  -83.6147,  'ARP 0SE ',  11.500,  8
18003,  1,  10.807,  3.050,  0.000,  0.000,  8,  1.02312,  -82.3805,  'CENTERVI',  11.500,  7
18005,  1,  83.808,  23.030,  0.000,  0.000,  8,  1.02738,  -80.0179,  'LUFKIN 3',  11.500,  8
18006,  1,  20.945,  5.890,  0.000,  0.000,  8,  1.02732,  -81.0919,  'FLINT 0S',  11.500,  8
18007,  1,  17.507,  4.929,  0.000,  0.000,  8,  1.01778,  -81.7233,  'BULLARD ',  11.500,  8
18008,  1,  20.446,  5.748,  0.000,  0.000,  8,  1.00002,  -84.2362,  'CHANDLER',  11.500,  8
18009,  1,  8.929,  2.522,  0.000,  0.000,  8,  1.00690,  -77.6745,  'PLANTERS',  11.500,  7
18010,  1,  5.351,  1.513,  0.000,  0.000,  8,  0.99665,  -79.9032,  'MARQUEZ ',  11.500,  7
18011,  1,  16.779,  4.724,  0.000,  0.000,  8,  1.01275,  -77.2499,  'TENNESSE',  11.500,  7
18012,  1,  5.775,  1.633,  0.000,  0.000,  8,  1.02179,  -76.5479,  'ANDERSON',  11.500,  7
18013,  1,  60.848,  16.853,  0.000,  0.000,  8,  1.01345,  -85.4231,  'MINEOLA ',  11.500,  8
18014,  1,  11.202,  3.161,  0.000,  0.000,  8,  1.00917,  -84.3343,  'LOVELADY',  11.500,  7
18015,  1,  13.595,  3.833,  0.000,  0.000,  8,  1.01685,  -82.4101,  'HUNTINGT',  11.500,  8
18016,  1,  59.915,  16.610,  0.000,  0.000,  8,  1.02736,  -79.5339,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.581,  2.705,  0.000,  0.000,  8,  1.01278,  -81.8997,  'FRANKSTO',  11.500,  8
18019,  1,  65.556,  18.136,  0.000,  0.000,  8,  1.02737,  -82.2962,  'TYLER 4 ',  11.500,  8
18020,  1,  16.723,  4.709,  0.000,  0.000,  8,  1.00152,  -83.8913,  'BEN WHEE',  11.500,  8
18021,  1,  9.587,  2.707,  0.000,  0.000,  8,  1.02651,  -80.3499,  'GARRISON',  11.500,  8
18022,  1,  5.052,  1.429,  0.000,  0.000,  8,  1.02731,  -81.7116,  'ETOILE 0',  11.500,  8
18025,  1,  36.150,  10.109,  0.000,  0.000,  8,  1.02734,  -81.5508,  'PALESTIN',  11.500,  8
18026,  1,  47.999,  13.353,  0.000,  0.000,  8,  1.00036,  -85.5345,  'LINDALE ',  11.500,  8
18027,  1,  30.532,  8.555,  0.000,  0.000,  8,  1.02288,  -81.7713,  'WHITEHOU',  11.500,  8
18028,  1,  19.079,  5.368,  0.000,  0.000,  8,  1.01152,  -84.4308,  'OVERTON ',  11.500,  8
18029,  1,  19.405,  5.457,  0.000,  0.000,  8,  0.99940,  -84.4963,  'GRAND SA',  11.500,  8
18032,  1,  43.956,  12.257,  0.000,  0.000,  8,  1.02754,  -75.4824,  'SHIRO 2S',  11.500,  7
18037,  1,  9.567,  2.701,  0.000,  0.000,  8,  1.01072,  -83.7995,  'MIDWAY 0',  11.500,  7
18038,  1,  39.894,  11.138,  0.000,  0.000,  8,  1.01719,  -77.8635,  'SULPHUR ',  11.500,  8
18039,  1,  10.946,  3.089,  0.000,  0.000,  8,  1.00688,  -84.9434,  'VAN 0SE ',  11.500,  8
18040,  1,  10.465,  2.954,  0.000,  0.000,  8,  1.00425,  -81.8676,  'MURCHISO',  11.500,  8
18041,  1,  35.584,  9.953,  0.000,  0.000,  8,  1.02734,  -82.4221,  'NACOGDOC',  11.500,  8
18042,  1,  16.830,  4.739,  0.000,  0.000,  8,  1.01100,  -83.1349,  'DIBOLL 0',  11.500,  8
18052,  1,  14.056,  3.962,  0.000,  0.000,  8,  1.01952,  -83.1216,  'TYLER 8 ',  11.500,  8
18053,  1,  15.736,  4.432,  0.000,  0.000,  8,  0.99980,  -83.3472,  'ATHENS 1',  11.500,  8
18054,  1,  13.974,  3.938,  0.000,  0.000,  8,  1.00389,  -81.7570,  'BUFFALO ',  11.500,  7
18055,  1,  15.430,  4.348,  0.000,  0.000,  8,  1.02763,  -79.6964,  'RUSK 0SE',  11.500,  8
18056,  1,  10.992,  3.102,  0.000,  0.000,  8,  1.02350,  -83.5749,  'WINONA 0',  11.500,  8
18062,  1,  4.712,  1.333,  0.000,  0.000,  8,  1.02907,  -77.2952,  'CUSHING ',  11.500,  8
18063,  1,  50.582,  14.065,  0.000,  0.000,  8,  1.01635,  -83.4691,  'NACOGDOC',  11.500,  8
18064,  1,  14.177,  3.996,  0.000,  0.000,  8,  1.01791,  -76.1455,  'FAIRFIEL',  11.500,  7
18065,  1,  3.671,  1.039,  0.000,  0.000,  8,  1.00740,  -80.8116,  'TRINIDAD',  11.500,  7
18066,  1,  2.336,  0.661,  0.000,  0.000,  8,  1.01674,  -77.3230,  'DIKE 0SE',  11.500,  8
18072,  1,  53.671,  14.899,  0.000,  0.000,  8,  1.00271,  -79.7692,  'PALESTIN',  11.500,  8
18073,  1,  12.110,  3.416,  0.000,  0.000,  8,  1.00488,  -84.2345,  'EMORY 0S',  11.500,  8
18081,  1,  25.522,  7.162,  0.000,  0.000,  8,  1.00597,  -84.2029,  'TYLER 9 ',  11.500,  8
18086,  1,  24.162,  6.779,  0.000,  0.000,  8,  0.96955,  -81.1208,  'FRANKLIN',  11.500,  7
18089,  1,  21.945,  6.169,  0.000,  0.000,  8,  1.02200,  -83.2895,  'TYLER 3 ',  11.500,  8
18090,  1,  9.634,  2.720,  0.000,  0.000,  8,  1.01705,  -83.2478,  'ELKHART ',  11.500,  7
18091,  1,  7.879,  2.226,  0.000,  0.000,  8,  1.02731,  -78.3124,  'WORTHAM ',  11.500,  7
18092,  1,  4.757,  1.346,  0.000,  0.000,  8,  1.00861,  -82.4354,  'OAKWOOD ',  11.500,  7
18093,  1,  3.051,  0.864,  0.000,  0.000,  8,  1.02235,  -75.7565,  'COOKVILL',  11.500,  8
18095,  1,  111.939,  30.378,  0.000,  0.000,  8,  1.00343,  -77.9939,  'COLLEGE ',  11.500,  7
18096,  1,  12.230,  3.450,  0.000,  0.000,  8,  1.00499,  -82.8909,  'EDGEWOOD',  11.500,  8
18100,  1,  25.793,  7.239,  0.000,  0.000,  8,  1.02314,  -82.9202,  'TYLER 2 ',  11.500,  8
18101,  1,  8.284,  2.340,  0.000,  0.000,  8,  1.01458,  -82.8879,  'ALTO 0SE',  11.500,  8
18102,  1,  4.462,  1.262,  0.000,  0.000,  8,  0.93324,  -84.2564,  'CALVERT ',  11.500,  7
18103,  1,  7.353,  2.077,  0.000,  0.000,  8,  1.00104,  -78.0275,  'JEWETT 2',  11.500,  7
18104,  1,  49.430,  13.750,  0.000,  0.000,  8,  1.01477,  -78.0716,  'NAVASOTA',  11.500,  7
18106,  1,  73.291,  20.207,  0.000,  0.000,  8,  1.01577,  -76.3447,  'MOUNT PL',  11.500,  8
18107,  1,  7.609,  2.150,  0.000,  0.000,  8,  1.02731,  -77.2681,  'SCROGGIN',  11.500,  8
18108,  1,  47.597,  13.246,  0.000,  0.000,  8,  1.00745,  -84.2270,  'WILLS PO',  11.500,  8
18109,  1,  36.047,  10.074,  0.000,  0.000,  8,  1.00232,  -81.3418,  'ATHENS 2',  11.500,  8
18110,  1,  21.344,  6.001,  0.000,  0.000,  8,  1.02732,  -80.5825,  'POINT 0S',  11.500,  8
18111,  1,  65.292,  18.059,  0.000,  0.000,  8,  1.01906,  -82.1572,  'LUFKIN 2',  11.500,  8
18114,  1,  17.264,  4.861,  0.000,  0.000,  8,  1.02998,  -76.9608,  'JACKSONV',  11.500,  8
18118,  1,  28.329,  7.943,  0.000,  0.000,  8,  1.01162,  -84.3696,  'CROCKETT',  11.500,  7
18119,  1,  33.913,  9.492,  0.000,  0.000,  8,  1.02940,  -76.6663,  'HENDERSO',  11.500,  8
18120,  1,  30.301,  8.492,  0.000,  0.000,  8,  1.02733,  -79.9485,  'BRYAN 3 ',  11.500,  7
18121,  1,  52.434,  14.574,  0.000,  0.000,  8,  1.02380,  -80.0032,  'JACKSONV',  11.500,  8
18122,  1,  28.412,  7.966,  0.000,  0.000,  8,  1.01967,  -80.3133,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.095,  2.850,  0.000,  0.000,  8,  1.00480,  -81.0063,  'MALAKOFF',  11.500,  8
18124,  1,  22.423,  6.302,  0.000,  0.000,  8,  1.02089,  -78.6342,  'CUMBY 0S',  11.500,  8
18125,  1,  27.625,  7.749,  0.000,  0.000,  8,  1.02627,  -83.6205,  'NACOGDOC',  11.500,  8
18132,  1,  19.420,  5.461,  0.000,  0.000,  8,  1.00259,  -80.4154,  'TEAGUE 0',  11.500,  7
18134,  1,  73.855,  20.368,  0.000,  0.000,  8,  1.02545,  -80.2565,  'TYLER 7 ',  11.500,  8
18135,  1,  71.569,  19.752,  0.000,  0.000,  8,  1.02285,  -82.9564,  'TYLER 6 ',  11.500,  8
18136,  1,  6.895,  1.948,  0.000,  0.000,  8,  1.01108,  -83.3902,  'YANTIS 0',  11.500,  8
18137,  1,  21.358,  6.005,  0.000,  0.000,  8,  1.01544,  -82.0093,  'POLLOK 0',  11.500,  8
18138,  1,  4.502,  1.274,  0.000,  0.000,  8,  1.02731,  -83.6346,  'TYLER 1 ',  11.500,  8
18140,  1,  145.260,  38.905,  0.000,  0.000,  8,  1.00360,  -78.3143,  'COLLEGE ',  11.500,  7
18141,  1,  18.640,  5.245,  0.000,  0.000,  8,  1.01912,  -81.2288,  'HEARNE 0',  11.500,  7
18142,  1,  12.721,  3.587,  0.000,  0.000,  8,  1.01466,  -77.1744,  'MOUNT VE',  11.500,  8
18143,  1,  24.382,  6.847,  0.000,  0.000,  8,  1.02251,  -78.2231,  'IOLA 0SE',  11.500,  7
18144,  1,  3.333,  0.943,  0.000,  0.000,  8,  1.01405,  -77.3360,  'STREETMA',  11.500,  7
18145,  1,  3.556,  1.006,  0.000,  0.000,  8,  1.01533,  -81.2001,  'COMO 0SE',  11.500,  8
18146,  1,  36.721,  10.262,  0.000,  0.000,  8,  1.00892,  -84.9987,  'HENDERSO',  11.500,  8
18150,  1,  4.942,  1.398,  0.000,  0.000,  8,  1.01872,  -82.2897,  'ZAVALLA ',  11.500,  8
18151,  1,  11.441,  3.228,  0.000,  0.000,  8,  1.02732,  -83.5531,  'GRAPELAN',  11.500,  7
18152,  1,  39.427,  11.012,  0.000,  0.000,  8,  1.02522,  -78.7899,  'BRYAN 2 ',  11.500,  7
18153,  1,  43.402,  12.095,  0.000,  0.000,  8,  1.00096,  -84.0978,  'CANTON 0',  11.500,  8
18154,  1,  23.321,  6.550,  0.000,  0.000,  8,  1.01031,  -84.3029,  'TYLER 5 ',  11.500,  8
18160,  1,  72.634,  20.040,  0.000,  0.000,  8,  1.02493,  -77.5837,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  96.315,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  37.656,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  91.068,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  82.164,  -9.067,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  56.693,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  126.898,  -29.769,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  41.082,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  67.332,  -18.507,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  74.191,  -8.867,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  234.140,  13.097,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  31.256,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  73.035,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  149.922,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  65.050,  -9.538,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  73.266,  23.963,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  40.124,  6.320,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  2.185,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  8.058,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  8.900,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  13.915,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  7.210,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  23.158,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  68.470,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  52.719,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  34.235,  -0.686,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  32.865,  40.150,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -30.905,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -26.880,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -16.282,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  92.844,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  144.896,  -2.738,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  38.767,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  271.747,  -140.008,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  39.880,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  73.278,  -16.967,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  50.689,  -15.110,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  38.019,  -10.382,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  49.060,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  89.615,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  88.496,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  151.725,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  77.374,  -10.775,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  68.470,  1.493,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  67.585,  19.853,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  59.566,  10.061,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  95.402,  23.367,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  17.685,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  110.009,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  111.914,  22.684,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  111.914,  13.655,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  111.914,  12.767,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  75.603,  7.251,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  75.603,  8.754,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  75.603,  14.450,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  75.603,  10.374,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  36.743,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  68.470,  22.108,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  77.691,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  45.555,  0.014,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  113.660,  15.049,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  106.126,  -25.368,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  34.235,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  45.647,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  91.294,  13.930,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  55.050,  9.279,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  73.035,  7.843,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  48.178,  -16.944,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  38.343,  6.866,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  34.144,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  34.144,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3118,  '1',  54.776,  -13.142,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  89.924,  -18.440,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  61.623,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  57.746,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  52.037,  -3.338,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  46.195,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  41.764,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  92.024,  8.351,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  12.950,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  148.348,  -2.302,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  41.574,  7.280,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  91.294,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  11.053,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  11.380,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  8.340,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  11.386,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  8.390,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  12.509,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  21.157,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  22.156,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  37.050,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  42.319,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  60.826,  -1.009,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  31.429,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  29.486,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  85.816,  27.409,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  129.272,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  36.802,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  17.446,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  15.187,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  91.750,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  68.470,  0.556,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  67.616,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  92.663,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  896.490,  56.784,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  92.024,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  41.995,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  40.551,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -23.358,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -21.952,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -17.356,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -26.776,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -19.896,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  30.940,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  28.163,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  26.157,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  45.012,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  50.689,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  76.033,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  50.689,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -63.042,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  39.106,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  47.135,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  71.987,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  95.652,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -27.455,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  60.091,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  61.858,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  44.080,  25.473,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  420.210,  -83.020,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  101.262,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  89.095,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  55.960,  35.270,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  14.012,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  366.360,  23.539,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  12.706,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  7.879,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  10.153,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  68.022,  8.872,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -7.326,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -2.500,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -8.439,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -2.867,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -5.337,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -6.054,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  39.314,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  39.936,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  4.000,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  3.888,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  217.170,  -2.715,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -6.163,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -10.622,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  1.664,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  0.875,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  2.241,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  1.541,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  37.792,  -0.420,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  117.328,  -0.376,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  117.328,  -2.203,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  117.328,  -0.974,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  27.947,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  34.336,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  39.508,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  74.430,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  61.086,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  31.046,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  21.057,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  209.953,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  19.855,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  35.445,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  23.074,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  21.504,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  19.438,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  86.770,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  17.102,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  13.398,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  13.862,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  16.389,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2559.124,  1374.068,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  460.221,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  47.097,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  26.181,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  25.487,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  40.725,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  21.680,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  43.175,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  43.433,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  48.965,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  31.503,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  43.761,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  48.539,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  26.895,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  22.230,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  66.514,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  38.977,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  173.016,  33.428,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  61.836,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  96.400,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  33.171,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  48.380,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  13.317,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  19.200,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  12.323,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  79.246,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  90.845,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  39.800,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  31.955,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  32.648,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  42.504,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  77.290,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  76.628,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  82.874,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  24.832,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  56.405,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  34.079,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  20.967,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  16.475,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  13.073,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  15.825,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  16.946,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  46.010,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  20.987,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  20.247,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  22.125,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  28.270,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  22.938,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  24.827,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  179.209,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  529.920,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  242.383,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  168.748,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  2.973,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  3.841,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  4.213,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  4.043,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  77.396,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -66.173,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  406.098,  -91.866,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -17.738,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -17.688,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -23.046,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -19.621,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  79.260,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  116.583,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  27.933,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  32.134,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -58.249,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -24.393,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -45.875,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05081,  0.00000,  23.62,  0.00,  0.00,  1.00000,  -0.895,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08854,  0.00000,  13.55,  0.00,  0.00,  1.00000,  -0.754,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.20534,  0.00000,  5.84,  0.00,  0.00,  1.00000,  -0.739,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.41355,  0.00000,  2.90,  0.00,  0.00,  1.00000,  -0.983,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03589,  0.00000,  33.43,  0.00,  0.00,  1.00000,  -0.648,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.47287,  0.00000,  2.54,  0.00,  0.00,  1.00000,  -0.646,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18168,  0.00000,  6.60,  0.00,  0.00,  1.00000,  -0.751,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36104,  0.00000,  3.32,  0.00,  0.00,  1.00000,  -0.722,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05920,  0.00000,  20.27,  0.00,  0.00,  1.00000,  -0.831,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.11637,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.830,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01693,  0.00000,  70.86,  0.00,  0.00,  1.00000,  -0.888,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01642,  0.00000,  73.08,  0.00,  0.00,  1.00000,  -0.828,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01053,  0.00000,  113.99,  0.00,  0.00,  1.00000,  -0.885,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.12123,  0.00000,  9.90,  0.00,  0.00,  1.00000,  -0.847,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01287,  0.00000,  93.22,  0.00,  0.00,  1.00000,  -0.856,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.05188,  0.00000,  23.13,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.11792,  0.00000,  10.18,  0.00,  0.00,  1.00000,  -0.705,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07878,  0.00000,  15.23,  0.00,  0.00,  1.00000,  -0.742,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01021,  0.00000,  117.58,  0.00,  0.00,  1.00000,  -0.869,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02446,  0.00000,  49.05,  0.00,  0.00,  1.00000,  -0.860,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11493,  0.00000,  10.44,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01065,  0.00000,  112.72,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09385,  0.00000,  12.79,  0.00,  0.00,  1.00000,  -0.935,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.06911,  0.00000,  17.36,  0.00,  0.00,  1.00000,  -0.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.28127,  0.00000,  4.27,  0.00,  0.00,  1.00000,  -0.843,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07556,  0.00000,  15.88,  0.00,  0.00,  1.00000,  -0.772,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00799,  0.00000,  150.19,  0.00,  0.00,  1.00000,  -0.914,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01881,  0.00000,  63.79,  0.00,  0.00,  1.00000,  -0.683,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01712,  0.00000,  70.09,  0.00,  0.00,  1.00000,  -0.770,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01157,  0.00000,  103.69,  0.00,  0.00,  1.00000,  -0.877,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03415,  0.00000,  35.13,  0.00,  0.00,  1.00000,  -0.692,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05030,  0.00000,  23.86,  0.00,  0.00,  1.00000,  -0.677,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02662,  0.00000,  45.08,  0.00,  0.00,  1.00000,  -0.701,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.19290,  0.00000,  1.01,  0.00,  0.00,  1.00000,  -0.845,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.02903,  0.00000,  41.34,  0.00,  0.00,  1.00000,  -0.857,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.11055,  0.00000,  10.85,  0.00,  0.00,  1.00000,  -1.008,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03144,  0.00000,  38.17,  0.00,  0.00,  1.00000,  -1.325,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.17085,  0.00000,  7.02,  0.00,  0.00,  1.00000,  -1.316,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.09472,  0.00000,  12.67,  0.00,  0.00,  1.00000,  -1.021,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03213,  0.00000,  37.35,  0.00,  0.00,  1.00000,  -1.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01715,  0.00000,  69.97,  0.00,  0.00,  1.00000,  -1.112,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03104,  0.00000,  38.65,  0.00,  0.00,  1.00000,  -1.040,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.25433,  0.00000,  4.72,  0.00,  0.00,  1.00000,  -1.368,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03412,  0.00000,  35.17,  0.00,  0.00,  1.00000,  -1.380,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.02242,  0.00000,  53.52,  0.00,  0.00,  1.00000,  -1.178,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.13727,  0.00000,  8.74,  0.00,  0.00,  1.00000,  -1.307,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02564,  0.00000,  46.81,  0.00,  0.00,  1.00000,  -1.170,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04061,  0.00000,  29.55,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.42213,  0.00000,  2.84,  0.00,  0.00,  1.00000,  -1.334,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08760,  0.00000,  13.70,  0.00,  0.00,  1.00000,  -1.209,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.24768,  0.00000,  4.84,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03306,  0.00000,  36.30,  0.00,  0.00,  1.00000,  -1.369,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.15761,  0.00000,  7.61,  0.00,  0.00,  1.00000,  -1.019,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.35662,  0.00000,  3.36,  0.00,  0.00,  1.00000,  -1.308,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.11683,  0.00000,  10.27,  0.00,  0.00,  1.00000,  -1.407,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.29918,  0.00000,  4.01,  0.00,  0.00,  1.00000,  -1.376,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.22223,  0.00000,  5.40,  0.00,  0.00,  1.00000,  -1.044,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02405,  0.00000,  49.89,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.25654,  0.00000,  4.68,  0.00,  0.00,  1.00000,  -1.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.57470,  0.00000,  2.09,  0.00,  0.00,  1.00000,  -1.333,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.14964,  0.00000,  8.02,  0.00,  0.00,  1.00000,  -1.354,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08846,  0.00000,  13.57,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.37967,  0.00000,  3.16,  0.00,  0.00,  1.00000,  -1.378,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05335,  0.00000,  22.49,  0.00,  0.00,  1.00000,  -1.355,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04355,  0.00000,  27.55,  0.00,  0.00,  1.00000,  -1.185,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06917,  0.00000,  17.35,  0.00,  0.00,  1.00000,  -1.373,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10599,  0.00000,  11.32,  0.00,  0.00,  1.00000,  -1.328,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.14882,  0.00000,  8.06,  0.00,  0.00,  1.00000,  -1.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.08340,  0.00000,  14.39,  0.00,  0.00,  1.00000,  -1.150,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.35579,  0.00000,  3.37,  0.00,  0.00,  1.00000,  -1.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06606,  0.00000,  18.17,  0.00,  0.00,  1.00000,  -1.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03111,  0.00000,  38.57,  0.00,  0.00,  1.00000,  -0.996,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.03097,  0.00000,  38.74,  0.00,  0.00,  1.00000,  -1.324,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.01984,  0.00000,  60.48,  0.00,  0.00,  1.00000,  -1.166,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.38125,  0.00000,  3.15,  0.00,  0.00,  1.00000,  -1.373,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
