0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00587,  -61.2340,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02601,  -53.5319,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01928,  -54.0321,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02314,  -55.3694,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01208,  -49.8958,  'BIG SPRI',  115.00,  9
1006,  1,  -18.798,  4.940,  0.000,  0.000,  1,  1.00782,  -48.4869,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03067,  -53.1055,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01976,  -46.4507,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00975,  -44.0379,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  3.850,  0.000,  0.000,  1,  1.03047,  -52.6823,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03047,  -52.6823,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -9.860,  0.000,  0.000,  1,  1.01879,  -60.9263,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00367,  -48.8067,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01186,  -46.6491,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03342,  -53.4487,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.433,  0.000,  0.000,  1,  1.02360,  -49.0890,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98775,  -58.4706,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98953,  -58.4547,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -149.617,  0.000,  0.000,  1,  1.02295,  -60.7096,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -76.444,  0.000,  0.000,  1,  1.03000,  -51.8339,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00771,  -47.0624,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02071,  -53.5751,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -47.1057,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99024,  -58.4162,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02280,  -50.2992,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00446,  -45.2289,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -68.507,  0.000,  0.000,  1,  1.03000,  -58.5222,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02381,  -55.0914,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -40.786,  0.000,  0.000,  1,  1.00979,  -59.1118,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02480,  -49.3424,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01866,  -51.3922,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00023,  -48.4762,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00140,  -51.8145,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00918,  -47.6184,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -45.2084,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99833,  -48.3458,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98705,  -60.5484,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01753,  -45.1853,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -41.2503,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00409,  -59.3877,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00795,  -47.2170,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -41.5624,  'FORSAN 1',  13.800,  9
1043,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -44.8533,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02106,  -60.2033,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00759,  -61.4335,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -8.643,  0.000,  0.000,  1,  1.03001,  -57.5655,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00123,  -46.4602,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -39.3443,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.6603,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00123,  -46.4602,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00123,  -46.4602,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00123,  -46.4602,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00535,  -50.0985,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02127,  -54.6428,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01565,  -54.4305,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -52.848,  0.000,  0.000,  1,  1.03000,  -53.6859,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00371,  -47.2676,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02509,  -48.7924,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02509,  -48.7924,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02509,  -48.7924,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01510,  -50.8649,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01510,  -50.8649,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01510,  -50.8649,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00186,  -61.8849,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01014,  -47.3247,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -41.8398,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00560,  -48.3532,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99534,  -50.4746,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02511,  -46.7383,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -43.4613,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01034,  -60.5699,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.2569,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.3305,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.5334,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -57.3407,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -58.9707,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -56.6631,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01034,  -60.5699,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04301,  -68.3094,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01034,  -60.5699,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -11.062,  0.000,  0.000,  1,  1.01000,  -52.2743,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01901,  -44.1584,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.318,  0.000,  0.000,  1,  1.02214,  -46.6105,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03454,  -53.7279,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00204,  -50.2666,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.527,  0.000,  0.000,  1,  1.00880,  -51.8628,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -10.955,  0.000,  0.000,  1,  1.03001,  -52.8217,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -47.5616,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00686,  -55.4264,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01286,  -56.1308,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03512,  -68.3703,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01134,  -80.6725,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -78.2138,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02468,  -80.2077,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -77.2652,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -77.1041,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -76.4842,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01718,  -79.8852,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02494,  -72.7990,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.001,  -75.777,  0.000,  0.000,  2,  1.03000,  -76.7863,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -24.982,  0.000,  0.000,  2,  1.03000,  -72.2243,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04203,  -71.6656,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03238,  -71.4607,  'PANHANDL',  161.00,  10
2013,  1,  -0.346,  28.890,  0.000,  0.000,  2,  1.03394,  -71.6537,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02429,  -72.5003,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02198,  -82.8444,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02219,  -84.1686,  'SHERMAN ',  161.00,  11
2017,  1,  0.001,  213.736,  0.000,  0.000,  2,  1.03377,  -70.3138,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03503,  -70.7061,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03377,  -70.3138,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01541,  -76.0538,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02642,  -77.5594,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01974,  -79.4380,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02642,  -77.5594,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02214,  -76.8936,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01203,  -75.7185,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03167,  -72.0389,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01043,  -81.1223,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01694,  -77.2382,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02982,  -71.3050,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00187,  -82.8930,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03236,  -65.3959,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01914,  -79.4575,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99277,  -84.7988,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02332,  -83.8906,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02884,  -65.5791,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01638,  -76.0228,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02839,  -82.7393,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02041,  -80.9818,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01040,  -82.2390,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01773,  -80.0387,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02760,  -71.1327,  'PANHANDL',  161.00,  10
2042,  1,  -10.164,  11.460,  0.000,  0.000,  2,  1.01896,  -70.6828,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02276,  -84.0277,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02598,  -82.1924,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01536,  -76.3357,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02418,  -83.6976,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02455,  -80.8327,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03502,  -68.1104,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02699,  -75.1454,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99142,  -84.2145,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01529,  -79.9554,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02479,  -72.7117,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01161,  -80.4671,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01649,  -75.0665,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01598,  -75.5793,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01649,  -75.0665,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -76.0436,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -71.1560,  'WHITE DE',  161.00,  10
2059,  1,  -3.045,  11.520,  0.000,  0.000,  2,  1.01466,  -70.9530,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99551,  -83.0193,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02505,  -73.7401,  'VERNON 1',  161.00,  10
2062,  1,  -20.737,  13.377,  0.000,  0.000,  2,  1.01996,  -73.2621,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -42.141,  0.000,  0.000,  2,  1.02642,  -83.3003,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00741,  -81.1753,  'SUMNER 0',  161.00,  11
2065,  1,  -0.003,  -59.859,  0.000,  0.000,  2,  1.03000,  -83.2643,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02755,  -62.5800,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00923,  -75.6314,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01010,  -73.7408,  'WINDTHOR',  161.00,  11
2069,  1,  -0.073,  -59.193,  0.000,  0.000,  2,  1.03000,  -83.4418,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01159,  -73.1566,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -71.5119,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02812,  -82.1002,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02751,  -60.0960,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01777,  -58.3675,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01777,  -58.3675,  'JAYTON 2',  115.00,  10
2076,  1,  -16.438,  -6.390,  0.000,  0.000,  2,  1.03257,  -59.4520,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02792,  -81.8931,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -80.4053,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03305,  -70.6812,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01732,  -81.0555,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01292,  -82.3581,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01888,  -76.2976,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01888,  -76.2976,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01888,  -76.2976,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01888,  -76.2976,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01344,  -81.7969,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02927,  -62.8017,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01038,  -73.4589,  'ARCHER 1',  161.00,  11
2089,  1,  -22.712,  8.712,  0.000,  0.000,  2,  0.99976,  -71.8487,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00805,  -81.8098,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03051,  -69.1145,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02473,  -82.0867,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03416,  -71.1129,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03416,  -71.1129,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03416,  -71.1129,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  84.102,  0.000,  0.000,  2,  1.03000,  -66.0398,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02866,  -65.3046,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03557,  -67.8831,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.412,  1.440,  0.000,  0.000,  2,  1.02953,  -65.9567,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02116,  -64.5042,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02569,  -78.7668,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02686,  -79.8966,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02215,  -78.2142,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02101,  -78.0425,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01837,  -77.6176,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99656,  -84.4574,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02443,  -80.4069,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02823,  -71.0226,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02408,  -77.0650,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -26.858,  0.000,  0.000,  2,  1.03000,  -82.2746,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02364,  -74.0483,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01626,  -78.0998,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02682,  -77.4017,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02489,  -78.3155,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01910,  -75.1383,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02287,  -76.2281,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01723,  -74.7809,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01623,  -74.4945,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02197,  -75.9717,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01679,  -74.6084,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01482,  -80.6796,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01138,  -80.8543,  'TELEPHON',  161.00,  11
2123,  1,  -23.201,  26.160,  0.000,  0.000,  2,  1.02543,  -71.0292,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98929,  -85.5747,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01863,  -82.0863,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02504,  -83.4153,  'VALLEY V',  161.00,  11
2127,  1,  -23.340,  259.226,  0.000,  0.000,  2,  1.04323,  -71.7463,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03771,  -71.9383,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00057,  -84.2369,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02828,  -70.2323,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02261,  -68.7786,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -7.388,  0.000,  0.000,  2,  1.03000,  -69.0969,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02602,  -81.7435,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01797,  -81.9507,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00932,  -84.5618,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02061,  -53.1214,  'SWEETWAT',  115.00,  27
3004,  1,  -20.551,  5.400,  0.000,  0.000,  3,  1.01569,  -51.9640,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99210,  -92.7878,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01609,  -59.7495,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02637,  -57.7035,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01765,  -67.6036,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02696,  -63.6804,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00408,  -91.0966,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00653,  -88.7562,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99755,  -89.4896,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -48.764,  0.000,  0.000,  3,  1.03000,  -60.1916,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02382,  -81.7529,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01800,  -51.8900,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01736,  -55.8816,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -52.1001,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03041,  -62.2691,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -22.211,  0.000,  0.000,  3,  1.03000,  -63.3949,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -59.2598,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01779,  -66.6245,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00940,  -52.4088,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -32.640,  0.000,  0.000,  3,  1.03000,  -60.0172,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02744,  -63.7834,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01477,  -74.7158,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03428,  -67.9249,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02250,  -68.1418,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.7740,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03052,  -80.7647,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -54.627,  0.000,  0.000,  3,  1.03000,  -68.7485,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01300,  -59.1403,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01701,  -59.3508,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01777,  -51.0951,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -46.0485,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01777,  -73.7534,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01776,  -71.3695,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03282,  -58.9780,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01429,  -54.1895,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -57.1035,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01176,  -65.0378,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03231,  -59.9116,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01718,  -53.7554,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03231,  -59.9116,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03231,  -59.9116,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.6973,  'SILVER 4',  13.800,  27
3046,  1,  0.005,  -70.369,  0.000,  0.000,  3,  1.03000,  -64.6544,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -70.547,  0.000,  0.000,  3,  1.03000,  -54.9262,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04024,  -69.5251,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01725,  -62.2637,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -67.228,  0.000,  0.000,  3,  1.01700,  -68.5163,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.112,  0.000,  0.000,  3,  1.00280,  -70.3149,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00387,  -89.4999,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03324,  -59.9554,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02027,  -59.5513,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -57.8542,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.9775,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -56.0964,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03516,  -56.9954,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02070,  -52.8748,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.4886,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.0663,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -55.0154,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.1759,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02446,  -53.3874,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01360,  -50.1389,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02199,  -71.9671,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03081,  -54.2882,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.1807,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01500,  -61.5493,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02176,  -55.2015,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00772,  -51.8619,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02338,  -68.0453,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00196,  -91.1208,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -89.2780,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02267,  -69.7583,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00236,  -91.3000,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01567,  -60.1269,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03108,  -59.3137,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02638,  -58.2445,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01527,  -55.2869,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -54.9046,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02859,  -60.3368,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02293,  -57.5014,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -53.2019,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01199,  -52.3998,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00183,  -49.2998,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00250,  -48.2941,  'LORAINE ',  13.200,  27
3088,  1,  -0.001,  -35.889,  0.000,  0.000,  3,  1.03000,  -65.0015,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02043,  -67.7983,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02024,  -67.8923,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -44.400,  0.000,  0.000,  3,  1.02000,  -68.0193,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -60.0487,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00422,  -90.7168,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02558,  -56.6992,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.1323,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02813,  -58.3477,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02486,  -56.7862,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.0616,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01449,  -60.7568,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01165,  -65.7185,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01633,  -77.4773,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01522,  -68.1160,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01524,  -54.9707,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01601,  -78.3746,  'BUCHANAN',  115.00,  28
3105,  1,  -5.303,  0.740,  0.000,  0.000,  3,  1.01572,  -77.9865,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -77.3046,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00408,  -86.9454,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01816,  -82.4659,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02505,  -55.6172,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.4598,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01804,  -52.1289,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00799,  -49.0743,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00799,  -49.0743,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02082,  -65.9418,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01428,  -57.1512,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01071,  -51.7514,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00058,  -49.5255,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -48.8098,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02189,  -90.8062,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02189,  -90.8062,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02006,  -51.6156,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -45.1486,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99297,  -93.2435,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -39.545,  0.000,  0.000,  3,  1.03000,  -86.3151,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01309,  -67.7900,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -44.552,  0.000,  0.000,  3,  0.99502,  -94.7502,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02031,  -51.7275,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01402,  -52.2820,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02676,  -52.0798,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01672,  -55.3830,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -55.8863,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02281,  -69.8153,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02774,  -57.6738,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02613,  -57.1875,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01875,  -54.4184,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01378,  -51.6156,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02912,  -56.9870,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02711,  -68.9716,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00797,  -61.5784,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01333,  -62.0205,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02204,  -52.8027,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -13.034,  0.000,  0.000,  3,  1.03000,  -69.5923,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.712,  0.000,  0.000,  3,  1.03000,  -68.8734,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02579,  -69.4594,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01953,  -57.2001,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -7.984,  0.000,  0.000,  3,  1.03001,  -66.6617,  'JUNCTION',  115.00,  28
3147,  1,  -0.002,  -20.314,  0.000,  0.000,  3,  1.03000,  -82.0646,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01517,  -90.9891,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02268,  -113.3981,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02705,  -93.1087,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -59.347,  0.000,  0.000,  4,  1.03001,  -95.9082,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02831,  -93.7642,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01981,  -113.9939,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01265,  -82.2581,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02825,  -94.0832,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -92.0099,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02089,  -97.6767,  'HEBBRONV',  115.00,  19
4012,  1,  -0.004,  -21.727,  0.000,  0.000,  4,  1.03001,  -111.5555,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02242,  -113.2656,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02533,  -88.5411,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -64.963,  0.000,  0.000,  4,  1.03001,  -89.8621,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02144,  -81.8246,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02350,  -94.9964,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00771,  -90.0720,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01315,  -110.5230,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00315,  -96.3109,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01508,  -111.3643,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01923,  -94.6383,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01967,  -81.7103,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02717,  -79.8963,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02543,  -81.2231,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -77.6816,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02498,  -113.9698,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01028,  -71.9712,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00987,  -73.8612,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -69.1537,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02312,  -97.7599,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99933,  -100.1141,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01416,  -96.4435,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01926,  -112.9094,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00193,  -95.0374,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00951,  -89.1182,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -67.701,  0.000,  0.000,  4,  1.02058,  -91.6979,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00130,  -87.1007,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02336,  -105.1270,  'MISSION ',  230.00,  19
4040,  1,  -0.138,  -224.947,  0.000,  0.000,  4,  1.03001,  -107.8318,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02006,  -108.4538,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02541,  -112.2214,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01423,  -102.0090,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01546,  -102.6952,  'FALCON H',  115.00,  19
4045,  1,  -11.131,  -2.125,  0.000,  0.000,  4,  1.01949,  -101.9096,  'FALCON H',  13.800,  19
4046,  1,  -3.396,  -2.830,  0.000,  0.000,  4,  1.01949,  -102.4712,  'FALCON H',  13.800,  19
4047,  1,  -23.322,  -3.309,  0.000,  0.000,  4,  1.01949,  -101.5233,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01510,  -109.1428,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02082,  -105.8840,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01064,  -103.4293,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00455,  -99.5177,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00455,  -99.5177,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02400,  -97.3335,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01036,  -89.6220,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00556,  -94.4150,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02299,  -88.5262,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01293,  -92.3134,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.1647,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -87.3812,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.5582,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.9209,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.5212,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.8891,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00616,  -94.5143,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00616,  -94.5143,  'CORPUS C',  18.000,  21
4066,  1,  -0.010,  -100.288,  0.000,  0.000,  4,  1.03001,  -113.9856,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01364,  -108.7198,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02708,  -113.9205,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00805,  -94.4519,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01760,  -98.9051,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00626,  -102.2162,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01070,  -94.2786,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02286,  -105.2858,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02858,  -107.1887,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02286,  -105.2858,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02286,  -105.2858,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02286,  -105.2858,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00461,  -94.6074,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02167,  -110.3851,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03331,  -92.1792,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02631,  -94.4338,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.3829,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.6827,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.2743,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.8189,  'CORPUS C',  13.800,  21
4086,  1,  -0.118,  -72.083,  0.000,  0.000,  4,  1.03000,  -106.4009,  'RIO HOND',  115.00,  19
4087,  1,  -0.004,  -110.931,  0.000,  0.000,  4,  1.03000,  -95.5465,  'CORPUS C',  115.00,  21
4088,  1,  -0.013,  -178.397,  0.000,  0.000,  4,  1.03001,  -113.6187,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01595,  -110.3186,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00686,  -94.8572,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00868,  -94.2349,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01242,  -96.2671,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01786,  -104.6677,  'OLMITO 0',  115.00,  19
4103,  1,  -0.001,  -91.500,  0.000,  0.000,  4,  1.03001,  -114.5827,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00794,  -93.8012,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -92.2944,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00867,  -103.9162,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02571,  -113.2789,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01118,  -92.6942,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00133,  -96.1332,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01812,  -107.8782,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01292,  -110.6792,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02555,  -99.6904,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02728,  -94.1092,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -95.6173,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.9760,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -92.9229,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02348,  -81.8095,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00626,  -98.8747,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01238,  -103.2219,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00650,  -94.4349,  'CORPUS C',  115.00,  21
4121,  1,  -0.008,  -38.744,  0.000,  0.000,  4,  1.03001,  -111.2571,  'SANTA MA',  115.00,  19
4122,  1,  0.010,  -158.271,  0.000,  0.000,  4,  1.02721,  -113.3065,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00760,  -96.0869,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02018,  -106.0618,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00080,  -83.0012,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -102.9284,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -68.598,  0.000,  0.000,  4,  1.03000,  -101.2292,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -73.807,  0.000,  0.000,  4,  1.02684,  -111.8562,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03416,  -96.0716,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -16.079,  0.000,  0.000,  4,  1.03000,  -97.6407,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -99.237,  0.000,  0.000,  4,  1.03000,  -84.6382,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02569,  -85.7514,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.6382,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.6382,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.6382,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.6382,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.6382,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.6382,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00641,  -98.1854,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03441,  -94.5471,  'SARITA 1',  230.00,  21
4141,  1,  -0.002,  -37.349,  0.000,  0.000,  4,  1.03000,  -97.4394,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.0226,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01407,  -88.0891,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01118,  -99.3100,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00741,  -93.7399,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02582,  -93.9104,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.846,  0.000,  0.000,  4,  1.02883,  -95.5497,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01041,  -99.2359,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99619,  -88.0801,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00623,  -94.9404,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03243,  -96.2748,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02726,  -95.4781,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -94.9543,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01321,  -110.2759,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01643,  -108.6072,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00986,  -95.7321,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02258,  -112.0904,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02148,  -90.3648,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01294,  -93.3685,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.8626,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.6666,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.7134,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02148,  -90.3648,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01572,  -107.8886,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02734,  -93.8810,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01415,  -91.0747,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01897,  -111.7230,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01200,  -93.5881,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00543,  -96.3839,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00603,  -93.8424,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -105.636,  0.000,  0.000,  4,  1.02780,  -107.2440,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01902,  -83.3253,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99228,  -81.3947,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -43.845,  0.000,  0.000,  4,  1.03000,  -81.0608,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.000,  -13.669,  0.000,  0.000,  4,  1.03001,  -94.8096,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03871,  -92.8053,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.3476,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -46.912,  0.000,  0.000,  4,  1.02365,  -85.1489,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02109,  -98.5755,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00502,  -94.5776,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02112,  -87.3338,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00350,  -88.1502,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02571,  -97.0800,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02105,  -103.3670,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.537,  0.000,  0.000,  4,  1.02177,  -101.4822,  'ZAPATA 0',  115.00,  19
4186,  1,  -0.001,  -56.571,  0.000,  0.000,  4,  1.02543,  -112.1232,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00994,  -93.2304,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02649,  -90.5682,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00529,  -90.6498,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01573,  -96.2401,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01701,  -101.7706,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -98.4875,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01697,  -100.6255,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01996,  -106.5601,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02768,  -87.1864,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  -38.398,  0.000,  0.000,  4,  1.03001,  -89.7688,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  -5.812,  0.000,  0.000,  4,  1.03001,  -92.2847,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02422,  -82.8517,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96074,  -88.0433,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99560,  -83.0187,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -82.4574,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -81.4522,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00116,  -75.4223,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -83.3645,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -82.6879,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95561,  -86.9055,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -81.8113,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -60.677,  0.000,  0.000,  5,  1.00562,  -82.9270,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01495,  -82.8579,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -78.9526,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -81.0626,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01294,  -83.3672,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -74.3594,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -77.0109,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -73.6246,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -78.3671,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -80.5044,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02582,  -78.3671,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96257,  -86.2957,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -79.6808,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -82.3956,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02045,  -83.1502,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -82.2072,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99776,  -82.2908,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01837,  -83.0359,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01960,  -83.0572,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -82.6611,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -79.3386,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -80.8439,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -79.3386,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -79.3386,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02107,  -77.8573,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -77.8100,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -78.6675,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -77.3332,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -77.9467,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -77.6999,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01524,  -83.8967,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01829,  -81.5778,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03239,  -73.1325,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02702,  -75.1406,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -77.8169,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -80.1818,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03039,  -78.9752,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -82.6175,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03039,  -78.9752,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -81.4298,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -82.0335,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93526,  -89.4940,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -74.3366,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -74.9478,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02118,  -72.6773,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -71.9143,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00805,  -83.7806,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01561,  -84.8371,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -22.870,  0.000,  0.000,  5,  1.03000,  -87.1892,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01350,  -89.3701,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -78.9837,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02793,  -81.0625,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -78.9837,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -78.9837,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -77.1490,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -77.0570,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -76.9342,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -83.0144,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01086,  -80.6952,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -82.1846,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01752,  -75.8874,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01732,  -83.7361,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98720,  -84.8036,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -85.1418,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -37.005,  0.000,  0.000,  5,  1.03000,  -86.3494,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02464,  -81.3851,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01581,  -81.5045,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98693,  -84.3690,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01845,  -81.1102,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02653,  -82.7015,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -79.9082,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -81.4819,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01526,  -83.2809,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -82.4795,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98615,  -84.5996,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99291,  -83.5243,  'CLIFTON ',  161.00,  18
5089,  1,  -14.765,  -17.021,  0.000,  0.000,  5,  1.00926,  -82.7663,  'CLIFTON ',  13.800,  18
5090,  1,  -0.017,  -156.437,  0.000,  0.000,  5,  1.03000,  -83.1540,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96004,  -87.2965,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02053,  -81.9573,  'GRANDVIE',  161.00,  14
5093,  1,  -0.013,  -169.227,  0.000,  0.000,  5,  1.03000,  -83.3432,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01804,  -80.5630,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -82.4407,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -82.3751,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -81.8947,  'EULESS 2',  161.00,  17
5098,  1,  -0.012,  -114.425,  0.000,  0.000,  5,  1.03000,  -82.9019,  'FORT WOR',  161.00,  17
5099,  1,  -0.004,  -59.249,  0.000,  0.000,  5,  1.03000,  -83.2439,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -82.5843,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99935,  -83.2607,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02940,  -80.2710,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02930,  -81.7962,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02059,  -82.0588,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -82.8781,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -82.8781,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -82.8781,  'IRVING 1',  13.800,  17
5108,  1,  -0.026,  -186.026,  0.000,  0.000,  5,  1.03000,  -82.0812,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01078,  -83.2965,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98783,  -82.0205,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -82.8529,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99132,  -82.6625,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -83.1962,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00749,  -84.7559,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -84.3607,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -82.3813,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02136,  -82.8322,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97508,  -79.0810,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -77.6827,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04057,  -73.5683,  'BROWNWOO',  500.00,  15
5121,  1,  -0.001,  -20.316,  0.000,  0.000,  5,  1.03000,  -75.1999,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -83.1058,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96284,  -86.5463,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96682,  -86.1213,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02662,  -81.5757,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -83.1702,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97874,  -85.0656,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -83.0623,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01257,  -81.3437,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -81.9646,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -78.0036,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -79.4762,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98726,  -83.6790,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00649,  -77.7207,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01948,  -80.7954,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98784,  -84.2776,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -79.1577,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01681,  -80.5470,  'WACO 1 1',  161.00,  13
5139,  1,  -0.021,  -84.023,  0.000,  0.000,  5,  1.03000,  -83.2701,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95920,  -86.9200,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00917,  -84.1254,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98584,  -84.0713,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -81.4169,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99232,  -82.4031,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -82.2166,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -82.7687,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -83.0729,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -83.0112,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -83.3035,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01487,  -78.0886,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99034,  -84.2215,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -82.9467,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01970,  -80.0021,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98592,  -84.1009,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01129,  -79.1490,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99875,  -82.1438,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01420,  -83.1080,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -82.6341,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95998,  -86.7291,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -81.0570,  'DENTON 2',  161.00,  17
5161,  1,  -0.006,  -79.019,  0.000,  0.000,  5,  1.03000,  -83.1081,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90227,  -92.4886,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01862,  -80.5853,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -79.4527,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -80.8480,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.9089,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -79.4527,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -83.3196,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01846,  -80.7040,  'DUBLIN 1',  161.00,  15
5170,  1,  -20.158,  8.640,  0.000,  0.000,  5,  1.01314,  -79.9591,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95035,  -88.2629,  'MERTENS ',  161.00,  14
5172,  1,  -0.008,  -102.311,  0.000,  0.000,  5,  1.03000,  -82.7441,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -82.0850,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94460,  -88.6666,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -81.3708,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99405,  -80.3706,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -82.3566,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01895,  -83.2470,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -78.1688,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -79.2301,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -83.0422,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95974,  -86.5921,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -82.9891,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01365,  -84.1308,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -82.9160,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01631,  -82.0798,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -74.8075,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -82.7746,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -83.0315,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00550,  -83.7197,  'GORDON 0',  161.00,  12
5191,  1,  0.001,  -59.182,  0.000,  0.000,  5,  0.99315,  -84.1526,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -78.3124,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -78.6243,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -82.6305,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -82.4930,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -75.1385,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -76.9820,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -74.8293,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -82.7302,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98609,  -83.1236,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94283,  -87.1366,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00608,  -82.7747,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -82.7756,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -76.3075,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -77.6187,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -74.7373,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -75.4658,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02237,  -75.2480,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98109,  -82.9564,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -82.1023,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91800,  -91.0112,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00549,  -83.4196,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -82.7254,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -82.9702,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01426,  -82.9156,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -82.7516,  'FORT WOR',  161.00,  17
5217,  1,  -0.036,  -137.658,  0.000,  0.000,  5,  1.03000,  -82.5078,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01464,  -83.4751,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.516,  0.000,  0.000,  5,  1.01602,  -83.7633,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -83.3522,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -81.0104,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99315,  -85.5512,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92993,  -90.2271,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -82.6982,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02178,  -84.8299,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00849,  -82.2787,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01663,  -84.6674,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02164,  -81.9007,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -82.7300,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -83.0894,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98496,  -83.6970,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -82.9159,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -82.5078,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02178,  -82.4168,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00929,  -81.7861,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -73.6970,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -73.4374,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -73.2927,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03756,  -76.2676,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03142,  -78.8035,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03286,  -79.6820,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03286,  -79.6820,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03222,  -75.5616,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -82.6670,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -83.2243,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99035,  -81.2199,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98232,  -83.6405,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -82.0590,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -81.5800,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -81.9899,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -82.6261,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -83.1309,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -82.3150,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -82.4764,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98682,  -84.0292,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99816,  -83.5094,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98662,  -84.5791,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -82.9040,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02021,  -84.2304,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -74.0122,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00513,  -78.3745,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01278,  -69.7464,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01549,  -70.9782,  'GLEN ROS',  13.800,  18
5264,  1,  -0.004,  -93.172,  0.000,  0.000,  5,  1.03000,  -81.6912,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -81.5499,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -82.3463,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96943,  -86.4914,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98223,  -85.3614,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01334,  -81.0371,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94733,  -87.3930,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98534,  -83.6175,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -83.1113,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -82.7189,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -83.0884,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92829,  -90.4319,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96750,  -84.1438,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02051,  -82.7504,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00553,  -80.8351,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -78.0688,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01769,  -79.4356,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01971,  -77.1952,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -77.3302,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -77.5027,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01326,  -84.2644,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00805,  -81.8236,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00352,  -79.5655,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -82.4613,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98077,  -85.5698,  'WOLFE CI',  161.00,  16
5289,  1,  -0.031,  -150.159,  0.000,  0.000,  5,  1.03000,  -82.7298,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98649,  -84.2680,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -83.0781,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -82.4377,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01362,  -80.1169,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -83.2712,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -79.8867,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -81.5132,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -79.8867,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -79.8867,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -79.8867,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -79.8867,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03034,  -79.8867,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.5841,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.9153,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -79.9536,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02861,  -81.7581,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -81.7362,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -82.4017,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02230,  -82.5286,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -83.1116,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -82.7628,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -83.3673,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01792,  -82.7854,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -81.3403,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97626,  -84.7240,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01509,  -83.2266,  'DENTON 6',  161.00,  17
5316,  1,  -0.014,  -126.906,  0.000,  0.000,  5,  1.03000,  -82.9484,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -75.8999,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -77.5079,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01510,  -75.0705,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01467,  -74.9798,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01536,  -75.1062,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -79.6650,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -81.8531,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.4116,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.4069,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.8977,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91976,  -90.3831,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99211,  -84.2328,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01996,  -82.7804,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -82.0984,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00784,  -84.2555,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02311,  -83.3597,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00971,  -83.2793,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98661,  -75.3215,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -83.0424,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -82.3944,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01638,  -77.6926,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01336,  -81.5277,  'GRANBURY',  161.00,  18
5339,  1,  -0.012,  -87.727,  0.000,  0.000,  5,  1.03000,  -83.1478,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -83.2319,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02909,  -82.2219,  'LEWISVIL',  161.00,  17
5342,  1,  -1.001,  -3.201,  0.000,  0.000,  5,  1.03324,  -82.1742,  'LEWISVIL',  13.800,  17
5343,  1,  -24.728,  -23.005,  0.000,  0.000,  5,  1.03994,  -81.5930,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02822,  -83.3125,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98092,  -85.1202,  'HILLSBOR',  161.00,  14
5346,  1,  -0.111,  -263.228,  0.000,  0.000,  5,  1.03000,  -82.7486,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97805,  -78.3281,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99563,  -83.4758,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -82.2735,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -80.0914,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -81.7939,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02279,  -82.8089,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -82.3068,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -83.6276,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01178,  -81.8419,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -82.8871,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -81.8867,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -77.3573,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00763,  -80.0949,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -75.6413,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -76.5751,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -77.9047,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -76.5751,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -75.9322,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -75.2341,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01978,  -75.0479,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -75.0937,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -75.5912,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -74.9670,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02526,  -81.9878,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01697,  -82.3807,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -83.1725,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01996,  -83.3550,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -81.9344,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -82.6757,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02470,  -82.2818,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01674,  -81.6138,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -116.598,  0.000,  0.000,  5,  1.01557,  -82.5553,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -82.9635,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -78.9221,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -80.8351,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.7740,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.6126,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -79.8412,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02590,  -81.1950,  'DALLAS 3',  161.00,  16
5386,  1,  -0.013,  -133.927,  0.000,  0.000,  5,  1.03000,  -82.8755,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01779,  -83.6892,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01605,  -78.9567,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00508,  -80.8514,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98422,  -83.1726,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95282,  -87.9361,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91339,  -93.2656,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99818,  -82.3342,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03701,  -69.6834,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03175,  -68.4687,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01467,  -72.0363,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01081,  -69.8304,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01081,  -69.8304,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.3688,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -82.5445,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -76.3261,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01716,  -78.5431,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -76.3261,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -76.3261,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -76.3261,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -76.3261,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99143,  -84.3742,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -83.9338,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02108,  -82.5608,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -78.3297,  'KILLEEN ',  500.00,  13
5411,  1,  -0.033,  -126.191,  0.000,  0.000,  5,  1.03000,  -80.2750,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -83.3133,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02865,  -75.0560,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -78.4157,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -74.4189,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -74.4124,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -74.4894,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -74.5198,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02667,  -74.7425,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -81.7927,  'FORT WOR',  161.00,  17
5421,  1,  -0.056,  -153.903,  0.000,  0.000,  5,  1.03000,  -84.5550,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.015,  -48.961,  0.000,  0.000,  5,  1.03000,  -82.4447,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.4447,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.4447,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -82.8427,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99185,  -85.2295,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00716,  -82.7301,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02692,  -81.7675,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01930,  -83.6058,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -83.1937,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -82.6204,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01438,  -82.8175,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -82.7994,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -83.3159,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00387,  -82.2978,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02879,  -82.8321,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91505,  -90.8840,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -82.7932,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01198,  -81.6831,  'WAXAHACH',  161.00,  14
5440,  1,  -0.030,  -112.538,  0.000,  0.000,  5,  1.03000,  -82.9505,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -82.2692,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02260,  -82.9592,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -82.8803,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01974,  -77.7859,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01526,  -80.5649,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99701,  -84.0432,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -82.3016,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -79.8521,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -81.5224,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98355,  -86.5004,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -78.1528,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -79.5719,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -81.2922,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -83.5444,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01023,  -82.7406,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98864,  -81.0416,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -82.3489,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97496,  -84.1099,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95400,  -88.1848,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91898,  -92.9538,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00847,  -80.7853,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -82.7331,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -82.9783,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -80.0561,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02947,  -81.5896,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95920,  -87.0177,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -83.2048,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01985,  -82.9715,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -83.2896,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00280,  -83.5832,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01853,  -80.9675,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -72.3460,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -78.4683,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94602,  -88.0419,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -82.2936,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94947,  -89.0049,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -80.9706,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -127.032,  0.000,  0.000,  5,  1.02888,  -82.8002,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -79.2484,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -81.0208,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01398,  -82.5984,  'FORT WOR',  161.00,  17
5482,  1,  -0.009,  -132.478,  0.000,  0.000,  5,  1.03000,  -83.4287,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -81.9355,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99506,  -76.5574,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -79.9424,  'BLOOMING',  161.00,  14
6001,  1,  0.000,  -92.334,  0.000,  0.000,  6,  1.03000,  -79.9979,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02058,  -80.3041,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03887,  -74.3715,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03154,  -74.9143,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03077,  -77.1664,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.5594,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.0694,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.4907,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.8972,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -73.3458,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02102,  -78.4022,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -30.950,  0.000,  0.000,  6,  1.03000,  -78.8713,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -80.2871,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00525,  -84.6230,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02604,  -80.4519,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -79.5299,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -79.4607,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02281,  -79.8806,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02355,  -80.1009,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01989,  -80.6638,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03968,  -76.2804,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03576,  -77.6101,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03046,  -79.3524,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -104.757,  0.000,  0.000,  6,  1.03000,  -81.6018,  'AUSTIN 1',  115.00,  23
6025,  1,  0.000,  -146.930,  0.000,  0.000,  6,  1.03000,  -80.0124,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -79.4525,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02469,  -79.9426,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -79.5549,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98883,  -85.6953,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01163,  -74.2151,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01532,  -75.5493,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02069,  -81.5723,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03459,  -77.3551,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03080,  -78.3382,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02730,  -79.5451,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02623,  -77.1034,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02366,  -78.5627,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03787,  -75.7357,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03071,  -77.7578,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -79.9757,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.364,  -10.805,  0.000,  0.000,  6,  1.03998,  -75.6702,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.1089,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -78.7359,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01632,  -80.1361,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -75.9655,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03051,  -77.7208,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -79.7388,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -75.9655,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -75.9655,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -75.9655,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -23.490,  0.000,  0.000,  6,  1.03999,  -75.7369,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03421,  -75.9655,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -20.470,  0.000,  0.000,  6,  1.03999,  -75.7006,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.697,  0.000,  0.000,  6,  1.03999,  -75.4583,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00388,  -87.6152,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03019,  -74.0637,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02983,  -75.5905,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02935,  -76.4337,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94921,  -96.0177,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -80.4470,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -80.5216,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -74.4317,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -76.0340,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01790,  -78.8776,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01233,  -82.1367,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03135,  -74.5291,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -75.8427,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02296,  -78.3853,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.1710,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.6639,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.2452,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.8184,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.0536,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -74.0571,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -72.4513,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01665,  -73.9572,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01199,  -76.5695,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01181,  -71.3526,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01608,  -71.9413,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01469,  -71.7557,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02707,  -80.0630,  'MARBLE F',  115.00,  23
6082,  1,  -7.782,  -10.926,  0.000,  0.000,  6,  1.03973,  -79.6119,  'MARBLE F',  13.800,  23
6083,  1,  -7.782,  -9.376,  0.000,  0.000,  6,  1.03973,  -79.5856,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -80.9124,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -80.9124,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -80.9124,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -80.9124,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -80.9124,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -80.9124,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -80.9124,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -51.573,  0.000,  0.000,  6,  1.03000,  -80.7200,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -34.175,  0.000,  0.000,  6,  1.03000,  -81.1298,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02019,  -79.2797,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02321,  -79.0784,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02211,  -82.1508,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -87.055,  0.000,  0.000,  6,  1.03000,  -83.8585,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01886,  -79.6130,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02070,  -80.9326,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01355,  -80.4143,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01864,  -80.9258,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -72.8922,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02472,  -73.9278,  'WINCHEST',  230.00,  25
6103,  1,  -0.003,  -51.906,  0.000,  0.000,  6,  1.03000,  -77.1414,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -72.8922,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02295,  -72.8922,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02878,  -72.7079,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03775,  -75.9733,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02374,  -78.1989,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98363,  -84.5384,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.9600,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.8486,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -81.3542,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02168,  -80.3578,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01655,  -80.4443,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01780,  -79.9736,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99932,  -83.8397,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02871,  -77.3961,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03937,  -76.2478,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03311,  -78.2362,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03150,  -79.6212,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01988,  -80.0767,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97997,  -79.9882,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02239,  -80.4411,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02644,  -77.7013,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01518,  -81.1644,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -79.7560,  'AUSTIN 3',  115.00,  23
6127,  1,  0.009,  -8.129,  0.000,  0.000,  6,  0.93094,  -89.7006,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01886,  -80.9139,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95961,  -88.3704,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02054,  -79.8491,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -79.6577,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01859,  -80.7580,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99976,  -85.0971,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99655,  -85.7028,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00318,  -77.9253,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02711,  -82.3309,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -81.3597,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -83.8516,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00712,  -83.1335,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97410,  -87.0096,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03137,  -73.6353,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -75.8012,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02918,  -77.8085,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03137,  -73.6353,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.5365,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -70.6510,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.5058,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.5663,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -73.0809,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02752,  -80.0379,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -80.837,  0.000,  0.000,  6,  1.00522,  -84.1129,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02934,  -77.8867,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -78.3917,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01168,  -81.0732,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01478,  -81.0450,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02292,  -80.2161,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01877,  -82.2276,  'BOERNE 1',  115.00,  26
6158,  1,  -0.008,  -50.725,  0.000,  0.000,  6,  1.03000,  -82.1322,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01937,  -79.7760,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02173,  -80.1893,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03009,  -73.2611,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02895,  -75.5738,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -77.8301,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.0447,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -71.9053,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.6904,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -72.1956,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01992,  -80.2746,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03349,  -74.5706,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02866,  -77.1722,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01969,  -79.1349,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01137,  -74.8039,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01313,  -76.3129,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -79.7764,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -80.4316,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02201,  -79.8532,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.001,  -107.528,  0.000,  0.000,  6,  1.03000,  -77.8013,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -79.7669,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01739,  -80.5456,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01583,  -81.1495,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01705,  -81.8690,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01958,  -80.3970,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00475,  -79.9048,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -80.6016,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01997,  -80.7083,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02518,  -79.9850,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02366,  -80.2672,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00363,  -73.8592,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98988,  -77.8809,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00035,  -84.8701,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02061,  -79.2210,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02106,  -77.8375,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01279,  -80.0679,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02040,  -80.4685,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99090,  -79.9885,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -82.1469,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03134,  -75.2573,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -77.8299,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02812,  -78.9536,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01428,  -80.2551,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -80.5000,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01457,  -81.7320,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01966,  -80.0762,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01503,  -80.3833,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02673,  -79.2272,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99456,  -81.6227,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -51.296,  0.000,  0.000,  6,  1.03000,  -81.3481,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02664,  -81.0632,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00312,  -82.0015,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04128,  -75.9165,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03590,  -77.3215,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02695,  -80.0066,  'MARBLE F',  115.00,  23
6213,  1,  -21.201,  2.940,  0.000,  0.000,  6,  1.04011,  -75.4133,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -74.9552,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04071,  -75.6690,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.3598,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -81.4998,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01734,  -79.3946,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02255,  -80.8944,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -79.2769,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -95.775,  0.000,  0.000,  6,  1.03000,  -84.3616,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02952,  -77.9835,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02762,  -78.9510,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -80.9767,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01362,  -80.3980,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98729,  -90.2004,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02625,  -79.4645,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02843,  -74.3811,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -59.137,  0.000,  0.000,  6,  1.03000,  -76.6507,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02419,  -78.8277,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01436,  -80.5976,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02534,  -79.1978,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02002,  -80.5357,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03195,  -75.9166,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03043,  -76.8991,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02567,  -78.7757,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92174,  -91.3498,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02485,  -79.7528,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03558,  -73.4339,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03047,  -76.0310,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02612,  -77.7727,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03558,  -73.4339,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.3447,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.5686,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.8587,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.6259,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.9473,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.4470,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -72.0063,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01799,  -80.1349,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02098,  -80.9242,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01097,  -81.4437,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00549,  -80.4688,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03615,  -75.3628,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03380,  -76.6261,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -79.2880,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03380,  -74.6712,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03171,  -74.0401,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03615,  -75.3628,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03343,  -74.5321,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -80.3491,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02290,  -80.5146,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02032,  -77.5328,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01951,  -79.3306,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01836,  -76.7718,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.536,  -1.719,  0.000,  0.000,  6,  1.02062,  -76.7457,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02194,  -76.7299,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.536,  -1.719,  0.000,  0.000,  6,  1.02062,  -76.7457,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02194,  -76.7299,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.145,  -6.817,  0.000,  0.000,  6,  1.02726,  -76.6676,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.311,  -4.090,  0.000,  0.000,  6,  1.02397,  -76.6791,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02194,  -76.7299,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02194,  -76.7299,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.001,  -3.201,  0.000,  0.000,  6,  1.02256,  -76.7231,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01845,  -79.7637,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01959,  -81.3701,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02763,  -76.8684,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02404,  -78.3254,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02813,  -75.8439,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02259,  -78.3608,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02049,  -80.1797,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -81.2536,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02138,  -80.6119,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02073,  -79.4649,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02488,  -81.5911,  'BOERNE 2',  230.00,  26
6286,  1,  0.000,  -111.556,  0.000,  0.000,  6,  1.03000,  -84.5293,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02631,  -77.7562,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -79.8234,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -80.8162,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -80.7121,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -80.1257,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03687,  -75.1004,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03251,  -76.9004,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02712,  -78.8609,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03504,  -74.5262,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03529,  -74.6098,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03231,  -73.7622,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02869,  -73.9257,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -75.3430,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -76.1924,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02869,  -73.9257,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -72.2328,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02682,  -73.3540,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -72.5050,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -72.2113,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02381,  -80.0534,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01597,  -80.0342,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02091,  -79.7937,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98996,  -84.3134,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -79.0520,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99881,  -80.0362,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02866,  -78.5656,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -80.4996,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02284,  -79.8583,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03345,  -78.2780,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03037,  -79.2766,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -79.7927,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02328,  -80.4072,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02049,  -80.8537,  'GEORGETO',  115.00,  23
6320,  1,  0.000,  -132.225,  0.000,  0.000,  6,  1.03000,  -79.0527,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02413,  -77.9627,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -80.0460,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01651,  -80.0028,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02291,  -79.2150,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93048,  -90.5477,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01130,  -81.1566,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99027,  -80.6403,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99179,  -86.5519,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99395,  -83.1590,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -80.3465,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.003,  -136.819,  0.000,  0.000,  6,  1.03000,  -81.0754,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01855,  -80.2775,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03104,  -75.4148,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02941,  -77.2405,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02498,  -78.6049,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95714,  -89.4964,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -79.5072,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93115,  -88.9532,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01760,  -79.8935,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01980,  -82.5234,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01697,  -80.9755,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03425,  -77.4475,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -78.6090,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02887,  -79.7460,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -80.5620,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01399,  -83.0033,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -75.9179,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03578,  -77.4772,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -79.6596,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02438,  -79.5865,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02521,  -80.7392,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02976,  -78.8106,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02534,  -80.3643,  'ROUND RO',  115.00,  23
6356,  1,  0.000,  -137.083,  0.000,  0.000,  6,  1.03000,  -80.3341,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97829,  -91.4101,  'DEVINE 0',  115.00,  26
6358,  1,  -0.026,  -112.623,  0.000,  0.000,  6,  1.03000,  -83.7853,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03448,  -77.4745,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01897,  -78.1419,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99547,  -72.3494,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03561,  -72.0457,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02852,  -74.6669,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02578,  -77.6457,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.7957,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3351,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9756,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9212,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.7933,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -81.8068,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02599,  -82.0613,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99549,  -79.5337,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -81.2997,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -80.3393,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -80.3393,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01834,  -78.5472,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -80.8669,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -68.7853,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01209,  -70.8735,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01347,  -73.1915,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -68.7853,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -68.7853,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -68.7853,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -68.7853,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -68.7853,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02144,  -78.0795,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -80.9638,  'SPRING 1',  115.00,  5
7028,  1,  -0.212,  -290.922,  0.000,  0.000,  7,  1.02000,  -80.4937,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00362,  -69.8123,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00447,  -74.9632,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00362,  -69.8123,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00362,  -69.8123,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00362,  -69.8123,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00362,  -69.8123,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02563,  -78.2190,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -79.8860,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02968,  -74.8648,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01995,  -76.1158,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -78.9508,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02787,  -75.2209,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02168,  -77.7106,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01266,  -67.9007,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01226,  -69.7939,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99789,  -71.8990,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.7438,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02121,  -67.3626,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02893,  -75.2202,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02156,  -76.6805,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01918,  -79.8736,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00759,  -82.0284,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01453,  -80.9779,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01202,  -79.7787,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -76.7592,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00583,  -81.1088,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01454,  -79.5162,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02188,  -78.1922,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01162,  -80.9987,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -64.6906,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99910,  -66.5017,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -69.1686,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -64.6906,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -64.6906,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -64.6906,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -64.6906,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -64.6906,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -64.6906,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00102,  -82.1607,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99328,  -70.8266,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99428,  -74.0235,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01257,  -79.0338,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97431,  -67.9706,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01869,  -77.7964,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02535,  -75.2580,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02308,  -76.8657,  'GALVESTO',  115.00,  2
7075,  1,  -0.020,  -274.877,  0.000,  0.000,  7,  1.03000,  -78.4184,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03763,  -71.3762,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03411,  -73.0567,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02648,  -76.2443,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.9138,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.5014,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4845,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.8755,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02562,  -74.7053,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01954,  -76.9586,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00674,  -77.1075,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -79.9379,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -78.7428,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99261,  -80.3993,  'RICHMOND',  115.00,  3
7089,  1,  -0.239,  -300.201,  0.000,  0.000,  7,  1.03000,  -81.5736,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00914,  -81.6931,  'PINEHURS',  115.00,  5
7091,  1,  -0.021,  -209.012,  0.000,  0.000,  7,  1.03000,  -81.3430,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00955,  -80.5157,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00538,  -80.9796,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02185,  -81.5545,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95029,  -55.8859,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96545,  -59.6697,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96977,  -61.3190,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99671,  -46.8789,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01166,  -79.5682,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01518,  -79.7789,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -81.3547,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01194,  -79.7635,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03575,  -71.3292,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02818,  -74.2750,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02647,  -77.1614,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.8645,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03575,  -71.3292,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03575,  -71.3292,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.9089,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.8738,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4503,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.6283,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5087,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5083,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99404,  -79.9319,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01247,  -80.7034,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00645,  -81.2465,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -79.4916,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -81.6915,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -81.6915,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -81.6915,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97132,  -67.4509,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00865,  -80.5486,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03263,  -72.1835,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02041,  -75.7309,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01767,  -77.5844,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -80.0295,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -71.6352,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -71.2199,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02655,  -74.5280,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01768,  -77.3426,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -71.2199,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03104,  -70.1407,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03023,  -69.8633,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02980,  -69.7281,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02989,  -69.6716,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03116,  -69.9912,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -71.2199,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -71.2199,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -71.2199,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03394,  -71.2199,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01285,  -81.9033,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01306,  -79.1331,  'HOUSTON ',  115.00,  4
7145,  1,  -0.015,  -180.038,  0.000,  0.000,  7,  1.03000,  -81.9925,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -81.9925,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01451,  -80.1015,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00820,  -81.4493,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99136,  -71.0770,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03007,  -78.5480,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02532,  -80.5915,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01115,  -80.1773,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96071,  -64.1747,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -81.4078,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00554,  -80.4287,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01943,  -78.0574,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01467,  -80.2536,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00419,  -81.1086,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03302,  -75.2138,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02555,  -76.7890,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01955,  -79.0961,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.9354,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.7786,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.8982,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.9305,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.7045,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.5933,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03302,  -75.2138,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03302,  -75.2138,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.2198,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02389,  -75.3703,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02483,  -76.7942,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00322,  -81.6845,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -78.7683,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03253,  -75.8274,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02343,  -77.4862,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00982,  -80.7044,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00631,  -81.6525,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00643,  -79.5323,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00991,  -80.7863,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -81.6100,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99956,  -80.0753,  'PATTISON',  115.00,  3
7183,  1,  -0.110,  -263.264,  0.000,  0.000,  7,  1.03000,  -81.1267,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02626,  -73.9102,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02001,  -75.5482,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -72.1046,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02004,  -75.3673,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -78.9202,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -72.1046,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -72.1046,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -72.1046,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -72.1046,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -72.1046,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.7469,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.5311,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.2601,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.5634,  'HOUSTON ',  13.800,  3
7198,  1,  -0.120,  -136.245,  0.000,  0.000,  7,  1.03000,  -81.0038,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03102,  -75.0644,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02398,  -77.8435,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02167,  -80.3897,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -81.7363,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98873,  -74.3614,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03736,  -71.2809,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -73.3155,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03014,  -75.9532,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03736,  -71.2809,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1578,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5036,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.0807,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4182,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.8770,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01760,  -77.8935,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00793,  -79.9983,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01130,  -81.1842,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00731,  -80.8030,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01172,  -80.8459,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00878,  -81.9387,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00281,  -76.9043,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00709,  -80.8047,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00678,  -80.5998,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00988,  -79.9732,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01317,  -80.4907,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00688,  -80.9476,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00513,  -81.8990,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -80.4335,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -74.2703,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02139,  -76.7691,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -78.4226,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -78.5677,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01544,  -78.0928,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02642,  -77.3087,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00676,  -82.0523,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -81.6405,  'PORTER 0',  115.00,  5
7235,  1,  -0.129,  -142.039,  0.000,  0.000,  7,  1.03000,  -82.2290,  'CYPRESS ',  115.00,  3
7236,  1,  -0.024,  -143.785,  0.000,  0.000,  7,  1.03000,  -81.7097,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99512,  -78.8414,  'FULSHEAR',  115.00,  1
7238,  1,  -0.003,  -63.790,  0.000,  0.000,  7,  1.03000,  -79.0093,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01227,  -78.5438,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01314,  -80.8356,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00652,  -81.2120,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00928,  -81.1062,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01400,  -80.2416,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -78.8269,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01193,  -81.9601,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00186,  -81.8993,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98943,  -74.9153,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00372,  -81.3760,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00878,  -80.7169,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -80.1359,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01017,  -82.2675,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -73.1828,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00791,  -75.4860,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -81.5310,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -79.3630,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00882,  -80.1803,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00921,  -79.1059,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01029,  -80.1310,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01692,  -79.9572,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -78.8786,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98235,  -64.5639,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -70.368,  0.000,  0.000,  7,  0.99605,  -66.4896,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -71.5161,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02967,  -73.4187,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01988,  -76.9841,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03128,  -70.6049,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -71.5161,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -71.5161,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -71.5161,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03145,  -70.6884,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00605,  -81.0924,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01005,  -79.7564,  'HOUSTON ',  115.00,  3
7273,  1,  -0.008,  -121.591,  0.000,  0.000,  7,  1.03000,  -77.8012,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01024,  -72.3195,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00894,  -73.8604,  'VICTORIA',  115.00,  6
7276,  1,  -0.070,  -419.338,  0.000,  0.000,  7,  1.03000,  -81.2083,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -52.960,  0.000,  0.000,  7,  1.02235,  -73.9418,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -74.9514,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02302,  -76.9714,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -74.9514,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -74.9514,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -73.9203,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01702,  -77.1639,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -73.9203,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -73.9203,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -73.9203,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -73.9203,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -73.9203,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -73.9203,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00756,  -81.7547,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00016,  -81.9299,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01685,  -79.8163,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -77.5414,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -12.836,  0.000,  0.000,  7,  1.03000,  -76.7571,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00804,  -81.2014,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00180,  -81.8584,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00476,  -80.4876,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00867,  -81.2536,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99297,  -77.4227,  'EAGLE LA',  115.00,  1
7300,  1,  -0.009,  -116.725,  0.000,  0.000,  7,  1.03000,  -82.1399,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00801,  -79.2830,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98784,  -69.5950,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00520,  -72.2937,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97787,  -64.9615,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99428,  -69.9072,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99802,  -73.8612,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97787,  -64.9615,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97787,  -64.9615,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97787,  -64.9615,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97787,  -64.9615,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98965,  -64.1943,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02064,  -72.2378,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00450,  -74.7203,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99088,  -80.6600,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01962,  -80.8893,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00688,  -79.9091,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -78.1182,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -80.0689,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -80.9058,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03479,  -70.8924,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02679,  -71.9042,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02134,  -74.4380,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03208,  -70.0631,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03095,  -69.7717,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03092,  -69.7660,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03297,  -70.3443,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99944,  -71.1446,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99734,  -72.3992,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99944,  -71.1446,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00937,  -80.6425,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03348,  -72.9252,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02598,  -74.6978,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01623,  -78.3534,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03348,  -72.9252,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.2571,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01403,  -79.4702,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99552,  -75.0926,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -80.0326,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99005,  -73.9665,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99641,  -80.8807,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00401,  -70.6720,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01505,  -75.6641,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99708,  -79.0528,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00423,  -81.6364,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -79.6851,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03534,  -71.3781,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02795,  -73.4856,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02263,  -75.8719,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.7048,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.7637,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.2371,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.3930,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.0680,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6475,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6409,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.7187,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03534,  -71.3781,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.5446,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6000,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.0753,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9768,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00586,  -81.0949,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -77.5753,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99432,  -78.7969,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -80.6185,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -72.2880,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02746,  -74.9622,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02016,  -78.0417,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7368,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.5868,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7087,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7505,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0874,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8553,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.3862,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5334,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9563,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6139,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.7418,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -75.3208,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01297,  -81.0933,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00818,  -80.3293,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01227,  -77.4307,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -80.8428,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00911,  -81.4990,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00833,  -80.7953,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00523,  -81.3592,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01426,  -81.4201,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.5392,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03168,  -78.0575,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02290,  -79.4318,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02132,  -78.1347,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99286,  -73.8515,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00746,  -80.3749,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -81.2561,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00550,  -80.6261,  'HOUSTON ',  115.00,  3
7397,  1,  -0.029,  -97.459,  0.000,  0.000,  7,  1.03000,  -80.2373,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -78.8191,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01259,  -79.8171,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03313,  -72.6097,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02724,  -74.3966,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02191,  -77.5105,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01562,  -78.6427,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00587,  -81.7909,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02310,  -77.2865,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00075,  -65.7378,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99954,  -66.8083,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98475,  -69.3586,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -76.3729,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -79.8818,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -81.6054,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00687,  -76.5940,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99772,  -75.6272,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01098,  -67.9124,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00592,  -69.5056,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00417,  -71.1098,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01553,  -80.5234,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01582,  -80.2401,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01562,  -77.9414,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02104,  -78.3963,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01091,  -81.3338,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6781,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02933,  -74.1653,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01862,  -77.0770,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00637,  -81.6499,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97973,  -72.1506,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00399,  -81.9405,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.8677,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -71.5100,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00649,  -74.4012,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01463,  -80.6269,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01991,  -86.2676,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01946,  -84.2084,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -87.0247,  'ARP 0   ',  115.00,  8
8003,  1,  -0.009,  -32.797,  0.000,  0.000,  8,  1.03000,  -85.4632,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02964,  -83.2714,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -35.737,  0.000,  0.000,  8,  1.03000,  -83.9906,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -34.332,  0.000,  0.000,  8,  1.03000,  -84.9034,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02185,  -85.5149,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01014,  -87.3403,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01270,  -82.1877,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01345,  -83.0906,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01856,  -81.6782,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02610,  -80.8722,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.901,  0.000,  0.000,  8,  1.03000,  -87.9185,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01406,  -87.7784,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02066,  -86.3378,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -41.597,  0.000,  0.000,  8,  1.03000,  -83.1051,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01796,  -85.6751,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02958,  -82.9527,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -66.420,  0.000,  0.000,  8,  1.03000,  -85.5985,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01301,  -86.9370,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02971,  -84.5485,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -8.582,  0.000,  0.000,  8,  1.03000,  -85.8164,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02708,  -84.8527,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02708,  -84.8527,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -32.233,  0.000,  0.000,  8,  1.03000,  -85.7535,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01270,  -88.2896,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02631,  -85.3663,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01483,  -87.7738,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00993,  -87.6281,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03959,  -76.8659,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03692,  -77.5571,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03118,  -79.9605,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.0564,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.2233,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.2924,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.2629,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01603,  -87.0752,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01949,  -82.5775,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01957,  -87.7358,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01251,  -85.5372,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -33.561,  0.000,  0.000,  8,  1.03000,  -86.5586,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01581,  -86.9221,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02302,  -77.4291,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02500,  -78.6444,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02392,  -80.6421,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02052,  -77.0423,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02094,  -77.0984,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.6977,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02141,  -77.1709,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01972,  -76.9080,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02152,  -77.1918,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02497,  -86.2751,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01111,  -86.5723,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01089,  -85.7196,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03049,  -83.9821,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02810,  -86.6504,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02877,  -77.5889,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02841,  -78.6494,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02617,  -80.1324,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02193,  -76.6358,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02053,  -76.4359,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03237,  -81.6531,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01838,  -87.6268,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02413,  -80.5574,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01616,  -84.6543,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01869,  -82.1679,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01388,  -76.9138,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02219,  -78.0200,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02174,  -79.9445,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -74.6280,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -75.8512,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00985,  -83.8854,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01560,  -87.3340,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03365,  -73.6401,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03519,  -76.3122,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03546,  -79.4014,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.9416,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -71.8493,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.2447,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.0337,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01619,  -87.1715,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03561,  -75.7277,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02406,  -77.4755,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98375,  -83.6930,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98721,  -83.6907,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99645,  -83.6797,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.4576,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.8842,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02726,  -86.3184,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02134,  -87.1489,  'ELKHART ',  115.00,  7
8091,  1,  -0.003,  -14.403,  0.000,  0.000,  8,  1.03000,  -82.5046,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01466,  -86.3635,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02405,  -80.6929,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01761,  -79.8906,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00962,  -81.7884,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01749,  -85.8266,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03427,  -79.6131,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03259,  -81.7836,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03427,  -79.6131,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02584,  -86.3386,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01723,  -86.9411,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95944,  -87.0410,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01587,  -81.6221,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01964,  -82.1660,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02658,  -78.9691,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01659,  -81.4475,  'MOUNT PL',  115.00,  8
8107,  1,  -0.001,  -6.381,  0.000,  0.000,  8,  1.03000,  -81.5373,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01702,  -87.2370,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01154,  -85.0545,  'ATHENS 2',  115.00,  8
8110,  1,  -0.002,  -20.296,  0.000,  0.000,  8,  1.03000,  -84.1866,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02308,  -86.0385,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03739,  -78.8657,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03602,  -79.7764,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03416,  -81.2025,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03739,  -78.8657,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.1409,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.2422,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01606,  -88.0121,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03323,  -80.9912,  'HENDERSO',  115.00,  8
8120,  1,  -0.002,  -42.206,  0.000,  0.000,  8,  1.03000,  -82.9198,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02824,  -84.1558,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02676,  -83.2802,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01377,  -84.7959,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02430,  -82.9323,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.817,  0.000,  0.000,  8,  1.02984,  -87.6427,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03302,  -77.2109,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03281,  -77.8670,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03341,  -79.2079,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.6888,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -75.9115,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.5459,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01042,  -84.4470,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03095,  -82.2001,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02924,  -84.0487,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02745,  -86.0720,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02343,  -86.4748,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01848,  -85.9856,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -36.137,  0.000,  0.000,  8,  1.03000,  -86.8953,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01563,  -80.3095,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01101,  -81.8941,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02452,  -84.0489,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01634,  -82.1051,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02898,  -81.6485,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02042,  -81.6894,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02468,  -84.7301,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01221,  -88.3025,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -79.9835,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -81.8490,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01653,  -84.4658,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02231,  -86.2769,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -26.218,  0.000,  0.000,  8,  1.03000,  -87.4300,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02756,  -82.6026,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01452,  -86.8607,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01952,  -87.1955,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03122,  -76.2586,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01600,  -79.6219,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97835,  -85.0394,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03640,  -77.8361,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.015,  -44.510,  0.000,  0.000,  8,  1.03000,  -79.4346,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02700,  -81.6816,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.808,  5.849,  0.000,  0.000,  1,  1.00313,  -60.7114,  'ODESSA 2',  11.500,  9
11002,  1,  12.851,  3.624,  0.000,  0.000,  1,  1.02332,  -53.1229,  'PRESIDIO',  11.500,  9
11007,  1,  6.960,  1.967,  0.000,  0.000,  1,  1.02799,  -52.6988,  'VAN HORN',  11.500,  9
11012,  1,  2.393,  0.678,  0.000,  0.000,  1,  1.01606,  -60.3958,  'SANDERSO',  11.500,  9
11013,  1,  25.865,  7.256,  0.000,  0.000,  1,  1.00092,  -48.5034,  'MONAHANS',  11.500,  9
11014,  1,  2.055,  0.582,  0.000,  0.000,  1,  1.00911,  -46.3750,  'GRANDFAL',  11.500,  9
11015,  1,  6.263,  1.771,  0.000,  0.000,  1,  1.03074,  -53.0332,  'MARFA 0S',  11.500,  9
11016,  1,  3.043,  0.862,  0.000,  0.000,  1,  1.02089,  -48.7596,  'GARDEN C',  11.500,  9
11017,  1,  19.753,  5.554,  0.000,  0.000,  1,  0.98496,  -58.0163,  'ODESSA 4',  11.500,  9
11018,  1,  0.069,  0.020,  0.000,  0.000,  1,  0.98664,  -58.0023,  'NOTREES ',  11.500,  9
11019,  1,  45.377,  12.644,  0.000,  0.000,  1,  1.02028,  -60.1777,  'MIDLAND ',  11.500,  9
11024,  1,  66.584,  18.378,  0.000,  0.000,  1,  0.98750,  -57.9599,  'ODESSA 6',  11.500,  9
11027,  1,  48.132,  13.402,  0.000,  0.000,  1,  1.02735,  -58.0222,  'MIDLAND ',  11.500,  9
11028,  1,  9.814,  2.770,  0.000,  0.000,  1,  1.02110,  -54.6567,  'COAHOMA ',  11.500,  9
11029,  1,  87.669,  24.026,  0.000,  0.000,  1,  1.00713,  -58.6216,  'MIDLAND ',  11.500,  9
11030,  1,  13.724,  3.869,  0.000,  0.000,  1,  1.02210,  -49.0077,  'ALPINE 0',  11.500,  9
11031,  1,  5.224,  1.477,  0.000,  0.000,  1,  1.01594,  -51.0280,  'FORT DAV',  11.500,  9
11036,  1,  9.845,  2.779,  0.000,  0.000,  1,  0.99556,  -48.0565,  'CRANE 0S',  11.500,  9
11037,  1,  107.636,  29.213,  0.000,  0.000,  1,  0.98435,  -60.0589,  'ODESSA 5',  11.500,  9
11040,  1,  33.630,  9.407,  0.000,  0.000,  1,  1.00136,  -58.8989,  'ANDREWS ',  11.500,  9
11044,  1,  12.825,  3.616,  0.000,  0.000,  1,  1.01835,  -59.6825,  'BIG LAKE',  11.500,  9
11045,  1,  71.724,  19.775,  0.000,  0.000,  1,  1.00491,  -60.9058,  'MIDLAND ',  11.500,  9
11046,  1,  11.589,  3.270,  0.000,  0.000,  1,  1.02732,  -57.0815,  'OZONA 0S',  11.500,  9
11054,  1,  11.239,  3.171,  0.000,  0.000,  1,  1.01856,  -54.2188,  'STANTON ',  11.500,  9
11055,  1,  4.549,  1.286,  0.000,  0.000,  1,  1.01292,  -54.0164,  'ODONNELL',  11.500,  9
11058,  1,  10.745,  3.033,  0.000,  0.000,  1,  1.02239,  -48.4664,  'IRAAN 3 ',  11.500,  9
11064,  1,  88.428,  24.213,  0.000,  0.000,  1,  0.99918,  -61.3556,  'ODESSA 3',  11.500,  9
11067,  1,  90.427,  24.748,  0.000,  0.000,  1,  1.00293,  -48.0558,  'BIG SPRI',  11.500,  9
11068,  1,  47.419,  13.190,  0.000,  0.000,  1,  0.99260,  -50.1515,  'MIDLAND ',  11.500,  9
11071,  1,  87.538,  23.992,  0.000,  0.000,  1,  1.00768,  -60.0543,  'ODESSA 1',  11.500,  9
11083,  1,  33.315,  9.325,  0.000,  0.000,  1,  1.01946,  -46.3256,  'FORT STO',  11.500,  9
11085,  1,  15.419,  4.343,  0.000,  0.000,  1,  0.99929,  -49.9402,  'KERMIT 0',  11.500,  9
11086,  1,  39.723,  11.087,  0.000,  0.000,  1,  1.00609,  -51.5009,  'PECOS 0S',  11.500,  9
11087,  1,  0.980,  0.278,  0.000,  0.000,  1,  1.02731,  -52.4206,  'SHEFFIEL',  11.500,  9
11089,  1,  23.009,  6.462,  0.000,  0.000,  1,  1.00412,  -55.0047,  'LAMESA 0',  11.500,  9
11091,  1,  9.479,  2.677,  0.000,  0.000,  1,  1.03245,  -67.6932,  'RALLS 2 ',  16.100,  9
12001,  1,  42.734,  11.915,  0.000,  0.000,  2,  1.00864,  -79.8048,  'PARIS 3 ',  16.100,  11
12007,  1,  6.944,  1.962,  0.000,  0.000,  2,  1.01446,  -79.0255,  'HONEY GR',  16.100,  11
12008,  1,  6.893,  1.948,  0.000,  0.000,  2,  1.02224,  -72.0541,  'MEMPHIS ',  16.100,  10
12009,  1,  38.977,  10.889,  0.000,  0.000,  2,  1.02734,  -75.9672,  'IOWA PAR',  16.100,  11
12010,  1,  56.754,  15.753,  0.000,  0.000,  2,  1.02736,  -71.4842,  'VERNON 2',  16.100,  10
12014,  1,  22.804,  6.408,  0.000,  0.000,  2,  1.02160,  -71.7621,  'CHILDRES',  16.100,  10
12015,  1,  4.346,  1.230,  0.000,  0.000,  2,  1.01926,  -81.9276,  'FORESTBU',  16.100,  11
12016,  1,  48.718,  13.558,  0.000,  0.000,  2,  1.01952,  -83.2287,  'SHERMAN ',  16.100,  11
12020,  1,  23.726,  6.663,  0.000,  0.000,  2,  1.01269,  -75.2628,  'WICHITA ',  16.100,  11
12022,  1,  5.730,  1.620,  0.000,  0.000,  2,  1.01702,  -78.5835,  'PARIS 2 ',  16.100,  11
12025,  1,  38.054,  10.629,  0.000,  0.000,  2,  1.00932,  -74.9361,  'WICHITA ',  16.100,  11
12026,  1,  19.299,  5.430,  0.000,  0.000,  2,  1.02900,  -71.3012,  'WHEELER ',  16.100,  10
12027,  1,  2.894,  0.819,  0.000,  0.000,  2,  1.00769,  -80.2478,  'DEPORT 0',  16.100,  11
12028,  1,  12.453,  3.512,  0.000,  0.000,  2,  1.01422,  -76.4246,  'WICHITA ',  16.100,  11
12029,  1,  2.745,  0.777,  0.000,  0.000,  2,  1.02713,  -70.5812,  'SILVERTO',  16.100,  10
12030,  1,  32.270,  9.031,  0.000,  0.000,  2,  0.99913,  -81.9968,  'BONHAM 0',  16.100,  11
12031,  1,  2.965,  0.839,  0.000,  0.000,  2,  1.02967,  -64.7735,  'MATADOR ',  16.100,  10
12032,  1,  2.290,  0.648,  0.000,  0.000,  2,  1.01642,  -78.6026,  'ARTHUR C',  16.100,  11
12033,  1,  9.197,  2.597,  0.000,  0.000,  2,  0.98998,  -83.8797,  'LEONARD ',  16.100,  11
12034,  1,  4.348,  1.230,  0.000,  0.000,  2,  1.02061,  -82.9544,  'GORDONVI',  16.100,  11
12035,  1,  4.155,  1.176,  0.000,  0.000,  2,  1.02614,  -64.9562,  'KNOX CIT',  16.100,  10
12036,  1,  39.997,  11.166,  0.000,  0.000,  2,  1.01369,  -75.2308,  'WICHITA ',  16.100,  11
12037,  1,  1.703,  0.482,  0.000,  0.000,  2,  1.02569,  -81.8181,  'LINDSAY ',  16.100,  11
12038,  1,  1.951,  0.553,  0.000,  0.000,  2,  1.01769,  -80.0996,  'ECTOR 0S',  16.100,  11
12039,  1,  2.133,  0.604,  0.000,  0.000,  2,  1.00766,  -81.3454,  'SUNSET 0',  16.100,  11
12040,  1,  13.357,  3.766,  0.000,  0.000,  2,  1.01501,  -79.1754,  'CLARKSVI',  16.100,  11
12043,  1,  3.567,  1.009,  0.000,  0.000,  2,  1.02004,  -83.0891,  'SADLER 0',  16.100,  11
12044,  1,  22.302,  6.268,  0.000,  0.000,  2,  1.02329,  -81.2824,  'WHITESBO',  16.100,  11
12045,  1,  16.827,  4.738,  0.000,  0.000,  2,  1.01264,  -75.5399,  'SHEPPARD',  16.100,  11
12046,  1,  18.580,  5.229,  0.000,  0.000,  2,  1.02149,  -82.7635,  'POTTSBOR',  16.100,  11
12047,  1,  12.397,  3.497,  0.000,  0.000,  2,  1.02185,  -79.9482,  'BELLS 0S',  16.100,  11
12048,  1,  4.300,  1.216,  0.000,  0.000,  2,  1.03234,  -67.4373,  'CROSBYTO',  16.100,  10
12049,  1,  5.782,  1.635,  0.000,  0.000,  2,  1.02429,  -74.3574,  'ELECTRA ',  16.100,  10
12050,  1,  3.324,  0.941,  0.000,  0.000,  2,  0.98862,  -83.3069,  'PATTONVI',  16.100,  11
12051,  1,  17.385,  4.894,  0.000,  0.000,  2,  1.01257,  -79.0966,  'HENRIETT',  16.100,  11
12052,  1,  24.851,  6.977,  0.000,  0.000,  2,  1.02211,  -71.9690,  'PANHANDL',  16.100,  10
12053,  1,  14.288,  4.026,  0.000,  0.000,  2,  1.00888,  -79.6033,  'BOWIE 0S',  16.100,  11
12055,  1,  22.111,  6.213,  0.000,  0.000,  2,  1.01327,  -74.7957,  'WICHITA ',  16.100,  11
12060,  1,  2.991,  0.846,  0.000,  0.000,  2,  0.99272,  -82.1281,  'ROXTON 0',  16.100,  11
12063,  1,  52.547,  14.605,  0.000,  0.000,  2,  1.02376,  -82.3709,  'DENISON ',  16.100,  11
12064,  1,  8.318,  2.350,  0.000,  0.000,  2,  1.00466,  -80.3030,  'SUMNER 0',  16.100,  11
12065,  1,  68.438,  18.914,  0.000,  0.000,  2,  1.02737,  -82.3323,  'GAINESVI',  16.100,  11
12066,  1,  4.528,  1.281,  0.000,  0.000,  2,  1.02485,  -62.0116,  'ASPERMON',  16.100,  10
12067,  1,  49.927,  13.882,  0.000,  0.000,  2,  1.00652,  -74.8541,  'WICHITA ',  16.100,  11
12068,  1,  5.736,  1.622,  0.000,  0.000,  2,  1.00735,  -72.9956,  'WINDTHOR',  16.100,  11
12069,  1,  16.000,  4.507,  0.000,  0.000,  2,  1.02732,  -82.5068,  'HOWE 0SE',  16.100,  11
12072,  1,  6.480,  1.832,  0.000,  0.000,  2,  1.02542,  -81.1901,  'COLLINSV',  16.100,  11
12079,  1,  4.476,  1.266,  0.000,  0.000,  2,  1.03036,  -69.9651,  'PADUCAH ',  16.100,  10
12080,  1,  10.458,  2.952,  0.000,  0.000,  2,  1.01460,  -80.1746,  'NOCONA 0',  16.100,  11
12081,  1,  3.279,  0.928,  0.000,  0.000,  2,  1.01018,  -81.4598,  'DODD CIT',  16.100,  11
12082,  1,  22.130,  6.219,  0.000,  0.000,  2,  1.01618,  -75.4980,  'WICHITA ',  16.100,  11
12086,  1,  0.955,  0.270,  0.000,  0.000,  2,  1.01070,  -80.9069,  'MONTAGUE',  16.100,  11
12087,  1,  6.978,  1.972,  0.000,  0.000,  2,  1.02658,  -62.2275,  'SPUR 0SE',  16.100,  10
12090,  1,  2.023,  0.573,  0.000,  0.000,  2,  1.00529,  -80.9258,  'ANNONA 0',  16.100,  11
12091,  1,  7.032,  1.987,  0.000,  0.000,  2,  1.02782,  -68.4290,  'SEYMOUR ',  16.100,  10
12092,  1,  11.743,  3.313,  0.000,  0.000,  2,  1.02203,  -81.1801,  'DENISON ',  16.100,  11
12106,  1,  6.924,  1.957,  0.000,  0.000,  2,  0.99378,  -83.5400,  'WHITEWRI',  16.100,  11
12107,  1,  35.497,  9.928,  0.000,  0.000,  2,  1.02175,  -79.5305,  'SHERMAN ',  16.100,  11
12108,  1,  1.475,  0.418,  0.000,  0.000,  2,  1.02553,  -70.3056,  'ROCHESTE',  16.100,  10
12109,  1,  10.021,  2.829,  0.000,  0.000,  2,  1.02137,  -76.2470,  'BURKBURN',  16.100,  11
12110,  1,  2.792,  0.790,  0.000,  0.000,  2,  1.02731,  -81.3596,  'MUENSTER',  16.100,  11
12111,  1,  8.115,  2.292,  0.000,  0.000,  2,  1.02094,  -73.2839,  'ARCHER C',  16.100,  11
12112,  1,  4.136,  1.170,  0.000,  0.000,  2,  1.01353,  -77.2720,  'PETROLIA',  16.100,  11
12114,  1,  42.852,  11.953,  0.000,  0.000,  2,  1.02222,  -77.4746,  'PARIS 1 ',  16.100,  11
12121,  1,  1.881,  0.532,  0.000,  0.000,  2,  1.01209,  -79.8083,  'BAGWELL ',  16.100,  11
12122,  1,  4.459,  1.261,  0.000,  0.000,  2,  1.00864,  -79.9837,  'TELEPHON',  16.100,  11
12124,  1,  14.447,  4.070,  0.000,  0.000,  2,  0.98649,  -84.6455,  'VAN ALST',  16.100,  11
12125,  1,  2.552,  0.722,  0.000,  0.000,  2,  1.01590,  -81.1861,  'TIOGA 0S',  16.100,  11
12126,  1,  12.502,  3.526,  0.000,  0.000,  2,  1.02234,  -82.4854,  'VALLEY V',  16.100,  11
12129,  1,  3.721,  1.052,  0.000,  0.000,  2,  0.99780,  -83.3192,  'TRENTON ',  16.100,  11
12132,  1,  3.876,  1.097,  0.000,  0.000,  2,  1.02731,  -68.4119,  'HASKELL ',  11.500,  10
12133,  1,  1.660,  0.470,  0.000,  0.000,  2,  1.02331,  -80.8416,  'SAINT JO',  16.100,  11
13002,  1,  78.066,  21.473,  0.000,  0.000,  3,  1.00664,  -83.6282,  'KERRVILL',  11.500,  28
13005,  1,  4.949,  1.399,  0.000,  0.000,  3,  0.98930,  -91.7305,  'LEAKEY 0',  11.500,  28
13006,  1,  7.542,  2.131,  0.000,  0.000,  3,  1.01336,  -59.2419,  'HAMLIN 0',  11.500,  27
13007,  1,  7.706,  2.177,  0.000,  0.000,  3,  1.02368,  -57.2212,  'MERKEL 3',  11.500,  27
13008,  1,  17.296,  4.869,  0.000,  0.000,  3,  1.01494,  -66.9573,  'COLEMAN ',  11.500,  27
13009,  1,  8.943,  2.526,  0.000,  0.000,  3,  1.02427,  -63.0934,  'SONORA 0',  11.500,  28
13010,  1,  2.358,  0.667,  0.000,  0.000,  3,  1.00131,  -90.0550,  'CAMP WOO',  11.500,  28
13011,  1,  20.405,  5.737,  0.000,  0.000,  3,  1.00379,  -87.7528,  'LLANO 0S',  11.500,  28
13012,  1,  0.370,  0.105,  0.000,  0.000,  3,  0.99476,  -88.4836,  'WILLOW C',  11.500,  28
13013,  1,  32.040,  8.973,  0.000,  0.000,  3,  1.02734,  -59.6616,  'ABILENE ',  11.500,  27
13014,  1,  16.745,  4.715,  0.000,  0.000,  3,  1.02113,  -80.8533,  'KINGSLAN',  11.500,  28
13015,  1,  4.643,  1.313,  0.000,  0.000,  3,  1.01528,  -51.5174,  'ROSCOE 6',  11.500,  27
13021,  1,  1.556,  0.441,  0.000,  0.000,  3,  1.01506,  -65.9952,  'LUEDERS ',  11.500,  27
13022,  1,  15.113,  4.257,  0.000,  0.000,  3,  1.00666,  -52.0363,  'COLORADO',  11.500,  27
13023,  1,  3.284,  0.930,  0.000,  0.000,  3,  1.02731,  -59.4901,  'STAMFORD',  11.500,  27
13024,  1,  10.440,  2.946,  0.000,  0.000,  3,  1.02475,  -63.1940,  'ELDORADO',  11.500,  28
13025,  1,  7.695,  2.174,  0.000,  0.000,  3,  1.01204,  -73.9486,  'SAN SABA',  11.500,  28
13029,  1,  3.509,  0.993,  0.000,  0.000,  3,  1.02783,  -79.8751,  'LOMETA 0',  11.500,  28
13030,  1,  64.605,  17.880,  0.000,  0.000,  3,  1.02737,  -68.0693,  'SAN ANGE',  11.500,  27
13031,  1,  10.253,  2.894,  0.000,  0.000,  3,  1.01027,  -58.6469,  'TUSCOLA ',  11.500,  27
13032,  1,  38.689,  10.806,  0.000,  0.000,  3,  1.01432,  -58.8492,  'ABILENE ',  11.500,  27
13035,  1,  2.604,  0.737,  0.000,  0.000,  3,  1.01504,  -73.0000,  'CHEROKEE',  11.500,  28
13036,  1,  3.084,  0.873,  0.000,  0.000,  3,  1.01504,  -70.6571,  'RICHLAND',  11.500,  28
13040,  1,  13.476,  3.799,  0.000,  0.000,  3,  1.00903,  -64.4428,  'BALLINGE',  11.500,  27
13042,  1,  7.580,  2.141,  0.000,  0.000,  3,  1.01446,  -53.3517,  'SILVER 1',  11.500,  27
13049,  1,  7.804,  2.205,  0.000,  0.000,  3,  1.01453,  -61.7108,  'ANSON 0S',  11.500,  27
13051,  1,  134.923,  36.271,  0.000,  0.000,  3,  1.00017,  -69.6375,  'DEL RIO ',  11.500,  28
13052,  1,  5.151,  1.456,  0.000,  0.000,  3,  1.00111,  -88.4865,  'HUNT 0SE',  11.500,  28
13066,  1,  15.606,  4.396,  0.000,  0.000,  3,  1.01928,  -71.2403,  'BRADY 0S',  11.500,  28
13069,  1,  3.541,  1.002,  0.000,  0.000,  3,  1.01226,  -61.0118,  'OVALO 0S',  11.500,  27
13072,  1,  6.494,  1.836,  0.000,  0.000,  3,  1.02067,  -67.3851,  'MILES 0S',  11.500,  27
13075,  1,  7.165,  2.025,  0.000,  0.000,  3,  1.01996,  -69.0689,  'MASON 0S',  11.500,  28
13076,  1,  5.318,  1.504,  0.000,  0.000,  3,  0.99959,  -90.2562,  'BRACKETT',  11.500,  28
13077,  1,  49.827,  13.857,  0.000,  0.000,  3,  1.01299,  -59.6137,  'ABILENE ',  11.500,  27
13093,  1,  4.588,  1.298,  0.000,  0.000,  3,  1.00146,  -89.6819,  'ROCKSPRI',  11.500,  28
13099,  1,  9.734,  2.748,  0.000,  0.000,  3,  1.01176,  -60.2340,  'DYESS AF',  11.500,  27
13100,  1,  4.841,  1.369,  0.000,  0.000,  3,  1.00891,  -65.1116,  'HAWLEY 0',  11.500,  27
13101,  1,  6.702,  1.894,  0.000,  0.000,  3,  1.01361,  -76.6604,  'BUCHANAN',  11.500,  28
13102,  1,  60.639,  16.795,  0.000,  0.000,  3,  1.01254,  -67.4634,  'ABILENE ',  11.500,  27
13103,  1,  32.558,  9.114,  0.000,  0.000,  3,  1.01253,  -54.5479,  'SWEETWAT',  11.500,  27
13107,  1,  11.925,  3.364,  0.000,  0.000,  3,  1.00133,  -85.9766,  'INGRAM 0',  11.500,  28
13108,  1,  16.597,  4.674,  0.000,  0.000,  3,  1.01545,  -81.5601,  'KEMPNER ',  11.500,  28
13114,  1,  85.203,  23.388,  0.000,  0.000,  3,  1.01818,  -65.3211,  'SAN ANGE',  11.500,  27
13115,  1,  9.158,  2.586,  0.000,  0.000,  3,  1.01155,  -56.6906,  'ROTAN 0S',  11.500,  27
13123,  1,  38.755,  10.816,  0.000,  0.000,  3,  0.99021,  -92.1772,  'UVALDE 0',  11.500,  28
13124,  1,  36.932,  10.325,  0.000,  0.000,  3,  1.02734,  -85.3300,  'FREDERIC',  11.500,  28
13125,  1,  45.291,  12.616,  0.000,  0.000,  3,  1.01040,  -67.1454,  'ABILENE ',  11.500,  27
13126,  1,  5.685,  1.607,  0.000,  0.000,  3,  0.99223,  -93.6545,  'SABINAL ',  11.500,  28
13128,  1,  1.687,  0.478,  0.000,  0.000,  3,  1.01128,  -51.9065,  'LORAINE ',  11.500,  27
13130,  1,  84.831,  23.285,  0.000,  0.000,  3,  1.01407,  -54.9506,  'SAN ANGE',  11.500,  27
13132,  1,  6.887,  1.947,  0.000,  0.000,  3,  1.02010,  -69.1247,  'EDEN 0SE',  11.500,  28
13136,  1,  13.999,  3.946,  0.000,  0.000,  3,  1.01106,  -51.2524,  'SNYDER 2',  11.500,  27
13138,  1,  10.500,  2.964,  0.000,  0.000,  3,  1.02441,  -68.2915,  'MENARD 0',  11.500,  28
13139,  1,  12.118,  3.418,  0.000,  0.000,  3,  1.00523,  -61.0474,  'WINTERS ',  11.500,  27
13140,  1,  0.125,  0.036,  0.000,  0.000,  3,  1.01055,  -61.4737,  'GOLDSBOR',  11.500,  27
13142,  1,  5.625,  1.591,  0.000,  0.000,  3,  1.02731,  -68.8982,  'GOODFELL',  11.500,  27
13143,  1,  4.409,  1.247,  0.000,  0.000,  3,  1.02731,  -68.1924,  'SANTA AN',  11.500,  28
13144,  1,  3.406,  0.964,  0.000,  0.000,  3,  1.02308,  -68.7726,  'ROWENA 0',  11.500,  28
13145,  1,  1.837,  0.520,  0.000,  0.000,  3,  1.01681,  -56.7338,  'TRENT 2 ',  11.500,  27
13146,  1,  8.967,  2.532,  0.000,  0.000,  3,  1.02732,  -66.0196,  'JUNCTION',  11.500,  28
13147,  1,  21.920,  6.162,  0.000,  0.000,  3,  1.02732,  -81.1536,  'LAMPASAS',  11.500,  28
14002,  1,  0.829,  0.235,  0.000,  0.000,  4,  1.01243,  -89.9374,  'LAUGHLIN',  11.500,  20
14003,  1,  85.034,  23.346,  0.000,  0.000,  4,  1.02005,  -111.9474,  'EDINBURG',  11.500,  19
14005,  1,  102.158,  27.882,  0.000,  0.000,  4,  1.02741,  -94.7553,  'LAREDO 7',  11.500,  20
14006,  1,  2.417,  0.684,  0.000,  0.000,  4,  1.02561,  -92.6500,  'BRUNI 2 ',  11.500,  20
14007,  1,  118.702,  32.169,  0.000,  0.000,  4,  1.01720,  -112.5356,  'MCALLEN ',  11.500,  19
14008,  1,  29.735,  8.332,  0.000,  0.000,  4,  1.00994,  -81.3612,  'POTEET 0',  11.500,  20
14011,  1,  10.255,  2.894,  0.000,  0.000,  4,  1.01818,  -96.5020,  'HEBBRONV',  11.500,  19
14012,  1,  8.744,  2.470,  0.000,  0.000,  4,  1.02732,  -110.1294,  'PROGRESO',  11.500,  19
14013,  1,  56.998,  15.814,  0.000,  0.000,  4,  1.01976,  -111.8174,  'EDINBURG',  11.500,  19
14015,  1,  127.149,  34.380,  0.000,  0.000,  4,  1.02744,  -88.8152,  'EAGLE PA',  11.500,  20
14016,  1,  3.379,  0.956,  0.000,  0.000,  4,  1.01872,  -80.9263,  'CHARLOTT',  11.500,  20
14017,  1,  43.266,  12.066,  0.000,  0.000,  4,  1.02083,  -93.8661,  'CORPUS C',  11.500,  21
14018,  1,  5.556,  1.571,  0.000,  0.000,  4,  1.00496,  -89.0443,  'WOODSBOR',  11.500,  21
14019,  1,  89.705,  24.569,  0.000,  0.000,  4,  1.01050,  -109.1327,  'MERCEDES',  11.500,  19
14020,  1,  77.444,  21.299,  0.000,  0.000,  4,  1.00046,  -95.1790,  'CORPUS C',  11.500,  21
14021,  1,  21.464,  6.033,  0.000,  0.000,  4,  1.01237,  -109.9567,  'EDCOUCH ',  11.500,  19
14022,  1,  3.658,  1.035,  0.000,  0.000,  4,  1.01651,  -93.5184,  'ENCINAL ',  11.500,  20
14023,  1,  2.681,  0.759,  0.000,  0.000,  4,  1.01695,  -80.8159,  'MOORE 0S',  11.500,  20
14027,  1,  68.955,  19.048,  0.000,  0.000,  4,  1.02233,  -112.5068,  'MCALLEN ',  11.500,  19
14031,  1,  2.214,  0.627,  0.000,  0.000,  4,  1.02040,  -96.5819,  'SAN YGNA',  11.500,  20
14032,  1,  81.351,  22.334,  0.000,  0.000,  4,  0.99664,  -98.9207,  'KINGSVIL',  11.500,  21
14033,  1,  92.162,  25.221,  0.000,  0.000,  4,  1.01152,  -95.2979,  'LAREDO 6',  11.500,  20
14034,  1,  22.722,  6.384,  0.000,  0.000,  4,  1.01655,  -111.4704,  'HIDALGO ',  11.500,  19
14035,  1,  51.002,  14.171,  0.000,  0.000,  4,  0.99921,  -93.9289,  'CORPUS C',  11.500,  21
14036,  1,  22.393,  6.291,  0.000,  0.000,  4,  1.00678,  -88.1057,  'CRYSTAL ',  11.500,  20
14037,  1,  18.913,  5.322,  0.000,  0.000,  4,  1.01787,  -90.6286,  'SINTON 0',  11.500,  21
14038,  1,  58.137,  16.109,  0.000,  0.000,  4,  0.99858,  -86.1320,  'BEEVILLE',  11.500,  21
14040,  1,  126.193,  34.133,  0.000,  0.000,  4,  1.02744,  -106.4705,  'MISSION ',  11.500,  19
14042,  1,  140.502,  37.780,  0.000,  0.000,  4,  1.02284,  -110.7882,  'SAN JUAN',  11.500,  19
14043,  1,  2.325,  0.658,  0.000,  0.000,  4,  1.01149,  -100.7655,  'FALCON H',  11.500,  19
14048,  1,  9.989,  2.820,  0.000,  0.000,  4,  1.01238,  -107.7742,  'LA JOYA ',  11.500,  19
14051,  1,  50.124,  13.933,  0.000,  0.000,  4,  1.00184,  -98.3283,  'BISHOP 0',  11.500,  21
14053,  1,  0.066,  0.018,  0.000,  0.000,  4,  1.02138,  -96.1642,  'ARMSTRON',  11.500,  19
14054,  1,  4.079,  1.154,  0.000,  0.000,  4,  1.00762,  -88.5994,  'SKIDMORE',  11.500,  21
14055,  1,  10.892,  3.074,  0.000,  0.000,  4,  1.00280,  -93.3136,  'CORPUS C',  11.500,  21
14064,  1,  5.256,  1.486,  0.000,  0.000,  4,  1.00341,  -93.4103,  'CORPUS C',  11.500,  21
14066,  1,  118.793,  32.221,  0.000,  0.000,  4,  1.02743,  -112.5176,  'WESLACO ',  11.500,  19
14067,  1,  107.352,  29.205,  0.000,  0.000,  4,  1.01100,  -107.3596,  'HARLINGE',  11.500,  19
14068,  1,  16.141,  4.547,  0.000,  0.000,  4,  1.02439,  -112.4564,  'ELSA 0SE',  11.500,  19
14069,  1,  2.052,  0.581,  0.000,  0.000,  4,  1.00529,  -93.3480,  'CORPUS C',  11.500,  21
14071,  1,  206.222,  56.328,  0.000,  0.000,  4,  1.00360,  -100.9786,  'BROWNSVI',  11.500,  19
14072,  1,  25.864,  7.258,  0.000,  0.000,  4,  1.00798,  -93.1747,  'CORPUS C',  11.500,  21
14078,  1,  39.702,  11.080,  0.000,  0.000,  4,  1.00188,  -93.5040,  'CORPUS C',  11.500,  21
14079,  1,  179.274,  49.017,  0.000,  0.000,  4,  1.01904,  -108.9880,  'MISSION ',  11.500,  19
14086,  1,  17.092,  4.813,  0.000,  0.000,  4,  1.02732,  -105.0648,  'RIO HOND',  11.500,  19
14087,  1,  1.085,  0.307,  0.000,  0.000,  4,  1.02731,  -94.3997,  'CORPUS C',  11.500,  21
14088,  1,  166.878,  45.653,  0.000,  0.000,  4,  1.02740,  -112.1570,  'PHARR 0S',  11.500,  19
14089,  1,  5.784,  1.635,  0.000,  0.000,  4,  1.01322,  -108.9291,  'SANTA RO',  11.500,  19
14099,  1,  12.575,  3.546,  0.000,  0.000,  4,  1.00411,  -93.7465,  'ODEM 0SE',  11.500,  21
14100,  1,  43.328,  12.077,  0.000,  0.000,  4,  1.00597,  -93.1333,  'CORPUS C',  11.500,  21
14101,  1,  99.951,  27.266,  0.000,  0.000,  4,  1.00978,  -95.1266,  'LAREDO 3',  11.500,  20
14102,  1,  19.295,  5.428,  0.000,  0.000,  4,  1.01515,  -103.3741,  'OLMITO 0',  11.500,  19
14103,  1,  132.765,  35.822,  0.000,  0.000,  4,  1.02744,  -113.1039,  'EDINBURG',  11.500,  19
14106,  1,  29.976,  8.398,  0.000,  0.000,  4,  1.00595,  -102.6455,  'PORT ISA',  11.500,  19
14107,  1,  76.489,  21.071,  0.000,  0.000,  4,  1.02308,  -111.8273,  'DONNA 0S',  11.500,  19
14108,  1,  21.689,  6.096,  0.000,  0.000,  4,  1.00845,  -91.6168,  'INGLESID',  11.500,  21
14109,  1,  98.237,  26.795,  0.000,  0.000,  4,  0.99865,  -95.0062,  'CORPUS C',  11.500,  21
14110,  1,  50.348,  14.001,  0.000,  0.000,  4,  1.01544,  -106.5284,  'LOS FRES',  11.500,  19
14111,  1,  87.548,  23.998,  0.000,  0.000,  4,  1.01026,  -109.2859,  'HARLINGE',  11.500,  19
14112,  1,  4.210,  1.191,  0.000,  0.000,  4,  1.02285,  -98.4760,  'RIVIERA ',  11.500,  21
14117,  1,  9.371,  2.646,  0.000,  0.000,  4,  1.02077,  -80.9091,  'JOURDANT',  11.500,  20
14118,  1,  10.172,  2.871,  0.000,  0.000,  4,  1.00351,  -97.6946,  'GEORGE W',  11.500,  21
14119,  1,  43.621,  12.159,  0.000,  0.000,  4,  1.00968,  -101.9593,  'ROMA 0SE',  11.500,  19
14120,  1,  32.997,  9.233,  0.000,  0.000,  4,  1.00377,  -93.3326,  'CORPUS C',  11.500,  21
14121,  1,  3.879,  1.098,  0.000,  0.000,  4,  1.02731,  -109.8361,  'SANTA MA',  11.500,  19
14122,  1,  128.016,  34.594,  0.000,  0.000,  4,  1.02463,  -111.8525,  'MCALLEN ',  11.500,  19
14123,  1,  75.358,  20.747,  0.000,  0.000,  4,  1.00492,  -94.9545,  'CORPUS C',  11.500,  21
14124,  1,  15.912,  4.482,  0.000,  0.000,  4,  1.01747,  -104.7418,  'FALFURRI',  11.500,  19
14125,  1,  3.764,  1.065,  0.000,  0.000,  4,  0.99803,  -82.1040,  'PETTUS 0',  11.500,  21
14126,  1,  110.231,  29.955,  0.000,  0.000,  4,  1.01144,  -101.6700,  'BROWNSVI',  11.500,  19
14127,  1,  53.012,  14.734,  0.000,  0.000,  4,  1.02736,  -99.9832,  'ALICE 0S',  11.500,  21
14128,  1,  122.294,  33.118,  0.000,  0.000,  4,  1.02426,  -110.4285,  'RIO GRAN',  11.500,  19
14129,  1,  12.912,  3.641,  0.000,  0.000,  4,  1.03149,  -94.9114,  'PREMONT ',  11.500,  20
14130,  1,  6.111,  1.728,  0.000,  0.000,  4,  1.02731,  -96.4577,  'FREER 0S',  11.500,  20
14132,  1,  21.266,  5.979,  0.000,  0.000,  4,  1.02301,  -84.7797,  'PEARSALL',  11.500,  20
14139,  1,  8.747,  2.470,  0.000,  0.000,  4,  1.00366,  -97.0172,  'SANDIA 0',  11.500,  21
14143,  1,  11.610,  3.276,  0.000,  0.000,  4,  1.01134,  -87.0896,  'DILLEY 0',  11.500,  20
14144,  1,  12.242,  3.453,  0.000,  0.000,  4,  1.00844,  -98.1176,  'ORANGE G',  11.500,  21
14145,  1,  35.366,  9.887,  0.000,  0.000,  4,  1.00469,  -92.6484,  'PORTLAND',  11.500,  21
14147,  1,  147.578,  39.591,  0.000,  0.000,  4,  1.02627,  -94.4038,  'LAREDO 4',  11.500,  20
14148,  1,  10.955,  3.091,  0.000,  0.000,  4,  1.00767,  -98.0454,  'THREE RI',  11.500,  20
14149,  1,  44.789,  12.472,  0.000,  0.000,  4,  0.99344,  -87.1001,  'ROCKPORT',  11.500,  21
14150,  1,  9.684,  2.734,  0.000,  0.000,  4,  1.00347,  -93.8294,  'CORPUS C',  11.500,  21
14154,  1,  27.960,  7.840,  0.000,  0.000,  4,  1.01049,  -108.8893,  'PENITAS ',  11.500,  19
14155,  1,  11.281,  3.183,  0.000,  0.000,  4,  1.01371,  -107.2463,  'SULLIVAN',  11.500,  19
14156,  1,  80.161,  22.032,  0.000,  0.000,  4,  1.00719,  -94.6030,  'CORPUS C',  11.500,  21
14157,  1,  67.668,  18.699,  0.000,  0.000,  4,  1.01993,  -110.6630,  'MISSION ',  11.500,  19
14159,  1,  28.395,  7.961,  0.000,  0.000,  4,  1.01023,  -92.2772,  'CORPUS C',  11.500,  21
14164,  1,  1.132,  0.321,  0.000,  0.000,  4,  1.01298,  -106.5414,  'GRULLA 0',  11.500,  19
14167,  1,  3.691,  1.044,  0.000,  0.000,  4,  1.01625,  -110.3053,  'HARGILL ',  11.500,  19
14168,  1,  6.057,  1.713,  0.000,  0.000,  4,  1.00926,  -92.4948,  'CORPUS C',  11.500,  21
14169,  1,  24.768,  6.952,  0.000,  0.000,  4,  1.00269,  -95.2487,  'MATHIS 0',  11.500,  21
14170,  1,  21.898,  6.153,  0.000,  0.000,  4,  1.00329,  -92.7506,  'ARANSAS ',  11.500,  21
14171,  1,  125.881,  34.045,  0.000,  0.000,  4,  1.02522,  -105.8950,  'SAN BENI',  11.500,  19
14172,  1,  28.248,  7.921,  0.000,  0.000,  4,  1.01632,  -82.4036,  'PLEASANT',  11.500,  20
14173,  1,  8.374,  2.365,  0.000,  0.000,  4,  0.98949,  -80.5352,  'REFUGIO ',  11.500,  21
14174,  1,  16.245,  4.576,  0.000,  0.000,  4,  1.02732,  -80.1668,  'LYTLE 0S',  11.500,  20
14175,  1,  2.403,  0.680,  0.000,  0.000,  4,  1.02731,  -93.6756,  'LAREDO 2',  11.500,  20
14178,  1,  15.535,  4.377,  0.000,  0.000,  4,  1.02095,  -84.1903,  'GOLIAD 0',  11.500,  21
14179,  1,  15.897,  4.478,  0.000,  0.000,  4,  1.01838,  -97.3857,  'SAN DIEG',  11.500,  20
14180,  1,  8.444,  2.385,  0.000,  0.000,  4,  1.00226,  -93.4739,  'PORT ARA',  11.500,  21
14182,  1,  16.595,  4.672,  0.000,  0.000,  4,  1.00075,  -87.1602,  'TAFT 1 1',  11.500,  21
14185,  1,  31.732,  8.886,  0.000,  0.000,  4,  1.01908,  -100.2406,  'ZAPATA 0',  11.500,  19
14186,  1,  28.484,  7.987,  0.000,  0.000,  4,  1.02275,  -110.6919,  'SANTA RO',  11.500,  19
14187,  1,  12.232,  3.450,  0.000,  0.000,  4,  1.00720,  -92.1453,  'COTULLA ',  11.500,  20
14188,  1,  2.975,  0.842,  0.000,  0.000,  4,  1.02378,  -89.5118,  'QUEMADO ',  11.500,  20
14189,  1,  22.547,  6.334,  0.000,  0.000,  4,  1.00255,  -89.6147,  'CARRIZO ',  11.500,  20
14190,  1,  121.822,  32.962,  0.000,  0.000,  4,  1.01311,  -95.0959,  'LAREDO 5',  11.500,  20
14191,  1,  40.761,  11.376,  0.000,  0.000,  4,  1.01432,  -100.5289,  'RAYMONDV',  11.500,  19
14193,  1,  145.825,  39.096,  0.000,  0.000,  4,  1.01438,  -99.4040,  'BROWNSVI',  11.500,  19
15003,  1,  0.793,  0.225,  0.000,  0.000,  5,  1.02151,  -81.9327,  'GARLAND ',  16.100,  16
15004,  1,  43.602,  12.130,  0.000,  0.000,  5,  0.95790,  -87.1054,  'KERENS 0',  16.100,  14
15005,  1,  7.121,  2.012,  0.000,  0.000,  5,  0.99282,  -82.1274,  'LIPAN 0S',  16.100,  18
15006,  1,  4.294,  1.215,  0.000,  0.000,  5,  1.02654,  -81.5402,  'DALLAS 2',  16.100,  16
15007,  1,  71.942,  19.851,  0.000,  0.000,  5,  1.02234,  -80.5561,  'DENTON 4',  16.100,  17
15008,  1,  36.774,  10.273,  0.000,  0.000,  5,  0.99843,  -74.6578,  'ALBANY 2',  16.100,  15
15009,  1,  2.160,  0.611,  0.000,  0.000,  5,  1.02479,  -82.4331,  'DALLAS 2',  16.100,  16
15010,  1,  33.915,  9.492,  0.000,  0.000,  5,  1.02591,  -81.7674,  'PLANO 2 ',  16.100,  16
15011,  1,  76.063,  20.870,  0.000,  0.000,  5,  0.95279,  -85.9940,  'THORNTON',  16.100,  13
15012,  1,  4.833,  1.367,  0.000,  0.000,  5,  1.02023,  -80.9114,  'DENTON 5',  16.100,  17
15013,  1,  55.220,  15.320,  0.000,  0.000,  5,  1.00292,  -82.0264,  'EARLY 0S',  16.100,  15
15014,  1,  7.996,  2.259,  0.000,  0.000,  5,  1.01222,  -81.9485,  'DECATUR ',  16.100,  17
15016,  1,  12.322,  3.476,  0.000,  0.000,  5,  1.02555,  -80.1704,  'KELLER 2',  16.100,  17
15017,  1,  104.641,  28.493,  0.000,  0.000,  5,  1.01031,  -82.4506,  'PONDER 0',  16.100,  17
15022,  1,  7.684,  2.171,  0.000,  0.000,  5,  1.02282,  -79.6249,  'ALEDO 1 ',  16.100,  17
15024,  1,  129.393,  34.710,  0.000,  0.000,  5,  0.95983,  -85.3867,  'GATESVIL',  16.100,  13
15025,  1,  32.229,  9.024,  0.000,  0.000,  5,  1.01702,  -78.8213,  'CLEBURNE',  16.100,  18
15026,  1,  55.297,  15.351,  0.000,  0.000,  5,  1.01926,  -81.4869,  'FORT WOR',  16.100,  17
15027,  1,  52.967,  14.716,  0.000,  0.000,  5,  1.01778,  -82.2299,  'FORT WOR',  16.100,  17
15028,  1,  47.919,  13.343,  0.000,  0.000,  5,  1.02383,  -81.2968,  'FORT WOR',  16.100,  17
15029,  1,  6.799,  1.921,  0.000,  0.000,  5,  0.99498,  -81.4101,  'TROY 0SE',  16.100,  13
15030,  1,  6.651,  1.880,  0.000,  0.000,  5,  1.01565,  -82.1199,  'SPRINGTO',  16.100,  12
15031,  1,  73.465,  20.254,  0.000,  0.000,  5,  1.01695,  -82.1390,  'PRINCETO',  16.100,  16
15032,  1,  22.178,  6.233,  0.000,  0.000,  5,  1.01940,  -81.7471,  'DALLAS 2',  16.100,  16
15034,  1,  33.733,  9.441,  0.000,  0.000,  5,  1.02062,  -79.9607,  'DALLAS 1',  16.100,  16
15043,  1,  35.648,  9.967,  0.000,  0.000,  5,  1.01254,  -82.9689,  'ROYSE CI',  16.100,  16
15044,  1,  43.860,  12.226,  0.000,  0.000,  5,  1.01561,  -80.6870,  'BOYD 0SE',  16.100,  17
15046,  1,  15.279,  4.305,  0.000,  0.000,  5,  1.02433,  -74.3536,  'STEPHENV',  16.100,  18
15048,  1,  46.891,  13.059,  0.000,  0.000,  5,  1.01996,  -79.3114,  'MANSFIEL',  16.100,  17
15050,  1,  109.575,  29.802,  0.000,  0.000,  5,  1.01827,  -81.7058,  'GREENVIL',  16.100,  16
15053,  1,  32.244,  9.029,  0.000,  0.000,  5,  1.02450,  -81.1254,  'PLANO 4 ',  16.100,  16
15054,  1,  58.620,  16.184,  0.000,  0.000,  5,  0.93236,  -88.5641,  'GROESBEC',  16.100,  14
15056,  1,  11.753,  3.316,  0.000,  0.000,  5,  1.02200,  -74.1662,  'GRAHAM 1',  16.100,  12
15062,  1,  31.471,  8.813,  0.000,  0.000,  5,  1.01079,  -88.3482,  'MABANK 2',  11.500,  14
15064,  1,  22.613,  6.355,  0.000,  0.000,  5,  1.02525,  -80.1706,  'ARLINGTO',  16.100,  17
15070,  1,  40.813,  11.391,  0.000,  0.000,  5,  1.01874,  -82.0950,  'DALLAS 4',  16.100,  17
15071,  1,  45.353,  12.632,  0.000,  0.000,  5,  1.00815,  -79.8280,  'WACO 3 0',  16.100,  13
15072,  1,  44.608,  12.436,  0.000,  0.000,  5,  1.02634,  -81.2726,  'DALLAS 1',  16.100,  16
15073,  1,  41.102,  11.468,  0.000,  0.000,  5,  1.01483,  -75.0963,  'BANGS 0S',  16.100,  15
15074,  1,  6.622,  1.872,  0.000,  0.000,  5,  1.01460,  -82.8092,  'PROSPER ',  16.100,  16
15075,  1,  21.835,  6.134,  0.000,  0.000,  5,  0.98441,  -83.8908,  'EVANT 0S',  16.100,  18
15077,  1,  2.669,  0.755,  0.000,  0.000,  5,  1.02731,  -85.3634,  'TERRELL ',  11.500,  16
15078,  1,  4.734,  1.339,  0.000,  0.000,  5,  1.02193,  -80.4916,  'AUBREY 0',  16.100,  17
15079,  1,  40.598,  11.330,  0.000,  0.000,  5,  1.01311,  -80.6171,  'WACO 4 0',  16.100,  13
15080,  1,  23.769,  6.672,  0.000,  0.000,  5,  0.98414,  -83.4636,  'LORENA 0',  16.100,  13
15081,  1,  17.100,  4.815,  0.000,  0.000,  5,  1.01573,  -80.2272,  'FORT HOO',  16.100,  13
15082,  1,  46.737,  13.018,  0.000,  0.000,  5,  1.02387,  -81.7831,  'ARLINGTO',  16.100,  17
15084,  1,  57.346,  15.912,  0.000,  0.000,  5,  1.02544,  -80.5828,  'MCKINNEY',  16.100,  16
15085,  1,  101.183,  27.596,  0.000,  0.000,  5,  1.01262,  -82.3632,  'DALLAS 3',  16.100,  17
15086,  1,  29.068,  8.149,  0.000,  0.000,  5,  1.02069,  -81.5672,  'ARLINGTO',  16.100,  17
15087,  1,  44.261,  12.318,  0.000,  0.000,  5,  0.98338,  -83.6911,  'MILFORD ',  16.100,  14
15090,  1,  2.571,  0.728,  0.000,  0.000,  5,  1.02731,  -82.2240,  'DALLAS 1',  16.100,  16
15091,  1,  74.201,  20.375,  0.000,  0.000,  5,  0.95722,  -86.3726,  'FROST 0S',  16.100,  14
15092,  1,  2.822,  0.799,  0.000,  0.000,  5,  1.01781,  -81.0579,  'GRANDVIE',  16.100,  14
15093,  1,  10.149,  2.865,  0.000,  0.000,  5,  1.02731,  -82.4092,  'HASLET 0',  16.100,  17
15094,  1,  44.405,  12.379,  0.000,  0.000,  5,  1.01536,  -79.6904,  'BARDWELL',  16.100,  14
15095,  1,  1.738,  0.492,  0.000,  0.000,  5,  1.02290,  -81.5273,  'LAKE DAL',  16.100,  17
15096,  1,  20.134,  5.663,  0.000,  0.000,  5,  1.02483,  -81.4606,  'PLANO 1 ',  16.100,  16
15097,  1,  44.333,  12.359,  0.000,  0.000,  5,  1.02361,  -80.9904,  'EULESS 2',  16.100,  17
15098,  1,  50.392,  14.019,  0.000,  0.000,  5,  1.02735,  -81.9757,  'FORT WOR',  16.100,  17
15099,  1,  84.675,  23.261,  0.000,  0.000,  5,  1.02739,  -82.3117,  'FLOWER M',  16.100,  17
15100,  1,  38.263,  10.691,  0.000,  0.000,  5,  1.01996,  -81.6717,  'DALLAS 1',  16.100,  16
15101,  1,  8.643,  2.441,  0.000,  0.000,  5,  0.99658,  -82.3612,  'COMANCHE',  16.100,  15
15103,  1,  10.301,  2.908,  0.000,  0.000,  5,  1.02661,  -80.8899,  'RICHARDS',  16.100,  16
15104,  1,  183.701,  50.225,  0.000,  0.000,  5,  1.01796,  -81.1577,  'FORT WOR',  16.100,  17
15105,  1,  51.967,  14.446,  0.000,  0.000,  5,  1.02144,  -81.9590,  'IRVING 1',  16.100,  17
15108,  1,  67.322,  18.613,  0.000,  0.000,  5,  1.02737,  -81.1691,  'DALLAS 4',  16.100,  17
15109,  1,  28.389,  7.958,  0.000,  0.000,  5,  1.00806,  -82.3835,  'LANCASTE',  16.100,  16
15110,  1,  29.675,  8.311,  0.000,  0.000,  5,  0.98505,  -81.1549,  'PALO PIN',  16.100,  12
15111,  1,  2.366,  0.670,  0.000,  0.000,  5,  1.02581,  -81.9294,  'ADDISON ',  16.100,  16
15112,  1,  26.639,  7.471,  0.000,  0.000,  5,  0.98854,  -81.7821,  'HICO 0SE',  16.100,  18
15113,  1,  7.016,  1.983,  0.000,  0.000,  5,  1.01903,  -82.2737,  'KRUM 0SE',  16.100,  17
15114,  1,  13.712,  3.865,  0.000,  0.000,  5,  1.00475,  -83.8215,  'KAUFMAN ',  16.100,  16
15115,  1,  40.735,  11.370,  0.000,  0.000,  5,  1.02167,  -83.4155,  'CADDO MI',  16.100,  16
15116,  1,  15.198,  4.282,  0.000,  0.000,  5,  1.02571,  -81.4659,  'PLANO 7 ',  16.100,  16
15117,  1,  63.506,  17.576,  0.000,  0.000,  5,  1.01870,  -81.9160,  'FORT WOR',  16.100,  17
15118,  1,  86.486,  23.660,  0.000,  0.000,  5,  0.97233,  -78.2822,  'BAIRD 0S',  16.100,  15
15119,  1,  3.751,  1.061,  0.000,  0.000,  5,  1.01894,  -76.8563,  'PERRIN 0',  16.100,  12
15121,  1,  1.736,  0.492,  0.000,  0.000,  5,  1.02730,  -74.4087,  'BROWNWOO',  16.100,  15
15122,  1,  31.693,  8.877,  0.000,  0.000,  5,  1.02363,  -82.1806,  'DALLAS 6',  16.100,  16
15124,  1,  24.940,  6.994,  0.000,  0.000,  5,  0.96397,  -85.2099,  'MARLIN 1',  11.500,  13
15125,  1,  18.657,  5.250,  0.000,  0.000,  5,  1.02394,  -80.6761,  'ARLINGTO',  16.100,  17
15126,  1,  41.588,  11.605,  0.000,  0.000,  5,  1.02257,  -82.2440,  'DALLAS 8',  16.100,  16
15127,  1,  93.720,  25.578,  0.000,  0.000,  5,  0.97599,  -84.1579,  'JONESBOR',  16.100,  18
15128,  1,  2.382,  0.674,  0.000,  0.000,  5,  1.01938,  -82.1415,  'DALLAS 3',  16.100,  16
15129,  1,  51.426,  14.294,  0.000,  0.000,  5,  1.00988,  -80.4628,  'GOLDTHWA',  16.100,  18
15130,  1,  8.876,  2.507,  0.000,  0.000,  5,  1.02551,  -81.0564,  'PLANO 5 ',  16.100,  16
15132,  1,  38.960,  10.882,  0.000,  0.000,  5,  1.02129,  -78.6164,  'BELTON 1',  16.100,  13
15133,  1,  58.642,  16.234,  0.000,  0.000,  5,  0.98451,  -82.7863,  'TOLAR 0S',  16.100,  18
15134,  1,  5.987,  1.692,  0.000,  0.000,  5,  1.00374,  -76.9104,  'BRECKENR',  16.100,  15
15135,  1,  21.276,  5.981,  0.000,  0.000,  5,  1.01678,  -79.9171,  'EASTLAND',  16.100,  15
15136,  1,  18.816,  5.292,  0.000,  0.000,  5,  0.98504,  -83.3731,  'COOPER 0',  16.100,  16
15138,  1,  8.274,  2.337,  0.000,  0.000,  5,  1.01408,  -79.6756,  'WACO 1 1',  16.100,  13
15139,  1,  77.403,  21.321,  0.000,  0.000,  5,  1.02738,  -82.3381,  'DALLAS 4',  16.100,  16
15140,  1,  37.501,  10.462,  0.000,  0.000,  5,  0.95634,  -86.0041,  'GATESVIL',  16.100,  13
15141,  1,  5.397,  1.526,  0.000,  0.000,  5,  1.00642,  -83.2001,  'ANNA 0SE',  16.100,  16
15142,  1,  29.581,  8.284,  0.000,  0.000,  5,  0.98305,  -83.1732,  'MOODY 0S',  16.100,  13
15143,  1,  12.121,  3.419,  0.000,  0.000,  5,  1.02460,  -80.5196,  'FORT WOR',  16.100,  17
15144,  1,  54.360,  15.078,  0.000,  0.000,  5,  0.98957,  -81.5265,  'WACO 6 0',  16.100,  13
15145,  1,  43.297,  12.075,  0.000,  0.000,  5,  1.02379,  -81.3061,  'GRAND PR',  16.100,  17
15146,  1,  71.917,  19.841,  0.000,  0.000,  5,  1.01936,  -81.8529,  'ROWLETT ',  16.100,  16
15147,  1,  39.399,  11.003,  0.000,  0.000,  5,  1.01992,  -82.1514,  'PLANO 6 ',  16.100,  16
15148,  1,  77.594,  21.364,  0.000,  0.000,  5,  1.02086,  -82.0898,  'IRVING 5',  16.100,  17
15149,  1,  74.966,  20.660,  0.000,  0.000,  5,  1.01998,  -82.3779,  'DALLAS 7',  16.100,  16
15150,  1,  75.295,  20.733,  0.000,  0.000,  5,  1.01221,  -77.2623,  'BRYSON 2',  16.100,  12
15151,  1,  1.376,  0.389,  0.000,  0.000,  5,  0.98754,  -83.3153,  'MORGAN 0',  16.100,  18
15152,  1,  3.782,  1.070,  0.000,  0.000,  5,  1.01921,  -82.0279,  'SACHSE 0',  16.100,  16
15153,  1,  32.393,  9.069,  0.000,  0.000,  5,  1.01701,  -79.1377,  'PARADISE',  16.100,  12
15154,  1,  9.588,  2.706,  0.000,  0.000,  5,  0.98311,  -83.2016,  'RIO VIST',  16.100,  18
15155,  1,  8.747,  2.471,  0.000,  0.000,  5,  1.00855,  -78.3085,  'STRAWN 0',  16.100,  12
15156,  1,  2.531,  0.716,  0.000,  0.000,  5,  0.99597,  -81.2640,  'MAY-00SE',  16.100,  15
15157,  1,  4.325,  1.223,  0.000,  0.000,  5,  1.01147,  -82.1943,  'DESOTO 0',  16.100,  17
15158,  1,  120.014,  32.526,  0.000,  0.000,  5,  1.02368,  -81.7170,  'MESQUITE',  16.100,  16
15159,  1,  72.341,  19.885,  0.000,  0.000,  5,  0.95717,  -85.8150,  'ROSEBUD ',  16.100,  13
15160,  1,  9.016,  2.546,  0.000,  0.000,  5,  1.02460,  -80.1657,  'DENTON 2',  16.100,  17
15161,  1,  38.484,  10.753,  0.000,  0.000,  5,  1.02734,  -82.1790,  'DALLAS 4',  16.100,  16
15162,  1,  159.279,  43.109,  0.000,  0.000,  5,  0.89931,  -91.5539,  'AXTELL 0',  16.100,  14
15163,  1,  4.317,  1.221,  0.000,  0.000,  5,  1.01590,  -79.7119,  'NOLANVIL',  16.100,  13
15165,  1,  10.113,  2.855,  0.000,  0.000,  5,  1.02609,  -79.9593,  'DENTON 1',  16.100,  17
15168,  1,  32.424,  9.079,  0.000,  0.000,  5,  1.02323,  -82.3907,  'DALLAS 3',  16.100,  16
15171,  1,  60.984,  16.849,  0.000,  0.000,  5,  0.94749,  -87.3353,  'MERTENS ',  16.100,  14
15172,  1,  0.674,  0.191,  0.000,  0.000,  5,  1.02730,  -81.8214,  'WEATHERF',  16.100,  12
15173,  1,  37.055,  10.358,  0.000,  0.000,  5,  1.02474,  -81.1755,  'PLANO 3 ',  16.100,  16
15174,  1,  60.493,  16.699,  0.000,  0.000,  5,  0.94172,  -87.7392,  'MALONE 0',  16.100,  14
15175,  1,  2.680,  0.759,  0.000,  0.000,  5,  1.02492,  -80.4741,  'DENTON 3',  16.100,  17
15176,  1,  84.174,  23.076,  0.000,  0.000,  5,  0.99134,  -79.5270,  'GRAFORD ',  16.100,  12
15177,  1,  3.153,  0.892,  0.000,  0.000,  5,  1.01889,  -81.4493,  'ARLINGTO',  16.100,  17
15178,  1,  70.966,  19.583,  0.000,  0.000,  5,  1.01629,  -82.3264,  'ROCKWALL',  16.100,  16
15180,  1,  60.252,  16.698,  0.000,  0.000,  5,  1.02133,  -78.3743,  'CORSICAN',  16.100,  14
15181,  1,  70.532,  19.470,  0.000,  0.000,  5,  1.02000,  -82.1217,  'GARLAND ',  16.100,  16
15182,  1,  97.366,  26.478,  0.000,  0.000,  5,  0.95696,  -85.6813,  'GATESVIL',  16.100,  13
15183,  1,  2.981,  0.844,  0.000,  0.000,  5,  1.02622,  -82.0631,  'CARROLLT',  16.100,  16
15184,  1,  125.009,  33.777,  0.000,  0.000,  5,  1.01103,  -83.2009,  'FORT WOR',  16.100,  17
15185,  1,  73.236,  20.192,  0.000,  0.000,  5,  1.01675,  -82.0010,  'RHOME 0S',  16.100,  17
15186,  1,  17.018,  4.792,  0.000,  0.000,  5,  1.01360,  -81.1819,  'VENUS 0S',  16.100,  17
15187,  1,  20.117,  5.658,  0.000,  0.000,  5,  1.01931,  -74.0307,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.211,  2.882,  0.000,  0.000,  5,  1.02155,  -81.8565,  'CARROLLT',  16.100,  16
15189,  1,  46.519,  12.958,  0.000,  0.000,  5,  1.02179,  -82.1091,  'DALLAS 2',  16.100,  16
15190,  1,  55.578,  15.413,  0.000,  0.000,  5,  1.00279,  -82.8054,  'GORDON 0',  16.100,  12
15191,  1,  2.578,  0.730,  0.000,  0.000,  5,  0.99035,  -83.2441,  'MERIDIAN',  16.100,  18
15193,  1,  4.382,  1.240,  0.000,  0.000,  5,  1.02739,  -77.7732,  'KILLEEN ',  16.100,  13
15194,  1,  78.194,  21.522,  0.000,  0.000,  5,  1.01865,  -81.7182,  'DUNCANVI',  16.100,  17
15195,  1,  33.352,  9.336,  0.000,  0.000,  5,  1.02384,  -81.5775,  'ARGYLE 0',  16.100,  17
15199,  1,  31.699,  8.877,  0.000,  0.000,  5,  1.02071,  -81.8139,  'FORT WOR',  16.100,  17
15200,  1,  19.971,  5.614,  0.000,  0.000,  5,  0.98329,  -82.2412,  'MINERAL ',  16.100,  12
15201,  1,  48.300,  13.398,  0.000,  0.000,  5,  0.93994,  -86.2376,  'COOLIDGE',  16.100,  14
15202,  1,  3.852,  1.090,  0.000,  0.000,  5,  1.00332,  -81.8758,  'RICE 0SE',  16.100,  14
15203,  1,  4.127,  1.168,  0.000,  0.000,  5,  1.02409,  -81.8549,  'DALLAS 3',  16.100,  16
15209,  1,  70.225,  19.336,  0.000,  0.000,  5,  0.97834,  -82.0827,  'WALNUT S',  16.100,  18
15210,  1,  2.836,  0.803,  0.000,  0.000,  5,  1.02372,  -81.1939,  'BEDFORD ',  16.100,  17
15211,  1,  27.167,  7.604,  0.000,  0.000,  5,  0.91499,  -90.0796,  'HUBBARD ',  16.100,  14
15212,  1,  5.988,  1.693,  0.000,  0.000,  5,  1.00273,  -82.5104,  'FERRIS 0',  16.100,  14
15213,  1,  30.115,  8.439,  0.000,  0.000,  5,  1.02081,  -81.8091,  'GARLAND ',  16.100,  16
15214,  1,  68.251,  18.855,  0.000,  0.000,  5,  1.01783,  -82.0530,  'DALLAS 3',  16.100,  16
15215,  1,  86.324,  23.676,  0.000,  0.000,  5,  1.01160,  -82.0061,  'PILOT PO',  16.100,  16
15216,  1,  11.985,  3.381,  0.000,  0.000,  5,  1.02100,  -81.8350,  'FORT WOR',  16.100,  17
15217,  1,  54.644,  15.178,  0.000,  0.000,  5,  1.02736,  -81.5888,  'NORTH RI',  16.100,  17
15218,  1,  75.222,  20.719,  0.000,  0.000,  5,  1.01198,  -82.5550,  'JUSTIN 0',  16.100,  17
15219,  1,  23.298,  6.545,  0.000,  0.000,  5,  1.01331,  -82.8368,  'SCURRY 0',  16.100,  14
15220,  1,  6.170,  1.744,  0.000,  0.000,  5,  1.02049,  -82.4251,  'SANGER 0',  16.100,  17
15221,  1,  32.018,  8.966,  0.000,  0.000,  5,  1.01819,  -80.1268,  'KILLEEN ',  16.100,  13
15222,  1,  75.674,  20.815,  0.000,  0.000,  5,  0.99043,  -84.6184,  'MABANK 1',  16.100,  14
15223,  1,  31.803,  8.884,  0.000,  0.000,  5,  0.92697,  -89.2916,  'MEXIA 0S',  16.100,  14
15224,  1,  23.247,  6.531,  0.000,  0.000,  5,  1.02502,  -81.7785,  'CARROLLT',  16.100,  16
15225,  1,  117.874,  31.960,  0.000,  0.000,  5,  1.01918,  -83.8781,  'NEVADA 0',  16.100,  16
15226,  1,  4.141,  1.171,  0.000,  0.000,  5,  1.00574,  -81.3862,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.457,  0.696,  0.000,  0.000,  5,  1.01390,  -83.7241,  'TERRELL ',  16.100,  16
15228,  1,  32.978,  9.231,  0.000,  0.000,  5,  1.01895,  -81.0011,  'DALLAS 1',  16.100,  16
15229,  1,  60.173,  16.675,  0.000,  0.000,  5,  1.01947,  -81.8151,  'DALLAS 1',  16.100,  16
15230,  1,  35.904,  10.040,  0.000,  0.000,  5,  1.02357,  -82.1642,  'DALLAS 2',  16.100,  16
15231,  1,  60.220,  16.658,  0.000,  0.000,  5,  0.98220,  -82.8059,  'HAMILTON',  16.100,  18
15232,  1,  10.877,  3.070,  0.000,  0.000,  5,  1.02475,  -81.9925,  'ARLINGTO',  16.100,  17
15233,  1,  35.876,  10.033,  0.000,  0.000,  5,  1.02434,  -81.5919,  'EULESS 1',  16.100,  17
15234,  1,  84.398,  23.176,  0.000,  0.000,  5,  1.01914,  -81.5082,  'FRISCO 1',  16.100,  16
15235,  1,  116.954,  31.684,  0.000,  0.000,  5,  1.00665,  -80.9019,  'SALADO 0',  16.100,  13
15244,  1,  17.376,  4.892,  0.000,  0.000,  5,  1.01949,  -81.7529,  'FORT WOR',  16.100,  17
15245,  1,  50.373,  14.012,  0.000,  0.000,  5,  1.02308,  -82.2966,  'GRAPEVIN',  16.100,  17
15246,  1,  116.232,  31.444,  0.000,  0.000,  5,  0.98767,  -80.3656,  'GLEN ROS',  16.100,  18
15247,  1,  15.518,  4.370,  0.000,  0.000,  5,  0.97950,  -82.7535,  'KOPPERL ',  16.100,  18
15248,  1,  2.582,  0.731,  0.000,  0.000,  5,  1.02409,  -81.1512,  'BEDFORD ',  16.100,  17
15249,  1,  74.367,  20.498,  0.000,  0.000,  5,  1.01873,  -80.6859,  'FORT WOR',  16.100,  17
15250,  1,  100.697,  27.486,  0.000,  0.000,  5,  1.02109,  -81.0860,  'DALLAS 5',  16.100,  16
15251,  1,  80.670,  22.190,  0.000,  0.000,  5,  1.02435,  -81.7083,  'GRAND PR',  16.100,  17
15252,  1,  86.362,  23.704,  0.000,  0.000,  5,  1.02310,  -82.2051,  'DALLAS 2',  16.100,  16
15253,  1,  63.431,  17.558,  0.000,  0.000,  5,  1.02167,  -81.4049,  'FLOWER M',  16.100,  17
15254,  1,  86.641,  23.775,  0.000,  0.000,  5,  1.02123,  -81.5644,  'ROANOKE ',  16.100,  17
15255,  1,  63.197,  17.465,  0.000,  0.000,  5,  0.98408,  -83.1297,  'MILLSAP ',  16.100,  12
15256,  1,  7.414,  2.095,  0.000,  0.000,  5,  0.99538,  -82.6062,  'FORRESTO',  16.100,  14
15257,  1,  0.743,  0.211,  0.000,  0.000,  5,  0.98380,  -83.6707,  'ITALY 0S',  16.100,  14
15258,  1,  7.968,  2.251,  0.000,  0.000,  5,  1.01791,  -81.9876,  'FORNEY 0',  16.100,  16
15259,  1,  47.860,  13.320,  0.000,  0.000,  5,  1.01753,  -83.2914,  'LAVON 0S',  16.100,  16
15264,  1,  4.042,  1.144,  0.000,  0.000,  5,  1.02731,  -80.7862,  'DE LEON ',  16.100,  15
15265,  1,  5.487,  1.552,  0.000,  0.000,  5,  1.02572,  -80.6495,  'KELLER 1',  16.100,  17
15266,  1,  74.594,  20.565,  0.000,  0.000,  5,  1.02450,  -81.4332,  'CEDAR HI',  16.100,  17
15267,  1,  104.789,  28.429,  0.000,  0.000,  5,  0.96668,  -85.5706,  'MC GREGO',  16.100,  13
15268,  1,  26.945,  7.553,  0.000,  0.000,  5,  0.97942,  -84.4444,  'COMMERCE',  16.100,  16
15269,  1,  9.249,  2.612,  0.000,  0.000,  5,  1.01061,  -80.1614,  'MIDLOTHI',  16.100,  17
15270,  1,  58.614,  16.195,  0.000,  0.000,  5,  0.94447,  -86.4840,  'WEST 0SE',  16.100,  13
15271,  1,  14.123,  3.980,  0.000,  0.000,  5,  0.98253,  -82.7279,  'BARTLETT',  16.100,  13
15272,  1,  7.072,  1.999,  0.000,  0.000,  5,  1.02240,  -82.1862,  'DALLAS 1',  16.100,  16
15273,  1,  14.782,  4.166,  0.000,  0.000,  5,  1.02697,  -81.7963,  'COPPELL ',  16.100,  17
15274,  1,  87.036,  23.867,  0.000,  0.000,  5,  1.01131,  -82.1758,  'WILMER 0',  16.100,  16
15275,  1,  7.081,  1.999,  0.000,  0.000,  5,  0.92530,  -89.4958,  'DAWSON 0',  16.100,  14
15276,  1,  2.893,  0.819,  0.000,  0.000,  5,  0.96463,  -83.2654,  'MART 0SE',  16.100,  14
15277,  1,  6.334,  1.791,  0.000,  0.000,  5,  1.01780,  -81.8371,  'LITTLE E',  16.100,  16
15278,  1,  70.155,  19.351,  0.000,  0.000,  5,  1.00284,  -79.9706,  'TEMPLE 2',  16.100,  13
15280,  1,  37.215,  10.400,  0.000,  0.000,  5,  1.01500,  -78.5832,  'TEMPLE 1',  16.100,  13
15284,  1,  64.205,  17.758,  0.000,  0.000,  5,  1.01058,  -83.3320,  'QUINLAN ',  16.100,  16
15285,  1,  35.661,  9.968,  0.000,  0.000,  5,  1.00533,  -80.9396,  'CHICO 0S',  16.100,  12
15286,  1,  4.304,  1.218,  0.000,  0.000,  5,  1.00076,  -78.7254,  'DUBLIN 2',  16.100,  18
15287,  1,  25.960,  7.286,  0.000,  0.000,  5,  1.02143,  -81.5493,  'ARLINGTO',  16.100,  17
15288,  1,  119.826,  32.335,  0.000,  0.000,  5,  0.97807,  -84.6516,  'WOLFE CI',  16.100,  16
15289,  1,  9.959,  2.812,  0.000,  0.000,  5,  1.02731,  -81.8068,  'DALLAS 2',  16.100,  16
15290,  1,  39.218,  10.942,  0.000,  0.000,  5,  0.98371,  -83.3650,  'WHITNEY ',  16.100,  18
15291,  1,  24.150,  6.782,  0.000,  0.000,  5,  1.02012,  -82.1565,  'FORT WOR',  16.100,  17
15292,  1,  121.625,  32.922,  0.000,  0.000,  5,  1.01674,  -81.5306,  'FORT WOR',  16.100,  17
15293,  1,  54.542,  15.141,  0.000,  0.000,  5,  1.01093,  -79.2569,  'JOSHUA 0',  16.100,  18
15294,  1,  44.614,  12.436,  0.000,  0.000,  5,  1.02215,  -82.3446,  'DALLAS 1',  16.100,  16
15296,  1,  51.720,  14.379,  0.000,  0.000,  5,  1.02276,  -80.6158,  'MCKINNEY',  16.100,  16
15305,  1,  55.030,  15.283,  0.000,  0.000,  5,  1.02597,  -80.8533,  'ALLEN 1 ',  16.100,  16
15306,  1,  115.475,  31.344,  0.000,  0.000,  5,  1.02094,  -80.8366,  'ALEDO 2 ',  16.100,  17
15307,  1,  37.778,  10.558,  0.000,  0.000,  5,  1.02561,  -81.4865,  'THE COLO',  16.100,  16
15308,  1,  98.388,  26.874,  0.000,  0.000,  5,  1.01968,  -81.6175,  'SUNNYVAL',  16.100,  16
15309,  1,  10.687,  3.016,  0.000,  0.000,  5,  1.02040,  -82.1886,  'DALLAS 1',  16.100,  16
15310,  1,  47.010,  13.093,  0.000,  0.000,  5,  1.02489,  -81.8423,  'FORT WOR',  16.100,  17
15311,  1,  52.963,  14.719,  0.000,  0.000,  5,  1.02443,  -82.4363,  'DALLAS 3',  16.100,  16
15312,  1,  19.423,  5.464,  0.000,  0.000,  5,  1.01521,  -81.8737,  'AZLE 0SE',  16.100,  17
15313,  1,  68.461,  18.913,  0.000,  0.000,  5,  1.01946,  -80.4492,  'HUTCHINS',  16.100,  16
15314,  1,  13.155,  3.708,  0.000,  0.000,  5,  0.97342,  -83.8251,  'VALLEY M',  16.100,  13
15315,  1,  9.379,  2.648,  0.000,  0.000,  5,  1.01237,  -82.3101,  'DENTON 6',  16.100,  17
15316,  1,  21.965,  6.174,  0.000,  0.000,  5,  1.02733,  -82.0213,  'MESQUITE',  16.100,  16
15323,  1,  80.763,  22.214,  0.000,  0.000,  5,  1.02403,  -80.9483,  'DALLAS 2',  16.100,  17
15327,  1,  143.302,  37.971,  0.000,  0.000,  5,  0.91692,  -89.4594,  'MOUNT CA',  16.100,  14
15328,  1,  2.587,  0.732,  0.000,  0.000,  5,  0.98931,  -83.3244,  'RIESEL 2',  16.100,  13
15329,  1,  7.646,  2.160,  0.000,  0.000,  5,  1.01724,  -81.8667,  'DALLAS 1',  16.100,  16
15330,  1,  131.248,  35.416,  0.000,  0.000,  5,  1.02238,  -81.1915,  'ARLINGTO',  16.100,  17
15331,  1,  39.500,  11.025,  0.000,  0.000,  5,  1.00512,  -83.3287,  'CELINA 0',  16.100,  16
15332,  1,  15.680,  4.417,  0.000,  0.000,  5,  1.02041,  -82.4328,  'FORT WOR',  16.100,  17
15333,  1,  78.849,  21.682,  0.000,  0.000,  5,  1.00704,  -82.3673,  'RED OAK ',  16.100,  14
15334,  1,  99.104,  26.991,  0.000,  0.000,  5,  0.98390,  -74.5745,  'CLYDE 0S',  16.100,  15
15335,  1,  17.631,  4.963,  0.000,  0.000,  5,  1.02087,  -82.1210,  'IRVING 2',  16.100,  17
15336,  1,  113.682,  30.875,  0.000,  0.000,  5,  1.02013,  -81.4846,  'ROWLETT ',  16.100,  16
15337,  1,  44.490,  12.399,  0.000,  0.000,  5,  1.01369,  -76.8718,  'JACKSBOR',  16.100,  12
15338,  1,  14.877,  4.192,  0.000,  0.000,  5,  1.01063,  -80.6430,  'GRANBURY',  16.100,  18
15339,  1,  68.794,  19.010,  0.000,  0.000,  5,  1.02737,  -82.2179,  'SOUTHLAK',  16.100,  17
15340,  1,  62.609,  17.335,  0.000,  0.000,  5,  1.02102,  -82.3064,  'DALLAS 2',  16.100,  16
15341,  1,  25.302,  7.104,  0.000,  0.000,  5,  1.02641,  -81.3089,  'LEWISVIL',  16.100,  17
15344,  1,  30.567,  8.565,  0.000,  0.000,  5,  1.02555,  -82.3813,  'DALLAS 3',  16.100,  16
15345,  1,  70.606,  19.446,  0.000,  0.000,  5,  0.97816,  -84.2089,  'HILLSBOR',  16.100,  14
15346,  1,  28.699,  8.048,  0.000,  0.000,  5,  1.02733,  -81.8255,  'FORT WOR',  16.100,  17
15347,  1,  73.690,  20.266,  0.000,  0.000,  5,  0.97528,  -77.5392,  'CISCO 0S',  16.100,  15
15348,  1,  13.825,  3.896,  0.000,  0.000,  5,  0.99285,  -82.5765,  'ITASCA 0',  16.100,  14
15349,  1,  6.106,  1.726,  0.000,  0.000,  5,  1.01857,  -81.3674,  'LANCASTE',  16.100,  16
15351,  1,  34.957,  9.779,  0.000,  0.000,  5,  1.02228,  -80.8919,  'GARLAND ',  16.100,  16
15352,  1,  89.492,  24.529,  0.000,  0.000,  5,  1.02016,  -81.8922,  'DALLAS 9',  16.100,  16
15353,  1,  29.841,  8.364,  0.000,  0.000,  5,  1.02342,  -81.3947,  'DUNCANVI',  16.100,  17
15354,  1,  35.037,  9.800,  0.000,  0.000,  5,  1.01881,  -82.6973,  'MESQUITE',  16.100,  16
15355,  1,  66.213,  18.303,  0.000,  0.000,  5,  1.00910,  -80.9538,  'MAYPEARL',  16.100,  14
15356,  1,  4.519,  1.278,  0.000,  0.000,  5,  1.02656,  -81.9619,  'GARLAND ',  16.100,  16
15357,  1,  62.330,  17.263,  0.000,  0.000,  5,  1.02475,  -80.9815,  'ALLEN 2 ',  16.100,  16
15362,  1,  67.447,  18.639,  0.000,  0.000,  5,  1.01807,  -77.0753,  'BRIDGEPO',  16.100,  12
15370,  1,  31.283,  8.763,  0.000,  0.000,  5,  1.02258,  -81.0827,  'LEWISVIL',  16.100,  17
15371,  1,  73.515,  20.265,  0.000,  0.000,  5,  1.01431,  -81.4772,  'SEAGOVIL',  16.100,  16
15372,  1,  68.106,  18.821,  0.000,  0.000,  5,  1.02407,  -82.2449,  'DALLAS 3',  16.100,  16
15373,  1,  23.956,  6.728,  0.000,  0.000,  5,  1.01726,  -82.4313,  'HALTOM C',  16.100,  17
15374,  1,  102.213,  27.885,  0.000,  0.000,  5,  1.02188,  -81.0308,  'BALCH SP',  16.100,  16
15375,  1,  36.718,  10.265,  0.000,  0.000,  5,  1.02286,  -81.7581,  'FORT WOR',  16.100,  17
15376,  1,  41.469,  11.573,  0.000,  0.000,  5,  1.02203,  -81.3721,  'DALLAS 4',  16.100,  17
15377,  1,  32.327,  9.050,  0.000,  0.000,  5,  1.01404,  -80.7244,  'KILLEEN ',  16.100,  13
15378,  1,  35.078,  9.810,  0.000,  0.000,  5,  1.01286,  -81.6502,  'WACO 5 0',  16.100,  13
15379,  1,  56.264,  15.616,  0.000,  0.000,  5,  1.02220,  -82.0418,  'FORT WOR',  16.100,  17
15381,  1,  131.938,  35.571,  0.000,  0.000,  5,  1.01604,  -79.9566,  'ENNIS 1S',  16.100,  14
15385,  1,  62.116,  17.203,  0.000,  0.000,  5,  1.02325,  -80.3031,  'DALLAS 3',  16.100,  16
15386,  1,  117.748,  31.951,  0.000,  0.000,  5,  1.02742,  -81.9504,  'RICHARDS',  16.100,  16
15387,  1,  40.743,  11.370,  0.000,  0.000,  5,  1.01510,  -82.7617,  'FORT WOR',  16.100,  17
15389,  1,  59.060,  16.361,  0.000,  0.000,  5,  1.00237,  -79.9875,  'WACO 2 1',  16.100,  13
15392,  1,  64.023,  17.608,  0.000,  0.000,  5,  0.91042,  -92.3007,  'ROGERS 2',  11.500,  13
15393,  1,  5.305,  1.500,  0.000,  0.000,  5,  0.99540,  -81.4520,  'CHINA SP',  16.100,  13
15400,  1,  8.981,  2.536,  0.000,  0.000,  5,  1.01620,  -81.6359,  'MCKINNEY',  16.100,  16
15402,  1,  76.151,  20.971,  0.000,  0.000,  5,  1.01450,  -77.7061,  'GRANBURY',  16.100,  18
15407,  1,  37.424,  10.450,  0.000,  0.000,  5,  0.98866,  -83.4636,  'CLIFTON ',  16.100,  18
15408,  1,  11.947,  3.370,  0.000,  0.000,  5,  1.01729,  -83.0001,  'FARMERSV',  16.100,  16
15409,  1,  6.547,  1.851,  0.000,  0.000,  5,  1.01837,  -81.6499,  'ARLINGTO',  16.100,  17
15411,  1,  66.523,  18.397,  0.000,  0.000,  5,  1.02737,  -79.3948,  'KILLEEN ',  16.100,  13
15412,  1,  70.950,  19.581,  0.000,  0.000,  5,  1.01908,  -82.3887,  'WYLIE 0S',  16.100,  16
15420,  1,  101.472,  27.690,  0.000,  0.000,  5,  1.02257,  -80.8904,  'FORT WOR',  16.100,  17
15421,  1,  7.982,  2.254,  0.000,  0.000,  5,  1.02731,  -83.6000,  'JOSEPHIN',  16.100,  16
15422,  1,  0.729,  0.207,  0.000,  0.000,  5,  1.02730,  -81.5264,  'LEWSIVIL',  16.100,  17
15425,  1,  114.066,  30.973,  0.000,  0.000,  5,  1.01947,  -81.9255,  'DALLAS 4',  16.100,  16
15426,  1,  29.293,  8.205,  0.000,  0.000,  5,  0.98908,  -84.3035,  'KEMP 0SE',  16.100,  14
15427,  1,  23.514,  6.604,  0.000,  0.000,  5,  1.00442,  -81.8311,  'WAXAHACH',  16.100,  14
15428,  1,  14.930,  4.207,  0.000,  0.000,  5,  1.02423,  -80.8646,  'HURST 0S',  16.100,  17
15429,  1,  67.086,  18.540,  0.000,  0.000,  5,  1.01664,  -82.6787,  'FORT WOR',  16.100,  17
15430,  1,  89.304,  24.474,  0.000,  0.000,  5,  1.01674,  -82.2734,  'WEATHERF',  16.100,  12
15431,  1,  42.538,  11.866,  0.000,  0.000,  5,  1.02161,  -81.7053,  'ROCKWALL',  16.100,  16
15432,  1,  48.920,  13.609,  0.000,  0.000,  5,  1.01169,  -81.9097,  'WEATHERF',  16.100,  12
15433,  1,  15.522,  4.373,  0.000,  0.000,  5,  1.02134,  -81.8815,  'FORT WOR',  16.100,  17
15434,  1,  72.826,  20.089,  0.000,  0.000,  5,  1.02231,  -82.3879,  'NEWARK 0',  16.100,  17
15435,  1,  8.365,  2.362,  0.000,  0.000,  5,  1.00111,  -81.4103,  'SANTO 0S',  16.100,  12
15436,  1,  1.813,  0.513,  0.000,  0.000,  5,  1.02609,  -81.9084,  'DALLAS 1',  16.100,  16
15437,  1,  39.078,  10.874,  0.000,  0.000,  5,  0.91206,  -89.9585,  'ELM MOTT',  16.100,  13
15438,  1,  4.802,  1.358,  0.000,  0.000,  5,  1.02131,  -81.8752,  'FORT WOR',  16.100,  17
15439,  1,  32.313,  9.045,  0.000,  0.000,  5,  1.00927,  -80.7969,  'WAXAHACH',  16.100,  14
15440,  1,  63.679,  17.629,  0.000,  0.000,  5,  1.02736,  -82.0235,  'ARLINGTO',  16.100,  17
15441,  1,  115.378,  31.325,  0.000,  0.000,  5,  1.02385,  -81.3578,  'FORT WOR',  16.100,  17
15442,  1,  107.234,  29.195,  0.000,  0.000,  5,  1.01999,  -82.0396,  'FORT WOR',  16.100,  17
15443,  1,  32.293,  9.043,  0.000,  0.000,  5,  1.02439,  -81.9572,  'FORT WOR',  16.100,  17
15446,  1,  33.940,  9.491,  0.000,  0.000,  5,  0.99426,  -83.1324,  'HEWITT 0',  16.100,  13
15447,  1,  27.959,  7.841,  0.000,  0.000,  5,  1.01825,  -81.3959,  'ARLINGTO',  16.100,  17
15449,  1,  107.689,  29.331,  0.000,  0.000,  5,  1.02727,  -80.6202,  'GRAND PR',  16.100,  17
15450,  1,  177.273,  48.333,  0.000,  0.000,  5,  0.98082,  -85.5622,  'MELISSA ',  16.100,  16
15452,  1,  9.126,  2.577,  0.000,  0.000,  5,  1.01695,  -78.7146,  'COPPERAS',  16.100,  13
15453,  1,  50.581,  14.066,  0.000,  0.000,  5,  1.01808,  -80.4036,  'CLEBURNE',  16.100,  17
15454,  1,  50.168,  13.952,  0.000,  0.000,  5,  1.01645,  -82.6186,  'GREENVIL',  16.100,  16
15455,  1,  36.231,  10.128,  0.000,  0.000,  5,  1.00751,  -81.8381,  'ALVORD 0',  16.100,  12
15456,  1,  7.806,  2.205,  0.000,  0.000,  5,  0.98583,  -80.1932,  'GORMAN 0',  16.100,  15
15457,  1,  5.941,  1.680,  0.000,  0.000,  5,  1.02278,  -81.4375,  'COLLEYVI',  16.100,  17
15460,  1,  57.732,  15.932,  0.000,  0.000,  5,  0.91602,  -91.9868,  'HOLLAND ',  11.500,  13
15461,  1,  8.178,  2.310,  0.000,  0.000,  5,  1.00573,  -79.9188,  'TEMPLE 3',  16.100,  13
15462,  1,  44.999,  12.540,  0.000,  0.000,  5,  1.01809,  -81.8196,  'DALLAS 3',  16.100,  16
15463,  1,  50.742,  14.113,  0.000,  0.000,  5,  1.02350,  -82.0551,  'IRVING 4',  16.100,  17
15465,  1,  85.852,  23.574,  0.000,  0.000,  5,  1.02686,  -80.6872,  'FRISCO 2',  16.100,  16
15466,  1,  121.648,  32.728,  0.000,  0.000,  5,  0.95644,  -86.0997,  'GATESVIL',  16.100,  13
15467,  1,  4.382,  1.240,  0.000,  0.000,  5,  1.02206,  -82.2792,  'DALLAS 2',  16.100,  16
15468,  1,  13.333,  3.759,  0.000,  0.000,  5,  1.01714,  -82.0549,  'DALLAS 3',  16.100,  17
15469,  1,  30.757,  8.616,  0.000,  0.000,  5,  1.01813,  -82.3660,  'FORT WOR',  16.100,  17
15470,  1,  4.839,  1.369,  0.000,  0.000,  5,  1.00003,  -82.6738,  'WOODWAY ',  16.100,  13
15471,  1,  40.151,  11.212,  0.000,  0.000,  5,  1.01584,  -80.0872,  'MINGUS 0',  16.100,  12
15472,  1,  1.022,  0.289,  0.000,  0.000,  5,  1.02468,  -71.6068,  'THROCKMO',  16.100,  15
15473,  1,  2.597,  0.735,  0.000,  0.000,  5,  1.01811,  -77.6288,  'NEMO 0SE',  16.100,  18
15474,  1,  2.163,  0.612,  0.000,  0.000,  5,  0.94308,  -87.1227,  'ABBOTT 0',  16.100,  14
15475,  1,  1.556,  0.441,  0.000,  0.000,  5,  1.02146,  -81.3845,  'ALVARADO',  16.100,  17
15476,  1,  34.494,  9.630,  0.000,  0.000,  5,  0.94658,  -88.0652,  'CORSICAN',  16.100,  14
15477,  1,  5.309,  1.501,  0.000,  0.000,  5,  1.02042,  -80.0856,  'HARKER H',  16.100,  13
15478,  1,  33.546,  9.390,  0.000,  0.000,  5,  1.02622,  -81.8773,  'IRVING 3',  16.100,  17
15480,  1,  94.670,  25.896,  0.000,  0.000,  5,  1.01940,  -80.1358,  'BURLESON',  16.100,  17
15481,  1,  89.343,  24.476,  0.000,  0.000,  5,  1.01133,  -81.6941,  'FORT WOR',  16.100,  17
15482,  1,  51.034,  14.195,  0.000,  0.000,  5,  1.02735,  -82.4936,  'DALLAS 2',  16.100,  16
15483,  1,  27.999,  7.853,  0.000,  0.000,  5,  1.02596,  -81.0278,  'NORTH RI',  16.100,  17
15484,  1,  52.765,  14.642,  0.000,  0.000,  5,  0.99232,  -75.7795,  'CROSS PL',  16.100,  15
15485,  1,  2.935,  0.831,  0.000,  0.000,  5,  1.01806,  -79.0779,  'BLOOMING',  16.100,  14
16001,  1,  2.710,  0.767,  0.000,  0.000,  6,  1.02731,  -79.1228,  'CONVERSE',  11.500,  22
16002,  1,  49.291,  13.714,  0.000,  0.000,  6,  1.01790,  -79.4327,  'SAN ANTO',  11.500,  26
16005,  1,  15.422,  4.345,  0.000,  0.000,  6,  1.02809,  -76.3396,  'BASTROP ',  11.500,  25
16011,  1,  52.283,  14.530,  0.000,  0.000,  6,  1.01835,  -77.5643,  'MARION 2',  11.500,  22
16012,  1,  19.454,  5.474,  0.000,  0.000,  6,  1.02732,  -78.0153,  'PAIGE 0S',  11.500,  25
16013,  1,  8.367,  2.363,  0.000,  0.000,  6,  1.01633,  -79.4184,  'SAN ANTO',  11.500,  26
16014,  1,  60.012,  16.614,  0.000,  0.000,  6,  1.00255,  -83.6930,  'WAELDER ',  11.500,  24
16015,  1,  3.687,  1.043,  0.000,  0.000,  6,  1.02334,  -79.5728,  'ATASCOSA',  11.500,  26
16016,  1,  12.070,  3.405,  0.000,  0.000,  6,  1.02417,  -78.6660,  'SAN ANTO',  11.500,  26
16017,  1,  109.479,  29.773,  0.000,  0.000,  6,  1.01642,  -78.6060,  'CIBOLO 0',  11.500,  22
16018,  1,  54.676,  15.183,  0.000,  0.000,  6,  1.02014,  -79.0150,  'AUSTIN 6',  11.500,  23
16019,  1,  1.914,  0.542,  0.000,  0.000,  6,  1.02084,  -79.2305,  'AUSTIN 2',  11.500,  23
16020,  1,  54.678,  15.183,  0.000,  0.000,  6,  1.01722,  -79.7873,  'HORSESHO',  11.500,  23
16023,  1,  8.394,  2.371,  0.000,  0.000,  6,  1.02777,  -78.4879,  'LEANDER ',  11.500,  23
16024,  1,  79.616,  21.913,  0.000,  0.000,  6,  1.02738,  -80.6986,  'AUSTIN 1',  11.500,  23
16025,  1,  56.061,  15.564,  0.000,  0.000,  6,  1.02736,  -79.1373,  'SAN ANTO',  11.500,  26
16026,  1,  33.383,  9.343,  0.000,  0.000,  6,  1.01968,  -78.5943,  'SAN ANTO',  11.500,  26
16027,  1,  17.271,  4.863,  0.000,  0.000,  6,  1.02200,  -79.0740,  'ELGIN 0S',  11.500,  23
16028,  1,  38.237,  10.683,  0.000,  0.000,  6,  1.02133,  -78.6939,  'AUSTIN 3',  11.500,  23
16029,  1,  82.186,  22.541,  0.000,  0.000,  6,  0.98610,  -84.7648,  'RUNGE 0S',  11.500,  24
16031,  1,  2.153,  0.610,  0.000,  0.000,  6,  1.01258,  -74.7664,  'YOAKUM 1',  11.500,  24
16032,  1,  17.110,  4.818,  0.000,  0.000,  6,  1.01799,  -80.6788,  'AUSTIN 3',  11.500,  23
16035,  1,  29.388,  8.238,  0.000,  0.000,  6,  1.02463,  -78.6809,  'PFLUGERV',  11.500,  23
16037,  1,  83.084,  22.829,  0.000,  0.000,  6,  1.02102,  -77.7191,  'SAN ANTO',  11.500,  22
16040,  1,  56.393,  15.651,  0.000,  0.000,  6,  1.02161,  -79.1065,  'AUSTIN 3',  11.500,  23
16043,  1,  27.415,  7.690,  0.000,  0.000,  6,  1.02202,  -77.8882,  'SAN ANTO',  11.500,  26
16044,  1,  47.414,  13.198,  0.000,  0.000,  6,  1.01363,  -79.2721,  'SAN ANTO',  11.500,  26
16047,  1,  11.041,  3.116,  0.000,  0.000,  6,  1.02279,  -78.8724,  'SAN ANTO',  11.500,  26
16055,  1,  72.592,  20.008,  0.000,  0.000,  6,  1.00119,  -86.6345,  'BERGHEIM',  11.500,  26
16058,  1,  2.872,  0.813,  0.000,  0.000,  6,  1.02666,  -75.6213,  'NEW BRAU',  11.500,  22
16059,  1,  139.898,  37.279,  0.000,  0.000,  6,  0.94645,  -94.9556,  'D HANIS ',  11.500,  26
16060,  1,  1.849,  0.523,  0.000,  0.000,  6,  1.02054,  -79.5711,  'SAN ANTO',  11.500,  26
16061,  1,  67.650,  18.696,  0.000,  0.000,  6,  1.02116,  -79.6439,  'AUSTIN 7',  11.500,  23
16064,  1,  64.334,  17.796,  0.000,  0.000,  6,  1.01523,  -78.0342,  'BRENHAM ',  11.500,  25
16065,  1,  63.586,  17.589,  0.000,  0.000,  6,  1.00965,  -81.2420,  'BERTRAM ',  11.500,  23
16091,  1,  7.733,  2.185,  0.000,  0.000,  6,  1.02731,  -79.8320,  'WIMBERLE',  11.500,  23
16092,  1,  25.371,  7.123,  0.000,  0.000,  6,  1.02733,  -80.2348,  'GONZALES',  11.500,  24
16093,  1,  21.236,  5.970,  0.000,  0.000,  6,  1.01749,  -78.4268,  'SAN ANTO',  11.500,  22
16094,  1,  20.783,  5.844,  0.000,  0.000,  6,  1.02051,  -78.2263,  'SAN ANTO',  11.500,  22
16095,  1,  52.911,  14.702,  0.000,  0.000,  6,  1.01945,  -81.2457,  'HUTTO 0S',  11.500,  23
16096,  1,  46.445,  12.940,  0.000,  0.000,  6,  1.02735,  -82.9166,  'LULING 0',  11.500,  24
16097,  1,  18.107,  5.096,  0.000,  0.000,  6,  1.01615,  -78.7564,  'SAN ANTO',  11.500,  26
16098,  1,  94.186,  25.766,  0.000,  0.000,  6,  1.01807,  -80.0504,  'AUSTIN 1',  11.500,  23
16099,  1,  100.739,  27.475,  0.000,  0.000,  6,  1.01091,  -79.5493,  'SAN ANTO',  11.500,  26
16100,  1,  8.154,  2.303,  0.000,  0.000,  6,  1.01592,  -80.0465,  'ADKINS 0',  11.500,  22
16103,  1,  11.320,  3.194,  0.000,  0.000,  6,  1.02732,  -76.3163,  'WINCHEST',  11.500,  25
16109,  1,  24.387,  6.843,  0.000,  0.000,  6,  0.98083,  -83.6348,  'ROCKDALE',  11.500,  25
16112,  1,  7.777,  2.197,  0.000,  0.000,  6,  1.01577,  -80.4670,  'NATALIA ',  11.500,  26
16113,  1,  7.877,  2.226,  0.000,  0.000,  6,  1.01896,  -79.4853,  'AUSTIN 2',  11.500,  23
16114,  1,  8.030,  2.268,  0.000,  0.000,  6,  1.01382,  -79.5752,  'SAN ANTO',  11.500,  26
16115,  1,  27.868,  7.815,  0.000,  0.000,  6,  1.01510,  -79.1111,  'SAN ANTO',  11.500,  22
16116,  1,  108.314,  29.419,  0.000,  0.000,  6,  0.99666,  -82.9300,  'TAYLOR 0',  11.500,  23
16117,  1,  33.923,  9.494,  0.000,  0.000,  6,  1.02604,  -76.5673,  'SMITHVIL',  11.500,  25
16120,  1,  16.256,  4.579,  0.000,  0.000,  6,  1.02882,  -78.7506,  'CEDAR PA',  11.500,  23
16121,  1,  147.441,  39.517,  0.000,  0.000,  6,  1.01730,  -79.2104,  'SAN ANTO',  11.500,  26
16122,  1,  54.577,  15.130,  0.000,  0.000,  6,  0.97719,  -79.1679,  'HALLETTS',  11.500,  24
16123,  1,  12.854,  3.625,  0.000,  0.000,  6,  1.01969,  -79.5659,  'AUSTIN 5',  11.500,  23
16124,  1,  19.790,  5.567,  0.000,  0.000,  6,  1.02376,  -76.8699,  'NEW BRAU',  11.500,  22
16125,  1,  27.916,  7.824,  0.000,  0.000,  6,  1.01247,  -80.2838,  'SUTHERLA',  11.500,  22
16126,  1,  1.889,  0.535,  0.000,  0.000,  6,  1.02012,  -78.8924,  'AUSTIN 3',  11.500,  23
16127,  1,  35.658,  9.945,  0.000,  0.000,  6,  0.92799,  -88.7737,  'CAMERON ',  11.500,  25
16128,  1,  16.022,  4.513,  0.000,  0.000,  6,  1.01615,  -80.0343,  'SAN ANTO',  11.500,  26
16129,  1,  41.054,  11.433,  0.000,  0.000,  6,  0.95675,  -87.4290,  'MEDINA 0',  11.500,  26
16130,  1,  4.861,  1.375,  0.000,  0.000,  6,  1.01783,  -78.9858,  'MANCHACA',  11.500,  23
16131,  1,  12.514,  3.529,  0.000,  0.000,  6,  1.02032,  -78.7958,  'SPRING B',  11.500,  22
16132,  1,  21.682,  6.094,  0.000,  0.000,  6,  1.01589,  -79.8818,  'AUSTIN 1',  11.500,  23
16133,  1,  25.991,  7.291,  0.000,  0.000,  6,  0.99701,  -84.1652,  'FLATONIA',  11.500,  25
16134,  1,  5.574,  1.576,  0.000,  0.000,  6,  0.99376,  -84.7634,  'GRANGER ',  11.500,  23
16135,  1,  4.093,  1.158,  0.000,  0.000,  6,  1.00041,  -77.1145,  'FAYETTEV',  11.500,  25
16136,  1,  11.220,  3.166,  0.000,  0.000,  6,  1.02442,  -81.4178,  'GEORGETO',  11.500,  23
16137,  1,  42.404,  11.826,  0.000,  0.000,  6,  1.01366,  -80.4748,  'AUSTIN 3',  11.500,  23
16138,  1,  17.132,  4.824,  0.000,  0.000,  6,  1.01579,  -82.9214,  'PIPE CRE',  11.500,  26
16139,  1,  12.361,  3.487,  0.000,  0.000,  6,  1.00437,  -82.2275,  'RED ROCK',  11.500,  25
16140,  1,  5.243,  1.483,  0.000,  0.000,  6,  0.97125,  -86.0732,  'JARRELL ',  11.500,  23
16150,  1,  5.939,  1.679,  0.000,  0.000,  6,  1.02482,  -79.1645,  'SAN ANTO',  11.500,  26
16151,  1,  88.517,  24.244,  0.000,  0.000,  6,  1.00254,  -83.1919,  'SCHULENB',  11.500,  25
16153,  1,  10.254,  2.894,  0.000,  0.000,  6,  1.02217,  -77.5499,  'SAN ANTO',  11.500,  26
16154,  1,  39.906,  11.139,  0.000,  0.000,  6,  1.00897,  -80.1982,  'DRIPPING',  11.500,  23
16155,  1,  19.446,  5.470,  0.000,  0.000,  6,  1.01206,  -80.1668,  'SAN ANTO',  11.500,  26
16156,  1,  26.434,  7.418,  0.000,  0.000,  6,  1.02023,  -79.3443,  'MARBLE F',  11.500,  23
16157,  1,  30.375,  8.510,  0.000,  0.000,  6,  1.01607,  -81.3253,  'BOERNE 1',  11.500,  26
16158,  1,  14.769,  4.162,  0.000,  0.000,  6,  1.02732,  -81.2201,  'WASHINGT',  11.500,  25
16159,  1,  4.704,  1.331,  0.000,  0.000,  6,  1.01664,  -78.9159,  'SCHERTZ ',  11.500,  22
16160,  1,  47.490,  13.222,  0.000,  0.000,  6,  1.01906,  -79.3188,  'AUSTIN 8',  11.500,  23
16168,  1,  39.456,  11.018,  0.000,  0.000,  6,  1.01723,  -79.4049,  'SAN ANTO',  11.500,  26
16171,  1,  119.358,  32.338,  0.000,  0.000,  6,  1.01708,  -78.2854,  'SAN ANTO',  11.500,  26
16173,  1,  66.424,  18.356,  0.000,  0.000,  6,  1.01046,  -75.5192,  'CUERO 2 ',  11.500,  24
16174,  1,  22.375,  6.288,  0.000,  0.000,  6,  1.02019,  -78.9127,  'SAN ANTO',  11.500,  22
16175,  1,  49.457,  13.759,  0.000,  0.000,  6,  1.01830,  -79.5577,  'AUSTIN 1',  11.500,  23
16176,  1,  54.216,  15.057,  0.000,  0.000,  6,  1.01935,  -78.9885,  'AUSTIN 3',  11.500,  23
16178,  1,  27.468,  7.704,  0.000,  0.000,  6,  1.01844,  -78.9050,  'SAN ANTO',  11.500,  26
16179,  1,  56.063,  15.554,  0.000,  0.000,  6,  1.01471,  -79.6735,  'SAN ANTO',  11.500,  26
16180,  1,  9.035,  2.551,  0.000,  0.000,  6,  1.01310,  -80.2692,  'LA VERNI',  11.500,  22
16181,  1,  27.418,  7.690,  0.000,  0.000,  6,  1.01435,  -80.9744,  'MANOR 0S',  11.500,  23
16182,  1,  35.622,  9.961,  0.000,  0.000,  6,  1.01689,  -79.5257,  'SAN ANTO',  11.500,  26
16183,  1,  60.343,  16.708,  0.000,  0.000,  6,  1.00205,  -79.0572,  'GIDDINGS',  11.500,  25
16184,  1,  16.652,  4.689,  0.000,  0.000,  6,  1.01862,  -79.7245,  'AUSTIN 3',  11.500,  23
16185,  1,  19.420,  5.463,  0.000,  0.000,  6,  1.01727,  -79.8306,  'AUSTIN 3',  11.500,  23
16186,  1,  10.154,  2.867,  0.000,  0.000,  6,  1.02248,  -79.1149,  'AUSTIN 3',  11.500,  23
16187,  1,  18.834,  5.300,  0.000,  0.000,  6,  1.02097,  -79.3936,  'AUSTIN 2',  11.500,  23
16189,  1,  73.737,  20.292,  0.000,  0.000,  6,  0.98715,  -77.0861,  'COLUMBUS',  11.500,  25
16190,  1,  14.223,  4.008,  0.000,  0.000,  6,  0.99758,  -83.9415,  'SHINER 0',  11.500,  24
16191,  1,  10.319,  2.913,  0.000,  0.000,  6,  1.01790,  -78.3686,  'SAN ANTO',  11.500,  22
16193,  1,  9.551,  2.697,  0.000,  0.000,  6,  1.01006,  -79.2098,  'CALDWELL',  11.500,  25
16194,  1,  14.202,  4.003,  0.000,  0.000,  6,  1.01770,  -79.5954,  'AUSTIN 1',  11.500,  23
16195,  1,  30.887,  8.655,  0.000,  0.000,  6,  0.98812,  -79.1555,  'INDUSTRY',  11.500,  25
16196,  1,  1.522,  0.431,  0.000,  0.000,  6,  1.02216,  -81.2390,  'DALE 0SE',  11.500,  23
16199,  1,  6.788,  1.918,  0.000,  0.000,  6,  1.02543,  -78.0985,  'SAN ANTO',  11.500,  26
16200,  1,  81.931,  22.509,  0.000,  0.000,  6,  1.01162,  -79.3912,  'SAN ANTO',  11.500,  26
16201,  1,  34.598,  9.679,  0.000,  0.000,  6,  1.01857,  -79.6250,  'SAN ANTO',  11.500,  26
16202,  1,  28.917,  8.104,  0.000,  0.000,  6,  1.01186,  -80.8430,  'MARTINDA',  11.500,  22
16203,  1,  9.132,  2.579,  0.000,  0.000,  6,  1.01695,  -79.2098,  'SAN ANTO',  11.500,  26
16204,  1,  87.564,  24.011,  0.000,  0.000,  6,  1.01238,  -79.5169,  'SAN ANTO',  11.500,  26
16205,  1,  5.466,  1.546,  0.000,  0.000,  6,  1.02403,  -78.3685,  'AUSTIN 2',  11.500,  23
16206,  1,  74.291,  20.445,  0.000,  0.000,  6,  0.99184,  -80.7565,  'LEXINGTO',  11.500,  25
16207,  1,  11.436,  3.227,  0.000,  0.000,  6,  1.02731,  -80.4490,  'LEANDER ',  11.500,  23
16208,  1,  14.075,  3.968,  0.000,  0.000,  6,  1.02395,  -80.1726,  'AUSTIN 1',  11.500,  23
16209,  1,  93.522,  25.549,  0.000,  0.000,  6,  1.00044,  -81.1199,  'MICO 0SE',  11.500,  26
16217,  1,  4.510,  1.276,  0.000,  0.000,  6,  1.01529,  -80.6111,  'AUSTIN 3',  11.500,  23
16218,  1,  25.335,  7.111,  0.000,  0.000,  6,  1.01463,  -78.5427,  'LOCKHART',  11.500,  23
16219,  1,  44.018,  12.271,  0.000,  0.000,  6,  1.01988,  -80.0111,  'AUSTIN 1',  11.500,  23
16220,  1,  54.150,  15.038,  0.000,  0.000,  6,  1.01822,  -78.4233,  'SAN ANTO',  11.500,  22
16221,  1,  73.530,  20.284,  0.000,  0.000,  6,  1.02738,  -83.4104,  'FALLS CI',  11.500,  22
16223,  1,  2.879,  0.815,  0.000,  0.000,  6,  1.02492,  -78.0963,  'AUSTIN 2',  11.500,  23
16224,  1,  68.514,  18.928,  0.000,  0.000,  6,  1.02063,  -80.0915,  'AUSTIN 2',  11.500,  23
16225,  1,  90.408,  24.757,  0.000,  0.000,  6,  1.01097,  -79.5329,  'SAN ANTO',  11.500,  26
16226,  1,  55.634,  15.421,  0.000,  0.000,  6,  0.98453,  -89.1934,  'BLANCO 0',  11.500,  26
16227,  1,  9.821,  2.773,  0.000,  0.000,  6,  1.02356,  -78.6023,  'AUSTIN 2',  11.500,  23
16230,  1,  68.794,  19.004,  0.000,  0.000,  6,  1.02155,  -77.9788,  'SAN MARC',  11.500,  22
16231,  1,  93.874,  25.673,  0.000,  0.000,  6,  1.01172,  -79.7278,  'BUDA 0SE',  11.500,  23
16232,  1,  20.791,  5.847,  0.000,  0.000,  6,  1.02265,  -78.3416,  'DEL VALL',  11.500,  23
16233,  1,  36.175,  10.114,  0.000,  0.000,  6,  1.01733,  -79.6610,  'AUSTIN 4',  11.500,  23
16236,  1,  31.163,  8.730,  0.000,  0.000,  6,  1.02299,  -77.9260,  'SAN ANTO',  11.500,  26
16237,  1,  101.992,  27.572,  0.000,  0.000,  6,  0.91885,  -90.4065,  'BURLINGT',  11.500,  25
16238,  1,  0.994,  0.282,  0.000,  0.000,  6,  1.02214,  -78.8871,  'AUSTIN 1',  11.500,  23
16241,  1,  52.781,  14.669,  0.000,  0.000,  6,  1.02346,  -76.9407,  'ELMENDOR',  11.500,  22
16250,  1,  68.138,  18.822,  0.000,  0.000,  6,  1.01533,  -79.2692,  'SAN ANTO',  11.500,  22
16251,  1,  46.915,  13.065,  0.000,  0.000,  6,  1.01831,  -80.0425,  'CANYON L',  11.500,  22
16252,  1,  41.110,  11.470,  0.000,  0.000,  6,  1.00827,  -80.5634,  'JOHNSON ',  11.500,  23
16253,  1,  7.884,  2.228,  0.000,  0.000,  6,  1.00273,  -79.6115,  'YORKTOWN',  11.500,  24
16256,  1,  7.479,  2.113,  0.000,  0.000,  6,  1.02305,  -78.4293,  'AUSTIN 2',  11.500,  23
16261,  1,  16.318,  4.596,  0.000,  0.000,  6,  1.01584,  -79.4799,  'LACKLAND',  11.500,  26
16262,  1,  18.043,  5.079,  0.000,  0.000,  6,  1.02020,  -79.6379,  'LIBERTY ',  11.500,  23
16264,  1,  17.713,  4.986,  0.000,  0.000,  6,  1.01680,  -78.4774,  'KENEDY 1',  11.500,  24
16275,  1,  13.408,  3.780,  0.000,  0.000,  6,  1.01574,  -78.9046,  'SAN ANTO',  11.500,  26
16276,  1,  33.197,  9.292,  0.000,  0.000,  6,  1.01690,  -80.4818,  'VON ORMY',  11.500,  26
16278,  1,  29.242,  8.197,  0.000,  0.000,  6,  1.02136,  -77.4854,  'KYLE 1SE',  11.500,  23
16280,  1,  90.674,  24.842,  0.000,  0.000,  6,  1.01996,  -77.5213,  'SEGUIN 2',  11.500,  22
16281,  1,  107.530,  29.268,  0.000,  0.000,  6,  1.01787,  -79.3116,  'UNIVERSA',  11.500,  22
16282,  1,  30.266,  8.481,  0.000,  0.000,  6,  1.02113,  -80.3629,  'SPICEWOO',  11.500,  23
16283,  1,  16.976,  4.780,  0.000,  0.000,  6,  1.01868,  -79.7347,  'SAINT HE',  11.500,  22
16284,  1,  2.246,  0.636,  0.000,  0.000,  6,  1.01801,  -78.6085,  'SAN ANTO',  11.500,  26
16286,  1,  34.654,  9.696,  0.000,  0.000,  6,  1.02734,  -83.5752,  'BOERNE 2',  11.500,  26
16288,  1,  63.488,  17.568,  0.000,  0.000,  6,  1.01474,  -78.9642,  'SAN ANTO',  11.500,  26
16289,  1,  100.482,  27.418,  0.000,  0.000,  6,  1.01544,  -79.9397,  'AUSTIN 2',  11.500,  23
16290,  1,  68.350,  18.889,  0.000,  0.000,  6,  1.02668,  -79.8249,  'AUSTIN 2',  11.500,  23
16291,  1,  28.517,  7.996,  0.000,  0.000,  6,  1.01931,  -79.2569,  'SAN ANTO',  11.500,  26
16306,  1,  15.181,  4.278,  0.000,  0.000,  6,  1.02111,  -79.1837,  'AUSTIN 1',  11.500,  23
16307,  1,  35.366,  9.890,  0.000,  0.000,  6,  1.01328,  -79.1726,  'SAN ANTO',  11.500,  26
16309,  1,  113.638,  30.775,  0.000,  0.000,  6,  0.98727,  -83.4057,  'HONDO 1S',  11.500,  26
16310,  1,  25.267,  7.093,  0.000,  0.000,  6,  1.02251,  -78.1979,  'SAN ANTO',  11.500,  22
16311,  1,  58.233,  16.127,  0.000,  0.000,  6,  0.99609,  -79.1932,  'NEW ULM ',  11.500,  25
16312,  1,  6.183,  1.748,  0.000,  0.000,  6,  1.02596,  -77.7169,  'SAN ANTO',  11.500,  22
16313,  1,  26.445,  7.421,  0.000,  0.000,  6,  1.02024,  -79.6228,  'AUSTIN 3',  11.500,  23
16314,  1,  10.636,  3.002,  0.000,  0.000,  6,  1.02013,  -78.9926,  'BULVERDE',  11.500,  26
16319,  1,  22.956,  6.450,  0.000,  0.000,  6,  1.01779,  -79.9734,  'GEORGETO',  11.500,  23
16320,  1,  35.140,  9.830,  0.000,  0.000,  6,  1.02734,  -78.1937,  'SAN ANTO',  11.500,  22
16322,  1,  18.397,  5.178,  0.000,  0.000,  6,  1.02142,  -79.1760,  'FLORESVI',  11.500,  22
16323,  1,  41.214,  11.500,  0.000,  0.000,  6,  1.01382,  -79.1416,  'SAN ANTO',  11.500,  26
16324,  1,  19.476,  5.479,  0.000,  0.000,  6,  1.02021,  -78.3603,  'SAN ANTO',  11.500,  22
16325,  1,  30.463,  8.516,  0.000,  0.000,  6,  0.92753,  -89.6064,  'BUCKHOLT',  11.500,  25
16326,  1,  2.860,  0.810,  0.000,  0.000,  6,  1.00855,  -80.2810,  'SOMERVIL',  11.500,  25
16327,  1,  10.904,  3.076,  0.000,  0.000,  6,  0.98747,  -79.7971,  'WEIMAR 0',  11.500,  25
16328,  1,  10.195,  2.877,  0.000,  0.000,  6,  0.98899,  -85.6029,  'COMFORT ',  11.500,  26
16329,  1,  17.678,  4.979,  0.000,  0.000,  6,  0.99117,  -82.2675,  'NORDHEIM',  11.500,  24
16330,  1,  1.058,  0.300,  0.000,  0.000,  6,  1.02146,  -79.4712,  'AUSTIN 9',  11.500,  23
16331,  1,  103.643,  28.272,  0.000,  0.000,  6,  1.02740,  -80.1811,  'AUSTIN 2',  11.500,  23
16332,  1,  39.581,  11.052,  0.000,  0.000,  6,  1.01586,  -79.4093,  'HELOTES ',  11.500,  26
16335,  1,  41.617,  11.614,  0.000,  0.000,  6,  1.02231,  -77.7590,  'SAN ANTO',  11.500,  26
16336,  1,  67.459,  18.578,  0.000,  0.000,  6,  0.95431,  -88.5378,  'BANDERA ',  11.500,  26
16337,  1,  16.041,  4.519,  0.000,  0.000,  6,  1.02410,  -78.6435,  'SAN ANTO',  11.500,  26
16338,  1,  65.713,  18.080,  0.000,  0.000,  6,  0.92824,  -88.0389,  'ROCKDALE',  11.500,  25
16339,  1,  14.346,  4.043,  0.000,  0.000,  6,  1.01488,  -79.0333,  'CEDAR CR',  11.500,  23
16340,  1,  27.241,  7.641,  0.000,  0.000,  6,  1.01711,  -81.6148,  'NIXON 0S',  11.500,  24
16341,  1,  17.901,  5.038,  0.000,  0.000,  6,  1.01426,  -80.0970,  'CHAPPELL',  11.500,  25
16344,  1,  5.175,  1.463,  0.000,  0.000,  6,  1.02618,  -78.8761,  'ROUND RO',  11.500,  23
16345,  1,  74.921,  20.646,  0.000,  0.000,  6,  1.01802,  -79.6865,  'AUSTIN 1',  11.500,  23
16346,  1,  15.242,  4.294,  0.000,  0.000,  6,  1.01126,  -82.0919,  'LEMING 0',  11.500,  26
16351,  1,  18.952,  5.333,  0.000,  0.000,  6,  1.02427,  -78.7937,  'AUSTIN 1',  11.500,  23
16352,  1,  58.327,  16.176,  0.000,  0.000,  6,  1.02172,  -78.7244,  'SAN ANTO',  11.500,  26
16353,  1,  73.839,  20.361,  0.000,  0.000,  6,  1.02257,  -79.8560,  'ROUND RO',  11.500,  23
16355,  1,  139.406,  37.501,  0.000,  0.000,  6,  1.02277,  -79.4869,  'ROUND RO',  11.500,  23
16356,  1,  124.044,  33.579,  0.000,  0.000,  6,  1.02742,  -79.4533,  'SAN ANTO',  11.500,  26
16357,  1,  19.342,  5.438,  0.000,  0.000,  6,  0.97546,  -90.3927,  'DEVINE 0',  11.500,  26
16358,  1,  62.424,  17.290,  0.000,  0.000,  6,  1.02736,  -82.8441,  'GEORGETO',  11.500,  23
16360,  1,  23.059,  6.478,  0.000,  0.000,  6,  1.01627,  -77.3102,  'BURNET 1',  11.500,  23
17001,  1,  5.609,  1.586,  0.000,  0.000,  7,  0.99268,  -71.6443,  'INEZ 0SE',  11.500,  6
17004,  1,  153.966,  41.190,  0.000,  0.000,  7,  1.02322,  -76.8160,  'PASADENA',  11.500,  4
17010,  1,  8.659,  2.445,  0.000,  0.000,  7,  1.00369,  -80.9246,  'PRAIRIE ',  11.500,  5
17011,  1,  19.645,  5.526,  0.000,  0.000,  7,  1.02330,  -81.1544,  'CONROE 1',  11.500,  5
17012,  1,  0.819,  0.232,  0.000,  0.000,  7,  0.99269,  -78.7038,  'SIMONTON',  11.500,  3
17013,  1,  82.256,  22.592,  0.000,  0.000,  7,  1.00952,  -80.4204,  'HOUSTON ',  11.500,  5
17014,  1,  38.829,  10.842,  0.000,  0.000,  7,  1.00737,  -79.4791,  'HOUSTON ',  11.500,  4
17016,  1,  57.166,  15.857,  0.000,  0.000,  7,  1.01567,  -77.7092,  'HOUSTON ',  11.500,  4
17017,  1,  94.237,  25.769,  0.000,  0.000,  7,  1.01204,  -79.9927,  'HOUSTON ',  11.500,  3
17020,  1,  44.463,  12.390,  0.000,  0.000,  7,  1.01077,  -72.4527,  'NURSERY ',  11.500,  6
17026,  1,  30.287,  8.487,  0.000,  0.000,  7,  1.01875,  -77.2464,  'BACLIFF ',  11.500,  4
17027,  1,  70.965,  19.577,  0.000,  0.000,  7,  1.01034,  -80.0895,  'SPRING 1',  11.500,  5
17028,  1,  56.415,  15.654,  0.000,  0.000,  7,  1.01734,  -79.6198,  'HOUSTON ',  11.500,  3
17036,  1,  49.853,  13.867,  0.000,  0.000,  7,  1.01598,  -79.0247,  'CONROE 5',  11.500,  5
17039,  1,  145.996,  39.138,  0.000,  0.000,  7,  1.01406,  -78.1075,  'SUGAR LA',  11.500,  3
17041,  1,  52.682,  14.640,  0.000,  0.000,  7,  1.01901,  -76.8840,  'DAYTON 1',  11.500,  4
17044,  1,  76.977,  21.168,  0.000,  0.000,  7,  0.99519,  -71.1992,  'VICTORIA',  11.500,  6
17049,  1,  197.210,  53.915,  0.000,  0.000,  7,  1.01655,  -79.0118,  'KATY 1 2',  11.500,  3
17050,  1,  46.022,  12.815,  0.000,  0.000,  7,  1.00488,  -81.1410,  'MAGNOLIA',  11.500,  5
17051,  1,  97.215,  26.553,  0.000,  0.000,  7,  1.01189,  -80.1021,  'HOUSTON ',  11.500,  3
17052,  1,  73.812,  20.339,  0.000,  0.000,  7,  1.00935,  -78.9261,  'MISSOURI',  11.500,  3
17053,  1,  69.657,  19.232,  0.000,  0.000,  7,  1.01651,  -75.9512,  'RICHMOND',  11.500,  3
17054,  1,  65.370,  18.065,  0.000,  0.000,  7,  1.00314,  -80.2392,  'HOUSTON ',  11.500,  4
17055,  1,  66.801,  18.458,  0.000,  0.000,  7,  1.01187,  -78.6651,  'HOUSTON ',  11.500,  3
17057,  1,  59.948,  16.606,  0.000,  0.000,  7,  1.00893,  -80.1249,  'SPRING 8',  11.500,  5
17067,  1,  56.713,  15.722,  0.000,  0.000,  7,  0.99830,  -81.2782,  'HOUSTON ',  11.500,  3
17069,  1,  32.687,  9.145,  0.000,  0.000,  7,  0.99152,  -73.2906,  'EL CAMPO',  11.500,  1
17070,  1,  60.415,  16.733,  0.000,  0.000,  7,  1.00989,  -78.1941,  'HOUSTON ',  11.500,  4
17071,  1,  2.607,  0.738,  0.000,  0.000,  7,  0.97146,  -67.3671,  'PORT O C',  11.500,  6
17072,  1,  80.607,  22.162,  0.000,  0.000,  7,  1.01604,  -76.9712,  'DICKINSO',  11.500,  4
17074,  1,  42.857,  11.953,  0.000,  0.000,  7,  1.02041,  -76.0518,  'GALVESTO',  11.500,  2
17075,  1,  100.294,  27.393,  0.000,  0.000,  7,  1.02740,  -77.5702,  'HOUSTON ',  11.500,  4
17084,  1,  148.984,  39.905,  0.000,  0.000,  7,  1.01696,  -76.1475,  'LEAGUE C',  11.500,  4
17085,  1,  2.837,  0.803,  0.000,  0.000,  7,  1.00399,  -76.3068,  'LIVERPOO',  11.500,  2
17086,  1,  36.432,  10.182,  0.000,  0.000,  7,  1.00789,  -79.0841,  'HOUSTON ',  11.500,  4
17087,  1,  50.550,  14.054,  0.000,  0.000,  7,  1.01180,  -77.9058,  'SUGAR LA',  11.500,  3
17088,  1,  70.215,  19.354,  0.000,  0.000,  7,  0.98988,  -79.5573,  'RICHMOND',  11.500,  3
17089,  1,  56.578,  15.704,  0.000,  0.000,  7,  1.02736,  -80.6707,  'HOUSTON ',  11.500,  3
17090,  1,  10.075,  2.844,  0.000,  0.000,  7,  1.00640,  -80.8099,  'PINEHURS',  11.500,  5
17091,  1,  164.330,  44.956,  0.000,  0.000,  7,  1.02740,  -80.4435,  'PEARLAND',  11.500,  3
17092,  1,  34.669,  9.696,  0.000,  0.000,  7,  1.00683,  -79.6530,  'HOUSTON ',  11.500,  3
17093,  1,  75.368,  20.747,  0.000,  0.000,  7,  1.00269,  -80.1136,  'HOUSTON ',  11.500,  3
17094,  1,  53.125,  14.760,  0.000,  0.000,  7,  1.01919,  -80.6608,  'HOUSTON ',  11.500,  3
17100,  1,  36.551,  10.215,  0.000,  0.000,  7,  1.00895,  -78.7192,  'HOUSTON ',  11.500,  4
17101,  1,  124.960,  33.768,  0.000,  0.000,  7,  1.01257,  -78.9232,  'HOUSTON ',  11.500,  3
17102,  1,  69.416,  19.154,  0.000,  0.000,  7,  1.00417,  -80.4800,  'TOMBALL ',  11.500,  5
17103,  1,  33.356,  9.334,  0.000,  0.000,  7,  1.00923,  -78.9112,  'HOUSTON ',  11.500,  4
17106,  1,  57.424,  15.932,  0.000,  0.000,  7,  1.02382,  -76.3388,  'DEER PAR',  11.500,  4
17116,  1,  9.181,  2.592,  0.000,  0.000,  7,  0.99125,  -79.0964,  'WALLIS 0',  11.500,  1
17117,  1,  58.210,  16.136,  0.000,  0.000,  7,  1.00978,  -79.8336,  'HOUSTON ',  11.500,  3
17118,  1,  81.346,  22.342,  0.000,  0.000,  7,  1.00377,  -80.3743,  'SPRING 4',  11.500,  5
17119,  1,  29.639,  8.305,  0.000,  0.000,  7,  1.00940,  -78.6441,  'SOUTH HO',  11.500,  4
17120,  1,  120.733,  32.642,  0.000,  0.000,  7,  1.00018,  -80.8152,  'HOUSTON ',  11.500,  3
17123,  1,  5.109,  1.445,  0.000,  0.000,  7,  0.96846,  -66.8599,  'SEADRIFT',  11.500,  6
17124,  1,  145.516,  38.981,  0.000,  0.000,  7,  1.00604,  -79.6857,  'HOUSTON ',  11.500,  3
17127,  1,  174.060,  47.578,  0.000,  0.000,  7,  1.01504,  -76.7643,  'SUGAR LA',  11.500,  3
17128,  1,  41.533,  11.588,  0.000,  0.000,  7,  1.01492,  -79.1663,  'CONROE 7',  11.500,  5
17129,  1,  4.048,  1.145,  0.000,  0.000,  7,  1.00783,  -70.9265,  'LOLITA 0',  11.500,  6
17132,  1,  60.607,  16.789,  0.000,  0.000,  7,  1.01501,  -76.5261,  'LAPORTE ',  11.500,  4
17143,  1,  50.075,  13.924,  0.000,  0.000,  7,  1.01016,  -81.0130,  'NEW CANE',  11.500,  5
17144,  1,  64.418,  17.815,  0.000,  0.000,  7,  1.01038,  -78.2909,  'HOUSTON ',  11.500,  4
17145,  1,  85.613,  23.510,  0.000,  0.000,  7,  1.02739,  -81.0825,  'HOUSTON ',  11.500,  4
17147,  1,  34.961,  9.777,  0.000,  0.000,  7,  1.01181,  -79.2405,  'HOUSTON ',  11.500,  3
17148,  1,  47.291,  13.161,  0.000,  0.000,  7,  1.00549,  -80.5710,  'HOUSTON ',  11.500,  3
17149,  1,  8.601,  2.429,  0.000,  0.000,  7,  0.98856,  -70.3985,  'BLOOMING',  11.500,  6
17151,  1,  32.493,  9.098,  0.000,  0.000,  7,  1.02264,  -79.7102,  'WILLIS 2',  11.500,  5
17152,  1,  2.895,  0.820,  0.000,  0.000,  7,  1.00840,  -79.3189,  'HOUSTON ',  11.500,  3
17153,  1,  23.031,  6.464,  0.000,  0.000,  7,  0.95784,  -63.6538,  'PALACIOS',  11.500,  1
17154,  1,  31.613,  8.853,  0.000,  0.000,  7,  1.01485,  -80.5205,  'CONROE 4',  11.500,  5
17155,  1,  57.441,  15.922,  0.000,  0.000,  7,  1.00283,  -79.5714,  'HOUSTON ',  11.500,  3
17157,  1,  124.690,  33.698,  0.000,  0.000,  7,  1.01205,  -79.3897,  'SPRING 2',  11.500,  5
17158,  1,  68.420,  18.885,  0.000,  0.000,  7,  1.00149,  -80.2407,  'KINGWOOD',  11.500,  4
17161,  1,  104.681,  28.521,  0.000,  0.000,  7,  1.01693,  -78.2467,  'HOUSTON ',  11.500,  3
17172,  1,  63.302,  17.523,  0.000,  0.000,  7,  1.02219,  -75.9805,  'TEXAS CI',  11.500,  2
17173,  1,  71.364,  19.673,  0.000,  0.000,  7,  1.00053,  -80.8077,  'KINGWOOD',  11.500,  4
17174,  1,  81.470,  22.382,  0.000,  0.000,  7,  1.00826,  -77.9342,  'HOUSTON ',  11.500,  4
17177,  1,  141.629,  38.003,  0.000,  0.000,  7,  1.00722,  -79.8371,  'SPRING 7',  11.500,  5
17178,  1,  69.676,  19.223,  0.000,  0.000,  7,  1.00362,  -80.7734,  'HOUSTON ',  11.500,  3
17179,  1,  48.212,  13.412,  0.000,  0.000,  7,  1.00371,  -78.6901,  'FRESNO 0',  11.500,  3
17180,  1,  66.993,  18.506,  0.000,  0.000,  7,  1.00723,  -79.9181,  'HOUSTON ',  11.500,  3
17181,  1,  111.286,  30.211,  0.000,  0.000,  7,  1.00402,  -80.7317,  'HOUSTON ',  11.500,  3
17182,  1,  1.308,  0.371,  0.000,  0.000,  7,  0.99677,  -79.2306,  'PATTISON',  11.500,  3
17183,  1,  128.648,  34.765,  0.000,  0.000,  7,  1.02743,  -80.2317,  'HOUSTON ',  11.500,  3
17185,  1,  117.915,  31.966,  0.000,  0.000,  7,  1.01741,  -74.7605,  'MISSOURI',  11.500,  3
17188,  1,  63.798,  17.650,  0.000,  0.000,  7,  1.01266,  -78.0794,  'HOUSTON ',  11.500,  3
17198,  1,  62.650,  17.351,  0.000,  0.000,  7,  1.02737,  -80.1108,  'TOMBALL ',  11.500,  5
17201,  1,  160.268,  43.819,  0.000,  0.000,  7,  1.01905,  -79.5159,  'CYPRESS ',  11.500,  5
17202,  1,  17.183,  4.837,  0.000,  0.000,  7,  1.00515,  -80.8534,  'HEMPSTEA',  11.500,  5
17203,  1,  15.927,  4.484,  0.000,  0.000,  7,  0.98594,  -73.6290,  'WEST COL',  11.500,  1
17213,  1,  43.277,  12.066,  0.000,  0.000,  7,  1.01492,  -77.0673,  'SANTA FE',  11.500,  2
17214,  1,  72.981,  20.112,  0.000,  0.000,  7,  1.00525,  -79.1462,  'HOUSTON ',  11.500,  3
17215,  1,  49.507,  13.768,  0.000,  0.000,  7,  1.00861,  -80.3075,  'SPRING 5',  11.500,  5
17216,  1,  72.309,  19.931,  0.000,  0.000,  7,  1.00462,  -79.9379,  'HOUSTON ',  11.500,  3
17217,  1,  53.575,  14.876,  0.000,  0.000,  7,  1.00903,  -79.9749,  'HOUSTON ',  11.500,  4
17218,  1,  27.859,  7.811,  0.000,  0.000,  7,  1.00605,  -81.0519,  'MONTGOME',  11.500,  5
17219,  1,  0.824,  0.233,  0.000,  0.000,  7,  1.00005,  -76.1118,  'HUNGERFO',  11.500,  1
17220,  1,  109.631,  29.782,  0.000,  0.000,  7,  1.00444,  -79.9399,  'HOUSTON ',  11.500,  3
17221,  1,  149.863,  40.068,  0.000,  0.000,  7,  1.00417,  -79.7380,  'HOUSTON ',  11.500,  3
17222,  1,  67.735,  18.706,  0.000,  0.000,  7,  1.00720,  -79.1190,  'HOUSTON ',  11.500,  3
17223,  1,  32.828,  9.188,  0.000,  0.000,  7,  1.01046,  -79.6242,  'HOUSTON ',  11.500,  5
17224,  1,  22.685,  6.372,  0.000,  0.000,  7,  1.00415,  -80.0798,  'HOUSTON ',  11.500,  3
17225,  1,  84.817,  23.262,  0.000,  0.000,  7,  1.00246,  -81.0170,  'HOUSTON ',  11.500,  3
17226,  1,  28.222,  7.912,  0.000,  0.000,  7,  1.01084,  -79.5675,  'HOUSTON ',  11.500,  3
17229,  1,  182.669,  49.934,  0.000,  0.000,  7,  1.01548,  -77.5871,  'HOUSTON ',  11.500,  3
17230,  1,  4.597,  1.300,  0.000,  0.000,  7,  1.01216,  -77.7333,  'BEASLEY ',  11.500,  1
17231,  1,  35.333,  9.881,  0.000,  0.000,  7,  1.01274,  -77.2659,  'HOUSTON ',  11.500,  4
17232,  1,  25.130,  7.056,  0.000,  0.000,  7,  1.02374,  -76.4844,  'LA MARQU',  11.500,  2
17233,  1,  17.062,  4.803,  0.000,  0.000,  7,  1.00401,  -81.1657,  'WALLER 0',  11.500,  5
17234,  1,  43.637,  12.164,  0.000,  0.000,  7,  1.01074,  -80.7537,  'PORTER 0',  11.500,  5
17235,  1,  107.064,  29.167,  0.000,  0.000,  7,  1.02741,  -81.3151,  'CYPRESS ',  11.500,  3
17236,  1,  27.887,  7.822,  0.000,  0.000,  7,  1.02733,  -80.8046,  'HOUSTON ',  11.500,  5
17237,  1,  10.656,  3.007,  0.000,  0.000,  7,  0.99234,  -78.0237,  'FULSHEAR',  11.500,  1
17238,  1,  33.303,  9.323,  0.000,  0.000,  7,  1.02734,  -78.1513,  'LIBERTY ',  11.500,  4
17239,  1,  34.077,  9.533,  0.000,  0.000,  7,  1.00956,  -77.7122,  'WINNIE 0',  11.500,  4
17240,  1,  71.802,  19.802,  0.000,  0.000,  7,  1.01047,  -79.9631,  'HOUSTON ',  11.500,  3
17241,  1,  72.817,  20.066,  0.000,  0.000,  7,  1.00384,  -80.3405,  'HOUSTON ',  11.500,  3
17242,  1,  49.208,  13.685,  0.000,  0.000,  7,  1.00658,  -80.2328,  'HOUSTON ',  11.500,  3
17243,  1,  54.928,  15.246,  0.000,  0.000,  7,  1.01131,  -79.3793,  'CROSBY 0',  11.500,  4
17244,  1,  23.648,  6.640,  0.000,  0.000,  7,  1.00403,  -77.9963,  'MANVEL 0',  11.500,  3
17245,  1,  78.712,  21.648,  0.000,  0.000,  7,  1.00926,  -81.0697,  'HOUSTON ',  11.500,  5
17246,  1,  138.068,  37.068,  0.000,  0.000,  7,  0.99923,  -81.0210,  'HOUSTON ',  11.500,  3
17247,  1,  7.582,  2.142,  0.000,  0.000,  7,  0.98662,  -74.1720,  'DAMON 0S',  11.500,  1
17248,  1,  167.837,  45.830,  0.000,  0.000,  7,  1.00105,  -80.5044,  'HOUSTON ',  11.500,  3
17249,  1,  47.011,  13.085,  0.000,  0.000,  7,  1.00607,  -79.8512,  'HOUSTON ',  11.500,  3
17250,  1,  19.100,  5.374,  0.000,  0.000,  7,  1.01417,  -79.2714,  'HOUSTON ',  11.500,  3
17251,  1,  29.462,  8.255,  0.000,  0.000,  7,  1.00745,  -81.3732,  'HOCKLEY ',  11.500,  5
17253,  1,  63.456,  17.551,  0.000,  0.000,  7,  1.00522,  -74.7130,  'ANGLETON',  11.500,  2
17254,  1,  33.881,  9.481,  0.000,  0.000,  7,  1.02063,  -80.6359,  'CONROE 3',  11.500,  5
17255,  1,  41.548,  11.590,  0.000,  0.000,  7,  1.01109,  -78.5159,  'HOUSTON ',  11.500,  3
17256,  1,  63.393,  17.535,  0.000,  0.000,  7,  1.00613,  -79.3245,  'HOUSTON ',  11.500,  3
17257,  1,  83.246,  22.852,  0.000,  0.000,  7,  1.00654,  -78.2677,  'PEARLAND',  11.500,  4
17258,  1,  32.720,  9.157,  0.000,  0.000,  7,  1.00758,  -79.2736,  'HOUSTON ',  11.500,  3
17259,  1,  90.840,  24.876,  0.000,  0.000,  7,  1.01428,  -79.0956,  'HOUSTON ',  11.500,  4
17260,  1,  102.722,  28.001,  0.000,  0.000,  7,  1.01390,  -78.0366,  'CHANNELV',  11.500,  4
17262,  1,  48.250,  13.418,  0.000,  0.000,  7,  0.99331,  -65.8857,  'BAY CITY',  11.500,  1
17265,  1,  41.488,  11.576,  0.000,  0.000,  7,  1.01720,  -76.1714,  'PASADENA',  11.500,  4
17271,  1,  17.933,  5.047,  0.000,  0.000,  7,  1.00330,  -80.2235,  'BROOKSHI',  11.500,  3
17272,  1,  32.704,  9.153,  0.000,  0.000,  7,  1.00733,  -78.9063,  'HOUSTON ',  11.500,  3
17273,  1,  24.757,  6.952,  0.000,  0.000,  7,  1.02733,  -76.9642,  'TEXAS CI',  11.500,  2
17275,  1,  23.214,  6.520,  0.000,  0.000,  7,  1.00621,  -73.1145,  'VICTORIA',  11.500,  6
17276,  1,  57.576,  15.975,  0.000,  0.000,  7,  1.02736,  -80.3122,  'HOUSTON ',  11.500,  3
17277,  1,  13.085,  3.690,  0.000,  0.000,  7,  1.01964,  -73.1796,  'GANADO 0',  11.500,  6
17279,  1,  107.031,  29.143,  0.000,  0.000,  7,  1.02041,  -76.1566,  'MONT BEL',  11.500,  4
17283,  1,  69.033,  19.062,  0.000,  0.000,  7,  1.01436,  -76.3514,  'BAYTOWN ',  11.500,  4
17290,  1,  48.042,  13.366,  0.000,  0.000,  7,  1.00485,  -80.8723,  'SPRING 6',  11.500,  5
17291,  1,  65.291,  18.039,  0.000,  0.000,  7,  0.99745,  -81.0526,  'HUMBLE 2',  11.500,  5
17292,  1,  55.220,  15.327,  0.000,  0.000,  7,  1.01417,  -78.9578,  'HOUSTON ',  11.500,  5
17293,  1,  13.279,  3.744,  0.000,  0.000,  7,  1.01442,  -76.7227,  'SANTA FE',  11.500,  2
17294,  1,  5.588,  1.580,  0.000,  0.000,  7,  1.02731,  -75.9381,  'PORT BOL',  11.500,  4
17295,  1,  86.283,  23.656,  0.000,  0.000,  7,  1.00537,  -80.3283,  'HOUSTON ',  11.500,  5
17296,  1,  73.309,  20.192,  0.000,  0.000,  7,  0.99910,  -80.9800,  'HOUSTON ',  11.500,  3
17297,  1,  80.282,  22.057,  0.000,  0.000,  7,  1.00208,  -79.6299,  'HOUSTON ',  11.500,  3
17298,  1,  80.978,  22.247,  0.000,  0.000,  7,  1.00600,  -80.3788,  'HOUSTON ',  11.500,  3
17299,  1,  14.348,  4.043,  0.000,  0.000,  7,  0.99018,  -76.6324,  'EAGLE LA',  11.500,  1
17300,  1,  43.422,  12.111,  0.000,  0.000,  7,  1.02735,  -81.2269,  'CONROE 2',  11.500,  5
17301,  1,  55.120,  15.294,  0.000,  0.000,  7,  1.00530,  -78.4432,  'WEBSTER ',  11.500,  4
17302,  1,  17.029,  4.793,  0.000,  0.000,  7,  0.98504,  -68.9466,  'SWEENY 0',  11.500,  1
17303,  1,  5.039,  1.425,  0.000,  0.000,  7,  1.00244,  -71.5787,  'BLESSING',  11.500,  1
17306,  1,  5.912,  1.671,  0.000,  0.000,  7,  0.99524,  -73.1272,  'WHARTON ',  11.500,  1
17313,  1,  63.480,  17.555,  0.000,  0.000,  7,  1.00180,  -73.9642,  'LAKE JAC',  11.500,  2
17314,  1,  14.921,  4.203,  0.000,  0.000,  7,  0.98809,  -79.8151,  'BELLVILL',  11.500,  5
17315,  1,  44.532,  12.411,  0.000,  0.000,  7,  1.01694,  -80.0090,  'KATY 4 0',  11.500,  3
17316,  1,  40.625,  11.334,  0.000,  0.000,  7,  1.00416,  -79.0593,  'HOUSTON ',  11.500,  3
17317,  1,  98.838,  26.977,  0.000,  0.000,  7,  1.01057,  -77.2933,  'FRIENDSW',  11.500,  4
17318,  1,  72.063,  19.864,  0.000,  0.000,  7,  1.00373,  -79.2176,  'HOUSTON ',  11.500,  4
17319,  1,  20.945,  5.888,  0.000,  0.000,  7,  1.00646,  -80.0365,  'HOUSTON ',  11.500,  5
17330,  1,  120.927,  32.712,  0.000,  0.000,  7,  1.00674,  -79.7782,  'HOUSTON ',  11.500,  3
17333,  1,  18.108,  5.097,  0.000,  0.000,  7,  1.01351,  -77.5206,  'PASADENA',  11.500,  4
17336,  1,  68.036,  18.790,  0.000,  0.000,  7,  1.01136,  -78.6207,  'STAFFORD',  11.500,  3
17337,  1,  13.968,  3.936,  0.000,  0.000,  7,  0.99275,  -74.3394,  'EDNA 0SE',  11.500,  6
17338,  1,  65.122,  18.002,  0.000,  0.000,  7,  1.00763,  -79.1769,  'HOUSTON ',  11.500,  4
17339,  1,  24.948,  7.000,  0.000,  0.000,  7,  0.98727,  -73.2395,  'NEEDVILL',  11.500,  1
17340,  1,  24.328,  6.829,  0.000,  0.000,  7,  0.99364,  -80.0255,  'SEALY 0S',  11.500,  3
17343,  1,  124.612,  33.619,  0.000,  0.000,  7,  0.99443,  -78.2288,  'KATY 3 2',  11.500,  3
17344,  1,  83.877,  23.012,  0.000,  0.000,  7,  1.00155,  -80.7595,  'HOUSTON ',  11.500,  3
17345,  1,  59.242,  16.414,  0.000,  0.000,  7,  1.00886,  -78.8342,  'HOUSTON ',  11.500,  4
17362,  1,  41.189,  11.489,  0.000,  0.000,  7,  1.00314,  -80.2262,  'HOUSTON ',  11.500,  3
17363,  1,  15.843,  4.463,  0.000,  0.000,  7,  1.01214,  -76.7580,  'GALVESTO',  11.500,  2
17364,  1,  8.151,  2.302,  0.000,  0.000,  7,  0.99153,  -77.9811,  'EAST BER',  11.500,  1
17365,  1,  60.199,  16.675,  0.000,  0.000,  7,  1.01065,  -79.7497,  'HOUSTON ',  11.500,  4
17380,  1,  35.035,  9.798,  0.000,  0.000,  7,  1.01395,  -74.5406,  'FREEPORT',  11.500,  2
17381,  1,  65.736,  18.170,  0.000,  0.000,  7,  1.01029,  -80.2171,  'HOUSTON ',  11.500,  4
17382,  1,  53.317,  14.805,  0.000,  0.000,  7,  1.00548,  -79.4713,  'HOUSTON ',  11.500,  3
17383,  1,  50.114,  13.934,  0.000,  0.000,  7,  1.00958,  -76.6192,  'ROSHARON',  11.500,  2
17384,  1,  49.815,  13.850,  0.000,  0.000,  7,  1.00316,  -79.9780,  'HOUSTON ',  11.500,  3
17385,  1,  99.073,  27.030,  0.000,  0.000,  7,  1.00646,  -80.6197,  'HOUSTON ',  11.500,  3
17386,  1,  78.020,  21.459,  0.000,  0.000,  7,  1.00565,  -79.9289,  'HOUSTON ',  11.500,  3
17387,  1,  127.523,  34.393,  0.000,  0.000,  7,  1.00260,  -80.4858,  'HUMBLE 1',  11.500,  4
17388,  1,  104.190,  28.381,  0.000,  0.000,  7,  1.01162,  -80.5361,  'HOUSTON ',  11.500,  3
17391,  1,  28.640,  8.030,  0.000,  0.000,  7,  1.02021,  -78.5740,  'WILLIS 1',  11.500,  5
17392,  1,  37.424,  10.458,  0.000,  0.000,  7,  1.01864,  -77.3006,  'BAYTOWN ',  11.500,  4
17393,  1,  5.319,  1.504,  0.000,  0.000,  7,  0.99006,  -73.1233,  'VAN VLEC',  11.500,  1
17394,  1,  29.334,  8.220,  0.000,  0.000,  7,  1.00473,  -79.5166,  'HUFFMAN ',  11.500,  4
17395,  1,  52.084,  14.472,  0.000,  0.000,  7,  1.01086,  -80.3761,  'HOUSTON ',  11.500,  3
17396,  1,  16.114,  4.538,  0.000,  0.000,  7,  1.00275,  -79.7659,  'HOUSTON ',  11.500,  3
17397,  1,  77.158,  21.255,  0.000,  0.000,  7,  1.02738,  -79.3583,  'ROSENBER',  11.500,  3
17398,  1,  47.099,  13.113,  0.000,  0.000,  7,  1.01396,  -77.9780,  'PASADENA',  11.500,  4
17399,  1,  39.620,  11.060,  0.000,  0.000,  7,  1.00988,  -78.9631,  'HOUSTON ',  11.500,  3
17403,  1,  42.945,  11.975,  0.000,  0.000,  7,  1.01293,  -77.8055,  'PASADENA',  11.500,  4
17404,  1,  136.981,  36.808,  0.000,  0.000,  7,  1.00325,  -80.9089,  'HOUSTON ',  11.500,  5
17405,  1,  31.184,  8.735,  0.000,  0.000,  7,  1.02042,  -76.4654,  'GALVESTO',  11.500,  2
17408,  1,  38.139,  10.644,  0.000,  0.000,  7,  0.98197,  -68.7178,  'POINT CO',  11.500,  6
17410,  1,  159.557,  43.581,  0.000,  0.000,  7,  1.00500,  -79.0322,  'KATY 2 1',  11.500,  3
17411,  1,  42.620,  11.884,  0.000,  0.000,  7,  1.00943,  -80.7209,  'SPRING 3',  11.500,  5
17412,  1,  5.846,  1.653,  0.000,  0.000,  7,  1.00412,  -75.8023,  'DANBURY ',  11.500,  2
17413,  1,  27.416,  7.686,  0.000,  0.000,  7,  0.99496,  -74.8625,  'WHARTON ',  11.500,  1
17417,  1,  69.770,  19.258,  0.000,  0.000,  7,  1.01287,  -79.6544,  'HOUSTON ',  11.500,  3
17418,  1,  33.387,  9.343,  0.000,  0.000,  7,  1.01312,  -79.3758,  'HOUSTON ',  11.500,  3
17419,  1,  79.397,  21.836,  0.000,  0.000,  7,  1.01296,  -77.1173,  'LA PORTE',  11.500,  4
17421,  1,  59.248,  16.416,  0.000,  0.000,  7,  1.00822,  -80.4547,  'MAGNOLIA',  11.500,  5
17424,  1,  79.568,  21.885,  0.000,  0.000,  7,  1.01597,  -76.2645,  'ALVIN 2S',  11.500,  2
17425,  1,  67.830,  18.728,  0.000,  0.000,  7,  1.00368,  -80.7705,  'HOUSTON ',  11.500,  3
17426,  1,  30.664,  8.582,  0.000,  0.000,  7,  0.97692,  -71.4676,  'BRAZORIA',  11.500,  2
17427,  1,  132.152,  35.571,  0.000,  0.000,  7,  1.00136,  -81.0588,  'HOUSTON ',  11.500,  3
17430,  1,  39.937,  11.145,  0.000,  0.000,  7,  1.00377,  -73.6478,  'FREEPORT',  11.500,  2
17431,  1,  29.009,  8.131,  0.000,  0.000,  7,  1.01192,  -79.7569,  'CONROE 6',  11.500,  5
17432,  1,  16.717,  4.707,  0.000,  0.000,  7,  1.01720,  -85.2929,  'MADISONV',  11.500,  5
18001,  1,  7.566,  2.138,  0.000,  0.000,  8,  1.01674,  -83.2702,  'NORMANGE',  11.500,  7
18002,  1,  7.851,  2.218,  0.000,  0.000,  8,  1.01925,  -86.0349,  'ARP 0SE ',  11.500,  8
18003,  1,  9.137,  2.581,  0.000,  0.000,  8,  1.02731,  -84.4922,  'CENTERVI',  11.500,  7
18005,  1,  50.660,  14.092,  0.000,  0.000,  8,  1.02735,  -83.0456,  'LUFKIN 3',  11.500,  8
18006,  1,  23.343,  6.558,  0.000,  0.000,  8,  1.02733,  -83.9425,  'FLINT 0S',  11.500,  8
18007,  1,  17.386,  4.895,  0.000,  0.000,  8,  1.01915,  -84.5512,  'BULLARD ',  11.500,  8
18008,  1,  22.016,  6.187,  0.000,  0.000,  8,  1.00742,  -86.3580,  'CHANDLER',  11.500,  8
18009,  1,  6.652,  1.880,  0.000,  0.000,  8,  1.00996,  -81.2927,  'PLANTERS',  11.500,  7
18010,  1,  3.742,  1.059,  0.000,  0.000,  8,  1.01071,  -82.1787,  'MARQUEZ ',  11.500,  7
18011,  1,  18.354,  5.165,  0.000,  0.000,  8,  1.01585,  -80.7850,  'TENNESSE',  11.500,  7
18012,  1,  5.170,  1.462,  0.000,  0.000,  8,  1.02340,  -79.9862,  'ANDERSON',  11.500,  7
18013,  1,  32.381,  9.067,  0.000,  0.000,  8,  1.02734,  -86.9054,  'MINEOLA ',  11.500,  8
18014,  1,  10.738,  3.031,  0.000,  0.000,  8,  1.01133,  -86.7840,  'LOVELADY',  11.500,  7
18015,  1,  13.101,  3.694,  0.000,  0.000,  8,  1.01795,  -85.3614,  'HUNTINGT',  11.500,  8
18016,  1,  45.623,  12.715,  0.000,  0.000,  8,  1.02735,  -82.1761,  'BRYAN 4 ',  11.500,  7
18017,  1,  10.926,  3.083,  0.000,  0.000,  8,  1.01525,  -84.7135,  'FRANKSTO',  11.500,  8
18019,  1,  64.998,  17.986,  0.000,  0.000,  8,  1.02737,  -84.6254,  'TYLER 4 ',  11.500,  8
18020,  1,  10.438,  2.946,  0.000,  0.000,  8,  1.01028,  -85.9586,  'BEN WHEE',  11.500,  8
18021,  1,  9.556,  2.698,  0.000,  0.000,  8,  1.02702,  -83.5938,  'GARRISON',  11.500,  8
18022,  1,  5.614,  1.588,  0.000,  0.000,  8,  1.02731,  -84.8393,  'ETOILE 0',  11.500,  8
18025,  1,  39.440,  11.016,  0.000,  0.000,  8,  1.02734,  -84.7774,  'PALESTIN',  11.500,  8
18026,  1,  47.084,  13.107,  0.000,  0.000,  8,  1.01001,  -87.2874,  'LINDALE ',  11.500,  8
18027,  1,  27.841,  7.809,  0.000,  0.000,  8,  1.02363,  -84.4010,  'WHITEHOU',  11.500,  8
18028,  1,  17.181,  4.837,  0.000,  0.000,  8,  1.01211,  -86.7785,  'OVERTON ',  11.500,  8
18029,  1,  22.307,  6.267,  0.000,  0.000,  8,  1.00720,  -86.6410,  'GRAND SA',  11.500,  8
18032,  1,  45.610,  12.711,  0.000,  0.000,  8,  1.02853,  -79.0841,  'SHIRO 2S',  11.500,  7
18037,  1,  9.729,  2.747,  0.000,  0.000,  8,  1.01330,  -86.0907,  'MIDWAY 0',  11.500,  7
18038,  1,  45.062,  12.556,  0.000,  0.000,  8,  1.01681,  -81.6682,  'SULPHUR ',  11.500,  8
18039,  1,  10.958,  3.093,  0.000,  0.000,  8,  1.01686,  -86.7365,  'VAN 0SE ',  11.500,  8
18040,  1,  11.004,  3.105,  0.000,  0.000,  8,  1.00978,  -84.5833,  'MURCHISO',  11.500,  8
18041,  1,  31.406,  8.798,  0.000,  0.000,  8,  1.02733,  -85.5686,  'NACOGDOC',  11.500,  8
18042,  1,  15.531,  4.375,  0.000,  0.000,  8,  1.01309,  -85.9408,  'DIBOLL 0',  11.500,  8
18052,  1,  11.451,  3.231,  0.000,  0.000,  8,  1.02227,  -85.2952,  'TYLER 8 ',  11.500,  8
18053,  1,  14.981,  4.221,  0.000,  0.000,  8,  1.00838,  -85.6019,  'ATHENS 1',  11.500,  8
18054,  1,  13.282,  3.745,  0.000,  0.000,  8,  1.00816,  -84.7645,  'BUFFALO ',  11.500,  7
18055,  1,  18.713,  5.267,  0.000,  0.000,  8,  1.02781,  -83.0365,  'RUSK 0SE',  11.500,  8
18056,  1,  5.511,  1.558,  0.000,  0.000,  8,  1.02540,  -85.6614,  'WINONA 0',  11.500,  8
18062,  1,  6.003,  1.697,  0.000,  0.000,  8,  1.02969,  -80.7467,  'CUSHING ',  11.500,  8
18063,  1,  56.360,  15.638,  0.000,  0.000,  8,  1.01571,  -86.6307,  'NACOGDOC',  11.500,  8
18064,  1,  12.545,  3.538,  0.000,  0.000,  8,  1.02143,  -79.6784,  'FAIRFIEL',  11.500,  7
18065,  1,  4.381,  1.239,  0.000,  0.000,  8,  1.01343,  -83.7115,  'TRINIDAD',  11.500,  7
18066,  1,  2.518,  0.712,  0.000,  0.000,  8,  1.01597,  -81.2667,  'DIKE 0SE',  11.500,  8
18072,  1,  50.509,  14.041,  0.000,  0.000,  8,  1.00715,  -82.9634,  'PALESTIN',  11.500,  8
18073,  1,  13.476,  3.799,  0.000,  0.000,  8,  1.01288,  -86.3459,  'EMORY 0S',  11.500,  8
18081,  1,  16.974,  4.779,  0.000,  0.000,  8,  1.01348,  -86.1857,  'TYLER 9 ',  11.500,  8
18086,  1,  14.854,  4.184,  0.000,  0.000,  8,  0.99368,  -82.7765,  'FRANKLIN',  11.500,  7
18089,  1,  10.366,  2.926,  0.000,  0.000,  8,  1.02456,  -85.3352,  'TYLER 3 ',  11.500,  8
18090,  1,  9.604,  2.712,  0.000,  0.000,  8,  1.01863,  -86.1578,  'ELKHART ',  11.500,  7
18091,  1,  7.047,  1.991,  0.000,  0.000,  8,  1.02731,  -81.5856,  'WORTHAM ',  11.500,  7
18092,  1,  4.216,  1.193,  0.000,  0.000,  8,  1.01193,  -85.3933,  'OAKWOOD ',  11.500,  7
18093,  1,  2.857,  0.809,  0.000,  0.000,  8,  1.02134,  -79.8119,  'COOKVILL',  11.500,  8
18095,  1,  108.790,  29.569,  0.000,  0.000,  8,  1.00698,  -80.9034,  'COLLEGE ',  11.500,  7
18096,  1,  3.553,  1.006,  0.000,  0.000,  8,  1.01476,  -84.8625,  'EDGEWOOD',  11.500,  8
18100,  1,  28.246,  7.921,  0.000,  0.000,  8,  1.02316,  -85.3568,  'TYLER 2 ',  11.500,  8
18101,  1,  8.002,  2.260,  0.000,  0.000,  8,  1.01451,  -85.9583,  'ALTO 0SE',  11.500,  8
18102,  1,  3.201,  0.906,  0.000,  0.000,  8,  0.95654,  -86.1226,  'CALVERT ',  11.500,  7
18103,  1,  5.204,  1.471,  0.000,  0.000,  8,  1.01314,  -80.7328,  'JEWETT 2',  11.500,  7
18104,  1,  42.257,  11.787,  0.000,  0.000,  8,  1.01696,  -81.2637,  'NAVASOTA',  11.500,  7
18106,  1,  82.566,  22.682,  0.000,  0.000,  8,  1.01393,  -80.5602,  'MOUNT PL',  11.500,  8
18107,  1,  6.893,  1.948,  0.000,  0.000,  8,  1.02731,  -80.6353,  'SCROGGIN',  11.500,  8
18108,  1,  39.552,  11.043,  0.000,  0.000,  8,  1.01433,  -86.2485,  'WILLS PO',  11.500,  8
18109,  1,  28.057,  7.866,  0.000,  0.000,  8,  1.00882,  -84.1097,  'ATHENS 2',  11.500,  8
18110,  1,  10.882,  3.071,  0.000,  0.000,  8,  1.02732,  -83.2386,  'POINT 0S',  11.500,  8
18111,  1,  54.033,  15.008,  0.000,  0.000,  8,  1.02042,  -85.0647,  'LUFKIN 2',  11.500,  8
18114,  1,  14.824,  4.178,  0.000,  0.000,  8,  1.03149,  -80.3023,  'JACKSONV',  11.500,  8
18118,  1,  26.747,  7.504,  0.000,  0.000,  8,  1.01335,  -87.0115,  'CROCKETT',  11.500,  7
18119,  1,  27.213,  7.635,  0.000,  0.000,  8,  1.03057,  -80.0950,  'HENDERSO',  11.500,  8
18120,  1,  12.086,  3.410,  0.000,  0.000,  8,  1.02731,  -81.9937,  'BRYAN 3 ',  11.500,  7
18121,  1,  44.363,  12.369,  0.000,  0.000,  8,  1.02558,  -83.2096,  'JACKSONV',  11.500,  8
18122,  1,  13.040,  3.677,  0.000,  0.000,  8,  1.02407,  -82.3505,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.366,  2.645,  0.000,  0.000,  8,  1.01104,  -83.8537,  'MALAKOFF',  11.500,  8
18124,  1,  18.772,  5.283,  0.000,  0.000,  8,  1.02161,  -82.0121,  'CUMBY 0S',  11.500,  8
18125,  1,  26.574,  7.457,  0.000,  0.000,  8,  1.02716,  -86.6339,  'NACOGDOC',  11.500,  8
18132,  1,  15.501,  4.366,  0.000,  0.000,  8,  1.00769,  -83.5145,  'TEAGUE 0',  11.500,  7
18134,  1,  62.488,  17.307,  0.000,  0.000,  8,  1.02661,  -83.1035,  'TYLER 7 ',  11.500,  8
18135,  1,  42.578,  11.878,  0.000,  0.000,  8,  1.02479,  -85.0937,  'TYLER 6 ',  11.500,  8
18136,  1,  6.999,  1.978,  0.000,  0.000,  8,  1.02072,  -85.4935,  'YANTIS 0',  11.500,  8
18137,  1,  19.615,  5.518,  0.000,  0.000,  8,  1.01577,  -85.0175,  'POLLOK 0',  11.500,  8
18138,  1,  4.426,  1.252,  0.000,  0.000,  8,  1.02731,  -85.8993,  'TYLER 1 ',  11.500,  8
18140,  1,  113.858,  30.890,  0.000,  0.000,  8,  1.00838,  -81.0058,  'COLLEGE ',  11.500,  7
18141,  1,  11.018,  3.109,  0.000,  0.000,  8,  1.02182,  -83.1084,  'HEARNE 0',  11.500,  7
18142,  1,  12.125,  3.420,  0.000,  0.000,  8,  1.01361,  -81.2072,  'MOUNT VE',  11.500,  8
18143,  1,  9.217,  2.603,  0.000,  0.000,  8,  1.02629,  -80.7455,  'IOLA 0SE',  11.500,  7
18144,  1,  3.515,  0.995,  0.000,  0.000,  8,  1.01770,  -80.7942,  'STREETMA',  11.500,  7
18145,  1,  3.645,  1.031,  0.000,  0.000,  8,  1.02198,  -83.7776,  'COMO 0SE',  11.500,  8
18146,  1,  36.200,  10.118,  0.000,  0.000,  8,  1.00950,  -87.3010,  'HENDERSO',  11.500,  8
18150,  1,  5.258,  1.487,  0.000,  0.000,  8,  1.01960,  -85.2997,  'ZAVALLA ',  11.500,  8
18151,  1,  10.966,  3.095,  0.000,  0.000,  8,  1.02731,  -86.4250,  'GRAPELAN',  11.500,  7
18152,  1,  37.591,  10.507,  0.000,  0.000,  8,  1.02490,  -81.6840,  'BRYAN 2 ',  11.500,  7
18153,  1,  15.709,  4.425,  0.000,  0.000,  8,  1.01180,  -85.8818,  'CANTON 0',  11.500,  8
18154,  1,  15.980,  4.501,  0.000,  0.000,  8,  1.01681,  -86.2053,  'TYLER 5 ',  11.500,  8
18160,  1,  77.438,  21.327,  0.000,  0.000,  8,  1.02437,  -80.7794,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  115.615,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  45.201,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  109.317,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  98.629,  -8.119,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  68.054,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  152.326,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  49.314,  -12.295,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  80.824,  -19.503,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  89.058,  -6.093,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1043,  '1',  32.219,  -6.275,  12.520,  -8.470,  1.00000,  0,  70.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  58.800,  17.640
1048,  '1',  188.620,  0.252,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  15.656,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  87.670,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  78.085,  -7.697,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  87.947,  20.881,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  -14.273,  0.567,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -3.880,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -0.905,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -0.876,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -1.537,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -1.384,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  11.015,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  82.190,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  63.283,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  41.095,  -4.347,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  39.451,  40.150,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -35.835,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -31.096,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -18.981,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  0.000,  8.795,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  -133.602,  -194.914,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2071,  '1',  50.396,  -20.709,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  37.799,  -11.875,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  0.000,  0.000,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  0.000,  0.000,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2100,  '1',  66.175,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
3017,  '1',  92.879,  -9.551,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  82.190,  -0.081,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  67.195,  18.105,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  71.502,  5.664,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  114.519,  24.216,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  16.307,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  132.053,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  134.339,  23.367,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  134.339,  14.908,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  134.339,  13.752,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  90.753,  7.146,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  90.753,  7.827,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  90.753,  11.275,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  90.753,  8.374,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  44.105,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  82.190,  19.329,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  93.259,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  54.684,  -3.832,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  136.436,  15.974,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  127.392,  -22.803,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  41.095,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  54.794,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  109.587,  15.052,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  66.081,  7.536,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  87.670,  11.785,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  13.244,  -13.506,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  46.027,  8.601,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  40.986,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  40.986,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  34.520,  -9.070,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  65.752,  -14.981,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  107.943,  -18.650,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  73.971,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  69.318,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  62.465,  -8.724,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  55.451,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  50.133,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  110.464,  2.749,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  8.382,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  380.961,  2.098,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  109.587,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  11.875,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  13.326,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  8.219,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  11.952,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  8.883,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  12.410,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  15.064,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  15.887,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  27.601,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  31.118,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  60.475,  2.866,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  24.113,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  22.533,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  103.012,  20.212,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  155.176,  44.846,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  35.544,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  16.932,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  14.668,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  110.135,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  82.190,  0.274,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  67.226,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  111.231,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  784.350,  36.840,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  110.464,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  50.410,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  40.317,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -32.333,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  8.034,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  6.469,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  5.688,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  31.180,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  50.396,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  75.594,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  50.396,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  56.161,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  75.735,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  47.841,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  49.317,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  135.527,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  274.907,  -129.946,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  77.791,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  68.492,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  55.637,  28.814,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  7.959,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  13.565,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  7.507,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  4.771,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  5.690,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.159,  6.820,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -12.311,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -5.128,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -15.032,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -5.999,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -9.259,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -9.683,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  20.764,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  21.212,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -4.038,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -4.288,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  512.407,  2.175,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -16.467,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -30.491,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -0.915,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -1.395,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -2.422,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -1.241,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  65.818,  -5.334,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  65.818,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  65.818,  -8.900,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  23.438,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  28.399,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  32.896,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  62.787,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  51.708,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  26.081,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  17.536,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  165.490,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  17.767,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  31.969,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  20.735,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  19.344,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  17.426,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  91.002,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  14.448,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  11.328,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.810,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.804,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2649.271,  1539.254,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  42.648,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  23.729,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  23.095,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  36.772,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  19.634,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  38.945,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  39.203,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  44.936,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  28.854,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  40.041,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  44.460,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  24.616,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  20.256,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  59.833,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  39.105,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  33.461,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  62.041,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  96.812,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  28.711,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  41.937,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  11.386,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  16.558,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  10.408,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  127.713,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  71.247,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  84.163,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  35.476,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  27.444,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  28.536,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  39.370,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  71.672,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  71.060,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  76.685,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  23.061,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  52.244,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  31.590,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  19.444,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  15.066,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.845,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  14.406,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  15.484,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  42.068,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  19.249,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  18.480,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  20.210,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  25.750,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  20.931,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  22.654,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  156.420,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  771.990,  214.649,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  157.195,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.524,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.015,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.168,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.097,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  64.867,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -93.073,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  177.457,  -132.993,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -19.112,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -18.993,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -24.720,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -21.074,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  51.967,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  75.581,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  19.589,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  22.448,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -66.188,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -27.575,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -52.101,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  73.947,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04624,  0.00000,  25.95,  0.00,  0.00,  1.00000,  -1.069,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07487,  0.00000,  16.03,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.13823,  0.00000,  8.68,  0.00,  0.00,  1.00000,  -0.927,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.40205,  0.00000,  2.98,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03720,  0.00000,  32.26,  0.00,  0.00,  1.00000,  -0.852,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.46818,  0.00000,  2.56,  0.00,  0.00,  1.00000,  -0.814,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.15363,  0.00000,  7.81,  0.00,  0.00,  1.00000,  -0.933,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.31621,  0.00000,  3.79,  0.00,  0.00,  1.00000,  -0.857,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.04871,  0.00000,  24.64,  0.00,  0.00,  1.00000,  -1.021,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.01652,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -1.020,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02120,  0.00000,  56.60,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01445,  0.00000,  83.05,  0.00,  0.00,  1.00000,  -1.020,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01999,  0.00000,  60.03,  0.00,  0.00,  1.00000,  -1.021,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.09804,  0.00000,  12.24,  0.00,  0.00,  1.00000,  -0.962,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01097,  0.00000,  109.34,  0.00,  0.00,  1.00000,  -1.032,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.07011,  0.00000,  17.12,  0.00,  0.00,  1.00000,  -0.861,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.18419,  0.00000,  6.52,  0.00,  0.00,  1.00000,  -0.897,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09773,  0.00000,  12.28,  0.00,  0.00,  1.00000,  -0.844,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00894,  0.00000,  134.25,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02861,  0.00000,  41.94,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07502,  0.00000,  16.00,  0.00,  0.00,  1.00000,  -1.051,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01341,  0.00000,  89.46,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08302,  0.00000,  14.45,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08561,  0.00000,  14.02,  0.00,  0.00,  1.00000,  -0.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.21153,  0.00000,  5.67,  0.00,  0.00,  1.00000,  -0.950,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08954,  0.00000,  13.40,  0.00,  0.00,  1.00000,  -0.852,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01088,  0.00000,  110.29,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01064,  0.00000,  112.78,  0.00,  0.00,  1.00000,  -0.844,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02029,  0.00000,  59.14,  0.00,  0.00,  1.00000,  -0.881,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01099,  0.00000,  109.18,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02888,  0.00000,  41.55,  0.00,  0.00,  1.00000,  -0.814,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06240,  0.00000,  19.23,  0.00,  0.00,  1.00000,  -0.877,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02422,  0.00000,  49.54,  0.00,  0.00,  1.00000,  -0.905,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  0.98154,  0.00000,  1.22,  0.00,  0.00,  1.00000,  -0.922,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04182,  0.00000,  28.70,  0.00,  0.00,  1.00000,  -0.967,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10150,  0.00000,  11.82,  0.00,  0.00,  1.00000,  -1.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02251,  0.00000,  53.30,  0.00,  0.00,  1.00000,  -1.408,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.13856,  0.00000,  8.66,  0.00,  0.00,  1.00000,  -1.394,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.13958,  0.00000,  8.60,  0.00,  0.00,  1.00000,  -1.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02468,  0.00000,  48.61,  0.00,  0.00,  1.00000,  -1.340,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01695,  0.00000,  70.79,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04219,  0.00000,  28.44,  0.00,  0.00,  1.00000,  -1.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.22137,  0.00000,  5.42,  0.00,  0.00,  1.00000,  -1.446,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01975,  0.00000,  60.76,  0.00,  0.00,  1.00000,  -1.469,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04055,  0.00000,  29.59,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.16790,  0.00000,  7.15,  0.00,  0.00,  1.00000,  -1.386,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02528,  0.00000,  47.46,  0.00,  0.00,  1.00000,  -1.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04985,  0.00000,  24.07,  0.00,  0.00,  1.00000,  -1.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.33250,  0.00000,  3.61,  0.00,  0.00,  1.00000,  -1.416,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07726,  0.00000,  15.53,  0.00,  0.00,  1.00000,  -1.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.35054,  0.00000,  3.42,  0.00,  0.00,  1.00000,  -1.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02982,  0.00000,  40.25,  0.00,  0.00,  1.00000,  -1.447,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.32452,  0.00000,  3.70,  0.00,  0.00,  1.00000,  -1.141,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.42008,  0.00000,  2.86,  0.00,  0.00,  1.00000,  -1.387,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.10461,  0.00000,  11.47,  0.00,  0.00,  1.00000,  -1.480,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.22129,  0.00000,  5.42,  0.00,  0.00,  1.00000,  -1.464,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.23154,  0.00000,  5.18,  0.00,  0.00,  1.00000,  -1.145,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02405,  0.00000,  49.89,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.56516,  0.00000,  2.12,  0.00,  0.00,  1.00000,  -1.444,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.49310,  0.00000,  2.43,  0.00,  0.00,  1.00000,  -1.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.45100,  0.00000,  2.66,  0.00,  0.00,  1.00000,  -1.435,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07203,  0.00000,  16.66,  0.00,  0.00,  1.00000,  -1.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.26973,  0.00000,  4.45,  0.00,  0.00,  1.00000,  -1.467,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04314,  0.00000,  27.82,  0.00,  0.00,  1.00000,  -1.435,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05718,  0.00000,  20.99,  0.00,  0.00,  1.00000,  -1.332,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05178,  0.00000,  23.17,  0.00,  0.00,  1.00000,  -1.461,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.07761,  0.00000,  15.46,  0.00,  0.00,  1.00000,  -1.411,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.22374,  0.00000,  5.36,  0.00,  0.00,  1.00000,  -1.189,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.16639,  0.00000,  7.21,  0.00,  0.00,  1.00000,  -1.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.28942,  0.00000,  4.15,  0.00,  0.00,  1.00000,  -1.470,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05534,  0.00000,  21.68,  0.00,  0.00,  1.00000,  -1.395,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03872,  0.00000,  30.99,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.06734,  0.00000,  17.82,  0.00,  0.00,  1.00000,  -1.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
