0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00449,  -68.3381,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02710,  -68.1628,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02384,  -67.8652,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02621,  -68.6510,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01411,  -69.6356,  'BIG SPRI',  115.00,  9
1006,  1,  -10.296,  4.940,  0.000,  0.000,  1,  1.00898,  -68.8501,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -2.061,  0.000,  0.000,  1,  1.03000,  -66.1236,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01623,  -66.5177,  'IRAAN 2 ',  115.00,  9
1009,  1,  -24.757,  11.880,  0.000,  0.000,  1,  1.00588,  -65.1730,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  2.451,  0.000,  0.000,  1,  1.03000,  -67.8212,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -67.8212,  'PRESIDIO',  22.000,  9
1012,  1,  0.001,  -9.970,  0.000,  0.000,  1,  1.02448,  -78.9415,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99950,  -57.8363,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00282,  -59.4293,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03282,  -67.6682,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.301,  0.000,  0.000,  1,  1.02145,  -70.6471,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98728,  -67.3589,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98775,  -67.4820,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -149.521,  0.000,  0.000,  1,  1.02262,  -68.6297,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -64.674,  0.000,  0.000,  1,  1.03000,  -69.9873,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00860,  -67.3548,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02507,  -67.3891,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.8386,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98787,  -67.5626,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02281,  -69.3314,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00322,  -66.4948,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -73.030,  0.000,  0.000,  1,  1.03000,  -72.8507,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02951,  -67.7208,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -40.748,  0.000,  0.000,  1,  1.00931,  -72.4205,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01881,  -66.9650,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01441,  -62.4376,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00515,  -66.1277,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -66.2077,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00755,  -69.2589,  'BIG SPRI',  115.00,  9
1035,  1,  -27.010,  10.212,  0.000,  0.000,  1,  0.99978,  -67.9281,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00001,  -67.7083,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98803,  -68.3602,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01293,  -64.2719,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -62.1028,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99979,  -68.3708,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00657,  -68.6126,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -65.5075,  'FORSAN 1',  13.800,  9
1043,  1,  -17.647,  5.391,  0.000,  0.000,  1,  0.99991,  -67.3130,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02112,  -77.5137,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00511,  -70.3193,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -6.635,  0.000,  0.000,  1,  1.03001,  -76.3876,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99699,  -55.1534,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -46.2903,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -39.1382,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99699,  -55.1534,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99699,  -55.1534,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.99699,  -55.1534,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00451,  -60.1866,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02133,  -70.9442,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01971,  -68.4980,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -52.413,  0.000,  0.000,  1,  1.03000,  -70.6534,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00705,  -67.1412,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02338,  -68.9211,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02338,  -68.9211,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02338,  -68.9211,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01772,  -69.9530,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01772,  -69.9530,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01772,  -69.9530,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00020,  -69.5342,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00948,  -68.4458,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -65.4310,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00417,  -69.4182,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99228,  -71.9350,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02217,  -67.1521,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -65.3747,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00938,  -67.2624,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.3351,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.0730,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.4483,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -61.0129,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -64.1697,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -59.7024,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00938,  -67.2624,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04397,  -76.9117,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00938,  -67.2624,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -9.764,  0.000,  0.000,  1,  1.01000,  -63.6838,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01233,  -64.3628,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -26.975,  0.000,  0.000,  1,  1.01566,  -64.3476,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03453,  -70.1188,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99722,  -59.2123,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.351,  0.000,  0.000,  1,  1.00583,  -60.7165,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -9.522,  0.000,  0.000,  1,  1.03001,  -72.3107,  'SHEFFIEL',  115.00,  9
1088,  1,  -22.508,  1.164,  0.000,  0.000,  1,  0.99949,  -68.5429,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00975,  -70.2696,  'LAMESA 0',  115.00,  9
1090,  1,  -21.608,  -40.150,  0.000,  0.000,  1,  1.00832,  -65.5191,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04149,  -72.2290,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00783,  -86.4688,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02407,  -83.8803,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02296,  -86.0194,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -82.9316,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -82.7706,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -82.1498,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01385,  -85.6767,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03280,  -70.0908,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.004,  -103.958,  0.000,  0.000,  2,  1.03000,  -81.4779,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -13.402,  0.000,  0.000,  2,  1.03000,  -78.9690,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05446,  -67.5356,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04212,  -65.6398,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04653,  -66.1578,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03225,  -71.6655,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01957,  -89.2247,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02097,  -90.3060,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  217.343,  0.000,  0.000,  2,  1.04246,  -67.5043,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03972,  -66.4243,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -66.2344,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01009,  -80.0633,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02499,  -83.1399,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01675,  -85.1913,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02499,  -83.1399,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02067,  -81.8523,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00688,  -79.7859,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04290,  -66.6799,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00622,  -86.9782,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01195,  -81.7424,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03773,  -71.9632,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99564,  -89.0398,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04090,  -74.4424,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01609,  -85.2107,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98463,  -91.2152,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02199,  -89.9184,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03695,  -76.2251,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01129,  -80.1079,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02786,  -89.1177,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01771,  -86.8825,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00470,  -88.4647,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01448,  -85.8006,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04213,  -63.9796,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03381,  -62.1087,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02147,  -90.1010,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02533,  -88.2543,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01007,  -80.4463,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02280,  -89.6786,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02281,  -86.6726,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04090,  -74.5324,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02710,  -80.2197,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98282,  -90.5432,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01008,  -85.3408,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03333,  -68.4429,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00537,  -86.5793,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01044,  -78.6876,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01058,  -79.4510,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01044,  -78.6876,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -76.9445,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04240,  -63.5955,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03260,  -60.5635,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98797,  -89.2235,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02586,  -79.0076,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -78.1241,  'VERNON 1',  18.000,  10
2063,  1,  -0.001,  -42.014,  0.000,  0.000,  2,  1.02486,  -89.2423,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00216,  -87.1311,  'SUMNER 0',  161.00,  11
2065,  1,  -0.006,  -65.126,  0.000,  0.000,  2,  1.03000,  -89.5045,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03629,  -74.7653,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00431,  -79.9821,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00726,  -79.1969,  'WINDTHOR',  161.00,  11
2069,  1,  -0.127,  -72.130,  0.000,  0.000,  2,  1.02999,  -89.5579,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00918,  -78.9497,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -77.9589,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02742,  -88.1025,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03509,  -73.4807,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02757,  -73.1810,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02757,  -73.1810,  'JAYTON 2',  115.00,  10
2076,  1,  -9.003,  -6.276,  0.000,  0.000,  2,  1.03983,  -73.1382,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02716,  -88.3887,  'MUENSTER',  161.00,  11
2078,  1,  -22.651,  10.770,  0.000,  0.000,  2,  1.01994,  -87.4925,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03545,  -77.2781,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01289,  -86.8935,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00856,  -88.4239,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01407,  -80.6252,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01407,  -80.6252,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01407,  -80.6252,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01407,  -80.6252,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00809,  -87.8804,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03831,  -74.1097,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00776,  -79.0649,  'ARCHER 1',  161.00,  11
2089,  1,  -13.610,  6.599,  0.000,  0.000,  2,  0.99978,  -78.0956,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00265,  -87.7743,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03495,  -77.8246,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02288,  -87.9957,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04103,  -65.2845,  'PANHANDL',  161.00,  10
2094,  1,  -6.060,  1.440,  0.000,  0.000,  2,  1.03968,  -64.9516,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03581,  -63.9696,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  148.772,  0.000,  0.000,  2,  1.03000,  -67.7153,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03166,  -67.9872,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04183,  -71.5542,  'RALLS 1 ',  161.00,  10
2099,  1,  -3.285,  1.440,  0.000,  0.000,  2,  1.02952,  -67.6534,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -66.5698,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02448,  -84.4330,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02554,  -85.7036,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02094,  -83.8790,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01979,  -83.7070,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01715,  -83.2810,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98898,  -90.8222,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02237,  -86.3003,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02837,  -81.3896,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02057,  -81.8290,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -37.599,  0.000,  0.000,  2,  1.03000,  -88.7437,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02242,  -81.8945,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01102,  -82.8738,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02544,  -82.9942,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02318,  -83.9445,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01770,  -80.7246,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02148,  -81.8174,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01583,  -80.3663,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01483,  -80.0790,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02057,  -81.5603,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01539,  -80.1933,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01082,  -86.5097,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00685,  -86.7634,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04195,  -63.4714,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98030,  -92.1206,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01595,  -88.0288,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02408,  -89.6221,  'VALLEY V',  161.00,  11
2127,  2,  0.006,  222.844,  0.000,  0.000,  2,  1.05557,  -68.8479,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04688,  -67.7357,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99383,  -90.5454,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02825,  -81.1984,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -80.8502,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -6.713,  0.000,  0.000,  2,  1.03000,  -81.4989,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02436,  -88.1256,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00574,  -93.4140,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99448,  -96.6821,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01857,  -72.5594,  'SWEETWAT',  115.00,  27
3004,  1,  -11.256,  5.400,  0.000,  0.000,  3,  1.01349,  -71.9184,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97180,  -107.2202,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02084,  -76.4221,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02726,  -76.0373,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01962,  -84.3077,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02742,  -81.5727,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99011,  -106.5862,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98585,  -101.1219,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97233,  -102.3288,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -52.562,  0.000,  0.000,  3,  1.03000,  -78.8357,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01766,  -92.0389,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01681,  -71.0302,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01887,  -74.8811,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -72.8061,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02986,  -79.3212,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -26.901,  0.000,  0.000,  3,  1.03001,  -80.6949,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -77.6726,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02232,  -79.8830,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01167,  -71.0351,  'COLORADO',  115.00,  27
3023,  1,  -0.001,  -18.241,  0.000,  0.000,  3,  1.03000,  -76.2579,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02753,  -81.2723,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01814,  -88.2206,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03542,  -78.5940,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02776,  -80.6277,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -77.9061,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02865,  -89.9154,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -63.403,  0.000,  0.000,  3,  1.03001,  -87.0042,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01666,  -76.9706,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01546,  -77.8802,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01745,  -70.3215,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -67.5863,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01960,  -88.2296,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02003,  -86.7787,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03573,  -72.5384,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02038,  -71.1479,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -71.5148,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01304,  -83.3856,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03638,  -73.2047,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02237,  -71.1507,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03638,  -73.2047,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03638,  -73.2047,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.0033,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03504,  -75.9141,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -40.926,  0.000,  0.000,  3,  1.03000,  -72.2833,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04201,  -78.4277,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02232,  -77.6521,  'ANSON 0 ',  115.00,  27
3050,  1,  0.007,  -67.490,  0.000,  0.000,  3,  1.01901,  -84.1541,  'DEL RIO ',  230.00,  28
3051,  1,  0.001,  -20.241,  0.000,  0.000,  3,  1.00604,  -86.4399,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98647,  -103.1730,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03533,  -74.3334,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02738,  -75.9875,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -73.1860,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -72.1606,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -72.2257,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03569,  -72.0115,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02528,  -70.4184,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.0005,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -69.8626,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.9300,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.4704,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02372,  -71.7570,  'ROSCOE 4',  115.00,  27
3065,  1,  -24.157,  11.590,  0.000,  0.000,  3,  1.01141,  -69.9354,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02137,  -87.8430,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02855,  -73.7994,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -72.6512,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01731,  -79.3776,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02043,  -74.7604,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00616,  -72.9059,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02399,  -86.0757,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99461,  -107.5537,  'BRACKETT',  115.00,  28
3074,  1,  -29.951,  -6.694,  0.000,  0.000,  3,  0.99884,  -106.5433,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02440,  -86.7329,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99161,  -107.4758,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01745,  -78.4396,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03482,  -72.4074,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03241,  -72.1888,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02317,  -71.4432,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -70.0020,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03194,  -74.5322,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02765,  -75.0226,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -70.6267,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01553,  -70.6335,  'LORAINE ',  115.00,  27
3086,  1,  -22.508,  10.800,  0.000,  0.000,  3,  1.00400,  -68.9100,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00464,  -68.3630,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03130,  -77.2411,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02042,  -80.1436,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02015,  -80.7699,  'ABILENE ',  161.00,  27
3091,  1,  -0.001,  -37.491,  0.000,  0.000,  3,  1.02000,  -81.6156,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -74.5365,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98868,  -105.5033,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02442,  -75.6857,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -73.2216,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03484,  -68.5755,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03265,  -68.1193,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.1556,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01535,  -78.6512,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01289,  -80.9163,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01804,  -88.6207,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01639,  -81.6364,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01588,  -74.1067,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01603,  -88.7602,  'BUCHANAN',  115.00,  28
3105,  1,  -5.418,  0.740,  0.000,  0.000,  3,  1.01575,  -88.3639,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -86.7289,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98691,  -99.7916,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01563,  -91.8768,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03166,  -67.7718,  'FLUVANNA',  115.00,  27
3110,  1,  -25.209,  -4.446,  0.000,  0.000,  3,  1.03990,  -66.0522,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02119,  -70.1029,  'STERLING',  115.00,  27
3112,  1,  -22.448,  10.770,  0.000,  0.000,  3,  1.00977,  -68.4034,  'STERLING',  18.000,  27
3113,  1,  -22.448,  10.770,  0.000,  0.000,  3,  1.00977,  -68.4034,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01954,  -83.6219,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02294,  -72.9425,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01240,  -70.3165,  'SYNDER 0',  115.00,  27
3117,  1,  -18.907,  9.070,  0.000,  0.000,  3,  1.00242,  -69.0958,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -68.6910,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01731,  -105.7292,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01731,  -105.7292,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01813,  -70.9270,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -67.3571,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98197,  -109.1527,  'UVALDE 0',  115.00,  28
3124,  1,  0.002,  -46.221,  0.000,  0.000,  3,  1.01349,  -98.3367,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00948,  -82.0994,  'ABILENE ',  115.00,  27
3126,  1,  -0.032,  -42.864,  0.000,  0.000,  3,  0.97631,  -109.6236,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01697,  -71.4370,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01544,  -70.7646,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02264,  -70.9416,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01760,  -72.6278,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -75.3278,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02468,  -86.5889,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03219,  -69.9474,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03131,  -71.3513,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02283,  -70.9716,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01439,  -70.5856,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -75.3852,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02800,  -86.1885,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01030,  -80.1460,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01653,  -79.6617,  'GOLDSBOR',  115.00,  27
3141,  1,  -27.458,  13.180,  0.000,  0.000,  3,  1.01952,  -72.2576,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -11.541,  0.000,  0.000,  3,  1.03000,  -86.7829,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -15.009,  0.000,  0.000,  3,  1.03000,  -85.5611,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02666,  -86.1972,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02183,  -75.0681,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -7.209,  0.000,  0.000,  3,  1.03000,  -84.2615,  'JUNCTION',  115.00,  28
3147,  1,  -0.005,  -27.928,  0.000,  0.000,  3,  1.03000,  -91.4494,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00940,  -106.5263,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02353,  -129.3131,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02587,  -106.9356,  'LAREDO 7',  230.00,  20
4005,  1,  -0.008,  -74.085,  0.000,  0.000,  4,  1.02880,  -110.3065,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02870,  -107.0784,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01770,  -130.3851,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00703,  -93.7031,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02674,  -111.4380,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -110.3057,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02215,  -111.0739,  'HEBBRONV',  115.00,  19
4012,  1,  -0.003,  -29.262,  0.000,  0.000,  4,  1.03001,  -127.9570,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01927,  -129.7975,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02540,  -101.9643,  'EAGLE PA',  230.00,  20
4015,  1,  -0.027,  -57.740,  0.000,  0.000,  4,  1.03007,  -103.1212,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01534,  -93.3916,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01741,  -108.9480,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99054,  -102.3152,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00885,  -127.7907,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99362,  -110.3069,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00996,  -128.5590,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01369,  -108.7455,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01384,  -93.2695,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02166,  -91.4194,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01921,  -92.7966,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -89.1997,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02441,  -130.3373,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99740,  -82.0292,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99534,  -84.1880,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -80.8158,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02215,  -111.5238,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99261,  -115.3919,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01396,  -110.3180,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01664,  -129.2788,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99252,  -108.7502,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99770,  -102.1458,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -65.503,  0.000,  0.000,  4,  1.00387,  -104.3940,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98226,  -99.0071,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02115,  -120.6654,  'MISSION ',  230.00,  19
4040,  1,  -0.122,  -273.583,  0.000,  0.000,  4,  1.03001,  -123.5321,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01759,  -124.3344,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02423,  -128.5112,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01341,  -116.0995,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01505,  -116.8265,  'FALCON H',  115.00,  19
4045,  1,  -11.373,  -2.440,  0.000,  0.000,  4,  1.01951,  -116.0255,  'FALCON H',  13.800,  19
4046,  1,  -3.470,  -3.159,  0.000,  0.000,  4,  1.01951,  -116.5995,  'FALCON H',  13.800,  19
4047,  1,  -23.829,  -3.765,  0.000,  0.000,  4,  1.01951,  -115.6300,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01312,  -124.7787,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01602,  -123.4160,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00549,  -122.0444,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99364,  -114.5072,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99364,  -114.5072,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02192,  -114.0720,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99239,  -101.9408,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99807,  -107.8551,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01859,  -100.2271,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00648,  -105.1406,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -97.5805,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -97.9993,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -96.4021,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -97.1068,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -96.3296,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -97.0462,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99712,  -108.1863,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99712,  -108.1863,  'CORPUS C',  18.000,  21
4066,  1,  -0.010,  -121.799,  0.000,  0.000,  4,  1.03001,  -130.5997,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00836,  -126.0933,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02603,  -130.5263,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99995,  -108.0536,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01593,  -113.6264,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00402,  -117.3692,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00384,  -107.7339,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -120.8174,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02795,  -122.8390,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -120.8174,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -120.8174,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -120.8174,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99624,  -108.1517,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02067,  -126.2776,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02977,  -105.9437,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02077,  -108.3489,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -101.2163,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -101.5901,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -103.5724,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -103.0062,  'CORPUS C',  13.800,  21
4086,  1,  -0.154,  -88.665,  0.000,  0.000,  4,  1.03000,  -123.2527,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -126.303,  0.000,  0.000,  4,  1.02593,  -109.3683,  'CORPUS C',  115.00,  21
4088,  1,  -0.009,  -202.309,  0.000,  0.000,  4,  1.03001,  -129.9890,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -127.4299,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99456,  -108.4727,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00134,  -107.6771,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01217,  -110.3237,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01593,  -119.8173,  'OLMITO 0',  115.00,  19
4103,  1,  -0.001,  -91.383,  0.000,  0.000,  4,  1.03001,  -130.7790,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00078,  -107.5251,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -106.6354,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00691,  -119.5454,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02467,  -129.7638,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00430,  -105.6167,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99496,  -109.7147,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01730,  -124.2448,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00828,  -127.9322,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02531,  -115.4629,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02648,  -107.8617,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -109.4700,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -106.7285,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -106.6758,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01690,  -93.4039,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99492,  -113.8243,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01174,  -117.4168,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99875,  -107.9151,  'CORPUS C',  115.00,  21
4121,  1,  -0.008,  -44.425,  0.000,  0.000,  4,  1.03001,  -128.2152,  'SANTA MA',  115.00,  19
4122,  1,  0.008,  -157.597,  0.000,  0.000,  4,  1.02502,  -129.5977,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99955,  -110.0103,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01972,  -121.9333,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98418,  -94.4193,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01285,  -117.8173,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -72.491,  0.000,  0.000,  4,  1.01764,  -116.4908,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -73.864,  0.000,  0.000,  4,  1.02724,  -127.7115,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03295,  -113.0819,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -19.982,  0.000,  0.000,  4,  1.03001,  -114.4042,  'FREER 0 ',  115.00,  20
4131,  1,  0.178,  -117.001,  0.000,  0.000,  4,  1.02360,  -96.8004,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01816,  -98.0984,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -96.8004,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -96.8004,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -96.8004,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -96.8004,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -96.8004,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02360,  -96.8004,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99372,  -112.6601,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03183,  -109.7124,  'SARITA 1',  230.00,  21
4141,  1,  -0.003,  -49.929,  0.000,  0.000,  4,  1.03001,  -113.1707,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -108.8808,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00499,  -100.7861,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99832,  -114.0242,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00048,  -107.0456,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02433,  -107.4713,  'LAREDO 4',  230.00,  20
4147,  1,  -0.001,  -105.683,  0.000,  0.000,  4,  1.02805,  -109.1607,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00266,  -114.8513,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97878,  -99.8524,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99802,  -108.5660,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02900,  -111.6364,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02603,  -112.2314,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03877,  -110.9214,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01116,  -126.0400,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01440,  -124.2014,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00399,  -109.3696,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -128.2355,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01682,  -103.1177,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00645,  -106.6468,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -101.6138,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -99.4061,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -99.4586,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01682,  -103.1177,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01359,  -123.2912,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02553,  -111.3046,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01265,  -109.7551,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01439,  -128.8719,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00532,  -106.9076,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99299,  -110.3328,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99769,  -107.0901,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -105.118,  0.000,  0.000,  4,  1.02527,  -122.8353,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01101,  -94.9962,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96989,  -91.9397,  'REFUGIO ',  115.00,  21
4174,  1,  -0.015,  -72.436,  0.000,  0.000,  4,  1.03001,  -92.8794,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.002,  -14.868,  0.000,  0.000,  4,  1.03001,  -110.3835,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03729,  -110.1300,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -108.7869,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -45.146,  0.000,  0.000,  4,  1.00420,  -96.7877,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01872,  -115.0258,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99650,  -108.0381,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01344,  -99.3924,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98925,  -100.0835,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02076,  -111.9710,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01562,  -120.0823,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.567,  0.000,  0.000,  4,  1.02248,  -115.1821,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.152,  0.000,  0.000,  4,  1.02163,  -129.2055,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00138,  -106.9894,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02366,  -104.7894,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99517,  -103.8098,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -110.0981,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01284,  -118.4855,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -113.0082,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01661,  -115.2841,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01443,  -123.9617,  'SEBASTIA',  115.00,  19
4195,  1,  -27.610,  13.250,  0.000,  0.000,  4,  1.02435,  -99.7849,  'OILTON 0',  500.00,  20
4196,  1,  -0.001,  -118.430,  0.000,  0.000,  4,  1.03002,  -102.7847,  'OILTON 1',  230.00,  20
4197,  1,  -0.001,  -4.020,  0.000,  0.000,  4,  1.03002,  -105.5769,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -88.8555,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94003,  -96.2663,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98260,  -91.3351,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -88.4470,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -87.2150,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99735,  -86.1798,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -89.4657,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02706,  -88.8082,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93081,  -95.8980,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -87.6237,  'DENTON 5',  161.00,  17
5013,  1,  0.001,  -59.209,  0.000,  0.000,  5,  0.99338,  -92.8387,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01049,  -89.2371,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -84.6100,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02673,  -87.0591,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01038,  -89.4048,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -80.3153,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00941,  -83.4548,  'JACKSBOR',  161.00,  12
5020,  1,  -24.160,  17.280,  0.000,  0.000,  5,  1.01939,  -79.8717,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -84.3834,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -86.6572,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -84.3834,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94673,  -94.8794,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01765,  -85.9352,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -88.5384,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01885,  -89.5008,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -88.2893,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98883,  -89.9423,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01642,  -89.5104,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01751,  -88.9282,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02038,  -88.6581,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -84.7916,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -86.5205,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -84.7916,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -84.7916,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -83.0188,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -82.6650,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -83.8576,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -82.3955,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -82.8544,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -82.5720,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01304,  -89.9575,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -87.6373,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03236,  -80.3844,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -82.5934,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -83.2484,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -86.0019,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -84.5386,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -88.5367,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -84.5386,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -87.1746,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -88.0160,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90468,  -99.1817,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -80.1138,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02282,  -80.9205,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -78.1229,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01620,  -77.2075,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00163,  -90.8128,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01158,  -91.9590,  'MABANK 2',  115.00,  14
5061,  1,  -0.002,  -26.719,  0.000,  0.000,  5,  1.03000,  -94.4545,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01254,  -96.7569,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -84.6320,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -87.0003,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -84.6320,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -84.6320,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.4385,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.3287,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -82.1820,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -89.1246,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00405,  -87.9673,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -88.1364,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01540,  -85.5018,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01428,  -89.8879,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97748,  -93.0173,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -91.7131,  'TERRELL ',  161.00,  16
5077,  1,  -0.002,  -45.411,  0.000,  0.000,  5,  1.02999,  -93.1451,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -87.1840,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00778,  -88.9367,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97570,  -92.2505,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -89.0499,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -88.9007,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -85.4665,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -87.3682,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01213,  -89.4481,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -88.6226,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97525,  -91.5627,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98298,  -91.2453,  'CLIFTON ',  161.00,  18
5089,  1,  -15.086,  -27.781,  0.000,  0.000,  5,  1.00938,  -90.4861,  'CLIFTON ',  13.800,  18
5090,  1,  -0.001,  -185.496,  0.000,  0.000,  5,  1.02955,  -89.2622,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94213,  -94.9623,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -88.1786,  'GRANDVIE',  161.00,  14
5093,  1,  -0.034,  -193.027,  0.000,  0.000,  5,  1.03000,  -89.5801,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01511,  -86.7923,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -88.3913,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -88.4132,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -87.9364,  'EULESS 2',  161.00,  17
5098,  1,  -0.038,  -133.539,  0.000,  0.000,  5,  1.03000,  -89.2603,  'FORT WOR',  161.00,  17
5099,  1,  -0.010,  -76.579,  0.000,  0.000,  5,  1.03000,  -89.4457,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -88.6073,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98617,  -92.9037,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -85.9102,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02827,  -87.6913,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -88.1546,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -88.9404,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -88.9404,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -88.9404,  'IRVING 1',  13.800,  17
5108,  1,  -0.055,  -233.016,  0.000,  0.000,  5,  1.03000,  -88.0622,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00739,  -89.3900,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97530,  -89.4588,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02813,  -88.8979,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97822,  -90.7102,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -89.3301,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00050,  -91.3857,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -90.5519,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -88.3564,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01839,  -89.1467,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96882,  -90.1580,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01919,  -83.4812,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04013,  -81.8170,  'BROWNWOO',  500.00,  15
5121,  1,  -0.005,  -25.470,  0.000,  0.000,  5,  1.03000,  -84.3685,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -89.2309,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93204,  -96.0168,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93659,  -95.0558,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -87.5808,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -89.2903,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96412,  -93.4474,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -89.1556,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00258,  -90.8106,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02686,  -87.8997,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -85.4284,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01953,  -87.2462,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97276,  -92.0653,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00121,  -87.7304,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01147,  -89.4484,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97890,  -90.6614,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01278,  -86.2941,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00988,  -87.8511,  'WACO 1 1',  161.00,  13
5139,  1,  -0.044,  -100.921,  0.000,  0.000,  5,  1.03000,  -89.3804,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94261,  -95.5504,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00419,  -90.3418,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97478,  -91.9533,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -87.4096,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98133,  -90.0046,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -88.2807,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02024,  -88.7516,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -89.1606,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02152,  -89.1353,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -89.3848,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01212,  -84.1071,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97674,  -92.2922,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -88.9483,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01700,  -85.9734,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97213,  -92.1229,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00484,  -88.6055,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98784,  -92.3211,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01104,  -89.2261,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -88.6100,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92821,  -96.4599,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -86.7909,  'DENTON 2',  161.00,  17
5161,  1,  -0.084,  -97.371,  0.000,  0.000,  5,  1.03000,  -89.1797,  'DALLAS 4',  161.00,  16
5162,  1,  0.561,  0.000,  0.000,  0.000,  5,  0.87493,  -101.5626,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01426,  -88.4782,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -84.9483,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -86.5462,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -83.8901,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -84.9483,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -89.4548,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00964,  -89.0881,  'DUBLIN 1',  161.00,  15
5170,  1,  -12.080,  8.640,  0.000,  0.000,  5,  1.00418,  -88.6302,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92962,  -96.3363,  'MERTENS ',  161.00,  14
5172,  1,  -0.026,  -121.301,  0.000,  0.000,  5,  1.03000,  -89.2280,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -88.0496,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92391,  -96.7999,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -87.1570,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98318,  -87.4557,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -88.4580,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01701,  -89.2722,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -84.3417,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02153,  -85.4887,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -89.0598,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94181,  -95.3691,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -89.0506,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01141,  -90.4968,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01800,  -89.0462,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01319,  -88.1651,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02010,  -81.7431,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -88.7869,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -89.1350,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99669,  -91.4557,  'GORDON 0',  161.00,  12
5191,  1,  0.002,  -57.561,  0.000,  0.000,  5,  0.97945,  -92.2856,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -85.5871,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -86.0920,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01944,  -88.6688,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -88.5072,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -80.8767,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01685,  -82.9224,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -80.6897,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02180,  -88.9283,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97389,  -90.6895,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92516,  -95.1373,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99901,  -89.4059,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -88.8137,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -81.8560,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -83.3325,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01865,  -79.9006,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -80.8079,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -80.5367,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96383,  -91.2300,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -88.1782,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89335,  -99.8120,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00007,  -89.7065,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -88.7055,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01847,  -89.0410,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01135,  -88.9342,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -89.0022,  'FORT WOR',  161.00,  17
5217,  1,  -0.081,  -185.365,  0.000,  0.000,  5,  1.03000,  -88.7295,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01259,  -89.5827,  'JUSTIN 0',  161.00,  17
5219,  1,  0.003,  -31.143,  0.000,  0.000,  5,  1.00998,  -90.0902,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -89.5449,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -88.9355,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98316,  -92.6021,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90096,  -99.6772,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -88.7109,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01919,  -91.1625,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99663,  -92.0497,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01270,  -91.1441,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -87.7526,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -88.7658,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -89.2056,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97199,  -92.3502,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -89.1626,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -88.6178,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -88.2596,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00391,  -89.8154,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02518,  -79.6262,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -79.2886,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -79.3816,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03525,  -84.5370,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -87.6326,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -88.6488,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -88.6488,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -84.1103,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02041,  -88.9464,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -89.3860,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97806,  -88.9086,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96663,  -91.8074,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -88.1567,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01988,  -87.7804,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -87.8938,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -88.7949,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -89.2177,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -88.2369,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -88.6201,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97538,  -91.6981,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99007,  -90.0657,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97549,  -91.4610,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -88.8880,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01661,  -90.5832,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01910,  -80.2833,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99717,  -85.4912,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01124,  -76.0046,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01395,  -77.2402,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -94.089,  0.000,  0.000,  5,  1.02167,  -89.9368,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -87.6278,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -88.3728,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95471,  -94.8746,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97213,  -91.8932,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00924,  -86.8621,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92696,  -95.6046,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96972,  -92.0191,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -89.2107,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -88.7600,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01140,  -89.1067,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90286,  -99.3267,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95400,  -91.7759,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -88.7333,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99786,  -88.3612,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -85.2010,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01255,  -86.7390,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01601,  -83.5033,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -83.7662,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01842,  -84.1032,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01079,  -90.3480,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00155,  -88.0646,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99428,  -87.5110,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -88.5256,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97040,  -92.1639,  'WOLFE CI',  161.00,  16
5289,  1,  -0.107,  -197.754,  0.000,  0.000,  5,  1.03000,  -88.7590,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97426,  -92.0909,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -89.3322,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01795,  -88.6802,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01156,  -86.3318,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -89.3531,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -85.3514,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -87.2154,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -85.3514,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -85.3514,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -85.3514,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -85.3514,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -85.3514,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -82.8223,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -83.4653,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02875,  -85.5144,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -87.6769,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -88.0204,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -88.3468,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02054,  -88.4718,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -89.1900,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -89.0217,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -89.4826,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01611,  -89.1340,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02034,  -87.0863,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96143,  -92.9528,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01271,  -89.2531,  'DENTON 6',  161.00,  17
5316,  1,  -0.030,  -150.070,  0.000,  0.000,  5,  1.03000,  -88.9750,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01878,  -81.9729,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02001,  -83.6599,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01329,  -80.3674,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01296,  -80.1948,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01359,  -80.4369,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -85.3227,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -87.8432,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -82.6271,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -82.6216,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03934,  -84.4032,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89785,  -98.8600,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98081,  -92.0918,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01800,  -88.7864,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -88.1812,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00285,  -90.4660,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -89.6035,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00583,  -89.4152,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98367,  -86.7789,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02183,  -89.1524,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -88.3223,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01334,  -83.6327,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01107,  -87.8353,  'GRANBURY',  161.00,  18
5339,  1,  -0.028,  -102.112,  0.000,  0.000,  5,  1.03000,  -89.3200,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -89.3280,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -88.1501,  'LEWISVIL',  161.00,  17
5342,  1,  -1.023,  -3.201,  0.000,  0.000,  5,  1.03267,  -88.1008,  'LEWISVIL',  13.800,  17
5343,  1,  -25.266,  -24.233,  0.000,  0.000,  5,  1.03994,  -87.5075,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -89.4143,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96844,  -92.6076,  'HILLSBOR',  161.00,  14
5346,  1,  -0.014,  -275.013,  0.000,  0.000,  5,  1.02846,  -88.9892,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97209,  -89.3351,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98710,  -90.0160,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01942,  -88.2016,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -85.7198,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02335,  -87.6441,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -88.8949,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -88.3161,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -89.7551,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00773,  -87.8352,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -89.0347,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -87.8719,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -84.2712,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00112,  -87.2941,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -82.6548,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02291,  -82.0159,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01747,  -83.5776,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02291,  -82.0159,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -81.2151,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01827,  -80.3453,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01769,  -80.1136,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -80.1705,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -80.7903,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01740,  -80.0128,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -87.8595,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01343,  -88.3224,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -89.2562,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01824,  -89.6444,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -87.8098,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -88.8715,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -88.2905,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01356,  -89.6134,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -114.454,  0.000,  0.000,  5,  1.00618,  -90.1450,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -89.2315,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -84.9263,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01519,  -87.0684,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -83.7777,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -83.6159,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -85.4636,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -86.9879,  'DALLAS 3',  161.00,  16
5386,  1,  0.229,  -169.347,  0.000,  0.000,  5,  1.02879,  -89.0577,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01595,  -90.0160,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01047,  -85.9330,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99703,  -88.0968,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97035,  -91.2869,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93400,  -96.9089,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89128,  -102.7459,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98898,  -89.8370,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03775,  -78.7546,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03392,  -78.6417,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01444,  -82.8213,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01525,  -81.6048,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01525,  -81.6048,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.5664,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01574,  -88.4388,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -82.3779,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01518,  -84.7026,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -82.3779,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -82.3779,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -82.3779,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01966,  -82.3779,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97837,  -92.4078,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01727,  -90.0460,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -88.8114,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -85.9385,  'KILLEEN ',  500.00,  13
5411,  1,  -0.094,  -185.571,  0.000,  0.000,  5,  1.02999,  -88.1657,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -89.4821,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -81.1743,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -85.6634,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -79.9424,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -79.9291,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02365,  -80.0777,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -80.1391,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -80.5686,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -87.8719,  'FORT WOR',  161.00,  17
5421,  1,  -0.017,  -177.320,  0.000,  0.000,  5,  1.02883,  -90.8012,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.034,  -69.069,  0.000,  0.000,  5,  1.03000,  -88.4231,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -88.4231,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -88.4231,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -88.9457,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98101,  -92.4063,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00185,  -88.9049,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -87.8056,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01791,  -89.8870,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01757,  -89.7702,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -88.6457,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01174,  -89.3605,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -89.0438,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -89.5278,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99243,  -90.5325,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -88.8742,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88909,  -99.7265,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -89.0118,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00709,  -88.0171,  'WAXAHACH',  161.00,  14
5440,  1,  -0.060,  -143.954,  0.000,  0.000,  5,  1.03000,  -89.2096,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -88.5014,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02072,  -89.2273,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -89.1391,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01846,  -82.7700,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01189,  -86.2561,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98572,  -91.8757,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01863,  -88.4489,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -85.5694,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02949,  -87.4247,  'GRAND PR',  161.00,  17
5450,  1,  0.711,  0.000,  0.000,  0.000,  5,  0.97366,  -93.1828,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -85.9149,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01384,  -87.4716,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -87.5890,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01701,  -89.5756,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00495,  -89.0365,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97972,  -91.5756,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -88.4701,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95911,  -92.4224,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93434,  -97.4013,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89423,  -102.9084,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00153,  -88.2511,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01889,  -88.7544,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -89.1360,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -85.6501,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -87.4118,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94281,  -95.6095,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -89.3031,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01761,  -89.0742,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -89.6097,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99184,  -91.3643,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00967,  -89.0793,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -81.6471,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01888,  -84.6672,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92544,  -96.2220,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -88.5665,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92696,  -97.4596,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -88.9198,  'HARKER H',  161.00,  13
5478,  1,  -0.001,  -126.438,  0.000,  0.000,  5,  1.02647,  -88.9662,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -85.0826,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01983,  -86.9905,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01161,  -88.9772,  'FORT WOR',  161.00,  17
5482,  1,  -0.044,  -153.629,  0.000,  0.000,  5,  1.03000,  -89.5312,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -88.0749,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99117,  -87.2328,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01803,  -86.1922,  'BLOOMING',  161.00,  14
6001,  1,  -0.028,  -127.241,  0.000,  0.000,  6,  1.03001,  -91.1047,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01416,  -91.5941,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03762,  -82.3438,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02675,  -82.2800,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -84.9539,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -81.3356,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -80.5337,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -81.4629,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -80.8686,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -81.3182,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01605,  -88.7011,  'MARION 2',  115.00,  22
6012,  1,  -0.003,  -47.170,  0.000,  0.000,  6,  1.02999,  -87.1406,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01311,  -91.6516,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97724,  -95.5339,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -91.8923,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -90.5359,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01420,  -90.2847,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01690,  -89.4888,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01707,  -89.8919,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01534,  -90.7116,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03889,  -85.0848,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03403,  -86.4832,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02779,  -88.4201,  'LEANDER ',  115.00,  23
6024,  1,  -0.007,  -142.548,  0.000,  0.000,  6,  1.03000,  -91.3233,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.165,  -215.621,  0.000,  0.000,  6,  1.03001,  -91.1523,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01782,  -90.5068,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -88.5468,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01918,  -89.2429,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96854,  -97.8875,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99530,  -82.9326,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99960,  -84.7802,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01676,  -91.7756,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03148,  -85.7306,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02718,  -87.1246,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -88.7353,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02291,  -87.5024,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01994,  -89.3230,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03684,  -84.4968,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -86.9848,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01775,  -89.7569,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.502,  -16.149,  0.000,  0.000,  6,  1.03998,  -84.4309,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -83.8565,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -89.6201,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01117,  -91.3160,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -85.7273,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02597,  -88.0864,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02105,  -90.7698,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -85.7273,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -85.7273,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -85.7273,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03865,  -85.4988,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -85.7273,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03971,  -85.4628,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -15.809,  0.000,  0.000,  6,  1.03998,  -85.2204,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97226,  -101.0972,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02830,  -83.1707,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02742,  -85.1991,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -86.3277,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92682,  -110.4508,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01696,  -91.7601,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01892,  -90.0566,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01681,  -78.5994,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01533,  -80.5496,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00567,  -83.8105,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00877,  -91.3854,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02990,  -83.6025,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -85.4999,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01883,  -88.8269,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -82.9122,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -81.9297,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -83.0548,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -82.2281,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -82.6843,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -82.6922,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00947,  -77.9951,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00376,  -79.9222,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99333,  -82.9721,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00156,  -76.8740,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00588,  -77.4747,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00447,  -77.2853,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -90.1588,  'MARBLE F',  115.00,  23
6082,  1,  -7.951,  -12.971,  0.000,  0.000,  6,  1.03967,  -89.7026,  'MARBLE F',  13.800,  23
6083,  1,  -7.951,  -11.199,  0.000,  0.000,  6,  1.03967,  -89.6812,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -90.1176,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -90.1176,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -90.1176,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -90.1176,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -90.1176,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -90.1176,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -90.1176,  'ROUND RO',  13.800,  23
6091,  1,  -0.003,  -74.332,  0.000,  0.000,  6,  1.03000,  -91.3454,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -52.705,  0.000,  0.000,  6,  1.02669,  -91.4662,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01545,  -90.2034,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01915,  -90.0110,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -91.4843,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -92.452,  0.000,  0.000,  6,  1.01353,  -94.5734,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01422,  -90.6379,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01500,  -90.5151,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00798,  -91.6680,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01194,  -92.4577,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01306,  -78.6906,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01624,  -80.2428,  'WINCHEST',  230.00,  25
6103,  1,  -0.008,  -90.166,  0.000,  0.000,  6,  1.03000,  -84.4086,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01306,  -78.6906,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01306,  -78.6906,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -78.5027,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03590,  -83.7931,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01603,  -85.7754,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96363,  -93.1680,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -82.7794,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -82.6677,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01414,  -92.8323,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01495,  -90.1756,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01038,  -91.7906,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01209,  -91.1617,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99379,  -93.4181,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02700,  -84.9939,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03880,  -85.0329,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03048,  -87.1873,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02825,  -88.8245,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01610,  -91.2115,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94173,  -88.7290,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01685,  -89.9277,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02212,  -88.0217,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00585,  -92.7037,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01808,  -89.5758,  'AUSTIN 3',  115.00,  23
6127,  1,  0.039,  -7.566,  0.000,  0.000,  6,  0.89801,  -99.0514,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01198,  -92.6681,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93208,  -101.3725,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01594,  -89.6884,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01949,  -90.2349,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01174,  -90.6401,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96294,  -96.1619,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98788,  -95.0991,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98596,  -83.8471,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02506,  -91.6905,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01015,  -91.4312,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99736,  -96.2480,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98250,  -93.8210,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95980,  -96.3168,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02951,  -83.5251,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02666,  -86.0361,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02729,  -88.5189,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02951,  -83.5251,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -79.8183,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -79.9553,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -81.4230,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -82.4557,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -82.9706,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02515,  -91.1083,  'SAN ANTO',  115.00,  26
6151,  1,  0.002,  -74.135,  0.000,  0.000,  6,  0.96264,  -93.6286,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02701,  -88.4592,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02063,  -89.2345,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99977,  -91.9174,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00829,  -92.4522,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -90.4315,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00611,  -94.1161,  'BOERNE 1',  115.00,  26
6158,  1,  -0.011,  -63.519,  0.000,  0.000,  6,  1.03000,  -85.8432,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01495,  -90.7295,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01544,  -89.8894,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02779,  -82.3678,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -85.1987,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01986,  -87.9104,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -80.8560,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -80.6834,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -81.6595,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -81.0439,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01423,  -91.5979,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03025,  -84.4672,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02525,  -87.5545,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01564,  -89.8225,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99475,  -83.7301,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99724,  -85.7765,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01950,  -90.9876,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01419,  -90.2438,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -89.9927,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.064,  -244.474,  0.000,  0.000,  6,  1.03001,  -88.3192,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -90.7569,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01133,  -91.8035,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00739,  -92.6965,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01490,  -91.1479,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01575,  -91.5965,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00017,  -87.1989,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01531,  -90.4916,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01248,  -90.7404,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02072,  -89.5101,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01877,  -89.8735,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98603,  -79.7464,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96405,  -84.9761,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95997,  -95.2749,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -90.1104,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01272,  -84.0100,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00381,  -86.2999,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01134,  -90.4707,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97574,  -85.0681,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01190,  -92.4992,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02886,  -85.2987,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02532,  -88.3850,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -89.8088,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00556,  -91.8319,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01830,  -91.7178,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00342,  -92.1443,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01556,  -91.2896,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00989,  -91.5993,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02207,  -88.7975,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98643,  -88.6279,  'LEXINGTO',  115.00,  25
6207,  1,  -0.004,  -74.400,  0.000,  0.000,  6,  1.03000,  -91.5620,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -90.6009,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99484,  -93.4309,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -84.7738,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03381,  -86.5613,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02359,  -89.9383,  'MARBLE F',  115.00,  23
6213,  1,  -21.661,  0.343,  0.000,  0.000,  6,  1.03994,  -84.2598,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -83.7915,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -84.5208,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -84.2051,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01270,  -91.6493,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01066,  -89.5079,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01793,  -90.6333,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -90.2049,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -103.869,  0.000,  0.000,  6,  1.01918,  -96.2490,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -87.2491,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -88.4576,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01517,  -90.8595,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00699,  -91.7248,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95790,  -103.5252,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02140,  -89.0682,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02680,  -83.5091,  'SAN MARC',  500.00,  22
6229,  1,  -0.004,  -113.689,  0.000,  0.000,  6,  1.03000,  -86.1235,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -88.6883,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00898,  -90.4259,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01487,  -89.1114,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01324,  -90.2298,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02925,  -85.9300,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -87.1919,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02195,  -89.6395,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88806,  -101.2002,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01944,  -89.4319,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03294,  -83.1205,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02623,  -86.2933,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -88.4368,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03294,  -83.1205,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -81.7661,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -80.8882,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -81.2357,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -82.1545,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -82.5163,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -81.8931,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -81.3453,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01126,  -91.5760,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -91.7195,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00315,  -91.8334,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98651,  -91.6979,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03423,  -83.9848,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03089,  -85.4769,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02052,  -88.7576,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03188,  -83.2906,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02978,  -82.6572,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03423,  -83.9848,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03151,  -82.9504,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01264,  -91.6848,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -89.6103,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00946,  -88.3796,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00720,  -90.3927,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00361,  -86.3258,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.00590,  -86.2981,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.00724,  -86.2813,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.548,  -1.719,  0.000,  0.000,  6,  1.00590,  -86.2981,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.00724,  -86.2813,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.192,  -6.817,  0.000,  0.000,  6,  1.01264,  -86.2151,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.339,  -4.090,  0.000,  0.000,  6,  1.00929,  -86.2282,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.00724,  -86.2813,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.877,  -2.727,  0.000,  0.000,  6,  1.00724,  -86.2813,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.023,  -3.201,  0.000,  0.000,  6,  1.00787,  -86.2741,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01199,  -91.1066,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01036,  -93.6196,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02600,  -86.4743,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02058,  -88.1909,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02516,  -85.5008,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01725,  -88.4457,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -91.2171,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02208,  -91.5489,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01702,  -91.9531,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01582,  -90.5939,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01043,  -92.9518,  'BOERNE 2',  230.00,  26
6286,  1,  0.002,  -109.359,  0.000,  0.000,  6,  1.00952,  -96.7458,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02281,  -88.3160,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01247,  -90.8777,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01223,  -90.5141,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02529,  -90.1485,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01623,  -91.3281,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03488,  -83.6183,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02773,  -85.9502,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01742,  -88.6299,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03304,  -83.0418,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03330,  -83.1258,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -82.2749,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02689,  -82.9828,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02794,  -84.8780,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02726,  -86.0075,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02689,  -82.9828,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -80.8745,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02502,  -82.2710,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02198,  -81.2137,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -80.8481,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01844,  -89.6549,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01070,  -91.1481,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01477,  -90.7609,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97505,  -96.2951,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -90.0370,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96766,  -87.7223,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02735,  -89.4536,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01749,  -90.4260,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01597,  -91.0039,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03147,  -86.9665,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02801,  -87.1726,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -87.9980,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02038,  -88.9812,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01750,  -89.6970,  'GEORGETO',  115.00,  23
6320,  1,  -0.133,  -209.203,  0.000,  0.000,  6,  1.03001,  -90.0846,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01510,  -88.7781,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01383,  -91.3638,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01146,  -91.1088,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01867,  -90.3279,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90182,  -100.2355,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00540,  -86.5582,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95494,  -89.1486,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96357,  -99.3291,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97356,  -94.8687,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01996,  -90.0296,  'AUSTIN 9',  115.00,  23
6331,  1,  0.001,  -154.842,  0.000,  0.000,  6,  1.02566,  -90.6319,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01366,  -91.4209,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02857,  -85.4869,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02771,  -87.6652,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -89.4093,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92417,  -103.0797,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02463,  -90.4927,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89821,  -98.4368,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00235,  -89.9332,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00941,  -93.0450,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00913,  -85.0893,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03109,  -85.8587,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02779,  -87.4670,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02575,  -88.7749,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01366,  -90.4566,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00703,  -94.5749,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -84.6577,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -86.4066,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -89.0984,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02069,  -90.7016,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02182,  -89.9205,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02663,  -87.7947,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -89.5080,  'ROUND RO',  115.00,  23
6356,  1,  -0.043,  -190.431,  0.000,  0.000,  6,  1.03001,  -91.4444,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96048,  -104.8640,  'DEVINE 0',  115.00,  26
6358,  1,  -0.084,  -140.800,  0.000,  0.000,  6,  1.02998,  -93.2314,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03269,  -86.7981,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -88.5337,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96903,  -80.6090,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03493,  -72.5764,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02728,  -75.4988,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02488,  -78.8160,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0233,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6935,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.2468,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1791,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0203,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99786,  -85.1084,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02569,  -83.9377,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98990,  -81.8164,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -83.1943,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00777,  -81.8299,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00777,  -81.8299,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -79.8075,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01290,  -82.5067,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -76.3315,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99624,  -79.7288,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99666,  -82.4238,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -76.3315,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -76.3315,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -76.3315,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -76.3315,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99904,  -76.3315,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02022,  -79.3186,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01026,  -82.6597,  'SPRING 1',  115.00,  5
7028,  1,  -0.252,  -343.920,  0.000,  0.000,  7,  1.02000,  -82.1102,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98377,  -78.1785,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98328,  -84.2908,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98377,  -78.1785,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98377,  -78.1785,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98377,  -78.1785,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98377,  -78.1785,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02369,  -79.9182,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01575,  -81.7496,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02775,  -76.0793,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -77.4370,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -80.6446,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02596,  -76.1475,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01927,  -78.9208,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99477,  -75.4063,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99580,  -78.2438,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97446,  -80.4748,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01333,  -74.2100,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00347,  -74.8489,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02680,  -76.5650,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01933,  -78.1341,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01749,  -81.6639,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -84.4856,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -82.5271,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01000,  -81.2504,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01685,  -77.9397,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00322,  -82.6042,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01274,  -80.9703,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01945,  -79.7869,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00758,  -82.9366,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97148,  -71.3071,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97774,  -73.5365,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98494,  -76.0433,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97148,  -71.3071,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97148,  -71.3071,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97148,  -71.3071,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97148,  -71.3071,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97148,  -71.3071,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97148,  -71.3071,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99839,  -83.8190,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98459,  -73.7056,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98553,  -76.9143,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00988,  -80.3827,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94897,  -74.6067,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -78.9729,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02350,  -76.2663,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02102,  -78.0730,  'GALVESTO',  115.00,  2
7075,  1,  -0.156,  -320.119,  0.000,  0.000,  7,  1.03000,  -79.6829,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03717,  -71.7427,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03317,  -73.6557,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02594,  -77.0871,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.9951,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.5023,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4820,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.9494,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02394,  -75.5691,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01760,  -78.0406,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00378,  -78.6261,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00818,  -81.3467,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01275,  -80.1857,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98637,  -82.8206,  'RICHMOND',  115.00,  3
7089,  1,  -0.245,  -328.644,  0.000,  0.000,  7,  1.03000,  -83.2728,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00534,  -84.0709,  'PINEHURS',  115.00,  5
7091,  1,  -0.034,  -232.645,  0.000,  0.000,  7,  1.03000,  -82.9578,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00737,  -82.0712,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00321,  -82.5897,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02114,  -83.1874,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92866,  -60.0632,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94810,  -63.4499,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95221,  -65.5521,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97554,  -50.6428,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -80.9902,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01222,  -81.5429,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00306,  -83.1610,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -81.2130,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03517,  -71.8462,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02680,  -75.1175,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -78.2817,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.2686,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03517,  -71.8462,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03517,  -71.8462,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4254,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.3903,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9672,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1447,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0258,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0253,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98752,  -82.4998,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01001,  -82.3330,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00311,  -82.9663,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -80.9125,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00103,  -83.3227,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00103,  -83.3227,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00103,  -83.3227,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94631,  -73.8337,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00673,  -82.0527,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -72.7936,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01843,  -76.9302,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01590,  -78.9256,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01406,  -82.0093,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98535,  -78.3546,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -71.7138,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02496,  -75.3818,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -78.4479,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -71.7138,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03031,  -70.6331,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02949,  -70.3553,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02907,  -70.2199,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02915,  -70.1633,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03039,  -70.2833,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -71.7138,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -71.7138,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -71.7138,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -71.7138,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01074,  -83.5999,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -80.5136,  'HOUSTON ',  115.00,  4
7145,  1,  -0.020,  -203.303,  0.000,  0.000,  7,  1.03000,  -83.6963,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -83.6963,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01335,  -81.6937,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00579,  -83.0700,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96561,  -78.9408,  'BLOOMING',  115.00,  6
7150,  1,  -0.016,  -23.730,  0.000,  0.000,  7,  1.03000,  -80.4803,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02494,  -82.5296,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00905,  -81.7174,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93949,  -69.1665,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01539,  -83.1857,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00293,  -81.9533,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01697,  -79.4473,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01212,  -81.8470,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00142,  -82.5933,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -76.3722,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02367,  -78.0909,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -80.6004,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.8293,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.5257,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.7585,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.8206,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.3820,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -75.1674,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -76.3722,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03172,  -76.3722,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.0507,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02203,  -76.4322,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02336,  -78.0121,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00067,  -83.2229,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -80.0842,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03127,  -77.0835,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02132,  -78.9055,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -82.3911,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00365,  -83.3122,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00374,  -81.0345,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00792,  -82.3490,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00445,  -83.2296,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99163,  -83.0042,  'PATTISON',  115.00,  3
7183,  1,  -0.190,  -299.931,  0.000,  0.000,  7,  1.03000,  -82.8768,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02442,  -74.7839,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01739,  -76.6129,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02317,  -73.0488,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01829,  -76.4950,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -80.3280,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02317,  -73.0488,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02317,  -73.0488,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02317,  -73.0488,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02317,  -73.0488,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02317,  -73.0488,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.4253,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.1673,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.0389,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.4016,  'HOUSTON ',  13.800,  3
7198,  1,  -0.163,  -158.027,  0.000,  0.000,  7,  1.03000,  -82.8603,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02881,  -76.5013,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02170,  -79.4330,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01985,  -82.2108,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99868,  -85.3398,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98187,  -77.1244,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03690,  -71.6861,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03157,  -73.9904,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02977,  -76.8267,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03690,  -71.6861,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5629,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9087,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1953,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6145,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.9424,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01592,  -79.1430,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00547,  -81.4223,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -83.1613,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00492,  -82.3818,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00988,  -82.3854,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00509,  -84.4967,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99577,  -79.5943,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00533,  -82.3996,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00485,  -82.1673,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00741,  -81.4159,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -82.1346,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00462,  -82.5557,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00283,  -83.6682,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -81.9680,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -75.2083,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01931,  -78.1252,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01597,  -79.8955,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00972,  -81.0679,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01286,  -79.3205,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -78.5725,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99886,  -85.1435,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -83.4318,  'PORTER 0',  115.00,  5
7235,  1,  -0.136,  -162.564,  0.000,  0.000,  7,  1.03000,  -84.5190,  'CYPRESS ',  115.00,  3
7236,  1,  -0.028,  -163.651,  0.000,  0.000,  7,  1.03000,  -83.4846,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98801,  -81.5110,  'FULSHEAR',  115.00,  1
7238,  1,  -0.004,  -72.303,  0.000,  0.000,  7,  1.03000,  -80.2419,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01131,  -79.6063,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -82.4563,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00420,  -82.8574,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00660,  -82.7606,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01203,  -81.6510,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00383,  -80.3483,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01003,  -83.6887,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99902,  -83.7396,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98242,  -77.6243,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00152,  -83.0272,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00650,  -82.2644,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01535,  -81.6525,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -84.8116,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01435,  -74.5041,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00497,  -76.9982,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02280,  -83.4593,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01187,  -80.8086,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00657,  -81.6753,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -80.4758,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00817,  -81.6436,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01501,  -81.4083,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01456,  -80.1314,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97145,  -67.6094,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -68.729,  0.000,  0.000,  7,  0.98438,  -69.6456,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03287,  -71.9774,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02836,  -74.1121,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -78.0853,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03047,  -70.7107,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03287,  -71.9774,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03287,  -71.9774,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03287,  -71.9774,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03064,  -71.1302,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00126,  -83.6164,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -81.2295,  'HOUSTON ',  115.00,  3
7273,  1,  -0.067,  -143.491,  0.000,  0.000,  7,  1.03000,  -79.0726,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99664,  -82.2889,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99422,  -84.1955,  'VICTORIA',  115.00,  6
7276,  1,  -0.089,  -465.149,  0.000,  0.000,  7,  1.03000,  -82.8112,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -50.095,  0.000,  0.000,  7,  0.99431,  -81.2847,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02484,  -75.8172,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02248,  -77.8579,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02484,  -75.8172,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02484,  -75.8172,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02904,  -74.6584,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -78.2454,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02904,  -74.6584,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02904,  -74.6584,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02904,  -74.6584,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02904,  -74.6584,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02904,  -74.6584,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02904,  -74.6584,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00402,  -83.6093,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99709,  -83.5615,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01453,  -81.3901,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -78.7033,  'SANTA FE',  115.00,  2
7294,  1,  -0.003,  -16.177,  0.000,  0.000,  7,  1.03000,  -77.7485,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00540,  -82.8257,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99967,  -83.5198,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00207,  -82.0073,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00661,  -82.8618,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98483,  -80.2029,  'EAGLE LA',  115.00,  1
7300,  1,  -0.009,  -130.758,  0.000,  0.000,  7,  1.03000,  -83.9660,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00468,  -80.6546,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97676,  -72.7089,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98340,  -78.3285,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96843,  -67.9156,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98561,  -72.7829,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98987,  -76.6798,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96843,  -67.9156,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96843,  -67.9156,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96843,  -67.9156,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.96843,  -67.9156,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98032,  -67.1336,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01867,  -73.3880,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00142,  -76.3882,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97767,  -84.9602,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -82.9532,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00386,  -81.4104,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01036,  -79.3478,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00288,  -81.5779,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00614,  -82.5869,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03422,  -71.3998,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02552,  -72.7794,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01943,  -75.4968,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03150,  -70.5696,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03037,  -70.2778,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03034,  -70.2721,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03240,  -70.8511,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99259,  -73.6146,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99048,  -74.9406,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99259,  -73.6146,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00709,  -82.2492,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03227,  -73.6435,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -75.5873,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01384,  -79.6466,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03227,  -73.6435,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.9759,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01249,  -80.9872,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96429,  -83.0306,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00803,  -81.4793,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98300,  -76.5991,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98878,  -83.8653,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00093,  -72.3931,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -77.1504,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99267,  -81.0080,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00165,  -83.2618,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00934,  -81.0860,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03470,  -71.8582,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02635,  -74.3016,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -76.9528,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9214,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.6134,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.8814,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0979,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5478,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1274,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1208,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1990,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03470,  -71.8582,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.6665,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9280,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.3008,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0797,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00348,  -82.7175,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -78.8413,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98617,  -81.5271,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -82.1320,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03448,  -72.8049,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02582,  -75.8341,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -79.2310,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7352,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4450,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.6813,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7618,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.4152,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9646,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9025,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.0498,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4730,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1304,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.2583,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01435,  -76.4439,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -82.6673,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00559,  -81.8261,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00854,  -78.7537,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00328,  -82.4381,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00692,  -83.1583,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -82.4345,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00308,  -82.8384,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01286,  -83.0419,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -78.0189,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03119,  -79.8355,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02062,  -81.3525,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02054,  -79.1877,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98087,  -77.7299,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00475,  -81.7896,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01159,  -82.9103,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00354,  -82.2119,  'HOUSTON ',  115.00,  3
7397,  1,  -0.009,  -105.428,  0.000,  0.000,  7,  1.02678,  -82.5173,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -80.1256,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01064,  -81.3067,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03211,  -73.1909,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02570,  -75.2609,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02005,  -78.6709,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01334,  -79.9224,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -83.4996,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02114,  -78.5432,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98007,  -72.6404,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97825,  -73.9729,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95914,  -76.7247,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01464,  -77.7810,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00560,  -81.4345,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00876,  -83.5007,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00391,  -78.1112,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98988,  -78.4138,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99317,  -75.4252,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98653,  -77.6766,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98258,  -79.5634,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01425,  -82.1121,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -81.8045,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01335,  -79.1132,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01855,  -80.1015,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -83.6381,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.0143,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02807,  -74.8999,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01633,  -78.1705,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00339,  -83.4849,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96978,  -75.1832,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00235,  -83.5901,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -72.4183,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02029,  -72.6532,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -75.9399,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -82.5209,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01971,  -92.6194,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01591,  -91.1753,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02150,  -94.1802,  'ARP 0   ',  115.00,  8
8003,  1,  -0.014,  -40.138,  0.000,  0.000,  8,  1.02999,  -92.1925,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02901,  -88.5836,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -57.609,  0.000,  0.000,  8,  1.03000,  -89.4450,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.002,  -43.638,  0.000,  0.000,  8,  1.03000,  -91.9939,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02067,  -92.6491,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00791,  -94.4690,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00991,  -85.0168,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00728,  -90.2196,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01658,  -88.4541,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02606,  -83.6866,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.909,  0.000,  0.000,  8,  1.02868,  -94.8610,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01197,  -94.3045,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01865,  -92.1779,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -43.276,  0.000,  0.000,  8,  1.02999,  -87.2243,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01631,  -92.7876,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02810,  -89.7345,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.002,  -94.615,  0.000,  0.000,  8,  1.03000,  -92.7645,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00967,  -94.0700,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02890,  -90.2209,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -10.276,  0.000,  0.000,  8,  1.03000,  -91.5841,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02604,  -90.4674,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02604,  -90.4674,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -39.096,  0.000,  0.000,  8,  1.03000,  -92.4641,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01184,  -95.3608,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02495,  -92.4729,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01448,  -94.9303,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00704,  -94.6706,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03914,  -78.9048,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03634,  -79.6586,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03171,  -82.5810,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.0952,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.2622,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.3314,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -78.3019,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01500,  -93.5014,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02027,  -88.3319,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01845,  -94.7814,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00921,  -92.6637,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -35.465,  0.000,  0.000,  8,  1.03000,  -92.2211,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01275,  -92.9609,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02156,  -83.7984,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02385,  -85.1448,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02253,  -87.3357,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01905,  -83.4104,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01948,  -83.4668,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -83.0676,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01994,  -83.5394,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01825,  -83.2757,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02006,  -83.5603,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02452,  -93.4284,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00751,  -93.7173,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00855,  -92.5779,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02872,  -90.4648,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02753,  -93.8884,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02730,  -83.8728,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02707,  -85.1898,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02397,  -86.8507,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02045,  -82.9170,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01905,  -82.7164,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03010,  -87.5874,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01796,  -93.2911,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02153,  -87.3256,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01224,  -91.7731,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01904,  -87.9596,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01202,  -83.3659,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01936,  -84.8149,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01772,  -86.8756,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -81.0771,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -81.8750,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00689,  -90.8446,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01338,  -94.2590,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03290,  -78.1450,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03390,  -81.3385,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03353,  -84.8359,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.1155,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.0056,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.4782,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -76.2258,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01504,  -94.2916,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03426,  -82.9444,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01966,  -84.6949,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96683,  -91.9035,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97162,  -91.7383,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98434,  -91.2992,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -81.6733,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -82.1008,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02658,  -93.5517,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02025,  -93.9385,  'ELKHART ',  115.00,  7
8091,  1,  -0.005,  -19.218,  0.000,  0.000,  8,  1.03000,  -89.5131,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01270,  -93.2082,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02352,  -86.5807,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01355,  -84.2877,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00432,  -86.5817,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01297,  -92.7266,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03269,  -85.4414,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03038,  -87.7998,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03269,  -85.4414,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02524,  -93.5007,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01706,  -92.5110,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.93188,  -95.6134,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01053,  -88.6650,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01912,  -85.2731,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02589,  -84.7791,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01583,  -87.3269,  'MOUNT PL',  115.00,  8
8107,  1,  -0.003,  -9.949,  0.000,  0.000,  8,  1.03000,  -87.7231,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01474,  -94.2112,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00587,  -92.4155,  'ATHENS 2',  115.00,  8
8110,  1,  -0.004,  -24.531,  0.000,  0.000,  8,  1.03000,  -90.5517,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02074,  -91.8770,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03648,  -85.1524,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03454,  -86.0638,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03153,  -87.7001,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03648,  -85.1524,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -84.4278,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -84.5295,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01320,  -94.6238,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03087,  -86.6361,  'HENDERSO',  115.00,  8
8120,  1,  -0.004,  -58.557,  0.000,  0.000,  8,  1.02999,  -87.5678,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02419,  -90.9224,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02412,  -87.8475,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00908,  -92.0180,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02452,  -88.8804,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.754,  0.000,  0.000,  8,  1.02881,  -93.3436,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03247,  -82.9163,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03224,  -83.6461,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03315,  -85.1005,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -82.3944,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -81.6169,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -82.2515,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00777,  -91.3027,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02927,  -88.8982,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02757,  -91.0601,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02683,  -93.2907,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -93.2276,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01887,  -91.4420,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -38.670,  0.000,  0.000,  8,  1.03000,  -94.0861,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01155,  -84.7800,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00748,  -86.6358,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02388,  -89.0944,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01653,  -87.9050,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02872,  -85.2961,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01826,  -88.4508,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02360,  -91.2676,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01268,  -95.4144,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -86.6517,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01934,  -88.6987,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01258,  -91.5841,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02094,  -92.0783,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -29.526,  0.000,  0.000,  8,  1.03000,  -94.1306,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02806,  -86.5807,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01042,  -93.9663,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01817,  -94.3628,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02926,  -83.3270,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00645,  -85.5887,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95479,  -93.0637,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03513,  -80.5352,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.038,  -83.645,  0.000,  0.000,  8,  1.02999,  -83.2122,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02754,  -85.5431,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.155,  5.388,  0.000,  0.000,  1,  1.00174,  -67.6929,  'ODESSA 2',  11.500,  9
11002,  1,  12.673,  3.574,  0.000,  0.000,  1,  1.02440,  -67.4968,  'PRESIDIO',  11.500,  9
11007,  1,  7.300,  2.063,  0.000,  0.000,  1,  1.02731,  -65.4906,  'VAN HORN',  11.500,  9
11012,  1,  2.516,  0.712,  0.000,  0.000,  1,  1.02178,  -78.0901,  'SANDERSO',  11.500,  9
11013,  1,  23.556,  6.614,  0.000,  0.000,  1,  0.99674,  -57.3796,  'MONAHANS',  11.500,  9
11014,  1,  1.909,  0.541,  0.000,  0.000,  1,  1.00005,  -58.9418,  'GRANDFAL',  11.500,  9
11015,  1,  6.176,  1.746,  0.000,  0.000,  1,  1.03014,  -67.0053,  'MARFA 0S',  11.500,  9
11016,  1,  2.781,  0.788,  0.000,  0.000,  1,  1.01873,  -69.9439,  'GARDEN C',  11.500,  9
11017,  1,  18.615,  5.236,  0.000,  0.000,  1,  0.98448,  -66.7501,  'ODESSA 4',  11.500,  9
11018,  1,  0.067,  0.019,  0.000,  0.000,  1,  0.98493,  -66.8711,  'NOTREES ',  11.500,  9
11019,  1,  53.756,  14.932,  0.000,  0.000,  1,  1.01995,  -67.9603,  'MIDLAND ',  11.500,  9
11024,  1,  62.282,  17.218,  0.000,  0.000,  1,  0.98512,  -66.9501,  'ODESSA 6',  11.500,  9
11027,  1,  79.687,  21.932,  0.000,  0.000,  1,  1.02738,  -72.1005,  'MIDLAND ',  11.500,  9
11028,  1,  9.174,  2.590,  0.000,  0.000,  1,  1.02682,  -67.0604,  'COAHOMA ',  11.500,  9
11029,  1,  84.348,  23.145,  0.000,  0.000,  1,  1.00664,  -71.6993,  'MIDLAND ',  11.500,  9
11030,  1,  19.295,  5.428,  0.000,  0.000,  1,  1.01610,  -66.3286,  'ALPINE 0',  11.500,  9
11031,  1,  5.216,  1.475,  0.000,  0.000,  1,  1.01167,  -61.8847,  'FORT DAV',  11.500,  9
11036,  1,  11.556,  3.260,  0.000,  0.000,  1,  0.99724,  -67.0791,  'CRANE 0S',  11.500,  9
11037,  1,  98.381,  26.804,  0.000,  0.000,  1,  0.98532,  -67.7335,  'ODESSA 5',  11.500,  9
11040,  1,  37.391,  10.443,  0.000,  0.000,  1,  0.99705,  -67.7307,  'ANDREWS ',  11.500,  9
11044,  1,  13.629,  3.841,  0.000,  0.000,  1,  1.01842,  -76.6908,  'BIG LAKE',  11.500,  9
11045,  1,  84.744,  23.243,  0.000,  0.000,  1,  1.00244,  -69.6392,  'MIDLAND ',  11.500,  9
11046,  1,  10.610,  2.995,  0.000,  0.000,  1,  1.02732,  -75.5756,  'OZONA 0S',  11.500,  9
11054,  1,  10.179,  2.873,  0.000,  0.000,  1,  1.01862,  -70.2361,  'STANTON ',  11.500,  9
11055,  1,  4.424,  1.251,  0.000,  0.000,  1,  1.01699,  -67.8336,  'ODONNELL',  11.500,  9
11058,  1,  11.608,  3.276,  0.000,  0.000,  1,  1.02067,  -68.2459,  'IRAAN 3 ',  11.500,  9
11064,  1,  84.193,  23.089,  0.000,  0.000,  1,  0.99751,  -68.8729,  'ODESSA 3',  11.500,  9
11067,  1,  88.684,  24.285,  0.000,  0.000,  1,  1.00149,  -68.7544,  'BIG SPRI',  11.500,  9
11068,  1,  51.225,  14.226,  0.000,  0.000,  1,  0.98953,  -71.2403,  'MIDLAND ',  11.500,  9
11071,  1,  82.269,  22.592,  0.000,  0.000,  1,  1.00671,  -66.6306,  'ODESSA 1',  11.500,  9
11083,  1,  32.853,  9.196,  0.000,  0.000,  1,  1.01295,  -63.7605,  'FORT STO',  11.500,  9
11085,  1,  18.099,  5.092,  0.000,  0.000,  1,  0.99445,  -58.7342,  'KERMIT 0',  11.500,  9
11086,  1,  36.567,  10.218,  0.000,  0.000,  1,  1.00310,  -60.2029,  'PECOS 0S',  11.500,  9
11087,  1,  0.924,  0.262,  0.000,  0.000,  1,  1.02731,  -71.5698,  'SHEFFIEL',  11.500,  9
11089,  1,  22.177,  6.231,  0.000,  0.000,  1,  1.00702,  -69.5847,  'LAMESA 0',  11.500,  9
11091,  1,  9.083,  2.565,  0.000,  0.000,  1,  1.03883,  -71.4775,  'RALLS 2 ',  16.100,  9
12001,  1,  41.931,  11.693,  0.000,  0.000,  2,  1.00511,  -85.5042,  'PARIS 3 ',  16.100,  11
12007,  1,  6.837,  1.932,  0.000,  0.000,  2,  1.01112,  -84.7195,  'HONEY GR',  16.100,  11
12008,  1,  7.047,  1.992,  0.000,  0.000,  2,  1.03012,  -69.3859,  'MEMPHIS ',  16.100,  10
12009,  1,  39.237,  10.960,  0.000,  0.000,  2,  1.02734,  -80.5769,  'IOWA PAR',  16.100,  11
12010,  1,  53.000,  14.731,  0.000,  0.000,  2,  1.02735,  -78.1118,  'VERNON 2',  16.100,  10
12014,  1,  23.011,  6.467,  0.000,  0.000,  2,  1.02958,  -70.9332,  'CHILDRES',  16.100,  10
12015,  1,  4.481,  1.268,  0.000,  0.000,  2,  1.01685,  -88.1994,  'FORESTBU',  16.100,  11
12016,  1,  54.547,  15.147,  0.000,  0.000,  2,  1.01830,  -89.2603,  'SHERMAN ',  16.100,  11
12020,  1,  23.890,  6.708,  0.000,  0.000,  2,  1.00736,  -79.2080,  'WICHITA ',  16.100,  11
12022,  1,  8.068,  2.279,  0.000,  0.000,  2,  1.01403,  -84.2390,  'PARIS 2 ',  16.100,  11
12025,  1,  36.035,  10.072,  0.000,  0.000,  2,  1.00415,  -78.9381,  'WICHITA ',  16.100,  11
12026,  1,  17.851,  5.026,  0.000,  0.000,  2,  1.04026,  -66.0241,  'WHEELER ',  16.100,  10
12027,  1,  2.942,  0.832,  0.000,  0.000,  2,  1.00347,  -86.0061,  'DEPORT 0',  16.100,  11
12028,  1,  13.005,  3.667,  0.000,  0.000,  2,  1.00922,  -80.8551,  'WICHITA ',  16.100,  11
12029,  1,  2.773,  0.785,  0.000,  0.000,  2,  1.03506,  -71.2204,  'SILVERTO',  16.100,  10
12030,  1,  34.569,  9.664,  0.000,  0.000,  2,  0.99289,  -88.0434,  'BONHAM 0',  16.100,  11
12031,  1,  4.239,  1.200,  0.000,  0.000,  2,  1.03823,  -73.6534,  'MATADOR ',  16.100,  10
12032,  1,  2.611,  0.739,  0.000,  0.000,  2,  1.01336,  -84.2590,  'ARTHUR C',  16.100,  11
12033,  1,  9.678,  2.732,  0.000,  0.000,  2,  0.98181,  -90.1934,  'LEONARD ',  16.100,  11
12034,  1,  4.174,  1.181,  0.000,  0.000,  2,  1.01928,  -88.8785,  'GORDONVI',  16.100,  11
12035,  1,  3.959,  1.120,  0.000,  0.000,  2,  1.03427,  -75.4092,  'KNOX CIT',  16.100,  10
12036,  1,  37.496,  10.476,  0.000,  0.000,  2,  1.00858,  -79.2504,  'WICHITA ',  16.100,  11
12037,  1,  2.563,  0.725,  0.000,  0.000,  2,  1.02516,  -88.0859,  'LINDSAY ',  16.100,  11
12038,  1,  2.056,  0.582,  0.000,  0.000,  2,  1.01498,  -85.9002,  'ECTOR 0S',  16.100,  11
12039,  1,  2.297,  0.650,  0.000,  0.000,  2,  1.00193,  -87.4682,  'SUNSET 0',  16.100,  11
12040,  1,  12.815,  3.614,  0.000,  0.000,  2,  1.01175,  -84.8407,  'CLARKSVI',  16.100,  11
12043,  1,  3.513,  0.994,  0.000,  0.000,  2,  1.01876,  -89.0577,  'SADLER 0',  16.100,  11
12044,  1,  22.134,  6.221,  0.000,  0.000,  2,  1.02264,  -87.2401,  'WHITESBO',  16.100,  11
12045,  1,  16.427,  4.626,  0.000,  0.000,  2,  1.00733,  -79.5841,  'SHEPPARD',  16.100,  11
12046,  1,  17.753,  4.997,  0.000,  0.000,  2,  1.02010,  -88.6421,  'POTTSBOR',  16.100,  11
12047,  1,  11.860,  3.346,  0.000,  0.000,  2,  1.02010,  -85.6880,  'BELLS 0S',  16.100,  11
12048,  1,  5.339,  1.510,  0.000,  0.000,  2,  1.03824,  -73.7414,  'CROSBYTO',  16.100,  10
12049,  1,  9.190,  2.596,  0.000,  0.000,  2,  1.02441,  -79.3436,  'ELECTRA ',  16.100,  10
12050,  1,  3.153,  0.892,  0.000,  0.000,  2,  0.97999,  -89.5355,  'PATTONVI',  16.100,  11
12051,  1,  18.610,  5.236,  0.000,  0.000,  2,  1.00735,  -84.3936,  'HENRIETT',  16.100,  11
12052,  1,  22.941,  6.447,  0.000,  0.000,  2,  1.03066,  -67.7655,  'PANHANDL',  16.100,  10
12053,  1,  21.360,  6.003,  0.000,  0.000,  2,  1.00263,  -85.6151,  'BOWIE 0S',  16.100,  11
12055,  1,  38.647,  10.792,  0.000,  0.000,  2,  1.00787,  -78.6053,  'WICHITA ',  16.100,  11
12060,  1,  3.054,  0.864,  0.000,  0.000,  2,  0.98516,  -88.2328,  'ROXTON 0',  16.100,  11
12063,  1,  51.349,  14.278,  0.000,  0.000,  2,  1.02220,  -88.2106,  'DENISON ',  16.100,  11
12064,  1,  8.055,  2.276,  0.000,  0.000,  2,  0.99940,  -86.1605,  'SUMNER 0',  16.100,  11
12065,  1,  65.513,  18.125,  0.000,  0.000,  2,  1.02736,  -88.4636,  'GAINESVI',  16.100,  11
12066,  1,  4.186,  1.184,  0.000,  0.000,  2,  1.03362,  -73.9749,  'ASPERMON',  16.100,  10
12067,  1,  51.409,  14.283,  0.000,  0.000,  2,  1.00159,  -79.1343,  'WICHITA ',  16.100,  11
12068,  1,  5.774,  1.633,  0.000,  0.000,  2,  1.00451,  -78.3597,  'WINDTHOR',  16.100,  11
12069,  1,  17.343,  4.883,  0.000,  0.000,  2,  1.02731,  -88.5159,  'HOWE 0SE',  16.100,  11
12072,  1,  7.271,  2.055,  0.000,  0.000,  2,  1.02473,  -87.0881,  'COLLINSV',  16.100,  11
12079,  1,  4.180,  1.182,  0.000,  0.000,  2,  1.03277,  -76.4446,  'PADUCAH ',  16.100,  10
12080,  1,  9.918,  2.800,  0.000,  0.000,  2,  1.01015,  -85.9153,  'NOCONA 0',  16.100,  11
12081,  1,  3.288,  0.931,  0.000,  0.000,  2,  1.00581,  -87.4243,  'DODD CIT',  16.100,  11
12082,  1,  45.422,  12.653,  0.000,  0.000,  2,  1.01138,  -79.7557,  'WICHITA ',  16.100,  11
12086,  1,  1.701,  0.481,  0.000,  0.000,  2,  1.00534,  -86.8904,  'MONTAGUE',  16.100,  11
12087,  1,  6.686,  1.890,  0.000,  0.000,  2,  1.03564,  -73.3283,  'SPUR 0SE',  16.100,  10
12090,  1,  1.960,  0.555,  0.000,  0.000,  2,  0.99988,  -86.7920,  'ANNONA 0',  16.100,  11
12091,  1,  7.449,  2.105,  0.000,  0.000,  2,  1.03227,  -76.9826,  'SEYMOUR ',  16.100,  10
12092,  1,  15.053,  4.242,  0.000,  0.000,  2,  1.02018,  -86.9880,  'DENISON ',  16.100,  11
12106,  1,  9.153,  2.584,  0.000,  0.000,  2,  0.98618,  -89.8023,  'WHITEWRI',  16.100,  11
12107,  1,  48.418,  13.476,  0.000,  0.000,  2,  1.01970,  -85.3231,  'SHERMAN ',  16.100,  11
12108,  1,  1.570,  0.445,  0.000,  0.000,  2,  1.02567,  -80.4912,  'ROCHESTE',  16.100,  10
12109,  1,  25.817,  7.245,  0.000,  0.000,  2,  1.01787,  -80.9318,  'BURKBURN',  16.100,  11
12110,  1,  6.623,  1.872,  0.000,  0.000,  2,  1.02731,  -87.7157,  'MUENSTER',  16.100,  11
12111,  1,  9.183,  2.593,  0.000,  0.000,  2,  1.01972,  -80.9942,  'ARCHER C',  16.100,  11
12112,  1,  4.363,  1.234,  0.000,  0.000,  2,  1.00828,  -81.9687,  'PETROLIA',  16.100,  11
12114,  1,  36.145,  10.106,  0.000,  0.000,  2,  1.02050,  -83.0075,  'PARIS 1 ',  16.100,  11
12121,  1,  1.841,  0.521,  0.000,  0.000,  2,  1.00807,  -85.5406,  'BAGWELL ',  16.100,  11
12122,  1,  5.485,  1.551,  0.000,  0.000,  2,  1.00410,  -85.7947,  'TELEPHON',  16.100,  11
12124,  1,  17.530,  4.933,  0.000,  0.000,  2,  0.97749,  -91.0879,  'VAN ALST',  16.100,  11
12125,  1,  3.193,  0.903,  0.000,  0.000,  2,  1.01322,  -87.0283,  'TIOGA 0S',  16.100,  11
12126,  1,  12.112,  3.416,  0.000,  0.000,  2,  1.02138,  -88.5852,  'VALLEY V',  16.100,  11
12129,  1,  4.319,  1.221,  0.000,  0.000,  2,  0.99104,  -89.5252,  'TRENTON ',  16.100,  11
12132,  1,  8.789,  2.482,  0.000,  0.000,  2,  1.02731,  -80.5979,  'HASKELL ',  11.500,  10
12133,  1,  3.705,  1.048,  0.000,  0.000,  2,  1.02166,  -87.1143,  'SAINT JO',  16.100,  11
13002,  1,  92.260,  25.211,  0.000,  0.000,  3,  0.99178,  -95.5531,  'KERRVILL',  11.500,  28
13005,  1,  6.141,  1.736,  0.000,  0.000,  3,  0.96894,  -105.9336,  'LEAKEY 0',  11.500,  28
13006,  1,  6.374,  1.802,  0.000,  0.000,  3,  1.01812,  -75.6186,  'HAMLIN 0',  11.500,  27
13007,  1,  9.702,  2.739,  0.000,  0.000,  3,  1.02457,  -75.2341,  'MERKEL 3',  11.500,  27
13008,  1,  19.762,  5.558,  0.000,  0.000,  3,  1.01692,  -83.3684,  'COLEMAN ',  11.500,  27
13009,  1,  9.807,  2.769,  0.000,  0.000,  3,  1.02473,  -80.6723,  'SONORA 0',  11.500,  28
13010,  1,  3.712,  1.050,  0.000,  0.000,  3,  0.98731,  -105.2892,  'CAMP WOO',  11.500,  28
13011,  1,  16.322,  4.595,  0.000,  0.000,  3,  0.98305,  -99.9257,  'LLANO 0S',  11.500,  28
13012,  1,  0.503,  0.143,  0.000,  0.000,  3,  0.96945,  -101.1275,  'WILLOW C',  11.500,  28
13013,  1,  48.981,  13.634,  0.000,  0.000,  3,  1.02735,  -77.9806,  'ABILENE ',  11.500,  27
13014,  1,  12.895,  3.636,  0.000,  0.000,  3,  1.01495,  -90.9667,  'KINGSLAN',  11.500,  28
13015,  1,  5.414,  1.531,  0.000,  0.000,  3,  1.01408,  -70.3248,  'ROSCOE 6',  11.500,  27
13021,  1,  1.642,  0.465,  0.000,  0.000,  3,  1.01961,  -79.0179,  'LUEDERS ',  11.500,  27
13022,  1,  18.912,  5.320,  0.000,  0.000,  3,  1.00894,  -70.3353,  'COLORADO',  11.500,  27
13023,  1,  8.018,  2.266,  0.000,  0.000,  3,  1.02731,  -75.4478,  'STAMFORD',  11.500,  27
13024,  1,  10.531,  2.972,  0.000,  0.000,  3,  1.02484,  -80.3778,  'ELDORADO',  11.500,  28
13025,  1,  9.721,  2.744,  0.000,  0.000,  3,  1.01542,  -87.2138,  'SAN SABA',  11.500,  28
13029,  1,  3.414,  0.966,  0.000,  0.000,  3,  1.02596,  -88.8687,  'LOMETA 0',  11.500,  28
13030,  1,  81.387,  22.385,  0.000,  0.000,  3,  1.02739,  -86.0060,  'SAN ANGE',  11.500,  27
13031,  1,  11.383,  3.211,  0.000,  0.000,  3,  1.01394,  -76.1624,  'TUSCOLA ',  11.500,  27
13032,  1,  55.893,  15.509,  0.000,  0.000,  3,  1.01278,  -77.0571,  'ABILENE ',  11.500,  27
13035,  1,  2.989,  0.846,  0.000,  0.000,  3,  1.01688,  -87.2213,  'CHEROKEE',  11.500,  28
13036,  1,  3.735,  1.057,  0.000,  0.000,  3,  1.01731,  -85.7949,  'RICHLAND',  11.500,  28
13040,  1,  15.410,  4.342,  0.000,  0.000,  3,  1.01031,  -82.4692,  'BALLINGE',  11.500,  27
13042,  1,  8.837,  2.496,  0.000,  0.000,  3,  1.01966,  -70.4375,  'SILVER 1',  11.500,  27
13049,  1,  8.751,  2.472,  0.000,  0.000,  3,  1.01961,  -76.8260,  'ANSON 0S',  11.500,  27
13051,  1,  142.921,  38.312,  0.000,  0.000,  3,  1.00342,  -85.4769,  'DEL RIO ',  11.500,  28
13052,  1,  3.924,  1.110,  0.000,  0.000,  3,  0.98365,  -101.9402,  'HUNT 0SE',  11.500,  28
13066,  1,  17.896,  5.037,  0.000,  0.000,  3,  1.01866,  -86.8398,  'BRADY 0S',  11.500,  28
13069,  1,  3.888,  1.100,  0.000,  0.000,  3,  1.01458,  -78.5268,  'OVALO 0S',  11.500,  27
13072,  1,  6.060,  1.714,  0.000,  0.000,  3,  1.02128,  -85.1008,  'MILES 0S',  11.500,  27
13075,  1,  6.667,  1.884,  0.000,  0.000,  3,  1.02169,  -85.7456,  'MASON 0S',  11.500,  28
13076,  1,  8.145,  2.300,  0.000,  0.000,  3,  0.98882,  -106.1620,  'BRACKETT',  11.500,  28
13077,  1,  39.319,  10.979,  0.000,  0.000,  3,  1.01475,  -77.6046,  'ABILENE ',  11.500,  27
13093,  1,  4.274,  1.209,  0.000,  0.000,  3,  0.98587,  -104.2269,  'ROCKSPRI',  11.500,  28
13099,  1,  7.591,  2.145,  0.000,  0.000,  3,  1.01262,  -77.8143,  'DYESS AF',  11.500,  27
13100,  1,  3.820,  1.081,  0.000,  0.000,  3,  1.01015,  -80.0430,  'HAWLEY 0',  11.500,  27
13101,  1,  5.063,  1.432,  0.000,  0.000,  3,  1.01532,  -87.6071,  'BUCHANAN',  11.500,  28
13102,  1,  50.852,  14.138,  0.000,  0.000,  3,  1.01371,  -80.7465,  'ABILENE ',  11.500,  27
13103,  1,  26.396,  7.406,  0.000,  0.000,  3,  1.01317,  -73.3493,  'SWEETWAT',  11.500,  27
13107,  1,  14.408,  4.060,  0.000,  0.000,  3,  0.98410,  -98.6172,  'INGRAM 0',  11.500,  28
13108,  1,  20.362,  5.726,  0.000,  0.000,  3,  1.01292,  -90.8086,  'KEMPNER ',  11.500,  28
13114,  1,  95.124,  26.011,  0.000,  0.000,  3,  1.01691,  -82.6944,  'SAN ANGE',  11.500,  27
13115,  1,  8.738,  2.468,  0.000,  0.000,  3,  1.02023,  -72.1978,  'ROTAN 0S',  11.500,  27
13123,  1,  35.157,  9.823,  0.000,  0.000,  3,  0.97917,  -107.8201,  'UVALDE 0',  11.500,  28
13124,  1,  43.042,  12.001,  0.000,  0.000,  3,  1.01080,  -97.1587,  'FREDERIC',  11.500,  28
13125,  1,  69.238,  19.109,  0.000,  0.000,  3,  1.00680,  -81.2090,  'ABILENE ',  11.500,  27
13126,  1,  6.752,  1.908,  0.000,  0.000,  3,  0.97346,  -108.2897,  'SABINAL ',  11.500,  28
13128,  1,  2.357,  0.667,  0.000,  0.000,  3,  1.01271,  -70.0657,  'LORAINE ',  11.500,  27
13130,  1,  76.783,  21.142,  0.000,  0.000,  3,  1.01495,  -71.8935,  'SAN ANGE',  11.500,  27
13132,  1,  5.374,  1.520,  0.000,  0.000,  3,  1.02197,  -85.6044,  'EDEN 0SE',  11.500,  28
13136,  1,  32.360,  9.059,  0.000,  0.000,  3,  1.01168,  -69.8907,  'SNYDER 2',  11.500,  27
13138,  1,  8.707,  2.460,  0.000,  0.000,  3,  1.02531,  -85.2075,  'MENARD 0',  11.500,  28
13139,  1,  10.299,  2.907,  0.000,  0.000,  3,  1.00756,  -79.2885,  'WINTERS ',  11.500,  27
13140,  1,  0.141,  0.040,  0.000,  0.000,  3,  1.01380,  -78.8049,  'GOLDSBOR',  11.500,  27
13142,  1,  5.682,  1.607,  0.000,  0.000,  3,  1.02731,  -85.7889,  'GOODFELL',  11.500,  27
13143,  1,  4.422,  1.251,  0.000,  0.000,  3,  1.02731,  -84.5891,  'SANTA AN',  11.500,  28
13144,  1,  3.633,  1.028,  0.000,  0.000,  3,  1.02396,  -85.2176,  'ROWENA 0',  11.500,  28
13145,  1,  2.378,  0.673,  0.000,  0.000,  3,  1.01911,  -74.2875,  'TRENT 2 ',  11.500,  27
13146,  1,  9.945,  2.808,  0.000,  0.000,  3,  1.02732,  -83.3114,  'JUNCTION',  11.500,  28
13147,  1,  25.986,  7.294,  0.000,  0.000,  3,  1.02732,  -90.3744,  'LAMPASAS',  11.500,  28
14002,  1,  0.740,  0.210,  0.000,  0.000,  4,  1.00664,  -105.2086,  'LAUGHLIN',  11.500,  20
14003,  1,  71.673,  19.777,  0.000,  0.000,  4,  1.02089,  -127.5835,  'EDINBURG',  11.500,  19
14005,  1,  130.654,  35.276,  0.000,  0.000,  4,  1.02623,  -108.9034,  'LAREDO 7',  11.500,  20
14006,  1,  2.058,  0.582,  0.000,  0.000,  4,  1.02600,  -105.7318,  'BRUNI 2 ',  11.500,  20
14007,  1,  130.299,  35.147,  0.000,  0.000,  4,  1.01510,  -128.6425,  'MCALLEN ',  11.500,  19
14008,  1,  25.035,  7.026,  0.000,  0.000,  4,  1.00429,  -92.6122,  'POTEET 0',  11.500,  20
14011,  1,  7.300,  2.063,  0.000,  0.000,  4,  1.01944,  -109.6639,  'HEBBRONV',  11.500,  19
14012,  1,  10.482,  2.959,  0.000,  0.000,  4,  1.02732,  -126.2450,  'PROGRESO',  11.500,  19
14013,  1,  72.604,  20.023,  0.000,  0.000,  4,  1.01661,  -128.0644,  'EDINBURG',  11.500,  19
14015,  1,  102.233,  27.902,  0.000,  0.000,  4,  1.02747,  -101.8421,  'EAGLE PA',  11.500,  20
14016,  1,  2.773,  0.785,  0.000,  0.000,  4,  1.01261,  -92.2978,  'CHARLOTT',  11.500,  20
14017,  1,  63.720,  17.631,  0.000,  0.000,  4,  1.01475,  -107.5800,  'CORPUS C',  11.500,  21
14018,  1,  4.536,  1.283,  0.000,  0.000,  4,  0.98774,  -101.0927,  'WOODSBOR',  11.500,  21
14019,  1,  95.344,  26.049,  0.000,  0.000,  4,  1.00620,  -126.1037,  'MERCEDES',  11.500,  19
14020,  1,  93.648,  25.575,  0.000,  0.000,  4,  0.99093,  -108.9416,  'CORPUS C',  11.500,  21
14021,  1,  26.282,  7.373,  0.000,  0.000,  4,  1.00723,  -126.8569,  'EDCOUCH ',  11.500,  19
14022,  1,  4.816,  1.362,  0.000,  0.000,  4,  1.01095,  -107.3854,  'ENCINAL ',  11.500,  20
14023,  1,  4.157,  1.176,  0.000,  0.000,  4,  1.01110,  -92.1792,  'MOORE 0S',  11.500,  20
14027,  1,  66.034,  18.261,  0.000,  0.000,  4,  1.02176,  -128.5890,  'MCALLEN ',  11.500,  19
14031,  1,  2.060,  0.584,  0.000,  0.000,  4,  1.01943,  -110.1058,  'SAN YGNA',  11.500,  20
14032,  1,  78.791,  21.645,  0.000,  0.000,  4,  0.98989,  -113.9389,  'KINGSVIL',  11.500,  21
14033,  1,  87.524,  23.994,  0.000,  0.000,  4,  1.01131,  -108.9305,  'LAREDO 6',  11.500,  20
14034,  1,  32.175,  9.008,  0.000,  0.000,  4,  1.01394,  -127.5576,  'HIDALGO ',  11.500,  19
14035,  1,  56.551,  15.673,  0.000,  0.000,  4,  0.98978,  -107.4132,  'CORPUS C',  11.500,  21
14036,  1,  28.977,  8.119,  0.000,  0.000,  4,  0.99494,  -100.9181,  'CRYSTAL ',  11.500,  20
14037,  1,  19.710,  5.543,  0.000,  0.000,  4,  1.00113,  -103.1205,  'SINTON 0',  11.500,  21
14038,  1,  59.718,  16.522,  0.000,  0.000,  4,  0.97950,  -97.8520,  'BEEVILLE',  11.500,  21
14040,  1,  131.952,  35.614,  0.000,  0.000,  4,  1.02745,  -121.8969,  'MISSION ',  11.500,  19
14042,  1,  152.968,  40.931,  0.000,  0.000,  4,  1.02167,  -126.7951,  'SAN JUAN',  11.500,  19
14043,  1,  2.115,  0.599,  0.000,  0.000,  4,  1.01067,  -114.6117,  'FALCON H',  11.500,  19
14048,  1,  8.056,  2.276,  0.000,  0.000,  4,  1.01038,  -123.1392,  'LA JOYA ',  11.500,  19
14051,  1,  68.777,  18.969,  0.000,  0.000,  4,  0.99091,  -113.0682,  'BISHOP 0',  11.500,  21
14053,  1,  0.055,  0.015,  0.000,  0.000,  4,  1.01931,  -112.6090,  'ARMSTRON',  11.500,  19
14054,  1,  3.217,  0.910,  0.000,  0.000,  4,  0.98959,  -100.7231,  'SKIDMORE',  11.500,  21
14055,  1,  12.691,  3.578,  0.000,  0.000,  4,  0.99530,  -106.5280,  'CORPUS C',  11.500,  21
14064,  1,  6.162,  1.742,  0.000,  0.000,  4,  0.99433,  -106.8544,  'CORPUS C',  11.500,  21
14066,  1,  139.632,  37.577,  0.000,  0.000,  4,  1.02745,  -128.8416,  'WESLACO ',  11.500,  19
14067,  1,  116.864,  31.661,  0.000,  0.000,  4,  1.00573,  -124.4357,  'HARLINGE',  11.500,  19
14068,  1,  18.975,  5.340,  0.000,  0.000,  4,  1.02334,  -128.7733,  'ELSA 0SE',  11.500,  19
14069,  1,  3.125,  0.884,  0.000,  0.000,  4,  0.99718,  -106.7205,  'CORPUS C',  11.500,  21
14071,  1,  221.329,  60.446,  0.000,  0.000,  4,  1.00135,  -115.8689,  'BROWNSVI',  11.500,  19
14072,  1,  32.263,  9.030,  0.000,  0.000,  4,  1.00110,  -106.4024,  'CORPUS C',  11.500,  21
14078,  1,  58.902,  16.311,  0.000,  0.000,  4,  0.99351,  -106.8205,  'CORPUS C',  11.500,  21
14079,  1,  172.768,  47.234,  0.000,  0.000,  4,  1.01804,  -124.6043,  'MISSION ',  11.500,  19
14086,  1,  17.978,  5.061,  0.000,  0.000,  4,  1.02732,  -121.6227,  'RIO HOND',  11.500,  19
14087,  1,  1.452,  0.411,  0.000,  0.000,  4,  1.02323,  -107.9843,  'CORPUS C',  11.500,  21
14088,  1,  178.750,  48.902,  0.000,  0.000,  4,  1.02741,  -128.2407,  'PHARR 0S',  11.500,  19
14089,  1,  6.420,  1.815,  0.000,  0.000,  4,  1.00878,  -125.7461,  'SANTA RO',  11.500,  19
14099,  1,  12.226,  3.448,  0.000,  0.000,  4,  0.99178,  -107.1385,  'ODEM 0SE',  11.500,  21
14100,  1,  38.200,  10.666,  0.000,  0.000,  4,  0.99860,  -106.3494,  'CORPUS C',  11.500,  21
14101,  1,  101.480,  27.666,  0.000,  0.000,  4,  1.00952,  -108.9371,  'LAREDO 3',  11.500,  20
14102,  1,  17.722,  4.989,  0.000,  0.000,  4,  1.01322,  -118.2618,  'OLMITO 0',  11.500,  19
14103,  1,  135.825,  36.605,  0.000,  0.000,  4,  1.02745,  -129.0167,  'EDINBURG',  11.500,  19
14106,  1,  27.533,  7.721,  0.000,  0.000,  4,  1.00418,  -118.0036,  'PORT ISA',  11.500,  19
14107,  1,  88.549,  24.282,  0.000,  0.000,  4,  1.02204,  -128.0254,  'DONNA 0S',  11.500,  19
14108,  1,  24.958,  7.005,  0.000,  0.000,  4,  1.00156,  -104.3217,  'INGLESID',  11.500,  21
14109,  1,  97.095,  26.482,  0.000,  0.000,  4,  0.99227,  -108.3581,  'CORPUS C',  11.500,  21
14110,  1,  49.612,  13.800,  0.000,  0.000,  4,  1.01462,  -122.6098,  'LOS FRES',  11.500,  19
14111,  1,  85.542,  23.459,  0.000,  0.000,  4,  1.00561,  -126.2430,  'HARLINGE',  11.500,  19
14112,  1,  4.888,  1.383,  0.000,  0.000,  4,  1.02261,  -113.9737,  'RIVIERA ',  11.500,  21
14117,  1,  9.614,  2.714,  0.000,  0.000,  4,  1.01418,  -92.3084,  'JOURDANT',  11.500,  20
14118,  1,  11.502,  3.245,  0.000,  0.000,  4,  0.99213,  -112.3958,  'GEORGE W',  11.500,  21
14119,  1,  40.324,  11.254,  0.000,  0.000,  4,  1.00903,  -115.9078,  'ROMA 0SE',  11.500,  19
14120,  1,  35.813,  10.009,  0.000,  0.000,  4,  0.99600,  -106.5852,  'CORPUS C',  11.500,  21
14121,  1,  3.865,  1.094,  0.000,  0.000,  4,  1.02731,  -126.4982,  'SANTA MA',  11.500,  19
14122,  1,  118.386,  32.102,  0.000,  0.000,  4,  1.02243,  -127.8619,  'MCALLEN ',  11.500,  19
14123,  1,  77.300,  21.256,  0.000,  0.000,  4,  0.99685,  -108.6437,  'CORPUS C',  11.500,  21
14124,  1,  19.122,  5.380,  0.000,  0.000,  4,  1.01701,  -120.3369,  'FALFURRI',  11.500,  19
14125,  1,  3.594,  1.017,  0.000,  0.000,  4,  0.98136,  -93.3422,  'PETTUS 0',  11.500,  21
14126,  1,  109.150,  29.671,  0.000,  0.000,  4,  1.01021,  -116.2997,  'BROWNSVI',  11.500,  19
14127,  1,  64.543,  17.854,  0.000,  0.000,  4,  1.01497,  -114.9916,  'ALICE 0S',  11.500,  21
14128,  1,  120.493,  32.654,  0.000,  0.000,  4,  1.02465,  -126.0059,  'RIO GRAN',  11.500,  19
14129,  1,  13.692,  3.860,  0.000,  0.000,  4,  1.03028,  -111.6259,  'PREMONT ',  11.500,  20
14130,  1,  7.869,  2.223,  0.000,  0.000,  4,  1.02732,  -112.9282,  'FREER 0S',  11.500,  20
14132,  1,  21.404,  6.016,  0.000,  0.000,  4,  1.01545,  -96.9196,  'PEARSALL',  11.500,  20
14139,  1,  8.399,  2.372,  0.000,  0.000,  4,  0.99093,  -111.2539,  'SANDIA 0',  11.500,  21
14143,  1,  12.027,  3.392,  0.000,  0.000,  4,  1.00223,  -99.5745,  'DILLEY 0',  11.500,  20
14144,  1,  12.478,  3.519,  0.000,  0.000,  4,  0.99555,  -112.5889,  'ORANGE G',  11.500,  21
14145,  1,  38.385,  10.717,  0.000,  0.000,  4,  0.99774,  -105.7299,  'PORTLAND',  11.500,  21
14147,  1,  138.000,  37.153,  0.000,  0.000,  4,  1.02548,  -107.7784,  'LAREDO 4',  11.500,  20
14148,  1,  11.166,  3.150,  0.000,  0.000,  4,  0.99990,  -113.3961,  'THREE RI',  11.500,  20
14149,  1,  42.165,  11.746,  0.000,  0.000,  4,  0.97599,  -98.6865,  'ROCKPORT',  11.500,  21
14150,  1,  9.061,  2.559,  0.000,  0.000,  4,  0.99524,  -107.2259,  'CORPUS C',  11.500,  21
14154,  1,  25.470,  7.148,  0.000,  0.000,  4,  1.00844,  -124.3806,  'PENITAS ',  11.500,  19
14155,  1,  16.294,  4.589,  0.000,  0.000,  4,  1.01168,  -122.5706,  'SULLIVAN',  11.500,  19
14156,  1,  82.138,  22.550,  0.000,  0.000,  4,  1.00131,  -108.0088,  'CORPUS C',  11.500,  21
14157,  1,  83.699,  22.987,  0.000,  0.000,  4,  1.01785,  -126.5284,  'MISSION ',  11.500,  19
14159,  1,  28.644,  8.028,  0.000,  0.000,  4,  1.00372,  -105.3315,  'CORPUS C',  11.500,  21
14164,  1,  1.139,  0.323,  0.000,  0.000,  4,  1.01084,  -121.6773,  'GRULLA 0',  11.500,  19
14167,  1,  3.636,  1.028,  0.000,  0.000,  4,  1.01166,  -127.1601,  'HARGILL ',  11.500,  19
14168,  1,  5.681,  1.606,  0.000,  0.000,  4,  1.00257,  -105.5885,  'CORPUS C',  11.500,  21
14169,  1,  24.737,  6.942,  0.000,  0.000,  4,  0.99022,  -108.9674,  'MATHIS 0',  11.500,  21
14170,  1,  27.559,  7.726,  0.000,  0.000,  4,  0.99494,  -105.7764,  'ARANSAS ',  11.500,  21
14171,  1,  138.259,  37.208,  0.000,  0.000,  4,  1.02270,  -121.2171,  'SAN BENI',  11.500,  19
14172,  1,  27.615,  7.744,  0.000,  0.000,  4,  1.00829,  -93.8789,  'PLEASANT',  11.500,  20
14173,  1,  9.722,  2.744,  0.000,  0.000,  4,  0.96703,  -90.9225,  'REFUGIO ',  11.500,  21
14174,  1,  16.562,  4.665,  0.000,  0.000,  4,  1.02733,  -91.7794,  'LYTLE 0S',  11.500,  20
14175,  1,  2.433,  0.689,  0.000,  0.000,  4,  1.02732,  -108.9775,  'LAREDO 2',  11.500,  20
14178,  1,  15.489,  4.363,  0.000,  0.000,  4,  1.00145,  -95.6469,  'GOLIAD 0',  11.500,  21
14179,  1,  16.607,  4.677,  0.000,  0.000,  4,  1.01600,  -113.5504,  'SAN DIEG',  11.500,  20
14180,  1,  8.750,  2.471,  0.000,  0.000,  4,  0.99372,  -106.7088,  'PORT ARA',  11.500,  21
14182,  1,  18.287,  5.145,  0.000,  0.000,  4,  0.98646,  -98.9014,  'TAFT 1 1',  11.500,  21
14185,  1,  30.135,  8.444,  0.000,  0.000,  4,  1.01979,  -113.6998,  'ZAPATA 0',  11.500,  19
14186,  1,  28.783,  8.069,  0.000,  0.000,  4,  1.01894,  -127.4801,  'SANTA RO',  11.500,  19
14187,  1,  14.361,  4.047,  0.000,  0.000,  4,  0.99861,  -105.6737,  'COTULLA ',  11.500,  20
14188,  1,  3.048,  0.863,  0.000,  0.000,  4,  1.02094,  -103.4879,  'QUEMADO ',  11.500,  20
14189,  1,  22.202,  6.237,  0.000,  0.000,  4,  0.99239,  -102.5561,  'CARRIZO ',  11.500,  20
14190,  1,  121.213,  32.804,  0.000,  0.000,  4,  1.01273,  -108.7124,  'LAREDO 5',  11.500,  20
14191,  1,  40.165,  11.211,  0.000,  0.000,  4,  1.01014,  -116.9563,  'RAYMONDV',  11.500,  19
14193,  1,  142.847,  38.340,  0.000,  0.000,  4,  1.01402,  -113.8072,  'BROWNSVI',  11.500,  19
15003,  1,  0.945,  0.268,  0.000,  0.000,  5,  1.02044,  -87.8326,  'GARLAND ',  16.100,  16
15004,  1,  68.063,  18.715,  0.000,  0.000,  5,  0.93715,  -95.2122,  'KERENS 0',  16.100,  14
15005,  1,  8.126,  2.295,  0.000,  0.000,  5,  0.97977,  -90.3137,  'LIPAN 0S',  16.100,  18
15006,  1,  4.926,  1.393,  0.000,  0.000,  5,  1.02604,  -87.4252,  'DALLAS 2',  16.100,  16
15007,  1,  76.165,  20.981,  0.000,  0.000,  5,  1.02032,  -86.2211,  'DENTON 4',  16.100,  17
15008,  1,  50.419,  14.008,  0.000,  0.000,  5,  0.99462,  -85.2314,  'ALBANY 2',  16.100,  15
15009,  1,  2.739,  0.775,  0.000,  0.000,  5,  1.02427,  -88.4289,  'DALLAS 2',  16.100,  16
15010,  1,  36.630,  10.241,  0.000,  0.000,  5,  1.02439,  -87.7823,  'PLANO 2 ',  16.100,  16
15011,  1,  90.075,  24.513,  0.000,  0.000,  5,  0.92793,  -94.8621,  'THORNTON',  16.100,  13
15012,  1,  5.086,  1.438,  0.000,  0.000,  5,  1.01811,  -86.6251,  'DENTON 5',  16.100,  17
15013,  1,  59.205,  16.391,  0.000,  0.000,  5,  0.99064,  -91.7788,  'EARLY 0S',  16.100,  15
15014,  1,  12.925,  3.645,  0.000,  0.000,  5,  1.00775,  -88.2215,  'DECATUR ',  16.100,  17
15016,  1,  25.812,  7.245,  0.000,  0.000,  5,  1.02405,  -86.0643,  'KELLER 2',  16.100,  17
15017,  1,  113.414,  30.771,  0.000,  0.000,  5,  1.00775,  -88.3860,  'PONDER 0',  16.100,  17
15022,  1,  9.467,  2.673,  0.000,  0.000,  5,  1.02132,  -85.6723,  'ALEDO 1 ',  16.100,  17
15024,  1,  121.537,  32.655,  0.000,  0.000,  5,  0.94393,  -93.8405,  'GATESVIL',  16.100,  13
15025,  1,  36.704,  10.259,  0.000,  0.000,  5,  1.01496,  -84.9688,  'CLEBURNE',  16.100,  18
15026,  1,  59.361,  16.453,  0.000,  0.000,  5,  1.01717,  -87.5249,  'FORT WOR',  16.100,  17
15027,  1,  58.569,  16.238,  0.000,  0.000,  5,  1.01618,  -88.4713,  'FORT WOR',  16.100,  17
15028,  1,  54.884,  15.242,  0.000,  0.000,  5,  1.02218,  -87.2745,  'FORT WOR',  16.100,  17
15029,  1,  7.381,  2.085,  0.000,  0.000,  5,  0.98603,  -88.9377,  'TROY 0SE',  16.100,  13
15030,  1,  8.391,  2.370,  0.000,  0.000,  5,  1.01370,  -88.4834,  'SPRINGTO',  16.100,  12
15031,  1,  69.017,  19.058,  0.000,  0.000,  5,  1.01485,  -87.9100,  'PRINCETO',  16.100,  16
15032,  1,  24.783,  6.958,  0.000,  0.000,  5,  1.01768,  -87.6420,  'DALLAS 2',  16.100,  16
15034,  1,  38.255,  10.688,  0.000,  0.000,  5,  1.01888,  -85.5401,  'DALLAS 1',  16.100,  16
15043,  1,  37.775,  10.553,  0.000,  0.000,  5,  1.01034,  -88.9261,  'ROYSE CI',  16.100,  16
15044,  1,  46.476,  12.942,  0.000,  0.000,  5,  1.01344,  -86.6426,  'BOYD 0SE',  16.100,  17
15046,  1,  14.663,  4.133,  0.000,  0.000,  5,  1.02188,  -81.6779,  'STEPHENV',  16.100,  18
15048,  1,  49.977,  13.901,  0.000,  0.000,  5,  1.01804,  -85.0314,  'MANSFIEL',  16.100,  17
15050,  1,  116.415,  31.575,  0.000,  0.000,  5,  1.01628,  -87.5238,  'GREENVIL',  16.100,  16
15053,  1,  41.566,  11.600,  0.000,  0.000,  5,  1.02264,  -87.0058,  'PLANO 4 ',  16.100,  16
15054,  1,  91.505,  24.821,  0.000,  0.000,  5,  0.90172,  -98.1262,  'GROESBEC',  16.100,  14
15056,  1,  13.341,  3.762,  0.000,  0.000,  5,  1.02012,  -80.0368,  'GRAHAM 1',  16.100,  12
15062,  1,  33.192,  9.288,  0.000,  0.000,  5,  1.00983,  -95.6071,  'MABANK 2',  11.500,  14
15064,  1,  25.695,  7.213,  0.000,  0.000,  5,  1.02388,  -86.0067,  'ARLINGTO',  16.100,  17
15070,  1,  46.534,  12.959,  0.000,  0.000,  5,  1.01659,  -88.1007,  'DALLAS 4',  16.100,  17
15071,  1,  45.863,  12.769,  0.000,  0.000,  5,  1.00133,  -86.9807,  'WACO 3 0',  16.100,  13
15072,  1,  55.762,  15.481,  0.000,  0.000,  5,  1.02552,  -87.1211,  'DALLAS 1',  16.100,  16
15073,  1,  48.674,  13.542,  0.000,  0.000,  5,  1.01271,  -84.5460,  'BANGS 0S',  16.100,  15
15074,  1,  7.178,  2.028,  0.000,  0.000,  5,  1.01155,  -88.8562,  'PROSPER ',  16.100,  16
15075,  1,  22.409,  6.292,  0.000,  0.000,  5,  0.97465,  -91.9730,  'EVANT 0S',  16.100,  18
15077,  1,  2.688,  0.761,  0.000,  0.000,  5,  1.02730,  -92.0400,  'TERRELL ',  11.500,  16
15078,  1,  5.537,  1.566,  0.000,  0.000,  5,  1.01968,  -86.1908,  'AUBREY 0',  16.100,  17
15079,  1,  41.919,  11.690,  0.000,  0.000,  5,  1.00507,  -87.9289,  'WACO 4 0',  16.100,  13
15080,  1,  24.219,  6.795,  0.000,  0.000,  5,  0.97287,  -91.2213,  'LORENA 0',  16.100,  13
15081,  1,  18.474,  5.199,  0.000,  0.000,  5,  1.01261,  -88.0321,  'FORT HOO',  16.100,  13
15082,  1,  53.714,  14.923,  0.000,  0.000,  5,  1.02299,  -87.8740,  'ARLINGTO',  16.100,  17
15084,  1,  62.026,  17.180,  0.000,  0.000,  5,  1.02355,  -86.3679,  'MCKINNEY',  16.100,  16
15085,  1,  123.416,  33.362,  0.000,  0.000,  5,  1.00951,  -88.4269,  'DALLAS 3',  16.100,  17
15086,  1,  30.307,  8.492,  0.000,  0.000,  5,  1.01908,  -87.6050,  'ARLINGTO',  16.100,  17
15087,  1,  47.091,  13.086,  0.000,  0.000,  5,  0.97245,  -90.5459,  'MILFORD ',  16.100,  14
15090,  1,  2.686,  0.760,  0.000,  0.000,  5,  1.02685,  -88.2257,  'DALLAS 1',  16.100,  16
15091,  1,  82.581,  22.564,  0.000,  0.000,  5,  0.93928,  -93.9282,  'FROST 0S',  16.100,  14
15092,  1,  3.396,  0.961,  0.000,  0.000,  5,  1.01572,  -87.1725,  'GRANDVIE',  16.100,  14
15093,  1,  12.348,  3.483,  0.000,  0.000,  5,  1.02731,  -88.5381,  'HASLET 0',  16.100,  17
15094,  1,  41.736,  11.646,  0.000,  0.000,  5,  1.01242,  -85.8136,  'BARDWELL',  16.100,  14
15095,  1,  1.921,  0.544,  0.000,  0.000,  5,  1.02181,  -87.3749,  'LAKE DAL',  16.100,  17
15096,  1,  22.588,  6.347,  0.000,  0.000,  5,  1.02300,  -87.3957,  'PLANO 1 ',  16.100,  16
15097,  1,  46.935,  13.071,  0.000,  0.000,  5,  1.02202,  -86.9278,  'EULESS 2',  16.100,  17
15098,  1,  53.901,  14.976,  0.000,  0.000,  5,  1.02735,  -88.2233,  'FORT WOR',  16.100,  17
15099,  1,  105.908,  28.865,  0.000,  0.000,  5,  1.02740,  -88.4053,  'FLOWER M',  16.100,  17
15100,  1,  45.142,  12.580,  0.000,  0.000,  5,  1.01806,  -87.5917,  'DALLAS 1',  16.100,  16
15101,  1,  14.436,  4.067,  0.000,  0.000,  5,  0.98336,  -91.8512,  'COMANCHE',  16.100,  15
15103,  1,  17.029,  4.795,  0.000,  0.000,  5,  1.02559,  -86.6841,  'RICHARDS',  16.100,  16
15104,  1,  193.686,  52.948,  0.000,  0.000,  5,  1.01571,  -87.1489,  'FORT WOR',  16.100,  17
15105,  1,  56.306,  15.626,  0.000,  0.000,  5,  1.01989,  -87.9170,  'IRVING 1',  16.100,  17
15108,  1,  72.800,  20.087,  0.000,  0.000,  5,  1.02737,  -87.0463,  'DALLAS 4',  16.100,  17
15109,  1,  31.203,  8.737,  0.000,  0.000,  5,  1.00467,  -88.3746,  'LANCASTE',  16.100,  16
15110,  1,  42.534,  11.847,  0.000,  0.000,  5,  0.97249,  -88.4790,  'PALO PIN',  16.100,  12
15111,  1,  2.505,  0.709,  0.000,  0.000,  5,  1.02543,  -87.8688,  'ADDISON ',  16.100,  16
15112,  1,  30.521,  8.544,  0.000,  0.000,  5,  0.97541,  -89.7049,  'HICO 0SE',  16.100,  18
15113,  1,  9.537,  2.693,  0.000,  0.000,  5,  1.01731,  -88.3023,  'KRUM 0SE',  16.100,  17
15114,  1,  15.246,  4.295,  0.000,  0.000,  5,  0.99774,  -90.3429,  'KAUFMAN ',  16.100,  16
15115,  1,  46.196,  12.867,  0.000,  0.000,  5,  1.01990,  -89.5005,  'CADDO MI',  16.100,  16
15116,  1,  16.939,  4.770,  0.000,  0.000,  5,  1.02487,  -87.3378,  'PLANO 7 ',  16.100,  16
15117,  1,  90.549,  24.802,  0.000,  0.000,  5,  1.01576,  -88.1238,  'FORT WOR',  16.100,  17
15118,  1,  93.866,  25.587,  0.000,  0.000,  5,  0.96605,  -89.1730,  'BAIRD 0S',  16.100,  15
15119,  1,  4.121,  1.166,  0.000,  0.000,  5,  1.01647,  -82.5563,  'PERRIN 0',  16.100,  12
15121,  1,  2.906,  0.822,  0.000,  0.000,  5,  1.02731,  -83.4165,  'BROWNWOO',  16.100,  15
15122,  1,  51.234,  14.246,  0.000,  0.000,  5,  1.02224,  -88.2001,  'DALLAS 6',  16.100,  16
15124,  1,  38.931,  10.843,  0.000,  0.000,  5,  0.93366,  -94.0271,  'MARLIN 1',  11.500,  13
15125,  1,  19.310,  5.433,  0.000,  0.000,  5,  1.02244,  -86.5777,  'ARLINGTO',  16.100,  17
15126,  1,  46.478,  12.946,  0.000,  0.000,  5,  1.02130,  -88.2594,  'DALLAS 8',  16.100,  16
15127,  1,  101.224,  27.505,  0.000,  0.000,  5,  0.96135,  -92.4109,  'JONESBOR',  16.100,  18
15128,  1,  2.692,  0.762,  0.000,  0.000,  5,  1.01757,  -88.1305,  'DALLAS 3',  16.100,  16
15129,  1,  60.900,  16.859,  0.000,  0.000,  5,  0.99987,  -89.7756,  'GOLDTHWA',  16.100,  18
15130,  1,  10.452,  2.950,  0.000,  0.000,  5,  1.02416,  -86.8898,  'PLANO 5 ',  16.100,  16
15132,  1,  61.889,  17.137,  0.000,  0.000,  5,  1.01687,  -86.2550,  'BELTON 1',  16.100,  13
15133,  1,  68.754,  18.941,  0.000,  0.000,  5,  0.96998,  -91.0424,  'TOLAR 0S',  16.100,  18
15134,  1,  8.139,  2.299,  0.000,  0.000,  5,  0.99844,  -86.7509,  'BRECKENR',  16.100,  15
15135,  1,  21.919,  6.159,  0.000,  0.000,  5,  1.00875,  -88.4276,  'EASTLAND',  16.100,  15
15136,  1,  19.985,  5.617,  0.000,  0.000,  5,  0.97608,  -89.6563,  'COOPER 0',  16.100,  16
15138,  1,  9.451,  2.668,  0.000,  0.000,  5,  1.00714,  -86.8601,  'WACO 1 1',  16.100,  13
15139,  1,  87.045,  23.891,  0.000,  0.000,  5,  1.02738,  -88.3412,  'DALLAS 4',  16.100,  16
15140,  1,  50.985,  14.132,  0.000,  0.000,  5,  0.93971,  -94.5047,  'GATESVIL',  16.100,  13
15141,  1,  5.599,  1.583,  0.000,  0.000,  5,  1.00143,  -89.3130,  'ANNA 0SE',  16.100,  16
15142,  1,  27.932,  7.825,  0.000,  0.000,  5,  0.97195,  -90.9303,  'MOODY 0S',  16.100,  13
15143,  1,  13.058,  3.682,  0.000,  0.000,  5,  1.02316,  -86.4088,  'FORT WOR',  16.100,  17
15144,  1,  63.044,  17.417,  0.000,  0.000,  5,  0.97856,  -89.0077,  'WACO 6 0',  16.100,  13
15145,  1,  43.284,  12.071,  0.000,  0.000,  5,  1.02165,  -87.2665,  'GRAND PR',  16.100,  17
15146,  1,  71.804,  19.809,  0.000,  0.000,  5,  1.01759,  -87.7337,  'ROWLETT ',  16.100,  16
15147,  1,  53.565,  14.879,  0.000,  0.000,  5,  1.01775,  -88.1354,  'PLANO 6 ',  16.100,  16
15148,  1,  88.138,  24.169,  0.000,  0.000,  5,  1.01889,  -88.1091,  'IRVING 5',  16.100,  17
15149,  1,  81.590,  22.428,  0.000,  0.000,  5,  1.01864,  -88.3546,  'DALLAS 7',  16.100,  16
15150,  1,  77.183,  21.234,  0.000,  0.000,  5,  1.00945,  -83.1789,  'BRYSON 2',  16.100,  12
15151,  1,  2.605,  0.737,  0.000,  0.000,  5,  0.97390,  -91.2607,  'MORGAN 0',  16.100,  18
15152,  1,  4.077,  1.153,  0.000,  0.000,  5,  1.01759,  -87.9273,  'SACHSE 0',  16.100,  16
15153,  1,  48.812,  13.582,  0.000,  0.000,  5,  1.01431,  -85.0068,  'PARADISE',  16.100,  12
15154,  1,  9.577,  2.703,  0.000,  0.000,  5,  0.96928,  -91.0999,  'RIO VIST',  16.100,  18
15155,  1,  11.066,  3.123,  0.000,  0.000,  5,  1.00208,  -87.6070,  'STRAWN 0',  16.100,  12
15156,  1,  2.642,  0.748,  0.000,  0.000,  5,  0.98502,  -91.2767,  'MAY-00SE',  16.100,  15
15157,  1,  4.601,  1.302,  0.000,  0.000,  5,  1.00830,  -88.2098,  'DESOTO 0',  16.100,  17
15158,  1,  134.373,  36.218,  0.000,  0.000,  5,  1.02296,  -87.5884,  'MESQUITE',  16.100,  16
15159,  1,  106.516,  28.759,  0.000,  0.000,  5,  0.92535,  -95.4175,  'ROSEBUD ',  16.100,  13
15160,  1,  9.639,  2.722,  0.000,  0.000,  5,  1.02263,  -85.8016,  'DENTON 2',  16.100,  17
15161,  1,  40.775,  11.384,  0.000,  0.000,  5,  1.02734,  -88.1447,  'DALLAS 4',  16.100,  16
15162,  1,  173.149,  46.883,  0.000,  0.000,  5,  0.87188,  -100.5111,  'AXTELL 0',  16.100,  14
15163,  1,  5.341,  1.510,  0.000,  0.000,  5,  1.01152,  -87.4715,  'NOLANVIL',  16.100,  13
15165,  1,  11.481,  3.239,  0.000,  0.000,  5,  1.02426,  -85.5593,  'DENTON 1',  16.100,  17
15168,  1,  41.687,  11.633,  0.000,  0.000,  5,  1.02221,  -88.4200,  'DALLAS 3',  16.100,  16
15171,  1,  90.589,  24.663,  0.000,  0.000,  5,  0.92673,  -95.2951,  'MERTENS ',  16.100,  14
15172,  1,  0.605,  0.171,  0.000,  0.000,  5,  1.02730,  -88.1922,  'WEATHERF',  16.100,  12
15173,  1,  36.384,  10.173,  0.000,  0.000,  5,  1.02317,  -87.0377,  'PLANO 3 ',  16.100,  16
15174,  1,  59.436,  16.396,  0.000,  0.000,  5,  0.92097,  -95.7589,  'MALONE 0',  16.100,  14
15175,  1,  2.987,  0.845,  0.000,  0.000,  5,  1.02316,  -86.1612,  'DENTON 3',  16.100,  17
15176,  1,  96.998,  26.434,  0.000,  0.000,  5,  0.98046,  -86.5016,  'GRAFORD ',  16.100,  12
15177,  1,  3.608,  1.021,  0.000,  0.000,  5,  1.01694,  -87.4456,  'ARLINGTO',  16.100,  17
15178,  1,  75.590,  20.820,  0.000,  0.000,  5,  1.01435,  -88.2487,  'ROCKWALL',  16.100,  16
15180,  1,  70.891,  19.566,  0.000,  0.000,  5,  1.01888,  -84.5263,  'CORSICAN',  16.100,  14
15181,  1,  75.548,  20.814,  0.000,  0.000,  5,  1.01867,  -88.0359,  'GARLAND ',  16.100,  16
15182,  1,  134.943,  36.019,  0.000,  0.000,  5,  0.93902,  -94.3284,  'GATESVIL',  16.100,  13
15183,  1,  3.212,  0.909,  0.000,  0.000,  5,  1.02582,  -88.0192,  'CARROLLT',  16.100,  16
15184,  1,  136.056,  36.595,  0.000,  0.000,  5,  1.00880,  -89.4580,  'FORT WOR',  16.100,  17
15185,  1,  68.918,  19.031,  0.000,  0.000,  5,  1.01534,  -88.0256,  'RHOME 0S',  16.100,  17
15186,  1,  21.177,  5.953,  0.000,  0.000,  5,  1.01047,  -87.1646,  'VENUS 0S',  16.100,  17
15187,  1,  22.025,  6.191,  0.000,  0.000,  5,  1.01740,  -80.8472,  'OLNEY 2 ',  16.100,  12
15188,  1,  12.689,  3.579,  0.000,  0.000,  5,  1.01983,  -87.7656,  'CARROLLT',  16.100,  16
15189,  1,  52.841,  14.683,  0.000,  0.000,  5,  1.02018,  -88.1073,  'DALLAS 2',  16.100,  16
15190,  1,  65.267,  18.025,  0.000,  0.000,  5,  0.99397,  -90.4161,  'GORDON 0',  16.100,  12
15191,  1,  2.655,  0.751,  0.000,  0.000,  5,  0.97661,  -91.2509,  'MERIDIAN',  16.100,  18
15193,  1,  5.447,  1.540,  0.000,  0.000,  5,  1.02484,  -85.1125,  'KILLEEN ',  16.100,  13
15194,  1,  78.391,  21.573,  0.000,  0.000,  5,  1.01679,  -87.6524,  'DUNCANVI',  16.100,  17
15195,  1,  37.109,  10.373,  0.000,  0.000,  5,  1.02257,  -87.4881,  'ARGYLE 0',  16.100,  17
15199,  1,  31.955,  8.948,  0.000,  0.000,  5,  1.01912,  -87.9057,  'FORT WOR',  16.100,  17
15200,  1,  21.784,  6.118,  0.000,  0.000,  5,  0.97106,  -89.6895,  'MINERAL ',  16.100,  12
15201,  1,  50.323,  13.935,  0.000,  0.000,  5,  0.92221,  -94.1234,  'COOLIDGE',  16.100,  14
15202,  1,  4.013,  1.135,  0.000,  0.000,  5,  0.99624,  -88.3998,  'RICE 0SE',  16.100,  14
15203,  1,  6.539,  1.848,  0.000,  0.000,  5,  1.02302,  -87.7890,  'DALLAS 3',  16.100,  16
15209,  1,  111.268,  30.073,  0.000,  0.000,  5,  0.96107,  -90.2333,  'WALNUT S',  16.100,  18
15210,  1,  3.102,  0.878,  0.000,  0.000,  5,  1.02234,  -87.1653,  'BEDFORD ',  16.100,  17
15211,  1,  32.584,  9.090,  0.000,  0.000,  5,  0.89027,  -98.7632,  'HUBBARD ',  16.100,  14
15212,  1,  6.183,  1.748,  0.000,  0.000,  5,  0.99729,  -88.6932,  'FERRIS 0',  16.100,  14
15213,  1,  30.350,  8.504,  0.000,  0.000,  5,  1.01962,  -87.6863,  'GARLAND ',  16.100,  16
15214,  1,  70.924,  19.571,  0.000,  0.000,  5,  1.01581,  -88.0200,  'DALLAS 3',  16.100,  16
15215,  1,  94.741,  25.895,  0.000,  0.000,  5,  1.00870,  -87.9229,  'PILOT PO',  16.100,  16
15216,  1,  12.971,  3.658,  0.000,  0.000,  5,  1.01890,  -87.9787,  'FORT WOR',  16.100,  17
15217,  1,  58.932,  16.344,  0.000,  0.000,  5,  1.02736,  -87.7016,  'NORTH RI',  16.100,  17
15218,  1,  77.801,  21.405,  0.000,  0.000,  5,  1.00992,  -88.5589,  'JUSTIN 0',  16.100,  17
15219,  1,  30.735,  8.609,  0.000,  0.000,  5,  1.00726,  -89.0600,  'SCURRY 0',  16.100,  14
15220,  1,  9.475,  2.675,  0.000,  0.000,  5,  1.01896,  -88.5114,  'SANGER 0',  16.100,  17
15221,  1,  32.659,  9.143,  0.000,  0.000,  5,  1.01624,  -87.9159,  'KILLEEN ',  16.100,  13
15222,  1,  79.925,  21.932,  0.000,  0.000,  5,  0.98042,  -91.5581,  'MABANK 1',  16.100,  14
15223,  1,  33.708,  9.399,  0.000,  0.000,  5,  0.89791,  -98.6186,  'MEXIA 0S',  16.100,  14
15224,  1,  24.825,  6.971,  0.000,  0.000,  5,  1.02419,  -87.6871,  'CARROLLT',  16.100,  16
15225,  1,  126.616,  34.207,  0.000,  0.000,  5,  1.01659,  -90.1037,  'NEVADA 0',  16.100,  16
15226,  1,  9.563,  2.699,  0.000,  0.000,  5,  0.99385,  -90.9992,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.811,  0.796,  0.000,  0.000,  5,  1.00996,  -90.0921,  'TERRELL ',  16.100,  16
15228,  1,  37.769,  10.553,  0.000,  0.000,  5,  1.01710,  -86.7520,  'DALLAS 1',  16.100,  16
15229,  1,  62.530,  17.311,  0.000,  0.000,  5,  1.01759,  -87.7479,  'DALLAS 1',  16.100,  16
15230,  1,  39.502,  11.032,  0.000,  0.000,  5,  1.02219,  -88.1749,  'DALLAS 2',  16.100,  16
15231,  1,  60.495,  16.721,  0.000,  0.000,  5,  0.96919,  -91.3232,  'HAMILTON',  16.100,  18
15232,  1,  12.562,  3.543,  0.000,  0.000,  5,  1.02373,  -88.1312,  'ARLINGTO',  16.100,  17
15233,  1,  42.267,  11.792,  0.000,  0.000,  5,  1.02311,  -87.5960,  'EULESS 1',  16.100,  17
15234,  1,  88.978,  24.388,  0.000,  0.000,  5,  1.01705,  -87.2510,  'FRISCO 1',  16.100,  16
15235,  1,  123.382,  33.324,  0.000,  0.000,  5,  1.00126,  -88.7960,  'SALADO 0',  16.100,  13
15244,  1,  18.064,  5.084,  0.000,  0.000,  5,  1.01771,  -87.9252,  'FORT WOR',  16.100,  17
15245,  1,  51.423,  14.298,  0.000,  0.000,  5,  1.02239,  -88.3520,  'GRAPEVIN',  16.100,  17
15246,  1,  120.503,  32.502,  0.000,  0.000,  5,  0.97535,  -87.9342,  'GLEN ROS',  16.100,  18
15247,  1,  16.570,  4.663,  0.000,  0.000,  5,  0.96377,  -90.7971,  'KOPPERL ',  16.100,  18
15248,  1,  2.617,  0.741,  0.000,  0.000,  5,  1.02270,  -87.1434,  'BEDFORD ',  16.100,  17
15249,  1,  76.299,  21.013,  0.000,  0.000,  5,  1.01723,  -86.7798,  'FORT WOR',  16.100,  17
15250,  1,  94.401,  25.826,  0.000,  0.000,  5,  1.01948,  -86.8887,  'DALLAS 5',  16.100,  16
15251,  1,  120.119,  32.549,  0.000,  0.000,  5,  1.02187,  -87.7715,  'GRAND PR',  16.100,  17
15252,  1,  90.033,  24.676,  0.000,  0.000,  5,  1.02223,  -88.1871,  'DALLAS 2',  16.100,  16
15253,  1,  68.080,  18.810,  0.000,  0.000,  5,  1.01986,  -87.2254,  'FLOWER M',  16.100,  17
15254,  1,  97.653,  26.683,  0.000,  0.000,  5,  1.01953,  -87.6019,  'ROANOKE ',  16.100,  17
15255,  1,  65.861,  18.171,  0.000,  0.000,  5,  0.97260,  -90.6793,  'MILLSAP ',  16.100,  12
15256,  1,  7.999,  2.260,  0.000,  0.000,  5,  0.98726,  -89.0576,  'FORRESTO',  16.100,  14
15257,  1,  0.950,  0.269,  0.000,  0.000,  5,  0.97264,  -90.4458,  'ITALY 0S',  16.100,  14
15258,  1,  8.509,  2.403,  0.000,  0.000,  5,  1.01605,  -87.8695,  'FORNEY 0',  16.100,  16
15259,  1,  75.831,  20.881,  0.000,  0.000,  5,  1.01396,  -89.5371,  'LAVON 0S',  16.100,  16
15264,  1,  5.914,  1.672,  0.000,  0.000,  5,  1.01895,  -88.8964,  'DE LEON ',  16.100,  15
15265,  1,  8.430,  2.381,  0.000,  0.000,  5,  1.02449,  -86.6227,  'KELLER 1',  16.100,  17
15266,  1,  84.731,  23.271,  0.000,  0.000,  5,  1.02403,  -87.3554,  'CEDAR HI',  16.100,  17
15267,  1,  115.854,  31.235,  0.000,  0.000,  5,  0.95193,  -93.8249,  'MC GREGO',  16.100,  13
15268,  1,  29.904,  8.370,  0.000,  0.000,  5,  0.96930,  -90.8742,  'COMMERCE',  16.100,  16
15269,  1,  22.199,  6.238,  0.000,  0.000,  5,  1.00651,  -85.8888,  'MIDLOTHI',  16.100,  17
15270,  1,  70.941,  19.469,  0.000,  0.000,  5,  0.92405,  -94.5790,  'WEST 0SE',  16.100,  13
15271,  1,  15.433,  4.346,  0.000,  0.000,  5,  0.96687,  -91.0010,  'BARTLETT',  16.100,  13
15272,  1,  8.473,  2.394,  0.000,  0.000,  5,  1.02110,  -88.1810,  'DALLAS 1',  16.100,  16
15273,  1,  15.866,  4.470,  0.000,  0.000,  5,  1.02696,  -87.7323,  'COPPELL ',  16.100,  17
15274,  1,  89.676,  24.562,  0.000,  0.000,  5,  1.00874,  -88.0921,  'WILMER 0',  16.100,  16
15275,  1,  7.171,  2.024,  0.000,  0.000,  5,  0.89978,  -98.2723,  'DAWSON 0',  16.100,  14
15276,  1,  2.666,  0.755,  0.000,  0.000,  5,  0.95108,  -90.7814,  'MART 0SE',  16.100,  14
15277,  1,  6.511,  1.840,  0.000,  0.000,  5,  1.01597,  -87.7169,  'LITTLE E',  16.100,  16
15278,  1,  67.920,  18.743,  0.000,  0.000,  5,  0.99515,  -87.3745,  'TEMPLE 2',  16.100,  13
15280,  1,  34.813,  9.736,  0.000,  0.000,  5,  1.00984,  -85.7642,  'TEMPLE 1',  16.100,  13
15284,  1,  68.421,  18.892,  0.000,  0.000,  5,  1.00811,  -89.3119,  'QUINLAN ',  16.100,  16
15285,  1,  41.610,  11.602,  0.000,  0.000,  5,  0.99882,  -87.0786,  'CHICO 0S',  16.100,  12
15286,  1,  7.182,  2.029,  0.000,  0.000,  5,  0.99150,  -86.5431,  'DUBLIN 2',  16.100,  18
15287,  1,  27.873,  7.817,  0.000,  0.000,  5,  1.02033,  -87.5087,  'ARLINGTO',  16.100,  17
15288,  1,  140.440,  37.525,  0.000,  0.000,  5,  0.96769,  -91.1429,  'WOLFE CI',  16.100,  16
15289,  1,  11.249,  3.174,  0.000,  0.000,  5,  1.02731,  -87.7310,  'DALLAS 2',  16.100,  16
15290,  1,  53.503,  14.834,  0.000,  0.000,  5,  0.97146,  -91.0663,  'WHITNEY ',  16.100,  18
15291,  1,  27.266,  7.648,  0.000,  0.000,  5,  1.01906,  -88.3027,  'FORT WOR',  16.100,  17
15292,  1,  119.841,  32.457,  0.000,  0.000,  5,  1.01533,  -87.6657,  'FORT WOR',  16.100,  17
15293,  1,  51.127,  14.210,  0.000,  0.000,  5,  1.00887,  -85.3651,  'JOSHUA 0',  16.100,  18
15294,  1,  48.753,  13.568,  0.000,  0.000,  5,  1.02119,  -88.3213,  'DALLAS 1',  16.100,  16
15296,  1,  59.232,  16.421,  0.000,  0.000,  5,  1.02081,  -86.2209,  'MCKINNEY',  16.100,  16
15305,  1,  67.427,  18.639,  0.000,  0.000,  5,  1.02425,  -86.6710,  'ALLEN 1 ',  16.100,  16
15306,  1,  125.125,  33.834,  0.000,  0.000,  5,  1.01953,  -87.0134,  'ALEDO 2 ',  16.100,  17
15307,  1,  35.480,  9.924,  0.000,  0.000,  5,  1.02499,  -87.3282,  'THE COLO',  16.100,  16
15308,  1,  104.560,  28.489,  0.000,  0.000,  5,  1.01792,  -87.4584,  'SUNNYVAL',  16.100,  16
15309,  1,  11.015,  3.108,  0.000,  0.000,  5,  1.01890,  -88.1627,  'DALLAS 1',  16.100,  16
15310,  1,  73.916,  20.383,  0.000,  0.000,  5,  1.02421,  -87.9920,  'FORT WOR',  16.100,  17
15311,  1,  54.209,  15.058,  0.000,  0.000,  5,  1.02376,  -88.4453,  'DALLAS 3',  16.100,  16
15312,  1,  21.551,  6.057,  0.000,  0.000,  5,  1.01340,  -88.1134,  'AZLE 0SE',  16.100,  17
15313,  1,  64.639,  17.881,  0.000,  0.000,  5,  1.01768,  -86.0970,  'HUTCHINS',  16.100,  16
15314,  1,  13.957,  3.932,  0.000,  0.000,  5,  0.95855,  -91.9290,  'VALLEY M',  16.100,  13
15315,  1,  10.389,  2.932,  0.000,  0.000,  5,  1.00998,  -88.2341,  'DENTON 6',  16.100,  17
15316,  1,  21.457,  6.032,  0.000,  0.000,  5,  1.02732,  -87.9430,  'MESQUITE',  16.100,  16
15323,  1,  109.470,  29.784,  0.000,  0.000,  5,  1.02221,  -86.8365,  'DALLAS 2',  16.100,  17
15327,  1,  143.231,  37.824,  0.000,  0.000,  5,  0.89494,  -97.8213,  'MOUNT CA',  16.100,  14
15328,  1,  2.775,  0.785,  0.000,  0.000,  5,  0.97798,  -91.0596,  'RIESEL 2',  16.100,  13
15329,  1,  9.002,  2.542,  0.000,  0.000,  5,  1.01528,  -87.7697,  'DALLAS 1',  16.100,  16
15330,  1,  148.162,  39.716,  0.000,  0.000,  5,  1.02084,  -87.1696,  'ARLINGTO',  16.100,  17
15331,  1,  41.213,  11.494,  0.000,  0.000,  5,  1.00012,  -89.4368,  'CELINA 0',  16.100,  16
15332,  1,  16.471,  4.639,  0.000,  0.000,  5,  1.01935,  -88.5686,  'FORT WOR',  16.100,  17
15333,  1,  74.071,  20.401,  0.000,  0.000,  5,  1.00314,  -88.4006,  'RED OAK ',  16.100,  14
15334,  1,  102.971,  27.993,  0.000,  0.000,  5,  0.98095,  -85.8350,  'CLYDE 0S',  16.100,  15
15335,  1,  18.257,  5.138,  0.000,  0.000,  5,  1.01913,  -88.1258,  'IRVING 2',  16.100,  17
15336,  1,  123.155,  33.322,  0.000,  0.000,  5,  1.01837,  -87.3103,  'ROWLETT ',  16.100,  16
15337,  1,  50.035,  13.914,  0.000,  0.000,  5,  1.01064,  -82.7110,  'JACKSBOR',  16.100,  12
15338,  1,  15.719,  4.427,  0.000,  0.000,  5,  1.00834,  -86.8430,  'GRANBURY',  16.100,  18
15339,  1,  70.945,  19.589,  0.000,  0.000,  5,  1.02737,  -88.2819,  'SOUTHLAK',  16.100,  17
15340,  1,  67.922,  18.768,  0.000,  0.000,  5,  1.01974,  -88.2980,  'DALLAS 2',  16.100,  16
15341,  1,  29.004,  8.132,  0.000,  0.000,  5,  1.02584,  -87.1345,  'LEWISVIL',  16.100,  17
15344,  1,  32.660,  9.145,  0.000,  0.000,  5,  1.02528,  -88.3764,  'DALLAS 3',  16.100,  16
15345,  1,  80.936,  22.178,  0.000,  0.000,  5,  0.96566,  -91.5812,  'HILLSBOR',  16.100,  14
15346,  1,  29.634,  8.307,  0.000,  0.000,  5,  1.02579,  -87.9588,  'FORT WOR',  16.100,  17
15347,  1,  79.124,  21.704,  0.000,  0.000,  5,  0.96932,  -88.3612,  'CISCO 0S',  16.100,  15
15348,  1,  15.888,  4.473,  0.000,  0.000,  5,  0.98430,  -89.0124,  'ITASCA 0',  16.100,  14
15349,  1,  7.477,  2.113,  0.000,  0.000,  5,  1.01670,  -87.1945,  'LANCASTE',  16.100,  16
15351,  1,  37.268,  10.416,  0.000,  0.000,  5,  1.02067,  -86.6420,  'GARLAND ',  16.100,  16
15352,  1,  136.228,  36.674,  0.000,  0.000,  5,  1.01815,  -87.8741,  'DALLAS 9',  16.100,  16
15353,  1,  30.906,  8.659,  0.000,  0.000,  5,  1.02245,  -87.3010,  'DUNCANVI',  16.100,  17
15354,  1,  34.738,  9.717,  0.000,  0.000,  5,  1.01715,  -88.7195,  'MESQUITE',  16.100,  16
15355,  1,  68.381,  18.883,  0.000,  0.000,  5,  1.00504,  -86.8464,  'MAYPEARL',  16.100,  14
15356,  1,  5.095,  1.441,  0.000,  0.000,  5,  1.02544,  -88.0035,  'GARLAND ',  16.100,  16
15357,  1,  97.169,  26.561,  0.000,  0.000,  5,  1.02269,  -86.8635,  'ALLEN 2 ',  16.100,  16
15362,  1,  78.985,  21.729,  0.000,  0.000,  5,  1.01482,  -82.6524,  'BRIDGEPO',  16.100,  12
15370,  1,  33.594,  9.402,  0.000,  0.000,  5,  1.02075,  -86.8542,  'LEWISVIL',  16.100,  17
15371,  1,  77.531,  21.335,  0.000,  0.000,  5,  1.01076,  -87.3186,  'SEAGOVIL',  16.100,  16
15372,  1,  71.920,  19.846,  0.000,  0.000,  5,  1.02347,  -88.2232,  'DALLAS 3',  16.100,  16
15373,  1,  24.986,  7.014,  0.000,  0.000,  5,  1.01554,  -88.6125,  'HALTOM C',  16.100,  17
15374,  1,  103.893,  28.322,  0.000,  0.000,  5,  1.02062,  -86.8046,  'BALCH SP',  16.100,  16
15375,  1,  34.779,  9.730,  0.000,  0.000,  5,  1.02114,  -87.8477,  'FORT WOR',  16.100,  17
15376,  1,  38.160,  10.662,  0.000,  0.000,  5,  1.02054,  -87.2774,  'DALLAS 4',  16.100,  17
15377,  1,  36.541,  10.213,  0.000,  0.000,  5,  1.01086,  -88.5875,  'KILLEEN ',  16.100,  13
15378,  1,  37.686,  10.526,  0.000,  0.000,  5,  1.00345,  -89.1180,  'WACO 5 0',  16.100,  13
15379,  1,  58.848,  16.317,  0.000,  0.000,  5,  1.02114,  -88.2018,  'FORT WOR',  16.100,  17
15381,  1,  137.103,  36.876,  0.000,  0.000,  5,  1.01259,  -86.0848,  'ENNIS 1S',  16.100,  14
15385,  1,  70.366,  19.427,  0.000,  0.000,  5,  1.02188,  -85.9963,  'DALLAS 3',  16.100,  16
15386,  1,  175.328,  47.963,  0.000,  0.000,  5,  1.02618,  -88.0261,  'RICHARDS',  16.100,  16
15387,  1,  41.329,  11.531,  0.000,  0.000,  5,  1.01326,  -88.9805,  'FORT WOR',  16.100,  17
15389,  1,  54.940,  15.239,  0.000,  0.000,  5,  0.99430,  -87.1148,  'WACO 2 1',  16.100,  13
15392,  1,  67.048,  18.384,  0.000,  0.000,  5,  0.88824,  -101.6492,  'ROGERS 2',  11.500,  13
15393,  1,  5.730,  1.620,  0.000,  0.000,  5,  0.98618,  -88.8342,  'CHINA SP',  16.100,  13
15400,  1,  11.226,  3.167,  0.000,  0.000,  5,  1.01302,  -87.4315,  'MCKINNEY',  16.100,  16
15402,  1,  82.587,  22.685,  0.000,  0.000,  5,  1.01252,  -83.7609,  'GRANBURY',  16.100,  18
15407,  1,  35.400,  9.889,  0.000,  0.000,  5,  0.97556,  -91.3724,  'CLIFTON ',  16.100,  18
15408,  1,  15.115,  4.259,  0.000,  0.000,  5,  1.01455,  -89.0081,  'FARMERSV',  16.100,  16
15409,  1,  15.599,  4.394,  0.000,  0.000,  5,  1.01553,  -87.7945,  'ARLINGTO',  16.100,  17
15411,  1,  76.029,  20.953,  0.000,  0.000,  5,  1.02737,  -87.1474,  'KILLEEN ',  16.100,  13
15412,  1,  86.566,  23.747,  0.000,  0.000,  5,  1.01629,  -88.4522,  'WYLIE 0S',  16.100,  16
15420,  1,  115.898,  31.450,  0.000,  0.000,  5,  1.02080,  -86.8655,  'FORT WOR',  16.100,  17
15421,  1,  9.257,  2.612,  0.000,  0.000,  5,  1.02614,  -89.7384,  'JOSEPHIN',  16.100,  16
15422,  1,  0.833,  0.236,  0.000,  0.000,  5,  1.02730,  -87.4014,  'LEWSIVIL',  16.100,  17
15425,  1,  131.960,  35.580,  0.000,  0.000,  5,  1.01728,  -87.9250,  'DALLAS 4',  16.100,  16
15426,  1,  32.573,  9.110,  0.000,  0.000,  5,  0.97821,  -91.3678,  'KEMP 0SE',  16.100,  14
15427,  1,  29.374,  8.230,  0.000,  0.000,  5,  0.99911,  -87.9035,  'WAXAHACH',  16.100,  14
15428,  1,  14.794,  4.169,  0.000,  0.000,  5,  1.02283,  -86.7991,  'HURST 0S',  16.100,  17
15429,  1,  68.904,  19.028,  0.000,  0.000,  5,  1.01525,  -88.8513,  'FORT WOR',  16.100,  17
15430,  1,  89.402,  24.498,  0.000,  0.000,  5,  1.01493,  -88.7369,  'WEATHERF',  16.100,  12
15431,  1,  47.484,  13.221,  0.000,  0.000,  5,  1.01987,  -87.6272,  'ROCKWALL',  16.100,  16
15432,  1,  54.652,  15.170,  0.000,  0.000,  5,  1.00905,  -88.3403,  'WEATHERF',  16.100,  12
15433,  1,  26.131,  7.333,  0.000,  0.000,  5,  1.01992,  -88.0183,  'FORT WOR',  16.100,  17
15434,  1,  81.047,  22.287,  0.000,  0.000,  5,  1.02166,  -88.4915,  'NEWARK 0',  16.100,  17
15435,  1,  8.375,  2.365,  0.000,  0.000,  5,  0.98964,  -89.5137,  'SANTO 0S',  16.100,  12
15436,  1,  3.269,  0.925,  0.000,  0.000,  5,  1.02583,  -87.8457,  'DALLAS 1',  16.100,  16
15437,  1,  48.816,  13.505,  0.000,  0.000,  5,  0.88602,  -98.6863,  'ELM MOTT',  16.100,  13
15438,  1,  6.184,  1.748,  0.000,  0.000,  5,  1.01991,  -87.9864,  'FORT WOR',  16.100,  17
15439,  1,  36.176,  10.110,  0.000,  0.000,  5,  1.00437,  -87.0262,  'WAXAHACH',  16.100,  14
15440,  1,  78.648,  21.654,  0.000,  0.000,  5,  1.02738,  -88.1734,  'ARLINGTO',  16.100,  17
15441,  1,  124.130,  33.585,  0.000,  0.000,  5,  1.02216,  -87.4826,  'FORT WOR',  16.100,  17
15442,  1,  114.166,  30.995,  0.000,  0.000,  5,  1.01811,  -88.2009,  'FORT WOR',  16.100,  17
15443,  1,  34.380,  9.620,  0.000,  0.000,  5,  1.02270,  -88.1087,  'FORT WOR',  16.100,  17
15446,  1,  36.681,  10.244,  0.000,  0.000,  5,  0.98293,  -90.8407,  'HEWITT 0',  16.100,  13
15447,  1,  29.198,  8.184,  0.000,  0.000,  5,  1.01593,  -87.4375,  'ARLINGTO',  16.100,  17
15449,  1,  111.883,  30.424,  0.000,  0.000,  5,  1.02690,  -86.4202,  'GRAND PR',  16.100,  17
15450,  1,  206.826,  56.352,  0.000,  0.000,  5,  0.97091,  -92.1398,  'MELISSA ',  16.100,  16
15452,  1,  10.453,  2.950,  0.000,  0.000,  5,  1.01111,  -86.4824,  'COPPERAS',  16.100,  13
15453,  1,  55.331,  15.359,  0.000,  0.000,  5,  1.01626,  -86.5924,  'CLEBURNE',  16.100,  17
15454,  1,  53.411,  14.835,  0.000,  0.000,  5,  1.01433,  -88.5469,  'GREENVIL',  16.100,  16
15455,  1,  37.058,  10.355,  0.000,  0.000,  5,  1.00222,  -88.0298,  'ALVORD 0',  16.100,  12
15456,  1,  7.977,  2.253,  0.000,  0.000,  5,  0.97689,  -90.5536,  'GORMAN 0',  16.100,  15
15457,  1,  9.408,  2.657,  0.000,  0.000,  5,  1.02112,  -87.4534,  'COLLEYVI',  16.100,  17
15460,  1,  63.508,  17.450,  0.000,  0.000,  5,  0.89119,  -101.8042,  'HOLLAND ',  11.500,  13
15461,  1,  9.099,  2.569,  0.000,  0.000,  5,  0.99877,  -87.2622,  'TEMPLE 3',  16.100,  13
15462,  1,  49.898,  13.879,  0.000,  0.000,  5,  1.01622,  -87.7378,  'DALLAS 3',  16.100,  16
15463,  1,  53.605,  14.892,  0.000,  0.000,  5,  1.02117,  -88.1073,  'IRVING 4',  16.100,  17
15465,  1,  95.290,  26.072,  0.000,  0.000,  5,  1.02592,  -86.4084,  'FRISCO 2',  16.100,  16
15466,  1,  133.817,  35.736,  0.000,  0.000,  5,  0.94002,  -94.5625,  'GATESVIL',  16.100,  13
15467,  1,  4.841,  1.369,  0.000,  0.000,  5,  1.02088,  -88.2717,  'DALLAS 2',  16.100,  16
15468,  1,  20.701,  5.821,  0.000,  0.000,  5,  1.01490,  -88.0530,  'DALLAS 3',  16.100,  17
15469,  1,  32.011,  8.963,  0.000,  0.000,  5,  1.01638,  -88.5780,  'FORT WOR',  16.100,  17
15470,  1,  5.471,  1.547,  0.000,  0.000,  5,  0.98904,  -90.3313,  'WOODWAY ',  16.100,  13
15471,  1,  46.049,  12.828,  0.000,  0.000,  5,  1.00696,  -88.0664,  'MINGUS 0',  16.100,  12
15472,  1,  1.101,  0.312,  0.000,  0.000,  5,  1.02455,  -80.7461,  'THROCKMO',  16.100,  15
15473,  1,  3.343,  0.945,  0.000,  0.000,  5,  1.01616,  -83.7216,  'NEMO 0SE',  16.100,  18
15474,  1,  2.806,  0.794,  0.000,  0.000,  5,  0.92243,  -95.1889,  'ABBOTT 0',  16.100,  14
15475,  1,  2.151,  0.609,  0.000,  0.000,  5,  1.02006,  -87.5489,  'ALVARADO',  16.100,  17
15476,  1,  38.865,  10.821,  0.000,  0.000,  5,  0.92400,  -96.4024,  'CORSICAN',  16.100,  14
15477,  1,  6.344,  1.793,  0.000,  0.000,  5,  1.01876,  -87.8976,  'HARKER H',  16.100,  13
15478,  1,  48.622,  13.534,  0.000,  0.000,  5,  1.02381,  -87.9378,  'IRVING 3',  16.100,  17
15480,  1,  113.697,  30.871,  0.000,  0.000,  5,  1.01721,  -86.0037,  'BURLESON',  16.100,  17
15481,  1,  102.562,  27.950,  0.000,  0.000,  5,  1.00897,  -87.9643,  'FORT WOR',  16.100,  17
15482,  1,  47.932,  13.347,  0.000,  0.000,  5,  1.02735,  -88.4890,  'DALLAS 2',  16.100,  16
15483,  1,  43.362,  12.094,  0.000,  0.000,  5,  1.02502,  -87.0613,  'NORTH RI',  16.100,  17
15484,  1,  61.043,  16.880,  0.000,  0.000,  5,  0.98843,  -86.2724,  'CROSS PL',  16.100,  15
15485,  1,  4.259,  1.205,  0.000,  0.000,  5,  1.01530,  -85.2216,  'BLOOMING',  16.100,  14
16001,  1,  3.157,  0.893,  0.000,  0.000,  6,  1.02732,  -90.0357,  'CONVERSE',  11.500,  22
16002,  1,  82.102,  22.554,  0.000,  0.000,  6,  1.01150,  -90.5326,  'SAN ANTO',  11.500,  26
16005,  1,  25.688,  7.211,  0.000,  0.000,  6,  1.02565,  -83.9935,  'BASTROP ',  11.500,  25
16011,  1,  62.235,  17.228,  0.000,  0.000,  6,  1.01338,  -87.6886,  'MARION 2',  11.500,  22
16012,  1,  20.904,  5.879,  0.000,  0.000,  6,  1.02732,  -86.1406,  'PAIGE 0S',  11.500,  25
16013,  1,  9.650,  2.724,  0.000,  0.000,  6,  1.01037,  -90.5901,  'SAN ANTO',  11.500,  26
16014,  1,  67.307,  18.554,  0.000,  0.000,  6,  0.97447,  -94.4456,  'WAELDER ',  11.500,  24
16015,  1,  4.184,  1.184,  0.000,  0.000,  6,  1.02090,  -90.8159,  'ATASCOSA',  11.500,  26
16016,  1,  14.381,  4.053,  0.000,  0.000,  6,  1.02133,  -89.4830,  'SAN ANTO',  11.500,  26
16017,  1,  140.931,  37.845,  0.000,  0.000,  6,  1.01160,  -89.2462,  'CIBOLO 0',  11.500,  22
16018,  1,  57.722,  16.007,  0.000,  0.000,  6,  1.01422,  -88.4613,  'AUSTIN 6',  11.500,  23
16019,  1,  2.152,  0.609,  0.000,  0.000,  6,  1.01434,  -88.8573,  'AUSTIN 2',  11.500,  23
16020,  1,  55.335,  15.359,  0.000,  0.000,  6,  1.01266,  -89.6648,  'HORSESHO',  11.500,  23
16023,  1,  11.648,  3.286,  0.000,  0.000,  6,  1.02510,  -87.4003,  'LEANDER ',  11.500,  23
16024,  1,  88.096,  24.171,  0.000,  0.000,  6,  1.02739,  -90.2502,  'AUSTIN 1',  11.500,  23
16025,  1,  57.500,  15.955,  0.000,  0.000,  6,  1.02737,  -90.0822,  'SAN ANTO',  11.500,  26
16026,  1,  43.940,  12.248,  0.000,  0.000,  6,  1.01514,  -89.4604,  'SAN ANTO',  11.500,  26
16027,  1,  20.150,  5.667,  0.000,  0.000,  6,  1.02089,  -87.5294,  'ELGIN 0S',  11.500,  23
16028,  1,  45.546,  12.689,  0.000,  0.000,  6,  1.01650,  -88.2169,  'AUSTIN 3',  11.500,  23
16029,  1,  94.998,  25.879,  0.000,  0.000,  6,  0.96578,  -96.7690,  'RUNGE 0S',  11.500,  24
16031,  1,  4.254,  1.203,  0.000,  0.000,  6,  0.99682,  -83.8535,  'YOAKUM 1',  11.500,  24
16032,  1,  21.847,  6.140,  0.000,  0.000,  6,  1.01405,  -90.7083,  'AUSTIN 3',  11.500,  23
16035,  1,  30.030,  8.415,  0.000,  0.000,  6,  1.02038,  -87.7144,  'PFLUGERV',  11.500,  23
16037,  1,  96.322,  26.328,  0.000,  0.000,  6,  1.01731,  -88.2954,  'SAN ANTO',  11.500,  22
16040,  1,  99.942,  27.276,  0.000,  0.000,  6,  1.01512,  -88.7236,  'AUSTIN 3',  11.500,  23
16043,  1,  50.172,  13.955,  0.000,  0.000,  6,  1.01796,  -88.5868,  'SAN ANTO',  11.500,  26
16044,  1,  62.015,  17.164,  0.000,  0.000,  6,  1.00849,  -90.2624,  'SAN ANTO',  11.500,  26
16047,  1,  11.850,  3.343,  0.000,  0.000,  6,  1.01834,  -89.7161,  'SAN ANTO',  11.500,  26
16055,  1,  116.881,  31.564,  0.000,  0.000,  6,  0.96953,  -99.9179,  'BERGHEIM',  11.500,  26
16058,  1,  3.991,  1.129,  0.000,  0.000,  6,  1.02368,  -85.3453,  'NEW BRAU',  11.500,  22
16059,  1,  151.076,  41.137,  0.000,  0.000,  6,  0.92394,  -109.1637,  'D HANIS ',  11.500,  26
16060,  1,  2.369,  0.671,  0.000,  0.000,  6,  1.01423,  -90.6926,  'SAN ANTO',  11.500,  26
16061,  1,  73.492,  20.261,  0.000,  0.000,  6,  1.01627,  -89.0169,  'AUSTIN 7',  11.500,  23
16064,  1,  106.732,  29.024,  0.000,  0.000,  6,  1.00302,  -82.8938,  'BRENHAM ',  11.500,  25
16065,  1,  67.015,  18.510,  0.000,  0.000,  6,  1.00608,  -90.3337,  'BERTRAM ',  11.500,  23
16091,  1,  10.115,  2.856,  0.000,  0.000,  6,  1.02731,  -90.2724,  'WIMBERLE',  11.500,  23
16092,  1,  27.439,  7.697,  0.000,  0.000,  6,  1.02402,  -90.3935,  'GONZALES',  11.500,  24
16093,  1,  23.847,  6.697,  0.000,  0.000,  6,  1.01273,  -89.1655,  'SAN ANTO',  11.500,  22
16094,  1,  30.612,  8.576,  0.000,  0.000,  6,  1.01646,  -88.9722,  'SAN ANTO',  11.500,  22
16095,  1,  59.911,  16.601,  0.000,  0.000,  6,  1.01637,  -90.4196,  'HUTTO 0S',  11.500,  23
16096,  1,  50.034,  13.913,  0.000,  0.000,  6,  1.01084,  -93.4605,  'LULING 0',  11.500,  24
16097,  1,  20.160,  5.669,  0.000,  0.000,  6,  1.01150,  -89.5934,  'SAN ANTO',  11.500,  26
16098,  1,  107.930,  29.359,  0.000,  0.000,  6,  1.01238,  -89.4713,  'AUSTIN 1',  11.500,  23
16099,  1,  115.714,  31.362,  0.000,  0.000,  6,  1.00534,  -90.6117,  'SAN ANTO',  11.500,  26
16100,  1,  14.201,  4.002,  0.000,  0.000,  6,  1.00921,  -91.3835,  'ADKINS 0',  11.500,  22
16103,  1,  25.047,  7.033,  0.000,  0.000,  6,  1.02732,  -83.4565,  'WINCHEST',  11.500,  25
16109,  1,  26.202,  7.344,  0.000,  0.000,  6,  0.96078,  -92.1374,  'ROCKDALE',  11.500,  25
16112,  1,  9.126,  2.577,  0.000,  0.000,  6,  1.01141,  -91.7498,  'NATALIA ',  11.500,  26
16113,  1,  9.386,  2.650,  0.000,  0.000,  6,  1.01222,  -89.1382,  'AUSTIN 2',  11.500,  23
16114,  1,  13.972,  3.938,  0.000,  0.000,  6,  1.00765,  -90.7301,  'SAN ANTO',  11.500,  26
16115,  1,  33.897,  9.483,  0.000,  0.000,  6,  1.00938,  -90.1102,  'SAN ANTO',  11.500,  22
16116,  1,  123.134,  33.229,  0.000,  0.000,  6,  0.99113,  -92.3475,  'TAYLOR 0',  11.500,  23
16117,  1,  40.393,  11.278,  0.000,  0.000,  6,  1.02434,  -84.0340,  'SMITHVIL',  11.500,  25
16120,  1,  18.448,  5.192,  0.000,  0.000,  6,  1.02556,  -87.7972,  'CEDAR PA',  11.500,  23
16121,  1,  173.370,  47.384,  0.000,  0.000,  6,  1.01346,  -90.1548,  'SAN ANTO',  11.500,  26
16122,  1,  66.401,  18.279,  0.000,  0.000,  6,  0.93886,  -87.8035,  'HALLETTS',  11.500,  24
16123,  1,  15.138,  4.265,  0.000,  0.000,  6,  1.01414,  -88.8923,  'AUSTIN 5',  11.500,  23
16124,  1,  32.451,  9.085,  0.000,  0.000,  6,  1.01943,  -87.0148,  'NEW BRAU',  11.500,  22
16125,  1,  32.078,  8.974,  0.000,  0.000,  6,  1.00312,  -91.6320,  'SUTHERLA',  11.500,  22
16126,  1,  2.090,  0.592,  0.000,  0.000,  6,  1.01536,  -88.5459,  'AUSTIN 3',  11.500,  23
16127,  1,  35.985,  10.022,  0.000,  0.000,  6,  0.89495,  -98.0085,  'CAMERON ',  11.500,  25
16128,  1,  19.413,  5.461,  0.000,  0.000,  6,  1.00926,  -91.5908,  'SAN ANTO',  11.500,  26
16129,  1,  43.763,  12.160,  0.000,  0.000,  6,  0.92914,  -100.2402,  'MEDINA 0',  11.500,  26
16130,  1,  6.233,  1.762,  0.000,  0.000,  6,  1.01321,  -88.6589,  'MANCHACA',  11.500,  23
16131,  1,  12.687,  3.578,  0.000,  0.000,  6,  1.01677,  -89.1917,  'SPRING B',  11.500,  22
16132,  1,  23.767,  6.674,  0.000,  0.000,  6,  1.00902,  -89.5981,  'AUSTIN 1',  11.500,  23
16133,  1,  48.747,  13.535,  0.000,  0.000,  6,  0.96011,  -95.0802,  'FLATONIA',  11.500,  25
16134,  1,  8.108,  2.290,  0.000,  0.000,  6,  0.98507,  -94.0056,  'GRANGER ',  11.500,  23
16135,  1,  5.025,  1.421,  0.000,  0.000,  6,  0.98314,  -82.9519,  'FAYETTEV',  11.500,  25
16136,  1,  15.628,  4.403,  0.000,  0.000,  6,  1.02237,  -90.6165,  'GEORGETO',  11.500,  23
16137,  1,  49.505,  13.767,  0.000,  0.000,  6,  1.00745,  -90.3768,  'AUSTIN 3',  11.500,  23
16138,  1,  31.550,  8.831,  0.000,  0.000,  6,  0.99461,  -95.1238,  'PIPE CRE',  11.500,  26
16139,  1,  17.296,  4.868,  0.000,  0.000,  6,  0.97969,  -92.7558,  'RED ROCK',  11.500,  25
16140,  1,  5.690,  1.608,  0.000,  0.000,  6,  0.95691,  -95.2360,  'JARRELL ',  11.500,  23
16150,  1,  6.535,  1.847,  0.000,  0.000,  6,  1.02245,  -90.0442,  'SAN ANTO',  11.500,  26
16151,  1,  107.537,  29.124,  0.000,  0.000,  6,  0.95987,  -92.5914,  'SCHULENB',  11.500,  25
16153,  1,  12.352,  3.484,  0.000,  0.000,  6,  1.01792,  -88.2071,  'SAN ANTO',  11.500,  26
16154,  1,  75.885,  20.879,  0.000,  0.000,  6,  0.99707,  -90.8664,  'DRIPPING',  11.500,  23
16155,  1,  27.682,  7.762,  0.000,  0.000,  6,  1.00557,  -91.3820,  'SAN ANTO',  11.500,  26
16156,  1,  32.255,  9.031,  0.000,  0.000,  6,  1.01799,  -89.3841,  'MARBLE F',  11.500,  23
16157,  1,  38.421,  10.729,  0.000,  0.000,  6,  1.00339,  -93.0191,  'BOERNE 1',  11.500,  26
16158,  1,  21.755,  6.115,  0.000,  0.000,  6,  1.02732,  -84.8662,  'WASHINGT',  11.500,  25
16159,  1,  4.712,  1.333,  0.000,  0.000,  6,  1.01221,  -89.6821,  'SCHERTZ ',  11.500,  22
16160,  1,  63.544,  17.581,  0.000,  0.000,  6,  1.01276,  -88.8564,  'AUSTIN 8',  11.500,  23
16168,  1,  74.002,  20.392,  0.000,  0.000,  6,  1.01156,  -90.5362,  'SAN ANTO',  11.500,  26
16171,  1,  128.536,  34.688,  0.000,  0.000,  6,  1.01303,  -88.7906,  'SAN ANTO',  11.500,  26
16173,  1,  79.418,  21.817,  0.000,  0.000,  6,  0.99454,  -84.8351,  'CUERO 2 ',  11.500,  24
16174,  1,  24.911,  6.994,  0.000,  0.000,  6,  1.01680,  -89.9313,  'SAN ANTO',  11.500,  22
16175,  1,  65.098,  17.999,  0.000,  0.000,  6,  1.01152,  -89.2062,  'AUSTIN 1',  11.500,  23
16176,  1,  68.373,  18.885,  0.000,  0.000,  6,  1.01496,  -88.9554,  'AUSTIN 3',  11.500,  23
16178,  1,  36.211,  10.123,  0.000,  0.000,  6,  1.01490,  -89.7066,  'SAN ANTO',  11.500,  26
16179,  1,  65.306,  18.050,  0.000,  0.000,  6,  1.00865,  -90.7418,  'SAN ANTO',  11.500,  26
16180,  1,  10.133,  2.860,  0.000,  0.000,  6,  1.00464,  -91.6232,  'LA VERNI',  11.500,  22
16181,  1,  29.584,  8.290,  0.000,  0.000,  6,  1.01219,  -90.0935,  'MANOR 0S',  11.500,  23
16182,  1,  40.787,  11.382,  0.000,  0.000,  6,  1.01305,  -90.5333,  'SAN ANTO',  11.500,  26
16183,  1,  68.968,  19.028,  0.000,  0.000,  6,  0.99746,  -86.2295,  'GIDDINGS',  11.500,  25
16184,  1,  20.428,  5.744,  0.000,  0.000,  6,  1.01259,  -89.4488,  'AUSTIN 3',  11.500,  23
16185,  1,  34.785,  9.728,  0.000,  0.000,  6,  1.00977,  -89.6956,  'AUSTIN 3',  11.500,  23
16186,  1,  10.678,  3.014,  0.000,  0.000,  6,  1.01801,  -88.4786,  'AUSTIN 3',  11.500,  23
16187,  1,  31.843,  8.917,  0.000,  0.000,  6,  1.01608,  -88.8370,  'AUSTIN 2',  11.500,  23
16189,  1,  83.090,  22.739,  0.000,  0.000,  6,  0.96126,  -84.0880,  'COLUMBUS',  11.500,  25
16190,  1,  17.545,  4.935,  0.000,  0.000,  6,  0.95709,  -94.2119,  'SHINER 0',  11.500,  24
16191,  1,  12.532,  3.534,  0.000,  0.000,  6,  1.01288,  -89.0733,  'SAN ANTO',  11.500,  22
16193,  1,  12.709,  3.584,  0.000,  0.000,  6,  1.00105,  -85.3424,  'CALDWELL',  11.500,  25
16194,  1,  26.424,  7.413,  0.000,  0.000,  6,  1.00862,  -89.4321,  'AUSTIN 1',  11.500,  23
16195,  1,  32.422,  9.076,  0.000,  0.000,  6,  0.97293,  -84.1637,  'INDUSTRY',  11.500,  25
16196,  1,  2.089,  0.591,  0.000,  0.000,  6,  1.00916,  -91.4251,  'DALE 0SE',  11.500,  23
16199,  1,  15.805,  4.452,  0.000,  0.000,  6,  1.02267,  -88.7665,  'SAN ANTO',  11.500,  26
16200,  1,  162.080,  44.264,  0.000,  0.000,  6,  1.00289,  -90.7759,  'SAN ANTO',  11.500,  26
16201,  1,  42.409,  11.828,  0.000,  0.000,  6,  1.01562,  -90.6499,  'SAN ANTO',  11.500,  26
16202,  1,  30.829,  8.632,  0.000,  0.000,  6,  1.00068,  -91.0853,  'MARTINDA',  11.500,  22
16203,  1,  12.493,  3.523,  0.000,  0.000,  6,  1.01284,  -90.2325,  'SAN ANTO',  11.500,  26
16204,  1,  96.234,  26.291,  0.000,  0.000,  6,  1.00723,  -90.5423,  'SAN ANTO',  11.500,  26
16205,  1,  6.658,  1.882,  0.000,  0.000,  6,  1.01936,  -87.7767,  'AUSTIN 2',  11.500,  23
16206,  1,  81.667,  22.398,  0.000,  0.000,  6,  0.98370,  -87.6490,  'LEXINGTO',  11.500,  25
16207,  1,  12.948,  3.651,  0.000,  0.000,  6,  1.02732,  -90.4850,  'LEANDER ',  11.500,  23
16208,  1,  17.195,  4.841,  0.000,  0.000,  6,  1.01928,  -89.5491,  'AUSTIN 1',  11.500,  23
16209,  1,  103.132,  28.049,  0.000,  0.000,  6,  0.99215,  -92.3585,  'MICO 0SE',  11.500,  26
16217,  1,  5.795,  1.638,  0.000,  0.000,  6,  1.00997,  -90.5883,  'AUSTIN 3',  11.500,  23
16218,  1,  42.835,  11.943,  0.000,  0.000,  6,  1.00796,  -88.4870,  'LOCKHART',  11.500,  23
16219,  1,  49.150,  13.674,  0.000,  0.000,  6,  1.01525,  -89.5848,  'AUSTIN 1',  11.500,  23
16220,  1,  60.448,  16.745,  0.000,  0.000,  6,  1.01415,  -89.1656,  'SAN ANTO',  11.500,  22
16221,  1,  82.580,  22.690,  0.000,  0.000,  6,  1.01653,  -95.1011,  'FALLS CI',  11.500,  22
16223,  1,  6.237,  1.763,  0.000,  0.000,  6,  1.02051,  -87.4415,  'AUSTIN 2',  11.500,  23
16224,  1,  127.579,  34.441,  0.000,  0.000,  6,  1.01256,  -89.8096,  'AUSTIN 2',  11.500,  23
16225,  1,  95.296,  26.034,  0.000,  0.000,  6,  1.00432,  -90.6691,  'SAN ANTO',  11.500,  26
16226,  1,  57.888,  16.009,  0.000,  0.000,  6,  0.95506,  -102.3207,  'BLANCO 0',  11.500,  26
16227,  1,  11.596,  3.272,  0.000,  0.000,  6,  1.01869,  -88.0430,  'AUSTIN 2',  11.500,  23
16230,  1,  76.757,  21.138,  0.000,  0.000,  6,  1.01866,  -87.6700,  'SAN MARC',  11.500,  22
16231,  1,  76.764,  21.125,  0.000,  0.000,  6,  1.00631,  -89.3907,  'BUDA 0SE',  11.500,  23
16232,  1,  49.758,  13.839,  0.000,  0.000,  6,  1.01218,  -88.0931,  'DEL VALL',  11.500,  23
16233,  1,  52.313,  14.534,  0.000,  0.000,  6,  1.01055,  -89.1931,  'AUSTIN 4',  11.500,  23
16236,  1,  47.243,  13.155,  0.000,  0.000,  6,  1.01928,  -88.6038,  'SAN ANTO',  11.500,  26
16237,  1,  122.050,  32.537,  0.000,  0.000,  6,  0.88509,  -100.1353,  'BURLINGT',  11.500,  25
16238,  1,  1.072,  0.304,  0.000,  0.000,  6,  1.01671,  -88.4027,  'AUSTIN 1',  11.500,  23
16241,  1,  60.491,  16.760,  0.000,  0.000,  6,  1.01911,  -87.4224,  'ELMENDOR',  11.500,  22
16250,  1,  130.895,  35.278,  0.000,  0.000,  6,  1.00865,  -90.5184,  'SAN ANTO',  11.500,  22
16251,  1,  61.655,  17.073,  0.000,  0.000,  6,  1.01520,  -90.6521,  'CANYON L',  11.500,  22
16252,  1,  45.734,  12.735,  0.000,  0.000,  6,  1.00043,  -90.7797,  'JOHNSON ',  11.500,  23
16253,  1,  9.821,  2.773,  0.000,  0.000,  6,  0.98371,  -90.6650,  'YORKTOWN',  11.500,  24
16256,  1,  9.442,  2.666,  0.000,  0.000,  6,  1.01780,  -87.7393,  'AUSTIN 2',  11.500,  23
16261,  1,  19.124,  5.380,  0.000,  0.000,  6,  1.00992,  -90.6238,  'LACKLAND',  11.500,  26
16262,  1,  20.405,  5.738,  0.000,  0.000,  6,  1.01707,  -88.5778,  'LIBERTY ',  11.500,  23
16264,  1,  20.431,  5.745,  0.000,  0.000,  6,  1.00446,  -89.3595,  'KENEDY 1',  11.500,  24
16275,  1,  15.995,  4.505,  0.000,  0.000,  6,  1.00926,  -90.0563,  'SAN ANTO',  11.500,  26
16276,  1,  73.453,  20.241,  0.000,  0.000,  6,  1.00768,  -92.5271,  'VON ORMY',  11.500,  26
16278,  1,  34.327,  9.604,  0.000,  0.000,  6,  1.01789,  -87.1826,  'KYLE 1SE',  11.500,  23
16280,  1,  102.417,  27.924,  0.000,  0.000,  6,  1.01463,  -87.4355,  'SEGUIN 2',  11.500,  22
16281,  1,  114.294,  31.021,  0.000,  0.000,  6,  1.01492,  -90.1591,  'UNIVERSA',  11.500,  22
16282,  1,  36.419,  10.181,  0.000,  0.000,  6,  1.01940,  -90.4800,  'SPICEWOO',  11.500,  23
16283,  1,  20.031,  5.634,  0.000,  0.000,  6,  1.01430,  -90.8825,  'SAINT HE',  11.500,  22
16284,  1,  3.115,  0.882,  0.000,  0.000,  6,  1.01309,  -89.5485,  'SAN ANTO',  11.500,  26
16286,  1,  41.291,  11.518,  0.000,  0.000,  6,  1.00681,  -95.5991,  'BOERNE 2',  11.500,  26
16288,  1,  72.666,  20.032,  0.000,  0.000,  6,  1.00980,  -89.8308,  'SAN ANTO',  11.500,  26
16289,  1,  107.837,  29.328,  0.000,  0.000,  6,  1.00959,  -89.4734,  'AUSTIN 2',  11.500,  23
16290,  1,  69.171,  19.107,  0.000,  0.000,  6,  1.02264,  -89.1013,  'AUSTIN 2',  11.500,  23
16291,  1,  51.212,  14.236,  0.000,  0.000,  6,  1.01355,  -90.2694,  'SAN ANTO',  11.500,  26
16306,  1,  16.334,  4.600,  0.000,  0.000,  6,  1.01573,  -88.6228,  'AUSTIN 1',  11.500,  23
16307,  1,  38.020,  10.620,  0.000,  0.000,  6,  1.00799,  -90.0983,  'SAN ANTO',  11.500,  26
16309,  1,  136.469,  36.550,  0.000,  0.000,  6,  0.97235,  -95.1955,  'HONDO 1S',  11.500,  26
16310,  1,  30.516,  8.550,  0.000,  0.000,  6,  1.02020,  -88.9933,  'SAN ANTO',  11.500,  22
16311,  1,  72.514,  19.933,  0.000,  0.000,  6,  0.96487,  -86.7818,  'NEW ULM ',  11.500,  25
16312,  1,  6.839,  1.933,  0.000,  0.000,  6,  1.02465,  -88.4164,  'SAN ANTO',  11.500,  22
16313,  1,  27.635,  7.751,  0.000,  0.000,  6,  1.01478,  -89.3819,  'AUSTIN 3',  11.500,  23
16314,  1,  18.576,  5.227,  0.000,  0.000,  6,  1.01326,  -89.9515,  'BULVERDE',  11.500,  26
16319,  1,  25.083,  7.041,  0.000,  0.000,  6,  1.01480,  -88.6649,  'GEORGETO',  11.500,  23
16320,  1,  42.187,  11.772,  0.000,  0.000,  6,  1.02735,  -89.0336,  'SAN ANTO',  11.500,  22
16322,  1,  32.769,  9.172,  0.000,  0.000,  6,  1.01112,  -90.3065,  'FLORESVI',  11.500,  22
16323,  1,  43.368,  12.089,  0.000,  0.000,  6,  1.00876,  -90.0592,  'SAN ANTO',  11.500,  26
16324,  1,  22.414,  6.299,  0.000,  0.000,  6,  1.01596,  -89.2835,  'SAN ANTO',  11.500,  22
16325,  1,  34.970,  9.747,  0.000,  0.000,  6,  0.89878,  -99.1666,  'BUCKHOLT',  11.500,  25
16326,  1,  3.244,  0.918,  0.000,  0.000,  6,  1.00264,  -85.5941,  'SOMERVIL',  11.500,  25
16327,  1,  12.974,  3.656,  0.000,  0.000,  6,  0.95204,  -88.1989,  'WEIMAR 0',  11.500,  25
16328,  1,  12.827,  3.615,  0.000,  0.000,  6,  0.96070,  -98.1906,  'COMFORT ',  11.500,  26
16329,  1,  19.521,  5.492,  0.000,  0.000,  6,  0.97072,  -93.7959,  'NORDHEIM',  11.500,  24
16330,  1,  1.226,  0.347,  0.000,  0.000,  6,  1.01724,  -88.9901,  'AUSTIN 9',  11.500,  23
16331,  1,  109.247,  29.728,  0.000,  0.000,  6,  1.02306,  -89.5754,  'AUSTIN 2',  11.500,  23
16332,  1,  42.899,  11.961,  0.000,  0.000,  6,  1.01096,  -90.3629,  'HELOTES ',  11.500,  26
16335,  1,  41.952,  11.704,  0.000,  0.000,  6,  1.01876,  -88.3780,  'SAN ANTO',  11.500,  26
16336,  1,  86.342,  23.523,  0.000,  0.000,  6,  0.92127,  -101.9280,  'BANDERA ',  11.500,  26
16337,  1,  12.935,  3.648,  0.000,  0.000,  6,  1.02193,  -89.4402,  'SAN ANTO',  11.500,  26
16338,  1,  80.590,  21.964,  0.000,  0.000,  6,  0.89522,  -97.4044,  'ROCKDALE',  11.500,  25
16339,  1,  24.917,  6.993,  0.000,  0.000,  6,  0.99961,  -88.9133,  'CEDAR CR',  11.500,  23
16340,  1,  30.881,  8.649,  0.000,  0.000,  6,  1.00669,  -91.9636,  'NIXON 0S',  11.500,  24
16341,  1,  18.646,  5.246,  0.000,  0.000,  6,  1.00640,  -84.1472,  'CHAPPELL',  11.500,  25
16344,  1,  5.643,  1.595,  0.000,  0.000,  6,  1.02305,  -87.7512,  'ROUND RO',  11.500,  23
16345,  1,  117.127,  31.745,  0.000,  0.000,  6,  1.01104,  -89.4152,  'AUSTIN 1',  11.500,  23
16346,  1,  16.035,  4.516,  0.000,  0.000,  6,  1.00428,  -93.4690,  'LEMING 0',  11.500,  26
16351,  1,  20.295,  5.708,  0.000,  0.000,  6,  1.02027,  -88.0717,  'AUSTIN 1',  11.500,  23
16352,  1,  92.056,  25.204,  0.000,  0.000,  6,  1.01806,  -89.6491,  'SAN ANTO',  11.500,  26
16353,  1,  80.595,  22.163,  0.000,  0.000,  6,  1.01918,  -88.8809,  'ROUND RO',  11.500,  23
16355,  1,  152.457,  40.792,  0.000,  0.000,  6,  1.01947,  -88.4750,  'ROUND RO',  11.500,  23
16356,  1,  126.858,  34.304,  0.000,  0.000,  6,  1.02744,  -90.3690,  'SAN ANTO',  11.500,  26
16357,  1,  22.874,  6.420,  0.000,  0.000,  6,  0.95761,  -103.6323,  'DEVINE 0',  11.500,  26
16358,  1,  66.392,  18.362,  0.000,  0.000,  6,  1.02735,  -92.1253,  'GEORGETO',  11.500,  23
16360,  1,  26.699,  7.491,  0.000,  0.000,  6,  1.01834,  -87.5189,  'BURNET 1',  11.500,  23
17001,  1,  6.478,  1.831,  0.000,  0.000,  7,  0.96617,  -79.7908,  'INEZ 0SE',  11.500,  6
17004,  1,  166.583,  45.556,  0.000,  0.000,  7,  1.02226,  -77.9665,  'PASADENA',  11.500,  4
17010,  1,  12.343,  3.480,  0.000,  0.000,  7,  0.99508,  -84.1776,  'PRAIRIE ',  11.500,  5
17011,  1,  21.086,  5.929,  0.000,  0.000,  7,  1.02300,  -82.9981,  'CONROE 1',  11.500,  5
17012,  1,  0.815,  0.231,  0.000,  0.000,  7,  0.98709,  -80.9527,  'SIMONTON',  11.500,  3
17013,  1,  96.252,  26.289,  0.000,  0.000,  7,  1.00669,  -82.2850,  'HOUSTON ',  11.500,  5
17014,  1,  42.330,  11.803,  0.000,  0.000,  7,  1.00506,  -80.9462,  'HOUSTON ',  11.500,  4
17016,  1,  63.158,  17.478,  0.000,  0.000,  7,  1.01360,  -78.9496,  'HOUSTON ',  11.500,  4
17017,  1,  101.960,  27.794,  0.000,  0.000,  7,  1.01026,  -81.6056,  'HOUSTON ',  11.500,  3
17020,  1,  54.787,  15.197,  0.000,  0.000,  7,  0.99393,  -81.5412,  'NURSERY ',  11.500,  6
17026,  1,  32.869,  9.201,  0.000,  0.000,  7,  1.01753,  -78.4646,  'BACLIFF ',  11.500,  4
17027,  1,  79.028,  21.730,  0.000,  0.000,  7,  1.00759,  -81.7581,  'SPRING 1',  11.500,  5
17028,  1,  58.458,  16.208,  0.000,  0.000,  7,  1.01734,  -81.2085,  'HOUSTON ',  11.500,  3
17036,  1,  50.958,  14.166,  0.000,  0.000,  7,  1.01306,  -80.8583,  'CONROE 5',  11.500,  5
17039,  1,  164.552,  44.966,  0.000,  0.000,  7,  1.01110,  -79.7747,  'SUGAR LA',  11.500,  3
17041,  1,  69.782,  19.265,  0.000,  0.000,  7,  1.01661,  -78.0749,  'DAYTON 1',  11.500,  4
17044,  1,  93.647,  25.536,  0.000,  0.000,  7,  0.97171,  -79.6518,  'VICTORIA',  11.500,  6
17049,  1,  197.845,  54.082,  0.000,  0.000,  7,  1.01485,  -80.7715,  'KATY 1 2',  11.500,  3
17050,  1,  55.332,  15.349,  0.000,  0.000,  7,  1.00074,  -83.5597,  'MAGNOLIA',  11.500,  5
17051,  1,  104.169,  28.372,  0.000,  0.000,  7,  1.01006,  -81.6253,  'HOUSTON ',  11.500,  3
17052,  1,  76.075,  20.942,  0.000,  0.000,  7,  1.00732,  -80.3743,  'MISSOURI',  11.500,  3
17053,  1,  81.434,  22.380,  0.000,  0.000,  7,  1.01420,  -77.1131,  'RICHMOND',  11.500,  3
17054,  1,  72.994,  20.110,  0.000,  0.000,  7,  1.00052,  -81.7113,  'HOUSTON ',  11.500,  4
17055,  1,  70.906,  19.560,  0.000,  0.000,  7,  1.01007,  -80.0962,  'HOUSTON ',  11.500,  3
17057,  1,  62.945,  17.413,  0.000,  0.000,  7,  1.00489,  -82.0333,  'SPRING 8',  11.500,  5
17067,  1,  57.128,  15.833,  0.000,  0.000,  7,  0.99566,  -82.9105,  'HOUSTON ',  11.500,  3
17069,  1,  35.604,  9.947,  0.000,  0.000,  7,  0.98275,  -76.1404,  'EL CAMPO',  11.500,  1
17070,  1,  69.787,  19.257,  0.000,  0.000,  7,  1.00720,  -79.5218,  'HOUSTON ',  11.500,  4
17071,  1,  2.756,  0.780,  0.000,  0.000,  7,  0.94603,  -73.9188,  'PORT O C',  11.500,  6
17072,  1,  83.813,  23.014,  0.000,  0.000,  7,  1.01441,  -78.1283,  'DICKINSO',  11.500,  4
17074,  1,  48.304,  13.445,  0.000,  0.000,  7,  1.01834,  -77.2403,  'GALVESTO',  11.500,  2
17075,  1,  118.500,  32.145,  0.000,  0.000,  7,  1.02742,  -78.8129,  'HOUSTON ',  11.500,  4
17084,  1,  161.193,  44.060,  0.000,  0.000,  7,  1.01497,  -77.2125,  'LEAGUE C',  11.500,  4
17085,  1,  2.924,  0.828,  0.000,  0.000,  7,  1.00101,  -77.8027,  'LIVERPOO',  11.500,  2
17086,  1,  39.158,  10.932,  0.000,  0.000,  7,  1.00546,  -80.4705,  'HOUSTON ',  11.500,  4
17087,  1,  53.657,  14.899,  0.000,  0.000,  7,  1.01006,  -79.3246,  'SUGAR LA',  11.500,  3
17088,  1,  78.601,  21.585,  0.000,  0.000,  7,  0.98364,  -81.9427,  'RICHMOND',  11.500,  3
17089,  1,  61.157,  16.947,  0.000,  0.000,  7,  1.02737,  -82.3396,  'HOUSTON ',  11.500,  3
17090,  1,  10.368,  2.926,  0.000,  0.000,  7,  1.00258,  -83.1499,  'PINEHURS',  11.500,  5
17091,  1,  180.019,  49.250,  0.000,  0.000,  7,  1.02740,  -82.0303,  'PEARLAND',  11.500,  3
17092,  1,  35.027,  9.794,  0.000,  0.000,  7,  1.00465,  -81.1829,  'HOUSTON ',  11.500,  3
17093,  1,  79.839,  21.937,  0.000,  0.000,  7,  1.00052,  -81.6968,  'HOUSTON ',  11.500,  3
17094,  1,  57.619,  15.982,  0.000,  0.000,  7,  1.01847,  -82.2656,  'HOUSTON ',  11.500,  3
17100,  1,  44.048,  12.274,  0.000,  0.000,  7,  1.00641,  -80.1190,  'HOUSTON ',  11.500,  4
17101,  1,  150.589,  40.275,  0.000,  0.000,  7,  1.00963,  -80.6594,  'HOUSTON ',  11.500,  3
17102,  1,  83.652,  22.950,  0.000,  0.000,  7,  1.00038,  -82.2583,  'TOMBALL ',  11.500,  5
17103,  1,  36.640,  10.239,  0.000,  0.000,  7,  1.00681,  -80.3374,  'HOUSTON ',  11.500,  4
17106,  1,  61.415,  17.014,  0.000,  0.000,  7,  1.02285,  -77.4414,  'DEER PAR',  11.500,  4
17116,  1,  9.870,  2.786,  0.000,  0.000,  7,  0.98472,  -81.6267,  'WALLIS 0',  11.500,  1
17117,  1,  63.133,  17.466,  0.000,  0.000,  7,  1.00733,  -81.4378,  'HOUSTON ',  11.500,  3
17118,  1,  87.900,  24.075,  0.000,  0.000,  7,  1.00043,  -82.0679,  'SPRING 4',  11.500,  5
17119,  1,  32.179,  9.008,  0.000,  0.000,  7,  1.00670,  -80.0430,  'SOUTH HO',  11.500,  4
17120,  1,  120.961,  32.695,  0.000,  0.000,  7,  0.99838,  -82.4200,  'HOUSTON ',  11.500,  3
17123,  1,  5.241,  1.482,  0.000,  0.000,  7,  0.94337,  -73.1622,  'SEADRIFT',  11.500,  6
17124,  1,  147.020,  39.352,  0.000,  0.000,  7,  1.00412,  -81.1657,  'HOUSTON ',  11.500,  3
17127,  1,  177.352,  48.472,  0.000,  0.000,  7,  1.01327,  -78.0826,  'SUGAR LA',  11.500,  3
17128,  1,  54.021,  15.000,  0.000,  0.000,  7,  1.01138,  -81.1148,  'CONROE 7',  11.500,  5
17129,  1,  4.373,  1.237,  0.000,  0.000,  7,  0.98254,  -77.5559,  'LOLITA 0',  11.500,  6
17132,  1,  61.086,  16.917,  0.000,  0.000,  7,  1.01287,  -77.6149,  'LAPORTE ',  11.500,  4
17143,  1,  53.721,  14.916,  0.000,  0.000,  7,  1.00805,  -82.6820,  'NEW CANE',  11.500,  5
17144,  1,  73.007,  20.122,  0.000,  0.000,  7,  1.00781,  -79.6499,  'HOUSTON ',  11.500,  4
17145,  1,  94.450,  25.852,  0.000,  0.000,  7,  1.02739,  -82.7564,  'HOUSTON ',  11.500,  4
17147,  1,  39.147,  10.931,  0.000,  0.000,  7,  1.01065,  -80.8061,  'HOUSTON ',  11.500,  3
17148,  1,  47.918,  13.331,  0.000,  0.000,  7,  1.00308,  -82.1665,  'HOUSTON ',  11.500,  3
17149,  1,  9.363,  2.643,  0.000,  0.000,  7,  0.96274,  -78.1558,  'BLOOMING',  11.500,  6
17151,  1,  33.274,  9.314,  0.000,  0.000,  7,  1.02226,  -81.6147,  'WILLIS 2',  11.500,  5
17152,  1,  2.901,  0.821,  0.000,  0.000,  7,  1.00630,  -80.8343,  'HOUSTON ',  11.500,  3
17153,  1,  22.559,  6.330,  0.000,  0.000,  7,  0.93656,  -68.5860,  'PALACIOS',  11.500,  1
17154,  1,  35.061,  9.805,  0.000,  0.000,  7,  1.01268,  -82.2698,  'CONROE 4',  11.500,  5
17155,  1,  59.521,  16.484,  0.000,  0.000,  7,  1.00022,  -81.0717,  'HOUSTON ',  11.500,  3
17157,  1,  130.526,  35.186,  0.000,  0.000,  7,  1.00951,  -80.9574,  'SPRING 2',  11.500,  5
17158,  1,  71.918,  19.820,  0.000,  0.000,  7,  0.99872,  -81.7025,  'KINGWOOD',  11.500,  4
17161,  1,  109.580,  29.795,  0.000,  0.000,  7,  1.01476,  -79.7274,  'HOUSTON ',  11.500,  3
17172,  1,  72.094,  19.891,  0.000,  0.000,  7,  1.02071,  -77.1780,  'TEXAS CI',  11.500,  2
17173,  1,  73.837,  20.332,  0.000,  0.000,  7,  0.99797,  -82.3219,  'KINGWOOD',  11.500,  4
17174,  1,  93.162,  25.473,  0.000,  0.000,  7,  1.00516,  -79.2305,  'HOUSTON ',  11.500,  4
17177,  1,  150.274,  40.170,  0.000,  0.000,  7,  1.00404,  -81.4983,  'SPRING 7',  11.500,  5
17178,  1,  76.535,  21.056,  0.000,  0.000,  7,  1.00096,  -82.4069,  'HOUSTON ',  11.500,  3
17179,  1,  50.618,  14.067,  0.000,  0.000,  7,  1.00103,  -80.1682,  'FRESNO 0',  11.500,  3
17180,  1,  69.420,  19.157,  0.000,  0.000,  7,  1.00524,  -81.4561,  'HOUSTON ',  11.500,  3
17181,  1,  107.136,  29.126,  0.000,  0.000,  7,  1.00179,  -82.3244,  'HOUSTON ',  11.500,  3
17182,  1,  1.537,  0.436,  0.000,  0.000,  7,  0.98882,  -82.1173,  'PATTISON',  11.500,  3
17183,  1,  150.538,  40.345,  0.000,  0.000,  7,  1.02745,  -81.9506,  'HOUSTON ',  11.500,  3
17185,  1,  127.967,  34.549,  0.000,  0.000,  7,  1.01479,  -75.8099,  'MISSOURI',  11.500,  3
17188,  1,  64.302,  17.784,  0.000,  0.000,  7,  1.01081,  -79.4640,  'HOUSTON ',  11.500,  3
17198,  1,  67.380,  18.629,  0.000,  0.000,  7,  1.02737,  -81.9353,  'TOMBALL ',  11.500,  5
17201,  1,  179.462,  49.062,  0.000,  0.000,  7,  1.01723,  -81.3071,  'CYPRESS ',  11.500,  5
17202,  1,  25.999,  7.293,  0.000,  0.000,  7,  0.99593,  -84.4041,  'HEMPSTEA',  11.500,  5
17203,  1,  16.093,  4.530,  0.000,  0.000,  7,  0.97906,  -76.3519,  'WEST COL',  11.500,  1
17213,  1,  46.489,  12.946,  0.000,  0.000,  7,  1.01323,  -78.2967,  'SANTA FE',  11.500,  2
17214,  1,  74.138,  20.418,  0.000,  0.000,  7,  1.00278,  -80.5482,  'HOUSTON ',  11.500,  3
17215,  1,  74.769,  20.590,  0.000,  0.000,  7,  1.00439,  -82.2544,  'SPRING 5',  11.500,  5
17216,  1,  80.659,  22.157,  0.000,  0.000,  7,  1.00224,  -81.4913,  'HOUSTON ',  11.500,  3
17217,  1,  53.666,  14.900,  0.000,  0.000,  7,  1.00718,  -81.4894,  'HOUSTON ',  11.500,  4
17218,  1,  33.746,  9.440,  0.000,  0.000,  7,  1.00236,  -83.5689,  'MONTGOME',  11.500,  5
17219,  1,  0.858,  0.243,  0.000,  0.000,  7,  0.99298,  -78.7627,  'HUNGERFO',  11.500,  1
17220,  1,  118.178,  31.991,  0.000,  0.000,  7,  1.00269,  -81.5084,  'HOUSTON ',  11.500,  3
17221,  1,  151.413,  40.447,  0.000,  0.000,  7,  1.00224,  -81.2803,  'HOUSTON ',  11.500,  3
17222,  1,  69.016,  19.047,  0.000,  0.000,  7,  1.00472,  -80.5395,  'HOUSTON ',  11.500,  3
17223,  1,  36.600,  10.228,  0.000,  0.000,  7,  1.00788,  -81.2418,  'HOUSTON ',  11.500,  5
17224,  1,  23.280,  6.538,  0.000,  0.000,  7,  1.00187,  -81.6624,  'HOUSTON ',  11.500,  3
17225,  1,  88.786,  24.309,  0.000,  0.000,  7,  1.00015,  -82.7580,  'HOUSTON ',  11.500,  3
17226,  1,  30.184,  8.456,  0.000,  0.000,  7,  1.00906,  -81.0771,  'HOUSTON ',  11.500,  3
17229,  1,  195.901,  53.544,  0.000,  0.000,  7,  1.01333,  -79.0358,  'HOUSTON ',  11.500,  3
17230,  1,  4.982,  1.409,  0.000,  0.000,  7,  1.00698,  -80.1951,  'BEASLEY ',  11.500,  1
17231,  1,  39.553,  11.042,  0.000,  0.000,  7,  1.01016,  -78.4742,  'HOUSTON ',  11.500,  4
17232,  1,  32.261,  9.034,  0.000,  0.000,  7,  1.02272,  -77.7261,  'LA MARQU',  11.500,  2
17233,  1,  23.393,  6.569,  0.000,  0.000,  7,  0.99610,  -84.2115,  'WALLER 0',  11.500,  5
17234,  1,  59.658,  16.527,  0.000,  0.000,  7,  1.00780,  -82.5172,  'PORTER 0',  11.500,  5
17235,  1,  116.064,  31.513,  0.000,  0.000,  7,  1.02742,  -83.5650,  'CYPRESS ',  11.500,  3
17236,  1,  30.730,  8.610,  0.000,  0.000,  7,  1.02733,  -82.5485,  'HOUSTON ',  11.500,  5
17237,  1,  11.551,  3.258,  0.000,  0.000,  7,  0.98521,  -80.6544,  'FULSHEAR',  11.500,  1
17238,  1,  35.038,  9.803,  0.000,  0.000,  7,  1.02734,  -79.3618,  'LIBERTY ',  11.500,  4
17239,  1,  35.264,  9.860,  0.000,  0.000,  7,  1.00860,  -78.7567,  'WINNIE 0',  11.500,  4
17240,  1,  78.608,  21.621,  0.000,  0.000,  7,  1.00946,  -81.5569,  'HOUSTON ',  11.500,  3
17241,  1,  79.024,  21.721,  0.000,  0.000,  7,  1.00151,  -81.9597,  'HOUSTON ',  11.500,  3
17242,  1,  58.180,  16.123,  0.000,  0.000,  7,  1.00390,  -81.8612,  'HOUSTON ',  11.500,  3
17243,  1,  58.528,  16.222,  0.000,  0.000,  7,  1.00934,  -80.7658,  'CROSBY 0',  11.500,  4
17244,  1,  26.238,  7.360,  0.000,  0.000,  7,  1.00108,  -79.4939,  'MANVEL 0',  11.500,  3
17245,  1,  84.058,  23.068,  0.000,  0.000,  7,  1.00736,  -82.7697,  'HOUSTON ',  11.500,  5
17246,  1,  142.301,  38.127,  0.000,  0.000,  7,  0.99638,  -82.8313,  'HOUSTON ',  11.500,  3
17247,  1,  7.685,  2.171,  0.000,  0.000,  7,  0.97960,  -76.8421,  'DAMON 0S',  11.500,  1
17248,  1,  175.692,  47.967,  0.000,  0.000,  7,  0.99884,  -82.1296,  'HOUSTON ',  11.500,  3
17249,  1,  52.820,  14.668,  0.000,  0.000,  7,  1.00379,  -81.3742,  'HOUSTON ',  11.500,  3
17250,  1,  24.519,  6.884,  0.000,  0.000,  7,  1.01264,  -80.7637,  'HOUSTON ',  11.500,  3
17251,  1,  30.931,  8.662,  0.000,  0.000,  7,  1.00381,  -83.8773,  'HOCKLEY ',  11.500,  5
17253,  1,  67.615,  18.669,  0.000,  0.000,  7,  1.00227,  -76.2016,  'ANGLETON',  11.500,  2
17254,  1,  35.721,  9.989,  0.000,  0.000,  7,  1.02012,  -82.5306,  'CONROE 3',  11.500,  5
17255,  1,  42.954,  11.975,  0.000,  0.000,  7,  1.00916,  -79.9375,  'HOUSTON ',  11.500,  3
17256,  1,  66.063,  18.253,  0.000,  0.000,  7,  1.00388,  -80.7947,  'HOUSTON ',  11.500,  3
17257,  1,  96.498,  26.348,  0.000,  0.000,  7,  1.00340,  -79.6168,  'PEARLAND',  11.500,  4
17258,  1,  34.251,  9.579,  0.000,  0.000,  7,  1.00545,  -80.7625,  'HOUSTON ',  11.500,  3
17259,  1,  100.790,  27.492,  0.000,  0.000,  7,  1.01237,  -80.5240,  'HOUSTON ',  11.500,  4
17260,  1,  104.110,  28.360,  0.000,  0.000,  7,  1.01192,  -79.2693,  'CHANNELV',  11.500,  4
17262,  1,  55.885,  15.486,  0.000,  0.000,  7,  0.98162,  -69.0002,  'BAY CITY',  11.500,  1
17265,  1,  47.020,  13.091,  0.000,  0.000,  7,  1.01493,  -77.2560,  'PASADENA',  11.500,  4
17271,  1,  18.126,  5.101,  0.000,  0.000,  7,  0.99850,  -82.7078,  'BROOKSHI',  11.500,  3
17272,  1,  33.703,  9.428,  0.000,  0.000,  7,  1.00479,  -80.3561,  'HOUSTON ',  11.500,  3
17273,  1,  26.003,  7.298,  0.000,  0.000,  7,  1.02733,  -78.2135,  'TEXAS CI',  11.500,  2
17275,  1,  28.905,  8.099,  0.000,  0.000,  7,  0.99145,  -83.2848,  'VICTORIA',  11.500,  6
17276,  1,  60.512,  16.772,  0.000,  0.000,  7,  1.02736,  -81.8862,  'HOUSTON ',  11.500,  3
17277,  1,  12.766,  3.599,  0.000,  0.000,  7,  0.99153,  -80.4248,  'GANADO 0',  11.500,  6
17279,  1,  103.623,  28.251,  0.000,  0.000,  7,  1.01986,  -77.0273,  'MONT BEL',  11.500,  4
17283,  1,  75.695,  20.846,  0.000,  0.000,  7,  1.01203,  -77.4162,  'BAYTOWN ',  11.500,  4
17290,  1,  47.041,  13.092,  0.000,  0.000,  7,  1.00130,  -82.6986,  'SPRING 6',  11.500,  5
17291,  1,  70.527,  19.442,  0.000,  0.000,  7,  0.99438,  -82.6585,  'HUMBLE 2',  11.500,  5
17292,  1,  66.122,  18.276,  0.000,  0.000,  7,  1.01185,  -80.5061,  'HOUSTON ',  11.500,  5
17293,  1,  13.384,  3.774,  0.000,  0.000,  7,  1.01236,  -77.8657,  'SANTA FE',  11.500,  2
17294,  1,  6.156,  1.741,  0.000,  0.000,  7,  1.02731,  -76.9125,  'PORT BOL',  11.500,  4
17295,  1,  86.247,  23.642,  0.000,  0.000,  7,  1.00272,  -81.9267,  'HOUSTON ',  11.500,  5
17296,  1,  81.774,  22.446,  0.000,  0.000,  7,  0.99697,  -82.6151,  'HOUSTON ',  11.500,  3
17297,  1,  81.775,  22.450,  0.000,  0.000,  7,  0.99938,  -81.1260,  'HOUSTON ',  11.500,  3
17298,  1,  81.399,  22.357,  0.000,  0.000,  7,  1.00393,  -81.9613,  'HOUSTON ',  11.500,  3
17299,  1,  15.254,  4.296,  0.000,  0.000,  7,  0.98203,  -79.3729,  'EAGLE LA',  11.500,  1
17300,  1,  44.856,  12.504,  0.000,  0.000,  7,  1.02735,  -83.0210,  'CONROE 2',  11.500,  5
17301,  1,  58.864,  16.307,  0.000,  0.000,  7,  1.00197,  -79.7944,  'WEBSTER ',  11.500,  4
17302,  1,  17.814,  5.011,  0.000,  0.000,  7,  0.97393,  -72.0194,  'SWEENY 0',  11.500,  1
17303,  1,  4.874,  1.379,  0.000,  0.000,  7,  0.98057,  -77.5331,  'BLESSING',  11.500,  1
17306,  1,  6.294,  1.778,  0.000,  0.000,  7,  0.98707,  -75.9051,  'WHARTON ',  11.500,  1
17313,  1,  66.117,  18.263,  0.000,  0.000,  7,  0.99871,  -75.6064,  'LAKE JAC',  11.500,  2
17314,  1,  21.521,  6.045,  0.000,  0.000,  7,  0.97485,  -84.0556,  'BELLVILL',  11.500,  5
17315,  1,  52.882,  14.691,  0.000,  0.000,  7,  1.01516,  -82.0387,  'KATY 4 0',  11.500,  3
17316,  1,  48.243,  13.419,  0.000,  0.000,  7,  1.00114,  -80.5378,  'HOUSTON ',  11.500,  3
17317,  1,  110.032,  29.895,  0.000,  0.000,  7,  1.00772,  -78.5040,  'FRIENDSW',  11.500,  4
17318,  1,  85.576,  23.460,  0.000,  0.000,  7,  1.00020,  -80.7034,  'HOUSTON ',  11.500,  4
17319,  1,  22.662,  6.366,  0.000,  0.000,  7,  1.00340,  -81.6910,  'HOUSTON ',  11.500,  5
17330,  1,  144.895,  38.817,  0.000,  0.000,  7,  1.00448,  -81.3581,  'HOUSTON ',  11.500,  3
17333,  1,  20.410,  5.739,  0.000,  0.000,  7,  1.01112,  -78.7944,  'PASADENA',  11.500,  4
17336,  1,  73.086,  20.145,  0.000,  0.000,  7,  1.00982,  -80.1122,  'STAFFORD',  11.500,  3
17337,  1,  15.013,  4.228,  0.000,  0.000,  7,  0.96142,  -82.1762,  'EDNA 0SE',  11.500,  6
17338,  1,  70.703,  19.501,  0.000,  0.000,  7,  1.00534,  -80.6014,  'HOUSTON ',  11.500,  4
17339,  1,  25.420,  7.130,  0.000,  0.000,  7,  0.98020,  -75.8343,  'NEEDVILL',  11.500,  1
17340,  1,  26.052,  7.306,  0.000,  0.000,  7,  0.98599,  -82.9667,  'SEALY 0S',  11.500,  3
17343,  1,  130.069,  34.998,  0.000,  0.000,  7,  0.99001,  -80.1552,  'KATY 3 2',  11.500,  3
17344,  1,  88.062,  24.116,  0.000,  0.000,  7,  0.99897,  -82.3599,  'HOUSTON ',  11.500,  3
17345,  1,  64.038,  17.709,  0.000,  0.000,  7,  1.00665,  -80.2134,  'HOUSTON ',  11.500,  4
17362,  1,  44.903,  12.506,  0.000,  0.000,  7,  1.00076,  -81.8226,  'HOUSTON ',  11.500,  3
17363,  1,  18.539,  5.217,  0.000,  0.000,  7,  1.00987,  -78.0044,  'GALVESTO',  11.500,  2
17364,  1,  11.037,  3.114,  0.000,  0.000,  7,  0.98336,  -80.6726,  'EAST BER',  11.500,  1
17365,  1,  68.807,  18.996,  0.000,  0.000,  7,  1.00850,  -81.2384,  'HOUSTON ',  11.500,  4
17380,  1,  37.766,  10.551,  0.000,  0.000,  7,  1.01165,  -75.6472,  'FREEPORT',  11.500,  2
17381,  1,  71.124,  19.617,  0.000,  0.000,  7,  1.00821,  -81.7653,  'HOUSTON ',  11.500,  4
17382,  1,  58.409,  16.185,  0.000,  0.000,  7,  1.00289,  -80.9447,  'HOUSTON ',  11.500,  3
17383,  1,  64.334,  17.788,  0.000,  0.000,  7,  1.00584,  -77.9223,  'ROSHARON',  11.500,  2
17384,  1,  59.180,  16.392,  0.000,  0.000,  7,  1.00057,  -81.5483,  'HOUSTON ',  11.500,  3
17385,  1,  102.661,  27.965,  0.000,  0.000,  7,  1.00427,  -82.2513,  'HOUSTON ',  11.500,  3
17386,  1,  83.133,  22.817,  0.000,  0.000,  7,  1.00377,  -81.5410,  'HOUSTON ',  11.500,  3
17387,  1,  131.823,  35.484,  0.000,  0.000,  7,  1.00045,  -81.9418,  'HUMBLE 1',  11.500,  4
17388,  1,  109.389,  29.734,  0.000,  0.000,  7,  1.01022,  -82.1310,  'HOUSTON ',  11.500,  3
17391,  1,  31.544,  8.835,  0.000,  0.000,  7,  1.01793,  -80.4631,  'WILLIS 1',  11.500,  5
17392,  1,  41.247,  11.510,  0.000,  0.000,  7,  1.01786,  -78.3365,  'BAYTOWN ',  11.500,  4
17393,  1,  5.808,  1.642,  0.000,  0.000,  7,  0.97804,  -76.9475,  'VAN VLEC',  11.500,  1
17394,  1,  28.574,  8.008,  0.000,  0.000,  7,  1.00201,  -80.9091,  'HUFFMAN ',  11.500,  4
17395,  1,  61.050,  16.904,  0.000,  0.000,  7,  1.00891,  -82.0034,  'HOUSTON ',  11.500,  3
17396,  1,  16.981,  4.780,  0.000,  0.000,  7,  1.00078,  -81.3258,  'HOUSTON ',  11.500,  3
17397,  1,  80.407,  22.120,  0.000,  0.000,  7,  1.02415,  -81.6017,  'ROSENBER',  11.500,  3
17398,  1,  50.511,  14.044,  0.000,  0.000,  7,  1.01193,  -79.2636,  'PASADENA',  11.500,  4
17399,  1,  39.269,  10.963,  0.000,  0.000,  7,  1.00793,  -80.4289,  'HOUSTON ',  11.500,  3
17403,  1,  43.311,  12.074,  0.000,  0.000,  7,  1.01064,  -79.0656,  'PASADENA',  11.500,  4
17404,  1,  150.905,  40.311,  0.000,  0.000,  7,  1.00037,  -82.5914,  'HOUSTON ',  11.500,  5
17405,  1,  38.835,  10.847,  0.000,  0.000,  7,  1.01845,  -77.7024,  'GALVESTO',  11.500,  2
17408,  1,  41.939,  11.677,  0.000,  0.000,  7,  0.95629,  -75.9867,  'POINT CO',  11.500,  6
17410,  1,  153.731,  41.032,  0.000,  0.000,  7,  1.00299,  -80.5602,  'KATY 2 1',  11.500,  3
17411,  1,  50.390,  14.008,  0.000,  0.000,  7,  1.00606,  -82.5858,  'SPRING 3',  11.500,  5
17412,  1,  5.990,  1.694,  0.000,  0.000,  7,  1.00115,  -77.2957,  'DANBURY ',  11.500,  2
17413,  1,  29.863,  8.363,  0.000,  0.000,  7,  0.98710,  -77.6090,  'WHARTON ',  11.500,  1
17417,  1,  71.902,  19.830,  0.000,  0.000,  7,  1.01158,  -81.2164,  'HOUSTON ',  11.500,  3
17418,  1,  34.715,  9.709,  0.000,  0.000,  7,  1.01181,  -80.9137,  'HOUSTON ',  11.500,  3
17419,  1,  83.796,  23.003,  0.000,  0.000,  7,  1.01069,  -78.2704,  'LA PORTE',  11.500,  4
17421,  1,  64.480,  17.827,  0.000,  0.000,  7,  1.00474,  -82.7227,  'MAGNOLIA',  11.500,  5
17424,  1,  87.400,  23.965,  0.000,  0.000,  7,  1.01368,  -77.3407,  'ALVIN 2S',  11.500,  2
17425,  1,  72.743,  20.043,  0.000,  0.000,  7,  1.00070,  -82.5770,  'HOUSTON ',  11.500,  3
17426,  1,  33.120,  9.258,  0.000,  0.000,  7,  0.96694,  -74.4591,  'BRAZORIA',  11.500,  2
17427,  1,  132.327,  35.609,  0.000,  0.000,  7,  0.99971,  -82.6811,  'HOUSTON ',  11.500,  3
17430,  1,  40.357,  11.260,  0.000,  0.000,  7,  1.00117,  -75.1624,  'FREEPORT',  11.500,  2
17431,  1,  30.412,  8.519,  0.000,  0.000,  7,  1.00847,  -81.6215,  'CONROE 6',  11.500,  5
17432,  1,  17.191,  4.840,  0.000,  0.000,  7,  1.01700,  -91.5340,  'MADISONV',  11.500,  5
18001,  1,  7.967,  2.251,  0.000,  0.000,  8,  1.01318,  -90.1199,  'NORMANGE',  11.500,  7
18002,  1,  7.469,  2.110,  0.000,  0.000,  8,  1.01879,  -93.0659,  'ARP 0SE ',  11.500,  8
18003,  1,  9.043,  2.554,  0.000,  0.000,  8,  1.02730,  -91.1044,  'CENTERVI',  11.500,  7
18005,  1,  69.070,  19.084,  0.000,  0.000,  8,  1.02737,  -88.4049,  'LUFKIN 3',  11.500,  8
18006,  1,  24.581,  6.903,  0.000,  0.000,  8,  1.02733,  -90.9088,  'FLINT 0S',  11.500,  8
18007,  1,  20.301,  5.709,  0.000,  0.000,  8,  1.01797,  -91.5626,  'BULLARD ',  11.500,  8
18008,  1,  22.213,  6.241,  0.000,  0.000,  8,  1.00517,  -93.3641,  'CHANDLER',  11.500,  8
18009,  1,  6.832,  1.931,  0.000,  0.000,  8,  1.00716,  -84.0748,  'PLANTERS',  11.500,  7
18010,  1,  3.758,  1.063,  0.000,  0.000,  8,  1.00452,  -89.1895,  'MARQUEZ ',  11.500,  7
18011,  1,  19.611,  5.516,  0.000,  0.000,  8,  1.01387,  -87.4449,  'TENNESSE',  11.500,  7
18012,  1,  5.781,  1.635,  0.000,  0.000,  8,  1.02336,  -82.7506,  'ANDERSON',  11.500,  7
18013,  1,  34.346,  9.611,  0.000,  0.000,  8,  1.02601,  -93.7272,  'MINEOLA ',  11.500,  8
18014,  1,  11.217,  3.165,  0.000,  0.000,  8,  1.00923,  -93.1983,  'LOVELADY',  11.500,  7
18015,  1,  14.332,  4.039,  0.000,  0.000,  8,  1.01594,  -91.1016,  'HUNTINGT',  11.500,  8
18016,  1,  51.715,  14.380,  0.000,  0.000,  8,  1.02735,  -86.2231,  'BRYAN 4 ',  11.500,  7
18017,  1,  9.495,  2.681,  0.000,  0.000,  8,  1.01359,  -91.7037,  'FRANKSTO',  11.500,  8
18019,  1,  89.395,  24.515,  0.000,  0.000,  8,  1.02739,  -91.6663,  'TYLER 4 ',  11.500,  8
18020,  1,  13.060,  3.683,  0.000,  0.000,  8,  1.00693,  -92.9702,  'BEN WHEE',  11.500,  8
18021,  1,  9.404,  2.655,  0.000,  0.000,  8,  1.02621,  -89.1680,  'GARRISON',  11.500,  8
18022,  1,  5.625,  1.591,  0.000,  0.000,  8,  1.02731,  -90.5071,  'ETOILE 0',  11.500,  8
18025,  1,  39.384,  11.001,  0.000,  0.000,  8,  1.02734,  -91.3711,  'PALESTIN',  11.500,  8
18026,  1,  45.761,  12.745,  0.000,  0.000,  8,  1.00914,  -94.2366,  'LINDALE ',  11.500,  8
18027,  1,  30.780,  8.623,  0.000,  0.000,  8,  1.02227,  -91.3851,  'WHITEHOU',  11.500,  8
18028,  1,  18.503,  5.207,  0.000,  0.000,  8,  1.01176,  -93.8103,  'OVERTON ',  11.500,  8
18029,  1,  22.633,  6.358,  0.000,  0.000,  8,  1.00430,  -93.5637,  'GRAND SA',  11.500,  8
18032,  1,  39.938,  11.153,  0.000,  0.000,  8,  1.02906,  -81.6592,  'SHIRO 2S',  11.500,  7
18037,  1,  9.858,  2.783,  0.000,  0.000,  8,  1.01227,  -92.4059,  'MIDWAY 0',  11.500,  7
18038,  1,  38.607,  10.784,  0.000,  0.000,  8,  1.01758,  -87.3209,  'SULPHUR ',  11.500,  8
18039,  1,  10.616,  2.997,  0.000,  0.000,  8,  1.01573,  -93.6603,  'VAN 0SE ',  11.500,  8
18040,  1,  9.352,  2.641,  0.000,  0.000,  8,  1.00647,  -91.5894,  'MURCHISO',  11.500,  8
18041,  1,  30.282,  8.486,  0.000,  0.000,  8,  1.02733,  -91.1320,  'NACOGDOC',  11.500,  8
18042,  1,  14.942,  4.210,  0.000,  0.000,  8,  1.01002,  -91.8768,  'DIBOLL 0',  11.500,  8
18052,  1,  11.630,  3.281,  0.000,  0.000,  8,  1.02182,  -92.3240,  'TYLER 8 ',  11.500,  8
18053,  1,  16.335,  4.600,  0.000,  0.000,  8,  1.00476,  -92.6258,  'ATHENS 1',  11.500,  8
18054,  1,  13.714,  3.866,  0.000,  0.000,  8,  1.00581,  -91.5053,  'BUFFALO ',  11.500,  7
18055,  1,  18.617,  5.240,  0.000,  0.000,  8,  1.02604,  -89.4081,  'RUSK 0SE',  11.500,  8
18056,  1,  7.681,  2.170,  0.000,  0.000,  8,  1.02483,  -92.7729,  'WINONA 0',  11.500,  8
18062,  1,  6.130,  1.733,  0.000,  0.000,  8,  1.02741,  -86.5793,  'CUSHING ',  11.500,  8
18063,  1,  57.362,  15.910,  0.000,  0.000,  8,  1.01529,  -92.1963,  'NACOGDOC',  11.500,  8
18064,  1,  17.863,  5.029,  0.000,  0.000,  8,  1.01883,  -86.3312,  'FAIRFIEL',  11.500,  7
18065,  1,  3.867,  1.094,  0.000,  0.000,  8,  1.00950,  -90.7105,  'TRINIDAD',  11.500,  7
18066,  1,  2.511,  0.711,  0.000,  0.000,  8,  1.01632,  -86.9568,  'DIKE 0SE',  11.500,  8
18072,  1,  53.872,  14.955,  0.000,  0.000,  8,  1.00418,  -89.8039,  'PALESTIN',  11.500,  8
18073,  1,  13.699,  3.862,  0.000,  0.000,  8,  1.01065,  -93.1522,  'EMORY 0S',  11.500,  8
18081,  1,  17.262,  4.859,  0.000,  0.000,  8,  1.01232,  -93.1821,  'TYLER 9 ',  11.500,  8
18086,  1,  14.772,  4.161,  0.000,  0.000,  8,  0.98153,  -90.2767,  'FRANKLIN',  11.500,  7
18089,  1,  11.695,  3.300,  0.000,  0.000,  8,  1.02388,  -92.4432,  'TYLER 3 ',  11.500,  8
18090,  1,  10.518,  2.969,  0.000,  0.000,  8,  1.01754,  -92.8294,  'ELKHART ',  11.500,  7
18091,  1,  8.350,  2.358,  0.000,  0.000,  8,  1.02731,  -88.4720,  'WORTHAM ',  11.500,  7
18092,  1,  4.910,  1.389,  0.000,  0.000,  8,  1.00996,  -92.1202,  'OAKWOOD ',  11.500,  7
18093,  1,  3.923,  1.110,  0.000,  0.000,  8,  1.02081,  -85.5973,  'COOKVILL',  11.500,  8
18095,  1,  136.538,  36.688,  0.000,  0.000,  8,  1.00169,  -85.6189,  'COLLEGE ',  11.500,  7
18096,  1,  8.164,  2.306,  0.000,  0.000,  8,  1.01024,  -91.6472,  'EDGEWOOD',  11.500,  8
18100,  1,  30.545,  8.558,  0.000,  0.000,  8,  1.02256,  -92.3946,  'TYLER 2 ',  11.500,  8
18101,  1,  8.765,  2.475,  0.000,  0.000,  8,  1.01434,  -91.4304,  'ALTO 0SE',  11.500,  8
18102,  1,  3.666,  1.037,  0.000,  0.000,  8,  0.92889,  -94.5814,  'CALVERT ',  11.500,  7
18103,  1,  6.258,  1.769,  0.000,  0.000,  8,  1.00779,  -87.6583,  'JEWETT 2',  11.500,  7
18104,  1,  37.101,  10.368,  0.000,  0.000,  8,  1.01643,  -84.3172,  'NAVASOTA',  11.500,  7
18106,  1,  86.323,  23.679,  0.000,  0.000,  8,  1.01318,  -86.3388,  'MOUNT PL',  11.500,  8
18107,  1,  8.410,  2.375,  0.000,  0.000,  8,  1.02731,  -86.7130,  'SCROGGIN',  11.500,  8
18108,  1,  41.462,  11.567,  0.000,  0.000,  8,  1.01204,  -93.1039,  'WILLS PO',  11.500,  8
18109,  1,  43.853,  12.220,  0.000,  0.000,  8,  1.00315,  -91.3489,  'ATHENS 2',  11.500,  8
18110,  1,  15.232,  4.292,  0.000,  0.000,  8,  1.02732,  -89.4928,  'POINT 0S',  11.500,  8
18111,  1,  75.085,  20.690,  0.000,  0.000,  8,  1.01809,  -90.8033,  'LUFKIN 2',  11.500,  8
18114,  1,  20.919,  5.882,  0.000,  0.000,  8,  1.02886,  -86.6885,  'JACKSONV',  11.500,  8
18118,  1,  33.520,  9.379,  0.000,  0.000,  8,  1.01049,  -93.5102,  'CROCKETT',  11.500,  7
18119,  1,  38.099,  10.647,  0.000,  0.000,  8,  1.02821,  -85.6441,  'HENDERSO',  11.500,  8
18120,  1,  23.020,  6.468,  0.000,  0.000,  8,  1.02732,  -86.5608,  'BRYAN 3 ',  11.500,  7
18121,  1,  60.952,  16.888,  0.000,  0.000,  8,  1.02153,  -89.8621,  'JACKSONV',  11.500,  8
18122,  1,  22.267,  6.258,  0.000,  0.000,  8,  1.02143,  -86.8415,  'BRYAN 5 ',  11.500,  7
18123,  1,  9.264,  2.616,  0.000,  0.000,  8,  1.00633,  -90.9549,  'MALAKOFF',  11.500,  8
18124,  1,  16.657,  4.692,  0.000,  0.000,  8,  1.02182,  -87.8560,  'CUMBY 0S',  11.500,  8
18125,  1,  24.390,  6.850,  0.000,  0.000,  8,  1.02613,  -92.2368,  'NACOGDOC',  11.500,  8
18132,  1,  17.080,  4.808,  0.000,  0.000,  8,  1.00503,  -90.2529,  'TEAGUE 0',  11.500,  7
18134,  1,  85.854,  23.571,  0.000,  0.000,  8,  1.02495,  -89.9947,  'TYLER 7 ',  11.500,  8
18135,  1,  57.056,  15.833,  0.000,  0.000,  8,  1.02418,  -92.1868,  'TYLER 6 ',  11.500,  8
18136,  1,  6.060,  1.713,  0.000,  0.000,  8,  1.01925,  -92.1299,  'YANTIS 0',  11.500,  8
18137,  1,  17.199,  4.843,  0.000,  0.000,  8,  1.01616,  -90.3784,  'POLLOK 0',  11.500,  8
18138,  1,  4.200,  1.188,  0.000,  0.000,  8,  1.02731,  -92.9650,  'TYLER 1 ',  11.500,  8
18140,  1,  113.328,  30.742,  0.000,  0.000,  8,  1.00484,  -85.6684,  'COLLEGE ',  11.500,  7
18141,  1,  10.054,  2.838,  0.000,  0.000,  8,  1.02118,  -88.0667,  'HEARNE 0',  11.500,  7
18142,  1,  10.643,  3.004,  0.000,  0.000,  8,  1.01380,  -86.9059,  'MOUNT VE',  11.500,  8
18143,  1,  8.836,  2.496,  0.000,  0.000,  8,  1.02602,  -84.3294,  'IOLA 0SE',  11.500,  7
18144,  1,  3.077,  0.871,  0.000,  0.000,  8,  1.01554,  -87.4398,  'STREETMA',  11.500,  7
18145,  1,  3.199,  0.905,  0.000,  0.000,  8,  1.02089,  -90.2022,  'COMO 0SE',  11.500,  8
18146,  1,  33.595,  9.400,  0.000,  0.000,  8,  1.00997,  -94.2884,  'HENDERSO',  11.500,  8
18150,  1,  4.584,  1.297,  0.000,  0.000,  8,  1.01823,  -91.0016,  'ZAVALLA ',  11.500,  8
18151,  1,  9.638,  2.721,  0.000,  0.000,  8,  1.02731,  -93.0086,  'GRAPELAN',  11.500,  7
18152,  1,  33.061,  9.256,  0.000,  0.000,  8,  1.02539,  -85.5926,  'BRYAN 2 ',  11.500,  7
18153,  1,  23.992,  6.737,  0.000,  0.000,  8,  1.00770,  -92.8677,  'CANTON 0',  11.500,  8
18154,  1,  17.278,  4.864,  0.000,  0.000,  8,  1.01546,  -93.2490,  'TYLER 5 ',  11.500,  8
18160,  1,  72.290,  19.948,  0.000,  0.000,  8,  1.02491,  -84.5736,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  63.324,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  59.874,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  54.020,  -13.746,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  37.274,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  83.431,  -39.745,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  44.269,  -15.242,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  48.778,  -6.411,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  234.140,  10.757,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  234.140,  29.912,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  103.700,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  48.018,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  42.768,  -8.325,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  48.170,  25.174,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  164.548,  1.942,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  111.440,  -2.668,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  111.440,  2.957,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  111.440,  2.533,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  111.440,  1.087,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  111.440,  1.944,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  206.280,  9.765,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  45.017,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  34.661,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -29.110,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -25.345,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -15.300,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  91.166,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  202.890,  -22.786,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.670,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  44.512,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  227.432,  -153.952,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  55.841,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  38.709,  -15.765,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  30.200,  -16.493,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  48.174,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  49.269,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  101.610,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  189.906,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  50.871,  -12.702,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  45.017,  -0.015,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  40.266,  14.403,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  39.163,  6.944,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  62.723,  13.944,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  9.122,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  72.327,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  73.580,  15.621,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  73.580,  8.825,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  73.580,  8.281,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  49.707,  4.346,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  49.707,  5.636,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  49.707,  9.984,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  49.707,  6.984,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  45.017,  24.045,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  51.079,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  74.728,  7.950,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  69.774,  -30.743,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  30.011,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  60.022,  11.032,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  36.194,  9.600,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  48.018,  4.216,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  26.257,  -14.467,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3118,  '1',  36.013,  -16.986,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  59.122,  -18.484,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  40.515,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  37.966,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  34.213,  -1.854,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  30.371,  16.848,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
4010,  '1',  60.503,  7.827,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  25.456,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  163.303,  96.158,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  60.022,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  83.520,  20.123,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  22.092,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  14.629,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  20.597,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  15.756,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  21.574,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  175.250,  24.076,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  175.250,  25.323,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  175.250,  42.855,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  49.088,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  36.240,  19.704,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  25.667,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  24.009,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  56.421,  29.759,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  84.992,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  55.401,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  25.046,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  22.855,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  60.323,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  45.017,  3.410,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  40.285,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  60.923,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  896.490,  66.059,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  60.503,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -30.734,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -28.055,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -22.815,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -34.064,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  300.440,  -25.623,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  272.950,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  272.920,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  376.910,  21.414,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  376.910,  19.093,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  376.910,  17.631,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  38.736,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  30.200,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  45.300,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  30.200,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  155.280,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  268.980,  66.433,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  268.980,  88.206,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  152.420,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  244.300,  55.378,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  244.300,  57.146,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  244.300,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  258.530,  -108.345,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  153.600,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  89.193,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  78.501,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  33.340,  21.693,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1090.500,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  18.315,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  31.226,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  16.491,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  10.141,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  13.403,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.988,  10.291,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -0.516,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  0.311,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  0.144,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  0.554,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -0.217,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -0.890,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  38.574,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  39.189,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  383.560,  9.445,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  383.560,  9.541,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  260.587,  4.677,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  4.476,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  9.894,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  169.240,  13.744,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  169.240,  11.713,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  169.240,  27.988,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  169.240,  15.332,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  67.249,  -0.485,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  67.249,  -0.754,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  67.249,  -0.531,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  131.760,  37.860,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  256.280,  46.050,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  256.280,  53.371,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  256.280,  101.393,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  132.000,  83.197,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  132.000,  42.008,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  132.000,  28.631,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  185.040,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  178.020,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  522.720,  263.348,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  20.794,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  37.097,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  24.170,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  22.546,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  20.374,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  196.640,  17.732,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  196.640,  14.147,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  196.640,  14.727,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  196.640,  16.975,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2711.712,  1771.474,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  48.495,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  26.928,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  26.216,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  41.929,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  22.304,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  44.464,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  44.722,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  64.150,  53.115,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  34.175,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  47.449,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  52.635,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  29.181,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  24.112,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  71.872,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  198.620,  46.809,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  198.620,  40.190,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  198.620,  73.814,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  198.620,  114.923,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  33.990,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  49.562,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  13.663,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  19.680,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  12.618,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  84.736,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  95.976,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  41.947,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  33.575,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  34.394,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  44.905,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  81.596,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  80.896,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  87.618,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  193.670,  26.852,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  193.670,  59.611,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  193.670,  36.337,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  22.139,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  17.273,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  13.702,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  16.586,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  17.765,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  48.197,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  22.003,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  21.203,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  23.162,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  29.635,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  24.024,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  26.003,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  182.005,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  223.200,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1018.490,  255.779,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  500.600,  190.994,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  3.685,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  4.738,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  5.219,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  4.999,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  70.524,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -80.294,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  249.485,  -114.669,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  202.010,  -14.178,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  202.010,  -14.416,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  202.010,  -19.221,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  202.010,  -16.087,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  67.826,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  99.406,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  26.952,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  30.996,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -54.660,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -22.954,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -43.061,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  103.355,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05023,  0.00000,  23.89,  0.00,  0.00,  1.00000,  -1.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07592,  0.00000,  15.81,  0.00,  0.00,  1.00000,  -1.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.13180,  0.00000,  9.10,  0.00,  0.00,  1.00000,  -1.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.38240,  0.00000,  3.14,  0.00,  0.00,  1.00000,  -1.378,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04084,  0.00000,  29.38,  0.00,  0.00,  1.00000,  -1.010,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.50387,  0.00000,  2.38,  0.00,  0.00,  1.00000,  -1.037,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.15578,  0.00000,  7.70,  0.00,  0.00,  1.00000,  -1.181,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.34596,  0.00000,  3.47,  0.00,  0.00,  1.00000,  -1.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05168,  0.00000,  23.22,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.37022,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.178,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01790,  0.00000,  67.05,  0.00,  0.00,  1.00000,  -1.198,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01545,  0.00000,  77.68,  0.00,  0.00,  1.00000,  -1.179,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01207,  0.00000,  99.39,  0.00,  0.00,  1.00000,  -1.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10488,  0.00000,  11.44,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01141,  0.00000,  105.20,  0.00,  0.00,  1.00000,  -1.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04987,  0.00000,  24.06,  0.00,  0.00,  1.00000,  -1.169,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.18445,  0.00000,  6.51,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08326,  0.00000,  14.41,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00978,  0.00000,  122.70,  0.00,  0.00,  1.00000,  -1.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02573,  0.00000,  46.64,  0.00,  0.00,  1.00000,  -1.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07060,  0.00000,  17.00,  0.00,  0.00,  1.00000,  -1.353,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01135,  0.00000,  105.70,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09068,  0.00000,  13.23,  0.00,  0.00,  1.00000,  -1.333,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09453,  0.00000,  12.69,  0.00,  0.00,  1.00000,  -1.238,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.21746,  0.00000,  5.52,  0.00,  0.00,  1.00000,  -1.196,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08289,  0.00000,  14.48,  0.00,  0.00,  1.00000,  -1.203,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01143,  0.00000,  105.01,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01085,  0.00000,  110.61,  0.00,  0.00,  1.00000,  -1.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01878,  0.00000,  63.89,  0.00,  0.00,  1.00000,  -1.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01169,  0.00000,  102.61,  0.00,  0.00,  1.00000,  -1.174,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02929,  0.00000,  40.98,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05316,  0.00000,  22.57,  0.00,  0.00,  1.00000,  -1.034,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02631,  0.00000,  45.61,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.04152,  0.00000,  1.15,  0.00,  0.00,  1.00000,  -1.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04338,  0.00000,  27.66,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10593,  0.00000,  11.33,  0.00,  0.00,  1.00000,  -1.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02295,  0.00000,  52.30,  0.00,  0.00,  1.00000,  -1.509,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14072,  0.00000,  8.53,  0.00,  0.00,  1.00000,  -1.495,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.13653,  0.00000,  8.79,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02452,  0.00000,  48.94,  0.00,  0.00,  1.00000,  -1.422,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01815,  0.00000,  66.10,  0.00,  0.00,  1.00000,  -1.378,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04181,  0.00000,  28.70,  0.00,  0.00,  1.00000,  -1.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.21470,  0.00000,  5.59,  0.00,  0.00,  1.00000,  -1.557,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01764,  0.00000,  68.03,  0.00,  0.00,  1.00000,  -1.576,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04027,  0.00000,  29.80,  0.00,  0.00,  1.00000,  -1.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.11925,  0.00000,  10.06,  0.00,  0.00,  1.00000,  -1.487,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02670,  0.00000,  44.94,  0.00,  0.00,  1.00000,  -1.393,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05390,  0.00000,  22.26,  0.00,  0.00,  1.00000,  -1.164,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.32702,  0.00000,  3.67,  0.00,  0.00,  1.00000,  -1.518,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07398,  0.00000,  16.22,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.34691,  0.00000,  3.46,  0.00,  0.00,  1.00000,  -1.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02783,  0.00000,  43.12,  0.00,  0.00,  1.00000,  -1.554,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.22694,  0.00000,  5.29,  0.00,  0.00,  1.00000,  -1.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.36845,  0.00000,  3.26,  0.00,  0.00,  1.00000,  -1.487,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.09941,  0.00000,  12.07,  0.00,  0.00,  1.00000,  -1.592,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.23048,  0.00000,  5.21,  0.00,  0.00,  1.00000,  -1.569,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24303,  0.00000,  4.94,  0.00,  0.00,  1.00000,  -1.330,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02566,  0.00000,  46.77,  0.00,  0.00,  1.00000,  -1.398,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.37544,  0.00000,  3.20,  0.00,  0.00,  1.00000,  -1.555,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.46793,  0.00000,  2.56,  0.00,  0.00,  1.00000,  -1.516,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.41879,  0.00000,  2.87,  0.00,  0.00,  1.00000,  -1.544,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07508,  0.00000,  15.98,  0.00,  0.00,  1.00000,  -1.497,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.27386,  0.00000,  4.38,  0.00,  0.00,  1.00000,  -1.573,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04347,  0.00000,  27.61,  0.00,  0.00,  1.00000,  -1.540,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05857,  0.00000,  20.49,  0.00,  0.00,  1.00000,  -1.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05420,  0.00000,  22.14,  0.00,  0.00,  1.00000,  -1.565,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.08112,  0.00000,  14.79,  0.00,  0.00,  1.00000,  -1.513,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18019,  0.00000,  6.66,  0.00,  0.00,  1.00000,  -1.301,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.10469,  0.00000,  11.46,  0.00,  0.00,  1.00000,  -1.400,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.30511,  0.00000,  3.93,  0.00,  0.00,  1.00000,  -1.580,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05170,  0.00000,  23.21,  0.00,  0.00,  1.00000,  -1.489,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04194,  0.00000,  28.61,  0.00,  0.00,  1.00000,  -1.195,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.04504,  0.00000,  26.64,  0.00,  0.00,  1.00000,  -1.511,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02490,  0.00000,  48.20,  0.00,  0.00,  1.00000,  -1.387,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
