0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01454,  -82.5305,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02824,  -86.4901,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02601,  -81.7808,  'O DONNEL',  115.00,  9
1004,  1,  -2.225,  30.380,  0.000,  0.000,  1,  1.02634,  -80.4693,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01580,  -88.3241,  'BIG SPRI',  115.00,  9
1006,  1,  -0.362,  4.940,  0.000,  0.000,  1,  1.00949,  -88.2619,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  2.467,  0.000,  0.000,  1,  1.02988,  -84.3270,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02284,  -86.5600,  'IRAAN 2 ',  115.00,  9
1009,  1,  -0.870,  11.880,  0.000,  0.000,  1,  1.01175,  -86.4845,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  6.382,  0.000,  0.000,  1,  1.02984,  -86.2988,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02984,  -86.2988,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -2.106,  0.000,  0.000,  1,  1.02967,  -91.2386,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00943,  -77.1899,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01154,  -79.4009,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03323,  -85.9611,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.620,  0.000,  0.000,  1,  1.02656,  -91.4460,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00129,  -83.5919,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00213,  -84.0825,  'NOTREES ',  115.00,  9
1019,  1,  -0.002,  -122.596,  0.000,  0.000,  1,  1.02997,  -82.9835,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -67.133,  0.000,  0.000,  1,  1.02995,  -86.7931,  'BIG SPRI',  115.00,  9
1021,  1,  -2.104,  28.730,  0.000,  0.000,  1,  1.00774,  -86.6505,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02626,  -81.5117,  'O DONNEL',  115.00,  9
1023,  1,  -1.898,  14.171,  0.000,  0.000,  1,  1.00989,  -81.3467,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00368,  -84.4387,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02182,  -87.1711,  'BIG SPRI',  115.00,  9
1026,  1,  -1.310,  16.816,  0.000,  0.000,  1,  1.00012,  -86.9530,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -37.716,  0.000,  0.000,  1,  1.02996,  -88.3678,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03143,  -81.0008,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.106,  0.000,  0.000,  1,  1.01369,  -89.7959,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03017,  -86.2402,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02099,  -81.0813,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02513,  -84.9335,  'MCCAMEY ',  115.00,  9
1033,  1,  -2.933,  -12.583,  0.000,  0.000,  1,  1.02568,  -82.2855,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00935,  -90.1670,  'BIG SPRI',  115.00,  9
1035,  1,  -0.949,  9.027,  0.000,  0.000,  1,  1.00173,  -90.0989,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01470,  -87.5365,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00246,  -83.4876,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01927,  -85.2847,  'FORT STO',  115.00,  9
1039,  1,  -1.556,  13.110,  0.000,  0.000,  1,  1.00813,  -85.1954,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01232,  -84.4891,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00689,  -89.5453,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00689,  -89.5453,  'FORSAN 1',  13.800,  9
1043,  1,  -0.620,  4.735,  0.000,  0.000,  1,  1.00083,  -89.4919,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02443,  -89.6084,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01330,  -84.6768,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02922,  -90.2211,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00764,  -74.6744,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -67.5854,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -61.9484,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00764,  -74.6744,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00764,  -74.6744,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00764,  -74.6744,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01550,  -77.3847,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01892,  -88.3043,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02110,  -82.7377,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -50.231,  0.000,  0.000,  1,  1.02996,  -88.8304,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02996,  -88.8304,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02824,  -87.8151,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02824,  -87.8151,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02824,  -87.8151,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01866,  -87.9038,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01866,  -87.9038,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01866,  -87.9038,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00955,  -83.7834,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00919,  -89.4127,  'BIG SPRI',  115.00,  9
1066,  1,  -1.503,  6.952,  0.000,  0.000,  1,  1.00071,  -89.2877,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00573,  -89.6609,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00152,  -92.6012,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02761,  -87.1333,  'IRAAN 1 ',  115.00,  9
1070,  1,  -1.693,  -26.910,  0.000,  0.000,  1,  1.04567,  -87.1127,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02011,  -81.4033,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -79.3673,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -77.1498,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -77.3802,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -78.1845,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01009,  -79.8041,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -77.5047,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02011,  -81.4033,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05333,  -78.1372,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02011,  -81.4033,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02127,  -79.2267,  'ODESSA 1',  230.00,  9
1082,  1,  -1.582,  21.600,  0.000,  0.000,  1,  1.01553,  -85.8106,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.413,  0.000,  0.000,  1,  1.02367,  -84.9053,  'FORT STO',  115.00,  9
1084,  1,  -1.218,  -24.600,  0.000,  0.000,  1,  1.03446,  -86.6985,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00992,  -78.1336,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.008,  0.000,  0.000,  1,  1.01662,  -79.9226,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03089,  -88.9486,  'SHEFFIEL',  115.00,  9
1088,  1,  -0.791,  1.795,  0.000,  0.000,  1,  1.00870,  -89.5721,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00954,  -85.5922,  'LAMESA 0',  115.00,  9
1090,  1,  -0.759,  -38.994,  0.000,  0.000,  1,  1.02109,  -83.0829,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03518,  -82.0716,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01931,  -79.0536,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02745,  -76.7501,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02812,  -78.3655,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02132,  -75.8040,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02033,  -75.6411,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -75.0227,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02383,  -78.3872,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00327,  -82.6422,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.006,  -46.815,  0.000,  0.000,  2,  1.02999,  -79.5528,  'IOWA PAR',  161.00,  11
2010,  1,  0.004,  -2.759,  0.000,  0.000,  2,  1.02999,  -83.0268,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03797,  -77.1239,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02550,  -77.1752,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02995,  -76.4450,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00331,  -84.0489,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02655,  -81.2644,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02430,  -81.6983,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  212.882,  0.000,  0.000,  2,  1.03170,  -77.6871,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02811,  -77.4011,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03170,  -77.6871,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02500,  -77.9684,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02975,  -76.5001,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02552,  -78.0369,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02975,  -76.5001,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02548,  -75.8386,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02317,  -77.5504,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02957,  -77.1878,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01933,  -79.4090,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02506,  -78.9152,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01533,  -83.5822,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01243,  -80.7321,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04045,  -82.9807,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02518,  -78.0594,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00429,  -82.3254,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02671,  -81.3450,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03780,  -83.2831,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02499,  -78.1020,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02935,  -81.1837,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02509,  -79.0372,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02130,  -80.9007,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02474,  -78.5522,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02297,  -76.3205,  'PANHANDL',  161.00,  10
2042,  1,  -22.909,  11.460,  0.000,  0.000,  2,  1.01444,  -75.3144,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02566,  -81.5077,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02778,  -80.5715,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02483,  -78.1819,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02799,  -81.1354,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02820,  -78.8526,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03915,  -82.7825,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02798,  -80.2846,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00522,  -81.8486,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02356,  -80.1401,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00535,  -80.9239,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02192,  -79.5658,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02634,  -77.1875,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02568,  -77.5979,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02634,  -77.1875,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -76.4694,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02242,  -76.1773,  'WHITE DE',  161.00,  10
2059,  1,  -10.877,  11.520,  0.000,  0.000,  2,  1.01144,  -75.5352,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00695,  -80.9333,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02618,  -80.6622,  'VERNON 1',  161.00,  10
2062,  1,  -24.803,  16.267,  0.000,  0.000,  2,  1.01997,  -80.0908,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -33.175,  0.000,  0.000,  2,  1.03000,  -80.7901,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01621,  -79.4412,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -53.829,  0.000,  0.000,  2,  1.03000,  -81.7710,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03771,  -82.9487,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02088,  -77.3571,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02117,  -75.3156,  'WINDTHOR',  161.00,  11
2069,  1,  -0.001,  -36.817,  0.000,  0.000,  2,  1.03000,  -81.1394,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02246,  -74.7672,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01028,  -72.2619,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02954,  -80.0457,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03677,  -82.4978,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03080,  -82.7151,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03080,  -82.7151,  'JAYTON 2',  115.00,  10
2076,  1,  -0.316,  -4.302,  0.000,  0.000,  2,  1.03984,  -82.4933,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02891,  -80.3020,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -77.9888,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03588,  -83.0327,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02447,  -80.4867,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01963,  -80.2336,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02534,  -78.5440,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02534,  -78.5440,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02534,  -78.5440,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02534,  -78.5440,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02295,  -80.7560,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03844,  -82.9530,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02139,  -75.0123,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00941,  -72.5565,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01827,  -79.9517,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03493,  -83.3902,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02847,  -79.8482,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02500,  -77.0559,  'PANHANDL',  161.00,  10
2094,  1,  -1.653,  1.440,  0.000,  0.000,  2,  1.02357,  -76.9613,  'PANHANDL',  13.800,  10
2095,  1,  -13.140,  11.450,  0.000,  0.000,  2,  1.01944,  -76.6790,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  108.733,  0.000,  0.000,  2,  1.02999,  -78.7445,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03162,  -79.0197,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03608,  -81.5899,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.358,  1.440,  0.000,  0.000,  2,  1.02951,  -78.7375,  'RALLS 1 ',  18.000,  10
2100,  1,  -5.369,  21.600,  0.000,  0.000,  2,  1.02107,  -78.6118,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02853,  -77.2464,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02956,  -78.2757,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02500,  -76.6968,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02386,  -76.5261,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02122,  -76.1035,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00716,  -82.0439,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02761,  -78.7589,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03555,  -80.6555,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02738,  -79.3941,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -13.469,  0.000,  0.000,  2,  1.03000,  -80.6898,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03481,  -78.8083,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02464,  -79.3168,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03004,  -76.4063,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02893,  -77.1608,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02254,  -75.2392,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02612,  -75.8016,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02105,  -75.0580,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02013,  -74.9100,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02526,  -75.6695,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02058,  -74.9680,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02305,  -79.0592,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01960,  -79.1510,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02164,  -76.0555,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00137,  -82.9322,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02380,  -80.3763,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02638,  -81.9319,  'VALLEY V',  161.00,  11
2127,  2,  -0.007,  216.320,  0.000,  0.000,  2,  1.04000,  -77.4134,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03458,  -77.3267,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00996,  -81.8800,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03426,  -81.0227,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03379,  -81.7196,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03176,  -81.9963,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02826,  -80.3537,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01985,  -75.6241,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01314,  -78.2625,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01519,  -83.8384,  'SWEETWAT',  115.00,  27
3004,  1,  -0.396,  5.400,  0.000,  0.000,  3,  1.00980,  -83.8062,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99763,  -88.9505,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02684,  -83.5070,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02851,  -84.4715,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02361,  -87.9834,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03028,  -91.1382,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00501,  -89.3769,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01158,  -81.6970,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00317,  -82.3670,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -33.328,  0.000,  0.000,  3,  1.02996,  -86.1225,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02744,  -77.0116,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01596,  -82.6489,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01878,  -84.8004,  'BLACKWEL',  115.00,  27
3017,  1,  -1.788,  12.301,  0.000,  0.000,  3,  1.00995,  -84.7150,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03107,  -88.4427,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -10.437,  0.000,  0.000,  3,  1.02986,  -89.8096,  'CHRISTOV',  115.00,  27
3020,  1,  -1.582,  1.441,  0.000,  0.000,  3,  1.03015,  -88.3838,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03148,  -82.3683,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02001,  -82.4402,  'COLORADO',  115.00,  27
3023,  1,  0.001,  -0.793,  0.000,  0.000,  3,  1.02997,  -83.4098,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02913,  -90.4335,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01968,  -83.9185,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04183,  -78.3000,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03420,  -81.7604,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -76.5089,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03421,  -78.7701,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -47.971,  0.000,  0.000,  3,  1.02987,  -93.6358,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02234,  -84.7597,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01947,  -85.5288,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02054,  -82.5903,  'SNYDER 1',  115.00,  27
3034,  1,  -1.376,  -7.189,  0.000,  0.000,  3,  1.02979,  -82.5438,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01815,  -86.1056,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02025,  -87.0540,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04024,  -80.0835,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02677,  -81.6306,  'ROSCOE 2',  115.00,  27
3039,  1,  -2.204,  0.506,  0.000,  0.000,  3,  1.04010,  -80.0474,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01754,  -90.7068,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04274,  -79.3267,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02826,  -83.4129,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04274,  -79.3267,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04274,  -79.3267,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -75.1452,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04702,  -78.7704,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.006,  -19.444,  0.000,  0.000,  3,  1.02997,  -82.0969,  'ROSCOE 5',  115.00,  27
3048,  1,  -2.541,  34.700,  0.000,  0.000,  3,  1.05180,  -77.6088,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02937,  -83.1885,  'ANSON 0 ',  115.00,  27
3050,  1,  -0.002,  -6.667,  0.000,  0.000,  3,  1.02986,  -90.3169,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.756,  0.000,  0.000,  3,  1.01856,  -93.6366,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00780,  -84.9018,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03956,  -80.4964,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03413,  -83.1178,  'WINGATE ',  115.00,  27
3055,  1,  -2.585,  -3.472,  0.000,  0.000,  3,  1.04055,  -80.4573,  'WINGATE ',  13.800,  27
3056,  1,  -2.585,  -1.824,  0.000,  0.000,  3,  1.04055,  -80.4212,  'WINGATE ',  13.800,  27
3057,  1,  -2.585,  -1.853,  0.000,  0.000,  3,  1.04056,  -80.4240,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03901,  -81.0268,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03177,  -84.4954,  'STERLING',  115.00,  27
3060,  1,  -1.747,  -2.311,  0.000,  0.000,  3,  1.04158,  -80.9239,  'STERLING',  18.000,  27
3061,  1,  -1.747,  -3.251,  0.000,  0.000,  3,  1.04158,  -80.9538,  'STERLING',  18.000,  27
3062,  1,  -1.747,  -6.439,  0.000,  0.000,  3,  1.04157,  -80.9927,  'STERLING',  18.000,  27
3063,  1,  -1.747,  -4.514,  0.000,  0.000,  3,  1.04157,  -80.9765,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02191,  -82.9029,  'ROSCOE 4',  115.00,  27
3065,  1,  -0.849,  11.590,  0.000,  0.000,  3,  1.00705,  -82.7576,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01649,  -89.0751,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02607,  -84.2997,  'TRENT 1 ',  115.00,  27
3068,  1,  -1.582,  -29.871,  0.000,  0.000,  3,  1.03994,  -84.2775,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02189,  -86.0976,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01829,  -84.7546,  'NOLAN 0 ',  115.00,  27
3071,  1,  -1.795,  24.510,  0.000,  0.000,  3,  1.00285,  -84.6444,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02573,  -92.4361,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00124,  -91.7654,  'BRACKETT',  115.00,  28
3074,  1,  -1.052,  3.072,  0.000,  0.000,  3,  0.99945,  -91.7273,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02568,  -91.8253,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00237,  -91.0074,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02085,  -85.8955,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04047,  -79.9535,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03764,  -81.1163,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02998,  -81.5097,  'HERMLEIG',  115.00,  27
3081,  1,  -2.626,  0.731,  0.000,  0.000,  3,  1.04010,  -79.8684,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03707,  -80.3660,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03031,  -83.4073,  'MERKEL 1',  115.00,  27
3084,  1,  -2.452,  33.480,  0.000,  0.000,  3,  1.00376,  -80.1995,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02133,  -82.0428,  'LORAINE ',  115.00,  27
3086,  1,  -0.791,  10.800,  0.000,  0.000,  3,  1.00750,  -81.9074,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02133,  -82.0428,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03942,  -80.0423,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02974,  -81.7419,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02570,  -82.4809,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02056,  -83.4878,  'ABILENE ',  115.00,  27
3092,  1,  -2.109,  -0.908,  0.000,  0.000,  3,  1.04019,  -79.9485,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00631,  -87.8143,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02564,  -84.7469,  'MERKEL 2',  115.00,  27
3095,  1,  -1.272,  -11.289,  0.000,  0.000,  3,  1.03991,  -84.7369,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03602,  -80.0757,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03507,  -80.4739,  'FLUVANNA',  115.00,  27
3098,  1,  -1.687,  -3.036,  0.000,  0.000,  3,  1.03998,  -79.9610,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01924,  -85.5526,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01710,  -84.4879,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01929,  -79.3223,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01846,  -83.5602,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01436,  -84.6530,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01684,  -77.9497,  'BUCHANAN',  115.00,  28
3105,  1,  -3.804,  0.740,  0.000,  0.000,  3,  1.01637,  -77.6702,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -77.8644,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00772,  -81.3060,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02246,  -78.7817,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03380,  -80.7642,  'FLUVANNA',  115.00,  27
3110,  1,  -0.886,  -4.815,  0.000,  0.000,  3,  1.03993,  -80.7362,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02596,  -83.8349,  'STERLING',  115.00,  27
3112,  1,  -0.789,  10.770,  0.000,  0.000,  3,  1.01222,  -83.7011,  'STERLING',  18.000,  27
3113,  1,  -0.789,  10.770,  0.000,  0.000,  3,  1.01222,  -83.7011,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01944,  -92.1127,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02642,  -82.8339,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01293,  -82.5399,  'SYNDER 0',  115.00,  27
3117,  1,  -0.664,  9.070,  0.000,  0.000,  3,  1.00271,  -82.4843,  'SYNDER 1',  13.800,  27
3118,  1,  -1.265,  16.871,  0.000,  0.000,  3,  0.99980,  -82.4503,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02253,  -91.5447,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02253,  -91.5447,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01552,  -82.5722,  'ROSCOE 1',  115.00,  27
3122,  1,  -2.077,  14.884,  0.000,  0.000,  3,  0.99993,  -82.4012,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99546,  -92.3778,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -28.232,  0.000,  0.000,  3,  1.03000,  -79.7778,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01386,  -84.1764,  'ABILENE ',  115.00,  27
3126,  1,  0.008,  -45.366,  0.000,  0.000,  3,  1.00404,  -91.4828,  'SABINAL ',  115.00,  28
3127,  1,  -1.424,  19.440,  0.000,  0.000,  3,  1.01262,  -83.3031,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01927,  -82.2081,  'LORAINE ',  115.00,  27
3129,  1,  -1.334,  18.220,  0.000,  0.000,  3,  1.01748,  -82.2564,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01996,  -88.5004,  'SAN ANGE',  115.00,  27
3131,  1,  -1.202,  -5.644,  0.000,  0.000,  3,  1.01992,  -85.0285,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02431,  -91.1901,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03506,  -80.2304,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03488,  -81.0633,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02692,  -81.8191,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01914,  -82.5866,  'SNYDER 2',  115.00,  27
3137,  1,  -1.067,  -8.163,  0.000,  0.000,  3,  1.02999,  -84.1733,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02876,  -91.9139,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01484,  -88.5138,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02245,  -86.1176,  'GOLDSBOR',  115.00,  27
3141,  1,  -0.965,  13.180,  0.000,  0.000,  3,  1.01590,  -83.6493,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -11.542,  0.000,  0.000,  3,  1.02985,  -91.5361,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -11.251,  0.000,  0.000,  3,  1.02990,  -89.4743,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02650,  -90.4521,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02492,  -83.6557,  'TRENT 2 ',  115.00,  27
3146,  1,  0.001,  -0.626,  0.000,  0.000,  3,  1.02968,  -91.7580,  'JUNCTION',  115.00,  28
3147,  1,  -0.006,  -10.866,  0.000,  0.000,  3,  1.02999,  -79.2003,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01542,  -91.6689,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -109.8379,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03028,  -91.7355,  'LAREDO 7',  230.00,  20
4005,  1,  0.005,  -52.121,  0.000,  0.000,  4,  1.02998,  -93.6912,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02981,  -90.4400,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02064,  -110.9212,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01652,  -75.1183,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02586,  -96.0446,  'SARITA 3',  115.00,  21
4010,  1,  -2.126,  -12.062,  0.000,  0.000,  4,  1.02996,  -96.0137,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02564,  -94.1674,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -16.766,  0.000,  0.000,  4,  1.03000,  -108.9868,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02365,  -110.3917,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03061,  -90.0277,  'EAGLE PA',  230.00,  20
4015,  1,  -0.003,  -23.327,  0.000,  0.000,  4,  1.02996,  -90.9531,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02302,  -75.0112,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02496,  -88.7099,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01437,  -82.0844,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01310,  -109.6025,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01421,  -88.4585,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02026,  -109.7020,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02005,  -91.6457,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02164,  -74.8406,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02680,  -73.7354,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02570,  -74.6653,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.5204,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02557,  -110.7084,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01152,  -64.1588,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01215,  -65.9563,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -62.0456,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02416,  -94.7590,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01078,  -93.9495,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01753,  -93.6594,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02002,  -109.9712,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01285,  -86.7212,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01182,  -84.5966,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -68.784,  0.000,  0.000,  4,  1.02869,  -83.5739,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00883,  -79.0431,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02423,  -102.4695,  'MISSION ',  230.00,  19
4040,  1,  -0.001,  -192.268,  0.000,  0.000,  4,  1.03000,  -104.9779,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02183,  -105.4657,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02692,  -108.8632,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01490,  -99.1591,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01616,  -99.9035,  'FALCON H',  115.00,  19
4045,  1,  -7.985,  -1.836,  0.000,  0.000,  4,  1.01947,  -99.3426,  'FALCON H',  13.800,  19
4046,  1,  -2.437,  -2.356,  0.000,  0.000,  4,  1.01947,  -99.7453,  'FALCON H',  13.800,  19
4047,  1,  -16.731,  -2.790,  0.000,  0.000,  4,  1.01947,  -99.0648,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01671,  -106.1766,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01837,  -106.4962,  'SEBASTIA',  115.00,  19
4050,  1,  -2.109,  28.800,  0.000,  0.000,  4,  1.00702,  -106.4180,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01699,  -91.8622,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01699,  -91.8622,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02440,  -97.8365,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01832,  -81.5182,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01506,  -86.3073,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02437,  -81.8893,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01942,  -84.6715,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.5278,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.7427,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.9219,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2841,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -79.8839,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2534,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -86.2086,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01535,  -86.2086,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -67.365,  0.000,  0.000,  4,  1.03000,  -110.3326,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01409,  -108.3422,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02889,  -110.6413,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01623,  -86.3613,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01771,  -97.3123,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00966,  -100.3068,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01853,  -86.5446,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -102.6052,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02881,  -104.3778,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -102.6052,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -102.6052,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02377,  -102.6052,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01468,  -86.5573,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02367,  -107.2991,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03152,  -88.7720,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02628,  -88.7299,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.9715,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.2719,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.8653,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.4101,  'CORPUS C',  13.800,  21
4086,  1,  -0.058,  -70.131,  0.000,  0.000,  4,  1.03000,  -105.9478,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -71.080,  0.000,  0.000,  4,  1.03000,  -88.3860,  'CORPUS C',  115.00,  21
4088,  1,  0.014,  -161.824,  0.000,  0.000,  4,  1.03000,  -110.3335,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -108.9518,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01576,  -86.6066,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01736,  -86.5099,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01492,  -93.7692,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02076,  -102.4824,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -65.074,  0.000,  0.000,  4,  1.03000,  -110.8300,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01554,  -85.3288,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -82.9748,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01127,  -102.3723,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02712,  -109.7691,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01849,  -84.9703,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01290,  -87.8249,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02100,  -106.5000,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01564,  -109.6245,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02694,  -97.3696,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02929,  -91.6306,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02351,  -92.9459,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.4976,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.4435,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02434,  -75.0759,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01211,  -91.7523,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01307,  -100.4139,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01600,  -86.5823,  'CORPUS C',  115.00,  21
4121,  1,  0.000,  -33.035,  0.000,  0.000,  4,  1.03000,  -109.6272,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.596,  0.000,  0.000,  4,  1.02825,  -110.3373,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01659,  -88.5949,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02352,  -103.0916,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00679,  -75.3556,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01706,  -100.8741,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -38.052,  0.000,  0.000,  4,  1.03000,  -92.4961,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -66.270,  0.000,  0.000,  4,  1.03000,  -108.2127,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03096,  -95.5476,  'PREMONT ',  115.00,  20
4130,  1,  0.001,  -7.501,  0.000,  0.000,  4,  1.02999,  -95.5412,  'FREER 0 ',  115.00,  20
4131,  1,  -0.004,  -100.880,  0.000,  0.000,  4,  1.02999,  -80.0067,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02667,  -81.1211,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -80.0067,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -80.0067,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -80.0067,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -80.0067,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -80.0067,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -80.0067,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01287,  -90.2046,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03277,  -92.7174,  'SARITA 1',  230.00,  21
4141,  1,  0.000,  -22.411,  0.000,  0.000,  4,  1.03000,  -95.3532,  'SARITA 1',  115.00,  21
4142,  1,  -1.983,  -26.876,  0.000,  0.000,  4,  1.03998,  -92.6956,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01570,  -83.5664,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01621,  -91.0758,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01565,  -85.6742,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02639,  -90.8554,  'LAREDO 4',  230.00,  20
4147,  1,  0.003,  -98.797,  0.000,  0.000,  4,  1.02999,  -92.4957,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01513,  -93.6849,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00085,  -80.2664,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01574,  -87.1259,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03061,  -94.5191,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02722,  -96.2348,  'ARMSTRON',  115.00,  21
4153,  1,  -2.986,  -60.254,  0.000,  0.000,  4,  1.03997,  -94.5127,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01536,  -107.2242,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01780,  -105.6754,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01799,  -87.8411,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02404,  -109.0663,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02381,  -83.8008,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01986,  -85.8928,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.2995,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.1092,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.1532,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02381,  -83.8008,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01701,  -104.9740,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02374,  -95.9343,  'SARITA 2',  115.00,  21
4166,  1,  -2.120,  28.940,  0.000,  0.000,  4,  1.01058,  -95.8629,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02397,  -109.9675,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01931,  -86.0495,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -88.1826,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01557,  -85.9385,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -92.019,  0.000,  0.000,  4,  1.03000,  -104.8828,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02102,  -76.1757,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99674,  -73.2316,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -35.956,  0.000,  0.000,  4,  1.03000,  -74.1682,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.002,  -13.209,  0.000,  0.000,  4,  1.02999,  -94.4192,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03561,  -94.8914,  'BRUNI 1 ',  115.00,  20
4177,  1,  -1.582,  -7.969,  0.000,  0.000,  4,  1.03997,  -94.8552,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.003,  -45.321,  0.000,  0.000,  4,  1.03000,  -77.0073,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02442,  -95.2569,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01482,  -86.6884,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02054,  -80.9688,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00598,  -80.8105,  'TAFT 1 1',  115.00,  21
4183,  1,  -2.141,  -43.240,  0.000,  0.000,  4,  1.02250,  -95.2935,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -103.0776,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.772,  0.000,  0.000,  4,  1.02731,  -98.0211,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -57.051,  0.000,  0.000,  4,  1.02977,  -110.2694,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01208,  -89.5391,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02756,  -91.3744,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00731,  -86.3574,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -93.4530,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01743,  -101.6614,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -97.0571,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01861,  -98.8489,  'BROWNSVI',  115.00,  19
4194,  1,  -2.126,  -42.940,  0.000,  0.000,  4,  1.01857,  -106.7358,  'SEBASTIA',  115.00,  19
4195,  1,  -0.970,  13.250,  0.000,  0.000,  4,  1.02499,  -83.4560,  'OILTON 0',  500.00,  20
4196,  1,  0.006,  -85.818,  0.000,  0.000,  4,  1.03000,  -86.3340,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03023,  -89.0378,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -80.8477,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97441,  -84.3757,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00815,  -83.4199,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02993,  -80.6023,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -80.0509,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01931,  -83.4765,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -81.4363,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02939,  -80.6926,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96777,  -82.3688,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -80.3813,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -63.155,  0.000,  0.000,  5,  1.02594,  -84.5911,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -81.2667,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03311,  -78.0304,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03094,  -79.7808,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01855,  -81.8198,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03768,  -76.5137,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -78.8201,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03211,  -75.3916,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -78.0952,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -80.0031,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -78.0952,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.563,  0.000,  0.000,  0.000,  5,  0.96721,  -84.3999,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -78.7616,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -80.8635,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -81.8597,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -80.5164,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00564,  -78.8751,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01766,  -83.0869,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -81.3305,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -80.7148,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -77.7007,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -79.0974,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -77.7007,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02829,  -77.7007,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -76.2285,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -76.1814,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -77.0338,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -75.7067,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -76.3174,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -76.0721,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -81.6573,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -81.0094,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04305,  -76.4289,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03805,  -77.8915,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -76.5560,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -78.7806,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03339,  -77.3636,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -80.4595,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03339,  -77.3636,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03192,  -79.1875,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -80.2300,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95126,  -84.8024,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03564,  -75.9672,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03525,  -76.6580,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03121,  -74.3400,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02884,  -73.5918,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01286,  -80.7400,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01873,  -81.6374,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -19.802,  0.000,  0.000,  5,  1.03000,  -83.8629,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01436,  -85.9344,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03238,  -77.7823,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03042,  -79.5685,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03238,  -77.7823,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03238,  -77.7823,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -75.9512,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -75.8587,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -75.7358,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -81.0608,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -77.9717,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -80.3712,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -80.7644,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -81.5172,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99607,  -81.4155,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02226,  -82.3379,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -24.921,  0.000,  0.000,  5,  1.03000,  -83.0764,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -79.9296,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -79.2468,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99768,  -81.2622,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02170,  -77.4342,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02798,  -80.9199,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03369,  -78.3504,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03066,  -79.7228,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -81.2241,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -80.7373,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99602,  -82.4582,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00161,  -81.8193,  'CLIFTON ',  161.00,  18
5089,  1,  -10.592,  -7.976,  0.000,  0.000,  5,  1.00940,  -81.2712,  'CLIFTON ',  13.800,  18
5090,  1,  -0.008,  -113.836,  0.000,  0.000,  5,  1.03000,  -81.1747,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97634,  -84.3223,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -80.4235,  'GRANDVIE',  161.00,  14
5093,  1,  -0.081,  -140.263,  0.000,  0.000,  5,  1.03000,  -82.3100,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01958,  -78.5506,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -80.7511,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -80.4233,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -80.2499,  'EULESS 2',  161.00,  17
5098,  1,  -0.015,  -80.922,  0.000,  0.000,  5,  1.03000,  -81.4751,  'FORT WOR',  161.00,  17
5099,  1,  -0.002,  -38.975,  0.000,  0.000,  5,  1.03000,  -81.4732,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -80.6689,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02022,  -84.4358,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03249,  -78.6666,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -80.0271,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -80.4979,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -81.0862,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -81.0862,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -81.0862,  'IRVING 1',  13.800,  17
5108,  1,  -0.016,  -108.620,  0.000,  0.000,  5,  1.03000,  -80.2987,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01457,  -81.3376,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99974,  -83.2000,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -80.9558,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00659,  -82.3800,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02455,  -81.7331,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01347,  -82.0902,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -82.0120,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02953,  -80.5648,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -81.2588,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00046,  -85.9484,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -77.9751,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.05035,  -76.6345,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03730,  -79.4323,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -81.1141,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97739,  -79.8538,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97479,  -79.1385,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02908,  -79.9924,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -81.1705,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99439,  -84.1015,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -81.0903,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -81.4964,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02993,  -80.1757,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03188,  -74.6210,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -75.9023,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00247,  -83.6655,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -83.4353,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02618,  -82.9387,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00080,  -81.9508,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -77.2650,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -78.3487,  'WACO 1 1',  161.00,  13
5139,  1,  -0.003,  -61.120,  0.000,  0.000,  5,  1.03000,  -81.3602,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96682,  -84.5259,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01565,  -81.8806,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99552,  -80.8361,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -79.8947,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00218,  -80.5143,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02846,  -80.4240,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -80.7843,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -81.1089,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02560,  -81.1843,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -81.3406,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -78.7913,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00453,  -82.9794,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -80.9142,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -79.6958,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99897,  -82.7609,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02372,  -83.2944,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02010,  -84.9319,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01767,  -81.1709,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -80.6322,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97732,  -80.2116,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -79.7120,  'DENTON 2',  161.00,  17
5161,  1,  -0.003,  -56.972,  0.000,  0.000,  5,  1.03000,  -81.0524,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92664,  -88.1984,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -76.8650,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03629,  -78.4540,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03301,  -79.5652,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.9087,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03629,  -78.4540,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02687,  -81.3996,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -82.1989,  'DUBLIN 1',  161.00,  15
5170,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -81.0576,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96869,  -85.0604,  'MERTENS ',  161.00,  14
5172,  1,  -0.060,  -99.435,  0.000,  0.000,  5,  1.03000,  -82.7619,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -80.2838,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96439,  -85.3146,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03146,  -79.9826,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00680,  -81.7270,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -80.5902,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02248,  -81.1142,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -75.9046,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -77.0202,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -80.9745,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96609,  -84.6874,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -81.1215,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01561,  -82.6628,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -82.0944,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02152,  -80.3227,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03306,  -77.9915,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -80.9027,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -81.0667,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00970,  -84.5895,  'GORDON 0',  161.00,  12
5191,  1,  0.005,  -60.995,  0.000,  0.000,  5,  1.00823,  -83.1836,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03212,  -74.8075,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03267,  -75.0332,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -80.7496,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -80.9478,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03489,  -76.2018,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -77.8970,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03266,  -75.7293,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02542,  -81.2987,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99748,  -84.0940,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95762,  -83.2579,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01175,  -80.2309,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02815,  -80.8971,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03382,  -76.5276,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03193,  -77.6993,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -74.9814,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03108,  -75.6988,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03032,  -75.4843,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99605,  -82.1627,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02856,  -80.4615,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93635,  -86.8831,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01073,  -81.4040,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -80.7368,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -80.9759,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -81.0697,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02575,  -81.2257,  'FORT WOR',  161.00,  17
5217,  1,  -0.027,  -84.298,  0.000,  0.000,  5,  1.03000,  -80.9704,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -82.1442,  'JUSTIN 0',  161.00,  17
5219,  1,  0.001,  -31.849,  0.000,  0.000,  5,  1.02138,  -81.4290,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -81.8710,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02322,  -77.3693,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00125,  -82.5171,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94657,  -85.6882,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02877,  -80.8752,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -82.5066,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -83.2800,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02045,  -82.0439,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02411,  -80.0738,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -80.7834,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -81.1242,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00613,  -83.6993,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -81.1420,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02855,  -80.7841,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -80.5604,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01478,  -77.7963,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03844,  -76.7011,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -75.6430,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03551,  -76.0851,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04358,  -75.3972,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03966,  -78.0446,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03802,  -78.3844,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03802,  -78.3844,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03826,  -74.3111,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -81.4228,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -81.3996,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00430,  -80.8596,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99671,  -82.5504,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02882,  -80.5030,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -81.1061,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02552,  -80.1709,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02866,  -80.7927,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -81.1473,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -80.6689,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02652,  -80.9702,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99710,  -84.8194,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00581,  -81.3123,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99688,  -82.2337,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -80.8439,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02250,  -82.0010,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02927,  -74.5350,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01688,  -78.3676,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02154,  -70.3415,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -71.5522,  'GLEN ROS',  13.800,  18
5264,  1,  -0.014,  -51.571,  0.000,  0.000,  5,  1.02999,  -83.1200,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03039,  -80.1724,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -80.5337,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97955,  -83.7272,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99724,  -82.7638,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -79.3046,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96605,  -84.2775,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99705,  -78.7534,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -81.1362,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -80.9573,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01777,  -81.0590,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94572,  -86.2322,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97921,  -80.5456,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02429,  -81.0288,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01338,  -76.8028,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -74.6281,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02291,  -75.7777,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -73.7604,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -73.8944,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -74.0658,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01908,  -81.7962,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01938,  -80.6014,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -80.7430,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02598,  -80.6467,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99536,  -82.9489,  'WOLFE CI',  161.00,  16
5289,  1,  -0.007,  -87.765,  0.000,  0.000,  5,  1.03000,  -80.8283,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99689,  -82.5923,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -82.1337,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01946,  -82.0384,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -79.7700,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02589,  -81.3339,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03438,  -78.2723,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -79.7517,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03438,  -78.2723,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -78.0777,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.8672,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.9369,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03438,  -78.2723,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -76.9709,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.3017,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03376,  -78.3553,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03090,  -79.8961,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -81.2074,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02901,  -80.7277,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -80.5625,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -81.1444,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -81.1956,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -81.4111,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01763,  -82.5612,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -79.5923,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98678,  -83.1137,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02024,  -81.6013,  'DENTON 6',  161.00,  17
5316,  1,  -0.010,  -90.694,  0.000,  0.000,  5,  1.03000,  -80.8922,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -75.8597,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -77.0963,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -75.0431,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -74.9538,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02334,  -75.0782,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03309,  -78.2089,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02876,  -80.1053,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.9586,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.9549,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -77.4408,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93566,  -86.4436,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00309,  -81.3900,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -80.8135,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -80.4322,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01518,  -81.9043,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -82.1102,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01336,  -81.3961,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00578,  -84.7302,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -81.1586,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02565,  -80.4587,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -78.3759,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -80.8354,  'GRANBURY',  161.00,  18
5339,  1,  -0.007,  -53.155,  0.000,  0.000,  5,  1.03000,  -81.3242,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -81.2580,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03001,  -80.5572,  'LEWISVIL',  161.00,  17
5342,  1,  -0.718,  -3.201,  0.000,  0.000,  5,  1.03412,  -80.5294,  'LEWISVIL',  13.800,  17
5343,  1,  -17.740,  -21.112,  0.000,  0.000,  5,  1.03995,  -80.1087,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -81.3989,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99115,  -83.1786,  'HILLSBOR',  161.00,  14
5346,  1,  -0.067,  -178.810,  0.000,  0.000,  5,  1.03000,  -81.3699,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00095,  -85.6728,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00416,  -81.4750,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -80.4045,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03096,  -78.4709,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -79.9352,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -80.8666,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -80.4819,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -81.3935,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01835,  -80.0049,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02964,  -80.8466,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -80.0781,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -74.0691,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01400,  -76.8578,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -72.4924,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03190,  -76.4324,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -77.5179,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03190,  -76.4324,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -75.7982,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -75.1096,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -74.9260,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -74.9712,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -75.4618,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -74.8462,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -80.4394,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -80.3314,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -81.2722,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -81.7798,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02660,  -80.0309,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -81.2195,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -80.4590,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01978,  -78.0208,  'KILLEEN ',  161.00,  13
5378,  1,  -0.005,  -118.854,  0.000,  0.000,  5,  1.02533,  -80.2221,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -81.3789,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03122,  -76.8713,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02186,  -78.6822,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.7238,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.5628,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -78.1633,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -79.4055,  'DALLAS 3',  161.00,  16
5386,  1,  -0.004,  -81.237,  0.000,  0.000,  5,  1.03000,  -80.8466,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01942,  -82.3137,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -77.1809,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01425,  -78.9067,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99589,  -78.5041,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96950,  -82.0338,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94594,  -85.2749,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00709,  -80.5128,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04602,  -77.9371,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04317,  -78.7210,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03091,  -81.6591,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -81.9476,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03197,  -81.9476,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04362,  -77.4490,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -80.5697,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -76.2057,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02289,  -78.2861,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -76.2057,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -76.2057,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -76.2057,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02885,  -76.2057,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00590,  -82.9636,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02254,  -81.8423,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -80.9617,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03314,  -75.4225,  'KILLEEN ',  500.00,  13
5411,  1,  -0.062,  -71.250,  0.000,  0.000,  5,  1.02999,  -76.7778,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -81.2154,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03832,  -76.6865,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03508,  -79.8499,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03424,  -76.0612,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03416,  -76.0548,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03464,  -76.1304,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03497,  -76.1602,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03635,  -76.3787,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -80.4036,  'FORT WOR',  161.00,  17
5421,  1,  -0.001,  -115.054,  0.000,  0.000,  5,  1.03000,  -82.2507,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.004,  -17.291,  0.000,  0.000,  5,  1.03000,  -80.7319,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -80.7319,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -80.7319,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -80.9192,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99983,  -82.1740,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01258,  -80.8087,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -80.2002,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02066,  -82.3762,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01829,  -83.5450,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -80.5537,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01526,  -83.2521,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -81.2037,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -82.3352,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01371,  -83.0928,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -80.9044,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93777,  -87.0352,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -81.4001,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01671,  -79.4808,  'WAXAHACH',  161.00,  14
5440,  1,  -0.009,  -72.508,  0.000,  0.000,  5,  1.03000,  -81.1294,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -81.1312,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -81.3979,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -81.4688,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -76.4390,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -78.8868,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00813,  -81.4592,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02494,  -80.6876,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03263,  -78.4580,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03080,  -79.8415,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99691,  -83.6381,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03456,  -76.0753,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02480,  -77.5168,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -79.9916,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -81.2400,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -81.1556,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01235,  -85.3884,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -80.7464,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98735,  -79.2283,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96537,  -82.4343,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93426,  -86.6616,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01496,  -77.2299,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -80.8158,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -81.1385,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03372,  -78.5992,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03134,  -79.9908,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96754,  -84.4766,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -81.2417,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -80.9859,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -81.9265,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01342,  -81.1957,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -82.2406,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03665,  -79.9048,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -77.8334,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96530,  -84.8083,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -80.7957,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96477,  -85.1304,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -77.4189,  'HARKER H',  161.00,  13
5478,  1,  -0.009,  -100.119,  0.000,  0.000,  5,  1.03000,  -80.9574,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03257,  -78.3518,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -79.5994,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01651,  -81.6177,  'FORT WOR',  161.00,  17
5482,  1,  -0.003,  -120.745,  0.000,  0.000,  5,  1.03000,  -81.5327,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03001,  -80.4822,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01061,  -83.4195,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02264,  -77.8331,  'BLOOMING',  161.00,  14
6001,  1,  -0.007,  -79.282,  0.000,  0.000,  6,  1.03000,  -73.1671,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02104,  -73.7517,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03896,  -69.6627,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02985,  -67.8835,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03002,  -69.4924,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.8506,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.3606,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.2075,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -68.9005,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -69.1327,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02216,  -71.7699,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -28.247,  0.000,  0.000,  6,  1.03000,  -71.4294,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -73.5118,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00774,  -76.8762,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02691,  -73.6642,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02743,  -72.8596,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -72.8475,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02260,  -74.7205,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -74.7989,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -76.2745,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04016,  -71.7464,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03638,  -72.9410,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03144,  -74.5417,  'LEANDER ',  115.00,  23
6024,  1,  -0.001,  -83.237,  0.000,  0.000,  6,  1.03000,  -75.6838,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.110,  -131.725,  0.000,  0.000,  6,  1.03000,  -73.3693,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02370,  -72.8159,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02567,  -72.7368,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02461,  -74.1678,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99549,  -77.5433,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01688,  -65.0559,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02206,  -66.2848,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -76.4417,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03530,  -72.6100,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03125,  -73.3054,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02778,  -74.3461,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02659,  -70.6889,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -72.0801,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03795,  -70.8665,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03112,  -72.6447,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02486,  -74.6804,  'AUSTIN 3',  115.00,  23
6041,  1,  -4.565,  -10.460,  0.000,  0.000,  6,  1.03999,  -70.8200,  'AUSTIN 3',  13.800,  23
6042,  1,  -27.375,  -6.568,  0.000,  0.000,  6,  1.03999,  -70.4172,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02562,  -72.2286,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01893,  -73.2621,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03460,  -70.0389,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03093,  -71.4998,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02565,  -73.2086,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03460,  -70.0389,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03460,  -70.0389,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03460,  -70.0389,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -21.948,  0.000,  0.000,  6,  1.04001,  -69.8101,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03460,  -70.0389,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -19.130,  0.000,  0.000,  6,  1.04001,  -69.7738,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -9.994,  0.000,  0.000,  6,  1.04001,  -69.5316,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00575,  -80.9071,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03024,  -67.8757,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -69.3427,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02959,  -70.1477,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96257,  -91.5627,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -73.8778,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -75.2156,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -62.7228,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02448,  -64.5862,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01678,  -66.8850,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01580,  -77.6045,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03141,  -68.4810,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02904,  -69.5885,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02346,  -71.8579,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.1228,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.6158,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.1970,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -67.7702,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.0054,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -68.0089,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02176,  -62.1094,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -63.6882,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -65.8296,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01395,  -61.0153,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01821,  -61.6015,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01681,  -61.4167,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -76.3772,  'MARBLE F',  115.00,  23
6082,  1,  -5.583,  -9.153,  0.000,  0.000,  6,  1.03978,  -76.0584,  'MARBLE F',  13.800,  23
6083,  1,  -5.583,  -7.904,  0.000,  0.000,  6,  1.03978,  -76.0436,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -75.5581,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -75.5581,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -75.5581,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -75.5581,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -75.5581,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -75.5581,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -75.5581,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -47.471,  0.000,  0.000,  6,  1.03000,  -74.8303,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -29.357,  0.000,  0.000,  6,  1.03000,  -72.6897,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02067,  -72.7425,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02298,  -72.5891,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02213,  -76.7630,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -69.533,  0.000,  0.000,  6,  1.03000,  -76.1935,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01969,  -72.9859,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02128,  -75.5904,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01721,  -73.4190,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01957,  -74.0389,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -62.8819,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02546,  -64.6009,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -37.114,  0.000,  0.000,  6,  1.03000,  -68.0657,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -62.8819,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -62.8819,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03003,  -62.6980,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03832,  -71.5689,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02211,  -71.8007,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98398,  -77.9345,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.5557,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -70.4444,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -74.4488,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02218,  -75.0400,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01879,  -73.6116,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01918,  -73.2263,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00642,  -77.4313,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02894,  -69.0073,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03971,  -71.5862,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03379,  -73.2700,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03221,  -74.4750,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01962,  -73.5307,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99310,  -69.3770,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02285,  -75.1669,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02687,  -71.3590,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01505,  -74.3311,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02345,  -74.2760,  'AUSTIN 3',  115.00,  23
6127,  1,  0.002,  -8.112,  0.000,  0.000,  6,  0.92997,  -83.3507,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -74.0064,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96800,  -81.2817,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -74.2211,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -73.3926,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01907,  -75.4604,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00587,  -76.4755,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00128,  -80.0758,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01212,  -66.2962,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02824,  -76.8586,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01759,  -76.0538,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01888,  -77.2689,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01085,  -76.0311,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98236,  -81.3127,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03142,  -67.3808,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02958,  -69.4008,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02970,  -71.1819,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03142,  -67.3808,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.2821,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.3966,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.4874,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.3119,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.8264,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02766,  -73.3466,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -83.144,  0.000,  0.000,  6,  1.01946,  -73.4449,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -71.4723,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02556,  -71.7462,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01538,  -75.5352,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -74.0419,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02532,  -76.8546,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01907,  -75.6586,  'BOERNE 1',  115.00,  26
6158,  1,  -0.003,  -45.637,  0.000,  0.000,  6,  1.03000,  -68.5443,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -73.0732,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02172,  -74.9631,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03007,  -66.8647,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02934,  -69.2230,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02510,  -71.2371,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6483,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.5090,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.2940,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.7992,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -73.5523,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03352,  -68.2104,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02968,  -70.8289,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02385,  -72.2201,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -65.6070,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -67.0014,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02363,  -73.0133,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02136,  -75.1241,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02258,  -74.2130,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.013,  -89.184,  0.000,  0.000,  6,  1.03000,  -71.4746,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -73.4056,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01726,  -74.0341,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01616,  -74.2901,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01993,  -75.2933,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02125,  -73.5732,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01108,  -70.0271,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02214,  -75.2589,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02100,  -75.3680,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -74.7600,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02446,  -74.9942,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01023,  -63.0409,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99877,  -67.0447,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01071,  -75.2060,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -72.6647,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02050,  -68.8408,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01233,  -70.1961,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02124,  -74.7590,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00376,  -66.9267,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -75.4996,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03169,  -69.0325,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02932,  -71.4066,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02873,  -72.3667,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01722,  -73.3349,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -73.6258,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01815,  -74.2253,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02124,  -73.2576,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01872,  -73.3945,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02725,  -73.9320,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99837,  -71.6814,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -44.120,  0.000,  0.000,  6,  1.03000,  -76.4281,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02683,  -75.6695,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00277,  -75.6413,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04220,  -71.9407,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03765,  -73.3903,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02997,  -75.8476,  'MARBLE F',  115.00,  23
6213,  1,  -15.209,  2.940,  0.000,  0.000,  6,  1.04102,  -71.5800,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.2505,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04162,  -71.7633,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04087,  -71.5416,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01884,  -76.2740,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01836,  -73.5056,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02352,  -75.3982,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02116,  -72.7349,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -84.433,  0.000,  0.000,  6,  1.03000,  -76.9420,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03005,  -72.7964,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02810,  -73.6636,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02367,  -75.5857,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01691,  -73.4560,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99340,  -83.0174,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02679,  -74.1303,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02834,  -68.2644,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -54.495,  0.000,  0.000,  6,  1.03000,  -70.7667,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02468,  -73.0725,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01554,  -74.8750,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02627,  -73.6578,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01990,  -75.3242,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03241,  -69.7798,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03101,  -70.6304,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02678,  -72.2250,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92176,  -85.3859,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02551,  -74.4004,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03520,  -67.0631,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03068,  -69.5202,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02659,  -71.1766,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03520,  -67.0631,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.9739,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.1975,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.4878,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.2553,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.5767,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.0761,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.6355,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01941,  -73.3408,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -74.9033,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01480,  -76.6901,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01115,  -72.3419,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03636,  -70.6368,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03401,  -71.7392,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -74.1755,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03402,  -70.2786,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03194,  -69.9509,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03636,  -70.6368,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03365,  -69.8065,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02009,  -73.6045,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02493,  -75.8110,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02124,  -70.4592,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02174,  -72.0252,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -67.5590,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.385,  -1.719,  0.000,  0.000,  6,  1.02759,  -67.5440,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.616,  -2.727,  0.000,  0.000,  6,  1.02889,  -67.5348,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.385,  -1.719,  0.000,  0.000,  6,  1.02759,  -67.5440,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.616,  -2.727,  0.000,  0.000,  6,  1.02889,  -67.5348,  'CUERO 1 ',  13.800,  24
6270,  1,  -1.539,  -6.817,  0.000,  0.000,  6,  1.03412,  -67.4988,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.940,  -4.090,  0.000,  0.000,  6,  1.03091,  -67.4956,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.616,  -2.727,  0.000,  0.000,  6,  1.02889,  -67.5348,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.616,  -2.727,  0.000,  0.000,  6,  1.02889,  -67.5348,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.718,  -3.201,  0.000,  0.000,  6,  1.02949,  -67.5310,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -72.9380,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -74.4087,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02791,  -70.8660,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02514,  -72.3553,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02856,  -69.4937,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -71.6868,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02171,  -73.3563,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02528,  -76.9086,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -73.7161,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -72.6526,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02569,  -75.2016,  'BOERNE 2',  230.00,  26
6286,  1,  -0.001,  -100.310,  0.000,  0.000,  6,  1.03000,  -77.9756,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -71.2830,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -73.0837,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01876,  -75.4896,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02990,  -75.3230,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -73.5889,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03717,  -70.4080,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03308,  -71.8587,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02794,  -73.3656,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03534,  -69.8341,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03559,  -69.9177,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03261,  -69.0706,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02869,  -67.7626,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03015,  -69.0787,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03012,  -69.9112,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02869,  -67.7626,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02285,  -66.0697,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02682,  -67.1909,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02387,  -66.3419,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -66.0483,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02510,  -74.7194,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -73.2723,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -73.7367,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99390,  -77.6779,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02649,  -72.2577,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00738,  -69.3183,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -71.8533,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02354,  -75.2092,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -73.3337,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03390,  -73.6654,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03231,  -75.4924,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02913,  -75.7636,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02541,  -76.0867,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -76.3205,  'GEORGETO',  115.00,  23
6320,  1,  -0.035,  -106.338,  0.000,  0.000,  6,  1.03000,  -72.2986,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02483,  -71.1235,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -73.0948,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01882,  -73.1871,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02389,  -72.4712,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93621,  -84.6008,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01496,  -70.0167,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00240,  -69.9452,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99715,  -79.7089,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00114,  -74.9152,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02465,  -74.8943,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.004,  -104.847,  0.000,  0.000,  6,  1.03000,  -75.6169,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -73.8227,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03141,  -69.1810,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02974,  -70.9037,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -72.1192,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96678,  -82.2130,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02771,  -72.8374,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93121,  -82.4104,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -74.0285,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02153,  -74.5728,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -67.8086,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03497,  -72.6860,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03143,  -73.6433,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02892,  -74.6908,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02164,  -75.1601,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -75.7973,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -71.1575,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03641,  -72.7215,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02785,  -74.4851,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -73.0907,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02492,  -75.6004,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03077,  -73.7539,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02727,  -75.0568,  'ROUND RO',  115.00,  23
6356,  1,  -0.013,  -104.724,  0.000,  0.000,  6,  1.03000,  -73.4756,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98598,  -86.8658,  'DEVINE 0',  115.00,  26
6358,  1,  -0.005,  -97.920,  0.000,  0.000,  6,  1.03000,  -78.2145,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03593,  -73.7916,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02927,  -77.4538,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -63.0384,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03632,  -57.2528,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03006,  -59.5186,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02716,  -62.1238,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0030,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.5423,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1828,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1282,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0005,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00937,  -67.3904,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -66.4987,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00430,  -64.6276,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01481,  -66.1232,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01409,  -64.6652,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01409,  -64.6652,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02178,  -63.0755,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -65.2817,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -60.3611,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -62.5805,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01928,  -64.2914,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -60.3611,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -60.3611,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -60.3611,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -60.3611,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -60.3611,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02395,  -62.4735,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -65.4116,  'SPRING 1',  115.00,  5
7028,  1,  -0.082,  -197.793,  0.000,  0.000,  7,  1.02000,  -64.8856,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -61.3383,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00845,  -66.6265,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -61.3383,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -61.3383,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -61.3383,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -61.3383,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02803,  -63.6360,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02274,  -64.8358,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -60.3189,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02362,  -61.2533,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01972,  -63.7853,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03020,  -60.1651,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02479,  -62.3027,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01588,  -59.4377,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01543,  -61.4692,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00379,  -62.9003,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.8455,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02437,  -59.1644,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03129,  -60.7434,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02516,  -61.8866,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02278,  -64.6047,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01316,  -66.8894,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -65.2953,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01541,  -64.2476,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02215,  -61.5659,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -65.1994,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01793,  -63.9820,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02502,  -63.3765,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01682,  -65.5548,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00069,  -55.5850,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00551,  -57.5042,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -59.6293,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -55.1012,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -55.1426,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -55.1073,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -55.2193,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -55.1827,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -55.1526,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -66.2467,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00637,  -57.9186,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00584,  -60.5482,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01627,  -63.4051,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98362,  -58.4387,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02217,  -62.1895,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02759,  -60.1650,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02468,  -61.5882,  'GALVESTO',  115.00,  2
7075,  1,  -0.008,  -203.788,  0.000,  0.000,  7,  1.03000,  -62.7752,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03821,  -56.5679,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03542,  -58.1256,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02819,  -60.9271,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.1058,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6936,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6767,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0675,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02821,  -59.6144,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02322,  -61.4643,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -62.1905,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01474,  -64.2527,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -63.4183,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00040,  -65.3838,  'RICHMOND',  115.00,  3
7089,  1,  -0.113,  -243.155,  0.000,  0.000,  7,  1.03000,  -65.9084,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -66.5975,  'PINEHURS',  115.00,  5
7091,  1,  -0.014,  -163.642,  0.000,  0.000,  7,  1.03000,  -65.3422,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01342,  -64.8582,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00949,  -65.3632,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02323,  -65.7854,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97195,  -46.2549,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98559,  -49.2058,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98898,  -50.9845,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -37.4575,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01538,  -63.9749,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01806,  -64.4705,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01090,  -65.9737,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01564,  -64.1598,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -56.4760,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03015,  -59.2214,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02790,  -61.7131,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0110,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -56.4760,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03643,  -56.4760,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0563,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0212,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5972,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7757,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6555,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6551,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00331,  -65.0893,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01601,  -65.2394,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01060,  -65.8477,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01576,  -63.8726,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00761,  -66.0169,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00761,  -66.0169,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00761,  -66.0169,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98159,  -57.8219,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -64.9305,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03395,  -57.3961,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02380,  -60.7975,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02075,  -62.4256,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02155,  -65.0720,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01722,  -61.6071,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -56.3529,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02897,  -59.4723,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02143,  -61.8839,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -56.3529,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03191,  -55.2755,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03110,  -54.9986,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03068,  -54.8636,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03076,  -54.8072,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03203,  -55.1262,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -56.3529,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -56.3529,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -56.3529,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03480,  -56.3529,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01647,  -66.0372,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -63.5871,  'HOUSTON ',  115.00,  4
7145,  1,  -0.008,  -146.193,  0.000,  0.000,  7,  1.03000,  -66.1421,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.1421,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01654,  -64.5785,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -65.7112,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99882,  -61.7365,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03049,  -64.5680,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02723,  -65.7502,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01484,  -64.5664,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97696,  -54.0281,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02058,  -65.8114,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -64.7190,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02287,  -62.9739,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01865,  -64.8045,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01036,  -65.1898,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -60.7368,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02790,  -61.9767,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02241,  -63.9187,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4577,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3011,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4209,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4530,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2270,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1160,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -60.7368,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -60.7368,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0694,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02652,  -60.3057,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02628,  -61.5519,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00919,  -65.6705,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -63.1811,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03398,  -61.3619,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -62.6849,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -65.4242,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -65.9125,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01108,  -64.0379,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -65.1028,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01139,  -65.9038,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00585,  -65.6124,  'PATTISON',  115.00,  3
7183,  1,  -0.047,  -219.747,  0.000,  0.000,  7,  1.03000,  -65.4934,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02908,  -58.9693,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02414,  -60.3266,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -57.5038,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02331,  -60.3617,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01887,  -63.4562,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -57.5038,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -57.5038,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -57.5038,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -57.5038,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02701,  -57.5038,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.1477,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -55.9319,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.6594,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -56.9619,  'HOUSTON ',  13.800,  3
7198,  1,  -0.099,  -116.202,  0.000,  0.000,  7,  1.03000,  -65.9096,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -60.7673,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02620,  -63.1325,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02308,  -65.3968,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01003,  -67.6584,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00098,  -61.0211,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03795,  -56.4567,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -58.3474,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03101,  -60.6416,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03795,  -56.4567,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3339,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.6795,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2565,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5940,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.0532,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02030,  -62.4655,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -64.3172,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01628,  -65.7280,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -65.0880,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01536,  -65.1283,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -67.1010,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01123,  -62.7715,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01016,  -65.2617,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01029,  -65.0689,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01366,  -64.3360,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -65.1073,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -65.2319,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00930,  -66.3394,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01651,  -64.7149,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -59.6720,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02478,  -61.8966,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02155,  -63.3090,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01948,  -64.0206,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01873,  -62.5704,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02727,  -61.9632,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00975,  -67.3840,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -65.9081,  'PORTER 0',  115.00,  5
7235,  1,  -0.068,  -106.197,  0.000,  0.000,  7,  1.03000,  -66.7237,  'CYPRESS ',  115.00,  3
7236,  1,  -0.012,  -113.606,  0.000,  0.000,  7,  1.03000,  -66.0552,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00367,  -64.3558,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -48.329,  0.000,  0.000,  7,  1.03000,  -63.3759,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01840,  -62.6864,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01532,  -65.1083,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01125,  -65.5066,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -65.5806,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01783,  -64.5177,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01205,  -63.5098,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01526,  -66.2405,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00666,  -66.4468,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00128,  -61.3726,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -65.6601,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01310,  -65.0100,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01959,  -64.5256,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -67.1110,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -58.8781,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01494,  -60.9384,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02573,  -66.2630,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01746,  -63.8434,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -64.5721,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01353,  -63.5133,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -64.5157,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01951,  -64.1963,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02044,  -63.3225,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00038,  -52.8700,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -72.804,  0.000,  0.000,  7,  1.01312,  -54.6840,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -56.6458,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03137,  -58.3982,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02268,  -61.5917,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03226,  -55.7363,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -56.6458,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -56.6458,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -56.6458,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03241,  -55.9653,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -65.9868,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01428,  -64.1324,  'HOUSTON ',  115.00,  3
7273,  1,  -0.003,  -90.670,  0.000,  0.000,  7,  1.03000,  -62.3252,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01151,  -64.4713,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01132,  -65.9369,  'VICTORIA',  115.00,  6
7276,  1,  -0.025,  -341.613,  0.000,  0.000,  7,  1.03000,  -65.4826,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -51.227,  0.000,  0.000,  7,  1.03000,  -63.9284,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02874,  -59.8832,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02510,  -61.5717,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02874,  -59.8832,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02874,  -59.8832,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -58.9281,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02092,  -61.7209,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -58.9281,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -58.9281,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -58.9281,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -58.9281,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -58.9281,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -58.9281,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01183,  -66.2585,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00664,  -66.0377,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01992,  -64.5226,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02051,  -62.1394,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -5.758,  0.000,  0.000,  7,  1.03000,  -61.3052,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -65.5361,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00658,  -66.1457,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00983,  -64.7595,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -65.5367,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00396,  -63.1679,  'EAGLE LA',  115.00,  1
7300,  1,  -0.005,  -88.070,  0.000,  0.000,  7,  1.03000,  -66.4103,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -63.6520,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00329,  -57.3536,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01319,  -61.6800,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99642,  -53.0131,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -57.1643,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -60.3614,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99642,  -53.0131,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99642,  -53.0131,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99642,  -53.0131,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99642,  -53.0131,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -52.6359,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -58.1029,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -60.5650,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00255,  -66.8128,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02286,  -65.5340,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -64.2382,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01729,  -62.6308,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01122,  -64.3263,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01308,  -65.5271,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03550,  -56.8925,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02990,  -57.7833,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02451,  -59.9001,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03274,  -56.4629,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03170,  -56.3126,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03167,  -56.3097,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03366,  -56.6088,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -57.9439,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00884,  -59.0996,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01092,  -57.9439,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01301,  -64.9851,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03462,  -58.2126,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02825,  -59.6600,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01953,  -62.8989,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03462,  -58.2126,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5441,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01678,  -64.0302,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00536,  -65.1547,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -64.3548,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00183,  -60.5406,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00560,  -66.1035,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -56.8720,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02053,  -60.9890,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00537,  -64.0752,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00946,  -65.8164,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01503,  -64.0232,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03623,  -56.6021,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03045,  -58.5865,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02542,  -60.7591,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9286,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.9883,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.4621,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.6177,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2924,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8717,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8651,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9423,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03623,  -56.6021,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -54.7695,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.8240,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.2997,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2007,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01033,  -65.3840,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01817,  -62.2910,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00433,  -64.2333,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01672,  -64.9549,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03599,  -57.5459,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02968,  -59.9523,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02348,  -62.6211,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9944,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.8445,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9665,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0081,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3451,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1129,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0153,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1338,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4742,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1986,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3015,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02021,  -60.6334,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01641,  -65.3290,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01240,  -64.6108,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01689,  -62.0438,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01030,  -65.1311,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01355,  -65.8032,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01175,  -65.1809,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01068,  -65.3228,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01716,  -65.6782,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4801,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03249,  -63.9078,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02542,  -64.8013,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02328,  -62.5780,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00377,  -61.4298,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -64.5478,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -65.6327,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01047,  -65.1284,  'HOUSTON ',  115.00,  3
7397,  1,  -0.013,  -79.241,  0.000,  0.000,  7,  1.03000,  -65.2528,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -63.1954,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -64.2430,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03425,  -57.8617,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02947,  -59.4434,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02495,  -62.1691,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01881,  -63.0426,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01078,  -66.0564,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02442,  -61.9302,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00667,  -56.8470,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00551,  -57.8801,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99142,  -60.1204,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02156,  -61.5417,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01287,  -64.5079,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -66.0869,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01362,  -61.7947,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00803,  -61.7778,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01428,  -59.4738,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00957,  -61.0016,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00864,  -62.2727,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01850,  -64.8731,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01849,  -64.6285,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01947,  -62.4177,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02421,  -63.6734,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01642,  -66.2969,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1300,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03121,  -59.2470,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02193,  -61.7517,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01003,  -66.2903,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99410,  -59.4516,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00815,  -66.2566,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4081,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02723,  -57.4779,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -60.2630,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01936,  -65.3156,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02146,  -79.2442,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02064,  -79.0096,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02305,  -83.5214,  'ARP 0   ',  115.00,  8
8003,  1,  -0.009,  -32.081,  0.000,  0.000,  8,  1.02999,  -79.4553,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02897,  -76.5939,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -50.296,  0.000,  0.000,  8,  1.03000,  -77.4116,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -29.356,  0.000,  0.000,  8,  1.03000,  -81.5540,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02352,  -82.0709,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01539,  -83.6514,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01512,  -67.7908,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01536,  -78.4815,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02151,  -78.6575,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02766,  -67.1709,  'ANDERSON',  115.00,  7
8013,  1,  0.002,  -43.253,  0.000,  0.000,  8,  1.03000,  -84.4487,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01289,  -81.6964,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02068,  -80.1302,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -38.971,  0.000,  0.000,  8,  1.03000,  -71.0987,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02078,  -82.1762,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03003,  -79.8236,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -55.150,  0.000,  0.000,  8,  1.03000,  -82.2440,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01688,  -83.4082,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02982,  -79.4107,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -7.418,  0.000,  0.000,  8,  1.03000,  -80.1374,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02675,  -78.3889,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02675,  -78.3889,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -29.298,  0.000,  0.000,  8,  1.03000,  -81.6851,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01810,  -84.4026,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02680,  -81.9969,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01627,  -84.2332,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01404,  -84.0753,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03936,  -63.2487,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03707,  -63.8416,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03234,  -66.4099,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.4392,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.6062,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.6753,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -62.6458,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01636,  -80.4364,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02518,  -80.0205,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02258,  -84.0712,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01641,  -82.0941,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -24.465,  0.000,  0.000,  8,  1.03000,  -80.7078,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01463,  -80.7919,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02485,  -75.0477,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02643,  -76.0642,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02572,  -77.7793,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02235,  -74.6622,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02278,  -74.7182,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.3154,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02324,  -74.7904,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02156,  -74.5284,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02336,  -74.8112,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02618,  -82.8120,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01587,  -83.0544,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01190,  -82.0723,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03027,  -80.0851,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02823,  -83.2172,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03013,  -74.9544,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02923,  -75.8332,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02683,  -77.2628,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02330,  -74.0039,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02190,  -73.8045,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03228,  -77.7145,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02076,  -81.3589,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02478,  -77.6717,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01937,  -81.4147,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02397,  -79.7206,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01601,  -74.5944,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02361,  -74.8838,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -76.2728,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -72.3121,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -73.4001,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01447,  -80.5623,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01935,  -83.8196,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03402,  -71.0318,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03546,  -73.1871,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03504,  -75.7050,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.3337,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.2412,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03017,  -69.6369,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.4256,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01947,  -83.5670,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03619,  -71.6988,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02620,  -73.6646,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99176,  -79.3887,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99421,  -79.3590,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00072,  -79.2773,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.4291,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.8553,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02774,  -82.8846,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02220,  -82.8261,  'ELKHART ',  115.00,  7
8091,  1,  -0.003,  -10.516,  0.000,  0.000,  8,  1.03000,  -79.4334,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01577,  -82.4349,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02694,  -78.5650,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02081,  -68.0271,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01425,  -69.7667,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02072,  -82.6614,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03468,  -75.8314,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03249,  -77.8739,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03468,  -75.8314,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02649,  -82.8936,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01933,  -80.4860,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96026,  -80.2747,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01768,  -77.4752,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02144,  -68.2484,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02887,  -77.1227,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02074,  -79.2127,  'MOUNT PL',  115.00,  8
8107,  1,  0.002,  -0.823,  0.000,  0.000,  8,  1.03000,  -79.1558,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02146,  -83.6115,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01429,  -81.8165,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -13.105,  0.000,  0.000,  8,  1.03000,  -81.4373,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02239,  -79.7345,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03774,  -75.7301,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03607,  -76.4918,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03336,  -77.8410,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03774,  -75.7301,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -75.0052,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -75.1064,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01380,  -82.5758,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03270,  -76.9988,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -39.032,  0.000,  0.000,  8,  1.03000,  -71.1502,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02627,  -80.4843,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02573,  -71.4639,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01691,  -81.5448,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02834,  -80.3130,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -27.852,  0.000,  0.000,  8,  1.03000,  -81.2307,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03391,  -75.6716,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03380,  -76.1887,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03408,  -77.2897,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03021,  -75.1494,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -74.3722,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -75.0064,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01129,  -81.1155,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03113,  -79.0238,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02904,  -80.8199,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02798,  -82.6525,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02528,  -83.2036,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02003,  -79.4186,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -33.096,  0.000,  0.000,  8,  1.03000,  -83.4302,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01960,  -68.3977,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01745,  -69.7855,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02248,  -73.4281,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02174,  -79.6807,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02941,  -68.9696,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02172,  -78.6749,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02634,  -81.7659,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01294,  -84.7950,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -77.1391,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02395,  -78.8870,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01960,  -81.2454,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02307,  -80.1876,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -27.141,  0.000,  0.000,  8,  1.03000,  -82.8184,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02865,  -70.5072,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01846,  -83.3991,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02234,  -83.5640,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03212,  -72.2752,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01267,  -71.8359,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98039,  -77.9498,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03525,  -64.8894,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.003,  -33.355,  0.000,  0.000,  8,  1.03000,  -67.5844,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02788,  -69.6406,  'BRYAN 1 ',  115.00,  7
11001,  1,  20.754,  5.835,  0.000,  0.000,  1,  1.01182,  -81.6276,  'ODESSA 2',  11.500,  9
11002,  1,  11.017,  3.109,  0.000,  0.000,  1,  1.02555,  -85.5038,  'PRESIDIO',  11.500,  9
11007,  1,  4.201,  1.189,  0.000,  0.000,  1,  1.02718,  -83.3761,  'VAN HORN',  11.500,  9
11012,  1,  1.857,  0.526,  0.000,  0.000,  1,  1.02697,  -90.1680,  'SANDERSO',  11.500,  9
11013,  1,  25.409,  7.130,  0.000,  0.000,  1,  1.00670,  -76.3854,  'MONAHANS',  11.500,  9
11014,  1,  1.695,  0.480,  0.000,  0.000,  1,  1.00879,  -78.5550,  'GRANDFAL',  11.500,  9
11015,  1,  5.369,  1.519,  0.000,  0.000,  1,  1.03055,  -84.9788,  'MARFA 0S',  11.500,  9
11016,  1,  2.378,  0.673,  0.000,  0.000,  1,  1.02386,  -90.3746,  'GARDEN C',  11.500,  9
11017,  1,  18.847,  5.302,  0.000,  0.000,  1,  0.99854,  -82.6843,  'ODESSA 4',  11.500,  9
11018,  1,  0.062,  0.018,  0.000,  0.000,  1,  0.99930,  -83.1615,  'NOTREES ',  11.500,  9
11019,  1,  46.769,  13.028,  0.000,  0.000,  1,  1.02732,  -82.0564,  'MIDLAND ',  11.500,  9
11024,  1,  51.325,  14.260,  0.000,  0.000,  1,  1.00096,  -83.5136,  'ODESSA 6',  11.500,  9
11027,  1,  44.802,  12.490,  0.000,  0.000,  1,  1.02731,  -87.3469,  'MIDLAND ',  11.500,  9
11028,  1,  3.453,  0.977,  0.000,  0.000,  1,  1.02875,  -80.1063,  'COAHOMA ',  11.500,  9
11029,  1,  87.547,  24.000,  0.000,  0.000,  1,  1.01104,  -88.7667,  'MIDLAND ',  11.500,  9
11030,  1,  9.328,  2.634,  0.000,  0.000,  1,  1.02748,  -85.2560,  'ALPINE 0',  11.500,  9
11031,  1,  3.687,  1.043,  0.000,  0.000,  1,  1.01828,  -80.1966,  'FORT DAV',  11.500,  9
11036,  1,  9.565,  2.700,  0.000,  0.000,  1,  1.01197,  -86.5453,  'CRANE 0S',  11.500,  9
11037,  1,  84.114,  23.072,  0.000,  0.000,  1,  0.99977,  -82.5807,  'ODESSA 5',  11.500,  9
11040,  1,  33.961,  9.501,  0.000,  0.000,  1,  1.00961,  -83.5534,  'ANDREWS ',  11.500,  9
11044,  1,  8.690,  2.454,  0.000,  0.000,  1,  1.02172,  -88.5711,  'BIG LAKE',  11.500,  9
11045,  1,  70.894,  19.558,  0.000,  0.000,  1,  1.01063,  -83.7371,  'MIDLAND ',  11.500,  9
11046,  1,  9.170,  2.590,  0.000,  0.000,  1,  1.02653,  -89.1679,  'OZONA 0S',  11.500,  9
11054,  1,  10.783,  3.043,  0.000,  0.000,  1,  1.01621,  -87.2957,  'STANTON ',  11.500,  9
11055,  1,  4.118,  1.165,  0.000,  0.000,  1,  1.01839,  -81.8239,  'ODONNELL',  11.500,  9
11058,  1,  10.550,  2.978,  0.000,  0.000,  1,  1.02555,  -86.8049,  'IRAAN 3 ',  11.500,  9
11064,  1,  86.482,  23.711,  0.000,  0.000,  1,  1.00688,  -82.8639,  'ODESSA 3',  11.500,  9
11067,  1,  52.776,  14.656,  0.000,  0.000,  1,  1.00302,  -88.6424,  'BIG SPRI',  11.500,  9
11068,  1,  46.558,  12.958,  0.000,  0.000,  1,  0.99879,  -91.5364,  'MIDLAND ',  11.500,  9
11071,  1,  91.836,  25.145,  0.000,  0.000,  1,  1.01747,  -80.5136,  'ODESSA 1',  11.500,  9
11083,  1,  28.562,  8.009,  0.000,  0.000,  1,  1.02099,  -83.9508,  'FORT STO',  11.500,  9
11085,  1,  14.981,  4.221,  0.000,  0.000,  1,  1.00718,  -77.3115,  'KERMIT 0',  11.500,  9
11086,  1,  39.621,  11.062,  0.000,  0.000,  1,  1.01393,  -79.0623,  'PECOS 0S',  11.500,  9
11087,  1,  0.935,  0.265,  0.000,  0.000,  1,  1.02819,  -87.9165,  'SHEFFIEL',  11.500,  9
11089,  1,  20.942,  5.887,  0.000,  0.000,  1,  1.00681,  -84.6406,  'LAMESA 0',  11.500,  9
11091,  1,  5.664,  1.602,  0.000,  0.000,  1,  1.03250,  -81.1554,  'RALLS 2 ',  16.100,  9
12001,  1,  36.272,  10.140,  0.000,  0.000,  2,  1.01662,  -78.2057,  'PARIS 3 ',  16.100,  11
12007,  1,  4.944,  1.398,  0.000,  0.000,  2,  1.02113,  -77.5464,  'HONEY GR',  16.100,  11
12008,  1,  11.478,  3.238,  0.000,  0.000,  2,  1.00051,  -81.7494,  'MEMPHIS ',  16.100,  10
12009,  1,  41.080,  11.467,  0.000,  0.000,  2,  1.02734,  -78.6857,  'IOWA PAR',  16.100,  11
12010,  1,  33.899,  9.488,  0.000,  0.000,  2,  1.02732,  -82.0987,  'VERNON 2',  16.100,  10
12014,  1,  36.921,  10.315,  0.000,  0.000,  2,  1.00058,  -83.1310,  'CHILDRES',  16.100,  10
12015,  1,  3.617,  1.024,  0.000,  0.000,  2,  1.02384,  -80.3708,  'FORESTBU',  16.100,  11
12016,  1,  43.665,  12.176,  0.000,  0.000,  2,  1.02163,  -80.7990,  'SHERMAN ',  16.100,  11
12020,  1,  21.087,  5.929,  0.000,  0.000,  2,  1.02231,  -77.1335,  'WICHITA ',  16.100,  11
12022,  1,  5.260,  1.488,  0.000,  0.000,  2,  1.02281,  -77.2005,  'PARIS 2 ',  16.100,  11
12025,  1,  17.647,  4.968,  0.000,  0.000,  2,  1.02047,  -76.7244,  'WICHITA ',  16.100,  11
12026,  1,  12.595,  3.552,  0.000,  0.000,  2,  1.02688,  -76.3622,  'WHEELER ',  16.100,  10
12027,  1,  2.144,  0.607,  0.000,  0.000,  2,  1.01661,  -78.5550,  'DEPORT 0',  16.100,  11
12028,  1,  10.261,  2.896,  0.000,  0.000,  2,  1.02237,  -78.0643,  'WICHITA ',  16.100,  11
12029,  1,  4.470,  1.264,  0.000,  0.000,  2,  1.01260,  -82.6595,  'SILVERTO',  16.100,  10
12030,  1,  21.675,  6.092,  0.000,  0.000,  2,  1.00970,  -79.8624,  'BONHAM 0',  16.100,  11
12031,  1,  3.120,  0.883,  0.000,  0.000,  2,  1.03778,  -82.0433,  'MATADOR ',  16.100,  10
12032,  1,  1.769,  0.501,  0.000,  0.000,  2,  1.02247,  -77.2232,  'ARTHUR C',  16.100,  11
12033,  1,  6.640,  1.877,  0.000,  0.000,  2,  1.00153,  -81.4365,  'LEONARD ',  16.100,  11
12034,  1,  3.358,  0.950,  0.000,  0.000,  2,  1.02401,  -80.4493,  'GORDONVI',  16.100,  11
12035,  1,  5.027,  1.422,  0.000,  0.000,  2,  1.03513,  -82.3423,  'KNOX CIT',  16.100,  10
12036,  1,  21.019,  5.910,  0.000,  0.000,  2,  1.02230,  -77.2650,  'WICHITA ',  16.100,  11
12037,  1,  1.620,  0.458,  0.000,  0.000,  2,  1.02666,  -80.2882,  'LINDSAY ',  16.100,  11
12038,  1,  1.355,  0.384,  0.000,  0.000,  2,  1.02238,  -78.1844,  'ECTOR 0S',  16.100,  11
12039,  1,  1.898,  0.537,  0.000,  0.000,  2,  1.01858,  -80.0186,  'SUNSET 0',  16.100,  11
12040,  1,  11.661,  3.290,  0.000,  0.000,  2,  1.02205,  -77.7076,  'CLARKSVI',  16.100,  11
12043,  1,  2.564,  0.726,  0.000,  0.000,  2,  1.02296,  -80.6101,  'SADLER 0',  16.100,  11
12044,  1,  16.913,  4.763,  0.000,  0.000,  2,  1.02509,  -79.6887,  'WHITESBO',  16.100,  11
12045,  1,  8.518,  2.406,  0.000,  0.000,  2,  1.02213,  -77.3432,  'SHEPPARD',  16.100,  11
12046,  1,  12.044,  3.397,  0.000,  0.000,  2,  1.02530,  -80.2424,  'POTTSBOR',  16.100,  11
12047,  1,  8.140,  2.300,  0.000,  0.000,  2,  1.02550,  -77.9994,  'BELLS 0S',  16.100,  11
12048,  1,  5.085,  1.438,  0.000,  0.000,  2,  1.03648,  -81.8493,  'CROSBYTO',  16.100,  10
12049,  1,  5.563,  1.573,  0.000,  0.000,  2,  1.02528,  -79.4066,  'ELECTRA ',  16.100,  10
12050,  1,  1.954,  0.553,  0.000,  0.000,  2,  1.00246,  -80.9667,  'PATTONVI',  16.100,  11
12051,  1,  14.607,  4.116,  0.000,  0.000,  2,  1.02086,  -79.2687,  'HENRIETT',  16.100,  11
12052,  1,  41.393,  11.545,  0.000,  0.000,  2,  1.00262,  -80.0587,  'PANHANDL',  16.100,  10
12053,  1,  13.527,  3.813,  0.000,  0.000,  2,  1.01922,  -78.7061,  'BOWIE 0S',  16.100,  11
12055,  1,  18.136,  5.105,  0.000,  0.000,  2,  1.02299,  -76.7693,  'WICHITA ',  16.100,  11
12060,  1,  2.137,  0.605,  0.000,  0.000,  2,  1.00419,  -80.0655,  'ROXTON 0',  16.100,  11
12063,  1,  37.490,  10.479,  0.000,  0.000,  2,  1.02734,  -79.9010,  'DENISON ',  16.100,  11
12064,  1,  6.208,  1.755,  0.000,  0.000,  2,  1.01348,  -78.5894,  'SUMNER 0',  16.100,  11
12065,  1,  79.814,  21.965,  0.000,  0.000,  2,  1.02738,  -80.8648,  'GAINESVI',  16.100,  11
12066,  1,  5.282,  1.494,  0.000,  0.000,  2,  1.03504,  -82.0139,  'ASPERMON',  16.100,  10
12067,  1,  41.410,  11.555,  0.000,  0.000,  2,  1.01820,  -76.5373,  'WICHITA ',  16.100,  11
12068,  1,  6.046,  1.709,  0.000,  0.000,  2,  1.01845,  -74.5307,  'WINDTHOR',  16.100,  11
12069,  1,  11.152,  3.147,  0.000,  0.000,  2,  1.02731,  -80.2444,  'HOWE 0SE',  16.100,  11
12072,  1,  4.370,  1.236,  0.000,  0.000,  2,  1.02685,  -79.1701,  'COLLINSV',  16.100,  11
12079,  1,  2.673,  0.757,  0.000,  0.000,  2,  1.03320,  -82.0987,  'PADUCAH ',  16.100,  10
12080,  1,  10.989,  3.101,  0.000,  0.000,  2,  1.02177,  -79.6083,  'NOCONA 0',  16.100,  11
12081,  1,  2.246,  0.636,  0.000,  0.000,  2,  1.01691,  -79.3652,  'DODD CIT',  16.100,  11
12082,  1,  22.654,  6.366,  0.000,  0.000,  2,  1.02266,  -77.6988,  'WICHITA ',  16.100,  11
12086,  1,  0.789,  0.223,  0.000,  0.000,  2,  1.02024,  -79.8752,  'MONTAGUE',  16.100,  11
12087,  1,  9.188,  2.595,  0.000,  0.000,  2,  1.03577,  -82.0175,  'SPUR 0SE',  16.100,  10
12090,  1,  1.143,  0.324,  0.000,  0.000,  2,  1.01554,  -79.0897,  'ANNONA 0',  16.100,  11
12091,  1,  7.361,  2.080,  0.000,  0.000,  2,  1.03225,  -82.4513,  'SEYMOUR ',  16.100,  10
12092,  1,  11.105,  3.134,  0.000,  0.000,  2,  1.02578,  -78.9768,  'DENISON ',  16.100,  11
12106,  1,  6.652,  1.880,  0.000,  0.000,  2,  1.00440,  -81.1569,  'WHITEWRI',  16.100,  11
12107,  1,  32.954,  9.226,  0.000,  0.000,  2,  1.02494,  -77.9074,  'SHERMAN ',  16.100,  11
12108,  1,  2.133,  0.604,  0.000,  0.000,  2,  1.03287,  -79.7630,  'ROCHESTE',  16.100,  10
12109,  1,  10.299,  2.907,  0.000,  0.000,  2,  1.02468,  -78.5317,  'BURKBURN',  16.100,  11
12110,  1,  3.018,  0.854,  0.000,  0.000,  2,  1.02731,  -79.8027,  'MUENSTER',  16.100,  11
12111,  1,  4.426,  1.252,  0.000,  0.000,  2,  1.03213,  -77.9494,  'ARCHER C',  16.100,  11
12112,  1,  3.376,  0.956,  0.000,  0.000,  2,  1.02193,  -78.4592,  'PETROLIA',  16.100,  11
12114,  1,  41.143,  11.484,  0.000,  0.000,  2,  1.02627,  -76.3360,  'PARIS 1 ',  16.100,  11
12121,  1,  1.331,  0.377,  0.000,  0.000,  2,  1.02034,  -78.2072,  'BAGWELL ',  16.100,  11
12122,  1,  3.861,  1.092,  0.000,  0.000,  2,  1.01688,  -78.3017,  'TELEPHON',  16.100,  11
12124,  1,  13.444,  3.790,  0.000,  0.000,  2,  0.99861,  -82.0365,  'VAN ALST',  16.100,  11
12125,  1,  2.255,  0.638,  0.000,  0.000,  2,  1.02109,  -79.5006,  'TIOGA 0S',  16.100,  11
12126,  1,  12.787,  3.606,  0.000,  0.000,  2,  1.02368,  -81.0266,  'VALLEY V',  16.100,  11
12129,  1,  3.055,  0.864,  0.000,  0.000,  2,  1.00722,  -80.9929,  'TRENTON ',  16.100,  11
12132,  1,  4.082,  1.155,  0.000,  0.000,  2,  1.02907,  -81.0844,  'HASKELL ',  11.500,  10
12133,  1,  1.601,  0.453,  0.000,  0.000,  2,  1.02556,  -79.4744,  'SAINT JO',  16.100,  11
13002,  1,  64.015,  17.707,  0.000,  0.000,  3,  1.01046,  -77.4350,  'KERRVILL',  11.500,  28
13005,  1,  3.859,  1.092,  0.000,  0.000,  3,  0.99485,  -87.9540,  'LEAKEY 0',  11.500,  28
13006,  1,  3.482,  0.985,  0.000,  0.000,  3,  1.02414,  -82.5742,  'HAMLIN 0',  11.500,  27
13007,  1,  6.572,  1.858,  0.000,  0.000,  3,  1.02581,  -83.5200,  'MERKEL 3',  11.500,  27
13008,  1,  16.219,  4.568,  0.000,  0.000,  3,  1.02091,  -86.9749,  'COLEMAN ',  11.500,  27
13009,  1,  6.518,  1.843,  0.000,  0.000,  3,  1.02759,  -90.0678,  'SONORA 0',  11.500,  28
13010,  1,  1.849,  0.523,  0.000,  0.000,  3,  1.00224,  -88.3641,  'CAMP WOO',  11.500,  28
13011,  1,  14.313,  4.034,  0.000,  0.000,  3,  1.00885,  -80.8112,  'LLANO 0S',  11.500,  28
13012,  1,  0.285,  0.081,  0.000,  0.000,  3,  1.00039,  -81.4790,  'WILLOW C',  11.500,  28
13013,  1,  28.238,  7.919,  0.000,  0.000,  3,  1.02729,  -85.1405,  'ABILENE ',  11.500,  27
13014,  1,  13.885,  3.914,  0.000,  0.000,  3,  1.02476,  -76.1912,  'KINGSLAN',  11.500,  28
13015,  1,  4.122,  1.166,  0.000,  0.000,  3,  1.01323,  -81.7424,  'ROSCOE 6',  11.500,  27
13021,  1,  0.797,  0.226,  0.000,  0.000,  3,  1.02879,  -81.4495,  'LUEDERS ',  11.500,  27
13022,  1,  8.953,  2.528,  0.000,  0.000,  3,  1.01729,  -81.5325,  'COLORADO',  11.500,  27
13023,  1,  3.197,  0.905,  0.000,  0.000,  3,  1.02728,  -82.4748,  'STAMFORD',  11.500,  27
13024,  1,  7.069,  1.998,  0.000,  0.000,  3,  1.02644,  -89.3774,  'ELDORADO',  11.500,  28
13025,  1,  5.820,  1.645,  0.000,  0.000,  3,  1.01697,  -82.9851,  'SAN SABA',  11.500,  28
13029,  1,  2.561,  0.725,  0.000,  0.000,  3,  1.03153,  -77.9118,  'LOMETA 0',  11.500,  28
13030,  1,  62.649,  17.351,  0.000,  0.000,  3,  1.02723,  -92.5230,  'SAN ANGE',  11.500,  27
13031,  1,  9.839,  2.778,  0.000,  0.000,  3,  1.01964,  -83.8095,  'TUSCOLA ',  11.500,  27
13032,  1,  35.039,  9.800,  0.000,  0.000,  3,  1.01678,  -84.5677,  'ABILENE ',  11.500,  27
13035,  1,  1.961,  0.555,  0.000,  0.000,  3,  1.01543,  -85.1357,  'CHEROKEE',  11.500,  28
13036,  1,  3.260,  0.923,  0.000,  0.000,  3,  1.01753,  -86.0660,  'RICHLAND',  11.500,  28
13040,  1,  12.493,  3.524,  0.000,  0.000,  3,  1.01482,  -89.6577,  'BALLINGE',  11.500,  27
13042,  1,  6.729,  1.902,  0.000,  0.000,  3,  1.02557,  -82.4796,  'SILVER 1',  11.500,  27
13049,  1,  7.221,  2.041,  0.000,  0.000,  3,  1.02668,  -82.2581,  'ANSON 0S',  11.500,  27
13051,  1,  152.333,  40.744,  0.000,  0.000,  3,  1.01598,  -92.5357,  'DEL RIO ',  11.500,  28
13052,  1,  3.775,  1.068,  0.000,  0.000,  3,  1.00505,  -83.9641,  'HUNT 0SE',  11.500,  28
13066,  1,  17.104,  4.815,  0.000,  0.000,  3,  1.01377,  -88.0550,  'BRADY 0S',  11.500,  28
13069,  1,  3.367,  0.953,  0.000,  0.000,  3,  1.01917,  -85.1239,  'OVALO 0S',  11.500,  27
13072,  1,  4.237,  1.199,  0.000,  0.000,  3,  1.02303,  -91.3484,  'MILES 0S',  11.500,  27
13075,  1,  4.948,  1.400,  0.000,  0.000,  3,  1.02297,  -90.7477,  'MASON 0S',  11.500,  28
13076,  1,  4.222,  1.194,  0.000,  0.000,  3,  0.99960,  -89.9696,  'BRACKETT',  11.500,  28
13077,  1,  30.015,  8.411,  0.000,  0.000,  3,  1.01816,  -84.9268,  'ABILENE ',  11.500,  27
13093,  1,  2.998,  0.849,  0.000,  0.000,  3,  1.00354,  -86.8271,  'ROCKSPRI',  11.500,  28
13099,  1,  5.835,  1.650,  0.000,  0.000,  3,  1.01652,  -84.5917,  'DYESS AF',  11.500,  27
13100,  1,  3.749,  1.061,  0.000,  0.000,  3,  1.01437,  -83.5472,  'HAWLEY 0',  11.500,  27
13101,  1,  4.580,  1.295,  0.000,  0.000,  3,  1.01657,  -78.4703,  'BUCHANAN',  11.500,  28
13102,  1,  44.792,  12.482,  0.000,  0.000,  3,  1.01578,  -82.6351,  'ABILENE ',  11.500,  27
13103,  1,  27.456,  7.700,  0.000,  0.000,  3,  1.01165,  -83.7131,  'SWEETWAT',  11.500,  27
13107,  1,  9.018,  2.547,  0.000,  0.000,  3,  1.00497,  -80.4313,  'INGRAM 0',  11.500,  28
13108,  1,  12.140,  3.424,  0.000,  0.000,  3,  1.01976,  -77.9355,  'KEMPNER ',  11.500,  28
13114,  1,  94.407,  25.822,  0.000,  0.000,  3,  1.01681,  -91.0365,  'SAN ANGE',  11.500,  27
13115,  1,  7.248,  2.048,  0.000,  0.000,  3,  1.02372,  -81.9125,  'ROTAN 0S',  11.500,  27
13123,  1,  27.583,  7.732,  0.000,  0.000,  3,  0.99270,  -91.3237,  'UVALDE 0',  11.500,  28
13124,  1,  29.319,  8.219,  0.000,  0.000,  3,  1.02733,  -78.9068,  'FREDERIC',  11.500,  28
13125,  1,  39.916,  11.142,  0.000,  0.000,  3,  1.01116,  -83.2450,  'ABILENE ',  11.500,  27
13126,  1,  4.576,  1.294,  0.000,  0.000,  3,  1.00127,  -90.4341,  'SABINAL ',  11.500,  28
13128,  1,  1.212,  0.343,  0.000,  0.000,  3,  1.01655,  -81.3050,  'LORAINE ',  11.500,  27
13130,  1,  74.019,  20.405,  0.000,  0.000,  3,  1.01731,  -87.4867,  'SAN ANGE',  11.500,  27
13132,  1,  6.835,  1.932,  0.000,  0.000,  3,  1.02160,  -90.1259,  'EDEN 0SE',  11.500,  28
13136,  1,  13.670,  3.854,  0.000,  0.000,  3,  1.01642,  -81.6777,  'SNYDER 2',  11.500,  27
13138,  1,  6.800,  1.922,  0.000,  0.000,  3,  1.02607,  -90.8322,  'MENARD 0',  11.500,  28
13139,  1,  9.021,  2.547,  0.000,  0.000,  3,  1.01211,  -87.5055,  'WINTERS ',  11.500,  27
13140,  1,  0.133,  0.038,  0.000,  0.000,  3,  1.01970,  -85.1445,  'GOLDSBOR',  11.500,  27
13142,  1,  3.826,  1.083,  0.000,  0.000,  3,  1.02715,  -90.4603,  'GOODFELL',  11.500,  27
13143,  1,  4.328,  1.224,  0.000,  0.000,  3,  1.02720,  -88.4344,  'SANTA AN',  11.500,  28
13144,  1,  3.210,  0.909,  0.000,  0.000,  3,  1.02380,  -89.3977,  'ROWENA 0',  11.500,  28
13145,  1,  1.403,  0.397,  0.000,  0.000,  3,  1.02222,  -82.7218,  'TRENT 2 ',  11.500,  27
13146,  1,  5.640,  1.595,  0.000,  0.000,  3,  1.02699,  -90.6783,  'JUNCTION',  11.500,  28
13147,  1,  17.135,  4.825,  0.000,  0.000,  3,  1.02731,  -78.3393,  'LAMPASAS',  11.500,  28
14002,  1,  0.336,  0.095,  0.000,  0.000,  4,  1.01269,  -90.6057,  'LAUGHLIN',  11.500,  20
14003,  1,  83.314,  22.890,  0.000,  0.000,  4,  1.02102,  -108.4484,  'EDINBURG',  11.500,  19
14005,  1,  97.313,  26.608,  0.000,  0.000,  4,  1.02738,  -92.5773,  'LAREDO 7',  11.500,  20
14006,  1,  1.929,  0.546,  0.000,  0.000,  4,  1.02712,  -89.3833,  'BRUNI 2 ',  11.500,  20
14007,  1,  120.357,  32.599,  0.000,  0.000,  4,  1.01804,  -109.5154,  'MCALLEN ',  11.500,  19
14008,  1,  22.577,  6.343,  0.000,  0.000,  4,  1.01380,  -74.3423,  'POTEET 0',  11.500,  20
14011,  1,  6.301,  1.781,  0.000,  0.000,  4,  1.02294,  -93.0489,  'HEBBRONV',  11.500,  19
14012,  1,  6.332,  1.790,  0.000,  0.000,  4,  1.02731,  -107.6058,  'PROGRESO',  11.500,  19
14013,  1,  53.939,  14.983,  0.000,  0.000,  4,  1.02099,  -108.9923,  'EDINBURG',  11.500,  19
14015,  1,  90.535,  24.817,  0.000,  0.000,  4,  1.02735,  -89.8872,  'EAGLE PA',  11.500,  20
14016,  1,  2.651,  0.750,  0.000,  0.000,  4,  1.02031,  -74.2304,  'CHARLOTT',  11.500,  20
14017,  1,  26.990,  7.572,  0.000,  0.000,  4,  1.02228,  -87.6880,  'CORPUS C',  11.500,  21
14018,  1,  4.782,  1.352,  0.000,  0.000,  4,  1.01164,  -81.1886,  'WOODSBOR',  11.500,  21
14019,  1,  82.184,  22.574,  0.000,  0.000,  4,  1.01044,  -108.2282,  'MERCEDES',  11.500,  19
14020,  1,  48.083,  13.381,  0.000,  0.000,  4,  1.01151,  -87.4519,  'CORPUS C',  11.500,  21
14021,  1,  15.086,  4.250,  0.000,  0.000,  4,  1.01755,  -108.3181,  'EDCOUCH ',  11.500,  19
14022,  1,  3.283,  0.929,  0.000,  0.000,  4,  1.01733,  -90.5779,  'ENCINAL ',  11.500,  20
14023,  1,  1.924,  0.545,  0.000,  0.000,  4,  1.01892,  -74.0642,  'MOORE 0S',  11.500,  20
14027,  1,  56.720,  15.740,  0.000,  0.000,  4,  1.02292,  -109.3018,  'MCALLEN ',  11.500,  19
14031,  1,  1.781,  0.504,  0.000,  0.000,  4,  1.02146,  -93.6320,  'SAN YGNA',  11.500,  20
14032,  1,  42.558,  11.867,  0.000,  0.000,  4,  1.00808,  -92.8506,  'KINGSVIL',  11.500,  21
14033,  1,  74.801,  20.610,  0.000,  0.000,  4,  1.01488,  -92.5581,  'LAREDO 6',  11.500,  20
14034,  1,  24.116,  6.772,  0.000,  0.000,  4,  1.01732,  -108.5835,  'HIDALGO ',  11.500,  19
14035,  1,  35.348,  9.884,  0.000,  0.000,  4,  1.01015,  -85.7460,  'CORPUS C',  11.500,  21
14036,  1,  20.934,  5.885,  0.000,  0.000,  4,  1.00910,  -83.6595,  'CRYSTAL ',  11.500,  20
14037,  1,  17.527,  4.935,  0.000,  0.000,  4,  1.02601,  -82.6372,  'SINTON 0',  11.500,  21
14038,  1,  53.429,  14.835,  0.000,  0.000,  4,  1.00613,  -78.2063,  'BEEVILLE',  11.500,  21
14040,  1,  136.309,  36.729,  0.000,  0.000,  4,  1.02743,  -103.6669,  'MISSION ',  11.500,  19
14042,  1,  97.064,  26.536,  0.000,  0.000,  4,  1.02431,  -107.4871,  'SAN JUAN',  11.500,  19
14043,  1,  2.483,  0.703,  0.000,  0.000,  4,  1.01217,  -97.9647,  'FALCON H',  11.500,  19
14048,  1,  10.188,  2.876,  0.000,  0.000,  4,  1.01399,  -104.8583,  'LA JOYA ',  11.500,  19
14051,  1,  31.200,  8.738,  0.000,  0.000,  4,  1.01429,  -90.7936,  'BISHOP 0',  11.500,  21
14053,  1,  0.039,  0.011,  0.000,  0.000,  4,  1.02170,  -96.6553,  'ARMSTRON',  11.500,  19
14054,  1,  3.451,  0.976,  0.000,  0.000,  4,  1.01559,  -80.6283,  'SKIDMORE',  11.500,  21
14055,  1,  5.522,  1.561,  0.000,  0.000,  4,  1.01233,  -85.3378,  'CORPUS C',  11.500,  21
14064,  1,  2.759,  0.781,  0.000,  0.000,  4,  1.01261,  -85.2398,  'CORPUS C',  11.500,  21
14066,  1,  85.218,  23.405,  0.000,  0.000,  4,  1.02738,  -108.9275,  'WESLACO ',  11.500,  19
14067,  1,  97.863,  26.722,  0.000,  0.000,  4,  1.01145,  -106.9886,  'HARLINGE',  11.500,  19
14068,  1,  12.184,  3.437,  0.000,  0.000,  4,  1.02620,  -109.2323,  'ELSA 0SE',  11.500,  19
14069,  1,  1.279,  0.362,  0.000,  0.000,  4,  1.01350,  -85.3895,  'CORPUS C',  11.500,  21
14071,  1,  163.960,  44.794,  0.000,  0.000,  4,  1.00700,  -99.0982,  'BROWNSVI',  11.500,  19
14072,  1,  16.633,  4.684,  0.000,  0.000,  4,  1.01582,  -85.5673,  'CORPUS C',  11.500,  21
14078,  1,  25.049,  7.031,  0.000,  0.000,  4,  1.01197,  -85.5832,  'CORPUS C',  11.500,  21
14079,  1,  127.035,  34.329,  0.000,  0.000,  4,  1.02108,  -105.9533,  'MISSION ',  11.500,  19
14086,  1,  13.365,  3.769,  0.000,  0.000,  4,  1.02731,  -104.6198,  'RIO HOND',  11.500,  19
14087,  1,  0.687,  0.195,  0.000,  0.000,  4,  1.02730,  -87.3642,  'CORPUS C',  11.500,  21
14088,  1,  178.942,  48.955,  0.000,  0.000,  4,  1.02739,  -108.9288,  'PHARR 0S',  11.500,  19
14089,  1,  4.324,  1.223,  0.000,  0.000,  4,  1.01677,  -107.5816,  'SANTA RO',  11.500,  19
14099,  1,  9.582,  2.706,  0.000,  0.000,  4,  1.01303,  -85.6304,  'ODEM 0SE',  11.500,  21
14100,  1,  17.205,  4.844,  0.000,  0.000,  4,  1.01465,  -85.5340,  'CORPUS C',  11.500,  21
14101,  1,  99.625,  27.186,  0.000,  0.000,  4,  1.01228,  -92.6689,  'LAREDO 3',  11.500,  20
14102,  1,  16.489,  4.644,  0.000,  0.000,  4,  1.01805,  -101.2239,  'OLMITO 0',  11.500,  19
14103,  1,  91.135,  24.976,  0.000,  0.000,  4,  1.02739,  -109.4171,  'EDINBURG',  11.500,  19
14106,  1,  25.616,  7.189,  0.000,  0.000,  4,  1.00855,  -101.1258,  'PORT ISA',  11.500,  19
14107,  1,  56.255,  15.615,  0.000,  0.000,  4,  1.02447,  -108.3769,  'DONNA 0S',  11.500,  19
14108,  1,  13.848,  3.904,  0.000,  0.000,  4,  1.01577,  -84.0202,  'INGLESID',  11.500,  21
14109,  1,  55.444,  15.386,  0.000,  0.000,  4,  1.01021,  -86.8306,  'CORPUS C',  11.500,  21
14110,  1,  41.277,  11.519,  0.000,  0.000,  4,  1.01832,  -105.1713,  'LOS FRES',  11.500,  19
14111,  1,  73.179,  20.173,  0.000,  0.000,  4,  1.01297,  -108.2474,  'HARLINGE',  11.500,  19
14112,  1,  2.709,  0.767,  0.000,  0.000,  4,  1.02423,  -96.1947,  'RIVIERA ',  11.500,  21
14117,  1,  7.263,  2.052,  0.000,  0.000,  4,  1.02163,  -74.2927,  'JOURDANT',  11.500,  20
14118,  1,  8.454,  2.388,  0.000,  0.000,  4,  1.00937,  -90.6909,  'GEORGE W',  11.500,  21
14119,  1,  44.550,  12.414,  0.000,  0.000,  4,  1.01038,  -99.1996,  'ROMA 0SE',  11.500,  19
14120,  1,  21.157,  5.948,  0.000,  0.000,  4,  1.01329,  -85.6067,  'CORPUS C',  11.500,  21
14121,  1,  3.275,  0.927,  0.000,  0.000,  4,  1.02730,  -108.2352,  'SANTA MA',  11.500,  19
14122,  1,  137.098,  36.924,  0.000,  0.000,  4,  1.02568,  -108.9342,  'MCALLEN ',  11.500,  19
14123,  1,  36.194,  10.118,  0.000,  0.000,  4,  1.01390,  -87.5837,  'CORPUS C',  11.500,  21
14124,  1,  16.446,  4.632,  0.000,  0.000,  4,  1.02082,  -101.8202,  'FALFURRI',  11.500,  19
14125,  1,  3.153,  0.892,  0.000,  0.000,  4,  1.00404,  -74.5859,  'PETTUS 0',  11.500,  21
14126,  1,  85.977,  23.588,  0.000,  0.000,  4,  1.01442,  -99.6474,  'BROWNSVI',  11.500,  19
14127,  1,  28.235,  7.919,  0.000,  0.000,  4,  1.02733,  -91.4031,  'ALICE 0S',  11.500,  21
14128,  1,  103.196,  28.155,  0.000,  0.000,  4,  1.02740,  -106.8445,  'RIO GRAN',  11.500,  19
14129,  1,  8.660,  2.446,  0.000,  0.000,  4,  1.02827,  -94.3996,  'PREMONT ',  11.500,  20
14130,  1,  5.462,  1.545,  0.000,  0.000,  4,  1.02730,  -94.3952,  'FREER 0S',  11.500,  20
14132,  1,  17.174,  4.836,  0.000,  0.000,  4,  1.02398,  -80.2294,  'PEARSALL',  11.500,  20
14139,  1,  7.731,  2.184,  0.000,  0.000,  4,  1.01013,  -89.1694,  'SANDIA 0',  11.500,  21
14143,  1,  10.264,  2.897,  0.000,  0.000,  4,  1.01297,  -82.6432,  'DILLEY 0',  11.500,  20
14144,  1,  10.707,  3.022,  0.000,  0.000,  4,  1.01348,  -90.0210,  'ORANGE G',  11.500,  21
14145,  1,  22.676,  6.371,  0.000,  0.000,  4,  1.01294,  -84.7151,  'PORTLAND',  11.500,  21
14147,  1,  133.475,  36.004,  0.000,  0.000,  4,  1.02743,  -91.4028,  'LAREDO 4',  11.500,  20
14148,  1,  9.581,  2.705,  0.000,  0.000,  4,  1.01240,  -92.5863,  'THREE RI',  11.500,  20
14149,  1,  38.963,  10.876,  0.000,  0.000,  4,  0.99811,  -79.4171,  'ROCKPORT',  11.500,  21
14150,  1,  4.941,  1.397,  0.000,  0.000,  4,  1.01301,  -86.1407,  'CORPUS C',  11.500,  21
14154,  1,  20.248,  5.694,  0.000,  0.000,  4,  1.01265,  -105.8894,  'PENITAS ',  11.500,  19
14155,  1,  11.528,  3.253,  0.000,  0.000,  4,  1.01508,  -104.3649,  'SULLIVAN',  11.500,  19
14156,  1,  49.420,  13.748,  0.000,  0.000,  4,  1.01531,  -86.8415,  'CORPUS C',  11.500,  21
14157,  1,  68.704,  18.980,  0.000,  0.000,  4,  1.02139,  -107.6902,  'MISSION ',  11.500,  19
14159,  1,  13.211,  3.725,  0.000,  0.000,  4,  1.01715,  -84.9252,  'CORPUS C',  11.500,  21
14164,  1,  1.138,  0.322,  0.000,  0.000,  4,  1.01428,  -103.6763,  'GRULLA 0',  11.500,  19
14167,  1,  2.548,  0.721,  0.000,  0.000,  4,  1.02126,  -108.5756,  'HARGILL ',  11.500,  19
14168,  1,  3.851,  1.090,  0.000,  0.000,  4,  1.01659,  -85.0796,  'CORPUS C',  11.500,  21
14169,  1,  19.863,  5.586,  0.000,  0.000,  4,  1.01116,  -87.1813,  'MATHIS 0',  11.500,  21
14170,  1,  11.654,  3.288,  0.000,  0.000,  4,  1.01284,  -84.9744,  'ARANSAS ',  11.500,  21
14171,  1,  101.434,  27.692,  0.000,  0.000,  4,  1.02740,  -103.5740,  'SAN BENI',  11.500,  19
14172,  1,  25.479,  7.152,  0.000,  0.000,  4,  1.01832,  -75.3759,  'PLEASANT',  11.500,  20
14173,  1,  5.917,  1.673,  0.000,  0.000,  4,  0.99395,  -72.5100,  'REFUGIO ',  11.500,  21
14174,  1,  14.145,  3.988,  0.000,  0.000,  4,  1.02732,  -73.3952,  'LYTLE 0S',  11.500,  20
14175,  1,  2.152,  0.609,  0.000,  0.000,  4,  1.02730,  -93.2923,  'LAREDO 2',  11.500,  20
14178,  1,  14.222,  4.009,  0.000,  0.000,  4,  1.02732,  -76.1843,  'GOLIAD 0',  11.500,  21
14179,  1,  8.634,  2.439,  0.000,  0.000,  4,  1.02172,  -94.1216,  'SAN DIEG',  11.500,  20
14180,  1,  5.080,  1.436,  0.000,  0.000,  4,  1.01209,  -85.7121,  'PORT ARA',  11.500,  21
14182,  1,  13.795,  3.888,  0.000,  0.000,  4,  1.00323,  -79.9468,  'TAFT 1 1',  11.500,  21
14185,  1,  23.424,  6.580,  0.000,  0.000,  4,  1.02463,  -96.8339,  'ZAPATA 0',  11.500,  19
14186,  1,  19.161,  5.392,  0.000,  0.000,  4,  1.02709,  -108.8656,  'SANTA RO',  11.500,  19
14187,  1,  8.358,  2.361,  0.000,  0.000,  4,  1.00934,  -88.5158,  'COTULLA ',  11.500,  20
14188,  1,  1.216,  0.345,  0.000,  0.000,  4,  1.02485,  -90.3027,  'QUEMADO ',  11.500,  20
14189,  1,  20.283,  5.703,  0.000,  0.000,  4,  1.00457,  -85.3953,  'CARRIZO ',  11.500,  20
14190,  1,  94.909,  25.955,  0.000,  0.000,  4,  1.01685,  -92.3539,  'LAREDO 5',  11.500,  20
14191,  1,  33.418,  9.352,  0.000,  0.000,  4,  1.01473,  -100.4213,  'RAYMONDV',  11.500,  19
14193,  1,  108.616,  29.546,  0.000,  0.000,  4,  1.01599,  -97.6567,  'BROWNSVI',  11.500,  19
15003,  1,  0.755,  0.214,  0.000,  0.000,  5,  1.02349,  -79.9616,  'GARLAND ',  16.100,  16
15004,  1,  34.217,  9.560,  0.000,  0.000,  5,  0.97159,  -83.4851,  'KERENS 0',  16.100,  14
15005,  1,  5.782,  1.635,  0.000,  0.000,  5,  1.00540,  -82.5078,  'LIPAN 0S',  16.100,  18
15006,  1,  3.780,  1.070,  0.000,  0.000,  5,  1.02723,  -79.7163,  'DALLAS 2',  16.100,  16
15007,  1,  45.754,  12.750,  0.000,  0.000,  5,  1.02738,  -79.1749,  'DENTON 4',  16.100,  17
15008,  1,  37.897,  10.587,  0.000,  0.000,  5,  1.01662,  -82.5515,  'ALBANY 2',  16.100,  15
15009,  1,  1.921,  0.544,  0.000,  0.000,  5,  1.02532,  -80.5384,  'DALLAS 2',  16.100,  16
15010,  1,  32.976,  9.232,  0.000,  0.000,  5,  1.02672,  -79.8063,  'PLANO 2 ',  16.100,  16
15011,  1,  69.968,  19.262,  0.000,  0.000,  5,  0.96497,  -81.5211,  'THORNTON',  16.100,  13
15012,  1,  3.909,  1.106,  0.000,  0.000,  5,  1.02541,  -79.5012,  'DENTON 5',  16.100,  17
15013,  1,  47.876,  13.329,  0.000,  0.000,  5,  1.02327,  -83.6403,  'EARLY 0S',  16.100,  15
15014,  1,  6.741,  1.905,  0.000,  0.000,  5,  1.02068,  -80.3764,  'DECATUR ',  16.100,  17
15016,  1,  8.704,  2.459,  0.000,  0.000,  5,  1.02825,  -78.9088,  'KELLER 2',  16.100,  17
15017,  1,  84.170,  23.109,  0.000,  0.000,  5,  1.01591,  -80.9245,  'PONDER 0',  16.100,  17
15022,  1,  7.634,  2.157,  0.000,  0.000,  5,  1.02634,  -79.1291,  'ALEDO 1 ',  16.100,  17
15024,  1,  188.561,  51.369,  0.000,  0.000,  5,  0.96444,  -83.5176,  'GATESVIL',  16.100,  13
15025,  1,  25.502,  7.159,  0.000,  0.000,  5,  1.02380,  -77.9112,  'CLEBURNE',  16.100,  18
15026,  1,  47.316,  13.176,  0.000,  0.000,  5,  1.02267,  -79.9782,  'FORT WOR',  16.100,  17
15027,  1,  54.036,  15.008,  0.000,  0.000,  5,  1.01906,  -80.9603,  'FORT WOR',  16.100,  17
15028,  1,  45.470,  12.673,  0.000,  0.000,  5,  1.02585,  -79.6339,  'FORT WOR',  16.100,  17
15029,  1,  6.135,  1.734,  0.000,  0.000,  5,  1.00288,  -78.0447,  'TROY 0SE',  16.100,  13
15030,  1,  4.675,  1.322,  0.000,  0.000,  5,  1.01494,  -82.1706,  'SPRINGTO',  16.100,  12
15031,  1,  107.990,  29.389,  0.000,  0.000,  5,  1.01845,  -80.4416,  'PRINCETO',  16.100,  16
15032,  1,  14.213,  4.006,  0.000,  0.000,  5,  1.02168,  -79.8325,  'DALLAS 2',  16.100,  16
15034,  1,  25.864,  7.260,  0.000,  0.000,  5,  1.02346,  -78.2423,  'DALLAS 1',  16.100,  16
15043,  1,  34.348,  9.609,  0.000,  0.000,  5,  1.01683,  -80.7641,  'ROYSE CI',  16.100,  16
15044,  1,  42.260,  11.789,  0.000,  0.000,  5,  1.01961,  -80.1244,  'BOYD 0SE',  16.100,  17
15046,  1,  23.654,  6.646,  0.000,  0.000,  5,  1.03540,  -77.0454,  'STEPHENV',  16.100,  18
15048,  1,  33.232,  9.303,  0.000,  0.000,  5,  1.02507,  -77.9289,  'MANSFIEL',  16.100,  17
15050,  1,  94.735,  25.919,  0.000,  0.000,  5,  1.02248,  -79.5817,  'GREENVIL',  16.100,  16
15053,  1,  33.266,  9.312,  0.000,  0.000,  5,  1.02646,  -79.3519,  'PLANO 4 ',  16.100,  16
15054,  1,  46.002,  12.781,  0.000,  0.000,  5,  0.94839,  -83.9336,  'GROESBEC',  16.100,  14
15056,  1,  11.682,  3.296,  0.000,  0.000,  5,  1.03258,  -75.8356,  'GRAHAM 1',  16.100,  12
15062,  1,  29.918,  8.383,  0.000,  0.000,  5,  1.01165,  -84.9716,  'MABANK 2',  11.500,  14
15064,  1,  16.259,  4.580,  0.000,  0.000,  5,  1.02774,  -78.7001,  'ARLINGTO',  16.100,  17
15070,  1,  35.795,  10.010,  0.000,  0.000,  5,  1.02134,  -80.1729,  'DALLAS 4',  16.100,  17
15071,  1,  27.945,  7.836,  0.000,  0.000,  5,  1.01663,  -77.1427,  'WACO 3 0',  16.100,  13
15072,  1,  41.445,  11.568,  0.000,  0.000,  5,  1.02750,  -79.4889,  'DALLAS 1',  16.100,  16
15073,  1,  37.809,  10.565,  0.000,  0.000,  5,  1.02370,  -79.8792,  'BANGS 0S',  16.100,  15
15074,  1,  6.190,  1.750,  0.000,  0.000,  5,  1.01890,  -80.6238,  'PROSPER ',  16.100,  16
15075,  1,  13.296,  3.748,  0.000,  0.000,  5,  0.99330,  -80.5517,  'EVANT 0S',  16.100,  18
15077,  1,  1.671,  0.473,  0.000,  0.000,  5,  1.02730,  -82.1473,  'TERRELL ',  11.500,  16
15078,  1,  3.865,  1.094,  0.000,  0.000,  5,  1.02664,  -79.0562,  'AUBREY 0',  16.100,  17
15079,  1,  41.019,  11.448,  0.000,  0.000,  5,  1.02187,  -78.3905,  'WACO 4 0',  16.100,  13
15080,  1,  19.197,  5.399,  0.000,  0.000,  5,  0.99492,  -80.3996,  'LORENA 0',  16.100,  13
15081,  1,  12.835,  3.619,  0.000,  0.000,  5,  1.01899,  -76.6127,  'FORT HOO',  16.100,  13
15082,  1,  35.869,  10.031,  0.000,  0.000,  5,  1.02531,  -80.0309,  'ARLINGTO',  16.100,  17
15084,  1,  48.081,  13.388,  0.000,  0.000,  5,  1.02801,  -78.8521,  'MCKINNEY',  16.100,  16
15085,  1,  66.656,  18.424,  0.000,  0.000,  5,  1.01646,  -80.3382,  'DALLAS 3',  16.100,  17
15086,  1,  17.233,  4.852,  0.000,  0.000,  5,  1.02359,  -79.8530,  'ARLINGTO',  16.100,  17
15087,  1,  38.703,  10.799,  0.000,  0.000,  5,  0.99327,  -81.5764,  'MILFORD ',  16.100,  14
15090,  1,  2.116,  0.599,  0.000,  0.000,  5,  1.02730,  -80.2788,  'DALLAS 1',  16.100,  16
15091,  1,  58.420,  16.163,  0.000,  0.000,  5,  0.97355,  -83.4303,  'FROST 0S',  16.100,  14
15092,  1,  1.710,  0.484,  0.000,  0.000,  5,  1.02236,  -79.5455,  'GRANDVIE',  16.100,  14
15093,  1,  6.236,  1.763,  0.000,  0.000,  5,  1.02731,  -81.3940,  'HASLET 0',  16.100,  17
15094,  1,  65.306,  18.065,  0.000,  0.000,  5,  1.01692,  -77.7111,  'BARDWELL',  16.100,  14
15095,  1,  1.059,  0.300,  0.000,  0.000,  5,  1.02500,  -79.8652,  'LAKE DAL',  16.100,  17
15096,  1,  17.935,  5.049,  0.000,  0.000,  5,  1.02659,  -79.5409,  'PLANO 1 ',  16.100,  16
15097,  1,  28.195,  7.907,  0.000,  0.000,  5,  1.02597,  -79.3712,  'EULESS 2',  16.100,  17
15098,  1,  37.474,  10.475,  0.000,  0.000,  5,  1.02734,  -80.5740,  'FORT WOR',  16.100,  17
15099,  1,  70.028,  19.342,  0.000,  0.000,  5,  1.02737,  -80.5722,  'FLOWER M',  16.100,  17
15100,  1,  30.498,  8.546,  0.000,  0.000,  5,  1.02194,  -79.7874,  'DALLAS 1',  16.100,  16
15101,  1,  6.773,  1.914,  0.000,  0.000,  5,  1.01750,  -83.4929,  'COMANCHE',  16.100,  15
15103,  1,  10.339,  2.919,  0.000,  0.000,  5,  1.02822,  -79.1502,  'RICHARDS',  16.100,  16
15104,  1,  126.696,  34.247,  0.000,  0.000,  5,  1.02237,  -79.6187,  'FORT WOR',  16.100,  17
15105,  1,  42.017,  11.724,  0.000,  0.000,  5,  1.02353,  -80.1961,  'IRVING 1',  16.100,  17
15108,  1,  55.444,  15.396,  0.000,  0.000,  5,  1.02735,  -79.4185,  'DALLAS 4',  16.100,  17
15109,  1,  25.953,  7.283,  0.000,  0.000,  5,  1.01186,  -80.4545,  'LANCASTE',  16.100,  16
15110,  1,  33.564,  9.389,  0.000,  0.000,  5,  0.99699,  -82.3012,  'PALO PIN',  16.100,  12
15111,  1,  1.812,  0.513,  0.000,  0.000,  5,  1.02628,  -80.0647,  'ADDISON ',  16.100,  16
15112,  1,  26.171,  7.343,  0.000,  0.000,  5,  1.00385,  -81.4875,  'HICO 0SE',  16.100,  18
15113,  1,  5.872,  1.660,  0.000,  0.000,  5,  1.02184,  -80.8337,  'KRUM 0SE',  16.100,  17
15114,  1,  13.946,  3.931,  0.000,  0.000,  5,  1.01074,  -81.1953,  'KAUFMAN ',  16.100,  16
15115,  1,  31.234,  8.749,  0.000,  0.000,  5,  1.02367,  -81.1056,  'CADDO MI',  16.100,  16
15116,  1,  15.404,  4.340,  0.000,  0.000,  5,  1.02684,  -79.6803,  'PLANO 7 ',  16.100,  16
15117,  1,  54.371,  15.101,  0.000,  0.000,  5,  1.02146,  -80.3679,  'FORT WOR',  16.100,  17
15118,  1,  68.651,  18.947,  0.000,  0.000,  5,  0.99775,  -85.0005,  'BAIRD 0S',  16.100,  15
15119,  1,  3.235,  0.915,  0.000,  0.000,  5,  1.02689,  -77.1355,  'PERRIN 0',  16.100,  12
15121,  1,  1.337,  0.379,  0.000,  0.000,  5,  1.03463,  -78.5600,  'BROWNWOO',  16.100,  15
15122,  1,  26.719,  7.497,  0.000,  0.000,  5,  1.02470,  -80.2217,  'DALLAS 6',  16.100,  16
15124,  1,  19.571,  5.502,  0.000,  0.000,  5,  0.97196,  -78.3393,  'MARLIN 1',  11.500,  13
15125,  1,  14.864,  4.189,  0.000,  0.000,  5,  1.02640,  -79.1184,  'ARLINGTO',  16.100,  17
15126,  1,  38.231,  10.682,  0.000,  0.000,  5,  1.02354,  -80.2784,  'DALLAS 8',  16.100,  16
15127,  1,  91.126,  24.926,  0.000,  0.000,  5,  0.99169,  -83.1926,  'JONESBOR',  16.100,  18
15128,  1,  2.157,  0.611,  0.000,  0.000,  5,  1.02163,  -80.2021,  'DALLAS 3',  16.100,  16
15129,  1,  47.305,  13.176,  0.000,  0.000,  5,  1.02294,  -80.5999,  'GOLDTHWA',  16.100,  18
15130,  1,  6.780,  1.916,  0.000,  0.000,  5,  1.02724,  -79.2978,  'PLANO 5 ',  16.100,  16
15132,  1,  34.098,  9.542,  0.000,  0.000,  5,  1.02483,  -75.1009,  'BELTON 1',  16.100,  13
15133,  1,  45.547,  12.682,  0.000,  0.000,  5,  0.99974,  -82.7554,  'TOLAR 0S',  16.100,  18
15134,  1,  5.011,  1.417,  0.000,  0.000,  5,  1.01928,  -82.5086,  'BRECKENR',  16.100,  15
15135,  1,  9.444,  2.666,  0.000,  0.000,  5,  1.02348,  -82.0166,  'EASTLAND',  16.100,  15
15136,  1,  18.060,  5.082,  0.000,  0.000,  5,  0.99804,  -81.0727,  'COOPER 0',  16.100,  16
15138,  1,  7.408,  2.093,  0.000,  0.000,  5,  1.02205,  -77.5080,  'WACO 1 1',  16.100,  13
15139,  1,  63.739,  17.646,  0.000,  0.000,  5,  1.02736,  -80.4610,  'DALLAS 4',  16.100,  16
15140,  1,  26.619,  7.461,  0.000,  0.000,  5,  0.96397,  -83.6423,  'GATESVIL',  16.100,  13
15141,  1,  3.404,  0.963,  0.000,  0.000,  5,  1.01292,  -80.9874,  'ANNA 0SE',  16.100,  16
15142,  1,  17.860,  5.025,  0.000,  0.000,  5,  0.99275,  -79.9829,  'MOODY 0S',  16.100,  13
15143,  1,  8.651,  2.444,  0.000,  0.000,  5,  1.02700,  -79.0220,  'FORT WOR',  16.100,  17
15144,  1,  50.122,  13.932,  0.000,  0.000,  5,  0.99945,  -79.6598,  'WACO 6 0',  16.100,  13
15145,  1,  34.064,  9.533,  0.000,  0.000,  5,  1.02579,  -79.5426,  'GRAND PR',  16.100,  17
15146,  1,  74.909,  20.647,  0.000,  0.000,  5,  1.02213,  -79.9004,  'ROWLETT ',  16.100,  16
15147,  1,  27.965,  7.843,  0.000,  0.000,  5,  1.02279,  -80.2184,  'PLANO 6 ',  16.100,  16
15148,  1,  67.390,  18.628,  0.000,  0.000,  5,  1.02296,  -80.2928,  'IRVING 5',  16.100,  17
15149,  1,  70.112,  19.359,  0.000,  0.000,  5,  1.02151,  -80.4475,  'DALLAS 7',  16.100,  16
15150,  1,  52.110,  14.481,  0.000,  0.000,  5,  1.02248,  -77.9421,  'BRYSON 2',  16.100,  12
15151,  1,  1.276,  0.361,  0.000,  0.000,  5,  1.00177,  -82.0791,  'MORGAN 0',  16.100,  18
15152,  1,  3.634,  1.028,  0.000,  0.000,  5,  1.02198,  -80.0286,  'SACHSE 0',  16.100,  16
15153,  1,  29.109,  8.161,  0.000,  0.000,  5,  1.02268,  -78.8304,  'PARADISE',  16.100,  12
15154,  1,  10.121,  2.856,  0.000,  0.000,  5,  0.99620,  -81.8708,  'RIO VIST',  16.100,  18
15155,  1,  5.614,  1.588,  0.000,  0.000,  5,  1.02101,  -82.3678,  'STRAWN 0',  16.100,  12
15156,  1,  1.258,  0.356,  0.000,  0.000,  5,  1.01738,  -83.9812,  'MAY-00SE',  16.100,  15
15157,  1,  2.828,  0.800,  0.000,  0.000,  5,  1.01494,  -80.2877,  'DESOTO 0',  16.100,  17
15158,  1,  108.084,  29.428,  0.000,  0.000,  5,  1.02477,  -79.7487,  'MESQUITE',  16.100,  16
15159,  1,  48.415,  13.453,  0.000,  0.000,  5,  0.97452,  -79.3904,  'ROSEBUD ',  16.100,  13
15160,  1,  7.570,  2.139,  0.000,  0.000,  5,  1.02901,  -78.8402,  'DENTON 2',  16.100,  17
15161,  1,  34.575,  9.675,  0.000,  0.000,  5,  1.02733,  -80.1584,  'DALLAS 4',  16.100,  16
15162,  1,  129.549,  34.590,  0.000,  0.000,  5,  0.92380,  -87.3037,  'AXTELL 0',  16.100,  14
15163,  1,  3.382,  0.957,  0.000,  0.000,  5,  1.01990,  -76.0516,  'NOLANVIL',  16.100,  13
15165,  1,  8.006,  2.262,  0.000,  0.000,  5,  1.03033,  -78.6942,  'DENTON 1',  16.100,  17
15168,  1,  32.168,  9.008,  0.000,  0.000,  5,  1.02419,  -80.5028,  'DALLAS 3',  16.100,  16
15171,  1,  52.019,  14.440,  0.000,  0.000,  5,  0.96587,  -84.1644,  'MERTENS ',  16.100,  14
15172,  1,  0.431,  0.122,  0.000,  0.000,  5,  1.02730,  -81.8388,  'WEATHERF',  16.100,  12
15173,  1,  38.367,  10.721,  0.000,  0.000,  5,  1.02655,  -79.4046,  'PLANO 3 ',  16.100,  16
15174,  1,  45.809,  12.737,  0.000,  0.000,  5,  0.96155,  -84.4199,  'MALONE 0',  16.100,  14
15175,  1,  2.020,  0.572,  0.000,  0.000,  5,  1.02877,  -79.1060,  'DENTON 3',  16.100,  17
15176,  1,  71.494,  19.713,  0.000,  0.000,  5,  1.00411,  -80.8464,  'GRAFORD ',  16.100,  12
15177,  1,  3.124,  0.884,  0.000,  0.000,  5,  1.02219,  -79.7094,  'ARLINGTO',  16.100,  17
15178,  1,  56.073,  15.562,  0.000,  0.000,  5,  1.01982,  -80.2269,  'ROCKWALL',  16.100,  16
15180,  1,  57.640,  15.991,  0.000,  0.000,  5,  1.02356,  -76.2010,  'CORSICAN',  16.100,  14
15181,  1,  43.046,  12.006,  0.000,  0.000,  5,  1.02255,  -80.0873,  'GARLAND ',  16.100,  16
15182,  1,  88.210,  24.095,  0.000,  0.000,  5,  0.96331,  -83.8019,  'GATESVIL',  16.100,  13
15183,  1,  2.128,  0.602,  0.000,  0.000,  5,  1.02676,  -80.2270,  'CARROLLT',  16.100,  16
15184,  1,  116.915,  31.695,  0.000,  0.000,  5,  1.01300,  -81.7557,  'FORT WOR',  16.100,  17
15185,  1,  113.854,  30.916,  0.000,  0.000,  5,  1.01876,  -81.1911,  'RHOME 0S',  16.100,  17
15186,  1,  16.834,  4.740,  0.000,  0.000,  5,  1.01881,  -79.4503,  'VENUS 0S',  16.100,  17
15187,  1,  17.372,  4.892,  0.000,  0.000,  5,  1.03038,  -77.1484,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.065,  2.841,  0.000,  0.000,  5,  1.02409,  -80.0149,  'CARROLLT',  16.100,  16
15189,  1,  40.402,  11.280,  0.000,  0.000,  5,  1.02321,  -80.1768,  'DALLAS 2',  16.100,  16
15190,  1,  53.130,  14.751,  0.000,  0.000,  5,  1.00700,  -83.6557,  'GORDON 0',  16.100,  12
15191,  1,  2.412,  0.683,  0.000,  0.000,  5,  1.00548,  -82.2754,  'MERIDIAN',  16.100,  18
15193,  1,  3.595,  1.017,  0.000,  0.000,  5,  1.02999,  -74.2415,  'KILLEEN ',  16.100,  13
15194,  1,  58.344,  16.180,  0.000,  0.000,  5,  1.02125,  -79.8678,  'DUNCANVI',  16.100,  17
15195,  1,  33.747,  9.445,  0.000,  0.000,  5,  1.02610,  -80.0571,  'ARGYLE 0',  16.100,  17
15199,  1,  30.893,  8.655,  0.000,  0.000,  5,  1.02275,  -80.4053,  'FORT WOR',  16.100,  17
15200,  1,  17.111,  4.816,  0.000,  0.000,  5,  0.99472,  -83.1816,  'MINERAL ',  16.100,  12
15201,  1,  29.780,  8.331,  0.000,  0.000,  5,  0.95475,  -82.4079,  'COOLIDGE',  16.100,  14
15202,  1,  3.286,  0.930,  0.000,  0.000,  5,  1.00900,  -79.3710,  'RICE 0SE',  16.100,  14
15203,  1,  3.651,  1.033,  0.000,  0.000,  5,  1.02545,  -80.0080,  'DALLAS 3',  16.100,  16
15209,  1,  62.123,  17.174,  0.000,  0.000,  5,  0.99332,  -81.2859,  'WALNUT S',  16.100,  18
15210,  1,  2.782,  0.787,  0.000,  0.000,  5,  1.02586,  -79.5800,  'BEDFORD ',  16.100,  17
15211,  1,  24.984,  7.003,  0.000,  0.000,  5,  0.93341,  -85.9979,  'HUBBARD ',  16.100,  14
15212,  1,  3.782,  1.070,  0.000,  0.000,  5,  1.00798,  -80.5241,  'FERRIS 0',  16.100,  14
15213,  1,  19.601,  5.514,  0.000,  0.000,  5,  1.02299,  -79.8533,  'GARLAND ',  16.100,  16
15214,  1,  45.103,  12.569,  0.000,  0.000,  5,  1.02050,  -80.0908,  'DALLAS 3',  16.100,  16
15215,  1,  68.194,  18.839,  0.000,  0.000,  5,  1.01741,  -80.1860,  'PILOT PO',  16.100,  16
15216,  1,  12.186,  3.437,  0.000,  0.000,  5,  1.02305,  -80.3330,  'FORT WOR',  16.100,  17
15217,  1,  49.826,  13.864,  0.000,  0.000,  5,  1.02735,  -80.0783,  'NORTH RI',  16.100,  17
15218,  1,  55.434,  15.386,  0.000,  0.000,  5,  1.01616,  -81.2428,  'JUSTIN 0',  16.100,  17
15219,  1,  23.206,  6.520,  0.000,  0.000,  5,  1.01868,  -80.5378,  'SCURRY 0',  16.100,  14
15220,  1,  5.172,  1.463,  0.000,  0.000,  5,  1.02259,  -80.9678,  'SANGER 0',  16.100,  17
15221,  1,  27.035,  7.585,  0.000,  0.000,  5,  1.02053,  -76.5472,  'KILLEEN ',  16.100,  13
15222,  1,  61.309,  16.966,  0.000,  0.000,  5,  0.99854,  -81.6284,  'MABANK 1',  16.100,  14
15223,  1,  30.679,  8.579,  0.000,  0.000,  5,  0.94367,  -84.8103,  'MEXIA 0S',  16.100,  14
15224,  1,  22.616,  6.356,  0.000,  0.000,  5,  1.02609,  -79.9855,  'CARROLLT',  16.100,  16
15225,  1,  103.271,  28.160,  0.000,  0.000,  5,  1.02071,  -81.5945,  'NEVADA 0',  16.100,  16
15226,  1,  3.534,  1.000,  0.000,  0.000,  5,  1.02272,  -82.3527,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.260,  0.640,  0.000,  0.000,  5,  1.01772,  -81.1428,  'TERRELL ',  16.100,  16
15228,  1,  29.177,  8.179,  0.000,  0.000,  5,  1.02143,  -79.2029,  'DALLAS 1',  16.100,  16
15229,  1,  39.765,  11.104,  0.000,  0.000,  5,  1.02160,  -79.9003,  'DALLAS 1',  16.100,  16
15230,  1,  28.686,  8.043,  0.000,  0.000,  5,  1.02461,  -80.2320,  'DALLAS 2',  16.100,  16
15231,  1,  37.125,  10.371,  0.000,  0.000,  5,  1.00340,  -82.7844,  'HAMILTON',  16.100,  18
15232,  1,  8.194,  2.315,  0.000,  0.000,  5,  1.02569,  -80.2486,  'ARLINGTO',  16.100,  17
15233,  1,  33.140,  9.278,  0.000,  0.000,  5,  1.02588,  -79.8965,  'EULESS 1',  16.100,  17
15234,  1,  74.496,  20.537,  0.000,  0.000,  5,  1.02288,  -79.6801,  'FRISCO 1',  16.100,  16
15235,  1,  95.172,  26.013,  0.000,  0.000,  5,  1.01214,  -76.9751,  'SALADO 0',  16.100,  13
15244,  1,  11.953,  3.372,  0.000,  0.000,  5,  1.02212,  -80.5281,  'FORT WOR',  16.100,  17
15245,  1,  36.061,  10.084,  0.000,  0.000,  5,  1.02451,  -80.5024,  'GRAPEVIN',  16.100,  17
15246,  1,  107.588,  29.243,  0.000,  0.000,  5,  1.00164,  -79.9964,  'GLEN ROS',  16.100,  18
15247,  1,  11.898,  3.356,  0.000,  0.000,  5,  0.99393,  -81.6659,  'KOPPERL ',  16.100,  18
15248,  1,  1.746,  0.494,  0.000,  0.000,  5,  1.02613,  -79.6201,  'BEDFORD ',  16.100,  17
15249,  1,  62.894,  17.412,  0.000,  0.000,  5,  1.02071,  -80.2179,  'FORT WOR',  16.100,  17
15250,  1,  156.183,  41.747,  0.000,  0.000,  5,  1.02296,  -79.2974,  'DALLAS 5',  16.100,  16
15251,  1,  63.503,  17.581,  0.000,  0.000,  5,  1.02602,  -79.9050,  'GRAND PR',  16.100,  17
15252,  1,  70.972,  19.593,  0.000,  0.000,  5,  1.02404,  -80.2558,  'DALLAS 2',  16.100,  16
15253,  1,  47.620,  13.261,  0.000,  0.000,  5,  1.02519,  -79.7840,  'FLOWER M',  16.100,  17
15254,  1,  67.889,  18.763,  0.000,  0.000,  5,  1.02388,  -80.0816,  'ROANOKE ',  16.100,  17
15255,  1,  51.086,  14.193,  0.000,  0.000,  5,  0.99437,  -83.8953,  'MILLSAP ',  16.100,  12
15256,  1,  5.413,  1.531,  0.000,  0.000,  5,  1.00305,  -80.4397,  'FORRESTO',  16.100,  14
15257,  1,  0.483,  0.137,  0.000,  0.000,  5,  0.99409,  -81.3545,  'ITALY 0S',  16.100,  14
15258,  1,  4.784,  1.353,  0.000,  0.000,  5,  1.02128,  -79.9600,  'FORNEY 0',  16.100,  16
15259,  1,  42.338,  11.808,  0.000,  0.000,  5,  1.01983,  -81.0988,  'LAVON 0S',  16.100,  16
15264,  1,  2.864,  0.811,  0.000,  0.000,  5,  1.02729,  -82.1900,  'DE LEON ',  16.100,  15
15265,  1,  4.814,  1.362,  0.000,  0.000,  5,  1.02770,  -79.2940,  'KELLER 1',  16.100,  17
15266,  1,  64.785,  17.927,  0.000,  0.000,  5,  1.02520,  -79.6508,  'CEDAR HI',  16.100,  17
15267,  1,  95.962,  26.153,  0.000,  0.000,  5,  0.97681,  -82.8426,  'MC GREGO',  16.100,  13
15268,  1,  20.983,  5.897,  0.000,  0.000,  5,  0.99447,  -81.8757,  'COMMERCE',  16.100,  16
15269,  1,  7.822,  2.210,  0.000,  0.000,  5,  1.01648,  -78.4528,  'MIDLOTHI',  16.100,  17
15270,  1,  51.945,  14.407,  0.000,  0.000,  5,  0.96323,  -83.3989,  'WEST 0SE',  16.100,  13
15271,  1,  11.164,  3.150,  0.000,  0.000,  5,  0.99427,  -77.9345,  'BARTLETT',  16.100,  13
15272,  1,  5.556,  1.571,  0.000,  0.000,  5,  1.02365,  -80.2449,  'DALLAS 1',  16.100,  16
15273,  1,  11.098,  3.132,  0.000,  0.000,  5,  1.02709,  -80.0655,  'COPPELL ',  16.100,  17
15274,  1,  64.198,  17.762,  0.000,  0.000,  5,  1.01510,  -80.1777,  'WILMER 0',  16.100,  16
15275,  1,  4.962,  1.402,  0.000,  0.000,  5,  0.94279,  -85.3456,  'DAWSON 0',  16.100,  14
15276,  1,  1.714,  0.485,  0.000,  0.000,  5,  0.97637,  -79.7163,  'MART 0SE',  16.100,  14
15277,  1,  3.961,  1.121,  0.000,  0.000,  5,  1.02158,  -80.1416,  'LITTLE E',  16.100,  16
15278,  1,  51.657,  14.355,  0.000,  0.000,  5,  1.01069,  -76.0012,  'TEMPLE 2',  16.100,  13
15280,  1,  23.765,  6.675,  0.000,  0.000,  5,  1.02022,  -74.9829,  'TEMPLE 1',  16.100,  13
15284,  1,  43.823,  12.217,  0.000,  0.000,  5,  1.01640,  -80.9003,  'QUINLAN ',  16.100,  16
15285,  1,  28.739,  8.056,  0.000,  0.000,  5,  1.01669,  -79.7263,  'CHICO 0S',  16.100,  12
15286,  1,  3.897,  1.103,  0.000,  0.000,  5,  1.01719,  -79.8654,  'DUBLIN 2',  16.100,  18
15287,  1,  21.738,  6.111,  0.000,  0.000,  5,  1.02329,  -79.7638,  'ARLINGTO',  16.100,  17
15288,  1,  97.718,  26.643,  0.000,  0.000,  5,  0.99267,  -82.0591,  'WOLFE CI',  16.100,  16
15289,  1,  7.495,  2.118,  0.000,  0.000,  5,  1.02731,  -79.9383,  'DALLAS 2',  16.100,  16
15290,  1,  36.999,  10.335,  0.000,  0.000,  5,  0.99414,  -81.7074,  'WHITNEY ',  16.100,  18
15291,  1,  17.701,  4.983,  0.000,  0.000,  5,  1.02075,  -81.2284,  'FORT WOR',  16.100,  17
15292,  1,  189.257,  51.743,  0.000,  0.000,  5,  1.01683,  -81.1378,  'FORT WOR',  16.100,  17
15293,  1,  84.675,  23.244,  0.000,  0.000,  5,  1.01479,  -78.9118,  'JOSHUA 0',  16.100,  18
15294,  1,  41.699,  11.636,  0.000,  0.000,  5,  1.02322,  -80.4390,  'DALLAS 1',  16.100,  16
15296,  1,  45.757,  12.751,  0.000,  0.000,  5,  1.02655,  -78.8815,  'MCKINNEY',  16.100,  16
15305,  1,  45.581,  12.703,  0.000,  0.000,  5,  1.02825,  -79.0222,  'ALLEN 1 ',  16.100,  16
15306,  1,  101.396,  27.676,  0.000,  0.000,  5,  1.02381,  -80.3151,  'ALEDO 2 ',  16.100,  17
15307,  1,  55.543,  15.422,  0.000,  0.000,  5,  1.02636,  -79.8406,  'THE COLO',  16.100,  16
15308,  1,  89.508,  24.536,  0.000,  0.000,  5,  1.02266,  -79.6823,  'SUNNYVAL',  16.100,  16
15309,  1,  10.931,  3.085,  0.000,  0.000,  5,  1.02195,  -80.2549,  'DALLAS 1',  16.100,  16
15310,  1,  41.261,  11.517,  0.000,  0.000,  5,  1.02539,  -80.3016,  'FORT WOR',  16.100,  17
15311,  1,  42.453,  11.844,  0.000,  0.000,  5,  1.02507,  -80.5132,  'DALLAS 3',  16.100,  16
15312,  1,  17.768,  5.001,  0.000,  0.000,  5,  1.01491,  -81.6540,  'AZLE 0SE',  16.100,  17
15313,  1,  105.979,  28.872,  0.000,  0.000,  5,  1.02195,  -78.7298,  'HUTCHINS',  16.100,  16
15314,  1,  12.608,  3.555,  0.000,  0.000,  5,  0.98398,  -82.2305,  'VALLEY M',  16.100,  13
15315,  1,  7.143,  2.019,  0.000,  0.000,  5,  1.01752,  -80.7083,  'DENTON 6',  16.100,  17
15316,  1,  19.159,  5.391,  0.000,  0.000,  5,  1.02732,  -80.0012,  'MESQUITE',  16.100,  16
15323,  1,  82.172,  22.593,  0.000,  0.000,  5,  1.02614,  -79.2296,  'DALLAS 2',  16.100,  17
15327,  1,  157.398,  42.750,  0.000,  0.000,  5,  0.93281,  -85.5659,  'MOUNT CA',  16.100,  14
15328,  1,  2.410,  0.682,  0.000,  0.000,  5,  1.00032,  -80.5193,  'RIESEL 2',  16.100,  13
15329,  1,  6.901,  1.950,  0.000,  0.000,  5,  1.01992,  -79.9320,  'DALLAS 1',  16.100,  16
15330,  1,  105.291,  28.698,  0.000,  0.000,  5,  1.02478,  -79.5519,  'ARLINGTO',  16.100,  17
15331,  1,  29.793,  8.348,  0.000,  0.000,  5,  1.01247,  -81.0116,  'CELINA 0',  16.100,  16
15332,  1,  8.505,  2.402,  0.000,  0.000,  5,  1.02176,  -81.2039,  'FORT WOR',  16.100,  17
15333,  1,  115.036,  31.202,  0.000,  0.000,  5,  1.01073,  -80.5131,  'RED OAK ',  16.100,  14
15334,  1,  99.768,  27.207,  0.000,  0.000,  5,  1.00312,  -83.7974,  'CLYDE 0S',  16.100,  15
15335,  1,  11.832,  3.338,  0.000,  0.000,  5,  1.02297,  -80.2680,  'IRVING 2',  16.100,  17
15336,  1,  100.141,  27.343,  0.000,  0.000,  5,  1.02303,  -79.5802,  'ROWLETT ',  16.100,  16
15337,  1,  46.928,  13.070,  0.000,  0.000,  5,  1.02266,  -77.5336,  'JACKSBOR',  16.100,  12
15338,  1,  15.204,  4.284,  0.000,  0.000,  5,  1.01385,  -79.9592,  'GRANBURY',  16.100,  18
15339,  1,  38.587,  10.782,  0.000,  0.000,  5,  1.02734,  -80.4260,  'SOUTHLAK',  16.100,  17
15340,  1,  52.911,  14.704,  0.000,  0.000,  5,  1.02256,  -80.3657,  'DALLAS 2',  16.100,  16
15341,  1,  25.047,  7.033,  0.000,  0.000,  5,  1.02734,  -79.6721,  'LEWISVIL',  16.100,  17
15344,  1,  24.382,  6.848,  0.000,  0.000,  5,  1.02591,  -80.5003,  'DALLAS 3',  16.100,  16
15345,  1,  69.893,  19.266,  0.000,  0.000,  5,  0.98841,  -82.2895,  'HILLSBOR',  16.100,  14
15346,  1,  18.128,  5.103,  0.000,  0.000,  5,  1.02732,  -80.4708,  'FORT WOR',  16.100,  17
15347,  1,  70.342,  19.398,  0.000,  0.000,  5,  0.99824,  -84.7296,  'CISCO 0S',  16.100,  15
15348,  1,  14.131,  3.982,  0.000,  0.000,  5,  1.00141,  -80.6012,  'ITASCA 0',  16.100,  14
15349,  1,  4.907,  1.388,  0.000,  0.000,  5,  1.02111,  -79.5288,  'LANCASTE',  16.100,  16
15351,  1,  31.808,  8.909,  0.000,  0.000,  5,  1.02520,  -79.0634,  'GARLAND ',  16.100,  16
15352,  1,  77.063,  21.224,  0.000,  0.000,  5,  1.02201,  -79.9818,  'DALLAS 9',  16.100,  16
15353,  1,  30.456,  8.534,  0.000,  0.000,  5,  1.02468,  -79.6005,  'DUNCANVI',  16.100,  17
15354,  1,  30.805,  8.630,  0.000,  0.000,  5,  1.02117,  -80.4998,  'MESQUITE',  16.100,  16
15355,  1,  39.860,  11.131,  0.000,  0.000,  5,  1.01567,  -79.1419,  'MAYPEARL',  16.100,  14
15356,  1,  3.222,  0.912,  0.000,  0.000,  5,  1.02695,  -79.9569,  'GARLAND ',  16.100,  16
15357,  1,  53.153,  14.772,  0.000,  0.000,  5,  1.02693,  -79.2014,  'ALLEN 2 ',  16.100,  16
15362,  1,  57.107,  15.848,  0.000,  0.000,  5,  1.02605,  -76.6873,  'BRIDGEPO',  16.100,  12
15370,  1,  28.444,  7.977,  0.000,  0.000,  5,  1.02629,  -79.5575,  'LEWISVIL',  16.100,  17
15371,  1,  60.133,  16.663,  0.000,  0.000,  5,  1.01882,  -79.4591,  'SEAGOVIL',  16.100,  16
15372,  1,  69.085,  19.085,  0.000,  0.000,  5,  1.02474,  -80.3780,  'DALLAS 3',  16.100,  16
15373,  1,  19.878,  5.591,  0.000,  0.000,  5,  1.01917,  -80.8821,  'HALTOM C',  16.100,  17
15374,  1,  79.419,  21.855,  0.000,  0.000,  5,  1.02398,  -79.1581,  'BALCH SP',  16.100,  16
15375,  1,  27.770,  7.789,  0.000,  0.000,  5,  1.02454,  -80.3254,  'FORT WOR',  16.100,  17
15376,  1,  31.840,  8.918,  0.000,  0.000,  5,  1.02399,  -79.5794,  'DALLAS 4',  16.100,  17
15377,  1,  28.878,  8.096,  0.000,  0.000,  5,  1.01708,  -77.1904,  'KILLEEN ',  16.100,  13
15378,  1,  28.183,  7.903,  0.000,  0.000,  5,  1.02265,  -79.3478,  'WACO 5 0',  16.100,  13
15379,  1,  49.151,  13.678,  0.000,  0.000,  5,  1.02331,  -80.4841,  'FORT WOR',  16.100,  17
15381,  1,  130.982,  35.337,  0.000,  0.000,  5,  1.01927,  -77.8388,  'ENNIS 1S',  16.100,  14
15385,  1,  62.385,  17.278,  0.000,  0.000,  5,  1.02547,  -78.5423,  'DALLAS 3',  16.100,  16
15386,  1,  92.691,  25.388,  0.000,  0.000,  5,  1.02739,  -79.9565,  'RICHARDS',  16.100,  16
15387,  1,  35.844,  10.022,  0.000,  0.000,  5,  1.01673,  -81.4085,  'FORT WOR',  16.100,  17
15389,  1,  47.340,  13.178,  0.000,  0.000,  5,  1.01156,  -78.0669,  'WACO 2 1',  16.100,  13
15392,  1,  41.075,  11.433,  0.000,  0.000,  5,  0.94304,  -84.4048,  'ROGERS 2',  11.500,  13
15393,  1,  5.002,  1.414,  0.000,  0.000,  5,  1.00433,  -79.6529,  'CHINA SP',  16.100,  13
15400,  1,  8.344,  2.357,  0.000,  0.000,  5,  1.02134,  -79.6907,  'MCKINNEY',  16.100,  16
15402,  1,  70.175,  19.375,  0.000,  0.000,  5,  1.02025,  -77.4484,  'GRANBURY',  16.100,  18
15407,  1,  29.463,  8.255,  0.000,  0.000,  5,  1.00316,  -82.0620,  'CLIFTON ',  16.100,  18
15408,  1,  7.668,  2.166,  0.000,  0.000,  5,  1.01983,  -80.9429,  'FARMERSV',  16.100,  16
15409,  1,  5.256,  1.486,  0.000,  0.000,  5,  1.02186,  -80.0752,  'ARLINGTO',  16.100,  17
15411,  1,  59.722,  16.558,  0.000,  0.000,  5,  1.02735,  -75.9588,  'KILLEEN ',  16.100,  13
15412,  1,  54.939,  15.255,  0.000,  0.000,  5,  1.02169,  -80.3251,  'WYLIE 0S',  16.100,  16
15420,  1,  91.200,  24.988,  0.000,  0.000,  5,  1.02541,  -79.5236,  'FORT WOR',  16.100,  17
15421,  1,  7.175,  2.026,  0.000,  0.000,  5,  1.02731,  -81.3357,  'JOSEPHIN',  16.100,  16
15422,  1,  0.676,  0.192,  0.000,  0.000,  5,  1.02730,  -79.8438,  'LEWSIVIL',  16.100,  17
15425,  1,  85.475,  23.466,  0.000,  0.000,  5,  1.02217,  -80.0336,  'DALLAS 4',  16.100,  16
15426,  1,  31.361,  8.779,  0.000,  0.000,  5,  0.99708,  -81.2929,  'KEMP 0SE',  16.100,  14
15427,  1,  23.602,  6.629,  0.000,  0.000,  5,  1.00986,  -79.9378,  'WAXAHACH',  16.100,  14
15428,  1,  13.598,  3.834,  0.000,  0.000,  5,  1.02648,  -79.3219,  'HURST 0S',  16.100,  17
15429,  1,  64.640,  17.882,  0.000,  0.000,  5,  1.01801,  -81.4686,  'FORT WOR',  16.100,  17
15430,  1,  139.135,  37.406,  0.000,  0.000,  5,  1.01570,  -82.6204,  'WEATHERF',  16.100,  12
15431,  1,  26.344,  7.393,  0.000,  0.000,  5,  1.02446,  -79.6715,  'ROCKWALL',  16.100,  16
15432,  1,  51.381,  14.281,  0.000,  0.000,  5,  1.01257,  -82.3355,  'WEATHERF',  16.100,  12
15433,  1,  12.490,  3.523,  0.000,  0.000,  5,  1.02291,  -80.3121,  'FORT WOR',  16.100,  17
15434,  1,  57.928,  16.068,  0.000,  0.000,  5,  1.02327,  -81.4234,  'NEWARK 0',  16.100,  17
15435,  1,  13.028,  3.673,  0.000,  0.000,  5,  1.01098,  -82.1807,  'SANTO 0S',  16.100,  12
15436,  1,  1.581,  0.448,  0.000,  0.000,  5,  1.02640,  -80.0142,  'DALLAS 1',  16.100,  16
15437,  1,  39.224,  10.924,  0.000,  0.000,  5,  0.93484,  -86.1450,  'ELM MOTT',  16.100,  13
15438,  1,  3.238,  0.916,  0.000,  0.000,  5,  1.02297,  -80.5046,  'FORT WOR',  16.100,  17
15439,  1,  22.807,  6.408,  0.000,  0.000,  5,  1.01400,  -78.6286,  'WAXAHACH',  16.100,  14
15440,  1,  50.716,  14.108,  0.000,  0.000,  5,  1.02735,  -80.2343,  'ARLINGTO',  16.100,  17
15441,  1,  94.763,  25.932,  0.000,  0.000,  5,  1.02545,  -80.2380,  'FORT WOR',  16.100,  17
15442,  1,  83.162,  22.851,  0.000,  0.000,  5,  1.02220,  -80.5031,  'FORT WOR',  16.100,  17
15443,  1,  25.044,  7.032,  0.000,  0.000,  5,  1.02502,  -80.5702,  'FORT WOR',  16.100,  17
15446,  1,  28.718,  8.049,  0.000,  0.000,  5,  1.00540,  -80.5810,  'HEWITT 0',  16.100,  13
15447,  1,  17.498,  4.926,  0.000,  0.000,  5,  1.02225,  -79.8058,  'ARLINGTO',  16.100,  17
15449,  1,  89.830,  24.632,  0.000,  0.000,  5,  1.02820,  -78.9686,  'GRAND PR',  16.100,  17
15450,  1,  139.173,  37.325,  0.000,  0.000,  5,  0.99427,  -82.7340,  'MELISSA ',  16.100,  16
15452,  1,  7.846,  2.217,  0.000,  0.000,  5,  1.02210,  -76.6901,  'COPPERAS',  16.100,  13
15453,  1,  30.936,  8.667,  0.000,  0.000,  5,  1.02344,  -79.1205,  'CLEBURNE',  16.100,  17
15454,  1,  38.906,  10.867,  0.000,  0.000,  5,  1.02075,  -80.3497,  'GREENVIL',  16.100,  16
15455,  1,  15.669,  4.415,  0.000,  0.000,  5,  1.01868,  -80.2694,  'ALVORD 0',  16.100,  12
15456,  1,  3.963,  1.121,  0.000,  0.000,  5,  1.00961,  -84.4377,  'GORMAN 0',  16.100,  15
15457,  1,  5.597,  1.583,  0.000,  0.000,  5,  1.02496,  -79.8607,  'COLLEYVI',  16.100,  17
15460,  1,  52.660,  14.577,  0.000,  0.000,  5,  0.93134,  -85.7831,  'HOLLAND ',  11.500,  13
15461,  1,  6.827,  1.930,  0.000,  0.000,  5,  1.01223,  -76.4185,  'TEMPLE 3',  16.100,  13
15462,  1,  36.690,  10.257,  0.000,  0.000,  5,  1.02065,  -79.9336,  'DALLAS 3',  16.100,  16
15463,  1,  49.973,  13.904,  0.000,  0.000,  5,  1.02497,  -80.2458,  'IRVING 4',  16.100,  17
15465,  1,  78.898,  21.723,  0.000,  0.000,  5,  1.02873,  -79.1141,  'FRISCO 2',  16.100,  16
15466,  1,  110.961,  30.017,  0.000,  0.000,  5,  0.96479,  -83.5930,  'GATESVIL',  16.100,  13
15467,  1,  3.796,  1.074,  0.000,  0.000,  5,  1.02339,  -80.3486,  'DALLAS 2',  16.100,  16
15468,  1,  12.117,  3.418,  0.000,  0.000,  5,  1.01993,  -80.1014,  'DALLAS 3',  16.100,  17
15469,  1,  20.265,  5.699,  0.000,  0.000,  5,  1.01943,  -81.0256,  'FORT WOR',  16.100,  17
15470,  1,  4.050,  1.146,  0.000,  0.000,  5,  1.01069,  -80.3169,  'WOODWAY ',  16.100,  13
15471,  1,  28.238,  7.922,  0.000,  0.000,  5,  1.02231,  -81.3317,  'MINGUS 0',  16.100,  12
15472,  1,  0.596,  0.169,  0.000,  0.000,  5,  1.03396,  -79.0244,  'THROCKMO',  16.100,  15
15473,  1,  2.345,  0.664,  0.000,  0.000,  5,  1.02521,  -76.9984,  'NEMO 0SE',  16.100,  18
15474,  1,  2.028,  0.574,  0.000,  0.000,  5,  0.96242,  -83.9216,  'ABBOTT 0',  16.100,  14
15475,  1,  1.216,  0.344,  0.000,  0.000,  5,  1.02451,  -79.9095,  'ALVARADO',  16.100,  17
15476,  1,  28.177,  7.891,  0.000,  0.000,  5,  0.96191,  -84.2384,  'CORSICAN',  16.100,  14
15477,  1,  3.809,  1.078,  0.000,  0.000,  5,  1.02202,  -76.5943,  'HARKER H',  16.100,  13
15478,  1,  26.513,  7.441,  0.000,  0.000,  5,  1.02733,  -80.0654,  'IRVING 3',  16.100,  17
15480,  1,  80.302,  22.091,  0.000,  0.000,  5,  1.02412,  -78.7346,  'BURLESON',  16.100,  17
15481,  1,  85.074,  23.348,  0.000,  0.000,  5,  1.01386,  -80.7286,  'FORT WOR',  16.100,  17
15482,  1,  79.361,  21.844,  0.000,  0.000,  5,  1.02738,  -80.6305,  'DALLAS 2',  16.100,  16
15483,  1,  20.709,  5.824,  0.000,  0.000,  5,  1.02733,  -79.5981,  'NORTH RI',  16.100,  17
15484,  1,  39.539,  11.034,  0.000,  0.000,  5,  1.00790,  -82.5046,  'CROSS PL',  16.100,  15
15485,  1,  2.470,  0.700,  0.000,  0.000,  5,  1.01993,  -77.0036,  'BLOOMING',  16.100,  14
16001,  1,  1.461,  0.414,  0.000,  0.000,  6,  1.02730,  -72.4109,  'CONVERSE',  11.500,  22
16002,  1,  39.692,  11.083,  0.000,  0.000,  6,  1.01836,  -72.9948,  'SAN ANTO',  11.500,  26
16005,  1,  12.419,  3.503,  0.000,  0.000,  6,  1.02733,  -68.8004,  'BASTROP ',  11.500,  25
16011,  1,  42.209,  11.775,  0.000,  0.000,  6,  1.01948,  -71.0458,  'MARION 2',  11.500,  22
16012,  1,  15.252,  4.298,  0.000,  0.000,  6,  1.02732,  -70.7033,  'PAIGE 0S',  11.500,  25
16013,  1,  8.940,  2.525,  0.000,  0.000,  6,  1.01808,  -72.7593,  'SAN ANTO',  11.500,  26
16014,  1,  71.321,  19.661,  0.000,  0.000,  6,  1.00506,  -76.0785,  'WAELDER ',  11.500,  24
16015,  1,  4.143,  1.172,  0.000,  0.000,  6,  1.02421,  -72.9023,  'ATASCOSA',  11.500,  26
16016,  1,  12.560,  3.543,  0.000,  0.000,  6,  1.02474,  -72.1112,  'SAN ANTO',  11.500,  26
16017,  1,  123.764,  33.476,  0.000,  0.000,  6,  1.01700,  -72.1079,  'CIBOLO 0',  11.500,  22
16018,  1,  69.925,  19.307,  0.000,  0.000,  6,  1.01995,  -73.9451,  'AUSTIN 6',  11.500,  23
16019,  1,  2.197,  0.622,  0.000,  0.000,  6,  1.02144,  -74.0209,  'AUSTIN 2',  11.500,  23
16020,  1,  39.656,  11.075,  0.000,  0.000,  6,  1.02134,  -75.4705,  'HORSESHO',  11.500,  23
16023,  1,  8.357,  2.361,  0.000,  0.000,  6,  1.02875,  -73.7602,  'LEANDER ',  11.500,  23
16024,  1,  53.785,  14.945,  0.000,  0.000,  6,  1.02735,  -74.8838,  'AUSTIN 1',  11.500,  23
16025,  1,  36.791,  10.286,  0.000,  0.000,  6,  1.02734,  -72.6092,  'SAN ANTO',  11.500,  26
16026,  1,  34.156,  9.557,  0.000,  0.000,  6,  1.02102,  -72.0723,  'SAN ANTO',  11.500,  26
16027,  1,  12.973,  3.658,  0.000,  0.000,  6,  1.02298,  -71.9932,  'ELGIN 0S',  11.500,  23
16028,  1,  36.493,  10.203,  0.000,  0.000,  6,  1.02193,  -73.4002,  'AUSTIN 3',  11.500,  23
16029,  1,  72.710,  20.026,  0.000,  0.000,  6,  0.99277,  -76.7480,  'RUNGE 0S',  11.500,  24
16031,  1,  2.173,  0.615,  0.000,  0.000,  6,  1.01935,  -65.6570,  'YOAKUM 1',  11.500,  24
16032,  1,  16.579,  4.669,  0.000,  0.000,  6,  1.01867,  -75.6375,  'AUSTIN 3',  11.500,  23
16035,  1,  17.467,  4.918,  0.000,  0.000,  6,  1.02510,  -73.5713,  'PFLUGERV',  11.500,  23
16037,  1,  83.194,  22.859,  0.000,  0.000,  6,  1.02116,  -71.3492,  'SAN ANTO',  11.500,  22
16040,  1,  48.016,  13.368,  0.000,  0.000,  6,  1.02220,  -73.9037,  'AUSTIN 3',  11.500,  23
16043,  1,  28.212,  7.912,  0.000,  0.000,  6,  1.02294,  -71.4930,  'SAN ANTO',  11.500,  26
16044,  1,  43.438,  12.111,  0.000,  0.000,  6,  1.01625,  -72.5154,  'SAN ANTO',  11.500,  26
16047,  1,  10.847,  3.061,  0.000,  0.000,  6,  1.02295,  -72.4561,  'SAN ANTO',  11.500,  26
16055,  1,  74.662,  20.564,  0.000,  0.000,  6,  1.00306,  -80.0417,  'BERGHEIM',  11.500,  26
16058,  1,  3.229,  0.914,  0.000,  0.000,  6,  1.02689,  -69.4451,  'NEW BRAU',  11.500,  22
16059,  1,  124.856,  33.549,  0.000,  0.000,  6,  0.95982,  -90.5617,  'D HANIS ',  11.500,  26
16060,  1,  1.851,  0.524,  0.000,  0.000,  6,  1.02090,  -73.1164,  'SAN ANTO',  11.500,  26
16061,  1,  74.205,  20.458,  0.000,  0.000,  6,  1.02126,  -74.4299,  'AUSTIN 7',  11.500,  23
16064,  1,  75.484,  20.792,  0.000,  0.000,  6,  1.01412,  -66.2528,  'BRENHAM ',  11.500,  25
16065,  1,  57.343,  15.902,  0.000,  0.000,  6,  1.01312,  -76.7862,  'BERTRAM ',  11.500,  23
16091,  1,  6.646,  1.879,  0.000,  0.000,  6,  1.02731,  -74.0453,  'WIMBERLE',  11.500,  23
16092,  1,  27.905,  7.827,  0.000,  0.000,  6,  1.02733,  -71.9417,  'GONZALES',  11.500,  24
16093,  1,  19.094,  5.372,  0.000,  0.000,  6,  1.01797,  -72.0031,  'SAN ANTO',  11.500,  22
16094,  1,  24.186,  6.792,  0.000,  0.000,  6,  1.02028,  -71.8502,  'SAN ANTO',  11.500,  22
16095,  1,  58.467,  16.212,  0.000,  0.000,  6,  1.01947,  -75.9522,  'HUTTO 0S',  11.500,  23
16096,  1,  32.600,  9.128,  0.000,  0.000,  6,  1.02733,  -75.3844,  'LULING 0',  11.500,  24
16097,  1,  18.376,  5.172,  0.000,  0.000,  6,  1.01698,  -72.2435,  'SAN ANTO',  11.500,  26
16098,  1,  85.249,  23.401,  0.000,  0.000,  6,  1.01864,  -74.8015,  'AUSTIN 1',  11.500,  23
16099,  1,  80.467,  22.123,  0.000,  0.000,  6,  1.01455,  -72.6723,  'SAN ANTO',  11.500,  26
16100,  1,  7.770,  2.195,  0.000,  0.000,  6,  1.01685,  -73.2786,  'ADKINS 0',  11.500,  22
16103,  1,  9.578,  2.705,  0.000,  0.000,  6,  1.02731,  -67.3986,  'WINCHEST',  11.500,  25
16109,  1,  19.714,  5.542,  0.000,  0.000,  6,  0.98117,  -77.1454,  'ROCKDALE',  11.500,  25
16112,  1,  7.869,  2.223,  0.000,  0.000,  6,  1.01811,  -73.6803,  'NATALIA ',  11.500,  26
16113,  1,  8.198,  2.316,  0.000,  0.000,  6,  1.01947,  -74.2590,  'AUSTIN 2',  11.500,  23
16114,  1,  9.234,  2.607,  0.000,  0.000,  6,  1.01607,  -72.8592,  'SAN ANTO',  11.500,  26
16115,  1,  25.251,  7.088,  0.000,  0.000,  6,  1.01648,  -72.4804,  'SAN ANTO',  11.500,  22
16116,  1,  85.373,  23.411,  0.000,  0.000,  6,  1.00375,  -76.6260,  'TAYLOR 0',  11.500,  23
16117,  1,  22.772,  6.399,  0.000,  0.000,  6,  1.02626,  -68.3254,  'SMITHVIL',  11.500,  25
16120,  1,  14.209,  4.005,  0.000,  0.000,  6,  1.02953,  -73.6937,  'CEDAR PA',  11.500,  23
16121,  1,  166.434,  45.502,  0.000,  0.000,  6,  1.01699,  -72.7793,  'SAN ANTO',  11.500,  26
16122,  1,  48.091,  13.373,  0.000,  0.000,  6,  0.99035,  -68.7266,  'HALLETTS',  11.500,  24
16123,  1,  10.873,  3.069,  0.000,  0.000,  6,  1.02014,  -74.3832,  'AUSTIN 5',  11.500,  23
16124,  1,  22.027,  6.191,  0.000,  0.000,  6,  1.02419,  -70.6381,  'NEW BRAU',  11.500,  22
16125,  1,  32.810,  9.178,  0.000,  0.000,  6,  1.01234,  -73.5707,  'SUTHERLA',  11.500,  22
16126,  1,  2.141,  0.606,  0.000,  0.000,  6,  1.02074,  -73.5077,  'AUSTIN 3',  11.500,  23
16127,  1,  40.053,  11.148,  0.000,  0.000,  6,  0.92702,  -82.5351,  'CAMERON ',  11.500,  25
16128,  1,  10.300,  2.908,  0.000,  0.000,  6,  1.01810,  -73.2448,  'SAN ANTO',  11.500,  26
16129,  1,  38.303,  10.683,  0.000,  0.000,  6,  0.96517,  -80.4528,  'MEDINA 0',  11.500,  26
16130,  1,  3.502,  0.991,  0.000,  0.000,  6,  1.01870,  -73.4558,  'MANCHACA',  11.500,  23
16131,  1,  7.002,  1.979,  0.000,  0.000,  6,  1.02190,  -72.6381,  'SPRING B',  11.500,  22
16132,  1,  23.182,  6.512,  0.000,  0.000,  6,  1.01637,  -74.6756,  'AUSTIN 1',  11.500,  23
16133,  1,  23.170,  6.507,  0.000,  0.000,  6,  1.00313,  -75.6868,  'FLATONIA',  11.500,  25
16134,  1,  6.231,  1.761,  0.000,  0.000,  6,  0.99851,  -79.2291,  'GRANGER ',  11.500,  23
16135,  1,  3.151,  0.892,  0.000,  0.000,  6,  1.00938,  -65.6788,  'FAYETTEV',  11.500,  25
16136,  1,  9.259,  2.615,  0.000,  0.000,  6,  1.02555,  -76.0404,  'GEORGETO',  11.500,  23
16137,  1,  35.657,  9.970,  0.000,  0.000,  6,  1.01489,  -75.2605,  'AUSTIN 3',  11.500,  23
16138,  1,  16.244,  4.575,  0.000,  0.000,  6,  1.01617,  -76.4524,  'PIPE CRE',  11.500,  26
16139,  1,  10.089,  2.848,  0.000,  0.000,  6,  1.00811,  -75.2450,  'RED ROCK',  11.500,  25
16140,  1,  4.341,  1.228,  0.000,  0.000,  6,  0.97953,  -80.4666,  'JARRELL ',  11.500,  23
16150,  1,  3.893,  1.102,  0.000,  0.000,  6,  1.02496,  -72.5900,  'SAN ANTO',  11.500,  26
16151,  1,  62.690,  17.355,  0.000,  0.000,  6,  1.01679,  -72.6948,  'SCHULENB',  11.500,  25
16153,  1,  9.012,  2.545,  0.000,  0.000,  6,  1.02286,  -71.0197,  'SAN ANTO',  11.500,  26
16154,  1,  27.470,  7.704,  0.000,  0.000,  6,  1.01268,  -74.7532,  'DRIPPING',  11.500,  23
16155,  1,  16.864,  4.748,  0.000,  0.000,  6,  1.01529,  -73.2833,  'SAN ANTO',  11.500,  26
16156,  1,  22.272,  6.259,  0.000,  0.000,  6,  1.02264,  -76.0393,  'MARBLE F',  11.500,  23
16157,  1,  30.679,  8.595,  0.000,  0.000,  6,  1.01637,  -74.8698,  'BOERNE 1',  11.500,  26
16158,  1,  17.188,  4.839,  0.000,  0.000,  6,  1.02732,  -67.8693,  'WASHINGT',  11.500,  25
16159,  1,  3.634,  1.028,  0.000,  0.000,  6,  1.01753,  -72.3293,  'SCHERTZ ',  11.500,  22
16160,  1,  49.290,  13.714,  0.000,  0.000,  6,  1.01905,  -74.1846,  'AUSTIN 8',  11.500,  23
16168,  1,  35.174,  9.838,  0.000,  0.000,  6,  1.01848,  -72.7983,  'SAN ANTO',  11.500,  26
16171,  1,  75.390,  20.775,  0.000,  0.000,  6,  1.02121,  -71.4873,  'SAN ANTO',  11.500,  26
16173,  1,  41.011,  11.446,  0.000,  0.000,  6,  1.01847,  -66.3624,  'CUERO 2 ',  11.500,  24
16174,  1,  18.273,  5.143,  0.000,  0.000,  6,  1.02093,  -72.2667,  'SAN ANTO',  11.500,  22
16175,  1,  50.603,  14.072,  0.000,  0.000,  6,  1.01869,  -74.3428,  'AUSTIN 1',  11.500,  23
16176,  1,  61.204,  16.954,  0.000,  0.000,  6,  1.01992,  -73.4466,  'AUSTIN 3',  11.500,  23
16178,  1,  31.606,  8.851,  0.000,  0.000,  6,  1.01825,  -72.6549,  'SAN ANTO',  11.500,  26
16179,  1,  59.526,  16.493,  0.000,  0.000,  6,  1.01459,  -73.2761,  'SAN ANTO',  11.500,  26
16180,  1,  8.272,  2.337,  0.000,  0.000,  6,  1.01343,  -73.5284,  'LA VERNI',  11.500,  22
16181,  1,  23.330,  6.554,  0.000,  0.000,  6,  1.01723,  -74.5107,  'MANOR 0S',  11.500,  23
16182,  1,  31.265,  8.757,  0.000,  0.000,  6,  1.01857,  -72.8191,  'SAN ANTO',  11.500,  26
16183,  1,  32.135,  8.996,  0.000,  0.000,  6,  1.00837,  -69.3458,  'GIDDINGS',  11.500,  25
16184,  1,  17.930,  5.047,  0.000,  0.000,  6,  1.01944,  -74.4739,  'AUSTIN 3',  11.500,  23
16185,  1,  16.631,  4.683,  0.000,  0.000,  6,  1.01830,  -74.5832,  'AUSTIN 3',  11.500,  23
16186,  1,  9.953,  2.810,  0.000,  0.000,  6,  1.02333,  -73.9800,  'AUSTIN 3',  11.500,  23
16187,  1,  19.125,  5.381,  0.000,  0.000,  6,  1.02177,  -74.2118,  'AUSTIN 2',  11.500,  23
16189,  1,  72.274,  19.911,  0.000,  0.000,  6,  0.99607,  -66.4287,  'COLUMBUS',  11.500,  25
16190,  1,  11.119,  3.138,  0.000,  0.000,  6,  1.00798,  -74.4341,  'SHINER 0',  11.500,  24
16191,  1,  10.750,  3.034,  0.000,  0.000,  6,  1.01859,  -71.9266,  'SAN ANTO',  11.500,  22
16193,  1,  11.641,  3.284,  0.000,  0.000,  6,  1.00959,  -69.5105,  'CALDWELL',  11.500,  25
16194,  1,  14.388,  4.055,  0.000,  0.000,  6,  1.01853,  -73.9840,  'AUSTIN 1',  11.500,  23
16195,  1,  19.342,  5.446,  0.000,  0.000,  6,  1.00101,  -66.3073,  'INDUSTRY',  11.500,  25
16196,  1,  1.825,  0.517,  0.000,  0.000,  6,  1.02289,  -74.7072,  'DALE 0SE',  11.500,  23
16199,  1,  5.789,  1.637,  0.000,  0.000,  6,  1.02603,  -71.6260,  'SAN ANTO',  11.500,  26
16200,  1,  68.137,  18.821,  0.000,  0.000,  6,  1.01455,  -72.5890,  'SAN ANTO',  11.500,  26
16201,  1,  27.237,  7.640,  0.000,  0.000,  6,  1.02005,  -72.8691,  'SAN ANTO',  11.500,  26
16202,  1,  20.139,  5.663,  0.000,  0.000,  6,  1.01544,  -73.4635,  'MARTINDA',  11.500,  22
16203,  1,  9.591,  2.708,  0.000,  0.000,  6,  1.01853,  -72.5086,  'SAN ANTO',  11.500,  26
16204,  1,  43.317,  12.080,  0.000,  0.000,  6,  1.01604,  -72.6461,  'SAN ANTO',  11.500,  26
16205,  1,  5.737,  1.622,  0.000,  0.000,  6,  1.02455,  -73.1658,  'AUSTIN 2',  11.500,  23
16206,  1,  71.846,  19.796,  0.000,  0.000,  6,  0.99566,  -70.9849,  'LEXINGTO',  11.500,  25
16207,  1,  9.821,  2.773,  0.000,  0.000,  6,  1.02731,  -75.6151,  'LEANDER ',  11.500,  23
16208,  1,  15.689,  4.420,  0.000,  0.000,  6,  1.02414,  -74.8727,  'AUSTIN 1',  11.500,  23
16209,  1,  109.118,  29.626,  0.000,  0.000,  6,  1.00011,  -74.8712,  'MICO 0SE',  11.500,  26
16217,  1,  3.925,  1.111,  0.000,  0.000,  6,  1.01611,  -75.4754,  'AUSTIN 3',  11.500,  23
16218,  1,  25.727,  7.221,  0.000,  0.000,  6,  1.01565,  -72.7557,  'LOCKHART',  11.500,  23
16219,  1,  37.548,  10.493,  0.000,  0.000,  6,  1.02084,  -74.6097,  'AUSTIN 1',  11.500,  23
16220,  1,  47.461,  13.214,  0.000,  0.000,  6,  1.01849,  -71.9959,  'SAN ANTO',  11.500,  22
16221,  1,  71.073,  19.624,  0.000,  0.000,  6,  1.02737,  -76.1200,  'FALLS CI',  11.500,  22
16223,  1,  2.901,  0.821,  0.000,  0.000,  6,  1.02540,  -72.9004,  'AUSTIN 2',  11.500,  23
16224,  1,  65.306,  18.064,  0.000,  0.000,  6,  1.02102,  -74.7941,  'AUSTIN 2',  11.500,  23
16225,  1,  55.744,  15.470,  0.000,  0.000,  6,  1.01423,  -72.7085,  'SAN ANTO',  11.500,  26
16226,  1,  47.027,  13.083,  0.000,  0.000,  6,  0.99065,  -82.1286,  'BLANCO 0',  11.500,  26
16227,  1,  8.668,  2.448,  0.000,  0.000,  6,  1.02409,  -73.3606,  'AUSTIN 2',  11.500,  23
16230,  1,  69.832,  19.284,  0.000,  0.000,  6,  1.02203,  -72.3240,  'SAN MARC',  11.500,  22
16231,  1,  89.069,  24.406,  0.000,  0.000,  6,  1.01289,  -74.1039,  'BUDA 0SE',  11.500,  23
16232,  1,  18.085,  5.091,  0.000,  0.000,  6,  1.02358,  -72.8965,  'DEL VALL',  11.500,  23
16233,  1,  42.568,  11.873,  0.000,  0.000,  6,  1.01722,  -74.5405,  'AUSTIN 4',  11.500,  23
16236,  1,  28.894,  8.101,  0.000,  0.000,  6,  1.02411,  -71.4883,  'SAN ANTO',  11.500,  26
16237,  1,  118.697,  31.836,  0.000,  0.000,  6,  0.91889,  -84.5471,  'BURLINGT',  11.500,  25
16238,  1,  0.760,  0.215,  0.000,  0.000,  6,  1.02280,  -73.6267,  'AUSTIN 1',  11.500,  23
16241,  1,  52.587,  14.616,  0.000,  0.000,  6,  1.02394,  -70.4591,  'ELMENDOR',  11.500,  22
16250,  1,  57.924,  16.063,  0.000,  0.000,  6,  1.01675,  -72.5926,  'SAN ANTO',  11.500,  22
16251,  1,  47.174,  13.136,  0.000,  0.000,  6,  1.01846,  -74.1265,  'CANYON L',  11.500,  22
16252,  1,  42.229,  11.779,  0.000,  0.000,  6,  1.01210,  -75.8877,  'JOHNSON ',  11.500,  23
16253,  1,  5.722,  1.618,  0.000,  0.000,  6,  1.00840,  -71.6196,  'YORKTOWN',  11.500,  24
16256,  1,  5.329,  1.507,  0.000,  0.000,  6,  1.02289,  -73.4060,  'AUSTIN 2',  11.500,  23
16261,  1,  15.455,  4.354,  0.000,  0.000,  6,  1.01739,  -72.8506,  'LACKLAND',  11.500,  26
16262,  1,  15.220,  4.289,  0.000,  0.000,  6,  1.02223,  -75.0142,  'LIBERTY ',  11.500,  23
16264,  1,  13.135,  3.704,  0.000,  0.000,  6,  1.01903,  -71.2977,  'KENEDY 1',  11.500,  24
16275,  1,  13.823,  3.897,  0.000,  0.000,  6,  1.01764,  -72.1959,  'SAN ANTO',  11.500,  26
16276,  1,  28.089,  7.877,  0.000,  0.000,  6,  1.01863,  -73.6396,  'VON ORMY',  11.500,  26
16278,  1,  20.513,  5.769,  0.000,  0.000,  6,  1.02245,  -71.6182,  'KYLE 1SE',  11.500,  23
16280,  1,  88.355,  24.229,  0.000,  0.000,  6,  1.02062,  -70.9636,  'SEGUIN 2',  11.500,  22
16281,  1,  83.247,  22.870,  0.000,  0.000,  6,  1.01907,  -72.6059,  'UNIVERSA',  11.500,  22
16282,  1,  22.689,  6.375,  0.000,  0.000,  6,  1.02259,  -76.0923,  'SPICEWOO',  11.500,  23
16283,  1,  12.629,  3.562,  0.000,  0.000,  6,  1.01965,  -72.9579,  'SAINT HE',  11.500,  22
16284,  1,  2.312,  0.654,  0.000,  0.000,  6,  1.02002,  -71.9131,  'SAN ANTO',  11.500,  26
16286,  1,  36.063,  10.085,  0.000,  0.000,  6,  1.02734,  -77.1356,  'BOERNE 2',  11.500,  26
16288,  1,  76.328,  21.021,  0.000,  0.000,  6,  1.01655,  -72.3400,  'SAN ANTO',  11.500,  26
16289,  1,  98.713,  26.955,  0.000,  0.000,  6,  1.01613,  -74.7043,  'AUSTIN 2',  11.500,  23
16290,  1,  49.572,  13.795,  0.000,  0.000,  6,  1.02725,  -74.5291,  'AUSTIN 2',  11.500,  23
16291,  1,  28.533,  8.000,  0.000,  0.000,  6,  1.01956,  -72.8338,  'SAN ANTO',  11.500,  26
16306,  1,  7.449,  2.105,  0.000,  0.000,  6,  1.02239,  -73.9414,  'AUSTIN 1',  11.500,  23
16307,  1,  40.843,  11.399,  0.000,  0.000,  6,  1.01519,  -72.5269,  'SAN ANTO',  11.500,  26
16309,  1,  98.045,  26.729,  0.000,  0.000,  6,  0.99121,  -76.8813,  'HONDO 1S',  11.500,  26
16310,  1,  19.043,  5.358,  0.000,  0.000,  6,  1.02380,  -71.5212,  'SAN ANTO',  11.500,  22
16311,  1,  58.206,  16.126,  0.000,  0.000,  6,  1.00468,  -68.6530,  'NEW ULM ',  11.500,  25
16312,  1,  4.630,  1.310,  0.000,  0.000,  6,  1.02647,  -71.1211,  'SAN ANTO',  11.500,  22
16313,  1,  24.705,  6.937,  0.000,  0.000,  6,  1.02085,  -74.4238,  'AUSTIN 3',  11.500,  23
16314,  1,  9.394,  2.653,  0.000,  0.000,  6,  1.02068,  -72.5815,  'BULVERDE',  11.500,  26
16319,  1,  20.481,  5.760,  0.000,  0.000,  6,  1.01998,  -75.5170,  'GEORGETO',  11.500,  23
16320,  1,  24.106,  6.771,  0.000,  0.000,  6,  1.02733,  -71.5575,  'SAN ANTO',  11.500,  22
16322,  1,  17.855,  5.026,  0.000,  0.000,  6,  1.02187,  -72.3453,  'FLORESVI',  11.500,  22
16323,  1,  24.332,  6.832,  0.000,  0.000,  6,  1.01612,  -72.4426,  'SAN ANTO',  11.500,  26
16324,  1,  21.485,  6.040,  0.000,  0.000,  6,  1.02120,  -71.7334,  'SAN ANTO',  11.500,  22
16325,  1,  27.142,  7.600,  0.000,  0.000,  6,  0.93327,  -83.7558,  'BUCKHOLT',  11.500,  25
16326,  1,  2.396,  0.678,  0.000,  0.000,  6,  1.01223,  -69.3313,  'SOMERVIL',  11.500,  25
16327,  1,  11.739,  3.311,  0.000,  0.000,  6,  0.99964,  -69.2744,  'WEIMAR 0',  11.500,  25
16328,  1,  8.708,  2.459,  0.000,  0.000,  6,  0.99438,  -78.8739,  'COMFORT ',  11.500,  26
16329,  1,  12.228,  3.451,  0.000,  0.000,  6,  0.99837,  -74.1587,  'NORDHEIM',  11.500,  24
16330,  1,  1.030,  0.292,  0.000,  0.000,  6,  1.02194,  -74.1137,  'AUSTIN 9',  11.500,  23
16331,  1,  63.905,  17.691,  0.000,  0.000,  6,  1.02736,  -74.8180,  'AUSTIN 2',  11.500,  23
16332,  1,  37.679,  10.528,  0.000,  0.000,  6,  1.01601,  -73.0673,  'HELOTES ',  11.500,  26
16335,  1,  38.955,  10.882,  0.000,  0.000,  6,  1.02314,  -71.3855,  'SAN ANTO',  11.500,  26
16336,  1,  57.714,  15.969,  0.000,  0.000,  6,  0.96397,  -81.3695,  'BANDERA ',  11.500,  26
16337,  1,  9.452,  2.669,  0.000,  0.000,  6,  1.02501,  -72.0897,  'SAN ANTO',  11.500,  26
16338,  1,  62.659,  17.264,  0.000,  0.000,  6,  0.92829,  -81.6103,  'ROCKDALE',  11.500,  25
16339,  1,  11.324,  3.195,  0.000,  0.000,  6,  1.01814,  -73.2669,  'CEDAR CR',  11.500,  23
16340,  1,  23.418,  6.578,  0.000,  0.000,  6,  1.01884,  -73.8015,  'NIXON 0S',  11.500,  24
16341,  1,  18.255,  5.137,  0.000,  0.000,  6,  1.01447,  -67.1589,  'CHAPPELL',  11.500,  25
16344,  1,  5.216,  1.475,  0.000,  0.000,  6,  1.02623,  -73.9089,  'ROUND RO',  11.500,  23
16345,  1,  64.348,  17.804,  0.000,  0.000,  6,  1.01899,  -74.3776,  'AUSTIN 1',  11.500,  23
16346,  1,  10.815,  3.052,  0.000,  0.000,  6,  1.01479,  -75.0082,  'LEMING 0',  11.500,  26
16351,  1,  10.871,  3.068,  0.000,  0.000,  6,  1.02516,  -73.7083,  'AUSTIN 1',  11.500,  23
16352,  1,  71.280,  19.672,  0.000,  0.000,  6,  1.02097,  -72.3423,  'SAN ANTO',  11.500,  26
16353,  1,  93.052,  25.474,  0.000,  0.000,  6,  1.02230,  -74.8075,  'ROUND RO',  11.500,  23
16355,  1,  111.605,  30.346,  0.000,  0.000,  6,  1.02468,  -74.2705,  'ROUND RO',  11.500,  23
16356,  1,  79.156,  21.790,  0.000,  0.000,  6,  1.02738,  -72.7144,  'SAN ANTO',  11.500,  26
16357,  1,  17.928,  5.044,  0.000,  0.000,  6,  0.98318,  -85.9185,  'DEVINE 0',  11.500,  26
16358,  1,  54.080,  15.025,  0.000,  0.000,  6,  1.02735,  -77.3705,  'GEORGETO',  11.500,  23
16360,  1,  22.382,  6.290,  0.000,  0.000,  6,  1.02660,  -76.6236,  'BURNET 1',  11.500,  23
17001,  1,  4.023,  1.138,  0.000,  0.000,  7,  0.99959,  -62.4886,  'INEZ 0SE',  11.500,  6
17004,  1,  120.888,  32.755,  0.000,  0.000,  7,  1.02457,  -61.5637,  'PASADENA',  11.500,  4
17010,  1,  8.445,  2.385,  0.000,  0.000,  7,  1.00663,  -66.7570,  'PRAIRIE ',  11.500,  5
17011,  1,  18.530,  5.215,  0.000,  0.000,  7,  1.02432,  -65.8617,  'CONROE 1',  11.500,  5
17012,  1,  0.739,  0.209,  0.000,  0.000,  7,  1.00154,  -64.0478,  'SIMONTON',  11.500,  3
17013,  1,  75.865,  20.891,  0.000,  0.000,  7,  1.01215,  -65.5058,  'HOUSTON ',  11.500,  5
17014,  1,  30.462,  8.534,  0.000,  0.000,  7,  1.01138,  -64.0736,  'HOUSTON ',  11.500,  4
17016,  1,  44.223,  12.328,  0.000,  0.000,  7,  1.01911,  -62.5040,  'HOUSTON ',  11.500,  4
17017,  1,  73.992,  20.394,  0.000,  0.000,  7,  1.01551,  -64.6757,  'HOUSTON ',  11.500,  3
17020,  1,  26.907,  7.548,  0.000,  0.000,  7,  1.01658,  -63.7014,  'NURSERY ',  11.500,  6
17026,  1,  21.641,  6.084,  0.000,  0.000,  7,  1.02126,  -61.9107,  'BACLIFF ',  11.500,  4
17027,  1,  64.734,  17.904,  0.000,  0.000,  7,  1.01434,  -64.8038,  'SPRING 1',  11.500,  5
17028,  1,  46.144,  12.853,  0.000,  0.000,  7,  1.01732,  -64.2839,  'HOUSTON ',  11.500,  3
17036,  1,  30.861,  8.646,  0.000,  0.000,  7,  1.02006,  -64.2322,  'CONROE 5',  11.500,  5
17039,  1,  137.609,  37.022,  0.000,  0.000,  7,  1.01713,  -63.2037,  'SUGAR LA',  11.500,  3
17041,  1,  48.886,  13.605,  0.000,  0.000,  7,  1.02213,  -61.7420,  'DAYTON 1',  11.500,  4
17044,  1,  62.886,  17.394,  0.000,  0.000,  7,  1.00109,  -62.3509,  'VICTORIA',  11.500,  6
17049,  1,  162.556,  44.451,  0.000,  0.000,  7,  1.02016,  -64.0051,  'KATY 1 2',  11.500,  3
17050,  1,  39.799,  11.110,  0.000,  0.000,  7,  1.01046,  -66.2598,  'MAGNOLIA',  11.500,  5
17051,  1,  97.227,  26.562,  0.000,  0.000,  7,  1.01473,  -64.6895,  'HOUSTON ',  11.500,  3
17052,  1,  66.344,  18.336,  0.000,  0.000,  7,  1.01274,  -63.6626,  'MISSOURI',  11.500,  3
17053,  1,  69.137,  19.095,  0.000,  0.000,  7,  1.01950,  -61.0200,  'RICHMOND',  11.500,  3
17054,  1,  56.836,  15.762,  0.000,  0.000,  7,  1.00824,  -64.6023,  'HOUSTON ',  11.500,  4
17055,  1,  54.808,  15.216,  0.000,  0.000,  7,  1.01525,  -63.3982,  'HOUSTON ',  11.500,  3
17057,  1,  39.708,  11.086,  0.000,  0.000,  7,  1.01413,  -64.9454,  'SPRING 8',  11.500,  5
17067,  1,  41.321,  11.526,  0.000,  0.000,  7,  1.00444,  -65.6355,  'HOUSTON ',  11.500,  3
17069,  1,  30.109,  8.434,  0.000,  0.000,  7,  1.00311,  -60.0375,  'EL CAMPO',  11.500,  1
17070,  1,  48.533,  13.505,  0.000,  0.000,  7,  1.01358,  -62.8332,  'HOUSTON ',  11.500,  4
17071,  1,  2.614,  0.740,  0.000,  0.000,  7,  0.98080,  -57.9900,  'PORT O C',  11.500,  6
17072,  1,  63.112,  17.470,  0.000,  0.000,  7,  1.01951,  -61.6333,  'DICKINSO',  11.500,  4
17074,  1,  40.395,  11.278,  0.000,  0.000,  7,  1.02201,  -61.0396,  'GALVESTO',  11.500,  2
17075,  1,  76.916,  21.191,  0.000,  0.000,  7,  1.02738,  -62.2002,  'HOUSTON ',  11.500,  4
17084,  1,  116.977,  31.732,  0.000,  0.000,  7,  1.02062,  -60.9188,  'LEAGUE C',  11.500,  4
17085,  1,  2.550,  0.722,  0.000,  0.000,  7,  1.01049,  -61.6438,  'LIVERPOO',  11.500,  2
17086,  1,  29.746,  8.335,  0.000,  0.000,  7,  1.01203,  -63.6684,  'HOUSTON ',  11.500,  4
17087,  1,  41.475,  11.572,  0.000,  0.000,  7,  1.01488,  -62.8451,  'SUGAR LA',  11.500,  3
17088,  1,  62.074,  17.172,  0.000,  0.000,  7,  0.99769,  -64.7951,  'RICHMOND',  11.500,  3
17089,  1,  51.833,  14.412,  0.000,  0.000,  7,  1.02735,  -65.2794,  'HOUSTON ',  11.500,  3
17090,  1,  6.592,  1.863,  0.000,  0.000,  7,  1.01204,  -65.9723,  'PINEHURS',  11.500,  5
17091,  1,  126.045,  34.095,  0.000,  0.000,  7,  1.02743,  -64.7229,  'PEARLAND',  11.500,  3
17092,  1,  34.149,  9.553,  0.000,  0.000,  7,  1.01072,  -64.2643,  'HOUSTON ',  11.500,  3
17093,  1,  60.761,  16.824,  0.000,  0.000,  7,  1.00680,  -64.7645,  'HOUSTON ',  11.500,  3
17094,  1,  46.169,  12.862,  0.000,  0.000,  7,  1.02056,  -65.1653,  'HOUSTON ',  11.500,  3
17100,  1,  33.415,  9.350,  0.000,  0.000,  7,  1.01268,  -63.3939,  'HOUSTON ',  11.500,  4
17101,  1,  114.237,  31.007,  0.000,  0.000,  7,  1.01544,  -63.8786,  'HOUSTON ',  11.500,  3
17102,  1,  63.459,  17.554,  0.000,  0.000,  7,  1.00821,  -65.3626,  'TOMBALL ',  11.500,  5
17103,  1,  30.633,  8.581,  0.000,  0.000,  7,  1.01294,  -63.5757,  'HOUSTON ',  11.500,  4
17106,  1,  53.265,  14.802,  0.000,  0.000,  7,  1.02525,  -61.1591,  'DEER PAR',  11.500,  4
17116,  1,  7.840,  2.215,  0.000,  0.000,  7,  1.00055,  -64.5025,  'WALLIS 0',  11.500,  1
17117,  1,  50.588,  14.066,  0.000,  0.000,  7,  1.01332,  -64.6358,  'HOUSTON ',  11.500,  3
17118,  1,  74.713,  20.578,  0.000,  0.000,  7,  1.00793,  -65.2400,  'SPRING 4',  11.500,  5
17119,  1,  27.047,  7.587,  0.000,  0.000,  7,  1.01305,  -63.2933,  'SOUTH HO',  11.500,  4
17120,  1,  94.754,  25.892,  0.000,  0.000,  7,  1.00495,  -65.4091,  'HOUSTON ',  11.500,  3
17123,  1,  5.420,  1.533,  0.000,  0.000,  7,  0.97876,  -57.3868,  'SEADRIFT',  11.500,  6
17124,  1,  143.334,  38.446,  0.000,  0.000,  7,  1.00964,  -64.3367,  'HOUSTON ',  11.500,  3
17127,  1,  172.410,  47.140,  0.000,  0.000,  7,  1.01812,  -61.8660,  'SUGAR LA',  11.500,  3
17128,  1,  33.540,  9.387,  0.000,  0.000,  7,  1.01886,  -64.4657,  'CONROE 7',  11.500,  5
17129,  1,  4.451,  1.259,  0.000,  0.000,  7,  1.01449,  -61.0663,  'LOLITA 0',  11.500,  6
17132,  1,  43.390,  12.099,  0.000,  0.000,  7,  1.01875,  -61.3336,  'LAPORTE ',  11.500,  4
17143,  1,  42.553,  11.868,  0.000,  0.000,  7,  1.01378,  -65.4192,  'NEW CANE',  11.500,  5
17144,  1,  64.649,  17.881,  0.000,  0.000,  7,  1.01398,  -63.0118,  'HOUSTON ',  11.500,  4
17145,  1,  77.120,  21.245,  0.000,  0.000,  7,  1.02738,  -65.5092,  'HOUSTON ',  11.500,  4
17147,  1,  34.478,  9.645,  0.000,  0.000,  7,  1.01384,  -63.9865,  'HOUSTON ',  11.500,  3
17148,  1,  36.479,  10.195,  0.000,  0.000,  7,  1.00990,  -65.1032,  'HOUSTON ',  11.500,  3
17149,  1,  5.350,  1.513,  0.000,  0.000,  7,  0.99604,  -61.2127,  'BLOOMING',  11.500,  6
17151,  1,  20.461,  5.754,  0.000,  0.000,  7,  1.02455,  -65.1259,  'WILLIS 2',  11.500,  5
17152,  1,  2.272,  0.644,  0.000,  0.000,  7,  1.01211,  -63.9760,  'HOUSTON ',  11.500,  3
17153,  1,  22.153,  6.221,  0.000,  0.000,  7,  0.97413,  -53.6643,  'PALACIOS',  11.500,  1
17154,  1,  23.159,  6.506,  0.000,  0.000,  7,  1.01788,  -65.1932,  'CONROE 4',  11.500,  5
17155,  1,  46.983,  13.078,  0.000,  0.000,  7,  1.00789,  -64.1303,  'HOUSTON ',  11.500,  3
17157,  1,  106.068,  28.882,  0.000,  0.000,  7,  1.01603,  -64.2061,  'SPRING 2',  11.500,  5
17158,  1,  57.033,  15.816,  0.000,  0.000,  7,  1.00767,  -64.5932,  'KINGWOOD',  11.500,  4
17161,  1,  89.047,  24.411,  0.000,  0.000,  7,  1.01978,  -63.3312,  'HOUSTON ',  11.500,  3
17172,  1,  62.025,  17.179,  0.000,  0.000,  7,  1.02363,  -61.0025,  'TEXAS CI',  11.500,  2
17173,  1,  58.410,  16.188,  0.000,  0.000,  7,  1.00649,  -65.0671,  'KINGWOOD',  11.500,  4
17174,  1,  72.206,  19.911,  0.000,  0.000,  7,  1.01209,  -62.6146,  'HOUSTON ',  11.500,  4
17177,  1,  143.457,  38.482,  0.000,  0.000,  7,  1.01089,  -64.8206,  'SPRING 7',  11.500,  5
17178,  1,  63.987,  17.697,  0.000,  0.000,  7,  1.00844,  -65.3033,  'HOUSTON ',  11.500,  3
17179,  1,  41.171,  11.486,  0.000,  0.000,  7,  1.00838,  -63.4606,  'FRESNO 0',  11.500,  3
17180,  1,  54.796,  15.210,  0.000,  0.000,  7,  1.01111,  -64.5046,  'HOUSTON ',  11.500,  3
17181,  1,  85.059,  23.336,  0.000,  0.000,  7,  1.00873,  -65.2941,  'HOUSTON ',  11.500,  3
17182,  1,  1.312,  0.372,  0.000,  0.000,  7,  1.00308,  -65.0137,  'PATTISON',  11.500,  3
17183,  1,  118.652,  32.185,  0.000,  0.000,  7,  1.02742,  -64.8714,  'HOUSTON ',  11.500,  3
17185,  1,  84.256,  23.142,  0.000,  0.000,  7,  1.02151,  -59.8005,  'MISSOURI',  11.500,  3
17188,  1,  45.674,  12.724,  0.000,  0.000,  7,  1.01619,  -62.8805,  'HOUSTON ',  11.500,  3
17198,  1,  59.669,  16.544,  0.000,  0.000,  7,  1.02736,  -65.2804,  'TOMBALL ',  11.500,  5
17201,  1,  158.047,  43.218,  0.000,  0.000,  7,  1.02046,  -64.7841,  'CYPRESS ',  11.500,  5
17202,  1,  17.346,  4.883,  0.000,  0.000,  7,  1.00730,  -67.0193,  'HEMPSTEA',  11.500,  5
17203,  1,  15.533,  4.375,  0.000,  0.000,  7,  0.99822,  -60.5078,  'WEST COL',  11.500,  1
17213,  1,  36.000,  10.066,  0.000,  0.000,  7,  1.01761,  -61.9066,  'SANTA FE',  11.500,  2
17214,  1,  68.732,  18.976,  0.000,  0.000,  7,  1.00929,  -63.7340,  'HOUSTON ',  11.500,  3
17215,  1,  40.784,  11.382,  0.000,  0.000,  7,  1.01358,  -65.1161,  'SPRING 5',  11.500,  5
17216,  1,  55.452,  15.387,  0.000,  0.000,  7,  1.00901,  -64.4921,  'HOUSTON ',  11.500,  3
17217,  1,  46.745,  13.015,  0.000,  0.000,  7,  1.01267,  -64.5274,  'HOUSTON ',  11.500,  4
17218,  1,  24.650,  6.920,  0.000,  0.000,  7,  1.01121,  -66.4677,  'MONTGOME',  11.500,  5
17219,  1,  0.772,  0.218,  0.000,  0.000,  7,  1.00849,  -62.2164,  'HUNGERFO',  11.500,  1
17220,  1,  108.890,  29.597,  0.000,  0.000,  7,  1.00752,  -64.6646,  'HOUSTON ',  11.500,  3
17221,  1,  147.617,  39.518,  0.000,  0.000,  7,  1.00769,  -64.4746,  'HOUSTON ',  11.500,  3
17222,  1,  67.097,  18.537,  0.000,  0.000,  7,  1.01099,  -63.7510,  'HOUSTON ',  11.500,  3
17223,  1,  29.335,  8.222,  0.000,  0.000,  7,  1.01395,  -64.5061,  'HOUSTON ',  11.500,  5
17224,  1,  18.341,  5.161,  0.000,  0.000,  7,  1.00839,  -64.6336,  'HOUSTON ',  11.500,  3
17225,  1,  72.149,  19.890,  0.000,  0.000,  7,  1.00662,  -65.7242,  'HOUSTON ',  11.500,  3
17226,  1,  26.178,  7.345,  0.000,  0.000,  7,  1.01380,  -64.1198,  'HOUSTON ',  11.500,  3
17229,  1,  171.807,  46.978,  0.000,  0.000,  7,  1.01893,  -62.7336,  'HOUSTON ',  11.500,  3
17230,  1,  4.831,  1.366,  0.000,  0.000,  7,  1.01676,  -63.4354,  'BEASLEY ',  11.500,  1
17231,  1,  31.237,  8.749,  0.000,  0.000,  7,  1.01603,  -62.0110,  'HOUSTON ',  11.500,  4
17232,  1,  24.644,  6.920,  0.000,  0.000,  7,  1.02459,  -61.4050,  'LA MARQU',  11.500,  2
17233,  1,  14.919,  4.204,  0.000,  0.000,  7,  1.00701,  -66.7502,  'WALLER 0',  11.500,  5
17234,  1,  35.966,  10.056,  0.000,  0.000,  7,  1.01445,  -65.2923,  'PORTER 0',  11.500,  5
17235,  1,  85.404,  23.455,  0.000,  0.000,  7,  1.02739,  -66.0798,  'CYPRESS ',  11.500,  3
17236,  1,  21.009,  5.907,  0.000,  0.000,  7,  1.02732,  -65.4232,  'HOUSTON ',  11.500,  5
17237,  1,  8.500,  2.401,  0.000,  0.000,  7,  1.00091,  -63.7815,  'FULSHEAR',  11.500,  1
17238,  1,  28.745,  8.060,  0.000,  0.000,  7,  1.02733,  -62.7909,  'LIBERTY ',  11.500,  4
17239,  1,  21.562,  6.061,  0.000,  0.000,  7,  1.01569,  -62.1253,  'WINNIE 0',  11.500,  4
17240,  1,  55.386,  15.371,  0.000,  0.000,  7,  1.01264,  -64.5084,  'HOUSTON ',  11.500,  3
17241,  1,  52.031,  14.456,  0.000,  0.000,  7,  1.00855,  -64.9041,  'HOUSTON ',  11.500,  3
17242,  1,  49.442,  13.751,  0.000,  0.000,  7,  1.01060,  -64.9739,  'HOUSTON ',  11.500,  3
17243,  1,  49.475,  13.763,  0.000,  0.000,  7,  1.01515,  -63.9253,  'CROSBY 0',  11.500,  4
17244,  1,  21.973,  6.175,  0.000,  0.000,  7,  1.00932,  -62.9405,  'MANVEL 0',  11.500,  3
17245,  1,  74.922,  20.639,  0.000,  0.000,  7,  1.01260,  -65.6207,  'HOUSTON ',  11.500,  5
17246,  1,  124.098,  33.520,  0.000,  0.000,  7,  1.00402,  -65.8320,  'HOUSTON ',  11.500,  3
17247,  1,  5.946,  1.681,  0.000,  0.000,  7,  0.99851,  -60.8530,  'DAMON 0S',  11.500,  1
17248,  1,  142.770,  38.285,  0.000,  0.000,  7,  1.00555,  -65.0579,  'HOUSTON ',  11.500,  3
17249,  1,  40.024,  11.172,  0.000,  0.000,  7,  1.01039,  -64.4136,  'HOUSTON ',  11.500,  3
17250,  1,  18.730,  5.270,  0.000,  0.000,  7,  1.01688,  -63.9313,  'HOUSTON ',  11.500,  3
17251,  1,  25.159,  7.062,  0.000,  0.000,  7,  1.01143,  -66.4774,  'HOCKLEY ',  11.500,  5
17253,  1,  57.156,  15.852,  0.000,  0.000,  7,  1.01226,  -60.4108,  'ANGLETON',  11.500,  2
17254,  1,  21.058,  5.921,  0.000,  0.000,  7,  1.02305,  -65.6313,  'CONROE 3',  11.500,  5
17255,  1,  37.827,  10.568,  0.000,  0.000,  7,  1.01477,  -63.2634,  'HOUSTON ',  11.500,  3
17256,  1,  56.574,  15.692,  0.000,  0.000,  7,  1.01001,  -63.9842,  'HOUSTON ',  11.500,  3
17257,  1,  73.602,  20.285,  0.000,  0.000,  7,  1.01086,  -62.9423,  'PEARLAND',  11.500,  4
17258,  1,  27.833,  7.804,  0.000,  0.000,  7,  1.01165,  -63.9270,  'HOUSTON ',  11.500,  3
17259,  1,  84.408,  23.175,  0.000,  0.000,  7,  1.01687,  -63.6081,  'HOUSTON ',  11.500,  4
17260,  1,  80.555,  22.151,  0.000,  0.000,  7,  1.01780,  -62.7481,  'CHANNELV',  11.500,  4
17262,  1,  53.542,  14.869,  0.000,  0.000,  7,  1.01044,  -54.2685,  'BAY CITY',  11.500,  1
17265,  1,  41.637,  11.618,  0.000,  0.000,  7,  1.02000,  -61.0452,  'PASADENA',  11.500,  4
17271,  1,  14.776,  4.164,  0.000,  0.000,  7,  1.00991,  -65.3739,  'BROOKSHI',  11.500,  3
17272,  1,  25.412,  7.132,  0.000,  0.000,  7,  1.01157,  -63.5506,  'HOUSTON ',  11.500,  3
17273,  1,  20.489,  5.762,  0.000,  0.000,  7,  1.02732,  -61.7582,  'TEXAS CI',  11.500,  2
17275,  1,  19.796,  5.568,  0.000,  0.000,  7,  1.00860,  -65.3263,  'VICTORIA',  11.500,  6
17276,  1,  49.726,  13.837,  0.000,  0.000,  7,  1.02735,  -64.8606,  'HOUSTON ',  11.500,  3
17277,  1,  12.859,  3.626,  0.000,  0.000,  7,  1.02732,  -63.3334,  'GANADO 0',  11.500,  6
17279,  1,  94.482,  25.852,  0.000,  0.000,  7,  1.02248,  -61.0225,  'MONT BEL',  11.500,  4
17283,  1,  58.882,  16.324,  0.000,  0.000,  7,  1.01826,  -61.1742,  'BAYTOWN ',  11.500,  4
17290,  1,  41.544,  11.589,  0.000,  0.000,  7,  1.00913,  -65.6424,  'SPRING 6',  11.500,  5
17291,  1,  55.848,  15.491,  0.000,  0.000,  7,  1.00394,  -65.4302,  'HUMBLE 2',  11.500,  5
17292,  1,  50.358,  14.005,  0.000,  0.000,  7,  1.01725,  -63.9280,  'HOUSTON ',  11.500,  5
17293,  1,  9.507,  2.684,  0.000,  0.000,  7,  1.01780,  -61.5851,  'SANTA FE',  11.500,  2
17294,  1,  4.299,  1.216,  0.000,  0.000,  7,  1.02731,  -60.7562,  'PORT BOL',  11.500,  4
17295,  1,  61.249,  16.960,  0.000,  0.000,  7,  1.01054,  -64.9305,  'HOUSTON ',  11.500,  5
17296,  1,  56.219,  15.592,  0.000,  0.000,  7,  1.00387,  -65.5362,  'HOUSTON ',  11.500,  3
17297,  1,  60.174,  16.666,  0.000,  0.000,  7,  1.00714,  -64.1716,  'HOUSTON ',  11.500,  3
17298,  1,  64.543,  17.848,  0.000,  0.000,  7,  1.01011,  -64.9316,  'HOUSTON ',  11.500,  3
17299,  1,  11.303,  3.189,  0.000,  0.000,  7,  1.00120,  -62.6133,  'EAGLE LA',  11.500,  1
17300,  1,  31.864,  8.924,  0.000,  0.000,  7,  1.02733,  -65.7724,  'CONROE 2',  11.500,  5
17301,  1,  52.466,  14.575,  0.000,  0.000,  7,  1.00942,  -63.0806,  'WEBSTER ',  11.500,  4
17302,  1,  17.511,  4.928,  0.000,  0.000,  7,  1.00054,  -56.9017,  'SWEENY 0',  11.500,  1
17303,  1,  4.715,  1.334,  0.000,  0.000,  7,  1.01045,  -61.1414,  'BLESSING',  11.500,  1
17306,  1,  5.733,  1.620,  0.000,  0.000,  7,  1.00637,  -59.8503,  'WHARTON ',  11.500,  1
17313,  1,  60.048,  16.634,  0.000,  0.000,  7,  1.00964,  -60.0473,  'LAKE JAC',  11.500,  2
17314,  1,  13.041,  3.676,  0.000,  0.000,  7,  0.99979,  -66.1968,  'BELLVILL',  11.500,  5
17315,  1,  34.255,  9.584,  0.000,  0.000,  7,  1.02018,  -64.9183,  'KATY 4 0',  11.500,  3
17316,  1,  31.250,  8.751,  0.000,  0.000,  7,  1.00918,  -63.6571,  'HOUSTON ',  11.500,  3
17317,  1,  77.964,  21.456,  0.000,  0.000,  7,  1.01464,  -62.0719,  'FRIENDSW',  11.500,  4
17318,  1,  55.433,  15.382,  0.000,  0.000,  7,  1.00853,  -63.7440,  'HOUSTON ',  11.500,  4
17319,  1,  16.446,  4.631,  0.000,  0.000,  7,  1.01036,  -64.9217,  'HOUSTON ',  11.500,  5
17330,  1,  108.157,  29.413,  0.000,  0.000,  7,  1.01038,  -64.3899,  'HOUSTON ',  11.500,  3
17333,  1,  17.068,  4.806,  0.000,  0.000,  7,  1.01682,  -62.3327,  'PASADENA',  11.500,  4
17336,  1,  56.596,  15.701,  0.000,  0.000,  7,  1.01410,  -63.4469,  'STAFFORD',  11.500,  3
17337,  1,  13.482,  3.800,  0.000,  0.000,  7,  1.00261,  -64.5646,  'EDNA 0SE',  11.500,  6
17338,  1,  59.428,  16.467,  0.000,  0.000,  7,  1.01126,  -63.7694,  'HOUSTON ',  11.500,  4
17339,  1,  24.713,  6.936,  0.000,  0.000,  7,  0.99908,  -60.0343,  'NEEDVILL',  11.500,  1
17340,  1,  19.179,  5.395,  0.000,  0.000,  7,  1.00286,  -65.4962,  'SEALY 0S',  11.500,  3
17343,  1,  110.359,  29.967,  0.000,  0.000,  7,  1.00271,  -63.5042,  'KATY 3 2',  11.500,  3
17344,  1,  71.627,  19.751,  0.000,  0.000,  7,  1.00678,  -65.2097,  'HOUSTON ',  11.500,  3
17345,  1,  54.274,  15.069,  0.000,  0.000,  7,  1.01235,  -63.4428,  'HOUSTON ',  11.500,  4
17362,  1,  32.314,  9.045,  0.000,  0.000,  7,  1.00761,  -64.7845,  'HOUSTON ',  11.500,  3
17363,  1,  14.612,  4.118,  0.000,  0.000,  7,  1.01546,  -61.7372,  'GALVESTO',  11.500,  2
17364,  1,  6.799,  1.922,  0.000,  0.000,  7,  1.00157,  -63.6604,  'EAST BER',  11.500,  1
17365,  1,  57.658,  15.989,  0.000,  0.000,  7,  1.01405,  -64.3557,  'HOUSTON ',  11.500,  4
17380,  1,  32.343,  9.055,  0.000,  0.000,  7,  1.01752,  -60.1065,  'FREEPORT',  11.500,  2
17381,  1,  51.614,  14.345,  0.000,  0.000,  7,  1.01373,  -64.7240,  'HOUSTON ',  11.500,  4
17382,  1,  46.785,  13.025,  0.000,  0.000,  7,  1.00971,  -64.0219,  'HOUSTON ',  11.500,  3
17383,  1,  49.144,  13.672,  0.000,  0.000,  7,  1.01421,  -61.4954,  'ROSHARON',  11.500,  2
17384,  1,  47.308,  13.168,  0.000,  0.000,  7,  1.00760,  -64.5356,  'HOUSTON ',  11.500,  3
17385,  1,  81.035,  22.269,  0.000,  0.000,  7,  1.01089,  -65.1921,  'HOUSTON ',  11.500,  3
17386,  1,  70.274,  19.390,  0.000,  0.000,  7,  1.00908,  -64.5829,  'HOUSTON ',  11.500,  3
17387,  1,  100.536,  27.416,  0.000,  0.000,  7,  1.00803,  -64.7239,  'HUMBLE 1',  11.500,  4
17388,  1,  88.974,  24.383,  0.000,  0.000,  7,  1.01452,  -65.0662,  'HOUSTON ',  11.500,  3
17391,  1,  24.033,  6.750,  0.000,  0.000,  7,  1.02274,  -64.1959,  'WILLIS 1',  11.500,  5
17392,  1,  36.104,  10.095,  0.000,  0.000,  7,  1.02061,  -62.0139,  'BAYTOWN ',  11.500,  4
17393,  1,  5.512,  1.558,  0.000,  0.000,  7,  1.00101,  -60.9065,  'VAN VLEC',  11.500,  1
17394,  1,  19.317,  5.434,  0.000,  0.000,  7,  1.01052,  -63.9593,  'HUFFMAN ',  11.500,  4
17395,  1,  49.558,  13.785,  0.000,  0.000,  7,  1.01385,  -65.0215,  'HOUSTON ',  11.500,  3
17396,  1,  14.342,  4.042,  0.000,  0.000,  7,  1.00773,  -64.5328,  'HOUSTON ',  11.500,  3
17397,  1,  68.858,  19.027,  0.000,  0.000,  7,  1.02737,  -64.6347,  'ROSENBER',  11.500,  3
17398,  1,  44.302,  12.348,  0.000,  0.000,  7,  1.01678,  -62.6243,  'PASADENA',  11.500,  4
17399,  1,  29.926,  8.385,  0.000,  0.000,  7,  1.01360,  -63.6572,  'HOUSTON ',  11.500,  3
17403,  1,  36.497,  10.202,  0.000,  0.000,  7,  1.01611,  -62.4750,  'PASADENA',  11.500,  4
17404,  1,  105.377,  28.683,  0.000,  0.000,  7,  1.00814,  -65.4444,  'HOUSTON ',  11.500,  5
17405,  1,  28.873,  8.095,  0.000,  0.000,  7,  1.02174,  -61.3758,  'GALVESTO',  11.500,  2
17408,  1,  40.432,  11.276,  0.000,  0.000,  7,  0.98866,  -59.6340,  'POINT CO',  11.500,  6
17410,  1,  123.938,  33.498,  0.000,  0.000,  7,  1.01026,  -63.9204,  'KATY 2 1',  11.500,  3
17411,  1,  42.822,  11.941,  0.000,  0.000,  7,  1.01325,  -65.4695,  'SPRING 3',  11.500,  5
17412,  1,  4.799,  1.358,  0.000,  0.000,  7,  1.01088,  -61.2536,  'DANBURY ',  11.500,  2
17413,  1,  25.254,  7.087,  0.000,  0.000,  7,  1.00530,  -61.2439,  'WHARTON ',  11.500,  1
17417,  1,  54.214,  15.055,  0.000,  0.000,  7,  1.01582,  -64.2740,  'HOUSTON ',  11.500,  3
17418,  1,  26.140,  7.335,  0.000,  0.000,  7,  1.01578,  -64.0334,  'HOUSTON ',  11.500,  3
17419,  1,  68.083,  18.809,  0.000,  0.000,  7,  1.01681,  -61.8604,  'LA PORTE',  11.500,  4
17421,  1,  42.515,  11.857,  0.000,  0.000,  7,  1.01373,  -65.6749,  'MAGNOLIA',  11.500,  5
17424,  1,  73.072,  20.151,  0.000,  0.000,  7,  1.01928,  -61.2031,  'ALVIN 2S',  11.500,  2
17425,  1,  63.801,  17.646,  0.000,  0.000,  7,  1.00735,  -65.6751,  'HOUSTON ',  11.500,  3
17426,  1,  31.494,  8.815,  0.000,  0.000,  7,  0.99134,  -58.9730,  'BRAZORIA',  11.500,  2
17427,  1,  132.869,  35.769,  0.000,  0.000,  7,  1.00553,  -65.6443,  'HOUSTON ',  11.500,  3
17430,  1,  39.471,  11.020,  0.000,  0.000,  7,  1.01100,  -59.7490,  'FREEPORT',  11.500,  2
17431,  1,  17.146,  4.827,  0.000,  0.000,  7,  1.01665,  -64.7076,  'CONROE 6',  11.500,  5
17432,  1,  12.214,  3.445,  0.000,  0.000,  7,  1.01875,  -78.3910,  'MADISONV',  11.500,  5
18001,  1,  8.277,  2.338,  0.000,  0.000,  8,  1.01793,  -78.1612,  'NORMANGE',  11.500,  7
18002,  1,  6.057,  1.712,  0.000,  0.000,  8,  1.02034,  -82.5915,  'ARP 0SE ',  11.500,  8
18003,  1,  9.437,  2.665,  0.000,  0.000,  8,  1.02731,  -78.5893,  'CENTERVI',  11.500,  7
18005,  1,  63.124,  17.479,  0.000,  0.000,  8,  1.02736,  -76.5815,  'LUFKIN 3',  11.500,  8
18006,  1,  20.304,  5.711,  0.000,  0.000,  8,  1.02732,  -80.6521,  'FLINT 0S',  11.500,  8
18007,  1,  16.221,  4.569,  0.000,  0.000,  8,  1.02082,  -81.1665,  'BULLARD ',  11.500,  8
18008,  1,  15.683,  4.418,  0.000,  0.000,  8,  1.01266,  -82.7275,  'CHANDLER',  11.500,  8
18009,  1,  8.006,  2.262,  0.000,  0.000,  8,  1.01239,  -67.1442,  'PLANTERS',  11.500,  7
18010,  1,  3.881,  1.098,  0.000,  0.000,  8,  1.01262,  -77.6476,  'MARQUEZ ',  11.500,  7
18011,  1,  14.111,  3.977,  0.000,  0.000,  8,  1.01881,  -77.8142,  'TENNESSE',  11.500,  7
18012,  1,  4.345,  1.229,  0.000,  0.000,  8,  1.02496,  -66.5222,  'ANDERSON',  11.500,  7
18013,  1,  38.103,  10.648,  0.000,  0.000,  8,  1.02734,  -83.4957,  'MINEOLA ',  11.500,  8
18014,  1,  9.649,  2.725,  0.000,  0.000,  8,  1.01016,  -80.8092,  'LOVELADY',  11.500,  7
18015,  1,  11.853,  3.344,  0.000,  0.000,  8,  1.01797,  -79.2617,  'HUNTINGT',  11.500,  8
18016,  1,  52.598,  14.621,  0.000,  0.000,  8,  1.02735,  -70.3786,  'BRYAN 4 ',  11.500,  7
18017,  1,  6.975,  1.971,  0.000,  0.000,  8,  1.01806,  -81.2726,  'FRANKSTO',  11.500,  8
18019,  1,  71.509,  19.740,  0.000,  0.000,  8,  1.02737,  -81.3297,  'TYLER 4 ',  11.500,  8
18020,  1,  9.132,  2.579,  0.000,  0.000,  8,  1.01416,  -82.4867,  'BEN WHEE',  11.500,  8
18021,  1,  10.676,  3.013,  0.000,  0.000,  8,  1.02714,  -78.5458,  'GARRISON',  11.500,  8
18022,  1,  5.148,  1.456,  0.000,  0.000,  8,  1.02731,  -79.2594,  'ETOILE 0',  11.500,  8
18025,  1,  34.007,  9.518,  0.000,  0.000,  8,  1.02733,  -80.7800,  'PALESTIN',  11.500,  8
18026,  1,  29.999,  8.406,  0.000,  0.000,  8,  1.01540,  -83.4628,  'LINDALE ',  11.500,  8
18027,  1,  23.207,  6.520,  0.000,  0.000,  8,  1.02412,  -81.0902,  'WHITEHOU',  11.500,  8
18028,  1,  14.612,  4.118,  0.000,  0.000,  8,  1.01355,  -83.2984,  'OVERTON ',  11.500,  8
18029,  1,  21.071,  5.923,  0.000,  0.000,  8,  1.01132,  -83.1459,  'GRAND SA',  11.500,  8
18032,  1,  41.096,  11.472,  0.000,  0.000,  8,  1.02969,  -65.7694,  'SHIRO 2S',  11.500,  7
18037,  1,  9.443,  2.666,  0.000,  0.000,  8,  1.01363,  -79.5675,  'MIDWAY 0',  11.500,  7
18038,  1,  32.000,  8.961,  0.000,  0.000,  8,  1.02250,  -79.1494,  'SULPHUR ',  11.500,  8
18039,  1,  6.643,  1.878,  0.000,  0.000,  8,  1.01987,  -83.1327,  'VAN 0SE ',  11.500,  8
18040,  1,  7.317,  2.068,  0.000,  0.000,  8,  1.01368,  -81.1961,  'MURCHISO',  11.500,  8
18041,  1,  20.267,  5.700,  0.000,  0.000,  8,  1.02732,  -79.8198,  'NACOGDOC',  11.500,  8
18042,  1,  12.770,  3.601,  0.000,  0.000,  8,  1.01190,  -79.9189,  'DIBOLL 0',  11.500,  8
18052,  1,  9.645,  2.723,  0.000,  0.000,  8,  1.02348,  -81.8920,  'TYLER 8 ',  11.500,  8
18053,  1,  12.179,  3.435,  0.000,  0.000,  8,  1.01314,  -82.1400,  'ATHENS 1',  11.500,  8
18054,  1,  13.924,  3.925,  0.000,  0.000,  8,  1.00916,  -81.1801,  'BUFFALO ',  11.500,  7
18055,  1,  15.644,  4.408,  0.000,  0.000,  8,  1.02759,  -79.2078,  'RUSK 0SE',  11.500,  8
18056,  1,  6.875,  1.943,  0.000,  0.000,  8,  1.02553,  -82.2880,  'WINONA 0',  11.500,  8
18062,  1,  4.615,  1.305,  0.000,  0.000,  8,  1.02959,  -76.8772,  'CUSHING ',  11.500,  8
18063,  1,  46.908,  13.062,  0.000,  0.000,  8,  1.01809,  -80.4693,  'NACOGDOC',  11.500,  8
18064,  1,  14.476,  4.080,  0.000,  0.000,  8,  1.02208,  -76.8420,  'FAIRFIEL',  11.500,  7
18065,  1,  2.818,  0.797,  0.000,  0.000,  8,  1.01665,  -80.5257,  'TRINIDAD',  11.500,  7
18066,  1,  2.207,  0.625,  0.000,  0.000,  8,  1.02126,  -78.8566,  'DIKE 0SE',  11.500,  8
18072,  1,  41.791,  11.658,  0.000,  0.000,  8,  1.01177,  -79.6933,  'PALESTIN',  11.500,  8
18073,  1,  11.211,  3.164,  0.000,  0.000,  8,  1.01664,  -82.8885,  'EMORY 0S',  11.500,  8
18081,  1,  15.246,  4.295,  0.000,  0.000,  8,  1.01676,  -82.6398,  'TYLER 9 ',  11.500,  8
18086,  1,  16.983,  4.781,  0.000,  0.000,  8,  0.99796,  -78.4453,  'FRANKLIN',  11.500,  7
18089,  1,  8.828,  2.493,  0.000,  0.000,  8,  1.02505,  -81.9609,  'TYLER 3 ',  11.500,  8
18090,  1,  8.202,  2.317,  0.000,  0.000,  8,  1.01949,  -81.9091,  'ELKHART ',  11.500,  7
18091,  1,  5.695,  1.610,  0.000,  0.000,  8,  1.02731,  -78.5684,  'WORTHAM ',  11.500,  7
18092,  1,  3.409,  0.965,  0.000,  0.000,  8,  1.01304,  -81.5317,  'OAKWOOD ',  11.500,  7
18093,  1,  3.403,  0.963,  0.000,  0.000,  8,  1.02424,  -77.7181,  'COOKVILL',  11.500,  8
18095,  1,  107.689,  29.294,  0.000,  0.000,  8,  1.01162,  -69.0857,  'COLLEGE ',  11.500,  7
18096,  1,  3.380,  0.957,  0.000,  0.000,  8,  1.01800,  -81.7489,  'EDGEWOOD',  11.500,  8
18100,  1,  23.549,  6.615,  0.000,  0.000,  8,  1.02381,  -81.9712,  'TYLER 2 ',  11.500,  8
18101,  1,  7.062,  1.996,  0.000,  0.000,  8,  1.01661,  -79.6130,  'ALTO 0SE',  11.500,  8
18102,  1,  3.427,  0.970,  0.000,  0.000,  8,  0.95737,  -79.4734,  'CALVERT ',  11.500,  7
18103,  1,  5.756,  1.627,  0.000,  0.000,  8,  1.01496,  -76.6568,  'JEWETT 2',  11.500,  7
18104,  1,  36.749,  10.272,  0.000,  0.000,  8,  1.01876,  -67.5871,  'NAVASOTA',  11.500,  7
18106,  1,  72.347,  19.956,  0.000,  0.000,  8,  1.01809,  -78.3602,  'MOUNT PL',  11.500,  8
18107,  1,  5.176,  1.463,  0.000,  0.000,  8,  1.02731,  -78.2958,  'SCROGGIN',  11.500,  8
18108,  1,  20.230,  5.689,  0.000,  0.000,  8,  1.01876,  -82.6823,  'WILLS PO',  11.500,  8
18109,  1,  31.426,  8.800,  0.000,  0.000,  8,  1.01158,  -80.9259,  'ATHENS 2',  11.500,  8
18110,  1,  15.161,  4.273,  0.000,  0.000,  8,  1.02732,  -80.5372,  'POINT 0S',  11.500,  8
18111,  1,  65.506,  18.117,  0.000,  0.000,  8,  1.01974,  -78.8713,  'LUFKIN 2',  11.500,  8
18114,  1,  17.448,  4.913,  0.000,  0.000,  8,  1.03069,  -76.9995,  'JACKSONV',  11.500,  8
18118,  1,  34.634,  9.687,  0.000,  0.000,  8,  1.01109,  -81.6726,  'CROCKETT',  11.500,  7
18119,  1,  31.160,  8.730,  0.000,  0.000,  8,  1.03004,  -76.1731,  'HENDERSO',  11.500,  8
18120,  1,  14.612,  4.118,  0.000,  0.000,  8,  1.02732,  -70.4291,  'BRYAN 3 ',  11.500,  7
18121,  1,  51.986,  14.452,  0.000,  0.000,  8,  1.02361,  -79.6041,  'JACKSONV',  11.500,  8
18122,  1,  16.647,  4.688,  0.000,  0.000,  8,  1.02304,  -70.7423,  'BRYAN 5 ',  11.500,  7
18123,  1,  6.574,  1.858,  0.000,  0.000,  8,  1.01418,  -80.6563,  'MALAKOFF',  11.500,  8
18124,  1,  8.514,  2.405,  0.000,  0.000,  8,  1.02565,  -79.4336,  'CUMBY 0S',  11.500,  8
18125,  1,  22.527,  6.331,  0.000,  0.000,  8,  1.02732,  -80.3336,  'NACOGDOC',  11.500,  8
18132,  1,  18.453,  5.192,  0.000,  0.000,  8,  1.00856,  -80.2400,  'TEAGUE 0',  11.500,  7
18134,  1,  73.224,  20.200,  0.000,  0.000,  8,  1.02641,  -79.9308,  'TYLER 7 ',  11.500,  8
18135,  1,  37.474,  10.474,  0.000,  0.000,  8,  1.02531,  -81.7324,  'TYLER 6 ',  11.500,  8
18136,  1,  5.928,  1.676,  0.000,  0.000,  8,  1.02258,  -82.2774,  'YANTIS 0',  11.500,  8
18137,  1,  17.327,  4.879,  0.000,  0.000,  8,  1.01732,  -78.5639,  'POLLOK 0',  11.500,  8
18138,  1,  3.773,  1.068,  0.000,  0.000,  8,  1.02731,  -82.4952,  'TYLER 1 ',  11.500,  8
18140,  1,  59.398,  16.461,  0.000,  0.000,  8,  1.01478,  -69.1015,  'COLLEGE ',  11.500,  7
18141,  1,  9.810,  2.770,  0.000,  0.000,  8,  1.01978,  -72.6748,  'HEARNE 0',  11.500,  7
18142,  1,  8.840,  2.497,  0.000,  0.000,  8,  1.01903,  -78.8192,  'MOUNT VE',  11.500,  8
18143,  1,  7.298,  2.062,  0.000,  0.000,  8,  1.02672,  -68.2872,  'IOLA 0SE',  11.500,  7
18144,  1,  2.288,  0.648,  0.000,  0.000,  8,  1.01900,  -77.8314,  'STREETMA',  11.500,  7
18145,  1,  2.351,  0.666,  0.000,  0.000,  8,  1.02364,  -80.8636,  'COMO 0SE',  11.500,  8
18146,  1,  36.617,  10.233,  0.000,  0.000,  8,  1.01023,  -83.8538,  'HENDERSO',  11.500,  8
18150,  1,  3.653,  1.034,  0.000,  0.000,  8,  1.02036,  -79.3157,  'ZAVALLA ',  11.500,  8
18151,  1,  11.432,  3.226,  0.000,  0.000,  8,  1.02731,  -81.8944,  'GRAPELAN',  11.500,  7
18152,  1,  21.285,  5.985,  0.000,  0.000,  8,  1.02597,  -69.7986,  'BRYAN 2 ',  11.500,  7
18153,  1,  16.812,  4.734,  0.000,  0.000,  8,  1.01575,  -82.4760,  'CANTON 0',  11.500,  8
18154,  1,  14.187,  3.999,  0.000,  0.000,  8,  1.01963,  -82.6349,  'TYLER 5 ',  11.500,  8
18160,  1,  68.711,  18.985,  0.000,  0.000,  8,  1.02525,  -68.9486,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1042,  '1',  0.000,  -6.407,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -9.513,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  10.105,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  41.956,  -13.774,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -11.434,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -8.820,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -10.769,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -21.330,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -9.562,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  164.402,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -28.164,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  43.291,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  0.000,  1.674,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  91.226,  -273.499,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2071,  '1',  78.616,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  58.965,  -13.185,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  35.429,  -9.730,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  52.296,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  40.593,  -24.365,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3028,  '1',  104.821,  -5.817,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -2.121,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3087,  '1',  0.000,  -9.584,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3106,  '1',  -0.129,  -12.943,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4026,  '1',  123.000,  9.540,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  285.975,  -10.255,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  9.444,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  10.453,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  6.535,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  9.484,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  6.909,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  9.982,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  18.737,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  19.873,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  34.910,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  39.640,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  94.339,  -14.761,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  20.249,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  18.860,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4160,  '1',  114.710,  25.645,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  12.887,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  10.587,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4181,  '1',  104.870,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4192,  '1',  629.970,  14.800,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5020,  '1',  62.893,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -20.986,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -21.161,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -20.286,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  13.797,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5170,  '1',  31.446,  -8.640,  12.780,  -8.640,  1.00000,  0,  72.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  60.000,  18.000
5198,  '1',  78.616,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  117.924,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  78.616,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  53.591,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  25.898,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  31.257,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  32.355,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  43.817,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  35.073,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  36.551,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  98.382,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  252.701,  -148.425,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  62.903,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  55.424,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  86.792,  -23.850,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  7.174,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  12.349,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  6.915,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  4.042,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  5.479,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -12.802,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -5.331,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -15.651,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -6.245,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -9.628,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -10.055,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  15.274,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  15.670,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -4.368,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -4.630,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  359.111,  -5.567,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -17.112,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -31.735,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -0.820,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -1.310,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -2.219,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -1.132,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  47.217,  -8.784,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  47.217,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  47.217,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  25.522,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  30.861,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  35.810,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  68.455,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  56.356,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  28.385,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  19.128,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  141.788,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.827,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  26.796,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  17.303,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  16.079,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.493,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  73.977,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -3.089,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -3.405,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -3.262,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -3.927,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -3.788,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -3.490,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  10.853,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  8.523,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  9.029,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  10.301,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2361.587,  1076.133,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  330.992,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  35.657,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  19.995,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  19.451,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  30.751,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  16.517,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  32.502,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  32.760,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  36.112,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  23.171,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  32.201,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  35.750,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  19.756,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  16.255,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  47.506,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  20.178,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  17.134,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  31.680,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  49.560,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.160,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  32.474,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  8.623,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  12.714,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  8.043,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  58.462,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  67.821,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  28.640,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  22.286,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  22.977,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  31.722,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  57.959,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  57.469,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  61.578,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  18.738,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  42.089,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  25.512,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  15.710,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  12.493,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  9.819,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  11.955,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  12.846,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  35.021,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  15.977,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  15.056,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  16.519,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  21.235,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  17.141,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  18.601,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  132.143,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  154.414,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  92.259,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  2.641,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  3.422,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  3.744,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  3.596,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  57.797,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -107.747,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  199.829,  -153.155,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -21.148,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -20.924,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -23.227,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  45.212,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  65.432,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  16.839,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  19.255,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -35.114,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -66.854,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  51.385,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04636,  0.00000,  25.89,  0.00,  0.00,  1.00000,  -1.440,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08733,  0.00000,  13.74,  0.00,  0.00,  1.00000,  -1.509,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.22904,  0.00000,  5.24,  0.00,  0.00,  1.00000,  -1.472,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.51820,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.592,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03787,  0.00000,  31.69,  0.00,  0.00,  1.00000,  -1.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.56754,  0.00000,  2.11,  0.00,  0.00,  1.00000,  -1.386,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17919,  0.00000,  6.70,  0.00,  0.00,  1.00000,  -1.500,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40464,  0.00000,  2.97,  0.00,  0.00,  1.00000,  -1.596,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05105,  0.00000,  23.51,  0.00,  0.00,  1.00000,  -1.459,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.42145,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.468,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02057,  0.00000,  58.33,  0.00,  0.00,  1.00000,  -1.448,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01875,  0.00000,  64.01,  0.00,  0.00,  1.00000,  -1.474,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02148,  0.00000,  55.88,  0.00,  0.00,  1.00000,  -1.542,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.27863,  0.00000,  4.31,  0.00,  0.00,  1.00000,  -1.414,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01099,  0.00000,  109.19,  0.00,  0.00,  1.00000,  -1.567,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.10315,  0.00000,  11.63,  0.00,  0.00,  1.00000,  -1.505,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.26098,  0.00000,  4.60,  0.00,  0.00,  1.00000,  -1.415,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10059,  0.00000,  11.93,  0.00,  0.00,  1.00000,  -1.528,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01144,  0.00000,  104.91,  0.00,  0.00,  1.00000,  -1.457,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02833,  0.00000,  42.36,  0.00,  0.00,  1.00000,  -1.475,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11072,  0.00000,  10.84,  0.00,  0.00,  1.00000,  -1.564,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01357,  0.00000,  88.42,  0.00,  0.00,  1.00000,  -1.478,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10493,  0.00000,  11.44,  0.00,  0.00,  1.00000,  -1.575,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08923,  0.00000,  13.45,  0.00,  0.00,  1.00000,  -1.541,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23366,  0.00000,  5.14,  0.00,  0.00,  1.00000,  -1.444,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09120,  0.00000,  13.16,  0.00,  0.00,  1.00000,  -1.533,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01113,  0.00000,  107.86,  0.00,  0.00,  1.00000,  -1.462,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01823,  0.00000,  65.82,  0.00,  0.00,  1.00000,  -1.565,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02067,  0.00000,  58.07,  0.00,  0.00,  1.00000,  -1.616,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01048,  0.00000,  114.54,  0.00,  0.00,  1.00000,  -1.421,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03369,  0.00000,  35.62,  0.00,  0.00,  1.00000,  -1.482,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06422,  0.00000,  18.68,  0.00,  0.00,  1.00000,  -1.364,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02428,  0.00000,  49.42,  0.00,  0.00,  1.00000,  -1.395,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.02869,  0.00000,  1.17,  0.00,  0.00,  1.00000,  -1.552,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04594,  0.00000,  26.12,  0.00,  0.00,  1.00000,  -1.494,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.16987,  0.00000,  7.06,  0.00,  0.00,  1.00000,  -1.432,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02653,  0.00000,  45.24,  0.00,  0.00,  1.00000,  -1.380,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.19459,  0.00000,  6.17,  0.00,  0.00,  1.00000,  -1.368,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.08382,  0.00000,  14.32,  0.00,  0.00,  1.00000,  -1.442,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02342,  0.00000,  51.24,  0.00,  0.00,  1.00000,  -1.388,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02838,  0.00000,  42.28,  0.00,  0.00,  1.00000,  -1.449,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.02606,  0.00000,  46.05,  0.00,  0.00,  1.00000,  -1.467,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.26596,  0.00000,  4.51,  0.00,  0.00,  1.00000,  -1.418,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02203,  0.00000,  54.46,  0.00,  0.00,  1.00000,  -1.426,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04563,  0.00000,  26.30,  0.00,  0.00,  1.00000,  -1.361,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.18292,  0.00000,  6.56,  0.00,  0.00,  1.00000,  -1.362,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.05452,  0.00000,  22.01,  0.00,  0.00,  1.00000,  -1.354,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07639,  0.00000,  15.71,  0.00,  0.00,  1.00000,  -1.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.44877,  0.00000,  2.67,  0.00,  0.00,  1.00000,  -1.386,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09377,  0.00000,  12.80,  0.00,  0.00,  1.00000,  -1.377,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.21526,  0.00000,  5.57,  0.00,  0.00,  1.00000,  -1.459,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04439,  0.00000,  27.03,  0.00,  0.00,  1.00000,  -1.409,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.30840,  0.00000,  3.89,  0.00,  0.00,  1.00000,  -1.448,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.54380,  0.00000,  2.21,  0.00,  0.00,  1.00000,  -1.362,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.14490,  0.00000,  8.28,  0.00,  0.00,  1.00000,  -1.437,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.28651,  0.00000,  4.19,  0.00,  0.00,  1.00000,  -1.420,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.19140,  0.00000,  6.27,  0.00,  0.00,  1.00000,  -1.454,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04577,  0.00000,  26.22,  0.00,  0.00,  1.00000,  -1.363,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.59378,  0.00000,  2.02,  0.00,  0.00,  1.00000,  -1.417,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.71030,  0.00000,  1.69,  0.00,  0.00,  1.00000,  -1.379,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.50684,  0.00000,  2.37,  0.00,  0.00,  1.00000,  -1.412,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08251,  0.00000,  14.54,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.37530,  0.00000,  3.20,  0.00,  0.00,  1.00000,  -1.423,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05689,  0.00000,  21.09,  0.00,  0.00,  1.00000,  -1.406,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.11296,  0.00000,  10.62,  0.00,  0.00,  1.00000,  -1.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07988,  0.00000,  15.02,  0.00,  0.00,  1.00000,  -1.416,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.11819,  0.00000,  10.15,  0.00,  0.00,  1.00000,  -1.376,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.18920,  0.00000,  6.34,  0.00,  0.00,  1.00000,  -1.445,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.17295,  0.00000,  6.94,  0.00,  0.00,  1.00000,  -1.401,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.49247,  0.00000,  2.44,  0.00,  0.00,  1.00000,  -1.429,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06587,  0.00000,  18.22,  0.00,  0.00,  1.00000,  -1.399,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02324,  0.00000,  51.63,  0.00,  0.00,  1.00000,  -1.412,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.07113,  0.00000,  16.87,  0.00,  0.00,  1.00000,  -1.389,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.05305,  0.00000,  22.62,  0.00,  0.00,  1.00000,  -1.354,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.45032,  0.00000,  2.66,  0.00,  0.00,  1.00000,  -1.413,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02566,  0.00000,  46.76,  0.00,  0.00,  1.00000,  -1.410,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.15499,  0.00000,  7.74,  0.00,  0.00,  1.00000,  -1.387,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01205,  0.00000,  99.55,  0.00,  0.00,  1.00000,  -1.427,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.18214,  0.00000,  6.59,  0.00,  0.00,  1.00000,  -1.448,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02323,  0.00000,  51.65,  0.00,  0.00,  1.00000,  -1.350,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.15915,  0.00000,  7.54,  0.00,  0.00,  1.00000,  -1.315,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.08628,  0.00000,  13.91,  0.00,  0.00,  1.00000,  -1.416,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.22015,  0.00000,  5.45,  0.00,  0.00,  1.00000,  -1.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.35991,  0.00000,  3.33,  0.00,  0.00,  1.00000,  -1.449,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.08755,  0.00000,  13.71,  0.00,  0.00,  1.00000,  -1.405,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.42830,  0.00000,  2.80,  0.00,  0.00,  1.00000,  -1.400,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.04247,  0.00000,  28.26,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  1.21954,  0.00000,  0.98,  0.00,  0.00,  1.00000,  -1.409,  0.00000,  0.00000,  0.00000,  0.00000,  1
2087,  12087,  '1',  0.00000,  0.10471,  0.00000,  11.46,  0.00,  0.00,  1.00000,  -1.448,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.84160,  0.00000,  1.43,  0.00,  0.00,  1.00000,  -1.395,  0.00000,  0.00000,  0.00000,  0.00000,  1
2091,  12091,  '1',  0.00000,  0.13071,  0.00000,  9.18,  0.00,  0.00,  1.00000,  -1.455,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.08664,  0.00000,  13.85,  0.00,  0.00,  1.00000,  -1.394,  0.00000,  0.00000,  0.00000,  0.00000,  1
2094,  2093,  '1',  0.00170,  0.10337,  0.00000,  88.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2093,  '1',  0.00149,  0.05101,  0.00000,  164.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  2096,  '1',  0.00012,  0.00729,  0.00000,  836.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2099,  2096,  '1',  0.00030,  0.03477,  0.00000,  237.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2096,  '1',  0.00075,  0.04235,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2098,  2097,  '1',  0.00183,  0.13303,  0.00000,  146.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2097,  3096,  '1',  0.00546,  0.05679,  0.19351,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
