0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99476,  -113.5449,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02677,  -112.2138,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02236,  -120.5828,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02525,  -120.4484,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01239,  -120.3646,  'BIG SPRI',  115.00,  9
1006,  1,  -8.040,  4.940,  0.000,  0.000,  1,  1.00700,  -119.7411,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  -8.811,  0.000,  0.000,  1,  1.02999,  -109.1442,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01274,  -113.4836,  'IRAAN 2 ',  115.00,  9
1009,  1,  -19.332,  11.880,  0.000,  0.000,  1,  1.00221,  -112.4194,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  -0.537,  0.000,  0.000,  1,  1.02999,  -112.0836,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02999,  -112.0836,  'PRESIDIO',  22.000,  9
1012,  1,  0.038,  -9.833,  0.000,  0.000,  1,  1.01720,  -125.6992,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97445,  -97.8912,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97834,  -101.5400,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03203,  -111.4595,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.114,  0.000,  0.000,  1,  1.01839,  -121.5546,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96146,  -111.9454,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96016,  -111.6641,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -146.553,  0.000,  0.000,  1,  1.01242,  -114.1243,  'MIDLAND ',  115.00,  9
1020,  1,  0.001,  -81.047,  0.000,  0.000,  1,  1.02773,  -119.5814,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00627,  -117.5054,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02355,  -120.3029,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -117.5215,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.95778,  -111.4533,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02034,  -119.3649,  'BIG SPRI',  115.00,  9
1026,  1,  -29.106,  17.880,  0.000,  0.000,  1,  1.00009,  -117.1093,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -78.439,  0.000,  0.000,  1,  1.02267,  -122.1171,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02817,  -120.7727,  'COAHOMA ',  115.00,  9
1029,  1,  0.001,  -39.008,  0.000,  0.000,  1,  0.98752,  -120.9396,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01197,  -112.2751,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99970,  -104.0532,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00420,  -112.2287,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -110.9512,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00516,  -120.6941,  'BIG SPRI',  115.00,  9
1035,  1,  -21.091,  7.247,  0.000,  0.000,  1,  0.99976,  -119.6543,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99840,  -115.2032,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96915,  -113.2114,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00640,  -110.3757,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -108.6759,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97247,  -113.0633,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00371,  -120.3841,  'FORSAN 0',  115.00,  9
1042,  1,  -20.069,  3.971,  0.000,  0.000,  1,  0.99988,  -119.1000,  'FORSAN 1',  13.800,  9
1043,  1,  -13.780,  3.180,  0.000,  0.000,  1,  0.99988,  -119.3681,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01633,  -126.6929,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99195,  -116.5951,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -8.960,  0.000,  0.000,  1,  1.02994,  -124.3231,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.97387,  -94.4380,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -81.8716,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -71.4098,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97387,  -94.4380,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97387,  -94.4380,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  0.97387,  -94.4380,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -102.4221,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01794,  -122.1667,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01713,  -121.1336,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -84.540,  0.000,  0.000,  1,  1.02798,  -121.2424,  'LENORAH ',  115.00,  9
1057,  1,  -19.756,  17.280,  0.000,  0.000,  1,  1.00572,  -119.7756,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02115,  -116.1280,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02115,  -116.1280,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02115,  -116.1280,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01605,  -120.4324,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01605,  -120.4324,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01605,  -120.4324,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98870,  -115.1491,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00704,  -120.1443,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -117.7852,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00093,  -120.9158,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98819,  -122.0502,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01915,  -114.2816,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -112.9060,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00149,  -112.1369,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -110.6337,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -101.0372,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -100.4534,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -102.8008,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -108.2800,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -100.8418,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00149,  -112.1369,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04028,  -121.6996,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00149,  -112.1369,  'ODESSA 1',  18.000,  9
1081,  2,  0.002,  -32.802,  0.000,  0.000,  1,  1.01000,  -107.2968,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00606,  -110.9943,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -26.320,  0.000,  0.000,  1,  1.00323,  -109.7356,  'FORT STO',  115.00,  9
1084,  1,  -27.066,  -24.600,  0.000,  0.000,  1,  1.02733,  -119.1390,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.96732,  -99.8386,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -28.439,  0.000,  0.000,  1,  0.97363,  -101.3931,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.022,  -17.277,  0.000,  0.000,  1,  1.02993,  -119.6393,  'SHEFFIEL',  115.00,  9
1088,  1,  -17.576,  -4.876,  0.000,  0.000,  1,  0.99946,  -117.3414,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00358,  -122.6344,  'LAMESA 0',  115.00,  9
1090,  1,  -16.873,  -40.150,  0.000,  0.000,  1,  0.97786,  -108.9038,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03613,  -127.8452,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99532,  -127.5980,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02035,  -125.9123,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01786,  -128.3345,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -124.9633,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -124.8026,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -124.1783,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00134,  -126.9703,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01873,  -129.4171,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.002,  -95.175,  0.000,  0.000,  2,  1.03000,  -129.6761,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -15.063,  0.000,  0.000,  2,  1.03000,  -130.7887,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03886,  -125.7671,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02971,  -126.0122,  'PANHANDL',  161.00,  10
2013,  1,  -12.481,  28.890,  0.000,  0.000,  2,  1.03079,  -125.5670,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01863,  -130.1351,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01549,  -135.3254,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01783,  -133.7580,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  213.102,  0.000,  0.000,  2,  1.03224,  -125.4382,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03265,  -125.6409,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03224,  -125.4382,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01481,  -127.5550,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01812,  -123.6223,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00574,  -126.1794,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01812,  -123.6223,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -122.0181,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01172,  -127.2324,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02869,  -126.2803,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99171,  -128.3019,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01459,  -129.2943,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02635,  -129.5480,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97909,  -131.4830,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03769,  -127.4905,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00437,  -126.3359,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96300,  -134.5712,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01870,  -132.9476,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03559,  -127.8783,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01540,  -127.7201,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02704,  -135.0544,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01021,  -129.3577,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99554,  -134.6591,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00201,  -126.8794,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02496,  -125.6142,  'PANHANDL',  161.00,  10
2042,  1,  -9.121,  11.460,  0.000,  0.000,  2,  1.01628,  -125.2069,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01823,  -133.3046,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02304,  -132.6563,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01426,  -127.9607,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01945,  -132.5246,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01795,  -129.0497,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03797,  -128.4601,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02709,  -129.9243,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.95770,  -133.2802,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00972,  -132.3302,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01923,  -128.3943,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99450,  -131.6179,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01705,  -126.0172,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01618,  -126.8903,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01705,  -126.0172,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -123.7791,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02352,  -125.5296,  'WHITE DE',  161.00,  10
2059,  1,  -10.533,  11.520,  0.000,  0.000,  2,  1.01254,  -124.9081,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96507,  -131.6209,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02560,  -129.8205,  'VERNON 1',  161.00,  10
2062,  1,  -17.919,  14.643,  0.000,  0.000,  2,  1.01996,  -129.4050,  'VERNON 1',  18.000,  10
2063,  1,  0.001,  -41.715,  0.000,  0.000,  2,  1.02121,  -131.9158,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98508,  -128.7495,  'SUMNER 0',  161.00,  11
2065,  1,  -0.003,  -89.534,  0.000,  0.000,  2,  1.03000,  -134.9724,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03482,  -126.3183,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00849,  -127.4018,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00832,  -126.5555,  'WINDTHOR',  161.00,  11
2069,  1,  -0.003,  -98.599,  0.000,  0.000,  2,  1.03000,  -133.0519,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00929,  -126.2089,  'ARCHER 2',  161.00,  11
2071,  1,  -8.273,  16.268,  0.000,  0.000,  2,  1.00010,  -125.9290,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02562,  -131.3824,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03400,  -124.9119,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02667,  -124.6518,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02667,  -124.6518,  'JAYTON 2',  115.00,  10
2076,  1,  -7.030,  -6.390,  0.000,  0.000,  2,  1.03877,  -124.6467,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02662,  -134.7663,  'MUENSTER',  161.00,  11
2078,  1,  -6.205,  9.682,  0.000,  0.000,  2,  1.01996,  -134.5133,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03479,  -129.9726,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01004,  -133.6302,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99696,  -131.2077,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01665,  -128.4285,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01665,  -128.4285,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01665,  -128.4285,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01665,  -128.4285,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00141,  -134.2859,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03572,  -126.3435,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00838,  -126.4152,  'ARCHER 1',  161.00,  11
2089,  1,  -3.728,  6.781,  0.000,  0.000,  2,  1.00006,  -126.1426,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98496,  -129.4362,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03400,  -129.5892,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01850,  -130.5214,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03164,  -125.8447,  'PANHANDL',  161.00,  10
2094,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03164,  -125.8447,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03164,  -125.8447,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  106.010,  0.000,  0.000,  2,  1.03000,  -124.4611,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03072,  -124.2874,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03693,  -127.2821,  'RALLS 1 ',  161.00,  10
2099,  1,  -0.865,  1.440,  0.000,  0.000,  2,  1.02952,  -124.4446,  'RALLS 1 ',  18.000,  10
2100,  1,  -12.969,  21.600,  0.000,  0.000,  2,  1.02112,  -124.1531,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02018,  -126.8953,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02194,  -128.5963,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01662,  -126.3366,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01547,  -126.1631,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01281,  -125.7335,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97323,  -133.8991,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01804,  -129.3845,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02001,  -128.7589,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02129,  -129.8038,  'BURKBURN',  161.00,  11
2110,  1,  -0.002,  -46.682,  0.000,  0.000,  2,  1.03000,  -134.9465,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01247,  -127.9537,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01294,  -130.2433,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01833,  -123.2968,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01397,  -124.6764,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00994,  -119.8849,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01422,  -121.5283,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00753,  -119.3410,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00632,  -118.9081,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01321,  -121.1417,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01000,  -119.0963,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99658,  -127.7749,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99238,  -128.4183,  'TELEPHON',  161.00,  11
2123,  1,  -20.822,  26.160,  0.000,  0.000,  2,  1.02282,  -125.4841,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.96751,  -135.3147,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00783,  -132.1997,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -135.0703,  'VALLEY V',  161.00,  11
2127,  2,  -0.002,  216.320,  0.000,  0.000,  2,  1.04000,  -125.7670,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03482,  -126.0756,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97662,  -133.7621,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02030,  -128.8746,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02085,  -129.0780,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -10.586,  0.000,  0.000,  2,  1.02888,  -129.8812,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02328,  -134.5869,  'SAINT JO',  161.00,  11
3001,  1,  0.781,  0.000,  0.000,  0.000,  3,  0.94893,  -130.2681,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.91439,  -135.3621,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01504,  -122.8403,  'SWEETWAT',  115.00,  27
3004,  1,  -8.790,  5.400,  0.000,  0.000,  3,  1.00988,  -122.3341,  'SWEETWAT',  18.000,  27
3005,  1,  0.642,  -0.004,  0.000,  0.000,  3,  0.74833,  -155.8085,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01854,  -126.2649,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02669,  -125.9957,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01659,  -132.5893,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02623,  -130.2869,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.79153,  -155.9495,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.90456,  -141.7996,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.88986,  -143.1111,  'WILLOW C',  115.00,  28
3013,  1,  -0.001,  -60.964,  0.000,  0.000,  3,  1.02999,  -129.1516,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98893,  -129.8669,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01490,  -121.3988,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01644,  -125.1367,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -123.5133,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02695,  -127.2552,  'CHRISTOV',  230.00,  27
3019,  1,  -0.017,  -47.527,  0.000,  0.000,  3,  1.02994,  -129.1120,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -125.9674,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01549,  -128.6916,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01340,  -121.9215,  'COLORADO',  115.00,  27
3023,  1,  -0.002,  -23.269,  0.000,  0.000,  3,  1.03000,  -126.4840,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02727,  -129.7605,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01153,  -131.3519,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03275,  -125.7948,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02704,  -129.0569,  'ABILENE ',  115.00,  27
3028,  1,  -11.031,  -24.429,  0.000,  0.000,  3,  1.04038,  -125.6111,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00096,  -131.5000,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -83.547,  0.000,  0.000,  3,  1.02188,  -138.3659,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01602,  -126.3990,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01359,  -127.9833,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01521,  -122.2671,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -120.1539,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01193,  -132.9761,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01430,  -133.0001,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03628,  -121.6021,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02062,  -121.5335,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -120.8036,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00612,  -134.1861,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03534,  -118.5502,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02341,  -119.6609,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03534,  -118.5502,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03534,  -118.5502,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -108.4180,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03467,  -121.8197,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.003,  -35.742,  0.000,  0.000,  3,  1.03000,  -121.2503,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03900,  -123.1978,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01987,  -127.2735,  'ANSON 0 ',  115.00,  27
3050,  1,  0.452,  -64.972,  0.000,  0.000,  3,  0.99953,  -129.9216,  'DEL RIO ',  230.00,  28
3051,  1,  0.049,  -19.520,  0.000,  0.000,  3,  0.98767,  -132.5656,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.82007,  -147.6707,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03424,  -121.7473,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02853,  -124.6040,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -120.8530,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -120.0510,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -120.1030,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03368,  -118.5936,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02638,  -119.1033,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -116.2411,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -116.9151,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -117.7520,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -117.3923,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02229,  -121.1583,  'ROSCOE 4',  115.00,  27
3065,  1,  -18.864,  11.590,  0.000,  0.000,  3,  1.00947,  -119.7130,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01353,  -134.9772,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02697,  -124.1514,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -123.2590,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01422,  -129.0541,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01925,  -125.1325,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00478,  -123.6707,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01790,  -136.8849,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.78324,  -160.2250,  'BRACKETT',  115.00,  28
3074,  1,  -22.872,  -21.257,  0.000,  0.000,  3,  0.79914,  -159.0222,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01160,  -136.7218,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.78380,  -159.0342,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01347,  -128.9054,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03569,  -121.4924,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03342,  -122.5420,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02362,  -121.8214,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -119.6160,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03089,  -121.8475,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02786,  -124.3392,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -118.7896,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01511,  -121.3182,  'LORAINE ',  115.00,  27
3086,  1,  -17.576,  10.800,  0.000,  0.000,  3,  1.00310,  -119.9534,  'LORAINE ',  13.200,  27
3087,  1,  -12.347,  10.800,  0.000,  0.000,  3,  1.00256,  -120.3354,  'LORAINE ',  13.200,  27
3088,  1,  -0.009,  -46.416,  0.000,  0.000,  3,  1.02999,  -124.6349,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01271,  -128.0479,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01557,  -129.0979,  'ABILENE ',  161.00,  27
3091,  1,  -0.003,  -62.939,  0.000,  0.000,  3,  1.01999,  -130.5046,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -122.5236,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.80108,  -152.8842,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02304,  -125.8191,  'MERKEL 2',  115.00,  27
3095,  1,  -28.262,  -11.120,  0.000,  0.000,  3,  1.03991,  -123.9179,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03362,  -121.6387,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03144,  -121.2027,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -118.9686,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01210,  -128.8386,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01030,  -130.3983,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00995,  -128.0242,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01299,  -130.7629,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01092,  -124.5759,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01039,  -126.6159,  'BUCHANAN',  115.00,  28
3105,  1,  -13.027,  0.740,  0.000,  0.000,  3,  1.01097,  -125.6606,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -123.0945,  'BUCHANAN',  13.200,  28
3107,  1,  0.548,  -0.001,  0.000,  0.000,  3,  0.86553,  -140.7978,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98920,  -132.4533,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03044,  -120.8703,  'FLUVANNA',  115.00,  27
3110,  1,  -19.685,  -5.862,  0.000,  0.000,  3,  1.03995,  -119.5426,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02183,  -118.8308,  'STERLING',  115.00,  27
3112,  1,  -17.529,  10.770,  0.000,  0.000,  3,  1.00994,  -117.4878,  'STERLING',  18.000,  27
3113,  1,  -17.529,  10.770,  0.000,  0.000,  3,  1.00994,  -117.4878,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01725,  -132.7435,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02209,  -124.4410,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01071,  -122.3429,  'SYNDER 0',  115.00,  27
3117,  1,  -14.764,  9.070,  0.000,  0.000,  3,  1.00069,  -121.3836,  'SYNDER 1',  13.800,  27
3118,  1,  -28.122,  14.912,  0.000,  0.000,  3,  0.99980,  -121.0680,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.86546,  -154.2913,  'BRACKETT',  115.00,  28
3120,  1,  -1.726,  0.000,  0.000,  0.000,  3,  0.86551,  -154.1714,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01599,  -121.1339,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -118.3346,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.74414,  -163.8588,  'UVALDE 0',  115.00,  28
3124,  1,  0.065,  -40.261,  0.000,  0.000,  3,  0.94569,  -137.5533,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00868,  -131.1318,  'ABILENE ',  115.00,  27
3126,  1,  -0.056,  -24.132,  0.000,  0.000,  3,  0.73097,  -161.7341,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01385,  -121.7918,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01483,  -121.3583,  'LORAINE ',  115.00,  27
3129,  1,  -29.647,  18.220,  0.000,  0.000,  3,  1.02009,  -120.7194,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00866,  -122.4531,  'SAN ANGE',  115.00,  27
3131,  1,  -26.716,  -13.282,  0.000,  0.000,  3,  1.01991,  -125.7977,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01170,  -136.2872,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03219,  -121.2837,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03103,  -122.1892,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02141,  -122.3687,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01181,  -122.5515,  'SNYDER 2',  115.00,  27
3137,  1,  -23.716,  -20.598,  0.000,  0.000,  3,  1.02997,  -125.2128,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02351,  -135.8955,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00318,  -130.8801,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01479,  -129.0489,  'GOLDSBOR',  115.00,  27
3141,  1,  -21.441,  13.180,  0.000,  0.000,  3,  1.01641,  -122.4789,  'SWEETWAT',  115.00,  27
3142,  1,  -0.002,  -25.749,  0.000,  0.000,  3,  1.02996,  -136.3687,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -17.848,  0.000,  0.000,  3,  1.02462,  -134.4111,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01706,  -135.4944,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02019,  -125.0415,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -11.663,  0.000,  0.000,  3,  1.02995,  -133.5054,  'JUNCTION',  115.00,  28
3147,  1,  0.001,  -35.316,  0.000,  0.000,  3,  1.00449,  -132.7146,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.83177,  -156.6676,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99582,  -173.3592,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98555,  -149.3748,  'LAREDO 7',  230.00,  20
4005,  1,  -0.009,  -67.573,  0.000,  0.000,  4,  0.98195,  -153.0429,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02445,  -146.9702,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99198,  -174.5965,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97356,  -129.7934,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01806,  -151.1777,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -150.3071,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00856,  -151.6731,  'HEBBRONV',  115.00,  19
4012,  1,  0.105,  -51.189,  0.000,  0.000,  4,  1.01137,  -171.0041,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99173,  -173.6939,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95744,  -146.1241,  'EAGLE PA',  230.00,  20
4015,  1,  -0.027,  -68.473,  0.000,  0.000,  4,  0.95495,  -148.6057,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97893,  -128.7845,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99816,  -145.5818,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94072,  -138.7322,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98371,  -170.8303,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96672,  -147.5314,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97857,  -172.2325,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95018,  -151.0323,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98095,  -128.8206,  'MOORE 0 ',  115.00,  20
4024,  1,  0.551,  0.000,  0.000,  0.000,  4,  0.98605,  -125.3242,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98200,  -127.5256,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -120.9122,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00712,  -174.3031,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96872,  -112.6506,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96072,  -115.5083,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -109.1984,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00114,  -152.1816,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96736,  -154.7229,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99092,  -151.7963,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99171,  -173.0463,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96373,  -145.7875,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.89776,  -142.4749,  'CRYSTAL ',  115.00,  20
4037,  1,  0.002,  -59.129,  0.000,  0.000,  4,  0.95349,  -141.2825,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92095,  -135.0226,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00022,  -161.8613,  'MISSION ',  230.00,  19
4040,  1,  0.111,  -427.526,  0.000,  0.000,  4,  1.01374,  -165.5317,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99654,  -166.4940,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00722,  -171.7425,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99962,  -156.4410,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00701,  -156.6340,  'FALCON H',  115.00,  19
4045,  1,  -27.342,  -8.133,  0.000,  0.000,  4,  1.02029,  -154.7104,  'FALCON H',  13.800,  19
4046,  1,  -8.343,  -9.621,  0.000,  0.000,  4,  1.02028,  -156.0989,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -153.7451,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98947,  -167.2680,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99656,  -165.6767,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00000,  -164.6114,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96048,  -153.3811,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96048,  -153.3811,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00539,  -153.9721,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93606,  -138.5053,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97692,  -144.2610,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00764,  -134.8787,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98862,  -140.9557,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -131.5683,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -132.1020,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.0897,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.9747,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.0059,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -130.8924,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96821,  -145.2225,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.96821,  -145.2225,  'CORPUS C',  18.000,  21
4066,  1,  0.045,  -149.286,  0.000,  0.000,  4,  1.01361,  -174.3115,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98141,  -168.9471,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00414,  -174.4306,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97470,  -144.8327,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01029,  -151.2598,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99422,  -155.9148,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98281,  -144.0509,  'CORPUS C',  115.00,  21
4073,  1,  0.806,  0.000,  0.000,  0.000,  4,  0.99969,  -162.0527,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01040,  -164.6474,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99969,  -162.0527,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99969,  -162.0527,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99969,  -162.0527,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97448,  -144.5954,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99880,  -169.0142,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01902,  -142.0254,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00333,  -144.8749,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -135.3949,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -135.9207,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -138.7026,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -137.9113,  'CORPUS C',  13.800,  21
4086,  1,  0.026,  -105.678,  0.000,  0.000,  4,  1.01306,  -164.9025,  'RIO HOND',  115.00,  19
4087,  1,  0.000,  -121.288,  0.000,  0.000,  4,  1.00519,  -145.9584,  'CORPUS C',  115.00,  21
4088,  1,  0.066,  -310.642,  0.000,  0.000,  4,  1.01696,  -173.7828,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98242,  -170.7341,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95624,  -145.9815,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98021,  -143.9788,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99339,  -151.7496,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99797,  -159.4524,  'OLMITO 0',  115.00,  19
4103,  1,  0.049,  -122.366,  0.000,  0.000,  4,  1.00922,  -174.8610,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97584,  -144.5082,  'TAFT 2 0',  115.00,  21
4105,  1,  -9.928,  -38.340,  0.000,  0.000,  4,  0.99314,  -144.2915,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99287,  -159.0879,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00686,  -173.3175,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98601,  -141.4987,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97527,  -146.0277,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99408,  -165.9770,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97826,  -171.3895,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01204,  -155.3387,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00434,  -149.2328,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99455,  -151.1288,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03941,  -148.0969,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -148.0567,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97852,  -128.4994,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95177,  -153.9790,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00006,  -157.6358,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97697,  -144.3061,  'CORPUS C',  115.00,  21
4121,  1,  0.011,  -51.001,  0.000,  0.000,  4,  1.00956,  -171.3417,  'SANTA MA',  115.00,  19
4122,  1,  0.039,  -149.561,  0.000,  0.000,  4,  0.99792,  -173.4390,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97597,  -146.9742,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99122,  -163.5088,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93049,  -129.1815,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99980,  -156.7257,  'BROWNSVI',  115.00,  19
4127,  1,  0.010,  -65.952,  0.000,  0.000,  4,  0.97038,  -156.4980,  'ALICE 0 ',  115.00,  21
4128,  1,  0.072,  -68.890,  0.000,  0.000,  4,  0.99140,  -171.0109,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01808,  -156.2593,  'PREMONT ',  115.00,  20
4130,  1,  0.005,  -25.608,  0.000,  0.000,  4,  1.01191,  -157.3968,  'FREER 0 ',  115.00,  20
4131,  1,  1.840,  -98.060,  0.000,  0.000,  4,  0.93644,  -134.8797,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92025,  -136.9670,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93644,  -134.8797,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93644,  -134.8797,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93644,  -134.8797,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93644,  -134.8797,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93644,  -134.8797,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.93644,  -134.8797,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.94935,  -151.8305,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01798,  -148.0890,  'SARITA 1',  230.00,  21
4141,  1,  0.043,  -125.791,  0.000,  0.000,  4,  1.02351,  -152.5433,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02900,  -147.4287,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90753,  -140.5871,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95252,  -153.4922,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97957,  -143.4354,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00112,  -147.5957,  'LAREDO 4',  230.00,  20
4147,  1,  0.011,  -100.792,  0.000,  0.000,  4,  1.00345,  -149.9185,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96589,  -156.2317,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.93187,  -135.5836,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97452,  -145.1959,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00903,  -150.3292,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01305,  -151.7806,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01891,  -149.7532,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98629,  -168.8854,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99170,  -166.4988,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98246,  -145.9108,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99506,  -171.6117,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00415,  -138.1736,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98737,  -142.6652,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02784,  -135.9153,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -132.6023,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -132.6904,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00415,  -138.1736,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99181,  -165.2994,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01690,  -151.0647,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00390,  -149.8300,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98351,  -172.5925,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98572,  -142.9969,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95159,  -148.5654,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97632,  -143.3730,  'ARANSAS ',  115.00,  21
4171,  1,  0.075,  -100.414,  0.000,  0.000,  4,  1.00188,  -163.6485,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96813,  -130.8024,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.91507,  -125.9211,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -86.795,  0.000,  0.000,  4,  1.01041,  -128.9558,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.005,  -31.485,  0.000,  0.000,  4,  1.02414,  -152.6505,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03205,  -153.1043,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -152.0654,  'BRUNI 1 ',  13.800,  20
4178,  1,  -0.006,  -39.877,  0.000,  0.000,  4,  0.94352,  -131.9640,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99361,  -157.7351,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97412,  -144.5289,  'PORT ARA',  115.00,  21
4181,  1,  -11.036,  -42.620,  0.000,  0.000,  4,  0.99547,  -134.1800,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95220,  -135.6595,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00528,  -149.8148,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99175,  -161.1004,  'SAN PERL',  115.00,  19
4185,  1,  0.010,  -20.917,  0.000,  0.000,  4,  1.00656,  -155.9213,  'ZAPATA 0',  115.00,  19
4186,  1,  0.024,  -52.976,  0.000,  0.000,  4,  0.99186,  -172.9551,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.92430,  -148.6587,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90322,  -151.9368,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.90349,  -144.4650,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98985,  -151.8000,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98957,  -159.2844,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -150.2829,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01074,  -153.3421,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98996,  -166.3074,  'SEBASTIA',  115.00,  19
4195,  1,  -21.560,  11.327,  0.000,  0.000,  4,  1.00130,  -137.5692,  'OILTON 0',  500.00,  20
4196,  1,  -0.048,  -204.964,  0.000,  0.000,  4,  1.01184,  -141.4341,  'OILTON 1',  230.00,  20
4197,  1,  -0.163,  -87.779,  0.000,  0.000,  4,  1.02953,  -145.1907,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01708,  -132.9121,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87063,  -142.8436,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93392,  -139.5653,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -132.5166,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01396,  -131.8489,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96614,  -135.0934,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -133.8772,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01732,  -132.8856,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.83414,  -142.2685,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01045,  -132.4398,  'DENTON 5',  161.00,  17
5013,  1,  0.010,  -51.341,  0.000,  0.000,  5,  0.92500,  -140.9032,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00277,  -135.5267,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -128.3609,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -131.4794,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99404,  -135.0139,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01942,  -125.4428,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99481,  -129.4684,  'JACKSBOR',  161.00,  12
5020,  1,  -6.618,  17.280,  0.000,  0.000,  5,  1.01377,  -125.3177,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -128.4404,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01428,  -131.4274,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -128.4404,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88102,  -139.5234,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00865,  -130.4740,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00927,  -133.2493,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01030,  -134.9062,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01899,  -132.7807,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94891,  -130.7629,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00393,  -135.7441,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00484,  -132.5674,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01240,  -132.8852,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -127.8742,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01473,  -130.0861,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -127.8742,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -127.8742,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.8069,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.7405,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -126.9363,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.0807,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.9329,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -125.5873,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99995,  -134.0368,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00094,  -133.0116,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -124.3760,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00845,  -127.1091,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01297,  -125.5727,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01130,  -129.6427,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -126.1710,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00152,  -131.7500,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -126.1710,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01682,  -129.3436,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01802,  -131.9594,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.79405,  -148.1302,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01694,  -124.7666,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01579,  -125.7223,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01220,  -122.4226,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00937,  -121.3432,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97284,  -134.0416,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99158,  -135.1356,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -39.210,  0.000,  0.000,  5,  1.02196,  -138.2913,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00011,  -141.1678,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -128.1541,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02126,  -131.1629,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -128.1541,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -128.1541,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -125.5940,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -125.4671,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -125.2963,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01273,  -133.4987,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96992,  -129.5989,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02319,  -132.1106,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99257,  -130.9008,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00878,  -133.6120,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92413,  -135.6615,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00689,  -135.8338,  'TERRELL ',  161.00,  16
5077,  1,  -0.006,  -72.007,  0.000,  0.000,  5,  1.02998,  -137.0385,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01502,  -131.4676,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96988,  -131.4603,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92560,  -134.8896,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98402,  -129.1582,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -133.5125,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -128.4334,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -131.0718,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00118,  -134.0421,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01516,  -133.1915,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94275,  -136.3528,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94927,  -135.3776,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  0.99513,  -133.4156,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -183.272,  0.000,  0.000,  5,  1.02336,  -133.5748,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89538,  -140.5910,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01072,  -132.9004,  'GRANDVIE',  161.00,  14
5093,  1,  0.001,  -222.894,  0.000,  0.000,  5,  1.01819,  -135.2409,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99899,  -129.1135,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01993,  -132.7135,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01600,  -132.3066,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -132.3462,  'EULESS 2',  161.00,  17
5098,  1,  -0.020,  -232.402,  0.000,  0.000,  5,  1.02999,  -134.7293,  'FORT WOR',  161.00,  17
5099,  1,  -0.005,  -132.773,  0.000,  0.000,  5,  1.03000,  -134.6483,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01364,  -132.7372,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91883,  -140.8246,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -129.1164,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02294,  -131.5157,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00790,  -132.6861,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01722,  -133.5029,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01722,  -133.5029,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01722,  -133.5029,  'IRVING 1',  13.800,  17
5108,  1,  -0.026,  -402.532,  0.000,  0.000,  5,  1.02999,  -132.2334,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99362,  -133.8088,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94456,  -137.2754,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -133.1132,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93162,  -136.8863,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01111,  -134.7618,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97751,  -135.7277,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00467,  -134.4137,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -132.4133,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00887,  -134.0607,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91941,  -139.7960,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00903,  -127.8763,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -124.5979,  'BROWNWOO',  500.00,  15
5121,  1,  -0.003,  -30.816,  0.000,  0.000,  5,  1.01349,  -128.9124,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01769,  -133.5055,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85779,  -138.8354,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86369,  -136.9034,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01956,  -131.8900,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01602,  -133.6272,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90002,  -140.3158,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01390,  -133.5293,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94624,  -135.8898,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02069,  -131.8038,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00656,  -124.1191,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99485,  -126.7039,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91859,  -140.3064,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96861,  -136.6036,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97967,  -137.8534,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95263,  -133.6331,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98746,  -127.8046,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97719,  -129.8865,  'WACO 1 1',  161.00,  13
5139,  1,  -0.009,  -160.592,  0.000,  0.000,  5,  1.03000,  -133.8247,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87571,  -140.2896,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98775,  -133.8056,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92543,  -134.1169,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -131.6972,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94098,  -133.1787,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -132.5318,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01199,  -132.6606,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01480,  -133.3045,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01549,  -133.6956,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01482,  -133.6850,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00334,  -128.9457,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92687,  -137.9705,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01252,  -132.9104,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00351,  -130.8593,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92823,  -137.5808,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97213,  -137.3402,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92328,  -140.7935,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99927,  -133.6693,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -132.4372,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.85234,  -139.7508,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01841,  -131.1035,  'DENTON 2',  161.00,  17
5161,  1,  -0.012,  -182.821,  0.000,  0.000,  5,  1.02999,  -133.3020,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.78240,  -149.5854,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98594,  -128.2459,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -128.8522,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -130.8690,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -127.5340,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -128.8522,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -133.9003,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98100,  -137.2657,  'DUBLIN 1',  161.00,  15
5170,  1,  -3.309,  -12.780,  0.000,  0.000,  5,  0.98955,  -137.1512,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87703,  -142.3184,  'MERTENS ',  161.00,  14
5172,  1,  0.005,  -210.928,  0.000,  0.000,  5,  1.02695,  -135.4918,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01910,  -132.0075,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86638,  -142.8339,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -131.6049,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95699,  -134.6652,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01267,  -132.8273,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00885,  -133.2675,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01618,  -125.3041,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00907,  -126.9833,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -133.0798,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87539,  -140.3768,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -133.3665,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00030,  -135.9839,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00278,  -134.7502,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00232,  -132.3644,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01088,  -127.2246,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01679,  -132.9077,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01693,  -133.4115,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96721,  -139.5818,  'GORDON 0',  161.00,  12
5191,  1,  0.001,  -51.441,  0.000,  0.000,  5,  0.92589,  -138.3424,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00679,  -124.1586,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00804,  -124.7327,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01249,  -132.9860,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02033,  -133.4414,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01627,  -125.2274,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00839,  -127.6467,  'BRYSON 1',  161.00,  12
5198,  1,  -8.273,  21.600,  0.000,  0.000,  5,  1.01391,  -125.1739,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01273,  -133.8472,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94130,  -138.8413,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84369,  -139.7583,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97144,  -132.7204,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -132.9922,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01664,  -125.5211,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01322,  -127.4760,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01086,  -122.7657,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01379,  -124.0449,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01292,  -123.6625,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92115,  -137.2093,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01989,  -132.6541,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.79856,  -147.4154,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98135,  -134.0304,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01595,  -132.7369,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01059,  -133.4160,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00207,  -133.3917,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01372,  -133.8347,  'FORT WOR',  161.00,  17
5217,  1,  -0.022,  -319.686,  0.000,  0.000,  5,  1.03000,  -133.5228,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99700,  -135.3315,  'JUSTIN 0',  161.00,  17
5219,  1,  0.008,  -30.059,  0.000,  0.000,  5,  0.99224,  -134.2291,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01504,  -135.0150,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98784,  -129.0330,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94646,  -137.1938,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.79508,  -148.4248,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02337,  -132.8993,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00245,  -135.3380,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93239,  -138.8358,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00041,  -135.3019,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01211,  -131.7011,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01292,  -132.9587,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01873,  -133.5257,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91205,  -139.3587,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -133.8201,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02162,  -133.1794,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01279,  -131.8456,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97305,  -129.7359,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02323,  -125.5157,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -125.9559,  'OLNEY 1 ',  161.00,  12
5238,  1,  -12.410,  32.400,  0.000,  0.000,  5,  1.02015,  -125.4463,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01856,  -124.7189,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99622,  -129.6539,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00003,  -130.4664,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00003,  -130.4664,  'GOLDTHWA',  115.00,  18
5243,  1,  -8.273,  21.600,  0.000,  0.000,  5,  1.01304,  -124.5948,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01229,  -134.0087,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02173,  -134.2342,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94214,  -134.3755,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92287,  -137.5993,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -132.7074,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00802,  -132.9659,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01543,  -131.7805,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01795,  -133.2282,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01843,  -133.5279,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -132.7264,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01510,  -133.4783,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94167,  -140.1275,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96486,  -134.1838,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94347,  -136.0345,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01099,  -132.7686,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00206,  -134.7555,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01260,  -123.6821,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97272,  -130.1030,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -119.3753,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -120.6094,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -88.294,  0.000,  0.000,  5,  0.98969,  -138.0684,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -132.1728,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -132.6171,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89239,  -139.2273,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94392,  -135.2265,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99507,  -130.2563,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86215,  -140.9320,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93208,  -132.0242,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01905,  -133.5045,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -133.2664,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00029,  -133.3844,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.80842,  -147.1425,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88979,  -134.4277,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01093,  -133.2939,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97488,  -127.3464,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00347,  -123.7241,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99072,  -125.6318,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -121.1223,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -121.5231,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00000,  -122.0380,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99521,  -134.0677,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99040,  -133.8772,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95609,  -133.0524,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -132.8425,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94172,  -135.7282,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -263.172,  0.000,  0.000,  5,  1.02600,  -132.9217,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93624,  -136.8836,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00994,  -134.8169,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00494,  -134.1952,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00035,  -130.8190,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -133.7035,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -128.0499,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01686,  -130.3809,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -128.0499,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -127.6632,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03728,  -127.2586,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03516,  -127.3919,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -128.0499,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.6658,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -124.7809,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -128.3590,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -131.3419,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01182,  -133.4920,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -132.5426,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01317,  -132.2375,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01449,  -133.4651,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02523,  -133.8571,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -133.8634,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00324,  -134.9266,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01287,  -130.8411,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90411,  -137.8311,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99914,  -134.5096,  'DENTON 6',  161.00,  17
5316,  1,  -0.026,  -224.791,  0.000,  0.000,  5,  1.02999,  -132.9453,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01129,  -125.3525,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01208,  -127.5325,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -123.3420,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -123.1297,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -123.4289,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -128.7514,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01916,  -131.9476,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.6046,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.5966,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03430,  -127.6698,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.80312,  -145.8192,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93089,  -135.1268,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00910,  -133.0434,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01787,  -132.6221,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99536,  -133.9925,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01084,  -135.0618,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99079,  -133.8401,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95289,  -135.2263,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01622,  -133.6181,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01294,  -132.1075,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00251,  -128.4030,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99915,  -132.8242,  'GRANBURY',  161.00,  18
5339,  1,  -0.009,  -159.293,  0.000,  0.000,  5,  1.03000,  -134.2131,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01728,  -133.6906,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02617,  -132.3089,  'LEWISVIL',  161.00,  17
5342,  1,  -2.459,  -3.201,  0.000,  0.000,  5,  1.03052,  -132.1582,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -130.7463,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02649,  -133.8409,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93141,  -137.6663,  'HILLSBOR',  161.00,  14
5346,  1,  0.001,  -269.968,  0.000,  0.000,  5,  1.01898,  -133.9184,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92843,  -138.9227,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96179,  -134.3893,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01205,  -132.2863,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -128.8530,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01586,  -131.2551,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01386,  -133.1025,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -132.5487,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01384,  -133.8219,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99356,  -131.6746,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02019,  -133.1798,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01766,  -131.7427,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00876,  -122.9367,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96849,  -127.7355,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -118.7581,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01558,  -125.4146,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00897,  -127.4434,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01558,  -125.4146,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01346,  -124.2869,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01065,  -123.0609,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01001,  -122.7346,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01008,  -122.8145,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01219,  -123.6885,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.00967,  -122.5925,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01669,  -132.3460,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00229,  -132.1328,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -133.6146,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01071,  -134.7872,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01832,  -131.5424,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01383,  -133.7437,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -132.5133,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97986,  -129.9711,  'KILLEEN ',  161.00,  13
5378,  1,  0.007,  -104.791,  0.000,  0.000,  5,  0.96274,  -133.1574,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -134.0840,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01808,  -126.7748,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99925,  -129.6296,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03289,  -125.1515,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03484,  -124.9283,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01980,  -128.6006,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -130.5525,  'DALLAS 3',  161.00,  16
5386,  1,  -0.008,  -166.296,  0.000,  0.000,  5,  1.01948,  -133.2286,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00502,  -135.4775,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98705,  -127.5677,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96573,  -130.5223,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94668,  -130.2363,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93017,  -133.1671,  'ROGERS 1',  115.00,  13
5392,  4,  90.597,  25.666,  0.000,  0.000,  5,  0.00001,  0.0000,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95608,  -133.1464,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03457,  -124.9616,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03052,  -125.3981,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99559,  -130.9037,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00201,  -129.9457,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00201,  -129.9457,  'ALBANY 1',  115.00,  15
5399,  1,  -9.133,  -35.270,  0.000,  0.000,  5,  1.03820,  -124.9112,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00856,  -131.7583,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01213,  -125.8335,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00673,  -128.5659,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01213,  -125.8335,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01213,  -125.8335,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01213,  -125.8335,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01213,  -125.8335,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92628,  -137.9227,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00165,  -133.7811,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00841,  -133.5823,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00491,  -125.2921,  'KILLEEN ',  500.00,  13
5411,  1,  -0.013,  -175.542,  0.000,  0.000,  5,  1.00264,  -127.8903,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00789,  -133.4844,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01982,  -125.4005,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00177,  -131.9201,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01557,  -123.8489,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01544,  -123.8318,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01595,  -124.0190,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01648,  -124.0969,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01789,  -124.6377,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01696,  -132.5355,  'FORT WOR',  161.00,  17
5421,  1,  0.003,  -171.402,  0.000,  0.000,  5,  1.01152,  -134.7710,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.009,  -147.538,  0.000,  0.000,  5,  1.03000,  -132.7398,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -132.7398,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -132.7398,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01370,  -133.2634,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94068,  -136.8132,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98371,  -132.9792,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02025,  -132.2061,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00584,  -135.4410,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00637,  -136.3749,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01351,  -132.6518,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99821,  -135.9367,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01765,  -133.9142,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01072,  -135.2695,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94969,  -138.6535,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -133.0655,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.80331,  -146.9772,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01447,  -133.9936,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98818,  -131.0019,  'WAXAHACH',  161.00,  14
5440,  1,  0.002,  -211.638,  0.000,  0.000,  5,  1.02868,  -133.8795,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01532,  -133.3602,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01414,  -134.0542,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01621,  -134.1151,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01070,  -124.6552,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99918,  -129.4456,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93580,  -135.3049,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00900,  -133.0421,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -129.1000,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -131.3748,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96470,  -136.3999,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00281,  -126.0549,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98327,  -128.2998,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01122,  -132.5218,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99999,  -133.0400,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99560,  -135.3621,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92107,  -140.5455,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01829,  -133.0883,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93873,  -131.0398,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91981,  -134.5395,  'HOLLAND ',  115.00,  13
5460,  4,  76.035,  21.542,  0.000,  0.000,  5,  0.00001,  0.0000,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97105,  -128.0130,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01192,  -133.0174,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -133.6899,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -128.9798,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -131.3335,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87641,  -140.2581,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01912,  -133.6666,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00957,  -133.5063,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00932,  -134.9294,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94335,  -134.8249,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97774,  -136.9209,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01816,  -128.4657,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01035,  -128.8331,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.86406,  -141.9141,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01773,  -133.5481,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.84976,  -144.4863,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99081,  -128.9620,  'HARKER H',  161.00,  13
5478,  1,  -0.001,  -124.820,  0.000,  0.000,  5,  1.01988,  -133.4478,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01926,  -128.9012,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01004,  -131.0790,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99970,  -134.3572,  'FORT WOR',  161.00,  17
5482,  1,  -0.018,  -272.715,  0.000,  0.000,  5,  1.03000,  -134.0124,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02489,  -132.7128,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96301,  -134.2335,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00352,  -128.1202,  'BLOOMING',  161.00,  14
6001,  1,  -0.141,  -224.377,  0.000,  0.000,  6,  1.02994,  -126.3705,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00094,  -127.2682,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03365,  -117.8921,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -117.0679,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -120.3037,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.6870,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.0784,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.5829,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -115.6984,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -116.3688,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00575,  -123.0281,  'MARION 2',  115.00,  22
6012,  1,  -0.011,  -84.349,  0.000,  0.000,  6,  1.02999,  -123.1751,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99669,  -127.3830,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91937,  -133.3997,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00264,  -127.6169,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01535,  -125.9827,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00446,  -125.2568,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00209,  -126.6760,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00221,  -127.1943,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00008,  -128.0698,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03130,  -120.8288,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -122.8990,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01128,  -125.7342,  'LEANDER ',  115.00,  23
6024,  1,  -0.034,  -250.018,  0.000,  0.000,  6,  1.02998,  -129.3363,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.249,  -410.339,  0.000,  0.000,  6,  1.02994,  -126.9384,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00143,  -125.9213,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -125.0424,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00534,  -126.1329,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91025,  -133.6691,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94968,  -115.1901,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94806,  -117.9924,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00916,  -129.6745,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02103,  -122.6449,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01430,  -123.9188,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00873,  -125.9119,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01172,  -121.7920,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00893,  -124.2535,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02974,  -119.7423,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01562,  -123.1483,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00293,  -127.0095,  'AUSTIN 3',  115.00,  23
6041,  1,  -15.633,  -20.480,  0.000,  0.000,  6,  1.03378,  -119.5777,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.1942,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00258,  -124.9551,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99519,  -126.8730,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -119.9159,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01014,  -122.8849,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00992,  -126.2819,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -119.9159,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -119.9159,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -119.9159,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.02812,  -119.6827,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02085,  -119.9159,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.02918,  -119.6459,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03660,  -119.4065,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89340,  -141.1252,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -116.3039,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -118.9432,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01713,  -120.4461,  'NEW BRAU',  115.00,  22
6059,  1,  2.327,  -0.044,  0.000,  0.000,  6,  0.66890,  -163.1316,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00297,  -127.7422,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00397,  -127.5775,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00274,  -110.8484,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99896,  -113.6011,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98171,  -117.9742,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98065,  -130.7567,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02474,  -116.9803,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01809,  -119.3064,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00949,  -123.3949,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.9568,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.4914,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -116.1679,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.9349,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.6165,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.6300,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99760,  -110.3830,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98047,  -112.9062,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95912,  -116.8357,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -109.2549,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -109.8591,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00000,  -109.6662,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01664,  -127.4563,  'MARBLE F',  115.00,  23
6082,  1,  -19.116,  -21.795,  0.000,  0.000,  6,  1.04191,  -126.3226,  'MARBLE F',  13.800,  23
6083,  1,  -19.116,  -18.529,  0.000,  0.000,  6,  1.04191,  -126.2423,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01034,  -127.0629,  'ROUND RO',  115.00,  23
6085,  1,  -0.015,  0.000,  0.000,  0.000,  6,  1.01034,  -127.0618,  'ROUND RO',  13.800,  23
6086,  1,  -0.321,  0.000,  0.000,  0.000,  6,  1.01038,  -127.0395,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01034,  -127.0629,  'ROUND RO',  13.800,  23
6088,  1,  -0.114,  0.000,  0.000,  0.000,  6,  1.01034,  -127.0569,  'ROUND RO',  13.800,  23
6089,  1,  -0.149,  0.000,  0.000,  0.000,  6,  1.01036,  -127.0520,  'ROUND RO',  13.800,  23
6090,  1,  -0.436,  0.000,  0.000,  0.000,  6,  1.01035,  -127.0387,  'ROUND RO',  13.800,  23
6091,  1,  0.010,  -82.217,  0.000,  0.000,  6,  1.01373,  -128.1795,  'WIMBERLE',  115.00,  23
6092,  1,  0.001,  -46.899,  0.000,  0.000,  6,  0.96843,  -126.9388,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00338,  -125.4857,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00895,  -125.2420,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00614,  -128.9720,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -84.176,  0.000,  0.000,  6,  0.96706,  -131.4882,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00127,  -125.9916,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99744,  -128.0874,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99241,  -127.1962,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99699,  -127.9761,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99990,  -111.3297,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00155,  -113.6594,  'WINCHEST',  230.00,  25
6103,  1,  -0.001,  -108.389,  0.000,  0.000,  6,  1.01600,  -119.5436,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  0.99990,  -111.3297,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  0.99990,  -111.3297,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00592,  -110.8581,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -120.8779,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99555,  -122.2782,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91541,  -132.1203,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -119.8626,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -119.7497,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98612,  -128.6185,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99954,  -127.5758,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99486,  -127.5532,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99996,  -126.5098,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98154,  -131.2414,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01710,  -120.2509,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03129,  -120.6793,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -123.6883,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01307,  -125.9393,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00567,  -126.8228,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84077,  -126.0125,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00035,  -127.3645,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01078,  -122.7058,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98105,  -128.0792,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00328,  -126.5489,  'AUSTIN 3',  115.00,  23
6127,  1,  0.067,  -6.295,  0.000,  0.000,  6,  0.81901,  -140.9998,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99387,  -128.6195,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.80594,  -144.1140,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99780,  -126.8328,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00333,  -126.1252,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99599,  -128.1935,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89580,  -134.4787,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97576,  -132.6316,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94802,  -118.0562,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01375,  -129.0349,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99771,  -129.1362,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94181,  -134.4166,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93342,  -131.5005,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94621,  -133.6860,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -116.2176,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01711,  -119.6947,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01655,  -123.0183,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -116.2176,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.8842,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.0441,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -111.3517,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.1413,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -115.1415,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01914,  -126.7509,  'SAN ANTO',  115.00,  26
6151,  1,  0.010,  -63.623,  0.000,  0.000,  6,  0.89172,  -130.5267,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01471,  -123.1826,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00462,  -124.0207,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98226,  -129.1367,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98289,  -128.2312,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01310,  -127.9849,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97473,  -131.2734,  'BOERNE 1',  115.00,  26
6158,  1,  0.002,  -67.719,  0.000,  0.000,  6,  1.00609,  -120.1973,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00585,  -125.8478,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00027,  -127.2092,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -115.0780,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -118.8767,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00802,  -122.1720,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.9689,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -112.7293,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -114.0926,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -113.2318,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99920,  -127.3860,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01667,  -117.6367,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00644,  -121.8828,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99615,  -124.7881,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94540,  -116.3393,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94087,  -119.3861,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00729,  -126.3402,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99829,  -127.6790,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00355,  -126.7284,  'AUSTIN 3',  115.00,  23
6177,  1,  0.400,  -485.782,  0.000,  0.000,  6,  1.01877,  -123.0260,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99933,  -126.3158,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99769,  -127.6053,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98614,  -128.1404,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00956,  -128.6269,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00368,  -127.3040,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97069,  -123.7541,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00249,  -127.9286,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99875,  -128.2540,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00739,  -126.7275,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00500,  -127.2144,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93911,  -112.2864,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89981,  -119.5259,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88919,  -133.1192,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00344,  -125.3159,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99117,  -119.1170,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97857,  -122.1786,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98574,  -128.0356,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93281,  -119.7877,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97628,  -129.7533,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01885,  -118.8414,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01318,  -123.1117,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01598,  -125.0215,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98519,  -127.7047,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00961,  -127.4605,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96174,  -128.0356,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00253,  -126.7905,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99523,  -127.1788,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00993,  -125.5917,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95368,  -125.5234,  'LEXINGTO',  115.00,  25
6207,  1,  -0.027,  -126.112,  0.000,  0.000,  6,  1.02998,  -129.4494,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00378,  -128.2005,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96098,  -130.0394,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -120.6681,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -122.9664,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01015,  -127.1491,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -119.4302,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -118.2978,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -120.0611,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -119.2974,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00237,  -129.4682,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99321,  -126.0837,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00661,  -128.2763,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00531,  -125.4256,  'SAN ANTO',  115.00,  22
6221,  1,  0.016,  -94.549,  0.000,  0.000,  6,  0.97219,  -131.9580,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01437,  -123.4957,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01123,  -125.1252,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99574,  -128.6126,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98952,  -127.4244,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87450,  -144.4107,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00925,  -125.9876,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02108,  -116.9091,  'SAN MARC',  500.00,  22
6229,  1,  -0.030,  -296.403,  0.000,  0.000,  6,  1.02998,  -120.9806,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01130,  -124.8455,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98048,  -128.4555,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99213,  -126.1382,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99641,  -127.7194,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01795,  -119.8879,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01445,  -121.5252,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00539,  -124.7815,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.81066,  -143.6713,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00669,  -126.4894,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -115.8122,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01107,  -119.9787,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00548,  -122.9338,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02307,  -115.8122,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.9179,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.1986,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.6069,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03361,  -114.6732,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03105,  -114.9559,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03864,  -114.0921,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -113.3302,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99778,  -127.0719,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99773,  -128.5330,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98616,  -129.2573,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93462,  -125.2331,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02667,  -119.3153,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02133,  -121.3207,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00689,  -125.6894,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02427,  -118.2713,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -117.3191,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02667,  -119.3153,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02390,  -117.8584,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99745,  -127.4744,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99818,  -127.7484,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97378,  -121.5663,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96611,  -124.2656,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94736,  -120.0100,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.317,  -1.719,  0.000,  0.000,  6,  0.94990,  -119.9152,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.108,  -2.727,  0.000,  0.000,  6,  0.95138,  -119.8583,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.317,  -1.719,  0.000,  0.000,  6,  0.94990,  -119.9152,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.108,  -2.727,  0.000,  0.000,  6,  0.95138,  -119.8583,  'CUERO 1 ',  13.800,  24
6270,  1,  -5.269,  -6.817,  0.000,  0.000,  6,  0.95732,  -119.6333,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.220,  -4.090,  0.000,  0.000,  6,  0.95344,  -119.7344,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.108,  -2.727,  0.000,  0.000,  6,  0.95138,  -119.8583,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.108,  -2.727,  0.000,  0.000,  6,  0.95138,  -119.8583,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.459,  -3.201,  0.000,  0.000,  6,  0.95207,  -119.8334,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99377,  -126.6220,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98719,  -130.0012,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -121.3059,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01138,  -123.8986,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01588,  -119.2618,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00170,  -122.9107,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01141,  -126.4505,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01796,  -129.3865,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00865,  -127.3030,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99943,  -125.8641,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96053,  -129.6004,  'BOERNE 2',  230.00,  26
6286,  1,  -0.027,  -95.388,  0.000,  0.000,  6,  0.94265,  -135.2157,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00925,  -122.9294,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99582,  -126.3670,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99498,  -128.0714,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00744,  -127.6379,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00369,  -126.9704,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02790,  -118.9861,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01542,  -121.9331,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99600,  -125.4664,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02608,  -118.1207,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02633,  -118.2467,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -116.9684,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -116.0831,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01971,  -118.5126,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01838,  -120.0192,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -116.0831,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01429,  -113.1193,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01891,  -115.0832,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01556,  -113.5968,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01438,  -113.0827,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00338,  -126.9560,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99351,  -126.7304,  'SAN ANTO',  115.00,  26
6308,  1,  0.778,  0.000,  0.000,  0.000,  6,  0.97531,  -126.2040,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91251,  -134.0589,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01094,  -125.0282,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91554,  -122.9044,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01658,  -124.2590,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00450,  -127.8912,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00196,  -126.6876,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01707,  -123.9303,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00723,  -125.9179,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00261,  -126.6933,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99743,  -127.6191,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99368,  -128.2938,  'GEORGETO',  115.00,  23
6320,  1,  -0.004,  -229.720,  0.000,  0.000,  6,  1.01865,  -125.1151,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98747,  -122.6208,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98303,  -125.9393,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99473,  -126.6693,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00266,  -125.5018,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84725,  -140.5240,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98507,  -122.2544,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87256,  -125.6781,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.84950,  -140.3291,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91699,  -129.4910,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00914,  -127.4315,  'AUSTIN 9',  115.00,  23
6331,  1,  0.011,  -149.270,  0.000,  0.000,  6,  1.00702,  -128.2535,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99599,  -127.2029,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01821,  -119.1000,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01491,  -122.1131,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00343,  -124.7371,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.77250,  -149.2160,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -125.9749,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.81811,  -140.1547,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97261,  -126.9956,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95876,  -129.2354,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98257,  -119.4234,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -122.7630,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01535,  -124.2562,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01269,  -125.8238,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99932,  -127.9064,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96845,  -130.5717,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03336,  -120.0713,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -122.6428,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01023,  -126.1717,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01297,  -126.2488,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00794,  -127.1958,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01462,  -124.4472,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01033,  -126.3071,  'ROUND RO',  115.00,  23
6356,  1,  -0.301,  -352.395,  0.000,  0.000,  6,  1.02993,  -127.2131,  'SAN ANTO',  115.00,  26
6357,  1,  2.536,  -0.010,  0.000,  0.000,  6,  0.76161,  -149.6990,  'DEVINE 0',  115.00,  26
6358,  1,  0.015,  -166.585,  0.000,  0.000,  6,  1.02034,  -130.9184,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02320,  -123.4221,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01507,  -126.7790,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.90159,  -113.2912,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03060,  -101.8754,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01712,  -105.5388,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01130,  -109.8206,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.0156,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.8180,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.2836,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.2032,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.0126,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96978,  -119.1232,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02507,  -116.5720,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95469,  -114.7185,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99512,  -116.1674,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98766,  -113.9948,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98766,  -113.9948,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00307,  -111.0950,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99392,  -114.9734,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95974,  -107.0624,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95790,  -110.6185,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95444,  -114.2770,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95974,  -107.0624,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95974,  -107.0624,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95974,  -107.0624,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95974,  -107.0624,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95974,  -107.0624,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01396,  -110.6210,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99780,  -114.9841,  'SPRING 1',  115.00,  5
7028,  1,  -0.015,  -486.457,  0.000,  0.000,  7,  1.00492,  -114.6001,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93636,  -108.7929,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93149,  -116.3792,  'PORT LAV',  115.00,  6
7031,  1,  -2.730,  0.000,  0.000,  0.000,  7,  0.93673,  -108.5611,  'PORT LAV',  13.800,  6
7032,  1,  -0.704,  0.000,  0.000,  0.000,  7,  0.93646,  -108.7331,  'PORT LAV',  13.800,  6
7033,  1,  -0.704,  0.000,  0.000,  0.000,  7,  0.93646,  -108.7331,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.93636,  -108.7929,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01538,  -111.5721,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00514,  -113.9650,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01558,  -106.7006,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99955,  -108.5090,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99255,  -112.7919,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01664,  -106.2712,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00733,  -109.9036,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95084,  -105.6689,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95515,  -108.8805,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91612,  -112.7942,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97006,  -103.7217,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.95993,  -104.7611,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -107.3697,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00242,  -109.4371,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00046,  -114.0573,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98419,  -117.8947,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99517,  -114.7452,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99305,  -113.4401,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00124,  -109.1616,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98667,  -114.7086,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99260,  -112.9679,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00777,  -111.4536,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99329,  -115.5801,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91351,  -100.3899,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92093,  -103.2843,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92045,  -106.9168,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92897,  -99.2998,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92770,  -99.3929,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92885,  -99.3176,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92523,  -99.5604,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92646,  -99.4840,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92739,  -99.4156,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97973,  -116.5551,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92734,  -104.4932,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92820,  -108.8935,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99240,  -112.0210,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.86824,  -105.8477,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00870,  -110.1149,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -106.6023,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -108.8974,  'GALVESTO',  115.00,  2
7075,  1,  0.008,  -354.068,  0.000,  0.000,  7,  1.01674,  -110.8996,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03444,  -100.4054,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02748,  -102.9590,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -107.4398,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.3698,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.7956,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.7715,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.3168,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -105.6757,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -108.8040,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97845,  -110.1378,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99051,  -113.2106,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99349,  -112.1079,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94720,  -116.2589,  'RICHMOND',  115.00,  3
7089,  1,  0.007,  -322.188,  0.000,  0.000,  7,  1.00888,  -115.8840,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98691,  -117.2876,  'PINEHURS',  115.00,  5
7091,  1,  0.001,  -323.232,  0.000,  0.000,  7,  1.02538,  -115.1748,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98663,  -114.3873,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98132,  -115.1961,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99966,  -115.7478,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.81611,  -86.8478,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.84866,  -91.4452,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.85484,  -94.1748,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.86490,  -74.7209,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99034,  -112.8988,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99185,  -114.0080,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98578,  -115.8165,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99084,  -113.2012,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -100.7922,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01649,  -105.0992,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01232,  -109.1572,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03912,  -100.1009,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -100.7922,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03156,  -100.7922,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.8128,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.7639,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.5685,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.4220,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.6503,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.6495,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94997,  -115.7463,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99300,  -114.6695,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98544,  -115.5116,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99153,  -112.7589,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97768,  -115.9576,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97768,  -115.9576,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97768,  -115.9576,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.86241,  -104.9079,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98455,  -114.3966,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02426,  -102.3597,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00115,  -107.8300,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99743,  -110.4644,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00372,  -114.3285,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91280,  -110.2161,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02875,  -100.5872,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01481,  -105.4439,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00175,  -109.3375,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02875,  -100.5872,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02578,  -99.0739,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02488,  -98.6847,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02440,  -98.4949,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02456,  -98.4166,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02592,  -99.1442,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02875,  -100.5872,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02875,  -100.5872,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02875,  -100.5872,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02875,  -100.5872,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00082,  -116.0085,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99235,  -112.2719,  'HOUSTON ',  115.00,  4
7145,  1,  -0.064,  -321.189,  0.000,  0.000,  7,  1.02999,  -116.3725,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02999,  -116.3725,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99506,  -114.0713,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98953,  -115.4259,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89757,  -111.0914,  'BLOOMING',  115.00,  6
7150,  1,  -0.037,  -140.536,  0.000,  0.000,  7,  1.02999,  -112.6939,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02501,  -114.8757,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98863,  -113.9733,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.84354,  -98.9276,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -115.6528,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98161,  -114.2236,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00451,  -110.8603,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99945,  -113.9044,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98486,  -114.6648,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02339,  -107.0760,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01186,  -109.2467,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00352,  -112.4625,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03223,  -106.3904,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03699,  -106.0162,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03325,  -106.3028,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -106.3798,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03924,  -105.8406,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -105.5734,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02339,  -107.0760,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02339,  -107.0760,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -104.7416,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01148,  -106.9323,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01602,  -109.0914,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98462,  -115.4450,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99060,  -111.5673,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02312,  -107.9389,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00933,  -110.2856,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98993,  -114.7650,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98710,  -115.7604,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98251,  -113.0944,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98705,  -114.7041,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98554,  -115.7804,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95361,  -116.4971,  'PATTISON',  115.00,  3
7183,  1,  -0.029,  -489.218,  0.000,  0.000,  7,  1.02482,  -115.7756,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -104.9315,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -107.2541,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -102.9550,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00114,  -107.2218,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99408,  -112.1349,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -102.9550,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -102.9550,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -102.9550,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -102.9550,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00738,  -102.9550,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02457,  -101.0343,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02728,  -100.7382,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -101.7509,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01447,  -102.1781,  'HOUSTON ',  13.800,  3
7198,  1,  -0.038,  -269.382,  0.000,  0.000,  7,  1.02999,  -115.7016,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01842,  -107.3231,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01034,  -111.1227,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01103,  -114.8698,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96988,  -119.5631,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92823,  -109.1201,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -100.1651,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02483,  -103.4088,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02494,  -107.1044,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03406,  -100.1651,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.4605,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.2933,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.0908,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.6742,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -97.7379,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00612,  -110.5775,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98602,  -113.4075,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99306,  -115.8496,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98430,  -114.7109,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98911,  -114.7389,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98375,  -118.0204,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94558,  -112.1028,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98388,  -115.0029,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98321,  -114.6806,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98811,  -113.4475,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99499,  -114.4445,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98477,  -115.0323,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98395,  -116.5653,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99452,  -114.1949,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02384,  -105.4354,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00271,  -109.3808,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99758,  -111.7139,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96306,  -113.7464,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99706,  -110.5824,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02083,  -109.8313,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97332,  -119.0348,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00021,  -115.9129,  'PORTER 0',  115.00,  5
7235,  1,  0.011,  -260.696,  0.000,  0.000,  7,  1.02779,  -117.7531,  'CYPRESS ',  115.00,  3
7236,  1,  -0.063,  -261.254,  0.000,  0.000,  7,  1.02999,  -116.1795,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94402,  -114.5966,  'FULSHEAR',  115.00,  1
7238,  1,  0.001,  -92.925,  0.000,  0.000,  7,  1.02295,  -111.5642,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00314,  -110.5482,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99573,  -114.9162,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98332,  -115.4252,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98904,  -115.1789,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00020,  -113.4449,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98080,  -112.2742,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99897,  -116.3388,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97808,  -116.7385,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93012,  -109.6940,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97990,  -115.6604,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98587,  -114.5934,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99529,  -113.8201,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98907,  -118.3424,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99168,  -104.7892,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97844,  -108.0936,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02220,  -115.9777,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99216,  -112.7568,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98853,  -113.9226,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98818,  -112.1220,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98769,  -113.8417,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00186,  -113.3427,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00264,  -111.4014,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89196,  -96.9868,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -57.665,  0.000,  0.000,  7,  0.90160,  -100.0448,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02796,  -100.8120,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01999,  -103.6830,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00349,  -108.9572,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02555,  -99.5331,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02796,  -100.8120,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02796,  -100.8120,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02796,  -100.8120,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -99.6248,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97656,  -116.9242,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98830,  -113.2515,  'HOUSTON ',  115.00,  3
7273,  1,  -0.036,  -247.860,  0.000,  0.000,  7,  1.02999,  -110.4511,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96591,  -113.1126,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95919,  -115.5782,  'VICTORIA',  115.00,  6
7276,  1,  0.001,  -467.129,  0.000,  0.000,  7,  1.01032,  -115.2019,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -42.125,  0.000,  0.000,  7,  0.91171,  -114.3727,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -105.9917,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01360,  -108.4513,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -105.9917,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01508,  -105.9917,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02099,  -104.3449,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00082,  -109.0705,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02099,  -104.3449,  'BAYTOWN ',  13.200,  4
7285,  1,  -1.991,  0.000,  0.000,  0.000,  7,  1.02102,  -104.2469,  'BAYTOWN ',  13.200,  4
7286,  1,  -1.991,  0.000,  0.000,  0.000,  7,  1.02124,  -104.2027,  'BAYTOWN ',  13.200,  4
7287,  1,  -1.991,  0.000,  0.000,  0.000,  7,  1.02124,  -104.2027,  'BAYTOWN ',  13.200,  4
7288,  1,  -1.991,  0.000,  0.000,  0.000,  7,  1.02124,  -104.2027,  'BAYTOWN ',  13.200,  4
7289,  1,  -3.983,  0.000,  0.000,  0.000,  7,  1.02105,  -104.1899,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98907,  -116.3627,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97897,  -116.0696,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99988,  -113.4838,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00348,  -109.8443,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -31.729,  0.000,  0.000,  7,  1.02840,  -108.3097,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99056,  -115.0911,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97654,  -116.2073,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98270,  -114.1859,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98700,  -115.2685,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93408,  -113.0312,  'EAGLE LA',  115.00,  1
7300,  1,  -0.025,  -190.639,  0.000,  0.000,  7,  1.02999,  -116.6109,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98652,  -112.3059,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89657,  -104.1476,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.91297,  -110.3135,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89564,  -97.0747,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92917,  -103.2319,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93532,  -108.4071,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89564,  -97.0747,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89564,  -97.0747,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89564,  -97.0747,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.89564,  -97.0747,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.90843,  -95.7152,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99882,  -103.3181,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97020,  -107.4847,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93756,  -119.3374,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00403,  -115.7562,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98411,  -113.4538,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99509,  -110.5890,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98379,  -113.5263,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98905,  -114.9874,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02979,  -100.3301,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01250,  -102.3542,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00427,  -105.9979,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02706,  -99.2913,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02588,  -98.9258,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02583,  -98.9186,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02797,  -99.6434,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94454,  -104.1684,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94081,  -106.0284,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94454,  -104.1684,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98607,  -114.7025,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02546,  -103.4806,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -105.7786,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99691,  -111.1230,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02546,  -103.4806,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -102.8155,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99357,  -113.1508,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.87539,  -117.0526,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98890,  -113.5198,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93015,  -108.3579,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95548,  -117.4884,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96389,  -102.4605,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98955,  -108.2539,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96044,  -113.5110,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98184,  -115.8197,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99073,  -112.9383,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -101.1403,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01548,  -104.3185,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00645,  -107.8451,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03862,  -100.2007,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.8894,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.1542,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.3726,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.5948,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.7208,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.7080,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.8588,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -101.1403,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -98.5829,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03995,  -100.0567,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.3240,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.1716,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98248,  -115.2157,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00002,  -110.2694,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94150,  -114.5835,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99523,  -114.1966,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02989,  -102.2299,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01655,  -106.0349,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00629,  -110.3214,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.8991,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.5373,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.8315,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.9321,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03617,  -101.7419,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -101.1851,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.5781,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.7831,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.3741,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -99.8958,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.0741,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99775,  -107.2738,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99727,  -114.9359,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98566,  -113.9481,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98993,  -110.1169,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98298,  -114.8400,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98756,  -115.7555,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98611,  -114.9633,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98764,  -114.7489,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99107,  -115.5959,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03768,  -108.9423,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02870,  -111.6277,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01347,  -113.5246,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -110.1573,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92063,  -109.8023,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98880,  -113.6262,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99256,  -115.3872,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98082,  -114.6207,  'HOUSTON ',  115.00,  3
7397,  1,  0.046,  -97.006,  0.000,  0.000,  7,  0.98489,  -115.2736,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99851,  -111.6364,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99072,  -113.4137,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02573,  -102.8603,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -105.4520,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -109.6815,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99767,  -111.3747,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98695,  -115.9922,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01516,  -109.5310,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.92607,  -102.1269,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92237,  -103.8278,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.88913,  -108.3197,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99473,  -108.9833,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98334,  -113.6605,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99659,  -116.1925,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97804,  -109.4960,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93647,  -110.6936,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.94858,  -105.8500,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.93895,  -108.3687,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.92964,  -111.3633,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99824,  -114.5556,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99795,  -114.1387,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99855,  -110.2206,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00628,  -111.9634,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98970,  -116.6907,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -100.9749,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02043,  -104.7972,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -109.0853,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98507,  -116.4595,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.89600,  -107.2791,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97845,  -116.3352,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03761,  -101.8041,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00013,  -102.4410,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97458,  -106.8764,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99934,  -114.9094,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99282,  -133.3732,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97889,  -132.3618,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01833,  -137.3023,  'ARP 0   ',  115.00,  8
8003,  1,  0.005,  -39.794,  0.000,  0.000,  8,  0.99736,  -133.1960,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02665,  -128.7963,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.002,  -128.357,  0.000,  0.000,  8,  1.02999,  -130.0309,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.008,  -69.406,  0.000,  0.000,  8,  1.02999,  -134.6411,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01609,  -135.4534,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99537,  -137.7403,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98677,  -118.8348,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96735,  -131.4919,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00734,  -129.4097,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01097,  -116.9834,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -51.768,  0.000,  0.000,  8,  1.01751,  -137.7642,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99113,  -136.3453,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01178,  -134.0120,  'HUNTINGT',  115.00,  8
8016,  1,  -0.015,  -55.205,  0.000,  0.000,  8,  1.02998,  -122.0478,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00876,  -135.6363,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02403,  -131.6420,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.011,  -152.570,  0.000,  0.000,  8,  1.02999,  -135.4312,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00046,  -137.0577,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02504,  -132.4019,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -17.308,  0.000,  0.000,  8,  1.02999,  -133.7731,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02329,  -131.4385,  'LUFKIN 1',  115.00,  8
8024,  1,  -3.096,  0.000,  0.000,  0.000,  8,  1.02368,  -131.2184,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -51.474,  0.000,  0.000,  8,  1.02999,  -135.0668,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00448,  -138.2787,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02219,  -135.1220,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00925,  -138.2779,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99782,  -137.6949,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03705,  -109.6337,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03195,  -110.8543,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -115.4414,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -107.6875,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -108.0891,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -108.2556,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -108.1845,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99023,  -134.8166,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00627,  -130.6598,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00906,  -137.7885,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99725,  -135.3228,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -52.734,  0.000,  0.000,  8,  1.02697,  -134.7983,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00069,  -134.9888,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01216,  -123.3391,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01356,  -125.2984,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01376,  -128.0962,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -122.3930,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01012,  -122.5314,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03517,  -121.5358,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01059,  -122.7084,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01000,  -122.0685,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01069,  -122.7590,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02183,  -136.2383,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99406,  -136.9118,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99685,  -135.0276,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02457,  -132.7667,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02639,  -136.9258,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01860,  -124.8969,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01478,  -126.0739,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01162,  -127.9825,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01169,  -123.9246,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01027,  -123.7205,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02535,  -129.2933,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01322,  -135.6071,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00899,  -128.5298,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99405,  -134.7035,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00746,  -129.4920,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00267,  -122.8902,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00307,  -124.7352,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99285,  -127.3380,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -120.5859,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -119.5820,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99641,  -132.4144,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00489,  -137.2393,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03055,  -118.3886,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03057,  -121.9866,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02921,  -126.1108,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -116.0245,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -115.8974,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -116.4480,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -116.1538,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00697,  -137.3278,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02759,  -121.1460,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99964,  -123.9707,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.89625,  -135.2499,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.90476,  -134.7782,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92754,  -133.5508,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -119.8700,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -120.3020,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02518,  -136.4467,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01493,  -136.8219,  'ELKHART ',  115.00,  7
8091,  1,  0.001,  -37.093,  0.000,  0.000,  8,  1.02945,  -131.2502,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00313,  -135.8699,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01875,  -126.7469,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00080,  -118.5766,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98893,  -121.7989,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00470,  -135.9740,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02903,  -126.4704,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02587,  -129.5182,  'CUSHING ',  115.00,  8
8099,  1,  -8.022,  0.000,  0.000,  0.000,  8,  1.02924,  -126.0495,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02320,  -136.4292,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01235,  -134.2929,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.86496,  -136.3624,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97718,  -129.5534,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99624,  -119.3188,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02324,  -124.1593,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01048,  -127.5267,  'MOUNT PL',  115.00,  8
8107,  1,  -0.002,  -24.024,  0.000,  0.000,  8,  1.02999,  -128.2069,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00820,  -137.7907,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98964,  -135.2585,  'ATHENS 2',  115.00,  8
8110,  1,  -0.002,  -42.071,  0.000,  0.000,  8,  1.02555,  -133.5599,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01458,  -133.4212,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03335,  -126.4532,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03074,  -127.4404,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02703,  -129.4354,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03335,  -126.4532,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -125.7297,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -125.8323,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99963,  -137.1575,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02594,  -128.2351,  'HENDERSO',  115.00,  8
8120,  1,  -0.023,  -121.829,  0.000,  0.000,  8,  1.02998,  -123.6049,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01899,  -133.3409,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02236,  -123.3936,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99128,  -134.9275,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01373,  -131.4825,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.194,  0.000,  0.000,  8,  1.01970,  -135.6346,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03278,  -121.6529,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03187,  -122.6706,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03290,  -124.6589,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -120.4036,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -118.5386,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -120.0607,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99549,  -133.2907,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02443,  -130.7348,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02419,  -133.4305,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02560,  -136.0845,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01289,  -135.6109,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01590,  -132.6245,  'POLLOK 0',  115.00,  8
8138,  1,  -0.001,  -54.396,  0.000,  0.000,  8,  1.02999,  -137.1970,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99755,  -119.3281,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99116,  -122.1755,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01173,  -126.4674,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00578,  -129.0899,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02127,  -119.9031,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00663,  -129.7545,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01658,  -132.9792,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00488,  -139.0806,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01596,  -127.8568,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99999,  -130.7787,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99443,  -134.4433,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01570,  -134.0540,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.006,  -51.351,  0.000,  0.000,  8,  1.02998,  -137.0361,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02745,  -121.1147,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00163,  -137.2650,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01397,  -137.2105,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01982,  -121.5859,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98175,  -122.1999,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.89604,  -133.0298,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03145,  -112.3188,  'BRYAN 1 ',  500.00,  7
8159,  1,  0.001,  -211.797,  0.000,  0.000,  8,  1.02905,  -116.7165,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02733,  -119.5938,  'BRYAN 1 ',  115.00,  7
11001,  1,  21.446,  6.026,  0.000,  0.000,  1,  0.99198,  -112.1215,  'ODESSA 2',  11.500,  9
11002,  1,  14.235,  4.012,  0.000,  0.000,  1,  1.02408,  -110.7791,  'PRESIDIO',  11.500,  9
11007,  1,  7.037,  1.989,  0.000,  0.000,  1,  1.02730,  -107.7602,  'VAN HORN',  11.500,  9
11012,  1,  2.877,  0.815,  0.000,  0.000,  1,  1.01447,  -124.0383,  'SANDERSO',  11.500,  9
11013,  1,  28.083,  7.867,  0.000,  0.000,  1,  0.97163,  -96.7645,  'MONAHANS',  11.500,  9
11014,  1,  2.308,  0.653,  0.000,  0.000,  1,  0.97550,  -100.3446,  'GRANDFAL',  11.500,  9
11015,  1,  6.938,  1.961,  0.000,  0.000,  1,  1.02934,  -110.0324,  'MARFA 0S',  11.500,  9
11016,  1,  2.987,  0.846,  0.000,  0.000,  1,  1.01566,  -119.9657,  'GARDEN C',  11.500,  9
11017,  1,  20.094,  5.647,  0.000,  0.000,  1,  0.95859,  -110.5895,  'ODESSA 4',  11.500,  9
11018,  1,  0.074,  0.022,  0.000,  0.000,  1,  0.95713,  -110.3122,  'NOTREES ',  11.500,  9
11019,  1,  62.454,  17.284,  0.000,  0.000,  1,  1.00973,  -112.6717,  'MIDLAND ',  11.500,  9
11024,  1,  64.685,  17.835,  0.000,  0.000,  1,  0.95495,  -110.1099,  'ODESSA 6',  11.500,  9
11027,  1,  97.961,  26.766,  0.000,  0.000,  1,  1.02005,  -120.5135,  'MIDLAND ',  11.500,  9
11028,  1,  10.206,  2.881,  0.000,  0.000,  1,  1.02548,  -119.1876,  'COAHOMA ',  11.500,  9
11029,  1,  95.039,  25.928,  0.000,  0.000,  1,  0.98481,  -119.3953,  'MIDLAND ',  11.500,  9
11030,  1,  20.454,  5.751,  0.000,  0.000,  1,  1.00924,  -110.8549,  'ALPINE 0',  11.500,  9
11031,  1,  5.035,  1.424,  0.000,  0.000,  1,  0.99693,  -102.7903,  'FORT DAV',  11.500,  9
11036,  1,  13.130,  3.701,  0.000,  0.000,  1,  0.99563,  -113.7468,  'CRANE 0S',  11.500,  9
11037,  1,  105.657,  28.653,  0.000,  0.000,  1,  0.96640,  -111.8242,  'ODESSA 5',  11.500,  9
11040,  1,  45.629,  12.691,  0.000,  0.000,  1,  0.96966,  -111.6740,  'ANDREWS ',  11.500,  9
11044,  1,  15.377,  4.331,  0.000,  0.000,  1,  1.01361,  -125.0161,  'BIG LAKE',  11.500,  9
11045,  1,  100.987,  27.494,  0.000,  0.000,  1,  0.98925,  -115.1220,  'MIDLAND ',  11.500,  9
11046,  1,  11.972,  3.378,  0.000,  0.000,  1,  1.02725,  -122.6742,  'OZONA 0S',  11.500,  9
11054,  1,  13.179,  3.715,  0.000,  0.000,  1,  1.01522,  -120.5681,  'STANTON ',  11.500,  9
11055,  1,  4.603,  1.302,  0.000,  0.000,  1,  1.01440,  -119.5538,  'ODONNELL',  11.500,  9
11058,  1,  12.645,  3.567,  0.000,  0.000,  1,  1.01844,  -114.6311,  'IRAAN 3 ',  11.500,  9
11064,  1,  92.235,  25.193,  0.000,  0.000,  1,  0.98599,  -113.7045,  'ODESSA 3',  11.500,  9
11067,  1,  93.839,  25.639,  0.000,  0.000,  1,  0.99825,  -119.3564,  'BIG SPRI',  11.500,  9
11068,  1,  55.803,  15.466,  0.000,  0.000,  1,  0.98544,  -120.4862,  'MIDLAND ',  11.500,  9
11071,  1,  96.615,  26.369,  0.000,  0.000,  1,  0.99882,  -110.7311,  'ODESSA 1',  11.500,  9
11083,  1,  36.905,  10.311,  0.000,  0.000,  1,  1.00050,  -108.3689,  'FORT STO',  11.500,  9
11085,  1,  20.563,  5.777,  0.000,  0.000,  1,  0.96447,  -98.6865,  'KERMIT 0',  11.500,  9
11086,  1,  40.942,  11.409,  0.000,  0.000,  1,  0.97082,  -100.2063,  'PECOS 0S',  11.500,  9
11087,  1,  0.997,  0.283,  0.000,  0.000,  1,  1.02723,  -118.0713,  'SHEFFIEL',  11.500,  9
11089,  1,  28.320,  7.937,  0.000,  0.000,  1,  1.00084,  -121.0422,  'LAMESA 0',  11.500,  9
11091,  1,  11.987,  3.382,  0.000,  0.000,  1,  1.03346,  -126.1290,  'RALLS 2 ',  16.100,  9
12001,  1,  39.334,  10.976,  0.000,  0.000,  2,  0.99257,  -125.9290,  'PARIS 3 ',  16.100,  11
12007,  1,  8.955,  2.529,  0.000,  0.000,  2,  0.99857,  -125.3056,  'HONEY GR',  16.100,  11
12008,  1,  8.909,  2.516,  0.000,  0.000,  2,  1.01601,  -127.6908,  'MEMPHIS ',  16.100,  10
12009,  1,  38.559,  10.773,  0.000,  0.000,  2,  1.02734,  -127.9341,  'IOWA PAR',  16.100,  11
12010,  1,  52.902,  14.704,  0.000,  0.000,  2,  1.02735,  -129.0267,  'VERNON 2',  16.100,  10
12014,  1,  27.495,  7.712,  0.000,  0.000,  2,  1.01593,  -128.3968,  'CHILDRES',  16.100,  10
12015,  1,  4.404,  1.246,  0.000,  0.000,  2,  1.01275,  -133.4994,  'FORESTBU',  16.100,  11
12016,  1,  70.464,  19.448,  0.000,  0.000,  2,  1.01517,  -131.9563,  'SHERMAN ',  16.100,  11
12020,  1,  29.405,  8.241,  0.000,  0.000,  2,  1.01210,  -125.8657,  'WICHITA ',  16.100,  11
12022,  1,  11.269,  3.180,  0.000,  0.000,  2,  1.00299,  -124.5239,  'PARIS 2 ',  16.100,  11
12025,  1,  41.451,  11.563,  0.000,  0.000,  2,  1.00902,  -125.5514,  'WICHITA ',  16.100,  11
12026,  1,  20.626,  5.800,  0.000,  0.000,  2,  1.02601,  -124.5986,  'WHEELER ',  16.100,  10
12027,  1,  3.546,  1.003,  0.000,  0.000,  2,  0.98891,  -126.6250,  'DEPORT 0',  16.100,  11
12028,  1,  14.752,  4.157,  0.000,  0.000,  2,  1.01186,  -127.5742,  'WICHITA ',  16.100,  11
12029,  1,  3.648,  1.032,  0.000,  0.000,  2,  1.02365,  -127.8117,  'SILVERTO',  16.100,  10
12030,  1,  45.090,  12.546,  0.000,  0.000,  2,  0.97630,  -129.7647,  'BONHAM 0',  16.100,  11
12031,  1,  5.097,  1.442,  0.000,  0.000,  2,  1.03502,  -125.7788,  'MATADOR ',  16.100,  10
12032,  1,  2.467,  0.698,  0.000,  0.000,  2,  1.00161,  -124.6788,  'ARTHUR C',  16.100,  11
12033,  1,  11.383,  3.211,  0.000,  0.000,  2,  0.96013,  -132.8184,  'LEONARD ',  16.100,  11
12034,  1,  3.880,  1.098,  0.000,  0.000,  2,  1.01597,  -131.1602,  'GORDONVI',  16.100,  11
12035,  1,  4.238,  1.199,  0.000,  0.000,  2,  1.03292,  -126.1616,  'KNOX CIT',  16.100,  10
12036,  1,  37.637,  10.516,  0.000,  0.000,  2,  1.01271,  -126.0271,  'WICHITA ',  16.100,  11
12037,  1,  2.569,  0.727,  0.000,  0.000,  2,  1.02434,  -133.2214,  'LINDSAY ',  16.100,  11
12038,  1,  1.935,  0.548,  0.000,  0.000,  2,  1.00746,  -127.6415,  'ECTOR 0S',  16.100,  11
12039,  1,  2.181,  0.617,  0.000,  0.000,  2,  0.99275,  -132.8670,  'SUNSET 0',  16.100,  11
12040,  1,  12.333,  3.478,  0.000,  0.000,  2,  0.99925,  -125.2150,  'CLARKSVI',  16.100,  11
12043,  1,  3.159,  0.894,  0.000,  0.000,  2,  1.01550,  -131.5107,  'SADLER 0',  16.100,  11
12044,  1,  20.787,  5.845,  0.000,  0.000,  2,  1.02035,  -130.8694,  'WHITESBO',  16.100,  11
12045,  1,  21.363,  6.005,  0.000,  0.000,  2,  1.01154,  -126.2650,  'SHEPPARD',  16.100,  11
12046,  1,  16.398,  4.618,  0.000,  0.000,  2,  1.01674,  -130.7434,  'POTTSBOR',  16.100,  11
12047,  1,  10.894,  3.075,  0.000,  0.000,  2,  1.01524,  -127.3311,  'BELLS 0S',  16.100,  11
12048,  1,  5.829,  1.648,  0.000,  0.000,  2,  1.03530,  -126.7311,  'CROSBYTO',  16.100,  10
12049,  1,  9.886,  2.791,  0.000,  0.000,  2,  1.02440,  -128.1803,  'ELECTRA ',  16.100,  10
12050,  1,  2.953,  0.836,  0.000,  0.000,  2,  0.95479,  -131.5570,  'PATTONVI',  16.100,  11
12051,  1,  16.654,  4.689,  0.000,  0.000,  2,  1.00699,  -130.5624,  'HENRIETT',  16.100,  11
12052,  1,  27.766,  7.787,  0.000,  0.000,  2,  1.01653,  -126.6853,  'PANHANDL',  16.100,  10
12053,  1,  21.386,  6.009,  0.000,  0.000,  2,  0.99173,  -129.8799,  'BOWIE 0S',  16.100,  11
12055,  1,  41.098,  11.468,  0.000,  0.000,  2,  1.01349,  -125.2106,  'WICHITA ',  16.100,  11
12060,  1,  2.801,  0.793,  0.000,  0.000,  2,  0.96219,  -129.9174,  'ROXTON 0',  16.100,  11
12063,  1,  46.634,  12.988,  0.000,  0.000,  2,  1.01853,  -130.1438,  'DENISON ',  16.100,  11
12064,  1,  7.370,  2.082,  0.000,  0.000,  2,  0.98227,  -127.0722,  'SUMNER 0',  16.100,  11
12065,  1,  69.367,  19.164,  0.000,  0.000,  2,  1.02737,  -133.1373,  'GAINESVI',  16.100,  11
12066,  1,  5.561,  1.572,  0.000,  0.000,  2,  1.03214,  -124.6294,  'ASPERMON',  16.100,  10
12067,  1,  50.448,  14.024,  0.000,  0.000,  2,  1.00579,  -125.7212,  'WICHITA ',  16.100,  11
12068,  1,  5.675,  1.604,  0.000,  0.000,  2,  1.00557,  -124.8902,  'WINDTHOR',  16.100,  11
12069,  1,  16.516,  4.652,  0.000,  0.000,  2,  1.02732,  -131.2509,  'HOWE 0SE',  16.100,  11
12072,  1,  9.331,  2.635,  0.000,  0.000,  2,  1.02293,  -129.6148,  'COLLINSV',  16.100,  11
12079,  1,  4.172,  1.180,  0.000,  0.000,  2,  1.03211,  -128.2208,  'PADUCAH ',  16.100,  10
12080,  1,  15.200,  4.282,  0.000,  0.000,  2,  1.00731,  -131.8401,  'NOCONA 0',  16.100,  11
12081,  1,  4.182,  1.183,  0.000,  0.000,  2,  0.99417,  -129.4738,  'DODD CIT',  16.100,  11
12082,  1,  57.962,  16.071,  0.000,  0.000,  2,  1.01397,  -126.7212,  'WICHITA ',  16.100,  11
12086,  1,  1.815,  0.514,  0.000,  0.000,  2,  0.99864,  -132.4932,  'MONTAGUE',  16.100,  11
12087,  1,  8.141,  2.300,  0.000,  0.000,  2,  1.03304,  -124.6538,  'SPUR 0SE',  16.100,  10
12090,  1,  2.386,  0.676,  0.000,  0.000,  2,  0.98214,  -127.7470,  'ANNONA 0',  16.100,  11
12091,  1,  8.525,  2.408,  0.000,  0.000,  2,  1.03132,  -127.8442,  'SEYMOUR ',  16.100,  10
12092,  1,  15.862,  4.468,  0.000,  0.000,  2,  1.01579,  -128.7762,  'DENISON ',  16.100,  11
12106,  1,  8.569,  2.420,  0.000,  0.000,  2,  0.97038,  -132.1458,  'WHITEWRI',  16.100,  11
12107,  1,  48.308,  13.444,  0.000,  0.000,  2,  1.01535,  -127.6599,  'SHERMAN ',  16.100,  11
12108,  1,  1.722,  0.488,  0.000,  0.000,  2,  1.01728,  -127.0431,  'ROCHESTE',  16.100,  10
12109,  1,  29.724,  8.330,  0.000,  0.000,  2,  1.01860,  -128.0678,  'BURKBURN',  16.100,  11
12110,  1,  7.209,  2.038,  0.000,  0.000,  2,  1.02731,  -133.1125,  'MUENSTER',  16.100,  11
12111,  1,  12.909,  3.640,  0.000,  0.000,  2,  1.00974,  -126.2599,  'ARCHER C',  16.100,  11
12112,  1,  3.139,  0.888,  0.000,  0.000,  2,  1.01020,  -128.5090,  'PETROLIA',  16.100,  11
12114,  1,  75.269,  20.731,  0.000,  0.000,  2,  1.01130,  -123.0379,  'PARIS 1 ',  16.100,  11
12121,  1,  1.075,  0.304,  0.000,  0.000,  2,  0.99379,  -126.1014,  'BAGWELL ',  16.100,  11
12122,  1,  6.935,  1.960,  0.000,  0.000,  2,  0.98959,  -126.7386,  'TELEPHON',  16.100,  11
12124,  1,  22.464,  6.307,  0.000,  0.000,  2,  0.96466,  -133.5434,  'VAN ALST',  16.100,  11
12125,  1,  4.156,  1.176,  0.000,  0.000,  2,  1.00508,  -130.4369,  'TIOGA 0S',  16.100,  11
12126,  1,  9.278,  2.620,  0.000,  0.000,  2,  1.01728,  -133.2446,  'VALLEY V',  16.100,  11
12129,  1,  5.323,  1.505,  0.000,  0.000,  2,  0.97378,  -132.0067,  'TRENTON ',  16.100,  11
12132,  1,  10.576,  2.985,  0.000,  0.000,  2,  1.02619,  -128.1363,  'HASKELL ',  11.500,  10
12133,  1,  5.392,  1.525,  0.000,  0.000,  2,  1.02057,  -132.7657,  'SAINT JO',  16.100,  11
13002,  1,  112.916,  30.466,  0.000,  0.000,  3,  0.91150,  -133.6554,  'KERRVILL',  11.500,  28
13005,  1,  7.143,  2.013,  0.000,  0.000,  3,  0.74458,  -154.0579,  'LEAKEY 0',  11.500,  28
13006,  1,  8.254,  2.332,  0.000,  0.000,  3,  1.01582,  -124.5937,  'HAMLIN 0',  11.500,  27
13007,  1,  10.354,  2.923,  0.000,  0.000,  3,  1.02400,  -124.3210,  'MERKEL 3',  11.500,  27
13008,  1,  19.287,  5.425,  0.000,  0.000,  3,  1.01387,  -130.8101,  'COLEMAN ',  11.500,  27
13009,  1,  11.804,  3.330,  0.000,  0.000,  3,  1.02354,  -128.5378,  'SONORA 0',  11.500,  28
13010,  1,  3.700,  1.045,  0.000,  0.000,  3,  0.78799,  -154.0903,  'CAMP WOO',  11.500,  28
13011,  1,  29.496,  8.242,  0.000,  0.000,  3,  0.90151,  -139.9996,  'LLANO 0S',  11.500,  28
13012,  1,  0.578,  0.164,  0.000,  0.000,  3,  0.88672,  -141.3113,  'WILLOW C',  11.500,  28
13013,  1,  47.183,  13.142,  0.000,  0.000,  3,  1.02734,  -127.4185,  'ABILENE ',  11.500,  27
13014,  1,  24.298,  6.819,  0.000,  0.000,  3,  0.98614,  -128.1652,  'KINGSLAN',  11.500,  28
13015,  1,  6.052,  1.711,  0.000,  0.000,  3,  1.01217,  -119.8164,  'ROSCOE 6',  11.500,  27
13021,  1,  2.070,  0.586,  0.000,  0.000,  3,  1.01276,  -126.9817,  'LUEDERS ',  11.500,  27
13022,  1,  12.439,  3.508,  0.000,  0.000,  3,  1.01067,  -120.3317,  'COLORADO',  11.500,  27
13023,  1,  9.854,  2.782,  0.000,  0.000,  3,  1.02731,  -124.7970,  'STAMFORD',  11.500,  27
13024,  1,  9.730,  2.747,  0.000,  0.000,  3,  1.02458,  -128.0193,  'ELDORADO',  11.500,  28
13025,  1,  10.619,  2.996,  0.000,  0.000,  3,  1.00879,  -129.5992,  'SAN SABA',  11.500,  28
13029,  1,  3.224,  0.913,  0.000,  0.000,  3,  0.99819,  -129.7567,  'LOMETA 0',  11.500,  28
13030,  1,  135.763,  36.559,  0.000,  0.000,  3,  1.01929,  -136.4804,  'SAN ANGE',  11.500,  27
13031,  1,  12.342,  3.481,  0.000,  0.000,  3,  1.01330,  -124.7285,  'TUSCOLA ',  11.500,  27
13032,  1,  48.985,  13.627,  0.000,  0.000,  3,  1.01090,  -126.2873,  'ABILENE ',  11.500,  27
13035,  1,  3.087,  0.874,  0.000,  0.000,  3,  1.00918,  -131.1949,  'CHEROKEE',  11.500,  28
13036,  1,  3.717,  1.052,  0.000,  0.000,  3,  1.01156,  -131.2154,  'RICHLAND',  11.500,  28
13040,  1,  16.429,  4.627,  0.000,  0.000,  3,  1.00338,  -132.3902,  'BALLINGE',  11.500,  27
13042,  1,  9.880,  2.789,  0.000,  0.000,  3,  1.02070,  -118.0996,  'SILVER 1',  11.500,  27
13049,  1,  9.038,  2.552,  0.000,  0.000,  3,  1.01716,  -125.5839,  'ANSON 0S',  11.500,  27
13051,  1,  148.690,  39.665,  0.000,  0.000,  3,  0.98501,  -130.8172,  'DEL RIO ',  11.500,  28
13052,  1,  7.999,  2.255,  0.000,  0.000,  3,  0.81667,  -145.9048,  'HUNT 0SE',  11.500,  28
13066,  1,  19.686,  5.537,  0.000,  0.000,  3,  1.01081,  -133.1592,  'BRADY 0S',  11.500,  28
13069,  1,  3.556,  1.006,  0.000,  0.000,  3,  1.01148,  -127.3385,  'OVALO 0S',  11.500,  27
13072,  1,  6.242,  1.765,  0.000,  0.000,  3,  1.01518,  -135.0294,  'MILES 0S',  11.500,  27
13075,  1,  12.899,  3.637,  0.000,  0.000,  3,  1.00887,  -134.8749,  'MASON 0S',  11.500,  28
13076,  1,  7.955,  2.242,  0.000,  0.000,  3,  0.78023,  -157.1337,  'BRACKETT',  11.500,  28
13077,  1,  76.937,  21.176,  0.000,  0.000,  3,  1.01080,  -127.1937,  'ABILENE ',  11.500,  27
13093,  1,  2.230,  0.631,  0.000,  0.000,  3,  0.79758,  -151.0609,  'ROCKSPRI',  11.500,  28
13099,  1,  13.183,  3.717,  0.000,  0.000,  3,  1.00936,  -127.1292,  'DYESS AF',  11.500,  27
13100,  1,  7.477,  2.113,  0.000,  0.000,  3,  1.00755,  -128.6639,  'HAWLEY 0',  11.500,  27
13101,  1,  10.089,  2.847,  0.000,  0.000,  3,  1.00721,  -126.3312,  'BUCHANAN',  11.500,  28
13102,  1,  82.974,  22.784,  0.000,  0.000,  3,  1.01033,  -129.0197,  'ABILENE ',  11.500,  27
13103,  1,  45.514,  12.677,  0.000,  0.000,  3,  1.00822,  -122.9428,  'SWEETWAT',  11.500,  27
13107,  1,  15.828,  4.448,  0.000,  0.000,  3,  0.86232,  -139.0734,  'INGRAM 0',  11.500,  28
13108,  1,  24.373,  6.840,  0.000,  0.000,  3,  0.98641,  -130.7064,  'KEMPNER ',  11.500,  28
13114,  1,  93.442,  25.563,  0.000,  0.000,  3,  1.01461,  -130.9608,  'SAN ANGE',  11.500,  27
13115,  1,  10.846,  3.061,  0.000,  0.000,  3,  1.01938,  -122.7981,  'ROTAN 0S',  11.500,  27
13123,  1,  68.093,  18.778,  0.000,  0.000,  3,  0.74054,  -161.9363,  'UVALDE 0',  11.500,  28
13124,  1,  48.439,  13.440,  0.000,  0.000,  3,  0.94280,  -135.7695,  'FREDERIC',  11.500,  28
13125,  1,  66.697,  18.425,  0.000,  0.000,  3,  1.00599,  -129.3863,  'ABILENE ',  11.500,  27
13126,  1,  7.145,  2.013,  0.000,  0.000,  3,  0.72713,  -159.9163,  'SABINAL ',  11.500,  28
13128,  1,  2.718,  0.769,  0.000,  0.000,  3,  1.01209,  -119.7771,  'LORAINE ',  11.500,  27
13130,  1,  104.780,  28.524,  0.000,  0.000,  3,  1.00601,  -120.8592,  'SAN ANGE',  11.500,  27
13132,  1,  10.005,  2.824,  0.000,  0.000,  3,  1.00897,  -134.4483,  'EDEN 0SE',  11.500,  28
13136,  1,  41.422,  11.555,  0.000,  0.000,  3,  1.00911,  -120.9525,  'SNYDER 2',  11.500,  27
13138,  1,  12.332,  3.479,  0.000,  0.000,  3,  1.02081,  -134.0511,  'MENARD 0',  11.500,  28
13139,  1,  16.558,  4.662,  0.000,  0.000,  3,  1.00043,  -129.1445,  'WINTERS ',  11.500,  27
13140,  1,  0.152,  0.043,  0.000,  0.000,  3,  1.01206,  -127.3324,  'GOLDSBOR',  11.500,  27
13142,  1,  7.459,  2.108,  0.000,  0.000,  3,  1.02727,  -134.5097,  'GOODFELL',  11.500,  27
13143,  1,  5.560,  1.572,  0.000,  0.000,  3,  1.02192,  -132.5917,  'SANTA AN',  11.500,  28
13144,  1,  4.185,  1.185,  0.000,  0.000,  3,  1.01433,  -133.6636,  'ROWENA 0',  11.500,  28
13145,  1,  2.682,  0.759,  0.000,  0.000,  3,  1.01747,  -123.3895,  'TRENT 2 ',  11.500,  27
13146,  1,  10.326,  2.915,  0.000,  0.000,  3,  1.02727,  -131.6965,  'JUNCTION',  11.500,  28
13147,  1,  27.757,  7.782,  0.000,  0.000,  3,  1.00175,  -130.9464,  'LAMPASAS',  11.500,  28
14002,  1,  0.507,  0.144,  0.000,  0.000,  4,  0.82840,  -154.7121,  'LAUGHLIN',  11.500,  20
14003,  1,  128.892,  34.701,  0.000,  0.000,  4,  0.99317,  -170.8892,  'EDINBURG',  11.500,  19
14005,  1,  149.034,  39.715,  0.000,  0.000,  4,  0.97928,  -150.9415,  'LAREDO 7',  11.500,  20
14006,  1,  3.324,  0.940,  0.000,  0.000,  4,  1.02175,  -144.9299,  'BRUNI 2 ',  11.500,  20
14007,  1,  197.107,  53.843,  0.000,  0.000,  4,  0.98927,  -172.1091,  'MCALLEN ',  11.500,  19
14008,  1,  42.208,  11.755,  0.000,  0.000,  4,  0.97075,  -128.1106,  'POTEET 0',  11.500,  20
14011,  1,  17.478,  4.919,  0.000,  0.000,  4,  1.00583,  -149.5676,  'HEBBRONV',  11.500,  19
14012,  1,  12.782,  3.604,  0.000,  0.000,  4,  1.00864,  -168.5585,  'PROGRESO',  11.500,  19
14013,  1,  97.955,  26.696,  0.000,  0.000,  4,  0.98903,  -171.2228,  'EDINBURG',  11.500,  19
14015,  1,  190.964,  53.010,  0.000,  0.000,  4,  0.95215,  -146.6003,  'EAGLE PA',  11.500,  20
14016,  1,  5.858,  1.656,  0.000,  0.000,  4,  0.97610,  -127.1135,  'CHARLOTT',  11.500,  20
14017,  1,  73.432,  20.221,  0.000,  0.000,  4,  0.99545,  -143.5945,  'CORPUS C',  11.500,  21
14018,  1,  8.408,  2.373,  0.000,  0.000,  4,  0.93776,  -136.9351,  'WOODSBOR',  11.500,  21
14019,  1,  100.355,  27.307,  0.000,  0.000,  4,  0.98099,  -168.4187,  'MERCEDES',  11.500,  19
14020,  1,  122.459,  32.964,  0.000,  0.000,  4,  0.96399,  -145.5472,  'CORPUS C',  11.500,  21
14021,  1,  35.227,  9.840,  0.000,  0.000,  4,  0.97577,  -169.8018,  'EDCOUCH ',  11.500,  19
14022,  1,  6.237,  1.763,  0.000,  0.000,  4,  0.94726,  -149.0038,  'ENCINAL ',  11.500,  20
14023,  1,  4.991,  1.411,  0.000,  0.000,  4,  0.97812,  -127.1462,  'MOORE 0S',  11.500,  20
14027,  1,  76.079,  20.937,  0.000,  0.000,  4,  1.00444,  -171.8042,  'MCALLEN ',  11.500,  19
14031,  1,  2.653,  0.751,  0.000,  0.000,  4,  0.99837,  -150.0751,  'SAN YGNA',  11.500,  20
14032,  1,  86.430,  23.626,  0.000,  0.000,  4,  0.96458,  -152.6126,  'KINGSVIL',  11.500,  21
14033,  1,  104.235,  28.334,  0.000,  0.000,  4,  0.98823,  -149.7072,  'LAREDO 6',  11.500,  20
14034,  1,  40.039,  11.168,  0.000,  0.000,  4,  0.98895,  -170.5864,  'HIDALGO ',  11.500,  19
14035,  1,  66.155,  18.236,  0.000,  0.000,  4,  0.96092,  -143.8377,  'CORPUS C',  11.500,  21
14036,  1,  35.712,  9.944,  0.000,  0.000,  4,  0.89470,  -140.6702,  'CRYSTAL ',  11.500,  20
14037,  1,  24.161,  6.776,  0.000,  0.000,  4,  0.95060,  -139.4236,  'SINTON 0',  11.500,  21
14038,  1,  76.650,  20.970,  0.000,  0.000,  4,  0.91802,  -133.3175,  'BEEVILLE',  11.500,  21
14040,  1,  148.855,  39.839,  0.000,  0.000,  4,  1.01115,  -163.1782,  'MISSION ',  11.500,  19
14042,  1,  150.912,  40.323,  0.000,  0.000,  4,  1.00461,  -169.2887,  'SAN JUAN',  11.500,  19
14043,  1,  2.557,  0.724,  0.000,  0.000,  4,  0.99684,  -154.2611,  'FALCON H',  11.500,  19
14048,  1,  14.563,  4.103,  0.000,  0.000,  4,  0.98667,  -164.9117,  'LA JOYA ',  11.500,  19
14051,  1,  83.925,  22.954,  0.000,  0.000,  4,  0.95768,  -151.3022,  'BISHOP 0',  11.500,  21
14053,  1,  0.119,  0.033,  0.000,  0.000,  4,  1.00268,  -151.8313,  'ARMSTRON',  11.500,  19
14054,  1,  6.122,  1.730,  0.000,  0.000,  4,  0.93309,  -136.7184,  'SKIDMORE',  11.500,  21
14055,  1,  13.464,  3.794,  0.000,  0.000,  4,  0.97409,  -142.3213,  'CORPUS C',  11.500,  21
14064,  1,  6.603,  1.866,  0.000,  0.000,  4,  0.96534,  -143.2763,  'CORPUS C',  11.500,  21
14066,  1,  151.879,  40.596,  0.000,  0.000,  4,  1.01102,  -171.8051,  'WESLACO ',  11.500,  19
14067,  1,  138.520,  37.091,  0.000,  0.000,  4,  0.97873,  -166.5713,  'HARLINGE',  11.500,  19
14068,  1,  21.487,  6.039,  0.000,  0.000,  4,  1.00140,  -171.9328,  'ELSA 0SE',  11.500,  19
14069,  1,  3.482,  0.985,  0.000,  0.000,  4,  0.97185,  -142.8856,  'CORPUS C',  11.500,  21
14071,  1,  249.965,  68.233,  0.000,  0.000,  4,  0.99152,  -153.7511,  'BROWNSVI',  11.500,  19
14072,  1,  36.802,  10.276,  0.000,  0.000,  4,  0.98002,  -142.1082,  'CORPUS C',  11.500,  21
14078,  1,  64.357,  17.763,  0.000,  0.000,  4,  0.97170,  -142.6526,  'CORPUS C',  11.500,  21
14079,  1,  196.723,  53.767,  0.000,  0.000,  4,  0.99612,  -166.6162,  'MISSION ',  11.500,  19
14086,  1,  23.266,  6.536,  0.000,  0.000,  4,  1.01034,  -162.5610,  'RIO HOND',  11.500,  19
14087,  1,  1.838,  0.520,  0.000,  0.000,  4,  1.00243,  -143.9576,  'CORPUS C',  11.500,  21
14088,  1,  225.530,  61.726,  0.000,  0.000,  4,  1.01432,  -171.2814,  'PHARR 0S',  11.500,  19
14089,  1,  7.791,  2.201,  0.000,  0.000,  4,  0.97959,  -168.3250,  'SANTA RO',  11.500,  19
14099,  1,  9.835,  2.775,  0.000,  0.000,  4,  0.95334,  -144.0373,  'ODEM 0SE',  11.500,  21
14100,  1,  22.069,  6.198,  0.000,  0.000,  4,  0.97739,  -142.0403,  'CORPUS C',  11.500,  21
14101,  1,  112.085,  30.379,  0.000,  0.000,  4,  0.99071,  -149.6585,  'LAREDO 3',  11.500,  20
14102,  1,  20.624,  5.798,  0.000,  0.000,  4,  0.99521,  -157.2234,  'OLMITO 0',  11.500,  19
14103,  1,  145.872,  39.063,  0.000,  0.000,  4,  1.00662,  -172.3499,  'EDINBURG',  11.500,  19
14106,  1,  32.041,  8.966,  0.000,  0.000,  4,  0.99010,  -156.8707,  'PORT ISA',  11.500,  19
14107,  1,  106.224,  28.889,  0.000,  0.000,  4,  1.00421,  -170.8359,  'DONNA 0S',  11.500,  19
14108,  1,  17.906,  5.038,  0.000,  0.000,  4,  0.98321,  -139.5963,  'INGLESID',  11.500,  21
14109,  1,  70.951,  19.532,  0.000,  0.000,  4,  0.97250,  -144.0589,  'CORPUS C',  11.500,  21
14110,  1,  63.909,  17.661,  0.000,  0.000,  4,  0.99136,  -163.6382,  'LOS FRES',  11.500,  19
14111,  1,  112.391,  30.415,  0.000,  0.000,  4,  0.97554,  -168.9741,  'HARLINGE',  11.500,  19
14112,  1,  3.270,  0.926,  0.000,  0.000,  4,  1.00930,  -153.1664,  'RIVIERA ',  11.500,  21
14117,  1,  14.484,  4.080,  0.000,  0.000,  4,  0.97570,  -126.8339,  'JOURDANT',  11.500,  20
14118,  1,  15.144,  4.264,  0.000,  0.000,  4,  0.94886,  -151.9004,  'GEORGE W',  11.500,  21
14119,  1,  58.522,  16.212,  0.000,  0.000,  4,  0.99734,  -155.4355,  'ROMA 0SE',  11.500,  19
14120,  1,  50.138,  13.922,  0.000,  0.000,  4,  0.97417,  -142.3653,  'CORPUS C',  11.500,  21
14121,  1,  4.719,  1.335,  0.000,  0.000,  4,  1.00682,  -168.8920,  'SANTA MA',  11.500,  19
14122,  1,  152.722,  40.731,  0.000,  0.000,  4,  0.99530,  -170.9650,  'MCALLEN ',  11.500,  19
14123,  1,  86.365,  23.624,  0.000,  0.000,  4,  0.97321,  -144.9886,  'CORPUS C',  11.500,  21
14124,  1,  22.084,  6.204,  0.000,  0.000,  4,  0.98844,  -161.2165,  'FALFURRI',  11.500,  19
14125,  1,  4.186,  1.184,  0.000,  0.000,  4,  0.92750,  -127.5651,  'PETTUS 0',  11.500,  21
14126,  1,  139.354,  37.384,  0.000,  0.000,  4,  0.99717,  -154.5414,  'BROWNSVI',  11.500,  19
14127,  1,  88.275,  24.119,  0.000,  0.000,  4,  0.96762,  -154.3531,  'ALICE 0S',  11.500,  21
14128,  1,  144.448,  38.624,  0.000,  0.000,  4,  0.98875,  -168.5873,  'RIO GRAN',  11.500,  19
14129,  1,  19.245,  5.414,  0.000,  0.000,  4,  1.01537,  -154.0636,  'PREMONT ',  11.500,  20
14130,  1,  10.485,  2.959,  0.000,  0.000,  4,  1.00917,  -155.1876,  'FREER 0S',  11.500,  20
14132,  1,  32.676,  9.119,  0.000,  0.000,  4,  0.91726,  -135.2270,  'PEARSALL',  11.500,  20
14139,  1,  9.608,  2.711,  0.000,  0.000,  4,  0.94643,  -149.7930,  'SANDIA 0',  11.500,  21
14143,  1,  15.718,  4.421,  0.000,  0.000,  4,  0.90448,  -138.8006,  'DILLEY 0',  11.500,  20
14144,  1,  13.998,  3.943,  0.000,  0.000,  4,  0.94961,  -151.4216,  'ORANGE G',  11.500,  21
14145,  1,  53.738,  14.901,  0.000,  0.000,  4,  0.97679,  -141.5074,  'PORTLAND',  11.500,  21
14147,  1,  189.239,  51.809,  0.000,  0.000,  4,  1.00078,  -147.8469,  'LAREDO 4',  11.500,  20
14148,  1,  12.527,  3.531,  0.000,  0.000,  4,  0.96302,  -154.0964,  'THREE RI',  11.500,  20
14149,  1,  47.305,  13.125,  0.000,  0.000,  4,  0.92894,  -133.8535,  'ROCKPORT',  11.500,  21
14150,  1,  9.398,  2.653,  0.000,  0.000,  4,  0.97168,  -143.2431,  'CORPUS C',  11.500,  21
14154,  1,  31.130,  8.712,  0.000,  0.000,  4,  0.98351,  -166.5048,  'PENITAS ',  11.500,  19
14155,  1,  21.622,  6.076,  0.000,  0.000,  4,  0.98892,  -164.1530,  'SULLIVAN',  11.500,  19
14156,  1,  108.355,  29.388,  0.000,  0.000,  4,  0.97975,  -143.9356,  'CORPUS C',  11.500,  21
14157,  1,  104.229,  28.341,  0.000,  0.000,  4,  0.99238,  -169.1729,  'MISSION ',  11.500,  19
14159,  1,  36.771,  10.269,  0.000,  0.000,  4,  0.98459,  -140.7414,  'CORPUS C',  11.500,  21
14164,  1,  1.456,  0.413,  0.000,  0.000,  4,  0.98901,  -162.9743,  'GRULLA 0',  11.500,  19
14167,  1,  4.544,  1.285,  0.000,  0.000,  4,  0.98068,  -170.1501,  'HARGILL ',  11.500,  19
14168,  1,  6.332,  1.790,  0.000,  0.000,  4,  0.98290,  -141.0689,  'CORPUS C',  11.500,  21
14169,  1,  30.801,  8.614,  0.000,  0.000,  4,  0.94870,  -146.5821,  'MATHIS 0',  11.500,  21
14170,  1,  36.463,  10.181,  0.000,  0.000,  4,  0.97351,  -141.4501,  'ARANSAS ',  11.500,  21
14171,  1,  181.993,  49.705,  0.000,  0.000,  4,  0.99920,  -161.3415,  'SAN BENI',  11.500,  19
14172,  1,  42.324,  11.785,  0.000,  0.000,  4,  0.96530,  -129.1093,  'PLEASANT',  11.500,  20
14173,  1,  13.054,  3.676,  0.000,  0.000,  4,  0.91204,  -124.3836,  'REFUGIO ',  11.500,  21
14174,  1,  22.095,  6.209,  0.000,  0.000,  4,  1.00769,  -127.2462,  'LYTLE 0S',  11.500,  20
14175,  1,  3.421,  0.968,  0.000,  0.000,  4,  1.02143,  -150.5105,  'LAREDO 2',  11.500,  20
14178,  1,  20.609,  5.788,  0.000,  0.000,  4,  0.94059,  -130.2811,  'GOLIAD 0',  11.500,  21
14179,  1,  21.743,  6.109,  0.000,  0.000,  4,  0.99083,  -155.5401,  'SAN DIEG',  11.500,  20
14180,  1,  11.169,  3.150,  0.000,  0.000,  4,  0.97127,  -142.5885,  'PORT ARA',  11.500,  21
14182,  1,  24.707,  6.928,  0.000,  0.000,  4,  0.94931,  -133.9013,  'TAFT 1 1',  11.500,  21
14185,  1,  43.774,  12.198,  0.000,  0.000,  4,  1.00385,  -153.7439,  'ZAPATA 0',  11.500,  19
14186,  1,  37.927,  10.588,  0.000,  0.000,  4,  0.98910,  -170.4971,  'SANTA RO',  11.500,  19
14187,  1,  14.043,  3.954,  0.000,  0.000,  4,  0.92130,  -146.7070,  'COTULLA ',  11.500,  20
14188,  1,  2.374,  0.672,  0.000,  0.000,  4,  0.90013,  -149.9509,  'QUEMADO ',  11.500,  20
14189,  1,  18.529,  5.204,  0.000,  0.000,  4,  0.90043,  -142.6167,  'CARRIZO ',  11.500,  20
14190,  1,  149.708,  39.935,  0.000,  0.000,  4,  0.98720,  -149.7124,  'LAREDO 5',  11.500,  20
14191,  1,  51.740,  14.365,  0.000,  0.000,  4,  0.98681,  -157.0681,  'RAYMONDV',  11.500,  19
14193,  1,  193.717,  52.929,  0.000,  0.000,  4,  1.00808,  -151.2055,  'BROWNSVI',  11.500,  19
15003,  1,  1.327,  0.376,  0.000,  0.000,  5,  1.01435,  -131.1266,  'GARLAND ',  16.100,  16
15004,  1,  112.737,  30.127,  0.000,  0.000,  5,  0.86760,  -141.0800,  'KERENS 0',  16.100,  14
15005,  1,  12.784,  3.602,  0.000,  0.000,  5,  0.93096,  -137.7634,  'LIPAN 0S',  16.100,  18
15006,  1,  8.542,  2.413,  0.000,  0.000,  5,  1.02143,  -130.7307,  'DALLAS 2',  16.100,  16
15007,  1,  112.525,  30.551,  0.000,  0.000,  5,  1.01133,  -130.0854,  'DENTON 4',  16.100,  17
15008,  1,  78.669,  21.572,  0.000,  0.000,  5,  0.96335,  -133.3277,  'ALBANY 2',  16.100,  15
15009,  1,  4.110,  1.163,  0.000,  0.000,  5,  1.02130,  -132.0673,  'DALLAS 2',  16.100,  16
15010,  1,  63.281,  17.512,  0.000,  0.000,  5,  1.01466,  -131.1005,  'PLANO 2 ',  16.100,  16
15011,  1,  137.615,  36.054,  0.000,  0.000,  5,  0.83103,  -140.5806,  'THORNTON',  16.100,  13
15012,  1,  8.247,  2.329,  0.000,  0.000,  5,  1.00771,  -130.6692,  'DENTON 5',  16.100,  17
15013,  1,  98.025,  26.560,  0.000,  0.000,  5,  0.92211,  -139.0909,  'EARLY 0S',  16.100,  15
15014,  1,  19.408,  5.459,  0.000,  0.000,  5,  1.00002,  -133.7114,  'DECATUR ',  16.100,  17
15016,  1,  44.421,  12.382,  0.000,  0.000,  5,  1.01894,  -129.7140,  'KELLER 2',  16.100,  17
15017,  1,  178.184,  48.619,  0.000,  0.000,  5,  0.99134,  -133.2163,  'PONDER 0',  16.100,  17
15022,  1,  14.091,  3.972,  0.000,  0.000,  5,  1.01156,  -129.6707,  'ALEDO 1 ',  16.100,  17
15024,  1,  182.215,  49.225,  0.000,  0.000,  5,  0.87799,  -137.8011,  'GATESVIL',  16.100,  13
15025,  1,  55.707,  15.454,  0.000,  0.000,  5,  1.00595,  -128.7402,  'CLEBURNE',  16.100,  18
15026,  1,  83.344,  22.877,  0.000,  0.000,  5,  1.00660,  -131.4657,  'FORT WOR',  16.100,  17
15027,  1,  82.351,  22.616,  0.000,  0.000,  5,  1.00763,  -133.0925,  'FORT WOR',  16.100,  17
15028,  1,  85.592,  23.491,  0.000,  0.000,  5,  1.01635,  -130.9950,  'FORT WOR',  16.100,  17
15029,  1,  10.421,  2.939,  0.000,  0.000,  5,  0.94599,  -129.0951,  'TROY 0SE',  16.100,  13
15030,  1,  12.967,  3.656,  0.000,  0.000,  5,  1.00118,  -133.9235,  'SPRINGTO',  16.100,  12
15031,  1,  103.943,  28.295,  0.000,  0.000,  5,  1.00218,  -130.8011,  'PRINCETO',  16.100,  16
15032,  1,  39.437,  11.010,  0.000,  0.000,  5,  1.00969,  -131.1056,  'DALLAS 2',  16.100,  16
15034,  1,  51.265,  14.250,  0.000,  0.000,  5,  1.01204,  -128.3519,  'DALLAS 1',  16.100,  16
15043,  1,  58.109,  16.100,  0.000,  0.000,  5,  0.99723,  -132.2507,  'ROYSE CI',  16.100,  16
15044,  1,  71.495,  19.705,  0.000,  0.000,  5,  0.99823,  -131.2414,  'BOYD 0SE',  16.100,  17
15046,  1,  22.289,  6.263,  0.000,  0.000,  5,  1.00571,  -125.4336,  'STEPHENV',  16.100,  18
15048,  1,  81.890,  22.494,  0.000,  0.000,  5,  1.00863,  -127.9202,  'MANSFIEL',  16.100,  17
15050,  1,  186.073,  50.806,  0.000,  0.000,  5,  0.99884,  -130.0010,  'GREENVIL',  16.100,  16
15053,  1,  63.061,  17.453,  0.000,  0.000,  5,  1.01535,  -130.1898,  'PLANO 4 ',  16.100,  16
15054,  1,  151.340,  40.486,  0.000,  0.000,  5,  0.79071,  -146.4212,  'GROESBEC',  16.100,  14
15056,  1,  17.237,  4.853,  0.000,  0.000,  5,  1.01307,  -124.0640,  'GRAHAM 1',  16.100,  12
15062,  1,  40.631,  11.334,  0.000,  0.000,  5,  0.99737,  -139.2565,  'MABANK 2',  11.500,  14
15064,  1,  31.958,  8.949,  0.000,  0.000,  5,  1.01857,  -129.4040,  'ARLINGTO',  16.100,  17
15070,  1,  62.461,  17.286,  0.000,  0.000,  5,  1.01005,  -131.7075,  'DALLAS 4',  16.100,  17
15071,  1,  69.447,  19.123,  0.000,  0.000,  5,  0.96713,  -127.9244,  'WACO 3 0',  16.100,  13
15072,  1,  79.116,  21.770,  0.000,  0.000,  5,  1.02055,  -130.3325,  'DALLAS 1',  16.100,  16
15073,  1,  74.364,  20.462,  0.000,  0.000,  5,  0.98985,  -129.1770,  'BANGS 0S',  16.100,  15
15074,  1,  10.269,  2.898,  0.000,  0.000,  5,  1.00603,  -131.8232,  'PROSPER ',  16.100,  16
15075,  1,  29.079,  8.132,  0.000,  0.000,  5,  0.92115,  -133.9412,  'EVANT 0S',  16.100,  18
15077,  1,  3.583,  1.014,  0.000,  0.000,  5,  1.02729,  -135.1675,  'TERRELL ',  11.500,  16
15078,  1,  7.311,  2.066,  0.000,  0.000,  5,  1.01229,  -129.7091,  'AUBREY 0',  16.100,  17
15079,  1,  68.483,  18.864,  0.000,  0.000,  5,  0.96709,  -129.7530,  'WACO 4 0',  16.100,  13
15080,  1,  29.567,  8.267,  0.000,  0.000,  5,  0.92262,  -133.1811,  'LORENA 0',  16.100,  13
15081,  1,  27.178,  7.618,  0.000,  0.000,  5,  0.98122,  -127.4752,  'FORT HOO',  16.100,  13
15082,  1,  66.968,  18.510,  0.000,  0.000,  5,  1.01916,  -131.7120,  'ARLINGTO',  16.100,  17
15084,  1,  98.790,  26.975,  0.000,  0.000,  5,  1.01638,  -129.3161,  'MCKINNEY',  16.100,  16
15085,  1,  181.655,  49.599,  0.000,  0.000,  5,  0.99850,  -132.2539,  'DALLAS 3',  16.100,  17
15086,  1,  51.008,  14.180,  0.000,  0.000,  5,  1.01248,  -131.4028,  'ARLINGTO',  16.100,  17
15087,  1,  69.481,  19.093,  0.000,  0.000,  5,  0.93988,  -134.5951,  'MILFORD ',  16.100,  14
15090,  1,  2.197,  0.622,  0.000,  0.000,  5,  1.02064,  -131.7717,  'DALLAS 1',  16.100,  16
15091,  1,  107.034,  28.778,  0.000,  0.000,  5,  0.89241,  -138.8270,  'FROST 0S',  16.100,  14
15092,  1,  4.894,  1.384,  0.000,  0.000,  5,  1.00798,  -131.1215,  'GRANDVIE',  16.100,  14
15093,  1,  16.793,  4.729,  0.000,  0.000,  5,  1.01547,  -133.4140,  'HASLET 0',  16.100,  17
15094,  1,  62.872,  17.391,  0.000,  0.000,  5,  0.99627,  -127.4133,  'BARDWELL',  16.100,  14
15095,  1,  2.887,  0.817,  0.000,  0.000,  5,  1.01721,  -130.9288,  'LAKE DAL',  16.100,  17
15096,  1,  36.063,  10.082,  0.000,  0.000,  5,  1.01330,  -130.5331,  'PLANO 1 ',  16.100,  16
15097,  1,  69.341,  19.146,  0.000,  0.000,  5,  1.01617,  -130.5689,  'EULESS 2',  16.100,  17
15098,  1,  86.508,  23.749,  0.000,  0.000,  5,  1.02738,  -132.8981,  'FORT WOR',  16.100,  17
15099,  1,  163.438,  44.711,  0.000,  0.000,  5,  1.02739,  -132.8195,  'FLOWER M',  16.100,  17
15100,  1,  69.638,  19.222,  0.000,  0.000,  5,  1.01097,  -130.9583,  'DALLAS 1',  16.100,  16
15101,  1,  22.351,  6.269,  0.000,  0.000,  5,  0.91582,  -139.0218,  'COMANCHE',  16.100,  15
15103,  1,  25.071,  7.039,  0.000,  0.000,  5,  1.02025,  -129.7489,  'RICHARDS',  16.100,  16
15104,  1,  262.818,  71.805,  0.000,  0.000,  5,  1.00524,  -130.9141,  'FORT WOR',  16.100,  17
15105,  1,  83.459,  22.920,  0.000,  0.000,  5,  1.01457,  -131.7071,  'IRVING 1',  16.100,  17
15108,  1,  110.395,  30.038,  0.000,  0.000,  5,  1.02740,  -130.4466,  'DALLAS 4',  16.100,  17
15109,  1,  46.617,  12.970,  0.000,  0.000,  5,  0.99087,  -132.0337,  'LANCASTE',  16.100,  16
15110,  1,  55.384,  15.322,  0.000,  0.000,  5,  0.94168,  -135.4991,  'PALO PIN',  16.100,  12
15111,  1,  3.060,  0.866,  0.000,  0.000,  5,  1.02132,  -131.3173,  'ADDISON ',  16.100,  16
15112,  1,  30.109,  8.419,  0.000,  0.000,  5,  0.92867,  -135.1344,  'HICO 0SE',  16.100,  18
15113,  1,  14.731,  4.151,  0.000,  0.000,  5,  1.00838,  -132.9505,  'KRUM 0SE',  16.100,  17
15114,  1,  23.321,  6.546,  0.000,  0.000,  5,  0.97469,  -133.9374,  'KAUFMAN ',  16.100,  16
15115,  1,  61.907,  17.129,  0.000,  0.000,  5,  1.00196,  -132.6153,  'CADDO MI',  16.100,  16
15116,  1,  23.289,  6.543,  0.000,  0.000,  5,  1.02030,  -130.6304,  'PLANO 7 ',  16.100,  16
15117,  1,  132.233,  35.611,  0.000,  0.000,  5,  1.00625,  -132.2641,  'FORT WOR',  16.100,  17
15118,  1,  142.551,  37.799,  0.000,  0.000,  5,  0.91657,  -138.0103,  'BAIRD 0S',  16.100,  15
15119,  1,  7.036,  1.988,  0.000,  0.000,  5,  1.00629,  -126.1872,  'PERRIN 0',  16.100,  12
15121,  1,  4.362,  1.234,  0.000,  0.000,  5,  1.01076,  -127.2006,  'BROWNWOO',  16.100,  15
15122,  1,  76.930,  21.179,  0.000,  0.000,  5,  1.01503,  -131.7093,  'DALLAS 6',  16.100,  16
15124,  1,  64.484,  17.669,  0.000,  0.000,  5,  0.86055,  -135.2561,  'MARLIN 1',  11.500,  13
15125,  1,  28.865,  8.092,  0.000,  0.000,  5,  1.01686,  -130.1197,  'ARLINGTO',  16.100,  17
15126,  1,  75.093,  20.686,  0.000,  0.000,  5,  1.01336,  -131.8305,  'DALLAS 8',  16.100,  16
15127,  1,  174.840,  47.349,  0.000,  0.000,  5,  0.89705,  -138.5492,  'JONESBOR',  16.100,  18
15128,  1,  4.126,  1.167,  0.000,  0.000,  5,  1.01116,  -131.7361,  'DALLAS 3',  16.100,  16
15129,  1,  93.042,  25.322,  0.000,  0.000,  5,  0.94341,  -134.1353,  'GOLDTHWA',  16.100,  18
15130,  1,  16.434,  4.628,  0.000,  0.000,  5,  1.01799,  -130.0343,  'PLANO 5 ',  16.100,  16
15132,  1,  103.448,  28.142,  0.000,  0.000,  5,  0.99216,  -125.0504,  'BELTON 1',  16.100,  13
15133,  1,  107.460,  28.970,  0.000,  0.000,  5,  0.91570,  -138.5125,  'TOLAR 0S',  16.100,  18
15134,  1,  12.570,  3.543,  0.000,  0.000,  5,  0.96575,  -134.8089,  'BRECKENR',  16.100,  15
15135,  1,  30.416,  8.513,  0.000,  0.000,  5,  0.97686,  -136.0234,  'EASTLAND',  16.100,  15
15136,  1,  27.803,  7.786,  0.000,  0.000,  5,  0.94974,  -131.9105,  'COOPER 0',  16.100,  16
15138,  1,  13.203,  3.721,  0.000,  0.000,  5,  0.97435,  -128.1984,  'WACO 1 1',  16.100,  13
15139,  1,  101.078,  27.598,  0.000,  0.000,  5,  1.02740,  -132.0098,  'DALLAS 4',  16.100,  16
15140,  1,  72.764,  19.874,  0.000,  0.000,  5,  0.87263,  -138.5619,  'GATESVIL',  16.100,  13
15141,  1,  6.632,  1.874,  0.000,  0.000,  5,  0.98494,  -132.0372,  'ANNA 0SE',  16.100,  16
15142,  1,  32.351,  9.034,  0.000,  0.000,  5,  0.92246,  -132.4216,  'MOODY 0S',  16.100,  13
15143,  1,  14.915,  4.203,  0.000,  0.000,  5,  1.01765,  -129.9291,  'FORT WOR',  16.100,  17
15144,  1,  68.144,  18.742,  0.000,  0.000,  5,  0.93810,  -131.4782,  'WACO 6 0',  16.100,  13
15145,  1,  53.355,  14.820,  0.000,  0.000,  5,  1.01553,  -130.7519,  'GRAND PR',  16.100,  17
15146,  1,  93.127,  25.471,  0.000,  0.000,  5,  1.00934,  -130.8853,  'ROWLETT ',  16.100,  16
15147,  1,  76.445,  21.046,  0.000,  0.000,  5,  1.01214,  -131.5144,  'PLANO 6 ',  16.100,  16
15148,  1,  102.799,  28.020,  0.000,  0.000,  5,  1.01285,  -131.8976,  'IRVING 5',  16.100,  17
15149,  1,  95.986,  26.230,  0.000,  0.000,  5,  1.01218,  -131.8885,  'DALLAS 7',  16.100,  16
15150,  1,  64.469,  17.815,  0.000,  0.000,  5,  1.00063,  -127.2436,  'BRYSON 2',  16.100,  12
15151,  1,  3.031,  0.857,  0.000,  0.000,  5,  0.92386,  -136.2062,  'MORGAN 0',  16.100,  18
15152,  1,  2.644,  0.748,  0.000,  0.000,  5,  1.00978,  -131.1297,  'SACHSE 0',  16.100,  16
15153,  1,  59.955,  16.602,  0.000,  0.000,  5,  1.00080,  -129.1243,  'PARADISE',  16.100,  12
15154,  1,  14.723,  4.144,  0.000,  0.000,  5,  0.92524,  -135.8217,  'RIO VIST',  16.100,  18
15155,  1,  15.105,  4.255,  0.000,  0.000,  5,  0.96929,  -135.5282,  'STRAWN 0',  16.100,  12
15156,  1,  4.102,  1.160,  0.000,  0.000,  5,  0.92026,  -138.9852,  'MAY-00SE',  16.100,  15
15157,  1,  6.618,  1.870,  0.000,  0.000,  5,  0.99650,  -131.8900,  'DESOTO 0',  16.100,  17
15158,  1,  105.479,  28.738,  0.000,  0.000,  5,  1.02092,  -130.6527,  'MESQUITE',  16.100,  16
15159,  1,  168.039,  45.246,  0.000,  0.000,  5,  0.84921,  -138.0740,  'ROSEBUD ',  16.100,  13
15160,  1,  10.296,  2.906,  0.000,  0.000,  5,  1.01569,  -129.3484,  'DENTON 2',  16.100,  17
15161,  1,  44.263,  12.342,  0.000,  0.000,  5,  1.02734,  -131.4960,  'DALLAS 4',  16.100,  16
15162,  1,  190.945,  50.996,  0.000,  0.000,  5,  0.77901,  -147.8773,  'AXTELL 0',  16.100,  14
15163,  1,  6.279,  1.775,  0.000,  0.000,  5,  0.98313,  -126.5767,  'NOLANVIL',  16.100,  13
15165,  1,  12.006,  3.387,  0.000,  0.000,  5,  1.01758,  -129.1159,  'DENTON 1',  16.100,  17
15168,  1,  51.483,  14.312,  0.000,  0.000,  5,  1.01764,  -132.0943,  'DALLAS 3',  16.100,  16
15171,  1,  106.456,  28.597,  0.000,  0.000,  5,  0.87400,  -140.5538,  'MERTENS ',  16.100,  14
15172,  1,  0.763,  0.216,  0.000,  0.000,  5,  1.02425,  -133.6508,  'WEATHERF',  16.100,  12
15173,  1,  55.064,  15.286,  0.000,  0.000,  5,  1.01642,  -130.2356,  'PLANO 3 ',  16.100,  16
15174,  1,  70.403,  19.238,  0.000,  0.000,  5,  0.86326,  -141.0782,  'MALONE 0',  16.100,  14
15175,  1,  3.596,  1.018,  0.000,  0.000,  5,  1.01668,  -129.8398,  'DENTON 3',  16.100,  17
15176,  1,  122.862,  33.033,  0.000,  0.000,  5,  0.95423,  -132.9188,  'GRAFORD ',  16.100,  12
15177,  1,  2.523,  0.714,  0.000,  0.000,  5,  1.00993,  -131.0484,  'ARLINGTO',  16.100,  17
15178,  1,  100.167,  27.316,  0.000,  0.000,  5,  1.00619,  -131.4849,  'ROCKWALL',  16.100,  16
15180,  1,  92.112,  25.199,  0.000,  0.000,  5,  1.00641,  -125.3104,  'CORSICAN',  16.100,  14
15181,  1,  84.873,  23.292,  0.000,  0.000,  5,  1.01221,  -131.2937,  'GARLAND ',  16.100,  16
15182,  1,  160.538,  43.343,  0.000,  0.000,  5,  0.87234,  -138.6483,  'GATESVIL',  16.100,  13
15183,  1,  3.669,  1.038,  0.000,  0.000,  5,  1.02409,  -131.5628,  'CARROLLT',  16.100,  16
15184,  1,  160.057,  43.696,  0.000,  0.000,  5,  0.99762,  -134.1632,  'FORT WOR',  16.100,  17
15185,  1,  104.512,  28.438,  0.000,  0.000,  5,  1.00012,  -132.9482,  'RHOME 0S',  16.100,  17
15186,  1,  27.309,  7.658,  0.000,  0.000,  5,  0.99958,  -130.6046,  'VENUS 0S',  16.100,  17
15187,  1,  25.284,  7.097,  0.000,  0.000,  5,  1.00816,  -125.5445,  'OLNEY 2 ',  16.100,  12
15188,  1,  16.335,  4.600,  0.000,  0.000,  5,  1.01408,  -131.1223,  'CARROLLT',  16.100,  16
15189,  1,  61.630,  17.065,  0.000,  0.000,  5,  1.01426,  -131.6170,  'DALLAS 2',  16.100,  16
15190,  1,  81.553,  22.333,  0.000,  0.000,  5,  0.96442,  -137.7369,  'GORDON 0',  16.100,  12
15191,  1,  3.556,  1.006,  0.000,  0.000,  5,  0.92288,  -136.5726,  'MERIDIAN',  16.100,  18
15193,  1,  7.659,  2.164,  0.000,  0.000,  5,  1.00529,  -123.0997,  'KILLEEN ',  16.100,  13
15194,  1,  95.585,  26.120,  0.000,  0.000,  5,  1.00984,  -131.2044,  'DUNCANVI',  16.100,  17
15195,  1,  47.353,  13.184,  0.000,  0.000,  5,  1.01765,  -131.6433,  'ARGYLE 0',  16.100,  17
15199,  1,  41.762,  11.648,  0.000,  0.000,  5,  1.01002,  -132.0502,  'FORT WOR',  16.100,  17
15200,  1,  26.066,  7.303,  0.000,  0.000,  5,  0.93837,  -137.0424,  'MINERAL ',  16.100,  12
15201,  1,  72.154,  19.649,  0.000,  0.000,  5,  0.84049,  -138.0965,  'COOLIDGE',  16.100,  14
15202,  1,  4.698,  1.329,  0.000,  0.000,  5,  0.96858,  -130.9893,  'RICE 0SE',  16.100,  14
15203,  1,  8.365,  2.363,  0.000,  0.000,  5,  1.01793,  -131.2018,  'DALLAS 3',  16.100,  16
15209,  1,  142.327,  37.729,  0.000,  0.000,  5,  0.91832,  -135.4659,  'WALNUT S',  16.100,  18
15210,  1,  3.765,  1.065,  0.000,  0.000,  5,  1.01717,  -130.8705,  'BEDFORD ',  16.100,  17
15211,  1,  39.303,  10.876,  0.000,  0.000,  5,  0.79512,  -145.7107,  'HUBBARD ',  16.100,  14
15212,  1,  6.804,  1.922,  0.000,  0.000,  5,  0.97852,  -132.2655,  'FERRIS 0',  16.100,  14
15213,  1,  35.817,  10.014,  0.000,  0.000,  5,  1.01325,  -130.9554,  'GARLAND ',  16.100,  16
15214,  1,  100.206,  27.330,  0.000,  0.000,  5,  1.00795,  -131.6281,  'DALLAS 3',  16.100,  16
15215,  1,  114.745,  31.094,  0.000,  0.000,  5,  0.99942,  -131.6138,  'PILOT PO',  16.100,  16
15216,  1,  16.501,  4.647,  0.000,  0.000,  5,  1.01099,  -132.0366,  'FORT WOR',  16.100,  17
15217,  1,  69.324,  19.152,  0.000,  0.000,  5,  1.02737,  -131.7138,  'NORTH RI',  16.100,  17
15218,  1,  107.783,  29.275,  0.000,  0.000,  5,  0.99432,  -133.5258,  'JUSTIN 0',  16.100,  17
15219,  1,  39.661,  11.066,  0.000,  0.000,  5,  0.98948,  -132.4477,  'SCURRY 0',  16.100,  14
15220,  1,  13.501,  3.806,  0.000,  0.000,  5,  1.01232,  -133.1944,  'SANGER 0',  16.100,  17
15221,  1,  49.487,  13.751,  0.000,  0.000,  5,  0.98508,  -127.3474,  'KILLEEN ',  16.100,  13
15222,  1,  105.501,  28.551,  0.000,  0.000,  5,  0.94365,  -135.4160,  'MABANK 1',  16.100,  14
15223,  1,  39.206,  10.846,  0.000,  0.000,  5,  0.79162,  -146.7097,  'MEXIA 0S',  16.100,  14
15224,  1,  32.002,  8.962,  0.000,  0.000,  5,  1.02069,  -131.1070,  'CARROLLT',  16.100,  16
15225,  1,  151.731,  40.515,  0.000,  0.000,  5,  0.99983,  -133.5259,  'NEVADA 0',  16.100,  16
15226,  1,  12.431,  3.502,  0.000,  0.000,  5,  0.92942,  -137.0490,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.299,  0.934,  0.000,  0.000,  5,  0.99763,  -133.4922,  'TERRELL ',  16.100,  16
15228,  1,  43.803,  12.209,  0.000,  0.000,  5,  1.00941,  -129.9416,  'DALLAS 1',  16.100,  16
15229,  1,  88.347,  24.210,  0.000,  0.000,  5,  1.01027,  -131.1764,  'DALLAS 1',  16.100,  16
15230,  1,  46.351,  12.909,  0.000,  0.000,  5,  1.01604,  -131.7273,  'DALLAS 2',  16.100,  16
15231,  1,  70.076,  19.216,  0.000,  0.000,  5,  0.90909,  -137.5916,  'HAMILTON',  16.100,  18
15232,  1,  13.890,  3.916,  0.000,  0.000,  5,  1.02004,  -132.0125,  'ARLINGTO',  16.100,  17
15233,  1,  50.105,  13.936,  0.000,  0.000,  5,  1.01895,  -131.3849,  'EULESS 1',  16.100,  17
15234,  1,  100.220,  27.338,  0.000,  0.000,  5,  1.01015,  -130.0834,  'FRISCO 1',  16.100,  16
15235,  1,  135.554,  36.308,  0.000,  0.000,  5,  0.97035,  -128.0559,  'SALADO 0',  16.100,  13
15244,  1,  19.807,  5.570,  0.000,  0.000,  5,  1.00956,  -132.2091,  'FORT WOR',  16.100,  17
15245,  1,  66.210,  18.306,  0.000,  0.000,  5,  1.01908,  -132.4206,  'GRAPEVIN',  16.100,  17
15246,  1,  139.179,  37.074,  0.000,  0.000,  5,  0.93936,  -132.6532,  'GLEN ROS',  16.100,  18
15247,  1,  21.819,  6.122,  0.000,  0.000,  5,  0.91987,  -135.8467,  'KOPPERL ',  16.100,  18
15248,  1,  3.358,  0.950,  0.000,  0.000,  5,  1.01793,  -130.9220,  'BEDFORD ',  16.100,  17
15249,  1,  104.234,  28.378,  0.000,  0.000,  5,  1.00537,  -131.1888,  'FORT WOR',  16.100,  17
15250,  1,  145.927,  39.115,  0.000,  0.000,  5,  1.01284,  -130.0162,  'DALLAS 5',  16.100,  16
15251,  1,  160.206,  43.792,  0.000,  0.000,  5,  1.01532,  -131.4370,  'GRAND PR',  16.100,  17
15252,  1,  122.433,  33.128,  0.000,  0.000,  5,  1.01582,  -131.7299,  'DALLAS 2',  16.100,  16
15253,  1,  85.549,  23.473,  0.000,  0.000,  5,  1.01310,  -130.9453,  'FLOWER M',  16.100,  17
15254,  1,  128.300,  34.626,  0.000,  0.000,  5,  1.01249,  -131.6848,  'ROANOKE ',  16.100,  17
15255,  1,  84.818,  23.159,  0.000,  0.000,  5,  0.93881,  -138.3049,  'MILLSAP ',  16.100,  12
15256,  1,  9.991,  2.820,  0.000,  0.000,  5,  0.96198,  -132.4357,  'FORRESTO',  16.100,  14
15257,  1,  1.224,  0.346,  0.000,  0.000,  5,  0.94052,  -134.2821,  'ITALY 0S',  16.100,  14
15258,  1,  10.121,  2.857,  0.000,  0.000,  5,  1.00825,  -130.9925,  'FORNEY 0',  16.100,  16
15259,  1,  96.998,  26.465,  0.000,  0.000,  5,  0.99939,  -132.9540,  'LAVON 0S',  16.100,  16
15264,  1,  7.841,  2.215,  0.000,  0.000,  5,  0.98689,  -136.2227,  'DE LEON ',  16.100,  15
15265,  1,  12.978,  3.660,  0.000,  0.000,  5,  1.02061,  -130.3936,  'KELLER 1',  16.100,  17
15266,  1,  98.824,  26.997,  0.000,  0.000,  5,  1.02275,  -130.8280,  'CEDAR HI',  16.100,  17
15267,  1,  145.960,  38.466,  0.000,  0.000,  5,  0.88948,  -137.4917,  'MC GREGO',  16.100,  13
15268,  1,  35.571,  9.925,  0.000,  0.000,  5,  0.94102,  -133.4872,  'COMMERCE',  16.100,  16
15269,  1,  30.925,  8.658,  0.000,  0.000,  5,  0.99231,  -128.5416,  'MIDLOTHI',  16.100,  17
15270,  1,  85.119,  23.067,  0.000,  0.000,  5,  0.85905,  -139.2161,  'WEST 0SE',  16.100,  13
15271,  1,  16.680,  4.692,  0.000,  0.000,  5,  0.92911,  -130.3568,  'BARTLETT',  16.100,  13
15272,  1,  9.510,  2.685,  0.000,  0.000,  5,  1.01633,  -131.7068,  'DALLAS 1',  16.100,  16
15273,  1,  19.937,  5.608,  0.000,  0.000,  5,  1.02690,  -131.4618,  'COPPELL ',  16.100,  17
15274,  1,  115.831,  31.374,  0.000,  0.000,  5,  0.99763,  -131.6091,  'WILMER 0',  16.100,  16
15275,  1,  10.954,  3.083,  0.000,  0.000,  5,  0.80497,  -145.4217,  'DAWSON 0',  16.100,  14
15276,  1,  3.331,  0.942,  0.000,  0.000,  5,  0.88666,  -132.7805,  'MART 0SE',  16.100,  14
15277,  1,  8.080,  2.282,  0.000,  0.000,  5,  1.00819,  -131.5088,  'LITTLE E',  16.100,  16
15278,  1,  81.088,  22.227,  0.000,  0.000,  5,  0.97212,  -125.7053,  'TEMPLE 2',  16.100,  13
15280,  1,  40.266,  11.230,  0.000,  0.000,  5,  0.98796,  -124.0019,  'TEMPLE 1',  16.100,  13
15284,  1,  68.672,  18.943,  0.000,  0.000,  5,  0.99249,  -132.2858,  'QUINLAN ',  16.100,  16
15285,  1,  52.567,  14.588,  0.000,  0.000,  5,  0.98764,  -132.1037,  'CHICO 0S',  16.100,  12
15286,  1,  8.585,  2.424,  0.000,  0.000,  5,  0.95319,  -131.3353,  'DUBLIN 2',  16.100,  18
15287,  1,  32.696,  9.153,  0.000,  0.000,  5,  1.01670,  -131.0555,  'ARLINGTO',  16.100,  17
15288,  1,  184.781,  50.204,  0.000,  0.000,  5,  0.93887,  -133.9831,  'WOLFE CI',  16.100,  16
15289,  1,  12.674,  3.574,  0.000,  0.000,  5,  1.02331,  -131.1268,  'DALLAS 2',  16.100,  16
15290,  1,  62.979,  17.356,  0.000,  0.000,  5,  0.93334,  -135.1256,  'WHITNEY ',  16.100,  18
15291,  1,  29.619,  8.299,  0.000,  0.000,  5,  1.00722,  -133.0058,  'FORT WOR',  16.100,  17
15292,  1,  180.175,  49.206,  0.000,  0.000,  5,  1.00227,  -132.4005,  'FORT WOR',  16.100,  17
15293,  1,  79.082,  21.732,  0.000,  0.000,  5,  0.99765,  -129.0885,  'JOSHUA 0',  16.100,  18
15294,  1,  74.228,  20.458,  0.000,  0.000,  5,  1.01602,  -131.9021,  'DALLAS 1',  16.100,  16
15296,  1,  68.696,  18.971,  0.000,  0.000,  5,  1.01419,  -128.6396,  'MCKINNEY',  16.100,  16
15305,  1,  113.187,  30.734,  0.000,  0.000,  5,  1.01539,  -129.5832,  'ALLEN 1 ',  16.100,  16
15306,  1,  212.469,  58.063,  0.000,  0.000,  5,  1.00917,  -131.7020,  'ALEDO 2 ',  16.100,  17
15307,  1,  53.098,  14.754,  0.000,  0.000,  5,  1.02215,  -130.7559,  'THE COLO',  16.100,  16
15308,  1,  87.049,  23.865,  0.000,  0.000,  5,  1.01051,  -130.4678,  'SUNNYVAL',  16.100,  16
15309,  1,  10.295,  2.906,  0.000,  0.000,  5,  1.01176,  -131.6732,  'DALLAS 1',  16.100,  16
15310,  1,  76.865,  21.171,  0.000,  0.000,  5,  1.02260,  -132.0470,  'FORT WOR',  16.100,  17
15311,  1,  46.783,  13.029,  0.000,  0.000,  5,  1.01944,  -132.0565,  'DALLAS 3',  16.100,  16
15312,  1,  17.748,  4.995,  0.000,  0.000,  5,  1.00049,  -133.1208,  'AZLE 0SE',  16.100,  17
15313,  1,  99.312,  27.101,  0.000,  0.000,  5,  1.01023,  -129.0960,  'HUTCHINS',  16.100,  16
15314,  1,  12.829,  3.614,  0.000,  0.000,  5,  0.90104,  -136.1017,  'VALLEY M',  16.100,  13
15315,  1,  12.099,  3.412,  0.000,  0.000,  5,  0.99637,  -132.7154,  'DENTON 6',  16.100,  17
15316,  1,  27.744,  7.782,  0.000,  0.000,  5,  1.02732,  -131.1463,  'MESQUITE',  16.100,  16
15323,  1,  138.826,  37.330,  0.000,  0.000,  5,  1.01658,  -130.1767,  'DALLAS 2',  16.100,  17
15327,  1,  189.516,  50.765,  0.000,  0.000,  5,  0.79981,  -144.1312,  'MOUNT CA',  16.100,  14
15328,  1,  1.922,  0.544,  0.000,  0.000,  5,  0.92790,  -133.4072,  'RIESEL 2',  16.100,  13
15329,  1,  14.876,  4.191,  0.000,  0.000,  5,  1.00636,  -131.2642,  'DALLAS 1',  16.100,  16
15330,  1,  169.055,  46.212,  0.000,  0.000,  5,  1.01523,  -130.8404,  'ARLINGTO',  16.100,  17
15331,  1,  53.311,  14.795,  0.000,  0.000,  5,  0.99262,  -132.2116,  'CELINA 0',  16.100,  16
15332,  1,  19.380,  5.451,  0.000,  0.000,  5,  1.00811,  -133.2458,  'FORT WOR',  16.100,  17
15333,  1,  110.194,  29.886,  0.000,  0.000,  5,  0.98810,  -132.0671,  'RED OAK ',  16.100,  14
15334,  1,  122.762,  32.991,  0.000,  0.000,  5,  0.95011,  -133.4754,  'CLYDE 0S',  16.100,  15
15335,  1,  26.341,  7.391,  0.000,  0.000,  5,  1.01351,  -131.8214,  'IRVING 2',  16.100,  17
15336,  1,  143.298,  38.439,  0.000,  0.000,  5,  1.01034,  -130.3398,  'ROWLETT ',  16.100,  16
15337,  1,  66.952,  18.489,  0.000,  0.000,  5,  0.99980,  -126.7120,  'JACKSBOR',  16.100,  12
15338,  1,  19.373,  5.448,  0.000,  0.000,  5,  0.99639,  -131.0599,  'GRANBURY',  16.100,  18
15339,  1,  82.686,  22.732,  0.000,  0.000,  5,  1.02738,  -132.3912,  'SOUTHLAK',  16.100,  17
15340,  1,  78.993,  21.730,  0.000,  0.000,  5,  1.01463,  -131.8917,  'DALLAS 2',  16.100,  16
15341,  1,  35.992,  10.065,  0.000,  0.000,  5,  1.02350,  -130.5247,  'LEWISVIL',  16.100,  17
15344,  1,  37.963,  10.608,  0.000,  0.000,  5,  1.02382,  -132.0294,  'DALLAS 3',  16.100,  16
15345,  1,  100.435,  27.201,  0.000,  0.000,  5,  0.92854,  -135.9008,  'HILLSBOR',  16.100,  14
15346,  1,  32.611,  9.129,  0.000,  0.000,  5,  1.01629,  -132.1137,  'FORT WOR',  16.100,  17
15347,  1,  94.131,  25.560,  0.000,  0.000,  5,  0.92555,  -137.1392,  'CISCO 0S',  16.100,  15
15348,  1,  20.011,  5.622,  0.000,  0.000,  5,  0.95892,  -132.6410,  'ITASCA 0',  16.100,  14
15349,  1,  8.292,  2.342,  0.000,  0.000,  5,  1.00931,  -130.5170,  'LANCASTE',  16.100,  16
15351,  1,  49.938,  13.888,  0.000,  0.000,  5,  1.01317,  -129.4999,  'GARLAND ',  16.100,  16
15352,  1,  168.564,  46.064,  0.000,  0.000,  5,  1.01122,  -131.3174,  'DALLAS 9',  16.100,  16
15353,  1,  38.634,  10.792,  0.000,  0.000,  5,  1.01897,  -130.7652,  'DUNCANVI',  16.100,  17
15354,  1,  44.327,  12.353,  0.000,  0.000,  5,  1.01114,  -132.0237,  'MESQUITE',  16.100,  16
15355,  1,  80.115,  22.004,  0.000,  0.000,  5,  0.99085,  -129.9366,  'MAYPEARL',  16.100,  14
15356,  1,  5.779,  1.634,  0.000,  0.000,  5,  1.01748,  -131.3858,  'GARLAND ',  16.100,  16
15357,  1,  124.820,  33.741,  0.000,  0.000,  5,  1.01505,  -129.9775,  'ALLEN 2 ',  16.100,  16
15362,  1,  94.329,  25.784,  0.000,  0.000,  5,  1.00631,  -125.7623,  'BRIDGEPO',  16.100,  12
15370,  1,  41.997,  11.715,  0.000,  0.000,  5,  1.01399,  -130.5708,  'LEWISVIL',  16.100,  17
15371,  1,  81.756,  22.446,  0.000,  0.000,  5,  0.99960,  -130.3771,  'SEAGOVIL',  16.100,  16
15372,  1,  85.538,  23.480,  0.000,  0.000,  5,  1.01999,  -131.8112,  'DALLAS 3',  16.100,  16
15373,  1,  38.998,  10.888,  0.000,  0.000,  5,  1.00800,  -132.9753,  'HALTOM C',  16.100,  17
15374,  1,  125.724,  33.975,  0.000,  0.000,  5,  1.01572,  -129.7791,  'BALCH SP',  16.100,  16
15375,  1,  49.128,  13.666,  0.000,  0.000,  5,  1.01114,  -131.9473,  'FORT WOR',  16.100,  17
15376,  1,  48.724,  13.558,  0.000,  0.000,  5,  1.01533,  -130.7337,  'DALLAS 4',  16.100,  17
15377,  1,  40.225,  11.215,  0.000,  0.000,  5,  0.97707,  -128.2779,  'KILLEEN ',  16.100,  13
15378,  1,  65.566,  18.076,  0.000,  0.000,  5,  0.95993,  -131.4297,  'WACO 5 0',  16.100,  13
15379,  1,  66.449,  18.369,  0.000,  0.000,  5,  1.01813,  -132.2744,  'FORT WOR',  16.100,  17
15381,  1,  171.836,  46.916,  0.000,  0.000,  5,  0.99657,  -127.9203,  'ENNIS 1S',  16.100,  14
15385,  1,  84.289,  23.142,  0.000,  0.000,  5,  1.01628,  -128.8056,  'DALLAS 3',  16.100,  16
15386,  1,  233.841,  63.938,  0.000,  0.000,  5,  1.01685,  -131.4348,  'RICHARDS',  16.100,  16
15387,  1,  61.452,  17.007,  0.000,  0.000,  5,  1.00232,  -133.6599,  'FORT WOR',  16.100,  17
15389,  1,  66.115,  18.227,  0.000,  0.000,  5,  0.96293,  -128.8370,  'WACO 2 1',  16.100,  13
15393,  1,  3.564,  1.008,  0.000,  0.000,  5,  0.95317,  -131.4272,  'CHINA SP',  16.100,  13
15400,  1,  15.928,  4.486,  0.000,  0.000,  5,  1.00582,  -130.0017,  'MCKINNEY',  16.100,  16
15402,  1,  49.116,  13.659,  0.000,  0.000,  5,  1.00402,  -126.8673,  'GRANBURY',  16.100,  18
15407,  1,  42.620,  11.847,  0.000,  0.000,  5,  0.92333,  -136.1601,  'CLIFTON ',  16.100,  18
15408,  1,  20.632,  5.800,  0.000,  0.000,  5,  0.99889,  -131.9971,  'FARMERSV',  16.100,  16
15409,  1,  25.954,  7.282,  0.000,  0.000,  5,  1.00568,  -131.7939,  'ARLINGTO',  16.100,  17
15411,  1,  102.447,  27.899,  0.000,  0.000,  5,  0.99998,  -126.2080,  'KILLEEN ',  16.100,  13
15412,  1,  88.874,  24.341,  0.000,  0.000,  5,  1.00523,  -131.6987,  'WYLIE 0S',  16.100,  16
15420,  1,  156.452,  41.767,  0.000,  0.000,  5,  1.01438,  -130.7570,  'FORT WOR',  16.100,  17
15421,  1,  12.743,  3.591,  0.000,  0.000,  5,  1.00878,  -132.9593,  'JOSEPHIN',  16.100,  16
15422,  1,  1.348,  0.382,  0.000,  0.000,  5,  1.02730,  -130.9439,  'LEWSIVIL',  16.100,  17
15425,  1,  137.496,  36.969,  0.000,  0.000,  5,  1.01110,  -131.4754,  'DALLAS 4',  16.100,  16
15426,  1,  46.979,  13.041,  0.000,  0.000,  5,  0.93777,  -135.0502,  'KEMP 0SE',  16.100,  14
15427,  1,  42.316,  11.790,  0.000,  0.000,  5,  0.98093,  -131.2296,  'WAXAHACH',  16.100,  14
15428,  1,  19.791,  5.567,  0.000,  0.000,  5,  1.01754,  -130.4291,  'HURST 0S',  16.100,  17
15429,  1,  96.787,  26.423,  0.000,  0.000,  5,  1.00318,  -133.6233,  'FORT WOR',  16.100,  17
15430,  1,  135.376,  36.403,  0.000,  0.000,  5,  1.00374,  -134.5408,  'WEATHERF',  16.100,  12
15431,  1,  66.076,  18.262,  0.000,  0.000,  5,  1.01084,  -130.8748,  'ROCKWALL',  16.100,  16
15432,  1,  78.731,  21.635,  0.000,  0.000,  5,  0.99550,  -134.1185,  'WEATHERF',  16.100,  12
15433,  1,  35.705,  9.983,  0.000,  0.000,  5,  1.01495,  -132.1110,  'FORT WOR',  16.100,  17
15434,  1,  112.650,  30.576,  0.000,  0.000,  5,  1.00808,  -133.4495,  'NEWARK 0',  16.100,  17
15435,  1,  12.682,  3.574,  0.000,  0.000,  5,  0.94678,  -136.8466,  'SANTO 0S',  16.100,  12
15436,  1,  4.636,  1.311,  0.000,  0.000,  5,  1.02117,  -131.2698,  'DALLAS 1',  16.100,  16
15437,  1,  70.324,  19.097,  0.000,  0.000,  5,  0.79996,  -145.2700,  'ELM MOTT',  16.100,  13
15438,  1,  6.468,  1.828,  0.000,  0.000,  5,  1.01174,  -132.1917,  'FORT WOR',  16.100,  17
15439,  1,  39.077,  10.903,  0.000,  0.000,  5,  0.98541,  -129.2810,  'WAXAHACH',  16.100,  14
15440,  1,  84.802,  23.293,  0.000,  0.000,  5,  1.02606,  -132.0650,  'ARLINGTO',  16.100,  17
15441,  1,  113.888,  30.910,  0.000,  0.000,  5,  1.01269,  -131.5685,  'FORT WOR',  16.100,  17
15442,  1,  99.961,  27.273,  0.000,  0.000,  5,  1.01150,  -132.2519,  'FORT WOR',  16.100,  17
15443,  1,  30.103,  8.434,  0.000,  0.000,  5,  1.01351,  -132.3093,  'FORT WOR',  16.100,  17
15446,  1,  47.771,  13.254,  0.000,  0.000,  5,  0.93288,  -133.5744,  'HEWITT 0',  16.100,  13
15447,  1,  24.114,  6.770,  0.000,  0.000,  5,  1.00627,  -131.2631,  'ARLINGTO',  16.100,  17
15449,  1,  100.526,  27.450,  0.000,  0.000,  5,  1.02548,  -129.6046,  'GRAND PR',  16.100,  17
15450,  1,  189.680,  51.641,  0.000,  0.000,  5,  0.96193,  -134.6127,  'MELISSA ',  16.100,  16
15452,  1,  11.591,  3.269,  0.000,  0.000,  5,  0.98045,  -126.6326,  'COPPERAS',  16.100,  13
15453,  1,  77.781,  21.399,  0.000,  0.000,  5,  1.00855,  -130.7493,  'CLEBURNE',  16.100,  17
15454,  1,  46.765,  13.014,  0.000,  0.000,  5,  0.99726,  -131.2707,  'GREENVIL',  16.100,  16
15455,  1,  49.356,  13.721,  0.000,  0.000,  5,  0.99286,  -133.5567,  'ALVORD 0',  16.100,  12
15456,  1,  9.745,  2.749,  0.000,  0.000,  5,  0.91805,  -138.7444,  'GORMAN 0',  16.100,  15
15457,  1,  12.047,  3.398,  0.000,  0.000,  5,  1.01557,  -131.2983,  'COLLEYVI',  16.100,  17
15461,  1,  10.552,  2.977,  0.000,  0.000,  5,  0.96820,  -126.3654,  'TEMPLE 3',  16.100,  13
15462,  1,  58.486,  16.210,  0.000,  0.000,  5,  1.00923,  -131.2352,  'DALLAS 3',  16.100,  16
15463,  1,  75.098,  20.689,  0.000,  0.000,  5,  1.01438,  -131.8912,  'IRVING 4',  16.100,  17
15465,  1,  131.788,  35.554,  0.000,  0.000,  5,  1.02219,  -129.5677,  'FRISCO 2',  16.100,  16
15466,  1,  160.188,  43.245,  0.000,  0.000,  5,  0.87337,  -138.5307,  'GATESVIL',  16.100,  13
15467,  1,  5.679,  1.606,  0.000,  0.000,  5,  1.01640,  -131.8658,  'DALLAS 2',  16.100,  16
15468,  1,  26.219,  7.356,  0.000,  0.000,  5,  1.00684,  -131.7187,  'DALLAS 3',  16.100,  17
15469,  1,  39.058,  10.904,  0.000,  0.000,  5,  1.00661,  -133.1169,  'FORT WOR',  16.100,  17
15470,  1,  6.483,  1.832,  0.000,  0.000,  5,  0.94041,  -133.0933,  'WOODWAY ',  16.100,  13
15471,  1,  63.528,  17.551,  0.000,  0.000,  5,  0.97496,  -135.1090,  'MINGUS 0',  16.100,  12
15472,  1,  1.236,  0.350,  0.000,  0.000,  5,  1.01543,  -126.7570,  'THROCKMO',  16.100,  15
15473,  1,  4.025,  1.138,  0.000,  0.000,  5,  1.00760,  -127.1256,  'NEMO 0SE',  16.100,  18
15474,  1,  3.726,  1.053,  0.000,  0.000,  5,  0.86083,  -140.1782,  'ABBOTT 0',  16.100,  14
15475,  1,  2.636,  0.746,  0.000,  0.000,  5,  1.01501,  -131.7507,  'ALVARADO',  16.100,  17
15476,  1,  45.686,  12.631,  0.000,  0.000,  5,  0.84655,  -142.7307,  'CORSICAN',  16.100,  14
15477,  1,  7.063,  1.996,  0.000,  0.000,  5,  0.98801,  -127.2742,  'HARKER H',  16.100,  13
15478,  1,  56.541,  15.688,  0.000,  0.000,  5,  1.01721,  -131.6503,  'IRVING 3',  16.100,  17
15480,  1,  124.778,  33.705,  0.000,  0.000,  5,  1.00741,  -129.3327,  'BURLESON',  16.100,  17
15481,  1,  152.129,  40.602,  0.000,  0.000,  5,  0.99708,  -132.5648,  'FORT WOR',  16.100,  17
15482,  1,  74.228,  20.470,  0.000,  0.000,  5,  1.02737,  -132.1942,  'DALLAS 2',  16.100,  16
15483,  1,  54.737,  15.201,  0.000,  0.000,  5,  1.02223,  -130.9230,  'NORTH RI',  16.100,  17
15484,  1,  63.603,  17.544,  0.000,  0.000,  5,  0.96019,  -132.4868,  'CROSS PL',  16.100,  15
15485,  1,  4.763,  1.348,  0.000,  0.000,  5,  1.00075,  -126.4331,  'BLOOMING',  16.100,  14
16001,  1,  3.566,  1.009,  0.000,  0.000,  6,  1.02725,  -124.6856,  'CONVERSE',  11.500,  22
16002,  1,  72.811,  20.058,  0.000,  0.000,  6,  0.99824,  -125.5977,  'SAN ANTO',  11.500,  26
16005,  1,  22.781,  6.401,  0.000,  0.000,  6,  1.01916,  -118.7330,  'BASTROP ',  11.500,  25
16011,  1,  51.676,  14.356,  0.000,  0.000,  6,  1.00304,  -121.4266,  'MARION 2',  11.500,  22
16012,  1,  21.454,  6.032,  0.000,  0.000,  6,  1.02731,  -121.5461,  'PAIGE 0S',  11.500,  25
16013,  1,  10.558,  2.979,  0.000,  0.000,  6,  0.99391,  -125.7155,  'SAN ANTO',  11.500,  26
16014,  1,  78.903,  21.556,  0.000,  0.000,  6,  0.91645,  -131.7257,  'WAELDER ',  11.500,  24
16015,  1,  4.713,  1.333,  0.000,  0.000,  6,  0.99987,  -125.9388,  'ATASCOSA',  11.500,  26
16016,  1,  19.123,  5.380,  0.000,  0.000,  6,  1.01263,  -124.3198,  'SAN ANTO',  11.500,  26
16017,  1,  168.753,  46.089,  0.000,  0.000,  6,  1.00179,  -123.6175,  'CIBOLO 0',  11.500,  22
16018,  1,  79.479,  21.840,  0.000,  0.000,  6,  0.99940,  -125.0157,  'AUSTIN 6',  11.500,  23
16019,  1,  2.467,  0.698,  0.000,  0.000,  6,  0.99944,  -125.5246,  'AUSTIN 2',  11.500,  23
16020,  1,  70.367,  19.404,  0.000,  0.000,  6,  0.99737,  -126.3864,  'HORSESHO',  11.500,  23
16023,  1,  16.921,  4.764,  0.000,  0.000,  6,  1.00855,  -124.0797,  'LEANDER ',  11.500,  23
16024,  1,  140.342,  37.759,  0.000,  0.000,  6,  1.02742,  -127.6005,  'AUSTIN 1',  11.500,  23
16025,  1,  86.582,  23.768,  0.000,  0.000,  6,  1.02732,  -125.2433,  'SAN ANTO',  11.500,  26
16026,  1,  60.103,  16.639,  0.000,  0.000,  6,  0.99872,  -124.2745,  'SAN ANTO',  11.500,  26
16027,  1,  22.515,  6.327,  0.000,  0.000,  6,  1.01860,  -123.3893,  'ELGIN 0S',  11.500,  23
16028,  1,  49.939,  13.883,  0.000,  0.000,  6,  1.00263,  -124.4779,  'AUSTIN 3',  11.500,  23
16029,  1,  108.550,  29.220,  0.000,  0.000,  6,  0.90733,  -132.0033,  'RUNGE 0S',  11.500,  24
16031,  1,  6.583,  1.860,  0.000,  0.000,  6,  0.94513,  -116.5486,  'YOAKUM 1',  11.500,  24
16032,  1,  30.040,  8.416,  0.000,  0.000,  6,  1.00644,  -127.9543,  'AUSTIN 3',  11.500,  23
16035,  1,  39.009,  10.891,  0.000,  0.000,  6,  1.00602,  -124.2570,  'PFLUGERV',  11.500,  23
16037,  1,  123.288,  33.318,  0.000,  0.000,  6,  1.00631,  -122.6272,  'SAN ANTO',  11.500,  22
16040,  1,  136.801,  36.751,  0.000,  0.000,  6,  1.00030,  -125.3417,  'AUSTIN 3',  11.500,  23
16043,  1,  76.747,  21.112,  0.000,  0.000,  6,  0.99989,  -123.3242,  'SAN ANTO',  11.500,  26
16044,  1,  80.701,  22.154,  0.000,  0.000,  6,  0.99249,  -125.2160,  'SAN ANTO',  11.500,  26
16047,  1,  16.359,  4.607,  0.000,  0.000,  6,  1.00718,  -124.6189,  'SAN ANTO',  11.500,  26
16055,  1,  137.200,  36.323,  0.000,  0.000,  6,  0.89048,  -139.3539,  'BERGHEIM',  11.500,  26
16058,  1,  5.005,  1.416,  0.000,  0.000,  6,  1.01441,  -118.8774,  'NEW BRAU',  11.500,  22
16059,  1,  196.692,  53.111,  0.000,  0.000,  6,  0.66497,  -161.4457,  'D HANIS ',  11.500,  26
16060,  1,  3.372,  0.954,  0.000,  0.000,  6,  1.00020,  -126.0618,  'SAN ANTO',  11.500,  26
16061,  1,  92.027,  25.167,  0.000,  0.000,  6,  1.00130,  -125.8987,  'AUSTIN 7',  11.500,  23
16064,  1,  144.009,  38.478,  0.000,  0.000,  6,  0.97904,  -116.4886,  'BRENHAM ',  11.500,  25
16065,  1,  94.944,  25.888,  0.000,  0.000,  6,  0.97792,  -129.0493,  'BERTRAM ',  11.500,  23
16091,  1,  13.532,  3.815,  0.000,  0.000,  6,  1.01100,  -126.4803,  'WIMBERLE',  11.500,  23
16092,  1,  33.590,  9.388,  0.000,  0.000,  6,  0.96559,  -125.3123,  'GONZALES',  11.500,  24
16093,  1,  34.526,  9.654,  0.000,  0.000,  6,  1.00065,  -123.8438,  'SAN ANTO',  11.500,  22
16094,  1,  41.886,  11.682,  0.000,  0.000,  6,  1.00624,  -123.5990,  'SAN ANTO',  11.500,  22
16095,  1,  67.444,  18.624,  0.000,  0.000,  6,  1.00345,  -127.2672,  'HUTTO 0S',  11.500,  23
16096,  1,  37.701,  10.518,  0.000,  0.000,  6,  0.96422,  -129.7844,  'LULING 0',  11.500,  24
16097,  1,  25.202,  7.072,  0.000,  0.000,  6,  0.99852,  -124.3441,  'SAN ANTO',  11.500,  26
16098,  1,  126.219,  34.032,  0.000,  0.000,  6,  0.99478,  -126.4068,  'AUSTIN 1',  11.500,  23
16099,  1,  125.008,  33.704,  0.000,  0.000,  6,  0.98974,  -125.5377,  'SAN ANTO',  11.500,  26
16100,  1,  18.232,  5.129,  0.000,  0.000,  6,  0.99422,  -126.2982,  'ADKINS 0',  11.500,  22
16103,  1,  35.059,  9.805,  0.000,  0.000,  6,  1.01330,  -117.9920,  'WINCHEST',  11.500,  25
16109,  1,  21.681,  6.082,  0.000,  0.000,  6,  0.91239,  -130.4744,  'ROCKDALE',  11.500,  25
16112,  1,  10.144,  2.863,  0.000,  0.000,  6,  0.98331,  -126.9421,  'NATALIA ',  11.500,  26
16113,  1,  12.481,  3.519,  0.000,  0.000,  6,  0.99677,  -125.9022,  'AUSTIN 2',  11.500,  23
16114,  1,  19.231,  5.408,  0.000,  0.000,  6,  0.99208,  -125.8847,  'SAN ANTO',  11.500,  26
16115,  1,  37.819,  10.561,  0.000,  0.000,  6,  0.99722,  -124.8546,  'SAN ANTO',  11.500,  22
16116,  1,  138.552,  37.102,  0.000,  0.000,  6,  0.97886,  -129.5238,  'TAYLOR 0',  11.500,  23
16117,  1,  40.244,  11.234,  0.000,  0.000,  6,  1.01441,  -118.6862,  'SMITHVIL',  11.500,  25
16120,  1,  24.611,  6.909,  0.000,  0.000,  6,  1.01035,  -124.2798,  'CEDAR PA',  11.500,  23
16121,  1,  229.732,  62.758,  0.000,  0.000,  6,  1.00300,  -125.1556,  'SAN ANTO',  11.500,  26
16122,  1,  103.564,  27.709,  0.000,  0.000,  6,  0.83762,  -124.5963,  'HALLETTS',  11.500,  24
16123,  1,  18.214,  5.125,  0.000,  0.000,  6,  0.99759,  -125.6939,  'AUSTIN 5',  11.500,  23
16124,  1,  37.980,  10.608,  0.000,  0.000,  6,  1.00807,  -121.1048,  'NEW BRAU',  11.500,  22
16125,  1,  43.406,  12.080,  0.000,  0.000,  6,  0.97826,  -126.4177,  'SUTHERLA',  11.500,  22
16126,  1,  2.565,  0.726,  0.000,  0.000,  6,  1.00052,  -124.8891,  'AUSTIN 3',  11.500,  23
16127,  1,  46.210,  12.750,  0.000,  0.000,  6,  0.81567,  -139.3640,  'CAMERON ',  11.500,  25
16128,  1,  18.215,  5.125,  0.000,  0.000,  6,  0.99109,  -126.9341,  'SAN ANTO',  11.500,  26
16129,  1,  50.848,  13.973,  0.000,  0.000,  6,  0.80255,  -142.4482,  'MEDINA 0',  11.500,  26
16130,  1,  7.520,  2.125,  0.000,  0.000,  6,  0.99502,  -125.1741,  'MANCHACA',  11.500,  23
16131,  1,  15.719,  4.427,  0.000,  0.000,  6,  1.00058,  -124.4723,  'SPRING B',  11.500,  22
16132,  1,  32.211,  9.013,  0.000,  0.000,  6,  0.99323,  -126.5128,  'AUSTIN 1',  11.500,  23
16133,  1,  68.754,  18.845,  0.000,  0.000,  6,  0.89279,  -132.8208,  'FLATONIA',  11.500,  25
16134,  1,  9.696,  2.737,  0.000,  0.000,  6,  0.97292,  -130.8973,  'GRANGER ',  11.500,  23
16135,  1,  6.356,  1.796,  0.000,  0.000,  6,  0.94509,  -116.6115,  'FAYETTEV',  11.500,  25
16136,  1,  21.133,  5.941,  0.000,  0.000,  6,  1.01103,  -127.3208,  'GEORGETO',  11.500,  23
16137,  1,  55.649,  15.431,  0.000,  0.000,  6,  0.99498,  -127.4375,  'AUSTIN 3',  11.500,  23
16138,  1,  45.443,  12.624,  0.000,  0.000,  6,  0.93891,  -132.6930,  'PIPE CRE',  11.500,  26
16139,  1,  22.598,  6.340,  0.000,  0.000,  6,  0.93046,  -129.8403,  'RED ROCK',  11.500,  25
16140,  1,  7.933,  2.240,  0.000,  0.000,  6,  0.94328,  -131.9706,  'JARRELL ',  11.500,  23
16150,  1,  9.119,  2.575,  0.000,  0.000,  6,  1.01643,  -125.0701,  'SAN ANTO',  11.500,  26
16151,  1,  103.435,  27.857,  0.000,  0.000,  6,  0.88874,  -128.9441,  'SCHULENB',  11.500,  25
16153,  1,  13.329,  3.757,  0.000,  0.000,  6,  1.00187,  -122.4034,  'SAN ANTO',  11.500,  26
16154,  1,  87.541,  23.946,  0.000,  0.000,  6,  0.97953,  -127.4556,  'DRIPPING',  11.500,  23
16155,  1,  34.844,  9.737,  0.000,  0.000,  6,  0.98009,  -126.5644,  'SAN ANTO',  11.500,  26
16156,  1,  41.469,  11.568,  0.000,  0.000,  6,  1.01040,  -126.2894,  'MARBLE F',  11.500,  23
16157,  1,  53.788,  14.911,  0.000,  0.000,  6,  0.97193,  -129.5634,  'BOERNE 1',  11.500,  26
16158,  1,  29.767,  8.339,  0.000,  0.000,  6,  1.00336,  -118.6454,  'WASHINGT',  11.500,  25
16159,  1,  6.061,  1.713,  0.000,  0.000,  6,  1.00309,  -124.1972,  'SCHERTZ ',  11.500,  22
16160,  1,  76.793,  21.121,  0.000,  0.000,  6,  0.99757,  -125.5417,  'AUSTIN 8',  11.500,  23
16168,  1,  104.373,  28.393,  0.000,  0.000,  6,  0.99653,  -125.7157,  'SAN ANTO',  11.500,  26
16171,  1,  151.040,  40.307,  0.000,  0.000,  6,  0.99352,  -123.1671,  'SAN ANTO',  11.500,  26
16173,  1,  129.775,  34.715,  0.000,  0.000,  6,  0.93807,  -117.9264,  'CUERO 2 ',  11.500,  24
16174,  1,  29.376,  8.231,  0.000,  0.000,  6,  1.00456,  -124.6799,  'SAN ANTO',  11.500,  22
16175,  1,  89.043,  24.370,  0.000,  0.000,  6,  0.99560,  -126.0049,  'AUSTIN 1',  11.500,  23
16176,  1,  94.315,  25.769,  0.000,  0.000,  6,  1.00087,  -125.0651,  'AUSTIN 3',  11.500,  23
16178,  1,  44.335,  12.349,  0.000,  0.000,  6,  0.99659,  -124.6643,  'SAN ANTO',  11.500,  26
16179,  1,  85.414,  23.405,  0.000,  0.000,  6,  0.99499,  -125.9324,  'SAN ANTO',  11.500,  26
16180,  1,  11.290,  3.185,  0.000,  0.000,  6,  0.98333,  -126.4718,  'LA VERNI',  11.500,  22
16181,  1,  39.595,  11.053,  0.000,  0.000,  6,  1.00685,  -126.9242,  'MANOR 0S',  11.500,  23
16182,  1,  51.039,  14.181,  0.000,  0.000,  6,  1.00096,  -125.6307,  'SAN ANTO',  11.500,  26
16183,  1,  109.502,  29.652,  0.000,  0.000,  6,  0.96794,  -122.1810,  'GIDDINGS',  11.500,  25
16184,  1,  28.594,  8.014,  0.000,  0.000,  6,  0.99974,  -126.2456,  'AUSTIN 3',  11.500,  23
16185,  1,  41.585,  11.595,  0.000,  0.000,  6,  0.99601,  -126.5693,  'AUSTIN 3',  11.500,  23
16186,  1,  15.560,  4.383,  0.000,  0.000,  6,  1.00465,  -125.0602,  'AUSTIN 3',  11.500,  23
16187,  1,  39.462,  11.015,  0.000,  0.000,  6,  1.00228,  -125.5407,  'AUSTIN 2',  11.500,  23
16189,  1,  98.739,  26.675,  0.000,  0.000,  6,  0.89685,  -118.1227,  'COLUMBUS',  11.500,  25
16190,  1,  24.628,  6.896,  0.000,  0.000,  6,  0.88608,  -131.4959,  'SHINER 0',  11.500,  24
16191,  1,  17.091,  4.811,  0.000,  0.000,  6,  1.00069,  -123.6769,  'SAN ANTO',  11.500,  22
16193,  1,  18.696,  5.258,  0.000,  0.000,  6,  0.97574,  -120.6229,  'CALDWELL',  11.500,  25
16194,  1,  36.989,  10.328,  0.000,  0.000,  6,  0.98296,  -126.3695,  'AUSTIN 1',  11.500,  23
16195,  1,  50.364,  13.970,  0.000,  0.000,  6,  0.92988,  -118.3321,  'INDUSTRY',  11.500,  25
16196,  1,  2.785,  0.788,  0.000,  0.000,  6,  0.97343,  -128.0683,  'DALE 0SE',  11.500,  23
16199,  1,  21.226,  5.967,  0.000,  0.000,  6,  1.01327,  -123.3750,  'SAN ANTO',  11.500,  26
16200,  1,  246.647,  67.290,  0.000,  0.000,  6,  0.98247,  -126.0451,  'SAN ANTO',  11.500,  26
16201,  1,  49.084,  13.651,  0.000,  0.000,  6,  1.00690,  -125.7778,  'SAN ANTO',  11.500,  26
16202,  1,  48.439,  13.449,  0.000,  0.000,  6,  0.95890,  -126.3983,  'MARTINDA',  11.500,  22
16203,  1,  14.209,  4.004,  0.000,  0.000,  6,  0.99977,  -125.1275,  'SAN ANTO',  11.500,  26
16204,  1,  100.983,  27.505,  0.000,  0.000,  6,  0.99254,  -125.5170,  'SAN ANTO',  11.500,  26
16205,  1,  8.769,  2.476,  0.000,  0.000,  6,  1.00719,  -123.9416,  'AUSTIN 2',  11.500,  23
16206,  1,  103.840,  28.139,  0.000,  0.000,  6,  0.95088,  -123.9406,  'LEXINGTO',  11.500,  25
16207,  1,  17.156,  4.831,  0.000,  0.000,  6,  1.02730,  -127.7113,  'LEANDER ',  11.500,  23
16208,  1,  27.644,  7.751,  0.000,  0.000,  6,  1.00104,  -126.5111,  'AUSTIN 1',  11.500,  23
16209,  1,  142.316,  37.932,  0.000,  0.000,  6,  0.95825,  -128.3680,  'MICO 0SE',  11.500,  26
16217,  1,  6.430,  1.817,  0.000,  0.000,  6,  0.99961,  -127.7583,  'AUSTIN 3',  11.500,  23
16218,  1,  53.084,  14.732,  0.000,  0.000,  6,  0.99046,  -124.4429,  'LOCKHART',  11.500,  23
16219,  1,  60.283,  16.692,  0.000,  0.000,  6,  1.00391,  -126.5828,  'AUSTIN 1',  11.500,  23
16220,  1,  69.979,  19.304,  0.000,  0.000,  6,  1.00262,  -123.7825,  'SAN ANTO',  11.500,  22
16221,  1,  93.411,  25.469,  0.000,  0.000,  6,  0.96943,  -130.2399,  'FALLS CI',  11.500,  22
16223,  1,  8.809,  2.488,  0.000,  0.000,  6,  1.00849,  -123.4818,  'AUSTIN 2',  11.500,  23
16224,  1,  175.976,  48.026,  0.000,  0.000,  6,  0.99305,  -126.9254,  'AUSTIN 2',  11.500,  23
16225,  1,  120.536,  32.549,  0.000,  0.000,  6,  0.98684,  -125.7648,  'SAN ANTO',  11.500,  26
16226,  1,  61.283,  16.832,  0.000,  0.000,  6,  0.87140,  -142.6121,  'BLANCO 0',  11.500,  26
16227,  1,  15.981,  4.501,  0.000,  0.000,  6,  1.00651,  -124.3314,  'AUSTIN 2',  11.500,  23
16230,  1,  106.796,  29.055,  0.000,  0.000,  6,  1.00866,  -123.2070,  'SAN MARC',  11.500,  22
16231,  1,  194.683,  53.074,  0.000,  0.000,  6,  0.97775,  -126.7883,  'BUDA 0SE',  11.500,  23
16232,  1,  66.843,  18.449,  0.000,  0.000,  6,  0.98940,  -124.4976,  'DEL VALL',  11.500,  23
16233,  1,  68.290,  18.842,  0.000,  0.000,  6,  0.99369,  -126.0472,  'AUSTIN 4',  11.500,  23
16236,  1,  51.623,  14.341,  0.000,  0.000,  6,  1.00268,  -123.1504,  'SAN ANTO',  11.500,  26
16237,  1,  174.385,  46.693,  0.000,  0.000,  6,  0.80738,  -142.0070,  'BURLINGT',  11.500,  25
16238,  1,  1.506,  0.426,  0.000,  0.000,  6,  1.00394,  -124.8268,  'AUSTIN 1',  11.500,  23
16241,  1,  82.873,  22.746,  0.000,  0.000,  6,  1.00280,  -121.3345,  'ELMENDOR',  11.500,  22
16250,  1,  165.314,  45.130,  0.000,  0.000,  6,  0.99509,  -125.4092,  'SAN ANTO',  11.500,  22
16251,  1,  84.247,  23.101,  0.000,  0.000,  6,  0.99503,  -126.8443,  'CANYON L',  11.500,  22
16252,  1,  51.067,  14.181,  0.000,  0.000,  6,  0.98339,  -127.5697,  'JOHNSON ',  11.500,  23
16253,  1,  9.681,  2.732,  0.000,  0.000,  6,  0.93165,  -123.6802,  'YORKTOWN',  11.500,  24
16256,  1,  9.656,  2.726,  0.000,  0.000,  6,  1.00414,  -124.0406,  'AUSTIN 2',  11.500,  23
16261,  1,  21.084,  5.925,  0.000,  0.000,  6,  0.99468,  -125.8050,  'LACKLAND',  11.500,  26
16262,  1,  24.890,  6.985,  0.000,  0.000,  6,  0.99542,  -126.0731,  'LIBERTY ',  11.500,  23
16264,  1,  33.170,  9.271,  0.000,  0.000,  6,  0.96327,  -122.6891,  'KENEDY 1',  11.500,  24
16275,  1,  18.569,  5.223,  0.000,  0.000,  6,  0.99099,  -124.9717,  'SAN ANTO',  11.500,  26
16276,  1,  102.816,  27.959,  0.000,  0.000,  6,  0.98448,  -128.2995,  'VON ORMY',  11.500,  26
16278,  1,  35.647,  9.966,  0.000,  0.000,  6,  1.00867,  -122.2759,  'KYLE 1SE',  11.500,  23
16280,  1,  113.290,  30.717,  0.000,  0.000,  6,  0.99904,  -121.3164,  'SEGUIN 2',  11.500,  22
16281,  1,  130.192,  35.099,  0.000,  0.000,  6,  1.00880,  -124.7838,  'UNIVERSA',  11.500,  22
16282,  1,  43.643,  12.166,  0.000,  0.000,  6,  1.01528,  -127.6620,  'SPICEWOO',  11.500,  23
16283,  1,  19.705,  5.542,  0.000,  0.000,  6,  1.00591,  -125.6244,  'SAINT HE',  11.500,  22
16284,  1,  4.297,  1.215,  0.000,  0.000,  6,  0.99665,  -124.2205,  'SAN ANTO',  11.500,  26
16286,  1,  54.904,  15.188,  0.000,  0.000,  6,  0.93976,  -133.4769,  'BOERNE 2',  11.500,  26
16288,  1,  98.905,  26.957,  0.000,  0.000,  6,  0.99313,  -124.7185,  'SAN ANTO',  11.500,  26
16289,  1,  148.876,  39.763,  0.000,  0.000,  6,  0.99234,  -126.3945,  'AUSTIN 2',  11.500,  23
16290,  1,  87.961,  24.099,  0.000,  0.000,  6,  1.00477,  -125.9546,  'AUSTIN 2',  11.500,  23
16291,  1,  66.170,  18.279,  0.000,  0.000,  6,  1.00099,  -125.3021,  'SAN ANTO',  11.500,  26
16306,  1,  20.357,  5.723,  0.000,  0.000,  6,  1.00063,  -125.2890,  'AUSTIN 1',  11.500,  23
16307,  1,  54.475,  15.110,  0.000,  0.000,  6,  0.99077,  -125.0783,  'SAN ANTO',  11.500,  26
16309,  1,  145.853,  38.551,  0.000,  0.000,  6,  0.90965,  -132.3824,  'HONDO 1S',  11.500,  26
16310,  1,  39.192,  10.942,  0.000,  0.000,  6,  1.00823,  -123.3860,  'SAN ANTO',  11.500,  22
16311,  1,  88.687,  24.107,  0.000,  0.000,  6,  0.91261,  -121.4193,  'NEW ULM ',  11.500,  25
16312,  1,  8.903,  2.514,  0.000,  0.000,  6,  1.01386,  -122.6249,  'SAN ANTO',  11.500,  22
16313,  1,  42.699,  11.903,  0.000,  0.000,  6,  1.00178,  -126.2070,  'AUSTIN 3',  11.500,  23
16314,  1,  21.486,  6.038,  0.000,  0.000,  6,  0.99921,  -125.0262,  'BULVERDE',  11.500,  26
16319,  1,  33.885,  9.475,  0.000,  0.000,  6,  0.99092,  -126.6146,  'GEORGETO',  11.500,  23
16320,  1,  59.284,  16.431,  0.000,  0.000,  6,  1.01598,  -123.4637,  'SAN ANTO',  11.500,  22
16322,  1,  36.886,  10.299,  0.000,  0.000,  6,  0.98024,  -124.3133,  'FLORESVI',  11.500,  22
16323,  1,  71.784,  19.776,  0.000,  0.000,  6,  0.99201,  -125.0168,  'SAN ANTO',  11.500,  26
16324,  1,  26.505,  7.434,  0.000,  0.000,  6,  0.99992,  -123.8606,  'SAN ANTO',  11.500,  22
16325,  1,  47.503,  13.122,  0.000,  0.000,  6,  0.84402,  -138.8427,  'BUCKHOLT',  11.500,  25
16326,  1,  3.562,  1.008,  0.000,  0.000,  6,  0.98225,  -120.6901,  'SOMERVIL',  11.500,  25
16327,  1,  17.616,  4.947,  0.000,  0.000,  6,  0.86938,  -124.2119,  'WEIMAR 0',  11.500,  25
16328,  1,  16.842,  4.729,  0.000,  0.000,  6,  0.84623,  -138.6451,  'COMFORT ',  11.500,  26
16329,  1,  21.654,  6.080,  0.000,  0.000,  6,  0.91397,  -127.8887,  'NORDHEIM',  11.500,  24
16330,  1,  1.398,  0.396,  0.000,  0.000,  6,  1.00638,  -125.7503,  'AUSTIN 9',  11.500,  23
16331,  1,  138.181,  37.118,  0.000,  0.000,  6,  1.00441,  -126.5593,  'AUSTIN 2',  11.500,  23
16332,  1,  65.096,  17.982,  0.000,  0.000,  6,  0.99327,  -125.5391,  'HELOTES ',  11.500,  26
16335,  1,  84.936,  23.291,  0.000,  0.000,  6,  1.00075,  -123.1092,  'SAN ANTO',  11.500,  26
16336,  1,  165.434,  44.242,  0.000,  0.000,  6,  0.76907,  -147.5318,  'BANDERA ',  11.500,  26
16337,  1,  29.579,  8.289,  0.000,  0.000,  6,  1.01447,  -124.3102,  'SAN ANTO',  11.500,  26
16338,  1,  108.213,  28.772,  0.000,  0.000,  6,  0.81488,  -138.5355,  'ROCKDALE',  11.500,  25
16339,  1,  35.708,  9.971,  0.000,  0.000,  6,  0.96979,  -125.3630,  'CEDAR CR',  11.500,  23
16340,  1,  37.157,  10.366,  0.000,  0.000,  6,  0.95590,  -127.5808,  'NIXON 0S',  11.500,  24
16341,  1,  26.395,  7.401,  0.000,  0.000,  6,  0.97977,  -117.9121,  'CHAPPELL',  11.500,  25
16344,  1,  7.126,  2.014,  0.000,  0.000,  6,  1.00996,  -124.1668,  'ROUND RO',  11.500,  23
16345,  1,  137.491,  36.912,  0.000,  0.000,  6,  0.99668,  -126.2271,  'AUSTIN 1',  11.500,  23
16346,  1,  18.272,  5.139,  0.000,  0.000,  6,  0.96560,  -128.8823,  'LEMING 0',  11.500,  26
16351,  1,  21.828,  6.134,  0.000,  0.000,  6,  1.00750,  -124.5113,  'AUSTIN 1',  11.500,  23
16352,  1,  132.724,  35.750,  0.000,  0.000,  6,  1.01036,  -124.5835,  'SAN ANTO',  11.500,  26
16353,  1,  98.136,  26.781,  0.000,  0.000,  6,  1.00529,  -125.5197,  'ROUND RO',  11.500,  23
16355,  1,  149.847,  40.080,  0.000,  0.000,  6,  1.00773,  -124.6435,  'ROUND RO',  11.500,  23
16356,  1,  159.345,  43.592,  0.000,  0.000,  6,  1.02733,  -125.5133,  'SAN ANTO',  11.500,  26
16357,  1,  24.298,  6.766,  0.000,  0.000,  6,  0.75797,  -148.0280,  'DEVINE 0',  11.500,  26
16358,  1,  86.694,  23.784,  0.000,  0.000,  6,  1.01770,  -129.1644,  'GEORGETO',  11.500,  23
16360,  1,  30.495,  8.542,  0.000,  0.000,  6,  1.01237,  -125.1025,  'BURNET 1',  11.500,  23
17001,  1,  8.556,  2.415,  0.000,  0.000,  7,  0.89851,  -111.9947,  'INEZ 0SE',  11.500,  6
17004,  1,  187.911,  51.344,  0.000,  0.000,  7,  1.00865,  -108.4440,  'PASADENA',  11.500,  4
17010,  1,  16.416,  4.620,  0.000,  0.000,  7,  0.96692,  -117.6321,  'PRAIRIE ',  11.500,  5
17011,  1,  25.894,  7.267,  0.000,  0.000,  7,  1.02239,  -115.0631,  'CONROE 1',  11.500,  5
17012,  1,  1.118,  0.317,  0.000,  0.000,  7,  0.95177,  -113.3231,  'SIMONTON',  11.500,  3
17013,  1,  132.192,  35.548,  0.000,  0.000,  7,  0.99247,  -114.6987,  'HOUSTON ',  11.500,  5
17014,  1,  46.053,  12.814,  0.000,  0.000,  7,  0.98490,  -112.5715,  'HOUSTON ',  11.500,  4
17016,  1,  68.275,  18.844,  0.000,  0.000,  7,  1.00037,  -109.7053,  'HOUSTON ',  11.500,  4
17017,  1,  115.017,  31.142,  0.000,  0.000,  7,  0.99125,  -113.5263,  'HOUSTON ',  11.500,  3
17020,  1,  56.319,  15.581,  0.000,  0.000,  7,  0.95159,  -112.8888,  'NURSERY ',  11.500,  6
17026,  1,  37.742,  10.544,  0.000,  0.000,  7,  1.01126,  -109.2276,  'BACLIFF ',  11.500,  4
17027,  1,  110.043,  29.865,  0.000,  0.000,  7,  0.99513,  -113.5321,  'SPRING 1',  11.500,  5
17028,  1,  74.763,  20.585,  0.000,  0.000,  7,  1.00223,  -113.1474,  'HOUSTON ',  11.500,  3
17036,  1,  71.733,  19.775,  0.000,  0.000,  7,  1.00244,  -112.5230,  'CONROE 5',  11.500,  5
17039,  1,  199.532,  54.450,  0.000,  0.000,  7,  0.98985,  -111.3838,  'SUGAR LA',  11.500,  3
17041,  1,  95.747,  26.153,  0.000,  0.000,  7,  1.00467,  -108.5304,  'DAYTON 1',  11.500,  4
17044,  1,  132.753,  35.346,  0.000,  0.000,  7,  0.91325,  -111.4843,  'VICTORIA',  11.500,  6
17049,  1,  259.592,  70.892,  0.000,  0.000,  7,  0.99778,  -112.6191,  'KATY 1 2',  11.500,  3
17050,  1,  79.135,  21.724,  0.000,  0.000,  7,  0.98145,  -116.4075,  'MAGNOLIA',  11.500,  5
17051,  1,  122.807,  33.151,  0.000,  0.000,  7,  0.99251,  -113.3000,  'HOUSTON ',  11.500,  3
17052,  1,  95.999,  26.191,  0.000,  0.000,  7,  0.99035,  -112.0205,  'MISSOURI',  11.500,  3
17053,  1,  118.349,  32.023,  0.000,  0.000,  7,  0.99859,  -107.8080,  'RICHMOND',  11.500,  3
17054,  1,  103.858,  28.230,  0.000,  0.000,  7,  0.98397,  -113.2742,  'HOUSTON ',  11.500,  4
17055,  1,  97.280,  26.525,  0.000,  0.000,  7,  0.98990,  -111.5569,  'HOUSTON ',  11.500,  3
17057,  1,  86.550,  23.703,  0.000,  0.000,  7,  0.99058,  -114.1236,  'SPRING 8',  11.500,  5
17067,  1,  78.513,  21.552,  0.000,  0.000,  7,  0.97698,  -115.0968,  'HOUSTON ',  11.500,  3
17069,  1,  50.249,  13.921,  0.000,  0.000,  7,  0.92526,  -107.6344,  'EL CAMPO',  11.500,  1
17070,  1,  98.055,  26.728,  0.000,  0.000,  7,  0.98970,  -110.6271,  'HOUSTON ',  11.500,  4
17071,  1,  3.862,  1.092,  0.000,  0.000,  7,  0.86503,  -104.7337,  'PORT O C',  11.500,  6
17072,  1,  112.027,  30.409,  0.000,  0.000,  7,  1.00606,  -108.7362,  'DICKINSO',  11.500,  4
17074,  1,  58.575,  16.236,  0.000,  0.000,  7,  1.01097,  -107.5345,  'GALVESTO',  11.500,  2
17075,  1,  134.854,  36.309,  0.000,  0.000,  7,  1.01414,  -109.4978,  'HOUSTON ',  11.500,  4
17084,  1,  181.833,  49.672,  0.000,  0.000,  7,  1.00572,  -107.4484,  'LEAGUE C',  11.500,  4
17085,  1,  3.690,  1.044,  0.000,  0.000,  7,  0.97561,  -108.7932,  'LIVERPOO',  11.500,  2
17086,  1,  46.398,  12.909,  0.000,  0.000,  7,  0.98775,  -111.7981,  'HOUSTON ',  11.500,  4
17087,  1,  73.614,  20.264,  0.000,  0.000,  7,  0.99077,  -110.7109,  'SUGAR LA',  11.500,  3
17088,  1,  112.588,  30.376,  0.000,  0.000,  7,  0.94439,  -114.8465,  'RICHMOND',  11.500,  3
17089,  1,  74.078,  20.406,  0.000,  0.000,  7,  1.00620,  -114.4042,  'HOUSTON ',  11.500,  3
17090,  1,  8.493,  2.398,  0.000,  0.000,  7,  0.98410,  -115.8082,  'PINEHURS',  11.500,  5
17091,  1,  177.915,  48.664,  0.000,  0.000,  7,  1.02277,  -113.6907,  'PEARLAND',  11.500,  3
17092,  1,  47.895,  13.316,  0.000,  0.000,  7,  0.98386,  -112.9593,  'HOUSTON ',  11.500,  3
17093,  1,  108.755,  29.487,  0.000,  0.000,  7,  0.97860,  -113.7593,  'HOUSTON ',  11.500,  3
17094,  1,  78.126,  21.477,  0.000,  0.000,  7,  0.99697,  -114.2807,  'HOUSTON ',  11.500,  3
17100,  1,  61.120,  16.906,  0.000,  0.000,  7,  0.98760,  -111.4924,  'HOUSTON ',  11.500,  4
17101,  1,  208.942,  57.016,  0.000,  0.000,  7,  0.98915,  -112.5793,  'HOUSTON ',  11.500,  3
17102,  1,  116.075,  31.390,  0.000,  0.000,  7,  0.98308,  -114.3644,  'TOMBALL ',  11.500,  5
17103,  1,  50.619,  14.060,  0.000,  0.000,  7,  0.98809,  -111.7883,  'HOUSTON ',  11.500,  4
17106,  1,  88.348,  24.210,  0.000,  0.000,  7,  1.00966,  -107.7915,  'DEER PAR',  11.500,  4
17116,  1,  13.034,  3.673,  0.000,  0.000,  7,  0.94705,  -114.3391,  'WALLIS 0',  11.500,  1
17117,  1,  85.604,  23.452,  0.000,  0.000,  7,  0.99029,  -113.2291,  'HOUSTON ',  11.500,  3
17118,  1,  120.112,  32.427,  0.000,  0.000,  7,  0.98275,  -114.0648,  'SPRING 4',  11.500,  5
17119,  1,  46.135,  12.838,  0.000,  0.000,  7,  0.98877,  -111.3531,  'SOUTH HO',  11.500,  4
17120,  1,  117.397,  31.705,  0.000,  0.000,  7,  0.97496,  -114.5122,  'HOUSTON ',  11.500,  3
17123,  1,  7.301,  2.061,  0.000,  0.000,  7,  0.85917,  -103.8209,  'SEADRIFT',  11.500,  6
17124,  1,  201.021,  54.820,  0.000,  0.000,  7,  0.98183,  -112.9704,  'HOUSTON ',  11.500,  3
17127,  1,  244.852,  66.846,  0.000,  0.000,  7,  0.99474,  -109.0921,  'SUGAR LA',  11.500,  3
17128,  1,  68.375,  18.872,  0.000,  0.000,  7,  1.00102,  -112.8821,  'CONROE 7',  11.500,  5
17129,  1,  6.215,  1.755,  0.000,  0.000,  7,  0.90975,  -108.9560,  'LOLITA 0',  11.500,  6
17132,  1,  60.975,  16.876,  0.000,  0.000,  7,  0.99904,  -107.9804,  'LAPORTE ',  11.500,  4
17143,  1,  62.345,  17.245,  0.000,  0.000,  7,  0.99811,  -114.5353,  'NEW CANE',  11.500,  5
17144,  1,  106.250,  28.866,  0.000,  0.000,  7,  0.98966,  -110.8735,  'HOUSTON ',  11.500,  4
17145,  1,  130.381,  35.209,  0.000,  0.000,  7,  1.02742,  -114.8624,  'HOUSTON ',  11.500,  4
17147,  1,  54.775,  15.193,  0.000,  0.000,  7,  0.99232,  -112.6387,  'HOUSTON ',  11.500,  3
17148,  1,  46.251,  12.868,  0.000,  0.000,  7,  0.98677,  -113.9754,  'HOUSTON ',  11.500,  3
17149,  1,  7.557,  2.134,  0.000,  0.000,  7,  0.89446,  -109.8390,  'BLOOMING',  11.500,  6
17151,  1,  28.644,  8.031,  0.000,  0.000,  7,  1.02232,  -113.3968,  'WILLIS 2',  11.500,  5
17152,  1,  2.815,  0.797,  0.000,  0.000,  7,  0.98582,  -112.5499,  'HOUSTON ',  11.500,  3
17153,  1,  24.711,  6.909,  0.000,  0.000,  7,  0.84026,  -97.9785,  'PALACIOS',  11.500,  1
17154,  1,  39.680,  11.075,  0.000,  0.000,  7,  1.00382,  -114.1794,  'CONROE 4',  11.500,  5
17155,  1,  76.122,  20.918,  0.000,  0.000,  7,  0.97886,  -112.8034,  'HOUSTON ',  11.500,  3
17157,  1,  157.249,  42.926,  0.000,  0.000,  7,  0.99677,  -112.4699,  'SPRING 2',  11.500,  5
17158,  1,  87.130,  23.842,  0.000,  0.000,  7,  0.98213,  -113.2336,  'KINGWOOD',  11.500,  4
17161,  1,  132.017,  35.536,  0.000,  0.000,  7,  1.00089,  -111.0485,  'HOUSTON ',  11.500,  3
17172,  1,  102.906,  28.049,  0.000,  0.000,  7,  1.01339,  -107.7228,  'TEXAS CI',  11.500,  2
17173,  1,  100.713,  27.405,  0.000,  0.000,  7,  0.98190,  -114.0000,  'KINGWOOD',  11.500,  4
17174,  1,  114.328,  30.954,  0.000,  0.000,  7,  0.98792,  -110.1839,  'HOUSTON ',  11.500,  4
17177,  1,  185.135,  50.505,  0.000,  0.000,  7,  0.98723,  -113.3264,  'SPRING 7',  11.500,  5
17178,  1,  105.735,  28.719,  0.000,  0.000,  7,  0.98439,  -114.3077,  'HOUSTON ',  11.500,  3
17179,  1,  62.434,  17.253,  0.000,  0.000,  7,  0.97974,  -111.6930,  'FRESNO 0',  11.500,  3
17180,  1,  88.781,  24.281,  0.000,  0.000,  7,  0.98432,  -113.2697,  'HOUSTON ',  11.500,  3
17181,  1,  133.762,  35.910,  0.000,  0.000,  7,  0.98287,  -114.3283,  'HOUSTON ',  11.500,  3
17182,  1,  1.903,  0.539,  0.000,  0.000,  7,  0.95069,  -115.0720,  'PATTISON',  11.500,  3
17183,  1,  206.738,  56.551,  0.000,  0.000,  7,  1.02220,  -114.2804,  'HOUSTON ',  11.500,  3
17185,  1,  146.939,  39.314,  0.000,  0.000,  7,  1.00036,  -105.9318,  'MISSOURI',  11.500,  3
17188,  1,  64.185,  17.736,  0.000,  0.000,  7,  0.99135,  -110.7373,  'HOUSTON ',  11.500,  3
17198,  1,  79.256,  21.817,  0.000,  0.000,  7,  1.02737,  -114.2036,  'TOMBALL ',  11.500,  5
17201,  1,  251.100,  68.616,  0.000,  0.000,  7,  1.00838,  -113.4053,  'CYPRESS ',  11.500,  5
17202,  1,  37.348,  10.422,  0.000,  0.000,  7,  0.96705,  -118.0638,  'HEMPSTEA',  11.500,  5
17203,  1,  22.499,  6.311,  0.000,  0.000,  7,  0.92525,  -107.8569,  'WEST COL',  11.500,  1
17213,  1,  67.359,  18.601,  0.000,  0.000,  7,  1.00343,  -109.1934,  'SANTA FE',  11.500,  2
17214,  1,  100.677,  27.399,  0.000,  0.000,  7,  0.98331,  -111.9973,  'HOUSTON ',  11.500,  3
17215,  1,  109.123,  29.614,  0.000,  0.000,  7,  0.99038,  -114.3883,  'SPRING 5',  11.500,  5
17216,  1,  78.272,  21.494,  0.000,  0.000,  7,  0.98156,  -113.2794,  'HOUSTON ',  11.500,  3
17217,  1,  68.566,  18.908,  0.000,  0.000,  7,  0.98637,  -113.3008,  'HOUSTON ',  11.500,  4
17218,  1,  48.998,  13.615,  0.000,  0.000,  7,  0.98098,  -116.5318,  'MONTGOME',  11.500,  5
17219,  1,  1.169,  0.331,  0.000,  0.000,  7,  0.94263,  -110.7641,  'HUNGERFO',  11.500,  1
17220,  1,  162.311,  44.258,  0.000,  0.000,  7,  0.98116,  -113.5672,  'HOUSTON ',  11.500,  3
17221,  1,  207.026,  56.454,  0.000,  0.000,  7,  0.98048,  -113.2507,  'HOUSTON ',  11.500,  3
17222,  1,  95.288,  25.994,  0.000,  0.000,  7,  0.98540,  -112.0338,  'HOUSTON ',  11.500,  3
17223,  1,  44.401,  12.365,  0.000,  0.000,  7,  0.99224,  -113.0059,  'HOUSTON ',  11.500,  5
17224,  1,  28.246,  7.914,  0.000,  0.000,  7,  0.98197,  -113.5943,  'HOUSTON ',  11.500,  3
17225,  1,  106.965,  29.030,  0.000,  0.000,  7,  0.98124,  -115.1020,  'HOUSTON ',  11.500,  3
17226,  1,  43.421,  12.096,  0.000,  0.000,  7,  0.99177,  -112.7609,  'HOUSTON ',  11.500,  3
17229,  1,  273.105,  74.565,  0.000,  0.000,  7,  0.99490,  -110.3189,  'HOUSTON ',  11.500,  3
17230,  1,  7.836,  2.213,  0.000,  0.000,  7,  0.96018,  -112.3575,  'BEASLEY ',  11.500,  1
17231,  1,  56.656,  15.704,  0.000,  0.000,  7,  0.99433,  -109.2084,  'HOUSTON ',  11.500,  4
17232,  1,  47.094,  13.114,  0.000,  0.000,  7,  1.01815,  -108.4446,  'LA MARQU',  11.500,  2
17233,  1,  30.512,  8.539,  0.000,  0.000,  7,  0.97050,  -117.5404,  'WALLER 0',  11.500,  5
17234,  1,  69.762,  19.241,  0.000,  0.000,  7,  0.99751,  -114.4424,  'PORTER 0',  11.500,  5
17235,  1,  127.563,  34.480,  0.000,  0.000,  7,  1.02521,  -116.2211,  'CYPRESS ',  11.500,  3
17236,  1,  32.845,  9.196,  0.000,  0.000,  7,  1.02733,  -114.6725,  'HOUSTON ',  11.500,  5
17237,  1,  12.696,  3.578,  0.000,  0.000,  7,  0.94109,  -113.2171,  'FULSHEAR',  11.500,  1
17238,  1,  43.718,  12.190,  0.000,  0.000,  7,  1.02028,  -110.1454,  'LIBERTY ',  11.500,  4
17239,  1,  39.589,  11.049,  0.000,  0.000,  7,  1.00041,  -109.1674,  'WINNIE 0',  11.500,  4
17240,  1,  88.312,  24.173,  0.000,  0.000,  7,  0.99303,  -113.4675,  'HOUSTON ',  11.500,  3
17241,  1,  90.740,  24.790,  0.000,  0.000,  7,  0.98059,  -113.9817,  'HOUSTON ',  11.500,  3
17242,  1,  69.712,  19.215,  0.000,  0.000,  7,  0.98630,  -113.7339,  'HOUSTON ',  11.500,  3
17243,  1,  72.059,  19.856,  0.000,  0.000,  7,  0.99749,  -112.0174,  'CROSBY 0',  11.500,  4
17244,  1,  36.576,  10.213,  0.000,  0.000,  7,  0.97801,  -110.8888,  'MANVEL 0',  11.500,  3
17245,  1,  103.887,  28.266,  0.000,  0.000,  7,  0.99630,  -114.8626,  'HOUSTON ',  11.500,  5
17246,  1,  179.561,  48.941,  0.000,  0.000,  7,  0.97534,  -115.2795,  'HOUSTON ',  11.500,  3
17247,  1,  7.203,  2.034,  0.000,  0.000,  7,  0.92714,  -108.4183,  'DAMON 0S',  11.500,  1
17248,  1,  211.654,  57.702,  0.000,  0.000,  7,  0.97716,  -114.2176,  'HOUSTON ',  11.500,  3
17249,  1,  73.433,  20.207,  0.000,  0.000,  7,  0.98313,  -113.1621,  'HOUSTON ',  11.500,  3
17250,  1,  35.792,  10.002,  0.000,  0.000,  7,  0.99254,  -112.3911,  'HOUSTON ',  11.500,  3
17251,  1,  38.152,  10.649,  0.000,  0.000,  7,  0.98630,  -116.8425,  'HOCKLEY ',  11.500,  5
17253,  1,  83.246,  22.805,  0.000,  0.000,  7,  0.97569,  -106.7841,  'ANGLETON',  11.500,  2
17254,  1,  40.958,  11.431,  0.000,  0.000,  7,  1.01952,  -114.4826,  'CONROE 3',  11.500,  5
17255,  1,  52.670,  14.619,  0.000,  0.000,  7,  0.98941,  -111.3505,  'HOUSTON ',  11.500,  3
17256,  1,  79.831,  21.915,  0.000,  0.000,  7,  0.98580,  -112.5002,  'HOUSTON ',  11.500,  3
17257,  1,  119.829,  32.364,  0.000,  0.000,  7,  0.98550,  -110.7312,  'PEARLAND',  11.500,  4
17258,  1,  41.264,  11.503,  0.000,  0.000,  7,  0.98492,  -112.4214,  'HOUSTON ',  11.500,  3
17259,  1,  140.504,  37.685,  0.000,  0.000,  7,  0.99923,  -111.9156,  'HOUSTON ',  11.500,  4
17260,  1,  97.580,  26.625,  0.000,  0.000,  7,  0.99997,  -110.0072,  'CHANNELV',  11.500,  4
17262,  1,  83.313,  22.685,  0.000,  0.000,  7,  0.89862,  -98.9793,  'BAY CITY',  11.500,  1
17265,  1,  68.430,  18.886,  0.000,  0.000,  7,  1.00079,  -107.6041,  'PASADENA',  11.500,  4
17271,  1,  26.137,  7.329,  0.000,  0.000,  7,  0.97374,  -115.4629,  'BROOKSHI',  11.500,  3
17272,  1,  45.770,  12.737,  0.000,  0.000,  7,  0.98553,  -111.8405,  'HOUSTON ',  11.500,  3
17273,  1,  36.318,  10.156,  0.000,  0.000,  7,  1.02733,  -109.0440,  'TEXAS CI',  11.500,  2
17275,  1,  41.718,  11.616,  0.000,  0.000,  7,  0.95634,  -114.1621,  'VICTORIA',  11.500,  6
17276,  1,  76.080,  20.943,  0.000,  0.000,  7,  1.00765,  -113.7326,  'HOUSTON ',  11.500,  3
17277,  1,  16.453,  4.626,  0.000,  0.000,  7,  0.90867,  -113.0421,  'GANADO 0',  11.500,  6
17279,  1,  131.981,  35.563,  0.000,  0.000,  7,  1.01099,  -107.0962,  'MONT BEL',  11.500,  4
17283,  1,  97.533,  26.609,  0.000,  0.000,  7,  0.99815,  -107.7181,  'BAYTOWN ',  11.500,  4
17290,  1,  58.874,  16.298,  0.000,  0.000,  7,  0.98632,  -114.8967,  'SPRING 6',  11.500,  5
17291,  1,  89.753,  24.522,  0.000,  0.000,  7,  0.97623,  -114.6204,  'HUMBLE 2',  11.500,  5
17292,  1,  94.792,  25.887,  0.000,  0.000,  7,  0.99720,  -112.0556,  'HOUSTON ',  11.500,  5
17293,  1,  13.360,  3.766,  0.000,  0.000,  7,  1.00072,  -108.4762,  'SANTA FE',  11.500,  2
17294,  1,  5.877,  1.662,  0.000,  0.000,  7,  1.02571,  -106.9424,  'PORT BOL',  11.500,  4
17295,  1,  81.229,  22.289,  0.000,  0.000,  7,  0.98784,  -113.6452,  'HOUSTON ',  11.500,  5
17296,  1,  79.354,  21.771,  0.000,  0.000,  7,  0.97378,  -114.7587,  'HOUSTON ',  11.500,  3
17297,  1,  77.118,  21.185,  0.000,  0.000,  7,  0.97996,  -112.7656,  'HOUSTON ',  11.500,  3
17298,  1,  76.761,  21.096,  0.000,  0.000,  7,  0.98427,  -113.8238,  'HOUSTON ',  11.500,  3
17299,  1,  21.385,  6.002,  0.000,  0.000,  7,  0.93113,  -111.6921,  'EAGLE LA',  11.500,  1
17300,  1,  54.755,  15.208,  0.000,  0.000,  7,  1.02735,  -115.0968,  'CONROE 2',  11.500,  5
17301,  1,  72.750,  20.025,  0.000,  0.000,  7,  0.98378,  -110.9141,  'WEBSTER ',  11.500,  4
17302,  1,  25.497,  7.136,  0.000,  0.000,  7,  0.89349,  -103.0179,  'SWEENY 0',  11.500,  1
17303,  1,  6.967,  1.968,  0.000,  0.000,  7,  0.90993,  -109.0511,  'BLESSING',  11.500,  1
17306,  1,  8.449,  2.384,  0.000,  0.000,  7,  0.93235,  -107.1473,  'WHARTON ',  11.500,  1
17313,  1,  81.186,  22.247,  0.000,  0.000,  7,  0.96743,  -106.1960,  'LAKE JAC',  11.500,  2
17314,  1,  26.680,  7.472,  0.000,  0.000,  7,  0.93462,  -117.8835,  'BELLVILL',  11.500,  5
17315,  1,  58.410,  16.184,  0.000,  0.000,  7,  1.00132,  -114.2845,  'KATY 4 0',  11.500,  3
17316,  1,  53.286,  14.781,  0.000,  0.000,  7,  0.98134,  -112.0448,  'HOUSTON ',  11.500,  3
17317,  1,  121.794,  32.890,  0.000,  0.000,  7,  0.99242,  -109.2173,  'FRIENDSW',  11.500,  4
17318,  1,  94.521,  25.784,  0.000,  0.000,  7,  0.98107,  -112.1165,  'HOUSTON ',  11.500,  4
17319,  1,  25.564,  7.171,  0.000,  0.000,  7,  0.98627,  -113.5456,  'HOUSTON ',  11.500,  5
17330,  1,  207.240,  56.524,  0.000,  0.000,  7,  0.98336,  -113.2687,  'HOUSTON ',  11.500,  3
17333,  1,  24.750,  6.946,  0.000,  0.000,  7,  0.99415,  -109.7392,  'PASADENA',  11.500,  4
17336,  1,  105.896,  28.777,  0.000,  0.000,  7,  0.99089,  -111.7360,  'STAFFORD',  11.500,  3
17337,  1,  22.804,  6.388,  0.000,  0.000,  7,  0.87223,  -115.7316,  'EDNA 0SE',  11.500,  6
17338,  1,  101.367,  27.586,  0.000,  0.000,  7,  0.98620,  -112.1040,  'HOUSTON ',  11.500,  4
17339,  1,  35.096,  9.790,  0.000,  0.000,  7,  0.92719,  -107.1060,  'NEEDVILL',  11.500,  1
17340,  1,  31.743,  8.875,  0.000,  0.000,  7,  0.95260,  -116.0431,  'SEALY 0S',  11.500,  3
17343,  1,  163.490,  44.497,  0.000,  0.000,  7,  0.95766,  -112.1289,  'KATY 3 2',  11.500,  3
17344,  1,  108.619,  29.454,  0.000,  0.000,  7,  0.97913,  -114.3723,  'HOUSTON ',  11.500,  3
17345,  1,  77.567,  21.315,  0.000,  0.000,  7,  0.98801,  -111.5303,  'HOUSTON ',  11.500,  4
17362,  1,  48.852,  13.574,  0.000,  0.000,  7,  0.97970,  -113.7773,  'HOUSTON ',  11.500,  3
17363,  1,  25.462,  7.145,  0.000,  0.000,  7,  0.99727,  -108.8972,  'GALVESTO',  11.500,  2
17364,  1,  12.942,  3.647,  0.000,  0.000,  7,  0.93855,  -113.2074,  'EAST BER',  11.500,  1
17365,  1,  85.374,  23.395,  0.000,  0.000,  7,  0.99252,  -112.7617,  'HOUSTON ',  11.500,  4
17380,  1,  52.590,  14.600,  0.000,  0.000,  7,  0.99502,  -105.9569,  'FREEPORT',  11.500,  2
17381,  1,  80.232,  22.033,  0.000,  0.000,  7,  0.99457,  -113.4856,  'HOUSTON ',  11.500,  4
17382,  1,  77.960,  21.413,  0.000,  0.000,  7,  0.98292,  -112.5281,  'HOUSTON ',  11.500,  3
17383,  1,  93.914,  25.636,  0.000,  0.000,  7,  0.98723,  -108.7587,  'ROSHARON',  11.500,  2
17384,  1,  75.059,  20.638,  0.000,  0.000,  7,  0.98023,  -113.4082,  'HOUSTON ',  11.500,  3
17385,  1,  131.293,  35.291,  0.000,  0.000,  7,  0.98489,  -114.3024,  'HOUSTON ',  11.500,  3
17386,  1,  102.353,  27.837,  0.000,  0.000,  7,  0.98340,  -113.5258,  'HOUSTON ',  11.500,  3
17387,  1,  125.974,  33.935,  0.000,  0.000,  7,  0.98496,  -113.3128,  'HUMBLE 1',  11.500,  4
17388,  1,  134.925,  36.228,  0.000,  0.000,  7,  0.98841,  -114.1406,  'HOUSTON ',  11.500,  3
17391,  1,  39.690,  11.080,  0.000,  0.000,  7,  1.01077,  -112.0817,  'WILLIS 1',  11.500,  5
17392,  1,  52.833,  14.674,  0.000,  0.000,  7,  1.00864,  -108.7747,  'BAYTOWN ',  11.500,  4
17393,  1,  7.543,  2.130,  0.000,  0.000,  7,  0.91761,  -108.5379,  'VAN VLEC',  11.500,  1
17394,  1,  38.028,  10.614,  0.000,  0.000,  7,  0.98603,  -112.2086,  'HUFFMAN ',  11.500,  4
17395,  1,  76.574,  21.053,  0.000,  0.000,  7,  0.98984,  -113.9340,  'HOUSTON ',  11.500,  3
17396,  1,  20.542,  5.772,  0.000,  0.000,  7,  0.97800,  -113.1945,  'HOUSTON ',  11.500,  3
17397,  1,  97.165,  26.480,  0.000,  0.000,  7,  0.98217,  -113.8313,  'ROSENBER',  11.500,  3
17398,  1,  70.420,  19.416,  0.000,  0.000,  7,  0.99580,  -110.2427,  'PASADENA',  11.500,  4
17399,  1,  55.300,  15.332,  0.000,  0.000,  7,  0.98797,  -111.9979,  'HOUSTON ',  11.500,  3
17403,  1,  64.309,  17.772,  0.000,  0.000,  7,  0.99495,  -109.9861,  'PASADENA',  11.500,  4
17404,  1,  144.062,  38.516,  0.000,  0.000,  7,  0.98429,  -114.5358,  'HOUSTON ',  11.500,  5
17405,  1,  47.571,  13.241,  0.000,  0.000,  7,  1.01247,  -108.1555,  'GALVESTO',  11.500,  2
17408,  1,  58.647,  16.147,  0.000,  0.000,  7,  0.88607,  -107.1287,  'POINT CO',  11.500,  6
17410,  1,  193.232,  52.692,  0.000,  0.000,  7,  0.98061,  -112.2483,  'KATY 2 1',  11.500,  3
17411,  1,  60.378,  16.711,  0.000,  0.000,  7,  0.99387,  -114.7209,  'SPRING 3',  11.500,  5
17412,  1,  8.199,  2.316,  0.000,  0.000,  7,  0.97520,  -108.1630,  'DANBURY ',  11.500,  2
17413,  1,  42.146,  11.723,  0.000,  0.000,  7,  0.93355,  -109.3922,  'WHARTON ',  11.500,  1
17417,  1,  97.645,  26.633,  0.000,  0.000,  7,  0.99556,  -113.1111,  'HOUSTON ',  11.500,  3
17418,  1,  46.401,  12.913,  0.000,  0.000,  7,  0.99521,  -112.7019,  'HOUSTON ',  11.500,  3
17419,  1,  99.207,  27.042,  0.000,  0.000,  7,  0.99586,  -108.8511,  'LA PORTE',  11.500,  4
17421,  1,  70.794,  19.506,  0.000,  0.000,  7,  0.98697,  -115.2181,  'MAGNOLIA',  11.500,  5
17424,  1,  120.746,  32.648,  0.000,  0.000,  7,  1.00081,  -107.7303,  'ALVIN 2S',  11.500,  2
17425,  1,  101.415,  27.589,  0.000,  0.000,  7,  0.98236,  -114.9963,  'HOUSTON ',  11.500,  3
17426,  1,  45.815,  12.699,  0.000,  0.000,  7,  0.89294,  -106.0961,  'BRAZORIA',  11.500,  2
17427,  1,  184.163,  50.198,  0.000,  0.000,  7,  0.97572,  -114.8821,  'HOUSTON ',  11.500,  3
17430,  1,  51.466,  14.281,  0.000,  0.000,  7,  0.97178,  -105.5933,  'FREEPORT',  11.500,  2
17431,  1,  25.331,  7.107,  0.000,  0.000,  7,  0.99658,  -113.4569,  'CONROE 6',  11.500,  5
17432,  1,  22.454,  6.307,  0.000,  0.000,  7,  0.99005,  -131.6060,  'MADISONV',  11.500,  5
18001,  1,  9.234,  2.607,  0.000,  0.000,  8,  0.97606,  -130.6288,  'NORMANGE',  11.500,  7
18002,  1,  9.207,  2.599,  0.000,  0.000,  8,  1.01561,  -135.4394,  'ARP 0SE ',  11.500,  8
18003,  1,  9.352,  2.640,  0.000,  0.000,  8,  0.99459,  -131.4267,  'CENTERVI',  11.500,  7
18005,  1,  110.130,  29.968,  0.000,  0.000,  8,  1.02740,  -128.2820,  'LUFKIN 3',  11.500,  8
18006,  1,  30.565,  8.565,  0.000,  0.000,  8,  1.02732,  -132.8121,  'FLINT 0S',  11.500,  8
18007,  1,  24.583,  6.902,  0.000,  0.000,  8,  1.01338,  -133.6248,  'BULLARD ',  11.500,  8
18008,  1,  31.194,  8.732,  0.000,  0.000,  8,  0.99261,  -135.8942,  'CHANDLER',  11.500,  8
18009,  1,  9.741,  2.750,  0.000,  0.000,  8,  0.98396,  -117.3285,  'PLANTERS',  11.500,  7
18010,  1,  3.578,  1.012,  0.000,  0.000,  8,  0.96448,  -129.7878,  'MARQUEZ ',  11.500,  7
18011,  1,  15.674,  4.414,  0.000,  0.000,  8,  1.00460,  -127.6954,  'TENNESSE',  11.500,  7
18012,  1,  4.994,  1.412,  0.000,  0.000,  8,  1.00822,  -115.4822,  'ANDERSON',  11.500,  7
18013,  1,  48.447,  13.482,  0.000,  0.000,  8,  1.01483,  -135.8931,  'MINEOLA ',  11.500,  8
18014,  1,  15.775,  4.443,  0.000,  0.000,  8,  0.98834,  -134.5281,  'LOVELADY',  11.500,  7
18015,  1,  19.104,  5.375,  0.000,  0.000,  8,  1.00905,  -132.2130,  'HUNTINGT',  11.500,  8
18016,  1,  67.165,  18.571,  0.000,  0.000,  8,  1.02735,  -120.4386,  'BRYAN 4 ',  11.500,  7
18017,  1,  15.573,  4.387,  0.000,  0.000,  8,  1.00602,  -133.8125,  'FRANKSTO',  11.500,  8
18019,  1,  106.989,  29.148,  0.000,  0.000,  8,  1.02740,  -133.5880,  'TYLER 4 ',  11.500,  8
18020,  1,  13.966,  3.936,  0.000,  0.000,  8,  0.99769,  -135.2179,  'BEN WHEE',  11.500,  8
18021,  1,  10.777,  3.041,  0.000,  0.000,  8,  1.02234,  -130.6170,  'GARRISON',  11.500,  8
18022,  1,  5.883,  1.663,  0.000,  0.000,  8,  1.02730,  -131.9592,  'ETOILE 0',  11.500,  8
18025,  1,  40.199,  11.225,  0.000,  0.000,  8,  1.02733,  -133.2306,  'PALESTIN',  11.500,  8
18026,  1,  49.206,  13.683,  0.000,  0.000,  8,  1.00177,  -136.4124,  'LINDALE ',  11.500,  8
18027,  1,  32.230,  9.024,  0.000,  0.000,  8,  1.01950,  -133.2930,  'WHITEHOU',  11.500,  8
18028,  1,  19.048,  5.359,  0.000,  0.000,  8,  1.00652,  -136.4076,  'OVERTON ',  11.500,  8
18029,  1,  24.006,  6.739,  0.000,  0.000,  8,  0.99506,  -135.8472,  'GRAND SA',  11.500,  8
18032,  1,  66.772,  18.457,  0.000,  0.000,  8,  1.01921,  -113.9557,  'SHIRO 2S',  11.500,  7
18037,  1,  10.585,  2.987,  0.000,  0.000,  8,  0.98743,  -133.0274,  'MIDWAY 0',  11.500,  7
18038,  1,  62.840,  17.384,  0.000,  0.000,  8,  1.00357,  -128.9247,  'SULPHUR ',  11.500,  8
18039,  1,  11.253,  3.175,  0.000,  0.000,  8,  1.00632,  -135.9264,  'VAN 0SE ',  11.500,  8
18040,  1,  15.722,  4.428,  0.000,  0.000,  8,  0.99448,  -133.5167,  'MURCHISO',  11.500,  8
18041,  1,  50.566,  14.065,  0.000,  0.000,  8,  1.02431,  -132.9695,  'NACOGDOC',  11.500,  8
18042,  1,  25.012,  7.019,  0.000,  0.000,  8,  0.99793,  -133.1849,  'DIBOLL 0',  11.500,  8
18052,  1,  11.727,  3.309,  0.000,  0.000,  8,  1.01912,  -134.3897,  'TYLER 8 ',  11.500,  8
18053,  1,  16.848,  4.742,  0.000,  0.000,  8,  0.99128,  -135.0813,  'ATHENS 1',  11.500,  8
18054,  1,  18.724,  5.267,  0.000,  0.000,  8,  0.99408,  -133.2269,  'BUFFALO ',  11.500,  7
18055,  1,  25.155,  7.062,  0.000,  0.000,  8,  1.02189,  -130.9763,  'RUSK 0SE',  11.500,  8
18056,  1,  11.355,  3.204,  0.000,  0.000,  8,  1.02370,  -135.0605,  'WINONA 0',  11.500,  8
18062,  1,  7.914,  2.236,  0.000,  0.000,  8,  1.02265,  -127.5620,  'CUSHING ',  11.500,  8
18063,  1,  57.708,  16.001,  0.000,  0.000,  8,  1.01054,  -133.7785,  'NACOGDOC',  11.500,  8
18064,  1,  22.076,  6.204,  0.000,  0.000,  8,  1.00625,  -126.8297,  'FAIRFIEL',  11.500,  7
18065,  1,  6.006,  1.698,  0.000,  0.000,  8,  0.99126,  -132.9119,  'TRINIDAD',  11.500,  7
18066,  1,  2.583,  0.731,  0.000,  0.000,  8,  1.00470,  -127.7768,  'DIKE 0SE',  11.500,  8
18072,  1,  54.750,  15.187,  0.000,  0.000,  8,  0.99368,  -130.6601,  'PALESTIN',  11.500,  8
18073,  1,  14.056,  3.962,  0.000,  0.000,  8,  1.00213,  -135.3917,  'EMORY 0S',  11.500,  8
18081,  1,  20.839,  5.858,  0.000,  0.000,  8,  1.00423,  -135.4760,  'TYLER 9 ',  11.500,  8
18086,  1,  17.040,  4.791,  0.000,  0.000,  8,  0.92456,  -131.8626,  'FRANKLIN',  11.500,  7
18089,  1,  15.676,  4.417,  0.000,  0.000,  8,  1.02248,  -134.5916,  'TYLER 3 ',  11.500,  8
18090,  1,  14.367,  4.049,  0.000,  0.000,  8,  1.01221,  -134.9706,  'ELKHART ',  11.500,  7
18091,  1,  11.480,  3.239,  0.000,  0.000,  8,  1.02677,  -129.4807,  'WORTHAM ',  11.500,  7
18092,  1,  6.869,  1.942,  0.000,  0.000,  8,  1.00037,  -134.0482,  'OAKWOOD ',  11.500,  7
18093,  1,  4.853,  1.373,  0.000,  0.000,  8,  1.01603,  -125.0674,  'COOKVILL',  11.500,  8
18095,  1,  166.562,  45.434,  0.000,  0.000,  8,  0.98622,  -120.2385,  'COLLEGE ',  11.500,  7
18096,  1,  11.570,  3.264,  0.000,  0.000,  8,  1.00194,  -134.1486,  'EDGEWOOD',  11.500,  8
18100,  1,  40.202,  11.223,  0.000,  0.000,  8,  1.02053,  -134.5761,  'TYLER 2 ',  11.500,  8
18101,  1,  12.021,  3.391,  0.000,  0.000,  8,  1.00961,  -132.4882,  'ALTO 0SE',  11.500,  8
18102,  1,  5.188,  1.466,  0.000,  0.000,  8,  0.86173,  -134.7220,  'CALVERT ',  11.500,  7
18103,  1,  8.822,  2.490,  0.000,  0.000,  8,  0.97434,  -127.8714,  'JEWETT 2',  11.500,  7
18104,  1,  54.727,  15.180,  0.000,  0.000,  8,  0.99351,  -117.7927,  'NAVASOTA',  11.500,  7
18106,  1,  90.806,  24.857,  0.000,  0.000,  8,  1.00782,  -125.8423,  'MOUNT PL',  11.500,  8
18107,  1,  10.232,  2.888,  0.000,  0.000,  8,  1.02731,  -126.4899,  'SCROGGIN',  11.500,  8
18108,  1,  51.114,  14.204,  0.000,  0.000,  8,  1.00550,  -135.9294,  'WILLS PO',  11.500,  8
18109,  1,  54.659,  15.158,  0.000,  0.000,  8,  0.98688,  -133.4619,  'ATHENS 2',  11.500,  8
18110,  1,  21.132,  5.942,  0.000,  0.000,  8,  1.02286,  -131.7544,  'POINT 0S',  11.500,  8
18111,  1,  94.518,  25.844,  0.000,  0.000,  8,  1.01194,  -131.6292,  'LUFKIN 2',  11.500,  8
18114,  1,  26.049,  7.311,  0.000,  0.000,  8,  1.02435,  -127.7005,  'JACKSONV',  11.500,  8
18118,  1,  42.353,  11.806,  0.000,  0.000,  8,  0.99689,  -135.3168,  'CROCKETT',  11.500,  7
18119,  1,  48.374,  13.466,  0.000,  0.000,  8,  1.02328,  -126.5222,  'HENDERSO',  11.500,  8
18120,  1,  33.252,  9.309,  0.000,  0.000,  8,  1.02732,  -121.9689,  'BRYAN 3 ',  11.500,  7
18121,  1,  77.715,  21.391,  0.000,  0.000,  8,  1.01634,  -131.5462,  'JACKSONV',  11.500,  8
18122,  1,  28.029,  7.860,  0.000,  0.000,  8,  1.01967,  -121.7684,  'BRYAN 5 ',  11.500,  7
18123,  1,  15.617,  4.398,  0.000,  0.000,  8,  0.98849,  -133.1351,  'MALAKOFF',  11.500,  8
18124,  1,  24.016,  6.745,  0.000,  0.000,  8,  1.01101,  -129.7253,  'CUMBY 0S',  11.500,  8
18125,  1,  40.641,  11.344,  0.000,  0.000,  8,  1.01701,  -133.7991,  'NACOGDOC',  11.500,  8
18132,  1,  16.501,  4.645,  0.000,  0.000,  8,  0.99271,  -131.5226,  'TEAGUE 0',  11.500,  7
18134,  1,  109.465,  29.781,  0.000,  0.000,  8,  1.02159,  -131.6284,  'TYLER 7 ',  11.500,  8
18135,  1,  76.416,  21.052,  0.000,  0.000,  8,  1.02296,  -134.2349,  'TYLER 6 ',  11.500,  8
18136,  1,  4.204,  1.189,  0.000,  0.000,  8,  1.01016,  -133.7827,  'YANTIS 0',  11.500,  8
18137,  1,  16.468,  4.638,  0.000,  0.000,  8,  1.01319,  -130.8451,  'POLLOK 0',  11.500,  8
18138,  1,  2.996,  0.848,  0.000,  0.000,  8,  1.02730,  -135.3230,  'TYLER 1 ',  11.500,  8
18140,  1,  183.181,  49.977,  0.000,  0.000,  8,  0.98846,  -120.6059,  'COLLEGE ',  11.500,  7
18141,  1,  18.670,  5.253,  0.000,  0.000,  8,  1.00900,  -124.8004,  'HEARNE 0',  11.500,  7
18142,  1,  18.610,  5.236,  0.000,  0.000,  8,  1.00304,  -127.3834,  'MOUNT VE',  11.500,  8
18143,  1,  14.341,  4.042,  0.000,  0.000,  8,  1.01856,  -118.3400,  'IOLA 0SE',  11.500,  7
18144,  1,  5.370,  1.519,  0.000,  0.000,  8,  1.00388,  -128.0350,  'STREETMA',  11.500,  7
18145,  1,  5.608,  1.585,  0.000,  0.000,  8,  1.01385,  -131.1931,  'COMO 0SE',  11.500,  8
18146,  1,  50.678,  14.084,  0.000,  0.000,  8,  1.00217,  -137.2011,  'HENDERSO',  11.500,  8
18150,  1,  7.469,  2.111,  0.000,  0.000,  8,  1.01297,  -132.2497,  'ZAVALLA ',  11.500,  8
18151,  1,  15.930,  4.488,  0.000,  0.000,  8,  1.02730,  -135.1651,  'GRAPELAN',  11.500,  7
18152,  1,  49.437,  13.758,  0.000,  0.000,  8,  1.02480,  -119.5242,  'BRYAN 2 ',  11.500,  7
18153,  1,  24.405,  6.851,  0.000,  0.000,  8,  0.99888,  -135.4199,  'CANTON 0',  11.500,  8
18154,  1,  13.597,  3.833,  0.000,  0.000,  8,  1.01125,  -135.3531,  'TYLER 5 ',  11.500,  8
18160,  1,  65.353,  18.080,  0.000,  0.000,  8,  1.02469,  -118.0304,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  49.448,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  46.754,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  42.183,  -12.547,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  65.149,  -13.081,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1039,  '1',  34.568,  -7.744,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1048,  '1',  325.200,  58.639,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  325.200,  80.417,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  128.740,  -7.913,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  33.396,  -6.403,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  37.615,  29.824,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  31.557,  8.503,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  150.407,  6.124,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  165.230,  16.099,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  165.230,  15.880,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  18.093,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  165.230,  14.603,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  286.500,  32.809,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  35.152,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2004,  '1',  117.540,  -3.247,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -3.225,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -1.145,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  0.000,  -0.062,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  7.785,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  293.822,  -202.448,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2094,  '1',  0.000,  -1.440,  2.130,  -1.440,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
2095,  '1',  0.000,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  79.500,  23.850
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  158.860,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  158.860,  -14.284,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2127,  '1',  51.756,  -17.626,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  39.724,  -9.397,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  35.152,  4.342,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3034,  '1',  30.581,  9.207,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  48.979,  12.084,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  321.840,  31.464,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  56.478,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  57.456,  19.509,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  57.456,  10.591,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  57.456,  10.290,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  38.814,  5.861,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  38.814,  8.010,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  38.814,  15.174,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  38.814,  10.582,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3068,  '1',  35.152,  27.508,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  39.886,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  58.353,  6.395,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  54.485,  -30.361,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3092,  '1',  46.870,  12.317,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3098,  '1',  37.496,  4.873,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  46.619,  -11.188,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3122,  '1',  46.167,  -16.483,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  31.637,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  47.245,  33.869,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  237.800,  139.730,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  451.802,  324.071,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  57.290,  12.415,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  46.870,  6.789,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  103.680,  40.027,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  103.680,  44.989,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  103.680,  29.038,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  41.083,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  32.335,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  42.085,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  243.400,  51.381,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  243.400,  53.980,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  243.400,  89.251,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  104.089,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  67.090,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  64.491,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  44.058,  40.040,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  66.368,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  170.080,  100.660,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  170.080,  50.831,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  170.080,  47.620,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  47.104,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  35.152,  13.327,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4183,  '1',  47.573,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  1275.120,  260.464,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  47.245,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  9.908,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  10.444,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  16.006,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  7.730,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  8.229,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  10.542,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  68.877,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  64.204,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  60.165,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  36.271,  47.569,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  91.080,  60.158,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  248.670,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -15.029,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -41.715,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  230.250,  -14.750,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  230.250,  -19.199,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  230.250,  -28.570,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  463.750,  100.532,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  463.750,  128.841,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  189.220,  -5.961,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  189.220,  -6.716,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  189.220,  -6.734,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  82.305,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  84.363,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  60.745,  29.423,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  663.205,  26.519,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  213.330,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  209.000,  106.380,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  87.840,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  85.540,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1655.140,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  183.180,  51.608,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  82.818,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  170.560,  45.418,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  170.560,  28.252,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  170.560,  38.065,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  93.737,  34.393,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  155.980,  43.032,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  155.980,  19.457,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  155.980,  55.208,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  155.980,  23.504,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  155.980,  32.873,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  155.980,  32.149,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  19.979,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  42.291,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  31.695,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  87.120,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  113.199,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  114.514,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  446.000,  51.194,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  52.667,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  599.468,  66.605,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  418.800,  81.982,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  418.760,  155.363,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  235.050,  56.710,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  235.050,  50.285,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  235.050,  117.033,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  235.050,  63.918,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  52.080,  13.846,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  161.684,  23.582,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  161.684,  87.207,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  161.684,  39.231,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  183.000,  91.801,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  109.980,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  128.520,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  183.330,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  183.330,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  183.330,  70.198,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  166.840,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  257.000,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  177.360,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  247.250,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  726.000,  369.540,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  140.180,  39.179,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  140.180,  69.102,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  140.180,  45.501,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  140.180,  42.776,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  140.180,  38.644,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  162.070,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  35.284,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  28.178,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  28.765,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  34.057,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2758.721,  3172.802,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  129.000,  76.350,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  196.000,  47.831,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  196.000,  46.636,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  196.000,  74.108,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  196.000,  40.030,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  196.000,  78.660,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  196.000,  79.019,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  79.630,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  79.640,  48.786,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  350.870,  141.707,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  550.800,  72.202,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  550.800,  99.697,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  178.500,  27.642,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  178.500,  38.781,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  178.500,  25.229,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  181.280,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  166.300,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  160.907,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  159.740,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  79.340,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  61.797,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  64.807,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  90.158,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  158.476,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  157.159,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  169.704,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  225.200,  51.359,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  114.630,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  70.068,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  73.940,  42.630,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  77.230,  32.053,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  77.230,  25.450,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  77.230,  30.716,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  77.230,  32.927,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  77.230,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  77.230,  40.723,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  183.660,  40.013,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  183.660,  43.430,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  183.660,  55.361,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  183.660,  45.061,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  183.660,  48.610,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  390.820,  276.290,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  570.240,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  310.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  1376.100,  545.802,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  621.480,  439.300,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  169.150,  14.761,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  18.043,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  19.696,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  18.937,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  124.320,  -16.241,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  124.320,  87.890,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  124.320,  -12.783,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  124.320,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -15.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  551.349,  -16.853,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -0.229,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -1.265,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -2.819,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -1.588,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  145.918,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  216.725,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  52.024,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  60.104,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  475.200,  -61.310,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  475.200,  -20.766,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  475.200,  -47.069,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.04486,  0.00000,  26.75,  0.00,  0.00,  1.00000,  -1.982,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.06759,  0.00000,  17.75,  0.00,  0.00,  1.00000,  -1.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.13672,  0.00000,  8.78,  0.00,  0.00,  1.00000,  -1.905,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.33436,  0.00000,  3.59,  0.00,  0.00,  1.00000,  -2.195,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03426,  0.00000,  35.03,  0.00,  0.00,  1.00000,  -1.709,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.41684,  0.00000,  2.88,  0.00,  0.00,  1.00000,  -1.773,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.13868,  0.00000,  8.65,  0.00,  0.00,  1.00000,  -1.946,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.32214,  0.00000,  3.73,  0.00,  0.00,  1.00000,  -2.122,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.04788,  0.00000,  25.06,  0.00,  0.00,  1.00000,  -1.954,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  12.94073,  0.00000,  0.09,  0.00,  0.00,  1.00000,  -1.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01541,  0.00000,  77.89,  0.00,  0.00,  1.00000,  -1.992,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01487,  0.00000,  80.68,  0.00,  0.00,  1.00000,  -1.946,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.00982,  0.00000,  122.18,  0.00,  0.00,  1.00000,  -2.132,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.09427,  0.00000,  12.73,  0.00,  0.00,  1.00000,  -2.108,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01012,  0.00000,  118.54,  0.00,  0.00,  1.00000,  -2.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04704,  0.00000,  25.51,  0.00,  0.00,  1.00000,  -1.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.19108,  0.00000,  6.28,  0.00,  0.00,  1.00000,  -1.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07328,  0.00000,  16.38,  0.00,  0.00,  1.00000,  -2.011,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.00911,  0.00000,  131.78,  0.00,  0.00,  1.00000,  -1.976,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02109,  0.00000,  56.91,  0.00,  0.00,  1.00000,  -1.974,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.06257,  0.00000,  19.18,  0.00,  0.00,  1.00000,  -2.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.00953,  0.00000,  125.95,  0.00,  0.00,  1.00000,  -2.035,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.08037,  0.00000,  14.93,  0.00,  0.00,  1.00000,  -2.170,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07301,  0.00000,  16.44,  0.00,  0.00,  1.00000,  -2.132,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.20901,  0.00000,  5.74,  0.00,  0.00,  1.00000,  -2.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07609,  0.00000,  15.77,  0.00,  0.00,  1.00000,  -2.027,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01043,  0.00000,  115.04,  0.00,  0.00,  1.00000,  -2.010,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01025,  0.00000,  117.04,  0.00,  0.00,  1.00000,  -2.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01724,  0.00000,  69.60,  0.00,  0.00,  1.00000,  -2.130,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.00996,  0.00000,  120.50,  0.00,  0.00,  1.00000,  -1.957,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02607,  0.00000,  46.03,  0.00,  0.00,  1.00000,  -1.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.04679,  0.00000,  25.65,  0.00,  0.00,  1.00000,  -1.743,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02350,  0.00000,  51.06,  0.00,  0.00,  1.00000,  -1.770,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  0.96485,  0.00000,  1.24,  0.00,  0.00,  1.00000,  -2.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03397,  0.00000,  35.32,  0.00,  0.00,  1.00000,  -2.141,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.08026,  0.00000,  14.95,  0.00,  0.00,  1.00000,  -2.231,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02446,  0.00000,  49.06,  0.00,  0.00,  1.00000,  -2.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.10744,  0.00000,  11.17,  0.00,  0.00,  1.00000,  -2.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10800,  0.00000,  11.11,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02495,  0.00000,  48.09,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01819,  0.00000,  65.98,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03499,  0.00000,  34.29,  0.00,  0.00,  1.00000,  -2.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.21845,  0.00000,  5.49,  0.00,  0.00,  1.00000,  -2.362,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01365,  0.00000,  87.89,  0.00,  0.00,  1.00000,  -2.335,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03272,  0.00000,  36.68,  0.00,  0.00,  1.00000,  -2.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.08538,  0.00000,  14.05,  0.00,  0.00,  1.00000,  -2.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02321,  0.00000,  51.70,  0.00,  0.00,  1.00000,  -2.221,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04665,  0.00000,  25.73,  0.00,  0.00,  1.00000,  -2.204,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.27132,  0.00000,  4.42,  0.00,  0.00,  1.00000,  -2.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.06522,  0.00000,  18.40,  0.00,  0.00,  1.00000,  -2.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26375,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -2.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02134,  0.00000,  56.24,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.18877,  0.00000,  6.36,  0.00,  0.00,  1.00000,  -2.225,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.38993,  0.00000,  3.08,  0.00,  0.00,  1.00000,  -2.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.08452,  0.00000,  14.20,  0.00,  0.00,  1.00000,  -2.349,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.24798,  0.00000,  4.84,  0.00,  0.00,  1.00000,  -2.320,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.22700,  0.00000,  5.29,  0.00,  0.00,  1.00000,  -2.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02556,  0.00000,  46.94,  0.00,  0.00,  1.00000,  -2.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.37453,  0.00000,  3.20,  0.00,  0.00,  1.00000,  -2.357,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.49733,  0.00000,  2.41,  0.00,  0.00,  1.00000,  -2.258,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.44124,  0.00000,  2.72,  0.00,  0.00,  1.00000,  -2.350,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.07801,  0.00000,  15.38,  0.00,  0.00,  1.00000,  -2.215,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.30454,  0.00000,  3.94,  0.00,  0.00,  1.00000,  -2.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04628,  0.00000,  25.93,  0.00,  0.00,  1.00000,  -2.315,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04504,  0.00000,  26.65,  0.00,  0.00,  1.00000,  -2.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.05867,  0.00000,  20.45,  0.00,  0.00,  1.00000,  -2.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.08831,  0.00000,  13.59,  0.00,  0.00,  1.00000,  -2.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.16507,  0.00000,  7.27,  0.00,  0.00,  1.00000,  -2.242,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.09732,  0.00000,  12.33,  0.00,  0.00,  1.00000,  -2.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.32582,  0.00000,  3.68,  0.00,  0.00,  1.00000,  -2.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05777,  0.00000,  20.77,  0.00,  0.00,  1.00000,  -2.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03465,  0.00000,  34.63,  0.00,  0.00,  1.00000,  -2.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.04499,  0.00000,  26.67,  0.00,  0.00,  1.00000,  -2.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02341,  0.00000,  51.26,  0.00,  0.00,  1.00000,  -2.215,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.34345,  0.00000,  3.49,  0.00,  0.00,  1.00000,  -2.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02063,  0.00000,  58.16,  0.00,  0.00,  1.00000,  -2.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.13055,  0.00000,  9.19,  0.00,  0.00,  1.00000,  -2.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01387,  0.00000,  86.52,  0.00,  0.00,  1.00000,  -2.356,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.17300,  0.00000,  6.94,  0.00,  0.00,  1.00000,  -2.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01907,  0.00000,  62.92,  0.00,  0.00,  1.00000,  -2.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.16955,  0.00000,  7.08,  0.00,  0.00,  1.00000,  -2.209,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.05825,  0.00000,  20.60,  0.00,  0.00,  1.00000,  -2.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
