0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01024,  -46.7669,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02725,  -42.4609,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02407,  -38.3190,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02616,  -39.3349,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01595,  -39.8044,  'BIG SPRI',  115.00,  9
1006,  1,  -13.140,  4.940,  0.000,  0.000,  1,  1.01114,  -38.8158,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  2.030,  0.000,  0.000,  1,  1.03000,  -41.4549,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01862,  -39.1456,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00844,  -37.4461,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  5.912,  0.000,  0.000,  1,  1.03000,  -41.9016,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03000,  -41.9016,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -9.862,  0.000,  0.000,  1,  1.01886,  -52.3214,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00712,  -36.4818,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01349,  -36.0390,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03345,  -42.2275,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.640,  0.000,  0.000,  1,  1.02696,  -40.1696,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99760,  -44.6894,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99970,  -44.7506,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -151.100,  0.000,  0.000,  1,  1.02800,  -46.5222,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -57.561,  0.000,  0.000,  1,  1.03000,  -41.3098,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00847,  -37.9633,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02541,  -37.7534,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -33.2332,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00087,  -44.7684,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02363,  -40.1791,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00466,  -36.6018,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -60.696,  0.000,  0.000,  1,  1.03000,  -46.2752,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02968,  -38.2627,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.329,  0.000,  0.000,  1,  1.01648,  -46.5887,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02834,  -39.9995,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02007,  -39.3765,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00410,  -39.7396,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00056,  -41.4915,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01291,  -38.4967,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00300,  -36.8127,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00022,  -39.9747,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99705,  -46.1507,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01754,  -37.3868,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -34.6296,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01010,  -45.8435,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01087,  -37.9344,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.9829,  'FORSAN 1',  13.800,  9
1043,  1,  -22.521,  8.470,  0.000,  0.000,  1,  1.00025,  -36.2806,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02544,  -49.0324,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01155,  -47.4911,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -5.574,  0.000,  0.000,  1,  1.03000,  -48.6777,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00438,  -34.1781,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -27.0755,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -21.4147,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00438,  -34.1781,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00438,  -34.1781,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00438,  -34.1781,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00613,  -38.0645,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01956,  -42.6395,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01993,  -39.0522,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -42.966,  0.000,  0.000,  1,  1.03000,  -42.5318,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00624,  -38.0523,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02488,  -41.3993,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02488,  -41.3993,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02488,  -41.3993,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01875,  -40.4476,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01875,  -40.4476,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01875,  -40.4476,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00590,  -47.6063,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01250,  -38.0159,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -34.1789,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01042,  -38.7347,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99781,  -41.9077,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02429,  -39.6070,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -37.3268,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01494,  -45.9712,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.7098,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.7250,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.9410,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.7469,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.3718,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.0682,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01494,  -45.9712,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04596,  -51.5784,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01494,  -45.9712,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.3246,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01705,  -37.0321,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.395,  0.000,  0.000,  1,  1.02353,  -38.0434,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03682,  -42.6362,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00738,  -37.6853,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.944,  0.000,  0.000,  1,  1.01562,  -39.2301,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -9.893,  0.000,  0.000,  1,  1.03000,  -44.8846,  'SHEFFIEL',  115.00,  9
1088,  1,  -28.726,  6.338,  0.000,  0.000,  1,  0.99947,  -39.5928,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00995,  -41.1713,  'LAMESA 0',  115.00,  9
1090,  1,  -27.577,  -37.053,  0.000,  0.000,  1,  1.01945,  -42.9805,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03791,  -44.2342,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02048,  -60.9034,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02700,  -58.5405,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02794,  -59.9957,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02087,  -57.5935,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -57.4307,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -56.8127,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02493,  -60.2667,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01783,  -43.8805,  'MEMPHIS ',  161.00,  10
2009,  1,  0.014,  -88.468,  0.000,  0.000,  2,  1.03000,  -52.9498,  'IOWA PAR',  161.00,  11
2010,  1,  0.007,  -13.254,  0.000,  0.000,  2,  1.03000,  -49.3908,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05078,  -40.7374,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03675,  -38.8386,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04278,  -39.1451,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01695,  -45.3098,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02088,  -61.9858,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02685,  -62.7421,  'SHERMAN ',  161.00,  11
2017,  1,  -0.001,  216.687,  0.000,  0.000,  2,  1.04088,  -40.7859,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03678,  -39.6539,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -39.8368,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01246,  -52.1813,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02948,  -58.5409,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02565,  -59.9952,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02948,  -58.5409,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02521,  -57.8790,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01031,  -51.7317,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03733,  -40.0907,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02027,  -61.2753,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01405,  -53.6916,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02583,  -45.1145,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01498,  -62.3835,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03844,  -45.3995,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -59.9847,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00437,  -64.1734,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02815,  -62.4491,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03356,  -46.7905,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01389,  -52.0914,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02810,  -61.8634,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -60.6876,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00702,  -61.4521,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02524,  -60.4853,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03719,  -37.0531,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02877,  -34.8189,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02760,  -62.5836,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02829,  -61.6971,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01236,  -52.5341,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02880,  -62.2785,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02817,  -60.3938,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03894,  -45.8267,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02744,  -50.8561,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00443,  -63.8428,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01129,  -57.6090,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01996,  -42.2177,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00954,  -60.2057,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01275,  -51.0726,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01296,  -51.6240,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01275,  -51.0726,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -48.9221,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03726,  -36.8033,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02730,  -34.5076,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00651,  -62.9012,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02645,  -49.0865,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -47.6492,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -25.732,  0.000,  0.000,  2,  1.03000,  -61.9972,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01621,  -61.3878,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -59.416,  0.000,  0.000,  2,  1.03000,  -62.6738,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03305,  -45.2394,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00870,  -51.6633,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00994,  -50.3490,  'WINDTHOR',  161.00,  11
2069,  1,  -0.001,  -30.312,  0.000,  0.000,  2,  1.03000,  -62.4804,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01122,  -50.0584,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -47.6585,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -61.4730,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03301,  -43.7785,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02542,  -43.0198,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02542,  -43.0198,  'JAYTON 2',  115.00,  10
2076,  1,  -11.491,  -6.390,  0.000,  0.000,  2,  1.03792,  -43.3367,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02766,  -60.6167,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -58.4456,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03503,  -48.0515,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01367,  -59.3660,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01997,  -61.9274,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -52.4182,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -52.4182,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -52.4182,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -52.4182,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00982,  -60.6614,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03530,  -44.7914,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01023,  -50.1447,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -47.7953,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01855,  -61.8741,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03188,  -48.4599,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02866,  -61.2114,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03695,  -38.4417,  'PANHANDL',  161.00,  10
2094,  1,  -6.497,  1.440,  0.000,  0.000,  2,  1.03560,  -38.0820,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03172,  -37.0213,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  141.545,  0.000,  0.000,  2,  1.03000,  -40.1317,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03130,  -40.2466,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03867,  -43.6025,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.100,  1.440,  0.000,  0.000,  2,  1.02952,  -40.0544,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02117,  -38.7039,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -58.9876,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02896,  -59.8631,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02429,  -58.4373,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02315,  -58.2664,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02051,  -57.8432,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00886,  -63.7119,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02728,  -60.2726,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03057,  -53.4375,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02231,  -53.4011,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -31.791,  0.000,  0.000,  2,  1.03000,  -61.1743,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02534,  -54.9883,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01279,  -54.9186,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02975,  -58.4787,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -59.1812,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02225,  -57.3110,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02584,  -57.8737,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02076,  -57.1297,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01984,  -56.9816,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02497,  -57.7416,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02029,  -57.0396,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02347,  -60.9890,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02131,  -60.9554,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03730,  -36.5190,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00381,  -64.4707,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02200,  -61.8372,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02549,  -63.0032,  'VALLEY V',  161.00,  11
2127,  2,  0.009,  221.570,  0.000,  0.000,  2,  1.05254,  -42.1475,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04263,  -41.1032,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01062,  -63.6522,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03048,  -52.9901,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02659,  -52.1713,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -5.169,  0.000,  0.000,  2,  1.03000,  -52.6330,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02503,  -60.3900,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02139,  -71.3142,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01548,  -73.5287,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01990,  -41.9110,  'SWEETWAT',  115.00,  27
3004,  1,  -14.366,  5.400,  0.000,  0.000,  3,  1.01488,  -41.0978,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99748,  -82.1312,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02118,  -46.1935,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02800,  -45.3204,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01979,  -55.5171,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02766,  -53.5400,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -80.5703,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00726,  -77.3907,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99661,  -78.4903,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -41.258,  0.000,  0.000,  3,  1.03000,  -47.6626,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02573,  -69.7111,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01882,  -40.2756,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01818,  -44.4255,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -41.7801,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02933,  -51.5308,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -27.576,  0.000,  0.000,  3,  1.03000,  -52.7091,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -49.4263,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02357,  -50.7442,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01476,  -39.8619,  'COLORADO',  115.00,  27
3023,  1,  -0.002,  -17.856,  0.000,  0.000,  3,  1.03000,  -45.9794,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02799,  -53.2287,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01789,  -62.7893,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03671,  -50.1670,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02719,  -51.3394,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.4830,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03023,  -65.5564,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -60.420,  0.000,  0.000,  3,  1.03000,  -58.2534,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01556,  -46.9373,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01964,  -46.7960,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02016,  -38.7129,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -35.1983,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02046,  -61.9713,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01947,  -59.5255,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03487,  -43.7579,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02016,  -40.9300,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.4503,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01236,  -53.9615,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03540,  -45.6938,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02213,  -42.0461,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03540,  -45.6938,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03540,  -45.6938,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4893,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03280,  -48.8718,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.001,  -50.234,  0.000,  0.000,  3,  1.03000,  -42.6237,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04257,  -52.4561,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02243,  -47.7493,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -66.676,  0.000,  0.000,  3,  1.01282,  -58.7029,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -19.927,  0.000,  0.000,  3,  0.99818,  -60.9716,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01083,  -78.5953,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03554,  -45.8733,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02506,  -46.5916,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.4075,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.0992,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.1816,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03626,  -44.2291,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02435,  -41.7094,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.3862,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4864,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.8470,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.2608,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02458,  -41.7615,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01284,  -39.4648,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02299,  -60.4561,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02998,  -42.8951,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.4256,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01763,  -49.2120,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02121,  -43.8898,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00709,  -41.5394,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02342,  -57.2598,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00447,  -81.2122,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -79.9227,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02379,  -58.3973,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00658,  -81.1051,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01803,  -47.6405,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03335,  -43.8025,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03054,  -42.8380,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02204,  -41.4532,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.7283,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03129,  -46.1765,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02589,  -45.0456,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -41.1964,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01672,  -39.9503,  'LORAINE ',  115.00,  27
3086,  1,  -28.726,  10.800,  0.000,  0.000,  3,  1.00574,  -37.7787,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00644,  -37.0825,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03238,  -48.9590,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02338,  -51.5330,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02194,  -51.6820,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -21.351,  0.000,  0.000,  3,  1.02000,  -51.8839,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.5068,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01124,  -79.9584,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02681,  -44.7426,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.5692,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03433,  -39.7036,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03202,  -38.9683,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -35.3348,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01765,  -47.8158,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01518,  -50.6792,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01846,  -65.5607,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01769,  -51.8575,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01587,  -43.5824,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01702,  -66.7912,  'BUCHANAN',  115.00,  28
3105,  1,  -0.807,  0.740,  0.000,  0.000,  3,  1.01618,  -66.7278,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -66.6585,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01136,  -75.8714,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01824,  -67.9988,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03141,  -38.4141,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -36.2091,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02161,  -41.0312,  'STERLING',  115.00,  27
3112,  1,  -28.650,  10.770,  0.000,  0.000,  3,  1.01073,  -38.8863,  'STERLING',  18.000,  27
3113,  1,  -28.650,  10.770,  0.000,  0.000,  3,  1.01073,  -38.8863,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01994,  -55.4033,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02150,  -42.4706,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01388,  -38.9193,  'SYNDER 0',  115.00,  27
3117,  1,  -24.130,  9.070,  0.000,  0.000,  3,  1.00391,  -37.3696,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00137,  -36.8592,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02465,  -80.6676,  'BRACKETT',  115.00,  28
3120,  1,  -1.993,  0.000,  0.000,  0.000,  3,  1.02469,  -80.5688,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02013,  -40.1931,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -35.6552,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99829,  -82.9482,  'UVALDE 0',  115.00,  28
3124,  1,  -0.001,  -32.871,  0.000,  0.000,  3,  1.03000,  -74.8389,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01402,  -51.9452,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -44.975,  0.000,  0.000,  3,  0.99973,  -84.3628,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01912,  -40.6353,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01699,  -40.0576,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02505,  -40.5393,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02084,  -44.2669,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -44.4464,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02243,  -58.2697,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03142,  -40.9757,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03048,  -41.8105,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02343,  -40.4361,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01699,  -39.0434,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -44.8084,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02757,  -57.9367,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00885,  -50.2968,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01568,  -49.7555,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02112,  -41.5980,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -12.044,  0.000,  0.000,  3,  1.03000,  -58.5442,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -16.590,  0.000,  0.000,  3,  1.03000,  -56.9782,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02532,  -57.7598,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02279,  -44.5416,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -5.780,  0.000,  0.000,  3,  1.03000,  -56.0068,  'JUNCTION',  115.00,  28
3147,  1,  -0.006,  -17.160,  0.000,  0.000,  3,  1.02999,  -67.0911,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01796,  -80.9298,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02313,  -102.8353,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02689,  -83.5540,  'LAREDO 7',  230.00,  20
4005,  1,  -0.011,  -61.484,  0.000,  0.000,  4,  1.03000,  -86.4459,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02692,  -84.8202,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01573,  -104.8142,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01323,  -72.0911,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02778,  -84.7615,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.3136,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01598,  -89.6069,  'HEBBRONV',  115.00,  19
4012,  1,  -0.003,  -23.337,  0.000,  0.000,  4,  1.03000,  -101.5297,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01847,  -103.8763,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02495,  -78.7801,  'EAGLE PA',  230.00,  20
4015,  1,  -0.001,  -65.917,  0.000,  0.000,  4,  1.03001,  -80.0642,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02144,  -71.7827,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02575,  -81.6836,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01804,  -77.4076,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01453,  -100.5134,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01346,  -81.9230,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01843,  -101.1576,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01960,  -85.0009,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01965,  -71.6376,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02785,  -70.0212,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02556,  -71.2577,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -67.8072,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02401,  -104.4163,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01395,  -63.1781,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01476,  -64.7280,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -62.1664,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01919,  -89.3270,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00895,  -86.6233,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01410,  -87.0613,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01563,  -103.6925,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01317,  -80.4212,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00909,  -79.2598,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -63.412,  0.000,  0.000,  4,  1.03000,  -78.6880,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01192,  -75.4599,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02288,  -95.5235,  'MISSION ',  230.00,  19
4040,  1,  -0.106,  -271.604,  0.000,  0.000,  4,  1.03000,  -98.4704,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02069,  -98.6851,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02650,  -102.2360,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00826,  -95.2625,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01116,  -96.6827,  'FALCON H',  115.00,  19
4045,  1,  -1.694,  -6.326,  0.000,  0.000,  4,  1.01944,  -96.6060,  'FALCON H',  13.800,  19
4046,  1,  -0.517,  -6.443,  0.000,  0.000,  4,  1.01944,  -96.6919,  'FALCON H',  13.800,  19
4047,  1,  -3.549,  -9.008,  0.000,  0.000,  4,  1.01944,  -96.5300,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01239,  -100.4223,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02052,  -96.3482,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01018,  -94.6219,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01399,  -85.1999,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01399,  -85.1999,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02443,  -87.6363,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02076,  -77.2497,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01613,  -79.8506,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02668,  -75.6365,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02104,  -78.2985,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.2750,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.4873,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.6703,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.0316,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.6304,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.0026,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01578,  -79.9854,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01578,  -79.9854,  'CORPUS C',  18.000,  21
4066,  1,  -0.008,  -70.962,  0.000,  0.000,  4,  1.03000,  -103.4910,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01502,  -98.8330,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02864,  -103.2342,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01702,  -80.0211,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01814,  -89.3439,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00950,  -92.1982,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01915,  -80.0224,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02249,  -95.6917,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02846,  -97.7914,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02249,  -95.6917,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02249,  -95.6917,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02249,  -95.6917,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01556,  -80.0762,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02020,  -101.0790,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03336,  -81.0426,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02753,  -81.5620,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.2465,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -77.5463,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -79.1378,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -78.6824,  'CORPUS C',  13.800,  21
4086,  1,  -0.059,  -64.039,  0.000,  0.000,  4,  1.03000,  -96.5281,  'RIO HOND',  115.00,  19
4087,  1,  -0.002,  -66.699,  0.000,  0.000,  4,  1.03000,  -81.5537,  'CORPUS C',  115.00,  21
4088,  1,  -0.002,  -194.749,  0.000,  0.000,  4,  1.03000,  -103.9491,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01636,  -100.4763,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01696,  -80.6940,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01786,  -79.9990,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01243,  -86.9159,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02056,  -94.7286,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -67.978,  0.000,  0.000,  4,  1.03000,  -103.6664,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01593,  -79.0726,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -76.8638,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01132,  -93.8973,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02641,  -103.0837,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -78.5804,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01343,  -81.2441,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02079,  -97.7270,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01601,  -100.4934,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02609,  -88.7932,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02742,  -84.6174,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02133,  -86.0804,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.4843,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.4312,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02342,  -71.8025,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01340,  -84.8360,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00699,  -96.9761,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01675,  -80.0647,  'CORPUS C',  115.00,  21
4121,  1,  0.000,  -35.381,  0.000,  0.000,  4,  1.03000,  -101.2057,  'SANTA MA',  115.00,  19
4122,  1,  0.009,  -156.945,  0.000,  0.000,  4,  1.02289,  -104.1345,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01591,  -81.9645,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02159,  -95.1306,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01002,  -72.2868,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01679,  -93.1260,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -43.122,  0.000,  0.000,  4,  1.03000,  -86.1034,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -72.390,  0.000,  0.000,  4,  1.03000,  -100.7234,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03358,  -85.2075,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -6.826,  0.000,  0.000,  4,  1.03000,  -85.8213,  'FREER 0 ',  115.00,  20
4131,  1,  -0.001,  -96.937,  0.000,  0.000,  4,  1.03000,  -74.6768,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02585,  -75.7875,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.6768,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.6768,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.6768,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.6768,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.6768,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -74.6768,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01403,  -83.8236,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03428,  -84.1187,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -24.767,  0.000,  0.000,  4,  1.03000,  -86.5747,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -83.0548,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01413,  -78.1726,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01693,  -84.7033,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01707,  -79.2646,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02532,  -84.5197,  'LAREDO 4',  230.00,  20
4147,  1,  0.091,  -105.628,  0.000,  0.000,  4,  1.02776,  -86.3174,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -85.8146,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00696,  -75.8149,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01589,  -80.6233,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03136,  -85.9850,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02736,  -85.8432,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.0678,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01039,  -101.4498,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01392,  -99.9084,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01821,  -81.2120,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01916,  -102.9086,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02519,  -77.2129,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -79.3686,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -75.7122,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.5253,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -73.5677,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02519,  -77.2129,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01308,  -99.5322,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02661,  -84.5552,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01368,  -82.5865,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02269,  -101.4141,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01997,  -79.5279,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01487,  -82.1098,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01640,  -79.5329,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -97.218,  0.000,  0.000,  4,  1.03000,  -97.1067,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01827,  -73.2345,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00527,  -70.0639,  'REFUGIO ',  115.00,  21
4174,  1,  -0.002,  -45.276,  0.000,  0.000,  4,  1.03000,  -70.9708,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.017,  -13.791,  0.000,  0.000,  4,  1.03000,  -85.5464,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03828,  -83.6622,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -81.9454,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -37.903,  0.000,  0.000,  4,  1.03000,  -73.8774,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02499,  -86.0628,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01538,  -80.2223,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02613,  -75.0691,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01244,  -75.8396,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02462,  -87.0165,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02106,  -93.5699,  'SAN PERL',  115.00,  19
4185,  1,  0.002,  -21.227,  0.000,  0.000,  4,  1.01436,  -94.6024,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.999,  0.000,  0.000,  4,  1.02931,  -101.7026,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01072,  -83.4391,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02869,  -80.5054,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00520,  -80.8146,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01695,  -86.6791,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01794,  -91.9206,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -89.2470,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01825,  -91.1071,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -96.8924,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02737,  -77.7149,  'OILTON 0',  500.00,  20
4196,  1,  -0.014,  -49.123,  0.000,  0.000,  4,  1.03000,  -80.3152,  'OILTON 1',  230.00,  20
4197,  1,  -0.012,  -8.593,  0.000,  0.000,  4,  1.03000,  -83.0310,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -62.9552,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96326,  -69.4895,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99944,  -63.8149,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -62.5610,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -61.2858,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00788,  -57.5810,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -63.4742,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -62.7705,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95532,  -70.5603,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -61.6311,  'DENTON 5',  161.00,  17
5013,  1,  0.001,  -60.912,  0.000,  0.000,  5,  1.00756,  -66.1591,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01264,  -62.0498,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02950,  -59.1323,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -61.1624,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -63.1239,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02758,  -53.9635,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01653,  -56.5787,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -52.8900,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -58.9268,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -60.9819,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -58.9268,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.597,  0.000,  0.000,  0.000,  5,  0.95269,  -70.7175,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -60.0844,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -62.5081,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -63.3138,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02751,  -62.2700,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99808,  -66.2382,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01568,  -63.9134,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02011,  -63.2603,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02279,  -62.8848,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -59.8043,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -61.2628,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -59.8043,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -59.8043,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -58.3264,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -58.2792,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -59.1348,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -57.8026,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -58.4157,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -58.1694,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -63.7489,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01755,  -61.8570,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03428,  -54.9235,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -57.0848,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -58.6336,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -60.6233,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03279,  -59.5426,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -62.6469,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03279,  -59.5426,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -62.0771,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -62.2401,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93616,  -72.7297,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02604,  -54.0913,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -54.8154,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -52.4332,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01915,  -51.6708,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00908,  -65.1122,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01642,  -66.2017,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -23.844,  0.000,  0.000,  5,  1.03000,  -68.8176,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01151,  -71.2514,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -59.2747,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -61.2137,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -59.2747,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -59.2747,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.4412,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.3490,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.2262,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -63.0789,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01047,  -63.6833,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -62.3069,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01901,  -59.0014,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -63.1957,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98838,  -68.5344,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -65.7482,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -36.168,  0.000,  0.000,  5,  1.03000,  -67.1795,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -61.2651,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01515,  -64.3286,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98705,  -67.8054,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -65.5835,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -62.7358,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -60.1192,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -61.6692,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -63.4119,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -62.5905,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98360,  -65.9745,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99031,  -65.9121,  'CLIFTON ',  161.00,  18
5089,  1,  -2.247,  -20.244,  0.000,  0.000,  5,  1.00928,  -65.8351,  'CLIFTON ',  13.800,  18
5090,  1,  -0.011,  -136.354,  0.000,  0.000,  5,  1.03000,  -63.2683,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95668,  -68.9235,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -62.2493,  'GRANDVIE',  161.00,  14
5093,  1,  -0.079,  -171.685,  0.000,  0.000,  5,  1.03000,  -63.5977,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01681,  -62.1140,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -62.4573,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -62.4301,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -61.9828,  'EULESS 2',  161.00,  17
5098,  1,  -0.015,  -98.729,  0.000,  0.000,  5,  1.03000,  -63.0555,  'FORT WOR',  161.00,  17
5099,  1,  -0.002,  -50.727,  0.000,  0.000,  5,  1.03000,  -63.0754,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -62.8586,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00039,  -66.3187,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -60.5315,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -61.9566,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -62.2045,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -62.8362,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -62.8362,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -62.8362,  'IRVING 1',  13.800,  17
5108,  1,  -0.018,  -144.295,  0.000,  0.000,  5,  1.03000,  -62.1702,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01124,  -63.6929,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98980,  -61.6967,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -62.9228,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99085,  -64.5345,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -62.9936,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00882,  -65.4062,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -64.1380,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -62.4834,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -62.9511,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98454,  -61.4495,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02190,  -57.8010,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04037,  -56.9026,  'BROWNWOO',  500.00,  15
5121,  1,  -0.004,  -15.176,  0.000,  0.000,  5,  1.02999,  -58.3803,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -63.2121,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95795,  -72.4584,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96352,  -72.4047,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -61.6964,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -63.2274,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97393,  -67.8685,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -63.1842,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01229,  -65.4272,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -62.1388,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02871,  -62.6790,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -64.0492,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99200,  -64.5899,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01249,  -59.2623,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -61.4499,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00001,  -63.9421,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01798,  -61.7612,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01641,  -63.3101,  'WACO 1 1',  161.00,  13
5139,  1,  -0.004,  -66.864,  0.000,  0.000,  5,  1.03000,  -63.2544,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95241,  -71.0211,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -63.7496,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98554,  -67.7788,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -61.5446,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99163,  -64.7684,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -62.3425,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -62.8330,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -62.9874,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -63.0098,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -63.4089,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01595,  -57.9861,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98691,  -66.6640,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -62.9845,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01922,  -60.2493,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98219,  -66.4304,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01630,  -60.2769,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00233,  -65.1839,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01459,  -63.4174,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -62.8641,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95488,  -72.4503,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -60.9355,  'DENTON 2',  161.00,  17
5161,  1,  -0.004,  -62.320,  0.000,  0.000,  5,  1.03000,  -63.2122,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91508,  -73.6349,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -65.0887,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -59.4220,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -60.7403,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.8780,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -59.4220,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -63.3702,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -61.2030,  'DUBLIN 1',  161.00,  15
5170,  1,  -29.494,  8.640,  0.000,  0.000,  5,  1.01565,  -60.1225,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94640,  -70.1394,  'MERTENS ',  161.00,  14
5172,  1,  -0.059,  -118.068,  0.000,  0.000,  5,  1.03000,  -63.5241,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -62.2779,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94040,  -70.8251,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -61.2512,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99645,  -59.8936,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -62.5645,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -63.3446,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -59.7892,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -60.8725,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -63.0734,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94999,  -70.8225,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -63.0071,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01415,  -64.2567,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -63.2035,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01706,  -62.5068,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -55.1632,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -62.7609,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -63.1922,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00573,  -64.0953,  'GORDON 0',  161.00,  12
5191,  1,  0.009,  -58.809,  0.000,  0.000,  5,  0.99000,  -66.5701,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02888,  -62.8663,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03005,  -63.3579,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -62.7619,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -62.3352,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -55.0027,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02016,  -56.8975,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -54.5517,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -62.8380,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98871,  -62.8276,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94453,  -70.1020,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00700,  -63.9639,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -62.8382,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -56.4384,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02497,  -57.7819,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -54.8704,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -55.5979,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -55.3804,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97846,  -64.9404,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -62.1850,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92310,  -73.2004,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00490,  -64.1327,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -62.8882,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -63.1533,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01842,  -62.5742,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -62.8275,  'FORT WOR',  161.00,  17
5217,  1,  -0.028,  -116.830,  0.000,  0.000,  5,  1.03000,  -62.5364,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01594,  -63.4013,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.641,  0.000,  0.000,  5,  1.01802,  -64.2063,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -63.0423,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02102,  -65.5494,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99518,  -66.5039,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93174,  -73.1199,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -62.7530,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -64.5593,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00931,  -65.9066,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01726,  -65.1961,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -62.2499,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -62.9864,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -63.2142,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98403,  -66.2564,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -62.9301,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -62.5409,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -62.4400,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01098,  -66.2236,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -52.6890,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01534,  -51.2324,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -52.0982,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03635,  -60.9817,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -63.3280,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03238,  -64.3240,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03238,  -64.3240,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03100,  -59.9484,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -62.7868,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -63.1419,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99019,  -62.8648,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97920,  -65.7822,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -62.1252,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -62.1527,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -62.3556,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -62.7246,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -63.1824,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -62.1813,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -62.4838,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98997,  -63.7928,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99709,  -64.5675,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98462,  -65.8320,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -62.9856,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -64.0783,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -55.1868,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00579,  -59.8300,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01460,  -50.9361,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01729,  -52.1635,  'GLEN ROS',  13.800,  18
5264,  1,  -0.012,  -81.435,  0.000,  0.000,  5,  1.02999,  -62.2239,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -61.6274,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -62.4086,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96700,  -70.0067,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99594,  -64.7961,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01364,  -61.7626,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95069,  -69.2486,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98519,  -68.3997,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -63.2473,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -62.7161,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01526,  -63.3424,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93199,  -72.6694,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96882,  -67.2483,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -62.6289,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00660,  -65.2232,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -62.4920,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01821,  -63.7819,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -61.6186,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -61.7535,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -61.9260,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -63.8104,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00483,  -61.3238,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00316,  -61.6641,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -62.5597,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99441,  -64.9370,  'WOLFE CI',  161.00,  16
5289,  1,  -0.008,  -115.806,  0.000,  0.000,  5,  1.03000,  -62.8092,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98297,  -66.5627,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -63.4145,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01730,  -63.1348,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01419,  -60.8655,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -63.3755,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -60.1025,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -61.6412,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -60.1025,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03924,  -59.9080,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.6979,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.7676,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -60.1025,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.8007,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.1317,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -60.2118,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -61.8511,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -62.1503,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -62.5308,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -62.6147,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -63.2499,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -62.7775,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -63.4381,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01531,  -63.5815,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -61.7602,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97092,  -67.8035,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01793,  -63.0124,  'DENTON 6',  161.00,  17
5316,  1,  -0.011,  -112.912,  0.000,  0.000,  5,  1.03000,  -63.1335,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02221,  -56.9150,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02401,  -58.2638,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01686,  -56.0885,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01643,  -55.9981,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01712,  -56.1240,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03152,  -59.9700,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -62.0174,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.7178,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.7135,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.2024,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92230,  -73.0597,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99196,  -67.4480,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -63.0075,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -62.2038,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01500,  -63.6043,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -63.4955,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00926,  -63.8229,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99358,  -58.2971,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -63.0727,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -62.5084,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01649,  -57.7341,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01427,  -62.0487,  'GRANBURY',  161.00,  18
5339,  1,  -0.007,  -69.716,  0.000,  0.000,  5,  1.03000,  -63.0529,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -63.3187,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -62.3352,  'LEWISVIL',  161.00,  17
5342,  1,  -0.152,  -3.201,  0.000,  0.000,  5,  1.03342,  -62.3470,  'LEWISVIL',  13.800,  17
5343,  1,  -3.763,  -22.648,  0.000,  0.000,  5,  1.03994,  -62.2488,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -63.3442,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97715,  -67.0193,  'HILLSBOR',  161.00,  14
5346,  1,  -0.066,  -220.881,  0.000,  0.000,  5,  1.03000,  -62.8441,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98658,  -60.5527,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99396,  -64.5191,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -62.5310,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -60.4231,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -61.9634,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -63.0452,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -62.4253,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -63.8409,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01251,  -62.4367,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -62.9795,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -62.0832,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -60.9180,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00790,  -63.3912,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -58.9652,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -56.7071,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02129,  -57.8759,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -56.7071,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -56.0651,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -55.3681,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -55.1823,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02066,  -55.2280,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -55.7247,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -55.1015,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -61.8631,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01993,  -62.6285,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -63.2312,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -63.4692,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -62.2569,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -62.7770,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -62.4152,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01759,  -65.9787,  'KILLEEN ',  161.00,  13
5378,  1,  -0.004,  -116.446,  0.000,  0.000,  5,  1.01489,  -65.4189,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -62.9575,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02971,  -60.0861,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -62.0389,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.9382,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.7768,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -60.3079,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -61.5879,  'DALLAS 3',  161.00,  16
5386,  1,  -0.005,  -109.569,  0.000,  0.000,  5,  1.03000,  -62.9684,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -63.8388,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01578,  -61.2143,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00507,  -63.0915,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98559,  -67.7926,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96016,  -72.4907,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93201,  -76.3578,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99693,  -64.6308,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03890,  -51.4356,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03494,  -50.8499,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -54.4701,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01849,  -52.9490,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01849,  -52.9490,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -50.9746,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -62.3818,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -57.2622,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01897,  -59.2732,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -57.2622,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -57.2622,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -57.2622,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -57.2622,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98805,  -66.9533,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -63.8066,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -62.6919,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -62.8268,  'KILLEEN ',  500.00,  13
5411,  1,  -0.069,  -121.178,  0.000,  0.000,  5,  1.02999,  -64.8424,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -63.2175,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -55.6137,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -58.9640,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -54.9782,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02572,  -54.9716,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -55.0485,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -55.0788,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -55.3009,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -61.8593,  'FORT WOR',  161.00,  17
5421,  1,  -0.002,  -121.582,  0.000,  0.000,  5,  1.03000,  -64.3139,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.005,  -35.363,  0.000,  0.000,  5,  1.03000,  -62.5057,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.5057,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.5057,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -62.8822,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99349,  -66.4037,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00662,  -63.4936,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -61.8694,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -63.7458,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01651,  -64.1724,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -62.7104,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01077,  -63.7482,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -62.8926,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -63.5814,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00640,  -63.0423,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02901,  -62.9066,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92382,  -72.3953,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -62.9126,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01216,  -62.8169,  'WAXAHACH',  161.00,  14
5440,  1,  -0.011,  -92.476,  0.000,  0.000,  5,  1.03000,  -62.9475,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -62.4152,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -62.9706,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -62.9704,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -58.5134,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -61.2576,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99655,  -67.0572,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -62.4197,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -60.1497,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -61.6371,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99950,  -65.1067,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -62.3862,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01723,  -63.8285,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -61.5166,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -63.3645,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00724,  -61.9498,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99445,  -63.8055,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -62.3932,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97658,  -68.8236,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95833,  -73.2395,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92687,  -77.5373,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00899,  -64.9413,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -62.8712,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -63.0589,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -60.2331,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -61.7192,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95366,  -70.9836,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -63.3188,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -63.1263,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -63.4262,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00175,  -66.5369,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02036,  -61.5100,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02973,  -54.1332,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -59.0711,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94564,  -70.0432,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -62.5364,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95277,  -70.5806,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -65.4268,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -127.267,  0.000,  0.000,  5,  1.02983,  -62.8783,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -59.6116,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -61.3132,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01515,  -62.9155,  'FORT WOR',  161.00,  17
5482,  1,  -0.005,  -132.863,  0.000,  0.000,  5,  1.03000,  -63.5709,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -61.9939,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00143,  -59.3511,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -61.5381,  'BLOOMING',  161.00,  14
6001,  1,  -0.006,  -93.387,  0.000,  0.000,  6,  1.03000,  -69.9068,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -70.2032,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03867,  -61.7960,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03289,  -63.1815,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03165,  -65.4369,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.9840,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.4938,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.1122,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.3215,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -60.7704,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02240,  -67.8770,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -20.819,  0.000,  0.000,  6,  1.03000,  -66.8601,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -70.2087,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00374,  -73.5646,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02611,  -70.3257,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02635,  -69.3716,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01824,  -69.3249,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02107,  -67.8775,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02236,  -68.0350,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -68.5371,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03958,  -64.0531,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03575,  -65.0789,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03025,  -66.5798,  'LEANDER ',  115.00,  23
6024,  1,  -0.002,  -105.076,  0.000,  0.000,  6,  1.03000,  -69.3708,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.099,  -162.474,  0.000,  0.000,  6,  1.03000,  -70.0337,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -69.2996,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02584,  -67.7485,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02303,  -67.7461,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00177,  -74.4602,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01548,  -64.9043,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01818,  -66.2580,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02162,  -69.3174,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03443,  -64.1273,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03116,  -65.5824,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02770,  -66.9622,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02539,  -67.0868,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02209,  -68.6702,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03771,  -63.7975,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -65.7684,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -67.9071,  'AUSTIN 3',  115.00,  23
6041,  1,  -0.968,  -11.773,  0.000,  0.000,  6,  1.03998,  -63.7897,  'AUSTIN 3',  13.800,  23
6042,  1,  -5.807,  -7.563,  0.000,  0.000,  6,  1.03998,  -63.7036,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02432,  -68.6242,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01489,  -70.2058,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -65.3969,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03027,  -67.3436,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -69.5552,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -65.3969,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -65.3969,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -65.3969,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -24.495,  0.000,  0.000,  6,  1.03998,  -65.1684,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -65.3969,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -21.344,  0.000,  0.000,  6,  1.03998,  -65.1320,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -11.156,  0.000,  0.000,  6,  1.03998,  -64.8897,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00161,  -77.1814,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03038,  -63.5913,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02975,  -65.2041,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -66.0940,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95241,  -85.7555,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -70.3023,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02418,  -68.0644,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02568,  -64.2499,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -65.6912,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01554,  -69.0775,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01071,  -68.8474,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03138,  -63.9312,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -65.4547,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02273,  -68.1179,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5731,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0660,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.6473,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2205,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.4557,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.4592,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -62.2085,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01976,  -63.6479,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01534,  -66.2591,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01461,  -61.1158,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -61.7012,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01747,  -61.5166,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02851,  -68.0854,  'MARBLE F',  115.00,  23
6082,  1,  -1.184,  -9.970,  0.000,  0.000,  6,  1.03975,  -68.0437,  'MARBLE F',  13.800,  23
6083,  1,  -1.184,  -8.871,  0.000,  0.000,  6,  1.03975,  -68.0648,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02792,  -67.4906,  'ROUND RO',  115.00,  23
6085,  1,  -0.122,  0.000,  0.000,  0.000,  6,  1.02794,  -67.4820,  'ROUND RO',  13.800,  23
6086,  1,  -2.609,  0.000,  0.000,  0.000,  6,  1.02824,  -67.3067,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02792,  -67.4906,  'ROUND RO',  13.800,  23
6088,  1,  -0.922,  0.000,  0.000,  0.000,  6,  1.02795,  -67.4433,  'ROUND RO',  13.800,  23
6089,  1,  -1.208,  0.000,  0.000,  0.000,  6,  1.02807,  -67.4054,  'ROUND RO',  13.800,  23
6090,  1,  -3.539,  0.000,  0.000,  0.000,  6,  1.02799,  -67.3005,  'ROUND RO',  13.800,  23
6091,  1,  -0.001,  -59.023,  0.000,  0.000,  6,  1.03000,  -69.8419,  'WIMBERLE',  115.00,  23
6092,  1,  -0.001,  -32.944,  0.000,  0.000,  6,  1.03000,  -71.1489,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01906,  -69.2986,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02155,  -69.1858,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -68.9627,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.002,  -77.909,  0.000,  0.000,  6,  1.03000,  -72.5827,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01772,  -69.6688,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02046,  -68.4864,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01426,  -70.2624,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01780,  -70.9575,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -62.4885,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02691,  -63.1964,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -54.739,  0.000,  0.000,  6,  1.03000,  -66.1472,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -62.4885,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02570,  -62.4885,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03151,  -62.3052,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03771,  -62.1624,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -65.5763,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98364,  -71.5131,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.1491,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.0377,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01886,  -71.2199,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02039,  -68.3114,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01577,  -70.3950,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01650,  -69.9833,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00739,  -70.3845,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02980,  -65.9198,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03938,  -64.0564,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03356,  -65.6522,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03178,  -66.9626,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01857,  -70.1638,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98596,  -70.0229,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -67.9938,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -67.4313,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01246,  -71.4489,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02147,  -68.1491,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.043,  0.000,  0.000,  6,  0.92596,  -76.5036,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01860,  -70.8310,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95455,  -78.4694,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01768,  -68.5405,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02276,  -69.1301,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -68.7432,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99988,  -74.1841,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99871,  -71.3818,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00549,  -67.7404,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02861,  -68.6805,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01723,  -69.1244,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01758,  -73.5054,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00555,  -71.8128,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97763,  -72.3621,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03149,  -63.7577,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -65.8286,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02900,  -67.8105,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03149,  -63.7577,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.6591,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -60.7736,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.7334,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.6888,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2033,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -69.7866,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -82.117,  0.000,  0.000,  6,  1.01314,  -73.2680,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -67.7777,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02308,  -68.6448,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01199,  -69.5616,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01547,  -70.8987,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02493,  -68.2016,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -71.8935,  'BOERNE 1',  115.00,  26
6158,  1,  -0.006,  -56.678,  0.000,  0.000,  6,  1.03000,  -72.4399,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01863,  -69.6700,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02016,  -68.1607,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -62.9964,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02917,  -65.1925,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02505,  -67.3578,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.7802,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.6408,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.4256,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -61.9311,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01886,  -70.2175,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03396,  -64.6364,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02904,  -67.0342,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02168,  -68.7135,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01483,  -65.4899,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -66.9993,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02222,  -69.7874,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01950,  -68.4123,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02114,  -68.5958,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.011,  -115.723,  0.000,  0.000,  6,  1.03000,  -67.6465,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01974,  -69.7656,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01485,  -70.6278,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01396,  -71.3256,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -69.2978,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -70.1387,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99952,  -69.3595,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -68.4779,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -68.6732,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -67.7412,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02291,  -68.0538,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00898,  -64.0299,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99668,  -67.7695,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00473,  -73.9355,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01958,  -69.1752,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02011,  -66.4261,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00982,  -69.2096,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -69.0044,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99128,  -70.0696,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -70.7889,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03130,  -65.1615,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02823,  -67.6740,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02770,  -68.8171,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01251,  -70.4078,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -70.2817,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01581,  -70.9590,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01874,  -70.0667,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01506,  -70.2973,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02611,  -67.2528,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98662,  -71.3665,  'LEXINGTO',  115.00,  25
6207,  1,  -0.001,  -46.886,  0.000,  0.000,  6,  1.03000,  -69.1638,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02672,  -68.4650,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99932,  -72.2272,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04057,  -63.6577,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03604,  -65.1033,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02868,  -67.9083,  'MARBLE F',  115.00,  23
6213,  1,  -3.226,  1.635,  0.000,  0.000,  6,  1.03989,  -63.5807,  'MARBLE F',  13.800,  23
6214,  1,  -10.016,  2.729,  0.000,  0.000,  6,  1.03989,  -63.5109,  'MARBLE F',  13.800,  23
6215,  1,  -10.016,  9.130,  0.000,  0.000,  6,  1.03996,  -63.6196,  'MARBLE F',  13.800,  23
6216,  1,  -10.016,  4.585,  0.000,  0.000,  6,  1.03989,  -63.5726,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -69.2539,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01420,  -68.4504,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02272,  -68.6010,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01964,  -69.3487,  'SAN ANTO',  115.00,  22
6221,  1,  -0.001,  -84.269,  0.000,  0.000,  6,  1.03000,  -73.9838,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02897,  -66.0018,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02694,  -67.0038,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02224,  -68.6129,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01302,  -70.3876,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98483,  -79.5858,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02557,  -67.4675,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02877,  -63.7853,  'SAN MARC',  500.00,  22
6229,  1,  -0.001,  -63.268,  0.000,  0.000,  6,  1.03000,  -65.6735,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02326,  -67.6810,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00832,  -69.5928,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -67.5499,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01897,  -68.3271,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -65.6314,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03046,  -66.6785,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02565,  -68.6086,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91694,  -77.8778,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02421,  -67.7225,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03588,  -63.5885,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -66.1887,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02369,  -68.1530,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03588,  -63.5885,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.4995,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.7236,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0136,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.7806,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1018,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6017,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.1611,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01670,  -70.1797,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02001,  -70.2826,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01282,  -69.5025,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01482,  -70.0807,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03575,  -63.2980,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03324,  -64.4982,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02431,  -67.2552,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03340,  -62.9394,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03132,  -62.6113,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03575,  -63.2980,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03303,  -62.4667,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01756,  -70.2926,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -67.4841,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -67.8624,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02260,  -69.3834,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02045,  -67.4463,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.02265,  -67.4527,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02393,  -67.4564,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.02265,  -67.4527,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02393,  -67.4564,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.326,  -6.817,  0.000,  0.000,  6,  1.02910,  -67.4715,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.199,  -4.090,  0.000,  0.000,  6,  1.02601,  -67.4386,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02393,  -67.4564,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.02393,  -67.4564,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.152,  -3.201,  0.000,  0.000,  6,  1.02453,  -67.4582,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01653,  -69.9584,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01848,  -71.3640,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02767,  -66.0008,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02336,  -67.2996,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02829,  -65.4481,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -67.8941,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02024,  -70.0569,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -69.0528,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02136,  -70.5333,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01995,  -69.5050,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02542,  -71.0809,  'BOERNE 2',  230.00,  26
6286,  1,  0.000,  -113.739,  0.000,  0.000,  6,  1.02952,  -73.9830,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -67.7107,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01592,  -69.9035,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01609,  -68.7558,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02965,  -68.0497,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -70.0222,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03641,  -62.9114,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03153,  -64.8918,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02511,  -67.1421,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03457,  -62.3367,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03483,  -62.4204,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03184,  -61.5721,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02894,  -63.4064,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -64.9302,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02977,  -65.8369,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02894,  -63.4064,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02310,  -61.7142,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02707,  -62.8349,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02412,  -61.9863,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02313,  -61.6928,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02395,  -67.7836,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01436,  -70.1300,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -69.6844,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98911,  -74.1865,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02546,  -68.9863,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00348,  -69.5986,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02864,  -68.5479,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02157,  -68.5334,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02257,  -69.6780,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03415,  -65.2170,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02900,  -64.4173,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -65.3630,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02276,  -66.4875,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -67.3060,  'GEORGETO',  115.00,  23
6320,  1,  -0.031,  -139.123,  0.000,  0.000,  6,  1.03000,  -69.0512,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -68.1684,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02350,  -70.2000,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01498,  -70.0869,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02143,  -69.3793,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93008,  -76.3307,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00872,  -70.4920,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99745,  -70.3644,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98763,  -76.2706,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00626,  -72.2892,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02347,  -68.2726,  'AUSTIN 9',  115.00,  23
6331,  1,  -0.004,  -127.170,  0.000,  0.000,  6,  1.03000,  -68.4570,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01727,  -70.2289,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03100,  -65.3171,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02931,  -67.1217,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02457,  -68.5022,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94913,  -79.8374,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02663,  -69.4169,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92737,  -75.9219,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01526,  -68.2668,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -71.9154,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -71.2599,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03410,  -64.2505,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03144,  -65.7946,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -66.8933,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02012,  -68.4399,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01409,  -72.8547,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.8248,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03568,  -65.0970,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02655,  -67.3848,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -69.7062,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02542,  -67.8495,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03091,  -66.0459,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02810,  -67.0959,  'ROUND RO',  115.00,  23
6356,  1,  -0.012,  -125.582,  0.000,  0.000,  6,  1.03000,  -70.0172,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98136,  -81.1884,  'DEVINE 0',  115.00,  26
6358,  1,  -0.005,  -87.540,  0.000,  0.000,  6,  1.03000,  -69.8769,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03488,  -65.2243,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -65.9872,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00324,  -62.8044,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03579,  -62.4122,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02878,  -64.9687,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02599,  -67.8728,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1622,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7016,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3421,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2877,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1598,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00462,  -72.1630,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02597,  -72.0405,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99709,  -69.8705,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01219,  -71.4667,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -70.4939,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01089,  -70.4939,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01907,  -68.7576,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -71.0268,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -59.1827,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01728,  -61.6148,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01944,  -63.7188,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -59.1827,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -59.1827,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -59.1827,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -59.1827,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -59.1827,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02170,  -68.4029,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -71.1205,  'SPRING 1',  115.00,  5
7028,  1,  -0.174,  -267.197,  0.000,  0.000,  7,  1.02000,  -70.6433,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -60.3358,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01401,  -64.6639,  'PORT LAV',  115.00,  6
7031,  1,  -4.096,  0.000,  0.000,  0.000,  7,  1.01118,  -60.0372,  'PORT LAV',  13.800,  6
7032,  1,  -1.056,  0.000,  0.000,  0.000,  7,  1.01080,  -60.2588,  'PORT LAV',  13.800,  6
7033,  1,  -1.056,  0.000,  0.000,  0.000,  7,  1.01080,  -60.2588,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01067,  -60.3358,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02679,  -68.0105,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -69.6014,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03030,  -65.1228,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -66.3900,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01725,  -69.2706,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02801,  -65.4933,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02163,  -68.0595,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01816,  -58.4720,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01763,  -60.5249,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00593,  -62.2637,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.8792,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02663,  -58.1999,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02956,  -65.4425,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02250,  -66.9141,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01975,  -70.0343,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01071,  -71.7788,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01475,  -71.1738,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -70.0176,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01946,  -67.0758,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00705,  -71.2400,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -69.6790,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02289,  -68.1661,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01317,  -70.8713,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00221,  -55.1994,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00719,  -57.0339,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -59.7555,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7152,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7565,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7210,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.8335,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7964,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7665,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00213,  -72.2434,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99938,  -61.6146,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99749,  -64.9492,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01276,  -69.2882,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98174,  -59.0660,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01901,  -68.1163,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02557,  -65.6327,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02314,  -67.2593,  'GALVESTO',  115.00,  2
7075,  1,  -0.019,  -260.944,  0.000,  0.000,  7,  1.03000,  -68.6134,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03770,  -61.7247,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03423,  -63.3763,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02625,  -66.6604,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2623,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8499,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8330,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2240,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02593,  -65.0444,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01992,  -67.2758,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -67.5398,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -70.1172,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01541,  -68.9413,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99356,  -70.7937,  'RICHMOND',  115.00,  3
7089,  1,  -0.220,  -282.721,  0.000,  0.000,  7,  1.03000,  -71.6427,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01206,  -71.4534,  'PINEHURS',  115.00,  5
7091,  1,  -0.027,  -189.619,  0.000,  0.000,  7,  1.03000,  -71.2930,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01054,  -70.6525,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00663,  -71.0901,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02232,  -71.6555,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96841,  -47.5095,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98017,  -51.1195,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98312,  -52.7464,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -38.6840,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01220,  -69.7773,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -70.0927,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00632,  -71.5904,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -69.9809,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03589,  -61.6849,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02855,  -64.5823,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02661,  -67.4127,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2201,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03589,  -61.6849,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03589,  -61.6849,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2647,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2295,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8060,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9840,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8644,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8640,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99546,  -70.2904,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01292,  -70.8451,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00615,  -71.4872,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01261,  -69.6933,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00487,  -71.6945,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00487,  -71.6945,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00487,  -71.6945,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97916,  -58.5974,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01001,  -70.6509,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03305,  -62.5077,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02149,  -66.0102,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01864,  -67.8164,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02031,  -69.6071,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01657,  -62.2656,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -61.5742,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02700,  -64.8176,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01831,  -67.5659,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -61.5742,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03120,  -60.4953,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -60.2180,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02996,  -60.0828,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03004,  -60.0263,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03131,  -60.3458,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -61.5742,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -61.5742,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -61.5742,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03409,  -61.5742,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01268,  -72.1549,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01356,  -69.3516,  'HOUSTON ',  115.00,  4
7145,  1,  -0.025,  -187.447,  0.000,  0.000,  7,  1.03000,  -72.3746,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.3746,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01504,  -70.2701,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -71.5644,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99891,  -61.6841,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03127,  -67.9292,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02757,  -70.0242,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01179,  -70.3542,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97176,  -55.5224,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -71.5005,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00652,  -70.5896,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02001,  -68.2033,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -70.3721,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00493,  -71.2969,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -65.4053,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -66.9513,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02008,  -69.2383,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1267,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9699,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0896,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1218,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.8959,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7847,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -65.4053,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03333,  -65.4053,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.7370,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02421,  -65.7597,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02483,  -67.2142,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00411,  -71.8374,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01115,  -69.0274,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03278,  -65.9484,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02374,  -67.6391,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -70.9630,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00705,  -71.7815,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00751,  -69.7409,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -70.8969,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -71.7587,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99969,  -70.5418,  'PATTISON',  115.00,  3
7183,  1,  -0.100,  -262.633,  0.000,  0.000,  7,  1.03000,  -71.3806,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02690,  -64.2252,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02088,  -65.8125,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -62.4686,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02105,  -65.6387,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01629,  -69.0994,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -62.4686,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -62.4686,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -62.4686,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -62.4686,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02541,  -62.4686,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.1116,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.8958,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.6242,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.9271,  'HOUSTON ',  13.800,  3
7198,  1,  -0.024,  -131.833,  0.000,  0.000,  7,  1.03000,  -71.1047,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03154,  -65.2462,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02455,  -67.9504,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02211,  -70.4833,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00550,  -72.1372,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99099,  -65.2800,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03745,  -61.6333,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03285,  -63.6361,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03012,  -66.3365,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03745,  -61.6333,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5103,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8560,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4330,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.7706,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.2295,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01700,  -68.3423,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00926,  -70.1183,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01270,  -71.0746,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -70.9016,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01243,  -70.9940,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01081,  -71.7934,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00476,  -67.6277,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00836,  -70.9026,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00813,  -70.7055,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01051,  -70.1604,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -70.6380,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -71.0662,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00596,  -72.0137,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01416,  -70.5672,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03367,  -64.5312,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02215,  -67.0164,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01860,  -68.6709,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01573,  -69.2289,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01562,  -68.3566,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02636,  -67.7240,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00536,  -72.3271,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01317,  -71.8942,  'PORTER 0',  115.00,  5
7235,  1,  -0.124,  -134.711,  0.000,  0.000,  7,  1.03000,  -72.2686,  'CYPRESS ',  115.00,  3
7236,  1,  -0.044,  -138.245,  0.000,  0.000,  7,  1.03000,  -71.7785,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99654,  -69.3796,  'FULSHEAR',  115.00,  1
7238,  1,  -0.004,  -70.225,  0.000,  0.000,  7,  1.03000,  -69.5402,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01260,  -68.9544,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01386,  -70.9404,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00756,  -71.3304,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00952,  -71.2735,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01494,  -70.4449,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00772,  -69.1254,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -72.0450,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00208,  -72.0977,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99226,  -65.7071,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00500,  -71.4785,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00976,  -70.8536,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01758,  -70.2900,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -72.3214,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01877,  -63.6846,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00930,  -66.0308,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02515,  -71.1474,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01472,  -69.5350,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00942,  -70.3829,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00957,  -69.3671,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -70.2803,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01707,  -70.1204,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -69.0430,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99242,  -55.7840,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -71.473,  0.000,  0.000,  7,  1.00383,  -57.9037,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03381,  -61.8755,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02988,  -63.7527,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02000,  -67.2743,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03142,  -60.9646,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03381,  -61.8755,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03381,  -61.8755,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03381,  -61.8755,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03158,  -61.1939,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00662,  -71.2737,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -69.9327,  'HOUSTON ',  115.00,  3
7273,  1,  -0.007,  -121.693,  0.000,  0.000,  7,  1.03000,  -68.1933,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -63.3815,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01377,  -64.7374,  'VICTORIA',  115.00,  6
7276,  1,  -0.079,  -404.763,  0.000,  0.000,  7,  1.03000,  -71.3489,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -53.557,  0.000,  0.000,  7,  1.02810,  -64.5173,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02670,  -65.2565,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02268,  -67.4159,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02670,  -65.2565,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02670,  -65.2565,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03072,  -64.2038,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01745,  -67.4160,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03072,  -64.2038,  'BAYTOWN ',  13.200,  4
7285,  1,  -2.987,  0.000,  0.000,  0.000,  7,  1.03076,  -64.0595,  'BAYTOWN ',  13.200,  4
7286,  1,  -2.987,  0.000,  0.000,  0.000,  7,  1.03109,  -63.9945,  'BAYTOWN ',  13.200,  4
7287,  1,  -2.987,  0.000,  0.000,  0.000,  7,  1.03109,  -63.9945,  'BAYTOWN ',  13.200,  4
7288,  1,  -2.987,  0.000,  0.000,  0.000,  7,  1.03109,  -63.9945,  'BAYTOWN ',  13.200,  4
7289,  1,  -5.974,  0.000,  0.000,  0.000,  7,  1.03080,  -63.9756,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00762,  -71.8887,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00106,  -72.0551,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01731,  -69.9593,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01704,  -67.9172,  'SANTA FE',  115.00,  2
7294,  1,  -0.002,  -12.154,  0.000,  0.000,  7,  1.03000,  -67.1322,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00917,  -71.2810,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00421,  -71.8239,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00654,  -70.5774,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00990,  -71.3373,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99470,  -68.1305,  'EAGLE LA',  115.00,  1
7300,  1,  -0.019,  -117.335,  0.000,  0.000,  7,  1.03000,  -72.2294,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00844,  -69.5130,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99176,  -61.0598,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01008,  -62.9995,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98918,  -56.0107,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00130,  -60.6627,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00200,  -64.6561,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98918,  -56.0107,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98918,  -56.0107,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98918,  -56.0107,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98918,  -56.0107,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00080,  -55.6281,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02222,  -62.7646,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00561,  -65.4322,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99085,  -70.8655,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02013,  -71.0058,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00815,  -70.0554,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01346,  -68.4184,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00730,  -70.2337,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00893,  -71.1316,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03502,  -61.3077,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02758,  -62.3952,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02045,  -65.0949,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03230,  -60.4788,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03118,  -60.1874,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03114,  -60.1817,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -60.7598,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00492,  -61.8332,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00218,  -63.1150,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00492,  -61.8332,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00967,  -70.8397,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -63.2556,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02644,  -64.9962,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01671,  -68.5869,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03382,  -63.2556,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.5874,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01477,  -69.6551,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00199,  -65.5334,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -70.1983,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99399,  -64.7109,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99740,  -71.0932,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00918,  -61.2176,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -65.9662,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99889,  -69.3672,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00553,  -71.7205,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01243,  -69.8431,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03562,  -61.7088,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02853,  -63.8099,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02300,  -66.1909,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0354,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0946,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5682,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.7239,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3989,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9783,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9717,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.0493,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03562,  -61.7088,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8757,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.9308,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4062,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3075,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -71.2235,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01392,  -68.1057,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99540,  -69.3567,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01384,  -70.8087,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03538,  -62.6999,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02791,  -65.2550,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02099,  -68.2503,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1487,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.9987,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1207,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.1624,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.4993,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.2672,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1691,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.2875,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6282,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.3524,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4553,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01502,  -66.0329,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01335,  -71.3249,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -70.4784,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01303,  -67.6883,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00723,  -70.9544,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00960,  -71.6578,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -70.9485,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00696,  -71.4004,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01527,  -71.4901,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3395,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -67.6258,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02499,  -68.9708,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02059,  -68.6568,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99546,  -64.7327,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00799,  -70.6083,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01420,  -71.3718,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00717,  -70.7207,  'HOUSTON ',  115.00,  3
7397,  1,  -0.024,  -96.633,  0.000,  0.000,  7,  1.03000,  -70.7882,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01678,  -69.0584,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -69.9798,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03345,  -62.9752,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02779,  -64.7052,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02259,  -67.7456,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01584,  -68.8771,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00702,  -71.8871,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02310,  -67.6822,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00884,  -56.2177,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -57.3421,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99122,  -60.2801,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01847,  -66.6338,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00915,  -70.0265,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01256,  -71.6605,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00817,  -67.0636,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00036,  -66.4251,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01718,  -58.3212,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01287,  -59.9880,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -61.5105,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01640,  -70.6799,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01650,  -70.3911,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01617,  -68.1642,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02226,  -68.3295,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -71.1218,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0558,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02949,  -64.5180,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01859,  -67.4305,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00643,  -71.8421,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98132,  -63.5182,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00600,  -71.9248,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.2507,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02392,  -62.0523,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -65.1260,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01669,  -70.4058,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -71.7233,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01839,  -68.6152,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02316,  -68.4562,  'ARP 0   ',  115.00,  8
8003,  1,  -0.010,  -34.535,  0.000,  0.000,  8,  1.03000,  -70.3345,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02944,  -67.5151,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -47.027,  0.000,  0.000,  8,  1.03000,  -68.1705,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -31.076,  0.000,  0.000,  8,  1.03000,  -66.3771,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02320,  -66.8155,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01368,  -68.3964,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01288,  -72.1959,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01212,  -67.1260,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02264,  -62.7913,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02545,  -70.8039,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -48.704,  0.000,  0.000,  8,  1.03000,  -68.9618,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01163,  -72.5113,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02027,  -69.9567,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -47.435,  0.000,  0.000,  8,  1.03000,  -72.4234,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02010,  -66.8644,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02950,  -64.5119,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -70.173,  0.000,  0.000,  8,  1.03000,  -67.1346,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01497,  -67.9883,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02972,  -66.6761,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -8.251,  0.000,  0.000,  8,  1.03000,  -68.5252,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02664,  -68.9041,  'LUFKIN 1',  115.00,  8
8024,  1,  -4.644,  0.000,  0.000,  0.000,  8,  1.02721,  -68.5761,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -26.734,  0.000,  0.000,  8,  1.03000,  -67.7179,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01679,  -69.2073,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02733,  -66.8196,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01665,  -69.1670,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01291,  -68.4763,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03970,  -66.4982,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03706,  -67.2331,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03077,  -69.7464,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.6886,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.8556,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.9247,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.8952,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01458,  -72.2025,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02280,  -63.1200,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02209,  -68.7563,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01557,  -66.5749,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -23.020,  0.000,  0.000,  8,  1.03000,  -68.6833,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01410,  -70.8941,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02333,  -59.0110,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02564,  -60.1848,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02589,  -61.9959,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02083,  -58.6244,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02125,  -58.6805,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.2794,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02171,  -58.7529,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02003,  -58.4901,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02183,  -58.7738,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02612,  -67.6406,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01385,  -67.6346,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00889,  -68.2535,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02970,  -66.0002,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02738,  -68.2596,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02900,  -59.3372,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02864,  -60.5577,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02610,  -62.0263,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02217,  -58.3846,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02077,  -58.1848,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03181,  -63.6231,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02246,  -69.9518,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02398,  -62.4463,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01736,  -65.9573,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02369,  -62.4796,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01375,  -58.4924,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02221,  -60.7129,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02160,  -63.1449,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -56.2064,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -56.5083,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01729,  -64.5465,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01755,  -68.1780,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03388,  -54.8675,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03504,  -57.8730,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03517,  -61.1896,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.1693,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.0769,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03003,  -53.4723,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.2613,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01883,  -68.3349,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03568,  -60.3980,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02367,  -61.4768,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98311,  -67.5243,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98627,  -67.5858,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99470,  -67.7432,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.1279,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.5545,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -67.9222,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02059,  -70.1097,  'ELKHART ',  115.00,  7
8091,  1,  -0.004,  -11.609,  0.000,  0.000,  8,  1.03000,  -63.7933,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01314,  -69.0625,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02863,  -61.0148,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01667,  -69.2182,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00833,  -71.1968,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01614,  -67.1257,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03356,  -61.7118,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03192,  -63.7792,  'CUSHING ',  115.00,  8
8099,  1,  -12.033,  0.000,  0.000,  0.000,  8,  1.03386,  -61.0859,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -67.8227,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02041,  -69.9426,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95582,  -73.6547,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01451,  -65.2698,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01847,  -72.3664,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03013,  -59.4888,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02439,  -61.3788,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -3.863,  0.000,  0.000,  8,  1.03000,  -62.2772,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01671,  -68.3002,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01281,  -66.3173,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -23.175,  0.000,  0.000,  8,  1.03000,  -65.3667,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -69.9585,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03729,  -60.7083,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03579,  -61.6479,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03316,  -63.1791,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03729,  -60.7083,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.9835,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.0849,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01294,  -72.2308,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03280,  -62.8967,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -52.680,  0.000,  0.000,  8,  1.03000,  -72.2659,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02589,  -66.2872,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02420,  -72.7911,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01509,  -66.0738,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02561,  -63.7732,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.824,  0.000,  0.000,  8,  1.02996,  -70.7441,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03362,  -57.9956,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03374,  -58.6370,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03457,  -59.8963,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.4733,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.6962,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.3305,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00845,  -66.7307,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03083,  -63.8580,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02888,  -65.6695,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02713,  -67.6204,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02432,  -67.3564,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02077,  -69.5468,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -36.750,  0.000,  0.000,  8,  1.03000,  -68.4312,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01427,  -69.6740,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00847,  -71.4056,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02519,  -72.4510,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02269,  -62.2417,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02759,  -71.3373,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02057,  -63.4997,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02526,  -65.5548,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01144,  -69.8917,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -61.5923,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02243,  -63.3277,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01767,  -65.7774,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02137,  -69.6261,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -31.644,  0.000,  0.000,  8,  1.03000,  -70.6272,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02817,  -71.7540,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01399,  -68.0934,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02084,  -68.4280,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03119,  -60.6957,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01584,  -66.3199,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97557,  -71.5850,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03679,  -67.2068,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.006,  -51.289,  0.000,  0.000,  8,  1.03000,  -68.3777,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02805,  -70.6493,  'BRYAN 1 ',  115.00,  7
11001,  1,  19.048,  5.359,  0.000,  0.000,  1,  1.00750,  -46.4925,  'ODESSA 2',  11.500,  9
11002,  1,  11.200,  3.160,  0.000,  0.000,  1,  1.02456,  -42.2438,  'PRESIDIO',  11.500,  9
11007,  1,  5.239,  1.482,  0.000,  0.000,  1,  1.02730,  -41.2528,  'VAN HORN',  11.500,  9
11012,  1,  1.958,  0.555,  0.000,  0.000,  1,  1.01613,  -51.9407,  'SANDERSO',  11.500,  9
11013,  1,  25.673,  7.203,  0.000,  0.000,  1,  1.00439,  -36.3909,  'MONAHANS',  11.500,  9
11014,  1,  1.845,  0.522,  0.000,  0.000,  1,  1.01075,  -35.9482,  'GRANDFAL',  11.500,  9
11015,  1,  5.458,  1.544,  0.000,  0.000,  1,  1.03077,  -42.0079,  'MARFA 0S',  11.500,  9
11016,  1,  2.420,  0.685,  0.000,  0.000,  1,  1.02426,  -39.9927,  'GARDEN C',  11.500,  9
11017,  1,  17.289,  4.866,  0.000,  0.000,  1,  0.99483,  -44.4648,  'ODESSA 4',  11.500,  9
11018,  1,  0.055,  0.016,  0.000,  0.000,  1,  0.99687,  -44.5173,  'NOTREES ',  11.500,  9
11019,  1,  46.562,  12.971,  0.000,  0.000,  1,  1.02535,  -46.2331,  'MIDLAND ',  11.500,  9
11024,  1,  54.393,  15.093,  0.000,  0.000,  1,  0.99815,  -44.5393,  'ODESSA 6',  11.500,  9
11027,  1,  53.737,  14.932,  0.000,  0.000,  1,  1.02735,  -45.9890,  'MIDLAND ',  11.500,  9
11028,  1,  6.178,  1.746,  0.000,  0.000,  1,  1.02699,  -38.1170,  'COAHOMA ',  11.500,  9
11029,  1,  82.348,  22.623,  0.000,  0.000,  1,  1.01383,  -46.3104,  'MIDLAND ',  11.500,  9
11030,  1,  10.340,  2.919,  0.000,  0.000,  1,  1.02565,  -39.8242,  'ALPINE 0',  11.500,  9
11031,  1,  4.881,  1.381,  0.000,  0.000,  1,  1.01735,  -39.2207,  'FORT DAV',  11.500,  9
11036,  1,  9.321,  2.631,  0.000,  0.000,  1,  0.99745,  -39.8303,  'CRANE 0S',  11.500,  9
11037,  1,  85.609,  23.460,  0.000,  0.000,  1,  0.99435,  -45.9018,  'ODESSA 5',  11.500,  9
11040,  1,  34.405,  9.623,  0.000,  0.000,  1,  1.00738,  -45.5851,  'ANDREWS ',  11.500,  9
11044,  1,  6.966,  1.968,  0.000,  0.000,  1,  1.02274,  -48.7031,  'BIG LAKE',  11.500,  9
11045,  1,  71.462,  19.709,  0.000,  0.000,  1,  1.00888,  -47.2022,  'MIDLAND ',  11.500,  9
11046,  1,  9.631,  2.720,  0.000,  0.000,  1,  1.02731,  -48.3496,  'OZONA 0S',  11.500,  9
11054,  1,  13.265,  3.740,  0.000,  0.000,  1,  1.01685,  -42.4272,  'STANTON ',  11.500,  9
11055,  1,  4.081,  1.154,  0.000,  0.000,  1,  1.01721,  -38.9025,  'ODONNELL',  11.500,  9
11058,  1,  10.264,  2.898,  0.000,  0.000,  1,  1.02218,  -41.2035,  'IRAAN 3 ',  11.500,  9
11064,  1,  92.207,  25.218,  0.000,  0.000,  1,  1.00324,  -47.3213,  'ODESSA 3',  11.500,  9
11067,  1,  53.987,  14.988,  0.000,  0.000,  1,  1.00773,  -38.6000,  'BIG SPRI',  11.500,  9
11068,  1,  45.295,  12.611,  0.000,  0.000,  1,  0.99508,  -41.7319,  'MIDLAND ',  11.500,  9
11071,  1,  86.479,  23.718,  0.000,  0.000,  1,  1.01229,  -45.7059,  'ODESSA 1',  11.500,  9
11083,  1,  29.035,  8.140,  0.000,  0.000,  1,  1.02084,  -37.9071,  'FORT STO',  11.500,  9
11085,  1,  14.599,  4.113,  0.000,  0.000,  1,  1.00464,  -37.5731,  'KERMIT 0',  11.500,  9
11086,  1,  36.364,  10.165,  0.000,  0.000,  1,  1.01292,  -39.0821,  'PECOS 0S',  11.500,  9
11087,  1,  0.858,  0.243,  0.000,  0.000,  1,  1.02731,  -44.6227,  'SHEFFIEL',  11.500,  9
11089,  1,  20.443,  5.748,  0.000,  0.000,  1,  1.00722,  -40.9952,  'LAMESA 0',  11.500,  9
11091,  1,  6.906,  1.952,  0.000,  0.000,  1,  1.03524,  -43.9752,  'RALLS 2 ',  16.100,  9
12001,  1,  29.783,  8.346,  0.000,  0.000,  2,  1.01779,  -60.3712,  'PARIS 3 ',  16.100,  11
12007,  1,  3.648,  1.032,  0.000,  0.000,  2,  1.02222,  -59.7409,  'HONEY GR',  16.100,  11
12008,  1,  10.098,  2.851,  0.000,  0.000,  2,  1.01511,  -43.6481,  'MEMPHIS ',  16.100,  10
12009,  1,  40.011,  11.173,  0.000,  0.000,  2,  1.02734,  -52.5469,  'IOWA PAR',  16.100,  11
12010,  1,  47.491,  13.226,  0.000,  0.000,  2,  1.02735,  -49.0498,  'VERNON 2',  16.100,  10
12014,  1,  31.654,  8.865,  0.000,  0.000,  2,  1.01425,  -45.0532,  'CHILDRES',  16.100,  10
12015,  1,  2.932,  0.830,  0.000,  0.000,  2,  1.01816,  -61.4342,  'FORESTBU',  16.100,  11
12016,  1,  25.535,  7.168,  0.000,  0.000,  2,  1.02417,  -62.1713,  'SHERMAN ',  16.100,  11
12020,  1,  20.389,  5.733,  0.000,  0.000,  2,  1.00974,  -51.8096,  'WICHITA ',  16.100,  11
12022,  1,  3.939,  1.115,  0.000,  0.000,  2,  1.02294,  -59.4735,  'PARIS 2 ',  16.100,  11
12025,  1,  29.413,  8.242,  0.000,  0.000,  2,  1.00759,  -51.3702,  'WICHITA ',  16.100,  11
12026,  1,  23.140,  6.502,  0.000,  0.000,  2,  1.03468,  -39.9043,  'WHEELER ',  16.100,  10
12027,  1,  1.489,  0.421,  0.000,  0.000,  2,  1.01755,  -60.7364,  'DEPORT 0',  16.100,  11
12028,  1,  8.151,  2.302,  0.000,  0.000,  2,  1.01132,  -53.2921,  'WICHITA ',  16.100,  11
12029,  1,  3.789,  1.072,  0.000,  0.000,  2,  1.02312,  -44.8527,  'SILVERTO',  16.100,  10
12030,  1,  14.346,  4.043,  0.000,  0.000,  2,  1.01225,  -61.8310,  'BONHAM 0',  16.100,  11
12031,  1,  3.738,  1.058,  0.000,  0.000,  2,  1.03577,  -45.1199,  'MATADOR ',  16.100,  10
12032,  1,  1.634,  0.462,  0.000,  0.000,  2,  1.02325,  -59.4630,  'ARTHUR C',  16.100,  11
12033,  1,  6.295,  1.780,  0.000,  0.000,  2,  1.00161,  -63.6015,  'LEONARD ',  16.100,  11
12034,  1,  2.455,  0.695,  0.000,  0.000,  2,  1.02545,  -61.8819,  'GORDONVI',  16.100,  11
12035,  1,  4.792,  1.355,  0.000,  0.000,  2,  1.03088,  -46.4919,  'KNOX CIT',  16.100,  10
12036,  1,  34.725,  9.712,  0.000,  0.000,  2,  1.01118,  -51.7202,  'WICHITA ',  16.100,  11
12037,  1,  2.186,  0.618,  0.000,  0.000,  2,  1.02541,  -61.3064,  'LINDSAY ',  16.100,  11
12038,  1,  0.990,  0.280,  0.000,  0.000,  2,  1.02241,  -60.1546,  'ECTOR 0S',  16.100,  11
12039,  1,  3.650,  1.033,  0.000,  0.000,  2,  1.00426,  -60.9242,  'SUNSET 0',  16.100,  11
12040,  1,  9.558,  2.699,  0.000,  0.000,  2,  1.02254,  -59.9551,  'CLARKSVI',  16.100,  11
12043,  1,  1.990,  0.563,  0.000,  0.000,  2,  1.02491,  -62.0151,  'SADLER 0',  16.100,  11
12044,  1,  12.546,  3.539,  0.000,  0.000,  2,  1.02560,  -61.1428,  'WHITESBO',  16.100,  11
12045,  1,  18.422,  5.184,  0.000,  0.000,  2,  1.00964,  -52.1564,  'SHEPPARD',  16.100,  11
12046,  1,  9.886,  2.791,  0.000,  0.000,  2,  1.02611,  -61.7137,  'POTTSBOR',  16.100,  11
12047,  1,  6.325,  1.788,  0.000,  0.000,  2,  1.02547,  -59.8627,  'BELLS 0S',  16.100,  11
12048,  1,  4.867,  1.376,  0.000,  0.000,  2,  1.03627,  -45.5388,  'CROSBYTO',  16.100,  10
12049,  1,  6.785,  1.918,  0.000,  0.000,  2,  1.02474,  -50.4918,  'ELECTRA ',  16.100,  10
12050,  1,  1.995,  0.565,  0.000,  0.000,  2,  1.00167,  -63.2768,  'PATTONVI',  16.100,  11
12051,  1,  17.394,  4.896,  0.000,  0.000,  2,  1.00856,  -57.1445,  'HENRIETT',  16.100,  11
12052,  1,  35.381,  9.895,  0.000,  0.000,  2,  1.01727,  -42.0119,  'PANHANDL',  16.100,  10
12053,  1,  18.116,  5.098,  0.000,  0.000,  2,  1.00681,  -59.6971,  'BOWIE 0S',  16.100,  11
12055,  1,  25.466,  7.147,  0.000,  0.000,  2,  1.01024,  -51.2617,  'WICHITA ',  16.100,  11
12060,  1,  1.577,  0.447,  0.000,  0.000,  2,  1.00375,  -62.3488,  'ROXTON 0',  16.100,  11
12063,  1,  32.247,  9.031,  0.000,  0.000,  2,  1.02733,  -61.4363,  'DENISON ',  16.100,  11
12064,  1,  4.426,  1.252,  0.000,  0.000,  2,  1.01348,  -60.8520,  'SUMNER 0',  16.100,  11
12065,  1,  79.034,  21.757,  0.000,  0.000,  2,  1.02738,  -62.1006,  'GAINESVI',  16.100,  11
12066,  1,  7.473,  2.111,  0.000,  0.000,  2,  1.03037,  -44.9683,  'ASPERMON',  16.100,  10
12067,  1,  33.445,  9.358,  0.000,  0.000,  2,  1.00598,  -51.3046,  'WICHITA ',  16.100,  11
12068,  1,  5.888,  1.665,  0.000,  0.000,  2,  1.00719,  -50.0120,  'WINDTHOR',  16.100,  11
12069,  1,  8.497,  2.400,  0.000,  0.000,  2,  1.02731,  -61.9104,  'HOWE 0SE',  16.100,  11
12072,  1,  3.143,  0.889,  0.000,  0.000,  2,  1.02677,  -60.9215,  'COLLINSV',  16.100,  11
12079,  1,  3.745,  1.060,  0.000,  0.000,  2,  1.03235,  -47.7294,  'PADUCAH ',  16.100,  10
12080,  1,  15.632,  4.403,  0.000,  0.000,  2,  1.01094,  -58.8680,  'NOCONA 0',  16.100,  11
12081,  1,  1.729,  0.490,  0.000,  0.000,  2,  1.01725,  -61.3776,  'DODD CIT',  16.100,  11
12082,  1,  29.262,  8.201,  0.000,  0.000,  2,  1.01401,  -52.0379,  'WICHITA ',  16.100,  11
12086,  1,  1.129,  0.320,  0.000,  0.000,  2,  1.00706,  -60.1445,  'MONTAGUE',  16.100,  11
12087,  1,  9.821,  2.773,  0.000,  0.000,  2,  1.03263,  -44.5250,  'SPUR 0SE',  16.100,  10
12090,  1,  1.153,  0.327,  0.000,  0.000,  2,  1.01582,  -61.3269,  'ANNONA 0',  16.100,  11
12091,  1,  12.750,  3.596,  0.000,  0.000,  2,  1.02920,  -48.1329,  'SEYMOUR ',  16.100,  10
12092,  1,  8.078,  2.282,  0.000,  0.000,  2,  1.02597,  -60.6658,  'DENISON ',  16.100,  11
12106,  1,  4.742,  1.341,  0.000,  0.000,  2,  1.00611,  -63.1430,  'WHITEWRI',  16.100,  11
12107,  1,  22.035,  6.194,  0.000,  0.000,  2,  1.02459,  -59.7443,  'SHERMAN ',  16.100,  11
12108,  1,  2.014,  0.570,  0.000,  0.000,  2,  1.02787,  -53.0250,  'ROCHESTE',  16.100,  10
12109,  1,  16.039,  4.518,  0.000,  0.000,  2,  1.01961,  -52.9980,  'BURKBURN',  16.100,  11
12110,  1,  4.424,  1.252,  0.000,  0.000,  2,  1.02731,  -60.6272,  'MUENSTER',  16.100,  11
12111,  1,  10.615,  2.996,  0.000,  0.000,  2,  1.02264,  -54.5540,  'ARCHER C',  16.100,  11
12112,  1,  4.298,  1.216,  0.000,  0.000,  2,  1.01005,  -54.4995,  'PETROLIA',  16.100,  11
12114,  1,  41.732,  11.646,  0.000,  0.000,  2,  1.02624,  -58.6704,  'PARIS 1 ',  16.100,  11
12121,  1,  1.367,  0.387,  0.000,  0.000,  2,  1.02076,  -60.4516,  'BAGWELL ',  16.100,  11
12122,  1,  2.726,  0.772,  0.000,  0.000,  2,  1.01859,  -60.4212,  'TELEPHON',  16.100,  11
12124,  1,  9.382,  2.649,  0.000,  0.000,  2,  1.00105,  -63.8944,  'VAN ALST',  16.100,  11
12125,  1,  1.863,  0.527,  0.000,  0.000,  2,  1.01929,  -61.2875,  'TIOGA 0S',  16.100,  11
12126,  1,  12.238,  3.452,  0.000,  0.000,  2,  1.02279,  -62.4288,  'VALLEY V',  16.100,  11
12129,  1,  3.613,  1.022,  0.000,  0.000,  2,  1.00787,  -63.0825,  'TRENTON ',  16.100,  11
12132,  1,  6.220,  1.759,  0.000,  0.000,  2,  1.02731,  -52.2360,  'HASKELL ',  11.500,  10
12133,  1,  2.161,  0.612,  0.000,  0.000,  2,  1.02232,  -59.8620,  'SAINT JO',  16.100,  11
13002,  1,  59.040,  16.363,  0.000,  0.000,  3,  1.01280,  -72.7819,  'KERRVILL',  11.500,  28
13005,  1,  3.866,  1.094,  0.000,  0.000,  3,  0.99469,  -81.2538,  'LEAKEY 0',  11.500,  28
13006,  1,  6.535,  1.847,  0.000,  0.000,  3,  1.01847,  -45.9176,  'HAMLIN 0',  11.500,  27
13007,  1,  5.658,  1.600,  0.000,  0.000,  3,  1.02530,  -45.0524,  'MERKEL 3',  11.500,  27
13008,  1,  13.433,  3.787,  0.000,  0.000,  3,  1.01708,  -55.0796,  'COLEMAN ',  11.500,  27
13009,  1,  10.206,  2.881,  0.000,  0.000,  3,  1.02497,  -53.1294,  'SONORA 0',  11.500,  28
13010,  1,  1.706,  0.483,  0.000,  0.000,  3,  1.00725,  -79.7062,  'CAMP WOO',  11.500,  28
13011,  1,  15.443,  4.350,  0.000,  0.000,  3,  1.00452,  -76.5846,  'LLANO 0S',  11.500,  28
13012,  1,  0.238,  0.067,  0.000,  0.000,  3,  0.99384,  -77.6776,  'WILLOW C',  11.500,  28
13013,  1,  29.612,  8.301,  0.000,  0.000,  3,  1.02733,  -47.3516,  'ABILENE ',  11.500,  27
13014,  1,  13.285,  3.746,  0.000,  0.000,  3,  1.02303,  -69.0194,  'KINGSLAN',  11.500,  28
13015,  1,  3.547,  1.004,  0.000,  0.000,  3,  1.01610,  -40.1050,  'ROSCOE 6',  11.500,  27
13021,  1,  1.915,  0.542,  0.000,  0.000,  3,  1.02086,  -50.3867,  'LUEDERS ',  11.500,  27
13022,  1,  10.434,  2.945,  0.000,  0.000,  3,  1.01203,  -39.7037,  'COLORADO',  11.500,  27
13023,  1,  4.886,  1.382,  0.000,  0.000,  3,  1.02731,  -45.6984,  'STAMFORD',  11.500,  27
13024,  1,  8.981,  2.536,  0.000,  0.000,  3,  1.02529,  -52.8227,  'ELDORADO',  11.500,  28
13025,  1,  4.627,  1.309,  0.000,  0.000,  3,  1.01517,  -62.2268,  'SAN SABA',  11.500,  28
13029,  1,  2.339,  0.662,  0.000,  0.000,  3,  1.02754,  -64.9332,  'LOMETA 0',  11.500,  28
13030,  1,  75.300,  20.758,  0.000,  0.000,  3,  1.02738,  -57.7585,  'SAN ANGE',  11.500,  27
13031,  1,  10.888,  3.072,  0.000,  0.000,  3,  1.01284,  -46.6542,  'TUSCOLA ',  11.500,  27
13032,  1,  34.108,  9.543,  0.000,  0.000,  3,  1.01695,  -46.5116,  'ABILENE ',  11.500,  27
13035,  1,  2.002,  0.567,  0.000,  0.000,  3,  1.01774,  -61.4200,  'CHEROKEE',  11.500,  28
13036,  1,  3.879,  1.098,  0.000,  0.000,  3,  1.01674,  -59.0183,  'RICHLAND',  11.500,  28
13040,  1,  11.979,  3.379,  0.000,  0.000,  3,  1.00963,  -53.5588,  'BALLINGE',  11.500,  27
13042,  1,  5.791,  1.637,  0.000,  0.000,  3,  1.01942,  -41.8422,  'SILVER 1',  11.500,  27
13049,  1,  6.686,  1.890,  0.000,  0.000,  3,  1.01972,  -47.4450,  'ANSON 0S',  11.500,  27
13051,  1,  148.022,  39.561,  0.000,  0.000,  3,  0.99555,  -60.4624,  'DEL RIO ',  11.500,  28
13052,  1,  4.732,  1.338,  0.000,  0.000,  3,  1.00808,  -77.7643,  'HUNT 0SE',  11.500,  28
13066,  1,  16.221,  4.569,  0.000,  0.000,  3,  1.02029,  -59.9292,  'BRADY 0S',  11.500,  28
13069,  1,  2.670,  0.755,  0.000,  0.000,  3,  1.01490,  -48.8868,  'OVALO 0S',  11.500,  27
13072,  1,  5.923,  1.675,  0.000,  0.000,  3,  1.02072,  -56.7886,  'MILES 0S',  11.500,  27
13075,  1,  5.519,  1.561,  0.000,  0.000,  3,  1.02108,  -57.9057,  'MASON 0S',  11.500,  28
13076,  1,  3.832,  1.084,  0.000,  0.000,  3,  1.00382,  -80.2346,  'BRACKETT',  11.500,  28
13077,  1,  44.815,  12.488,  0.000,  0.000,  3,  1.01534,  -47.3428,  'ABILENE ',  11.500,  27
13093,  1,  2.765,  0.783,  0.000,  0.000,  3,  1.00849,  -79.1029,  'ROCKSPRI',  11.500,  28
13099,  1,  7.719,  2.181,  0.000,  0.000,  3,  1.01492,  -47.5156,  'DYESS AF',  11.500,  27
13100,  1,  5.332,  1.508,  0.000,  0.000,  3,  1.01245,  -50.3315,  'HAWLEY 0',  11.500,  27
13101,  1,  4.276,  1.210,  0.000,  0.000,  3,  1.01574,  -64.9496,  'BUCHANAN',  11.500,  28
13102,  1,  41.945,  11.701,  0.000,  0.000,  3,  1.01500,  -51.4862,  'ABILENE ',  11.500,  27
13103,  1,  28.297,  7.934,  0.000,  0.000,  3,  1.01316,  -43.3580,  'SWEETWAT',  11.500,  27
13107,  1,  7.740,  2.187,  0.000,  0.000,  3,  1.00862,  -75.0878,  'INGRAM 0',  11.500,  28
13108,  1,  8.045,  2.273,  0.000,  0.000,  3,  1.01552,  -67.3449,  'KEMPNER ',  11.500,  28
13114,  1,  92.118,  25.218,  0.000,  0.000,  3,  1.01731,  -54.9674,  'SAN ANGE',  11.500,  27
13115,  1,  6.834,  1.931,  0.000,  0.000,  3,  1.01879,  -42.2593,  'ROTAN 0S',  11.500,  27
13123,  1,  29.717,  8.324,  0.000,  0.000,  3,  0.99553,  -82.0550,  'UVALDE 0',  11.500,  28
13124,  1,  24.068,  6.760,  0.000,  0.000,  3,  1.02733,  -74.0539,  'FREDERIC',  11.500,  28
13125,  1,  41.859,  11.676,  0.000,  0.000,  3,  1.01132,  -51.5767,  'ABILENE ',  11.500,  27
13126,  1,  6.290,  1.778,  0.000,  0.000,  3,  0.99695,  -83.4439,  'SABINAL ',  11.500,  28
13128,  1,  1.423,  0.403,  0.000,  0.000,  3,  1.01426,  -39.8931,  'LORAINE ',  11.500,  27
13130,  1,  68.636,  18.960,  0.000,  0.000,  3,  1.01818,  -44.0253,  'SAN ANGE',  11.500,  27
13132,  1,  7.915,  2.236,  0.000,  0.000,  3,  1.01972,  -57.7814,  'EDEN 0SE',  11.500,  28
13136,  1,  20.910,  5.879,  0.000,  0.000,  3,  1.01427,  -38.8968,  'SNYDER 2',  11.500,  27
13138,  1,  9.375,  2.648,  0.000,  0.000,  3,  1.02488,  -57.4491,  'MENARD 0',  11.500,  28
13139,  1,  10.320,  2.913,  0.000,  0.000,  3,  1.00610,  -49.9619,  'WINTERS ',  11.500,  27
13140,  1,  0.159,  0.045,  0.000,  0.000,  3,  1.01295,  -49.4227,  'GOLDSBOR',  11.500,  27
13142,  1,  6.227,  1.761,  0.000,  0.000,  3,  1.02731,  -58.0431,  'GOODFELL',  11.500,  27
13143,  1,  4.948,  1.399,  0.000,  0.000,  3,  1.02731,  -56.5052,  'SANTA AN',  11.500,  28
13144,  1,  4.059,  1.149,  0.000,  0.000,  3,  1.02262,  -57.2775,  'ROWENA 0',  11.500,  28
13145,  1,  1.642,  0.465,  0.000,  0.000,  3,  1.02008,  -44.2932,  'TRENT 2 ',  11.500,  27
13146,  1,  7.301,  2.063,  0.000,  0.000,  3,  1.02731,  -55.5508,  'JUNCTION',  11.500,  28
13147,  1,  18.560,  5.223,  0.000,  0.000,  3,  1.02732,  -66.4411,  'LAMPASAS',  11.500,  28
14002,  1,  0.471,  0.134,  0.000,  0.000,  4,  1.01522,  -80.0497,  'LAUGHLIN',  11.500,  20
14003,  1,  92.926,  25.438,  0.000,  0.000,  4,  1.02051,  -101.5681,  'EDINBURG',  11.500,  19
14005,  1,  108.896,  29.646,  0.000,  0.000,  4,  1.02741,  -85.4581,  'LAREDO 7',  11.500,  20
14006,  1,  2.282,  0.646,  0.000,  0.000,  4,  1.02422,  -83.8644,  'BRUNI 2 ',  11.500,  20
14007,  1,  152.855,  40.862,  0.000,  0.000,  4,  1.01315,  -103.5205,  'MCALLEN ',  11.500,  19
14008,  1,  27.697,  7.766,  0.000,  0.000,  4,  1.01052,  -71.3715,  'POTEET 0',  11.500,  20
14011,  1,  8.172,  2.308,  0.000,  0.000,  4,  1.01326,  -88.5784,  'HEBBRONV',  11.500,  19
14012,  1,  7.667,  2.166,  0.000,  0.000,  4,  1.02731,  -100.2786,  'PROGRESO',  11.500,  19
14013,  1,  66.374,  18.347,  0.000,  0.000,  4,  1.01580,  -102.5963,  'EDINBURG',  11.500,  19
14015,  1,  125.737,  34.016,  0.000,  0.000,  4,  1.02743,  -79.1880,  'EAGLE PA',  11.500,  20
14016,  1,  3.247,  0.919,  0.000,  0.000,  4,  1.01872,  -71.0595,  'CHARLOTT',  11.500,  20
14017,  1,  26.225,  7.360,  0.000,  0.000,  4,  1.02307,  -80.7830,  'CORPUS C',  11.500,  21
14018,  1,  5.186,  1.467,  0.000,  0.000,  4,  1.01532,  -76.5899,  'WOODSBOR',  11.500,  21
14019,  1,  83.446,  22.912,  0.000,  0.000,  4,  1.01188,  -99.2964,  'MERCEDES',  11.500,  19
14020,  1,  53.395,  14.829,  0.000,  0.000,  4,  1.01077,  -81.0312,  'CORPUS C',  11.500,  21
14021,  1,  12.887,  3.634,  0.000,  0.000,  4,  1.01571,  -99.9245,  'EDCOUCH ',  11.500,  19
14022,  1,  3.510,  0.993,  0.000,  0.000,  4,  1.01688,  -84.0486,  'ENCINAL ',  11.500,  20
14023,  1,  3.024,  0.856,  0.000,  0.000,  4,  1.01692,  -70.9191,  'MOORE 0S',  11.500,  20
14027,  1,  58.481,  16.217,  0.000,  0.000,  4,  1.02136,  -103.1213,  'MCALLEN ',  11.500,  19
14031,  1,  1.940,  0.549,  0.000,  0.000,  4,  1.01647,  -88.3002,  'SAN YGNA',  11.500,  20
14032,  1,  51.727,  14.372,  0.000,  0.000,  4,  1.00625,  -85.6543,  'KINGSVIL',  11.500,  21
14033,  1,  100.971,  27.538,  0.000,  0.000,  4,  1.01146,  -86.0788,  'LAREDO 6',  11.500,  20
14034,  1,  29.568,  8.286,  0.000,  0.000,  4,  1.01292,  -102.4183,  'HIDALGO ',  11.500,  19
14035,  1,  34.472,  9.642,  0.000,  0.000,  4,  1.01046,  -79.5556,  'CORPUS C',  11.500,  21
14036,  1,  23.464,  6.589,  0.000,  0.000,  4,  1.00636,  -78.4197,  'CRYSTAL ',  11.500,  20
14037,  1,  19.686,  5.538,  0.000,  0.000,  4,  1.02733,  -77.8359,  'SINTON 0',  11.500,  21
14038,  1,  52.151,  14.489,  0.000,  0.000,  4,  1.00923,  -74.6827,  'BEEVILLE',  11.500,  21
14040,  1,  193.594,  52.965,  0.000,  0.000,  4,  1.02740,  -97.2723,  'MISSION ',  11.500,  19
14042,  1,  87.623,  24.039,  0.000,  0.000,  4,  1.02388,  -100.9765,  'SAN JUAN',  11.500,  19
14043,  1,  2.746,  0.777,  0.000,  0.000,  4,  1.00551,  -94.1433,  'FALCON H',  11.500,  19
14048,  1,  13.571,  3.826,  0.000,  0.000,  4,  1.00966,  -99.2087,  'LA JOYA ',  11.500,  19
14051,  1,  43.663,  12.171,  0.000,  0.000,  4,  1.01129,  -84.2506,  'BISHOP 0',  11.500,  21
14053,  1,  0.049,  0.014,  0.000,  0.000,  4,  1.02167,  -86.6375,  'ARMSTRON',  11.500,  19
14054,  1,  4.148,  1.173,  0.000,  0.000,  4,  1.01804,  -76.4322,  'SKIDMORE',  11.500,  21
14055,  1,  6.178,  1.747,  0.000,  0.000,  4,  1.01340,  -78.9920,  'CORPUS C',  11.500,  21
14064,  1,  3.134,  0.887,  0.000,  0.000,  4,  1.01305,  -79.1252,  'CORPUS C',  11.500,  21
14066,  1,  73.626,  20.308,  0.000,  0.000,  4,  1.02738,  -102.2060,  'WESLACO ',  11.500,  19
14067,  1,  100.416,  27.394,  0.000,  0.000,  4,  1.01238,  -97.6444,  'HARLINGE',  11.500,  19
14068,  1,  11.845,  3.342,  0.000,  0.000,  4,  1.02595,  -101.9546,  'ELSA 0SE',  11.500,  19
14069,  1,  1.313,  0.372,  0.000,  0.000,  4,  1.01429,  -79.1586,  'CORPUS C',  11.500,  21
14071,  1,  168.148,  45.935,  0.000,  0.000,  4,  1.00685,  -91.1314,  'BROWNSVI',  11.500,  19
14072,  1,  14.800,  4.171,  0.000,  0.000,  4,  1.01644,  -79.1576,  'CORPUS C',  11.500,  21
14078,  1,  25.313,  7.105,  0.000,  0.000,  4,  1.01285,  -79.2142,  'CORPUS C',  11.500,  21
14079,  1,  169.467,  46.330,  0.000,  0.000,  4,  1.01757,  -99.8463,  'MISSION ',  11.500,  19
14086,  1,  13.262,  3.740,  0.000,  0.000,  4,  1.02732,  -95.3641,  'RIO HOND',  11.500,  19
14087,  1,  0.695,  0.197,  0.000,  0.000,  4,  1.02731,  -80.6514,  'CORPUS C',  11.500,  21
14088,  1,  201.369,  55.093,  0.000,  0.000,  4,  1.02740,  -102.6563,  'PHARR 0S',  11.500,  19
14089,  1,  5.056,  1.430,  0.000,  0.000,  4,  1.01363,  -99.2575,  'SANTA RO',  11.500,  19
14099,  1,  10.280,  2.902,  0.000,  0.000,  4,  1.01424,  -79.8205,  'ODEM 0SE',  11.500,  21
14100,  1,  21.605,  6.073,  0.000,  0.000,  4,  1.01515,  -79.1365,  'CORPUS C',  11.500,  21
14101,  1,  99.435,  27.131,  0.000,  0.000,  4,  1.00978,  -85.9384,  'LAREDO 3',  11.500,  20
14102,  1,  17.575,  4.948,  0.000,  0.000,  4,  1.01785,  -93.6062,  'OLMITO 0',  11.500,  19
14103,  1,  91.603,  25.100,  0.000,  0.000,  4,  1.02739,  -102.3782,  'EDINBURG',  11.500,  19
14106,  1,  27.305,  7.658,  0.000,  0.000,  4,  1.00860,  -92.7988,  'PORT ISA',  11.500,  19
14107,  1,  67.853,  18.753,  0.000,  0.000,  4,  1.02377,  -101.8093,  'DONNA 0S',  11.500,  19
14108,  1,  10.888,  3.073,  0.000,  0.000,  4,  1.01733,  -77.7396,  'INGLESID',  11.500,  21
14109,  1,  55.251,  15.334,  0.000,  0.000,  4,  1.01075,  -80.3642,  'CORPUS C',  11.500,  21
14110,  1,  42.659,  11.898,  0.000,  0.000,  4,  1.01811,  -96.5513,  'LOS FRES',  11.500,  19
14111,  1,  75.646,  20.834,  0.000,  0.000,  4,  1.01335,  -99.2749,  'HARLINGE',  11.500,  19
14112,  1,  2.213,  0.627,  0.000,  0.000,  4,  1.02338,  -87.7682,  'RIVIERA ',  11.500,  21
14117,  1,  8.740,  2.468,  0.000,  0.000,  4,  1.02071,  -71.0772,  'JOURDANT',  11.500,  20
14118,  1,  9.279,  2.620,  0.000,  0.000,  4,  1.01067,  -83.8932,  'GEORGE W',  11.500,  21
14119,  1,  59.060,  16.363,  0.000,  0.000,  4,  1.00429,  -95.8282,  'ROMA 0SE',  11.500,  19
14120,  1,  15.782,  4.446,  0.000,  0.000,  4,  1.01403,  -79.2024,  'CORPUS C',  11.500,  21
14121,  1,  3.007,  0.851,  0.000,  0.000,  4,  1.02731,  -99.9607,  'SANTA MA',  11.500,  19
14122,  1,  152.544,  40.818,  0.000,  0.000,  4,  1.02032,  -102.8449,  'MCALLEN ',  11.500,  19
14123,  1,  50.087,  13.929,  0.000,  0.000,  4,  1.01323,  -81.0690,  'CORPUS C',  11.500,  21
14124,  1,  20.387,  5.734,  0.000,  0.000,  4,  1.01889,  -94.0002,  'FALFURRI',  11.500,  19
14125,  1,  3.353,  0.949,  0.000,  0.000,  4,  1.00727,  -71.5666,  'PETTUS 0',  11.500,  21
14126,  1,  85.714,  23.518,  0.000,  0.000,  4,  1.01414,  -92.0353,  'BROWNSVI',  11.500,  19
14127,  1,  32.789,  9.181,  0.000,  0.000,  4,  1.02734,  -85.1213,  'ALICE 0S',  11.500,  21
14128,  1,  105.235,  28.689,  0.000,  0.000,  4,  1.02741,  -99.4862,  'RIO GRAN',  11.500,  19
14129,  1,  8.110,  2.291,  0.000,  0.000,  4,  1.03090,  -84.2379,  'PREMONT ',  11.500,  20
14130,  1,  5.660,  1.601,  0.000,  0.000,  4,  1.02731,  -84.8442,  'FREER 0S',  11.500,  20
14132,  1,  24.348,  6.837,  0.000,  0.000,  4,  1.02317,  -74.9898,  'PEARSALL',  11.500,  20
14139,  1,  7.956,  2.247,  0.000,  0.000,  4,  1.01130,  -82.8982,  'SANDIA 0',  11.500,  21
14143,  1,  11.377,  3.210,  0.000,  0.000,  4,  1.01140,  -77.3461,  'DILLEY 0',  11.500,  20
14144,  1,  11.387,  3.213,  0.000,  0.000,  4,  1.01421,  -83.7598,  'ORANGE G',  11.500,  21
14145,  1,  16.916,  4.763,  0.000,  0.000,  4,  1.01436,  -78.4160,  'PORTLAND',  11.500,  21
14147,  1,  163.042,  44.597,  0.000,  0.000,  4,  1.02515,  -85.3335,  'LAREDO 4',  11.500,  20
14148,  1,  10.190,  2.876,  0.000,  0.000,  4,  1.01366,  -84.8517,  'THREE RI',  11.500,  20
14149,  1,  44.556,  12.413,  0.000,  0.000,  4,  1.00424,  -75.0370,  'ROCKPORT',  11.500,  21
14150,  1,  5.973,  1.689,  0.000,  0.000,  4,  1.01316,  -79.7519,  'CORPUS C',  11.500,  21
14154,  1,  27.872,  7.815,  0.000,  0.000,  4,  1.00766,  -100.2202,  'PENITAS ',  11.500,  19
14155,  1,  13.664,  3.852,  0.000,  0.000,  4,  1.01119,  -98.7020,  'SULLIVAN',  11.500,  19
14156,  1,  53.743,  14.927,  0.000,  0.000,  4,  1.01553,  -80.3281,  'CORPUS C',  11.500,  21
14157,  1,  86.637,  23.766,  0.000,  0.000,  4,  1.01652,  -101.6450,  'MISSION ',  11.500,  19
14159,  1,  17.258,  4.859,  0.000,  0.000,  4,  1.01786,  -78.5142,  'CORPUS C',  11.500,  21
14164,  1,  1.685,  0.477,  0.000,  0.000,  4,  1.01034,  -98.3337,  'GRULLA 0',  11.500,  19
14167,  1,  2.537,  0.718,  0.000,  0.000,  4,  1.01998,  -100.1725,  'HARGILL ',  11.500,  19
14168,  1,  4.538,  1.284,  0.000,  0.000,  4,  1.01725,  -78.6712,  'CORPUS C',  11.500,  21
14169,  1,  21.673,  6.091,  0.000,  0.000,  4,  1.01216,  -81.2134,  'MATHIS 0',  11.500,  21
14170,  1,  14.151,  3.988,  0.000,  0.000,  4,  1.01369,  -78.6800,  'ARANSAS ',  11.500,  21
14171,  1,  108.789,  29.618,  0.000,  0.000,  4,  1.02741,  -95.9324,  'SAN BENI',  11.500,  19
14172,  1,  36.362,  10.165,  0.000,  0.000,  4,  1.01557,  -72.4896,  'PLEASANT',  11.500,  20
14173,  1,  4.774,  1.350,  0.000,  0.000,  4,  1.00251,  -69.3879,  'REFUGIO ',  11.500,  21
14174,  1,  14.897,  4.198,  0.000,  0.000,  4,  1.02732,  -70.2527,  'LYTLE 0S',  11.500,  20
14175,  1,  2.004,  0.567,  0.000,  0.000,  4,  1.02731,  -84.5744,  'LAREDO 2',  11.500,  20
14178,  1,  12.976,  3.659,  0.000,  0.000,  4,  1.02732,  -73.1094,  'GOLIAD 0',  11.500,  21
14179,  1,  8.122,  2.294,  0.000,  0.000,  4,  1.02229,  -85.0869,  'SAN DIEG',  11.500,  20
14180,  1,  5.511,  1.558,  0.000,  0.000,  4,  1.01265,  -79.3584,  'PORT ARA',  11.500,  21
14182,  1,  14.812,  4.174,  0.000,  0.000,  4,  1.00971,  -75.0548,  'TAFT 1 1',  11.500,  21
14185,  1,  36.154,  10.106,  0.000,  0.000,  4,  1.01166,  -93.4886,  'ZAPATA 0',  11.500,  19
14186,  1,  19.707,  5.544,  0.000,  0.000,  4,  1.02663,  -100.4493,  'SANTA RO',  11.500,  19
14187,  1,  10.026,  2.830,  0.000,  0.000,  4,  1.00798,  -82.5241,  'COTULLA ',  11.500,  20
14188,  1,  1.500,  0.425,  0.000,  0.000,  4,  1.02599,  -79.6227,  'QUEMADO ',  11.500,  20
14189,  1,  23.450,  6.586,  0.000,  0.000,  4,  1.00245,  -79.9507,  'CARRIZO ',  11.500,  20
14190,  1,  95.820,  26.190,  0.000,  0.000,  4,  1.01432,  -85.7005,  'LAREDO 5',  11.500,  20
14191,  1,  34.536,  9.661,  0.000,  0.000,  4,  1.01525,  -90.8500,  'RAYMONDV',  11.500,  19
14193,  1,  125.224,  33.846,  0.000,  0.000,  4,  1.01565,  -90.0499,  'BROWNSVI',  11.500,  19
15003,  1,  1.332,  0.377,  0.000,  0.000,  5,  1.02250,  -62.3819,  'GARLAND ',  16.100,  16
15004,  1,  45.173,  12.559,  0.000,  0.000,  5,  0.96042,  -68.8724,  'KERENS 0',  16.100,  14
15005,  1,  4.192,  1.186,  0.000,  0.000,  5,  0.99666,  -63.2544,  'LIPAN 0S',  16.100,  18
15006,  1,  3.463,  0.980,  0.000,  0.000,  5,  1.02690,  -61.9904,  'DALLAS 2',  16.100,  16
15007,  1,  58.849,  16.319,  0.000,  0.000,  5,  1.02410,  -60.7401,  'DENTON 4',  16.100,  17
15008,  1,  37.167,  10.383,  0.000,  0.000,  5,  1.00516,  -57.1203,  'ALBANY 2',  16.100,  15
15009,  1,  3.966,  1.122,  0.000,  0.000,  5,  1.02509,  -62.8895,  'DALLAS 2',  16.100,  16
15010,  1,  40.103,  11.199,  0.000,  0.000,  5,  1.02651,  -62.1963,  'PLANO 2 ',  16.100,  16
15011,  1,  82.032,  22.449,  0.000,  0.000,  5,  0.95250,  -69.9352,  'THORNTON',  16.100,  13
15012,  1,  4.914,  1.390,  0.000,  0.000,  5,  1.02220,  -61.0813,  'DENTON 5',  16.100,  17
15013,  1,  54.972,  15.253,  0.000,  0.000,  5,  1.00486,  -65.5485,  'EARLY 0S',  16.100,  15
15014,  1,  9.360,  2.643,  0.000,  0.000,  5,  1.00991,  -61.5059,  'DECATUR ',  16.100,  17
15016,  1,  15.734,  4.433,  0.000,  0.000,  5,  1.02619,  -60.6165,  'KELLER 2',  16.100,  17
15017,  1,  82.467,  22.652,  0.000,  0.000,  5,  1.01319,  -62.5576,  'PONDER 0',  16.100,  17
15022,  1,  8.709,  2.460,  0.000,  0.000,  5,  1.02343,  -60.4428,  'ALEDO 1 ',  16.100,  17
15024,  1,  189.652,  51.574,  0.000,  0.000,  5,  0.94989,  -70.0923,  'GATESVIL',  16.100,  13
15025,  1,  18.359,  5.167,  0.000,  0.000,  5,  1.02023,  -59.5636,  'CLEBURNE',  16.100,  18
15026,  1,  45.920,  12.793,  0.000,  0.000,  5,  1.02078,  -61.9447,  'FORT WOR',  16.100,  17
15027,  1,  44.110,  12.297,  0.000,  0.000,  5,  1.01846,  -62.7389,  'FORT WOR',  16.100,  17
15028,  1,  38.227,  10.682,  0.000,  0.000,  5,  1.02484,  -61.7065,  'FORT WOR',  16.100,  17
15029,  1,  5.409,  1.529,  0.000,  0.000,  5,  0.99530,  -65.6371,  'TROY 0SE',  16.100,  13
15030,  1,  5.099,  1.442,  0.000,  0.000,  5,  1.01295,  -63.3332,  'SPRINGTO',  16.100,  12
15031,  1,  108.790,  29.595,  0.000,  0.000,  5,  1.01749,  -62.6871,  'PRINCETO',  16.100,  16
15032,  1,  14.251,  4.017,  0.000,  0.000,  5,  1.02009,  -62.3152,  'DALLAS 2',  16.100,  16
15034,  1,  33.096,  9.265,  0.000,  0.000,  5,  1.02157,  -60.7207,  'DALLAS 1',  16.100,  16
15043,  1,  38.769,  10.828,  0.000,  0.000,  5,  1.01609,  -63.1685,  'ROYSE CI',  16.100,  16
15044,  1,  47.699,  13.277,  0.000,  0.000,  5,  1.01486,  -61.3108,  'BOYD 0SE',  16.100,  17
15046,  1,  23.307,  6.548,  0.000,  0.000,  5,  1.02526,  -56.6118,  'STEPHENV',  16.100,  18
15048,  1,  45.378,  12.645,  0.000,  0.000,  5,  1.02150,  -60.0922,  'MANSFIEL',  16.100,  17
15050,  1,  106.341,  28.966,  0.000,  0.000,  5,  1.02170,  -62.0807,  'GREENVIL',  16.100,  16
15053,  1,  44.778,  12.482,  0.000,  0.000,  5,  1.02496,  -61.6776,  'PLANO 4 ',  16.100,  16
15054,  1,  60.731,  16.752,  0.000,  0.000,  5,  0.93326,  -72.0915,  'GROESBEC',  16.100,  14
15056,  1,  12.466,  3.516,  0.000,  0.000,  5,  1.02288,  -54.3839,  'GRAHAM 1',  16.100,  12
15062,  1,  35.048,  9.801,  0.000,  0.000,  5,  1.00879,  -70.5476,  'MABANK 2',  11.500,  14
15064,  1,  16.022,  4.513,  0.000,  0.000,  5,  1.02615,  -60.6679,  'ARLINGTO',  16.100,  17
15070,  1,  35.965,  10.056,  0.000,  0.000,  5,  1.02016,  -62.5062,  'DALLAS 4',  16.100,  17
15071,  1,  48.227,  13.418,  0.000,  0.000,  5,  1.00777,  -63.1126,  'WACO 3 0',  16.100,  13
15072,  1,  32.073,  8.983,  0.000,  0.000,  5,  1.02691,  -61.7413,  'DALLAS 1',  16.100,  16
15073,  1,  44.328,  12.354,  0.000,  0.000,  5,  1.01633,  -58.5036,  'BANGS 0S',  16.100,  15
15074,  1,  6.959,  1.967,  0.000,  0.000,  5,  1.01824,  -62.6230,  'PROSPER ',  16.100,  16
15075,  1,  15.042,  4.237,  0.000,  0.000,  5,  0.98559,  -67.9043,  'EVANT 0S',  16.100,  18
15077,  1,  1.754,  0.497,  0.000,  0.000,  5,  1.02730,  -66.5275,  'TERRELL ',  11.500,  16
15078,  1,  10.719,  3.025,  0.000,  0.000,  5,  1.02357,  -60.7209,  'AUBREY 0',  16.100,  17
15079,  1,  48.930,  13.612,  0.000,  0.000,  5,  1.01246,  -63.7418,  'WACO 4 0',  16.100,  13
15080,  1,  18.532,  5.213,  0.000,  0.000,  5,  0.98425,  -67.1898,  'LORENA 0',  16.100,  13
15081,  1,  14.926,  4.206,  0.000,  0.000,  5,  1.01642,  -64.9706,  'FORT HOO',  16.100,  13
15082,  1,  36.272,  10.142,  0.000,  0.000,  5,  1.02440,  -62.1648,  'ARLINGTO',  16.100,  17
15084,  1,  48.218,  13.425,  0.000,  0.000,  5,  1.02658,  -61.1149,  'MCKINNEY',  16.100,  16
15085,  1,  69.328,  19.141,  0.000,  0.000,  5,  1.01402,  -62.8397,  'DALLAS 3',  16.100,  17
15086,  1,  31.173,  8.732,  0.000,  0.000,  5,  1.02153,  -62.0253,  'ARLINGTO',  16.100,  17
15087,  1,  44.804,  12.466,  0.000,  0.000,  5,  0.98082,  -65.3938,  'MILFORD ',  16.100,  14
15090,  1,  1.979,  0.560,  0.000,  0.000,  5,  1.02731,  -62.6852,  'DALLAS 1',  16.100,  16
15091,  1,  73.557,  20.199,  0.000,  0.000,  5,  0.95386,  -68.3246,  'FROST 0S',  16.100,  14
15092,  1,  2.068,  0.585,  0.000,  0.000,  5,  1.01920,  -61.6916,  'GRANDVIE',  16.100,  14
15093,  1,  7.753,  2.191,  0.000,  0.000,  5,  1.02731,  -63.0087,  'HASLET 0',  16.100,  17
15094,  1,  65.694,  18.167,  0.000,  0.000,  5,  1.01414,  -61.5647,  'BARDWELL',  16.100,  14
15095,  1,  1.014,  0.287,  0.000,  0.000,  5,  1.02405,  -61.8914,  'LAKE DAL',  16.100,  17
15096,  1,  13.588,  3.831,  0.000,  0.000,  5,  1.02625,  -61.8622,  'PLANO 1 ',  16.100,  16
15097,  1,  36.264,  10.140,  0.000,  0.000,  5,  1.02462,  -61.4245,  'EULESS 2',  16.100,  17
15098,  1,  45.345,  12.638,  0.000,  0.000,  5,  1.02734,  -62.4755,  'FORT WOR',  16.100,  17
15099,  1,  75.931,  20.926,  0.000,  0.000,  5,  1.02737,  -62.4953,  'FLOWER M',  16.100,  17
15100,  1,  31.317,  8.772,  0.000,  0.000,  5,  1.02033,  -62.2897,  'DALLAS 1',  16.100,  16
15101,  1,  9.647,  2.723,  0.000,  0.000,  5,  0.99762,  -65.7131,  'COMANCHE',  16.100,  15
15103,  1,  11.204,  3.162,  0.000,  0.000,  5,  1.02736,  -61.3966,  'RICHARDS',  16.100,  16
15104,  1,  146.747,  39.353,  0.000,  0.000,  5,  1.01987,  -61.6475,  'FORT WOR',  16.100,  17
15105,  1,  40.528,  11.314,  0.000,  0.000,  5,  1.02276,  -62.2649,  'IRVING 1',  16.100,  17
15108,  1,  54.968,  15.267,  0.000,  0.000,  5,  1.02735,  -61.6061,  'DALLAS 4',  16.100,  17
15109,  1,  24.029,  6.747,  0.000,  0.000,  5,  1.00851,  -63.1214,  'LANCASTE',  16.100,  16
15110,  1,  37.653,  10.513,  0.000,  0.000,  5,  0.98703,  -61.1839,  'PALO PIN',  16.100,  12
15111,  1,  1.740,  0.493,  0.000,  0.000,  5,  1.02599,  -62.3469,  'ADDISON ',  16.100,  16
15112,  1,  25.586,  7.178,  0.000,  0.000,  5,  0.98807,  -63.9715,  'HICO 0SE',  16.100,  18
15113,  1,  6.854,  1.937,  0.000,  0.000,  5,  1.01991,  -62.4231,  'KRUM 0SE',  16.100,  17
15114,  1,  14.915,  4.202,  0.000,  0.000,  5,  1.00608,  -64.8074,  'KAUFMAN ',  16.100,  16
15115,  1,  39.966,  11.159,  0.000,  0.000,  5,  1.02318,  -63.5442,  'CADDO MI',  16.100,  16
15116,  1,  17.415,  4.903,  0.000,  0.000,  5,  1.02625,  -61.9145,  'PLANO 7 ',  16.100,  16
15117,  1,  73.875,  20.367,  0.000,  0.000,  5,  1.01949,  -62.3810,  'FORT WOR',  16.100,  17
15118,  1,  62.304,  17.224,  0.000,  0.000,  5,  0.98178,  -60.9477,  'BAIRD 0S',  16.100,  15
15119,  1,  3.623,  1.025,  0.000,  0.000,  5,  1.01919,  -57.3212,  'PERRIN 0',  16.100,  12
15121,  1,  1.959,  0.555,  0.000,  0.000,  5,  1.02730,  -57.8823,  'BROWNWOO',  16.100,  15
15122,  1,  37.103,  10.371,  0.000,  0.000,  5,  1.02415,  -62.6333,  'DALLAS 6',  16.100,  16
15124,  1,  25.838,  7.243,  0.000,  0.000,  5,  0.96066,  -71.7363,  'MARLIN 1',  11.500,  13
15125,  1,  17.469,  4.918,  0.000,  0.000,  5,  1.02485,  -61.1429,  'ARLINGTO',  16.100,  17
15126,  1,  30.472,  8.538,  0.000,  0.000,  5,  1.02334,  -62.6483,  'DALLAS 8',  16.100,  16
15127,  1,  110.820,  30.017,  0.000,  0.000,  5,  0.97120,  -67.2662,  'JONESBOR',  16.100,  18
15128,  1,  2.321,  0.657,  0.000,  0.000,  5,  1.02032,  -62.6092,  'DALLAS 3',  16.100,  16
15129,  1,  55.462,  15.393,  0.000,  0.000,  5,  1.00960,  -64.8247,  'GOLDTHWA',  16.100,  18
15130,  1,  4.700,  1.330,  0.000,  0.000,  5,  1.02611,  -61.5759,  'PLANO 5 ',  16.100,  16
15132,  1,  35.530,  9.937,  0.000,  0.000,  5,  1.02170,  -63.4579,  'BELTON 1',  16.100,  13
15133,  1,  40.720,  11.355,  0.000,  0.000,  5,  0.98924,  -64.0248,  'TOLAR 0S',  16.100,  18
15134,  1,  5.848,  1.653,  0.000,  0.000,  5,  1.00976,  -58.7674,  'BRECKENR',  16.100,  15
15135,  1,  16.626,  4.682,  0.000,  0.000,  5,  1.01941,  -60.9060,  'EASTLAND',  16.100,  15
15136,  1,  19.999,  5.623,  0.000,  0.000,  5,  0.99725,  -63.3789,  'COOPER 0',  16.100,  16
15138,  1,  5.290,  1.496,  0.000,  0.000,  5,  1.01368,  -62.7401,  'WACO 1 1',  16.100,  13
15139,  1,  58.917,  16.340,  0.000,  0.000,  5,  1.02736,  -62.6714,  'DALLAS 4',  16.100,  16
15140,  1,  40.565,  11.299,  0.000,  0.000,  5,  0.94953,  -70.3917,  'GATESVIL',  16.100,  13
15141,  1,  4.478,  1.267,  0.000,  0.000,  5,  1.01309,  -63.1723,  'ANNA 0SE',  16.100,  16
15142,  1,  22.970,  6.449,  0.000,  0.000,  5,  0.98275,  -67.1650,  'MOODY 0S',  16.100,  13
15143,  1,  8.694,  2.456,  0.000,  0.000,  5,  1.02550,  -60.9934,  'FORT WOR',  16.100,  17
15144,  1,  40.327,  11.248,  0.000,  0.000,  5,  0.98887,  -64.2006,  'WACO 6 0',  16.100,  13
15145,  1,  32.158,  9.006,  0.000,  0.000,  5,  1.02478,  -61.7781,  'GRAND PR',  16.100,  17
15146,  1,  67.370,  18.620,  0.000,  0.000,  5,  1.02122,  -62.2632,  'ROWLETT ',  16.100,  16
15147,  1,  42.617,  11.888,  0.000,  0.000,  5,  1.02145,  -62.4154,  'PLANO 6 ',  16.100,  16
15148,  1,  62.508,  17.309,  0.000,  0.000,  5,  1.02213,  -62.4360,  'IRVING 5',  16.100,  17
15149,  1,  73.076,  20.155,  0.000,  0.000,  5,  1.02079,  -62.8297,  'DALLAS 7',  16.100,  16
15150,  1,  56.676,  15.717,  0.000,  0.000,  5,  1.01327,  -57.5097,  'BRYSON 2',  16.100,  12
15151,  1,  1.454,  0.412,  0.000,  0.000,  5,  0.98409,  -66.0676,  'MORGAN 0',  16.100,  18
15152,  1,  2.612,  0.739,  0.000,  0.000,  5,  1.02112,  -62.4128,  'SACHSE 0',  16.100,  16
15153,  1,  37.553,  10.494,  0.000,  0.000,  5,  1.01653,  -59.7293,  'PARADISE',  16.100,  12
15154,  1,  16.146,  4.546,  0.000,  0.000,  5,  0.97937,  -65.8435,  'RIO VIST',  16.100,  18
15155,  1,  6.174,  1.746,  0.000,  0.000,  5,  1.01357,  -59.7600,  'STRAWN 0',  16.100,  12
15156,  1,  3.097,  0.876,  0.000,  0.000,  5,  0.99956,  -64.5961,  'MAY-00SE',  16.100,  15
15157,  1,  4.592,  1.299,  0.000,  0.000,  5,  1.01185,  -62.8474,  'DESOTO 0',  16.100,  17
15158,  1,  105.781,  28.825,  0.000,  0.000,  5,  1.02409,  -62.2917,  'MESQUITE',  16.100,  16
15159,  1,  81.810,  22.389,  0.000,  0.000,  5,  0.95206,  -71.7917,  'ROSEBUD ',  16.100,  13
15160,  1,  5.910,  1.671,  0.000,  0.000,  5,  1.02604,  -60.3938,  'DENTON 2',  16.100,  17
15161,  1,  26.506,  7.438,  0.000,  0.000,  5,  1.02733,  -62.6302,  'DALLAS 4',  16.100,  16
15162,  1,  102.035,  27.564,  0.000,  0.000,  5,  0.91217,  -73.0104,  'AXTELL 0',  16.100,  14
15163,  1,  3.220,  0.911,  0.000,  0.000,  5,  1.01678,  -64.4844,  'NOLANVIL',  16.100,  13
15165,  1,  7.799,  2.203,  0.000,  0.000,  5,  1.02731,  -60.2013,  'DENTON 1',  16.100,  17
15168,  1,  34.604,  9.682,  0.000,  0.000,  5,  1.02371,  -62.7888,  'DALLAS 3',  16.100,  16
15171,  1,  64.160,  17.698,  0.000,  0.000,  5,  0.94353,  -69.5325,  'MERTENS ',  16.100,  14
15172,  1,  0.652,  0.185,  0.000,  0.000,  5,  1.02730,  -62.9357,  'WEATHERF',  16.100,  12
15173,  1,  50.648,  14.088,  0.000,  0.000,  5,  1.02520,  -61.7142,  'PLANO 3 ',  16.100,  16
15174,  1,  87.520,  23.866,  0.000,  0.000,  5,  0.93755,  -70.2142,  'MALONE 0',  16.100,  14
15175,  1,  1.849,  0.523,  0.000,  0.000,  5,  1.02617,  -60.7044,  'DENTON 3',  16.100,  17
15176,  1,  72.111,  19.867,  0.000,  0.000,  5,  0.99373,  -59.4052,  'GRAFORD ',  16.100,  12
15177,  1,  4.020,  1.137,  0.000,  0.000,  5,  1.01958,  -62.0013,  'ARLINGTO',  16.100,  17
15178,  1,  66.777,  18.458,  0.000,  0.000,  5,  1.01826,  -62.7690,  'ROCKWALL',  16.100,  16
15180,  1,  66.898,  18.493,  0.000,  0.000,  5,  1.02106,  -60.3378,  'CORSICAN',  16.100,  14
15181,  1,  47.959,  13.352,  0.000,  0.000,  5,  1.02172,  -62.4990,  'GARLAND ',  16.100,  16
15182,  1,  107.033,  28.959,  0.000,  0.000,  5,  0.94719,  -70.1992,  'GATESVIL',  16.100,  13
15183,  1,  2.139,  0.605,  0.000,  0.000,  5,  1.02647,  -62.4290,  'CARROLLT',  16.100,  16
15184,  1,  121.858,  32.968,  0.000,  0.000,  5,  1.01153,  -63.6724,  'FORT WOR',  16.100,  17
15185,  1,  111.733,  30.357,  0.000,  0.000,  5,  1.01597,  -62.6331,  'RHOME 0S',  16.100,  17
15186,  1,  20.343,  5.721,  0.000,  0.000,  5,  1.01435,  -61.9501,  'VENUS 0S',  16.100,  17
15187,  1,  17.033,  4.797,  0.000,  0.000,  5,  1.02106,  -54.7275,  'OLNEY 2 ',  16.100,  12
15188,  1,  12.126,  3.421,  0.000,  0.000,  5,  1.02280,  -62.1915,  'CARROLLT',  16.100,  16
15189,  1,  37.475,  10.473,  0.000,  0.000,  5,  1.02229,  -62.6153,  'DALLAS 2',  16.100,  16
15190,  1,  57.380,  15.902,  0.000,  0.000,  5,  1.00303,  -63.5229,  'GORDON 0',  16.100,  12
15191,  1,  2.703,  0.765,  0.000,  0.000,  5,  0.98719,  -65.9722,  'MERIDIAN',  16.100,  18
15193,  1,  3.887,  1.100,  0.000,  0.000,  5,  1.02736,  -62.7729,  'KILLEEN ',  16.100,  13
15194,  1,  55.203,  15.326,  0.000,  0.000,  5,  1.01978,  -62.1956,  'DUNCANVI',  16.100,  17
15195,  1,  31.744,  8.891,  0.000,  0.000,  5,  1.02462,  -61.7709,  'ARGYLE 0',  16.100,  17
15199,  1,  26.074,  7.317,  0.000,  0.000,  5,  1.02170,  -62.2677,  'FORT WOR',  16.100,  17
15200,  1,  18.267,  5.139,  0.000,  0.000,  5,  0.98592,  -62.2961,  'MINERAL ',  16.100,  12
15201,  1,  53.821,  14.895,  0.000,  0.000,  5,  0.94165,  -69.4979,  'COOLIDGE',  16.100,  14
15202,  1,  3.559,  1.007,  0.000,  0.000,  5,  1.00424,  -63.3930,  'RICE 0SE',  16.100,  14
15203,  1,  4.843,  1.370,  0.000,  0.000,  5,  1.02466,  -62.2649,  'DALLAS 3',  16.100,  16
15209,  1,  82.396,  22.570,  0.000,  0.000,  5,  0.97570,  -64.3850,  'WALNUT S',  16.100,  18
15210,  1,  2.922,  0.827,  0.000,  0.000,  5,  1.02452,  -61.6238,  'BEDFORD ',  16.100,  17
15211,  1,  26.262,  7.355,  0.000,  0.000,  5,  0.92012,  -72.5715,  'HUBBARD ',  16.100,  14
15212,  1,  4.609,  1.304,  0.000,  0.000,  5,  1.00214,  -63.5611,  'FERRIS 0',  16.100,  14
15213,  1,  28.425,  7.970,  0.000,  0.000,  5,  1.02163,  -62.3170,  'GARLAND ',  16.100,  16
15214,  1,  75.249,  20.734,  0.000,  0.000,  5,  1.01859,  -62.5814,  'DALLAS 3',  16.100,  16
15215,  1,  67.484,  18.646,  0.000,  0.000,  5,  1.01576,  -62.0152,  'PILOT PO',  16.100,  16
15216,  1,  15.494,  4.365,  0.000,  0.000,  5,  1.02193,  -62.2570,  'FORT WOR',  16.100,  17
15217,  1,  46.710,  13.012,  0.000,  0.000,  5,  1.02735,  -61.9654,  'NORTH RI',  16.100,  17
15218,  1,  64.485,  17.835,  0.000,  0.000,  5,  1.01327,  -62.8298,  'JUSTIN 0',  16.100,  17
15219,  1,  24.662,  6.925,  0.000,  0.000,  5,  1.01532,  -63.6186,  'SCURRY 0',  16.100,  14
15220,  1,  6.659,  1.882,  0.000,  0.000,  5,  1.02117,  -62.4696,  'SANGER 0',  16.100,  17
15221,  1,  36.036,  10.076,  0.000,  0.000,  5,  1.01833,  -64.9356,  'KILLEEN ',  16.100,  13
15222,  1,  64.724,  17.882,  0.000,  0.000,  5,  0.99245,  -65.9009,  'MABANK 1',  16.100,  14
15223,  1,  33.545,  9.365,  0.000,  0.000,  5,  0.92879,  -72.4808,  'MEXIA 0S',  16.100,  14
15224,  1,  21.355,  6.004,  0.000,  0.000,  5,  1.02550,  -62.1807,  'CARROLLT',  16.100,  16
15225,  1,  98.341,  26.865,  0.000,  0.000,  5,  1.02054,  -63.9600,  'NEVADA 0',  16.100,  16
15226,  1,  6.488,  1.833,  0.000,  0.000,  5,  1.00656,  -65.2992,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.462,  0.980,  0.000,  0.000,  5,  1.01453,  -64.5923,  'TERRELL ',  16.100,  16
15228,  1,  43.683,  12.180,  0.000,  0.000,  5,  1.01955,  -61.6919,  'DALLAS 1',  16.100,  16
15229,  1,  66.344,  18.343,  0.000,  0.000,  5,  1.01986,  -62.4159,  'DALLAS 1',  16.100,  16
15230,  1,  26.481,  7.431,  0.000,  0.000,  5,  1.02406,  -62.6355,  'DALLAS 2',  16.100,  16
15231,  1,  53.149,  14.743,  0.000,  0.000,  5,  0.98126,  -65.6713,  'HAMILTON',  16.100,  18
15232,  1,  8.211,  2.320,  0.000,  0.000,  5,  1.02535,  -62.3551,  'ARLINGTO',  16.100,  17
15233,  1,  34.575,  9.674,  0.000,  0.000,  5,  1.02502,  -61.9722,  'EULESS 1',  16.100,  17
15234,  1,  74.613,  20.567,  0.000,  0.000,  5,  1.02151,  -61.8767,  'FRISCO 1',  16.100,  16
15235,  1,  94.426,  25.810,  0.000,  0.000,  5,  1.00833,  -65.6084,  'SALADO 0',  16.100,  13
15244,  1,  13.214,  3.726,  0.000,  0.000,  5,  1.02108,  -62.2181,  'FORT WOR',  16.100,  17
15245,  1,  39.390,  11.002,  0.000,  0.000,  5,  1.02390,  -62.5645,  'GRAPEVIN',  16.100,  17
15246,  1,  104.796,  28.481,  0.000,  0.000,  5,  0.98749,  -62.3315,  'GLEN ROS',  16.100,  18
15247,  1,  14.466,  4.075,  0.000,  0.000,  5,  0.97638,  -65.2108,  'KOPPERL ',  16.100,  18
15248,  1,  2.080,  0.589,  0.000,  0.000,  5,  1.02485,  -61.5647,  'BEDFORD ',  16.100,  17
15249,  1,  68.331,  18.876,  0.000,  0.000,  5,  1.01808,  -61.5982,  'FORT WOR',  16.100,  17
15250,  1,  156.971,  41.937,  0.000,  0.000,  5,  1.02134,  -61.7948,  'DALLAS 5',  16.100,  16
15251,  1,  83.229,  22.874,  0.000,  0.000,  5,  1.02528,  -62.1527,  'GRAND PR',  16.100,  17
15252,  1,  69.180,  19.110,  0.000,  0.000,  5,  1.02382,  -62.6040,  'DALLAS 2',  16.100,  16
15253,  1,  46.122,  12.850,  0.000,  0.000,  5,  1.02343,  -61.6212,  'FLOWER M',  16.100,  17
15254,  1,  67.405,  18.631,  0.000,  0.000,  5,  1.02243,  -61.9186,  'ROANOKE ',  16.100,  17
15255,  1,  49.231,  13.683,  0.000,  0.000,  5,  0.98721,  -63.2438,  'MILLSAP ',  16.100,  12
15256,  1,  5.265,  1.489,  0.000,  0.000,  5,  0.99431,  -63.9966,  'FORRESTO',  16.100,  14
15257,  1,  0.549,  0.155,  0.000,  0.000,  5,  0.98180,  -65.2534,  'ITALY 0S',  16.100,  14
15258,  1,  6.176,  1.746,  0.000,  0.000,  5,  1.02003,  -62.4150,  'FORNEY 0',  16.100,  16
15259,  1,  56.154,  15.581,  0.000,  0.000,  5,  1.01918,  -63.4895,  'LAVON 0S',  16.100,  16
15264,  1,  4.680,  1.324,  0.000,  0.000,  5,  1.02730,  -61.6589,  'DE LEON ',  16.100,  15
15265,  1,  6.442,  1.821,  0.000,  0.000,  5,  1.02620,  -61.0735,  'KELLER 1',  16.100,  17
15266,  1,  60.092,  16.657,  0.000,  0.000,  5,  1.02494,  -61.8430,  'CEDAR HI',  16.100,  17
15267,  1,  98.974,  26.912,  0.000,  0.000,  5,  0.96423,  -69.3758,  'MC GREGO',  16.100,  13
15268,  1,  24.697,  6.931,  0.000,  0.000,  5,  0.99317,  -64.2225,  'COMMERCE',  16.100,  16
15269,  1,  16.296,  4.589,  0.000,  0.000,  5,  1.01092,  -61.2225,  'MIDLOTHI',  16.100,  17
15270,  1,  50.443,  13.989,  0.000,  0.000,  5,  0.94782,  -68.6512,  'WEST 0SE',  16.100,  13
15271,  1,  14.563,  4.103,  0.000,  0.000,  5,  0.98238,  -67.7753,  'BARTLETT',  16.100,  13
15272,  1,  5.828,  1.648,  0.000,  0.000,  5,  1.02294,  -62.6688,  'DALLAS 1',  16.100,  16
15273,  1,  10.749,  3.034,  0.000,  0.000,  5,  1.02709,  -62.1423,  'COPPELL ',  16.100,  17
15274,  1,  65.844,  18.204,  0.000,  0.000,  5,  1.01259,  -62.7725,  'WILMER 0',  16.100,  16
15275,  1,  7.679,  2.168,  0.000,  0.000,  5,  0.92901,  -72.0381,  'DAWSON 0',  16.100,  14
15276,  1,  2.229,  0.631,  0.000,  0.000,  5,  0.96595,  -66.6635,  'MART 0SE',  16.100,  14
15277,  1,  5.135,  1.452,  0.000,  0.000,  5,  1.02015,  -62.0643,  'LITTLE E',  16.100,  16
15278,  1,  62.183,  17.206,  0.000,  0.000,  5,  1.00390,  -64.6306,  'TEMPLE 2',  16.100,  13
15280,  1,  27.410,  7.688,  0.000,  0.000,  5,  1.01550,  -63.2020,  'TEMPLE 1',  16.100,  13
15284,  1,  32.905,  9.211,  0.000,  0.000,  5,  1.01666,  -63.2284,  'QUINLAN ',  16.100,  16
15285,  1,  41.161,  11.480,  0.000,  0.000,  5,  1.00210,  -60.8012,  'CHICO 0S',  16.100,  12
15286,  1,  5.922,  1.674,  0.000,  0.000,  5,  1.00039,  -61.1375,  'DUBLIN 2',  16.100,  18
15287,  1,  21.284,  5.984,  0.000,  0.000,  5,  1.02218,  -61.9940,  'ARLINGTO',  16.100,  17
15288,  1,  101.541,  27.641,  0.000,  0.000,  5,  0.99172,  -64.3633,  'WOLFE CI',  16.100,  16
15289,  1,  6.654,  1.881,  0.000,  0.000,  5,  1.02731,  -62.2342,  'DALLAS 2',  16.100,  16
15290,  1,  47.541,  13.218,  0.000,  0.000,  5,  0.98020,  -65.9729,  'WHITNEY ',  16.100,  18
15291,  1,  18.234,  5.132,  0.000,  0.000,  5,  1.01983,  -62.8361,  'FORT WOR',  16.100,  17
15292,  1,  188.295,  51.467,  0.000,  0.000,  5,  1.01467,  -62.5669,  'FORT WOR',  16.100,  17
15293,  1,  85.137,  23.362,  0.000,  0.000,  5,  1.01153,  -60.3408,  'JOSHUA 0',  16.100,  18
15294,  1,  42.762,  11.928,  0.000,  0.000,  5,  1.02272,  -62.7952,  'DALLAS 1',  16.100,  16
15296,  1,  68.507,  18.931,  0.000,  0.000,  5,  1.02516,  -61.0883,  'MCKINNEY',  16.100,  16
15305,  1,  41.200,  11.501,  0.000,  0.000,  5,  1.02772,  -61.2916,  'ALLEN 1 ',  16.100,  16
15306,  1,  88.798,  24.349,  0.000,  0.000,  5,  1.02221,  -61.5913,  'ALEDO 2 ',  16.100,  17
15307,  1,  55.862,  15.509,  0.000,  0.000,  5,  1.02573,  -61.9623,  'THE COLO',  16.100,  16
15308,  1,  69.548,  19.206,  0.000,  0.000,  5,  1.02172,  -62.0483,  'SUNNYVAL',  16.100,  16
15309,  1,  10.350,  2.922,  0.000,  0.000,  5,  1.02104,  -62.6732,  'DALLAS 1',  16.100,  16
15310,  1,  45.156,  12.586,  0.000,  0.000,  5,  1.02518,  -62.2047,  'FORT WOR',  16.100,  17
15311,  1,  37.778,  10.558,  0.000,  0.000,  5,  1.02489,  -62.8546,  'DALLAS 3',  16.100,  16
15312,  1,  24.198,  6.795,  0.000,  0.000,  5,  1.01260,  -63.0077,  'AZLE 0SE',  16.100,  17
15313,  1,  103.418,  28.198,  0.000,  0.000,  5,  1.02007,  -61.2105,  'HUTCHINS',  16.100,  16
15314,  1,  11.962,  3.373,  0.000,  0.000,  5,  0.96806,  -67.2070,  'VALLEY M',  16.100,  13
15315,  1,  7.642,  2.159,  0.000,  0.000,  5,  1.01521,  -62.4459,  'DENTON 6',  16.100,  17
15316,  1,  20.967,  5.896,  0.000,  0.000,  5,  1.02732,  -62.5525,  'MESQUITE',  16.100,  16
15323,  1,  96.700,  26.442,  0.000,  0.000,  5,  1.02495,  -61.4588,  'DALLAS 2',  16.100,  17
15327,  1,  159.901,  43.350,  0.000,  0.000,  5,  0.91940,  -72.4352,  'MOUNT CA',  16.100,  14
15328,  1,  1.993,  0.564,  0.000,  0.000,  5,  0.98916,  -66.8329,  'RIESEL 2',  16.100,  13
15329,  1,  6.450,  1.823,  0.000,  0.000,  5,  1.01811,  -62.4379,  'DALLAS 1',  16.100,  16
15330,  1,  132.676,  35.785,  0.000,  0.000,  5,  1.02316,  -61.6429,  'ARLINGTO',  16.100,  17
15331,  1,  36.489,  10.199,  0.000,  0.000,  5,  1.01230,  -63.0308,  'CELINA 0',  16.100,  16
15332,  1,  11.938,  3.368,  0.000,  0.000,  5,  1.02116,  -62.9147,  'FORT WOR',  16.100,  17
15333,  1,  115.352,  31.272,  0.000,  0.000,  5,  1.00662,  -63.2515,  'RED OAK ',  16.100,  14
15334,  1,  98.119,  26.749,  0.000,  0.000,  5,  0.99089,  -57.8402,  'CLYDE 0S',  16.100,  15
15335,  1,  20.144,  5.666,  0.000,  0.000,  5,  1.02193,  -62.4982,  'IRVING 2',  16.100,  17
15336,  1,  114.224,  31.021,  0.000,  0.000,  5,  1.02192,  -61.9437,  'ROWLETT ',  16.100,  16
15337,  1,  49.235,  13.697,  0.000,  0.000,  5,  1.01381,  -57.2609,  'JACKSBOR',  16.100,  12
15338,  1,  16.896,  4.757,  0.000,  0.000,  5,  1.01154,  -61.5030,  'GRANBURY',  16.100,  18
15339,  1,  55.413,  15.388,  0.000,  0.000,  5,  1.02736,  -62.4728,  'SOUTHLAK',  16.100,  17
15340,  1,  46.283,  12.893,  0.000,  0.000,  5,  1.02199,  -62.7402,  'DALLAS 2',  16.100,  16
15341,  1,  28.461,  7.981,  0.000,  0.000,  5,  1.02671,  -61.7689,  'LEWISVIL',  16.100,  17
15344,  1,  23.171,  6.510,  0.000,  0.000,  5,  1.02576,  -62.7608,  'DALLAS 3',  16.100,  16
15345,  1,  79.420,  21.789,  0.000,  0.000,  5,  0.97439,  -66.4281,  'HILLSBOR',  16.100,  14
15346,  1,  22.092,  6.210,  0.000,  0.000,  5,  1.02732,  -62.2681,  'FORT WOR',  16.100,  17
15347,  1,  71.197,  19.611,  0.000,  0.000,  5,  0.98384,  -60.0635,  'CISCO 0S',  16.100,  15
15348,  1,  16.170,  4.552,  0.000,  0.000,  5,  0.99118,  -63.9527,  'ITASCA 0',  16.100,  14
15349,  1,  5.579,  1.578,  0.000,  0.000,  5,  1.01945,  -61.9691,  'LANCASTE',  16.100,  16
15351,  1,  34.325,  9.605,  0.000,  0.000,  5,  1.02398,  -61.4058,  'GARLAND ',  16.100,  16
15352,  1,  93.218,  25.515,  0.000,  0.000,  5,  1.02057,  -62.4731,  'DALLAS 9',  16.100,  16
15353,  1,  30.874,  8.650,  0.000,  0.000,  5,  1.02392,  -61.8597,  'DUNCANVI',  16.100,  17
15354,  1,  30.452,  8.532,  0.000,  0.000,  5,  1.01970,  -63.2557,  'MESQUITE',  16.100,  16
15355,  1,  53.976,  14.991,  0.000,  0.000,  5,  1.00982,  -61.8857,  'MAYPEARL',  16.100,  14
15356,  1,  3.724,  1.054,  0.000,  0.000,  5,  1.02675,  -62.4019,  'GARLAND ',  16.100,  16
15357,  1,  71.183,  19.651,  0.000,  0.000,  5,  1.02546,  -61.5223,  'ALLEN 2 ',  16.100,  16
15362,  1,  56.576,  15.699,  0.000,  0.000,  5,  1.01863,  -57.3959,  'BRIDGEPO',  16.100,  12
15370,  1,  33.574,  9.397,  0.000,  0.000,  5,  1.02412,  -61.3074,  'LEWISVIL',  16.100,  17
15371,  1,  45.568,  12.695,  0.000,  0.000,  5,  1.01725,  -62.0668,  'SEAGOVIL',  16.100,  16
15372,  1,  74.233,  20.468,  0.000,  0.000,  5,  1.02430,  -62.6512,  'DALLAS 3',  16.100,  16
15373,  1,  26.124,  7.331,  0.000,  0.000,  5,  1.01748,  -62.8923,  'HALTOM C',  16.100,  17
15374,  1,  98.728,  26.970,  0.000,  0.000,  5,  1.02248,  -61.6961,  'BALCH SP',  16.100,  16
15375,  1,  35.387,  9.898,  0.000,  0.000,  5,  1.02360,  -62.2058,  'FORT WOR',  16.100,  17
15376,  1,  36.961,  10.332,  0.000,  0.000,  5,  1.02286,  -61.8517,  'DALLAS 4',  16.100,  17
15377,  1,  28.740,  8.057,  0.000,  0.000,  5,  1.01488,  -65.3606,  'KILLEEN ',  16.100,  13
15378,  1,  29.209,  8.186,  0.000,  0.000,  5,  1.01218,  -64.8136,  'WACO 5 0',  16.100,  13
15379,  1,  48.872,  13.602,  0.000,  0.000,  5,  1.02296,  -62.3840,  'FORT WOR',  16.100,  17
15381,  1,  126.748,  34.241,  0.000,  0.000,  5,  1.01632,  -61.4882,  'ENNIS 1S',  16.100,  14
15385,  1,  64.167,  17.758,  0.000,  0.000,  5,  1.02383,  -61.0373,  'DALLAS 3',  16.100,  16
15386,  1,  121.484,  32.918,  0.000,  0.000,  5,  1.02742,  -62.3903,  'RICHARDS',  16.100,  16
15387,  1,  49.402,  13.743,  0.000,  0.000,  5,  1.01557,  -63.2580,  'FORT WOR',  16.100,  17
15389,  1,  54.795,  15.204,  0.000,  0.000,  5,  1.00236,  -62.5377,  'WACO 2 1',  16.100,  13
15392,  1,  47.808,  13.260,  0.000,  0.000,  5,  0.92908,  -75.6613,  'ROGERS 2',  11.500,  13
15393,  1,  3.362,  0.951,  0.000,  0.000,  5,  0.99415,  -64.0590,  'CHINA SP',  16.100,  13
15400,  1,  6.457,  1.825,  0.000,  0.000,  5,  1.02045,  -61.8208,  'MCKINNEY',  16.100,  16
15402,  1,  45.477,  12.670,  0.000,  0.000,  5,  1.01629,  -58.7706,  'GRANBURY',  16.100,  18
15407,  1,  43.863,  12.215,  0.000,  0.000,  5,  0.98528,  -66.3505,  'CLIFTON ',  16.100,  18
15408,  1,  8.433,  2.382,  0.000,  0.000,  5,  1.01948,  -63.2216,  'FARMERSV',  16.100,  16
15409,  1,  10.580,  2.986,  0.000,  0.000,  5,  1.01952,  -62.1268,  'ARLINGTO',  16.100,  17
15411,  1,  66.180,  18.305,  0.000,  0.000,  5,  1.02736,  -64.2314,  'KILLEEN ',  16.100,  13
15412,  1,  37.849,  10.576,  0.000,  0.000,  5,  1.02141,  -62.6416,  'WYLIE 0S',  16.100,  16
15420,  1,  103.946,  28.340,  0.000,  0.000,  5,  1.02342,  -61.3045,  'FORT WOR',  16.100,  17
15421,  1,  6.726,  1.900,  0.000,  0.000,  5,  1.02731,  -63.7120,  'JOSEPHIN',  16.100,  16
15422,  1,  0.829,  0.235,  0.000,  0.000,  5,  1.02730,  -61.9356,  'LEWSIVIL',  16.100,  17
15425,  1,  84.429,  23.186,  0.000,  0.000,  5,  1.02103,  -62.3119,  'DALLAS 4',  16.100,  16
15426,  1,  33.474,  9.362,  0.000,  0.000,  5,  0.99073,  -65.8047,  'KEMP 0SE',  16.100,  14
15427,  1,  29.605,  8.295,  0.000,  0.000,  5,  1.00389,  -62.9312,  'WAXAHACH',  16.100,  14
15428,  1,  14.594,  4.113,  0.000,  0.000,  5,  1.02507,  -61.3127,  'HURST 0S',  16.100,  17
15429,  1,  50.696,  14.097,  0.000,  0.000,  5,  1.01750,  -63.1639,  'FORT WOR',  16.100,  17
15430,  1,  138.012,  37.113,  0.000,  0.000,  5,  1.01392,  -63.5872,  'WEATHERF',  16.100,  12
15431,  1,  36.867,  10.306,  0.000,  0.000,  5,  1.02301,  -62.1408,  'ROCKWALL',  16.100,  16
15432,  1,  62.086,  17.183,  0.000,  0.000,  5,  1.00808,  -63.1763,  'WEATHERF',  16.100,  12
15433,  1,  17.869,  5.030,  0.000,  0.000,  5,  1.02156,  -62.3214,  'FORT WOR',  16.100,  17
15434,  1,  71.926,  19.847,  0.000,  0.000,  5,  1.02201,  -62.9979,  'NEWARK 0',  16.100,  17
15435,  1,  12.940,  3.648,  0.000,  0.000,  5,  1.00366,  -62.4880,  'SANTO 0S',  16.100,  12
15436,  1,  2.501,  0.708,  0.000,  0.000,  5,  1.02631,  -62.3307,  'DALLAS 1',  16.100,  16
15437,  1,  49.200,  13.633,  0.000,  0.000,  5,  0.92087,  -71.7795,  'ELM MOTT',  16.100,  13
15438,  1,  3.313,  0.938,  0.000,  0.000,  5,  1.02207,  -62.3410,  'FORT WOR',  16.100,  17
15439,  1,  24.906,  6.991,  0.000,  0.000,  5,  1.00944,  -62.2604,  'WAXAHACH',  16.100,  14
15440,  1,  52.750,  14.663,  0.000,  0.000,  5,  1.02735,  -62.3695,  'ARLINGTO',  16.100,  17
15441,  1,  82.058,  22.561,  0.000,  0.000,  5,  1.02464,  -61.8497,  'FORT WOR',  16.100,  17
15442,  1,  74.771,  20.609,  0.000,  0.000,  5,  1.02138,  -62.3987,  'FORT WOR',  16.100,  17
15443,  1,  22.517,  6.328,  0.000,  0.000,  5,  1.02471,  -62.3950,  'FORT WOR',  16.100,  17
15446,  1,  29.596,  8.290,  0.000,  0.000,  5,  0.99379,  -66.4438,  'HEWITT 0',  16.100,  13
15447,  1,  15.592,  4.393,  0.000,  0.000,  5,  1.01989,  -61.8593,  'ARLINGTO',  16.100,  17
15449,  1,  76.847,  21.173,  0.000,  0.000,  5,  1.02779,  -61.0817,  'GRAND PR',  16.100,  17
15450,  1,  122.489,  33.082,  0.000,  0.000,  5,  0.99684,  -64.5237,  'MELISSA ',  16.100,  16
15452,  1,  7.561,  2.136,  0.000,  0.000,  5,  1.01451,  -63.2488,  'COPPERAS',  16.100,  13
15453,  1,  32.623,  9.133,  0.000,  0.000,  5,  1.02083,  -60.9701,  'CLEBURNE',  16.100,  17
15454,  1,  34.980,  9.785,  0.000,  0.000,  5,  1.02036,  -62.7865,  'GREENVIL',  16.100,  16
15455,  1,  36.660,  10.246,  0.000,  0.000,  5,  1.00452,  -61.4136,  'ALVORD 0',  16.100,  12
15456,  1,  7.442,  2.102,  0.000,  0.000,  5,  0.99166,  -63.2505,  'GORMAN 0',  16.100,  15
15457,  1,  7.030,  1.987,  0.000,  0.000,  5,  1.02371,  -61.8288,  'COLLEYVI',  16.100,  17
15460,  1,  52.728,  14.590,  0.000,  0.000,  5,  0.92393,  -76.8282,  'HOLLAND ',  11.500,  13
15461,  1,  6.421,  1.815,  0.000,  0.000,  5,  1.00624,  -64.3512,  'TEMPLE 3',  16.100,  13
15462,  1,  32.754,  9.169,  0.000,  0.000,  5,  1.01938,  -62.3033,  'DALLAS 3',  16.100,  16
15463,  1,  65.592,  18.144,  0.000,  0.000,  5,  1.02429,  -62.4821,  'IRVING 4',  16.100,  17
15465,  1,  81.457,  22.404,  0.000,  0.000,  5,  1.02763,  -61.1629,  'FRISCO 2',  16.100,  16
15466,  1,  111.104,  30.012,  0.000,  0.000,  5,  0.95088,  -70.3525,  'GATESVIL',  16.100,  13
15467,  1,  3.572,  1.011,  0.000,  0.000,  5,  1.02276,  -62.7394,  'DALLAS 2',  16.100,  16
15468,  1,  14.949,  4.213,  0.000,  0.000,  5,  1.01804,  -62.5548,  'DALLAS 3',  16.100,  17
15469,  1,  28.277,  7.929,  0.000,  0.000,  5,  1.01864,  -62.8490,  'FORT WOR',  16.100,  17
15470,  1,  3.945,  1.116,  0.000,  0.000,  5,  0.99898,  -65.9269,  'WOODWAY ',  16.100,  13
15471,  1,  36.437,  10.190,  0.000,  0.000,  5,  1.01767,  -60.9668,  'MINGUS 0',  16.100,  12
15472,  1,  0.885,  0.251,  0.000,  0.000,  5,  1.02703,  -53.7094,  'THROCKMO',  16.100,  15
15473,  1,  2.945,  0.833,  0.000,  0.000,  5,  1.02080,  -58.5679,  'NEMO 0SE',  16.100,  18
15474,  1,  2.095,  0.593,  0.000,  0.000,  5,  0.94270,  -69.4396,  'ABBOTT 0',  16.100,  14
15475,  1,  1.303,  0.369,  0.000,  0.000,  5,  1.02238,  -61.9704,  'ALVARADO',  16.100,  17
15476,  1,  27.155,  7.606,  0.000,  0.000,  5,  0.94988,  -69.9577,  'CORSICAN',  16.100,  14
15477,  1,  3.249,  0.919,  0.000,  0.000,  5,  1.02095,  -64.8124,  'HARKER H',  16.100,  13
15478,  1,  22.263,  6.257,  0.000,  0.000,  5,  1.02716,  -62.3025,  'IRVING 3',  16.100,  17
15480,  1,  92.475,  25.320,  0.000,  0.000,  5,  1.02107,  -60.7704,  'BURLESON',  16.100,  17
15481,  1,  78.267,  21.534,  0.000,  0.000,  5,  1.01249,  -62.3537,  'FORT WOR',  16.100,  17
15482,  1,  79.697,  21.934,  0.000,  0.000,  5,  1.02738,  -62.9817,  'DALLAS 2',  16.100,  16
15483,  1,  25.720,  7.220,  0.000,  0.000,  5,  1.02633,  -61.4339,  'NORTH RI',  16.100,  17
15484,  1,  39.056,  10.898,  0.000,  0.000,  5,  0.99870,  -58.8664,  'CROSS PL',  16.100,  15
15485,  1,  3.222,  0.912,  0.000,  0.000,  5,  1.01728,  -60.9954,  'BLOOMING',  16.100,  14
16001,  1,  1.986,  0.562,  0.000,  0.000,  6,  1.02731,  -69.2078,  'CONVERSE',  11.500,  22
16002,  1,  48.419,  13.475,  0.000,  0.000,  6,  1.01671,  -69.5101,  'SAN ANTO',  11.500,  26
16005,  1,  15.149,  4.269,  0.000,  0.000,  6,  1.02897,  -64.8142,  'BASTROP ',  11.500,  25
16011,  1,  31.327,  8.774,  0.000,  0.000,  6,  1.01972,  -67.2207,  'MARION 2',  11.500,  22
16012,  1,  17.458,  4.916,  0.000,  0.000,  6,  1.02732,  -66.2141,  'PAIGE 0S',  11.500,  25
16013,  1,  7.636,  2.158,  0.000,  0.000,  6,  1.01575,  -69.5165,  'SAN ANTO',  11.500,  26
16014,  1,  69.710,  19.225,  0.000,  0.000,  6,  1.00104,  -72.8291,  'WAELDER ',  11.500,  24
16015,  1,  3.657,  1.035,  0.000,  0.000,  6,  1.02341,  -69.6236,  'ATASCOSA',  11.500,  26
16016,  1,  11.870,  3.349,  0.000,  0.000,  6,  1.02366,  -68.6853,  'SAN ANTO',  11.500,  26
16017,  1,  125.927,  34.028,  0.000,  0.000,  6,  1.01563,  -68.6479,  'CIBOLO 0',  11.500,  22
16018,  1,  76.651,  21.109,  0.000,  0.000,  6,  1.01843,  -67.2225,  'AUSTIN 6',  11.500,  23
16019,  1,  2.123,  0.601,  0.000,  0.000,  6,  1.01964,  -67.3769,  'AUSTIN 2',  11.500,  23
16020,  1,  43.036,  12.003,  0.000,  0.000,  6,  1.01963,  -67.8700,  'HORSESHO',  11.500,  23
16023,  1,  6.467,  1.828,  0.000,  0.000,  6,  1.02756,  -65.9385,  'LEANDER ',  11.500,  23
16024,  1,  90.360,  24.771,  0.000,  0.000,  6,  1.02739,  -68.6808,  'AUSTIN 1',  11.500,  23
16025,  1,  61.419,  17.017,  0.000,  0.000,  6,  1.02736,  -69.3329,  'SAN ANTO',  11.500,  26
16026,  1,  36.683,  10.254,  0.000,  0.000,  6,  1.01957,  -68.6185,  'SAN ANTO',  11.500,  26
16027,  1,  15.983,  4.502,  0.000,  0.000,  6,  1.02315,  -67.0918,  'ELGIN 0S',  11.500,  23
16028,  1,  29.588,  8.293,  0.000,  0.000,  6,  1.02034,  -67.0923,  'AUSTIN 3',  11.500,  23
16029,  1,  60.310,  16.697,  0.000,  0.000,  6,  0.99906,  -73.7109,  'RUNGE 0S',  11.500,  24
16031,  1,  2.719,  0.770,  0.000,  0.000,  6,  1.01545,  -65.6352,  'YOAKUM 1',  11.500,  24
16032,  1,  13.231,  3.731,  0.000,  0.000,  6,  1.01891,  -68.6371,  'AUSTIN 3',  11.500,  23
16035,  1,  26.794,  7.518,  0.000,  0.000,  6,  1.02502,  -66.3166,  'PFLUGERV',  11.500,  23
16037,  1,  132.693,  35.776,  0.000,  0.000,  6,  1.01951,  -68.0002,  'SAN ANTO',  11.500,  22
16040,  1,  58.296,  16.167,  0.000,  0.000,  6,  1.02044,  -67.2500,  'AUSTIN 3',  11.500,  23
16043,  1,  33.093,  9.264,  0.000,  0.000,  6,  1.02164,  -67.9530,  'SAN ANTO',  11.500,  26
16044,  1,  78.349,  21.555,  0.000,  0.000,  6,  1.01223,  -69.5174,  'SAN ANTO',  11.500,  26
16047,  1,  14.402,  4.059,  0.000,  0.000,  6,  1.02190,  -68.8678,  'SAN ANTO',  11.500,  26
16055,  1,  79.727,  21.910,  0.000,  0.000,  6,  0.99892,  -76.3855,  'BERGHEIM',  11.500,  26
16058,  1,  3.292,  0.931,  0.000,  0.000,  6,  1.02639,  -65.4620,  'NEW BRAU',  11.500,  22
16059,  1,  142.086,  37.840,  0.000,  0.000,  6,  0.94966,  -84.8679,  'D HANIS ',  11.500,  26
16060,  1,  1.482,  0.420,  0.000,  0.000,  6,  1.02039,  -69.6034,  'SAN ANTO',  11.500,  26
16061,  1,  64.838,  17.938,  0.000,  0.000,  6,  1.02153,  -67.4034,  'AUSTIN 7',  11.500,  23
16064,  1,  86.227,  23.652,  0.000,  0.000,  6,  1.01289,  -68.4075,  'BRENHAM ',  11.500,  25
16065,  1,  71.584,  19.740,  0.000,  0.000,  6,  1.00803,  -68.1864,  'BERTRAM ',  11.500,  23
16091,  1,  7.138,  2.017,  0.000,  0.000,  6,  1.02731,  -69.1439,  'WIMBERLE',  11.500,  23
16092,  1,  29.466,  8.260,  0.000,  0.000,  6,  1.02733,  -70.4279,  'GONZALES',  11.500,  24
16093,  1,  20.258,  5.697,  0.000,  0.000,  6,  1.01635,  -68.6208,  'SAN ANTO',  11.500,  22
16094,  1,  24.874,  6.984,  0.000,  0.000,  6,  1.01886,  -68.5075,  'SAN ANTO',  11.500,  22
16095,  1,  57.715,  16.008,  0.000,  0.000,  6,  1.02020,  -68.2870,  'HUTTO 0S',  11.500,  23
16096,  1,  23.597,  6.629,  0.000,  0.000,  6,  1.02733,  -71.8367,  'LULING 0',  11.500,  24
16097,  1,  18.425,  5.185,  0.000,  0.000,  6,  1.01501,  -68.9865,  'SAN ANTO',  11.500,  26
16098,  1,  80.162,  22.046,  0.000,  0.000,  6,  1.01781,  -67.8220,  'AUSTIN 1',  11.500,  23
16099,  1,  71.639,  19.759,  0.000,  0.000,  6,  1.01159,  -69.5737,  'SAN ANTO',  11.500,  26
16100,  1,  10.252,  2.894,  0.000,  0.000,  6,  1.01508,  -70.2521,  'ADKINS 0',  11.500,  22
16103,  1,  13.787,  3.887,  0.000,  0.000,  6,  1.02732,  -65.5133,  'WINCHEST',  11.500,  25
16109,  1,  16.640,  4.684,  0.000,  0.000,  6,  0.98083,  -70.8365,  'ROCKDALE',  11.500,  25
16112,  1,  7.001,  1.979,  0.000,  0.000,  6,  1.01614,  -70.5094,  'NATALIA ',  11.500,  26
16113,  1,  7.747,  2.189,  0.000,  0.000,  6,  1.01767,  -67.6502,  'AUSTIN 2',  11.500,  23
16114,  1,  10.063,  2.841,  0.000,  0.000,  6,  1.01305,  -69.7017,  'SAN ANTO',  11.500,  26
16115,  1,  41.455,  11.566,  0.000,  0.000,  6,  1.01381,  -69.2973,  'SAN ANTO',  11.500,  22
16116,  1,  74.060,  20.400,  0.000,  0.000,  6,  1.00471,  -69.7011,  'TAYLOR 0',  11.500,  23
16117,  1,  22.568,  6.343,  0.000,  0.000,  6,  1.02712,  -65.2899,  'SMITHVIL',  11.500,  25
16120,  1,  12.994,  3.665,  0.000,  0.000,  6,  1.02911,  -66.3128,  'CEDAR PA',  11.500,  23
16121,  1,  159.544,  43.612,  0.000,  0.000,  6,  1.01593,  -69.4715,  'SAN ANTO',  11.500,  26
16122,  1,  56.812,  15.740,  0.000,  0.000,  6,  0.98320,  -69.3697,  'HALLETTS',  11.500,  24
16123,  1,  10.120,  2.857,  0.000,  0.000,  6,  1.01953,  -67.3358,  'AUSTIN 5',  11.500,  23
16124,  1,  25.683,  7.209,  0.000,  0.000,  6,  1.02309,  -66.7795,  'NEW BRAU',  11.500,  22
16125,  1,  39.344,  10.978,  0.000,  0.000,  6,  1.00976,  -70.7412,  'SUTHERLA',  11.500,  22
16126,  1,  1.665,  0.472,  0.000,  0.000,  6,  1.01875,  -67.4898,  'AUSTIN 3',  11.500,  23
16127,  1,  40.655,  11.311,  0.000,  0.000,  6,  0.92300,  -75.8137,  'CAMERON ',  11.500,  25
16128,  1,  9.733,  2.748,  0.000,  0.000,  6,  1.01588,  -70.1277,  'SAN ANTO',  11.500,  26
16129,  1,  39.450,  10.992,  0.000,  0.000,  6,  0.95168,  -77.7063,  'MEDINA 0',  11.500,  26
16130,  1,  3.488,  0.987,  0.000,  0.000,  6,  1.01495,  -67.8782,  'MANCHACA',  11.500,  23
16131,  1,  9.047,  2.555,  0.000,  0.000,  6,  1.02005,  -68.4515,  'SPRING B',  11.500,  22
16132,  1,  29.583,  8.290,  0.000,  0.000,  6,  1.01450,  -68.0774,  'AUSTIN 1',  11.500,  23
16133,  1,  32.632,  9.130,  0.000,  0.000,  6,  0.99714,  -73.4419,  'FLATONIA',  11.500,  25
16134,  1,  5.913,  1.672,  0.000,  0.000,  6,  0.99593,  -70.6900,  'GRANGER ',  11.500,  23
16135,  1,  2.809,  0.795,  0.000,  0.000,  6,  1.00273,  -67.1052,  'FAYETTEV',  11.500,  25
16136,  1,  10.430,  2.944,  0.000,  0.000,  6,  1.02592,  -68.0039,  'GEORGETO',  11.500,  23
16137,  1,  30.940,  8.666,  0.000,  0.000,  6,  1.01453,  -68.4517,  'AUSTIN 3',  11.500,  23
16138,  1,  21.494,  6.042,  0.000,  0.000,  6,  1.01487,  -72.7562,  'PIPE CRE',  11.500,  26
16139,  1,  9.585,  2.706,  0.000,  0.000,  6,  1.00280,  -71.1065,  'RED ROCK',  11.500,  25
16140,  1,  4.037,  1.142,  0.000,  0.000,  6,  0.97479,  -71.6775,  'JARRELL ',  11.500,  23
16150,  1,  4.383,  1.240,  0.000,  0.000,  6,  1.02439,  -69.0925,  'SAN ANTO',  11.500,  26
16151,  1,  75.758,  20.862,  0.000,  0.000,  6,  1.01048,  -72.5275,  'SCHULENB',  11.500,  25
16153,  1,  8.624,  2.436,  0.000,  0.000,  6,  1.02037,  -67.9749,  'SAN ANTO',  11.500,  26
16154,  1,  38.924,  10.869,  0.000,  0.000,  6,  1.00928,  -68.8873,  'DRIPPING',  11.500,  23
16155,  1,  13.596,  3.833,  0.000,  0.000,  6,  1.01275,  -70.1978,  'SAN ANTO',  11.500,  26
16156,  1,  18.239,  5.134,  0.000,  0.000,  6,  1.02224,  -67.5377,  'MARBLE F',  11.500,  23
16157,  1,  23.708,  6.659,  0.000,  0.000,  6,  1.01677,  -71.1702,  'BOERNE 1',  11.500,  26
16158,  1,  17.677,  4.976,  0.000,  0.000,  6,  1.02732,  -71.6969,  'WASHINGT',  11.500,  25
16159,  1,  4.392,  1.242,  0.000,  0.000,  6,  1.01591,  -68.9867,  'SCHERTZ ',  11.500,  22
16160,  1,  50.278,  13.983,  0.000,  0.000,  6,  1.01748,  -67.5019,  'AUSTIN 8',  11.500,  23
16168,  1,  49.538,  13.780,  0.000,  0.000,  6,  1.01618,  -69.5239,  'SAN ANTO',  11.500,  26
16171,  1,  94.824,  25.936,  0.000,  0.000,  6,  1.01905,  -68.0442,  'SAN ANTO',  11.500,  26
16173,  1,  71.459,  19.712,  0.000,  0.000,  6,  1.01294,  -66.3660,  'CUERO 2 ',  11.500,  24
16174,  1,  17.104,  4.816,  0.000,  0.000,  6,  1.01952,  -69.0983,  'SAN ANTO',  11.500,  22
16175,  1,  54.346,  15.091,  0.000,  0.000,  6,  1.01683,  -67.7499,  'AUSTIN 1',  11.500,  23
16176,  1,  63.788,  17.652,  0.000,  0.000,  6,  1.01849,  -67.9288,  'AUSTIN 3',  11.500,  23
16178,  1,  33.994,  9.512,  0.000,  0.000,  6,  1.01705,  -69.0791,  'SAN ANTO',  11.500,  26
16179,  1,  74.319,  20.475,  0.000,  0.000,  6,  1.01218,  -69.9316,  'SAN ANTO',  11.500,  26
16180,  1,  7.280,  2.057,  0.000,  0.000,  6,  1.01123,  -70.6183,  'LA VERNI',  11.500,  22
16181,  1,  26.217,  7.357,  0.000,  0.000,  6,  1.01743,  -68.6190,  'MANOR 0S',  11.500,  23
16182,  1,  27.117,  7.607,  0.000,  0.000,  6,  1.01752,  -69.4457,  'SAN ANTO',  11.500,  26
16183,  1,  70.024,  19.311,  0.000,  0.000,  6,  0.99681,  -68.7018,  'GIDDINGS',  11.500,  25
16184,  1,  14.337,  4.041,  0.000,  0.000,  6,  1.01844,  -67.8130,  'AUSTIN 3',  11.500,  23
16185,  1,  21.220,  5.966,  0.000,  0.000,  6,  1.01633,  -68.0065,  'AUSTIN 3',  11.500,  23
16186,  1,  9.929,  2.803,  0.000,  0.000,  6,  1.02190,  -67.0857,  'AUSTIN 3',  11.500,  23
16187,  1,  22.736,  6.389,  0.000,  0.000,  6,  1.02022,  -67.3941,  'AUSTIN 2',  11.500,  23
16189,  1,  68.940,  19.015,  0.000,  0.000,  6,  0.99396,  -67.1431,  'COLUMBUS',  11.500,  25
16190,  1,  11.097,  3.131,  0.000,  0.000,  6,  1.00198,  -73.1931,  'SHINER 0',  11.500,  24
16191,  1,  9.983,  2.818,  0.000,  0.000,  6,  1.01687,  -68.5000,  'SAN ANTO',  11.500,  22
16193,  1,  9.648,  2.724,  0.000,  0.000,  6,  1.00708,  -68.5437,  'CALDWELL',  11.500,  25
16194,  1,  15.504,  4.368,  0.000,  0.000,  6,  1.01420,  -68.3349,  'AUSTIN 1',  11.500,  23
16195,  1,  33.907,  9.490,  0.000,  0.000,  6,  0.98851,  -69.4091,  'INDUSTRY',  11.500,  25
16196,  1,  2.074,  0.587,  0.000,  0.000,  6,  1.02017,  -70.0821,  'DALE 0SE',  11.500,  23
16199,  1,  10.444,  2.948,  0.000,  0.000,  6,  1.02501,  -68.1394,  'SAN ANTO',  11.500,  26
16200,  1,  103.116,  28.096,  0.000,  0.000,  6,  1.00987,  -69.7179,  'SAN ANTO',  11.500,  26
16201,  1,  36.237,  10.131,  0.000,  0.000,  6,  1.01875,  -69.5845,  'SAN ANTO',  11.500,  26
16202,  1,  26.871,  7.537,  0.000,  0.000,  6,  1.01310,  -70.2568,  'MARTINDA',  11.500,  22
16203,  1,  10.444,  2.948,  0.000,  0.000,  6,  1.01602,  -69.3764,  'SAN ANTO',  11.500,  26
16204,  1,  67.382,  18.619,  0.000,  0.000,  6,  1.01239,  -69.6068,  'SAN ANTO',  11.500,  26
16205,  1,  5.524,  1.562,  0.000,  0.000,  6,  1.02341,  -66.6037,  'AUSTIN 2',  11.500,  23
16206,  1,  92.612,  25.287,  0.000,  0.000,  6,  0.98390,  -70.6884,  'LEXINGTO',  11.500,  25
16207,  1,  8.919,  2.519,  0.000,  0.000,  6,  1.02731,  -68.4778,  'LEANDER ',  11.500,  23
16208,  1,  14.566,  4.105,  0.000,  0.000,  6,  1.02403,  -67.7943,  'AUSTIN 1',  11.500,  23
16209,  1,  119.042,  32.183,  0.000,  0.000,  6,  0.99666,  -71.5195,  'MICO 0SE',  11.500,  26
16217,  1,  4.279,  1.210,  0.000,  0.000,  6,  1.01622,  -68.5773,  'AUSTIN 3',  11.500,  23
16218,  1,  30.584,  8.567,  0.000,  0.000,  6,  1.01149,  -67.7928,  'LOCKHART',  11.500,  23
16219,  1,  27.227,  7.638,  0.000,  0.000,  6,  1.02003,  -67.9324,  'AUSTIN 1',  11.500,  23
16220,  1,  41.476,  11.573,  0.000,  0.000,  6,  1.01696,  -68.6704,  'SAN ANTO',  11.500,  22
16221,  1,  71.396,  19.711,  0.000,  0.000,  6,  1.02737,  -73.2139,  'FALLS CI',  11.500,  22
16223,  1,  3.997,  1.131,  0.000,  0.000,  6,  1.02424,  -66.3589,  'AUSTIN 2',  11.500,  23
16224,  1,  85.562,  23.486,  0.000,  0.000,  6,  1.01960,  -67.9436,  'AUSTIN 2',  11.500,  23
16225,  1,  77.548,  21.339,  0.000,  0.000,  6,  1.01035,  -69.6973,  'SAN ANTO',  11.500,  26
16226,  1,  59.038,  16.340,  0.000,  0.000,  6,  0.98207,  -78.7669,  'BLANCO 0',  11.500,  26
16227,  1,  9.530,  2.691,  0.000,  0.000,  6,  1.02287,  -66.8150,  'AUSTIN 2',  11.500,  23
16230,  1,  67.977,  18.784,  0.000,  0.000,  6,  1.02061,  -67.0277,  'SAN MARC',  11.500,  22
16231,  1,  141.081,  37.859,  0.000,  0.000,  6,  1.00571,  -68.9214,  'BUDA 0SE',  11.500,  23
16232,  1,  29.023,  8.136,  0.000,  0.000,  6,  1.02013,  -66.8992,  'DEL VALL',  11.500,  23
16233,  1,  41.186,  11.493,  0.000,  0.000,  6,  1.01629,  -67.6664,  'AUSTIN 4',  11.500,  23
16236,  1,  35.262,  9.863,  0.000,  0.000,  6,  1.02297,  -67.9369,  'SAN ANTO',  11.500,  26
16237,  1,  114.843,  30.841,  0.000,  0.000,  6,  0.91406,  -77.1767,  'BURLINGT',  11.500,  25
16238,  1,  0.685,  0.194,  0.000,  0.000,  6,  1.02150,  -67.0674,  'AUSTIN 1',  11.500,  23
16241,  1,  84.430,  23.187,  0.000,  0.000,  6,  1.02106,  -67.4906,  'ELMENDOR',  11.500,  22
16250,  1,  77.094,  21.223,  0.000,  0.000,  6,  1.01404,  -69.4894,  'SAN ANTO',  11.500,  22
16251,  1,  56.690,  15.729,  0.000,  0.000,  6,  1.01734,  -69.5868,  'CANYON L',  11.500,  22
16252,  1,  40.240,  11.232,  0.000,  0.000,  6,  1.01012,  -68.8283,  'JOHNSON ',  11.500,  23
16253,  1,  5.211,  1.474,  0.000,  0.000,  6,  1.01209,  -69.3944,  'YORKTOWN',  11.500,  24
16256,  1,  4.745,  1.342,  0.000,  0.000,  6,  1.02161,  -66.6080,  'AUSTIN 2',  11.500,  23
16261,  1,  15.788,  4.447,  0.000,  0.000,  6,  1.01484,  -69.5994,  'LACKLAND',  11.500,  26
16262,  1,  21.047,  5.917,  0.000,  0.000,  6,  1.01947,  -66.8350,  'LIBERTY ',  11.500,  23
16264,  1,  20.280,  5.704,  0.000,  0.000,  6,  1.01991,  -68.7009,  'KENEDY 1',  11.500,  24
16275,  1,  22.126,  6.218,  0.000,  0.000,  6,  1.01382,  -69.2723,  'SAN ANTO',  11.500,  26
16276,  1,  40.432,  11.286,  0.000,  0.000,  6,  1.01579,  -70.6510,  'VON ORMY',  11.500,  26
16278,  1,  18.241,  5.134,  0.000,  0.000,  6,  1.02067,  -66.6523,  'KYLE 1SE',  11.500,  23
16280,  1,  95.723,  26.175,  0.000,  0.000,  6,  1.02012,  -67.2374,  'SEGUIN 2',  11.500,  22
16281,  1,  99.495,  27.164,  0.000,  0.000,  6,  1.01762,  -69.3649,  'UNIVERSA',  11.500,  22
16282,  1,  23.393,  6.571,  0.000,  0.000,  6,  1.02279,  -68.3734,  'SPICEWOO',  11.500,  23
16283,  1,  11.084,  3.128,  0.000,  0.000,  6,  1.01865,  -69.8321,  'SAINT HE',  11.500,  22
16284,  1,  3.697,  1.046,  0.000,  0.000,  6,  1.01723,  -68.8234,  'SAN ANTO',  11.500,  26
16286,  1,  34.080,  9.538,  0.000,  0.000,  6,  1.02685,  -73.2134,  'BOERNE 2',  11.500,  26
16288,  1,  69.294,  19.131,  0.000,  0.000,  6,  1.01325,  -69.2188,  'SAN ANTO',  11.500,  26
16289,  1,  131.064,  35.338,  0.000,  0.000,  6,  1.01349,  -68.0910,  'AUSTIN 2',  11.500,  23
16290,  1,  53.796,  14.947,  0.000,  0.000,  6,  1.02700,  -67.3829,  'AUSTIN 2',  11.500,  23
16291,  1,  35.004,  9.791,  0.000,  0.000,  6,  1.01799,  -69.3309,  'SAN ANTO',  11.500,  26
16306,  1,  11.698,  3.300,  0.000,  0.000,  6,  1.02124,  -67.1278,  'AUSTIN 1',  11.500,  23
16307,  1,  46.392,  12.919,  0.000,  0.000,  6,  1.01167,  -69.4432,  'SAN ANTO',  11.500,  26
16309,  1,  100.851,  27.452,  0.000,  0.000,  6,  0.98641,  -73.4565,  'HONDO 1S',  11.500,  26
16310,  1,  19.238,  5.413,  0.000,  0.000,  6,  1.02277,  -68.3079,  'SAN ANTO',  11.500,  22
16311,  1,  61.488,  17.010,  0.000,  0.000,  6,  1.00077,  -68.9326,  'NEW ULM ',  11.500,  25
16312,  1,  5.689,  1.608,  0.000,  0.000,  6,  1.02594,  -67.8743,  'SAN ANTO',  11.500,  22
16313,  1,  35.300,  9.873,  0.000,  0.000,  6,  1.01889,  -67.8671,  'AUSTIN 3',  11.500,  23
16314,  1,  10.307,  2.909,  0.000,  0.000,  6,  1.01986,  -68.9907,  'BULVERDE',  11.500,  26
16319,  1,  21.813,  6.131,  0.000,  0.000,  6,  1.01778,  -66.6618,  'GEORGETO',  11.500,  23
16320,  1,  24.929,  7.000,  0.000,  0.000,  6,  1.02733,  -68.3673,  'SAN ANTO',  11.500,  22
16322,  1,  22.229,  6.247,  0.000,  0.000,  6,  1.02081,  -69.5026,  'FLORESVI',  11.500,  22
16323,  1,  46.564,  12.965,  0.000,  0.000,  6,  1.01229,  -69.4003,  'SAN ANTO',  11.500,  26
16324,  1,  20.864,  5.866,  0.000,  0.000,  6,  1.01873,  -68.6980,  'SAN ANTO',  11.500,  22
16325,  1,  26.882,  7.527,  0.000,  0.000,  6,  0.92712,  -75.6380,  'BUCKHOLT',  11.500,  25
16326,  1,  2.053,  0.581,  0.000,  0.000,  6,  1.00596,  -69.8053,  'SOMERVIL',  11.500,  25
16327,  1,  9.245,  2.610,  0.000,  0.000,  6,  0.99467,  -69.6921,  'WEIMAR 0',  11.500,  25
16328,  1,  8.150,  2.302,  0.000,  0.000,  6,  0.98482,  -75.5064,  'COMFORT ',  11.500,  26
16329,  1,  12.436,  3.510,  0.000,  0.000,  6,  1.00351,  -71.5730,  'NORDHEIM',  11.500,  24
16330,  1,  0.915,  0.259,  0.000,  0.000,  6,  1.02076,  -67.6081,  'AUSTIN 9',  11.500,  23
16331,  1,  88.901,  24.384,  0.000,  0.000,  6,  1.02739,  -67.7829,  'AUSTIN 2',  11.500,  23
16332,  1,  38.661,  10.798,  0.000,  0.000,  6,  1.01457,  -69.5371,  'HELOTES ',  11.500,  26
16335,  1,  44.657,  12.448,  0.000,  0.000,  6,  1.02191,  -67.8326,  'SAN ANTO',  11.500,  26
16336,  1,  80.762,  22.103,  0.000,  0.000,  6,  0.94629,  -79.0580,  'BANDERA ',  11.500,  26
16337,  1,  11.099,  3.132,  0.000,  0.000,  6,  1.02394,  -68.7293,  'SAN ANTO',  11.500,  26
16338,  1,  69.742,  19.149,  0.000,  0.000,  6,  0.92445,  -75.2401,  'ROCKDALE',  11.500,  25
16339,  1,  14.822,  4.176,  0.000,  0.000,  6,  1.01254,  -67.6111,  'CEDAR CR',  11.500,  23
16340,  1,  27.487,  7.710,  0.000,  0.000,  6,  1.01791,  -71.1910,  'NIXON 0S',  11.500,  24
16341,  1,  16.754,  4.718,  0.000,  0.000,  6,  1.01268,  -70.5520,  'CHAPPELL',  11.500,  25
16344,  1,  5.501,  1.555,  0.000,  0.000,  6,  1.02653,  -66.2471,  'ROUND RO',  11.500,  23
16345,  1,  68.190,  18.839,  0.000,  0.000,  6,  1.01746,  -67.7760,  'AUSTIN 1',  11.500,  23
16346,  1,  13.796,  3.889,  0.000,  0.000,  6,  1.01136,  -72.1202,  'LEMING 0',  11.500,  26
16351,  1,  15.024,  4.234,  0.000,  0.000,  6,  1.02386,  -66.7333,  'AUSTIN 1',  11.500,  23
16352,  1,  71.107,  19.625,  0.000,  0.000,  6,  1.02010,  -69.0176,  'SAN ANTO',  11.500,  26
16353,  1,  90.266,  24.738,  0.000,  0.000,  6,  1.02280,  -67.1912,  'ROUND RO',  11.500,  23
16355,  1,  91.300,  25.016,  0.000,  0.000,  6,  1.02549,  -66.4479,  'ROUND RO',  11.500,  23
16356,  1,  86.641,  23.784,  0.000,  0.000,  6,  1.02739,  -69.3160,  'SAN ANTO',  11.500,  26
16357,  1,  13.997,  3.944,  0.000,  0.000,  6,  0.97854,  -80.3455,  'DEVINE 0',  11.500,  26
16358,  1,  33.786,  9.457,  0.000,  0.000,  6,  1.02733,  -69.1779,  'GEORGETO',  11.500,  23
16360,  1,  19.968,  5.616,  0.000,  0.000,  6,  1.01895,  -65.3647,  'BURNET 1',  11.500,  23
17001,  1,  5.627,  1.591,  0.000,  0.000,  7,  1.00047,  -62.2576,  'INEZ 0SE',  11.500,  6
17004,  1,  150.807,  40.395,  0.000,  0.000,  7,  1.02343,  -67.2128,  'PASADENA',  11.500,  4
17010,  1,  11.730,  3.308,  0.000,  0.000,  7,  1.00186,  -71.4507,  'PRAIRIE ',  11.500,  5
17011,  1,  28.693,  8.045,  0.000,  0.000,  7,  1.02329,  -71.3086,  'CONROE 1',  11.500,  5
17012,  1,  0.721,  0.204,  0.000,  0.000,  7,  0.99431,  -69.2064,  'SIMONTON',  11.500,  3
17013,  1,  89.214,  24.438,  0.000,  0.000,  7,  1.00954,  -70.7590,  'HOUSTON ',  11.500,  5
17014,  1,  35.733,  9.990,  0.000,  0.000,  7,  1.00818,  -69.8049,  'HOUSTON ',  11.500,  4
17016,  1,  56.958,  15.801,  0.000,  0.000,  7,  1.01640,  -68.0898,  'HOUSTON ',  11.500,  4
17017,  1,  92.304,  25.260,  0.000,  0.000,  7,  1.01252,  -70.3230,  'HOUSTON ',  11.500,  3
17020,  1,  32.118,  8.993,  0.000,  0.000,  7,  1.01674,  -63.1388,  'NURSERY ',  11.500,  6
17026,  1,  28.218,  7.913,  0.000,  0.000,  7,  1.01901,  -67.7385,  'BACLIFF ',  11.500,  4
17027,  1,  84.417,  23.168,  0.000,  0.000,  7,  1.01058,  -70.4180,  'SPRING 1',  11.500,  5
17028,  1,  58.456,  16.208,  0.000,  0.000,  7,  1.01734,  -69.9416,  'HOUSTON ',  11.500,  3
17036,  1,  47.352,  13.184,  0.000,  0.000,  7,  1.01791,  -68.9171,  'CONROE 5',  11.500,  5
17039,  1,  148.403,  39.748,  0.000,  0.000,  7,  1.01467,  -68.5954,  'SUGAR LA',  11.500,  3
17041,  1,  63.788,  17.652,  0.000,  0.000,  7,  1.01897,  -67.4009,  'DAYTON 1',  11.500,  4
17044,  1,  61.062,  16.903,  0.000,  0.000,  7,  1.00322,  -61.7231,  'VICTORIA',  11.500,  6
17049,  1,  198.785,  54.347,  0.000,  0.000,  7,  1.01712,  -69.3437,  'KATY 1 2',  11.500,  3
17050,  1,  32.652,  9.139,  0.000,  0.000,  7,  1.00799,  -71.0670,  'MAGNOLIA',  11.500,  5
17051,  1,  108.248,  29.442,  0.000,  0.000,  7,  1.01212,  -70.4686,  'HOUSTON ',  11.500,  3
17052,  1,  80.628,  22.160,  0.000,  0.000,  7,  1.00978,  -69.3347,  'MISSOURI',  11.500,  3
17053,  1,  75.633,  20.835,  0.000,  0.000,  7,  1.01681,  -66.4366,  'RICHMOND',  11.500,  3
17054,  1,  65.484,  18.097,  0.000,  0.000,  7,  1.00436,  -70.5419,  'HOUSTON ',  11.500,  4
17055,  1,  66.909,  18.489,  0.000,  0.000,  7,  1.01280,  -68.9990,  'HOUSTON ',  11.500,  3
17057,  1,  52.062,  14.466,  0.000,  0.000,  7,  1.01048,  -70.1727,  'SPRING 8',  11.500,  5
17067,  1,  54.981,  15.253,  0.000,  0.000,  7,  0.99941,  -71.5329,  'HOUSTON ',  11.500,  3
17069,  1,  40.047,  11.173,  0.000,  0.000,  7,  0.99475,  -64.3707,  'EL CAMPO',  11.500,  1
17070,  1,  62.248,  17.229,  0.000,  0.000,  7,  1.01007,  -68.6182,  'HOUSTON ',  11.500,  4
17071,  1,  3.245,  0.918,  0.000,  0.000,  7,  0.97891,  -58.6086,  'PORT O C',  11.500,  6
17072,  1,  80.459,  22.123,  0.000,  0.000,  7,  1.01637,  -67.4596,  'DICKINSO',  11.500,  4
17074,  1,  43.563,  12.147,  0.000,  0.000,  7,  1.02046,  -66.6134,  'GALVESTO',  11.500,  2
17075,  1,  91.762,  25.142,  0.000,  0.000,  7,  1.02739,  -67.9366,  'HOUSTON ',  11.500,  4
17084,  1,  145.928,  39.135,  0.000,  0.000,  7,  1.01734,  -66.6328,  'LEAGUE C',  11.500,  4
17085,  1,  3.099,  0.877,  0.000,  0.000,  7,  1.00522,  -66.9048,  'LIVERPOO',  11.500,  2
17086,  1,  33.984,  9.507,  0.000,  0.000,  7,  1.00862,  -69.4336,  'HOUSTON ',  11.500,  4
17087,  1,  50.632,  14.077,  0.000,  0.000,  7,  1.01273,  -68.2743,  'SUGAR LA',  11.500,  3
17088,  1,  71.958,  19.822,  0.000,  0.000,  7,  0.99084,  -70.1177,  'RICHMOND',  11.500,  3
17089,  1,  53.768,  14.940,  0.000,  0.000,  7,  1.02736,  -70.9125,  'HOUSTON ',  11.500,  3
17090,  1,  6.716,  1.898,  0.000,  0.000,  7,  1.00933,  -70.7461,  'PINEHURS',  11.500,  5
17091,  1,  133.440,  35.995,  0.000,  0.000,  7,  1.02743,  -70.5699,  'PEARLAND',  11.500,  3
17092,  1,  31.638,  8.859,  0.000,  0.000,  7,  1.00782,  -69.9608,  'HOUSTON ',  11.500,  3
17093,  1,  73.714,  20.306,  0.000,  0.000,  7,  1.00395,  -70.3945,  'HOUSTON ',  11.500,  3
17094,  1,  50.279,  13.985,  0.000,  0.000,  7,  1.01965,  -70.9334,  'HOUSTON ',  11.500,  3
17100,  1,  38.993,  10.888,  0.000,  0.000,  7,  1.00949,  -69.0987,  'HOUSTON ',  11.500,  4
17101,  1,  133.308,  35.909,  0.000,  0.000,  7,  1.01294,  -69.4058,  'HOUSTON ',  11.500,  3
17102,  1,  74.053,  20.397,  0.000,  0.000,  7,  1.00363,  -70.8861,  'TOMBALL ',  11.500,  5
17103,  1,  38.440,  10.736,  0.000,  0.000,  7,  1.00971,  -69.2982,  'HOUSTON ',  11.500,  4
17106,  1,  64.595,  17.875,  0.000,  0.000,  7,  1.02397,  -66.7600,  'DEER PAR',  11.500,  4
17116,  1,  8.841,  2.496,  0.000,  0.000,  7,  0.99267,  -69.6213,  'WALLIS 0',  11.500,  1
17117,  1,  55.091,  15.290,  0.000,  0.000,  7,  1.01024,  -70.1467,  'HOUSTON ',  11.500,  3
17118,  1,  84.746,  23.245,  0.000,  0.000,  7,  1.00347,  -70.7850,  'SPRING 4',  11.500,  5
17119,  1,  30.139,  8.444,  0.000,  0.000,  7,  1.00990,  -69.0163,  'SOUTH HO',  11.500,  4
17120,  1,  106.140,  28.868,  0.000,  0.000,  7,  1.00222,  -70.9906,  'HOUSTON ',  11.500,  3
17123,  1,  6.259,  1.769,  0.000,  0.000,  7,  0.97632,  -58.1510,  'SEADRIFT',  11.500,  6
17124,  1,  132.794,  35.758,  0.000,  0.000,  7,  1.00739,  -69.9600,  'HOUSTON ',  11.500,  3
17127,  1,  172.599,  47.182,  0.000,  0.000,  7,  1.01601,  -67.1646,  'SUGAR LA',  11.500,  3
17128,  1,  31.826,  8.912,  0.000,  0.000,  7,  1.01762,  -68.9230,  'CONROE 7',  11.500,  5
17129,  1,  4.627,  1.308,  0.000,  0.000,  7,  1.01384,  -61.7135,  'LOLITA 0',  11.500,  6
17132,  1,  50.667,  14.088,  0.000,  0.000,  7,  1.01563,  -66.9200,  'LAPORTE ',  11.500,  4
17143,  1,  56.614,  15.703,  0.000,  0.000,  7,  1.01000,  -71.4348,  'NEW CANE',  11.500,  5
17144,  1,  70.118,  19.350,  0.000,  0.000,  7,  1.01089,  -68.6786,  'HOUSTON ',  11.500,  4
17145,  1,  109.794,  29.880,  0.000,  0.000,  7,  1.02741,  -71.6324,  'HOUSTON ',  11.500,  4
17147,  1,  32.257,  9.031,  0.000,  0.000,  7,  1.01234,  -69.5796,  'HOUSTON ',  11.500,  3
17148,  1,  37.525,  10.483,  0.000,  0.000,  7,  1.00637,  -70.8583,  'HOUSTON ',  11.500,  3
17149,  1,  5.281,  1.494,  0.000,  0.000,  7,  0.99613,  -61.1610,  'BLOOMING',  11.500,  6
17151,  1,  23.774,  6.678,  0.000,  0.000,  7,  1.02489,  -69.3256,  'WILLIS 2',  11.500,  5
17152,  1,  2.545,  0.721,  0.000,  0.000,  7,  1.00905,  -69.6661,  'HOUSTON ',  11.500,  3
17153,  1,  24.509,  6.876,  0.000,  0.000,  7,  0.96892,  -55.1389,  'PALACIOS',  11.500,  1
17154,  1,  32.396,  9.069,  0.000,  0.000,  7,  1.01520,  -70.7860,  'CONROE 4',  11.500,  5
17155,  1,  59.519,  16.486,  0.000,  0.000,  7,  1.00382,  -69.9034,  'HOUSTON ',  11.500,  3
17157,  1,  117.329,  31.801,  0.000,  0.000,  7,  1.01267,  -69.6802,  'SPRING 2',  11.500,  5
17158,  1,  64.828,  17.919,  0.000,  0.000,  7,  1.00223,  -70.6002,  'KINGWOOD',  11.500,  4
17161,  1,  98.502,  26.902,  0.000,  0.000,  7,  1.01745,  -68.5606,  'HOUSTON ',  11.500,  3
17172,  1,  67.355,  18.617,  0.000,  0.000,  7,  1.02219,  -66.5673,  'TEXAS CI',  11.500,  2
17173,  1,  72.548,  19.992,  0.000,  0.000,  7,  1.00141,  -71.1315,  'KINGWOOD',  11.500,  4
17174,  1,  84.883,  23.289,  0.000,  0.000,  7,  1.00849,  -68.3628,  'HOUSTON ',  11.500,  4
17177,  1,  168.882,  46.134,  0.000,  0.000,  7,  1.00663,  -70.2668,  'SPRING 7',  11.500,  5
17178,  1,  80.295,  22.063,  0.000,  0.000,  7,  1.00438,  -71.0734,  'HOUSTON ',  11.500,  3
17179,  1,  43.642,  12.162,  0.000,  0.000,  7,  1.00480,  -69.0686,  'FRESNO 0',  11.500,  3
17180,  1,  69.417,  19.159,  0.000,  0.000,  7,  1.00834,  -70.2007,  'HOUSTON ',  11.500,  3
17181,  1,  105.710,  28.761,  0.000,  0.000,  7,  1.00451,  -71.0505,  'HOUSTON ',  11.500,  3
17182,  1,  1.476,  0.418,  0.000,  0.000,  7,  0.99691,  -69.8640,  'PATTISON',  11.500,  3
17183,  1,  139.531,  37.552,  0.000,  0.000,  7,  1.02744,  -70.6559,  'HOUSTON ',  11.500,  3
17185,  1,  109.859,  29.876,  0.000,  0.000,  7,  1.01827,  -65.1939,  'MISSOURI',  11.500,  3
17188,  1,  53.335,  14.814,  0.000,  0.000,  7,  1.01361,  -68.4286,  'HOUSTON ',  11.500,  3
17198,  1,  64.172,  17.763,  0.000,  0.000,  7,  1.02737,  -70.3846,  'TOMBALL ',  11.500,  5
17201,  1,  147.877,  39.637,  0.000,  0.000,  7,  1.01953,  -69.7826,  'CYPRESS ',  11.500,  5
17202,  1,  24.371,  6.841,  0.000,  0.000,  7,  1.00276,  -71.4250,  'HEMPSTEA',  11.500,  5
17203,  1,  18.925,  5.322,  0.000,  0.000,  7,  0.98820,  -64.7039,  'WEST COL',  11.500,  1
17213,  1,  45.781,  12.752,  0.000,  0.000,  7,  1.01431,  -67.6838,  'SANTA FE',  11.500,  2
17214,  1,  61.092,  16.914,  0.000,  0.000,  7,  1.00656,  -69.4370,  'HOUSTON ',  11.500,  3
17215,  1,  46.369,  12.911,  0.000,  0.000,  7,  1.01000,  -70.3726,  'SPRING 5',  11.500,  5
17216,  1,  59.822,  16.570,  0.000,  0.000,  7,  1.00599,  -70.2067,  'HOUSTON ',  11.500,  3
17217,  1,  54.918,  15.242,  0.000,  0.000,  7,  1.00974,  -70.2943,  'HOUSTON ',  11.500,  4
17218,  1,  26.379,  7.401,  0.000,  0.000,  7,  1.00808,  -71.0814,  'MONTGOME',  11.500,  5
17219,  1,  0.927,  0.262,  0.000,  0.000,  7,  1.00200,  -66.9951,  'HUNGERFO',  11.500,  1
17220,  1,  102.786,  28.000,  0.000,  0.000,  7,  1.00570,  -70.2081,  'HOUSTON ',  11.500,  3
17221,  1,  136.762,  36.761,  0.000,  0.000,  7,  1.00551,  -70.0157,  'HOUSTON ',  11.500,  3
17222,  1,  67.167,  18.553,  0.000,  0.000,  7,  1.00783,  -69.4765,  'HOUSTON ',  11.500,  3
17223,  1,  34.711,  9.708,  0.000,  0.000,  7,  1.01093,  -69.9430,  'HOUSTON ',  11.500,  5
17224,  1,  22.421,  6.299,  0.000,  0.000,  7,  1.00537,  -70.3701,  'HOUSTON ',  11.500,  3
17225,  1,  79.810,  21.933,  0.000,  0.000,  7,  1.00327,  -71.3031,  'HOUSTON ',  11.500,  3
17226,  1,  31.747,  8.889,  0.000,  0.000,  7,  1.01145,  -69.8727,  'HOUSTON ',  11.500,  3
17229,  1,  194.769,  53.244,  0.000,  0.000,  7,  1.01597,  -68.0046,  'HOUSTON ',  11.500,  3
17230,  1,  6.609,  1.868,  0.000,  0.000,  7,  1.01300,  -68.5567,  'BEASLEY ',  11.500,  1
17231,  1,  36.211,  10.123,  0.000,  0.000,  7,  1.01292,  -67.6994,  'HOUSTON ',  11.500,  4
17232,  1,  27.487,  7.711,  0.000,  0.000,  7,  1.02368,  -67.0666,  'LA MARQU',  11.500,  2
17233,  1,  20.251,  5.694,  0.000,  0.000,  7,  1.00262,  -71.6120,  'WALLER 0',  11.500,  5
17234,  1,  49.501,  13.768,  0.000,  0.000,  7,  1.01047,  -71.1778,  'PORTER 0',  11.500,  5
17235,  1,  100.176,  27.361,  0.000,  0.000,  7,  1.02740,  -71.5283,  'CYPRESS ',  11.500,  3
17236,  1,  25.476,  7.152,  0.000,  0.000,  7,  1.02733,  -71.0466,  'HOUSTON ',  11.500,  5
17237,  1,  9.970,  2.814,  0.000,  0.000,  7,  0.99376,  -68.7253,  'FULSHEAR',  11.500,  1
17238,  1,  41.792,  11.664,  0.000,  0.000,  7,  1.02734,  -68.8472,  'LIBERTY ',  11.500,  4
17239,  1,  32.038,  8.969,  0.000,  0.000,  7,  1.00989,  -68.2894,  'WINNIE 0',  11.500,  4
17240,  1,  64.125,  17.737,  0.000,  0.000,  7,  1.01119,  -70.2400,  'HOUSTON ',  11.500,  3
17241,  1,  67.842,  18.732,  0.000,  0.000,  7,  1.00487,  -70.6298,  'HOUSTON ',  11.500,  3
17242,  1,  56.263,  15.606,  0.000,  0.000,  7,  1.00683,  -70.5718,  'HOUSTON ',  11.500,  3
17243,  1,  57.152,  15.851,  0.000,  0.000,  7,  1.01226,  -69.7513,  'CROSBY 0',  11.500,  4
17244,  1,  25.148,  7.058,  0.000,  0.000,  7,  1.00499,  -68.4627,  'MANVEL 0',  11.500,  3
17245,  1,  75.412,  20.767,  0.000,  0.000,  7,  1.00989,  -71.3261,  'HOUSTON ',  11.500,  5
17246,  1,  150.816,  40.284,  0.000,  0.000,  7,  0.99946,  -71.3902,  'HOUSTON ',  11.500,  3
17247,  1,  6.262,  1.770,  0.000,  0.000,  7,  0.98947,  -65.1216,  'DAMON 0S',  11.500,  1
17248,  1,  157.929,  43.127,  0.000,  0.000,  7,  1.00233,  -70.7776,  'HOUSTON ',  11.500,  3
17249,  1,  47.356,  13.180,  0.000,  0.000,  7,  1.00705,  -70.1588,  'HOUSTON ',  11.500,  3
17250,  1,  20.890,  5.874,  0.000,  0.000,  7,  1.01487,  -69.5969,  'HOUSTON ',  11.500,  3
17251,  1,  26.669,  7.481,  0.000,  0.000,  7,  1.00821,  -71.6003,  'HOCKLEY ',  11.500,  5
17253,  1,  66.025,  18.245,  0.000,  0.000,  7,  1.00662,  -65.4203,  'ANGLETON',  11.500,  2
17254,  1,  28.072,  7.873,  0.000,  0.000,  7,  1.02246,  -70.4312,  'CONROE 3',  11.500,  5
17255,  1,  43.328,  12.079,  0.000,  0.000,  7,  1.01203,  -68.8579,  'HOUSTON ',  11.500,  3
17256,  1,  64.828,  17.923,  0.000,  0.000,  7,  1.00673,  -69.6963,  'HOUSTON ',  11.500,  3
17257,  1,  86.947,  23.834,  0.000,  0.000,  7,  1.00690,  -68.6986,  'PEARLAND',  11.500,  4
17258,  1,  30.788,  8.623,  0.000,  0.000,  7,  1.00858,  -69.5938,  'HOUSTON ',  11.500,  3
17259,  1,  96.604,  26.397,  0.000,  0.000,  7,  1.01443,  -69.4307,  'HOUSTON ',  11.500,  4
17260,  1,  84.836,  23.286,  0.000,  0.000,  7,  1.01509,  -68.3716,  'CHANNELV',  11.500,  4
17262,  1,  60.846,  16.843,  0.000,  0.000,  7,  1.00112,  -57.4412,  'BAY CITY',  11.500,  1
17265,  1,  45.159,  12.583,  0.000,  0.000,  7,  1.01732,  -66.6317,  'PASADENA',  11.500,  4
17271,  1,  19.455,  5.472,  0.000,  0.000,  7,  1.00388,  -70.5752,  'BROOKSHI',  11.500,  3
17272,  1,  29.991,  8.402,  0.000,  0.000,  7,  1.00821,  -69.2526,  'HOUSTON ',  11.500,  3
17273,  1,  25.422,  7.137,  0.000,  0.000,  7,  1.02733,  -67.5243,  'TEXAS CI',  11.500,  2
17275,  1,  22.082,  6.205,  0.000,  0.000,  7,  1.01105,  -64.1452,  'VICTORIA',  11.500,  6
17276,  1,  60.007,  16.635,  0.000,  0.000,  7,  1.02736,  -70.6247,  'HOUSTON ',  11.500,  3
17277,  1,  15.453,  4.354,  0.000,  0.000,  7,  1.02541,  -63.9142,  'GANADO 0',  11.500,  6
17279,  1,  109.979,  29.911,  0.000,  0.000,  7,  1.02007,  -66.7674,  'MONT BEL',  11.500,  4
17283,  1,  70.979,  19.585,  0.000,  0.000,  7,  1.01479,  -66.7731,  'BAYTOWN ',  11.500,  4
17290,  1,  48.367,  13.455,  0.000,  0.000,  7,  1.00491,  -71.1781,  'SPRING 6',  11.500,  5
17291,  1,  66.960,  18.489,  0.000,  0.000,  7,  0.99835,  -71.3488,  'HUMBLE 2',  11.500,  5
17292,  1,  57.960,  16.071,  0.000,  0.000,  7,  1.01464,  -69.2724,  'HOUSTON ',  11.500,  5
17293,  1,  11.102,  3.133,  0.000,  0.000,  7,  1.01432,  -67.2666,  'SANTA FE',  11.500,  2
17294,  1,  4.615,  1.306,  0.000,  0.000,  7,  1.02731,  -66.4811,  'PORT BOL',  11.500,  4
17295,  1,  68.821,  18.997,  0.000,  0.000,  7,  1.00648,  -70.5797,  'HOUSTON ',  11.500,  5
17296,  1,  60.649,  16.790,  0.000,  0.000,  7,  1.00150,  -71.1179,  'HOUSTON ',  11.500,  3
17297,  1,  60.827,  16.840,  0.000,  0.000,  7,  1.00384,  -69.8911,  'HOUSTON ',  11.500,  3
17298,  1,  67.856,  18.738,  0.000,  0.000,  7,  1.00722,  -70.6343,  'HOUSTON ',  11.500,  3
17299,  1,  15.868,  4.468,  0.000,  0.000,  7,  0.99192,  -67.5002,  'EAGLE LA',  11.500,  1
17300,  1,  45.710,  12.738,  0.000,  0.000,  7,  1.02735,  -71.4894,  'CONROE 2',  11.500,  5
17301,  1,  52.809,  14.666,  0.000,  0.000,  7,  1.00574,  -68.8436,  'WEBSTER ',  11.500,  4
17302,  1,  21.218,  5.962,  0.000,  0.000,  7,  0.98898,  -60.5558,  'SWEENY 0',  11.500,  1
17303,  1,  5.867,  1.659,  0.000,  0.000,  7,  1.00734,  -62.4413,  'BLESSING',  11.500,  1
17306,  1,  7.039,  1.989,  0.000,  0.000,  7,  0.99923,  -64.0777,  'WHARTON ',  11.500,  1
17313,  1,  69.955,  19.298,  0.000,  0.000,  7,  1.00292,  -64.8366,  'LAKE JAC',  11.500,  2
17314,  1,  18.525,  5.211,  0.000,  0.000,  7,  0.98806,  -70.1916,  'BELLVILL',  11.500,  5
17315,  1,  41.361,  11.541,  0.000,  0.000,  7,  1.01744,  -70.2979,  'KATY 4 0',  11.500,  3
17316,  1,  37.732,  10.539,  0.000,  0.000,  7,  1.00543,  -69.3763,  'HOUSTON ',  11.500,  3
17317,  1,  92.271,  25.249,  0.000,  0.000,  7,  1.01081,  -67.7626,  'FRIENDSW',  11.500,  4
17318,  1,  66.931,  18.487,  0.000,  0.000,  7,  1.00461,  -69.5522,  'HOUSTON ',  11.500,  4
17319,  1,  20.516,  5.768,  0.000,  0.000,  7,  1.00620,  -70.4327,  'HOUSTON ',  11.500,  5
17330,  1,  143.397,  38.450,  0.000,  0.000,  7,  1.00707,  -70.1459,  'HOUSTON ',  11.500,  3
17333,  1,  18.407,  5.180,  0.000,  0.000,  7,  1.01400,  -67.9246,  'PASADENA',  11.500,  4
17336,  1,  71.973,  19.849,  0.000,  0.000,  7,  1.01210,  -68.9760,  'STAFFORD',  11.500,  3
17337,  1,  16.155,  4.549,  0.000,  0.000,  7,  0.99923,  -64.9400,  'EDNA 0SE',  11.500,  6
17338,  1,  66.220,  18.299,  0.000,  0.000,  7,  1.00839,  -69.5140,  'HOUSTON ',  11.500,  4
17339,  1,  24.739,  6.942,  0.000,  0.000,  7,  0.99122,  -64.1404,  'NEEDVILL',  11.500,  1
17340,  1,  21.474,  6.034,  0.000,  0.000,  7,  0.99463,  -70.4078,  'SEALY 0S',  11.500,  3
17343,  1,  124.631,  33.630,  0.000,  0.000,  7,  0.99624,  -68.7102,  'KATY 3 2',  11.500,  3
17344,  1,  75.927,  20.897,  0.000,  0.000,  7,  1.00284,  -71.0152,  'HOUSTON ',  11.500,  3
17345,  1,  56.300,  15.617,  0.000,  0.000,  7,  1.00974,  -69.1633,  'HOUSTON ',  11.500,  4
17362,  1,  37.905,  10.587,  0.000,  0.000,  7,  1.00416,  -70.5257,  'HOUSTON ',  11.500,  3
17363,  1,  17.184,  4.838,  0.000,  0.000,  7,  1.01119,  -67.4544,  'GALVESTO',  11.500,  2
17364,  1,  9.285,  2.622,  0.000,  0.000,  7,  0.99262,  -68.7036,  'EAST BER',  11.500,  1
17365,  1,  59.461,  16.476,  0.000,  0.000,  7,  1.01116,  -70.1104,  'HOUSTON ',  11.500,  4
17380,  1,  41.773,  11.653,  0.000,  0.000,  7,  1.01232,  -65.4163,  'FREEPORT',  11.500,  2
17381,  1,  64.388,  17.807,  0.000,  0.000,  7,  1.01068,  -70.6181,  'HOUSTON ',  11.500,  4
17382,  1,  55.005,  15.264,  0.000,  0.000,  7,  1.00642,  -69.7912,  'HOUSTON ',  11.500,  3
17383,  1,  54.814,  15.214,  0.000,  0.000,  7,  1.01035,  -67.0458,  'ROSHARON',  11.500,  2
17384,  1,  48.486,  13.488,  0.000,  0.000,  7,  1.00452,  -70.2601,  'HOUSTON ',  11.500,  3
17385,  1,  102.657,  27.970,  0.000,  0.000,  7,  1.00695,  -70.9489,  'HOUSTON ',  11.500,  3
17386,  1,  81.179,  22.302,  0.000,  0.000,  7,  1.00653,  -70.2531,  'HOUSTON ',  11.500,  3
17387,  1,  106.605,  28.994,  0.000,  0.000,  7,  1.00430,  -70.6998,  'HUMBLE 1',  11.500,  4
17388,  1,  94.315,  25.791,  0.000,  0.000,  7,  1.01263,  -70.7783,  'HOUSTON ',  11.500,  3
17391,  1,  25.808,  7.244,  0.000,  0.000,  7,  1.02231,  -68.2929,  'WILLIS 1',  11.500,  5
17392,  1,  45.490,  12.674,  0.000,  0.000,  7,  1.01792,  -67.9894,  'BAYTOWN ',  11.500,  4
17393,  1,  6.526,  1.844,  0.000,  0.000,  7,  0.99267,  -64.1606,  'VAN VLEC',  11.500,  1
17394,  1,  30.833,  8.635,  0.000,  0.000,  7,  1.00526,  -69.9203,  'HUFFMAN ',  11.500,  4
17395,  1,  50.578,  14.062,  0.000,  0.000,  7,  1.01151,  -70.6631,  'HOUSTON ',  11.500,  3
17396,  1,  17.959,  5.054,  0.000,  0.000,  7,  1.00443,  -70.0316,  'HOUSTON ',  11.500,  3
17397,  1,  78.905,  21.722,  0.000,  0.000,  7,  1.02738,  -70.0729,  'ROSENBER',  11.500,  3
17398,  1,  50.219,  13.966,  0.000,  0.000,  7,  1.01409,  -68.3881,  'PASADENA',  11.500,  4
17399,  1,  37.756,  10.547,  0.000,  0.000,  7,  1.01079,  -69.2969,  'HOUSTON ',  11.500,  3
17403,  1,  42.375,  11.819,  0.000,  0.000,  7,  1.01315,  -68.2108,  'PASADENA',  11.500,  4
17404,  1,  113.139,  30.692,  0.000,  0.000,  7,  1.00437,  -71.1769,  'HOUSTON ',  11.500,  5
17405,  1,  31.787,  8.902,  0.000,  0.000,  7,  1.02041,  -67.0292,  'GALVESTO',  11.500,  2
17408,  1,  51.658,  14.343,  0.000,  0.000,  7,  0.98847,  -59.7906,  'POINT CO',  11.500,  6
17410,  1,  154.918,  41.348,  0.000,  0.000,  7,  1.00656,  -69.3472,  'KATY 2 1',  11.500,  3
17411,  1,  48.730,  13.557,  0.000,  0.000,  7,  1.00986,  -70.9485,  'SPRING 3',  11.500,  5
17412,  1,  5.889,  1.665,  0.000,  0.000,  7,  1.00542,  -66.4364,  'DANBURY ',  11.500,  2
17413,  1,  33.589,  9.395,  0.000,  0.000,  7,  0.99761,  -65.8184,  'WHARTON ',  11.500,  1
17417,  1,  63.982,  17.700,  0.000,  0.000,  7,  1.01373,  -69.9810,  'HOUSTON ',  11.500,  3
17418,  1,  33.325,  9.326,  0.000,  0.000,  7,  1.01380,  -69.6971,  'HOUSTON ',  11.500,  3
17419,  1,  80.521,  22.136,  0.000,  0.000,  7,  1.01351,  -67.5095,  'LA PORTE',  11.500,  4
17421,  1,  52.997,  14.721,  0.000,  0.000,  7,  1.01081,  -70.4187,  'MAGNOLIA',  11.500,  5
17424,  1,  91.695,  25.105,  0.000,  0.000,  7,  1.01596,  -66.7861,  'ALVIN 2S',  11.500,  2
17425,  1,  72.323,  19.934,  0.000,  0.000,  7,  1.00374,  -71.1337,  'HOUSTON ',  11.500,  3
17426,  1,  37.704,  10.524,  0.000,  0.000,  7,  0.97853,  -62.9833,  'BRAZORIA',  11.500,  2
17427,  1,  122.690,  33.155,  0.000,  0.000,  7,  1.00337,  -71.2158,  'HOUSTON ',  11.500,  3
17430,  1,  44.592,  12.423,  0.000,  0.000,  7,  1.00473,  -64.5337,  'FREEPORT',  11.500,  2
17431,  1,  16.049,  4.520,  0.000,  0.000,  7,  1.01398,  -69.7116,  'CONROE 6',  11.500,  5
17432,  1,  14.528,  4.094,  0.000,  0.000,  7,  1.01587,  -71.0040,  'MADISONV',  11.500,  5
18001,  1,  8.533,  2.410,  0.000,  0.000,  8,  1.01567,  -67.9502,  'NORMANGE',  11.500,  7
18002,  1,  6.541,  1.849,  0.000,  0.000,  8,  1.02045,  -67.7892,  'ARP 0SE ',  11.500,  8
18003,  1,  8.447,  2.386,  0.000,  0.000,  8,  1.02731,  -69.6275,  'CENTERVI',  11.500,  7
18005,  1,  60.878,  16.871,  0.000,  0.000,  8,  1.02737,  -67.5013,  'LUFKIN 3',  11.500,  8
18006,  1,  21.550,  6.058,  0.000,  0.000,  8,  1.02732,  -65.7391,  'FLINT 0S',  11.500,  8
18007,  1,  15.782,  4.446,  0.000,  0.000,  8,  1.02050,  -66.1774,  'BULLARD ',  11.500,  8
18008,  1,  18.671,  5.254,  0.000,  0.000,  8,  1.01096,  -67.7403,  'CHANDLER',  11.500,  8
18009,  1,  6.756,  1.910,  0.000,  0.000,  8,  1.01014,  -71.4746,  'PLANTERS',  11.500,  7
18010,  1,  4.210,  1.191,  0.000,  0.000,  8,  1.00938,  -66.4936,  'MARQUEZ ',  11.500,  7
18011,  1,  11.435,  3.226,  0.000,  0.000,  8,  1.01993,  -62.2238,  'TENNESSE',  11.500,  7
18012,  1,  4.028,  1.140,  0.000,  0.000,  8,  1.02275,  -70.0935,  'ANDERSON',  11.500,  7
18013,  1,  40.832,  11.399,  0.000,  0.000,  8,  1.02734,  -68.2787,  'MINEOLA ',  11.500,  8
18014,  1,  12.834,  3.619,  0.000,  0.000,  8,  1.00889,  -71.7854,  'LOVELADY',  11.500,  7
18015,  1,  12.136,  3.423,  0.000,  0.000,  8,  1.01756,  -69.2667,  'HUNTINGT',  11.500,  8
18016,  1,  59.517,  16.503,  0.000,  0.000,  8,  1.02736,  -71.6805,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.616,  2.433,  0.000,  0.000,  8,  1.01739,  -66.2286,  'FRANKSTO',  11.500,  8
18019,  1,  73.618,  20.307,  0.000,  0.000,  8,  1.02737,  -66.4836,  'TYLER 4 ',  11.500,  8
18020,  1,  8.590,  2.426,  0.000,  0.000,  8,  1.01224,  -67.3379,  'BEN WHEE',  11.500,  8
18021,  1,  9.036,  2.552,  0.000,  0.000,  8,  1.02703,  -66.0334,  'GARRISON',  11.500,  8
18022,  1,  3.622,  1.025,  0.000,  0.000,  8,  1.02731,  -67.8502,  'ETOILE 0',  11.500,  8
18025,  1,  21.093,  5.931,  0.000,  0.000,  8,  1.02733,  -67.0569,  'PALESTIN',  11.500,  8
18026,  1,  32.986,  9.233,  0.000,  0.000,  8,  1.01409,  -68.5339,  'LINDALE ',  11.500,  8
18027,  1,  15.048,  4.240,  0.000,  0.000,  8,  1.02464,  -66.1773,  'WHITEHOU',  11.500,  8
18028,  1,  9.807,  2.769,  0.000,  0.000,  8,  1.01393,  -68.4948,  'OVERTON ',  11.500,  8
18029,  1,  17.729,  4.990,  0.000,  0.000,  8,  1.01018,  -67.8201,  'GRAND SA',  11.500,  8
18032,  1,  46.746,  13.022,  0.000,  0.000,  8,  1.02812,  -69.0495,  'SHIRO 2S',  11.500,  7
18037,  1,  8.164,  2.306,  0.000,  0.000,  8,  1.01185,  -71.4795,  'MIDWAY 0',  11.500,  7
18038,  1,  41.378,  11.547,  0.000,  0.000,  8,  1.02012,  -62.5463,  'SULPHUR ',  11.500,  8
18039,  1,  7.127,  2.014,  0.000,  0.000,  8,  1.01938,  -68.0854,  'VAN 0SE ',  11.500,  8
18040,  1,  10.376,  2.929,  0.000,  0.000,  8,  1.01285,  -65.9488,  'MURCHISO',  11.500,  8
18041,  1,  27.901,  7.826,  0.000,  0.000,  8,  1.02733,  -68.0052,  'NACOGDOC',  11.500,  8
18042,  1,  14.365,  4.048,  0.000,  0.000,  8,  1.01138,  -70.1946,  'DIBOLL 0',  11.500,  8
18052,  1,  7.267,  2.054,  0.000,  0.000,  8,  1.02342,  -66.9845,  'TYLER 8 ',  11.500,  8
18053,  1,  7.452,  2.106,  0.000,  0.000,  8,  1.01112,  -66.9913,  'ATHENS 1',  11.500,  8
18054,  1,  14.604,  4.115,  0.000,  0.000,  8,  1.00615,  -67.6055,  'BUFFALO ',  11.500,  7
18055,  1,  16.903,  4.760,  0.000,  0.000,  8,  1.02702,  -65.3695,  'RUSK 0SE',  11.500,  8
18056,  1,  8.797,  2.484,  0.000,  0.000,  8,  1.02469,  -67.5922,  'WINONA 0',  11.500,  8
18062,  1,  5.278,  1.492,  0.000,  0.000,  8,  1.02912,  -63.0322,  'CUSHING ',  11.500,  8
18063,  1,  32.518,  9.104,  0.000,  0.000,  8,  1.01977,  -69.2596,  'NACOGDOC',  11.500,  8
18064,  1,  14.210,  4.006,  0.000,  0.000,  8,  1.02128,  -61.8834,  'FAIRFIEL',  11.500,  7
18065,  1,  3.822,  1.081,  0.000,  0.000,  8,  1.01463,  -65.3403,  'TRINIDAD',  11.500,  7
18066,  1,  1.421,  0.402,  0.000,  0.000,  8,  1.02098,  -61.9162,  'DIKE 0SE',  11.500,  8
18072,  1,  26.439,  7.418,  0.000,  0.000,  8,  1.01459,  -63.9536,  'PALESTIN',  11.500,  8
18073,  1,  8.494,  2.399,  0.000,  0.000,  8,  1.01483,  -67.5219,  'EMORY 0S',  11.500,  8
18081,  1,  15.553,  4.381,  0.000,  0.000,  8,  1.01612,  -67.6744,  'TYLER 9 ',  11.500,  8
18086,  1,  19.833,  5.576,  0.000,  0.000,  8,  0.99193,  -67.1199,  'FRANKLIN',  11.500,  7
18089,  1,  15.987,  4.504,  0.000,  0.000,  8,  1.02382,  -67.2617,  'TYLER 3 ',  11.500,  8
18090,  1,  9.427,  2.662,  0.000,  0.000,  8,  1.01788,  -69.4164,  'ELKHART ',  11.500,  7
18091,  1,  6.841,  1.933,  0.000,  0.000,  8,  1.02731,  -63.2014,  'WORTHAM ',  11.500,  7
18092,  1,  4.013,  1.136,  0.000,  0.000,  8,  1.01040,  -68.3960,  'OAKWOOD ',  11.500,  7
18093,  1,  3.384,  0.958,  0.000,  0.000,  8,  1.02594,  -60.4721,  'COOKVILL',  11.500,  8
18095,  1,  105.629,  28.742,  0.000,  0.000,  8,  1.00568,  -70.4975,  'COLLEGE ',  11.500,  7
18096,  1,  7.400,  2.091,  0.000,  0.000,  8,  1.01342,  -66.4890,  'EDGEWOOD',  11.500,  8
18100,  1,  28.063,  7.870,  0.000,  0.000,  8,  1.02383,  -67.1633,  'TYLER 2 ',  11.500,  8
18101,  1,  8.146,  2.301,  0.000,  0.000,  8,  1.01769,  -69.2524,  'ALTO 0SE',  11.500,  8
18102,  1,  4.333,  1.225,  0.000,  0.000,  8,  0.95291,  -72.9740,  'CALVERT ',  11.500,  7
18103,  1,  6.806,  1.923,  0.000,  0.000,  8,  1.01178,  -64.6679,  'JEWETT 2',  11.500,  7
18104,  1,  52.198,  14.505,  0.000,  0.000,  8,  1.01579,  -71.6362,  'NAVASOTA',  11.500,  7
18106,  1,  50.660,  14.090,  0.000,  0.000,  8,  1.02173,  -60.8344,  'MOUNT PL',  11.500,  8
18107,  1,  7.412,  2.094,  0.000,  0.000,  8,  1.02731,  -61.7112,  'SCROGGIN',  11.500,  8
18108,  1,  45.511,  12.678,  0.000,  0.000,  8,  1.01402,  -67.6429,  'WILLS PO',  11.500,  8
18109,  1,  31.739,  8.887,  0.000,  0.000,  8,  1.01010,  -65.6981,  'ATHENS 2',  11.500,  8
18110,  1,  20.169,  5.673,  0.000,  0.000,  8,  1.02732,  -64.7466,  'POINT 0S',  11.500,  8
18111,  1,  66.181,  18.299,  0.000,  0.000,  8,  1.01920,  -69.2669,  'LUFKIN 2',  11.500,  8
18114,  1,  17.367,  4.890,  0.000,  0.000,  8,  1.03049,  -62.5938,  'JACKSONV',  11.500,  8
18118,  1,  35.502,  9.927,  0.000,  0.000,  8,  1.01024,  -71.5084,  'CROCKETT',  11.500,  7
18119,  1,  30.016,  8.413,  0.000,  0.000,  8,  1.03014,  -62.3168,  'HENDERSO',  11.500,  8
18120,  1,  18.626,  5.242,  0.000,  0.000,  8,  1.02732,  -71.5259,  'BRYAN 3 ',  11.500,  7
18121,  1,  55.662,  15.453,  0.000,  0.000,  8,  1.02324,  -65.6555,  'JACKSONV',  11.500,  8
18122,  1,  22.026,  6.190,  0.000,  0.000,  8,  1.02151,  -72.0470,  'BRYAN 5 ',  11.500,  7
18123,  1,  7.815,  2.208,  0.000,  0.000,  8,  1.01236,  -65.4573,  'MALAKOFF',  11.500,  8
18124,  1,  22.353,  6.283,  0.000,  0.000,  8,  1.02292,  -63.1856,  'CUMBY 0S',  11.500,  8
18125,  1,  25.598,  7.186,  0.000,  0.000,  8,  1.02729,  -70.0301,  'NACOGDOC',  11.500,  8
18132,  1,  17.403,  4.898,  0.000,  0.000,  8,  1.00571,  -66.1092,  'TEAGUE 0',  11.500,  7
18134,  1,  78.402,  21.587,  0.000,  0.000,  8,  1.02626,  -65.0455,  'TYLER 7 ',  11.500,  8
18135,  1,  55.017,  15.279,  0.000,  0.000,  8,  1.02447,  -66.9643,  'TYLER 6 ',  11.500,  8
18136,  1,  4.806,  1.359,  0.000,  0.000,  8,  1.02162,  -66.7072,  'YANTIS 0',  11.500,  8
18137,  1,  19.234,  5.412,  0.000,  0.000,  8,  1.01806,  -68.8633,  'POLLOK 0',  11.500,  8
18138,  1,  3.249,  0.920,  0.000,  0.000,  8,  1.02730,  -67.7581,  'TYLER 1 ',  11.500,  8
18140,  1,  140.163,  37.625,  0.000,  0.000,  8,  1.00586,  -70.7027,  'COLLEGE ',  11.500,  7
18141,  1,  11.972,  3.377,  0.000,  0.000,  8,  1.02249,  -71.7119,  'HEARNE 0',  11.500,  7
18142,  1,  9.805,  2.768,  0.000,  0.000,  8,  1.01998,  -61.6842,  'MOUNT VE',  11.500,  8
18143,  1,  15.989,  4.504,  0.000,  0.000,  8,  1.02491,  -70.6157,  'IOLA 0SE',  11.500,  7
18144,  1,  3.016,  0.854,  0.000,  0.000,  8,  1.01785,  -62.9223,  'STREETMA',  11.500,  7
18145,  1,  3.232,  0.915,  0.000,  0.000,  8,  1.02255,  -64.9367,  'COMO 0SE',  11.500,  8
18146,  1,  42.733,  11.915,  0.000,  0.000,  8,  1.00874,  -69.2121,  'HENDERSO',  11.500,  8
18150,  1,  4.702,  1.330,  0.000,  0.000,  8,  1.01866,  -68.9410,  'ZAVALLA ',  11.500,  8
18151,  1,  12.716,  3.586,  0.000,  0.000,  8,  1.02732,  -69.9152,  'GRAPELAN',  11.500,  7
18152,  1,  36.980,  10.338,  0.000,  0.000,  8,  1.02550,  -71.0249,  'BRYAN 2 ',  11.500,  7
18153,  1,  27.212,  7.632,  0.000,  0.000,  8,  1.01127,  -67.4420,  'CANTON 0',  11.500,  8
18154,  1,  15.545,  4.379,  0.000,  0.000,  8,  1.01814,  -67.7644,  'TYLER 5 ',  11.500,  8
18160,  1,  61.120,  16.935,  0.000,  0.000,  8,  1.02541,  -69.9392,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  80.817,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  31.596,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  76.415,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  68.943,  -13.660,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  47.571,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  106.479,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  34.472,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  56.498,  -20.365,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  62.253,  -9.958,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -4.550,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  12.926,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  61.283,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  54.583,  -10.560,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  61.477,  21.935,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  46.820,  -7.796,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -7.437,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -4.631,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -5.534,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -10.941,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -5.234,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -0.009,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  57.453,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  44.236,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -42.767,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -26.449,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  104.677,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  151.542,  -9.072,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  52.702,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  281.578,  -170.463,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  41.709,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  63.313,  -17.699,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  73.735,  -19.772,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  55.304,  -11.434,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  33.230,  -8.258,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2095,  '1',  51.652,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  61.501,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  120.304,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  163.042,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  64.924,  -11.532,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  57.453,  0.951,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  98.313,  10.572,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  49.981,  4.315,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  80.051,  16.915,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  10.856,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  92.308,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  93.906,  14.883,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  93.906,  8.942,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  93.906,  8.150,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  63.438,  4.400,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  63.438,  5.270,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  63.438,  8.453,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  63.438,  6.017,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  30.830,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  57.453,  20.939,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  65.190,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  38.225,  -8.135,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  95.372,  10.781,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  89.049,  -28.926,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  38.302,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  76.604,  10.294,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  46.192,  7.192,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  61.283,  5.175,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  0.498,  -13.142,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  32.174,  4.267,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3118,  '1',  45.962,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  75.455,  -20.096,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  51.708,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  48.454,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  43.664,  -8.508,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  38.761,  14.972,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  35.044,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  77.217,  4.453,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  6.283,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  136.916,  -30.930,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  76.604,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  5.374,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  5.644,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  3.714,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  5.351,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  3.605,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  5.916,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  14.947,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  15.760,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  27.369,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  30.847,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  88.481,  -15.625,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  23.853,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  22.286,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  72.008,  20.600,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  108.471,  52.555,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  19.741,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  10.475,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  8.153,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  76.987,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  57.453,  1.331,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  98.359,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  77.753,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  19.509,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  77.217,  36.663,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  35.238,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  58.988,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -1.054,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -2.184,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -2.447,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  28.454,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  73.735,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  110.602,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  73.735,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  31.861,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  38.443,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  39.887,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  53.915,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  42.977,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  44.454,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  121.377,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  313.127,  -131.559,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  73.840,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  65.024,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  81.403,  10.379,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  9.660,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  16.201,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  89.329,  8.955,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  5.645,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  6.945,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -12.559,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -5.230,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -15.344,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -6.123,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -9.445,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -9.871,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  21.129,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  21.581,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -4.717,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -4.992,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  251.243,  -9.170,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -17.793,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -33.050,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -4.113,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -4.265,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -9.239,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -4.892,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  21.821,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  26.488,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  30.635,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  58.389,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  48.101,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  24.292,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  16.300,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  166.297,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  17.040,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  30.690,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  19.887,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  18.536,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  16.701,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  61.948,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -9.308,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -10.207,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -9.563,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.156,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -11.273,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -10.451,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  13.990,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  10.971,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.455,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.357,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2402.127,  1135.783,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  363.347,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  41.259,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  22.987,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  22.371,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  35.576,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  19.015,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  37.665,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  37.923,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  42.873,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  27.525,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  38.208,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  42.423,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  23.480,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  19.320,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  56.232,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  31.100,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  26.555,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  49.199,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  76.827,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  27.779,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  40.590,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  10.993,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  16.011,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  10.071,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  67.373,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  78.940,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  33.292,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  25.795,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  26.760,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  36.926,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  67.289,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  66.716,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  71.857,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  21.679,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  48.998,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  29.647,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  18.251,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  14.448,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.359,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  13.818,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  14.851,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  40.378,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  18.464,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  17.398,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  19.058,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  24.576,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  19.801,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  21.481,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  138.149,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  205.105,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  134.279,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  1.015,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.374,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.450,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.414,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  63.685,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -92.226,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  332.852,  -129.765,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -20.363,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -20.179,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -22.397,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  51.176,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  74.391,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  20.403,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  23.393,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -78.842,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -32.646,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -62.025,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  66.234,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  0.000,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05051,  0.00000,  23.76,  0.00,  0.00,  1.00000,  -0.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08591,  0.00000,  13.97,  0.00,  0.00,  1.00000,  -0.741,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.18364,  0.00000,  6.53,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.49125,  0.00000,  2.44,  0.00,  0.00,  1.00000,  -0.913,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03748,  0.00000,  32.02,  0.00,  0.00,  1.00000,  -0.636,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.52154,  0.00000,  2.30,  0.00,  0.00,  1.00000,  -0.629,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.17627,  0.00000,  6.81,  0.00,  0.00,  1.00000,  -0.737,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.39758,  0.00000,  3.02,  0.00,  0.00,  1.00000,  -0.701,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05565,  0.00000,  21.56,  0.00,  0.00,  1.00000,  -0.780,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  17.31893,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.781,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02066,  0.00000,  58.07,  0.00,  0.00,  1.00000,  -0.812,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01769,  0.00000,  67.84,  0.00,  0.00,  1.00000,  -0.781,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01790,  0.00000,  67.02,  0.00,  0.00,  1.00000,  -0.807,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.15574,  0.00000,  7.71,  0.00,  0.00,  1.00000,  -0.667,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01168,  0.00000,  102.71,  0.00,  0.00,  1.00000,  -0.813,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.09305,  0.00000,  12.90,  0.00,  0.00,  1.00000,  -0.698,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.19713,  0.00000,  6.09,  0.00,  0.00,  1.00000,  -0.687,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.10322,  0.00000,  11.63,  0.00,  0.00,  1.00000,  -0.697,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01124,  0.00000,  106.77,  0.00,  0.00,  1.00000,  -0.805,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02796,  0.00000,  42.91,  0.00,  0.00,  1.00000,  -0.800,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.13812,  0.00000,  8.69,  0.00,  0.00,  1.00000,  -0.855,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01346,  0.00000,  89.13,  0.00,  0.00,  1.00000,  -0.829,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09990,  0.00000,  12.01,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07253,  0.00000,  16.54,  0.00,  0.00,  1.00000,  -0.744,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23576,  0.00000,  5.09,  0.00,  0.00,  1.00000,  -0.681,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09374,  0.00000,  12.80,  0.00,  0.00,  1.00000,  -0.722,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01043,  0.00000,  115.00,  0.00,  0.00,  1.00000,  -0.831,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01782,  0.00000,  67.33,  0.00,  0.00,  1.00000,  -0.676,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02124,  0.00000,  56.49,  0.00,  0.00,  1.00000,  -0.731,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01113,  0.00000,  107.86,  0.00,  0.00,  1.00000,  -0.802,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03314,  0.00000,  36.21,  0.00,  0.00,  1.00000,  -0.664,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.06591,  0.00000,  18.21,  0.00,  0.00,  1.00000,  -0.657,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02646,  0.00000,  45.35,  0.00,  0.00,  1.00000,  -0.684,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.12142,  0.00000,  1.07,  0.00,  0.00,  1.00000,  -0.783,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04706,  0.00000,  25.50,  0.00,  0.00,  1.00000,  -0.718,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.13931,  0.00000,  8.61,  0.00,  0.00,  1.00000,  -0.772,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03231,  0.00000,  37.15,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.26376,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -1.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.09528,  0.00000,  12.59,  0.00,  0.00,  1.00000,  -0.766,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02405,  0.00000,  49.90,  0.00,  0.00,  1.00000,  -0.924,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02026,  0.00000,  59.23,  0.00,  0.00,  1.00000,  -0.862,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03039,  0.00000,  39.48,  0.00,  0.00,  1.00000,  -0.791,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.32811,  0.00000,  3.66,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03768,  0.00000,  31.85,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04719,  0.00000,  25.43,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.24423,  0.00000,  4.91,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03271,  0.00000,  36.68,  0.00,  0.00,  1.00000,  -0.903,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04158,  0.00000,  28.86,  0.00,  0.00,  1.00000,  -0.700,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.64637,  0.00000,  1.86,  0.00,  0.00,  1.00000,  -1.070,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11804,  0.00000,  10.17,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.25394,  0.00000,  4.73,  0.00,  0.00,  1.00000,  -0.787,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.06706,  0.00000,  17.89,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.25737,  0.00000,  4.66,  0.00,  0.00,  1.00000,  -0.792,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.58895,  0.00000,  2.04,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15285,  0.00000,  7.85,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.39187,  0.00000,  3.06,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.20079,  0.00000,  5.98,  0.00,  0.00,  1.00000,  -0.816,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02771,  0.00000,  43.31,  0.00,  0.00,  1.00000,  -0.909,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.44013,  0.00000,  2.73,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.97192,  0.00000,  1.23,  0.00,  0.00,  1.00000,  -1.059,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.26358,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10066,  0.00000,  11.92,  0.00,  0.00,  1.00000,  -1.056,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.48354,  0.00000,  2.48,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07669,  0.00000,  15.65,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05223,  0.00000,  22.98,  0.00,  0.00,  1.00000,  -0.917,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09732,  0.00000,  12.33,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.15212,  0.00000,  7.89,  0.00,  0.00,  1.00000,  -1.054,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.19770,  0.00000,  6.07,  0.00,  0.00,  1.00000,  -0.800,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.14181,  0.00000,  8.46,  0.00,  0.00,  1.00000,  -0.888,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.48228,  0.00000,  2.49,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05532,  0.00000,  21.69,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.02719,  0.00000,  44.13,  0.00,  0.00,  1.00000,  -0.737,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05311,  0.00000,  22.59,  0.00,  0.00,  1.00000,  -1.051,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03778,  0.00000,  31.76,  0.00,  0.00,  1.00000,  -0.901,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.60997,  0.00000,  1.97,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02984,  0.00000,  40.22,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.21737,  0.00000,  5.52,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01217,  0.00000,  98.57,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.12875,  0.00000,  9.32,  0.00,  0.00,  1.00000,  -0.789,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02877,  0.00000,  41.71,  0.00,  0.00,  1.00000,  -0.902,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.16340,  0.00000,  7.34,  0.00,  0.00,  1.00000,  -0.879,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
