0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00619,  -45.0019,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02708,  -37.9908,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02229,  -35.7186,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02479,  -37.2856,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01765,  -32.8081,  'BIG SPRI',  115.00,  9
1006,  1,  -15.566,  4.940,  0.000,  0.000,  1,  1.01310,  -31.6478,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  2.373,  0.000,  0.000,  1,  1.03000,  -37.3717,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01851,  -34.6308,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00841,  -32.6226,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  6.067,  0.000,  0.000,  1,  1.03000,  -37.3309,  'PRESIDIO',  115.00,  9
1011,  1,  -4.686,  0.000,  0.000,  0.000,  1,  1.03057,  -37.0021,  'PRESIDIO',  22.000,  9
1012,  1,  0.012,  -9.710,  0.000,  0.000,  1,  1.01096,  -49.0503,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00715,  -33.3471,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01347,  -32.4406,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03355,  -37.8557,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.570,  0.000,  0.000,  1,  1.02584,  -33.7593,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99421,  -42.0881,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99651,  -42.1839,  'NOTREES ',  115.00,  9
1019,  1,  -0.001,  -149.713,  0.000,  0.000,  1,  1.02328,  -44.6022,  'MIDLAND ',  115.00,  9
1020,  1,  -0.001,  -66.801,  0.000,  0.000,  1,  1.03000,  -36.3473,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00822,  -32.3906,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02380,  -35.1758,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -29.8236,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99793,  -42.2257,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02410,  -34.5026,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00551,  -30.2933,  'BIG SPRI',  13.800,  9
1027,  1,  -0.001,  -78.964,  0.000,  0.000,  1,  1.02609,  -43.0199,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02786,  -36.0596,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.339,  0.000,  0.000,  1,  1.01659,  -42.3677,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02531,  -35.8500,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01992,  -35.8178,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00165,  -35.7088,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.3559,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01329,  -31.5404,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00349,  -29.5530,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99868,  -35.4214,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99242,  -44.0302,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01762,  -32.8343,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -29.5723,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00693,  -43.5098,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01151,  -30.8844,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -26.2089,  'FORSAN 1',  13.800,  9
1043,  1,  -26.679,  8.470,  0.000,  0.000,  1,  1.00085,  -28.9303,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02359,  -45.5000,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00583,  -45.5180,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -6.816,  0.000,  0.000,  1,  1.02999,  -45.1220,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00356,  -31.2009,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -24.0948,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -18.4280,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00356,  -31.2009,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00356,  -31.2009,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00356,  -31.2009,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00588,  -35.3342,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02221,  -37.8038,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01903,  -36.2183,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -41.684,  0.000,  0.000,  1,  1.03000,  -37.3375,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00531,  -32.0295,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02450,  -37.0387,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02450,  -37.0387,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02450,  -37.0387,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02140,  -33.0941,  'BIG SPRI',  115.00,  9
1062,  1,  -0.585,  0.000,  0.000,  0.000,  1,  1.02148,  -33.0523,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02229,  -27.9633,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00107,  -45.8098,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01271,  -31.1311,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -26.5912,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01129,  -31.7090,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99561,  -36.2841,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02417,  -35.0571,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -32.3492,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01146,  -44.2351,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.4299,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -39.9940,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.2001,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -41.0071,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -42.6358,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -40.3292,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01146,  -44.2351,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04307,  -51.3511,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01146,  -44.2351,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  -6.907,  0.000,  0.000,  1,  1.01000,  -37.6781,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01775,  -32.2899,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.393,  0.000,  0.000,  1,  1.02349,  -33.6993,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03549,  -38.2195,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00592,  -34.8219,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -30.913,  0.000,  0.000,  1,  1.01511,  -36.2034,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.004,  -15.445,  0.000,  0.000,  1,  1.02999,  -40.8952,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -34.4039,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01072,  -37.6107,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01806,  -40.3279,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03868,  -44.1142,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01703,  -61.5863,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02608,  -59.4772,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02688,  -61.2030,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -58.5287,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -58.3675,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -57.7486,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02208,  -60.8988,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02285,  -45.1122,  'MEMPHIS ',  161.00,  10
2009,  1,  0.001,  -95.833,  0.000,  0.000,  2,  1.03000,  -54.1577,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  -16.930,  0.000,  0.000,  2,  1.03000,  -49.2358,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05029,  -42.7513,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03741,  -41.2156,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04235,  -41.5332,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02151,  -46.0753,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02053,  -63.5208,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02462,  -64.6779,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  216.500,  0.000,  0.000,  2,  1.04043,  -42.0836,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03779,  -41.3985,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -41.1070,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01150,  -53.5395,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02817,  -58.9320,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02286,  -60.6098,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02817,  -58.9320,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02390,  -58.2685,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00869,  -53.2332,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03768,  -42.3482,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01607,  -62.0375,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01337,  -55.0431,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02920,  -45.5908,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00967,  -63.5607,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03801,  -44.6159,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02340,  -60.5475,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99797,  -65.6490,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02685,  -64.3327,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03369,  -45.7551,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01209,  -53.5214,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02804,  -63.4191,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02334,  -61.9330,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00756,  -62.7468,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02203,  -61.1045,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03649,  -39.8773,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02813,  -38.3118,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02589,  -64.4912,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02727,  -63.0380,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01155,  -53.8810,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02799,  -64.1308,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02717,  -61.7175,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03878,  -45.4704,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02637,  -51.4432,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99635,  -65.1547,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01218,  -58.9132,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02456,  -43.8824,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00940,  -61.3868,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01193,  -52.3458,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01181,  -52.9982,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01193,  -52.3458,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -50.0383,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03632,  -39.6182,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02636,  -37.2525,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99981,  -64.0323,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02623,  -49.1027,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -47.2934,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -37.431,  0.000,  0.000,  2,  1.03000,  -63.7806,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01136,  -62.2491,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -55.752,  0.000,  0.000,  2,  1.03000,  -64.0183,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03301,  -43.9174,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00684,  -53.2998,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00881,  -52.3828,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -42.866,  0.000,  0.000,  2,  1.03000,  -64.1606,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01023,  -52.1645,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -50.6274,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02871,  -62.9882,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03206,  -42.3423,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02378,  -41.4968,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02378,  -41.4968,  'JAYTON 2',  115.00,  10
2076,  1,  -13.612,  -6.390,  0.000,  0.000,  2,  1.03703,  -41.8157,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02749,  -62.4200,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -61.0300,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03477,  -47.8266,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01477,  -60.7169,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01704,  -63.2350,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01438,  -53.8922,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01438,  -53.8922,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01438,  -53.8922,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01438,  -53.8922,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01048,  -61.9876,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03515,  -43.6053,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00912,  -52.2393,  'ARCHER 1',  161.00,  11
2089,  1,  -21.208,  7.683,  0.000,  0.000,  2,  0.99980,  -50.7346,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01323,  -62.7646,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03217,  -47.8396,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02797,  -62.7683,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03737,  -40.6598,  'PANHANDL',  161.00,  10
2094,  1,  -5.311,  1.440,  0.000,  0.000,  2,  1.03601,  -40.3658,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03211,  -39.4980,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  135.994,  0.000,  0.000,  2,  1.03000,  -40.0192,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03092,  -39.9828,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03931,  -43.4588,  'RALLS 1 ',  161.00,  10
2099,  1,  -7.056,  1.440,  0.000,  0.000,  2,  1.02953,  -39.8865,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02087,  -37.5673,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02684,  -60.0460,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02774,  -61.0786,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02331,  -59.4946,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02216,  -59.3234,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01952,  -58.8993,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00435,  -65.0712,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02524,  -61.5920,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02948,  -53.6828,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02103,  -54.7652,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -34.945,  0.000,  0.000,  2,  1.03000,  -62.8912,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02516,  -55.5724,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01264,  -56.2521,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02853,  -58.7984,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02766,  -59.5454,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02082,  -56.5425,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02459,  -57.6286,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01896,  -56.1864,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01796,  -55.9009,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02368,  -57.3731,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01852,  -56.0145,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01948,  -61.7039,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01738,  -61.7626,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03584,  -39.4677,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00008,  -65.8549,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02038,  -63.1206,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02482,  -64.3696,  'VALLEY V',  161.00,  11
2127,  2,  0.010,  221.217,  0.000,  0.000,  2,  1.05170,  -43.8607,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04303,  -43.1013,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00618,  -65.0306,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02918,  -53.1604,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02444,  -52.2075,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -8.840,  0.000,  0.000,  2,  1.03000,  -53.0314,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02496,  -62.1178,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02033,  -73.8483,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01349,  -76.1783,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02096,  -38.8441,  'SWEETWAT',  115.00,  27
3004,  1,  -17.018,  5.400,  0.000,  0.000,  3,  1.01599,  -37.8846,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99009,  -85.2354,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01855,  -44.5694,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02731,  -43.1453,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01762,  -53.5253,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02739,  -50.5820,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00534,  -83.3590,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01515,  -78.5011,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00749,  -79.3861,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -47.361,  0.000,  0.000,  3,  1.03000,  -45.6637,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02432,  -70.0798,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01810,  -37.5237,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01868,  -41.5971,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -38.4663,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02810,  -48.8817,  'CHRISTOV',  230.00,  27
3019,  1,  -0.003,  -33.237,  0.000,  0.000,  3,  1.02999,  -49.9646,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -46.3867,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02036,  -50.3228,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00935,  -37.9511,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -27.394,  0.000,  0.000,  3,  1.03000,  -44.6148,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02740,  -50.4752,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01504,  -61.2312,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03490,  -50.5158,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02519,  -51.0922,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.4416,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02917,  -66.4566,  'LOMETA 0',  115.00,  28
3030,  1,  -0.001,  -68.236,  0.000,  0.000,  3,  1.02999,  -56.2250,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01429,  -44.5858,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01705,  -44.8221,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01511,  -37.0241,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -32.8595,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01770,  -60.3182,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01671,  -57.7462,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03311,  -42.2767,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01692,  -38.8432,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.7257,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01238,  -51.5341,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03294,  -44.0714,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01759,  -38.2131,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03294,  -44.0714,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03294,  -44.0714,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.8591,  'SILVER 4',  13.800,  27
3046,  1,  -0.001,  -33.890,  0.000,  0.000,  3,  1.03000,  -48.0931,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -62.025,  0.000,  0.000,  3,  1.03000,  -40.0309,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -52.4685,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01972,  -46.6236,  'ANSON 0 ',  115.00,  27
3050,  1,  0.072,  -64.879,  0.000,  0.000,  3,  0.99903,  -56.9505,  'DEL RIO ',  230.00,  28
3051,  1,  0.011,  -19.446,  0.000,  0.000,  3,  0.98602,  -58.7196,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00641,  -81.4463,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03396,  -44.3261,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02270,  -44.5625,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.5879,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.0353,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.1337,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03516,  -41.9875,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02018,  -37.5897,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -37.4298,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.7351,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.3491,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.6539,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02432,  -38.6834,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01299,  -35.9775,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02070,  -58.6479,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03034,  -40.1159,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.3728,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01653,  -46.9987,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02147,  -41.0912,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00742,  -38.3168,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02319,  -55.1020,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00303,  -83.5440,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -82.0175,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02595,  -55.9521,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00309,  -83.7094,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01805,  -45.3784,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03126,  -42.3558,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02835,  -41.2741,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01877,  -39.5075,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.7081,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02948,  -44.6707,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02492,  -42.7804,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -38.7659,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01353,  -37.6358,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00292,  -35.0622,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00364,  -34.2323,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  -4.605,  0.000,  0.000,  3,  1.03000,  -48.3195,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02119,  -51.0571,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02068,  -51.1958,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -32.874,  0.000,  0.000,  3,  1.02000,  -51.3833,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.2210,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00628,  -82.8168,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02572,  -42.3747,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.6052,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03278,  -38.1936,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02994,  -37.1412,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -33.0100,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01626,  -45.8776,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01342,  -49.6922,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01833,  -63.9929,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01770,  -51.2845,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01770,  -40.5353,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01766,  -64.6022,  'BUCHANAN',  115.00,  28
3105,  1,  -12.335,  0.740,  0.000,  0.000,  3,  1.01816,  -63.7101,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -61.5168,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00794,  -78.6391,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01809,  -68.9787,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02948,  -36.3499,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -33.7355,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01755,  -36.9059,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00702,  -34.3597,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00702,  -34.3597,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02166,  -52.6358,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01955,  -40.8852,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01090,  -37.0453,  'SYNDER 0',  115.00,  27
3117,  1,  -28.585,  9.070,  0.000,  0.000,  3,  1.00086,  -35.2007,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -34.6045,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02467,  -82.2706,  'BRACKETT',  115.00,  28
3120,  1,  -12.574,  0.000,  0.000,  0.000,  3,  1.02491,  -81.6476,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01981,  -37.3638,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -31.9985,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99587,  -85.5201,  'UVALDE 0',  115.00,  28
3124,  1,  -0.002,  -34.459,  0.000,  0.000,  3,  1.03000,  -76.5952,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01160,  -51.4676,  'ABILENE ',  115.00,  27
3126,  1,  -0.002,  -44.285,  0.000,  0.000,  3,  0.99201,  -87.5799,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01981,  -37.5679,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01476,  -37.6335,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02556,  -37.7001,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02054,  -39.6400,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -41.6912,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02533,  -55.8689,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02958,  -39.3172,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02788,  -40.2173,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01911,  -38.8492,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01093,  -37.4582,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -42.5056,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02810,  -55.5108,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00962,  -47.6149,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01425,  -47.5452,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02193,  -38.5417,  'SWEETWAT',  115.00,  27
3142,  1,  -0.001,  -13.346,  0.000,  0.000,  3,  1.02999,  -56.3944,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -17.491,  0.000,  0.000,  3,  1.02999,  -54.8822,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02649,  -55.5329,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02094,  -42.4625,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -6.268,  0.000,  0.000,  3,  1.02999,  -53.3345,  'JUNCTION',  115.00,  28
3147,  1,  -0.003,  -19.109,  0.000,  0.000,  3,  1.03000,  -68.0441,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01728,  -82.8389,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02253,  -115.9567,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01963,  -89.2352,  'LAREDO 7',  230.00,  20
4005,  1,  0.002,  -73.395,  0.000,  0.000,  4,  1.02394,  -92.9186,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02879,  -90.7499,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01382,  -117.4465,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01446,  -75.2340,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02706,  -96.1684,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -94.4528,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02238,  -94.4174,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -33.503,  0.000,  0.000,  4,  1.03000,  -114.7713,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01469,  -116.7218,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01750,  -81.9634,  'EAGLE PA',  230.00,  20
4015,  1,  0.003,  -79.035,  0.000,  0.000,  4,  1.02652,  -82.9091,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02106,  -75.3077,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02304,  -94.9609,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99598,  -88.3943,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00950,  -113.9051,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00461,  -95.8054,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01103,  -114.5116,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01001,  -91.1095,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01888,  -75.0772,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02681,  -73.8767,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02489,  -74.9606,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.6617,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02332,  -117.1306,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00884,  -67.7785,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00822,  -69.6061,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -66.6668,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01866,  -95.2968,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00525,  -99.9923,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00950,  -94.0465,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01239,  -116.2885,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00206,  -94.2815,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99851,  -83.9149,  'CRYSTAL ',  115.00,  20
4037,  1,  -0.009,  -66.326,  0.000,  0.000,  4,  1.01013,  -90.0133,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98956,  -83.6723,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02021,  -107.2325,  'MISSION ',  230.00,  19
4040,  1,  -0.014,  -347.357,  0.000,  0.000,  4,  1.02999,  -110.4169,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01734,  -110.8493,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02461,  -114.9565,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00997,  -99.3680,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01299,  -99.4937,  'FALCON H',  115.00,  19
4045,  1,  -25.891,  -3.145,  0.000,  0.000,  4,  1.01977,  -97.6493,  'FALCON H',  13.800,  19
4046,  1,  -7.900,  -4.567,  0.000,  0.000,  4,  1.01977,  -98.9570,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -96.7560,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00831,  -111.1910,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01751,  -109.1144,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00723,  -107.0630,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00674,  -99.3482,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00674,  -99.3482,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02150,  -99.4300,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99866,  -87.1182,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00652,  -93.7345,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02122,  -88.0005,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01266,  -91.7002,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.6389,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.8575,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.0316,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.3949,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.9960,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.3619,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00518,  -93.7647,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00518,  -93.7647,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -100.136,  0.000,  0.000,  4,  1.03000,  -116.6797,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00957,  -111.9440,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02647,  -116.7346,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00752,  -93.7758,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01677,  -100.9293,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00588,  -104.3405,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01132,  -93.6984,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01960,  -107.3834,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02758,  -109.6190,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01960,  -107.3834,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01960,  -107.3834,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01960,  -107.3834,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00526,  -94.0044,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01817,  -113.3366,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03142,  -92.9773,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02536,  -94.5671,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.1766,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.4770,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.0706,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.6153,  'CORPUS C',  13.800,  21
4086,  1,  0.000,  -84.194,  0.000,  0.000,  4,  1.03000,  -109.4315,  'RIO HOND',  115.00,  19
4087,  1,  -0.028,  -105.810,  0.000,  0.000,  4,  1.03000,  -95.2181,  'CORPUS C',  115.00,  21
4088,  1,  -0.003,  -222.228,  0.000,  0.000,  4,  1.03000,  -116.6831,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01091,  -113.5359,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00210,  -93.9762,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00937,  -93.6761,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00880,  -93.9315,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01422,  -107.3732,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -95.679,  0.000,  0.000,  4,  1.03000,  -117.3501,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00759,  -93.1013,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -91.6949,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00815,  -106.3115,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02508,  -116.0389,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01098,  -92.0886,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00499,  -95.2552,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01579,  -110.9652,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00863,  -113.9236,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02415,  -100.9315,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02291,  -91.2331,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01604,  -92.9212,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.0997,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -90.0488,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02304,  -75.4379,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00108,  -98.5146,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00816,  -100.5199,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00736,  -93.8451,  'CORPUS C',  115.00,  21
4121,  1,  0.000,  -45.212,  0.000,  0.000,  4,  1.03000,  -114.6107,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -156.142,  0.000,  0.000,  4,  1.02026,  -116.7257,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00983,  -95.5672,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01617,  -107.8717,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99095,  -78.6527,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01156,  -105.4232,  'BROWNSVI',  115.00,  19
4127,  1,  0.002,  -74.121,  0.000,  0.000,  4,  1.02900,  -101.4490,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -73.406,  0.000,  0.000,  4,  1.02404,  -113.9838,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03492,  -95.1603,  'PREMONT ',  115.00,  20
4130,  1,  -0.002,  -17.290,  0.000,  0.000,  4,  1.02999,  -96.8417,  'FREER 0 ',  115.00,  20
4131,  1,  0.031,  -118.321,  0.000,  0.000,  4,  1.02924,  -78.2163,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02407,  -79.4224,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02924,  -78.2163,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02924,  -78.2163,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02924,  -78.2163,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02924,  -78.2163,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02924,  -78.2163,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02924,  -78.2163,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00145,  -97.7692,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03256,  -95.3989,  'SARITA 1',  230.00,  21
4141,  1,  -0.008,  -41.568,  0.000,  0.000,  4,  1.03000,  -98.4989,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -94.1372,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00747,  -82.3715,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00690,  -99.1156,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00791,  -93.0575,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02117,  -91.5247,  'LAREDO 4',  230.00,  20
4147,  1,  -0.001,  -104.857,  0.000,  0.000,  4,  1.02398,  -93.1824,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00663,  -98.7621,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98264,  -86.4441,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00706,  -94.3835,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02995,  -97.6408,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02574,  -97.4114,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03985,  -96.5520,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00582,  -112.6436,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00991,  -110.5274,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01153,  -95.1277,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01638,  -115.3848,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02071,  -90.0225,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01322,  -92.8566,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.5201,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.3221,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.3699,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02071,  -90.0225,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00823,  -109.1864,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02610,  -95.9472,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01308,  -93.6155,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01524,  -114.8578,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01238,  -93.0628,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00051,  -95.6940,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00565,  -93.3184,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -104.622,  0.000,  0.000,  4,  1.02285,  -110.2960,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01954,  -76.7017,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98060,  -78.2103,  'REFUGIO ',  115.00,  21
4174,  1,  -0.009,  -59.012,  0.000,  0.000,  4,  1.03000,  -74.4293,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.006,  -18.021,  0.000,  0.000,  4,  1.02999,  -93.1559,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03843,  -91.8969,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.8624,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.003,  -46.243,  0.000,  0.000,  4,  1.01630,  -81.2151,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02057,  -97.7961,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00548,  -94.0338,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01603,  -86.6593,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99199,  -86.9740,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02250,  -98.7950,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01684,  -106.0623,  'SAN PERL',  115.00,  19
4185,  1,  0.001,  -21.480,  0.000,  0.000,  4,  1.02039,  -98.3319,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.202,  0.000,  0.000,  4,  1.02208,  -115.2491,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99904,  -89.1225,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02706,  -82.6468,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99436,  -85.7076,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01128,  -93.6437,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01292,  -104.2733,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -100.5868,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01592,  -102.9054,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01584,  -109.7268,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02420,  -83.6159,  'OILTON 0',  500.00,  20
4196,  1,  -0.050,  -147.046,  0.000,  0.000,  4,  1.02998,  -86.7272,  'OILTON 1',  230.00,  20
4197,  1,  -0.004,  -7.951,  0.000,  0.000,  4,  1.02998,  -89.3725,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -64.2503,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95182,  -71.9862,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99491,  -65.1917,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -63.8275,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -62.5837,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00195,  -58.2052,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -64.7485,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02897,  -64.2282,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94228,  -73.2606,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -62.9495,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -60.358,  0.000,  0.000,  5,  1.00298,  -66.9613,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01207,  -63.5519,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -60.2843,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02802,  -62.4281,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -64.5335,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -55.0039,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01486,  -57.6843,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -54.3159,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -59.9333,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -61.9368,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -59.9333,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95433,  -71.4304,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02076,  -61.3309,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -63.6559,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -64.3911,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02679,  -63.5707,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99661,  -67.4410,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01714,  -64.6102,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -64.3797,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -64.2073,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -61.0029,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -62.5061,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -61.0029,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -61.0029,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -59.5232,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02142,  -59.4759,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -60.3326,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02024,  -58.9987,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02203,  -59.6125,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -59.3660,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01762,  -65.0943,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01703,  -62.9147,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03226,  -55.5124,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -57.6757,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -59.7710,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -61.7679,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -60.5403,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -63.8554,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03179,  -60.5403,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -63.4325,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02715,  -63.5416,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91968,  -75.8632,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -55.1328,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02432,  -55.8177,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02026,  -53.4705,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01785,  -52.7061,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00551,  -66.9111,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01382,  -67.9883,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -21.651,  0.000,  0.000,  5,  1.03000,  -69.8934,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01683,  -71.6471,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -60.4431,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -62.4449,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -60.4431,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02974,  -60.4431,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.6088,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.5168,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -58.3940,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -64.4512,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01035,  -64.6573,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02936,  -63.5618,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01789,  -59.5021,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -64.6290,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98815,  -69.6649,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01709,  -67.5420,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -45.481,  0.000,  0.000,  5,  1.03000,  -69.2977,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -62.5196,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01471,  -65.2731,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98563,  -68.9320,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01783,  -66.9582,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -64.0642,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03157,  -61.2926,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02837,  -62.9985,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01462,  -64.8735,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -63.8542,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98216,  -67.0912,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99059,  -66.2963,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -64.4873,  'CLIFTON ',  13.800,  18
5090,  1,  -0.001,  -154.465,  0.000,  0.000,  5,  1.03000,  -64.6221,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95262,  -70.3326,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02071,  -63.5184,  'GRANDVIE',  161.00,  14
5093,  1,  -0.001,  -168.918,  0.000,  0.000,  5,  1.03000,  -64.6323,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01706,  -63.2302,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -63.5735,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -63.8510,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -63.2580,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -105.768,  0.000,  0.000,  5,  1.03000,  -64.2589,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -67.009,  0.000,  0.000,  5,  1.03000,  -64.5794,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02249,  -64.1583,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99612,  -67.1584,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -61.7236,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -63.2029,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -63.3760,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -64.1109,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -64.1109,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -64.1109,  'IRVING 1',  13.800,  17
5108,  1,  -0.001,  -161.879,  0.000,  0.000,  5,  1.03000,  -63.4408,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01046,  -64.9656,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98852,  -62.8133,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -64.1957,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98902,  -65.4512,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -64.3525,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00494,  -67.1286,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -65.4406,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -63.7164,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -64.1949,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97755,  -62.0484,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -58.8051,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03837,  -57.3584,  'BROWNWOO',  500.00,  15
5121,  1,  -0.001,  -25.085,  0.000,  0.000,  5,  1.03000,  -58.8868,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02597,  -64.6132,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94081,  -75.8619,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94914,  -75.8763,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -62.9431,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -64.6187,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97634,  -68.3415,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -64.5248,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00817,  -66.3172,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -63.3988,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -63.8817,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -65.4791,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98633,  -66.0256,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00705,  -60.2122,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01984,  -62.7038,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99227,  -65.2578,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01707,  -62.7410,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01583,  -64.2720,  'WACO 1 1',  161.00,  13
5139,  1,  0.000,  -69.713,  0.000,  0.000,  5,  1.03000,  -64.5092,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95234,  -71.9509,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01293,  -65.0841,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98427,  -68.9192,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -62.7801,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99020,  -65.7674,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -63.6903,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02349,  -64.1091,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -64.3299,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -64.3016,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -64.6417,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01519,  -58.9807,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98690,  -67.3900,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -64.2784,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01810,  -61.3388,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98196,  -67.1226,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01180,  -61.3993,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99726,  -65.9322,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01350,  -64.7438,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -64.1217,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93650,  -75.8041,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02773,  -62.1884,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -69.458,  0.000,  0.000,  5,  1.03000,  -64.5566,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90745,  -75.4573,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01732,  -66.5247,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -60.5967,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02909,  -61.9879,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.0529,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03169,  -60.5967,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02606,  -64.7001,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01872,  -62.5418,  'DUBLIN 1',  161.00,  15
5170,  1,  -18.824,  8.640,  0.000,  0.000,  5,  1.01338,  -61.8460,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94073,  -71.7315,  'MERTENS ',  161.00,  14
5172,  1,  -0.001,  -106.193,  0.000,  0.000,  5,  1.03000,  -64.2285,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -63.5446,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93527,  -72.3236,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02807,  -62.5188,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99432,  -61.0842,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02172,  -63.8236,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -64.6393,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -61.0333,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -62.0499,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02396,  -64.3836,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95107,  -71.5871,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02910,  -64.2415,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01626,  -65.1613,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01861,  -64.2352,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01613,  -63.7472,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02318,  -55.9433,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -64.0503,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -64.5343,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00644,  -65.0430,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -58.835,  0.000,  0.000,  5,  0.99024,  -67.2881,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -64.0897,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02918,  -64.5757,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -64.0769,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -63.7110,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02467,  -56.0611,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -57.8981,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -55.7717,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -63.9827,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98767,  -63.9323,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94535,  -71.0447,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00388,  -65.4678,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -64.1240,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -57.4356,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -58.8067,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02011,  -55.4857,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02273,  -56.3905,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -56.3677,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97475,  -66.0499,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02669,  -63.4567,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91836,  -74.7983,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00385,  -65.3834,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02403,  -64.1701,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02052,  -64.4787,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01676,  -63.8545,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -64.0032,  'FORT WOR',  161.00,  17
5217,  1,  -0.001,  -133.152,  0.000,  0.000,  5,  1.03000,  -63.8202,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01466,  -64.6614,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.428,  0.000,  0.000,  5,  1.01460,  -65.8101,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -64.4205,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -66.8697,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98965,  -68.3822,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91889,  -75.7772,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02806,  -63.9663,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -65.9466,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00455,  -66.7867,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01501,  -66.8658,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02166,  -63.5164,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02211,  -64.2767,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -64.5631,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98272,  -66.9679,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -64.2569,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -63.8479,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02372,  -63.6618,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00818,  -67.7203,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -53.7556,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01537,  -52.8931,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -53.3766,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03503,  -61.6396,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02831,  -64.1102,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -65.1564,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -65.1564,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02967,  -60.9769,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -63.8796,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -64.5135,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98765,  -63.8568,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97734,  -66.6780,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -63.4080,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -63.0368,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -63.5938,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02650,  -64.1188,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -64.5367,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -63.4567,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -63.7954,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98906,  -64.8995,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99549,  -65.8166,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98244,  -67.0821,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -64.2791,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -65.5536,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -56.0938,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00367,  -60.7879,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01308,  -51.8305,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01578,  -53.0616,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -90.440,  0.000,  0.000,  5,  1.03000,  -63.4252,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -62.9113,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02743,  -63.6876,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96680,  -70.9853,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98680,  -66.3168,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01221,  -63.0212,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94547,  -70.6774,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97704,  -70.3627,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -64.5832,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02977,  -63.9169,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01425,  -64.6601,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92366,  -74.7192,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96927,  -68.2643,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02166,  -63.8357,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00352,  -66.6386,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -63.7188,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01642,  -65.0704,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01854,  -62.8433,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01947,  -62.9785,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -63.1514,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01710,  -65.2461,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00609,  -62.4490,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00134,  -62.3866,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -63.8334,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98497,  -66.5533,  'WOLFE CI',  161.00,  16
5289,  1,  -0.001,  -127.276,  0.000,  0.000,  5,  1.03000,  -64.0933,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98281,  -67.1494,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -64.4036,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01866,  -63.9512,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01458,  -61.7509,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02561,  -64.6226,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03254,  -61.2766,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -62.8305,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03254,  -61.2766,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03868,  -61.0819,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.8722,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.9420,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03254,  -61.2766,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.9747,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.3057,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03182,  -61.3856,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02969,  -63.2176,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -63.0716,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -63.6058,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02377,  -63.9010,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -64.5414,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -64.0662,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -64.7587,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01675,  -64.3482,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -62.9958,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97184,  -68.5398,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01574,  -64.3517,  'DENTON 6',  161.00,  17
5316,  1,  -0.001,  -115.646,  0.000,  0.000,  5,  1.03000,  -64.4322,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -57.8842,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -59.3509,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01556,  -57.0555,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01514,  -56.9649,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01583,  -57.0912,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03100,  -61.1651,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -63.3272,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.9123,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.9077,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.3976,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92208,  -74.1012,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99082,  -68.5108,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -64.3307,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02551,  -63.4414,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01346,  -64.9906,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02367,  -64.6124,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00858,  -65.0665,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99006,  -58.3075,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02405,  -64.3601,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -63.7506,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01604,  -58.6914,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01462,  -63.0024,  'GRANBURY',  161.00,  18
5339,  1,  0.000,  -80.287,  0.000,  0.000,  5,  1.03000,  -64.4244,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02413,  -64.6469,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -63.3881,  'LEWISVIL',  161.00,  17
5342,  1,  -2.328,  -3.201,  0.000,  0.000,  5,  1.03374,  -63.2476,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -61.9105,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02849,  -64.5941,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97685,  -67.8240,  'HILLSBOR',  161.00,  14
5346,  1,  -0.001,  -217.875,  0.000,  0.000,  5,  1.03000,  -63.9169,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98021,  -61.1547,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99281,  -65.6745,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -63.8211,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -61.5974,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -63.2007,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02247,  -64.3842,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -63.7166,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -65.2245,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01132,  -63.6708,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -64.4474,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -63.4404,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -62.1495,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00762,  -64.5003,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -59.9711,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -57.7584,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -59.0153,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02460,  -57.7584,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -57.1151,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02005,  -56.4166,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01948,  -56.2304,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -56.2762,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -56.7739,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -56.1494,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -63.1214,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01744,  -64.0931,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -64.4675,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -64.5773,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -63.5028,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -63.8846,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02488,  -63.7180,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01689,  -67.2972,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -116.334,  0.000,  0.000,  5,  1.01442,  -66.3660,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -64.2157,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -61.3155,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01823,  -63.2716,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.1675,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -60.0060,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -61.5142,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -62.8153,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -146.473,  0.000,  0.000,  5,  1.03000,  -64.4766,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -64.8270,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01478,  -62.2063,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00372,  -64.0757,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97965,  -69.5070,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95304,  -74.4811,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92088,  -78.8903,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99653,  -65.3012,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03719,  -51.7773,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03256,  -50.9689,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01589,  -54.8040,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01365,  -52.9711,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01365,  -52.9711,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -51.4836,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02227,  -63.6500,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -58.2434,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01839,  -60.2315,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -58.2434,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -58.2434,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -58.2434,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -58.2434,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98821,  -67.7012,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -65.0820,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -63.9369,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -63.9413,  'KILLEEN ',  500.00,  13
5411,  1,  -0.013,  -143.485,  0.000,  0.000,  5,  1.03000,  -66.1389,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -64.6789,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -56.5078,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -60.0496,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -55.8704,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02423,  -55.8638,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -55.9409,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -55.9713,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02645,  -56.1940,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -63.1425,  'FORT WOR',  161.00,  17
5421,  1,  0.000,  -132.527,  0.000,  0.000,  5,  1.03000,  -65.6527,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.001,  -37.777,  0.000,  0.000,  5,  1.03000,  -63.6251,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.6251,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.6251,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -64.2426,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98773,  -68.2883,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00562,  -64.7234,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -63.1246,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02031,  -64.8194,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01820,  -64.7637,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -64.0902,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01360,  -64.2268,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02435,  -64.1133,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -64.6040,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00321,  -64.3400,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -64.2078,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91760,  -73.9961,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02456,  -64.0639,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01108,  -64.0716,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -107.658,  0.000,  0.000,  5,  1.03000,  -64.3032,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -63.4159,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -64.1365,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -64.0542,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -59.6647,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01472,  -62.4872,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99568,  -68.0621,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -63.6222,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -61.3282,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03045,  -62.8550,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99681,  -66.4886,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -63.3234,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -64.7228,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02152,  -62.8320,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02202,  -64.6199,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00724,  -63.3373,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98856,  -64.4984,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -63.6897,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97054,  -70.5804,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95263,  -75.1676,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91995,  -79.6461,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00736,  -66.1907,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -64.1879,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -64.3531,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -61.4045,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03006,  -62.8074,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95343,  -71.9448,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02499,  -64.6404,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01963,  -64.4991,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02193,  -64.4768,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00121,  -67.4921,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01879,  -62.7442,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -54.5242,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02166,  -60.2276,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94043,  -71.5103,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -63.7855,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94177,  -73.0246,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02325,  -66.7410,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -126.991,  0.000,  0.000,  5,  1.02872,  -64.2368,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -60.7200,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -62.4543,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01520,  -63.9660,  'FORT WOR',  161.00,  17
5482,  1,  0.000,  -129.012,  0.000,  0.000,  5,  1.03000,  -64.8263,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02844,  -63.2885,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99806,  -59.7297,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02003,  -62.6864,  'BLOOMING',  161.00,  14
6001,  1,  -0.016,  -106.581,  0.000,  0.000,  6,  1.03000,  -72.9197,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01756,  -73.0653,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03839,  -62.8974,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03234,  -65.3162,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03121,  -67.7328,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0855,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5951,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.0166,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.4228,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.8718,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02191,  -70.2264,  'MARION 2',  115.00,  22
6012,  1,  -0.015,  -23.818,  0.000,  0.000,  6,  1.03000,  -68.9987,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01594,  -73.3447,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00106,  -75.8047,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02578,  -73.5383,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02549,  -72.2795,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01771,  -71.9346,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02070,  -69.0112,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -69.3791,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01894,  -68.8532,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03945,  -64.6434,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03574,  -65.8719,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03069,  -67.5114,  'LEANDER ',  115.00,  23
6024,  1,  -0.007,  -110.285,  0.000,  0.000,  6,  1.03000,  -70.7333,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.010,  -179.001,  0.000,  0.000,  6,  1.03000,  -72.9006,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02059,  -72.2673,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -69.7512,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02256,  -69.0011,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99261,  -79.5757,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01308,  -68.9365,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01553,  -69.8949,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02019,  -70.4893,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03405,  -65.2936,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03062,  -66.7324,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02688,  -68.2167,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -69.7673,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02082,  -71.4767,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03752,  -64.6068,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02922,  -66.8625,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -69.2700,  'AUSTIN 3',  115.00,  23
6041,  1,  -14.803,  -12.501,  0.000,  0.000,  6,  1.03998,  -64.4515,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.1464,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -71.5205,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01290,  -73.2604,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03310,  -67.4037,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02947,  -69.7092,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02349,  -72.3388,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03310,  -67.4037,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03310,  -67.4037,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03310,  -67.4037,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -28.010,  0.000,  0.000,  6,  1.03999,  -67.1757,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03310,  -67.4037,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -24.399,  0.000,  0.000,  6,  1.03999,  -67.1390,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -12.759,  0.000,  0.000,  6,  1.03999,  -66.8966,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00404,  -79.2491,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03010,  -65.5424,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -67.3380,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02819,  -68.3426,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94141,  -89.5434,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02109,  -73.1585,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02287,  -69.4334,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -68.6462,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02080,  -69.9932,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01140,  -74.1852,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01279,  -69.5935,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03115,  -65.6437,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02819,  -67.5747,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02230,  -70.5596,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9529,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.9719,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.0958,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.2703,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.7255,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.7329,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02035,  -66.0285,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01741,  -67.3930,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01242,  -70.1532,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01253,  -64.9314,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01680,  -65.5192,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01540,  -65.3339,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02744,  -67.6468,  'MARBLE F',  115.00,  23
6082,  1,  -18.101,  -10.211,  0.000,  0.000,  6,  1.03974,  -66.5486,  'MARBLE F',  13.800,  23
6083,  1,  -18.101,  -8.209,  0.000,  0.000,  6,  1.03974,  -66.4418,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02864,  -68.1249,  'ROUND RO',  115.00,  23
6085,  1,  -0.710,  0.000,  0.000,  0.000,  6,  1.02873,  -68.0749,  'ROUND RO',  13.800,  23
6086,  1,  -15.209,  0.000,  0.000,  0.000,  6,  1.03038,  -67.0560,  'ROUND RO',  13.800,  23
6087,  1,  -3.718,  0.000,  0.000,  0.000,  6,  1.02909,  -67.8633,  'ROUND RO',  13.800,  23
6088,  1,  -5.374,  0.000,  0.000,  0.000,  6,  1.02878,  -67.8500,  'ROUND RO',  13.800,  23
6089,  1,  -7.043,  0.000,  0.000,  0.000,  6,  1.02949,  -67.6295,  'ROUND RO',  13.800,  23
6090,  1,  -20.630,  0.000,  0.000,  0.000,  6,  1.02887,  -67.0184,  'ROUND RO',  13.800,  23
6091,  1,  -0.003,  -61.427,  0.000,  0.000,  6,  1.03000,  -71.5504,  'WIMBERLE',  115.00,  23
6092,  1,  -0.063,  -28.510,  0.000,  0.000,  6,  1.02999,  -73.4859,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01715,  -72.1406,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -72.0613,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -70.1465,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.107,  -79.288,  0.000,  0.000,  6,  1.02998,  -74.5981,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01633,  -72.5660,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02042,  -69.7416,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01119,  -73.4407,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01418,  -74.3977,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -66.1186,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02536,  -66.4371,  'WINCHEST',  230.00,  25
6103,  1,  -0.035,  -53.543,  0.000,  0.000,  6,  1.02999,  -68.8659,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -66.1186,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02399,  -66.1186,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02981,  -65.9347,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03727,  -63.3966,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02329,  -67.5127,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98142,  -73.6823,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.3832,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.2717,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01930,  -74.4452,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -69.6289,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01326,  -73.5028,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01434,  -72.9552,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00396,  -72.0700,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -68.4506,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03925,  -64.7328,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03337,  -66.6128,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03158,  -68.1157,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01832,  -72.9804,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98398,  -73.8122,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02164,  -69.2652,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02417,  -69.8413,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00820,  -75.1155,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -69.4340,  'AUSTIN 3',  115.00,  23
6127,  1,  0.002,  -7.983,  0.000,  0.000,  6,  0.92255,  -78.8953,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01486,  -74.2862,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96145,  -80.3524,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01919,  -69.7365,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02134,  -71.2637,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01560,  -70.0500,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99290,  -77.1715,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99601,  -73.0283,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00144,  -71.9906,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02864,  -69.7305,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01509,  -70.4369,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01385,  -76.3229,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00098,  -73.9743,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97319,  -74.1656,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -66.4680,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02818,  -68.5615,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -70.7346,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03106,  -66.4680,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3685,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.4830,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.7031,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.3990,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.9136,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02647,  -72.6885,  'SAN ANTO',  115.00,  26
6151,  1,  -0.058,  -81.336,  0.000,  0.000,  6,  1.00825,  -76.8983,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02794,  -70.4787,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02111,  -71.7765,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00540,  -71.2492,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01392,  -74.1279,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -67.6953,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01594,  -74.8220,  'BOERNE 1',  115.00,  26
6158,  1,  -0.026,  -68.971,  0.000,  0.000,  6,  1.02999,  -78.3937,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01770,  -72.4326,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01938,  -69.3691,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03044,  -65.2484,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02889,  -67.4086,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02490,  -69.5995,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.0322,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.8928,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.6776,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1830,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -73.2626,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03335,  -67.5677,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02830,  -69.7844,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01984,  -71.6599,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01342,  -69.3252,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01539,  -70.3117,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02093,  -72.8455,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -69.6973,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -70.1233,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.044,  -133.845,  0.000,  0.000,  6,  1.03000,  -70.2526,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02051,  -72.3256,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01235,  -73.5849,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00984,  -74.9170,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01863,  -71.0203,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01897,  -73.1627,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00623,  -71.5524,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01923,  -69.8108,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01641,  -70.0468,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -68.8987,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -69.2498,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00674,  -68.1368,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99430,  -71.7425,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99770,  -77.3384,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -71.9741,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01907,  -69.4511,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01265,  -72.1760,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01684,  -70.3315,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98651,  -74.8765,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -72.4497,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03060,  -67.7189,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -70.3468,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -71.6412,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00766,  -73.8065,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02094,  -73.2780,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01638,  -73.0500,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01725,  -73.1176,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01245,  -73.4120,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02518,  -68.4874,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99573,  -73.4246,  'LEXINGTO',  115.00,  25
6207,  1,  -0.005,  -55.978,  0.000,  0.000,  6,  1.03000,  -70.1108,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02664,  -69.8120,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00292,  -74.5765,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04054,  -63.8298,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03544,  -65.2611,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02658,  -68.0046,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.6600,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -61.5940,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04002,  -63.2537,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -62.5355,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01726,  -70.5032,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01330,  -70.1342,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -69.9719,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01854,  -72.1859,  'SAN ANTO',  115.00,  22
6221,  1,  -0.057,  -88.259,  0.000,  0.000,  6,  1.02999,  -77.7859,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -67.1558,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -68.2234,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01925,  -70.2032,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00954,  -73.5860,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99860,  -80.2504,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02456,  -68.7244,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02864,  -65.6883,  'SAN MARC',  500.00,  22
6229,  1,  -0.010,  -69.186,  0.000,  0.000,  6,  1.03000,  -67.3811,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -69.2385,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01379,  -70.3972,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01976,  -69.1316,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01765,  -69.6363,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03099,  -68.0054,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02970,  -69.2344,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02434,  -71.4939,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91420,  -80.0156,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02288,  -69.0198,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03514,  -66.5989,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02844,  -69.2735,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -71.3057,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03514,  -66.5989,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.5096,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.7332,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.0235,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.7910,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.1125,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.6119,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.1712,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01365,  -73.3385,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -72.0822,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00852,  -70.2409,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00404,  -75.8300,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03541,  -64.1057,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03283,  -65.4402,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02392,  -68.3582,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03306,  -63.4131,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03097,  -62.7811,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03541,  -64.1057,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03269,  -63.2739,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01555,  -73.3428,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02327,  -68.3499,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01807,  -72.1716,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01606,  -74.2682,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02095,  -70.5247,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.247,  -1.719,  0.000,  0.000,  6,  1.02329,  -70.4480,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.996,  -2.727,  0.000,  0.000,  6,  1.02466,  -70.4020,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.247,  -1.719,  0.000,  0.000,  6,  1.02329,  -70.4480,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.996,  -2.727,  0.000,  0.000,  6,  1.02466,  -70.4020,  'CUERO 1 ',  13.800,  24
6270,  1,  -4.990,  -6.817,  0.000,  0.000,  6,  1.03017,  -70.2196,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.049,  -4.090,  0.000,  0.000,  6,  1.02659,  -70.3002,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.996,  -2.727,  0.000,  0.000,  6,  1.02466,  -70.4020,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.996,  -2.727,  0.000,  0.000,  6,  1.02466,  -70.4020,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.328,  -3.201,  0.000,  0.000,  6,  1.02530,  -70.3818,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01311,  -73.2374,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01271,  -75.1369,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -67.8269,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02253,  -69.0593,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02806,  -67.6293,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02311,  -70.0452,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01929,  -72.9510,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -69.4350,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01862,  -73.7943,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01788,  -72.6114,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02527,  -73.4262,  'BOERNE 2',  230.00,  26
6286,  1,  -0.006,  -112.809,  0.000,  0.000,  6,  1.03000,  -76.2074,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02460,  -70.4795,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01469,  -72.8196,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01719,  -69.8440,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -69.4106,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01892,  -72.8804,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03603,  -63.7617,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03028,  -65.9998,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -68.6575,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03419,  -63.1865,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03444,  -63.2702,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03145,  -62.4213,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02870,  -65.3480,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02992,  -67.0695,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -68.0618,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02870,  -65.3480,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02286,  -63.6552,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02683,  -64.7764,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02388,  -63.9273,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02289,  -63.6337,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02219,  -69.1311,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01313,  -73.0564,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -72.4747,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99338,  -76.4171,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02440,  -72.0233,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99994,  -73.4139,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02811,  -71.5408,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -69.7775,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01996,  -72.4812,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03395,  -66.1735,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -65.6092,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02587,  -66.5002,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02278,  -67.5595,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02056,  -68.3303,  'GEORGETO',  115.00,  23
6320,  1,  -0.019,  -172.716,  0.000,  0.000,  6,  1.03000,  -72.1049,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02088,  -71.8715,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01986,  -73.9919,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01354,  -73.0469,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01933,  -72.5462,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92574,  -78.4038,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00975,  -74.0972,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99401,  -74.2048,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98994,  -78.4723,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99587,  -77.8109,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02279,  -69.5401,  'AUSTIN 9',  115.00,  23
6331,  1,  0.009,  -156.150,  0.000,  0.000,  6,  1.02999,  -69.8837,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01689,  -72.9326,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03030,  -67.8816,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02884,  -69.7673,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02351,  -71.3201,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95545,  -81.7027,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02586,  -72.2866,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92249,  -78.3823,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01027,  -70.0130,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02122,  -74.0407,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01155,  -76.9984,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03375,  -65.4079,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03126,  -66.8386,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02966,  -67.9460,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01791,  -69.8503,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01529,  -76.1623,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.5560,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03546,  -65.9166,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02594,  -68.5001,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -72.6386,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -68.9142,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03081,  -67.0219,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02810,  -67.9059,  'ROUND RO',  115.00,  23
6356,  1,  -0.011,  -154.030,  0.000,  0.000,  6,  1.03000,  -73.0430,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97484,  -84.8568,  'DEVINE 0',  115.00,  26
6358,  1,  -0.005,  -100.811,  0.000,  0.000,  6,  1.03000,  -71.3132,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03444,  -65.4128,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01933,  -65.1258,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99867,  -66.8552,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03516,  -67.9545,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02754,  -70.8118,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02495,  -74.0053,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7043,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.2437,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.8843,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.8299,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7020,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99859,  -78.4532,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02564,  -78.0830,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99192,  -75.8451,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00857,  -77.8052,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00749,  -76.8250,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00749,  -76.8250,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01742,  -74.6862,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01313,  -77.2671,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01952,  -62.4995,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01344,  -65.6297,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01388,  -67.7753,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01952,  -62.4995,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01952,  -62.4995,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01952,  -62.4995,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01952,  -62.4995,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01952,  -62.4995,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02005,  -74.6522,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01090,  -77.2196,  'SPRING 1',  115.00,  5
7028,  1,  -0.038,  -341.635,  0.000,  0.000,  7,  1.02000,  -76.9989,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00546,  -64.3264,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00017,  -70.4881,  'PORT LAV',  115.00,  6
7031,  1,  -19.741,  0.000,  0.000,  0.000,  7,  1.00768,  -62.8750,  'PORT LAV',  13.800,  6
7032,  1,  -5.088,  0.000,  0.000,  0.000,  7,  1.00609,  -63.9518,  'PORT LAV',  13.800,  6
7033,  1,  -5.088,  0.000,  0.000,  0.000,  7,  1.00609,  -63.9518,  'PORT LAV',  13.800,  6
7034,  1,  -2.985,  0.000,  0.000,  0.000,  7,  1.00583,  -64.1066,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02464,  -73.7060,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01743,  -75.5593,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02840,  -70.7110,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01820,  -72.2039,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01349,  -75.4895,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02599,  -71.3095,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01877,  -74.1376,  'DAYTON 1',  115.00,  4
7042,  1,  3.743,  -0.001,  0.000,  0.000,  7,  1.01672,  -61.8263,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -64.3638,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00055,  -66.4245,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.6706,  'VICTORIA',  20.000,  6
7046,  2,  1.241,  -0.212,  0.000,  0.000,  7,  1.02525,  -61.2986,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02760,  -71.0068,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02004,  -72.6895,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -76.1244,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00485,  -78.2042,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -77.3205,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01045,  -76.2226,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -73.0136,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00460,  -77.4562,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01304,  -75.8790,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02029,  -73.9736,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00873,  -77.1139,  'SPRING 8',  115.00,  5
7058,  1,  -3.142,  0.000,  0.000,  0.000,  7,  1.00049,  -58.6843,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00491,  -60.6448,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01291,  -63.6350,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2004,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2418,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2066,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.3186,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2821,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -58.2519,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99784,  -78.6632,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99618,  -66.5185,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99378,  -70.2078,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00905,  -75.6516,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97851,  -62.8208,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01676,  -74.3361,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02374,  -71.5488,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02100,  -73.4222,  'GALVESTO',  115.00,  2
7075,  1,  -0.009,  -315.065,  0.000,  0.000,  7,  1.03000,  -74.8465,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03728,  -67.3705,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03321,  -69.0563,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02501,  -72.5710,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.9079,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.4955,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.4784,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8697,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02407,  -70.9143,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01758,  -73.3857,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00464,  -73.4689,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00843,  -76.3556,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01276,  -75.1125,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98820,  -76.9860,  'RICHMOND',  115.00,  3
7089,  1,  -0.023,  -315.681,  0.000,  0.000,  7,  1.03000,  -77.9281,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00703,  -77.7357,  'PINEHURS',  115.00,  5
7091,  1,  -0.008,  -213.051,  0.000,  0.000,  7,  1.03000,  -77.7008,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00789,  -76.9464,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00315,  -77.4559,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02121,  -78.0194,  'HOUSTON ',  115.00,  3
7095,  1,  -1.859,  0.000,  0.000,  0.000,  7,  0.96095,  -51.1496,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97263,  -55.1241,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97648,  -56.6557,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  -0.527,  0.000,  0.000,  0.000,  7,  1.00000,  -42.2605,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00874,  -76.0640,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01156,  -76.4628,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00324,  -77.7080,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00912,  -76.2507,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03533,  -67.2918,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02704,  -70.3587,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02553,  -73.4884,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.8273,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03533,  -67.2918,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03533,  -67.2918,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8711,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8360,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4129,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5905,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4714,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4709,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98997,  -76.2917,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01039,  -77.0044,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -77.5102,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -76.0046,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -77.9444,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -77.9444,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00238,  -77.9444,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97579,  -62.3554,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00690,  -76.9622,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03196,  -68.0024,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01889,  -71.8375,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01596,  -73.8663,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01663,  -75.5858,  'CONROE 7',  115.00,  5
7129,  1,  0.680,  -0.001,  0.000,  0.000,  7,  1.01310,  -66.3853,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -67.1997,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02530,  -70.5624,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01595,  -73.5700,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -67.1997,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03052,  -66.1194,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02970,  -65.8417,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02927,  -65.7064,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02936,  -65.6498,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03063,  -65.9697,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -67.1997,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -67.1997,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -67.1997,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03341,  -67.1997,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -78.3435,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01022,  -75.5966,  'HOUSTON ',  115.00,  4
7145,  1,  -0.006,  -201.344,  0.000,  0.000,  7,  1.03000,  -78.5216,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -78.5216,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01340,  -76.5793,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00698,  -77.7469,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99551,  -65.5870,  'BLOOMING',  115.00,  6
7150,  1,  -0.006,  -1.130,  0.000,  0.000,  7,  1.03000,  -73.3886,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -75.6461,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00938,  -76.6094,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96753,  -59.2992,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01587,  -77.6479,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00342,  -76.8717,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -74.0416,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01293,  -76.4104,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00111,  -77.6115,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03219,  -70.9539,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02422,  -72.7031,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01780,  -75.2343,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6759,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5190,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6385,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6708,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4449,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.3335,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03219,  -70.9539,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03219,  -70.9539,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.9589,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02246,  -71.6730,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02369,  -73.2930,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00095,  -78.1543,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00748,  -75.3277,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03164,  -71.5045,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -73.3821,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00739,  -76.9052,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -77.9918,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00395,  -76.0278,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00869,  -77.1725,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00435,  -78.0081,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99409,  -76.6166,  'PATTISON',  115.00,  3
7183,  1,  -0.017,  -309.167,  0.000,  0.000,  7,  1.03000,  -77.8615,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02504,  -69.9090,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01809,  -71.6986,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -67.9951,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01891,  -71.4383,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01392,  -75.2334,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -67.9951,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -67.9951,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -67.9951,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -67.9951,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02396,  -67.9951,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.6373,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -66.4215,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.1506,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -67.4539,  'HOUSTON ',  13.800,  3
7198,  1,  -0.011,  -156.130,  0.000,  0.000,  7,  1.03000,  -77.3317,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02985,  -70.7127,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02214,  -73.7717,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01957,  -76.7125,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99946,  -78.3384,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98550,  -70.6743,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03701,  -67.2681,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03181,  -69.3091,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02947,  -72.2581,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03701,  -67.2681,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1449,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4907,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0678,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4054,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8640,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01517,  -74.5507,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00566,  -76.4909,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00837,  -77.3237,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00603,  -77.2021,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00946,  -77.3445,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -77.9504,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00129,  -73.2494,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00520,  -77.2933,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00485,  -77.0515,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00700,  -76.4844,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -76.7748,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00522,  -77.4290,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00306,  -78.3378,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01183,  -76.9182,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03260,  -70.1259,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01974,  -72.8354,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01608,  -74.6632,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01393,  -75.0237,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01255,  -74.5753,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02557,  -73.8878,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99949,  -78.6960,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01038,  -78.1354,  'PORTER 0',  115.00,  5
7235,  1,  -0.024,  -160.767,  0.000,  0.000,  7,  1.03000,  -78.6888,  'CYPRESS ',  115.00,  3
7236,  1,  -0.008,  -158.007,  0.000,  0.000,  7,  1.03000,  -78.0167,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99136,  -75.3122,  'FULSHEAR',  115.00,  1
7238,  1,  -0.002,  -76.563,  0.000,  0.000,  7,  1.03000,  -75.5586,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00966,  -75.1306,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -77.3559,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00455,  -77.6692,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00699,  -77.4216,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01345,  -76.4660,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00410,  -75.3050,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01070,  -78.2717,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99890,  -78.3569,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98783,  -71.1403,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00209,  -77.8441,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00645,  -77.1898,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01559,  -76.5481,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00680,  -78.7235,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01733,  -69.1854,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00653,  -71.7359,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02443,  -76.9957,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01225,  -75.7140,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00723,  -76.6154,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00549,  -75.7307,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -76.5364,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -76.4874,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01652,  -74.9166,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98471,  -60.3448,  'BAY CITY',  230.00,  1
7262,  1,  -0.021,  -70.285,  0.000,  0.000,  7,  0.99543,  -62.6726,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03304,  -67.5211,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02848,  -69.5250,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01738,  -73.3837,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03065,  -66.6087,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03304,  -67.5211,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03304,  -67.5211,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03304,  -67.5211,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03082,  -66.6741,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00276,  -77.3773,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00754,  -76.2374,  'HOUSTON ',  115.00,  3
7273,  1,  -0.011,  -146.290,  0.000,  0.000,  7,  1.03000,  -74.4274,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -68.0290,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00702,  -69.6329,  'VICTORIA',  115.00,  6
7276,  1,  -0.018,  -459.310,  0.000,  0.000,  7,  1.03000,  -77.6648,  'HOUSTON ',  115.00,  3
7277,  1,  1.697,  -53.213,  0.000,  0.000,  7,  1.02433,  -68.6366,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02509,  -70.9765,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02119,  -73.3725,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02509,  -70.9765,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02509,  -70.9765,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02958,  -69.7916,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -73.4737,  'BAYTOWN ',  115.00,  4
7284,  1,  -5.088,  0.000,  0.000,  0.000,  7,  1.03020,  -69.4343,  'BAYTOWN ',  13.200,  4
7285,  1,  -14.396,  0.000,  0.000,  0.000,  7,  1.02969,  -69.0947,  'BAYTOWN ',  13.200,  4
7286,  1,  -14.396,  0.000,  0.000,  0.000,  7,  1.03123,  -68.7816,  'BAYTOWN ',  13.200,  4
7287,  1,  -14.396,  0.000,  0.000,  0.000,  7,  1.03123,  -68.7816,  'BAYTOWN ',  13.200,  4
7288,  1,  -14.396,  0.000,  0.000,  0.000,  7,  1.03123,  -68.7816,  'BAYTOWN ',  13.200,  4
7289,  1,  -28.798,  0.000,  0.000,  0.000,  7,  1.02982,  -68.6893,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00436,  -78.0761,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99624,  -78.4683,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -76.0359,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01460,  -74.0964,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -17.260,  0.000,  0.000,  7,  1.03000,  -73.1706,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00652,  -77.4196,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00143,  -78.1438,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00345,  -76.8792,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00784,  -77.5845,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98942,  -73.8344,  'EAGLE LA',  115.00,  1
7300,  1,  -0.003,  -132.407,  0.000,  0.000,  7,  1.03000,  -78.3857,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00462,  -75.8388,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98293,  -66.1214,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00585,  -67.3510,  'BLESSING',  115.00,  1
7304,  1,  1.224,  0.000,  0.000,  0.000,  7,  0.98270,  -60.4721,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99851,  -65.4675,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99854,  -69.9046,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98270,  -60.4721,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98270,  -60.4721,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98270,  -60.4721,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98270,  -60.4721,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99443,  -59.7124,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02053,  -68.2253,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00236,  -71.0055,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98475,  -76.2634,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01802,  -77.2394,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00450,  -76.3640,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00966,  -74.7108,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00262,  -76.6788,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -77.1504,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03470,  -66.9163,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02651,  -67.9360,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01988,  -70.7375,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03198,  -66.0869,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03086,  -65.7954,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03082,  -65.7896,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03288,  -66.3681,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00785,  -66.7287,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00297,  -68.2112,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03222,  -65.9490,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00733,  -77.1387,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -68.6975,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02455,  -70.7470,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01366,  -74.7448,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -68.6975,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.0298,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01249,  -75.9024,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99854,  -69.5779,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -76.5463,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99146,  -70.0451,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99218,  -77.0244,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -66.4564,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01371,  -71.6823,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99412,  -75.3071,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00190,  -78.0841,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00945,  -76.1568,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -67.1521,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02694,  -69.4483,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02110,  -72.0467,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3471,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.2226,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.5934,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.7795,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8419,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4214,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4148,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4928,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03498,  -67.1521,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3183,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3740,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8491,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7509,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00397,  -77.5553,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01172,  -74.2491,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98952,  -75.2722,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01224,  -76.9264,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03464,  -68.1302,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02653,  -70.8985,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01958,  -74.1093,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5792,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.4291,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5511,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.5929,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.9298,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6978,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.2279,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.3751,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.7983,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.4557,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.5836,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01454,  -71.7135,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -77.5053,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -76.8360,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00916,  -73.8047,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00419,  -77.3017,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00730,  -77.8997,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00672,  -77.2932,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00528,  -77.6090,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01351,  -77.8121,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7275,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03142,  -73.1284,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02277,  -74.7092,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -74.6629,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98998,  -69.7905,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00423,  -76.8805,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01218,  -77.6351,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00404,  -76.9276,  'HOUSTON ',  115.00,  3
7397,  1,  -0.029,  -104.872,  0.000,  0.000,  7,  1.02999,  -76.7890,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01411,  -75.3554,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01103,  -76.2029,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03221,  -68.3693,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02610,  -70.3550,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02098,  -73.6036,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01299,  -75.1328,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00450,  -78.0913,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02101,  -73.9122,  'GALVESTO',  115.00,  2
7406,  2,  1.125,  0.000,  0.000,  0.000,  7,  1.00753,  -59.6733,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00503,  -60.9673,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98859,  -64.0115,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01543,  -72.4323,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -76.1755,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00954,  -77.8603,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00497,  -72.9212,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99648,  -71.8863,  'WHARTON ',  115.00,  1
7414,  2,  1.190,  0.001,  0.000,  0.000,  7,  1.01699,  -61.6662,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00907,  -63.8351,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00727,  -65.5692,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -77.0462,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01440,  -76.7238,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -74.2369,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01944,  -74.1399,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00917,  -77.2812,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6989,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02787,  -70.3670,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01548,  -73.6097,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00287,  -78.1316,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97241,  -68.8242,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00347,  -78.2337,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -67.6727,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02195,  -67.4238,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00454,  -70.6537,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -76.4892,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01647,  -74.8854,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01652,  -71.0561,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02197,  -70.7019,  'ARP 0   ',  115.00,  8
8003,  1,  -0.007,  -38.923,  0.000,  0.000,  8,  1.02999,  -73.0980,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02875,  -70.8139,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.003,  -68.356,  0.000,  0.000,  8,  1.02999,  -71.5116,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -38.489,  0.000,  0.000,  8,  1.03000,  -68.5028,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02092,  -69.1030,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00709,  -70.9257,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00981,  -78.2429,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00921,  -69.3131,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01938,  -64.6673,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02435,  -76.2993,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -52.353,  0.000,  0.000,  8,  1.02326,  -71.7077,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01109,  -75.4121,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01758,  -73.4535,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -49.626,  0.000,  0.000,  8,  1.02999,  -76.9911,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01664,  -69.2106,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02881,  -66.3732,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -84.938,  0.000,  0.000,  8,  1.03000,  -69.2400,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00915,  -70.4838,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02886,  -69.7684,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -11.530,  0.000,  0.000,  8,  1.02999,  -71.9069,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02627,  -72.1843,  'LUFKIN 1',  115.00,  8
8024,  1,  -22.387,  0.000,  0.000,  0.000,  8,  1.02871,  -70.6046,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -34.047,  0.000,  0.000,  8,  1.03000,  -70.2393,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00897,  -71.9859,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02611,  -68.9809,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01444,  -71.4940,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00694,  -71.0003,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03955,  -71.6559,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03663,  -72.4746,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03003,  -75.0358,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -70.8464,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.0133,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.0824,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -71.0529,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01296,  -75.2742,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02014,  -64.6645,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01578,  -71.3995,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01032,  -68.9423,  'MURCHISO',  115.00,  8
8041,  1,  -0.003,  -35.662,  0.000,  0.000,  8,  1.02999,  -72.2588,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01283,  -74.1774,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02273,  -60.2557,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02491,  -61.5966,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02420,  -63.6877,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02023,  -59.8686,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02065,  -59.9248,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.5243,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02111,  -59.9972,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01943,  -59.7342,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02123,  -60.0182,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02421,  -69.9064,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00727,  -70.0731,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00874,  -70.1726,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02945,  -68.2895,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02713,  -70.4389,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02850,  -60.7526,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02807,  -62.0462,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02524,  -63.6281,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02167,  -59.7991,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02026,  -59.5990,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03110,  -65.8216,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01904,  -73.7124,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02295,  -64.0806,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01373,  -67.9506,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01985,  -64.1018,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01324,  -59.5822,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02089,  -62.1356,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01989,  -64.8472,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -57.2954,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -57.3769,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01037,  -66.9346,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01172,  -70.6999,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03362,  -56.2909,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03437,  -59.5187,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03439,  -63.2742,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.5924,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.5000,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.8955,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -54.6844,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01399,  -70.7818,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03504,  -61.8029,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02143,  -62.9970,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97429,  -69.7884,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97829,  -69.8333,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98898,  -69.9457,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.5324,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.9594,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02633,  -70.0599,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02094,  -72.3037,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -15.166,  0.000,  0.000,  8,  1.03000,  -65.6702,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01322,  -71.0828,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02537,  -62.5118,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01604,  -73.4868,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00724,  -75.4401,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01108,  -69.3396,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03271,  -63.4888,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03136,  -65.9363,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03298,  -60.4656,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02616,  -69.9684,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01877,  -73.4769,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95029,  -76.3921,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01192,  -67.2175,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01702,  -78.1995,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02754,  -60.6899,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01877,  -63.1195,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -11.652,  0.000,  0.000,  8,  1.03000,  -63.8944,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01278,  -70.6792,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00786,  -68.5376,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -27.830,  0.000,  0.000,  8,  1.03000,  -67.1117,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02064,  -73.3277,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03694,  -62.3630,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03534,  -63.3743,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03309,  -65.0366,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03694,  -62.3630,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.6383,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -61.7398,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01314,  -74.9735,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03187,  -65.2082,  'HENDERSO',  115.00,  8
8120,  1,  -0.012,  -57.487,  0.000,  0.000,  8,  1.02999,  -76.7892,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02676,  -68.4492,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02366,  -77.3734,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01069,  -68.1906,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02411,  -65.3328,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.001,  -31.650,  0.000,  0.000,  8,  1.02712,  -74.3915,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03333,  -58.8416,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03316,  -59.6051,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03406,  -61.1056,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.3194,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.5422,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.1766,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00738,  -68.6088,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03024,  -65.6949,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02860,  -67.6467,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02675,  -69.7655,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01874,  -69.7977,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01996,  -72.9726,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -39.724,  0.000,  0.000,  8,  1.03000,  -70.6213,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01388,  -73.9076,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00862,  -75.5043,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02478,  -76.6451,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01785,  -63.9449,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02719,  -76.2508,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01920,  -65.2247,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02132,  -67.6942,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01082,  -72.1210,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.1838,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02076,  -65.0432,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01408,  -67.7737,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01916,  -73.1006,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.001,  -30.996,  0.000,  0.000,  8,  1.02999,  -73.0590,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02768,  -76.3359,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00848,  -70.5104,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01686,  -70.9029,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -62.1190,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01325,  -69.2686,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96829,  -74.5874,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03652,  -71.9819,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.024,  -74.580,  0.000,  0.000,  8,  1.02999,  -72.7620,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02751,  -75.1925,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.471,  5.197,  0.000,  0.000,  1,  1.00344,  -44.7629,  'ODESSA 2',  11.500,  9
11002,  1,  10.929,  3.084,  0.000,  0.000,  1,  1.02439,  -37.8517,  'PRESIDIO',  11.500,  9
11007,  1,  4.737,  1.340,  0.000,  0.000,  1,  1.02731,  -37.2407,  'VAN HORN',  11.500,  9
11012,  1,  2.030,  0.575,  0.000,  0.000,  1,  1.00821,  -48.7351,  'SANDERSO',  11.500,  9
11013,  1,  22.782,  6.399,  0.000,  0.000,  1,  1.00442,  -33.3100,  'MONAHANS',  11.500,  9
11014,  1,  1.769,  0.501,  0.000,  0.000,  1,  1.01073,  -32.4128,  'GRANDFAL',  11.500,  9
11015,  1,  5.326,  1.507,  0.000,  0.000,  1,  1.03087,  -37.7121,  'MARFA 0S',  11.500,  9
11016,  1,  2.664,  0.754,  0.000,  0.000,  1,  1.02313,  -33.6955,  'GARDEN C',  11.500,  9
11017,  1,  16.317,  4.594,  0.000,  0.000,  1,  0.99144,  -41.9123,  'ODESSA 4',  11.500,  9
11018,  1,  0.060,  0.017,  0.000,  0.000,  1,  0.99371,  -42.0068,  'NOTREES ',  11.500,  9
11019,  1,  57.041,  15.826,  0.000,  0.000,  1,  1.02062,  -44.3521,  'MIDLAND ',  11.500,  9
11024,  1,  58.167,  16.114,  0.000,  0.000,  1,  0.99521,  -42.0438,  'ODESSA 6',  11.500,  9
11027,  1,  73.620,  20.304,  0.000,  0.000,  1,  1.02345,  -42.7939,  'MIDLAND ',  11.500,  9
11028,  1,  7.587,  2.143,  0.000,  0.000,  1,  1.02516,  -35.9538,  'COAHOMA ',  11.500,  9
11029,  1,  77.128,  21.232,  0.000,  0.000,  1,  1.01394,  -42.1633,  'MIDLAND ',  11.500,  9
11030,  1,  15.352,  4.326,  0.000,  0.000,  1,  1.02262,  -35.7497,  'ALPINE 0',  11.500,  9
11031,  1,  5.613,  1.587,  0.000,  0.000,  1,  1.01721,  -35.7242,  'FORT DAV',  11.500,  9
11036,  1,  11.010,  3.106,  0.000,  0.000,  1,  0.99591,  -35.3577,  'CRANE 0S',  11.500,  9
11037,  1,  94.244,  25.729,  0.000,  0.000,  1,  0.98972,  -43.8235,  'ODESSA 5',  11.500,  9
11040,  1,  34.993,  9.784,  0.000,  0.000,  1,  1.00420,  -43.2961,  'ANDREWS ',  11.500,  9
11044,  1,  9.250,  2.611,  0.000,  0.000,  1,  1.02089,  -45.2335,  'BIG LAKE',  11.500,  9
11045,  1,  82.124,  22.549,  0.000,  0.000,  1,  1.00315,  -45.2706,  'MIDLAND ',  11.500,  9
11046,  1,  10.338,  2.919,  0.000,  0.000,  1,  1.02730,  -44.8560,  'OZONA 0S',  11.500,  9
11054,  1,  9.713,  2.742,  0.000,  0.000,  1,  1.01950,  -37.6729,  'STANTON ',  11.500,  9
11055,  1,  3.427,  0.970,  0.000,  0.000,  1,  1.01630,  -36.1186,  'ODONNELL',  11.500,  9
11058,  1,  11.285,  3.185,  0.000,  0.000,  1,  1.02180,  -36.9193,  'IRAAN 3 ',  11.500,  9
11064,  1,  96.704,  26.392,  0.000,  0.000,  1,  0.99839,  -45.5624,  'ODESSA 3',  11.500,  9
11067,  1,  53.037,  14.730,  0.000,  0.000,  1,  1.00859,  -31.6965,  'BIG SPRI',  11.500,  9
11068,  1,  49.803,  13.840,  0.000,  0.000,  1,  0.99287,  -36.2088,  'MIDLAND ',  11.500,  9
11071,  1,  83.241,  22.854,  0.000,  0.000,  1,  1.00879,  -44.0035,  'ODESSA 1',  11.500,  9
11083,  1,  28.333,  7.945,  0.000,  0.000,  1,  1.02080,  -33.6390,  'FORT STO',  11.500,  9
11085,  1,  17.243,  4.854,  0.000,  0.000,  1,  1.00317,  -34.7602,  'KERMIT 0',  11.500,  9
11086,  1,  35.262,  9.860,  0.000,  0.000,  1,  1.01241,  -36.1079,  'PECOS 0S',  11.500,  9
11087,  1,  0.810,  0.230,  0.000,  0.000,  1,  1.02729,  -40.7023,  'SHEFFIEL',  11.500,  9
11089,  1,  20.437,  5.746,  0.000,  0.000,  1,  1.00800,  -37.4958,  'LAMESA 0',  11.500,  9
11091,  1,  6.855,  1.937,  0.000,  0.000,  1,  1.03602,  -43.8566,  'RALLS 2 ',  16.100,  9
12001,  1,  29.441,  8.251,  0.000,  0.000,  2,  1.01433,  -61.0457,  'PARIS 3 ',  16.100,  11
12007,  1,  4.447,  1.258,  0.000,  0.000,  2,  1.01937,  -60.3650,  'HONEY GR',  16.100,  11
12008,  1,  9.107,  2.572,  0.000,  0.000,  2,  1.02014,  -44.8535,  'MEMPHIS ',  16.100,  10
12009,  1,  28.888,  8.100,  0.000,  0.000,  2,  1.02733,  -53.7336,  'IOWA PAR',  16.100,  11
12010,  1,  53.789,  14.946,  0.000,  0.000,  2,  1.02735,  -48.8979,  'VERNON 2',  16.100,  10
12014,  1,  29.940,  8.391,  0.000,  0.000,  2,  1.01882,  -45.8011,  'CHILDRES',  16.100,  10
12015,  1,  3.362,  0.952,  0.000,  0.000,  2,  1.01781,  -62.9424,  'FORESTBU',  16.100,  11
12016,  1,  41.167,  11.490,  0.000,  0.000,  2,  1.02195,  -64.0753,  'SHERMAN ',  16.100,  11
12020,  1,  20.248,  5.693,  0.000,  0.000,  2,  1.00878,  -53.1458,  'WICHITA ',  16.100,  11
12022,  1,  7.469,  2.111,  0.000,  0.000,  2,  1.02015,  -60.0801,  'PARIS 2 ',  16.100,  11
12025,  1,  34.935,  9.769,  0.000,  0.000,  2,  1.00597,  -52.8474,  'WICHITA ',  16.100,  11
12026,  1,  22.328,  6.276,  0.000,  0.000,  2,  1.03503,  -42.1225,  'WHEELER ',  16.100,  10
12027,  1,  1.979,  0.560,  0.000,  0.000,  2,  1.01334,  -61.4899,  'DEPORT 0',  16.100,  11
12028,  1,  9.461,  2.671,  0.000,  0.000,  2,  1.01064,  -54.6204,  'WICHITA ',  16.100,  11
12029,  1,  3.570,  1.010,  0.000,  0.000,  2,  1.02651,  -45.3166,  'SILVERTO',  16.100,  10
12030,  1,  24.022,  6.745,  0.000,  0.000,  2,  1.00694,  -62.9939,  'BONHAM 0',  16.100,  11
12031,  1,  4.304,  1.218,  0.000,  0.000,  2,  1.03534,  -44.3498,  'MATADOR ',  16.100,  10
12032,  1,  2.149,  0.608,  0.000,  0.000,  2,  1.02069,  -60.0183,  'ARTHUR C',  16.100,  11
12033,  1,  7.724,  2.182,  0.000,  0.000,  2,  0.99519,  -65.0580,  'LEONARD ',  16.100,  11
12034,  1,  3.016,  0.854,  0.000,  0.000,  2,  1.02414,  -63.7338,  'GORDONVI',  16.100,  11
12035,  1,  3.862,  1.093,  0.000,  0.000,  2,  1.03101,  -45.4733,  'KNOX CIT',  16.100,  10
12036,  1,  37.871,  10.579,  0.000,  0.000,  2,  1.00938,  -53.1271,  'WICHITA ',  16.100,  11
12037,  1,  2.606,  0.737,  0.000,  0.000,  2,  1.02534,  -62.8350,  'LINDSAY ',  16.100,  11
12038,  1,  1.495,  0.424,  0.000,  0.000,  2,  1.02063,  -61.3797,  'ECTOR 0S',  16.100,  11
12039,  1,  3.658,  1.035,  0.000,  0.000,  2,  1.00481,  -62.1964,  'SUNSET 0',  16.100,  11
12040,  1,  9.980,  2.817,  0.000,  0.000,  2,  1.01933,  -60.5676,  'CLARKSVI',  16.100,  11
12043,  1,  2.429,  0.688,  0.000,  0.000,  2,  1.02318,  -63.8913,  'SADLER 0',  16.100,  11
12044,  1,  16.145,  4.548,  0.000,  0.000,  2,  1.02458,  -62.4617,  'WHITESBO',  16.100,  11
12045,  1,  14.058,  3.962,  0.000,  0.000,  2,  1.00881,  -53.4812,  'SHEPPARD',  16.100,  11
12046,  1,  13.292,  3.748,  0.000,  0.000,  2,  1.02530,  -63.5348,  'POTTSBOR',  16.100,  11
12047,  1,  8.681,  2.452,  0.000,  0.000,  2,  1.02448,  -61.1643,  'BELLS 0S',  16.100,  11
12048,  1,  6.079,  1.719,  0.000,  0.000,  2,  1.03611,  -45.1886,  'CROSBYTO',  16.100,  10
12049,  1,  10.616,  2.997,  0.000,  0.000,  2,  1.02368,  -51.0698,  'ELECTRA ',  16.100,  10
12050,  1,  2.590,  0.733,  0.000,  0.000,  2,  0.99356,  -64.5746,  'PATTONVI',  16.100,  11
12051,  1,  13.931,  3.926,  0.000,  0.000,  2,  1.00945,  -58.4247,  'HENRIETT',  16.100,  11
12052,  1,  29.687,  8.321,  0.000,  0.000,  2,  1.02188,  -43.6430,  'PANHANDL',  16.100,  10
12053,  1,  21.631,  6.079,  0.000,  0.000,  2,  1.00667,  -60.8584,  'BOWIE 0S',  16.100,  11
12055,  1,  44.281,  12.339,  0.000,  0.000,  2,  1.00910,  -52.6131,  'WICHITA ',  16.100,  11
12060,  1,  2.228,  0.631,  0.000,  0.000,  2,  0.99703,  -63.4683,  'ROXTON 0',  16.100,  11
12063,  1,  41.936,  11.703,  0.000,  0.000,  2,  1.02734,  -63.1885,  'DENISON ',  16.100,  11
12064,  1,  5.514,  1.559,  0.000,  0.000,  2,  1.00861,  -61.7035,  'SUMNER 0',  16.100,  11
12065,  1,  61.779,  17.116,  0.000,  0.000,  2,  1.02736,  -63.4221,  'GAINESVI',  16.100,  11
12066,  1,  4.144,  1.172,  0.000,  0.000,  2,  1.03033,  -43.6693,  'ASPERMON',  16.100,  10
12067,  1,  38.501,  10.751,  0.000,  0.000,  2,  1.00412,  -52.9150,  'WICHITA ',  16.100,  11
12068,  1,  4.251,  1.203,  0.000,  0.000,  2,  1.00606,  -52.0119,  'WINDTHOR',  16.100,  11
12069,  1,  12.877,  3.632,  0.000,  0.000,  2,  1.02731,  -63.5616,  'HOWE 0SE',  16.100,  11
12072,  1,  5.058,  1.431,  0.000,  0.000,  2,  1.02601,  -62.4115,  'COLLINSV',  16.100,  11
12079,  1,  4.242,  1.200,  0.000,  0.000,  2,  1.03209,  -47.5078,  'PADUCAH ',  16.100,  10
12080,  1,  8.738,  2.468,  0.000,  0.000,  2,  1.01204,  -60.1937,  'NOCONA 0',  16.100,  11
12081,  1,  2.408,  0.682,  0.000,  0.000,  2,  1.01431,  -62.6653,  'DODD CIT',  16.100,  11
12082,  1,  54.162,  15.038,  0.000,  0.000,  2,  1.01170,  -53.4882,  'WICHITA ',  16.100,  11
12086,  1,  1.967,  0.557,  0.000,  0.000,  2,  1.00774,  -61.4470,  'MONTAGUE',  16.100,  11
12087,  1,  7.026,  1.986,  0.000,  0.000,  2,  1.03247,  -43.3601,  'SPUR 0SE',  16.100,  10
12090,  1,  1.537,  0.435,  0.000,  0.000,  2,  1.01049,  -62.2080,  'ANNONA 0',  16.100,  11
12091,  1,  11.885,  3.353,  0.000,  0.000,  2,  1.02949,  -47.5233,  'SEYMOUR ',  16.100,  10
12092,  1,  10.155,  2.867,  0.000,  0.000,  2,  1.02528,  -62.1963,  'DENISON ',  16.100,  11
12106,  1,  7.458,  2.107,  0.000,  0.000,  2,  1.00159,  -64.4831,  'WHITEWRI',  16.100,  11
12107,  1,  40.546,  11.319,  0.000,  0.000,  2,  1.02257,  -61.0429,  'SHERMAN ',  16.100,  11
12108,  1,  1.640,  0.465,  0.000,  0.000,  2,  1.02678,  -53.2673,  'ROCHESTE',  16.100,  10
12109,  1,  26.528,  7.443,  0.000,  0.000,  2,  1.01834,  -54.3394,  'BURKBURN',  16.100,  11
12110,  1,  8.154,  2.304,  0.000,  0.000,  2,  1.02731,  -62.3142,  'MUENSTER',  16.100,  11
12111,  1,  7.923,  2.238,  0.000,  0.000,  2,  1.02246,  -55.1284,  'ARCHER C',  16.100,  11
12112,  1,  3.682,  1.042,  0.000,  0.000,  2,  1.00989,  -55.8091,  'PETROLIA',  16.100,  11
12114,  1,  27.815,  7.802,  0.000,  0.000,  2,  1.02498,  -59.0298,  'PARIS 1 ',  16.100,  11
12121,  1,  1.613,  0.456,  0.000,  0.000,  2,  1.01676,  -61.1588,  'BAGWELL ',  16.100,  11
12122,  1,  3.446,  0.975,  0.000,  0.000,  2,  1.01466,  -61.2186,  'TELEPHON',  16.100,  11
12124,  1,  11.020,  3.109,  0.000,  0.000,  2,  0.99731,  -65.2587,  'VAN ALST',  16.100,  11
12125,  1,  2.417,  0.684,  0.000,  0.000,  2,  1.01766,  -62.5496,  'TIOGA 0S',  16.100,  11
12126,  1,  12.272,  3.461,  0.000,  0.000,  2,  1.02212,  -63.7728,  'VALLEY V',  16.100,  11
12129,  1,  3.218,  0.911,  0.000,  0.000,  2,  1.00342,  -64.4415,  'TRENTON ',  16.100,  11
12132,  1,  11.111,  3.136,  0.000,  0.000,  2,  1.02731,  -52.6264,  'HASKELL ',  11.500,  10
12133,  1,  4.009,  1.134,  0.000,  0.000,  2,  1.02225,  -61.5600,  'SAINT JO',  16.100,  11
13002,  1,  61.890,  17.133,  0.000,  0.000,  3,  1.01081,  -75.3876,  'KERRVILL',  11.500,  28
13005,  1,  5.098,  1.442,  0.000,  0.000,  3,  0.98728,  -84.3123,  'LEAKEY 0',  11.500,  28
13006,  1,  6.721,  1.900,  0.000,  0.000,  3,  1.01583,  -44.3242,  'HAMLIN 0',  11.500,  27
13007,  1,  7.272,  2.055,  0.000,  0.000,  3,  1.02461,  -42.9160,  'MERKEL 3',  11.500,  27
13008,  1,  16.175,  4.555,  0.000,  0.000,  3,  1.01491,  -53.1251,  'COLEMAN ',  11.500,  27
13009,  1,  9.000,  2.542,  0.000,  0.000,  3,  1.02470,  -50.2226,  'SONORA 0',  11.500,  28
13010,  1,  2.856,  0.808,  0.000,  0.000,  3,  1.00258,  -82.4510,  'CAMP WOO',  11.500,  28
13011,  1,  10.219,  2.885,  0.000,  0.000,  3,  1.01242,  -77.6674,  'LLANO 0S',  11.500,  28
13012,  1,  0.354,  0.100,  0.000,  0.000,  3,  1.00473,  -78.5462,  'WILLOW C',  11.500,  28
13013,  1,  41.324,  11.534,  0.000,  0.000,  3,  1.02734,  -45.3876,  'ABILENE ',  11.500,  27
13014,  1,  9.154,  2.585,  0.000,  0.000,  3,  1.02162,  -69.3836,  'KINGSLAN',  11.500,  28
13015,  1,  3.581,  1.013,  0.000,  0.000,  3,  1.01538,  -37.4020,  'ROSCOE 6',  11.500,  27
13021,  1,  1.534,  0.435,  0.000,  0.000,  3,  1.01763,  -49.9756,  'LUEDERS ',  11.500,  27
13022,  1,  18.795,  5.287,  0.000,  0.000,  3,  1.00661,  -37.8316,  'COLORADO',  11.500,  27
13023,  1,  9.361,  2.644,  0.000,  0.000,  3,  1.02731,  -44.3568,  'STAMFORD',  11.500,  27
13024,  1,  11.075,  3.125,  0.000,  0.000,  3,  1.02470,  -50.1178,  'ELDORADO',  11.500,  28
13025,  1,  8.463,  2.390,  0.000,  0.000,  3,  1.01231,  -60.6986,  'SAN SABA',  11.500,  28
13029,  1,  3.232,  0.915,  0.000,  0.000,  3,  1.02647,  -65.8184,  'LOMETA 0',  11.500,  28
13030,  1,  91.722,  25.131,  0.000,  0.000,  3,  1.02739,  -55.7650,  'SAN ANGE',  11.500,  27
13031,  1,  9.530,  2.690,  0.000,  0.000,  3,  1.01156,  -44.3451,  'TUSCOLA ',  11.500,  27
13032,  1,  50.584,  14.065,  0.000,  0.000,  3,  1.01437,  -44.5744,  'ABILENE ',  11.500,  27
13035,  1,  2.144,  0.607,  0.000,  0.000,  3,  1.01497,  -59.7990,  'CHEROKEE',  11.500,  28
13036,  1,  4.365,  1.235,  0.000,  0.000,  3,  1.01399,  -57.2729,  'RICHLAND',  11.500,  28
13040,  1,  12.041,  3.396,  0.000,  0.000,  3,  1.00964,  -51.1744,  'BALLINGE',  11.500,  27
13042,  1,  5.846,  1.653,  0.000,  0.000,  3,  1.01486,  -38.0798,  'SILVER 1',  11.500,  27
13049,  1,  7.192,  2.032,  0.000,  0.000,  3,  1.01701,  -46.3411,  'ANSON 0S',  11.500,  27
13051,  1,  132.322,  35.544,  0.000,  0.000,  3,  0.98334,  -58.2631,  'DEL RIO ',  11.500,  28
13052,  1,  3.593,  1.016,  0.000,  0.000,  3,  1.00366,  -80.5711,  'HUNT 0SE',  11.500,  28
13066,  1,  18.327,  5.158,  0.000,  0.000,  3,  1.01799,  -58.1545,  'BRADY 0S',  11.500,  28
13069,  1,  3.348,  0.947,  0.000,  0.000,  3,  1.01380,  -46.7136,  'OVALO 0S',  11.500,  27
13072,  1,  6.337,  1.792,  0.000,  0.000,  3,  1.02049,  -54.6679,  'MILES 0S',  11.500,  27
13075,  1,  4.814,  1.362,  0.000,  0.000,  3,  1.02325,  -55.5013,  'MASON 0S',  11.500,  28
13076,  1,  6.747,  1.906,  0.000,  0.000,  3,  1.00033,  -82.7978,  'BRACKETT',  11.500,  28
13077,  1,  29.123,  8.163,  0.000,  0.000,  3,  1.01535,  -45.1198,  'ABILENE ',  11.500,  27
13093,  1,  3.730,  1.056,  0.000,  0.000,  3,  1.00352,  -81.9177,  'ROCKSPRI',  11.500,  28
13099,  1,  6.415,  1.813,  0.000,  0.000,  3,  1.01354,  -45.6118,  'DYESS AF',  11.500,  27
13100,  1,  4.255,  1.204,  0.000,  0.000,  3,  1.01068,  -49.3634,  'HAWLEY 0',  11.500,  27
13101,  1,  3.023,  0.855,  0.000,  0.000,  3,  1.01561,  -63.4089,  'BUCHANAN',  11.500,  28
13102,  1,  34.715,  9.710,  0.000,  0.000,  3,  1.01500,  -50.9231,  'ABILENE ',  11.500,  27
13103,  1,  17.656,  4.970,  0.000,  0.000,  3,  1.01499,  -40.3620,  'SWEETWAT',  11.500,  27
13107,  1,  9.270,  2.618,  0.000,  0.000,  3,  1.00520,  -77.8112,  'INGRAM 0',  11.500,  28
13108,  1,  12.435,  3.507,  0.000,  0.000,  3,  1.01537,  -68.3079,  'KEMPNER ',  11.500,  28
13114,  1,  78.286,  21.546,  0.000,  0.000,  3,  1.01902,  -52.2463,  'SAN ANGE',  11.500,  27
13115,  1,  6.620,  1.871,  0.000,  0.000,  3,  1.01684,  -40.7030,  'ROTAN 0S',  11.500,  27
13123,  1,  27.849,  7.806,  0.000,  0.000,  3,  0.99311,  -84.5855,  'UVALDE 0',  11.500,  28
13124,  1,  36.603,  10.234,  0.000,  0.000,  3,  1.02734,  -75.7793,  'FREDERIC',  11.500,  28
13125,  1,  58.414,  16.190,  0.000,  0.000,  3,  1.00891,  -51.1097,  'ABILENE ',  11.500,  27
13126,  1,  6.414,  1.813,  0.000,  0.000,  3,  0.98921,  -86.6137,  'SABINAL ',  11.500,  28
13128,  1,  2.692,  0.762,  0.000,  0.000,  3,  1.01203,  -37.5133,  'LORAINE ',  11.500,  27
13130,  1,  62.585,  17.327,  0.000,  0.000,  3,  1.01788,  -39.4785,  'SAN ANGE',  11.500,  27
13132,  1,  4.930,  1.394,  0.000,  0.000,  3,  1.02263,  -55.4196,  'EDEN 0SE',  11.500,  28
13136,  1,  40.285,  11.242,  0.000,  0.000,  3,  1.00822,  -37.3450,  'SNYDER 2',  11.500,  27
13138,  1,  8.964,  2.532,  0.000,  0.000,  3,  1.02540,  -55.0647,  'MENARD 0',  11.500,  28
13139,  1,  7.000,  1.978,  0.000,  0.000,  3,  1.00687,  -47.3262,  'WINTERS ',  11.500,  27
13140,  1,  0.185,  0.052,  0.000,  0.000,  3,  1.01153,  -47.2529,  'GOLDSBOR',  11.500,  27
13142,  1,  6.086,  1.721,  0.000,  0.000,  3,  1.02730,  -55.9314,  'GOODFELL',  11.500,  27
13143,  1,  4.949,  1.400,  0.000,  0.000,  3,  1.02730,  -54.4451,  'SANTA AN',  11.500,  28
13144,  1,  5.033,  1.424,  0.000,  0.000,  3,  1.02379,  -55.0884,  'ROWENA 0',  11.500,  28
13145,  1,  2.552,  0.722,  0.000,  0.000,  3,  1.01822,  -42.2519,  'TRENT 2 ',  11.500,  27
13146,  1,  7.957,  2.248,  0.000,  0.000,  3,  1.02730,  -52.9245,  'JUNCTION',  11.500,  28
13147,  1,  19.062,  5.364,  0.000,  0.000,  3,  1.02732,  -67.3781,  'LAMPASAS',  11.500,  28
14002,  1,  0.662,  0.188,  0.000,  0.000,  4,  1.01455,  -81.9267,  'LAUGHLIN',  11.500,  20
14003,  1,  78.633,  21.640,  0.000,  0.000,  4,  1.01989,  -114.4625,  'EDINBURG',  11.500,  19
14005,  1,  129.344,  34.923,  0.000,  0.000,  4,  1.02136,  -91.8248,  'LAREDO 7',  11.500,  20
14006,  1,  1.791,  0.507,  0.000,  0.000,  4,  1.02609,  -89.6881,  'BRUNI 2 ',  11.500,  20
14007,  1,  149.759,  40.074,  0.000,  0.000,  4,  1.01123,  -115.9348,  'MCALLEN ',  11.500,  19
14008,  1,  17.085,  4.810,  0.000,  0.000,  4,  1.01174,  -74.4581,  'POTEET 0',  11.500,  20
14011,  1,  4.728,  1.337,  0.000,  0.000,  4,  1.01967,  -93.2982,  'HEBBRONV',  11.500,  19
14012,  1,  8.512,  2.404,  0.000,  0.000,  4,  1.02731,  -113.2892,  'PROGRESO',  11.500,  19
14013,  1,  86.379,  23.692,  0.000,  0.000,  4,  1.01203,  -115.2217,  'EDINBURG',  11.500,  19
14015,  1,  96.201,  26.308,  0.000,  0.000,  4,  1.02391,  -81.9865,  'EAGLE PA',  11.500,  20
14016,  1,  2.516,  0.712,  0.000,  0.000,  4,  1.01834,  -74.5238,  'CHARLOTT',  11.500,  20
14017,  1,  49.003,  13.637,  0.000,  0.000,  4,  1.02038,  -93.8319,  'CORPUS C',  11.500,  21
14018,  1,  4.301,  1.216,  0.000,  0.000,  4,  0.99320,  -87.4097,  'WOODSBOR',  11.500,  21
14019,  1,  101.018,  27.540,  0.000,  0.000,  4,  1.00685,  -112.4593,  'MERCEDES',  11.500,  19
14020,  1,  73.626,  20.281,  0.000,  0.000,  4,  1.00191,  -94.6812,  'CORPUS C',  11.500,  21
14021,  1,  19.297,  5.428,  0.000,  0.000,  4,  1.00830,  -113.0544,  'EDCOUCH ',  11.500,  19
14022,  1,  4.823,  1.364,  0.000,  0.000,  4,  1.00726,  -90.0614,  'ENCINAL ',  11.500,  20
14023,  1,  4.755,  1.345,  0.000,  0.000,  4,  1.01616,  -74.2996,  'MOORE 0S',  11.500,  20
14027,  1,  61.771,  17.108,  0.000,  0.000,  4,  1.02067,  -115.6145,  'MCALLEN ',  11.500,  19
14031,  1,  1.984,  0.562,  0.000,  0.000,  4,  1.01593,  -94.1665,  'SAN YGNA',  11.500,  20
14032,  1,  55.825,  15.485,  0.000,  0.000,  4,  1.00254,  -98.7941,  'KINGSVIL',  11.500,  21
14033,  1,  105.331,  28.668,  0.000,  0.000,  4,  1.00686,  -92.9476,  'LAREDO 6',  11.500,  20
14034,  1,  40.749,  11.371,  0.000,  0.000,  4,  1.00969,  -114.7988,  'HIDALGO ',  11.500,  19
14035,  1,  44.623,  12.429,  0.000,  0.000,  4,  0.99933,  -93.1870,  'CORPUS C',  11.500,  21
14036,  1,  33.064,  9.249,  0.000,  0.000,  4,  0.99576,  -83.0053,  'CRYSTAL ',  11.500,  20
14037,  1,  23.100,  6.489,  0.000,  0.000,  4,  1.00740,  -88.9840,  'SINTON 0',  11.500,  21
14038,  1,  61.398,  16.981,  0.000,  0.000,  4,  0.98681,  -82.7768,  'BEEVILLE',  11.500,  21
14040,  1,  202.719,  55.462,  0.000,  0.000,  4,  1.02739,  -109.0112,  'MISSION ',  11.500,  19
14042,  1,  128.619,  34.740,  0.000,  0.000,  4,  1.02202,  -113.4769,  'SAN JUAN',  11.500,  19
14043,  1,  2.545,  0.720,  0.000,  0.000,  4,  1.00722,  -98.1760,  'FALCON H',  11.500,  19
14048,  1,  9.099,  2.569,  0.000,  0.000,  4,  1.00556,  -109.7947,  'LA JOYA ',  11.500,  19
14051,  1,  53.414,  14.830,  0.000,  0.000,  4,  1.00404,  -98.1595,  'BISHOP 0',  11.500,  21
14053,  1,  0.039,  0.011,  0.000,  0.000,  4,  1.01882,  -98.2195,  'ARMSTRON',  11.500,  19
14054,  1,  3.530,  0.999,  0.000,  0.000,  4,  0.99588,  -86.1526,  'SKIDMORE',  11.500,  21
14055,  1,  9.408,  2.656,  0.000,  0.000,  4,  1.00377,  -92.6441,  'CORPUS C',  11.500,  21
14064,  1,  4.590,  1.298,  0.000,  0.000,  4,  1.00242,  -92.6759,  'CORPUS C',  11.500,  21
14066,  1,  102.326,  27.926,  0.000,  0.000,  4,  1.02740,  -115.1646,  'WESLACO ',  11.500,  19
14067,  1,  105.316,  28.664,  0.000,  0.000,  4,  1.00692,  -110.5335,  'HARLINGE',  11.500,  19
14068,  1,  14.308,  4.033,  0.000,  0.000,  4,  1.02378,  -115.2221,  'ELSA 0SE',  11.500,  19
14069,  1,  2.297,  0.650,  0.000,  0.000,  4,  1.00476,  -92.6843,  'CORPUS C',  11.500,  21
14071,  1,  202.635,  55.346,  0.000,  0.000,  4,  1.00322,  -103.0660,  'BROWNSVI',  11.500,  19
14072,  1,  21.859,  6.143,  0.000,  0.000,  4,  1.00859,  -92.6038,  'CORPUS C',  11.500,  21
14078,  1,  46.516,  12.948,  0.000,  0.000,  4,  1.00254,  -92.9113,  'CORPUS C',  11.500,  21
14079,  1,  190.131,  51.974,  0.000,  0.000,  4,  1.01554,  -111.8917,  'MISSION ',  11.500,  19
14086,  1,  15.631,  4.404,  0.000,  0.000,  4,  1.02732,  -108.0424,  'RIO HOND',  11.500,  19
14087,  1,  1.326,  0.376,  0.000,  0.000,  4,  1.02730,  -94.0779,  'CORPUS C',  11.500,  21
14088,  1,  203.046,  55.552,  0.000,  0.000,  4,  1.02739,  -115.1682,  'PHARR 0S',  11.500,  19
14089,  1,  5.163,  1.460,  0.000,  0.000,  4,  1.00816,  -112.0958,  'SANTA RO',  11.500,  19
14099,  1,  13.237,  3.732,  0.000,  0.000,  4,  0.99934,  -92.8866,  'ODEM 0SE',  11.500,  21
14100,  1,  35.758,  9.996,  0.000,  0.000,  4,  1.00665,  -92.5837,  'CORPUS C',  11.500,  21
14101,  1,  102.976,  28.051,  0.000,  0.000,  4,  1.00615,  -92.8354,  'LAREDO 3',  11.500,  20
14102,  1,  19.253,  5.416,  0.000,  0.000,  4,  1.01150,  -106.0365,  'OLMITO 0',  11.500,  19
14103,  1,  139.145,  37.453,  0.000,  0.000,  4,  1.02744,  -115.8227,  'EDINBURG',  11.500,  19
14106,  1,  29.911,  8.380,  0.000,  0.000,  4,  1.00543,  -105.0004,  'PORT ISA',  11.500,  19
14107,  1,  72.275,  19.941,  0.000,  0.000,  4,  1.02244,  -114.5398,  'DONNA 0S',  11.500,  19
14108,  1,  19.094,  5.372,  0.000,  0.000,  4,  1.00825,  -91.0224,  'INGLESID',  11.500,  21
14109,  1,  67.200,  18.557,  0.000,  0.000,  4,  1.00229,  -94.1406,  'CORPUS C',  11.500,  21
14110,  1,  52.254,  14.520,  0.000,  0.000,  4,  1.01311,  -109.5648,  'LOS FRES',  11.500,  19
14111,  1,  94.261,  25.764,  0.000,  0.000,  4,  1.00597,  -112.4791,  'HARLINGE',  11.500,  19
14112,  1,  3.833,  1.085,  0.000,  0.000,  4,  1.02144,  -99.6974,  'RIVIERA ',  11.500,  21
14117,  1,  10.381,  2.930,  0.000,  0.000,  4,  1.02033,  -74.6501,  'JOURDANT',  11.500,  20
14118,  1,  12.794,  3.607,  0.000,  0.000,  4,  0.99831,  -97.3471,  'GEORGE W',  11.500,  21
14119,  1,  49.074,  13.649,  0.000,  0.000,  4,  1.00545,  -99.3098,  'ROMA 0SE',  11.500,  19
14120,  1,  26.788,  7.514,  0.000,  0.000,  4,  1.00463,  -92.7519,  'CORPUS C',  11.500,  21
14121,  1,  3.427,  0.970,  0.000,  0.000,  4,  1.02730,  -113.1316,  'SANTA MA',  11.500,  19
14122,  1,  141.304,  37.964,  0.000,  0.000,  4,  1.01768,  -115.2197,  'MCALLEN ',  11.500,  19
14123,  1,  48.447,  13.478,  0.000,  0.000,  4,  1.00713,  -94.4412,  'CORPUS C',  11.500,  21
14124,  1,  23.239,  6.528,  0.000,  0.000,  4,  1.01346,  -106.5249,  'FALFURRI',  11.500,  19
14125,  1,  3.554,  1.006,  0.000,  0.000,  4,  0.98815,  -77.8427,  'PETTUS 0',  11.500,  21
14126,  1,  113.830,  30.883,  0.000,  0.000,  4,  1.00893,  -104.1232,  'BROWNSVI',  11.500,  19
14127,  1,  66.497,  18.391,  0.000,  0.000,  4,  1.02637,  -100.2010,  'ALICE 0S',  11.500,  21
14128,  1,  121.273,  32.846,  0.000,  0.000,  4,  1.02144,  -112.5216,  'RIO GRAN',  11.500,  19
14129,  1,  10.434,  2.945,  0.000,  0.000,  4,  1.03225,  -94.0163,  'PREMONT ',  11.500,  20
14130,  1,  7.859,  2.220,  0.000,  0.000,  4,  1.02730,  -95.6727,  'FREER 0S',  11.500,  20
14132,  1,  19.000,  5.346,  0.000,  0.000,  4,  1.02137,  -78.5635,  'PEARSALL',  11.500,  20
14139,  1,  9.194,  2.596,  0.000,  0.000,  4,  0.99868,  -96.6144,  'SANDIA 0',  11.500,  21
14143,  1,  13.410,  3.780,  0.000,  0.000,  4,  1.00472,  -81.4791,  'DILLEY 0',  11.500,  20
14144,  1,  13.893,  3.916,  0.000,  0.000,  4,  1.00416,  -97.9317,  'ORANGE G',  11.500,  21
14145,  1,  28.712,  8.047,  0.000,  0.000,  4,  1.00518,  -91.9776,  'PORTLAND',  11.500,  21
14147,  1,  152.509,  40.814,  0.000,  0.000,  4,  1.02142,  -92.0836,  'LAREDO 4',  11.500,  20
14148,  1,  12.432,  3.506,  0.000,  0.000,  4,  1.00388,  -97.5847,  'THREE RI',  11.500,  20
14149,  1,  52.206,  14.487,  0.000,  0.000,  4,  0.97987,  -85.5086,  'ROCKPORT',  11.500,  21
14150,  1,  8.833,  2.495,  0.000,  0.000,  4,  1.00431,  -93.2816,  'CORPUS C',  11.500,  21
14154,  1,  30.563,  8.560,  0.000,  0.000,  4,  1.00309,  -111.2240,  'PENITAS ',  11.500,  19
14155,  1,  17.982,  5.061,  0.000,  0.000,  4,  1.00718,  -109.1404,  'SULLIVAN',  11.500,  19
14156,  1,  80.825,  22.211,  0.000,  0.000,  4,  1.00886,  -94.0077,  'CORPUS C',  11.500,  21
14157,  1,  102.093,  27.836,  0.000,  0.000,  4,  1.01374,  -113.9066,  'MISSION ',  11.500,  19
14159,  1,  28.692,  8.043,  0.000,  0.000,  4,  1.01051,  -91.7749,  'CORPUS C',  11.500,  21
14164,  1,  1.828,  0.518,  0.000,  0.000,  4,  1.00547,  -107.8253,  'GRULLA 0',  11.500,  19
14167,  1,  3.368,  0.953,  0.000,  0.000,  4,  1.01251,  -113.3902,  'HARGILL ',  11.500,  19
14168,  1,  5.386,  1.523,  0.000,  0.000,  4,  1.00964,  -91.9782,  'CORPUS C',  11.500,  21
14169,  1,  25.873,  7.259,  0.000,  0.000,  4,  0.99776,  -94.5763,  'MATHIS 0',  11.500,  21
14170,  1,  27.238,  7.638,  0.000,  0.000,  4,  1.00292,  -92.2369,  'ARANSAS ',  11.500,  21
14171,  1,  151.894,  40.653,  0.000,  0.000,  4,  1.02028,  -108.8988,  'SAN BENI',  11.500,  19
14172,  1,  26.958,  7.563,  0.000,  0.000,  4,  1.01684,  -75.8945,  'PLEASANT',  11.500,  20
14173,  1,  7.989,  2.256,  0.000,  0.000,  4,  0.97778,  -77.4202,  'REFUGIO ',  11.500,  21
14174,  1,  15.050,  4.241,  0.000,  0.000,  4,  1.02732,  -73.6513,  'LYTLE 0S',  11.500,  20
14175,  1,  2.362,  0.669,  0.000,  0.000,  4,  1.02729,  -92.0508,  'LAREDO 2',  11.500,  20
14178,  1,  14.988,  4.223,  0.000,  0.000,  4,  1.01358,  -80.3332,  'GOLIAD 0',  11.500,  21
14179,  1,  13.349,  3.764,  0.000,  0.000,  4,  1.01786,  -96.6208,  'SAN DIEG',  11.500,  20
14180,  1,  7.980,  2.254,  0.000,  0.000,  4,  1.00272,  -92.9396,  'PORT ARA',  11.500,  21
14182,  1,  20.994,  5.900,  0.000,  0.000,  4,  0.98921,  -86.0178,  'TAFT 1 1',  11.500,  21
14185,  1,  34.088,  9.538,  0.000,  0.000,  4,  1.01770,  -97.1467,  'ZAPATA 0',  11.500,  19
14186,  1,  29.284,  8.208,  0.000,  0.000,  4,  1.01939,  -113.7672,  'SANTA RO',  11.500,  19
14187,  1,  13.644,  3.846,  0.000,  0.000,  4,  0.99627,  -88.1214,  'COTULLA ',  11.500,  20
14188,  1,  1.820,  0.516,  0.000,  0.000,  4,  1.02435,  -81.7286,  'QUEMADO ',  11.500,  20
14189,  1,  25.834,  7.247,  0.000,  0.000,  4,  0.99159,  -84.7707,  'CARRIZO ',  11.500,  20
14190,  1,  121.700,  32.917,  0.000,  0.000,  4,  1.00866,  -92.5504,  'LAREDO 5',  11.500,  20
14191,  1,  42.305,  11.799,  0.000,  0.000,  4,  1.01022,  -102.9920,  'RAYMONDV',  11.500,  19
14193,  1,  154.531,  41.284,  0.000,  0.000,  4,  1.01333,  -101.6452,  'BROWNSVI',  11.500,  19
15003,  1,  1.502,  0.425,  0.000,  0.000,  5,  1.02220,  -63.6556,  'GARLAND ',  16.100,  16
15004,  1,  73.360,  20.141,  0.000,  0.000,  5,  0.94898,  -71.3408,  'KERENS 0',  16.100,  14
15005,  1,  5.771,  1.632,  0.000,  0.000,  5,  0.99212,  -64.6122,  'LIPAN 0S',  16.100,  18
15006,  1,  3.889,  1.100,  0.000,  0.000,  5,  1.02679,  -63.2350,  'DALLAS 2',  16.100,  16
15007,  1,  67.517,  18.661,  0.000,  0.000,  5,  1.02273,  -62.0174,  'DENTON 4',  16.100,  17
15008,  1,  45.764,  12.740,  0.000,  0.000,  5,  0.99922,  -57.7397,  'ALBANY 2',  16.100,  15
15009,  1,  4.038,  1.142,  0.000,  0.000,  5,  1.02511,  -64.1417,  'DALLAS 2',  16.100,  16
15010,  1,  30.385,  8.515,  0.000,  0.000,  5,  1.02630,  -63.6292,  'PLANO 2 ',  16.100,  16
15011,  1,  88.098,  24.020,  0.000,  0.000,  5,  0.93943,  -72.6052,  'THORNTON',  16.100,  13
15012,  1,  5.036,  1.424,  0.000,  0.000,  5,  1.02058,  -62.3784,  'DENTON 5',  16.100,  17
15013,  1,  51.464,  14.297,  0.000,  0.000,  5,  1.00026,  -66.3419,  'EARLY 0S',  16.100,  15
15014,  1,  14.524,  4.093,  0.000,  0.000,  5,  1.00934,  -62.9826,  'DECATUR ',  16.100,  17
15016,  1,  29.291,  8.212,  0.000,  0.000,  5,  1.02534,  -61.8621,  'KELLER 2',  16.100,  17
15017,  1,  108.254,  29.437,  0.000,  0.000,  5,  1.01049,  -63.9461,  'PONDER 0',  16.100,  17
15022,  1,  9.960,  2.812,  0.000,  0.000,  5,  1.02330,  -61.3808,  'ALEDO 1 ',  16.100,  17
15024,  1,  155.839,  42.385,  0.000,  0.000,  5,  0.95153,  -70.7901,  'GATESVIL',  16.100,  13
15025,  1,  25.850,  7.255,  0.000,  0.000,  5,  1.01806,  -60.7914,  'CLEBURNE',  16.100,  18
15026,  1,  47.108,  13.118,  0.000,  0.000,  5,  1.02026,  -63.0730,  'FORT WOR',  16.100,  17
15027,  1,  41.272,  11.518,  0.000,  0.000,  5,  1.01887,  -63.7967,  'FORT WOR',  16.100,  17
15028,  1,  44.465,  12.397,  0.000,  0.000,  5,  1.02413,  -62.9860,  'FORT WOR',  16.100,  17
15029,  1,  5.624,  1.590,  0.000,  0.000,  5,  0.99383,  -66.8206,  'TROY 0SE',  16.100,  13
15030,  1,  7.849,  2.218,  0.000,  0.000,  5,  1.01441,  -64.0165,  'SPRINGTO',  16.100,  12
15031,  1,  88.856,  24.357,  0.000,  0.000,  5,  1.01785,  -63.7865,  'PRINCETO',  16.100,  16
15032,  1,  22.117,  6.216,  0.000,  0.000,  5,  1.01943,  -63.6153,  'DALLAS 2',  16.100,  16
15034,  1,  32.149,  9.003,  0.000,  0.000,  5,  1.02089,  -61.9427,  'DALLAS 1',  16.100,  16
15043,  1,  37.658,  10.522,  0.000,  0.000,  5,  1.01493,  -64.4921,  'ROYSE CI',  16.100,  16
15044,  1,  46.333,  12.903,  0.000,  0.000,  5,  1.01434,  -62.3512,  'BOYD 0SE',  16.100,  17
15046,  1,  18.794,  5.289,  0.000,  0.000,  5,  1.02356,  -57.1935,  'STEPHENV',  16.100,  18
15048,  1,  47.796,  13.307,  0.000,  0.000,  5,  1.02073,  -61.2176,  'MANSFIEL',  16.100,  17
15050,  1,  113.897,  30.933,  0.000,  0.000,  5,  1.02054,  -63.2696,  'GREENVIL',  16.100,  16
15053,  1,  41.459,  11.571,  0.000,  0.000,  5,  1.02449,  -62.9565,  'PLANO 4 ',  16.100,  16
15054,  1,  98.627,  26.701,  0.000,  0.000,  5,  0.91677,  -75.1933,  'GROESBEC',  16.100,  14
15056,  1,  13.612,  3.838,  0.000,  0.000,  5,  1.02162,  -55.3705,  'GRAHAM 1',  16.100,  12
15062,  1,  25.393,  7.127,  0.000,  0.000,  5,  1.01413,  -70.9317,  'MABANK 2',  11.500,  14
15064,  1,  22.790,  6.404,  0.000,  0.000,  5,  1.02563,  -61.8777,  'ARLINGTO',  16.100,  17
15070,  1,  46.284,  12.892,  0.000,  0.000,  5,  1.01898,  -63.8558,  'DALLAS 4',  16.100,  17
15071,  1,  42.001,  11.714,  0.000,  0.000,  5,  1.00764,  -64.0709,  'WACO 3 0',  16.100,  13
15072,  1,  40.170,  11.217,  0.000,  0.000,  5,  1.02670,  -62.9744,  'DALLAS 1',  16.100,  16
15073,  1,  47.606,  13.251,  0.000,  0.000,  5,  1.01521,  -58.9975,  'BANGS 0S',  16.100,  15
15074,  1,  6.131,  1.733,  0.000,  0.000,  5,  1.01735,  -64.0322,  'PROSPER ',  16.100,  16
15075,  1,  14.644,  4.125,  0.000,  0.000,  5,  0.98535,  -69.0150,  'EVANT 0S',  16.100,  18
15077,  1,  1.744,  0.494,  0.000,  0.000,  5,  1.02730,  -68.6098,  'TERRELL ',  11.500,  16
15078,  1,  9.575,  2.704,  0.000,  0.000,  5,  1.02246,  -61.9545,  'AUBREY 0',  16.100,  17
15079,  1,  43.584,  12.149,  0.000,  0.000,  5,  1.01201,  -64.6710,  'WACO 4 0',  16.100,  13
15080,  1,  20.702,  5.818,  0.000,  0.000,  5,  0.98283,  -68.2980,  'LORENA 0',  16.100,  13
15081,  1,  18.417,  5.183,  0.000,  0.000,  5,  1.01512,  -66.3227,  'FORT HOO',  16.100,  13
15082,  1,  51.218,  14.243,  0.000,  0.000,  5,  1.02403,  -63.4704,  'ARLINGTO',  16.100,  17
15084,  1,  60.076,  16.653,  0.000,  0.000,  5,  1.02573,  -62.4222,  'MCKINNEY',  16.100,  16
15085,  1,  110.340,  29.986,  0.000,  0.000,  5,  1.01199,  -64.2784,  'DALLAS 3',  16.100,  17
15086,  1,  27.205,  7.632,  0.000,  0.000,  5,  1.02105,  -63.2676,  'ARLINGTO',  16.100,  17
15087,  1,  50.222,  13.942,  0.000,  0.000,  5,  0.97938,  -66.4934,  'MILFORD ',  16.100,  14
15090,  1,  1.766,  0.500,  0.000,  0.000,  5,  1.02731,  -64.0150,  'DALLAS 1',  16.100,  16
15091,  1,  66.426,  18.292,  0.000,  0.000,  5,  0.94978,  -69.7147,  'FROST 0S',  16.100,  14
15092,  1,  2.650,  0.750,  0.000,  0.000,  5,  1.01799,  -62.9400,  'GRANDVIE',  16.100,  14
15093,  1,  9.888,  2.792,  0.000,  0.000,  5,  1.02731,  -64.0252,  'HASLET 0',  16.100,  17
15094,  1,  53.624,  14.897,  0.000,  0.000,  5,  1.01438,  -62.6615,  'BARDWELL',  16.100,  14
15095,  1,  1.460,  0.413,  0.000,  0.000,  5,  1.02358,  -62.9893,  'LAKE DAL',  16.100,  17
15096,  1,  17.413,  4.903,  0.000,  0.000,  5,  1.02562,  -63.2597,  'PLANO 1 ',  16.100,  16
15097,  1,  41.606,  11.611,  0.000,  0.000,  5,  1.02399,  -62.6783,  'EULESS 2',  16.100,  17
15098,  1,  51.550,  14.335,  0.000,  0.000,  5,  1.02735,  -63.6588,  'FORT WOR',  16.100,  17
15099,  1,  103.675,  28.280,  0.000,  0.000,  5,  1.02740,  -63.9733,  'FLOWER M',  16.100,  17
15100,  1,  43.406,  12.104,  0.000,  0.000,  5,  1.01981,  -63.5670,  'DALLAS 1',  16.100,  16
15101,  1,  14.321,  4.035,  0.000,  0.000,  5,  0.99334,  -66.5436,  'COMANCHE',  16.100,  15
15103,  1,  14.158,  3.991,  0.000,  0.000,  5,  1.02707,  -62.6210,  'RICHARDS',  16.100,  16
15104,  1,  158.254,  43.269,  0.000,  0.000,  5,  1.01912,  -62.7994,  'FORT WOR',  16.100,  17
15105,  1,  51.390,  14.289,  0.000,  0.000,  5,  1.02196,  -63.5183,  'IRVING 1',  16.100,  17
15108,  1,  67.531,  18.669,  0.000,  0.000,  5,  1.02737,  -62.8549,  'DALLAS 4',  16.100,  17
15109,  1,  22.752,  6.392,  0.000,  0.000,  5,  1.00773,  -64.3730,  'LANCASTE',  16.100,  16
15110,  1,  33.539,  9.379,  0.000,  0.000,  5,  0.98574,  -62.2831,  'PALO PIN',  16.100,  12
15111,  1,  1.999,  0.566,  0.000,  0.000,  5,  1.02599,  -63.5979,  'ADDISON ',  16.100,  16
15112,  1,  24.418,  6.853,  0.000,  0.000,  5,  0.98623,  -64.8743,  'HICO 0SE',  16.100,  18
15113,  1,  9.443,  2.666,  0.000,  0.000,  5,  1.01877,  -63.7592,  'KRUM 0SE',  16.100,  17
15114,  1,  15.625,  4.401,  0.000,  0.000,  5,  1.00219,  -66.5040,  'KAUFMAN ',  16.100,  16
15115,  1,  38.823,  10.844,  0.000,  0.000,  5,  1.02284,  -64.8241,  'CADDO MI',  16.100,  16
15116,  1,  11.642,  3.285,  0.000,  0.000,  5,  1.02612,  -63.1266,  'PLANO 7 ',  16.100,  16
15117,  1,  92.612,  25.352,  0.000,  0.000,  5,  1.01850,  -63.6050,  'FORT WOR',  16.100,  17
15118,  1,  77.321,  21.237,  0.000,  0.000,  5,  0.97479,  -61.5437,  'BAIRD 0S',  16.100,  15
15119,  1,  4.041,  1.143,  0.000,  0.000,  5,  1.01828,  -58.3093,  'PERRIN 0',  16.100,  12
15121,  1,  3.230,  0.914,  0.000,  0.000,  5,  1.02730,  -58.3798,  'BROWNWOO',  16.100,  15
15122,  1,  57.571,  15.971,  0.000,  0.000,  5,  1.02332,  -64.0102,  'DALLAS 6',  16.100,  16
15124,  1,  41.961,  11.678,  0.000,  0.000,  5,  0.94625,  -75.1662,  'MARLIN 1',  11.500,  13
15125,  1,  19.920,  5.603,  0.000,  0.000,  5,  1.02436,  -62.3690,  'ARLINGTO',  16.100,  17
15126,  1,  36.890,  10.312,  0.000,  0.000,  5,  1.02290,  -64.0161,  'DALLAS 8',  16.100,  16
15127,  1,  83.965,  23.004,  0.000,  0.000,  5,  0.97358,  -67.7286,  'JONESBOR',  16.100,  18
15128,  1,  2.644,  0.748,  0.000,  0.000,  5,  1.01953,  -63.9278,  'DALLAS 3',  16.100,  16
15129,  1,  59.563,  16.502,  0.000,  0.000,  5,  1.00547,  -65.7039,  'GOLDTHWA',  16.100,  18
15130,  1,  7.206,  2.036,  0.000,  0.000,  5,  1.02582,  -62.8153,  'PLANO 5 ',  16.100,  16
15132,  1,  58.034,  16.095,  0.000,  0.000,  5,  1.01939,  -64.8653,  'BELTON 1',  16.100,  13
15133,  1,  56.295,  15.598,  0.000,  0.000,  5,  0.98358,  -65.4418,  'TOLAR 0S',  16.100,  18
15134,  1,  8.058,  2.276,  0.000,  0.000,  5,  1.00429,  -59.7063,  'BRECKENR',  16.100,  15
15135,  1,  19.959,  5.613,  0.000,  0.000,  5,  1.01714,  -62.1412,  'EASTLAND',  16.100,  15
15136,  1,  16.360,  4.606,  0.000,  0.000,  5,  0.98948,  -64.6802,  'COOPER 0',  16.100,  16
15138,  1,  5.697,  1.611,  0.000,  0.000,  5,  1.01310,  -63.6856,  'WACO 1 1',  16.100,  13
15139,  1,  61.501,  17.040,  0.000,  0.000,  5,  1.02736,  -63.9040,  'DALLAS 4',  16.100,  16
15140,  1,  54.122,  14.988,  0.000,  0.000,  5,  0.94948,  -71.3047,  'GATESVIL',  16.100,  13
15141,  1,  5.256,  1.486,  0.000,  0.000,  5,  1.01020,  -64.4868,  'ANNA 0SE',  16.100,  16
15142,  1,  23.747,  6.665,  0.000,  0.000,  5,  0.98147,  -68.2869,  'MOODY 0S',  16.100,  13
15143,  1,  9.440,  2.666,  0.000,  0.000,  5,  1.02498,  -62.2074,  'FORT WOR',  16.100,  17
15144,  1,  50.712,  14.086,  0.000,  0.000,  5,  0.98745,  -65.1832,  'WACO 6 0',  16.100,  13
15145,  1,  35.221,  9.852,  0.000,  0.000,  5,  1.02367,  -63.1031,  'GRAND PR',  16.100,  17
15146,  1,  62.258,  17.240,  0.000,  0.000,  5,  1.02084,  -63.5176,  'ROWLETT ',  16.100,  16
15147,  1,  56.860,  15.777,  0.000,  0.000,  5,  1.02053,  -63.7348,  'PLANO 6 ',  16.100,  16
15148,  1,  66.296,  18.331,  0.000,  0.000,  5,  1.02138,  -63.7066,  'IRVING 5',  16.100,  17
15149,  1,  56.849,  15.774,  0.000,  0.000,  5,  1.02112,  -64.0409,  'DALLAS 7',  16.100,  16
15150,  1,  63.721,  17.623,  0.000,  0.000,  5,  1.01252,  -58.4881,  'BRYSON 2',  16.100,  12
15151,  1,  2.506,  0.709,  0.000,  0.000,  5,  0.98409,  -66.7818,  'MORGAN 0',  16.100,  18
15152,  1,  2.744,  0.777,  0.000,  0.000,  5,  1.02068,  -63.6842,  'SACHSE 0',  16.100,  16
15153,  1,  50.096,  13.932,  0.000,  0.000,  5,  1.01542,  -60.8022,  'PARADISE',  16.100,  12
15154,  1,  8.786,  2.481,  0.000,  0.000,  5,  0.97913,  -66.5250,  'RIO VIST',  16.100,  18
15155,  1,  9.497,  2.682,  0.000,  0.000,  5,  1.00906,  -60.8672,  'STRAWN 0',  16.100,  12
15156,  1,  2.232,  0.632,  0.000,  0.000,  5,  0.99447,  -65.3369,  'MAY-00SE',  16.100,  15
15157,  1,  3.615,  1.023,  0.000,  0.000,  5,  1.01077,  -64.1520,  'DESOTO 0',  16.100,  17
15158,  1,  92.297,  25.278,  0.000,  0.000,  5,  1.02408,  -63.5268,  'MESQUITE',  16.100,  16
15159,  1,  104.781,  28.338,  0.000,  0.000,  5,  0.93366,  -75.1114,  'ROSEBUD ',  16.100,  13
15160,  1,  6.864,  1.940,  0.000,  0.000,  5,  1.02504,  -61.6267,  'DENTON 2',  16.100,  17
15161,  1,  30.730,  8.611,  0.000,  0.000,  5,  1.02733,  -63.9506,  'DALLAS 4',  16.100,  16
15162,  1,  123.327,  32.943,  0.000,  0.000,  5,  0.90454,  -74.8118,  'AXTELL 0',  16.100,  14
15163,  1,  3.829,  1.083,  0.000,  0.000,  5,  1.01459,  -65.8979,  'NOLANVIL',  16.100,  13
15165,  1,  8.500,  2.401,  0.000,  0.000,  5,  1.02640,  -61.4278,  'DENTON 1',  16.100,  17
15168,  1,  37.274,  10.418,  0.000,  0.000,  5,  1.02339,  -64.0960,  'DALLAS 3',  16.100,  16
15171,  1,  86.307,  23.566,  0.000,  0.000,  5,  0.93787,  -71.1045,  'MERTENS ',  16.100,  14
15172,  1,  0.526,  0.149,  0.000,  0.000,  5,  1.02731,  -63.6282,  'WEATHERF',  16.100,  12
15173,  1,  32.039,  8.973,  0.000,  0.000,  5,  1.02492,  -62.9590,  'PLANO 3 ',  16.100,  16
15174,  1,  81.911,  22.383,  0.000,  0.000,  5,  0.93239,  -71.6940,  'MALONE 0',  16.100,  14
15175,  1,  1.986,  0.562,  0.000,  0.000,  5,  1.02537,  -61.9507,  'DENTON 3',  16.100,  17
15176,  1,  81.281,  22.309,  0.000,  0.000,  5,  0.99161,  -60.5774,  'GRAFORD ',  16.100,  12
15177,  1,  4.045,  1.144,  0.000,  0.000,  5,  1.01901,  -63.2391,  'ARLINGTO',  16.100,  17
15178,  1,  62.346,  17.261,  0.000,  0.000,  5,  1.01780,  -64.0420,  'ROCKWALL',  16.100,  16
15180,  1,  61.616,  17.067,  0.000,  0.000,  5,  1.02088,  -61.4943,  'CORSICAN',  16.100,  14
15181,  1,  54.609,  15.165,  0.000,  0.000,  5,  1.02130,  -63.7868,  'GARLAND ',  16.100,  16
15182,  1,  114.730,  30.939,  0.000,  0.000,  5,  0.94828,  -70.9496,  'GATESVIL',  16.100,  13
15183,  1,  2.322,  0.657,  0.000,  0.000,  5,  1.02641,  -63.6424,  'CARROLLT',  16.100,  16
15184,  1,  94.799,  25.920,  0.000,  0.000,  5,  1.01362,  -64.5595,  'FORT WOR',  16.100,  17
15185,  1,  88.723,  24.318,  0.000,  0.000,  5,  1.01597,  -63.6467,  'RHOME 0S',  16.100,  17
15186,  1,  17.753,  4.997,  0.000,  0.000,  5,  1.01341,  -63.1695,  'VENUS 0S',  16.100,  17
15187,  1,  16.081,  4.530,  0.000,  0.000,  5,  1.02049,  -55.4953,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.607,  2.994,  0.000,  0.000,  5,  1.02228,  -63.4584,  'CARROLLT',  16.100,  16
15189,  1,  39.746,  11.099,  0.000,  0.000,  5,  1.02171,  -63.9351,  'DALLAS 2',  16.100,  16
15190,  1,  52.775,  14.652,  0.000,  0.000,  5,  1.00373,  -64.4537,  'GORDON 0',  16.100,  12
15191,  1,  2.375,  0.672,  0.000,  0.000,  5,  0.98744,  -66.6780,  'MERIDIAN',  16.100,  18
15193,  1,  5.119,  1.448,  0.000,  0.000,  5,  1.02649,  -63.9704,  'KILLEEN ',  16.100,  13
15194,  1,  62.123,  17.203,  0.000,  0.000,  5,  1.01899,  -63.4885,  'DUNCANVI',  16.100,  17
15195,  1,  32.798,  9.182,  0.000,  0.000,  5,  1.02400,  -63.1232,  'ARGYLE 0',  16.100,  17
15199,  1,  26.473,  7.428,  0.000,  0.000,  5,  1.02141,  -63.3926,  'FORT WOR',  16.100,  17
15200,  1,  17.276,  4.862,  0.000,  0.000,  5,  0.98487,  -63.3830,  'MINERAL ',  16.100,  12
15201,  1,  42.607,  11.849,  0.000,  0.000,  5,  0.94245,  -70.4234,  'COOLIDGE',  16.100,  14
15202,  1,  3.288,  0.930,  0.000,  0.000,  5,  1.00112,  -64.8733,  'RICE 0SE',  16.100,  14
15203,  1,  6.013,  1.700,  0.000,  0.000,  5,  1.02441,  -63.5290,  'DALLAS 3',  16.100,  16
15209,  1,  102.307,  27.785,  0.000,  0.000,  5,  0.97201,  -65.4784,  'WALNUT S',  16.100,  18
15210,  1,  2.780,  0.787,  0.000,  0.000,  5,  1.02399,  -62.8741,  'BEDFORD ',  16.100,  17
15211,  1,  28.951,  8.097,  0.000,  0.000,  5,  0.91536,  -74.1491,  'HUBBARD ',  16.100,  14
15212,  1,  5.166,  1.461,  0.000,  0.000,  5,  1.00108,  -64.7910,  'FERRIS 0',  16.100,  14
15213,  1,  28.651,  8.033,  0.000,  0.000,  5,  1.02134,  -63.5771,  'GARLAND ',  16.100,  16
15214,  1,  60.730,  16.824,  0.000,  0.000,  5,  1.01786,  -63.8843,  'DALLAS 3',  16.100,  16
15215,  1,  70.527,  19.462,  0.000,  0.000,  5,  1.01410,  -63.2751,  'PILOT PO',  16.100,  16
15216,  1,  14.556,  4.102,  0.000,  0.000,  5,  1.02161,  -63.4130,  'FORT WOR',  16.100,  17
15217,  1,  43.011,  11.998,  0.000,  0.000,  5,  1.02734,  -63.2272,  'NORTH RI',  16.100,  17
15218,  1,  66.300,  18.323,  0.000,  0.000,  5,  1.01198,  -64.0702,  'JUSTIN 0',  16.100,  17
15219,  1,  26.878,  7.540,  0.000,  0.000,  5,  1.01189,  -65.1981,  'SCURRY 0',  16.100,  14
15220,  1,  9.158,  2.586,  0.000,  0.000,  5,  1.02014,  -63.8248,  'SANGER 0',  16.100,  17
15221,  1,  32.718,  9.159,  0.000,  0.000,  5,  1.01777,  -66.2335,  'KILLEEN ',  16.100,  13
15222,  1,  70.854,  19.523,  0.000,  0.000,  5,  0.98692,  -67.7536,  'MABANK 1',  16.100,  14
15223,  1,  26.228,  7.343,  0.000,  0.000,  5,  0.91589,  -75.1102,  'MEXIA 0S',  16.100,  14
15224,  1,  20.292,  5.707,  0.000,  0.000,  5,  1.02537,  -63.3732,  'CARROLLT',  16.100,  16
15225,  1,  93.298,  25.535,  0.000,  0.000,  5,  1.02004,  -65.3240,  'NEVADA 0',  16.100,  16
15226,  1,  10.477,  2.956,  0.000,  0.000,  5,  1.00179,  -66.1685,  'ZEPHYR 0',  16.100,  15
15227,  1,  3.275,  0.927,  0.000,  0.000,  5,  1.01228,  -66.2353,  'TERRELL ',  16.100,  16
15228,  1,  41.947,  11.703,  0.000,  0.000,  5,  1.01898,  -62.9380,  'DALLAS 1',  16.100,  16
15229,  1,  53.542,  14.874,  0.000,  0.000,  5,  1.01945,  -63.6838,  'DALLAS 1',  16.100,  16
15230,  1,  27.634,  7.751,  0.000,  0.000,  5,  1.02359,  -63.9610,  'DALLAS 2',  16.100,  16
15231,  1,  56.228,  15.577,  0.000,  0.000,  5,  0.97995,  -66.3713,  'HAMILTON',  16.100,  18
15232,  1,  9.848,  2.780,  0.000,  0.000,  5,  1.02499,  -63.6593,  'ARLINGTO',  16.100,  17
15233,  1,  39.306,  10.979,  0.000,  0.000,  5,  1.02448,  -63.2578,  'EULESS 1',  16.100,  17
15234,  1,  73.644,  20.307,  0.000,  0.000,  5,  1.02108,  -63.0779,  'FRISCO 1',  16.100,  16
15235,  1,  97.280,  26.555,  0.000,  0.000,  5,  1.00552,  -67.0821,  'SALADO 0',  16.100,  13
15244,  1,  14.789,  4.168,  0.000,  0.000,  5,  1.02093,  -63.2921,  'FORT WOR',  16.100,  17
15245,  1,  45.290,  12.622,  0.000,  0.000,  5,  1.02333,  -63.9124,  'GRAPEVIN',  16.100,  17
15246,  1,  103.459,  28.127,  0.000,  0.000,  5,  0.98495,  -63.3095,  'GLEN ROS',  16.100,  18
15247,  1,  12.752,  3.595,  0.000,  0.000,  5,  0.97451,  -66.0928,  'KOPPERL ',  16.100,  18
15248,  1,  2.360,  0.668,  0.000,  0.000,  5,  1.02419,  -62.8250,  'BEDFORD ',  16.100,  17
15249,  1,  66.113,  18.279,  0.000,  0.000,  5,  1.01873,  -62.4665,  'FORT WOR',  16.100,  17
15250,  1,  122.040,  33.043,  0.000,  0.000,  5,  1.02107,  -63.0110,  'DALLAS 5',  16.100,  16
15251,  1,  121.724,  32.970,  0.000,  0.000,  5,  1.02391,  -63.5241,  'GRAND PR',  16.100,  17
15252,  1,  77.147,  21.248,  0.000,  0.000,  5,  1.02337,  -63.9357,  'DALLAS 2',  16.100,  16
15253,  1,  52.131,  14.491,  0.000,  0.000,  5,  1.02268,  -62.8755,  'FLOWER M',  16.100,  17
15254,  1,  83.072,  22.826,  0.000,  0.000,  5,  1.02135,  -63.2094,  'ROANOKE ',  16.100,  17
15255,  1,  53.893,  14.951,  0.000,  0.000,  5,  0.98630,  -64.3315,  'MILLSAP ',  16.100,  12
15256,  1,  6.005,  1.698,  0.000,  0.000,  5,  0.99270,  -65.2254,  'FORRESTO',  16.100,  14
15257,  1,  0.833,  0.236,  0.000,  0.000,  5,  0.97961,  -66.4837,  'ITALY 0S',  16.100,  14
15258,  1,  6.804,  1.923,  0.000,  0.000,  5,  1.01947,  -63.6861,  'FORNEY 0',  16.100,  16
15259,  1,  69.724,  19.247,  0.000,  0.000,  5,  1.01783,  -64.9404,  'LAVON 0S',  16.100,  16
15264,  1,  5.734,  1.621,  0.000,  0.000,  5,  1.02731,  -62.8392,  'DE LEON ',  16.100,  15
15265,  1,  9.276,  2.619,  0.000,  0.000,  5,  1.02550,  -62.3361,  'KELLER 1',  16.100,  17
15266,  1,  63.733,  17.642,  0.000,  0.000,  5,  1.02479,  -63.1003,  'CEDAR HI',  16.100,  17
15267,  1,  97.576,  26.547,  0.000,  0.000,  5,  0.96403,  -70.3378,  'MC GREGO',  16.100,  13
15268,  1,  26.218,  7.352,  0.000,  0.000,  5,  0.98401,  -65.7276,  'COMMERCE',  16.100,  16
15269,  1,  27.124,  7.607,  0.000,  0.000,  5,  1.00949,  -62.4607,  'MIDLOTHI',  16.100,  17
15270,  1,  58.128,  16.063,  0.000,  0.000,  5,  0.94260,  -70.0629,  'WEST 0SE',  16.100,  13
15271,  1,  15.214,  4.285,  0.000,  0.000,  5,  0.97421,  -69.7139,  'BARTLETT',  16.100,  13
15272,  1,  7.238,  2.046,  0.000,  0.000,  5,  1.02245,  -63.9821,  'DALLAS 1',  16.100,  16
15273,  1,  12.149,  3.427,  0.000,  0.000,  5,  1.02709,  -63.3231,  'COPPELL ',  16.100,  17
15274,  1,  76.743,  21.128,  0.000,  0.000,  5,  1.01159,  -64.0695,  'WILMER 0',  16.100,  16
15275,  1,  6.031,  1.704,  0.000,  0.000,  5,  0.92064,  -74.0635,  'DAWSON 0',  16.100,  14
15276,  1,  2.271,  0.643,  0.000,  0.000,  5,  0.96640,  -67.6617,  'MART 0SE',  16.100,  14
15277,  1,  6.029,  1.704,  0.000,  0.000,  5,  1.01895,  -63.2513,  'LITTLE E',  16.100,  16
15278,  1,  63.334,  17.514,  0.000,  0.000,  5,  1.00081,  -66.0245,  'TEMPLE 2',  16.100,  13
15280,  1,  28.846,  8.086,  0.000,  0.000,  5,  1.01372,  -64.4694,  'TEMPLE 1',  16.100,  13
15284,  1,  49.017,  13.638,  0.000,  0.000,  5,  1.01442,  -64.6415,  'QUINLAN ',  16.100,  16
15285,  1,  29.291,  8.206,  0.000,  0.000,  5,  1.00336,  -61.9052,  'CHICO 0S',  16.100,  12
15286,  1,  6.490,  1.834,  0.000,  0.000,  5,  0.99857,  -61.8490,  'DUBLIN 2',  16.100,  18
15287,  1,  21.756,  6.116,  0.000,  0.000,  5,  1.02184,  -63.2459,  'ARLINGTO',  16.100,  17
15288,  1,  128.769,  34.634,  0.000,  0.000,  5,  0.98229,  -65.9619,  'WOLFE CI',  16.100,  16
15289,  1,  7.386,  2.087,  0.000,  0.000,  5,  1.02731,  -63.4953,  'DALLAS 2',  16.100,  16
15290,  1,  50.560,  14.040,  0.000,  0.000,  5,  0.98003,  -66.5497,  'WHITNEY ',  16.100,  18
15291,  1,  17.533,  4.936,  0.000,  0.000,  5,  1.02033,  -63.8078,  'FORT WOR',  16.100,  17
15292,  1,  154.321,  41.244,  0.000,  0.000,  5,  1.01609,  -63.3674,  'FORT WOR',  16.100,  17
15293,  1,  66.197,  18.296,  0.000,  0.000,  5,  1.01191,  -61.2097,  'JOSHUA 0',  16.100,  18
15294,  1,  38.050,  10.632,  0.000,  0.000,  5,  1.02294,  -64.0201,  'DALLAS 1',  16.100,  16
15296,  1,  65.785,  18.196,  0.000,  0.000,  5,  1.02474,  -62.2573,  'MCKINNEY',  16.100,  16
15305,  1,  52.506,  14.596,  0.000,  0.000,  5,  1.02705,  -62.6358,  'ALLEN 1 ',  16.100,  16
15306,  1,  91.201,  24.985,  0.000,  0.000,  5,  1.02204,  -62.4970,  'ALEDO 2 ',  16.100,  17
15307,  1,  45.559,  12.697,  0.000,  0.000,  5,  1.02585,  -63.0184,  'THE COLO',  16.100,  16
15308,  1,  76.049,  20.950,  0.000,  0.000,  5,  1.02113,  -63.3133,  'SUNNYVAL',  16.100,  16
15309,  1,  8.785,  2.481,  0.000,  0.000,  5,  1.02096,  -63.9428,  'DALLAS 1',  16.100,  16
15310,  1,  60.941,  16.886,  0.000,  0.000,  5,  1.02499,  -63.4716,  'FORT WOR',  16.100,  17
15311,  1,  42.006,  11.721,  0.000,  0.000,  5,  1.02473,  -64.1522,  'DALLAS 3',  16.100,  16
15312,  1,  24.114,  6.772,  0.000,  0.000,  5,  1.01404,  -63.7598,  'AZLE 0SE',  16.100,  17
15313,  1,  83.204,  22.859,  0.000,  0.000,  5,  1.01955,  -62.4256,  'HUTCHINS',  16.100,  16
15314,  1,  9.533,  2.691,  0.000,  0.000,  5,  0.96898,  -67.9292,  'VALLEY M',  16.100,  13
15315,  1,  7.660,  2.164,  0.000,  0.000,  5,  1.01301,  -63.7644,  'DENTON 6',  16.100,  17
15316,  1,  20.662,  5.811,  0.000,  0.000,  5,  1.02732,  -63.8292,  'MESQUITE',  16.100,  16
15323,  1,  102.668,  28.009,  0.000,  0.000,  5,  1.02409,  -62.7465,  'DALLAS 2',  16.100,  17
15327,  1,  128.739,  34.362,  0.000,  0.000,  5,  0.91923,  -73.4583,  'MOUNT CA',  16.100,  14
15328,  1,  1.830,  0.518,  0.000,  0.000,  5,  0.98802,  -67.8780,  'RIESEL 2',  16.100,  13
15329,  1,  7.090,  2.004,  0.000,  0.000,  5,  1.01735,  -63.7389,  'DALLAS 1',  16.100,  16
15330,  1,  110.617,  30.085,  0.000,  0.000,  5,  1.02290,  -62.8601,  'ARLINGTO',  16.100,  17
15331,  1,  40.558,  11.318,  0.000,  0.000,  5,  1.01076,  -64.3947,  'CELINA 0',  16.100,  16
15332,  1,  14.154,  3.990,  0.000,  0.000,  5,  1.02097,  -64.0118,  'FORT WOR',  16.100,  17
15333,  1,  94.677,  25.874,  0.000,  0.000,  5,  1.00592,  -64.4738,  'RED OAK ',  16.100,  14
15334,  1,  85.438,  23.404,  0.000,  0.000,  5,  0.98735,  -57.8534,  'CLYDE 0S',  16.100,  15
15335,  1,  15.920,  4.485,  0.000,  0.000,  5,  1.02136,  -63.7642,  'IRVING 2',  16.100,  17
15336,  1,  93.102,  25.486,  0.000,  0.000,  5,  1.02161,  -63.1643,  'ROWLETT ',  16.100,  16
15337,  1,  44.533,  12.411,  0.000,  0.000,  5,  1.01335,  -58.2027,  'JACKSBOR',  16.100,  12
15338,  1,  11.121,  3.138,  0.000,  0.000,  5,  1.01189,  -62.4393,  'GRANBURY',  16.100,  18
15339,  1,  59.683,  16.548,  0.000,  0.000,  5,  1.02736,  -63.8214,  'SOUTHLAK',  16.100,  17
15340,  1,  48.763,  13.571,  0.000,  0.000,  5,  1.02146,  -64.0459,  'DALLAS 2',  16.100,  16
15341,  1,  26.132,  7.335,  0.000,  0.000,  5,  1.02675,  -62.8037,  'LEWISVIL',  16.100,  17
15344,  1,  24.541,  6.892,  0.000,  0.000,  5,  1.02581,  -63.9897,  'DALLAS 3',  16.100,  16
15345,  1,  72.923,  20.060,  0.000,  0.000,  5,  0.97409,  -67.2191,  'HILLSBOR',  16.100,  14
15346,  1,  24.762,  6.953,  0.000,  0.000,  5,  1.02733,  -63.3229,  'FORT WOR',  16.100,  17
15347,  1,  69.678,  19.197,  0.000,  0.000,  5,  0.97745,  -60.6631,  'CISCO 0S',  16.100,  15
15348,  1,  14.603,  4.113,  0.000,  0.000,  5,  0.99002,  -65.0894,  'ITASCA 0',  16.100,  14
15349,  1,  6.288,  1.777,  0.000,  0.000,  5,  1.01879,  -63.2369,  'LANCASTE',  16.100,  16
15351,  1,  32.478,  9.094,  0.000,  0.000,  5,  1.02355,  -62.6224,  'GARLAND ',  16.100,  16
15352,  1,  126.546,  34.200,  0.000,  0.000,  5,  1.01988,  -63.7887,  'DALLAS 9',  16.100,  16
15353,  1,  23.408,  6.576,  0.000,  0.000,  5,  1.02352,  -63.1294,  'DUNCANVI',  16.100,  17
15354,  1,  30.715,  8.605,  0.000,  0.000,  5,  1.01890,  -64.6161,  'MESQUITE',  16.100,  16
15355,  1,  57.520,  15.952,  0.000,  0.000,  5,  1.00863,  -63.1003,  'MAYPEARL',  16.100,  14
15356,  1,  3.589,  1.016,  0.000,  0.000,  5,  1.02668,  -63.8440,  'GARLAND ',  16.100,  16
15357,  1,  96.772,  26.460,  0.000,  0.000,  5,  1.02466,  -62.8570,  'ALLEN 2 ',  16.100,  16
15362,  1,  64.698,  17.897,  0.000,  0.000,  5,  1.01741,  -58.5164,  'BRIDGEPO',  16.100,  12
15370,  1,  24.274,  6.817,  0.000,  0.000,  5,  1.02345,  -62.5444,  'LEWISVIL',  16.100,  17
15371,  1,  59.517,  16.493,  0.000,  0.000,  5,  1.01477,  -63.5082,  'SEAGOVIL',  16.100,  16
15372,  1,  55.819,  15.496,  0.000,  0.000,  5,  1.02449,  -63.8665,  'DALLAS 3',  16.100,  16
15373,  1,  24.176,  6.789,  0.000,  0.000,  5,  1.01827,  -63.9806,  'HALTOM C',  16.100,  17
15374,  1,  99.805,  27.253,  0.000,  0.000,  5,  1.02220,  -62.9210,  'BALCH SP',  16.100,  16
15375,  1,  32.412,  9.076,  0.000,  0.000,  5,  1.02340,  -63.2945,  'FORT WOR',  16.100,  17
15376,  1,  35.615,  9.961,  0.000,  0.000,  5,  1.02221,  -63.1321,  'DALLAS 4',  16.100,  17
15377,  1,  29.572,  8.287,  0.000,  0.000,  5,  1.01418,  -66.6579,  'KILLEEN ',  16.100,  13
15378,  1,  28.451,  7.976,  0.000,  0.000,  5,  1.01171,  -65.7452,  'WACO 5 0',  16.100,  13
15379,  1,  48.518,  13.505,  0.000,  0.000,  5,  1.02283,  -63.6202,  'FORT WOR',  16.100,  17
15381,  1,  118.643,  32.150,  0.000,  0.000,  5,  1.01562,  -62.7007,  'ENNIS 1S',  16.100,  14
15385,  1,  62.887,  17.412,  0.000,  0.000,  5,  1.02348,  -62.2443,  'DALLAS 3',  16.100,  16
15386,  1,  177.672,  48.608,  0.000,  0.000,  5,  1.02739,  -63.8730,  'RICHARDS',  16.100,  16
15387,  1,  36.708,  10.260,  0.000,  0.000,  5,  1.01672,  -64.2279,  'FORT WOR',  16.100,  17
15389,  1,  48.647,  13.530,  0.000,  0.000,  5,  1.00101,  -63.5064,  'WACO 2 1',  16.100,  13
15392,  1,  53.445,  14.778,  0.000,  0.000,  5,  0.91792,  -78.1654,  'ROGERS 2',  11.500,  13
15393,  1,  3.778,  1.069,  0.000,  0.000,  5,  0.99375,  -64.7178,  'CHINA SP',  16.100,  13
15400,  1,  8.087,  2.285,  0.000,  0.000,  5,  1.01956,  -63.0679,  'MCKINNEY',  16.100,  16
15402,  1,  52.936,  14.707,  0.000,  0.000,  5,  1.01571,  -59.7136,  'GRANBURY',  16.100,  18
15407,  1,  41.659,  11.612,  0.000,  0.000,  5,  0.98544,  -67.0854,  'CLIFTON ',  16.100,  18
15408,  1,  12.971,  3.658,  0.000,  0.000,  5,  1.01863,  -64.4760,  'FARMERSV',  16.100,  16
15409,  1,  18.439,  5.189,  0.000,  0.000,  5,  1.01846,  -63.3510,  'ARLINGTO',  16.100,  17
15411,  1,  75.600,  20.838,  0.000,  0.000,  5,  1.02737,  -65.5060,  'KILLEEN ',  16.100,  13
15412,  1,  64.775,  17.919,  0.000,  0.000,  5,  1.02005,  -64.0782,  'WYLIE 0S',  16.100,  16
15420,  1,  103.225,  28.149,  0.000,  0.000,  5,  1.02248,  -62.5664,  'FORT WOR',  16.100,  17
15421,  1,  7.626,  2.154,  0.000,  0.000,  5,  1.02731,  -65.0277,  'JOSEPHIN',  16.100,  16
15422,  1,  0.708,  0.201,  0.000,  0.000,  5,  1.02730,  -63.0361,  'LEWSIVIL',  16.100,  17
15425,  1,  98.499,  26.905,  0.000,  0.000,  5,  1.01989,  -63.6503,  'DALLAS 4',  16.100,  16
15426,  1,  29.779,  8.339,  0.000,  0.000,  5,  0.98495,  -67.6630,  'KEMP 0SE',  16.100,  14
15427,  1,  24.538,  6.889,  0.000,  0.000,  5,  1.00288,  -64.1400,  'WAXAHACH',  16.100,  14
15428,  1,  14.172,  3.995,  0.000,  0.000,  5,  1.02453,  -62.5464,  'HURST 0S',  16.100,  17
15429,  1,  61.806,  17.115,  0.000,  0.000,  5,  1.01765,  -64.2195,  'FORT WOR',  16.100,  17
15430,  1,  116.477,  31.589,  0.000,  0.000,  5,  1.01559,  -64.1667,  'WEATHERF',  16.100,  12
15431,  1,  41.689,  11.633,  0.000,  0.000,  5,  1.02241,  -63.4983,  'ROCKWALL',  16.100,  16
15432,  1,  45.746,  12.741,  0.000,  0.000,  5,  1.01090,  -63.6437,  'WEATHERF',  16.100,  12
15433,  1,  25.463,  7.148,  0.000,  0.000,  5,  1.02166,  -63.5210,  'FORT WOR',  16.100,  17
15434,  1,  66.043,  18.264,  0.000,  0.000,  5,  1.02210,  -64.0034,  'NEWARK 0',  16.100,  17
15435,  1,  10.900,  3.075,  0.000,  0.000,  5,  1.00045,  -63.7663,  'SANTO 0S',  16.100,  12
15436,  1,  3.193,  0.904,  0.000,  0.000,  5,  1.02620,  -63.6088,  'DALLAS 1',  16.100,  16
15437,  1,  40.779,  11.340,  0.000,  0.000,  5,  0.91462,  -73.3618,  'ELM MOTT',  16.100,  13
15438,  1,  4.800,  1.358,  0.000,  0.000,  5,  1.02185,  -63.4724,  'FORT WOR',  16.100,  17
15439,  1,  29.276,  8.204,  0.000,  0.000,  5,  1.00836,  -63.4943,  'WAXAHACH',  16.100,  14
15440,  1,  63.568,  17.599,  0.000,  0.000,  5,  1.02736,  -63.7023,  'ARLINGTO',  16.100,  17
15441,  1,  67.135,  18.560,  0.000,  0.000,  5,  1.02482,  -62.8324,  'FORT WOR',  16.100,  17
15442,  1,  58.190,  16.138,  0.000,  0.000,  5,  1.02132,  -63.5445,  'FORT WOR',  16.100,  17
15443,  1,  17.523,  4.934,  0.000,  0.000,  5,  1.02481,  -63.4598,  'FORT WOR',  16.100,  17
15446,  1,  31.411,  8.792,  0.000,  0.000,  5,  0.99292,  -67.4317,  'HEWITT 0',  16.100,  13
15447,  1,  13.637,  3.844,  0.000,  0.000,  5,  1.01917,  -63.0415,  'ARLINGTO',  16.100,  17
15449,  1,  59.370,  16.463,  0.000,  0.000,  5,  1.02781,  -62.2786,  'GRAND PR',  16.100,  17
15450,  1,  121.676,  32.864,  0.000,  0.000,  5,  0.99414,  -65.8851,  'MELISSA ',  16.100,  16
15452,  1,  6.069,  1.716,  0.000,  0.000,  5,  1.01395,  -64.1276,  'COPPERAS',  16.100,  13
15453,  1,  47.115,  13.119,  0.000,  0.000,  5,  1.01884,  -62.2647,  'CLEBURNE',  16.100,  17
15454,  1,  27.223,  7.637,  0.000,  0.000,  5,  1.01933,  -64.0211,  'GREENVIL',  16.100,  16
15455,  1,  38.044,  10.627,  0.000,  0.000,  5,  1.00452,  -62.7771,  'ALVORD 0',  16.100,  12
15456,  1,  7.496,  2.118,  0.000,  0.000,  5,  0.98575,  -63.9381,  'GORMAN 0',  16.100,  15
15457,  1,  9.420,  2.660,  0.000,  0.000,  5,  1.02289,  -63.1032,  'COLLEYVI',  16.100,  17
15460,  1,  54.205,  14.984,  0.000,  0.000,  5,  0.91699,  -78.9096,  'HOLLAND ',  11.500,  13
15461,  1,  6.344,  1.793,  0.000,  0.000,  5,  1.00461,  -65.5805,  'TEMPLE 3',  16.100,  13
15462,  1,  35.937,  10.049,  0.000,  0.000,  5,  1.01861,  -63.5978,  'DALLAS 3',  16.100,  16
15463,  1,  45.074,  12.563,  0.000,  0.000,  5,  1.02364,  -63.7549,  'IRVING 4',  16.100,  17
15465,  1,  77.406,  21.322,  0.000,  0.000,  5,  1.02744,  -62.2323,  'FRISCO 2',  16.100,  16
15466,  1,  114.217,  30.810,  0.000,  0.000,  5,  0.95065,  -71.2977,  'GATESVIL',  16.100,  13
15467,  1,  3.486,  0.986,  0.000,  0.000,  5,  1.02229,  -64.0385,  'DALLAS 2',  16.100,  16
15468,  1,  20.155,  5.669,  0.000,  0.000,  5,  1.01692,  -63.9048,  'DALLAS 3',  16.100,  17
15469,  1,  28.630,  8.027,  0.000,  0.000,  5,  1.01924,  -63.8811,  'FORT WOR',  16.100,  17
15470,  1,  4.603,  1.302,  0.000,  0.000,  5,  0.99843,  -66.8656,  'WOODWAY ',  16.100,  13
15471,  1,  34.261,  9.589,  0.000,  0.000,  5,  1.01610,  -62.1817,  'MINGUS 0',  16.100,  12
15472,  1,  0.975,  0.276,  0.000,  0.000,  5,  1.02626,  -54.0944,  'THROCKMO',  16.100,  15
15473,  1,  2.832,  0.801,  0.000,  0.000,  5,  1.01894,  -59.7063,  'NEMO 0SE',  16.100,  18
15474,  1,  2.512,  0.711,  0.000,  0.000,  5,  0.93747,  -70.8875,  'ABBOTT 0',  16.100,  14
15475,  1,  1.653,  0.468,  0.000,  0.000,  5,  1.02154,  -63.1993,  'ALVARADO',  16.100,  17
15476,  1,  32.507,  9.081,  0.000,  0.000,  5,  0.93885,  -72.3741,  'CORSICAN',  16.100,  14
15477,  1,  4.625,  1.308,  0.000,  0.000,  5,  1.02054,  -66.1039,  'HARKER H',  16.100,  13
15478,  1,  35.832,  10.021,  0.000,  0.000,  5,  1.02605,  -63.6380,  'IRVING 3',  16.100,  17
15480,  1,  82.448,  22.659,  0.000,  0.000,  5,  1.02042,  -61.8924,  'BURLESON',  16.100,  17
15481,  1,  89.185,  24.436,  0.000,  0.000,  5,  1.01255,  -63.3864,  'FORT WOR',  16.100,  17
15482,  1,  61.932,  17.157,  0.000,  0.000,  5,  1.02736,  -64.2164,  'DALLAS 2',  16.100,  16
15483,  1,  39.325,  10.984,  0.000,  0.000,  5,  1.02578,  -62.7071,  'NORTH RI',  16.100,  17
15484,  1,  45.564,  12.681,  0.000,  0.000,  5,  0.99532,  -59.2427,  'CROSS PL',  16.100,  15
15485,  1,  3.768,  1.067,  0.000,  0.000,  5,  1.01731,  -62.1236,  'BLOOMING',  16.100,  14
16001,  1,  2.240,  0.634,  0.000,  0.000,  6,  1.02731,  -72.1686,  'CONVERSE',  11.500,  22
16002,  1,  58.723,  16.278,  0.000,  0.000,  6,  1.01489,  -72.3239,  'SAN ANTO',  11.500,  26
16005,  1,  18.373,  5.171,  0.000,  0.000,  6,  1.02853,  -67.0706,  'BASTROP ',  11.500,  25
16011,  1,  35.142,  9.829,  0.000,  0.000,  6,  1.01922,  -69.5307,  'MARION 2',  11.500,  22
16012,  1,  17.934,  5.049,  0.000,  0.000,  6,  1.02732,  -68.3158,  'PAIGE 0S',  11.500,  25
16013,  1,  6.411,  1.812,  0.000,  0.000,  6,  1.01321,  -72.6002,  'SAN ANTO',  11.500,  26
16014,  1,  50.045,  13.906,  0.000,  0.000,  6,  0.99834,  -75.0334,  'WAELDER ',  11.500,  24
16015,  1,  2.809,  0.795,  0.000,  0.000,  6,  1.02308,  -72.7806,  'ATASCOSA',  11.500,  26
16016,  1,  9.641,  2.722,  0.000,  0.000,  6,  1.02279,  -71.5441,  'SAN ANTO',  11.500,  26
16017,  1,  106.224,  28.921,  0.000,  0.000,  6,  1.01509,  -71.2134,  'CIBOLO 0',  11.500,  22
16018,  1,  51.705,  14.373,  0.000,  0.000,  6,  1.01802,  -68.3378,  'AUSTIN 6',  11.500,  23
16019,  1,  1.486,  0.421,  0.000,  0.000,  6,  1.01788,  -68.6988,  'AUSTIN 2',  11.500,  23
16020,  1,  54.279,  15.074,  0.000,  0.000,  6,  1.01627,  -68.1836,  'HORSESHO',  11.500,  23
16023,  1,  9.205,  2.599,  0.000,  0.000,  6,  1.02800,  -66.8536,  'LEANDER ',  11.500,  23
16024,  1,  79.719,  21.940,  0.000,  0.000,  6,  1.02738,  -70.0202,  'AUSTIN 1',  11.500,  23
16025,  1,  54.725,  15.200,  0.000,  0.000,  6,  1.02735,  -72.1496,  'SAN ANTO',  11.500,  26
16026,  1,  39.633,  11.066,  0.000,  0.000,  6,  1.01791,  -71.5370,  'SAN ANTO',  11.500,  26
16027,  1,  15.242,  4.295,  0.000,  0.000,  6,  1.02279,  -69.0598,  'ELGIN 0S',  11.500,  23
16028,  1,  35.721,  9.989,  0.000,  0.000,  6,  1.01988,  -68.3256,  'AUSTIN 3',  11.500,  23
16029,  1,  72.249,  19.899,  0.000,  0.000,  6,  0.98988,  -78.7479,  'RUNGE 0S',  11.500,  24
16031,  1,  4.662,  1.319,  0.000,  0.000,  6,  1.01279,  -69.2109,  'YOAKUM 1',  11.500,  24
16032,  1,  16.043,  4.519,  0.000,  0.000,  6,  1.01748,  -69.7904,  'AUSTIN 3',  11.500,  23
16035,  1,  31.570,  8.843,  0.000,  0.000,  6,  1.02420,  -67.5509,  'PFLUGERV',  11.500,  23
16037,  1,  144.124,  38.682,  0.000,  0.000,  6,  1.01824,  -70.7604,  'SAN ANTO',  11.500,  22
16040,  1,  97.126,  26.542,  0.000,  0.000,  6,  1.01854,  -68.5912,  'AUSTIN 3',  11.500,  23
16043,  1,  54.348,  15.094,  0.000,  0.000,  6,  1.02007,  -70.8008,  'SAN ANTO',  11.500,  26
16044,  1,  89.103,  24.409,  0.000,  0.000,  6,  1.01025,  -72.5213,  'SAN ANTO',  11.500,  26
16047,  1,  9.944,  2.807,  0.000,  0.000,  6,  1.02078,  -71.6045,  'SAN ANTO',  11.500,  26
16055,  1,  97.317,  26.564,  0.000,  0.000,  6,  1.00137,  -78.4146,  'BERGHEIM',  11.500,  26
16058,  1,  4.186,  1.184,  0.000,  0.000,  6,  1.02550,  -67.6724,  'NEW BRAU',  11.500,  22
16059,  1,  152.263,  41.368,  0.000,  0.000,  6,  0.93857,  -88.6044,  'D HANIS ',  11.500,  26
16060,  1,  1.749,  0.495,  0.000,  0.000,  6,  1.01837,  -72.4117,  'SAN ANTO',  11.500,  26
16061,  1,  65.117,  18.012,  0.000,  0.000,  6,  1.02022,  -68.7498,  'AUSTIN 7',  11.500,  23
16064,  1,  102.843,  28.022,  0.000,  0.000,  6,  1.00876,  -73.4317,  'BRENHAM ',  11.500,  25
16065,  1,  62.882,  17.399,  0.000,  0.000,  6,  1.01011,  -68.9183,  'BERTRAM ',  11.500,  23
16091,  1,  7.905,  2.233,  0.000,  0.000,  6,  1.02731,  -70.8223,  'WIMBERLE',  11.500,  23
16092,  1,  24.269,  6.816,  0.000,  0.000,  6,  1.02732,  -72.7248,  'GONZALES',  11.500,  24
16093,  1,  21.700,  6.099,  0.000,  0.000,  6,  1.01444,  -71.4159,  'SAN ANTO',  11.500,  22
16094,  1,  33.793,  9.456,  0.000,  0.000,  6,  1.01713,  -71.3348,  'SAN ANTO',  11.500,  22
16095,  1,  46.666,  12.997,  0.000,  0.000,  6,  1.02110,  -69.4500,  'HUTTO 0S',  11.500,  23
16096,  1,  20.283,  5.705,  0.000,  0.000,  6,  1.02731,  -73.8171,  'LULING 0',  11.500,  24
16097,  1,  14.984,  4.222,  0.000,  0.000,  6,  1.01361,  -71.8351,  'SAN ANTO',  11.500,  26
16098,  1,  80.829,  22.224,  0.000,  0.000,  6,  1.01778,  -69.0553,  'AUSTIN 1',  11.500,  23
16099,  1,  87.138,  23.887,  0.000,  0.000,  6,  1.00853,  -72.6992,  'SAN ANTO',  11.500,  26
16100,  1,  13.660,  3.851,  0.000,  0.000,  6,  1.01145,  -73.6371,  'ADKINS 0',  11.500,  22
16103,  1,  23.205,  6.520,  0.000,  0.000,  6,  1.02732,  -68.1848,  'WINCHEST',  11.500,  25
16109,  1,  15.560,  4.381,  0.000,  0.000,  6,  0.97861,  -72.9702,  'ROCKDALE',  11.500,  25
16112,  1,  5.138,  1.453,  0.000,  0.000,  6,  1.01658,  -73.6781,  'NATALIA ',  11.500,  26
16113,  1,  6.292,  1.779,  0.000,  0.000,  6,  1.01617,  -68.9463,  'AUSTIN 2',  11.500,  23
16114,  1,  13.234,  3.731,  0.000,  0.000,  6,  1.01053,  -72.7582,  'SAN ANTO',  11.500,  26
16115,  1,  43.995,  12.262,  0.000,  0.000,  6,  1.01164,  -72.2194,  'SAN ANTO',  11.500,  22
16116,  1,  87.102,  23.865,  0.000,  0.000,  6,  1.00128,  -71.3606,  'TAYLOR 0',  11.500,  23
16117,  1,  28.658,  8.036,  0.000,  0.000,  6,  1.02647,  -67.7784,  'SMITHVIL',  11.500,  25
16120,  1,  16.584,  4.671,  0.000,  0.000,  6,  1.02890,  -67.4461,  'CEDAR PA',  11.500,  23
16121,  1,  132.839,  35.799,  0.000,  0.000,  6,  1.01572,  -72.2392,  'SAN ANTO',  11.500,  26
16122,  1,  51.548,  14.310,  0.000,  0.000,  6,  0.98121,  -73.0950,  'HALLETTS',  11.500,  24
16123,  1,  12.005,  3.387,  0.000,  0.000,  6,  1.01894,  -68.5857,  'AUSTIN 5',  11.500,  23
16124,  1,  31.729,  8.886,  0.000,  0.000,  6,  1.02149,  -69.1492,  'NEW BRAU',  11.500,  22
16125,  1,  41.815,  11.655,  0.000,  0.000,  6,  1.00548,  -74.3484,  'SUTHERLA',  11.500,  22
16126,  1,  1.652,  0.468,  0.000,  0.000,  6,  1.01859,  -68.7519,  'AUSTIN 3',  11.500,  23
16127,  1,  37.205,  10.366,  0.000,  0.000,  6,  0.91957,  -78.1681,  'CAMERON ',  11.500,  25
16128,  1,  13.300,  3.750,  0.000,  0.000,  6,  1.01213,  -73.5269,  'SAN ANTO',  11.500,  26
16129,  1,  34.519,  9.640,  0.000,  0.000,  6,  0.95859,  -79.5485,  'MEDINA 0',  11.500,  26
16130,  1,  5.638,  1.594,  0.000,  0.000,  6,  1.01647,  -69.0516,  'MANCHACA',  11.500,  23
16131,  1,  12.116,  3.418,  0.000,  0.000,  6,  1.01863,  -70.5496,  'SPRING B',  11.500,  22
16132,  1,  32.203,  9.016,  0.000,  0.000,  6,  1.01289,  -69.3640,  'AUSTIN 1',  11.500,  23
16133,  1,  49.559,  13.772,  0.000,  0.000,  6,  0.99015,  -76.3851,  'FLATONIA',  11.500,  25
16134,  1,  6.187,  1.749,  0.000,  0.000,  6,  0.99322,  -72.3115,  'GRANGER ',  11.500,  23
16135,  1,  3.751,  1.061,  0.000,  0.000,  6,  0.99866,  -71.2857,  'FAYETTEV',  11.500,  25
16136,  1,  15.439,  4.350,  0.000,  0.000,  6,  1.02596,  -69.0359,  'GEORGETO',  11.500,  23
16137,  1,  36.591,  10.227,  0.000,  0.000,  6,  1.01239,  -69.7443,  'AUSTIN 3',  11.500,  23
16138,  1,  31.825,  8.911,  0.000,  0.000,  6,  1.01114,  -75.5286,  'PIPE CRE',  11.500,  26
16139,  1,  14.446,  4.071,  0.000,  0.000,  6,  0.99822,  -73.2350,  'RED ROCK',  11.500,  25
16140,  1,  5.379,  1.521,  0.000,  0.000,  6,  0.97033,  -73.4554,  'JARRELL ',  11.500,  23
16150,  1,  5.703,  1.613,  0.000,  0.000,  6,  1.02377,  -71.9450,  'SAN ANTO',  11.500,  26
16151,  1,  75.164,  20.698,  0.000,  0.000,  6,  1.00557,  -76.1000,  'SCHULENB',  11.500,  25
16153,  1,  10.212,  2.883,  0.000,  0.000,  6,  1.01840,  -71.0535,  'SAN ANTO',  11.500,  26
16154,  1,  64.634,  17.867,  0.000,  0.000,  6,  1.00270,  -70.5532,  'DRIPPING',  11.500,  23
16155,  1,  20.286,  5.704,  0.000,  0.000,  6,  1.01120,  -73.3716,  'SAN ANTO',  11.500,  26
16156,  1,  22.600,  6.351,  0.000,  0.000,  6,  1.02070,  -67.0420,  'MARBLE F',  11.500,  23
16157,  1,  28.185,  7.903,  0.000,  0.000,  6,  1.01323,  -74.0516,  'BOERNE 1',  11.500,  26
16158,  1,  24.015,  6.745,  0.000,  0.000,  6,  1.02732,  -77.5466,  'WASHINGT',  11.500,  25
16159,  1,  5.080,  1.437,  0.000,  0.000,  6,  1.01498,  -71.7023,  'SCHERTZ ',  11.500,  22
16160,  1,  54.381,  15.101,  0.000,  0.000,  6,  1.01671,  -68.6899,  'AUSTIN 8',  11.500,  23
16168,  1,  75.235,  20.725,  0.000,  0.000,  6,  1.01427,  -72.5181,  'SAN ANTO',  11.500,  26
16171,  1,  107.392,  29.230,  0.000,  0.000,  6,  1.01722,  -70.9403,  'SAN ANTO',  11.500,  26
16173,  1,  62.747,  17.366,  0.000,  0.000,  6,  1.01271,  -69.6207,  'CUERO 2 ',  11.500,  24
16174,  1,  18.998,  5.345,  0.000,  0.000,  6,  1.01823,  -72.1048,  'SAN ANTO',  11.500,  22
16175,  1,  58.716,  16.277,  0.000,  0.000,  6,  1.01558,  -69.0145,  'AUSTIN 1',  11.500,  23
16176,  1,  65.654,  18.155,  0.000,  0.000,  6,  1.01747,  -69.4303,  'AUSTIN 3',  11.500,  23
16178,  1,  28.543,  8.003,  0.000,  0.000,  6,  1.01782,  -71.5943,  'SAN ANTO',  11.500,  26
16179,  1,  88.639,  24.283,  0.000,  0.000,  6,  1.00969,  -72.8400,  'SAN ANTO',  11.500,  26
16180,  1,  8.390,  2.370,  0.000,  0.000,  6,  1.00710,  -74.1520,  'LA VERNI',  11.500,  22
16181,  1,  29.259,  8.201,  0.000,  0.000,  6,  1.01593,  -70.3140,  'MANOR 0S',  11.500,  23
16182,  1,  32.310,  9.046,  0.000,  0.000,  6,  1.01628,  -72.4181,  'SAN ANTO',  11.500,  26
16183,  1,  53.574,  14.874,  0.000,  0.000,  6,  1.00352,  -70.8494,  'GIDDINGS',  11.500,  25
16184,  1,  15.995,  4.505,  0.000,  0.000,  6,  1.01652,  -69.1248,  'AUSTIN 3',  11.500,  23
16185,  1,  31.518,  8.826,  0.000,  0.000,  6,  1.01370,  -69.3599,  'AUSTIN 3',  11.500,  23
16186,  1,  10.653,  3.007,  0.000,  0.000,  6,  1.02124,  -68.2239,  'AUSTIN 3',  11.500,  23
16187,  1,  33.677,  9.425,  0.000,  0.000,  6,  1.01955,  -68.5707,  'AUSTIN 2',  11.500,  23
16189,  1,  66.717,  18.416,  0.000,  0.000,  6,  0.99158,  -71.0496,  'COLUMBUS',  11.500,  25
16190,  1,  17.170,  4.833,  0.000,  0.000,  6,  0.99493,  -76.5447,  'SHINER 0',  11.500,  24
16191,  1,  11.437,  3.227,  0.000,  0.000,  6,  1.01490,  -71.2518,  'SAN ANTO',  11.500,  22
16193,  1,  13.535,  3.816,  0.000,  0.000,  6,  1.00992,  -71.4560,  'CALDWELL',  11.500,  25
16194,  1,  25.561,  7.174,  0.000,  0.000,  6,  1.01413,  -69.6391,  'AUSTIN 1',  11.500,  23
16195,  1,  29.743,  8.338,  0.000,  0.000,  6,  0.98372,  -74.1376,  'INDUSTRY',  11.500,  25
16196,  1,  2.105,  0.596,  0.000,  0.000,  6,  1.01990,  -71.7142,  'DALE 0SE',  11.500,  23
16199,  1,  16.772,  4.723,  0.000,  0.000,  6,  1.02416,  -70.9154,  'SAN ANTO',  11.500,  26
16200,  1,  156.488,  42.743,  0.000,  0.000,  6,  1.00500,  -73.0630,  'SAN ANTO',  11.500,  26
16201,  1,  29.130,  8.165,  0.000,  0.000,  6,  1.01825,  -72.5293,  'SAN ANTO',  11.500,  26
16202,  1,  26.012,  7.299,  0.000,  0.000,  6,  1.01368,  -72.3101,  'MARTINDA',  11.500,  22
16203,  1,  12.172,  3.433,  0.000,  0.000,  6,  1.01453,  -72.3758,  'SAN ANTO',  11.500,  26
16204,  1,  84.338,  23.151,  0.000,  0.000,  6,  1.00979,  -72.6703,  'SAN ANTO',  11.500,  26
16205,  1,  4.641,  1.313,  0.000,  0.000,  6,  1.02248,  -67.8182,  'AUSTIN 2',  11.500,  23
16206,  1,  72.032,  19.843,  0.000,  0.000,  6,  0.99301,  -72.7013,  'LEXINGTO',  11.500,  25
16207,  1,  11.584,  3.269,  0.000,  0.000,  6,  1.02731,  -69.4087,  'LEANDER ',  11.500,  23
16208,  1,  15.097,  4.254,  0.000,  0.000,  6,  1.02395,  -69.1185,  'AUSTIN 1',  11.500,  23
16209,  1,  94.608,  25.835,  0.000,  0.000,  6,  1.00025,  -73.8251,  'MICO 0SE',  11.500,  26
16217,  1,  4.789,  1.355,  0.000,  0.000,  6,  1.01453,  -69.8073,  'AUSTIN 3',  11.500,  23
16218,  1,  45.302,  12.620,  0.000,  0.000,  6,  1.01060,  -69.4486,  'LOCKHART',  11.500,  23
16219,  1,  35.953,  10.052,  0.000,  0.000,  6,  1.01859,  -69.2809,  'AUSTIN 1',  11.500,  23
16220,  1,  46.252,  12.882,  0.000,  0.000,  6,  1.01586,  -71.4587,  'SAN ANTO',  11.500,  22
16221,  1,  58.221,  16.151,  0.000,  0.000,  6,  1.02735,  -76.9500,  'FALLS CI',  11.500,  22
16223,  1,  6.109,  1.727,  0.000,  0.000,  6,  1.02345,  -67.5573,  'AUSTIN 2',  11.500,  23
16224,  1,  127.259,  34.372,  0.000,  0.000,  6,  1.01665,  -69.5101,  'AUSTIN 2',  11.500,  23
16225,  1,  94.405,  25.804,  0.000,  0.000,  6,  1.00688,  -72.8443,  'SAN ANTO',  11.500,  26
16226,  1,  32.203,  9.012,  0.000,  0.000,  6,  0.99585,  -79.4048,  'BLANCO 0',  11.500,  26
16227,  1,  8.542,  2.413,  0.000,  0.000,  6,  1.02186,  -68.0519,  'AUSTIN 2',  11.500,  23
16230,  1,  67.674,  18.702,  0.000,  0.000,  6,  1.02037,  -68.5587,  'SAN MARC',  11.500,  22
16231,  1,  63.261,  17.504,  0.000,  0.000,  6,  1.01111,  -69.7070,  'BUDA 0SE',  11.500,  23
16232,  1,  55.771,  15.479,  0.000,  0.000,  6,  1.01709,  -68.4571,  'DEL VALL',  11.500,  23
16233,  1,  52.458,  14.576,  0.000,  0.000,  6,  1.01497,  -68.9550,  'AUSTIN 4',  11.500,  23
16236,  1,  44.035,  12.277,  0.000,  0.000,  6,  1.02167,  -70.7727,  'SAN ANTO',  11.500,  26
16237,  1,  104.047,  28.078,  0.000,  0.000,  6,  0.91129,  -79.2815,  'BURLINGT',  11.500,  25
16238,  1,  0.922,  0.261,  0.000,  0.000,  6,  1.02017,  -68.3442,  'AUSTIN 1',  11.500,  23
16241,  1,  91.620,  25.090,  0.000,  0.000,  6,  1.01903,  -70.5912,  'ELMENDOR',  11.500,  22
16250,  1,  115.000,  31.194,  0.000,  0.000,  6,  1.01102,  -72.5967,  'SAN ANTO',  11.500,  22
16251,  1,  51.657,  14.360,  0.000,  0.000,  6,  1.01786,  -71.3550,  'CANYON L',  11.500,  22
16252,  1,  38.293,  10.695,  0.000,  0.000,  6,  1.00580,  -69.5585,  'JOHNSON ',  11.500,  23
16253,  1,  7.462,  2.109,  0.000,  0.000,  6,  1.00128,  -75.0553,  'YORKTOWN',  11.500,  24
16256,  1,  7.272,  2.055,  0.000,  0.000,  6,  1.02122,  -67.6924,  'AUSTIN 2',  11.500,  23
16261,  1,  13.679,  3.856,  0.000,  0.000,  6,  1.01283,  -72.5988,  'LACKLAND',  11.500,  26
16262,  1,  16.504,  4.648,  0.000,  0.000,  6,  1.02057,  -67.6848,  'LIBERTY ',  11.500,  23
16264,  1,  17.540,  4.938,  0.000,  0.000,  6,  1.01335,  -73.5076,  'KENEDY 1',  11.500,  24
16275,  1,  22.641,  6.361,  0.000,  0.000,  6,  1.01039,  -72.4978,  'SAN ANTO',  11.500,  26
16276,  1,  68.053,  18.794,  0.000,  0.000,  6,  1.01003,  -74.3649,  'VON ORMY',  11.500,  26
16278,  1,  23.981,  6.735,  0.000,  0.000,  6,  1.01984,  -68.3829,  'KYLE 1SE',  11.500,  23
16280,  1,  87.446,  23.987,  0.000,  0.000,  6,  1.02048,  -69.3511,  'SEGUIN 2',  11.500,  22
16281,  1,  111.175,  30.215,  0.000,  0.000,  6,  1.01668,  -72.2097,  'UNIVERSA',  11.500,  22
16282,  1,  28.221,  7.914,  0.000,  0.000,  6,  1.02186,  -68.7495,  'SPICEWOO',  11.500,  23
16283,  1,  14.511,  4.090,  0.000,  0.000,  6,  1.01591,  -73.0390,  'SAINT HE',  11.500,  22
16284,  1,  4.077,  1.153,  0.000,  0.000,  6,  1.01516,  -71.8779,  'SAN ANTO',  11.500,  26
16286,  1,  27.680,  7.765,  0.000,  0.000,  6,  1.02733,  -75.3984,  'BOERNE 2',  11.500,  26
16288,  1,  62.180,  17.212,  0.000,  0.000,  6,  1.01202,  -72.0853,  'SAN ANTO',  11.500,  26
16289,  1,  90.492,  24.785,  0.000,  0.000,  6,  1.01455,  -69.1590,  'AUSTIN 2',  11.500,  23
16290,  1,  67.851,  18.755,  0.000,  0.000,  6,  1.02667,  -68.7213,  'AUSTIN 2',  11.500,  23
16291,  1,  47.825,  13.313,  0.000,  0.000,  6,  1.01624,  -72.1408,  'SAN ANTO',  11.500,  26
16306,  1,  15.351,  4.325,  0.000,  0.000,  6,  1.01949,  -68.4542,  'AUSTIN 1',  11.500,  23
16307,  1,  31.846,  8.916,  0.000,  0.000,  6,  1.01042,  -72.3199,  'SAN ANTO',  11.500,  26
16309,  1,  88.238,  24.149,  0.000,  0.000,  6,  0.99068,  -75.6430,  'HONDO 1S',  11.500,  26
16310,  1,  20.213,  5.685,  0.000,  0.000,  6,  1.02171,  -71.2930,  'SAN ANTO',  11.500,  22
16311,  1,  61.820,  17.097,  0.000,  0.000,  6,  0.99722,  -72.6857,  'NEW ULM ',  11.500,  25
16312,  1,  5.891,  1.665,  0.000,  0.000,  6,  1.02541,  -70.8157,  'SAN ANTO',  11.500,  22
16313,  1,  25.808,  7.243,  0.000,  0.000,  6,  1.01790,  -69.0902,  'AUSTIN 3',  11.500,  23
16314,  1,  15.896,  4.478,  0.000,  0.000,  6,  1.01725,  -71.7476,  'BULVERDE',  11.500,  26
16319,  1,  24.403,  6.852,  0.000,  0.000,  6,  1.01786,  -67.6690,  'GEORGETO',  11.500,  23
16320,  1,  32.831,  9.192,  0.000,  0.000,  6,  1.02733,  -71.3680,  'SAN ANTO',  11.500,  22
16322,  1,  30.025,  8.414,  0.000,  0.000,  6,  1.01716,  -73.2322,  'FLORESVI',  11.500,  22
16323,  1,  40.304,  11.248,  0.000,  0.000,  6,  1.01083,  -72.3099,  'SAN ANTO',  11.500,  26
16324,  1,  19.313,  5.433,  0.000,  0.000,  6,  1.01663,  -71.8122,  'SAN ANTO',  11.500,  22
16325,  1,  27.992,  7.833,  0.000,  0.000,  6,  0.92277,  -77.6811,  'BUCKHOLT',  11.500,  25
16326,  1,  2.260,  0.640,  0.000,  0.000,  6,  1.00700,  -73.3463,  'SOMERVIL',  11.500,  25
16327,  1,  11.269,  3.179,  0.000,  0.000,  6,  0.99123,  -73.4703,  'WEIMAR 0',  11.500,  25
16328,  1,  11.717,  3.305,  0.000,  0.000,  6,  0.98714,  -77.6674,  'COMFORT ',  11.500,  26
16329,  1,  15.148,  4.270,  0.000,  0.000,  6,  0.99309,  -77.0102,  'NORDHEIM',  11.500,  24
16330,  1,  0.755,  0.214,  0.000,  0.000,  6,  1.02008,  -68.8544,  'AUSTIN 9',  11.500,  23
16331,  1,  108.225,  29.471,  0.000,  0.000,  6,  1.02739,  -69.1847,  'AUSTIN 2',  11.500,  23
16332,  1,  40.940,  11.425,  0.000,  0.000,  6,  1.01420,  -72.1941,  'HELOTES ',  11.500,  26
16335,  1,  34.274,  9.590,  0.000,  0.000,  6,  1.02083,  -70.6027,  'SAN ANTO',  11.500,  26
16336,  1,  76.422,  20.964,  0.000,  0.000,  6,  0.95263,  -80.8824,  'BANDERA ',  11.500,  26
16337,  1,  8.865,  2.504,  0.000,  0.000,  6,  1.02316,  -71.5508,  'SAN ANTO',  11.500,  26
16338,  1,  75.827,  20.754,  0.000,  0.000,  6,  0.91956,  -77.6642,  'ROCKDALE',  11.500,  25
16339,  1,  23.792,  6.681,  0.000,  0.000,  6,  1.00754,  -69.3326,  'CEDAR CR',  11.500,  23
16340,  1,  25.452,  7.144,  0.000,  0.000,  6,  1.01853,  -73.2787,  'NIXON 0S',  11.500,  24
16341,  1,  18.347,  5.163,  0.000,  0.000,  6,  1.00882,  -76.1946,  'CHAPPELL',  11.500,  25
16344,  1,  5.181,  1.465,  0.000,  0.000,  6,  1.02697,  -67.2813,  'ROUND RO',  11.500,  23
16345,  1,  96.369,  26.338,  0.000,  0.000,  6,  1.01527,  -69.1646,  'AUSTIN 1',  11.500,  23
16346,  1,  13.963,  3.936,  0.000,  0.000,  6,  1.01257,  -75.3696,  'LEMING 0',  11.500,  26
16351,  1,  18.603,  5.236,  0.000,  0.000,  6,  1.02325,  -67.8302,  'AUSTIN 1',  11.500,  23
16352,  1,  88.849,  24.356,  0.000,  0.000,  6,  1.01832,  -71.9009,  'SAN ANTO',  11.500,  26
16353,  1,  67.184,  18.573,  0.000,  0.000,  6,  1.02375,  -68.2358,  'ROUND RO',  11.500,  23
16355,  1,  92.347,  25.294,  0.000,  0.000,  6,  1.02549,  -67.2438,  'ROUND RO',  11.500,  23
16356,  1,  118.380,  32.114,  0.000,  0.000,  6,  1.02741,  -72.2891,  'SAN ANTO',  11.500,  26
16357,  1,  12.795,  3.606,  0.000,  0.000,  6,  0.97200,  -83.9576,  'DEVINE 0',  11.500,  26
16358,  1,  54.563,  15.157,  0.000,  0.000,  6,  1.02735,  -70.5900,  'GEORGETO',  11.500,  23
16360,  1,  16.450,  4.632,  0.000,  0.000,  6,  1.01662,  -64.5208,  'BURNET 1',  11.500,  23
17001,  1,  5.328,  1.507,  0.000,  0.000,  7,  0.99590,  -66.2435,  'INEZ 0SE',  11.500,  6
17004,  1,  163.559,  44.729,  0.000,  0.000,  7,  1.02233,  -73.2402,  'PASADENA',  11.500,  4
17010,  1,  14.040,  3.956,  0.000,  0.000,  7,  0.99582,  -77.6385,  'PRAIRIE ',  11.500,  5
17011,  1,  29.117,  8.163,  0.000,  0.000,  7,  1.02296,  -77.2464,  'CONROE 1',  11.500,  5
17012,  1,  0.892,  0.253,  0.000,  0.000,  7,  0.98911,  -75.0840,  'SIMONTON',  11.500,  3
17013,  1,  106.523,  28.976,  0.000,  0.000,  7,  1.00592,  -76.9904,  'HOUSTON ',  11.500,  5
17014,  1,  40.113,  11.194,  0.000,  0.000,  7,  1.00477,  -76.0287,  'HOUSTON ',  11.500,  4
17016,  1,  67.509,  18.652,  0.000,  0.000,  7,  1.01476,  -73.9170,  'HOUSTON ',  11.500,  4
17017,  1,  100.109,  27.310,  0.000,  0.000,  7,  1.01049,  -76.4576,  'HOUSTON ',  11.500,  3
17020,  1,  47.809,  13.306,  0.000,  0.000,  7,  1.01118,  -67.1299,  'NURSERY ',  11.500,  6
17026,  1,  31.920,  8.939,  0.000,  0.000,  7,  1.01736,  -73.8803,  'BACLIFF ',  11.500,  4
17027,  1,  79.488,  21.854,  0.000,  0.000,  7,  1.00823,  -76.4133,  'SPRING 1',  11.500,  5
17028,  1,  58.858,  16.316,  0.000,  0.000,  7,  1.01733,  -76.1863,  'HOUSTON ',  11.500,  3
17036,  1,  54.133,  15.032,  0.000,  0.000,  7,  1.01475,  -74.7751,  'CONROE 5',  11.500,  5
17039,  1,  169.615,  46.350,  0.000,  0.000,  7,  1.01084,  -74.7104,  'SUGAR LA',  11.500,  3
17041,  1,  81.529,  22.408,  0.000,  0.000,  7,  1.01613,  -73.3761,  'DAYTON 1',  11.500,  4
17044,  1,  79.312,  21.794,  0.000,  0.000,  7,  0.99786,  -65.8176,  'VICTORIA',  11.500,  6
17049,  1,  208.483,  56.994,  0.000,  0.000,  7,  1.01498,  -75.3296,  'KATY 1 2',  11.500,  3
17050,  1,  56.745,  15.734,  0.000,  0.000,  7,  1.00214,  -77.3868,  'MAGNOLIA',  11.500,  5
17051,  1,  89.038,  24.394,  0.000,  0.000,  7,  1.01098,  -76.5096,  'HOUSTON ',  11.500,  3
17052,  1,  77.648,  21.363,  0.000,  0.000,  7,  1.00778,  -75.4339,  'MISSOURI',  11.500,  3
17053,  1,  82.858,  22.760,  0.000,  0.000,  7,  1.01470,  -72.2736,  'RICHMOND',  11.500,  3
17054,  1,  75.058,  20.664,  0.000,  0.000,  7,  1.00191,  -76.6519,  'HOUSTON ',  11.500,  4
17055,  1,  78.433,  21.575,  0.000,  0.000,  7,  1.01038,  -75.0937,  'HOUSTON ',  11.500,  3
17057,  1,  66.314,  18.322,  0.000,  0.000,  7,  1.00604,  -76.3112,  'SPRING 8',  11.500,  5
17067,  1,  66.830,  18.451,  0.000,  0.000,  7,  0.99512,  -77.8455,  'HOUSTON ',  11.500,  3
17069,  1,  42.554,  11.859,  0.000,  0.000,  7,  0.99103,  -69.5426,  'EL CAMPO',  11.500,  1
17070,  1,  80.901,  22.228,  0.000,  0.000,  7,  1.00638,  -74.8743,  'HOUSTON ',  11.500,  4
17071,  1,  3.521,  0.996,  0.000,  0.000,  7,  0.97567,  -62.3023,  'PORT O C',  11.500,  6
17072,  1,  92.033,  25.191,  0.000,  0.000,  7,  1.01412,  -73.5735,  'DICKINSO',  11.500,  4
17074,  1,  49.790,  13.851,  0.000,  0.000,  7,  1.01833,  -72.6714,  'GALVESTO',  11.500,  2
17075,  1,  120.072,  32.553,  0.000,  0.000,  7,  1.02742,  -74.0613,  'HOUSTON ',  11.500,  4
17084,  1,  158.266,  43.260,  0.000,  0.000,  7,  1.01494,  -72.6385,  'LEAGUE C',  11.500,  4
17085,  1,  2.985,  0.845,  0.000,  0.000,  7,  1.00188,  -72.7346,  'LIVERPOO',  11.500,  2
17086,  1,  40.812,  11.387,  0.000,  0.000,  7,  1.00571,  -75.5671,  'HOUSTON ',  11.500,  4
17087,  1,  59.353,  16.445,  0.000,  0.000,  7,  1.01007,  -74.3404,  'SUGAR LA',  11.500,  3
17088,  1,  81.193,  22.276,  0.000,  0.000,  7,  0.98547,  -76.2091,  'RICHMOND',  11.500,  3
17089,  1,  54.201,  15.058,  0.000,  0.000,  7,  1.02735,  -77.0890,  'HOUSTON ',  11.500,  3
17090,  1,  5.585,  1.579,  0.000,  0.000,  7,  1.00428,  -76.9248,  'PINEHURS',  11.500,  5
17091,  1,  137.031,  36.914,  0.000,  0.000,  7,  1.02743,  -76.8656,  'PEARLAND',  11.500,  3
17092,  1,  36.352,  10.159,  0.000,  0.000,  7,  1.00517,  -76.1476,  'HOUSTON ',  11.500,  3
17093,  1,  87.840,  24.060,  0.000,  0.000,  7,  1.00047,  -76.6530,  'HOUSTON ',  11.500,  3
17094,  1,  59.550,  16.506,  0.000,  0.000,  7,  1.01855,  -77.1885,  'HOUSTON ',  11.500,  3
17100,  1,  50.125,  13.935,  0.000,  0.000,  7,  1.00603,  -75.2801,  'HOUSTON ',  11.500,  4
17101,  1,  171.363,  46.821,  0.000,  0.000,  7,  1.00891,  -75.6685,  'HOUSTON ',  11.500,  3
17102,  1,  95.194,  25.999,  0.000,  0.000,  7,  1.00057,  -76.9013,  'TOMBALL ',  11.500,  5
17103,  1,  44.231,  12.325,  0.000,  0.000,  7,  1.00641,  -75.4624,  'HOUSTON ',  11.500,  4
17106,  1,  67.131,  18.558,  0.000,  0.000,  7,  1.02289,  -72.7318,  'DEER PAR',  11.500,  4
17116,  1,  9.981,  2.817,  0.000,  0.000,  7,  0.98717,  -75.5248,  'WALLIS 0',  11.500,  1
17117,  1,  65.250,  18.037,  0.000,  0.000,  7,  1.00771,  -76.2020,  'HOUSTON ',  11.500,  3
17118,  1,  91.592,  25.052,  0.000,  0.000,  7,  1.00122,  -76.7065,  'SPRING 4',  11.500,  5
17119,  1,  34.873,  9.752,  0.000,  0.000,  7,  1.00637,  -75.2214,  'SOUTH HO',  11.500,  4
17120,  1,  86.578,  23.724,  0.000,  0.000,  7,  0.99970,  -77.1344,  'HOUSTON ',  11.500,  3
17123,  1,  6.156,  1.740,  0.000,  0.000,  7,  0.97294,  -61.8481,  'SEADRIFT',  11.500,  6
17124,  1,  152.578,  40.750,  0.000,  0.000,  7,  1.00429,  -76.1647,  'HOUSTON ',  11.500,  3
17127,  1,  209.690,  57.316,  0.000,  0.000,  7,  1.01332,  -73.1130,  'SUGAR LA',  11.500,  3
17128,  1,  45.307,  12.623,  0.000,  0.000,  7,  1.01395,  -74.8017,  'CONROE 7',  11.500,  5
17129,  1,  5.270,  1.490,  0.000,  0.000,  7,  1.01037,  -65.7659,  'LOLITA 0',  11.500,  6
17132,  1,  43.699,  12.181,  0.000,  0.000,  7,  1.01326,  -72.8216,  'LAPORTE ',  11.500,  4
17143,  1,  51.986,  14.444,  0.000,  0.000,  7,  1.00832,  -77.5173,  'NEW CANE',  11.500,  5
17144,  1,  74.449,  20.507,  0.000,  0.000,  7,  1.00755,  -74.8191,  'HOUSTON ',  11.500,  4
17145,  1,  105.002,  28.627,  0.000,  0.000,  7,  1.02740,  -77.6723,  'HOUSTON ',  11.500,  4
17147,  1,  42.514,  11.856,  0.000,  0.000,  7,  1.01070,  -75.7815,  'HOUSTON ',  11.500,  3
17148,  1,  33.879,  9.477,  0.000,  0.000,  7,  1.00426,  -76.9351,  'HOUSTON ',  11.500,  3
17149,  1,  5.140,  1.454,  0.000,  0.000,  7,  0.99272,  -65.0008,  'BLOOMING',  11.500,  6
17151,  1,  17.239,  4.854,  0.000,  0.000,  7,  1.02450,  -74.8499,  'WILLIS 2',  11.500,  5
17152,  1,  2.076,  0.588,  0.000,  0.000,  7,  1.00663,  -75.8149,  'HOUSTON ',  11.500,  3
17153,  1,  21.372,  6.003,  0.000,  0.000,  7,  0.96467,  -58.8549,  'PALACIOS',  11.500,  1
17154,  1,  36.970,  10.332,  0.000,  0.000,  7,  1.01317,  -76.8284,  'CONROE 4',  11.500,  5
17155,  1,  59.928,  16.594,  0.000,  0.000,  7,  1.00071,  -76.0796,  'HOUSTON ',  11.500,  3
17157,  1,  127.171,  34.330,  0.000,  0.000,  7,  1.01032,  -75.6164,  'SPRING 2',  11.500,  5
17158,  1,  69.223,  19.097,  0.000,  0.000,  7,  0.99840,  -76.8091,  'KINGWOOD',  11.500,  4
17161,  1,  106.764,  29.061,  0.000,  0.000,  7,  1.01518,  -74.4547,  'HOUSTON ',  11.500,  3
17172,  1,  70.232,  19.391,  0.000,  0.000,  7,  1.02105,  -72.5414,  'TEXAS CI',  11.500,  2
17173,  1,  86.042,  23.581,  0.000,  0.000,  7,  0.99826,  -77.3419,  'KINGWOOD',  11.500,  4
17174,  1,  99.218,  27.064,  0.000,  0.000,  7,  1.00482,  -74.5584,  'HOUSTON ',  11.500,  4
17177,  1,  133.557,  35.942,  0.000,  0.000,  7,  1.00477,  -76.1075,  'SPRING 7',  11.500,  5
17178,  1,  92.391,  25.263,  0.000,  0.000,  7,  1.00182,  -77.1784,  'HOUSTON ',  11.500,  3
17179,  1,  47.546,  13.229,  0.000,  0.000,  7,  1.00123,  -75.2493,  'FRESNO 0',  11.500,  3
17180,  1,  69.894,  19.285,  0.000,  0.000,  7,  1.00601,  -76.3689,  'HOUSTON ',  11.500,  3
17181,  1,  125.278,  33.815,  0.000,  0.000,  7,  1.00171,  -77.1950,  'HOUSTON ',  11.500,  3
17182,  1,  1.430,  0.405,  0.000,  0.000,  7,  0.99129,  -75.8390,  'PATTISON',  11.500,  3
17183,  1,  166.601,  45.578,  0.000,  0.000,  7,  1.02739,  -77.0239,  'HOUSTON ',  11.500,  3
17185,  1,  124.275,  33.602,  0.000,  0.000,  7,  1.01548,  -70.9807,  'MISSOURI',  11.500,  3
17188,  1,  46.000,  12.811,  0.000,  0.000,  7,  1.01123,  -74.4581,  'HOUSTON ',  11.500,  3
17198,  1,  57.540,  15.966,  0.000,  0.000,  7,  1.02736,  -76.5037,  'TOMBALL ',  11.500,  5
17201,  1,  194.894,  53.283,  0.000,  0.000,  7,  1.01694,  -75.9055,  'CYPRESS ',  11.500,  5
17202,  1,  30.884,  8.647,  0.000,  0.000,  7,  0.99671,  -77.5248,  'HEMPSTEA',  11.500,  5
17203,  1,  19.825,  5.573,  0.000,  0.000,  7,  0.98270,  -70.0105,  'WEST COL',  11.500,  1
17213,  1,  49.924,  13.884,  0.000,  0.000,  7,  1.01248,  -73.7859,  'SANTA FE',  11.500,  2
17214,  1,  76.394,  21.021,  0.000,  0.000,  7,  1.00297,  -75.7022,  'HOUSTON ',  11.500,  3
17215,  1,  67.691,  18.693,  0.000,  0.000,  7,  1.00568,  -76.5181,  'SPRING 5',  11.500,  5
17216,  1,  59.885,  16.585,  0.000,  0.000,  7,  1.00333,  -76.4014,  'HOUSTON ',  11.500,  3
17217,  1,  62.301,  17.240,  0.000,  0.000,  7,  1.00677,  -76.5368,  'HOUSTON ',  11.500,  4
17218,  1,  29.915,  8.381,  0.000,  0.000,  7,  1.00369,  -77.1361,  'MONTGOME',  11.500,  5
17219,  1,  0.922,  0.261,  0.000,  0.000,  7,  0.99852,  -72.5230,  'HUNGERFO',  11.500,  1
17220,  1,  129.406,  34.874,  0.000,  0.000,  7,  1.00257,  -76.4909,  'HOUSTON ',  11.500,  3
17221,  1,  157.135,  42.911,  0.000,  0.000,  7,  1.00219,  -76.2546,  'HOUSTON ',  11.500,  3
17222,  1,  81.603,  22.411,  0.000,  0.000,  7,  1.00432,  -75.6944,  'HOUSTON ',  11.500,  3
17223,  1,  37.938,  10.597,  0.000,  0.000,  7,  1.00824,  -75.9756,  'HOUSTON ',  11.500,  5
17224,  1,  24.134,  6.776,  0.000,  0.000,  7,  1.00248,  -76.6251,  'HOUSTON ',  11.500,  3
17225,  1,  86.504,  23.706,  0.000,  0.000,  7,  1.00038,  -77.5201,  'HOUSTON ',  11.500,  3
17226,  1,  32.993,  9.233,  0.000,  0.000,  7,  1.00912,  -76.1161,  'HOUSTON ',  11.500,  3
17229,  1,  214.545,  58.644,  0.000,  0.000,  7,  1.01345,  -73.8950,  'HOUSTON ',  11.500,  3
17230,  1,  5.456,  1.542,  0.000,  0.000,  7,  1.01120,  -74.2524,  'BEASLEY ',  11.500,  1
17231,  1,  40.857,  11.401,  0.000,  0.000,  7,  1.00985,  -73.8134,  'HOUSTON ',  11.500,  4
17232,  1,  33.055,  9.253,  0.000,  0.000,  7,  1.02289,  -73.1243,  'LA MARQU',  11.500,  2
17233,  1,  27.493,  7.708,  0.000,  0.000,  7,  0.99674,  -77.8764,  'WALLER 0',  11.500,  5
17234,  1,  68.493,  18.910,  0.000,  0.000,  7,  1.00770,  -77.3140,  'PORTER 0',  11.500,  5
17235,  1,  114.381,  31.076,  0.000,  0.000,  7,  1.02741,  -77.8366,  'CYPRESS ',  11.500,  3
17236,  1,  29.058,  8.147,  0.000,  0.000,  7,  1.02733,  -77.1767,  'HOUSTON ',  11.500,  5
17237,  1,  11.384,  3.212,  0.000,  0.000,  7,  0.98856,  -74.5607,  'FULSHEAR',  11.500,  1
17238,  1,  36.769,  10.281,  0.000,  0.000,  7,  1.02734,  -74.7617,  'LIBERTY ',  11.500,  4
17239,  1,  37.766,  10.549,  0.000,  0.000,  7,  1.00694,  -74.3619,  'WINNIE 0',  11.500,  4
17240,  1,  76.587,  21.082,  0.000,  0.000,  7,  1.00957,  -76.5452,  'HOUSTON ',  11.500,  3
17241,  1,  76.744,  21.114,  0.000,  0.000,  7,  1.00186,  -76.8621,  'HOUSTON ',  11.500,  3
17242,  1,  54.834,  15.216,  0.000,  0.000,  7,  1.00429,  -76.6159,  'HOUSTON ',  11.500,  3
17243,  1,  59.798,  16.567,  0.000,  0.000,  7,  1.01077,  -75.6702,  'CROSBY 0',  11.500,  4
17244,  1,  28.603,  8.016,  0.000,  0.000,  7,  1.00136,  -74.5393,  'MANVEL 0',  11.500,  3
17245,  1,  74.564,  20.538,  0.000,  0.000,  7,  1.00802,  -77.4466,  'HOUSTON ',  11.500,  5
17246,  1,  145.242,  38.868,  0.000,  0.000,  7,  0.99627,  -77.5434,  'HOUSTON ',  11.500,  3
17247,  1,  5.339,  1.510,  0.000,  0.000,  7,  0.98502,  -70.4659,  'DAMON 0S',  11.500,  1
17248,  1,  171.173,  46.736,  0.000,  0.000,  7,  0.99942,  -77.0364,  'HOUSTON ',  11.500,  3
17249,  1,  61.216,  16.945,  0.000,  0.000,  7,  1.00375,  -76.3886,  'HOUSTON ',  11.500,  3
17250,  1,  25.122,  7.052,  0.000,  0.000,  7,  1.01288,  -75.7480,  'HOUSTON ',  11.500,  3
17251,  1,  29.054,  8.142,  0.000,  0.000,  7,  1.00407,  -77.8947,  'HOCKLEY ',  11.500,  5
17253,  1,  69.082,  19.065,  0.000,  0.000,  7,  1.00384,  -71.0296,  'ANGLETON',  11.500,  2
17254,  1,  33.077,  9.259,  0.000,  0.000,  7,  1.02175,  -76.1784,  'CONROE 3',  11.500,  5
17255,  1,  43.986,  12.259,  0.000,  0.000,  7,  1.00955,  -74.9323,  'HOUSTON ',  11.500,  3
17256,  1,  64.715,  17.890,  0.000,  0.000,  7,  1.00453,  -75.8233,  'HOUSTON ',  11.500,  3
17257,  1,  99.251,  27.069,  0.000,  0.000,  7,  1.00283,  -74.9562,  'PEARLAND',  11.500,  4
17258,  1,  33.370,  9.336,  0.000,  0.000,  7,  1.00586,  -75.7448,  'HOUSTON ',  11.500,  3
17259,  1,  109.876,  29.865,  0.000,  0.000,  7,  1.01202,  -75.6895,  'HOUSTON ',  11.500,  4
17260,  1,  72.331,  19.947,  0.000,  0.000,  7,  1.01386,  -74.1445,  'CHANNELV',  11.500,  4
17262,  1,  66.632,  18.396,  0.000,  0.000,  7,  0.99271,  -62.1365,  'BAY CITY',  11.500,  1
17265,  1,  47.948,  13.345,  0.000,  0.000,  7,  1.01470,  -72.6378,  'PASADENA',  11.500,  4
17271,  1,  21.050,  5.917,  0.000,  0.000,  7,  1.00001,  -76.5771,  'BROOKSHI',  11.500,  3
17272,  1,  36.864,  10.300,  0.000,  0.000,  7,  1.00482,  -75.4520,  'HOUSTON ',  11.500,  3
17273,  1,  30.019,  8.413,  0.000,  0.000,  7,  1.02733,  -73.6493,  'TEXAS CI',  11.500,  2
17275,  1,  27.751,  7.781,  0.000,  0.000,  7,  1.00429,  -68.9630,  'VICTORIA',  11.500,  6
17276,  1,  71.241,  19.668,  0.000,  0.000,  7,  1.02737,  -76.8309,  'HOUSTON ',  11.500,  3
17277,  1,  15.479,  4.361,  0.000,  0.000,  7,  1.02163,  -67.9664,  'GANADO 0',  11.500,  6
17279,  1,  121.080,  32.787,  0.000,  0.000,  7,  1.01858,  -72.6227,  'MONT BEL',  11.500,  4
17283,  1,  88.225,  24.180,  0.000,  0.000,  7,  1.01167,  -72.7292,  'BAYTOWN ',  11.500,  4
17290,  1,  52.308,  14.528,  0.000,  0.000,  7,  1.00165,  -77.2620,  'SPRING 6',  11.500,  5
17291,  1,  85.185,  23.346,  0.000,  0.000,  7,  0.99354,  -77.6560,  'HUMBLE 2',  11.500,  5
17292,  1,  74.507,  20.528,  0.000,  0.000,  7,  1.01220,  -75.2455,  'HOUSTON ',  11.500,  5
17293,  1,  9.575,  2.703,  0.000,  0.000,  7,  1.01187,  -73.3404,  'SANTA FE',  11.500,  2
17294,  1,  4.764,  1.348,  0.000,  0.000,  7,  1.02731,  -72.4145,  'PORT BOL',  11.500,  4
17295,  1,  64.489,  17.829,  0.000,  0.000,  7,  1.00383,  -76.6142,  'HOUSTON ',  11.500,  5
17296,  1,  60.713,  16.805,  0.000,  0.000,  7,  0.99871,  -77.3311,  'HOUSTON ',  11.500,  3
17297,  1,  57.199,  15.856,  0.000,  0.000,  7,  1.00074,  -76.0872,  'HOUSTON ',  11.500,  3
17298,  1,  58.982,  16.342,  0.000,  0.000,  7,  1.00514,  -76.7746,  'HOUSTON ',  11.500,  3
17299,  1,  17.150,  4.827,  0.000,  0.000,  7,  0.98663,  -73.1111,  'EAGLE LA',  11.500,  1
17300,  1,  50.969,  14.176,  0.000,  0.000,  7,  1.02735,  -77.5388,  'CONROE 2',  11.500,  5
17301,  1,  52.215,  14.502,  0.000,  0.000,  7,  1.00190,  -75.0636,  'WEBSTER ',  11.500,  4
17302,  1,  22.598,  6.345,  0.000,  0.000,  7,  0.98012,  -65.5397,  'SWEENY 0',  11.500,  1
17303,  1,  6.173,  1.745,  0.000,  0.000,  7,  1.00309,  -66.7223,  'BLESSING',  11.500,  1
17306,  1,  6.479,  1.831,  0.000,  0.000,  7,  0.99577,  -69.2390,  'WHARTON ',  11.500,  1
17313,  1,  74.022,  20.384,  0.000,  0.000,  7,  0.99966,  -70.3168,  'LAKE JAC',  11.500,  2
17314,  1,  23.753,  6.667,  0.000,  0.000,  7,  0.98195,  -75.5026,  'BELLVILL',  11.500,  5
17315,  1,  54.103,  15.024,  0.000,  0.000,  7,  1.01534,  -76.4246,  'KATY 4 0',  11.500,  3
17316,  1,  49.357,  13.723,  0.000,  0.000,  7,  1.00178,  -75.5797,  'HOUSTON ',  11.500,  3
17317,  1,  108.324,  29.449,  0.000,  0.000,  7,  1.00702,  -73.9489,  'FRIENDSW',  11.500,  4
17318,  1,  87.551,  23.983,  0.000,  0.000,  7,  0.99993,  -75.8907,  'HOUSTON ',  11.500,  4
17319,  1,  22.251,  6.251,  0.000,  0.000,  7,  1.00404,  -76.3498,  'HOUSTON ',  11.500,  5
17330,  1,  150.831,  40.313,  0.000,  0.000,  7,  1.00472,  -76.3374,  'HOUSTON ',  11.500,  3
17333,  1,  21.038,  5.915,  0.000,  0.000,  7,  1.01094,  -73.9787,  'PASADENA',  11.500,  4
17336,  1,  78.486,  21.588,  0.000,  0.000,  7,  1.00982,  -75.1176,  'STAFFORD',  11.500,  3
17337,  1,  17.106,  4.815,  0.000,  0.000,  7,  0.99577,  -68.9183,  'EDNA 0SE',  11.500,  6
17338,  1,  76.622,  21.085,  0.000,  0.000,  7,  1.00512,  -75.7546,  'HOUSTON ',  11.500,  4
17339,  1,  30.056,  8.416,  0.000,  0.000,  7,  0.98869,  -69.3855,  'NEEDVILL',  11.500,  1
17340,  1,  24.004,  6.738,  0.000,  0.000,  7,  0.98941,  -76.2419,  'SEALY 0S',  11.500,  3
17343,  1,  131.653,  35.407,  0.000,  0.000,  7,  0.99146,  -74.5525,  'KATY 3 2',  11.500,  3
17344,  1,  82.718,  22.701,  0.000,  0.000,  7,  0.99921,  -77.2716,  'HOUSTON ',  11.500,  3
17345,  1,  56.754,  15.739,  0.000,  0.000,  7,  1.00675,  -75.3701,  'HOUSTON ',  11.500,  4
17362,  1,  42.551,  11.862,  0.000,  0.000,  7,  1.00125,  -76.7507,  'HOUSTON ',  11.500,  3
17363,  1,  20.517,  5.769,  0.000,  0.000,  7,  1.00900,  -73.4931,  'GALVESTO',  11.500,  2
17364,  1,  12.704,  3.582,  0.000,  0.000,  7,  0.98672,  -74.5238,  'EAST BER',  11.500,  1
17365,  1,  64.812,  17.921,  0.000,  0.000,  7,  1.00956,  -76.1237,  'HOUSTON ',  11.500,  4
17380,  1,  38.060,  10.632,  0.000,  0.000,  7,  1.01184,  -70.9995,  'FREEPORT',  11.500,  2
17381,  1,  69.833,  19.271,  0.000,  0.000,  7,  1.00895,  -76.6935,  'HOUSTON ',  11.500,  4
17382,  1,  60.564,  16.768,  0.000,  0.000,  7,  1.00299,  -76.0416,  'HOUSTON ',  11.500,  3
17383,  1,  65.917,  18.215,  0.000,  0.000,  7,  1.00647,  -73.0596,  'ROSHARON',  11.500,  2
17384,  1,  55.376,  15.362,  0.000,  0.000,  7,  1.00148,  -76.5007,  'HOUSTON ',  11.500,  3
17385,  1,  103.362,  28.149,  0.000,  0.000,  7,  1.00464,  -77.0855,  'HOUSTON ',  11.500,  3
17386,  1,  84.938,  23.297,  0.000,  0.000,  7,  1.00404,  -76.4897,  'HOUSTON ',  11.500,  3
17387,  1,  96.348,  26.306,  0.000,  0.000,  7,  1.00261,  -76.8022,  'HUMBLE 1',  11.500,  4
17388,  1,  102.751,  28.003,  0.000,  0.000,  7,  1.01087,  -76.9919,  'HOUSTON ',  11.500,  3
17391,  1,  24.118,  6.774,  0.000,  0.000,  7,  1.02008,  -73.9335,  'WILLIS 1',  11.500,  5
17392,  1,  44.708,  12.459,  0.000,  0.000,  7,  1.01682,  -73.8917,  'BAYTOWN ',  11.500,  4
17393,  1,  6.972,  1.970,  0.000,  0.000,  7,  0.98718,  -69.1366,  'VAN VLEC',  11.500,  1
17394,  1,  35.299,  9.868,  0.000,  0.000,  7,  1.00150,  -76.0867,  'HUFFMAN ',  11.500,  4
17395,  1,  59.254,  16.418,  0.000,  0.000,  7,  1.00950,  -76.8197,  'HOUSTON ',  11.500,  3
17396,  1,  19.027,  5.352,  0.000,  0.000,  7,  1.00129,  -76.1340,  'HOUSTON ',  11.500,  3
17397,  1,  78.766,  21.685,  0.000,  0.000,  7,  1.02737,  -75.9697,  'ROSENBER',  11.500,  3
17398,  1,  55.320,  15.353,  0.000,  0.000,  7,  1.01143,  -74.5778,  'PASADENA',  11.500,  4
17399,  1,  45.157,  12.579,  0.000,  0.000,  7,  1.00832,  -75.4137,  'HOUSTON ',  11.500,  3
17403,  1,  49.275,  13.706,  0.000,  0.000,  7,  1.01029,  -74.3605,  'PASADENA',  11.500,  4
17404,  1,  116.789,  31.630,  0.000,  0.000,  7,  1.00185,  -77.2762,  'HOUSTON ',  11.500,  5
17405,  1,  40.320,  11.256,  0.000,  0.000,  7,  1.01833,  -73.1524,  'GALVESTO',  11.500,  2
17408,  1,  49.167,  13.664,  0.000,  0.000,  7,  0.98583,  -63.4602,  'POINT CO',  11.500,  6
17410,  1,  180.789,  49.377,  0.000,  0.000,  7,  1.00302,  -75.3928,  'KATY 2 1',  11.500,  3
17411,  1,  47.492,  13.217,  0.000,  0.000,  7,  1.00683,  -77.0437,  'SPRING 3',  11.500,  5
17412,  1,  6.619,  1.871,  0.000,  0.000,  7,  1.00221,  -72.1966,  'DANBURY ',  11.500,  2
17413,  1,  35.692,  9.974,  0.000,  0.000,  7,  0.99373,  -71.1890,  'WHARTON ',  11.500,  1
17417,  1,  78.646,  21.634,  0.000,  0.000,  7,  1.01163,  -76.2393,  'HOUSTON ',  11.500,  3
17418,  1,  38.119,  10.648,  0.000,  0.000,  7,  1.01170,  -75.9219,  'HOUSTON ',  11.500,  3
17419,  1,  81.831,  22.482,  0.000,  0.000,  7,  1.01097,  -73.4800,  'LA PORTE',  11.500,  4
17421,  1,  49.441,  13.749,  0.000,  0.000,  7,  1.00647,  -76.4749,  'MAGNOLIA',  11.500,  5
17424,  1,  105.508,  28.728,  0.000,  0.000,  7,  1.01285,  -72.8617,  'ALVIN 2S',  11.500,  2
17425,  1,  79.668,  21.891,  0.000,  0.000,  7,  1.00018,  -77.3183,  'HOUSTON ',  11.500,  3
17426,  1,  42.474,  11.829,  0.000,  0.000,  7,  0.96960,  -68.2078,  'BRAZORIA',  11.500,  2
17427,  1,  143.507,  38.451,  0.000,  0.000,  7,  1.00085,  -77.4172,  'HOUSTON ',  11.500,  3
17430,  1,  44.847,  12.491,  0.000,  0.000,  7,  1.00182,  -69.9684,  'FREEPORT',  11.500,  2
17431,  1,  15.810,  4.453,  0.000,  0.000,  7,  1.01052,  -75.6926,  'CONROE 6',  11.500,  5
17432,  1,  18.187,  5.118,  0.000,  0.000,  7,  1.01376,  -74.1133,  'MADISONV',  11.500,  5
18001,  1,  8.831,  2.494,  0.000,  0.000,  8,  1.01379,  -70.3510,  'NORMANGE',  11.500,  7
18002,  1,  8.792,  2.483,  0.000,  0.000,  8,  1.01926,  -69.9971,  'ARP 0SE ',  11.500,  8
18003,  1,  7.046,  1.991,  0.000,  0.000,  8,  1.02731,  -72.3430,  'CENTERVI',  11.500,  7
18005,  1,  79.492,  21.879,  0.000,  0.000,  8,  1.02737,  -70.7844,  'LUFKIN 3',  11.500,  8
18006,  1,  23.035,  6.473,  0.000,  0.000,  8,  1.02732,  -67.8288,  'FLINT 0S',  11.500,  8
18007,  1,  19.562,  5.503,  0.000,  0.000,  8,  1.01822,  -68.4273,  'BULLARD ',  11.500,  8
18008,  1,  23.161,  6.505,  0.000,  0.000,  8,  1.00435,  -70.2327,  'CHANDLER',  11.500,  8
18009,  1,  8.762,  2.475,  0.000,  0.000,  8,  1.00707,  -77.4200,  'PLANTERS',  11.500,  7
18010,  1,  3.633,  1.028,  0.000,  0.000,  8,  1.00646,  -68.6459,  'MARQUEZ ',  11.500,  7
18011,  1,  10.598,  2.991,  0.000,  0.000,  8,  1.01667,  -64.0702,  'TENNESSE',  11.500,  7
18012,  1,  3.794,  1.074,  0.000,  0.000,  8,  1.02164,  -75.4950,  'ANDERSON',  11.500,  7
18013,  1,  50.336,  14.000,  0.000,  0.000,  8,  1.02060,  -70.9845,  'MINEOLA ',  11.500,  8
18014,  1,  12.264,  3.459,  0.000,  0.000,  8,  1.00836,  -74.6368,  'LOVELADY',  11.500,  7
18015,  1,  17.745,  4.995,  0.000,  0.000,  8,  1.01487,  -72.7053,  'HUNTINGT',  11.500,  8
18016,  1,  56.812,  15.768,  0.000,  0.000,  8,  1.02735,  -76.1693,  'BRYAN 4 ',  11.500,  7
18017,  1,  11.054,  3.119,  0.000,  0.000,  8,  1.01391,  -68.5375,  'FRANKSTO',  11.500,  8
18019,  1,  73.544,  20.287,  0.000,  0.000,  8,  1.02737,  -68.5528,  'TYLER 4 ',  11.500,  8
18020,  1,  12.839,  3.620,  0.000,  0.000,  8,  1.00641,  -69.7966,  'BEN WHEE',  11.500,  8
18021,  1,  9.262,  2.615,  0.000,  0.000,  8,  1.02617,  -69.0725,  'GARRISON',  11.500,  8
18022,  1,  4.710,  1.333,  0.000,  0.000,  8,  1.02730,  -71.1728,  'ETOILE 0',  11.500,  8
18025,  1,  32.674,  9.149,  0.000,  0.000,  8,  1.02733,  -69.5343,  'PALESTIN',  11.500,  8
18026,  1,  45.230,  12.598,  0.000,  0.000,  8,  1.00627,  -71.2728,  'LINDALE ',  11.500,  8
18027,  1,  28.083,  7.876,  0.000,  0.000,  8,  1.02343,  -68.3019,  'WHITEHOU',  11.500,  8
18028,  1,  16.214,  4.567,  0.000,  0.000,  8,  1.01172,  -70.7831,  'OVERTON ',  11.500,  8
18029,  1,  18.232,  5.130,  0.000,  0.000,  8,  1.00420,  -70.3064,  'GRAND SA',  11.500,  8
18032,  1,  48.388,  13.471,  0.000,  0.000,  8,  1.02738,  -74.2476,  'SHIRO 2S',  11.500,  7
18037,  1,  9.137,  2.580,  0.000,  0.000,  8,  1.01023,  -74.4989,  'MIDWAY 0',  11.500,  7
18038,  1,  44.739,  12.468,  0.000,  0.000,  8,  1.01746,  -64.0667,  'SULPHUR ',  11.500,  8
18039,  1,  10.393,  2.934,  0.000,  0.000,  8,  1.01306,  -70.6892,  'VAN 0SE ',  11.500,  8
18040,  1,  10.720,  3.026,  0.000,  0.000,  8,  1.00758,  -68.2808,  'MURCHISO',  11.500,  8
18041,  1,  36.762,  10.278,  0.000,  0.000,  8,  1.02733,  -71.5187,  'NACOGDOC',  11.500,  8
18042,  1,  18.049,  5.079,  0.000,  0.000,  8,  1.01010,  -73.4213,  'DIBOLL 0',  11.500,  8
18052,  1,  11.102,  3.133,  0.000,  0.000,  8,  1.02151,  -69.2133,  'TYLER 8 ',  11.500,  8
18053,  1,  14.409,  4.060,  0.000,  0.000,  8,  1.00452,  -69.3949,  'ATHENS 1',  11.500,  8
18054,  1,  12.363,  3.487,  0.000,  0.000,  8,  1.00600,  -69.4908,  'BUFFALO ',  11.500,  7
18055,  1,  19.860,  5.587,  0.000,  0.000,  8,  1.02677,  -67.6191,  'RUSK 0SE',  11.500,  8
18056,  1,  10.320,  2.913,  0.000,  0.000,  8,  1.02444,  -69.7338,  'WINONA 0',  11.500,  8
18062,  1,  6.175,  1.745,  0.000,  0.000,  8,  1.02841,  -65.1925,  'CUSHING ',  11.500,  8
18063,  1,  46.812,  13.036,  0.000,  0.000,  8,  1.01636,  -72.9586,  'NACOGDOC',  11.500,  8
18064,  1,  15.050,  4.241,  0.000,  0.000,  8,  1.02025,  -63.4908,  'FAIRFIEL',  11.500,  7
18065,  1,  4.214,  1.192,  0.000,  0.000,  8,  1.01100,  -67.3025,  'TRINIDAD',  11.500,  7
18066,  1,  2.110,  0.597,  0.000,  0.000,  8,  1.01713,  -63.5142,  'DIKE 0SE',  11.500,  8
18072,  1,  45.863,  12.772,  0.000,  0.000,  8,  1.00766,  -66.3081,  'PALESTIN',  11.500,  8
18073,  1,  12.775,  3.603,  0.000,  0.000,  8,  1.00899,  -70.0059,  'EMORY 0S',  11.500,  8
18081,  1,  15.942,  4.490,  0.000,  0.000,  8,  1.01127,  -70.0844,  'TYLER 9 ',  11.500,  8
18086,  1,  19.293,  5.425,  0.000,  0.000,  8,  0.98619,  -69.2900,  'FRANKLIN',  11.500,  7
18089,  1,  13.227,  3.730,  0.000,  0.000,  8,  1.02364,  -69.3617,  'TYLER 3 ',  11.500,  8
18090,  1,  7.398,  2.091,  0.000,  0.000,  8,  1.01823,  -71.5720,  'ELKHART ',  11.500,  7
18091,  1,  5.997,  1.695,  0.000,  0.000,  8,  1.02731,  -65.0452,  'WORTHAM ',  11.500,  7
18092,  1,  3.616,  1.023,  0.000,  0.000,  8,  1.01048,  -70.3802,  'OAKWOOD ',  11.500,  7
18093,  1,  3.345,  0.947,  0.000,  0.000,  8,  1.02266,  -61.9465,  'COOKVILL',  11.500,  8
18095,  1,  114.098,  30.941,  0.000,  0.000,  8,  1.00460,  -74.6687,  'COLLEGE ',  11.500,  7
18096,  1,  11.134,  3.142,  0.000,  0.000,  8,  1.00834,  -68.6703,  'EDGEWOOD',  11.500,  8
18100,  1,  21.138,  5.943,  0.000,  0.000,  8,  1.02347,  -69.2724,  'TYLER 2 ',  11.500,  8
18101,  1,  6.401,  1.809,  0.000,  0.000,  8,  1.01605,  -72.7274,  'ALTO 0SE',  11.500,  8
18102,  1,  3.391,  0.959,  0.000,  0.000,  8,  0.94737,  -75.6715,  'CALVERT ',  11.500,  7
18103,  1,  6.610,  1.868,  0.000,  0.000,  8,  1.00918,  -66.5844,  'JEWETT 2',  11.500,  7
18104,  1,  52.400,  14.560,  0.000,  0.000,  8,  1.01434,  -77.3688,  'NAVASOTA',  11.500,  7
18106,  1,  74.179,  20.445,  0.000,  0.000,  8,  1.01612,  -62.5500,  'MOUNT PL',  11.500,  8
18107,  1,  8.248,  2.329,  0.000,  0.000,  8,  1.02731,  -63.3004,  'SCROGGIN',  11.500,  8
18108,  1,  49.616,  13.798,  0.000,  0.000,  8,  1.01008,  -69.9840,  'WILLS PO',  11.500,  8
18109,  1,  37.464,  10.466,  0.000,  0.000,  8,  1.00514,  -67.8857,  'ATHENS 2',  11.500,  8
18110,  1,  17.203,  4.844,  0.000,  0.000,  8,  1.02732,  -66.4617,  'POINT 0S',  11.500,  8
18111,  1,  67.297,  18.598,  0.000,  0.000,  8,  1.01798,  -72.5784,  'LUFKIN 2',  11.500,  8
18114,  1,  18.073,  5.087,  0.000,  0.000,  8,  1.03042,  -64.4195,  'JACKSONV',  11.500,  8
18118,  1,  31.113,  8.714,  0.000,  0.000,  8,  1.01043,  -74.2040,  'CROCKETT',  11.500,  7
18119,  1,  31.873,  8.928,  0.000,  0.000,  8,  1.02921,  -64.5893,  'HENDERSO',  11.500,  8
18120,  1,  26.198,  7.353,  0.000,  0.000,  8,  1.02732,  -75.9702,  'BRYAN 3 ',  11.500,  7
18121,  1,  51.641,  14.359,  0.000,  0.000,  8,  1.02410,  -67.7784,  'JACKSONV',  11.500,  8
18122,  1,  23.873,  6.705,  0.000,  0.000,  8,  1.02097,  -76.5508,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.741,  3.031,  0.000,  0.000,  8,  1.00795,  -67.5418,  'MALAKOFF',  11.500,  8
18124,  1,  23.293,  6.545,  0.000,  0.000,  8,  1.02142,  -64.7198,  'CUMBY 0S',  11.500,  8
18125,  1,  29.062,  8.148,  0.000,  0.000,  8,  1.02444,  -73.6175,  'NACOGDOC',  11.500,  8
18132,  1,  18.925,  5.324,  0.000,  0.000,  8,  1.00464,  -67.9566,  'TEAGUE 0',  11.500,  7
18134,  1,  72.739,  20.069,  0.000,  0.000,  8,  1.02597,  -66.9882,  'TYLER 7 ',  11.500,  8
18135,  1,  50.102,  13.939,  0.000,  0.000,  8,  1.02410,  -69.0717,  'TYLER 6 ',  11.500,  8
18136,  1,  5.847,  1.653,  0.000,  0.000,  8,  1.01601,  -69.1123,  'YANTIS 0',  11.500,  8
18137,  1,  18.629,  5.243,  0.000,  0.000,  8,  1.01725,  -72.2309,  'POLLOK 0',  11.500,  8
18138,  1,  4.404,  1.246,  0.000,  0.000,  8,  1.02731,  -69.9103,  'TYLER 1 ',  11.500,  8
18140,  1,  121.843,  32.945,  0.000,  0.000,  8,  1.00599,  -74.7298,  'COLLEGE ',  11.500,  7
18141,  1,  12.356,  3.485,  0.000,  0.000,  8,  1.02208,  -75.8344,  'HEARNE 0',  11.500,  7
18142,  1,  12.149,  3.427,  0.000,  0.000,  8,  1.01513,  -63.3624,  'MOUNT VE',  11.500,  8
18143,  1,  16.773,  4.724,  0.000,  0.000,  8,  1.02451,  -75.4436,  'IOLA 0SE',  11.500,  7
18144,  1,  3.477,  0.984,  0.000,  0.000,  8,  1.01647,  -64.6188,  'STREETMA',  11.500,  7
18145,  1,  3.624,  1.025,  0.000,  0.000,  8,  1.01860,  -67.0431,  'COMO 0SE',  11.500,  8
18146,  1,  40.373,  11.266,  0.000,  0.000,  8,  1.00811,  -71.4029,  'HENDERSO',  11.500,  8
18150,  1,  5.584,  1.579,  0.000,  0.000,  8,  1.01643,  -72.3568,  'ZAVALLA ',  11.500,  8
18151,  1,  12.372,  3.490,  0.000,  0.000,  8,  1.02731,  -72.3050,  'GRAPELAN',  11.500,  7
18152,  1,  42.749,  11.926,  0.000,  0.000,  8,  1.02502,  -75.5273,  'BRYAN 2 ',  11.500,  7
18153,  1,  31.182,  8.731,  0.000,  0.000,  8,  1.00575,  -69.8230,  'CANTON 0',  11.500,  8
18154,  1,  18.982,  5.340,  0.000,  0.000,  8,  1.01414,  -70.2005,  'TYLER 5 ',  11.500,  8
18160,  1,  69.181,  19.111,  0.000,  0.000,  8,  1.02487,  -74.4041,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  95.737,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  37.430,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  90.522,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  81.671,  -11.759,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  56.353,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  126.137,  -27.130,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  40.836,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  66.928,  -20.156,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  73.746,  -10.098,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -3.295,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  13.640,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  72.597,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1063,  '1',  89.710,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.000,  69.000
1066,  '1',  64.660,  -10.405,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  72.827,  22.131,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  37.421,  -3.442,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -4.743,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -1.809,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -2.006,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -3.819,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -2.318,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  6.907,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  68.060,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  52.403,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  34.030,  -3.951,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  32.668,  40.150,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.114,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -37.321,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -22.964,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  79.904,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  155.946,  -5.111,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  36.791,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  302.234,  -163.927,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  42.921,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  79.871,  -17.322,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  47.060,  -18.356,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  35.297,  -11.256,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  42.223,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  105.838,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  83.984,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  118.870,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  76.910,  -11.937,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  68.060,  3.040,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  62.747,  16.079,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  59.209,  8.002,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  94.830,  22.990,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  15.199,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  109.349,  -33.564,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  111.243,  20.553,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  111.243,  12.502,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  111.243,  11.589,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  75.150,  6.055,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  75.150,  7.101,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  75.150,  11.219,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  75.150,  8.096,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  36.522,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  68.060,  20.212,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  77.225,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  45.282,  -5.688,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  112.979,  14.797,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  105.489,  -25.831,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  34.030,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  45.373,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  90.746,  13.901,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  54.720,  7.723,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  72.597,  7.039,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  40.485,  -16.495,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  38.113,  5.462,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  33.939,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  33.939,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3118,  '1',  54.448,  -15.242,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  89.385,  -19.333,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  61.254,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  57.400,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  51.725,  -10.865,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  45.918,  20.830,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  41.513,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  91.472,  6.419,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  9.508,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  150.254,  8.359,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  54.248,  5.797,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  90.746,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  15.000,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  17.018,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  10.385,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  15.125,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  11.421,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  15.532,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  18.944,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  20.098,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  35.322,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  40.120,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  56.472,  3.724,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  32.526,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  30.528,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  85.301,  27.031,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  128.496,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  38.802,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  18.263,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  16.011,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  91.200,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  68.060,  0.906,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  62.776,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  92.107,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  806.850,  69.969,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  91.472,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  41.743,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  37.648,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  4.338,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  2.951,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  2.380,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  34.345,  19.956,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  31.376,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  47.060,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  145.270,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  70.590,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  47.060,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  34.497,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  41.619,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  43.216,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  58.379,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  45.577,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  47.053,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  128.941,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  57.519,  22.408,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  349.357,  -124.864,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  77.139,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  67.920,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  51.954,  27.065,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  11.962,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  19.768,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  10.945,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  6.826,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  8.642,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  88.760,  8.255,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -11.091,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -4.054,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -13.185,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -4.759,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -8.168,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -8.910,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  25.415,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  25.906,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -2.253,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -2.434,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  218.985,  -6.855,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -12.976,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -23.760,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -3.132,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -3.384,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -7.147,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -3.772,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  49.314,  -1.487,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  153.099,  -1.508,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  153.099,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  153.099,  -3.831,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  25.796,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  31.185,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  36.194,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  69.201,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  56.968,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  28.688,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  19.337,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  181.644,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  19.676,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  35.328,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  22.964,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  21.463,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  19.330,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  109.300,  69.596,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -2.272,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -2.511,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -2.434,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -2.846,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -2.805,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -2.575,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  16.641,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  13.039,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  13.505,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  15.940,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2518.523,  1306.618,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  431.676,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  46.979,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  26.042,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  25.352,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  40.502,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  21.565,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  42.937,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  43.195,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  50.297,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  32.307,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  44.805,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  49.752,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  27.570,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  22.687,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  66.755,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  41.020,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  35.113,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  65.112,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  101.592,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  32.687,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  47.680,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  13.063,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  18.891,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  11.843,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  80.808,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  90.761,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  38.901,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  30.583,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  31.569,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  42.485,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  77.256,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  76.595,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  82.837,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  24.821,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  56.379,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  34.064,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  20.965,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  16.826,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  13.232,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  16.084,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  17.290,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  46.892,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  21.488,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  20.589,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  22.496,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  28.758,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  23.326,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  25.248,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  170.057,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  553.820,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  771.990,  247.308,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  378.560,  167.400,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8033,  '1',  70.480,  1.712,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  2.252,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.433,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.350,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  65.994,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -88.710,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  370.030,  -124.035,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -18.919,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -18.810,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -24.486,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -20.871,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  58.598,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  85.542,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  58.003,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  23.204,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  26.645,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -72.859,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -30.248,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -57.332,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  83.780,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05209,  0.00000,  23.04,  0.00,  0.00,  1.00000,  -0.785,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.08804,  0.00000,  13.63,  0.00,  0.00,  1.00000,  -0.663,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.20310,  0.00000,  5.91,  0.00,  0.00,  1.00000,  -0.652,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.47385,  0.00000,  2.53,  0.00,  0.00,  1.00000,  -0.856,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04223,  0.00000,  28.41,  0.00,  0.00,  1.00000,  -0.582,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.54391,  0.00000,  2.21,  0.00,  0.00,  1.00000,  -0.566,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18064,  0.00000,  6.64,  0.00,  0.00,  1.00000,  -0.661,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.36115,  0.00000,  3.32,  0.00,  0.00,  1.00000,  -0.589,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05896,  0.00000,  20.35,  0.00,  0.00,  1.00000,  -0.735,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  16.09778,  0.00000,  0.07,  0.00,  0.00,  1.00000,  -0.736,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01687,  0.00000,  71.14,  0.00,  0.00,  1.00000,  -0.778,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01654,  0.00000,  72.55,  0.00,  0.00,  1.00000,  -0.737,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01307,  0.00000,  91.82,  0.00,  0.00,  1.00000,  -0.751,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.12682,  0.00000,  9.46,  0.00,  0.00,  1.00000,  -0.629,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01247,  0.00000,  96.20,  0.00,  0.00,  1.00000,  -0.739,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.06267,  0.00000,  19.15,  0.00,  0.00,  1.00000,  -0.626,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.17141,  0.00000,  7.00,  0.00,  0.00,  1.00000,  -0.625,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08739,  0.00000,  13.73,  0.00,  0.00,  1.00000,  -0.618,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01021,  0.00000,  117.54,  0.00,  0.00,  1.00000,  -0.768,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02750,  0.00000,  43.64,  0.00,  0.00,  1.00000,  -0.759,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.10401,  0.00000,  11.54,  0.00,  0.00,  1.00000,  -0.794,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01172,  0.00000,  102.43,  0.00,  0.00,  1.00000,  -0.794,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09307,  0.00000,  12.89,  0.00,  0.00,  1.00000,  -0.787,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.09906,  0.00000,  12.11,  0.00,  0.00,  1.00000,  -0.660,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.28075,  0.00000,  4.27,  0.00,  0.00,  1.00000,  -0.632,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08525,  0.00000,  14.08,  0.00,  0.00,  1.00000,  -0.646,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.00995,  0.00000,  120.61,  0.00,  0.00,  1.00000,  -0.799,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01814,  0.00000,  66.15,  0.00,  0.00,  1.00000,  -0.553,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01932,  0.00000,  62.12,  0.00,  0.00,  1.00000,  -0.633,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01156,  0.00000,  103.82,  0.00,  0.00,  1.00000,  -0.772,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03396,  0.00000,  35.34,  0.00,  0.00,  1.00000,  -0.588,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05580,  0.00000,  21.51,  0.00,  0.00,  1.00000,  -0.608,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02729,  0.00000,  43.98,  0.00,  0.00,  1.00000,  -0.632,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.18819,  0.00000,  1.01,  0.00,  0.00,  1.00000,  -0.714,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04708,  0.00000,  25.49,  0.00,  0.00,  1.00000,  -0.656,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.14036,  0.00000,  8.55,  0.00,  0.00,  1.00000,  -0.770,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03268,  0.00000,  36.72,  0.00,  0.00,  1.00000,  -1.075,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.21637,  0.00000,  5.55,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.10565,  0.00000,  11.36,  0.00,  0.00,  1.00000,  -0.787,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03330,  0.00000,  36.03,  0.00,  0.00,  1.00000,  -0.945,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.01789,  0.00000,  67.09,  0.00,  0.00,  1.00000,  -0.859,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03214,  0.00000,  37.34,  0.00,  0.00,  1.00000,  -0.804,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.28613,  0.00000,  4.19,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02337,  0.00000,  51.35,  0.00,  0.00,  1.00000,  -1.129,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04752,  0.00000,  25.25,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.12882,  0.00000,  9.32,  0.00,  0.00,  1.00000,  -1.058,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02754,  0.00000,  43.57,  0.00,  0.00,  1.00000,  -0.929,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.04309,  0.00000,  27.85,  0.00,  0.00,  1.00000,  -0.739,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.48614,  0.00000,  2.47,  0.00,  0.00,  1.00000,  -1.083,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.10170,  0.00000,  11.80,  0.00,  0.00,  1.00000,  -0.961,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.26952,  0.00000,  4.45,  0.00,  0.00,  1.00000,  -0.796,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.04005,  0.00000,  29.96,  0.00,  0.00,  1.00000,  -1.109,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.22355,  0.00000,  5.37,  0.00,  0.00,  1.00000,  -0.779,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.44778,  0.00000,  2.68,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12456,  0.00000,  9.63,  0.00,  0.00,  1.00000,  -1.146,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.31898,  0.00000,  3.76,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.24910,  0.00000,  4.82,  0.00,  0.00,  1.00000,  -0.799,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02541,  0.00000,  47.23,  0.00,  0.00,  1.00000,  -0.934,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.36921,  0.00000,  3.25,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.64341,  0.00000,  1.87,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.26303,  0.00000,  4.56,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09641,  0.00000,  12.45,  0.00,  0.00,  1.00000,  -1.066,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.39605,  0.00000,  3.03,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05959,  0.00000,  20.14,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.06844,  0.00000,  17.53,  0.00,  0.00,  1.00000,  -0.940,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.07238,  0.00000,  16.58,  0.00,  0.00,  1.00000,  -1.119,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.11082,  0.00000,  10.83,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.15827,  0.00000,  7.58,  0.00,  0.00,  1.00000,  -0.794,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.09062,  0.00000,  13.24,  0.00,  0.00,  1.00000,  -0.898,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.37153,  0.00000,  3.23,  0.00,  0.00,  1.00000,  -1.137,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06906,  0.00000,  17.38,  0.00,  0.00,  1.00000,  -1.028,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03241,  0.00000,  37.03,  0.00,  0.00,  1.00000,  -0.766,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.04448,  0.00000,  26.98,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02173,  0.00000,  55.23,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.43177,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -1.117,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
