0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01352,  -68.8279,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02708,  -71.4384,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02574,  -63.2988,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02748,  -62.7364,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01347,  -71.9544,  'BIG SPRI',  115.00,  9
1006,  1,  -6.141,  4.940,  0.000,  0.000,  1,  1.00786,  -71.4705,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03027,  -69.4855,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01805,  -68.1134,  'IRAAN 2 ',  115.00,  9
1009,  1,  -14.765,  11.880,  0.000,  0.000,  1,  1.00744,  -67.3020,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  2.351,  0.000,  0.000,  1,  1.03020,  -71.0557,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03020,  -71.0557,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -3.240,  0.000,  0.000,  1,  1.03002,  -75.4816,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00755,  -61.8251,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00862,  -63.0402,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03299,  -70.9659,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.261,  0.000,  0.000,  1,  1.02081,  -74.3090,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99931,  -69.1108,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00070,  -69.3585,  'NOTREES ',  115.00,  9
1019,  1,  0.000,  -136.988,  0.000,  0.000,  1,  1.03000,  -69.1761,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -58.548,  0.000,  0.000,  1,  1.03000,  -69.9148,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00851,  -68.3241,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02662,  -62.7398,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -60.6057,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00190,  -69.5247,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02182,  -70.1584,  'BIG SPRI',  115.00,  9
1026,  1,  -22.231,  17.880,  0.000,  0.000,  1,  1.00101,  -68.4091,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -67.551,  0.000,  0.000,  1,  1.03000,  -75.0139,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03117,  -62.3383,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.196,  0.000,  0.000,  1,  1.01484,  -74.7769,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01884,  -70.0025,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01936,  -66.0510,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01064,  -67.5717,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00645,  -66.3224,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00543,  -73.2937,  'BIG SPRI',  115.00,  9
1035,  1,  -16.109,  7.466,  0.000,  0.000,  1,  0.99969,  -72.4949,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00238,  -69.8816,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00008,  -69.4320,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01277,  -67.0589,  'FORT STO',  115.00,  9
1039,  1,  -26.402,  15.627,  0.000,  0.000,  1,  0.99961,  -65.7573,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01023,  -69.9959,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00351,  -73.0562,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00351,  -73.0562,  'FORSAN 1',  13.800,  9
1043,  1,  -10.525,  3.042,  0.000,  0.000,  1,  0.99982,  -72.2790,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02331,  -74.2744,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01126,  -71.1119,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -2.850,  0.000,  0.000,  1,  1.03002,  -73.9846,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00499,  -59.3217,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -52.2216,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -46.5652,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00499,  -59.3217,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00499,  -59.3217,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00499,  -59.3217,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00692,  -62.1560,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01540,  -72.5825,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01930,  -64.5573,  'ODONNELL',  115.00,  9
1056,  1,  0.001,  -48.885,  0.000,  0.000,  1,  1.03001,  -73.6600,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03001,  -73.6600,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02505,  -69.6796,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02505,  -69.6796,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02505,  -69.6796,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01681,  -71.7885,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01681,  -71.7885,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01681,  -71.7885,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00865,  -70.0667,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00702,  -72.8635,  'BIG SPRI',  115.00,  9
1066,  1,  -25.507,  6.467,  0.000,  0.000,  1,  0.99985,  -71.0570,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00070,  -73.3109,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99336,  -75.0666,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02366,  -68.6025,  'IRAAN 1 ',  115.00,  9
1070,  1,  -28.729,  -23.012,  0.000,  0.000,  1,  1.03980,  -67.5567,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01883,  -67.7297,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.8116,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.4779,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.7048,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -64.5095,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -66.1301,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -63.8300,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01883,  -67.7297,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.05316,  -67.5946,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01883,  -67.7297,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01072,  -64.0565,  'ODESSA 1',  230.00,  9
1082,  1,  -26.849,  21.600,  0.000,  0.000,  1,  1.01169,  -67.0198,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.033,  0.000,  0.000,  1,  1.01679,  -67.3198,  'FORT STO',  115.00,  9
1084,  1,  -20.672,  -24.600,  0.000,  0.000,  1,  1.03614,  -70.2081,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00754,  -62.8580,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.020,  0.000,  0.000,  1,  1.01688,  -64.4046,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -2.060,  0.000,  0.000,  1,  1.03003,  -71.6377,  'SHEFFIEL',  115.00,  9
1088,  1,  -13.424,  2.077,  0.000,  0.000,  1,  0.99933,  -71.4639,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00429,  -68.4149,  'LAMESA 0',  115.00,  9
1090,  1,  -12.887,  -37.845,  0.000,  0.000,  1,  1.01948,  -67.9603,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04335,  -63.2953,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01602,  -70.6161,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02627,  -68.6144,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02685,  -70.4800,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02013,  -67.6661,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -67.5047,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -66.8860,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01940,  -70.1067,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03768,  -60.7044,  'MEMPHIS ',  161.00,  10
2009,  1,  0.005,  -81.948,  0.000,  0.000,  2,  1.03000,  -69.1378,  'IOWA PAR',  161.00,  11
2010,  1,  0.005,  -5.478,  0.000,  0.000,  2,  1.03000,  -68.7067,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05688,  -57.3597,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04565,  -56.3204,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04891,  -55.6741,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03705,  -62.3243,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02352,  -74.0519,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02242,  -74.5841,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  217.797,  0.000,  0.000,  2,  1.04355,  -57.6507,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04219,  -56.6418,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04013,  -56.5517,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01553,  -67.7265,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02811,  -67.7807,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02295,  -69.5118,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02811,  -67.7807,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02381,  -66.5045,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01285,  -67.4699,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04713,  -57.1360,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01561,  -71.0311,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01707,  -69.0736,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04160,  -62.7485,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00524,  -73.0487,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04318,  -66.1230,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02126,  -69.6835,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99953,  -74.5956,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02537,  -74.1331,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03879,  -67.7559,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01621,  -67.8032,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02872,  -73.9572,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02316,  -71.1998,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01443,  -73.4801,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02169,  -70.0710,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04362,  -55.3435,  'PANHANDL',  161.00,  10
2042,  1,  -22.335,  11.460,  0.000,  0.000,  2,  1.03526,  -54.4010,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02406,  -74.3395,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02675,  -72.9260,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01547,  -68.0408,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02697,  -73.8726,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02701,  -71.0688,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04307,  -65.5733,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02764,  -68.5120,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99997,  -73.8198,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01646,  -71.5790,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03802,  -59.0451,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01586,  -71.8907,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01627,  -66.5415,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01613,  -67.2038,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01627,  -66.5415,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -64.9990,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04362,  -55.0175,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03380,  -52.3954,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00275,  -72.7503,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02621,  -67.8078,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -66.9610,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -42.406,  0.000,  0.000,  2,  1.02963,  -73.4359,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01270,  -71.0839,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -50.777,  0.000,  0.000,  2,  1.03000,  -74.1929,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03822,  -67.0309,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01050,  -67.6086,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01131,  -66.9262,  'WINDTHOR',  161.00,  11
2069,  1,  -0.001,  -52.893,  0.000,  0.000,  2,  1.03000,  -73.8726,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01280,  -66.7133,  'ARCHER 2',  161.00,  11
2071,  1,  -26.248,  21.600,  0.000,  0.000,  2,  1.00070,  -65.8505,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02862,  -72.5794,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03685,  -66.2984,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03020,  -66.4168,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03020,  -66.4168,  'JAYTON 2',  115.00,  10
2076,  1,  -5.370,  -3.857,  0.000,  0.000,  2,  1.03976,  -66.0947,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02776,  -73.4632,  'MUENSTER',  161.00,  11
2078,  1,  -19.687,  11.568,  0.000,  0.000,  2,  1.01996,  -72.6824,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03691,  -67.5352,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01860,  -72.6018,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01664,  -72.4755,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01792,  -68.2981,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01792,  -68.2981,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01792,  -68.2981,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01792,  -68.2981,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01637,  -73.1631,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04041,  -66.3756,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01148,  -66.8106,  'ARCHER 1',  161.00,  11
2089,  1,  -11.829,  9.674,  0.000,  0.000,  2,  0.99968,  -65.9653,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01405,  -71.6613,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03592,  -68.4411,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02767,  -72.2637,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04457,  -55.5933,  'PANHANDL',  161.00,  10
2094,  1,  -7.453,  1.440,  0.000,  0.000,  2,  1.04324,  -55.1870,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03939,  -53.9891,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  153.240,  0.000,  0.000,  2,  1.03000,  -58.8188,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03207,  -59.3228,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04338,  -62.6612,  'RALLS 1 ',  161.00,  10
2099,  1,  -3.324,  1.440,  0.000,  0.000,  2,  1.02953,  -58.7561,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02120,  -57.6597,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02729,  -69.2483,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02827,  -70.4277,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02376,  -68.6974,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02262,  -68.5263,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01998,  -68.1027,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00175,  -74.4564,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02576,  -70.9753,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03358,  -70.1862,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02270,  -69.3530,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -27.182,  0.000,  0.000,  2,  1.03000,  -73.7087,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03067,  -69.4798,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01676,  -69.8678,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02842,  -67.6443,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02664,  -68.5559,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02071,  -65.3880,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02448,  -66.4743,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01885,  -65.0318,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01785,  -64.7462,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02358,  -66.2188,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01841,  -64.8598,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01954,  -70.6473,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01396,  -71.0609,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04247,  -55.0325,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99552,  -75.5183,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02157,  -72.6148,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02577,  -74.2819,  'VALLEY V',  161.00,  11
2127,  2,  0.011,  223.734,  0.000,  0.000,  2,  1.05768,  -58.4968,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05102,  -57.8064,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00570,  -74.2076,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03262,  -70.2910,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03080,  -70.5023,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -2.182,  0.000,  0.000,  2,  1.03000,  -71.0006,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02599,  -73.3272,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01426,  -74.2475,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00435,  -77.4144,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01749,  -67.5357,  'SWEETWAT',  115.00,  27
3004,  1,  -6.713,  5.400,  0.000,  0.000,  3,  1.01229,  -67.1487,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98870,  -88.3663,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02478,  -69.1552,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02822,  -69.4101,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02521,  -74.7935,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02979,  -76.4924,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99723,  -88.6630,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00744,  -80.3998,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99902,  -81.0928,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -40.906,  0.000,  0.000,  3,  1.03000,  -71.5752,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02459,  -73.1585,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01787,  -66.1314,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01871,  -69.1814,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -67.9387,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03117,  -73.8357,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -4.037,  0.000,  0.000,  3,  1.03001,  -75.1802,  'CHRISTOV',  115.00,  27
3020,  1,  -26.849,  2.096,  0.000,  0.000,  3,  1.02998,  -72.8523,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02837,  -70.3675,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01589,  -66.1234,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -7.807,  0.000,  0.000,  3,  1.03000,  -68.9016,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02886,  -75.8242,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02422,  -73.8489,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03900,  -68.2917,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03029,  -70.8171,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -67.6934,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03243,  -73.4406,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -67.709,  0.000,  0.000,  3,  1.03001,  -80.9082,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02128,  -69.9874,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01774,  -70.8988,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01829,  -65.4654,  'SNYDER 1',  115.00,  27
3034,  1,  -23.357,  -6.932,  0.000,  0.000,  3,  1.02959,  -63.8550,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02368,  -75.2858,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02487,  -75.2366,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03928,  -65.2196,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02566,  -65.6228,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -64.6096,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01455,  -76.9997,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04183,  -66.0478,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02798,  -67.7999,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04183,  -66.0478,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04183,  -66.0478,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -61.8636,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.04442,  -66.8301,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -22.258,  0.000,  0.000,  3,  1.03000,  -66.6410,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.05073,  -67.5608,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02693,  -69.5734,  'ANSON 0 ',  115.00,  27
3050,  1,  0.000,  -24.614,  0.000,  0.000,  3,  1.03001,  -77.5705,  'DEL RIO ',  230.00,  28
3051,  1,  0.000,  -20.908,  0.000,  0.000,  3,  1.02247,  -79.6557,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99791,  -84.3078,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03869,  -66.9081,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03198,  -68.8223,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.2241,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.6149,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -65.6527,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03815,  -66.5189,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03082,  -68.3185,  'STERLING',  115.00,  27
3060,  1,  -29.646,  -1.526,  0.000,  0.000,  3,  1.03990,  -64.7266,  'STERLING',  18.000,  27
3061,  1,  -29.646,  -2.085,  0.000,  0.000,  3,  1.03990,  -65.2395,  'STERLING',  18.000,  27
3062,  1,  -29.646,  -3.762,  0.000,  0.000,  3,  1.03990,  -65.8740,  'STERLING',  18.000,  27
3063,  1,  -29.646,  -2.542,  0.000,  0.000,  3,  1.03990,  -65.6005,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02367,  -66.9321,  'ROSCOE 4',  115.00,  27
3065,  1,  -14.408,  11.590,  0.000,  0.000,  3,  1.01042,  -65.8110,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02239,  -77.1037,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02780,  -68.2138,  'TRENT 1 ',  115.00,  27
3068,  1,  -26.849,  -25.483,  0.000,  0.000,  3,  1.03986,  -67.5355,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02065,  -71.8173,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01988,  -68.8812,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00524,  -67.7551,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02455,  -79.4639,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99653,  -90.7273,  'BRACKETT',  115.00,  28
3074,  1,  -17.863,  -4.174,  0.000,  0.000,  3,  0.99919,  -90.1263,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02120,  -78.9847,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99627,  -90.1264,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01825,  -71.4535,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03922,  -65.0167,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03609,  -65.3300,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02866,  -65.5603,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -63.5837,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03641,  -66.8915,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02934,  -68.5177,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00288,  -64.5658,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02051,  -65.7417,  'LORAINE ',  115.00,  27
3086,  1,  -13.424,  10.800,  0.000,  0.000,  3,  1.00814,  -64.6916,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02051,  -65.7417,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03695,  -68.0904,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02677,  -70.3298,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02378,  -71.0065,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -13.121,  0.000,  0.000,  3,  1.02000,  -71.9262,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -66.4840,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99744,  -87.1851,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02529,  -69.3761,  'MERKEL 2',  115.00,  27
3095,  1,  -21.586,  -9.718,  0.000,  0.000,  3,  1.03982,  -67.9358,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03627,  -61.8192,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03492,  -61.9852,  'FLUVANNA',  115.00,  27
3098,  1,  -28.638,  -2.618,  0.000,  0.000,  3,  1.03992,  -59.7832,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01703,  -71.3704,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01524,  -72.0457,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02281,  -71.0712,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01678,  -72.0868,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01484,  -68.7688,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01914,  -69.4573,  'BUCHANAN',  115.00,  28
3105,  1,  -5.303,  0.740,  0.000,  0.000,  3,  1.01885,  -69.0716,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -63.9897,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99766,  -80.6447,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01950,  -74.3097,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03365,  -62.1021,  'FLUVANNA',  115.00,  27
3110,  1,  -15.035,  -3.615,  0.000,  0.000,  3,  1.03989,  -61.0852,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02666,  -67.6165,  'STERLING',  115.00,  27
3112,  1,  -13.388,  10.770,  0.000,  0.000,  3,  1.01440,  -66.5819,  'STERLING',  18.000,  27
3113,  1,  -13.388,  10.770,  0.000,  0.000,  3,  1.01440,  -66.5819,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02284,  -77.5892,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02551,  -66.4656,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01271,  -65.1450,  'SYNDER 0',  115.00,  27
3117,  1,  -11.276,  9.070,  0.000,  0.000,  3,  1.00269,  -64.4121,  'SYNDER 1',  13.800,  27
3118,  1,  -21.479,  17.280,  0.000,  0.000,  3,  0.99982,  -64.1615,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01930,  -89.9229,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01930,  -89.9229,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01811,  -65.9893,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -63.8376,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98471,  -91.9870,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -39.864,  0.000,  0.000,  3,  1.03000,  -78.0208,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01303,  -72.3917,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -44.686,  0.000,  0.000,  3,  0.99651,  -90.7809,  'SABINAL ',  115.00,  28
3127,  1,  -24.164,  19.440,  0.000,  0.000,  3,  1.01592,  -66.6553,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01934,  -65.8581,  'LORAINE ',  115.00,  27
3129,  1,  -22.643,  18.220,  0.000,  0.000,  3,  1.02119,  -65.8937,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02040,  -71.9942,  'SAN ANGE',  115.00,  27
3131,  1,  -20.405,  0.895,  0.000,  0.000,  3,  1.01983,  -69.3447,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02194,  -78.2064,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03474,  -63.2668,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03400,  -64.7896,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02485,  -65.1834,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01575,  -65.5842,  'SNYDER 2',  115.00,  27
3137,  1,  -18.114,  -8.422,  0.000,  0.000,  3,  1.02985,  -68.9657,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02720,  -78.8672,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01122,  -74.0844,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02140,  -71.9110,  'GOLDSBOR',  115.00,  27
3141,  1,  -16.376,  13.180,  0.000,  0.000,  3,  1.01850,  -67.2831,  'SWEETWAT',  115.00,  27
3142,  1,  0.000,  -10.923,  0.000,  0.000,  3,  1.03001,  -78.8336,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -10.907,  0.000,  0.000,  3,  1.03000,  -76.3366,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02538,  -77.3876,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02432,  -68.5535,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -3.835,  0.000,  0.000,  3,  1.03001,  -77.9826,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -16.788,  0.000,  0.000,  3,  1.03000,  -74.3353,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01143,  -90.3025,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02296,  -111.8881,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02913,  -90.4063,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -56.184,  0.000,  0.000,  4,  1.03000,  -92.7164,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02799,  -90.1606,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01903,  -112.4688,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01249,  -74.4183,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02723,  -96.2719,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -95.5986,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01977,  -94.3345,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -23.684,  0.000,  0.000,  4,  1.03000,  -110.5452,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02089,  -111.9918,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02918,  -87.2068,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -43.846,  0.000,  0.000,  4,  1.03001,  -88.5485,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01965,  -74.5124,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02195,  -92.8608,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99850,  -85.6666,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01308,  -110.4951,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99941,  -94.0817,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01426,  -111.2288,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01838,  -90.7668,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01780,  -74.2376,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02608,  -73.1945,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02374,  -74.1954,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -70.9789,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02503,  -112.2559,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00800,  -65.1316,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00754,  -67.0401,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -64.0168,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02311,  -94.5041,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99623,  -99.1846,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01642,  -93.2361,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01815,  -111.5094,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99887,  -92.4166,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00879,  -83.6452,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -66.583,  0.000,  0.000,  4,  1.01210,  -87.5284,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99356,  -81.2483,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -103.5196,  'MISSION ',  230.00,  19
4040,  1,  -0.003,  -210.485,  0.000,  0.000,  4,  1.03000,  -106.1016,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02018,  -106.7682,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02561,  -110.4836,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01355,  -99.1331,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01488,  -99.9051,  'FALCON H',  115.00,  19
4045,  1,  -11.131,  -2.556,  0.000,  0.000,  4,  1.01946,  -99.1221,  'FALCON H',  13.800,  19
4046,  1,  -3.396,  -3.262,  0.000,  0.000,  4,  1.01947,  -99.6841,  'FALCON H',  13.800,  19
4047,  1,  -23.322,  -3.921,  0.000,  0.000,  4,  1.01946,  -98.7345,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01426,  -107.3588,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01879,  -106.8381,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00800,  -106.0117,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99948,  -98.1854,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99948,  -98.1854,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02461,  -98.4056,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00155,  -84.6664,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00340,  -91.7263,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02027,  -84.9719,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01020,  -89.3616,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.6103,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.8299,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.0024,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.8544,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.0771,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.7951,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00261,  -91.8926,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00261,  -91.8926,  'CORPUS C',  18.000,  21
4066,  1,  -0.001,  -87.656,  0.000,  0.000,  4,  1.03000,  -112.2155,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01350,  -109.0516,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02761,  -112.6052,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00517,  -91.8202,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01796,  -97.4334,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00971,  -100.5161,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00883,  -91.6133,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02275,  -103.6426,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02848,  -105.4789,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02275,  -103.6426,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02275,  -103.6426,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02275,  -103.6426,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00214,  -91.9609,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02283,  -108.5573,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03139,  -90.4778,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02459,  -92.3864,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.6770,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.9774,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -88.5710,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.5426,  'CORPUS C',  13.800,  21
4086,  1,  -0.062,  -75.148,  0.000,  0.000,  4,  1.03000,  -106.5179,  'RIO HOND',  115.00,  19
4087,  1,  -0.002,  -119.200,  0.000,  0.000,  4,  1.03000,  -93.1994,  'CORPUS C',  115.00,  21
4088,  1,  0.009,  -172.487,  0.000,  0.000,  4,  1.03000,  -111.8725,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01566,  -110.1732,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00068,  -91.9875,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00616,  -91.6105,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01463,  -93.3082,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01757,  -103.3245,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -87.033,  0.000,  0.000,  4,  1.03000,  -113.1402,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00489,  -91.3635,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -90.5862,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01097,  -102.7105,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02584,  -111.5568,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00829,  -89.7948,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00126,  -93.4156,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01852,  -107.4704,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01337,  -110.6986,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02672,  -99.2915,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02828,  -90.9268,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02228,  -92.3742,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.7937,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.7401,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02177,  -74.6346,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99982,  -97.5290,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01163,  -100.4720,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00380,  -91.8263,  'CORPUS C',  115.00,  21
4121,  1,  -0.003,  -35.457,  0.000,  0.000,  4,  1.03000,  -110.8099,  'SANTA MA',  115.00,  19
4122,  1,  0.000,  -158.265,  0.000,  0.000,  4,  1.02718,  -111.7284,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00577,  -93.7442,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02323,  -105.0806,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99420,  -76.5863,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01421,  -101.4481,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -73.331,  0.000,  0.000,  4,  1.02352,  -100.1443,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -67.956,  0.000,  0.000,  4,  1.03000,  -110.2482,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03177,  -97.6966,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -19.714,  0.000,  0.000,  4,  1.03000,  -98.8897,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -109.749,  0.000,  0.000,  4,  1.03000,  -78.7353,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02621,  -79.9144,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7353,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7353,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7353,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7353,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7353,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -78.7353,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99951,  -96.2383,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03244,  -93.9302,  'SARITA 1',  230.00,  21
4141,  1,  -0.001,  -35.172,  0.000,  0.000,  4,  1.03000,  -97.2362,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -93.4374,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01425,  -82.4673,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00427,  -97.6040,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00487,  -91.0412,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02543,  -90.4470,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -105.988,  0.000,  0.000,  4,  1.02951,  -92.1137,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00606,  -98.7935,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98653,  -83.4062,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00323,  -92.4313,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03112,  -95.7331,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02776,  -96.7685,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -95.3143,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01281,  -108.5014,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01540,  -106.8182,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00940,  -93.1473,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02290,  -110.4110,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01923,  -87.4788,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01070,  -90.6674,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -85.9758,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.7741,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.8236,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01923,  -87.4788,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01455,  -105.9669,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02563,  -96.1755,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01273,  -95.2446,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01876,  -111.4885,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00973,  -90.9028,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99916,  -93.8511,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00252,  -91.1385,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -105.473,  0.000,  0.000,  4,  1.02700,  -106.1460,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01811,  -75.7697,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98201,  -75.4001,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -55.909,  0.000,  0.000,  4,  1.03000,  -73.4502,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.000,  -13.340,  0.000,  0.000,  4,  1.03000,  -94.1461,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03624,  -94.8122,  'BRUNI 1 ',  115.00,  20
4177,  1,  -26.849,  -5.810,  0.000,  0.000,  4,  1.03997,  -94.0157,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -46.453,  0.000,  0.000,  4,  1.01862,  -78.8536,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01957,  -99.3731,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00201,  -91.9629,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01539,  -83.8824,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99448,  -83.9738,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02355,  -96.0390,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01968,  -103.6767,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.512,  0.000,  0.000,  4,  1.02115,  -98.3673,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -56.630,  0.000,  0.000,  4,  1.02597,  -111.7570,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00946,  -88.6780,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02533,  -89.4608,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00534,  -85.3474,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01802,  -92.9678,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01698,  -102.3179,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -96.9279,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01715,  -99.0791,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01846,  -107.2495,  'SEBASTIA',  115.00,  19
4195,  1,  -16.467,  13.250,  0.000,  0.000,  4,  1.02401,  -82.6879,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  -115.817,  0.000,  0.000,  4,  1.03000,  -85.7578,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  -2.773,  0.000,  0.000,  4,  1.03000,  -88.5888,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02558,  -73.2400,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95879,  -79.0986,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99742,  -76.5869,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -72.9735,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -72.2052,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01092,  -74.2044,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -73.7926,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02901,  -73.1922,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94965,  -78.4046,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -72.5533,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -61.317,  0.000,  0.000,  5,  1.01092,  -78.0812,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -74.0708,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03155,  -70.0516,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -72.0339,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01585,  -74.0611,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03300,  -67.5902,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -70.1019,  'JACKSBOR',  161.00,  12
5020,  1,  -20.999,  17.280,  0.000,  0.000,  5,  1.02745,  -67.2102,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -69.9889,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -71.7841,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -69.9889,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96811,  -77.8982,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -71.2175,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -73.2934,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02195,  -74.1069,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -72.9921,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00078,  -73.5863,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -74.2268,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02314,  -73.2726,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02357,  -73.1076,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -69.8195,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -71.2706,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -69.8195,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -69.8195,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -68.0583,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -68.0018,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -69.0218,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02179,  -67.4341,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -68.1649,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -67.8709,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -74.0717,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02188,  -72.7061,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04118,  -67.6537,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03542,  -69.3789,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -68.8912,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -71.1895,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03202,  -69.3825,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02310,  -72.8023,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03202,  -69.3825,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03015,  -71.6143,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -72.6396,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92790,  -81.3456,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03150,  -67.2160,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03124,  -67.8879,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02705,  -65.5756,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -64.8213,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00848,  -74.3337,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01581,  -75.2847,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -21.651,  0.000,  0.000,  5,  1.03000,  -77.4537,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01485,  -79.4621,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -69.9533,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02935,  -71.9278,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -69.9533,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03139,  -69.9533,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.1210,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -68.0287,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -67.9058,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02210,  -73.6106,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01514,  -71.9178,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -72.7282,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01989,  -72.4855,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01916,  -74.1450,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99099,  -76.1270,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01997,  -75.3528,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -32.756,  0.000,  0.000,  5,  1.03000,  -76.3854,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -72.0593,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -72.9064,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99179,  -75.6858,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -72.4276,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -73.5147,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03270,  -70.5036,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02937,  -72.0965,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01671,  -73.8280,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -73.2925,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99095,  -75.4257,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99714,  -74.9932,  'CLIFTON ',  161.00,  18
5089,  1,  -14.765,  -12.611,  0.000,  0.000,  5,  1.00937,  -74.2290,  'CLIFTON ',  13.800,  18
5090,  1,  -0.004,  -133.241,  0.000,  0.000,  5,  1.03000,  -73.6113,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96452,  -78.0970,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -72.9970,  'GRANDVIE',  161.00,  14
5093,  1,  -0.007,  -134.621,  0.000,  0.000,  5,  1.03000,  -74.1962,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -71.1531,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02685,  -73.0073,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02858,  -72.8604,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -72.7045,  'EULESS 2',  161.00,  17
5098,  1,  -0.004,  -94.758,  0.000,  0.000,  5,  1.03000,  -73.9247,  'FORT WOR',  161.00,  17
5099,  1,  -0.001,  -57.563,  0.000,  0.000,  5,  1.03000,  -74.0108,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02381,  -73.0566,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00486,  -77.9733,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03154,  -70.8587,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -72.3607,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -72.9676,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -73.4747,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -73.4747,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -73.4747,  'IRVING 1',  13.800,  17
5108,  1,  -0.009,  -139.518,  0.000,  0.000,  5,  1.03000,  -72.7060,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01372,  -73.7331,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99502,  -74.7909,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -73.3502,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99711,  -75.4133,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -73.9954,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00900,  -75.1204,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -74.4725,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -72.9240,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -73.7386,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98722,  -77.3656,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02704,  -69.5212,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04866,  -68.5498,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03223,  -71.2374,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -73.5812,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94725,  -78.7393,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95259,  -77.6518,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -72.4085,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02566,  -73.6400,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98327,  -77.7110,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -73.5778,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01585,  -75.4282,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -72.5454,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03014,  -69.3429,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02399,  -70.9649,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98896,  -77.1155,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01444,  -74.9028,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -75.3790,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99629,  -73.8834,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -70.6750,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -71.9644,  'WACO 1 1',  161.00,  13
5139,  1,  -0.003,  -71.175,  0.000,  0.000,  5,  1.03000,  -73.7718,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96376,  -78.5194,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01308,  -74.1803,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98983,  -75.4167,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -72.2683,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99787,  -73.8908,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -72.9179,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02378,  -73.1528,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -73.6534,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -73.6374,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -73.7007,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -70.1480,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99551,  -76.3925,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -73.3050,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -71.3783,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99092,  -76.0542,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01736,  -75.2109,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00560,  -77.9858,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01626,  -73.6545,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -72.9988,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94284,  -79.2414,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -71.7931,  'DENTON 2',  161.00,  17
5161,  1,  -0.001,  -64.301,  0.000,  0.000,  5,  1.03000,  -73.4801,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91630,  -82.5217,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01931,  -71.9386,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03460,  -70.3191,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03136,  -71.6223,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.7743,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03460,  -70.3191,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02636,  -73.8243,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02048,  -74.9074,  'DUBLIN 1',  161.00,  15
5170,  1,  -10.499,  8.640,  0.000,  0.000,  5,  1.01505,  -74.5168,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95455,  -79.1914,  'MERTENS ',  161.00,  14
5172,  1,  -0.003,  -73.304,  0.000,  0.000,  5,  1.03000,  -73.9268,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -72.6757,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95023,  -79.5436,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03002,  -72.1075,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00092,  -73.2785,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -73.1294,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -73.5781,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02989,  -68.9372,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -69.9405,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02424,  -73.3936,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96482,  -78.2946,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -73.5089,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01569,  -74.8982,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -73.8089,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -72.9240,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -68.9494,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -73.2992,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -73.5018,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00993,  -76.2968,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -59.817,  0.000,  0.000,  5,  0.99847,  -76.5744,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03021,  -69.5490,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03119,  -69.8557,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -73.2290,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -73.2535,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03124,  -67.6360,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -69.2661,  'BRYSON 1',  161.00,  12
5198,  1,  -26.248,  21.600,  0.000,  0.000,  5,  1.02893,  -67.4757,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -73.6233,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99410,  -75.6865,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95038,  -77.6802,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00774,  -73.3604,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02746,  -73.2988,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03117,  -68.0975,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -69.2973,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02583,  -66.1691,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02842,  -67.0639,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -66.7964,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98516,  -75.4174,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -72.8991,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92578,  -81.4852,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00871,  -73.9733,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -73.1080,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02171,  -73.4620,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01771,  -73.3585,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -73.6004,  'FORT WOR',  161.00,  17
5217,  1,  -0.021,  -116.644,  0.000,  0.000,  5,  1.03000,  -73.3915,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01782,  -74.1925,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -31.642,  0.000,  0.000,  5,  1.01805,  -74.1258,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -74.2034,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02163,  -72.3186,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99451,  -76.0120,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92696,  -81.6385,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -73.2374,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -75.0248,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01241,  -76.9987,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01779,  -74.9448,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -72.3297,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02336,  -73.1931,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -73.5722,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99328,  -77.0195,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -73.6997,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -73.2390,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -72.7751,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01096,  -72.9503,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03235,  -67.3348,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -67.0396,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02933,  -67.1248,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04231,  -69.1964,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03560,  -72.0586,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03555,  -72.6847,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03555,  -72.6847,  'GOLDTHWA',  115.00,  18
5243,  1,  -26.248,  21.600,  0.000,  0.000,  5,  1.03696,  -68.8300,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02475,  -73.5267,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -73.8228,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99732,  -73.5639,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98699,  -75.8447,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -72.8932,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -72.7050,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02522,  -72.4525,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -73.3364,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -73.5710,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -72.9046,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -73.2510,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99533,  -76.3972,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00169,  -74.1811,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99066,  -75.3150,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -73.2600,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02064,  -74.5857,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -66.4588,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01203,  -70.7598,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -62.2497,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02232,  -63.4650,  'GLEN ROS',  13.800,  18
5264,  1,  -0.001,  -74.080,  0.000,  0.000,  5,  1.03000,  -75.5129,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -72.5002,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -72.9653,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97522,  -77.8479,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99179,  -74.8511,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01662,  -71.8855,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95597,  -78.2343,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98330,  -74.9553,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -73.5650,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -73.3022,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01707,  -73.4261,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93130,  -81.2589,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97349,  -74.8678,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02257,  -73.3097,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00714,  -72.0259,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02676,  -69.3095,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -70.6617,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02105,  -68.4382,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02198,  -68.5728,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02321,  -68.7449,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01698,  -74.2564,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01276,  -73.0786,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01165,  -73.1534,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02532,  -73.1134,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99039,  -75.0471,  'WOLFE CI',  161.00,  16
5289,  1,  -0.003,  -114.136,  0.000,  0.000,  5,  1.03000,  -73.2196,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99128,  -75.7665,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -73.9821,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02285,  -73.4675,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01927,  -71.4952,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -73.6801,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03358,  -70.4449,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02874,  -71.9303,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03358,  -70.4449,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03972,  -70.2505,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.0401,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -70.1098,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03358,  -70.4449,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.1432,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.4742,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03284,  -70.5297,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -72.2495,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -72.8055,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -72.9534,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -72.9181,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02415,  -73.5457,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -73.6302,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02752,  -73.8125,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02112,  -73.8626,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -71.7590,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98135,  -76.6261,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -73.8664,  'DENTON 6',  161.00,  17
5316,  1,  -0.002,  -100.825,  0.000,  0.000,  5,  1.03000,  -73.2998,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -67.9099,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -69.3209,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -67.0906,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -67.0010,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -67.1258,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03224,  -70.4292,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -72.5534,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.1778,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.1737,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -69.6613,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92818,  -80.7877,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99762,  -75.5655,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -73.1963,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02616,  -72.9028,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01141,  -74.5392,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -74.1913,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01258,  -73.7916,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99789,  -74.9732,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -73.6369,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02459,  -72.8005,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -69.8096,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01777,  -72.7382,  'GRANBURY',  161.00,  18
5339,  1,  -0.006,  -68.614,  0.000,  0.000,  5,  1.03000,  -73.8132,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -73.6799,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -72.7924,  'LEWISVIL',  161.00,  17
5342,  1,  -1.001,  -3.201,  0.000,  0.000,  5,  1.03395,  -72.7447,  'LEWISVIL',  13.800,  17
5343,  1,  -24.728,  -21.499,  0.000,  0.000,  5,  1.03995,  -72.1632,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02848,  -73.7893,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98642,  -76.1754,  'HILLSBOR',  161.00,  14
5346,  1,  -0.074,  -199.696,  0.000,  0.000,  5,  1.03000,  -73.6280,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99107,  -76.6463,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00003,  -74.2822,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -72.7331,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -70.6300,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -72.2347,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -73.2942,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02666,  -72.9278,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02256,  -73.9384,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01542,  -72.6516,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -73.3665,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -72.5053,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -68.2880,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01093,  -71.0397,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -66.5120,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -68.1576,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -69.4692,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -68.1576,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -67.5203,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02493,  -66.8285,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -66.6440,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -66.6894,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02623,  -67.1824,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02409,  -66.5638,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -72.6267,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02006,  -72.6843,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02717,  -73.6655,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02096,  -74.1916,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02595,  -72.3710,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -73.5679,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -72.9221,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01776,  -72.9377,  'KILLEEN ',  161.00,  13
5378,  1,  0.000,  -117.906,  0.000,  0.000,  5,  1.02125,  -73.9401,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -73.7779,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -69.5887,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -71.4433,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.4411,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -68.2799,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02888,  -70.3905,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -71.6816,  'DALLAS 3',  161.00,  16
5386,  1,  -0.002,  -117.503,  0.000,  0.000,  5,  1.03000,  -73.3823,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01952,  -74.5113,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02049,  -70.4155,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01021,  -72.2548,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98602,  -74.2577,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96015,  -78.1668,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93225,  -82.0020,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00292,  -73.7596,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04277,  -67.8676,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03975,  -68.2366,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02474,  -71.6714,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -71.1334,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02538,  -71.1334,  'ALBANY 1',  115.00,  15
5399,  1,  -28.978,  23.850,  0.000,  0.000,  5,  1.04034,  -67.7029,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -72.9209,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -68.2424,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02324,  -70.1245,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -68.2424,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -68.2424,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -68.2424,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02732,  -68.2424,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99685,  -76.4960,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -74.0748,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02214,  -73.4890,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03158,  -69.9090,  'KILLEEN ',  500.00,  13
5411,  1,  -0.001,  -101.823,  0.000,  0.000,  5,  1.03000,  -71.6235,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02295,  -73.7046,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03547,  -68.0854,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03193,  -71.9063,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03138,  -67.4567,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03130,  -67.4503,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -67.5263,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03212,  -67.5563,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03350,  -67.7760,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02710,  -72.6576,  'FORT WOR',  161.00,  17
5421,  1,  -0.001,  -131.398,  0.000,  0.000,  5,  1.03000,  -74.6921,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.002,  -26.015,  0.000,  0.000,  5,  1.03000,  -73.0168,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.0168,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.0168,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02275,  -73.4861,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99256,  -75.8108,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01036,  -73.3941,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -72.5974,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -74.4302,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -74.4847,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -73.0724,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01797,  -74.1969,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -73.6731,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -74.1698,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00597,  -75.9625,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -73.3041,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92729,  -81.2348,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02502,  -73.6852,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01452,  -72.3114,  'WAXAHACH',  161.00,  14
5440,  1,  -0.018,  -101.500,  0.000,  0.000,  5,  1.03000,  -73.7659,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -73.2232,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -73.7573,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -73.7470,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -68.7750,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -71.4335,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00306,  -75.4007,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -73.1901,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03173,  -70.6542,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03067,  -72.1701,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99111,  -76.3533,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03303,  -70.1317,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -71.4795,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -72.5490,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02166,  -73.6359,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01431,  -73.9021,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99812,  -77.8234,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -73.1347,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97782,  -75.0572,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95832,  -78.5367,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92600,  -82.9450,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01073,  -72.0408,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -73.2393,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -73.6513,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03262,  -70.7029,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03072,  -72.1962,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96409,  -78.5403,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -73.6610,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -73.5118,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -74.1725,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00859,  -75.0109,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -74.8060,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03379,  -69.9273,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -70.1609,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95315,  -78.9037,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -73.3321,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94912,  -79.9730,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -72.3058,  'HARKER H',  161.00,  13
5478,  1,  0.000,  -127.196,  0.000,  0.000,  5,  1.02955,  -73.4952,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03132,  -70.4230,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02469,  -72.0008,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01723,  -73.6768,  'FORT WOR',  161.00,  17
5482,  1,  -0.002,  -112.911,  0.000,  0.000,  5,  1.03000,  -73.8563,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -72.8655,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00112,  -74.7214,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -70.5940,  'BLOOMING',  161.00,  14
6001,  1,  0.000,  -87.276,  0.000,  0.000,  6,  1.03000,  -71.6113,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02022,  -72.0232,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03896,  -65.2720,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03168,  -65.2039,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03074,  -67.3004,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.4599,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.9699,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3912,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.7977,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.2463,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02323,  -69.5063,  'MARION 2',  115.00,  22
6012,  1,  -0.001,  -23.300,  0.000,  0.000,  6,  1.03000,  -68.9300,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01801,  -72.2224,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00543,  -75.1393,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02593,  -72.6426,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02637,  -71.2874,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01995,  -70.8525,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -70.8865,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02186,  -71.2495,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -71.9553,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04014,  -67.3803,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03627,  -68.6236,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03103,  -70.3420,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -99.775,  0.000,  0.000,  6,  1.03000,  -72.3400,  'AUSTIN 1',  115.00,  23
6025,  1,  0.000,  -153.869,  0.000,  0.000,  6,  1.03000,  -71.7908,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02215,  -71.3205,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02572,  -70.0324,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02308,  -70.6895,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99468,  -77.6530,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01125,  -65.9002,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01402,  -67.3960,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01999,  -72.7614,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03524,  -68.2297,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -69.1664,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02782,  -70.3957,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02628,  -68.7968,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02379,  -70.2443,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03782,  -66.7072,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02996,  -68.8114,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -71.1435,  'AUSTIN 3',  115.00,  23
6041,  1,  -6.364,  -11.109,  0.000,  0.000,  6,  1.03999,  -66.6416,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.0803,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02367,  -70.7253,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01650,  -71.8864,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03409,  -67.4961,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03011,  -69.3927,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02510,  -71.4366,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03409,  -67.4961,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03409,  -67.4961,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03409,  -67.4961,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -23.955,  0.000,  0.000,  6,  1.03999,  -67.2676,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03409,  -67.4961,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -20.874,  0.000,  0.000,  6,  1.03999,  -67.2312,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -10.910,  0.000,  0.000,  6,  1.03999,  -66.9889,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00139,  -79.6958,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03037,  -65.2662,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.9136,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02941,  -67.8250,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95968,  -90.5225,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02188,  -72.2759,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02393,  -71.4168,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -62.9334,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02356,  -64.6575,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01492,  -67.6155,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01428,  -73.3009,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03152,  -65.5989,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -67.1363,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -69.7013,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9079,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.9274,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.0509,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.2257,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.6807,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.6880,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02178,  -61.7926,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01918,  -63.4005,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01419,  -65.9259,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01397,  -60.6985,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01823,  -61.2847,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01683,  -61.0998,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02802,  -71.3406,  'MARBLE F',  115.00,  23
6082,  1,  -7.782,  -10.097,  0.000,  0.000,  6,  1.03975,  -70.8872,  'MARBLE F',  13.800,  23
6083,  1,  -7.782,  -8.634,  0.000,  0.000,  6,  1.03975,  -70.8585,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -71.3268,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -71.3268,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -71.3268,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -71.3268,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -71.3268,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -71.3268,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -71.3268,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -54.235,  0.000,  0.000,  6,  1.03000,  -72.1138,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -30.625,  0.000,  0.000,  6,  1.03000,  -72.1804,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02014,  -70.9497,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -70.8219,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02463,  -72.4510,  'HUTTO 0 ',  115.00,  23
6096,  1,  -0.001,  -78.113,  0.000,  0.000,  6,  1.03000,  -74.4029,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01913,  -71.3025,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02105,  -71.7605,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01387,  -72.1400,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01757,  -72.8554,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -62.3441,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02607,  -63.6083,  'WINCHEST',  230.00,  25
6103,  1,  -0.002,  -53.760,  0.000,  0.000,  6,  1.03000,  -67.1211,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -62.3441,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02470,  -62.3441,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03051,  -62.1604,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03810,  -66.9229,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02394,  -68.5084,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98628,  -74.4943,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.9096,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.7983,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01833,  -73.5914,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -71.4666,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01572,  -72.2974,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01726,  -71.6739,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00597,  -73.7519,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02855,  -67.4781,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03969,  -67.2547,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03391,  -69.0852,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03222,  -70.4360,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01986,  -71.8057,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98278,  -70.2140,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02265,  -71.3032,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -69.1886,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01499,  -73.1655,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02159,  -70.9725,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.135,  0.000,  0.000,  6,  0.93130,  -79.8838,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01679,  -73.1172,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95398,  -80.6257,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01879,  -71.1430,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02360,  -71.0397,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01771,  -71.8248,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99721,  -75.7499,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99830,  -75.9702,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00572,  -66.9529,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02806,  -72.6729,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01562,  -72.4742,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01260,  -76.1674,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00656,  -73.9172,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97723,  -77.3110,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03130,  -65.5345,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -67.5868,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02908,  -69.5994,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03130,  -65.5345,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.4355,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -62.5500,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.0246,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.4655,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9801,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02734,  -71.6950,  'SAN ANTO',  115.00,  26
6151,  1,  0.000,  -81.036,  0.000,  0.000,  6,  1.00645,  -74.0136,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02912,  -69.6753,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02443,  -70.2717,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00515,  -72.9792,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01455,  -73.0280,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02405,  -71.4548,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01523,  -74.3194,  'BOERNE 1',  115.00,  26
6158,  1,  -0.005,  -50.569,  0.000,  0.000,  6,  1.03000,  -69.9420,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -71.2491,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02096,  -71.2129,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03039,  -64.6027,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02943,  -66.9237,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02580,  -68.9942,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.3865,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.2471,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.0319,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.5373,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01875,  -72.1663,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03328,  -66.5481,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02881,  -69.0673,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02188,  -70.6949,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01059,  -66.5362,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01169,  -68.1743,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02217,  -71.5952,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01976,  -71.5159,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02048,  -71.2226,  'AUSTIN 3',  115.00,  23
6177,  1,  0.000,  -116.731,  0.000,  0.000,  6,  1.03000,  -69.6060,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02159,  -71.4841,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01751,  -72.2201,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01539,  -73.1161,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -72.1008,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02033,  -72.0717,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00441,  -69.7677,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01982,  -71.7344,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01707,  -71.9668,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02506,  -70.9535,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02339,  -71.2444,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00867,  -63.3405,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99609,  -67.2762,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99955,  -75.1643,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02045,  -70.8567,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -67.3413,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01120,  -69.5021,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -71.7479,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99333,  -68.4927,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02358,  -73.0743,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03123,  -67.0539,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02838,  -69.5880,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02775,  -70.7174,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01124,  -72.3884,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02183,  -72.1548,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -72.5507,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01948,  -71.8443,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01538,  -72.1087,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02581,  -70.3235,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99276,  -71.3961,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -54.658,  0.000,  0.000,  6,  1.03000,  -72.5602,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02694,  -71.8204,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00457,  -73.6428,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04224,  -67.4188,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03718,  -68.7756,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02801,  -71.3394,  'MARBLE F',  115.00,  23
6213,  1,  -21.201,  2.940,  0.000,  0.000,  6,  1.04107,  -66.9164,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.4575,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04167,  -67.1717,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04092,  -66.8630,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -72.6526,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01469,  -70.8520,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02227,  -71.8217,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02113,  -70.9572,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -88.964,  0.000,  0.000,  6,  1.03000,  -76.4982,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02898,  -69.0374,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02681,  -70.0393,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02083,  -72.0562,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01309,  -72.2129,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98934,  -81.7580,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02530,  -70.5395,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02854,  -65.6035,  'SAN MARC',  500.00,  22
6229,  1,  0.000,  -66.676,  0.000,  0.000,  6,  1.03000,  -67.8937,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -70.1367,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01149,  -71.9766,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02247,  -70.5116,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01958,  -71.5038,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03182,  -67.6214,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03036,  -68.6826,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02543,  -70.6740,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92102,  -81.7661,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02372,  -70.8420,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03513,  -65.4461,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -68.0187,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02601,  -69.6457,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03513,  -65.4461,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.3568,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.5804,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.8706,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.6382,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.9597,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.4590,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.0184,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01575,  -72.0694,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02115,  -72.3139,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01002,  -72.8984,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00461,  -73.5020,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03611,  -66.3625,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03368,  -67.6155,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02524,  -70.2934,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03377,  -65.6708,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03168,  -65.0397,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03611,  -66.3625,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03340,  -65.5318,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01756,  -72.2270,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02389,  -71.5727,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01817,  -70.4893,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01655,  -72.4910,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -68.5546,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.536,  -1.719,  0.000,  0.000,  6,  1.01944,  -68.5284,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02076,  -68.5126,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.536,  -1.719,  0.000,  0.000,  6,  1.01944,  -68.5284,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02076,  -68.5126,  'CUERO 1 ',  13.800,  24
6270,  1,  -2.145,  -6.817,  0.000,  0.000,  6,  1.02609,  -68.4501,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.311,  -4.090,  0.000,  0.000,  6,  1.02279,  -68.4616,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02076,  -68.5126,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.858,  -2.727,  0.000,  0.000,  6,  1.02076,  -68.5126,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.001,  -3.201,  0.000,  0.000,  6,  1.02138,  -68.5057,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01659,  -71.7683,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01437,  -73.9893,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02749,  -68.1551,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02317,  -69.6556,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -67.1627,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -69.4926,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02127,  -71.6587,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -72.5339,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -72.3963,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02006,  -71.3443,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02271,  -73.5515,  'BOERNE 2',  230.00,  26
6286,  1,  0.000,  -113.307,  0.000,  0.000,  6,  1.02756,  -76.5607,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -69.5462,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01748,  -71.5821,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01776,  -71.7940,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02982,  -71.4576,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02150,  -71.8523,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03688,  -66.1168,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03168,  -67.9886,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02477,  -70.1162,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03505,  -65.5425,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03530,  -65.6262,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03231,  -64.7786,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02883,  -65.1442,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03028,  -66.6850,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03004,  -67.5730,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02883,  -65.1442,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02299,  -63.4517,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02696,  -64.5726,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02401,  -63.7238,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -63.4303,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02352,  -71.0724,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01600,  -71.7978,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02043,  -72.0695,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99030,  -76.1384,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -70.8088,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00057,  -69.5526,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02865,  -70.3439,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02142,  -71.6891,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02132,  -71.6365,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03414,  -69.2487,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03122,  -70.4942,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02811,  -70.9500,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02455,  -71.4925,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02192,  -71.8864,  'GEORGETO',  115.00,  23
6320,  1,  0.000,  -140.438,  0.000,  0.000,  6,  1.03000,  -70.8545,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02274,  -70.3502,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02275,  -72.3500,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01667,  -71.7537,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -71.1188,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93186,  -80.9445,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01110,  -70.0486,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99428,  -70.5201,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98499,  -78.8552,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99703,  -75.6631,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02378,  -71.3093,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -123.297,  0.000,  0.000,  6,  1.03000,  -71.8335,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01889,  -71.9708,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03093,  -67.2129,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02930,  -69.0559,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02409,  -70.5726,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94647,  -82.3249,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02663,  -71.2692,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93291,  -78.9545,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01505,  -71.1311,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02131,  -73.2847,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01485,  -69.1454,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03495,  -68.3159,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03197,  -69.3996,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03041,  -70.3868,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -71.6939,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01404,  -75.2437,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.8433,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03630,  -68.4394,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02699,  -70.6199,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -71.4340,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02733,  -71.2499,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03110,  -69.5699,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02789,  -70.8093,  'ROUND RO',  115.00,  23
6356,  1,  0.000,  -126.692,  0.000,  0.000,  6,  1.03000,  -71.9504,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98488,  -85.6619,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -96.747,  0.000,  0.000,  6,  1.03000,  -73.9907,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03632,  -68.9493,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02805,  -70.6152,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99669,  -63.6003,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03561,  -58.6066,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02844,  -61.2627,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02574,  -64.3016,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3566,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.8960,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5365,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4821,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.3542,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00332,  -69.6282,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02630,  -68.7334,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99846,  -66.7432,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01259,  -68.0983,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01062,  -66.9440,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01062,  -66.9440,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01920,  -65.0636,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01531,  -67.5213,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01888,  -59.6554,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01220,  -62.9126,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01145,  -65.3743,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01888,  -59.6554,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01888,  -59.6554,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01888,  -59.6554,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01888,  -59.6554,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01888,  -59.6554,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02126,  -64.8133,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -67.6203,  'SPRING 1',  115.00,  5
7028,  1,  -0.168,  -267.127,  0.000,  0.000,  7,  1.02000,  -67.1524,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -61.5560,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00027,  -67.7012,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -61.5560,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -61.5560,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -61.5560,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00449,  -61.5560,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02547,  -65.2122,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01815,  -66.8816,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03055,  -61.7159,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02158,  -62.9107,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01768,  -65.7527,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02768,  -61.8560,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02135,  -64.4045,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01624,  -58.8429,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01377,  -61.5276,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99762,  -63.5823,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6870,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02475,  -58.3085,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02978,  -62.1271,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02306,  -63.5408,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -66.7399,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00728,  -69.2452,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01566,  -67.4657,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -66.4300,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01933,  -63.4990,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00674,  -67.6335,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01557,  -66.1204,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02216,  -65.0762,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01086,  -67.9321,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00139,  -55.2167,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00566,  -57.2637,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -59.6427,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7326,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7740,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7386,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.8508,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.8140,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -54.7840,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00298,  -68.6311,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00632,  -58.8838,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00458,  -61.8705,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01251,  -65.6901,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98393,  -58.4247,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01849,  -64.5143,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02558,  -61.9581,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02291,  -63.6148,  'GALVESTO',  115.00,  2
7075,  1,  -0.158,  -278.794,  0.000,  0.000,  7,  1.03000,  -65.0905,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03763,  -57.8493,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03416,  -59.5850,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02700,  -62.7587,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3869,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9745,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.9575,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.3486,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02564,  -61.3378,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01900,  -63.6966,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -63.9312,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01142,  -66.4824,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01578,  -65.4082,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99414,  -67.6958,  'RICHMOND',  115.00,  3
7089,  1,  -0.165,  -279.685,  0.000,  0.000,  7,  1.03000,  -68.1628,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00933,  -68.8349,  'PINEHURS',  115.00,  5
7091,  1,  -0.036,  -198.077,  0.000,  0.000,  7,  1.03000,  -67.8537,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01045,  -67.1203,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00669,  -67.5917,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02244,  -68.0654,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97162,  -46.3991,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98499,  -49.5186,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98880,  -51.1921,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -37.5991,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01205,  -66.1891,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01593,  -66.5579,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00790,  -68.0147,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -66.3711,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03577,  -57.8683,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02841,  -60.8759,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02651,  -63.8057,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4036,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03577,  -57.8683,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03577,  -57.8683,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4480,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.4129,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9894,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1674,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0478,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0474,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99684,  -67.2820,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01365,  -67.3072,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00812,  -67.8217,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01221,  -66.1313,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00522,  -68.2009,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00522,  -68.2009,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00522,  -68.2009,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98220,  -57.8076,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -67.1221,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03306,  -58.7819,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02207,  -62.4573,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -64.2715,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01646,  -67.1276,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01634,  -61.8466,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03396,  -57.7426,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02694,  -61.0986,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -63.8875,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03396,  -57.7426,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03107,  -56.6634,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03025,  -56.3860,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02983,  -56.2509,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02991,  -56.1943,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03118,  -56.5139,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03396,  -57.7426,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03396,  -57.7426,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03396,  -57.7426,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03396,  -57.7426,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01343,  -68.4897,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -65.7672,  'HOUSTON ',  115.00,  4
7145,  1,  -0.014,  -173.407,  0.000,  0.000,  7,  1.03000,  -68.5192,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -68.5192,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01519,  -66.7698,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00988,  -67.9311,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99553,  -62.0759,  'BLOOMING',  115.00,  6
7150,  1,  -0.012,  -2.135,  0.000,  0.000,  7,  1.03000,  -65.7334,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02588,  -67.4880,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -66.8012,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97837,  -54.0710,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01789,  -68.0770,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00642,  -67.0587,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02017,  -64.7569,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01560,  -66.8853,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00569,  -67.6044,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03340,  -62.0769,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02615,  -63.5760,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02036,  -65.7946,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7984,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.6416,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7612,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7935,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.5675,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.4563,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03340,  -62.0769,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03340,  -62.0769,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0834,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02438,  -62.1152,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -63.6318,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00480,  -68.1610,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01077,  -65.4155,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -62.7148,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02425,  -64.2840,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01129,  -67.3203,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00814,  -68.1342,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00802,  -66.1763,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01115,  -67.3484,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00836,  -68.1269,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00046,  -67.6909,  'PATTISON',  115.00,  3
7183,  1,  -0.088,  -254.690,  0.000,  0.000,  7,  1.03000,  -67.7826,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02679,  -60.6137,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01981,  -62.3606,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -58.9673,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02130,  -62.0887,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01644,  -65.5413,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -58.9673,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -58.9673,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -58.9673,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -58.9673,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02600,  -58.9673,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.6106,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -57.3949,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.1228,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -58.4257,  'HOUSTON ',  13.800,  3
7198,  1,  -0.144,  -130.157,  0.000,  0.000,  7,  1.03000,  -67.7707,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03158,  -62.0425,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02440,  -64.7281,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -67.2413,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00432,  -69.7245,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00018,  -62.0778,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03739,  -57.7442,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03277,  -59.8586,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -62.4956,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03739,  -57.7442,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6211,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9669,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.2535,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6727,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0009,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01840,  -64.5754,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00864,  -66.5977,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -68.1431,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00847,  -67.3779,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01255,  -67.4083,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00841,  -69.2073,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00887,  -64.4661,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00824,  -67.4318,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00810,  -67.2188,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01043,  -66.5726,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01419,  -67.1435,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00799,  -67.5459,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00645,  -68.5369,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01392,  -67.0461,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03361,  -61.0003,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02277,  -63.5521,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01941,  -65.1410,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -65.8836,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -64.7253,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -64.1438,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00367,  -69.7417,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -68.3328,  'PORTER 0',  115.00,  5
7235,  1,  -0.096,  -142.150,  0.000,  0.000,  7,  1.03000,  -69.3825,  'CYPRESS ',  115.00,  3
7236,  1,  -0.020,  -138.487,  0.000,  0.000,  7,  1.03000,  -68.3478,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99885,  -66.3300,  'FULSHEAR',  115.00,  1
7238,  1,  -0.003,  -64.873,  0.000,  0.000,  7,  1.03000,  -65.6644,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01284,  -65.0855,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01277,  -67.5223,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00716,  -67.8637,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01072,  -67.6743,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01501,  -66.7198,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00908,  -65.5357,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -68.5114,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00319,  -68.6233,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00082,  -62.5412,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00504,  -67.9686,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -67.2796,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -66.7347,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00994,  -69.5327,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02244,  -60.1491,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01327,  -62.4213,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02390,  -68.3111,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -65.9757,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00964,  -66.8071,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00915,  -65.7817,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01133,  -66.7402,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -66.5448,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01784,  -65.3287,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99914,  -53.4618,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -72.618,  0.000,  0.000,  7,  1.01184,  -55.3574,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03368,  -58.0031,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02968,  -59.9703,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01971,  -63.6101,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03130,  -56.9151,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03368,  -58.0031,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03368,  -58.0031,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03368,  -58.0031,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03146,  -57.1572,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00729,  -68.3520,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01069,  -66.3965,  'HOUSTON ',  115.00,  3
7273,  1,  -0.068,  -124.188,  0.000,  0.000,  7,  1.03000,  -64.5717,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00776,  -65.3903,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00621,  -67.0743,  'VICTORIA',  115.00,  6
7276,  1,  -0.063,  -395.404,  0.000,  0.000,  7,  1.03000,  -67.7418,  'HOUSTON ',  115.00,  3
7277,  1,  0.000,  -53.540,  0.000,  0.000,  7,  1.02793,  -64.3315,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02679,  -61.5129,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02370,  -63.4759,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02679,  -61.5129,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02679,  -61.5129,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -60.4722,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01718,  -63.7545,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -60.4722,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -60.4722,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -60.4722,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -60.4722,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -60.4722,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -60.4722,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00808,  -68.4591,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00182,  -68.4354,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01772,  -66.4894,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -64.1646,  'SANTA FE',  115.00,  2
7294,  1,  -0.003,  -12.000,  0.000,  0.000,  7,  1.03000,  -63.3295,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00981,  -67.7183,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00391,  -68.3774,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00595,  -67.0756,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01021,  -67.7772,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99901,  -65.0338,  'EAGLE LA',  115.00,  1
7300,  1,  -0.006,  -110.413,  0.000,  0.000,  7,  1.03000,  -68.7586,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00795,  -65.9220,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00282,  -58.0821,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01242,  -62.0554,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99500,  -53.6544,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00797,  -58.0304,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00785,  -61.6898,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99500,  -53.6544,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99500,  -53.6544,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99500,  -53.6544,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99500,  -53.6544,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00658,  -52.9132,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02525,  -59.1823,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -61.8285,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99160,  -68.8724,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02034,  -67.9149,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00729,  -66.5918,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01309,  -64.7785,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00598,  -66.7669,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01059,  -67.5118,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03567,  -57.4263,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02978,  -58.6517,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02401,  -61.1344,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03296,  -56.5984,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03184,  -56.3074,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03180,  -56.3017,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03386,  -56.8791,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01667,  -58.7911,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -60.0332,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.0229,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00988,  -67.2929,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -59.5103,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02625,  -61.2934,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01649,  -64.9806,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03350,  -59.5103,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8423,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01507,  -66.1295,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99964,  -65.7020,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01087,  -66.6342,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00396,  -61.5705,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99797,  -68.4004,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01227,  -58.1043,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01811,  -62.6026,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00029,  -66.1017,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00595,  -68.1303,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01210,  -66.2908,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03566,  -57.9531,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02858,  -60.1696,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02293,  -62.5967,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1481,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.0242,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.3953,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -55.5813,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6431,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2225,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2159,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2935,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03566,  -57.9531,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.1199,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1750,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.6504,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.5517,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00665,  -67.7173,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01604,  -64.2560,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99810,  -66.3341,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01440,  -67.1238,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03516,  -58.8212,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02784,  -61.5258,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02109,  -64.5428,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2700,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1200,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2419,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.2837,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.6206,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3885,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -56.9194,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.0666,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.4895,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.1471,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -57.2750,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01924,  -61.9979,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01343,  -67.6518,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00887,  -66.9264,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01131,  -64.3244,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00685,  -67.4488,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01013,  -68.0911,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -67.4321,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00719,  -67.7828,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01535,  -67.9469,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6206,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03158,  -65.1776,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02225,  -66.5398,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02166,  -64.6979,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00305,  -62.2545,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -66.9058,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01455,  -67.8233,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -67.2211,  'HOUSTON ',  115.00,  3
7397,  1,  -0.021,  -88.397,  0.000,  0.000,  7,  1.03000,  -67.2796,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01674,  -65.4513,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01366,  -66.4224,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03299,  -59.1101,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02769,  -60.9822,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02267,  -64.0441,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01574,  -65.2548,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00766,  -68.2902,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02266,  -64.0562,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00778,  -56.3981,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00553,  -57.6555,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99076,  -60.1155,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01923,  -63.2077,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01003,  -66.5281,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01206,  -68.3725,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -63.4522,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00577,  -63.3207,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01635,  -58.7958,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00807,  -61.0347,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00494,  -62.7500,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01653,  -67.1269,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01678,  -66.8524,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01619,  -64.4932,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -65.3375,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01144,  -68.4201,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1043,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02953,  -60.7183,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01880,  -63.6897,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00743,  -68.3652,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99392,  -60.2786,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00611,  -68.4534,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.5493,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02671,  -58.5381,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01301,  -61.4416,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01424,  -67.5433,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02100,  -75.9219,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01892,  -74.4814,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02309,  -77.0951,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -32.272,  0.000,  0.000,  8,  1.03000,  -75.4296,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02935,  -73.0174,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -49.653,  0.000,  0.000,  8,  1.03000,  -73.8279,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -35.364,  0.000,  0.000,  8,  1.03000,  -75.3202,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02196,  -75.9140,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01281,  -77.2793,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01275,  -69.5634,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01245,  -73.5837,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02117,  -72.0495,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02682,  -68.3484,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -42.649,  0.000,  0.000,  8,  1.03000,  -77.5258,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01437,  -77.5760,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01933,  -76.3142,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -37.196,  0.000,  0.000,  8,  1.03000,  -70.9964,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01844,  -76.0260,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02964,  -73.2798,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -65.596,  0.000,  0.000,  8,  1.03000,  -75.8176,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01522,  -76.8897,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02984,  -74.4466,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -8.275,  0.000,  0.000,  8,  1.03000,  -75.6823,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -74.7473,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -74.7473,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -28.349,  0.000,  0.000,  8,  1.03000,  -75.7732,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01764,  -77.7977,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02668,  -75.6170,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01694,  -77.7567,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01345,  -77.3543,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03933,  -64.1092,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03672,  -64.8127,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03163,  -67.4387,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.2996,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.4666,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.5358,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.5062,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01718,  -76.7481,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02210,  -72.6146,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02153,  -77.4791,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01371,  -75.7924,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -29.004,  0.000,  0.000,  8,  1.03000,  -76.2659,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01420,  -76.9364,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02430,  -68.1808,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02609,  -69.3124,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02554,  -71.1494,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02180,  -67.7950,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02222,  -67.8510,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -67.4488,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02268,  -67.9232,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02100,  -67.6610,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02280,  -67.9441,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02584,  -76.3718,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01319,  -76.6507,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01324,  -75.8655,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02959,  -74.1944,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02798,  -76.8082,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02977,  -68.2532,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02895,  -69.3132,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02655,  -70.7762,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02294,  -67.3021,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02154,  -67.1025,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03174,  -71.8841,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02182,  -77.1100,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02447,  -71.1950,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01622,  -75.1028,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02172,  -72.1258,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01512,  -67.7244,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02250,  -68.7897,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02145,  -70.6161,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -65.4406,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -66.2004,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01387,  -73.9996,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01820,  -77.0539,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03381,  -63.9888,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03515,  -66.6278,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03483,  -69.6640,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.2905,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.1980,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.5935,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.3824,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01810,  -77.1305,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03575,  -66.5720,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02357,  -68.3407,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97996,  -74.8711,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98376,  -74.7592,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99386,  -74.4601,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.3020,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.7285,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02742,  -76.4777,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02237,  -77.1788,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -13.475,  0.000,  0.000,  8,  1.03000,  -73.0440,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01649,  -76.4647,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02654,  -70.6633,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01787,  -68.2321,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01002,  -70.2242,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01761,  -75.9841,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03422,  -69.9015,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03198,  -72.0195,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03422,  -69.9015,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02638,  -76.4884,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02076,  -76.4259,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.95526,  -77.4910,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01529,  -72.2028,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02054,  -69.6633,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02867,  -69.0636,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02074,  -71.2373,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -3.539,  0.000,  0.000,  8,  1.03000,  -71.5296,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01877,  -77.1323,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01012,  -75.6643,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -18.099,  0.000,  0.000,  8,  1.03000,  -74.3394,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02178,  -76.0135,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03754,  -69.3470,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03592,  -70.2041,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03302,  -71.6632,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03754,  -69.3470,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.6221,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -68.7234,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01524,  -77.9969,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03233,  -71.2259,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -51.288,  0.000,  0.000,  8,  1.03000,  -71.5010,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02554,  -74.5390,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02507,  -71.6341,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01299,  -75.3411,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02610,  -73.0191,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.209,  0.000,  0.000,  8,  1.03000,  -77.3726,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03368,  -67.4672,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03361,  -68.0911,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03413,  -69.3355,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.9449,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.1679,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -66.8021,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01275,  -74.7159,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03085,  -72.5925,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02881,  -74.4775,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02765,  -76.2428,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02471,  -76.1677,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02181,  -75.5032,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -32.492,  0.000,  0.000,  8,  1.03000,  -77.0006,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01591,  -68.6804,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01160,  -70.3731,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02398,  -72.9288,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01970,  -72.0086,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02894,  -69.6870,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02177,  -72.1874,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02559,  -74.5347,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01386,  -78.2892,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -70.5798,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02209,  -72.4143,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01643,  -74.9425,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02132,  -76.2130,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -25.414,  0.000,  0.000,  8,  1.03000,  -77.4315,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02849,  -70.4007,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01583,  -76.8863,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -77.0508,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03157,  -67.0729,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01284,  -69.2645,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97184,  -75.5909,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03534,  -65.2756,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.001,  -44.844,  0.000,  0.000,  8,  1.03000,  -67.4301,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02845,  -69.4211,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.234,  5.132,  0.000,  0.000,  1,  1.01080,  -68.1650,  'ODESSA 2',  11.500,  9
11002,  1,  12.887,  3.634,  0.000,  0.000,  1,  1.02439,  -70.7153,  'PRESIDIO',  11.500,  9
11007,  1,  6.737,  1.905,  0.000,  0.000,  1,  1.02758,  -68.7932,  'VAN HORN',  11.500,  9
11012,  1,  2.487,  0.704,  0.000,  0.000,  1,  1.02733,  -74.6855,  'SANDERSO',  11.500,  9
11013,  1,  24.146,  6.779,  0.000,  0.000,  1,  1.00481,  -61.2906,  'MONAHANS',  11.500,  9
11014,  1,  1.903,  0.539,  0.000,  0.000,  1,  1.00586,  -62.4836,  'GRANDFAL',  11.500,  9
11015,  1,  6.280,  1.776,  0.000,  0.000,  1,  1.03031,  -70.2448,  'MARFA 0S',  11.500,  9
11016,  1,  2.551,  0.723,  0.000,  0.000,  1,  1.01809,  -73.5424,  'GARDEN C',  11.500,  9
11017,  1,  17.713,  4.985,  0.000,  0.000,  1,  0.99654,  -68.4584,  'ODESSA 4',  11.500,  9
11018,  1,  0.062,  0.018,  0.000,  0.000,  1,  0.99786,  -68.6984,  'NOTREES ',  11.500,  9
11019,  1,  51.929,  14.438,  0.000,  0.000,  1,  1.02736,  -68.4901,  'MIDLAND ',  11.500,  9
11024,  1,  51.970,  14.434,  0.000,  0.000,  1,  0.99918,  -68.8613,  'ODESSA 6',  11.500,  9
11027,  1,  85.178,  23.396,  0.000,  0.000,  1,  1.02739,  -74.2260,  'MIDLAND ',  11.500,  9
11028,  1,  8.035,  2.270,  0.000,  0.000,  1,  1.02848,  -61.7701,  'COAHOMA ',  11.500,  9
11029,  1,  82.940,  22.779,  0.000,  0.000,  1,  1.01219,  -74.0085,  'MIDLAND ',  11.500,  9
11030,  1,  19.733,  5.551,  0.000,  0.000,  1,  1.01614,  -69.3130,  'ALPINE 0',  11.500,  9
11031,  1,  4.629,  1.309,  0.000,  0.000,  1,  1.01664,  -65.4300,  'FORT DAV',  11.500,  9
11036,  1,  11.599,  3.272,  0.000,  0.000,  1,  0.99962,  -69.2118,  'CRANE 0S',  11.500,  9
11037,  1,  90.256,  24.693,  0.000,  0.000,  1,  0.99740,  -68.7726,  'ODESSA 5',  11.500,  9
11040,  1,  36.529,  10.209,  0.000,  0.000,  1,  1.00752,  -69.3155,  'ANDREWS ',  11.500,  9
11044,  1,  12.719,  3.586,  0.000,  0.000,  1,  1.02061,  -73.5063,  'BIG LAKE',  11.500,  9
11045,  1,  87.125,  23.884,  0.000,  0.000,  1,  1.00860,  -70.4112,  'MIDLAND ',  11.500,  9
11046,  1,  9.977,  2.817,  0.000,  0.000,  1,  1.02733,  -73.2145,  'OZONA 0S',  11.500,  9
11054,  1,  11.333,  3.197,  0.000,  0.000,  1,  1.01268,  -71.8516,  'STANTON ',  11.500,  9
11055,  1,  4.168,  1.179,  0.000,  0.000,  1,  1.01658,  -63.9623,  'ODONNELL',  11.500,  9
11058,  1,  10.717,  3.025,  0.000,  0.000,  1,  1.02236,  -68.9896,  'IRAAN 3 ',  11.500,  9
11064,  1,  77.494,  21.319,  0.000,  0.000,  1,  1.00597,  -69.3872,  'ODESSA 3',  11.500,  9
11067,  1,  90.060,  24.643,  0.000,  0.000,  1,  0.99801,  -72.5827,  'BIG SPRI',  11.500,  9
11068,  1,  47.296,  13.155,  0.000,  0.000,  1,  0.99061,  -74.3167,  'MIDLAND ',  11.500,  9
11071,  1,  81.199,  22.320,  0.000,  0.000,  1,  1.01619,  -67.0802,  'ODESSA 1',  11.500,  9
11083,  1,  33.408,  9.349,  0.000,  0.000,  1,  1.01409,  -66.6795,  'FORT STO',  11.500,  9
11085,  1,  18.167,  5.112,  0.000,  0.000,  1,  1.00480,  -62.3055,  'KERMIT 0',  11.500,  9
11086,  1,  34.811,  9.736,  0.000,  0.000,  1,  1.01418,  -63.8152,  'PECOS 0S',  11.500,  9
11087,  1,  0.879,  0.249,  0.000,  0.000,  1,  1.02733,  -70.9087,  'SHEFFIEL',  11.500,  9
11089,  1,  23.773,  6.675,  0.000,  0.000,  1,  1.00155,  -67.7689,  'LAMESA 0',  11.500,  9
11091,  1,  9.575,  2.704,  0.000,  0.000,  1,  1.04070,  -62.6980,  'RALLS 2 ',  16.100,  9
12001,  1,  37.850,  10.574,  0.000,  0.000,  2,  1.01332,  -69.9196,  'PARIS 3 ',  16.100,  11
12007,  1,  7.065,  1.997,  0.000,  0.000,  2,  1.01669,  -69.4146,  'HONEY GR',  16.100,  11
12008,  1,  6.470,  1.829,  0.000,  0.000,  2,  1.03501,  -60.1577,  'MEMPHIS ',  16.100,  10
12009,  1,  35.114,  9.823,  0.000,  0.000,  2,  1.02734,  -68.4518,  'IOWA PAR',  16.100,  11
12010,  1,  44.133,  12.306,  0.000,  0.000,  2,  1.02735,  -68.0287,  'VERNON 2',  16.100,  10
12014,  1,  20.921,  5.884,  0.000,  0.000,  2,  1.03439,  -61.7503,  'CHILDRES',  16.100,  10
12015,  1,  3.561,  1.008,  0.000,  0.000,  2,  1.02081,  -73.2875,  'FORESTBU',  16.100,  11
12016,  1,  55.680,  15.456,  0.000,  0.000,  2,  1.01975,  -73.8109,  'SHERMAN ',  16.100,  11
12020,  1,  24.891,  6.987,  0.000,  0.000,  2,  1.01282,  -67.0804,  'WICHITA ',  16.100,  11
12022,  1,  9.063,  2.560,  0.000,  0.000,  2,  1.02024,  -68.8270,  'PARIS 2 ',  16.100,  11
12025,  1,  31.283,  8.760,  0.000,  0.000,  2,  1.01014,  -66.8308,  'WICHITA ',  16.100,  11
12026,  1,  14.027,  3.955,  0.000,  0.000,  2,  1.04449,  -56.6430,  'WHEELER ',  16.100,  10
12027,  1,  2.719,  0.770,  0.000,  0.000,  2,  1.01288,  -70.3270,  'DEPORT 0',  16.100,  11
12028,  1,  10.883,  3.071,  0.000,  0.000,  2,  1.01435,  -68.4020,  'WICHITA ',  16.100,  11
12029,  1,  2.706,  0.766,  0.000,  0.000,  2,  1.03894,  -62.1628,  'SILVERTO',  16.100,  10
12030,  1,  35.818,  10.011,  0.000,  0.000,  2,  1.00251,  -72.3207,  'BONHAM 0',  16.100,  11
12031,  1,  3.768,  1.066,  0.000,  0.000,  2,  1.04052,  -65.4768,  'MATADOR ',  16.100,  10
12032,  1,  2.282,  0.646,  0.000,  0.000,  2,  1.01854,  -68.9973,  'ARTHUR C',  16.100,  11
12033,  1,  9.979,  2.817,  0.000,  0.000,  2,  0.99675,  -73.8469,  'LEONARD ',  16.100,  11
12034,  1,  3.782,  1.070,  0.000,  0.000,  2,  1.02266,  -73.3648,  'GORDONVI',  16.100,  11
12035,  1,  3.546,  1.004,  0.000,  0.000,  2,  1.03612,  -67.0850,  'KNOX CIT',  16.100,  10
12036,  1,  30.288,  8.486,  0.000,  0.000,  2,  1.01351,  -67.1555,  'WICHITA ',  16.100,  11
12037,  1,  2.123,  0.600,  0.000,  0.000,  2,  1.02603,  -73.1885,  'LINDSAY ',  16.100,  11
12038,  1,  1.906,  0.540,  0.000,  0.000,  2,  1.02044,  -70.4848,  'ECTOR 0S',  16.100,  11
12039,  1,  1.828,  0.518,  0.000,  0.000,  2,  1.01169,  -72.7353,  'SUNSET 0',  16.100,  11
12040,  1,  11.563,  3.262,  0.000,  0.000,  2,  1.01899,  -69.3775,  'CLARKSVI',  16.100,  11
12043,  1,  3.134,  0.887,  0.000,  0.000,  2,  1.02135,  -73.5696,  'SADLER 0',  16.100,  11
12044,  1,  20.037,  5.636,  0.000,  0.000,  2,  1.02407,  -72.1774,  'WHITESBO',  16.100,  11
12045,  1,  16.390,  4.616,  0.000,  0.000,  2,  1.01275,  -67.3889,  'SHEPPARD',  16.100,  11
12046,  1,  15.738,  4.434,  0.000,  0.000,  2,  1.02428,  -73.1076,  'POTTSBOR',  16.100,  11
12047,  1,  10.575,  2.985,  0.000,  0.000,  2,  1.02431,  -70.3528,  'BELLS 0S',  16.100,  11
12048,  1,  4.731,  1.338,  0.000,  0.000,  2,  1.04041,  -64.9373,  'CROSBYTO',  16.100,  10
12049,  1,  7.955,  2.248,  0.000,  0.000,  2,  1.02495,  -67.8394,  'ELECTRA ',  16.100,  10
12050,  1,  2.739,  0.775,  0.000,  0.000,  2,  0.99719,  -73.0847,  'PATTONVI',  16.100,  11
12051,  1,  15.579,  4.388,  0.000,  0.000,  2,  1.01374,  -70.8650,  'HENRIETT',  16.100,  11
12052,  1,  20.998,  5.905,  0.000,  0.000,  2,  1.03537,  -58.5271,  'PANHANDL',  16.100,  10
12053,  1,  17.715,  4.986,  0.000,  0.000,  2,  1.01314,  -71.1713,  'BOWIE 0S',  16.100,  11
12055,  1,  33.193,  9.289,  0.000,  0.000,  2,  1.01342,  -66.5662,  'WICHITA ',  16.100,  11
12060,  1,  2.736,  0.774,  0.000,  0.000,  2,  0.99998,  -72.0300,  'ROXTON 0',  16.100,  11
12063,  1,  45.777,  12.757,  0.000,  0.000,  2,  1.02698,  -72.6753,  'DENISON ',  16.100,  11
12064,  1,  7.304,  2.064,  0.000,  0.000,  2,  1.00996,  -70.3819,  'SUMNER 0',  16.100,  11
12065,  1,  58.412,  16.203,  0.000,  0.000,  2,  1.02736,  -73.4189,  'GAINESVI',  16.100,  11
12066,  1,  4.660,  1.318,  0.000,  0.000,  2,  1.03556,  -66.3736,  'ASPERMON',  16.100,  10
12067,  1,  40.962,  11.429,  0.000,  0.000,  2,  1.00780,  -66.9700,  'WICHITA ',  16.100,  11
12068,  1,  5.168,  1.461,  0.000,  0.000,  2,  1.00856,  -66.2987,  'WINDTHOR',  16.100,  11
12069,  1,  16.164,  4.553,  0.000,  0.000,  2,  1.02732,  -73.1045,  'HOWE 0SE',  16.100,  11
12072,  1,  7.445,  2.104,  0.000,  0.000,  2,  1.02592,  -71.8348,  'COLLINSV',  16.100,  11
12079,  1,  3.480,  0.985,  0.000,  0.000,  2,  1.03424,  -66.8702,  'PADUCAH ',  16.100,  10
12080,  1,  11.613,  3.276,  0.000,  0.000,  2,  1.01589,  -71.8675,  'NOCONA 0',  16.100,  11
12081,  1,  3.276,  0.927,  0.000,  0.000,  2,  1.01391,  -71.7453,  'DODD CIT',  16.100,  11
12082,  1,  42.576,  11.874,  0.000,  0.000,  2,  1.01523,  -67.6396,  'WICHITA ',  16.100,  11
12086,  1,  1.459,  0.413,  0.000,  0.000,  2,  1.01363,  -72.4212,  'MONTAGUE',  16.100,  11
12087,  1,  6.276,  1.774,  0.000,  0.000,  2,  1.03775,  -65.7281,  'SPUR 0SE',  16.100,  10
12090,  1,  1.852,  0.524,  0.000,  0.000,  2,  1.01131,  -70.9479,  'ANNONA 0',  16.100,  11
12091,  1,  6.539,  1.849,  0.000,  0.000,  2,  1.03324,  -67.7621,  'SEYMOUR ',  16.100,  10
12092,  1,  9.895,  2.794,  0.000,  0.000,  2,  1.02498,  -71.5261,  'DENISON ',  16.100,  11
12106,  1,  7.521,  2.125,  0.000,  0.000,  2,  0.99898,  -73.7083,  'WHITEWRI',  16.100,  11
12107,  1,  43.048,  12.006,  0.000,  0.000,  2,  1.02310,  -70.2616,  'SHERMAN ',  16.100,  11
12108,  1,  1.342,  0.380,  0.000,  0.000,  2,  1.03090,  -69.4787,  'ROCHESTE',  16.100,  10
12109,  1,  25.453,  7.144,  0.000,  0.000,  2,  1.02001,  -68.6714,  'BURKBURN',  16.100,  11
12110,  1,  5.430,  1.536,  0.000,  0.000,  2,  1.02731,  -72.9437,  'MUENSTER',  16.100,  11
12111,  1,  7.952,  2.247,  0.000,  0.000,  2,  1.02798,  -68.7871,  'ARCHER C',  16.100,  11
12112,  1,  3.686,  1.043,  0.000,  0.000,  2,  1.01404,  -69.1834,  'PETROLIA',  16.100,  11
12114,  1,  48.091,  13.389,  0.000,  0.000,  2,  1.02398,  -67.8834,  'PARIS 1 ',  16.100,  11
12121,  1,  1.645,  0.466,  0.000,  0.000,  2,  1.01682,  -69.9461,  'BAGWELL ',  16.100,  11
12122,  1,  5.118,  1.447,  0.000,  0.000,  2,  1.01122,  -70.3586,  'TELEPHON',  16.100,  11
12124,  1,  16.537,  4.656,  0.000,  0.000,  2,  0.99275,  -74.7581,  'VAN ALST',  16.100,  11
12125,  1,  2.975,  0.842,  0.000,  0.000,  2,  1.01886,  -71.8775,  'TIOGA 0S',  16.100,  11
12126,  1,  10.844,  3.060,  0.000,  0.000,  2,  1.02307,  -73.5112,  'VALLEY V',  16.100,  11
12129,  1,  3.692,  1.044,  0.000,  0.000,  2,  1.00294,  -73.4592,  'TRENTON ',  16.100,  11
12132,  1,  7.092,  2.004,  0.000,  0.000,  2,  1.02731,  -70.2826,  'HASKELL ',  11.500,  10
12133,  1,  4.148,  1.173,  0.000,  0.000,  2,  1.02328,  -72.5723,  'SAINT JO',  16.100,  11
13002,  1,  85.945,  23.561,  0.000,  0.000,  3,  1.00168,  -76.6111,  'KERRVILL',  11.500,  28
13005,  1,  5.292,  1.496,  0.000,  0.000,  3,  0.98590,  -87.3898,  'LEAKEY 0',  11.500,  28
13006,  1,  5.810,  1.643,  0.000,  0.000,  3,  1.02208,  -68.4745,  'HAMLIN 0',  11.500,  27
13007,  1,  6.708,  1.896,  0.000,  0.000,  3,  1.02552,  -68.7218,  'MERKEL 3',  11.500,  27
13008,  1,  13.105,  3.695,  0.000,  0.000,  3,  1.02251,  -74.0144,  'COLEMAN ',  11.500,  27
13009,  1,  7.774,  2.196,  0.000,  0.000,  3,  1.02711,  -75.6786,  'SONORA 0',  11.500,  28
13010,  1,  2.537,  0.718,  0.000,  0.000,  3,  0.99444,  -87.6708,  'CAMP WOO',  11.500,  28
13011,  1,  20.265,  5.698,  0.000,  0.000,  3,  1.00470,  -79.5415,  'LLANO 0S',  11.500,  28
13012,  1,  0.434,  0.123,  0.000,  0.000,  3,  0.99624,  -80.2321,  'WILLOW C',  11.500,  28
13013,  1,  30.784,  8.626,  0.000,  0.000,  3,  1.02734,  -70.8472,  'ABILENE ',  11.500,  27
13014,  1,  16.448,  4.632,  0.000,  0.000,  3,  1.02190,  -72.4080,  'KINGSLAN',  11.500,  28
13015,  1,  4.727,  1.337,  0.000,  0.000,  3,  1.01514,  -65.5109,  'ROSCOE 6',  11.500,  27
13021,  1,  1.516,  0.429,  0.000,  0.000,  3,  1.02568,  -69.6622,  'LUEDERS ',  11.500,  27
13022,  1,  17.460,  4.915,  0.000,  0.000,  3,  1.01317,  -65.5050,  'COLORADO',  11.500,  27
13023,  1,  7.597,  2.147,  0.000,  0.000,  3,  1.02731,  -68.2195,  'STAMFORD',  11.500,  27
13024,  1,  7.990,  2.257,  0.000,  0.000,  3,  1.02617,  -75.0234,  'ELDORADO',  11.500,  28
13025,  1,  7.663,  2.165,  0.000,  0.000,  3,  1.02151,  -73.0867,  'SAN SABA',  11.500,  28
13029,  1,  3.052,  0.864,  0.000,  0.000,  3,  1.02974,  -72.6772,  'LOMETA 0',  11.500,  28
13030,  1,  99.648,  27.223,  0.000,  0.000,  3,  1.02740,  -80.0174,  'SAN ANGE',  11.500,  27
13031,  1,  8.967,  2.532,  0.000,  0.000,  3,  1.01857,  -69.2953,  'TUSCOLA ',  11.500,  27
13032,  1,  42.504,  11.855,  0.000,  0.000,  3,  1.01506,  -70.1955,  'ABILENE ',  11.500,  27
13035,  1,  2.257,  0.639,  0.000,  0.000,  3,  1.02097,  -74.4993,  'CHEROKEE',  11.500,  28
13036,  1,  2.378,  0.673,  0.000,  0.000,  3,  1.02216,  -74.4499,  'RICHLAND',  11.500,  28
13040,  1,  12.975,  3.659,  0.000,  0.000,  3,  1.01183,  -76.1927,  'BALLINGE',  11.500,  27
13042,  1,  7.716,  2.180,  0.000,  0.000,  3,  1.02528,  -67.1400,  'SILVER 1',  11.500,  27
13049,  1,  6.791,  1.919,  0.000,  0.000,  3,  1.02423,  -68.8836,  'ANSON 0S',  11.500,  27
13051,  1,  114.623,  31.119,  0.000,  0.000,  3,  1.01986,  -78.7941,  'DEL RIO ',  11.500,  28
13052,  1,  5.186,  1.466,  0.000,  0.000,  3,  0.99513,  -83.3920,  'HUNT 0SE',  11.500,  28
13066,  1,  14.120,  3.980,  0.000,  0.000,  3,  1.01969,  -76.2865,  'BRADY 0S',  11.500,  28
13069,  1,  2.948,  0.834,  0.000,  0.000,  3,  1.01793,  -71.0949,  'OVALO 0S',  11.500,  27
13072,  1,  5.000,  1.414,  0.000,  0.000,  3,  1.02184,  -78.6034,  'MILES 0S',  11.500,  27
13075,  1,  8.861,  2.503,  0.000,  0.000,  3,  1.01849,  -78.1358,  'MASON 0S',  11.500,  28
13076,  1,  5.118,  1.447,  0.000,  0.000,  3,  0.99349,  -89.1103,  'BRACKETT',  11.500,  28
13077,  1,  50.568,  14.061,  0.000,  0.000,  3,  1.01557,  -70.7397,  'ABILENE ',  11.500,  27
13093,  1,  3.719,  1.052,  0.000,  0.000,  3,  0.99466,  -86.2187,  'ROCKSPRI',  11.500,  28
13099,  1,  8.721,  2.463,  0.000,  0.000,  3,  1.01430,  -70.6587,  'DYESS AF',  11.500,  27
13100,  1,  4.814,  1.362,  0.000,  0.000,  3,  1.01251,  -71.3251,  'HAWLEY 0',  11.500,  27
13101,  1,  6.664,  1.883,  0.000,  0.000,  3,  1.02010,  -70.3595,  'BUCHANAN',  11.500,  28
13102,  1,  55.885,  15.508,  0.000,  0.000,  3,  1.01410,  -71.3636,  'ABILENE ',  11.500,  27
13103,  1,  31.751,  8.890,  0.000,  0.000,  3,  1.01214,  -68.1054,  'SWEETWAT',  11.500,  27
13107,  1,  12.365,  3.487,  0.000,  0.000,  3,  0.99488,  -79.7921,  'INGRAM 0',  11.500,  28
13108,  1,  18.393,  5.176,  0.000,  0.000,  3,  1.01680,  -73.5445,  'KEMPNER ',  11.500,  28
13114,  1,  69.241,  19.123,  0.000,  0.000,  3,  1.02019,  -76.7637,  'SAN ANGE',  11.500,  27
13115,  1,  7.538,  2.130,  0.000,  0.000,  3,  1.02281,  -65.8311,  'ROTAN 0S',  11.500,  27
13123,  1,  47.989,  13.341,  0.000,  0.000,  3,  0.98194,  -90.9512,  'UVALDE 0',  11.500,  28
13124,  1,  34.223,  9.577,  0.000,  0.000,  3,  1.02734,  -77.1797,  'FREDERIC',  11.500,  28
13125,  1,  43.516,  12.130,  0.000,  0.000,  3,  1.01033,  -71.6674,  'ABILENE ',  11.500,  27
13126,  1,  5.112,  1.445,  0.000,  0.000,  3,  0.99373,  -89.7536,  'SABINAL ',  11.500,  28
13128,  1,  1.994,  0.565,  0.000,  0.000,  3,  1.01662,  -65.2411,  'LORAINE ',  11.500,  27
13130,  1,  72.467,  19.989,  0.000,  0.000,  3,  1.01775,  -71.2682,  'SAN ANGE',  11.500,  27
13132,  1,  6.866,  1.941,  0.000,  0.000,  3,  1.01923,  -77.3707,  'EDEN 0SE',  11.500,  28
13136,  1,  32.884,  9.204,  0.000,  0.000,  3,  1.01305,  -64.9750,  'SNYDER 2',  11.500,  27
13138,  1,  8.595,  2.428,  0.000,  0.000,  3,  1.02450,  -78.0150,  'MENARD 0',  11.500,  28
13139,  1,  11.736,  3.311,  0.000,  0.000,  3,  1.00848,  -73.3319,  'WINTERS ',  11.500,  27
13140,  1,  0.105,  0.030,  0.000,  0.000,  3,  1.01866,  -71.1845,  'GOLDSBOR',  11.500,  27
13142,  1,  5.278,  1.493,  0.000,  0.000,  3,  1.02731,  -77.9786,  'GOODFELL',  11.500,  27
13143,  1,  4.166,  1.178,  0.000,  0.000,  3,  1.02731,  -75.5255,  'SANTA AN',  11.500,  28
13144,  1,  3.022,  0.856,  0.000,  0.000,  3,  1.02267,  -76.5623,  'ROWENA 0',  11.500,  28
13145,  1,  1.981,  0.561,  0.000,  0.000,  3,  1.02161,  -67.8844,  'TRENT 2 ',  11.500,  27
13146,  1,  7.597,  2.146,  0.000,  0.000,  3,  1.02732,  -77.1426,  'JUNCTION',  11.500,  28
13147,  1,  20.314,  5.714,  0.000,  0.000,  3,  1.02732,  -73.5592,  'LAMPASAS',  11.500,  28
14002,  1,  0.734,  0.208,  0.000,  0.000,  4,  1.00868,  -89.2667,  'LAUGHLIN',  11.500,  20
14003,  1,  87.806,  24.082,  0.000,  0.000,  4,  1.02033,  -110.4634,  'EDINBURG',  11.500,  19
14005,  1,  99.241,  27.115,  0.000,  0.000,  4,  1.02740,  -91.6190,  'LAREDO 7',  11.500,  20
14006,  1,  2.347,  0.664,  0.000,  0.000,  4,  1.02530,  -89.1097,  'BRUNI 2 ',  11.500,  20
14007,  1,  134.726,  36.284,  0.000,  0.000,  4,  1.01643,  -111.0379,  'MCALLEN ',  11.500,  19
14008,  1,  29.996,  8.404,  0.000,  0.000,  4,  1.00977,  -73.6586,  'POTEET 0',  11.500,  20
14011,  1,  11.358,  3.204,  0.000,  0.000,  4,  1.01706,  -93.2200,  'HEBBRONV',  11.500,  19
14012,  1,  9.337,  2.637,  0.000,  0.000,  4,  1.02731,  -109.1372,  'PROGRESO',  11.500,  19
14013,  1,  79.356,  21.832,  0.000,  0.000,  4,  1.01825,  -110.5669,  'EDINBURG',  11.500,  19
14015,  1,  128.280,  34.671,  0.000,  0.000,  4,  1.02743,  -87.5244,  'EAGLE PA',  11.500,  20
14016,  1,  3.883,  1.099,  0.000,  0.000,  4,  1.01692,  -73.7441,  'CHARLOTT',  11.500,  20
14017,  1,  48.422,  13.477,  0.000,  0.000,  4,  1.01928,  -91.7690,  'CORPUS C',  11.500,  21
14018,  1,  5.620,  1.589,  0.000,  0.000,  4,  0.99573,  -84.7260,  'WOODSBOR',  11.500,  21
14019,  1,  82.948,  22.777,  0.000,  0.000,  4,  1.01042,  -109.1057,  'MERCEDES',  11.500,  19
14020,  1,  88.618,  24.259,  0.000,  0.000,  4,  0.99672,  -92.9933,  'CORPUS C',  11.500,  21
14021,  1,  26.238,  7.362,  0.000,  0.000,  4,  1.01155,  -109.8251,  'EDCOUCH ',  11.500,  19
14022,  1,  4.509,  1.276,  0.000,  0.000,  4,  1.01565,  -89.7158,  'ENCINAL ',  11.500,  20
14023,  1,  3.873,  1.096,  0.000,  0.000,  4,  1.01507,  -73.4752,  'MOORE 0S',  11.500,  20
14027,  1,  58.355,  16.184,  0.000,  0.000,  4,  1.02238,  -110.8231,  'MCALLEN ',  11.500,  19
14031,  1,  2.152,  0.609,  0.000,  0.000,  4,  1.02040,  -93.3832,  'SAN YGNA',  11.500,  20
14032,  1,  77.763,  21.376,  0.000,  0.000,  4,  0.99352,  -98.0104,  'KINGSVIL',  11.500,  21
14033,  1,  83.835,  23.019,  0.000,  0.000,  4,  1.01377,  -92.1443,  'LAREDO 6',  11.500,  20
14034,  1,  28.018,  7.857,  0.000,  0.000,  4,  1.01545,  -110.0966,  'HIDALGO ',  11.500,  19
14035,  1,  47.442,  13.199,  0.000,  0.000,  4,  0.99613,  -91.3576,  'CORPUS C',  11.500,  21
14036,  1,  24.943,  7.001,  0.000,  0.000,  4,  1.00606,  -82.7284,  'CRYSTAL ',  11.500,  20
14037,  1,  16.734,  4.712,  0.000,  0.000,  4,  1.00937,  -86.5400,  'SINTON 0',  11.500,  21
14038,  1,  53.874,  14.947,  0.000,  0.000,  4,  0.99081,  -80.3903,  'BEEVILLE',  11.500,  21
14040,  1,  111.000,  30.195,  0.000,  0.000,  4,  1.02741,  -104.7707,  'MISSION ',  11.500,  19
14042,  1,  130.652,  35.265,  0.000,  0.000,  4,  1.02303,  -109.0807,  'SAN JUAN',  11.500,  19
14043,  1,  1.978,  0.560,  0.000,  0.000,  4,  1.01081,  -97.9413,  'FALCON H',  11.500,  19
14048,  1,  10.114,  2.855,  0.000,  0.000,  4,  1.01153,  -106.0221,  'LA JOYA ',  11.500,  19
14051,  1,  62.280,  17.227,  0.000,  0.000,  4,  0.99677,  -97.0248,  'BISHOP 0',  11.500,  21
14053,  1,  0.077,  0.021,  0.000,  0.000,  4,  1.02198,  -97.2174,  'ARMSTRON',  11.500,  19
14054,  1,  4.024,  1.138,  0.000,  0.000,  4,  0.99877,  -83.7394,  'SKIDMORE',  11.500,  21
14055,  1,  8.542,  2.413,  0.000,  0.000,  4,  1.00064,  -90.6743,  'CORPUS C',  11.500,  21
14064,  1,  4.097,  1.159,  0.000,  0.000,  4,  0.99984,  -90.8385,  'CORPUS C',  11.500,  21
14066,  1,  96.943,  26.510,  0.000,  0.000,  4,  1.02740,  -110.7782,  'WESLACO ',  11.500,  19
14067,  1,  91.729,  25.105,  0.000,  0.000,  4,  1.01085,  -107.6867,  'HARLINGE',  11.500,  19
14068,  1,  13.706,  3.864,  0.000,  0.000,  4,  1.02492,  -111.1637,  'ELSA 0SE',  11.500,  19
14069,  1,  2.316,  0.655,  0.000,  0.000,  4,  1.00241,  -90.7654,  'CORPUS C',  11.500,  21
14071,  1,  165.744,  45.278,  0.000,  0.000,  4,  1.00706,  -99.3037,  'BROWNSVI',  11.500,  19
14072,  1,  22.905,  6.434,  0.000,  0.000,  4,  1.00610,  -90.5574,  'CORPUS C',  11.500,  21
14078,  1,  40.243,  11.228,  0.000,  0.000,  4,  0.99941,  -90.9063,  'CORPUS C',  11.500,  21
14079,  1,  137.203,  36.930,  0.000,  0.000,  4,  1.02025,  -107.1904,  'MISSION ',  11.500,  19
14086,  1,  16.955,  4.775,  0.000,  0.000,  4,  1.02732,  -105.1798,  'RIO HOND',  11.500,  19
14087,  1,  1.321,  0.374,  0.000,  0.000,  4,  1.02731,  -92.0946,  'CORPUS C',  11.500,  21
14088,  1,  159.611,  43.665,  0.000,  0.000,  4,  1.02740,  -110.4416,  'PHARR 0S',  11.500,  19
14089,  1,  5.575,  1.576,  0.000,  0.000,  4,  1.01293,  -108.7861,  'SANTA RO',  11.500,  19
14099,  1,  11.420,  3.222,  0.000,  0.000,  4,  0.99792,  -90.9345,  'ODEM 0SE',  11.500,  21
14100,  1,  35.246,  9.854,  0.000,  0.000,  4,  1.00344,  -90.5576,  'CORPUS C',  11.500,  21
14101,  1,  90.238,  24.713,  0.000,  0.000,  4,  1.01198,  -92.2169,  'LAREDO 3',  11.500,  20
14102,  1,  17.410,  4.901,  0.000,  0.000,  4,  1.01486,  -102.0553,  'OLMITO 0',  11.500,  19
14103,  1,  128.071,  34.617,  0.000,  0.000,  4,  1.02743,  -111.6859,  'EDINBURG',  11.500,  19
14106,  1,  27.047,  7.586,  0.000,  0.000,  4,  1.00825,  -101.4582,  'PORT ISA',  11.500,  19
14107,  1,  75.965,  20.931,  0.000,  0.000,  4,  1.02320,  -110.1352,  'DONNA 0S',  11.500,  19
14108,  1,  22.695,  6.376,  0.000,  0.000,  4,  1.00556,  -88.7714,  'INGLESID',  11.500,  21
14109,  1,  85.239,  23.368,  0.000,  0.000,  4,  0.99857,  -92.3371,  'CORPUS C',  11.500,  21
14110,  1,  47.251,  13.155,  0.000,  0.000,  4,  1.01584,  -106.1271,  'LOS FRES',  11.500,  19
14111,  1,  81.556,  22.408,  0.000,  0.000,  4,  1.01071,  -109.3050,  'HARLINGE',  11.500,  19
14112,  1,  4.084,  1.156,  0.000,  0.000,  4,  1.02401,  -98.0828,  'RIVIERA ',  11.500,  21
14117,  1,  10.325,  2.914,  0.000,  0.000,  4,  1.01906,  -73.8610,  'JOURDANT',  11.500,  20
14118,  1,  11.298,  3.187,  0.000,  0.000,  4,  0.99705,  -96.3800,  'GEORGE W',  11.500,  21
14119,  1,  42.810,  11.937,  0.000,  0.000,  4,  1.00893,  -99.2580,  'ROMA 0SE',  11.500,  19
14120,  1,  40.290,  11.242,  0.000,  0.000,  4,  1.00107,  -90.7719,  'CORPUS C',  11.500,  21
14121,  1,  3.698,  1.047,  0.000,  0.000,  4,  1.02731,  -109.3969,  'SANTA MA',  11.500,  19
14122,  1,  108.235,  29.467,  0.000,  0.000,  4,  1.02458,  -110.3022,  'MCALLEN ',  11.500,  19
14123,  1,  62.684,  17.341,  0.000,  0.000,  4,  1.00307,  -92.6547,  'CORPUS C',  11.500,  21
14124,  1,  17.000,  4.787,  0.000,  0.000,  4,  1.02054,  -103.7745,  'FALFURRI',  11.500,  19
14125,  1,  3.250,  0.920,  0.000,  0.000,  4,  0.99141,  -75.8086,  'PETTUS 0',  11.500,  21
14126,  1,  101.186,  27.594,  0.000,  0.000,  4,  1.01157,  -100.2155,  'BROWNSVI',  11.500,  19
14127,  1,  65.882,  18.220,  0.000,  0.000,  4,  1.02087,  -98.9238,  'ALICE 0S',  11.500,  21
14128,  1,  103.950,  28.353,  0.000,  0.000,  4,  1.02740,  -108.8454,  'RIO GRAN',  11.500,  19
14129,  1,  15.568,  4.386,  0.000,  0.000,  4,  1.02909,  -96.5108,  'PREMONT ',  11.500,  20
14130,  1,  8.402,  2.374,  0.000,  0.000,  4,  1.02731,  -97.6847,  'FREER 0S',  11.500,  20
14132,  1,  25.804,  7.243,  0.000,  0.000,  4,  1.02353,  -79.0443,  'PEARSALL',  11.500,  20
14139,  1,  7.935,  2.241,  0.000,  0.000,  4,  0.99674,  -95.1116,  'SANDIA 0',  11.500,  21
14143,  1,  11.352,  3.203,  0.000,  0.000,  4,  1.01152,  -81.5656,  'DILLEY 0',  11.500,  20
14144,  1,  11.577,  3.266,  0.000,  0.000,  4,  1.00152,  -96.4490,  'ORANGE G',  11.500,  21
14145,  1,  43.183,  12.036,  0.000,  0.000,  4,  1.00215,  -89.9996,  'PORTLAND',  11.500,  21
14147,  1,  136.429,  36.758,  0.000,  0.000,  4,  1.02694,  -91.0269,  'LAREDO 4',  11.500,  20
14148,  1,  10.360,  2.924,  0.000,  0.000,  4,  1.00331,  -97.6156,  'THREE RI',  11.500,  20
14149,  1,  39.134,  10.918,  0.000,  0.000,  4,  0.98376,  -82.5183,  'ROCKPORT',  11.500,  21
14150,  1,  8.271,  2.336,  0.000,  0.000,  4,  1.00047,  -91.3675,  'CORPUS C',  11.500,  21
14154,  1,  21.742,  6.111,  0.000,  0.000,  4,  1.01009,  -107.1462,  'PENITAS ',  11.500,  19
14155,  1,  17.250,  4.857,  0.000,  0.000,  4,  1.01268,  -105.4902,  'SULLIVAN',  11.500,  19
14156,  1,  78.412,  21.565,  0.000,  0.000,  4,  1.00672,  -92.0638,  'CORPUS C',  11.500,  21
14157,  1,  74.748,  20.601,  0.000,  0.000,  4,  1.02026,  -109.0121,  'MISSION ',  11.500,  19
14159,  1,  26.409,  7.409,  0.000,  0.000,  4,  1.00798,  -89.6265,  'CORPUS C',  11.500,  21
14164,  1,  1.007,  0.285,  0.000,  0.000,  4,  1.01181,  -104.6547,  'GRULLA 0',  11.500,  19
14167,  1,  3.275,  0.926,  0.000,  0.000,  4,  1.01604,  -110.0752,  'HARGILL ',  11.500,  19
14168,  1,  5.724,  1.618,  0.000,  0.000,  4,  1.00699,  -89.8589,  'CORPUS C',  11.500,  21
14169,  1,  23.065,  6.478,  0.000,  0.000,  4,  0.99640,  -92.7667,  'MATHIS 0',  11.500,  21
14170,  1,  27.385,  7.678,  0.000,  0.000,  4,  0.99977,  -90.0974,  'ARANSAS ',  11.500,  21
14171,  1,  135.117,  36.412,  0.000,  0.000,  4,  1.02443,  -104.8180,  'SAN BENI',  11.500,  19
14172,  1,  32.985,  9.233,  0.000,  0.000,  4,  1.01542,  -74.9809,  'PLEASANT',  11.500,  20
14173,  1,  10.602,  2.991,  0.000,  0.000,  4,  0.97919,  -74.6574,  'REFUGIO ',  11.500,  21
14174,  1,  17.070,  4.807,  0.000,  0.000,  4,  1.02732,  -72.6891,  'LYTLE 0S',  11.500,  20
14175,  1,  2.642,  0.748,  0.000,  0.000,  4,  1.02731,  -93.0240,  'LAREDO 2',  11.500,  20
14178,  1,  16.069,  4.526,  0.000,  0.000,  4,  1.01591,  -78.0103,  'GOLIAD 0',  11.500,  21
14179,  1,  17.289,  4.867,  0.000,  0.000,  4,  1.01686,  -98.1708,  'SAN DIEG',  11.500,  20
14180,  1,  8.338,  2.355,  0.000,  0.000,  4,  0.99925,  -90.9085,  'PORT ARA',  11.500,  21
14182,  1,  18.341,  5.160,  0.000,  0.000,  4,  0.99170,  -83.0668,  'TAFT 1 1',  11.500,  21
14185,  1,  30.377,  8.511,  0.000,  0.000,  4,  1.01846,  -97.1803,  'ZAPATA 0',  11.500,  19
14186,  1,  27.553,  7.729,  0.000,  0.000,  4,  1.02329,  -110.3321,  'SANTA RO',  11.500,  19
14187,  1,  10.873,  3.068,  0.000,  0.000,  4,  1.00672,  -87.6724,  'COTULLA ',  11.500,  20
14188,  1,  2.069,  0.586,  0.000,  0.000,  4,  1.02262,  -88.4255,  'QUEMADO ',  11.500,  20
14189,  1,  18.653,  5.248,  0.000,  0.000,  4,  1.00260,  -84.4043,  'CARRIZO ',  11.500,  20
14190,  1,  108.199,  29.436,  0.000,  0.000,  4,  1.01539,  -91.8780,  'LAREDO 5',  11.500,  20
14191,  1,  38.254,  10.686,  0.000,  0.000,  4,  1.01428,  -101.0663,  'RAYMONDV',  11.500,  19
14193,  1,  139.084,  37.387,  0.000,  0.000,  4,  1.01456,  -97.8845,  'BROWNSVI',  11.500,  19
15003,  1,  0.704,  0.200,  0.000,  0.000,  5,  1.02286,  -72.4872,  'GARLAND ',  16.100,  16
15004,  1,  69.429,  19.102,  0.000,  0.000,  5,  0.95597,  -78.3192,  'KERENS 0',  16.100,  14
15005,  1,  8.334,  2.354,  0.000,  0.000,  5,  0.99464,  -75.8056,  'LIPAN 0S',  16.100,  18
15006,  1,  5.357,  1.515,  0.000,  0.000,  5,  1.02692,  -72.2209,  'DALLAS 2',  16.100,  16
15007,  1,  69.222,  19.123,  0.000,  0.000,  5,  1.02504,  -71.4685,  'DENTON 4',  16.100,  17
15008,  1,  51.016,  14.178,  0.000,  0.000,  5,  1.00822,  -73.4503,  'ALBANY 2',  16.100,  15
15009,  1,  2.430,  0.688,  0.000,  0.000,  5,  1.02522,  -73.0278,  'DALLAS 2',  16.100,  16
15010,  1,  40.383,  11.276,  0.000,  0.000,  5,  1.02635,  -72.4371,  'PLANO 2 ',  16.100,  16
15011,  1,  79.798,  21.850,  0.000,  0.000,  5,  0.94681,  -77.6499,  'THORNTON',  16.100,  13
15012,  1,  4.728,  1.337,  0.000,  0.000,  5,  1.02297,  -71.8127,  'DENTON 5',  16.100,  17
15013,  1,  59.787,  16.561,  0.000,  0.000,  5,  1.00823,  -77.2590,  'EARLY 0S',  16.100,  15
15014,  1,  11.121,  3.138,  0.000,  0.000,  5,  1.01496,  -73.3116,  'DECATUR ',  16.100,  17
15016,  1,  27.961,  7.843,  0.000,  0.000,  5,  1.02713,  -71.2981,  'KELLER 2',  16.100,  17
15017,  1,  104.483,  28.459,  0.000,  0.000,  5,  1.01322,  -73.3037,  'PONDER 0',  16.100,  17
15022,  1,  8.206,  2.318,  0.000,  0.000,  5,  1.02660,  -71.0528,  'ALEDO 1 ',  16.100,  17
15024,  1,  107.079,  29.019,  0.000,  0.000,  5,  0.96536,  -77.1283,  'GATESVIL',  16.100,  13
15025,  1,  35.896,  10.038,  0.000,  0.000,  5,  1.02094,  -70.5020,  'CLEBURNE',  16.100,  18
15026,  1,  52.560,  14.607,  0.000,  0.000,  5,  1.02085,  -72.5422,  'FORT WOR',  16.100,  17
15027,  1,  53.934,  14.981,  0.000,  0.000,  5,  1.01929,  -73.3431,  'FORT WOR',  16.100,  17
15028,  1,  54.598,  15.166,  0.000,  0.000,  5,  1.02475,  -72.2416,  'FORT WOR',  16.100,  17
15029,  1,  6.649,  1.879,  0.000,  0.000,  5,  0.99801,  -72.8542,  'TROY 0SE',  16.100,  13
15030,  1,  7.799,  2.203,  0.000,  0.000,  5,  1.01815,  -73.4622,  'SPRINGTO',  16.100,  12
15031,  1,  60.713,  16.822,  0.000,  0.000,  5,  1.02049,  -72.5217,  'PRINCETO',  16.100,  16
15032,  1,  23.088,  6.487,  0.000,  0.000,  5,  1.02088,  -72.3591,  'DALLAS 2',  16.100,  16
15034,  1,  32.380,  9.067,  0.000,  0.000,  5,  1.02291,  -70.5520,  'DALLAS 1',  16.100,  16
15043,  1,  33.602,  9.403,  0.000,  0.000,  5,  1.01540,  -73.3119,  'ROYSE CI',  16.100,  16
15044,  1,  41.343,  11.536,  0.000,  0.000,  5,  1.01920,  -71.9664,  'BOYD 0SE',  16.100,  17
15046,  1,  13.062,  3.684,  0.000,  0.000,  5,  1.03275,  -68.6835,  'STEPHENV',  16.100,  18
15048,  1,  46.747,  13.021,  0.000,  0.000,  5,  1.02302,  -70.4728,  'MANSFIEL',  16.100,  17
15050,  1,  109.627,  29.821,  0.000,  0.000,  5,  1.02049,  -72.0596,  'GREENVIL',  16.100,  16
15053,  1,  36.119,  10.100,  0.000,  0.000,  5,  1.02527,  -71.8947,  'PLANO 4 ',  16.100,  16
15054,  1,  93.342,  25.353,  0.000,  0.000,  5,  0.92501,  -80.5680,  'GROESBEC',  16.100,  14
15056,  1,  11.586,  3.269,  0.000,  0.000,  5,  1.02856,  -67.2227,  'GRAHAM 1',  16.100,  12
15062,  1,  29.022,  8.135,  0.000,  0.000,  5,  1.01214,  -78.6117,  'MABANK 2',  11.500,  14
15064,  1,  23.647,  6.643,  0.000,  0.000,  5,  1.02667,  -71.1944,  'ARLINGTO',  16.100,  17
15070,  1,  44.073,  12.286,  0.000,  0.000,  5,  1.01942,  -72.8546,  'DALLAS 4',  16.100,  17
15071,  1,  43.818,  12.214,  0.000,  0.000,  5,  1.01245,  -71.1992,  'WACO 3 0',  16.100,  13
15072,  1,  51.196,  14.238,  0.000,  0.000,  5,  1.02696,  -71.9804,  'DALLAS 1',  16.100,  16
15073,  1,  43.121,  12.023,  0.000,  0.000,  5,  1.01721,  -71.7518,  'BANGS 0S',  16.100,  15
15074,  1,  6.362,  1.798,  0.000,  0.000,  5,  1.01644,  -73.3831,  'PROSPER ',  16.100,  16
15075,  1,  21.146,  5.942,  0.000,  0.000,  5,  0.98820,  -75.3609,  'EVANT 0S',  16.100,  18
15077,  1,  2.595,  0.735,  0.000,  0.000,  5,  1.02730,  -75.5734,  'TERRELL ',  11.500,  16
15078,  1,  4.390,  1.242,  0.000,  0.000,  5,  1.02472,  -71.3249,  'AUBREY 0',  16.100,  17
15079,  1,  40.374,  11.270,  0.000,  0.000,  5,  1.01824,  -72.1646,  'WACO 4 0',  16.100,  13
15080,  1,  21.663,  6.086,  0.000,  0.000,  5,  0.98901,  -74.9267,  'LORENA 0',  16.100,  13
15081,  1,  15.262,  4.300,  0.000,  0.000,  5,  1.01661,  -71.6956,  'FORT HOO',  16.100,  13
15082,  1,  47.535,  13.237,  0.000,  0.000,  5,  1.02446,  -72.7556,  'ARLINGTO',  16.100,  17
15084,  1,  57.784,  16.032,  0.000,  0.000,  5,  1.02673,  -71.3600,  'MCKINNEY',  16.100,  16
15085,  1,  102.928,  28.056,  0.000,  0.000,  5,  1.01408,  -73.0738,  'DALLAS 3',  16.100,  17
15086,  1,  27.937,  7.835,  0.000,  0.000,  5,  1.02197,  -72.5400,  'ARLINGTO',  16.100,  17
15087,  1,  39.115,  10.910,  0.000,  0.000,  5,  0.98818,  -74.6727,  'MILFORD ',  16.100,  14
15090,  1,  2.287,  0.647,  0.000,  0.000,  5,  1.02731,  -72.8473,  'DALLAS 1',  16.100,  16
15091,  1,  66.888,  18.429,  0.000,  0.000,  5,  0.96172,  -77.3282,  'FROST 0S',  16.100,  14
15092,  1,  3.479,  0.985,  0.000,  0.000,  5,  1.02017,  -72.2513,  'GRANDVIE',  16.100,  14
15093,  1,  11.564,  3.263,  0.000,  0.000,  5,  1.02732,  -73.4222,  'HASLET 0',  16.100,  17
15094,  1,  36.774,  10.282,  0.000,  0.000,  5,  1.01795,  -70.4417,  'BARDWELL',  16.100,  14
15095,  1,  1.869,  0.529,  0.000,  0.000,  5,  1.02415,  -72.2574,  'LAKE DAL',  16.100,  17
15096,  1,  23.250,  6.532,  0.000,  0.000,  5,  1.02590,  -72.1108,  'PLANO 1 ',  16.100,  16
15097,  1,  42.657,  11.900,  0.000,  0.000,  5,  1.02474,  -71.9592,  'EULESS 2',  16.100,  17
15098,  1,  49.882,  13.880,  0.000,  0.000,  5,  1.02735,  -73.1557,  'FORT WOR',  16.100,  17
15099,  1,  98.462,  26.910,  0.000,  0.000,  5,  1.02740,  -73.2396,  'FLOWER M',  16.100,  17
15100,  1,  41.563,  11.599,  0.000,  0.000,  5,  1.02114,  -72.3089,  'DALLAS 1',  16.100,  16
15101,  1,  13.935,  3.927,  0.000,  0.000,  5,  1.00211,  -77.1598,  'COMANCHE',  16.100,  15
15103,  1,  16.640,  4.686,  0.000,  0.000,  5,  1.02753,  -71.6185,  'RICHARDS',  16.100,  16
15104,  1,  166.968,  45.655,  0.000,  0.000,  5,  1.02008,  -72.2218,  'FORT WOR',  16.100,  17
15105,  1,  48.845,  13.595,  0.000,  0.000,  5,  1.02259,  -72.7186,  'IRVING 1',  16.100,  17
15108,  1,  65.676,  18.169,  0.000,  0.000,  5,  1.02737,  -71.9580,  'DALLAS 4',  16.100,  17
15109,  1,  29.456,  8.255,  0.000,  0.000,  5,  1.01100,  -72.9839,  'LANCASTE',  16.100,  16
15110,  1,  35.443,  9.906,  0.000,  0.000,  5,  0.99227,  -74.0443,  'PALO PIN',  16.100,  12
15111,  1,  2.004,  0.567,  0.000,  0.000,  5,  1.02608,  -72.5924,  'ADDISON ',  16.100,  16
15112,  1,  24.851,  6.975,  0.000,  0.000,  5,  0.99435,  -74.6533,  'HICO 0SE',  16.100,  18
15113,  1,  8.977,  2.535,  0.000,  0.000,  5,  1.02063,  -73.2322,  'KRUM 0SE',  16.100,  17
15114,  1,  13.597,  3.833,  0.000,  0.000,  5,  1.00626,  -74.3524,  'KAUFMAN ',  16.100,  16
15115,  1,  39.101,  10.921,  0.000,  0.000,  5,  1.02269,  -73.6983,  'CADDO MI',  16.100,  16
15116,  1,  15.666,  4.414,  0.000,  0.000,  5,  1.02630,  -72.1730,  'PLANO 7 ',  16.100,  16
15117,  1,  76.516,  21.074,  0.000,  0.000,  5,  1.01953,  -72.9804,  'FORT WOR',  16.100,  17
15118,  1,  91.348,  24.963,  0.000,  0.000,  5,  0.98450,  -76.5826,  'BAIRD 0S',  16.100,  15
15119,  1,  4.068,  1.151,  0.000,  0.000,  5,  1.02434,  -68.8322,  'PERRIN 0',  16.100,  12
15121,  1,  2.496,  0.707,  0.000,  0.000,  5,  1.02954,  -70.5130,  'BROWNWOO',  16.100,  15
15122,  1,  44.080,  12.290,  0.000,  0.000,  5,  1.02390,  -72.8218,  'DALLAS 6',  16.100,  16
15124,  1,  39.712,  11.064,  0.000,  0.000,  5,  0.94971,  -76.9062,  'MARLIN 1',  11.500,  13
15125,  1,  16.713,  4.707,  0.000,  0.000,  5,  1.02523,  -71.6676,  'ARLINGTO',  16.100,  17
15126,  1,  48.035,  13.373,  0.000,  0.000,  5,  1.02299,  -72.8804,  'DALLAS 8',  16.100,  16
15127,  1,  111.595,  30.244,  0.000,  0.000,  5,  0.98056,  -76.9267,  'JONESBOR',  16.100,  18
15128,  1,  2.407,  0.681,  0.000,  0.000,  5,  1.02028,  -72.8219,  'DALLAS 3',  16.100,  16
15129,  1,  53.952,  14.984,  0.000,  0.000,  5,  1.01317,  -74.6477,  'GOLDTHWA',  16.100,  18
15130,  1,  10.745,  3.033,  0.000,  0.000,  5,  1.02633,  -71.8014,  'PLANO 5 ',  16.100,  16
15132,  1,  67.789,  18.733,  0.000,  0.000,  5,  1.02135,  -70.2529,  'BELTON 1',  16.100,  13
15133,  1,  69.537,  19.168,  0.000,  0.000,  5,  0.98622,  -76.3349,  'TOLAR 0S',  16.100,  18
15134,  1,  7.660,  2.164,  0.000,  0.000,  5,  1.01171,  -74.1329,  'BRECKENR',  16.100,  15
15135,  1,  19.011,  5.349,  0.000,  0.000,  5,  1.01940,  -74.5921,  'EASTLAND',  16.100,  15
15136,  1,  17.023,  4.792,  0.000,  0.000,  5,  0.99351,  -73.1504,  'COOPER 0',  16.100,  16
15138,  1,  8.791,  2.483,  0.000,  0.000,  5,  1.01875,  -71.2382,  'WACO 1 1',  16.100,  13
15139,  1,  70.018,  19.339,  0.000,  0.000,  5,  1.02737,  -73.0047,  'DALLAS 4',  16.100,  16
15140,  1,  58.589,  16.203,  0.000,  0.000,  5,  0.96094,  -77.7446,  'GATESVIL',  16.100,  13
15141,  1,  5.935,  1.678,  0.000,  0.000,  5,  1.01034,  -73.4239,  'ANNA 0SE',  16.100,  16
15142,  1,  30.440,  8.522,  0.000,  0.000,  5,  0.98705,  -74.6650,  'MOODY 0S',  16.100,  13
15143,  1,  10.277,  2.901,  0.000,  0.000,  5,  1.02594,  -71.5297,  'FORT WOR',  16.100,  17
15144,  1,  47.456,  13.202,  0.000,  0.000,  5,  0.99514,  -73.1558,  'WACO 6 0',  16.100,  13
15145,  1,  40.256,  11.240,  0.000,  0.000,  5,  1.02464,  -72.1686,  'GRAND PR',  16.100,  17
15146,  1,  67.906,  18.765,  0.000,  0.000,  5,  1.02113,  -72.4031,  'ROWLETT ',  16.100,  16
15147,  1,  61.553,  17.049,  0.000,  0.000,  5,  1.02049,  -72.8963,  'PLANO 6 ',  16.100,  16
15148,  1,  70.701,  19.518,  0.000,  0.000,  5,  1.02193,  -72.8789,  'IRVING 5',  16.100,  17
15149,  1,  66.920,  18.500,  0.000,  0.000,  5,  1.02124,  -72.9420,  'DALLAS 7',  16.100,  16
15150,  1,  56.373,  15.639,  0.000,  0.000,  5,  1.01985,  -69.4527,  'BRYSON 2',  16.100,  12
15151,  1,  2.511,  0.710,  0.000,  0.000,  5,  0.99272,  -75.6175,  'MORGAN 0',  16.100,  18
15152,  1,  2.980,  0.844,  0.000,  0.000,  5,  1.02097,  -72.5534,  'SACHSE 0',  16.100,  16
15153,  1,  36.506,  10.206,  0.000,  0.000,  5,  1.02125,  -70.6596,  'PARADISE',  16.100,  12
15154,  1,  9.950,  2.808,  0.000,  0.000,  5,  0.98812,  -75.2902,  'RIO VIST',  16.100,  18
15155,  1,  8.387,  2.370,  0.000,  0.000,  5,  1.01463,  -74.4320,  'STRAWN 0',  16.100,  12
15156,  1,  2.325,  0.658,  0.000,  0.000,  5,  1.00284,  -77.1716,  'MAY-00SE',  16.100,  15
15157,  1,  4.081,  1.154,  0.000,  0.000,  5,  1.01353,  -72.9038,  'DESOTO 0',  16.100,  17
15158,  1,  99.903,  27.284,  0.000,  0.000,  5,  1.02454,  -72.2486,  'MESQUITE',  16.100,  16
15159,  1,  109.430,  29.553,  0.000,  0.000,  5,  0.94002,  -78.4803,  'ROSEBUD ',  16.100,  13
15160,  1,  7.491,  2.117,  0.000,  0.000,  5,  1.02728,  -71.0612,  'DENTON 2',  16.100,  17
15161,  1,  31.665,  8.869,  0.000,  0.000,  5,  1.02733,  -72.7191,  'DALLAS 4',  16.100,  16
15162,  1,  126.090,  33.675,  0.000,  0.000,  5,  0.91343,  -81.7403,  'AXTELL 0',  16.100,  14
15163,  1,  4.443,  1.257,  0.000,  0.000,  5,  1.01659,  -71.2146,  'NOLANVIL',  16.100,  13
15165,  1,  9.919,  2.800,  0.000,  0.000,  5,  1.02868,  -70.8919,  'DENTON 1',  16.100,  17
15168,  1,  38.549,  10.770,  0.000,  0.000,  5,  1.02369,  -73.0611,  'DALLAS 3',  16.100,  16
15171,  1,  76.897,  21.105,  0.000,  0.000,  5,  0.95172,  -78.4161,  'MERTENS ',  16.100,  14
15172,  1,  0.704,  0.199,  0.000,  0.000,  5,  1.02731,  -73.1578,  'WEATHERF',  16.100,  12
15173,  1,  39.250,  10.963,  0.000,  0.000,  5,  1.02552,  -71.9304,  'PLANO 3 ',  16.100,  16
15174,  1,  58.504,  16.169,  0.000,  0.000,  5,  0.94737,  -78.7681,  'MALONE 0',  16.100,  14
15175,  1,  2.501,  0.708,  0.000,  0.000,  5,  1.02733,  -71.3694,  'DENTON 3',  16.100,  17
15176,  1,  83.539,  22.919,  0.000,  0.000,  5,  0.99823,  -72.5513,  'GRAFORD ',  16.100,  12
15177,  1,  2.476,  0.701,  0.000,  0.000,  5,  1.02060,  -72.3812,  'ARLINGTO',  16.100,  17
15178,  1,  64.973,  17.971,  0.000,  0.000,  5,  1.01825,  -72.8244,  'ROCKWALL',  16.100,  16
15180,  1,  59.027,  16.367,  0.000,  0.000,  5,  1.02330,  -69.2446,  'CORSICAN',  16.100,  14
15181,  1,  58.899,  16.331,  0.000,  0.000,  5,  1.02159,  -72.6396,  'GARLAND ',  16.100,  16
15182,  1,  105.169,  28.518,  0.000,  0.000,  5,  0.96205,  -77.5226,  'GATESVIL',  16.100,  13
15183,  1,  2.528,  0.716,  0.000,  0.000,  5,  1.02649,  -72.7477,  'CARROLLT',  16.100,  16
15184,  1,  111.592,  30.315,  0.000,  0.000,  5,  1.01307,  -74.1269,  'FORT WOR',  16.100,  17
15185,  1,  61.350,  16.993,  0.000,  0.000,  5,  1.01934,  -73.0500,  'RHOME 0S',  16.100,  17
15186,  1,  17.313,  4.874,  0.000,  0.000,  5,  1.01642,  -72.1832,  'VENUS 0S',  16.100,  17
15187,  1,  17.671,  4.975,  0.000,  0.000,  5,  1.02634,  -68.2684,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.370,  2.927,  0.000,  0.000,  5,  1.02290,  -72.5457,  'CARROLLT',  16.100,  16
15189,  1,  42.387,  11.825,  0.000,  0.000,  5,  1.02252,  -72.7447,  'DALLAS 2',  16.100,  16
15190,  1,  53.264,  14.787,  0.000,  0.000,  5,  1.00723,  -75.5067,  'GORDON 0',  16.100,  12
15191,  1,  1.895,  0.536,  0.000,  0.000,  5,  0.99569,  -75.7929,  'MERIDIAN',  16.100,  18
15193,  1,  4.330,  1.225,  0.000,  0.000,  5,  1.02850,  -69.1565,  'KILLEEN ',  16.100,  13
15194,  1,  72.973,  20.126,  0.000,  0.000,  5,  1.01994,  -72.4793,  'DUNCANVI',  16.100,  17
15195,  1,  34.315,  9.602,  0.000,  0.000,  5,  1.02518,  -72.4987,  'ARGYLE 0',  16.100,  17
15199,  1,  31.100,  8.712,  0.000,  0.000,  5,  1.02181,  -72.8650,  'FORT WOR',  16.100,  17
15200,  1,  17.867,  5.027,  0.000,  0.000,  5,  0.99133,  -74.9249,  'MINERAL ',  16.100,  12
15201,  1,  42.225,  11.747,  0.000,  0.000,  5,  0.94750,  -76.9365,  'COOLIDGE',  16.100,  14
15202,  1,  3.054,  0.864,  0.000,  0.000,  5,  1.00499,  -72.6247,  'RICE 0SE',  16.100,  14
15203,  1,  5.562,  1.573,  0.000,  0.000,  5,  1.02476,  -72.5433,  'DALLAS 3',  16.100,  16
15209,  1,  94.644,  25.808,  0.000,  0.000,  5,  0.98244,  -74.6713,  'WALNUT S',  16.100,  18
15210,  1,  2.358,  0.668,  0.000,  0.000,  5,  1.02484,  -72.1505,  'BEDFORD ',  16.100,  17
15211,  1,  25.650,  7.186,  0.000,  0.000,  5,  0.92280,  -80.7085,  'HUBBARD ',  16.100,  14
15212,  1,  4.392,  1.242,  0.000,  0.000,  5,  1.00596,  -73.2257,  'FERRIS 0',  16.100,  14
15213,  1,  21.671,  6.092,  0.000,  0.000,  5,  1.02240,  -72.3580,  'GARLAND ',  16.100,  16
15214,  1,  59.036,  16.366,  0.000,  0.000,  5,  1.01905,  -72.7095,  'DALLAS 3',  16.100,  16
15215,  1,  73.062,  20.144,  0.000,  0.000,  5,  1.01505,  -72.6122,  'PILOT PO',  16.100,  16
15216,  1,  10.501,  2.964,  0.000,  0.000,  5,  1.02213,  -72.8416,  'FORT WOR',  16.100,  17
15217,  1,  48.063,  13.382,  0.000,  0.000,  5,  1.02735,  -72.6315,  'NORTH RI',  16.100,  17
15218,  1,  57.167,  15.856,  0.000,  0.000,  5,  1.01515,  -73.4310,  'JUSTIN 0',  16.100,  17
15219,  1,  26.856,  7.535,  0.000,  0.000,  5,  1.01535,  -73.3651,  'SCURRY 0',  16.100,  14
15220,  1,  9.129,  2.578,  0.000,  0.000,  5,  1.02145,  -73.4353,  'SANGER 0',  16.100,  17
15221,  1,  29.009,  8.132,  0.000,  0.000,  5,  1.01894,  -71.5862,  'KILLEEN ',  16.100,  13
15222,  1,  66.484,  18.355,  0.000,  0.000,  5,  0.99179,  -75.2439,  'MABANK 1',  16.100,  14
15223,  1,  26.017,  7.286,  0.000,  0.000,  5,  0.92399,  -80.8571,  'MEXIA 0S',  16.100,  14
15224,  1,  21.227,  5.968,  0.000,  0.000,  5,  1.02556,  -72.4821,  'CARROLLT',  16.100,  16
15225,  1,  104.979,  28.605,  0.000,  0.000,  5,  1.01979,  -74.2442,  'NEVADA 0',  16.100,  16
15226,  1,  7.538,  2.129,  0.000,  0.000,  5,  1.00967,  -76.1940,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.123,  0.601,  0.000,  0.000,  5,  1.01506,  -74.1705,  'TERRELL ',  16.100,  16
15228,  1,  28.561,  8.008,  0.000,  0.000,  5,  1.02094,  -71.5953,  'DALLAS 1',  16.100,  16
15229,  1,  52.049,  14.468,  0.000,  0.000,  5,  1.02069,  -72.4440,  'DALLAS 1',  16.100,  16
15230,  1,  30.043,  8.420,  0.000,  0.000,  5,  1.02415,  -72.8123,  'DALLAS 2',  16.100,  16
15231,  1,  43.922,  12.233,  0.000,  0.000,  5,  0.99052,  -76.2360,  'HAMILTON',  16.100,  18
15232,  1,  9.260,  2.615,  0.000,  0.000,  5,  1.02531,  -72.9367,  'ARLINGTO',  16.100,  17
15233,  1,  31.542,  8.835,  0.000,  0.000,  5,  1.02513,  -72.4842,  'EULESS 1',  16.100,  17
15234,  1,  65.671,  18.164,  0.000,  0.000,  5,  1.02246,  -72.0310,  'FRISCO 1',  16.100,  16
15235,  1,  88.391,  24.216,  0.000,  0.000,  5,  1.00829,  -72.2184,  'SALADO 0',  16.100,  13
15244,  1,  12.872,  3.630,  0.000,  0.000,  5,  1.02206,  -72.7700,  'FORT WOR',  16.100,  17
15245,  1,  35.835,  10.022,  0.000,  0.000,  5,  1.02421,  -73.0590,  'GRAPEVIN',  16.100,  17
15246,  1,  89.294,  24.433,  0.000,  0.000,  5,  0.99462,  -72.8354,  'GLEN ROS',  16.100,  18
15247,  1,  14.124,  3.980,  0.000,  0.000,  5,  0.98418,  -75.0882,  'KOPPERL ',  16.100,  18
15248,  1,  1.831,  0.518,  0.000,  0.000,  5,  1.02515,  -72.1445,  'BEDFORD ',  16.100,  17
15249,  1,  56.352,  15.640,  0.000,  0.000,  5,  1.02264,  -71.9616,  'FORT WOR',  16.100,  17
15250,  1,  85.715,  23.531,  0.000,  0.000,  5,  1.02260,  -71.7131,  'DALLAS 5',  16.100,  16
15251,  1,  85.761,  23.547,  0.000,  0.000,  5,  1.02507,  -72.5797,  'GRAND PR',  16.100,  17
15252,  1,  65.573,  18.138,  0.000,  0.000,  5,  1.02371,  -72.8115,  'DALLAS 2',  16.100,  16
15253,  1,  46.603,  12.982,  0.000,  0.000,  5,  1.02409,  -72.1570,  'FLOWER M',  16.100,  17
15254,  1,  70.192,  19.382,  0.000,  0.000,  5,  1.02309,  -72.4984,  'ROANOKE ',  16.100,  17
15255,  1,  46.111,  12.835,  0.000,  0.000,  5,  0.99259,  -75.6223,  'MILLSAP ',  16.100,  12
15256,  1,  5.441,  1.539,  0.000,  0.000,  5,  0.99892,  -73.4370,  'FORRESTO',  16.100,  14
15257,  1,  0.643,  0.182,  0.000,  0.000,  5,  0.98786,  -74.5639,  'ITALY 0S',  16.100,  14
15258,  1,  6.740,  1.905,  0.000,  0.000,  5,  1.01990,  -72.5095,  'FORNEY 0',  16.100,  16
15259,  1,  64.502,  17.841,  0.000,  0.000,  5,  1.01798,  -73.8145,  'LAVON 0S',  16.100,  16
15264,  1,  6.391,  1.807,  0.000,  0.000,  5,  1.02731,  -74.7159,  'DE LEON ',  16.100,  15
15265,  1,  8.268,  2.336,  0.000,  0.000,  5,  1.02672,  -71.7568,  'KELLER 1',  16.100,  17
15266,  1,  67.968,  18.785,  0.000,  0.000,  5,  1.02496,  -72.2159,  'CEDAR HI',  16.100,  17
15267,  1,  96.586,  26.307,  0.000,  0.000,  5,  0.97248,  -77.0701,  'MC GREGO',  16.100,  13
15268,  1,  24.141,  6.776,  0.000,  0.000,  5,  0.98901,  -74.1070,  'COMMERCE',  16.100,  16
15269,  1,  17.731,  4.991,  0.000,  0.000,  5,  1.01391,  -71.1653,  'MIDLOTHI',  16.100,  17
15270,  1,  57.244,  15.833,  0.000,  0.000,  5,  0.95312,  -77.4744,  'WEST 0SE',  16.100,  13
15271,  1,  10.608,  2.993,  0.000,  0.000,  5,  0.98048,  -74.2191,  'BARTLETT',  16.100,  13
15272,  1,  6.107,  1.727,  0.000,  0.000,  5,  1.02304,  -72.8063,  'DALLAS 1',  16.100,  16
15273,  1,  10.861,  3.065,  0.000,  0.000,  5,  1.02714,  -72.5444,  'COPPELL ',  16.100,  17
15274,  1,  61.612,  17.062,  0.000,  0.000,  5,  1.01440,  -72.6785,  'WILMER 0',  16.100,  16
15275,  1,  7.150,  2.019,  0.000,  0.000,  5,  0.92832,  -80.4785,  'DAWSON 0',  16.100,  14
15276,  1,  3.060,  0.866,  0.000,  0.000,  5,  0.97063,  -74.1442,  'MART 0SE',  16.100,  14
15277,  1,  7.332,  2.072,  0.000,  0.000,  5,  1.01986,  -72.5593,  'LITTLE E',  16.100,  16
15278,  1,  71.470,  19.705,  0.000,  0.000,  5,  1.00445,  -71.3138,  'TEMPLE 2',  16.100,  13
15280,  1,  35.822,  10.016,  0.000,  0.000,  5,  1.01658,  -69.9607,  'TEMPLE 1',  16.100,  13
15284,  1,  50.030,  13.914,  0.000,  0.000,  5,  1.01430,  -73.4948,  'QUINLAN ',  16.100,  16
15285,  1,  29.330,  8.219,  0.000,  0.000,  5,  1.01005,  -72.3424,  'CHICO 0S',  16.100,  12
15286,  1,  5.456,  1.543,  0.000,  0.000,  5,  1.00891,  -72.4165,  'DUBLIN 2',  16.100,  18
15287,  1,  19.987,  5.622,  0.000,  0.000,  5,  1.02263,  -72.3632,  'ARLINGTO',  16.100,  17
15288,  1,  98.980,  26.963,  0.000,  0.000,  5,  0.98769,  -74.3006,  'WOLFE CI',  16.100,  16
15289,  1,  8.971,  2.533,  0.000,  0.000,  5,  1.02731,  -72.4626,  'DALLAS 2',  16.100,  16
15290,  1,  38.876,  10.849,  0.000,  0.000,  5,  0.98852,  -75.0071,  'WHITNEY ',  16.100,  18
15291,  1,  21.436,  6.026,  0.000,  0.000,  5,  1.02185,  -73.2176,  'FORT WOR',  16.100,  17
15292,  1,  105.724,  28.800,  0.000,  0.000,  5,  1.02023,  -72.7138,  'FORT WOR',  16.100,  17
15293,  1,  46.526,  12.957,  0.000,  0.000,  5,  1.01659,  -70.7792,  'JOSHUA 0',  16.100,  18
15294,  1,  32.917,  9.215,  0.000,  0.000,  5,  1.02314,  -72.9194,  'DALLAS 1',  16.100,  16
15296,  1,  44.792,  12.486,  0.000,  0.000,  5,  1.02609,  -71.1976,  'MCKINNEY',  16.100,  16
15305,  1,  41.488,  11.580,  0.000,  0.000,  5,  1.02761,  -71.5092,  'ALLEN 1 ',  16.100,  16
15306,  1,  76.438,  21.060,  0.000,  0.000,  5,  1.02458,  -72.0584,  'ALEDO 2 ',  16.100,  17
15307,  1,  31.167,  8.732,  0.000,  0.000,  5,  1.02636,  -72.2024,  'THE COLO',  16.100,  16
15308,  1,  84.435,  23.188,  0.000,  0.000,  5,  1.02158,  -72.1717,  'SUNNYVAL',  16.100,  16
15309,  1,  8.916,  2.518,  0.000,  0.000,  5,  1.02145,  -72.7886,  'DALLAS 1',  16.100,  16
15310,  1,  66.123,  18.287,  0.000,  0.000,  5,  1.02504,  -72.8685,  'FORT WOR',  16.100,  17
15311,  1,  43.091,  12.019,  0.000,  0.000,  5,  1.02485,  -73.0480,  'DALLAS 3',  16.100,  16
15312,  1,  16.164,  4.553,  0.000,  0.000,  5,  1.01841,  -73.1037,  'AZLE 0SE',  16.100,  17
15313,  1,  58.483,  16.219,  0.000,  0.000,  5,  1.02169,  -71.0337,  'HUTCHINS',  16.100,  16
15314,  1,  11.425,  3.223,  0.000,  0.000,  5,  0.97853,  -75.8632,  'VALLEY M',  16.100,  13
15315,  1,  8.457,  2.389,  0.000,  0.000,  5,  1.01506,  -73.1110,  'DENTON 6',  16.100,  17
15316,  1,  19.106,  5.376,  0.000,  0.000,  5,  1.02732,  -72.5418,  'MESQUITE',  16.100,  16
15323,  1,  96.042,  26.268,  0.000,  0.000,  5,  1.02496,  -71.8109,  'DALLAS 2',  16.100,  17
15327,  1,  133.072,  35.475,  0.000,  0.000,  5,  0.92535,  -80.0196,  'MOUNT CA',  16.100,  14
15328,  1,  2.163,  0.612,  0.000,  0.000,  5,  0.99484,  -74.8018,  'RIESEL 2',  16.100,  13
15329,  1,  5.634,  1.593,  0.000,  0.000,  5,  1.01918,  -72.4476,  'DALLAS 1',  16.100,  16
15330,  1,  118.516,  32.139,  0.000,  0.000,  5,  1.02357,  -72.1558,  'ARLINGTO',  16.100,  17
15331,  1,  45.394,  12.643,  0.000,  0.000,  5,  1.00871,  -73.7786,  'CELINA 0',  16.100,  16
15332,  1,  18.398,  5.178,  0.000,  0.000,  5,  1.02150,  -73.4231,  'FORT WOR',  16.100,  17
15333,  1,  65.096,  17.998,  0.000,  0.000,  5,  1.00990,  -73.0427,  'RED OAK ',  16.100,  14
15334,  1,  87.691,  24.013,  0.000,  0.000,  5,  0.99520,  -74.2202,  'CLYDE 0S',  16.100,  15
15335,  1,  15.400,  4.339,  0.000,  0.000,  5,  1.02173,  -72.8785,  'IRVING 2',  16.100,  17
15336,  1,  107.780,  29.342,  0.000,  0.000,  5,  1.02199,  -72.0562,  'ROWLETT ',  16.100,  16
15337,  1,  46.070,  12.834,  0.000,  0.000,  5,  1.01986,  -69.1201,  'JACKSBOR',  16.100,  12
15338,  1,  14.221,  4.008,  0.000,  0.000,  5,  1.01506,  -72.0018,  'GRANBURY',  16.100,  18
15339,  1,  54.681,  15.189,  0.000,  0.000,  5,  1.02736,  -73.0463,  'SOUTHLAK',  16.100,  17
15340,  1,  54.116,  15.032,  0.000,  0.000,  5,  1.02188,  -72.9204,  'DALLAS 2',  16.100,  16
15341,  1,  22.207,  6.242,  0.000,  0.000,  5,  1.02712,  -72.0436,  'LEWISVIL',  16.100,  17
15344,  1,  26.161,  7.342,  0.000,  0.000,  5,  1.02580,  -73.0238,  'DALLAS 3',  16.100,  16
15345,  1,  61.968,  17.131,  0.000,  0.000,  5,  0.98366,  -75.4137,  'HILLSBOR',  16.100,  14
15346,  1,  21.049,  5.919,  0.000,  0.000,  5,  1.02732,  -72.8639,  'FORT WOR',  16.100,  17
15347,  1,  59.583,  16.492,  0.000,  0.000,  5,  0.98832,  -75.8712,  'CISCO 0S',  16.100,  15
15348,  1,  12.272,  3.460,  0.000,  0.000,  5,  0.99726,  -73.5389,  'ITASCA 0',  16.100,  14
15349,  1,  5.309,  1.501,  0.000,  0.000,  5,  1.02038,  -71.9922,  'LANCASTE',  16.100,  16
15351,  1,  30.998,  8.684,  0.000,  0.000,  5,  1.02417,  -71.4979,  'GARLAND ',  16.100,  16
15352,  1,  108.682,  29.576,  0.000,  0.000,  5,  1.02110,  -72.5424,  'DALLAS 9',  16.100,  16
15353,  1,  28.476,  7.985,  0.000,  0.000,  5,  1.02399,  -72.1792,  'DUNCANVI',  16.100,  17
15354,  1,  31.843,  8.917,  0.000,  0.000,  5,  1.01988,  -73.1769,  'MESQUITE',  16.100,  16
15355,  1,  53.048,  14.740,  0.000,  0.000,  5,  1.01274,  -71.9198,  'MAYPEARL',  16.100,  14
15356,  1,  4.098,  1.159,  0.000,  0.000,  5,  1.02672,  -72.6080,  'GARLAND ',  16.100,  16
15357,  1,  78.944,  21.731,  0.000,  0.000,  5,  1.02561,  -71.7631,  'ALLEN 2 ',  16.100,  16
15362,  1,  69.996,  19.329,  0.000,  0.000,  5,  1.02244,  -68.7834,  'BRIDGEPO',  16.100,  12
15370,  1,  25.420,  7.136,  0.000,  0.000,  5,  1.02508,  -71.8820,  'LEWISVIL',  16.100,  17
15371,  1,  58.187,  16.135,  0.000,  0.000,  5,  1.01739,  -71.9466,  'SEAGOVIL',  16.100,  16
15372,  1,  61.118,  16.934,  0.000,  0.000,  5,  1.02453,  -72.9032,  'DALLAS 3',  16.100,  16
15373,  1,  23.585,  6.625,  0.000,  0.000,  5,  1.01827,  -73.4268,  'HALTOM C',  16.100,  17
15374,  1,  106.599,  29.036,  0.000,  0.000,  5,  1.02334,  -71.6333,  'BALCH SP',  16.100,  16
15375,  1,  39.664,  11.077,  0.000,  0.000,  5,  1.02359,  -72.8087,  'FORT WOR',  16.100,  17
15376,  1,  41.758,  11.653,  0.000,  0.000,  5,  1.02291,  -72.1746,  'DALLAS 4',  16.100,  17
15377,  1,  31.552,  8.836,  0.000,  0.000,  5,  1.01506,  -72.1982,  'KILLEEN ',  16.100,  13
15378,  1,  24.941,  7.002,  0.000,  0.000,  5,  1.01856,  -73.1801,  'WACO 5 0',  16.100,  13
15379,  1,  42.885,  11.962,  0.000,  0.000,  5,  1.02304,  -73.0154,  'FORT WOR',  16.100,  17
15381,  1,  120.467,  32.629,  0.000,  0.000,  5,  1.01825,  -70.7269,  'ENNIS 1S',  16.100,  14
15385,  1,  58.783,  16.302,  0.000,  0.000,  5,  1.02491,  -70.9541,  'DALLAS 3',  16.100,  16
15386,  1,  125.179,  33.872,  0.000,  0.000,  5,  1.02742,  -72.6225,  'RICHARDS',  16.100,  16
15387,  1,  33.728,  9.438,  0.000,  0.000,  5,  1.01683,  -73.7432,  'FORT WOR',  16.100,  17
15389,  1,  57.263,  15.878,  0.000,  0.000,  5,  1.00751,  -71.5353,  'WACO 2 1',  16.100,  13
15392,  1,  47.427,  13.157,  0.000,  0.000,  5,  0.92932,  -81.2074,  'ROGERS 2',  11.500,  13
15393,  1,  4.176,  1.181,  0.000,  0.000,  5,  1.00015,  -73.0221,  'CHINA SP',  16.100,  13
15400,  1,  10.307,  2.909,  0.000,  0.000,  5,  1.01958,  -72.1768,  'MCKINNEY',  16.100,  16
15402,  1,  59.826,  16.582,  0.000,  0.000,  5,  1.02059,  -69.4283,  'GRANBURY',  16.100,  18
15407,  1,  36.127,  10.094,  0.000,  0.000,  5,  0.99410,  -75.7172,  'CLIFTON ',  16.100,  18
15408,  1,  11.455,  3.232,  0.000,  0.000,  5,  1.01972,  -73.3105,  'FARMERSV',  16.100,  16
15409,  1,  16.866,  4.749,  0.000,  0.000,  5,  1.01943,  -72.7351,  'ARLINGTO',  16.100,  17
15411,  1,  62.487,  17.307,  0.000,  0.000,  5,  1.02736,  -70.8946,  'KILLEEN ',  16.100,  13
15412,  1,  63.976,  17.704,  0.000,  0.000,  5,  1.02030,  -72.9468,  'WYLIE 0S',  16.100,  16
15420,  1,  84.612,  23.238,  0.000,  0.000,  5,  1.02447,  -71.9134,  'FORT WOR',  16.100,  17
15421,  1,  7.339,  2.073,  0.000,  0.000,  5,  1.02731,  -73.9092,  'JOSEPHIN',  16.100,  16
15422,  1,  0.860,  0.244,  0.000,  0.000,  5,  1.02730,  -72.2635,  'LEWSIVIL',  16.100,  17
15425,  1,  122.615,  33.188,  0.000,  0.000,  5,  1.02015,  -72.7317,  'DALLAS 4',  16.100,  16
15426,  1,  26.189,  7.345,  0.000,  0.000,  5,  0.98979,  -75.0490,  'KEMP 0SE',  16.100,  14
15427,  1,  24.245,  6.808,  0.000,  0.000,  5,  1.00764,  -72.6545,  'WAXAHACH',  16.100,  14
15428,  1,  13.880,  3.913,  0.000,  0.000,  5,  1.02546,  -71.8533,  'HURST 0S',  16.100,  17
15429,  1,  60.093,  16.652,  0.000,  0.000,  5,  1.01831,  -73.6614,  'FORT WOR',  16.100,  17
15430,  1,  79.138,  21.774,  0.000,  0.000,  5,  1.01873,  -73.7146,  'WEATHERF',  16.100,  12
15431,  1,  41.823,  11.670,  0.000,  0.000,  5,  1.02276,  -72.3229,  'ROCKWALL',  16.100,  16
15432,  1,  44.908,  12.514,  0.000,  0.000,  5,  1.01528,  -73.4351,  'WEATHERF',  16.100,  12
15433,  1,  25.352,  7.117,  0.000,  0.000,  5,  1.02186,  -72.9136,  'FORT WOR',  16.100,  17
15434,  1,  65.389,  18.088,  0.000,  0.000,  5,  1.02341,  -73.4007,  'NEWARK 0',  16.100,  17
15435,  1,  7.416,  2.095,  0.000,  0.000,  5,  1.00322,  -75.1827,  'SANTO 0S',  16.100,  12
15436,  1,  2.620,  0.742,  0.000,  0.000,  5,  1.02629,  -72.5470,  'DALLAS 1',  16.100,  16
15437,  1,  40.292,  11.211,  0.000,  0.000,  5,  0.92434,  -80.4600,  'ELM MOTT',  16.100,  13
15438,  1,  5.762,  1.629,  0.000,  0.000,  5,  1.02231,  -72.9253,  'FORT WOR',  16.100,  17
15439,  1,  33.067,  9.254,  0.000,  0.000,  5,  1.01182,  -71.5865,  'WAXAHACH',  16.100,  14
15440,  1,  72.363,  19.970,  0.000,  0.000,  5,  1.02737,  -73.0000,  'ARLINGTO',  16.100,  17
15441,  1,  90.882,  24.906,  0.000,  0.000,  5,  1.02555,  -72.4682,  'FORT WOR',  16.100,  17
15442,  1,  82.695,  22.726,  0.000,  0.000,  5,  1.02154,  -72.9970,  'FORT WOR',  16.100,  17
15443,  1,  24.903,  6.992,  0.000,  0.000,  5,  1.02488,  -72.9834,  'FORT WOR',  16.100,  17
15446,  1,  28.811,  8.074,  0.000,  0.000,  5,  1.00032,  -74.6340,  'HEWITT 0',  16.100,  13
15447,  1,  20.357,  5.725,  0.000,  0.000,  5,  1.02002,  -72.4415,  'ARLINGTO',  16.100,  17
15449,  1,  81.412,  22.393,  0.000,  0.000,  5,  1.02806,  -71.4304,  'GRAND PR',  16.100,  17
15450,  1,  150.253,  40.087,  0.000,  0.000,  5,  0.98847,  -75.5827,  'MELISSA ',  16.100,  16
15452,  1,  6.895,  1.949,  0.000,  0.000,  5,  1.02098,  -70.7589,  'COPPERAS',  16.100,  13
15453,  1,  45.186,  12.592,  0.000,  0.000,  5,  1.02088,  -71.8105,  'CLEBURNE',  16.100,  17
15454,  1,  38.687,  10.807,  0.000,  0.000,  5,  1.01898,  -72.8805,  'GREENVIL',  16.100,  16
15455,  1,  26.624,  7.470,  0.000,  0.000,  5,  1.01160,  -73.1494,  'ALVORD 0',  16.100,  12
15456,  1,  6.131,  1.733,  0.000,  0.000,  5,  0.99535,  -77.0203,  'GORMAN 0',  16.100,  15
15457,  1,  7.846,  2.217,  0.000,  0.000,  5,  1.02396,  -72.3831,  'COLLEYVI',  16.100,  17
15460,  1,  54.028,  14.941,  0.000,  0.000,  5,  0.92306,  -82.1421,  'HOLLAND ',  11.500,  13
15461,  1,  7.792,  2.201,  0.000,  0.000,  5,  1.00799,  -71.3249,  'TEMPLE 3',  16.100,  13
15462,  1,  41.561,  11.597,  0.000,  0.000,  5,  1.01956,  -72.4902,  'DALLAS 3',  16.100,  16
15463,  1,  51.696,  14.374,  0.000,  0.000,  5,  1.02428,  -72.8904,  'IRVING 4',  16.100,  17
15465,  1,  89.291,  24.489,  0.000,  0.000,  5,  1.02811,  -71.4566,  'FRISCO 2',  16.100,  16
15466,  1,  113.843,  30.748,  0.000,  0.000,  5,  0.96133,  -77.7640,  'GATESVIL',  16.100,  13
15467,  1,  4.153,  1.175,  0.000,  0.000,  5,  1.02273,  -72.9007,  'DALLAS 2',  16.100,  16
15468,  1,  17.279,  4.865,  0.000,  0.000,  5,  1.01828,  -72.7590,  'DALLAS 3',  16.100,  17
15469,  1,  25.673,  7.206,  0.000,  0.000,  5,  1.01949,  -73.4065,  'FORT WOR',  16.100,  17
15470,  1,  4.394,  1.243,  0.000,  0.000,  5,  1.00584,  -74.2453,  'WOODWAY ',  16.100,  13
15471,  1,  36.800,  10.290,  0.000,  0.000,  5,  1.01801,  -74.0304,  'MINGUS 0',  16.100,  12
15472,  1,  0.949,  0.269,  0.000,  0.000,  5,  1.03110,  -69.2246,  'THROCKMO',  16.100,  15
15473,  1,  3.022,  0.855,  0.000,  0.000,  5,  1.02275,  -69.4615,  'NEMO 0SE',  16.100,  18
15474,  1,  2.615,  0.740,  0.000,  0.000,  5,  0.95023,  -78.1355,  'ABBOTT 0',  16.100,  14
15475,  1,  1.932,  0.547,  0.000,  0.000,  5,  1.02298,  -72.5773,  'ALVARADO',  16.100,  17
15476,  1,  31.368,  8.769,  0.000,  0.000,  5,  0.94623,  -79.1908,  'CORSICAN',  16.100,  14
15477,  1,  5.046,  1.427,  0.000,  0.000,  5,  1.02095,  -71.5713,  'HARKER H',  16.100,  13
15478,  1,  41.262,  11.517,  0.000,  0.000,  5,  1.02689,  -72.7337,  'IRVING 3',  16.100,  17
15480,  1,  90.073,  24.686,  0.000,  0.000,  5,  1.02206,  -71.2701,  'BURLESON',  16.100,  17
15481,  1,  85.512,  23.466,  0.000,  0.000,  5,  1.01458,  -72.9249,  'FORT WOR',  16.100,  17
15482,  1,  43.705,  12.189,  0.000,  0.000,  5,  1.02735,  -73.0882,  'DALLAS 2',  16.100,  16
15483,  1,  44.618,  12.439,  0.000,  0.000,  5,  1.02654,  -72.1152,  'NORTH RI',  16.100,  17
15484,  1,  56.720,  15.719,  0.000,  0.000,  5,  0.99840,  -73.9688,  'CROSS PL',  16.100,  15
15485,  1,  3.738,  1.058,  0.000,  0.000,  5,  1.02035,  -69.8901,  'BLOOMING',  16.100,  14
16001,  1,  3.054,  0.864,  0.000,  0.000,  6,  1.02731,  -70.8823,  'CONVERSE',  11.500,  22
16002,  1,  45.133,  12.576,  0.000,  0.000,  6,  1.01754,  -71.2973,  'SAN ANTO',  11.500,  26
16005,  1,  14.121,  3.981,  0.000,  0.000,  6,  1.02806,  -66.6456,  'BASTROP ',  11.500,  25
16011,  1,  33.646,  9.416,  0.000,  0.000,  6,  1.02055,  -68.8213,  'MARION 2',  11.500,  22
16012,  1,  12.736,  3.592,  0.000,  0.000,  6,  1.02731,  -68.2480,  'PAIGE 0S',  11.500,  25
16013,  1,  6.348,  1.794,  0.000,  0.000,  6,  1.01529,  -71.4948,  'SAN ANTO',  11.500,  26
16014,  1,  44.961,  12.519,  0.000,  0.000,  6,  1.00272,  -74.3751,  'WAELDER ',  11.500,  24
16015,  1,  2.858,  0.809,  0.000,  0.000,  6,  1.02323,  -71.8998,  'ATASCOSA',  11.500,  26
16016,  1,  10.914,  3.080,  0.000,  0.000,  6,  1.02367,  -70.5682,  'SAN ANTO',  11.500,  26
16017,  1,  96.461,  26.365,  0.000,  0.000,  6,  1.01732,  -70.1466,  'CIBOLO 0',  11.500,  22
16018,  1,  46.411,  12.927,  0.000,  0.000,  6,  1.01956,  -70.1784,  'AUSTIN 6',  11.500,  23
16019,  1,  1.534,  0.434,  0.000,  0.000,  6,  1.01915,  -70.5349,  'AUSTIN 2',  11.500,  23
16020,  1,  42.264,  11.791,  0.000,  0.000,  6,  1.01847,  -71.2292,  'HORSESHO',  11.500,  23
16023,  1,  10.864,  3.066,  0.000,  0.000,  6,  1.02835,  -69.6339,  'LEANDER ',  11.500,  23
16024,  1,  74.153,  20.451,  0.000,  0.000,  6,  1.02738,  -71.5977,  'AUSTIN 1',  11.500,  23
16025,  1,  51.403,  14.295,  0.000,  0.000,  6,  1.02735,  -71.0588,  'SAN ANTO',  11.500,  26
16026,  1,  32.952,  9.224,  0.000,  0.000,  6,  1.01947,  -70.6046,  'SAN ANTO',  11.500,  26
16027,  1,  14.279,  4.025,  0.000,  0.000,  6,  1.02303,  -69.3358,  'ELGIN 0S',  11.500,  23
16028,  1,  34.458,  9.641,  0.000,  0.000,  6,  1.02040,  -69.9835,  'AUSTIN 3',  11.500,  23
16029,  1,  66.829,  18.448,  0.000,  0.000,  6,  0.99195,  -76.8569,  'RUNGE 0S',  11.500,  24
16031,  1,  3.962,  1.121,  0.000,  0.000,  6,  1.01129,  -66.7576,  'YOAKUM 1',  11.500,  24
16032,  1,  19.428,  5.466,  0.000,  0.000,  6,  1.01729,  -72.0226,  'AUSTIN 3',  11.500,  23
16035,  1,  21.431,  6.025,  0.000,  0.000,  6,  1.02513,  -69.6900,  'PFLUGERV',  11.500,  23
16037,  1,  64.936,  17.964,  0.000,  0.000,  6,  1.02114,  -69.5457,  'SAN ANTO',  11.500,  22
16040,  1,  93.731,  25.650,  0.000,  0.000,  6,  1.01978,  -70.4300,  'AUSTIN 3',  11.500,  23
16043,  1,  45.893,  12.786,  0.000,  0.000,  6,  1.02100,  -70.0186,  'SAN ANTO',  11.500,  26
16044,  1,  40.680,  11.353,  0.000,  0.000,  6,  1.01380,  -71.1663,  'SAN ANTO',  11.500,  26
16047,  1,  10.968,  3.095,  0.000,  0.000,  6,  1.02241,  -70.7155,  'SAN ANTO',  11.500,  26
16055,  1,  82.645,  22.686,  0.000,  0.000,  6,  0.99870,  -78.8559,  'BERGHEIM',  11.500,  26
16058,  1,  3.134,  0.887,  0.000,  0.000,  6,  1.02671,  -67.1626,  'NEW BRAU',  11.500,  22
16059,  1,  122.145,  32.850,  0.000,  0.000,  6,  0.95692,  -89.5430,  'D HANIS ',  11.500,  26
16060,  1,  2.142,  0.606,  0.000,  0.000,  6,  1.01917,  -71.5442,  'SAN ANTO',  11.500,  26
16061,  1,  58.216,  16.146,  0.000,  0.000,  6,  1.02128,  -70.6981,  'AUSTIN 7',  11.500,  23
16064,  1,  86.565,  23.741,  0.000,  0.000,  6,  1.01227,  -66.9719,  'BRENHAM ',  11.500,  25
16065,  1,  57.200,  15.863,  0.000,  0.000,  6,  1.01160,  -72.5591,  'BERTRAM ',  11.500,  23
16091,  1,  7.619,  2.153,  0.000,  0.000,  6,  1.02731,  -71.3758,  'WIMBERLE',  11.500,  23
16092,  1,  21.580,  6.067,  0.000,  0.000,  6,  1.02732,  -71.4414,  'GONZALES',  11.500,  24
16093,  1,  18.770,  5.282,  0.000,  0.000,  6,  1.01744,  -70.2429,  'SAN ANTO',  11.500,  22
16094,  1,  23.096,  6.489,  0.000,  0.000,  6,  1.02004,  -70.1143,  'SAN ANTO',  11.500,  22
16095,  1,  41.737,  11.646,  0.000,  0.000,  6,  1.02196,  -71.7134,  'HUTTO 0S',  11.500,  23
16096,  1,  32.509,  9.103,  0.000,  0.000,  6,  1.02734,  -73.6259,  'LULING 0',  11.500,  24
16097,  1,  14.324,  4.037,  0.000,  0.000,  6,  1.01641,  -70.5907,  'SAN ANTO',  11.500,  26
16098,  1,  83.299,  22.882,  0.000,  0.000,  6,  1.01841,  -71.0386,  'AUSTIN 1',  11.500,  23
16099,  1,  89.194,  24.435,  0.000,  0.000,  6,  1.01122,  -71.4189,  'SAN ANTO',  11.500,  26
16100,  1,  9.945,  2.807,  0.000,  0.000,  6,  1.01485,  -72.1173,  'ADKINS 0',  11.500,  22
16103,  1,  21.329,  5.997,  0.000,  0.000,  6,  1.02732,  -66.4701,  'WINCHEST',  11.500,  25
16109,  1,  17.335,  4.878,  0.000,  0.000,  6,  0.98348,  -73.7626,  'ROCKDALE',  11.500,  25
16112,  1,  5.995,  1.695,  0.000,  0.000,  6,  1.01561,  -72.8404,  'NATALIA ',  11.500,  26
16113,  1,  7.123,  2.013,  0.000,  0.000,  6,  1.01755,  -70.7505,  'AUSTIN 2',  11.500,  23
16114,  1,  11.863,  3.347,  0.000,  0.000,  6,  1.01300,  -71.5712,  'SAN ANTO',  11.500,  26
16115,  1,  24.462,  6.869,  0.000,  0.000,  6,  1.01455,  -70.9570,  'SAN ANTO',  11.500,  22
16116,  1,  88.495,  24.237,  0.000,  0.000,  6,  1.00330,  -73.0110,  'TAYLOR 0',  11.500,  23
16117,  1,  36.481,  10.200,  0.000,  0.000,  6,  1.02589,  -66.8225,  'SMITHVIL',  11.500,  25
16120,  1,  13.500,  3.807,  0.000,  0.000,  6,  1.02954,  -69.7258,  'CEDAR PA',  11.500,  23
16121,  1,  148.327,  39.741,  0.000,  0.000,  6,  1.01728,  -71.0843,  'SAN ANTO',  11.500,  26
16122,  1,  57.584,  15.946,  0.000,  0.000,  6,  0.98001,  -69.5604,  'HALLETTS',  11.500,  24
16123,  1,  11.950,  3.371,  0.000,  0.000,  6,  1.01995,  -70.5877,  'AUSTIN 5',  11.500,  23
16124,  1,  23.588,  6.626,  0.000,  0.000,  6,  1.02351,  -68.5055,  'NEW BRAU',  11.500,  22
16125,  1,  23.256,  6.529,  0.000,  0.000,  6,  1.01228,  -72.4251,  'SUTHERLA',  11.500,  22
16126,  1,  1.578,  0.447,  0.000,  0.000,  6,  1.01887,  -70.2631,  'AUSTIN 3',  11.500,  23
16127,  1,  29.331,  8.203,  0.000,  0.000,  6,  0.92834,  -79.1274,  'CAMERON ',  11.500,  25
16128,  1,  16.650,  4.689,  0.000,  0.000,  6,  1.01408,  -72.3758,  'SAN ANTO',  11.500,  26
16129,  1,  35.628,  9.943,  0.000,  0.000,  6,  0.95111,  -79.8261,  'MEDINA 0',  11.500,  26
16130,  1,  5.401,  1.527,  0.000,  0.000,  6,  1.01607,  -70.4336,  'MANCHACA',  11.500,  23
16131,  1,  9.461,  2.671,  0.000,  0.000,  6,  1.02090,  -70.3273,  'SPRING B',  11.500,  22
16132,  1,  17.664,  4.972,  0.000,  0.000,  6,  1.01500,  -71.1045,  'AUSTIN 1',  11.500,  23
16133,  1,  42.450,  11.831,  0.000,  0.000,  6,  0.99447,  -74.9837,  'FLATONIA',  11.500,  25
16134,  1,  5.919,  1.673,  0.000,  0.000,  6,  0.99552,  -75.1989,  'GRANGER ',  11.500,  23
16135,  1,  3.613,  1.022,  0.000,  0.000,  6,  1.00296,  -66.3305,  'FAYETTEV',  11.500,  25
16136,  1,  13.384,  3.774,  0.000,  0.000,  6,  1.02538,  -71.9279,  'GEORGETO',  11.500,  23
16137,  1,  39.234,  10.955,  0.000,  0.000,  6,  1.01293,  -71.7450,  'AUSTIN 3',  11.500,  23
16138,  1,  27.785,  7.791,  0.000,  0.000,  6,  1.00988,  -75.3775,  'PIPE CRE',  11.500,  26
16139,  1,  12.325,  3.476,  0.000,  0.000,  6,  1.00381,  -73.1728,  'RED ROCK',  11.500,  25
16140,  1,  4.516,  1.277,  0.000,  0.000,  6,  0.97439,  -76.5409,  'JARRELL ',  11.500,  23
16150,  1,  5.219,  1.476,  0.000,  0.000,  6,  1.02464,  -70.9677,  'SAN ANTO',  11.500,  26
16151,  1,  86.377,  23.680,  0.000,  0.000,  6,  1.00378,  -73.2673,  'SCHULENB',  11.500,  25
16153,  1,  10.585,  2.987,  0.000,  0.000,  6,  1.02173,  -69.5724,  'SAN ANTO',  11.500,  26
16154,  1,  69.904,  19.284,  0.000,  0.000,  6,  1.00246,  -72.2521,  'DRIPPING',  11.500,  23
16155,  1,  17.946,  5.051,  0.000,  0.000,  6,  1.01183,  -72.2900,  'SAN ANTO',  11.500,  26
16156,  1,  25.075,  7.040,  0.000,  0.000,  6,  1.02137,  -70.7349,  'MARBLE F',  11.500,  23
16157,  1,  34.618,  9.683,  0.000,  0.000,  6,  1.01252,  -73.5587,  'BOERNE 1',  11.500,  26
16158,  1,  16.413,  4.623,  0.000,  0.000,  6,  1.02732,  -69.2420,  'WASHINGT',  11.500,  25
16159,  1,  3.613,  1.022,  0.000,  0.000,  6,  1.01726,  -70.5364,  'SCHERTZ ',  11.500,  22
16160,  1,  48.571,  13.517,  0.000,  0.000,  6,  1.01829,  -70.5002,  'AUSTIN 8',  11.500,  23
16168,  1,  64.443,  17.826,  0.000,  0.000,  6,  1.01609,  -71.4388,  'SAN ANTO',  11.500,  26
16171,  1,  88.938,  24.381,  0.000,  0.000,  6,  1.01925,  -69.9903,  'SAN ANTO',  11.500,  26
16173,  1,  75.080,  20.678,  0.000,  0.000,  6,  1.00902,  -67.5241,  'CUERO 2 ',  11.500,  24
16174,  1,  20.202,  5.682,  0.000,  0.000,  6,  1.01948,  -70.8741,  'SAN ANTO',  11.500,  22
16175,  1,  48.819,  13.584,  0.000,  0.000,  6,  1.01708,  -70.7994,  'AUSTIN 1',  11.500,  23
16176,  1,  52.054,  14.468,  0.000,  0.000,  6,  1.01781,  -70.5103,  'AUSTIN 3',  11.500,  23
16178,  1,  25.182,  7.069,  0.000,  0.000,  6,  1.01889,  -70.7657,  'SAN ANTO',  11.500,  26
16179,  1,  49.266,  13.704,  0.000,  0.000,  6,  1.01483,  -71.4940,  'SAN ANTO',  11.500,  26
16180,  1,  8.070,  2.280,  0.000,  0.000,  6,  1.01266,  -72.3763,  'LA VERNI',  11.500,  22
16181,  1,  24.000,  6.740,  0.000,  0.000,  6,  1.01713,  -71.3742,  'MANOR 0S',  11.500,  23
16182,  1,  28.295,  7.934,  0.000,  0.000,  6,  1.01763,  -71.3446,  'SAN ANTO',  11.500,  26
16183,  1,  58.414,  16.186,  0.000,  0.000,  6,  1.00170,  -69.0976,  'GIDDINGS',  11.500,  25
16184,  1,  18.236,  5.132,  0.000,  0.000,  6,  1.01711,  -71.0138,  'AUSTIN 3',  11.500,  23
16185,  1,  31.814,  8.908,  0.000,  0.000,  6,  1.01437,  -71.2450,  'AUSTIN 3',  11.500,  23
16186,  1,  9.885,  2.791,  0.000,  0.000,  6,  1.02236,  -70.2416,  'AUSTIN 3',  11.500,  23
16187,  1,  24.553,  6.895,  0.000,  0.000,  6,  1.02069,  -70.5290,  'AUSTIN 2',  11.500,  23
16189,  1,  64.323,  17.773,  0.000,  0.000,  6,  0.99337,  -66.6594,  'COLUMBUS',  11.500,  25
16190,  1,  14.385,  4.053,  0.000,  0.000,  6,  0.99679,  -74.4056,  'SHINER 0',  11.500,  24
16191,  1,  9.431,  2.663,  0.000,  0.000,  6,  1.01774,  -70.1505,  'SAN ANTO',  11.500,  22
16193,  1,  11.582,  3.268,  0.000,  0.000,  6,  1.00846,  -68.8297,  'CALDWELL',  11.500,  25
16194,  1,  22.402,  6.295,  0.000,  0.000,  6,  1.01491,  -71.0297,  'AUSTIN 1',  11.500,  23
16195,  1,  26.825,  7.529,  0.000,  0.000,  6,  0.99055,  -67.8569,  'INDUSTRY',  11.500,  25
16196,  1,  1.567,  0.444,  0.000,  0.000,  6,  1.02087,  -72.3267,  'DALE 0SE',  11.500,  23
16199,  1,  11.632,  3.282,  0.000,  0.000,  6,  1.02505,  -70.0067,  'SAN ANTO',  11.500,  26
16200,  1,  149.510,  40.000,  0.000,  0.000,  6,  1.00864,  -71.6663,  'SAN ANTO',  11.500,  26
16201,  1,  30.796,  8.627,  0.000,  0.000,  6,  1.01915,  -71.4251,  'SAN ANTO',  11.500,  26
16202,  1,  27.510,  7.714,  0.000,  0.000,  6,  1.01364,  -71.8197,  'MARTINDA',  11.500,  22
16203,  1,  10.130,  2.859,  0.000,  0.000,  6,  1.01677,  -71.1221,  'SAN ANTO',  11.500,  26
16204,  1,  75.754,  20.867,  0.000,  0.000,  6,  1.01272,  -71.3858,  'SAN ANTO',  11.500,  26
16205,  1,  5.744,  1.624,  0.000,  0.000,  6,  1.02311,  -69.6218,  'AUSTIN 2',  11.500,  23
16206,  1,  78.785,  21.641,  0.000,  0.000,  6,  0.99004,  -70.7109,  'LEXINGTO',  11.500,  25
16207,  1,  9.513,  2.686,  0.000,  0.000,  6,  1.02731,  -71.8152,  'LEANDER ',  11.500,  23
16208,  1,  16.701,  4.703,  0.000,  0.000,  6,  1.02425,  -71.0915,  'AUSTIN 1',  11.500,  23
16209,  1,  79.329,  21.795,  0.000,  0.000,  6,  1.00189,  -72.9056,  'MICO 0SE',  11.500,  26
16217,  1,  4.895,  1.385,  0.000,  0.000,  6,  1.01447,  -71.9187,  'AUSTIN 3',  11.500,  23
16218,  1,  33.029,  9.244,  0.000,  0.000,  6,  1.01198,  -70.1519,  'LOCKHART',  11.500,  23
16219,  1,  35.468,  9.919,  0.000,  0.000,  6,  1.01958,  -71.0966,  'AUSTIN 1',  11.500,  23
16220,  1,  43.853,  12.226,  0.000,  0.000,  6,  1.01845,  -70.2493,  'SAN ANTO',  11.500,  22
16221,  1,  65.469,  18.114,  0.000,  0.000,  6,  1.02737,  -75.6842,  'FALLS CI',  11.500,  22
16223,  1,  5.393,  1.525,  0.000,  0.000,  6,  1.02411,  -69.3415,  'AUSTIN 2',  11.500,  23
16224,  1,  108.701,  29.574,  0.000,  0.000,  6,  1.01822,  -71.3285,  'AUSTIN 2',  11.500,  23
16225,  1,  67.779,  18.721,  0.000,  0.000,  6,  1.01041,  -71.4912,  'SAN ANTO',  11.500,  26
16226,  1,  46.086,  12.824,  0.000,  0.000,  6,  0.98658,  -80.8959,  'BLANCO 0',  11.500,  26
16227,  1,  9.069,  2.561,  0.000,  0.000,  6,  1.02260,  -69.8343,  'AUSTIN 2',  11.500,  23
16230,  1,  68.311,  18.874,  0.000,  0.000,  6,  1.02060,  -69.4403,  'SAN MARC',  11.500,  22
16231,  1,  104.089,  28.349,  0.000,  0.000,  6,  1.00885,  -71.2606,  'BUDA 0SE',  11.500,  23
16232,  1,  36.024,  10.073,  0.000,  0.000,  6,  1.01979,  -69.8093,  'DEL VALL',  11.500,  23
16233,  1,  40.349,  11.263,  0.000,  0.000,  6,  1.01689,  -70.7873,  'AUSTIN 4',  11.500,  23
16236,  1,  37.877,  10.584,  0.000,  0.000,  6,  1.02275,  -69.9666,  'SAN ANTO',  11.500,  26
16237,  1,  106.557,  28.742,  0.000,  0.000,  6,  0.91813,  -80.9911,  'BURLINGT',  11.500,  25
16238,  1,  0.837,  0.237,  0.000,  0.000,  6,  1.02101,  -70.1333,  'AUSTIN 1',  11.500,  23
16241,  1,  43.310,  12.079,  0.000,  0.000,  6,  1.02334,  -68.9549,  'ELMENDOR',  11.500,  22
16250,  1,  114.988,  31.196,  0.000,  0.000,  6,  1.01313,  -71.3473,  'SAN ANTO',  11.500,  22
16251,  1,  47.072,  13.108,  0.000,  0.000,  6,  1.01848,  -71.5820,  'CANYON L',  11.500,  22
16252,  1,  38.683,  10.803,  0.000,  0.000,  6,  1.00731,  -72.1682,  'JOHNSON ',  11.500,  23
16253,  1,  8.469,  2.393,  0.000,  0.000,  6,  1.00185,  -72.7667,  'YORKTOWN',  11.500,  24
16256,  1,  8.456,  2.389,  0.000,  0.000,  6,  1.02254,  -69.5923,  'AUSTIN 2',  11.500,  23
16261,  1,  13.928,  3.926,  0.000,  0.000,  6,  1.01485,  -71.4998,  'LACKLAND',  11.500,  26
16262,  1,  19.915,  5.602,  0.000,  0.000,  6,  1.02120,  -70.8509,  'LIBERTY ',  11.500,  23
16264,  1,  19.055,  5.361,  0.000,  0.000,  6,  1.01383,  -71.7609,  'KENEDY 1',  11.500,  24
16275,  1,  11.524,  3.251,  0.000,  0.000,  6,  1.01387,  -71.0502,  'SAN ANTO',  11.500,  26
16276,  1,  62.551,  17.312,  0.000,  0.000,  6,  1.01170,  -73.2354,  'VON ORMY',  11.500,  26
16278,  1,  26.498,  7.435,  0.000,  0.000,  6,  1.02048,  -68.9676,  'KYLE 1SE',  11.500,  23
16280,  1,  86.489,  23.734,  0.000,  0.000,  6,  1.02114,  -68.8067,  'SEGUIN 2',  11.500,  22
16281,  1,  91.180,  24.974,  0.000,  0.000,  6,  1.01864,  -70.9375,  'UNIVERSA',  11.500,  22
16282,  1,  34.503,  9.653,  0.000,  0.000,  6,  1.02110,  -71.7953,  'SPICEWOO',  11.500,  23
16283,  1,  17.433,  4.908,  0.000,  0.000,  6,  1.01772,  -71.6632,  'SAINT HE',  11.500,  22
16284,  1,  2.549,  0.722,  0.000,  0.000,  6,  1.01734,  -70.6304,  'SAN ANTO',  11.500,  26
16286,  1,  31.336,  8.778,  0.000,  0.000,  6,  1.02489,  -75.7481,  'BOERNE 2',  11.500,  26
16288,  1,  62.479,  17.295,  0.000,  0.000,  6,  1.01481,  -70.8671,  'SAN ANTO',  11.500,  26
16289,  1,  99.817,  27.243,  0.000,  0.000,  6,  1.01513,  -71.0746,  'AUSTIN 2',  11.500,  23
16290,  1,  52.831,  14.684,  0.000,  0.000,  6,  1.02718,  -70.7317,  'AUSTIN 2',  11.500,  23
16291,  1,  44.955,  12.529,  0.000,  0.000,  6,  1.01883,  -71.1279,  'SAN ANTO',  11.500,  26
16306,  1,  11.391,  3.214,  0.000,  0.000,  6,  1.02081,  -70.3599,  'AUSTIN 1',  11.500,  23
16307,  1,  33.392,  9.344,  0.000,  0.000,  6,  1.01330,  -71.0802,  'SAN ANTO',  11.500,  26
16309,  1,  97.974,  26.703,  0.000,  0.000,  6,  0.98760,  -75.3730,  'HONDO 1S',  11.500,  26
16310,  1,  22.072,  6.204,  0.000,  0.000,  6,  1.02264,  -70.0986,  'SAN ANTO',  11.500,  22
16311,  1,  57.237,  15.858,  0.000,  0.000,  6,  0.99785,  -68.8908,  'NEW ULM ',  11.500,  25
16312,  1,  5.065,  1.433,  0.000,  0.000,  6,  1.02595,  -69.6383,  'SAN ANTO',  11.500,  22
16313,  1,  24.559,  6.896,  0.000,  0.000,  6,  1.01872,  -70.9679,  'AUSTIN 3',  11.500,  23
16314,  1,  14.060,  3.963,  0.000,  0.000,  6,  1.01861,  -70.9164,  'BULVERDE',  11.500,  26
16319,  1,  20.635,  5.803,  0.000,  0.000,  6,  1.01922,  -71.1607,  'GEORGETO',  11.500,  23
16320,  1,  31.897,  8.934,  0.000,  0.000,  6,  1.02733,  -70.1384,  'SAN ANTO',  11.500,  22
16322,  1,  23.413,  6.577,  0.000,  0.000,  6,  1.02006,  -71.6153,  'FLORESVI',  11.500,  22
16323,  1,  38.073,  10.636,  0.000,  0.000,  6,  1.01397,  -71.0365,  'SAN ANTO',  11.500,  26
16324,  1,  17.026,  4.794,  0.000,  0.000,  6,  1.01929,  -70.4070,  'SAN ANTO',  11.500,  22
16325,  1,  31.186,  8.716,  0.000,  0.000,  6,  0.92890,  -80.1684,  'BUCKHOLT',  11.500,  25
16326,  1,  2.574,  0.729,  0.000,  0.000,  6,  1.00835,  -69.3662,  'SOMERVIL',  11.500,  25
16327,  1,  10.594,  2.989,  0.000,  0.000,  6,  0.99149,  -69.8483,  'WEIMAR 0',  11.500,  25
16328,  1,  9.881,  2.789,  0.000,  0.000,  6,  0.98218,  -78.0491,  'COMFORT ',  11.500,  26
16329,  1,  14.979,  4.223,  0.000,  0.000,  6,  0.99425,  -74.8982,  'NORDHEIM',  11.500,  24
16330,  1,  0.809,  0.229,  0.000,  0.000,  6,  1.02107,  -70.5920,  'AUSTIN 9',  11.500,  23
16331,  1,  77.702,  21.401,  0.000,  0.000,  6,  1.02738,  -71.1003,  'AUSTIN 2',  11.500,  23
16332,  1,  36.101,  10.093,  0.000,  0.000,  6,  1.01620,  -71.2472,  'HELOTES ',  11.500,  26
16335,  1,  44.389,  12.374,  0.000,  0.000,  6,  1.02142,  -69.8675,  'SAN ANTO',  11.500,  26
16336,  1,  86.290,  23.553,  0.000,  0.000,  6,  0.94363,  -81.5051,  'BANDERA ',  11.500,  26
16337,  1,  15.241,  4.295,  0.000,  0.000,  6,  1.02394,  -70.5497,  'SAN ANTO',  11.500,  26
16338,  1,  63.027,  17.364,  0.000,  0.000,  6,  0.93000,  -78.2121,  'ROCKDALE',  11.500,  25
16339,  1,  21.588,  6.067,  0.000,  0.000,  6,  1.01233,  -70.4256,  'CEDAR CR',  11.500,  23
16340,  1,  23.104,  6.491,  0.000,  0.000,  6,  1.01862,  -72.5356,  'NIXON 0S',  11.500,  24
16341,  1,  14.776,  4.164,  0.000,  0.000,  6,  1.01213,  -68.4750,  'CHAPPELL',  11.500,  25
16344,  1,  4.323,  1.223,  0.000,  0.000,  6,  1.02772,  -69.6794,  'ROUND RO',  11.500,  23
16345,  1,  98.984,  27.027,  0.000,  0.000,  6,  1.01636,  -70.9752,  'AUSTIN 1',  11.500,  23
16346,  1,  10.631,  3.001,  0.000,  0.000,  6,  1.01131,  -74.4682,  'LEMING 0',  11.500,  26
16351,  1,  16.092,  4.533,  0.000,  0.000,  6,  1.02430,  -69.9110,  'AUSTIN 1',  11.500,  23
16352,  1,  84.141,  23.109,  0.000,  0.000,  6,  1.02054,  -70.7147,  'SAN ANTO',  11.500,  26
16353,  1,  55.876,  15.512,  0.000,  0.000,  6,  1.02468,  -70.5296,  'ROUND RO',  11.500,  23
16355,  1,  100.689,  27.492,  0.000,  0.000,  6,  1.02528,  -70.0967,  'ROUND RO',  11.500,  23
16356,  1,  96.507,  26.395,  0.000,  0.000,  6,  1.02740,  -71.2154,  'SAN ANTO',  11.500,  26
16357,  1,  14.171,  3.992,  0.000,  0.000,  6,  0.98207,  -84.7369,  'DEVINE 0',  11.500,  26
16358,  1,  53.921,  14.982,  0.000,  0.000,  6,  1.02736,  -73.2206,  'GEORGETO',  11.500,  23
16360,  1,  17.629,  4.963,  0.000,  0.000,  6,  1.02536,  -69.9062,  'BURNET 1',  11.500,  23
17001,  1,  5.610,  1.586,  0.000,  0.000,  7,  0.99391,  -63.0468,  'INEZ 0SE',  11.500,  6
17004,  1,  170.687,  46.682,  0.000,  0.000,  7,  1.02312,  -63.7052,  'PASADENA',  11.500,  4
17010,  1,  12.283,  3.464,  0.000,  0.000,  7,  1.00057,  -68.9623,  'PRAIRIE ',  11.500,  5
17011,  1,  18.619,  5.240,  0.000,  0.000,  7,  1.02361,  -68.0582,  'CONROE 1',  11.500,  5
17012,  1,  0.765,  0.217,  0.000,  0.000,  7,  0.99567,  -66.1330,  'SIMONTON',  11.500,  3
17013,  1,  83.029,  22.798,  0.000,  0.000,  7,  1.00993,  -67.4484,  'HOUSTON ',  11.500,  5
17014,  1,  42.067,  11.732,  0.000,  0.000,  7,  1.00791,  -66.3161,  'HOUSTON ',  11.500,  4
17016,  1,  62.245,  17.233,  0.000,  0.000,  7,  1.01654,  -64.4598,  'HOUSTON ',  11.500,  4
17017,  1,  104.472,  28.457,  0.000,  0.000,  7,  1.01268,  -66.8785,  'HOUSTON ',  11.500,  3
17020,  1,  56.010,  15.538,  0.000,  0.000,  7,  1.00876,  -64.7736,  'NURSERY ',  11.500,  6
17026,  1,  33.287,  9.317,  0.000,  0.000,  7,  1.01857,  -64.2122,  'BACLIFF ',  11.500,  4
17027,  1,  70.603,  19.480,  0.000,  0.000,  7,  1.01098,  -66.9783,  'SPRING 1',  11.500,  5
17028,  1,  55.336,  15.360,  0.000,  0.000,  7,  1.01733,  -66.5117,  'HOUSTON ',  11.500,  3
17036,  1,  50.601,  14.070,  0.000,  0.000,  7,  1.01547,  -66.2477,  'CONROE 5',  11.500,  5
17039,  1,  147.290,  39.469,  0.000,  0.000,  7,  1.01510,  -65.1382,  'SUGAR LA',  11.500,  3
17041,  1,  71.761,  19.799,  0.000,  0.000,  7,  1.01870,  -63.8104,  'DAYTON 1',  11.500,  4
17044,  1,  95.168,  25.982,  0.000,  0.000,  7,  0.99493,  -63.0277,  'VICTORIA',  11.500,  6
17049,  1,  180.216,  49.272,  0.000,  0.000,  7,  1.01786,  -66.1057,  'KATY 1 2',  11.500,  3
17050,  1,  56.438,  15.652,  0.000,  0.000,  7,  1.00458,  -68.5811,  'MAGNOLIA',  11.500,  5
17051,  1,  82.736,  22.725,  0.000,  0.000,  7,  1.01301,  -66.8235,  'HOUSTON ',  11.500,  3
17052,  1,  72.812,  20.072,  0.000,  0.000,  7,  1.01002,  -65.8088,  'MISSOURI',  11.500,  3
17053,  1,  83.011,  22.804,  0.000,  0.000,  7,  1.01668,  -62.9229,  'RICHMOND',  11.500,  3
17054,  1,  73.125,  20.149,  0.000,  0.000,  7,  1.00405,  -66.9980,  'HOUSTON ',  11.500,  4
17055,  1,  60.784,  16.835,  0.000,  0.000,  7,  1.01289,  -65.5024,  'HOUSTON ',  11.500,  3
17057,  1,  55.507,  15.402,  0.000,  0.000,  7,  1.00816,  -67.2869,  'SPRING 8',  11.500,  5
17067,  1,  50.368,  13.999,  0.000,  0.000,  7,  1.00027,  -67.9825,  'HOUSTON ',  11.500,  3
17069,  1,  32.245,  9.025,  0.000,  0.000,  7,  1.00184,  -61.3383,  'EL CAMPO',  11.500,  1
17070,  1,  64.972,  17.964,  0.000,  0.000,  7,  1.00983,  -65.0823,  'HOUSTON ',  11.500,  4
17071,  1,  2.496,  0.707,  0.000,  0.000,  7,  0.98111,  -57.9757,  'PORT O C',  11.500,  6
17072,  1,  74.468,  20.522,  0.000,  0.000,  7,  1.01584,  -63.9211,  'DICKINSO',  11.500,  4
17074,  1,  43.236,  12.058,  0.000,  0.000,  7,  1.02024,  -63.0330,  'GALVESTO',  11.500,  2
17075,  1,  122.002,  33.052,  0.000,  0.000,  7,  1.02742,  -64.4757,  'HOUSTON ',  11.500,  4
17084,  1,  165.164,  45.150,  0.000,  0.000,  7,  1.01637,  -63.1173,  'LEAGUE C',  11.500,  4
17085,  1,  2.799,  0.792,  0.000,  0.000,  7,  1.00803,  -63.3563,  'LIVERPOO',  11.500,  2
17086,  1,  34.411,  9.625,  0.000,  0.000,  7,  1.00871,  -65.8627,  'HOUSTON ',  11.500,  4
17087,  1,  45.997,  12.811,  0.000,  0.000,  7,  1.01309,  -64.8019,  'SUGAR LA',  11.500,  3
17088,  1,  78.613,  21.599,  0.000,  0.000,  7,  0.99142,  -67.0732,  'RICHMOND',  11.500,  3
17089,  1,  52.961,  14.720,  0.000,  0.000,  7,  1.02736,  -67.4939,  'HOUSTON ',  11.500,  3
17090,  1,  7.913,  2.235,  0.000,  0.000,  7,  1.00658,  -68.1755,  'PINEHURS',  11.500,  5
17091,  1,  151.612,  40.616,  0.000,  0.000,  7,  1.02745,  -67.1909,  'PEARLAND',  11.500,  3
17092,  1,  33.506,  9.375,  0.000,  0.000,  7,  1.00774,  -66.4896,  'HOUSTON ',  11.500,  3
17093,  1,  68.710,  18.964,  0.000,  0.000,  7,  1.00400,  -66.9571,  'HOUSTON ',  11.500,  3
17094,  1,  49.174,  13.683,  0.000,  0.000,  7,  1.01977,  -67.4062,  'HOUSTON ',  11.500,  3
17100,  1,  38.295,  10.696,  0.000,  0.000,  7,  1.00934,  -65.5736,  'HOUSTON ',  11.500,  4
17101,  1,  130.922,  35.300,  0.000,  0.000,  7,  1.01332,  -65.9315,  'HOUSTON ',  11.500,  3
17102,  1,  72.727,  20.044,  0.000,  0.000,  7,  1.00522,  -67.3718,  'TOMBALL ',  11.500,  5
17103,  1,  31.411,  8.796,  0.000,  0.000,  7,  1.00977,  -65.7513,  'HOUSTON ',  11.500,  4
17106,  1,  55.848,  15.504,  0.000,  0.000,  7,  1.02385,  -63.2163,  'DEER PAR',  11.500,  4
17116,  1,  8.225,  2.323,  0.000,  0.000,  7,  0.99406,  -66.6643,  'WALLIS 0',  11.500,  1
17117,  1,  53.880,  14.961,  0.000,  0.000,  7,  1.01096,  -66.6702,  'HOUSTON ',  11.500,  3
17118,  1,  77.175,  21.233,  0.000,  0.000,  7,  1.00544,  -67.1817,  'SPRING 4',  11.500,  5
17119,  1,  28.968,  8.119,  0.000,  0.000,  7,  1.00950,  -65.5168,  'SOUTH HO',  11.500,  4
17120,  1,  100.134,  27.299,  0.000,  0.000,  7,  1.00256,  -67.5580,  'HOUSTON ',  11.500,  3
17123,  1,  4.731,  1.338,  0.000,  0.000,  7,  0.97937,  -57.3717,  'SEADRIFT',  11.500,  6
17124,  1,  140.636,  37.752,  0.000,  0.000,  7,  1.00720,  -66.4920,  'HOUSTON ',  11.500,  3
17127,  1,  167.488,  45.786,  0.000,  0.000,  7,  1.01651,  -63.6812,  'SUGAR LA',  11.500,  3
17128,  1,  49.735,  13.833,  0.000,  0.000,  7,  1.01378,  -66.4907,  'CONROE 7',  11.500,  5
17129,  1,  4.278,  1.210,  0.000,  0.000,  7,  1.01362,  -61.3018,  'LOLITA 0',  11.500,  6
17132,  1,  50.295,  13.987,  0.000,  0.000,  7,  1.01560,  -63.3055,  'LAPORTE ',  11.500,  4
17143,  1,  47.988,  13.354,  0.000,  0.000,  7,  1.01074,  -67.8329,  'NEW CANE',  11.500,  5
17144,  1,  74.666,  20.569,  0.000,  0.000,  7,  1.01064,  -65.1577,  'HOUSTON ',  11.500,  4
17145,  1,  82.764,  22.752,  0.000,  0.000,  7,  1.02738,  -67.8440,  'HOUSTON ',  11.500,  4
17147,  1,  38.403,  10.726,  0.000,  0.000,  7,  1.01250,  -66.1411,  'HOUSTON ',  11.500,  3
17148,  1,  39.299,  10.971,  0.000,  0.000,  7,  1.00717,  -67.2871,  'HOUSTON ',  11.500,  3
17149,  1,  7.089,  2.003,  0.000,  0.000,  7,  0.99274,  -61.5507,  'BLOOMING',  11.500,  6
17151,  1,  26.818,  7.525,  0.000,  0.000,  7,  1.02320,  -66.8352,  'WILLIS 2',  11.500,  5
17152,  1,  2.401,  0.680,  0.000,  0.000,  7,  1.00924,  -66.1749,  'HOUSTON ',  11.500,  3
17153,  1,  19.070,  5.362,  0.000,  0.000,  7,  0.97555,  -53.7045,  'PALACIOS',  11.500,  1
17154,  1,  31.265,  8.757,  0.000,  0.000,  7,  1.01519,  -67.4224,  'CONROE 4',  11.500,  5
17155,  1,  56.341,  15.625,  0.000,  0.000,  7,  1.00371,  -66.4335,  'HOUSTON ',  11.500,  3
17157,  1,  117.810,  31.927,  0.000,  0.000,  7,  1.01298,  -66.2544,  'SPRING 2',  11.500,  5
17158,  1,  62.438,  17.275,  0.000,  0.000,  7,  1.00299,  -66.9710,  'KINGWOOD',  11.500,  4
17161,  1,  98.905,  27.008,  0.000,  0.000,  7,  1.01774,  -65.1775,  'HOUSTON ',  11.500,  3
17172,  1,  73.477,  20.263,  0.000,  0.000,  7,  1.02195,  -63.0471,  'TEXAS CI',  11.500,  2
17173,  1,  69.122,  19.073,  0.000,  0.000,  7,  1.00211,  -67.5186,  'KINGWOOD',  11.500,  4
17174,  1,  85.585,  23.475,  0.000,  0.000,  7,  1.00810,  -64.8144,  'HOUSTON ',  11.500,  4
17177,  1,  122.806,  33.202,  0.000,  0.000,  7,  1.00867,  -66.6854,  'SPRING 7',  11.500,  5
17178,  1,  65.612,  18.132,  0.000,  0.000,  7,  1.00545,  -67.4889,  'HOUSTON ',  11.500,  3
17179,  1,  43.656,  12.166,  0.000,  0.000,  7,  1.00531,  -65.5654,  'FRESNO 0',  11.500,  3
17180,  1,  65.711,  18.162,  0.000,  0.000,  7,  1.00846,  -66.7129,  'HOUSTON ',  11.500,  3
17181,  1,  100.488,  27.399,  0.000,  0.000,  7,  1.00571,  -67.4812,  'HOUSTON ',  11.500,  3
17182,  1,  1.282,  0.363,  0.000,  0.000,  7,  0.99769,  -67.0613,  'PATTISON',  11.500,  3
17183,  1,  129.857,  35.076,  0.000,  0.000,  7,  1.02743,  -67.1206,  'HOUSTON ',  11.500,  3
17185,  1,  129.596,  34.975,  0.000,  0.000,  7,  1.01722,  -61.8028,  'MISSOURI',  11.500,  3
17188,  1,  52.943,  14.708,  0.000,  0.000,  7,  1.01376,  -64.9322,  'HOUSTON ',  11.500,  3
17198,  1,  52.209,  14.515,  0.000,  0.000,  7,  1.02736,  -67.1087,  'TOMBALL ',  11.500,  5
17201,  1,  176.049,  48.135,  0.000,  0.000,  7,  1.01901,  -66.5973,  'CYPRESS ',  11.500,  5
17202,  1,  25.237,  7.082,  0.000,  0.000,  7,  1.00158,  -69.0555,  'HEMPSTEA',  11.500,  5
17203,  1,  14.227,  4.009,  0.000,  0.000,  7,  0.99742,  -61.5464,  'WEST COL',  11.500,  1
17213,  1,  41.834,  11.671,  0.000,  0.000,  7,  1.01572,  -63.9813,  'SANTA FE',  11.500,  2
17214,  1,  69.088,  19.068,  0.000,  0.000,  7,  1.00595,  -65.9792,  'HOUSTON ',  11.500,  3
17215,  1,  80.155,  22.031,  0.000,  0.000,  7,  1.00756,  -67.4956,  'SPRING 5',  11.500,  5
17216,  1,  66.983,  18.502,  0.000,  0.000,  7,  1.00579,  -66.7452,  'HOUSTON ',  11.500,  3
17217,  1,  51.283,  14.253,  0.000,  0.000,  7,  1.00986,  -66.7704,  'HOUSTON ',  11.500,  4
17218,  1,  35.061,  9.804,  0.000,  0.000,  7,  1.00569,  -68.5429,  'MONTGOME',  11.500,  5
17219,  1,  0.849,  0.240,  0.000,  0.000,  7,  1.00612,  -63.8844,  'HUNGERFO',  11.500,  1
17220,  1,  111.525,  30.277,  0.000,  0.000,  7,  1.00560,  -66.7987,  'HOUSTON ',  11.500,  3
17221,  1,  144.838,  38.807,  0.000,  0.000,  7,  1.00549,  -66.5895,  'HOUSTON ',  11.500,  3
17222,  1,  65.178,  18.017,  0.000,  0.000,  7,  1.00775,  -65.9519,  'HOUSTON ',  11.500,  3
17223,  1,  33.419,  9.351,  0.000,  0.000,  7,  1.01148,  -66.5089,  'HOUSTON ',  11.500,  5
17224,  1,  21.134,  5.940,  0.000,  0.000,  7,  1.00525,  -66.9109,  'HOUSTON ',  11.500,  3
17225,  1,  80.137,  22.020,  0.000,  0.000,  7,  1.00377,  -67.8868,  'HOUSTON ',  11.500,  3
17226,  1,  27.448,  7.698,  0.000,  0.000,  7,  1.01121,  -66.4137,  'HOUSTON ',  11.500,  3
17229,  1,  171.427,  46.864,  0.000,  0.000,  7,  1.01678,  -64.5356,  'HOUSTON ',  11.500,  3
17230,  1,  5.453,  1.542,  0.000,  0.000,  7,  1.01538,  -65.2669,  'BEASLEY ',  11.500,  1
17231,  1,  39.559,  11.045,  0.000,  0.000,  7,  1.01263,  -64.1314,  'HOUSTON ',  11.500,  4
17232,  1,  33.676,  9.425,  0.000,  0.000,  7,  1.02340,  -63.5488,  'LA MARQU',  11.500,  2
17233,  1,  25.236,  7.082,  0.000,  0.000,  7,  1.00093,  -69.0734,  'WALLER 0',  11.500,  5
17234,  1,  57.309,  15.892,  0.000,  0.000,  7,  1.01058,  -67.6782,  'PORTER 0',  11.500,  5
17235,  1,  115.585,  31.389,  0.000,  0.000,  7,  1.02742,  -68.6921,  'CYPRESS ',  11.500,  3
17236,  1,  30.139,  8.447,  0.000,  0.000,  7,  1.02733,  -67.6757,  'HOUSTON ',  11.500,  5
17237,  1,  11.504,  3.245,  0.000,  0.000,  7,  0.99608,  -65.7261,  'FULSHEAR',  11.500,  1
17238,  1,  37.305,  10.428,  0.000,  0.000,  7,  1.02734,  -65.0393,  'LIBERTY ',  11.500,  4
17239,  1,  33.170,  9.282,  0.000,  0.000,  7,  1.01013,  -64.4884,  'WINNIE 0',  11.500,  4
17240,  1,  80.013,  21.996,  0.000,  0.000,  7,  1.01011,  -66.8820,  'HOUSTON ',  11.500,  3
17241,  1,  80.030,  21.993,  0.000,  0.000,  7,  1.00448,  -67.2235,  'HOUSTON ',  11.500,  3
17242,  1,  45.752,  12.742,  0.000,  0.000,  7,  1.00802,  -67.0344,  'HOUSTON ',  11.500,  3
17243,  1,  54.165,  15.040,  0.000,  0.000,  7,  1.01233,  -66.0912,  'CROSBY 0',  11.500,  4
17244,  1,  22.996,  6.459,  0.000,  0.000,  7,  1.00635,  -64.9346,  'MANVEL 0',  11.500,  3
17245,  1,  73.770,  20.328,  0.000,  0.000,  7,  1.01044,  -67.8538,  'HOUSTON ',  11.500,  5
17246,  1,  136.196,  36.598,  0.000,  0.000,  7,  1.00056,  -67.9742,  'HOUSTON ',  11.500,  3
17247,  1,  6.198,  1.752,  0.000,  0.000,  7,  0.99805,  -62.0011,  'DAMON 0S',  11.500,  1
17248,  1,  158.577,  43.304,  0.000,  0.000,  7,  1.00237,  -67.3300,  'HOUSTON ',  11.500,  3
17249,  1,  48.381,  13.460,  0.000,  0.000,  7,  1.00724,  -66.6477,  'HOUSTON ',  11.500,  3
17250,  1,  25.595,  7.184,  0.000,  0.000,  7,  1.01485,  -66.1036,  'HOUSTON ',  11.500,  3
17251,  1,  26.677,  7.483,  0.000,  0.000,  7,  1.00722,  -68.8607,  'HOCKLEY ',  11.500,  5
17253,  1,  62.574,  17.318,  0.000,  0.000,  7,  1.01059,  -61.8698,  'ANGLETON',  11.500,  2
17254,  1,  31.710,  8.881,  0.000,  0.000,  7,  1.02121,  -67.6462,  'CONROE 3',  11.500,  5
17255,  1,  39.766,  11.101,  0.000,  0.000,  7,  1.01218,  -65.3602,  'HOUSTON ',  11.500,  3
17256,  1,  61.193,  16.941,  0.000,  0.000,  7,  1.00695,  -66.1832,  'HOUSTON ',  11.500,  3
17257,  1,  91.777,  25.111,  0.000,  0.000,  7,  1.00649,  -65.1763,  'PEARLAND',  11.500,  4
17258,  1,  30.914,  8.658,  0.000,  0.000,  7,  1.00861,  -66.1156,  'HOUSTON ',  11.500,  3
17259,  1,  88.338,  24.214,  0.000,  0.000,  7,  1.01447,  -65.9170,  'HOUSTON ',  11.500,  4
17260,  1,  83.964,  23.055,  0.000,  0.000,  7,  1.01519,  -64.7223,  'CHANNELV',  11.500,  4
17262,  1,  57.952,  16.066,  0.000,  0.000,  7,  1.00915,  -54.9312,  'BAY CITY',  11.500,  1
17265,  1,  48.088,  13.384,  0.000,  0.000,  7,  1.01703,  -63.0317,  'PASADENA',  11.500,  4
17271,  1,  16.970,  4.778,  0.000,  0.000,  7,  1.00455,  -67.7038,  'BROOKSHI',  11.500,  3
17272,  1,  29.551,  8.281,  0.000,  0.000,  7,  1.00797,  -65.7786,  'HOUSTON ',  11.500,  3
17273,  1,  23.439,  6.585,  0.000,  0.000,  7,  1.02733,  -63.9657,  'TEXAS CI',  11.500,  2
17275,  1,  29.933,  8.386,  0.000,  0.000,  7,  1.00348,  -66.4492,  'VICTORIA',  11.500,  6
17276,  1,  56.980,  15.813,  0.000,  0.000,  7,  1.02736,  -67.0809,  'HOUSTON ',  11.500,  3
17277,  1,  12.016,  3.390,  0.000,  0.000,  7,  1.02524,  -63.7316,  'GANADO 0',  11.500,  6
17279,  1,  99.169,  27.084,  0.000,  0.000,  7,  1.02109,  -62.8952,  'MONT BEL',  11.500,  4
17283,  1,  74.458,  20.518,  0.000,  0.000,  7,  1.01453,  -63.1756,  'BAYTOWN ',  11.500,  4
17290,  1,  44.980,  12.529,  0.000,  0.000,  7,  1.00537,  -67.8081,  'SPRING 6',  11.500,  5
17291,  1,  66.832,  18.455,  0.000,  0.000,  7,  0.99911,  -67.7913,  'HUMBLE 2',  11.500,  5
17292,  1,  60.977,  16.889,  0.000,  0.000,  7,  1.01505,  -65.8621,  'HOUSTON ',  11.500,  5
17293,  1,  11.020,  3.110,  0.000,  0.000,  7,  1.01505,  -63.5782,  'SANTA FE',  11.500,  2
17294,  1,  4.921,  1.392,  0.000,  0.000,  7,  1.02731,  -62.7455,  'PORT BOL',  11.500,  4
17295,  1,  68.080,  18.799,  0.000,  0.000,  7,  1.00713,  -67.0782,  'HOUSTON ',  11.500,  5
17296,  1,  67.909,  18.747,  0.000,  0.000,  7,  1.00121,  -67.7320,  'HOUSTON ',  11.500,  3
17297,  1,  64.479,  17.825,  0.000,  0.000,  7,  1.00325,  -66.4508,  'HOUSTON ',  11.500,  3
17298,  1,  65.224,  18.030,  0.000,  0.000,  7,  1.00752,  -67.1358,  'HOUSTON ',  11.500,  3
17299,  1,  14.468,  4.077,  0.000,  0.000,  7,  0.99624,  -64.4527,  'EAGLE LA',  11.500,  1
17300,  1,  38.201,  10.675,  0.000,  0.000,  7,  1.02734,  -68.0796,  'CONROE 2',  11.500,  5
17301,  1,  51.659,  14.353,  0.000,  0.000,  7,  1.00524,  -65.3150,  'WEBSTER ',  11.500,  4
17302,  1,  16.334,  4.599,  0.000,  0.000,  7,  1.00007,  -57.6177,  'SWEENY 0',  11.500,  1
17303,  1,  4.443,  1.257,  0.000,  0.000,  7,  1.00967,  -61.5117,  'BLESSING',  11.500,  1
17306,  1,  5.604,  1.584,  0.000,  0.000,  7,  1.00510,  -61.1569,  'WHARTON ',  11.500,  1
17313,  1,  66.438,  18.358,  0.000,  0.000,  7,  1.00844,  -61.2901,  'LAKE JAC',  11.500,  2
17314,  1,  22.276,  6.257,  0.000,  0.000,  7,  0.98882,  -68.2326,  'BELLVILL',  11.500,  5
17315,  1,  52.198,  14.506,  0.000,  0.000,  7,  1.01767,  -67.2607,  'KATY 4 0',  11.500,  3
17316,  1,  47.619,  13.250,  0.000,  0.000,  7,  1.00458,  -65.9744,  'HOUSTON ',  11.500,  3
17317,  1,  109.341,  29.722,  0.000,  0.000,  7,  1.01045,  -64.1860,  'FRIENDSW',  11.500,  4
17318,  1,  84.469,  23.172,  0.000,  0.000,  7,  1.00330,  -66.1480,  'HOUSTON ',  11.500,  4
17319,  1,  23.220,  6.522,  0.000,  0.000,  7,  1.00787,  -66.8750,  'HOUSTON ',  11.500,  5
17330,  1,  135.795,  36.522,  0.000,  0.000,  7,  1.00727,  -66.6602,  'HOUSTON ',  11.500,  3
17333,  1,  18.269,  5.141,  0.000,  0.000,  7,  1.01377,  -64.3815,  'PASADENA',  11.500,  4
17336,  1,  65.768,  18.181,  0.000,  0.000,  7,  1.01240,  -65.5120,  'STAFFORD',  11.500,  3
17337,  1,  14.308,  4.032,  0.000,  0.000,  7,  0.99688,  -65.1083,  'EDNA 0SE',  11.500,  6
17338,  1,  63.648,  17.605,  0.000,  0.000,  7,  1.00819,  -66.0122,  'HOUSTON ',  11.500,  4
17339,  1,  24.006,  6.740,  0.000,  0.000,  7,  1.00122,  -61.0439,  'NEEDVILL',  11.500,  1
17340,  1,  24.703,  6.933,  0.000,  0.000,  7,  0.99521,  -67.7615,  'SEALY 0S',  11.500,  3
17343,  1,  123.459,  33.334,  0.000,  0.000,  7,  0.99764,  -65.4999,  'KATY 3 2',  11.500,  3
17344,  1,  75.950,  20.904,  0.000,  0.000,  7,  1.00327,  -67.4876,  'HOUSTON ',  11.500,  3
17345,  1,  55.455,  15.388,  0.000,  0.000,  7,  1.00941,  -65.6735,  'HOUSTON ',  11.500,  4
17362,  1,  44.624,  12.431,  0.000,  0.000,  7,  1.00393,  -67.0808,  'HOUSTON ',  11.500,  3
17363,  1,  15.992,  4.505,  0.000,  0.000,  7,  1.01332,  -63.6694,  'GALVESTO',  11.500,  2
17364,  1,  10.607,  2.993,  0.000,  0.000,  7,  0.99532,  -65.7311,  'EAST BER',  11.500,  1
17365,  1,  59.466,  16.478,  0.000,  0.000,  7,  1.01172,  -66.4890,  'HOUSTON ',  11.500,  4
17380,  1,  33.711,  9.433,  0.000,  0.000,  7,  1.01654,  -61.4480,  'FREEPORT',  11.500,  2
17381,  1,  72.876,  20.089,  0.000,  0.000,  7,  1.01076,  -67.0088,  'HOUSTON ',  11.500,  4
17382,  1,  50.504,  14.039,  0.000,  0.000,  7,  1.00617,  -66.3014,  'HOUSTON ',  11.500,  3
17383,  1,  67.156,  18.551,  0.000,  0.000,  7,  1.00862,  -63.7419,  'ROSHARON',  11.500,  2
17384,  1,  53.397,  14.826,  0.000,  0.000,  7,  1.00414,  -66.8171,  'HOUSTON ',  11.500,  3
17385,  1,  97.177,  26.534,  0.000,  0.000,  7,  1.00748,  -67.4437,  'HOUSTON ',  11.500,  3
17386,  1,  76.936,  21.171,  0.000,  0.000,  7,  1.00668,  -66.7979,  'HOUSTON ',  11.500,  3
17387,  1,  106.052,  28.850,  0.000,  0.000,  7,  1.00454,  -67.1446,  'HUMBLE 1',  11.500,  4
17388,  1,  94.344,  25.798,  0.000,  0.000,  7,  1.01270,  -67.2971,  'HOUSTON ',  11.500,  3
17391,  1,  28.451,  7.977,  0.000,  0.000,  7,  1.01956,  -65.9077,  'WILLIS 1',  11.500,  5
17392,  1,  38.075,  10.637,  0.000,  0.000,  7,  1.01898,  -64.0985,  'BAYTOWN ',  11.500,  4
17393,  1,  5.386,  1.523,  0.000,  0.000,  7,  1.00028,  -61.7170,  'VAN VLEC',  11.500,  1
17394,  1,  25.173,  7.065,  0.000,  0.000,  7,  1.00593,  -66.2811,  'HUFFMAN ',  11.500,  4
17395,  1,  53.122,  14.755,  0.000,  0.000,  7,  1.01186,  -67.1763,  'HOUSTON ',  11.500,  3
17396,  1,  15.482,  4.361,  0.000,  0.000,  7,  1.00508,  -66.5923,  'HOUSTON ',  11.500,  3
17397,  1,  74.480,  20.538,  0.000,  0.000,  7,  1.02738,  -66.6266,  'ROSENBER',  11.500,  3
17398,  1,  44.201,  12.320,  0.000,  0.000,  7,  1.01405,  -64.8440,  'PASADENA',  11.500,  4
17399,  1,  35.383,  9.893,  0.000,  0.000,  7,  1.01095,  -65.8013,  'HOUSTON ',  11.500,  3
17403,  1,  40.920,  11.419,  0.000,  0.000,  7,  1.01304,  -64.6514,  'PASADENA',  11.500,  4
17404,  1,  120.633,  32.631,  0.000,  0.000,  7,  1.00502,  -67.6429,  'HOUSTON ',  11.500,  5
17405,  1,  35.906,  10.040,  0.000,  0.000,  7,  1.01998,  -63.4668,  'GALVESTO',  11.500,  2
17408,  1,  37.756,  10.541,  0.000,  0.000,  7,  0.98799,  -59.6296,  'POINT CO',  11.500,  6
17410,  1,  143.807,  38.556,  0.000,  0.000,  7,  1.00742,  -65.9089,  'KATY 2 1',  11.500,  3
17411,  1,  39.626,  11.062,  0.000,  0.000,  7,  1.00936,  -67.7192,  'SPRING 3',  11.500,  5
17412,  1,  5.407,  1.529,  0.000,  0.000,  7,  1.00863,  -62.8845,  'DANBURY ',  11.500,  2
17413,  1,  27.045,  7.585,  0.000,  0.000,  7,  1.00303,  -62.7621,  'WHARTON ',  11.500,  1
17417,  1,  63.044,  17.447,  0.000,  0.000,  7,  1.01386,  -66.4897,  'HOUSTON ',  11.500,  3
17418,  1,  30.844,  8.640,  0.000,  0.000,  7,  1.01407,  -66.2200,  'HOUSTON ',  11.500,  3
17419,  1,  76.525,  21.070,  0.000,  0.000,  7,  1.01353,  -63.9024,  'LA PORTE',  11.500,  4
17421,  1,  47.111,  13.114,  0.000,  0.000,  7,  1.00874,  -67.7664,  'MAGNOLIA',  11.500,  5
17424,  1,  74.927,  20.645,  0.000,  0.000,  7,  1.01615,  -63.1102,  'ALVIN 2S',  11.500,  2
17425,  1,  63.655,  17.604,  0.000,  0.000,  7,  1.00474,  -67.7166,  'HOUSTON ',  11.500,  3
17426,  1,  29.499,  8.263,  0.000,  0.000,  7,  0.99115,  -59.7863,  'BRAZORIA',  11.500,  2
17427,  1,  126.682,  34.180,  0.000,  0.000,  7,  1.00348,  -67.8040,  'HOUSTON ',  11.500,  3
17430,  1,  36.806,  10.286,  0.000,  0.000,  7,  1.01030,  -60.9083,  'FREEPORT',  11.500,  2
17431,  1,  22.730,  6.386,  0.000,  0.000,  7,  1.01152,  -66.9017,  'CONROE 6',  11.500,  5
17432,  1,  15.319,  4.316,  0.000,  0.000,  7,  1.01829,  -75.1271,  'MADISONV',  11.500,  5
18001,  1,  7.927,  2.240,  0.000,  0.000,  8,  1.01620,  -73.7138,  'NORMANGE',  11.500,  7
18002,  1,  7.015,  1.982,  0.000,  0.000,  8,  1.02038,  -76.2772,  'ARP 0SE ',  11.500,  8
18003,  1,  7.522,  2.126,  0.000,  0.000,  8,  1.02731,  -74.6346,  'CENTERVI',  11.500,  7
18005,  1,  75.558,  20.826,  0.000,  0.000,  8,  1.02738,  -73.0597,  'LUFKIN 3',  11.500,  8
18006,  1,  23.005,  6.464,  0.000,  0.000,  8,  1.02733,  -74.5261,  'FLINT 0S',  11.500,  8
18007,  1,  19.086,  5.370,  0.000,  0.000,  8,  1.01927,  -75.1183,  'BULLARD ',  11.500,  8
18008,  1,  18.483,  5.201,  0.000,  0.000,  8,  1.01009,  -76.4692,  'CHANDLER',  11.500,  8
18009,  1,  6.390,  1.806,  0.000,  0.000,  8,  1.01001,  -68.8884,  'PLANTERS',  11.500,  7
18010,  1,  2.899,  0.820,  0.000,  0.000,  8,  1.00971,  -72.8389,  'MARQUEZ ',  11.500,  7
18011,  1,  14.582,  4.109,  0.000,  0.000,  8,  1.01847,  -71.3216,  'TENNESSE',  11.500,  7
18012,  1,  4.354,  1.232,  0.000,  0.000,  8,  1.02412,  -67.6796,  'ANDERSON',  11.500,  7
18013,  1,  31.167,  8.731,  0.000,  0.000,  8,  1.02733,  -76.6937,  'MINEOLA ',  11.500,  8
18014,  1,  9.646,  2.724,  0.000,  0.000,  8,  1.01164,  -76.7591,  'LOVELADY',  11.500,  7
18015,  1,  14.555,  4.102,  0.000,  0.000,  8,  1.01662,  -75.5142,  'HUNTINGT',  11.500,  8
18016,  1,  47.322,  13.180,  0.000,  0.000,  8,  1.02735,  -70.2783,  'BRYAN 4 ',  11.500,  7
18017,  1,  10.571,  2.984,  0.000,  0.000,  8,  1.01573,  -75.2319,  'FRANKSTO',  11.500,  8
18019,  1,  78.159,  21.523,  0.000,  0.000,  8,  1.02738,  -75.0155,  'TYLER 4 ',  11.500,  8
18020,  1,  9.393,  2.652,  0.000,  0.000,  8,  1.01249,  -76.0840,  'BEN WHEE',  11.500,  8
18021,  1,  7.431,  2.100,  0.000,  0.000,  8,  1.02715,  -73.6687,  'GARRISON',  11.500,  8
18022,  1,  4.171,  1.180,  0.000,  0.000,  8,  1.02731,  -74.8824,  'ETOILE 0',  11.500,  8
18025,  1,  28.208,  7.911,  0.000,  0.000,  8,  1.02733,  -74.9722,  'PALESTIN',  11.500,  8
18026,  1,  32.462,  9.088,  0.000,  0.000,  8,  1.01494,  -76.9734,  'LINDALE ',  11.500,  8
18027,  1,  22.264,  6.257,  0.000,  0.000,  8,  1.02400,  -74.8213,  'WHITEHOU',  11.500,  8
18028,  1,  13.243,  3.734,  0.000,  0.000,  8,  1.01422,  -76.9342,  'OVERTON ',  11.500,  8
18029,  1,  17.240,  4.853,  0.000,  0.000,  8,  1.01073,  -76.5424,  'GRAND SA',  11.500,  8
18032,  1,  44.594,  12.433,  0.000,  0.000,  8,  1.02898,  -66.7811,  'SHIRO 2S',  11.500,  7
18037,  1,  7.478,  2.113,  0.000,  0.000,  8,  1.01446,  -75.9423,  'MIDWAY 0',  11.500,  7
18038,  1,  41.380,  11.547,  0.000,  0.000,  8,  1.01943,  -71.8766,  'SULPHUR ',  11.500,  8
18039,  1,  7.663,  2.165,  0.000,  0.000,  8,  1.01882,  -76.6568,  'VAN 0SE ',  11.500,  8
18040,  1,  10.430,  2.944,  0.000,  0.000,  8,  1.01098,  -75.0073,  'MURCHISO',  11.500,  8
18041,  1,  33.873,  9.480,  0.000,  0.000,  8,  1.02734,  -75.4558,  'NACOGDOC',  11.500,  8
18042,  1,  17.075,  4.807,  0.000,  0.000,  8,  1.01148,  -76.1308,  'DIBOLL 0',  11.500,  8
18052,  1,  8.147,  2.302,  0.000,  0.000,  8,  1.02314,  -75.5640,  'TYLER 8 ',  11.500,  8
18053,  1,  11.721,  3.306,  0.000,  0.000,  8,  1.01046,  -75.8512,  'ATHENS 1',  11.500,  8
18054,  1,  11.479,  3.238,  0.000,  0.000,  8,  1.01051,  -75.0799,  'BUFFALO ',  11.500,  7
18055,  1,  16.613,  4.679,  0.000,  0.000,  8,  1.02691,  -73.4207,  'RUSK 0SE',  11.500,  8
18056,  1,  7.631,  2.156,  0.000,  0.000,  8,  1.02529,  -75.9902,  'WINONA 0',  11.500,  8
18062,  1,  5.391,  1.524,  0.000,  0.000,  8,  1.02906,  -71.1483,  'CUSHING ',  11.500,  8
18063,  1,  41.453,  11.567,  0.000,  0.000,  8,  1.01914,  -76.2933,  'NACOGDOC',  11.500,  8
18064,  1,  15.788,  4.448,  0.000,  0.000,  8,  1.02178,  -70.4786,  'FAIRFIEL',  11.500,  7
18065,  1,  4.060,  1.148,  0.000,  0.000,  8,  1.01350,  -74.3271,  'TRINIDAD',  11.500,  7
18066,  1,  1.805,  0.511,  0.000,  0.000,  8,  1.01900,  -71.3961,  'DIKE 0SE',  11.500,  8
18072,  1,  38.304,  10.699,  0.000,  0.000,  8,  1.01116,  -73.2454,  'PALESTIN',  11.500,  8
18073,  1,  10.696,  3.019,  0.000,  0.000,  8,  1.01548,  -76.2422,  'EMORY 0S',  11.500,  8
18081,  1,  17.497,  4.925,  0.000,  0.000,  8,  1.01538,  -76.3178,  'TYLER 9 ',  11.500,  8
18086,  1,  13.566,  3.823,  0.000,  0.000,  8,  0.99108,  -73.7197,  'FRANKLIN',  11.500,  7
18089,  1,  9.201,  2.598,  0.000,  0.000,  8,  1.02473,  -75.6663,  'TYLER 3 ',  11.500,  8
18090,  1,  8.820,  2.491,  0.000,  0.000,  8,  1.01967,  -76.3607,  'ELKHART ',  11.500,  7
18091,  1,  7.207,  2.036,  0.000,  0.000,  8,  1.02731,  -72.2900,  'WORTHAM ',  11.500,  7
18092,  1,  4.296,  1.215,  0.000,  0.000,  8,  1.01376,  -75.6646,  'OAKWOOD ',  11.500,  7
18093,  1,  3.464,  0.981,  0.000,  0.000,  8,  1.02384,  -69.9547,  'COOKVILL',  11.500,  8
18095,  1,  112.164,  30.447,  0.000,  0.000,  8,  1.00738,  -69.5401,  'COLLEGE ',  11.500,  7
18096,  1,  6.827,  1.930,  0.000,  0.000,  8,  1.01488,  -75.1920,  'EDGEWOOD',  11.500,  8
18100,  1,  25.402,  7.131,  0.000,  0.000,  8,  1.02370,  -75.6781,  'TYLER 2 ',  11.500,  8
18101,  1,  7.375,  2.084,  0.000,  0.000,  8,  1.01804,  -75.6224,  'ALTO 0SE',  11.500,  8
18102,  1,  3.153,  0.892,  0.000,  0.000,  8,  0.95235,  -76.7449,  'CALVERT ',  11.500,  7
18103,  1,  5.376,  1.520,  0.000,  0.000,  8,  1.01256,  -71.4790,  'JEWETT 2',  11.500,  7
18104,  1,  34.854,  9.749,  0.000,  0.000,  8,  1.01786,  -68.9779,  'NAVASOTA',  11.500,  7
18106,  1,  66.491,  18.381,  0.000,  0.000,  8,  1.01809,  -70.5248,  'MOUNT PL',  11.500,  8
18107,  1,  7.126,  2.014,  0.000,  0.000,  8,  1.02731,  -70.8025,  'SCROGGIN',  11.500,  8
18108,  1,  33.763,  9.447,  0.000,  0.000,  8,  1.01608,  -76.3189,  'WILLS PO',  11.500,  8
18109,  1,  39.751,  11.095,  0.000,  0.000,  8,  1.00740,  -74.8850,  'ATHENS 2',  11.500,  8
18110,  1,  13.610,  3.838,  0.000,  0.000,  8,  1.02732,  -73.5633,  'POINT 0S',  11.500,  8
18111,  1,  66.631,  18.420,  0.000,  0.000,  8,  1.01913,  -75.2159,  'LUFKIN 2',  11.500,  8
18114,  1,  18.517,  5.212,  0.000,  0.000,  8,  1.03035,  -70.9301,  'JACKSONV',  11.500,  8
18118,  1,  30.068,  8.425,  0.000,  0.000,  8,  1.01253,  -77.1722,  'CROCKETT',  11.500,  7
18119,  1,  34.548,  9.668,  0.000,  0.000,  8,  1.02967,  -70.5015,  'HENDERSO',  11.500,  8
18120,  1,  23.625,  6.637,  0.000,  0.000,  8,  1.02732,  -70.7741,  'BRYAN 3 ',  11.500,  7
18121,  1,  55.767,  15.481,  0.000,  0.000,  8,  1.02288,  -73.7634,  'JACKSONV',  11.500,  8
18122,  1,  18.947,  5.331,  0.000,  0.000,  8,  1.02238,  -70.9101,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.771,  3.040,  0.000,  0.000,  8,  1.01026,  -74.5648,  'MALAKOFF',  11.500,  8
18124,  1,  14.544,  4.100,  0.000,  0.000,  8,  1.02341,  -72.2700,  'CUMBY 0S',  11.500,  8
18125,  1,  27.202,  7.632,  0.000,  0.000,  8,  1.02733,  -76.5435,  'NACOGDOC',  11.500,  8
18132,  1,  14.677,  4.136,  0.000,  0.000,  8,  1.01002,  -73.9508,  'TEAGUE 0',  11.500,  7
18134,  1,  78.550,  21.626,  0.000,  0.000,  8,  1.02618,  -73.6997,  'TYLER 7 ',  11.500,  8
18135,  1,  46.426,  12.934,  0.000,  0.000,  8,  1.02499,  -75.4351,  'TYLER 6 ',  11.500,  8
18136,  1,  4.432,  1.253,  0.000,  0.000,  8,  1.02201,  -75.3651,  'YANTIS 0',  11.500,  8
18137,  1,  13.734,  3.872,  0.000,  0.000,  8,  1.01911,  -74.7147,  'POLLOK 0',  11.500,  8
18138,  1,  3.011,  0.852,  0.000,  0.000,  8,  1.02731,  -76.1776,  'TYLER 1 ',  11.500,  8
18140,  1,  111.368,  30.245,  0.000,  0.000,  8,  1.00897,  -69.6853,  'COLLEGE ',  11.500,  7
18141,  1,  12.165,  3.432,  0.000,  0.000,  8,  1.02128,  -72.1829,  'HEARNE 0',  11.500,  7
18142,  1,  12.584,  3.549,  0.000,  0.000,  8,  1.01699,  -71.2831,  'MOUNT VE',  11.500,  8
18143,  1,  9.097,  2.569,  0.000,  0.000,  8,  1.02625,  -68.9930,  'IOLA 0SE',  11.500,  7
18144,  1,  3.582,  1.014,  0.000,  0.000,  8,  1.01905,  -71.4568,  'STREETMA',  11.500,  7
18145,  1,  3.720,  1.052,  0.000,  0.000,  8,  1.02289,  -73.7592,  'COMO 0SE',  11.500,  8
18146,  1,  34.633,  9.686,  0.000,  0.000,  8,  1.01116,  -77.4609,  'HENDERSO',  11.500,  8
18150,  1,  4.967,  1.405,  0.000,  0.000,  8,  1.01860,  -75.4129,  'ZAVALLA ',  11.500,  8
18151,  1,  10.511,  2.967,  0.000,  0.000,  8,  1.02731,  -76.6015,  'GRAPELAN',  11.500,  7
18152,  1,  32.521,  9.106,  0.000,  0.000,  8,  1.02582,  -69.6943,  'BRYAN 2 ',  11.500,  7
18153,  1,  17.757,  4.998,  0.000,  0.000,  8,  1.01311,  -76.0799,  'CANTON 0',  11.500,  8
18154,  1,  12.330,  3.478,  0.000,  0.000,  8,  1.01915,  -76.2352,  'TYLER 5 ',  11.500,  8
18160,  1,  52.440,  14.577,  0.000,  0.000,  8,  1.02580,  -68.7317,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  37.767,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  35.710,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  32.218,  -15.159,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1033,  '1',  49.759,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1042,  '1',  0.000,  -4.468,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -5.474,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  12.401,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  0.000,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1072,  '1',  81.445,  -12.660,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -10.449,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -7.788,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -9.478,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -18.906,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -8.495,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -38.407,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -23.659,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  112.133,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  175.597,  -31.390,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  96.394,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  201.272,  -197.928,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  48.329,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  37.058,  -16.596,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  59.253,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  49.860,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  50.986,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  180.330,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  30.340,  -12.549,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3028,  '1',  34.998,  2.895,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3039,  '1',  37.409,  2.002,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  -0.514,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  43.137,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  43.884,  3.905,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  43.884,  2.156,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  43.884,  1.760,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3071,  '1',  30.464,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3081,  '1',  44.569,  0.402,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  41.614,  -33.480,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  0.000,  -9.157,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  75.000,  22.500
3092,  '1',  35.798,  3.608,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3106,  '1',  72.853,  -18.439,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3120,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  35.261,  -18.383,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
4010,  '1',  36.084,  6.988,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  11.778,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  150.638,  14.751,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  35.798,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  16.675,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  18.997,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  11.546,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  17.572,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  13.337,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  18.598,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  19.020,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  20.180,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  35.472,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  253.440,  41.352,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  31.498,  10.470,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  22.193,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  20.708,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  33.650,  27.685,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  50.690,  55.559,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  45.132,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  20.850,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  18.621,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  35.977,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4181,  '1',  35.014,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  36.335,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  806.850,  27.598,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  36.084,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  265.280,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -11.463,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -12.094,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -11.763,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  20.258,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  39.372,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  29.618,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  35.740,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  37.054,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  50.117,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  39.378,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  40.855,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  110.906,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  284.754,  -139.978,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  66.497,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  58.579,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  7.213,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  12.410,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  6.866,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  4.389,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  5.140,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.159,  7.008,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -14.236,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -5.352,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -17.149,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -6.339,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -10.533,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -11.295,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  17.405,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  17.822,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -3.629,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -3.863,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  311.489,  -6.291,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -15.668,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -28.950,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -2.819,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -3.103,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -6.479,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -3.414,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  65.818,  -8.946,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  65.818,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  65.818,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  25.904,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  31.311,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  36.343,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  69.493,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  57.207,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  28.807,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  19.419,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  553.620,  138.781,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  17.795,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  32.018,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  20.768,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  19.375,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  17.454,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  72.133,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -5.944,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -6.527,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -6.154,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -7.705,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -7.224,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -6.686,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  14.441,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  11.323,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.804,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.797,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2366.519,  1082.761,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  333.957,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  42.464,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  23.631,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  22.999,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  36.613,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  19.552,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  38.775,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  39.033,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  42.458,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  27.258,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  37.840,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  42.014,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  23.251,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  19.133,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  56.635,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  27.047,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  23.060,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  42.699,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  66.710,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  28.475,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  41.596,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  11.337,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  16.444,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  10.628,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  50.014,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  70.996,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  78.222,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  33.655,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  26.625,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  27.303,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  36.617,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  66.734,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  66.166,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  71.246,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  21.504,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  48.587,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  29.401,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  18.100,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  15.136,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.901,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  14.473,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  15.557,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  42.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  19.339,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  18.564,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  20.301,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  25.870,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  21.027,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  22.758,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  156.734,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  553.820,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  892.490,  195.327,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  378.560,  111.514,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  2.776,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  3.592,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  3.935,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  3.778,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  59.955,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -101.634,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  255.446,  -144.119,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -20.016,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -19.850,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -25.821,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -22.030,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  50.278,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  73.043,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  18.431,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  21.103,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.202,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -33.191,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -63.091,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  66.099,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05276,  0.00000,  22.74,  0.00,  0.00,  1.00000,  -1.201,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07466,  0.00000,  16.07,  0.00,  0.00,  1.00000,  -1.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.14280,  0.00000,  8.40,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.38684,  0.00000,  3.10,  0.00,  0.00,  1.00000,  -1.317,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03985,  0.00000,  30.12,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.50567,  0.00000,  2.37,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.15320,  0.00000,  7.83,  0.00,  0.00,  1.00000,  -1.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.37711,  0.00000,  3.18,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05432,  0.00000,  22.09,  0.00,  0.00,  1.00000,  -1.206,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.48405,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01853,  0.00000,  64.77,  0.00,  0.00,  1.00000,  -1.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01851,  0.00000,  64.82,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01130,  0.00000,  106.24,  0.00,  0.00,  1.00000,  -1.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.11974,  0.00000,  10.02,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01160,  0.00000,  103.45,  0.00,  0.00,  1.00000,  -1.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04876,  0.00000,  24.61,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.20785,  0.00000,  5.77,  0.00,  0.00,  1.00000,  -1.153,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.08295,  0.00000,  14.47,  0.00,  0.00,  1.00000,  -1.220,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01066,  0.00000,  112.57,  0.00,  0.00,  1.00000,  -1.212,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02634,  0.00000,  45.56,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.07565,  0.00000,  15.86,  0.00,  0.00,  1.00000,  -1.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01104,  0.00000,  108.67,  0.00,  0.00,  1.00000,  -1.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09643,  0.00000,  12.44,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08489,  0.00000,  14.14,  0.00,  0.00,  1.00000,  -1.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23086,  0.00000,  5.20,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.08977,  0.00000,  13.37,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01242,  0.00000,  96.65,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01068,  0.00000,  112.33,  0.00,  0.00,  1.00000,  -1.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02034,  0.00000,  58.99,  0.00,  0.00,  1.00000,  -1.310,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01185,  0.00000,  101.27,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02880,  0.00000,  41.67,  0.00,  0.00,  1.00000,  -1.175,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05296,  0.00000,  22.66,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02764,  0.00000,  43.42,  0.00,  0.00,  1.00000,  -1.124,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.09457,  0.00000,  1.10,  0.00,  0.00,  1.00000,  -1.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.04047,  0.00000,  29.65,  0.00,  0.00,  1.00000,  -1.194,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.10048,  0.00000,  11.94,  0.00,  0.00,  1.00000,  -1.105,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02542,  0.00000,  47.21,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.13618,  0.00000,  8.81,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.14871,  0.00000,  8.07,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02740,  0.00000,  43.80,  0.00,  0.00,  1.00000,  -1.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02180,  0.00000,  55.04,  0.00,  0.00,  1.00000,  -1.199,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04599,  0.00000,  26.09,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.27018,  0.00000,  4.44,  0.00,  0.00,  1.00000,  -1.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01728,  0.00000,  69.45,  0.00,  0.00,  1.00000,  -1.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03865,  0.00000,  31.05,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.10616,  0.00000,  11.30,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03076,  0.00000,  39.02,  0.00,  0.00,  1.00000,  -1.178,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06859,  0.00000,  17.50,  0.00,  0.00,  1.00000,  -0.997,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.35380,  0.00000,  3.39,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08841,  0.00000,  13.57,  0.00,  0.00,  1.00000,  -1.206,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.35549,  0.00000,  3.38,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02686,  0.00000,  44.67,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.25532,  0.00000,  4.70,  0.00,  0.00,  1.00000,  -1.154,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.42154,  0.00000,  2.85,  0.00,  0.00,  1.00000,  -1.216,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.09641,  0.00000,  12.45,  0.00,  0.00,  1.00000,  -1.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.25439,  0.00000,  4.72,  0.00,  0.00,  1.00000,  -1.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.27131,  0.00000,  4.42,  0.00,  0.00,  1.00000,  -1.183,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03177,  0.00000,  37.78,  0.00,  0.00,  1.00000,  -1.183,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.45322,  0.00000,  2.65,  0.00,  0.00,  1.00000,  -1.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.50482,  0.00000,  2.38,  0.00,  0.00,  1.00000,  -1.243,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.52638,  0.00000,  2.28,  0.00,  0.00,  1.00000,  -1.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.08321,  0.00000,  14.42,  0.00,  0.00,  1.00000,  -1.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.30703,  0.00000,  3.91,  0.00,  0.00,  1.00000,  -1.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.04802,  0.00000,  24.99,  0.00,  0.00,  1.00000,  -1.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05870,  0.00000,  20.44,  0.00,  0.00,  1.00000,  -1.188,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06113,  0.00000,  19.63,  0.00,  0.00,  1.00000,  -1.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.09098,  0.00000,  13.19,  0.00,  0.00,  1.00000,  -1.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20337,  0.00000,  5.90,  0.00,  0.00,  1.00000,  -1.144,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.12094,  0.00000,  9.92,  0.00,  0.00,  1.00000,  -1.196,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.35130,  0.00000,  3.42,  0.00,  0.00,  1.00000,  -1.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.06176,  0.00000,  19.43,  0.00,  0.00,  1.00000,  -1.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04582,  0.00000,  26.19,  0.00,  0.00,  1.00000,  -1.031,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05431,  0.00000,  22.10,  0.00,  0.00,  1.00000,  -1.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02899,  0.00000,  41.40,  0.00,  0.00,  1.00000,  -1.173,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.35161,  0.00000,  3.41,  0.00,  0.00,  1.00000,  -1.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02102,  0.00000,  57.09,  0.00,  0.00,  1.00000,  -1.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.13173,  0.00000,  9.11,  0.00,  0.00,  1.00000,  -1.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01647,  0.00000,  72.85,  0.00,  0.00,  1.00000,  -1.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.20647,  0.00000,  5.81,  0.00,  0.00,  1.00000,  -1.170,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02349,  0.00000,  51.09,  0.00,  0.00,  1.00000,  -1.180,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.18619,  0.00000,  6.45,  0.00,  0.00,  1.00000,  -1.168,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.05952,  0.00000,  20.16,  0.00,  0.00,  1.00000,  -1.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.12923,  0.00000,  9.29,  0.00,  0.00,  1.00000,  -1.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  2073,  '1',  0.00225,  0.04467,  0.00000,  144.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2076,  2073,  '1',  0.00347,  0.07389,  0.00000,  64.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  -2087,  '1',  0.01908,  0.08409,  0.03914,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2073,  3079,  '1',  0.01377,  0.08073,  0.04031,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2075,  2074,  '1',  0.01300,  0.13000,  0.00000,  19.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2074,  -3115,  '1',  0.00520,  0.02972,  0.00447,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2079,  12079,  '1',  0.00000,  0.27645,  0.00000,  4.34,  0.00,  0.00,  1.00000,  -1.179,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
