0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00121,  -53.6109,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02567,  -45.2973,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01805,  -42.4076,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02185,  -44.3946,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01153,  -40.2218,  'BIG SPRI',  115.00,  9
1006,  1,  -20.986,  4.940,  0.000,  0.000,  1,  1.00749,  -38.6516,  'BIG SPRI',  13.800,  9
1007,  1,  -0.003,  0.798,  0.000,  0.000,  1,  1.03000,  -44.7785,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01876,  -38.0394,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00875,  -35.3436,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.002,  2.628,  0.000,  0.000,  1,  1.03000,  -44.4843,  'PRESIDIO',  115.00,  9
1011,  1,  -0.785,  0.000,  0.000,  0.000,  1,  1.03010,  -44.4292,  'PRESIDIO',  22.000,  9
1012,  1,  0.015,  -9.403,  0.000,  0.000,  1,  0.99487,  -54.1425,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00450,  -40.5499,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01164,  -38.3221,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03291,  -45.1906,  'MARFA 0 ',  115.00,  9
1016,  1,  0.001,  -31.400,  0.000,  0.000,  1,  1.02306,  -39.3444,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99045,  -49.8896,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99384,  -49.7426,  'NOTREES ',  115.00,  9
1019,  1,  -0.008,  -148.146,  0.000,  0.000,  1,  1.01790,  -53.0711,  'MIDLAND ',  115.00,  9
1020,  1,  0.008,  -81.208,  0.000,  0.000,  1,  1.02877,  -42.8862,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00596,  -37.5481,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02035,  -41.6811,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -34.4586,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99539,  -49.5889,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02175,  -41.0293,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00344,  -35.3707,  'BIG SPRI',  13.800,  9
1027,  1,  0.048,  -77.301,  0.000,  0.000,  1,  1.01522,  -51.3558,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02442,  -42.8794,  'COAHOMA ',  115.00,  9
1029,  1,  0.017,  -41.288,  0.000,  0.000,  1,  1.01597,  -49.8321,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01928,  -41.4218,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01828,  -43.1536,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99734,  -40.3544,  'MCCAMEY ',  115.00,  9
1033,  2,  0.022,  -2.187,  0.000,  0.000,  1,  1.00000,  -44.3054,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01026,  -37.4395,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00055,  -34.7550,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99616,  -39.9278,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.98807,  -52.1822,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01662,  -36.6076,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -32.2141,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00287,  -51.2205,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00922,  -36.9377,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -30.6310,  'FORSAN 1',  13.800,  9
1043,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -34.3017,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02053,  -52.6733,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99892,  -54.0729,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -9.225,  0.000,  0.000,  1,  1.02999,  -50.3209,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00174,  -38.2636,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.1499,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -25.4696,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00174,  -38.2636,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00174,  -38.2636,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00174,  -38.2636,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00541,  -42.3971,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01732,  -45.4097,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01291,  -43.1089,  'ODONNELL',  115.00,  9
1056,  1,  -0.046,  -68.648,  0.000,  0.000,  1,  1.03000,  -44.7405,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00239,  -37.5653,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02409,  -40.6326,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02409,  -40.6326,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02409,  -40.6326,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01431,  -41.4115,  'BIG SPRI',  115.00,  9
1062,  1,  -0.038,  0.000,  0.000,  0.000,  1,  1.01432,  -41.4087,  'BIG SPRI',  13.800,  9
1063,  1,  -5.880,  0.000,  0.000,  0.000,  1,  1.01462,  -41.0707,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99576,  -54.3682,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01078,  -37.1433,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -31.0242,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00758,  -38.1388,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99274,  -41.4132,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02424,  -38.3436,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -34.6799,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00672,  -52.8824,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -49.3516,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.6483,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.8409,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -49.6493,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -51.2833,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -48.9725,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00672,  -52.8824,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03981,  -63.2556,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00672,  -52.8824,  'ODESSA 1',  18.000,  9
1081,  2,  0.003,  -16.922,  0.000,  0.000,  1,  1.01000,  -44.7409,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01869,  -35.4694,  'FORT STO',  115.00,  9
1083,  1,  0.005,  -27.253,  0.000,  0.000,  1,  1.02087,  -38.1375,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03265,  -44.9535,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00351,  -41.9710,  'KERMIT 0',  115.00,  9
1086,  1,  0.007,  -30.755,  0.000,  0.000,  1,  1.01250,  -43.3857,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.006,  -26.106,  0.000,  0.000,  1,  1.02999,  -45.1184,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -38.7023,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99910,  -45.1737,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01584,  -47.5118,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04023,  -52.9838,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01749,  -76.4380,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02568,  -74.4188,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02641,  -76.2109,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -73.4702,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -73.3091,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -72.6898,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01867,  -76.1409,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03559,  -52.7591,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.027,  -107.217,  0.000,  0.000,  2,  1.03000,  -68.2453,  'IOWA PAR',  161.00,  11
2010,  1,  -0.007,  -17.131,  0.000,  0.000,  2,  1.03000,  -60.5734,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05253,  -52.0225,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04050,  -49.6594,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04442,  -50.0055,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03531,  -53.6627,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02049,  -78.5129,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02535,  -79.7487,  'SHERMAN ',  161.00,  11
2017,  1,  0.001,  216.781,  0.000,  0.000,  2,  1.04111,  -51.6728,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03808,  -50.3344,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -50.6900,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00599,  -67.7702,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02748,  -73.8620,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02311,  -75.4661,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02748,  -73.8620,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02320,  -73.1976,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00349,  -67.4911,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04102,  -51.1914,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01691,  -76.8668,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00929,  -69.3420,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03952,  -53.5601,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00408,  -79.0349,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03575,  -53.3572,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02052,  -75.7296,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99917,  -80.4879,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02710,  -79.4243,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03015,  -55.0114,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00832,  -67.5984,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02803,  -78.5185,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02259,  -76.9684,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00696,  -77.5046,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02201,  -76.0209,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04055,  -48.0681,  'PANHANDL',  161.00,  10
2042,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03220,  -46.0674,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02632,  -79.5757,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02691,  -78.0201,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00628,  -68.1305,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02808,  -79.2267,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02674,  -76.7451,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03817,  -54.7105,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02554,  -65.5896,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00081,  -79.6589,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00895,  -73.5866,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03516,  -51.6945,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00790,  -76.0481,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00547,  -66.5015,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00628,  -67.1618,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00547,  -66.5015,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -65.2265,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04053,  -47.8558,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03063,  -45.4947,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00343,  -78.6141,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02416,  -63.3473,  'VERNON 1',  161.00,  10
2062,  1,  -28.356,  11.437,  0.000,  0.000,  2,  1.01994,  -62.6991,  'VERNON 1',  18.000,  10
2063,  1,  -0.018,  -38.998,  0.000,  0.000,  2,  1.03000,  -78.8727,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01322,  -76.9865,  'SUMNER 0',  161.00,  11
2065,  1,  -0.016,  -54.406,  0.000,  0.000,  2,  1.03000,  -78.9998,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02840,  -52.4451,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00178,  -67.7198,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00517,  -67.4294,  'WINDTHOR',  161.00,  11
2069,  1,  -0.090,  -49.843,  0.000,  0.000,  2,  1.03000,  -79.3252,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00692,  -67.3332,  'ARCHER 2',  161.00,  11
2071,  1,  -14.756,  13.119,  0.000,  0.000,  2,  0.99958,  -66.8441,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02835,  -78.0785,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02773,  -50.2653,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01831,  -48.9278,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01831,  -48.9278,  'JAYTON 2',  115.00,  10
2076,  1,  -18.352,  -6.390,  0.000,  0.000,  2,  1.03284,  -49.5453,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02689,  -77.7671,  'MUENSTER',  161.00,  11
2078,  1,  -11.067,  10.177,  0.000,  0.000,  2,  1.01995,  -77.3238,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03401,  -58.2714,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01212,  -75.6226,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01584,  -78.3174,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01212,  -67.9134,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01212,  -67.9134,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01212,  -67.9134,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01212,  -67.9134,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00915,  -76.7995,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03191,  -51.8944,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00564,  -67.3731,  'ARCHER 1',  161.00,  11
2089,  1,  -6.650,  4.998,  0.000,  0.000,  2,  0.99958,  -66.8957,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01497,  -77.5281,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03108,  -58.0404,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02770,  -77.8316,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04033,  -48.9296,  'PANHANDL',  161.00,  10
2094,  1,  -8.848,  1.440,  0.000,  0.000,  2,  1.03900,  -48.4435,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03512,  -47.0109,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  131.512,  0.000,  0.000,  2,  1.03000,  -49.0308,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03037,  -48.8416,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04053,  -52.3246,  'RALLS 1 ',  161.00,  10
2099,  1,  -6.824,  1.440,  0.000,  0.000,  2,  1.02953,  -48.9024,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02091,  -46.6592,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02633,  -74.9785,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02744,  -76.0051,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02279,  -74.4265,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02165,  -74.2551,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01901,  -73.8307,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99971,  -80.4569,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02521,  -76.4649,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02439,  -65.4949,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01963,  -68.9085,  'BURKBURN',  161.00,  11
2110,  1,  -0.010,  -38.461,  0.000,  0.000,  2,  1.03000,  -78.1276,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01942,  -68.8536,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00875,  -70.6626,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02774,  -73.7317,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02594,  -74.6255,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02002,  -71.4723,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02380,  -72.5601,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01816,  -71.1156,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01716,  -70.8297,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02289,  -72.3043,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01772,  -70.9434,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02008,  -76.5688,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01315,  -77.0752,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04040,  -47.5906,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99152,  -81.6463,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01914,  -78.0380,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02466,  -79.2770,  'VALLEY V',  161.00,  11
2127,  2,  -0.006,  221.992,  0.000,  0.000,  2,  1.05355,  -53.7922,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04444,  -52.4497,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00454,  -80.1589,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02458,  -64.6318,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01880,  -63.0411,  'HASKELL ',  115.00,  10
2132,  1,  0.001,  -10.568,  0.000,  0.000,  2,  1.02802,  -63.6838,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02389,  -77.3812,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99989,  -90.5614,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98925,  -93.5933,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02016,  -45.4139,  'SWEETWAT',  115.00,  27
3004,  1,  -22.943,  5.400,  0.000,  0.000,  3,  1.01526,  -44.1217,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96097,  -103.5994,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01368,  -52.6280,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02463,  -50.7426,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00598,  -63.0665,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02650,  -57.3883,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98519,  -101.9171,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.95624,  -99.4429,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.94087,  -101.0868,  'WILLOW C',  115.00,  28
3013,  1,  -0.006,  -60.557,  0.000,  0.000,  3,  1.03000,  -53.7867,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00655,  -87.1435,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01705,  -43.7369,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01612,  -48.7385,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -44.5144,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02535,  -56.0488,  'CHRISTOV',  230.00,  27
3019,  1,  -0.014,  -43.717,  0.000,  0.000,  3,  1.02999,  -57.1469,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -52.6780,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01404,  -60.4662,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00496,  -43.9872,  'COLORADO',  115.00,  27
3023,  1,  -0.006,  -40.615,  0.000,  0.000,  3,  1.03000,  -52.7069,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02815,  -57.4245,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99912,  -74.2038,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03221,  -62.8891,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02056,  -62.8010,  'ABILENE ',  115.00,  27
3028,  1,  -19.674,  -24.205,  0.000,  0.000,  3,  1.03980,  -62.5562,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02706,  -81.5087,  'LOMETA 0',  115.00,  28
3030,  1,  -0.006,  -80.648,  0.000,  0.000,  3,  1.02999,  -64.8607,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00918,  -52.4821,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01481,  -52.5906,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01338,  -42.3927,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -36.7520,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00527,  -72.2540,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00403,  -68.6749,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03031,  -50.8511,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01189,  -45.6804,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.7547,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00877,  -59.8186,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03092,  -53.5010,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01328,  -45.7847,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03092,  -53.5010,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03092,  -53.5010,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.2823,  'SILVER 4',  13.800,  27
3046,  1,  0.027,  -202.306,  0.000,  0.000,  3,  1.03000,  -58.8814,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.005,  -83.199,  0.000,  0.000,  3,  1.03000,  -47.4752,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03788,  -64.8871,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01459,  -55.3694,  'ANSON 0 ',  115.00,  27
3050,  1,  0.202,  -60.690,  0.000,  0.000,  3,  0.96624,  -64.5107,  'DEL RIO ',  230.00,  28
3051,  1,  0.015,  -18.368,  0.000,  0.000,  3,  0.95829,  -65.1943,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.97938,  -99.6089,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03245,  -53.4155,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01750,  -52.9535,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -51.0680,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.9706,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -49.1036,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03391,  -50.0846,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01656,  -44.5813,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.9283,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.6928,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -47.8725,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.9340,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02372,  -45.6582,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01312,  -42.0364,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01487,  -69.1050,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03036,  -46.7995,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.4449,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00989,  -55.3915,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02138,  -47.9959,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00726,  -44.2694,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02210,  -63.7570,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98875,  -102.2918,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -100.2265,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01458,  -65.3330,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98659,  -102.3859,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01336,  -53.6164,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02784,  -51.0096,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02352,  -49.1970,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01311,  -46.6338,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.0753,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02763,  -53.8924,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02106,  -50.5848,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -45.9196,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00965,  -43.8993,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -40.4344,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00032,  -39.3033,  'LORAINE ',  13.200,  27
3088,  1,  -0.003,  -84.793,  0.000,  0.000,  3,  1.03000,  -59.0116,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02013,  -62.0982,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02007,  -62.2819,  'ABILENE ',  161.00,  27
3091,  1,  -0.021,  -55.045,  0.000,  0.000,  3,  1.02000,  -62.5298,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -53.4799,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98328,  -101.2425,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02393,  -49.5958,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.4900,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02987,  -45.8270,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02631,  -44.3748,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -38.8143,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01191,  -54.2536,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00885,  -59.9453,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00507,  -79.3933,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01448,  -62.6121,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01447,  -47.5477,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00947,  -80.9985,  'BUCHANAN',  115.00,  28
3105,  1,  -13.719,  0.740,  0.000,  0.000,  3,  1.01013,  -79.9909,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -79.1287,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98177,  -96.4228,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01283,  -84.6979,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02608,  -43.2844,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -39.7484,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01414,  -43.8591,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00431,  -40.4321,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00431,  -40.4321,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02352,  -59.9497,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01425,  -47.9772,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00920,  -42.6111,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -40.1236,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -39.3293,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99015,  -100.8880,  'BRACKETT',  115.00,  28
3120,  1,  -6.020,  0.000,  0.000,  0.000,  3,  0.99029,  -100.5685,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01955,  -43.5510,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -36.3349,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.96983,  -104.9000,  'UVALDE 0',  115.00,  28
3124,  1,  0.024,  -44.179,  0.000,  0.000,  3,  0.99081,  -95.7099,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01048,  -62.3634,  'ABILENE ',  115.00,  27
3126,  1,  -0.016,  -41.679,  0.000,  0.000,  3,  0.96238,  -106.0529,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02011,  -43.7624,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01174,  -43.8882,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02722,  -44.1759,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01596,  -46.6100,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -48.7980,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01213,  -65.4471,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02599,  -47.0940,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02380,  -47.7737,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01527,  -45.3848,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00854,  -42.9597,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02749,  -49.9538,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02482,  -64.2703,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00424,  -55.5490,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00650,  -56.0037,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02166,  -45.0410,  'SWEETWAT',  115.00,  27
3142,  1,  -0.005,  -21.033,  0.000,  0.000,  3,  1.02999,  -65.5858,  'GOODFELL',  115.00,  27
3143,  1,  -0.001,  -17.627,  0.000,  0.000,  3,  1.01827,  -64.4312,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01437,  -65.0714,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01720,  -49.9240,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.002,  -9.310,  0.000,  0.000,  3,  1.02999,  -61.0260,  'JUNCTION',  115.00,  28
3147,  1,  -0.019,  -25.183,  0.000,  0.000,  3,  1.03000,  -83.3563,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99098,  -101.5288,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01423,  -134.8230,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99658,  -105.7572,  'LAREDO 7',  230.00,  20
4005,  1,  0.014,  -70.215,  0.000,  0.000,  4,  1.00149,  -109.8179,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02636,  -107.0285,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01079,  -135.1196,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00451,  -91.1597,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02611,  -111.8305,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -109.5154,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01394,  -111.4161,  'HEBBRONV',  115.00,  19
4012,  1,  -0.232,  -42.931,  0.000,  0.000,  4,  1.02999,  -132.7695,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01252,  -134.2447,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96903,  -98.1632,  'EAGLE PA',  230.00,  20
4015,  1,  0.079,  -71.219,  0.000,  0.000,  4,  0.97441,  -99.9409,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01055,  -90.8979,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01218,  -113.1280,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96673,  -104.6984,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00960,  -131.0441,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98580,  -114.4723,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00391,  -132.3214,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98594,  -107.8746,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00984,  -90.7609,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01632,  -88.6655,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01455,  -90.1494,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -86.4408,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02228,  -134.6611,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99923,  -78.4577,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99620,  -80.7692,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -75.3984,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01243,  -111.8705,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98815,  -118.5485,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00335,  -110.2761,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01076,  -133.9096,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98474,  -112.7395,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97473,  -99.9786,  'CRYSTAL ',  115.00,  20
4037,  1,  0.008,  -62.587,  0.000,  0.000,  4,  0.98125,  -106.7346,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95888,  -98.7049,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01880,  -124.2693,  'MISSION ',  230.00,  19
4040,  1,  -0.163,  -367.191,  0.000,  0.000,  4,  1.03000,  -127.4848,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01615,  -128.0780,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02443,  -132.3837,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00542,  -116.3329,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01004,  -116.5006,  'FALCON H',  115.00,  19
4045,  1,  -28.794,  -5.251,  0.000,  0.000,  4,  1.01976,  -114.4559,  'FALCON H',  13.800,  19
4046,  1,  -8.786,  -6.788,  0.000,  0.000,  4,  1.01976,  -115.9143,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -113.4547,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00633,  -128.4680,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01580,  -126.0441,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00558,  -123.2797,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98378,  -118.2887,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98378,  -118.2887,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01843,  -115.6390,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96781,  -103.0916,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99181,  -112.0317,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01400,  -104.2745,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00059,  -109.3054,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -102.9127,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -103.1396,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -102.3018,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -101.1469,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -100.3698,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -101.0827,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98832,  -112.1851,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.98832,  -112.1851,  'CORPUS C',  18.000,  21
4066,  1,  -0.138,  -123.573,  0.000,  0.000,  4,  1.03000,  -134.6102,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00622,  -129.1879,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02252,  -135.1115,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99177,  -112.1280,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01575,  -118.4598,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00368,  -122.0408,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99704,  -111.9046,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01820,  -124.4385,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02716,  -126.6889,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01820,  -124.4385,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01820,  -124.4385,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01820,  -124.4385,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98976,  -112.3361,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01802,  -130.4488,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02819,  -109.9098,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01632,  -112.4875,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -106.1015,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -106.4028,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -107.9998,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -107.5449,  'CORPUS C',  13.800,  21
4086,  1,  -0.244,  -97.284,  0.000,  0.000,  4,  1.02999,  -126.8439,  'RIO HOND',  115.00,  19
4087,  1,  0.001,  -124.730,  0.000,  0.000,  4,  1.01952,  -113.6069,  'CORPUS C',  115.00,  21
4088,  1,  -0.169,  -230.099,  0.000,  0.000,  4,  1.03001,  -134.1312,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00618,  -131.0109,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97917,  -112.0753,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99475,  -111.8302,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00517,  -109.9358,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00987,  -125.5021,  'OLMITO 0',  115.00,  19
4103,  1,  0.326,  -126.336,  0.000,  0.000,  4,  1.02604,  -136.3153,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99434,  -111.7354,  'TAFT 2 0',  115.00,  21
4105,  1,  -17.707,  -33.272,  0.000,  0.000,  4,  1.00928,  -111.3235,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00583,  -124.0157,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02472,  -133.7058,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99815,  -109.8089,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98867,  -113.8899,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01268,  -128.7938,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00366,  -131.4939,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02153,  -118.1114,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01408,  -107.6305,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00661,  -109.3531,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -106.4965,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -106.4500,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01248,  -90.8060,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97855,  -116.8579,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00430,  -117.6013,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99223,  -112.0735,  'CORPUS C',  115.00,  21
4121,  1,  -0.076,  -48.326,  0.000,  0.000,  4,  1.02999,  -132.1219,  'SANTA MA',  115.00,  19
4122,  1,  0.007,  -155.643,  0.000,  0.000,  4,  1.01864,  -134.1455,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99321,  -114.1753,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00801,  -125.6944,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96636,  -92.9333,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00815,  -123.4560,  'BROWNSVI',  115.00,  19
4127,  1,  0.026,  -69.499,  0.000,  0.000,  4,  0.99640,  -121.1315,  'ALICE 0 ',  115.00,  21
4128,  1,  0.045,  -71.886,  0.000,  0.000,  4,  1.01335,  -132.4414,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03508,  -111.1093,  'PREMONT ',  115.00,  20
4130,  1,  0.019,  -26.515,  0.000,  0.000,  4,  1.02986,  -113.3435,  'FREER 0 ',  115.00,  20
4131,  1,  0.268,  -113.074,  0.000,  0.000,  4,  1.00615,  -93.9618,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00000,  -95.3560,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00615,  -93.9618,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00615,  -93.9618,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00615,  -93.9618,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00615,  -93.9618,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00615,  -93.9618,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00615,  -93.9618,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97570,  -116.3444,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03100,  -111.9354,  'SARITA 1',  230.00,  21
4141,  1,  -0.043,  -81.453,  0.000,  0.000,  4,  1.02999,  -115.4743,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -110.2307,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98285,  -98.4601,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97851,  -118.0578,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99437,  -111.2203,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01586,  -107.7185,  'LAREDO 4',  230.00,  20
4147,  1,  0.122,  -103.553,  0.000,  0.000,  4,  1.01760,  -109.5333,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99069,  -116.5533,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95450,  -102.1832,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99089,  -112.7173,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02745,  -114.1555,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02345,  -113.4071,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03748,  -112.6738,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00419,  -129.9503,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00802,  -127.7641,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99664,  -113.6642,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01526,  -132.6702,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -107.0512,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00052,  -110.7659,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -105.5460,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -103.3301,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -103.3865,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01351,  -107.0512,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00605,  -126.4015,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02548,  -111.5932,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01210,  -108.4500,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00848,  -132.7113,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99921,  -111.0373,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97626,  -114.0085,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99022,  -111.4116,  'ARANSAS ',  115.00,  21
4171,  1,  0.299,  -103.541,  0.000,  0.000,  4,  1.01753,  -128.5414,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00961,  -92.2413,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.95144,  -91.9940,  'REFUGIO ',  115.00,  21
4174,  1,  -0.055,  -80.471,  0.000,  0.000,  4,  1.03000,  -90.3738,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.046,  -22.760,  0.000,  0.000,  4,  1.02999,  -108.7160,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03883,  -106.8751,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -104.1310,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.002,  -43.858,  0.000,  0.000,  4,  0.98975,  -95.3589,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01541,  -114.6739,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98940,  -112.3138,  'PORT ARA',  115.00,  21
4181,  1,  -19.683,  -42.620,  0.000,  0.000,  4,  1.00374,  -102.7153,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.96905,  -102.9265,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02043,  -115.8356,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01388,  -123.0016,  'SAN PERL',  115.00,  19
4185,  1,  0.006,  -21.178,  0.000,  0.000,  4,  1.01318,  -115.4838,  'ZAPATA 0',  115.00,  19
4186,  1,  0.011,  -55.537,  0.000,  0.000,  4,  1.01600,  -133.1520,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97406,  -105.7118,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98464,  -100.6529,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.97002,  -101.9226,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00249,  -110.0545,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00910,  -121.0038,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -118.2384,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01423,  -120.7628,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01316,  -126.7390,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02102,  -99.1074,  'OILTON 0',  500.00,  20
4196,  1,  0.043,  -211.588,  0.000,  0.000,  4,  1.02855,  -102.4990,  'OILTON 1',  230.00,  20
4197,  1,  -0.027,  -21.754,  0.000,  0.000,  4,  1.02999,  -105.3747,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -79.2812,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94158,  -87.7629,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99348,  -79.2211,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -78.8536,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02397,  -77.3749,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99872,  -70.3460,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -79.7628,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -79.2055,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92771,  -89.3220,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02175,  -77.7643,  'DENTON 5',  161.00,  17
5013,  1,  0.013,  -59.663,  0.000,  0.000,  5,  0.99718,  -80.7851,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01201,  -78.4210,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -75.0433,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -77.2564,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01101,  -79.4455,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02205,  -69.1511,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01184,  -71.7563,  'JACKSBOR',  161.00,  12
5020,  1,  -11.804,  17.280,  0.000,  0.000,  5,  1.01643,  -68.9315,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -74.5692,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02486,  -76.6049,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -74.5692,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95075,  -86.5002,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01869,  -76.1827,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -78.7368,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -79.4689,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -78.5533,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99089,  -82.8934,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01838,  -78.8773,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02138,  -79.2583,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02158,  -79.2369,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -75.9571,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -77.4823,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -75.9571,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -75.9571,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02063,  -74.4746,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02043,  -74.4272,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02298,  -75.2855,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -73.9513,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02105,  -74.5641,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -74.3171,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01463,  -80.4338,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01646,  -77.4247,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -69.1941,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -71.4204,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -74.6358,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02167,  -76.7242,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -75.4322,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01979,  -79.2566,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -75.4322,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02997,  -77.8513,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02620,  -78.5688,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90187,  -92.4055,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02077,  -69.3819,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -70.0313,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01626,  -67.7066,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01384,  -66.9362,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00334,  -82.0037,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -82.9069,  'MABANK 2',  115.00,  14
5061,  1,  -0.004,  -22.973,  0.000,  0.000,  5,  1.03000,  -84.9573,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01578,  -86.8458,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -75.3041,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -77.4056,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -75.3041,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -75.3041,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.4687,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.3767,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -73.2540,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -79.6177,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00467,  -80.2017,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -78.5870,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01195,  -72.9933,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01698,  -79.9378,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98333,  -85.0781,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01681,  -82.3001,  'TERRELL ',  161.00,  16
5077,  1,  -0.009,  -40.575,  0.000,  0.000,  5,  1.03000,  -83.6331,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -77.3530,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00948,  -80.6782,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97855,  -84.4890,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01646,  -82.1294,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -79.2088,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03065,  -76.2128,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -78.0010,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01361,  -79.9731,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -78.9535,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98115,  -81.9501,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98887,  -81.1129,  'CLIFTON ',  161.00,  18
5089,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -79.0965,  'CLIFTON ',  13.800,  18
5090,  1,  -0.106,  -165.636,  0.000,  0.000,  5,  1.03000,  -79.6563,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94800,  -85.5551,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01969,  -78.5264,  'GRANDVIE',  161.00,  14
5093,  1,  -0.068,  -166.331,  0.000,  0.000,  5,  1.03000,  -79.2736,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01684,  -78.1911,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -78.5543,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -78.8553,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02605,  -78.2354,  'EULESS 2',  161.00,  17
5098,  1,  -0.052,  -121.216,  0.000,  0.000,  5,  1.03000,  -79.3637,  'FORT WOR',  161.00,  17
5099,  1,  -0.022,  -80.330,  0.000,  0.000,  5,  1.03000,  -79.6072,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -79.1629,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99041,  -81.1170,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -76.6613,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -78.2151,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02009,  -78.4311,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -79.1439,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -79.1439,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -79.1439,  'IRVING 1',  13.800,  17
5108,  1,  -0.109,  -200.240,  0.000,  0.000,  5,  1.03000,  -78.5723,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01042,  -79.8983,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98818,  -76.7108,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02853,  -79.2222,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98585,  -79.7882,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02088,  -79.2047,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00256,  -82.1832,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02404,  -80.8159,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -78.7447,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01931,  -79.3468,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97414,  -74.2599,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01790,  -73.2866,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03365,  -71.0604,  'BROWNWOO',  500.00,  15
5121,  1,  -0.014,  -31.536,  0.000,  0.000,  5,  1.02528,  -72.4625,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02570,  -79.6435,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92171,  -91.1870,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92655,  -90.7656,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -77.9223,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -79.6169,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96932,  -83.2600,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -79.6192,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00209,  -80.7648,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02765,  -78.4274,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -79.0342,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01967,  -80.6532,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98452,  -80.1373,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00398,  -72.9406,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01891,  -76.3235,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99704,  -79.7225,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01305,  -78.0285,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01101,  -79.6614,  'WACO 1 1',  161.00,  13
5139,  1,  -0.053,  -79.194,  0.000,  0.000,  5,  1.03000,  -79.5617,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94691,  -87.2666,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01205,  -80.1931,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97768,  -84.4377,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02685,  -77.7582,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98430,  -81.1556,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -78.7578,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -79.2080,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -79.4469,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -79.3628,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02332,  -79.6721,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01197,  -73.3418,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98281,  -82.1271,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02212,  -79.3865,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01706,  -75.7918,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97924,  -81.7903,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00960,  -74.4946,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99179,  -79.3930,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01294,  -79.7698,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -79.1705,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91848,  -91.3624,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02625,  -77.0010,  'DENTON 2',  161.00,  17
5161,  1,  -0.046,  -79.995,  0.000,  0.000,  5,  1.03000,  -79.6234,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88834,  -92.1404,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01559,  -81.6558,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02979,  -75.3183,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -76.7782,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -74.7752,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02979,  -75.3183,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -79.7082,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01727,  -76.4627,  'DUBLIN 1',  161.00,  15
5170,  1,  -5.902,  8.640,  0.000,  0.000,  5,  1.01175,  -76.2378,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93499,  -87.0662,  'MERTENS ',  161.00,  14
5172,  1,  -0.051,  -99.655,  0.000,  0.000,  5,  1.03000,  -78.5450,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02661,  -78.5857,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92863,  -87.7381,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -77.3439,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99287,  -75.0604,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02097,  -78.8888,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -79.6801,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -76.1480,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -77.1130,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02300,  -79.4698,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94618,  -86.7812,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -79.2876,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01555,  -80.1590,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01883,  -78.7674,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01522,  -78.7365,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01801,  -69.7065,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02420,  -79.0620,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -79.5692,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00742,  -78.8981,  'GORDON 0',  161.00,  12
5191,  1,  0.008,  -58.266,  0.000,  0.000,  5,  0.98543,  -81.9863,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -79.3262,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -79.8206,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02062,  -79.1779,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -78.6385,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -70.4317,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01565,  -72.2635,  'BRYSON 1',  161.00,  12
5198,  1,  -14.756,  21.600,  0.000,  0.000,  5,  1.01869,  -70.3389,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -79.0143,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98882,  -77.6881,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93253,  -87.1246,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00130,  -80.5963,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -79.1457,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02272,  -71.8908,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -73.2659,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01732,  -69.9302,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -70.8400,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01915,  -70.5680,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97367,  -80.3313,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02608,  -78.4521,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90215,  -91.1985,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00333,  -80.3209,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02380,  -79.1663,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01981,  -79.5411,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01527,  -78.8208,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -79.1038,  'FORT WOR',  161.00,  17
5217,  1,  -0.107,  -153.046,  0.000,  0.000,  5,  1.03000,  -78.7915,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01441,  -79.3533,  'JUSTIN 0',  161.00,  17
5219,  1,  0.008,  -31.282,  0.000,  0.000,  5,  1.01224,  -80.8973,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02242,  -79.3072,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01967,  -82.0232,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98604,  -83.5403,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90260,  -92.1524,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -79.0058,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02177,  -81.2428,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99870,  -80.8776,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01397,  -81.7712,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02103,  -78.5075,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -79.2863,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02592,  -79.6039,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97877,  -81.1171,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -79.3914,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02690,  -78.8184,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02375,  -78.5359,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00732,  -82.7291,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -67.7611,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01262,  -67.5599,  'OLNEY 1 ',  161.00,  12
5238,  1,  -22.133,  32.400,  0.000,  0.000,  5,  1.01792,  -67.6392,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03083,  -76.2943,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02376,  -78.7765,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -79.9894,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -79.9894,  'GOLDTHWA',  115.00,  18
5243,  1,  -14.756,  21.600,  0.000,  0.000,  5,  1.02540,  -76.0818,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02271,  -78.8013,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -79.3805,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98702,  -78.0144,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97530,  -81.1597,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02634,  -78.3573,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -77.5898,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -78.5649,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02594,  -79.1489,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -79.5387,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -78.3379,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02443,  -78.5594,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99164,  -78.5106,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99394,  -80.8145,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98027,  -82.0903,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02117,  -79.3193,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01941,  -80.7623,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01789,  -70.5162,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00205,  -75.0520,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -66.2272,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01273,  -67.4658,  'GLEN ROS',  13.800,  18
5264,  1,  -0.045,  -94.679,  0.000,  0.000,  5,  1.03000,  -77.2332,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02767,  -77.7970,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -78.8224,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96178,  -86.3081,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99251,  -80.6835,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01129,  -77.9217,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93513,  -86.4407,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96889,  -85.6553,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02479,  -79.6258,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02982,  -78.8930,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01476,  -79.5498,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90839,  -91.0053,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95936,  -84.1073,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02046,  -78.8086,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99773,  -82.0438,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02149,  -78.9484,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01240,  -80.3929,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01575,  -78.0681,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -78.2041,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01792,  -78.3780,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01291,  -80.7772,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00515,  -77.1574,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99742,  -76.4183,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -78.9350,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99107,  -80.8714,  'WOLFE CI',  161.00,  16
5289,  1,  -0.104,  -147.928,  0.000,  0.000,  5,  1.03000,  -79.1188,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98140,  -81.8676,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02309,  -79.0933,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01947,  -78.4260,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01245,  -76.5463,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -79.6435,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -76.1979,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -77.7718,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -76.1979,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03789,  -76.0029,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.7938,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.8636,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03174,  -76.1979,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -74.8957,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.2268,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03093,  -76.3078,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -78.2000,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02370,  -77.7062,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -78.5857,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -78.9441,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -79.5567,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -79.0507,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -79.7764,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01794,  -78.7236,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02152,  -77.9628,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96598,  -83.7185,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01395,  -79.2841,  'DENTON 6',  161.00,  17
5316,  1,  -0.071,  -127.190,  0.000,  0.000,  5,  1.03000,  -79.4870,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01796,  -72.4866,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -74.0600,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01259,  -71.6531,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01216,  -71.5620,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01285,  -71.6889,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03008,  -76.1028,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02559,  -78.4088,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.8489,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -73.8439,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.3357,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90597,  -90.5239,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98421,  -83.9965,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01977,  -79.3302,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02485,  -78.4549,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00801,  -80.4983,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02351,  -79.3830,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00849,  -79.9904,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98585,  -70.2503,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -79.4465,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -78.8278,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01202,  -73.1655,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01248,  -77.9415,  'GRANBURY',  161.00,  18
5339,  1,  -0.041,  -77.268,  0.000,  0.000,  5,  1.03000,  -79.3773,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -79.7020,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -78.3746,  'LEWISVIL',  161.00,  17
5342,  1,  -2.590,  -3.201,  0.000,  0.000,  5,  1.03334,  -78.2155,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -76.7298,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -79.6314,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97668,  -82.4951,  'HILLSBOR',  161.00,  14
5346,  1,  -0.186,  -265.127,  0.000,  0.000,  5,  1.03000,  -78.9894,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97885,  -73.1302,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99208,  -80.5424,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -78.8492,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -76.5488,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02504,  -78.2345,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02208,  -79.3984,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02567,  -78.8333,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -80.2578,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01042,  -78.5981,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02925,  -79.4165,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -78.4401,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -77.5161,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00267,  -80.0434,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -76.3058,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -72.3076,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01777,  -73.6050,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02217,  -72.3076,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02008,  -71.6612,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01762,  -70.9594,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01704,  -70.7722,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01714,  -70.8183,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -71.3184,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01676,  -70.6909,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02528,  -77.9710,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01541,  -79.1771,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -79.4980,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -79.5910,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02428,  -78.5106,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -78.9766,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02398,  -78.8252,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01520,  -82.5323,  'KILLEEN ',  161.00,  13
5378,  1,  0.003,  -115.097,  0.000,  0.000,  5,  1.00900,  -81.7496,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -79.1982,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -76.3722,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01702,  -78.3404,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.2239,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -75.0623,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -76.4786,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02554,  -77.7929,  'DALLAS 3',  161.00,  16
5386,  1,  -0.060,  -144.948,  0.000,  0.000,  5,  1.03000,  -79.4145,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01872,  -79.8144,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01094,  -77.5207,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99888,  -79.4295,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97087,  -84.9719,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94116,  -90.3169,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91630,  -93.8174,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99334,  -80.3827,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03408,  -64.3859,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02942,  -63.0537,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01188,  -66.7297,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00660,  -64.1820,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00660,  -64.1820,  'ALBANY 1',  115.00,  15
5399,  1,  -16.290,  -35.270,  0.000,  0.000,  5,  1.03773,  -64.2946,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01978,  -78.8049,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -72.8665,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01554,  -75.0061,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -72.8665,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -72.8665,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -72.8665,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01903,  -72.8665,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98358,  -82.5324,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02148,  -80.1596,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01932,  -79.0687,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02527,  -79.0362,  'KILLEEN ',  500.00,  13
5411,  1,  -0.112,  -174.062,  0.000,  0.000,  5,  1.02999,  -81.2781,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -79.8233,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -70.6650,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02534,  -74.0639,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02078,  -70.0232,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02070,  -70.0166,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02119,  -70.0942,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02153,  -70.1248,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -70.3491,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02516,  -77.9125,  'FORT WOR',  161.00,  17
5421,  1,  -0.118,  -150.704,  0.000,  0.000,  5,  1.03000,  -80.9395,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.058,  -52.112,  0.000,  0.000,  5,  1.03000,  -78.6196,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.6196,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -78.6196,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -79.4283,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98341,  -83.5196,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00490,  -79.6567,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -78.1070,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -79.6485,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01961,  -78.8980,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -79.1266,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01446,  -78.3744,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02368,  -79.1350,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02492,  -79.1913,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00220,  -78.2929,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -79.2284,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90147,  -90.3140,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -79.0461,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00953,  -79.1551,  'WAXAHACH',  161.00,  14
5440,  1,  -0.079,  -131.324,  0.000,  0.000,  5,  1.03000,  -79.4971,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -78.4399,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -79.2516,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -79.1371,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -74.5397,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01368,  -77.3889,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98972,  -83.4616,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -78.7203,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -76.2597,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02985,  -77.9681,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98479,  -82.6601,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -78.3210,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01306,  -79.7508,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02014,  -77.7917,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01858,  -80.0882,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00714,  -78.1056,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98355,  -77.4590,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -78.6266,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95941,  -86.1937,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93552,  -91.5180,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89874,  -96.5955,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00250,  -81.5791,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02030,  -79.2723,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02512,  -79.4374,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -76.2970,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -77.8277,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94770,  -87.3103,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -79.6911,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01886,  -79.5852,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02121,  -79.5253,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99576,  -82.8297,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01776,  -76.6538,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02327,  -66.9609,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01929,  -75.0014,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93190,  -87.1079,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02356,  -78.8302,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93059,  -88.8723,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02243,  -81.9239,  'HARKER H',  161.00,  13
5478,  1,  0.009,  -126.807,  0.000,  0.000,  5,  1.02797,  -79.2790,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -75.5128,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -77.4220,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01318,  -79.0202,  'FORT WOR',  161.00,  17
5482,  1,  -0.058,  -129.844,  0.000,  0.000,  5,  1.03000,  -79.8349,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -78.2195,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99012,  -72.7660,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01951,  -77.7020,  'BLOOMING',  161.00,  14
6001,  1,  -0.081,  -134.527,  0.000,  0.000,  6,  1.03000,  -88.4651,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01132,  -88.9510,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03743,  -77.7375,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02885,  -78.4156,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02911,  -81.2112,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.9259,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.4348,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.8566,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.2622,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.7120,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01663,  -85.7140,  'MARION 2',  115.00,  22
6012,  1,  -0.016,  -38.503,  0.000,  0.000,  6,  1.03000,  -83.1286,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01158,  -89.0088,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97638,  -92.1910,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02261,  -89.3046,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02290,  -87.8077,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01348,  -87.5442,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01434,  -85.1969,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01402,  -85.6769,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01041,  -85.2656,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03834,  -79.9383,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03326,  -81.3754,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02646,  -83.2786,  'LEANDER ',  115.00,  23
6024,  1,  -0.082,  -154.542,  0.000,  0.000,  6,  1.03000,  -87.0323,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.166,  -243.311,  0.000,  0.000,  6,  1.03000,  -88.5860,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01675,  -87.7718,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -84.3715,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01635,  -85.2134,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97870,  -93.9367,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99912,  -79.8099,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00236,  -81.6815,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01576,  -87.4044,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03092,  -80.6114,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02665,  -82.2468,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02241,  -84.0179,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02210,  -84.7555,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01887,  -86.6785,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03649,  -79.8837,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02522,  -82.5991,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01470,  -85.5379,  'AUSTIN 3',  115.00,  23
6041,  1,  -16.463,  -17.821,  0.000,  0.000,  6,  1.03999,  -79.7117,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.2585,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01837,  -87.0215,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00920,  -88.7654,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -82.3775,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02320,  -85.0708,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -88.0240,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -82.3775,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -82.3775,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -82.3775,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03715,  -82.1484,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -82.3775,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -29.220,  0.000,  0.000,  6,  1.03821,  -82.1123,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -18.641,  0.000,  0.000,  6,  1.03999,  -81.8708,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94593,  -99.7312,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02849,  -80.1959,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02726,  -82.2496,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02603,  -83.4067,  'NEW BRAU',  115.00,  22
6059,  1,  0.615,  0.000,  0.000,  0.000,  6,  0.90852,  -107.5215,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01377,  -89.2158,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01821,  -85.4681,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02066,  -76.3410,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01800,  -78.0972,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00536,  -81.8442,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00603,  -85.5935,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02978,  -80.4356,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02591,  -82.5263,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01847,  -85.9846,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -79.7452,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.7627,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -79.8879,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -79.0610,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -79.5173,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -79.5252,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01526,  -75.3474,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00963,  -77.1422,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99943,  -80.1866,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00740,  -74.2392,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01169,  -74.8330,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01029,  -74.6457,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02090,  -84.1844,  'MARBLE F',  115.00,  23
6082,  1,  -20.131,  -15.910,  0.000,  0.000,  6,  1.03966,  -82.9700,  'MARBLE F',  13.800,  23
6083,  1,  -20.131,  -13.210,  0.000,  0.000,  6,  1.03966,  -82.8643,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -84.8427,  'ROUND RO',  115.00,  23
6085,  1,  -0.154,  0.000,  0.000,  0.000,  6,  1.02299,  -84.8317,  'ROUND RO',  13.800,  23
6086,  1,  -3.305,  0.000,  0.000,  0.000,  6,  1.02338,  -84.6075,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02297,  -84.8427,  'ROUND RO',  13.800,  23
6088,  1,  -1.168,  0.000,  0.000,  0.000,  6,  1.02300,  -84.7822,  'ROUND RO',  13.800,  23
6089,  1,  -1.531,  0.000,  0.000,  0.000,  6,  1.02316,  -84.7337,  'ROUND RO',  13.800,  23
6090,  1,  -4.484,  0.000,  0.000,  0.000,  6,  1.02305,  -84.5995,  'ROUND RO',  13.800,  23
6091,  1,  -0.083,  -75.608,  0.000,  0.000,  6,  1.03000,  -87.8128,  'WIMBERLE',  115.00,  23
6092,  1,  0.070,  -53.000,  0.000,  0.000,  6,  1.02955,  -88.1154,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01444,  -87.5473,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01798,  -87.4019,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01977,  -86.3770,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.006,  -92.515,  0.000,  0.000,  6,  1.01386,  -91.1539,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -87.9934,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01382,  -85.8968,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00667,  -89.0580,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01045,  -89.8973,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -75.9097,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -77.1942,  'WINCHEST',  230.00,  25
6103,  1,  -0.037,  -90.167,  0.000,  0.000,  6,  1.03000,  -81.3068,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -75.9097,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01850,  -75.9097,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02435,  -75.7238,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03571,  -78.4074,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01599,  -81.3207,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95958,  -88.8588,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.3937,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.2820,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01187,  -90.2826,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01188,  -85.9789,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00845,  -89.1968,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01065,  -88.5613,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99690,  -88.4196,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02701,  -81.5915,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03846,  -80.0630,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -82.2503,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02745,  -83.9125,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01603,  -88.5209,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94445,  -86.2847,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01572,  -85.3109,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02144,  -85.1308,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00418,  -90.1140,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01427,  -85.8044,  'AUSTIN 3',  115.00,  23
6127,  1,  0.036,  -7.378,  0.000,  0.000,  6,  0.88679,  -95.0365,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01021,  -90.1422,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89608,  -100.5007,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00926,  -86.3789,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01998,  -86.9679,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00880,  -86.4429,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96299,  -92.9855,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98838,  -89.5692,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99102,  -81.2354,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02537,  -86.4055,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00839,  -87.1351,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98086,  -94.2823,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98013,  -90.3016,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96070,  -90.6128,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -80.7255,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02626,  -83.2741,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02692,  -85.8269,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -80.7255,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.6225,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -77.7371,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -76.3450,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -79.6561,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -80.1710,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02392,  -88.3409,  'SAN ANTO',  115.00,  26
6151,  1,  0.059,  -75.317,  0.000,  0.000,  6,  0.97025,  -90.3982,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -85.6801,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01896,  -86.7570,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99250,  -88.2365,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00644,  -89.8753,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01589,  -84.4004,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99815,  -91.8296,  'BOERNE 1',  115.00,  26
6158,  1,  -0.039,  -60.946,  0.000,  0.000,  6,  1.03000,  -83.7665,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01413,  -88.0384,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01293,  -85.6026,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02853,  -79.5344,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02614,  -82.2939,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01985,  -84.9772,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.3173,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.1782,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.9641,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -78.4685,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01262,  -88.9257,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03015,  -81.9154,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02400,  -84.7434,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01570,  -86.8421,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99827,  -80.5981,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99995,  -82.6280,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01878,  -88.3674,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01115,  -86.0460,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01399,  -86.4943,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.137,  -299.868,  0.000,  0.000,  6,  1.03000,  -85.5027,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01605,  -88.0138,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00797,  -89.2516,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00577,  -90.1187,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01626,  -86.7012,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01611,  -88.7534,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99575,  -84.4481,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01279,  -86.2711,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00877,  -86.6344,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01838,  -85.0458,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01634,  -85.4609,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99463,  -77.0482,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97457,  -81.8414,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96358,  -92.0745,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01458,  -87.4183,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01287,  -80.6140,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00058,  -83.3905,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00455,  -86.9841,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97903,  -82.7787,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00851,  -89.0524,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02814,  -82.3833,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -85.5671,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02418,  -87.0702,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00312,  -89.3653,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -88.8679,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00425,  -88.9842,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01448,  -88.6548,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00819,  -89.0223,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01992,  -84.5862,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97622,  -86.5324,  'LEXINGTO',  115.00,  25
6207,  1,  -0.063,  -91.184,  0.000,  0.000,  6,  1.03000,  -87.0866,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02092,  -85.8898,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99322,  -90.5005,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03893,  -78.9084,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03108,  -80.7673,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01866,  -84.3503,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.6067,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -76.4195,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.2681,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -77.4680,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01135,  -87.3220,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00429,  -86.5562,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01627,  -86.2718,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01613,  -87.5397,  'SAN ANTO',  115.00,  22
6221,  1,  0.016,  -104.924,  0.000,  0.000,  6,  1.02431,  -92.8811,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -82.9391,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02110,  -84.2515,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01260,  -86.3950,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00542,  -89.1366,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92497,  -102.7426,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01920,  -84.8522,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02703,  -80.5784,  'SAN MARC',  500.00,  22
6229,  1,  -0.027,  -143.819,  0.000,  0.000,  6,  1.03000,  -82.8938,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01784,  -85.4468,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99681,  -87.6687,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01046,  -85.2267,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01111,  -85.8188,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02814,  -82.8670,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02692,  -84.2638,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02060,  -86.9079,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87621,  -97.1164,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01700,  -85.2267,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03307,  -80.6849,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -83.7554,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01969,  -86.0409,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03307,  -80.6849,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.5949,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -78.8172,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.1081,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.8772,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -80.1994,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.6971,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.2564,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00959,  -89.0333,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01941,  -88.1705,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99756,  -86.9306,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98436,  -88.7472,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03349,  -79.3427,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02977,  -80.8988,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01825,  -84.4147,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03114,  -78.6475,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02905,  -78.0132,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03349,  -79.3427,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03077,  -78.5077,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01109,  -89.0140,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01754,  -84.2658,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00564,  -85.6212,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00017,  -88.0701,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00677,  -83.0545,  'CUERO 1 ',  115.00,  24
6266,  1,  -1.387,  -1.719,  0.000,  0.000,  6,  1.00917,  -82.9655,  'CUERO 1 ',  13.800,  24
6267,  1,  -2.220,  -2.727,  0.000,  0.000,  6,  1.01057,  -82.9120,  'CUERO 1 ',  13.800,  24
6268,  1,  -1.387,  -1.719,  0.000,  0.000,  6,  1.00917,  -82.9655,  'CUERO 1 ',  13.800,  24
6269,  1,  -2.220,  -2.727,  0.000,  0.000,  6,  1.01057,  -82.9120,  'CUERO 1 ',  13.800,  24
6270,  1,  -5.549,  -6.817,  0.000,  0.000,  6,  1.01619,  -82.7002,  'CUERO 1 ',  13.800,  24
6271,  1,  -3.391,  -4.090,  0.000,  0.000,  6,  1.01250,  -82.7970,  'CUERO 1 ',  13.800,  24
6272,  1,  -2.220,  -2.727,  0.000,  0.000,  6,  1.01057,  -82.9120,  'CUERO 1 ',  13.800,  24
6273,  1,  -2.220,  -2.727,  0.000,  0.000,  6,  1.01057,  -82.9120,  'CUERO 1 ',  13.800,  24
6274,  1,  -2.590,  -3.201,  0.000,  0.000,  6,  1.01122,  -82.8885,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01001,  -88.6170,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00789,  -91.2308,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02519,  -83.3438,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01750,  -85.0989,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02502,  -82.5880,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01666,  -85.5484,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01692,  -88.5574,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -86.6196,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01601,  -89.3607,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01431,  -88.0111,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99850,  -90.3810,  'BOERNE 2',  230.00,  26
6286,  1,  -0.024,  -105.032,  0.000,  0.000,  6,  0.98930,  -94.8177,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -85.5897,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01074,  -88.2826,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00871,  -86.2780,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -85.3394,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01347,  -88.6614,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03411,  -78.9171,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02576,  -81.5435,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01372,  -84.6462,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03226,  -78.3398,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03252,  -78.4238,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -77.5717,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02703,  -80.1120,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02790,  -81.9934,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02697,  -83.0949,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02703,  -80.1120,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02118,  -78.4136,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02516,  -79.5385,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -78.6866,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02121,  -78.3920,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01678,  -85.2577,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00881,  -88.5781,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00990,  -87.8914,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96733,  -93.3216,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -87.3509,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97493,  -84.7482,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02715,  -86.7796,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01421,  -86.3201,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01309,  -88.3949,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03113,  -81.6907,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -80.8894,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02282,  -81.9416,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01869,  -83.1950,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01578,  -84.1085,  'GEORGETO',  115.00,  23
6320,  1,  -0.225,  -223.154,  0.000,  0.000,  6,  1.03000,  -87.4413,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01382,  -86.0789,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01380,  -88.5576,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00956,  -88.5411,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01739,  -87.7837,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.89279,  -95.5968,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00533,  -83.4778,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96183,  -86.2813,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92637,  -98.3975,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97775,  -91.4491,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01830,  -85.7689,  'AUSTIN 9',  115.00,  23
6331,  1,  0.005,  -154.535,  0.000,  0.000,  6,  1.02464,  -85.8954,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01051,  -88.8444,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02784,  -82.5805,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02705,  -84.8626,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01908,  -86.8326,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.87309,  -104.0728,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -87.8452,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.88854,  -94.3883,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99790,  -86.1013,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01164,  -89.6617,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00917,  -83.1093,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03053,  -80.7503,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02743,  -82.4918,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02560,  -83.7898,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01056,  -86.2824,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00520,  -91.9142,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -79.8814,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03299,  -81.4645,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02089,  -84.5619,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01945,  -88.1556,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02185,  -84.9298,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02649,  -82.8434,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -84.3188,  'ROUND RO',  115.00,  23
6356,  1,  -0.109,  -200.305,  0.000,  0.000,  6,  1.03000,  -88.6521,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.94260,  -102.0195,  'DEVINE 0',  115.00,  26
6358,  1,  -0.076,  -134.114,  0.000,  0.000,  6,  1.02999,  -87.9012,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02933,  -80.9641,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00672,  -80.9185,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98122,  -77.4713,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03543,  -71.6965,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02819,  -74.3746,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02552,  -77.4490,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4464,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.9858,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.6264,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5720,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4441,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99901,  -83.1968,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02594,  -81.8097,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99413,  -79.9675,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01162,  -81.3259,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -80.0601,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01023,  -80.0601,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01847,  -78.2157,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -80.6650,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -73.3939,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00302,  -76.5375,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00194,  -79.3029,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -73.3939,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -73.3939,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -73.3939,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -73.3939,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01100,  -73.3939,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -77.8783,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01323,  -80.7325,  'SPRING 1',  115.00,  5
7028,  1,  -0.372,  -277.801,  0.000,  0.000,  7,  1.02001,  -80.2334,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99271,  -75.1097,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97928,  -82.5662,  'PORT LAV',  115.00,  6
7031,  1,  -9.619,  0.000,  0.000,  0.000,  7,  0.99389,  -74.3836,  'PORT LAV',  13.800,  6
7032,  1,  -2.479,  0.000,  0.000,  0.000,  7,  0.99303,  -74.9224,  'PORT LAV',  13.800,  6
7033,  1,  -2.479,  0.000,  0.000,  0.000,  7,  0.99303,  -74.9224,  'PORT LAV',  13.800,  6
7034,  1,  -0.968,  0.000,  0.000,  0.000,  7,  0.99284,  -75.0366,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02497,  -78.1946,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01741,  -79.9282,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02964,  -74.8028,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02035,  -75.9684,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01755,  -78.7021,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02720,  -74.9487,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02075,  -77.5724,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00816,  -72.4306,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00493,  -75.0811,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98544,  -77.3060,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02649,  -71.2652,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01675,  -71.8877,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02874,  -75.2323,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02181,  -76.6309,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01999,  -79.8192,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00555,  -82.5660,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01476,  -80.6767,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01263,  -79.4906,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01898,  -76.5478,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00644,  -80.7697,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01529,  -79.2098,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02128,  -78.1485,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -81.0839,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99210,  -68.4122,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99525,  -70.6166,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00068,  -73.2181,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -67.9303,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -67.9726,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -67.9384,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -68.0479,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -68.0140,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -67.9829,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00218,  -81.8078,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99547,  -71.7628,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99543,  -74.8305,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01213,  -78.8234,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96770,  -71.6091,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01819,  -77.5875,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02569,  -74.9432,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02415,  -76.4588,  'GALVESTO',  115.00,  2
7075,  1,  -0.269,  -289.135,  0.000,  0.000,  7,  1.03000,  -78.2519,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03754,  -70.9232,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03388,  -72.6529,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02613,  -75.9647,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4607,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0483,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0314,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4225,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02522,  -74.4167,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01843,  -76.8016,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -76.9852,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01125,  -79.5900,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01516,  -78.4777,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99048,  -80.8609,  'RICHMOND',  115.00,  3
7089,  1,  -0.310,  -284.695,  0.000,  0.000,  7,  1.03001,  -81.2627,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00750,  -82.1581,  'PINEHURS',  115.00,  5
7091,  1,  -0.083,  -207.153,  0.000,  0.000,  7,  1.03000,  -81.0552,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01038,  -80.1972,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00635,  -80.6778,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02237,  -81.2199,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.94639,  -58.1191,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96318,  -61.5767,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96804,  -63.4346,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99290,  -49.0397,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01161,  -79.3085,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01569,  -79.5614,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00570,  -81.3336,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -79.4992,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03564,  -70.9548,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02803,  -73.9590,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02624,  -76.9468,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.4902,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03564,  -70.9548,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03564,  -70.9548,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.5345,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.4993,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.0760,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.2538,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1344,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1340,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99187,  -80.5568,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01247,  -80.5176,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00626,  -81.1029,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01176,  -79.2589,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00427,  -81.3360,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00427,  -81.3360,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00427,  -81.3360,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96528,  -70.8999,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01004,  -80.1697,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03262,  -71.8333,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02094,  -75.5160,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01830,  -77.3363,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01606,  -80.1126,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99922,  -75.6044,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -70.8277,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02646,  -74.2022,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01776,  -77.0184,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -70.8277,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03091,  -69.7482,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03009,  -69.4707,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02967,  -69.3355,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02975,  -69.2790,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03103,  -69.5987,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -70.8277,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -70.8277,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -70.8277,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03380,  -70.8277,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01334,  -81.6184,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01289,  -78.8800,  'HOUSTON ',  115.00,  4
7145,  1,  -0.081,  -175.861,  0.000,  0.000,  7,  1.03000,  -81.6445,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -81.6445,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -79.8455,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00884,  -81.1367,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98088,  -75.7646,  'BLOOMING',  115.00,  6
7150,  1,  -0.036,  -1.485,  0.000,  0.000,  7,  1.03000,  -78.4329,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02562,  -80.3699,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01191,  -79.8712,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.95820,  -66.6562,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01705,  -81.2459,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00621,  -80.1352,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01936,  -77.8747,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01488,  -80.0221,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00480,  -80.8099,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03281,  -75.1825,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02540,  -76.6903,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01949,  -78.9517,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.9042,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.7474,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.8670,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.8992,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.6733,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -74.5620,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03281,  -75.1825,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03281,  -75.1825,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -73.1882,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02399,  -75.1313,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02454,  -76.6208,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00418,  -81.3489,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01064,  -78.5122,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03236,  -75.8035,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02319,  -77.4203,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00915,  -80.6306,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -81.3621,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00754,  -79.2374,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01096,  -80.4399,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00655,  -81.4023,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99532,  -81.0303,  'PATTISON',  115.00,  3
7183,  1,  -0.206,  -263.482,  0.000,  0.000,  7,  1.03001,  -80.9097,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02607,  -73.6701,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01904,  -75.4400,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02465,  -71.9768,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -75.1472,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01605,  -78.6260,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02465,  -71.9768,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02465,  -71.9768,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02465,  -71.9768,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02465,  -71.9768,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02465,  -71.9768,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.6193,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -70.4035,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.1322,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.4354,  'HOUSTON ',  13.800,  3
7198,  1,  -0.183,  -139.215,  0.000,  0.000,  7,  1.03000,  -81.0096,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03049,  -75.1719,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02348,  -77.8670,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02119,  -80.4264,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99945,  -83.4177,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99109,  -75.2278,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03730,  -70.8168,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03258,  -72.9027,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03003,  -75.6353,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03730,  -70.8168,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.6937,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.0395,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.3261,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.7453,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0735,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01786,  -77.6363,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -79.6945,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00899,  -81.3072,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00820,  -80.4740,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01195,  -80.5725,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00692,  -82.5555,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00281,  -77.4783,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00794,  -80.5021,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00783,  -80.2794,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01006,  -79.6908,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01314,  -80.3359,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00790,  -80.6192,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00589,  -81.6952,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01350,  -80.1826,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03311,  -74.0990,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02161,  -76.6509,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01834,  -78.2597,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01491,  -78.8401,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01511,  -77.8358,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -77.1449,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99993,  -83.2457,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01271,  -81.4842,  'PORTER 0',  115.00,  5
7235,  1,  -0.119,  -150.750,  0.000,  0.000,  7,  1.03000,  -82.6334,  'CYPRESS ',  115.00,  3
7236,  1,  -0.109,  -143.365,  0.000,  0.000,  7,  1.03000,  -81.5173,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99345,  -79.5026,  'FULSHEAR',  115.00,  1
7238,  1,  -0.031,  -69.936,  0.000,  0.000,  7,  1.03000,  -78.9266,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -78.3119,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01225,  -80.6493,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00663,  -80.9771,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00904,  -80.9371,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01473,  -79.8400,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00790,  -78.6102,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01303,  -81.6331,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00203,  -81.8241,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99232,  -75.6616,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00484,  -81.0347,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00935,  -80.4238,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01734,  -79.8461,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00836,  -82.8710,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01922,  -73.1602,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01019,  -75.4584,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02369,  -81.2709,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01454,  -79.0629,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00970,  -79.8580,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00877,  -78.8923,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01112,  -79.8203,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01679,  -79.6991,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01735,  -78.4552,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98222,  -65.9276,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -70.239,  0.000,  0.000,  7,  0.99515,  -67.9430,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03353,  -71.0838,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02944,  -73.0571,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01950,  -76.7124,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03115,  -69.9955,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03353,  -71.0838,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03353,  -71.0838,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03353,  -71.0838,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03131,  -70.2377,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00389,  -81.6784,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01018,  -79.5070,  'HOUSTON ',  115.00,  3
7273,  1,  -0.128,  -124.797,  0.000,  0.000,  7,  1.03000,  -77.5898,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99804,  -78.8925,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99501,  -80.7912,  'VICTORIA',  115.00,  6
7276,  1,  -0.259,  -412.726,  0.000,  0.000,  7,  1.03000,  -80.9257,  'HOUSTON ',  115.00,  3
7277,  1,  -0.006,  -51.263,  0.000,  0.000,  7,  1.00584,  -78.5038,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02621,  -74.6235,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02259,  -76.7276,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02621,  -74.6235,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02621,  -74.6235,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03034,  -73.4804,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01613,  -76.9390,  'BAYTOWN ',  115.00,  4
7284,  1,  -1.650,  0.000,  0.000,  0.000,  7,  1.03054,  -73.3647,  'BAYTOWN ',  13.200,  4
7285,  1,  -7.014,  0.000,  0.000,  0.000,  7,  1.03041,  -73.1414,  'BAYTOWN ',  13.200,  4
7286,  1,  -7.014,  0.000,  0.000,  0.000,  7,  1.03118,  -72.9887,  'BAYTOWN ',  13.200,  4
7287,  1,  -7.014,  0.000,  0.000,  0.000,  7,  1.03118,  -72.9887,  'BAYTOWN ',  13.200,  4
7288,  1,  -7.014,  0.000,  0.000,  0.000,  7,  1.03118,  -72.9887,  'BAYTOWN ',  13.200,  4
7289,  1,  -14.032,  0.000,  0.000,  0.000,  7,  1.03050,  -72.9441,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00617,  -81.7462,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00018,  -81.7064,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01676,  -79.6664,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01712,  -77.2737,  'SANTA FE',  115.00,  2
7294,  1,  -0.013,  -12.398,  0.000,  0.000,  7,  1.03000,  -76.4392,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00866,  -80.9260,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00318,  -81.4918,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00567,  -80.1629,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00972,  -80.9145,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99198,  -78.1444,  'EAGLE LA',  115.00,  1
7300,  1,  -0.054,  -113.406,  0.000,  0.000,  7,  1.03000,  -81.8618,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00802,  -78.9955,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98749,  -70.9091,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99663,  -75.7149,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97927,  -66.1600,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99668,  -70.8826,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99915,  -74.6364,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97927,  -66.1600,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97927,  -66.1600,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97927,  -66.1600,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.97927,  -66.1600,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99104,  -65.3950,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02215,  -72.1900,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00640,  -74.9160,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98061,  -82.8382,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01956,  -81.0873,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00683,  -79.6911,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01249,  -77.9149,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00546,  -79.9029,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00858,  -80.8094,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03510,  -70.4935,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02796,  -71.6779,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02338,  -74.0526,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03239,  -69.6647,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03126,  -69.3734,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03123,  -69.3677,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03328,  -69.9457,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -71.7054,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00439,  -73.0066,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03217,  -70.9257,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01005,  -80.3418,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03308,  -72.5966,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02581,  -74.3720,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01610,  -78.0825,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03308,  -72.5966,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.9288,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01461,  -79.2040,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97287,  -80.2163,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -79.7647,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99527,  -74.6209,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99213,  -81.8710,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00562,  -70.9902,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01557,  -75.6533,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99672,  -79.2694,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00537,  -81.2815,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01190,  -79.4047,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03534,  -70.9976,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02789,  -73.2218,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02249,  -75.6463,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1926,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.0685,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.4394,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -68.6255,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.6876,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.2670,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.2605,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.3382,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03534,  -70.9976,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.1642,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.2196,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -69.6948,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5964,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00640,  -80.8040,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01535,  -77.2965,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99195,  -79.5407,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01353,  -80.3145,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03495,  -71.9095,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02737,  -74.6146,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -77.6749,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3585,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.2084,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3304,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.3721,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.7090,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.4770,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.0076,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.1548,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.5778,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.2353,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -70.3632,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01914,  -74.8808,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01264,  -80.8344,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00860,  -80.0413,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01065,  -77.4088,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00677,  -80.5202,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00923,  -81.2699,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00913,  -80.4953,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00661,  -80.9740,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01545,  -81.0351,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -76.5915,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03145,  -78.0082,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02206,  -79.4467,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02094,  -77.9505,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99168,  -75.5786,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00780,  -80.1061,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01395,  -80.9944,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00647,  -80.3741,  'HOUSTON ',  115.00,  3
7397,  1,  -0.051,  -92.086,  0.000,  0.000,  7,  1.03001,  -80.1555,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01644,  -78.5916,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01340,  -79.5077,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03265,  -72.1970,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02713,  -74.0685,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02198,  -77.1797,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01540,  -78.3885,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00636,  -81.5193,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02389,  -76.9183,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99847,  -69.7666,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99504,  -71.0359,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97691,  -73.5551,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01747,  -76.2798,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00829,  -79.7014,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01056,  -81.6078,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00889,  -76.4996,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99821,  -76.3204,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00778,  -72.5162,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99699,  -74.6453,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99325,  -76.4397,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01641,  -80.2190,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01660,  -79.9427,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01580,  -77.6145,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02036,  -78.4089,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00956,  -81.7422,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.1949,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02913,  -73.8142,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01813,  -76.8274,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -81.5791,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98036,  -73.3030,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00543,  -81.5666,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -71.5987,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02314,  -71.5237,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00868,  -74.4971,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01332,  -80.6481,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02137,  -86.1834,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01551,  -84.3740,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02261,  -84.7132,  'ARP 0   ',  115.00,  8
8003,  1,  -0.023,  -37.615,  0.000,  0.000,  8,  1.02999,  -85.5269,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02949,  -81.8092,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.007,  -47.988,  0.000,  0.000,  8,  1.03000,  -82.5471,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.013,  -36.218,  0.000,  0.000,  8,  1.03000,  -82.7877,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02175,  -83.4024,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00965,  -85.0887,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01167,  -82.9744,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00668,  -83.3117,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01842,  -79.8313,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02695,  -81.5056,  'ANDERSON',  115.00,  7
8013,  1,  -0.007,  -52.642,  0.000,  0.000,  8,  1.03000,  -85.3950,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01671,  -86.7659,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01939,  -84.7236,  'HUNTINGT',  115.00,  8
8016,  1,  -0.005,  -38.501,  0.000,  0.000,  8,  1.03000,  -83.8626,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01793,  -83.5464,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02908,  -80.6901,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.022,  -76.876,  0.000,  0.000,  8,  1.03000,  -83.4190,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01182,  -84.6587,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02971,  -82.1967,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -8.948,  0.000,  0.000,  8,  1.03000,  -83.7529,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02695,  -83.3124,  'LUFKIN 1',  115.00,  8
8024,  1,  -10.908,  0.000,  0.000,  0.000,  8,  1.02824,  -82.5430,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.010,  -32.474,  0.000,  0.000,  8,  1.03000,  -83.6393,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01421,  -85.8214,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02601,  -83.1957,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01648,  -85.3722,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01047,  -85.0623,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03937,  -77.0469,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03682,  -77.7585,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03230,  -80.3914,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.2373,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.4043,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.4734,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.4439,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01832,  -86.5787,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02252,  -78.8775,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01978,  -85.3438,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01165,  -83.4864,  'MURCHISO',  115.00,  8
8041,  1,  -0.002,  -29.623,  0.000,  0.000,  8,  1.03000,  -84.2088,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01601,  -85.3655,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02205,  -75.7191,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02437,  -76.9033,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02360,  -78.8494,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01955,  -75.3315,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01997,  -75.3878,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -74.9880,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02043,  -75.4603,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01875,  -75.1969,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02055,  -75.4813,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02487,  -84.0696,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00944,  -84.4131,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01201,  -83.8092,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03038,  -81.7851,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02758,  -84.4680,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02787,  -75.6286,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02763,  -77.0375,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02534,  -78.4864,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02103,  -74.6739,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01962,  -74.4736,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03198,  -79.2992,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01991,  -85.3561,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02332,  -78.9013,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01396,  -82.7358,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02164,  -78.4576,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01228,  -75.5569,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01944,  -77.4170,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01775,  -79.6528,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -73.2685,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -74.7952,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00957,  -81.9560,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01589,  -84.6729,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03363,  -70.6267,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03492,  -73.5696,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03489,  -76.8709,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.9282,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -68.8358,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.2313,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -69.0203,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01588,  -84.9281,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03421,  -76.7895,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01913,  -78.1274,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96479,  -85.2891,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96974,  -85.0778,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98289,  -84.5181,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -75.5184,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -75.9459,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02670,  -84.1696,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -85.2718,  'ELKHART ',  115.00,  7
8091,  1,  -0.014,  -16.310,  0.000,  0.000,  8,  1.03000,  -80.7483,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01551,  -84.4702,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02589,  -77.0928,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01592,  -81.2839,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00821,  -83.2699,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01354,  -83.3063,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03384,  -77.2864,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03219,  -79.4609,  'CUSHING ',  115.00,  8
8099,  1,  -28.263,  0.000,  0.000,  0.000,  8,  1.03433,  -75.8173,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02609,  -84.0883,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01915,  -84.9020,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.92307,  -91.3847,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01013,  -81.5968,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02028,  -83.1287,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02777,  -75.4184,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01931,  -77.7159,  'MOUNT PL',  115.00,  8
8107,  1,  -0.006,  -6.149,  0.000,  0.000,  8,  1.03000,  -78.2930,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01660,  -84.6381,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00887,  -83.2703,  'ATHENS 2',  115.00,  8
8110,  1,  -0.009,  -20.643,  0.000,  0.000,  8,  1.03000,  -81.0833,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02248,  -84.4709,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03706,  -76.7491,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03551,  -77.6123,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03311,  -79.1067,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03706,  -76.7491,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.0244,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -76.1258,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01737,  -86.5776,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03245,  -78.5699,  'HENDERSO',  115.00,  8
8120,  1,  -0.017,  -53.787,  0.000,  0.000,  8,  1.02999,  -84.2385,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02640,  -82.1314,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02425,  -84.4927,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01139,  -82.9443,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02595,  -79.4482,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.002,  -30.187,  0.000,  0.000,  8,  1.03000,  -85.6200,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03320,  -73.6827,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03309,  -74.3919,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03392,  -75.7665,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.1605,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -72.3833,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -73.0177,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01135,  -82.5756,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03042,  -80.0289,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02855,  -81.9463,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02701,  -83.9224,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02345,  -83.7324,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02043,  -84.1645,  'POLLOK 0',  115.00,  8
8138,  1,  -0.010,  -33.468,  0.000,  0.000,  8,  1.03000,  -84.6179,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01395,  -81.7348,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00965,  -83.4374,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02490,  -85.0744,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01943,  -78.3649,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02901,  -82.5608,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02037,  -79.9222,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02460,  -81.7952,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01530,  -85.7641,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -78.2105,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02015,  -80.0601,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01431,  -82.5706,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02126,  -84.5096,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.005,  -23.638,  0.000,  0.000,  8,  1.03000,  -85.5950,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02842,  -83.2660,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01164,  -84.5562,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01931,  -84.9271,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02917,  -77.0695,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00544,  -81.0571,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94752,  -88.7431,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03543,  -78.1618,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.039,  -74.012,  0.000,  0.000,  8,  1.02999,  -80.2322,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02800,  -82.3212,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.494,  5.203,  0.000,  0.000,  1,  0.99845,  -53.2263,  'ODESSA 2',  11.500,  9
11002,  1,  12.727,  3.589,  0.000,  0.000,  1,  1.02297,  -45.0317,  'PRESIDIO',  11.500,  9
11007,  1,  5.734,  1.622,  0.000,  0.000,  1,  1.02731,  -44.5174,  'VAN HORN',  11.500,  9
11012,  1,  2.431,  0.688,  0.000,  0.000,  1,  0.99208,  -53.7561,  'SANDERSO',  11.500,  9
11013,  1,  26.184,  7.345,  0.000,  0.000,  1,  1.00175,  -40.3898,  'MONAHANS',  11.500,  9
11014,  1,  1.940,  0.549,  0.000,  0.000,  1,  1.00889,  -38.1933,  'GRANDFAL',  11.500,  9
11015,  1,  6.202,  1.754,  0.000,  0.000,  1,  1.03022,  -44.9196,  'MARFA 0S',  11.500,  9
11016,  1,  2.576,  0.730,  0.000,  0.000,  1,  1.02034,  -39.1855,  'GARDEN C',  11.500,  9
11017,  1,  15.994,  4.504,  0.000,  0.000,  1,  0.98765,  -49.5822,  'ODESSA 4',  11.500,  9
11018,  1,  0.062,  0.018,  0.000,  0.000,  1,  0.99100,  -49.4296,  'NOTREES ',  11.500,  9
11019,  1,  55.232,  15.331,  0.000,  0.000,  1,  1.01523,  -52.6786,  'MIDLAND ',  11.500,  9
11024,  1,  57.723,  15.992,  0.000,  0.000,  1,  0.99265,  -49.2809,  'ODESSA 6',  11.500,  9
11027,  1,  93.696,  25.628,  0.000,  0.000,  1,  1.01257,  -50.9951,  'MIDLAND ',  11.500,  9
11028,  1,  8.969,  2.533,  0.000,  0.000,  1,  1.02172,  -42.6571,  'COAHOMA ',  11.500,  9
11029,  1,  73.602,  20.287,  0.000,  0.000,  1,  1.01330,  -49.4975,  'MIDLAND ',  11.500,  9
11030,  1,  20.847,  5.862,  0.000,  0.000,  1,  1.01657,  -41.2308,  'ALPINE 0',  11.500,  9
11031,  1,  5.989,  1.693,  0.000,  0.000,  1,  1.01556,  -42.9337,  'FORT DAV',  11.500,  9
11036,  1,  12.077,  3.406,  0.000,  0.000,  1,  0.99338,  -39.7878,  'CRANE 0S',  11.500,  9
11037,  1,  91.128,  24.901,  0.000,  0.000,  1,  0.98536,  -51.8375,  'ODESSA 5',  11.500,  9
11040,  1,  35.329,  9.876,  0.000,  0.000,  1,  1.00014,  -50.8761,  'ANDREWS ',  11.500,  9
11044,  1,  11.017,  3.108,  0.000,  0.000,  1,  1.01781,  -52.2840,  'BIG LAKE',  11.500,  9
11045,  1,  88.938,  24.343,  0.000,  0.000,  1,  0.99623,  -53.6829,  'MIDLAND ',  11.500,  9
11046,  1,  9.855,  2.783,  0.000,  0.000,  1,  1.02730,  -49.9639,  'OZONA 0S',  11.500,  9
11054,  1,  13.604,  3.835,  0.000,  0.000,  1,  1.01460,  -45.1509,  'STANTON ',  11.500,  9
11055,  1,  3.399,  0.962,  0.000,  0.000,  1,  1.01017,  -42.8947,  'ODONNELL',  11.500,  9
11058,  1,  12.045,  3.399,  0.000,  0.000,  1,  1.02139,  -40.4506,  'IRAAN 3 ',  11.500,  9
11064,  1,  90.744,  24.814,  0.000,  0.000,  1,  0.99306,  -53.9765,  'ODESSA 3',  11.500,  9
11067,  1,  72.574,  20.003,  0.000,  0.000,  1,  1.00489,  -38.0174,  'BIG SPRI',  11.500,  9
11068,  1,  53.157,  14.751,  0.000,  0.000,  1,  0.98999,  -41.2512,  'MIDLAND ',  11.500,  9
11071,  1,  81.229,  22.312,  0.000,  0.000,  1,  1.00404,  -52.5046,  'ODESSA 1',  11.500,  9
11083,  1,  32.994,  9.236,  0.000,  0.000,  1,  1.01818,  -38.0018,  'FORT STO',  11.500,  9
11085,  1,  18.915,  5.321,  0.000,  0.000,  1,  1.00076,  -41.7870,  'KERMIT 0',  11.500,  9
11086,  1,  35.306,  9.872,  0.000,  0.000,  1,  1.00979,  -43.1669,  'PECOS 0S',  11.500,  9
11087,  1,  0.794,  0.225,  0.000,  0.000,  1,  1.02729,  -44.8516,  'SHEFFIEL',  11.500,  9
11089,  1,  30.733,  8.605,  0.000,  0.000,  1,  0.99635,  -44.9386,  'LAMESA 0',  11.500,  9
11091,  1,  9.962,  2.813,  0.000,  0.000,  1,  1.03757,  -52.5696,  'RALLS 2 ',  16.100,  9
12001,  1,  30.272,  8.481,  0.000,  0.000,  2,  1.01479,  -75.6378,  'PARIS 3 ',  16.100,  11
12007,  1,  6.758,  1.910,  0.000,  0.000,  2,  1.01595,  -75.3446,  'HONEY GR',  16.100,  11
12008,  1,  6.452,  1.824,  0.000,  0.000,  2,  1.03291,  -52.3534,  'MEMPHIS ',  16.100,  10
12009,  1,  25.026,  7.027,  0.000,  0.000,  2,  1.02733,  -67.5753,  'IOWA PAR',  16.100,  11
12010,  1,  41.455,  11.571,  0.000,  0.000,  2,  1.02734,  -60.0374,  'VERNON 2',  16.100,  10
12014,  1,  19.766,  5.561,  0.000,  0.000,  2,  1.03265,  -53.2414,  'CHILDRES',  16.100,  10
12015,  1,  3.428,  0.970,  0.000,  0.000,  2,  1.01777,  -77.6726,  'FORESTBU',  16.100,  11
12016,  1,  35.186,  9.842,  0.000,  0.000,  2,  1.02267,  -78.8823,  'SHERMAN ',  16.100,  11
12020,  1,  30.477,  8.536,  0.000,  0.000,  2,  1.00326,  -67.1335,  'WICHITA ',  16.100,  11
12022,  1,  6.627,  1.873,  0.000,  0.000,  2,  1.02041,  -74.6761,  'PARIS 2 ',  16.100,  11
12025,  1,  30.320,  8.492,  0.000,  0.000,  2,  1.00075,  -66.8620,  'WICHITA ',  16.100,  11
12026,  1,  14.886,  4.195,  0.000,  0.000,  2,  1.03837,  -50.8074,  'WHEELER ',  16.100,  10
12027,  1,  2.587,  0.732,  0.000,  0.000,  2,  1.01418,  -76.0592,  'DEPORT 0',  16.100,  11
12028,  1,  10.705,  3.021,  0.000,  0.000,  2,  1.00654,  -68.6747,  'WICHITA ',  16.100,  11
12029,  1,  2.574,  0.729,  0.000,  0.000,  2,  1.03685,  -53.1366,  'SILVERTO',  16.100,  10
12030,  1,  34.004,  9.510,  0.000,  0.000,  2,  1.00135,  -78.2031,  'BONHAM 0',  16.100,  11
12031,  1,  4.482,  1.268,  0.000,  0.000,  2,  1.03307,  -52.9405,  'MATADOR ',  16.100,  10
12032,  1,  2.316,  0.655,  0.000,  0.000,  2,  1.01780,  -74.9383,  'ARTHUR C',  16.100,  11
12033,  1,  8.326,  2.352,  0.000,  0.000,  2,  0.99640,  -79.6366,  'LEONARD ',  16.100,  11
12034,  1,  3.357,  0.950,  0.000,  0.000,  2,  1.02440,  -78.5612,  'GORDONVI',  16.100,  11
12035,  1,  3.372,  0.954,  0.000,  0.000,  2,  1.02746,  -54.5723,  'KNOX CIT',  16.100,  10
12036,  1,  30.048,  8.418,  0.000,  0.000,  2,  1.00560,  -66.9621,  'WICHITA ',  16.100,  11
12037,  1,  2.587,  0.732,  0.000,  0.000,  2,  1.02533,  -77.6706,  'LINDSAY ',  16.100,  11
12038,  1,  1.710,  0.484,  0.000,  0.000,  2,  1.01987,  -76.1528,  'ECTOR 0S',  16.100,  11
12039,  1,  2.661,  0.753,  0.000,  0.000,  2,  1.00420,  -76.6969,  'SUNSET 0',  16.100,  11
12040,  1,  10.476,  2.957,  0.000,  0.000,  2,  1.01931,  -75.2231,  'CLARKSVI',  16.100,  11
12043,  1,  2.684,  0.759,  0.000,  0.000,  2,  1.02362,  -78.7115,  'SADLER 0',  16.100,  11
12044,  1,  17.841,  5.022,  0.000,  0.000,  2,  1.02422,  -77.1822,  'WHITESBO',  16.100,  11
12045,  1,  15.795,  4.449,  0.000,  0.000,  2,  1.00354,  -67.4874,  'SHEPPARD',  16.100,  11
12046,  1,  14.105,  3.976,  0.000,  0.000,  2,  1.02539,  -78.3666,  'POTTSBOR',  16.100,  11
12047,  1,  9.418,  2.660,  0.000,  0.000,  2,  1.02404,  -75.9294,  'BELLS 0S',  16.100,  11
12048,  1,  4.721,  1.335,  0.000,  0.000,  2,  1.03550,  -54.2683,  'CROSBYTO',  16.100,  10
12049,  1,  8.484,  2.397,  0.000,  0.000,  2,  1.02284,  -64.9701,  'ELECTRA ',  16.100,  10
12050,  1,  2.475,  0.700,  0.000,  0.000,  2,  0.99804,  -78.8198,  'PATTONVI',  16.100,  11
12051,  1,  12.512,  3.528,  0.000,  0.000,  2,  1.00621,  -72.8446,  'HENRIETT',  16.100,  11
12052,  1,  19.448,  5.472,  0.000,  0.000,  2,  1.03249,  -51.3072,  'PANHANDL',  16.100,  10
12053,  1,  21.506,  6.044,  0.000,  0.000,  2,  1.00517,  -75.2643,  'BOWIE 0S',  16.100,  11
12055,  1,  36.116,  10.094,  0.000,  0.000,  2,  1.00356,  -66.5357,  'WICHITA ',  16.100,  11
12060,  1,  2.529,  0.716,  0.000,  0.000,  2,  1.00066,  -77.7912,  'ROXTON 0',  16.100,  11
12063,  1,  43.623,  12.166,  0.000,  0.000,  2,  1.02735,  -78.0168,  'DENISON ',  16.100,  11
12064,  1,  6.169,  1.744,  0.000,  0.000,  2,  1.01048,  -76.1809,  'SUMNER 0',  16.100,  11
12065,  1,  56.108,  15.577,  0.000,  0.000,  2,  1.02736,  -78.1419,  'GAINESVI',  16.100,  11
12066,  1,  5.363,  1.516,  0.000,  0.000,  2,  1.02570,  -52.0517,  'ASPERMON',  16.100,  10
12067,  1,  39.358,  10.985,  0.000,  0.000,  2,  0.99904,  -67.0887,  'WICHITA ',  16.100,  11
12068,  1,  3.683,  1.042,  0.000,  0.000,  2,  1.00241,  -66.7995,  'WINDTHOR',  16.100,  11
12069,  1,  14.622,  4.121,  0.000,  0.000,  2,  1.02732,  -78.4612,  'HOWE 0SE',  16.100,  11
12072,  1,  7.059,  1.995,  0.000,  0.000,  2,  1.02566,  -77.2381,  'COLLINSV',  16.100,  11
12079,  1,  3.269,  0.925,  0.000,  0.000,  2,  1.03132,  -57.7714,  'PADUCAH ',  16.100,  10
12080,  1,  13.356,  3.765,  0.000,  0.000,  2,  1.00939,  -74.8423,  'NOCONA 0',  16.100,  11
12081,  1,  3.214,  0.910,  0.000,  0.000,  2,  1.01311,  -77.4860,  'DODD CIT',  16.100,  11
12082,  1,  39.019,  10.894,  0.000,  0.000,  2,  1.00941,  -67.2680,  'WICHITA ',  16.100,  11
12086,  1,  1.595,  0.451,  0.000,  0.000,  2,  1.00640,  -76.0013,  'MONTAGUE',  16.100,  11
12087,  1,  5.827,  1.647,  0.000,  0.000,  2,  1.02923,  -51.5075,  'SPUR 0SE',  16.100,  10
12090,  1,  1.748,  0.495,  0.000,  0.000,  2,  1.01224,  -76.7107,  'ANNONA 0',  16.100,  11
12091,  1,  8.343,  2.357,  0.000,  0.000,  2,  1.02839,  -57.5473,  'SEYMOUR ',  16.100,  10
12092,  1,  10.913,  3.080,  0.000,  0.000,  2,  1.02500,  -76.9959,  'DENISON ',  16.100,  11
12106,  1,  5.407,  1.529,  0.000,  0.000,  2,  0.99694,  -79.6050,  'WHITEWRI',  16.100,  11
12107,  1,  30.191,  8.460,  0.000,  0.000,  2,  1.02253,  -75.6558,  'SHERMAN ',  16.100,  11
12108,  1,  1.110,  0.315,  0.000,  0.000,  2,  1.02168,  -64.8786,  'ROCHESTE',  16.100,  10
12109,  1,  23.507,  6.602,  0.000,  0.000,  2,  1.01693,  -68.2372,  'BURKBURN',  16.100,  11
12110,  1,  5.478,  1.549,  0.000,  0.000,  2,  1.02731,  -77.2846,  'MUENSTER',  16.100,  11
12111,  1,  8.753,  2.472,  0.000,  0.000,  2,  1.01670,  -68.1834,  'ARCHER C',  16.100,  11
12112,  1,  3.296,  0.933,  0.000,  0.000,  2,  1.00599,  -69.9718,  'PETROLIA',  16.100,  11
12114,  1,  48.999,  13.637,  0.000,  0.000,  2,  1.02328,  -73.8478,  'PARIS 1 ',  16.100,  11
12121,  1,  1.642,  0.465,  0.000,  0.000,  2,  1.01735,  -75.7630,  'BAGWELL ',  16.100,  11
12122,  1,  4.407,  1.247,  0.000,  0.000,  2,  1.01041,  -76.2677,  'TELEPHON',  16.100,  11
12124,  1,  13.859,  3.906,  0.000,  0.000,  2,  0.98873,  -80.7836,  'VAN ALST',  16.100,  11
12125,  1,  2.835,  0.802,  0.000,  0.000,  2,  1.01642,  -77.2081,  'TIOGA 0S',  16.100,  11
12126,  1,  10.506,  2.965,  0.000,  0.000,  2,  1.02196,  -78.4195,  'VALLEY V',  16.100,  11
12129,  1,  2.702,  0.765,  0.000,  0.000,  2,  1.00178,  -79.3078,  'TRENTON ',  16.100,  11
12132,  1,  8.219,  2.322,  0.000,  0.000,  2,  1.02533,  -63.0948,  'HASKELL ',  11.500,  10
12133,  1,  4.325,  1.223,  0.000,  0.000,  2,  1.02118,  -76.5574,  'SAINT JO',  16.100,  11
13002,  1,  85.783,  23.493,  0.000,  0.000,  3,  0.98653,  -92.5244,  'KERRVILL',  11.500,  28
13005,  1,  5.571,  1.575,  0.000,  0.000,  3,  0.95808,  -102.3892,  'LEAKEY 0',  11.500,  28
13006,  1,  6.194,  1.751,  0.000,  0.000,  3,  1.01094,  -52.2470,  'HAMLIN 0',  11.500,  27
13007,  1,  9.356,  2.642,  0.000,  0.000,  3,  1.02193,  -50.3831,  'MERKEL 3',  11.500,  27
13008,  1,  14.958,  4.214,  0.000,  0.000,  3,  1.00324,  -62.5117,  'COLEMAN ',  11.500,  27
13009,  1,  8.815,  2.490,  0.000,  0.000,  3,  1.02380,  -56.9109,  'SONORA 0',  11.500,  28
13010,  1,  3.092,  0.875,  0.000,  0.000,  3,  0.98237,  -100.7066,  'CAMP WOO',  11.500,  28
13011,  1,  20.685,  5.810,  0.000,  0.000,  3,  0.95335,  -98.3115,  'LLANO 0S',  11.500,  28
13012,  1,  0.442,  0.125,  0.000,  0.000,  3,  0.93791,  -99.9458,  'WILLOW C',  11.500,  28
13013,  1,  42.428,  11.838,  0.000,  0.000,  3,  1.02734,  -53.3688,  'ABILENE ',  11.500,  27
13014,  1,  16.734,  4.712,  0.000,  0.000,  3,  1.00381,  -86.1680,  'KINGSLAN',  11.500,  28
13015,  1,  3.977,  1.125,  0.000,  0.000,  3,  1.01433,  -43.5073,  'ROSCOE 6',  11.500,  27
13021,  1,  1.434,  0.406,  0.000,  0.000,  3,  1.01130,  -59.9477,  'LUEDERS ',  11.500,  27
13022,  1,  20.056,  5.639,  0.000,  0.000,  3,  1.00222,  -43.7665,  'COLORADO',  11.500,  27
13023,  1,  9.294,  2.625,  0.000,  0.000,  3,  1.02731,  -52.3079,  'STAMFORD',  11.500,  27
13024,  1,  6.950,  1.964,  0.000,  0.000,  3,  1.02546,  -56.9454,  'ELDORADO',  11.500,  28
13025,  1,  7.900,  2.231,  0.000,  0.000,  3,  0.99635,  -73.4627,  'SAN SABA',  11.500,  28
13029,  1,  3.662,  1.037,  0.000,  0.000,  3,  1.02436,  -80.6096,  'LOMETA 0',  11.500,  28
13030,  1,  111.634,  30.361,  0.000,  0.000,  3,  1.02740,  -64.2498,  'SAN ANGE',  11.500,  27
13031,  1,  7.381,  2.085,  0.000,  0.000,  3,  1.00644,  -52.1088,  'TUSCOLA ',  11.500,  27
13032,  1,  39.107,  10.920,  0.000,  0.000,  3,  1.01211,  -52.2093,  'ABILENE ',  11.500,  27
13035,  1,  1.818,  0.515,  0.000,  0.000,  3,  1.00251,  -71.5401,  'CHEROKEE',  11.500,  28
13036,  1,  3.396,  0.961,  0.000,  0.000,  3,  1.00127,  -68.0242,  'RICHLAND',  11.500,  28
13040,  1,  11.626,  3.280,  0.000,  0.000,  3,  1.00602,  -59.3177,  'BALLINGE',  11.500,  27
13042,  1,  6.492,  1.835,  0.000,  0.000,  3,  1.01055,  -45.5241,  'SILVER 1',  11.500,  27
13049,  1,  5.926,  1.676,  0.000,  0.000,  3,  1.01185,  -54.9393,  'ANSON 0S',  11.500,  27
13051,  1,  95.744,  26.049,  0.000,  0.000,  3,  0.95550,  -64.6584,  'DEL RIO ',  11.500,  28
13052,  1,  6.130,  1.732,  0.000,  0.000,  3,  0.97655,  -98.4463,  'HUNT 0SE',  11.500,  28
13066,  1,  14.469,  4.078,  0.000,  0.000,  3,  1.01214,  -68.4356,  'BRADY 0S',  11.500,  28
13069,  1,  2.466,  0.698,  0.000,  0.000,  3,  1.00714,  -54.9666,  'OVALO 0S',  11.500,  27
13072,  1,  4.861,  1.375,  0.000,  0.000,  3,  1.01939,  -63.1731,  'MILES 0S',  11.500,  27
13075,  1,  9.591,  2.708,  0.000,  0.000,  3,  1.01185,  -64.7290,  'MASON 0S',  11.500,  28
13076,  1,  6.538,  1.848,  0.000,  0.000,  3,  0.98377,  -101.1659,  'BRACKETT',  11.500,  28
13077,  1,  54.250,  15.061,  0.000,  0.000,  3,  1.01067,  -53.2185,  'ABILENE ',  11.500,  27
13093,  1,  3.890,  1.101,  0.000,  0.000,  3,  0.98045,  -100.0463,  'ROCKSPRI',  11.500,  28
13099,  1,  9.497,  2.681,  0.000,  0.000,  3,  1.00917,  -53.8464,  'DYESS AF',  11.500,  27
13100,  1,  6.044,  1.709,  0.000,  0.000,  3,  1.00610,  -59.4414,  'HAWLEY 0',  11.500,  27
13101,  1,  7.112,  2.009,  0.000,  0.000,  3,  1.00231,  -78.5545,  'BUCHANAN',  11.500,  28
13102,  1,  59.828,  16.575,  0.000,  0.000,  3,  1.01180,  -62.0561,  'ABILENE ',  11.500,  27
13103,  1,  30.207,  8.463,  0.000,  0.000,  3,  1.01176,  -47.2547,  'SWEETWAT',  11.500,  27
13107,  1,  11.106,  3.133,  0.000,  0.000,  3,  0.97895,  -95.3123,  'INGRAM 0',  11.500,  28
13108,  1,  17.758,  4.998,  0.000,  0.000,  3,  1.01011,  -83.7577,  'KEMPNER ',  11.500,  28
13114,  1,  62.460,  17.294,  0.000,  0.000,  3,  1.02087,  -59.4302,  'SAN ANGE',  11.500,  27
13115,  1,  8.131,  2.297,  0.000,  0.000,  3,  1.01152,  -47.6765,  'ROTAN 0S',  11.500,  27
13123,  1,  52.558,  14.575,  0.000,  0.000,  3,  0.96702,  -103.6559,  'UVALDE 0',  11.500,  28
13124,  1,  38.374,  10.711,  0.000,  0.000,  3,  0.98804,  -94.6020,  'FREDERIC',  11.500,  28
13125,  1,  59.975,  16.612,  0.000,  0.000,  3,  1.00780,  -61.8157,  'ABILENE ',  11.500,  27
13126,  1,  4.639,  1.312,  0.000,  0.000,  3,  0.95950,  -104.7979,  'SABINAL ',  11.500,  28
13128,  1,  2.390,  0.677,  0.000,  0.000,  3,  1.00900,  -43.6622,  'LORAINE ',  11.500,  27
13130,  1,  77.062,  21.214,  0.000,  0.000,  3,  1.01330,  -46.3316,  'SAN ANGE',  11.500,  27
13132,  1,  7.761,  2.193,  0.000,  0.000,  3,  1.00939,  -64.8438,  'EDEN 0SE',  11.500,  28
13136,  1,  38.004,  10.614,  0.000,  0.000,  3,  1.00582,  -42.7533,  'SNYDER 2',  11.500,  27
13138,  1,  9.062,  2.559,  0.000,  0.000,  3,  1.02212,  -63.6746,  'MENARD 0',  11.500,  28
13139,  1,  11.650,  3.286,  0.000,  0.000,  3,  1.00148,  -55.1271,  'WINTERS ',  11.500,  27
13140,  1,  0.131,  0.037,  0.000,  0.000,  3,  1.00375,  -55.5724,  'GOLDSBOR',  11.500,  27
13142,  1,  5.816,  1.645,  0.000,  0.000,  3,  1.02730,  -64.9618,  'GOODFELL',  11.500,  27
13143,  1,  4.939,  1.397,  0.000,  0.000,  3,  1.01555,  -63.8392,  'SANTA AN',  11.500,  28
13144,  1,  3.948,  1.118,  0.000,  0.000,  3,  1.01164,  -64.4725,  'ROWENA 0',  11.500,  28
13145,  1,  2.503,  0.708,  0.000,  0.000,  3,  1.01448,  -49.5863,  'TRENT 2 ',  11.500,  27
13146,  1,  6.016,  1.701,  0.000,  0.000,  3,  1.02730,  -60.4821,  'JUNCTION',  11.500,  28
13147,  1,  15.478,  4.361,  0.000,  0.000,  3,  1.02731,  -82.4222,  'LAMPASAS',  11.500,  28
14002,  1,  0.967,  0.274,  0.000,  0.000,  4,  0.98817,  -100.3187,  'LAUGHLIN',  11.500,  20
14003,  1,  123.103,  33.287,  0.000,  0.000,  4,  1.01161,  -133.0046,  'EDINBURG',  11.500,  19
14005,  1,  144.442,  38.676,  0.000,  0.000,  4,  0.99887,  -108.4509,  'LAREDO 7',  11.500,  20
14006,  1,  2.658,  0.752,  0.000,  0.000,  4,  1.02366,  -105.6833,  'BRUNI 2 ',  11.500,  20
14007,  1,  187.800,  51.411,  0.000,  0.000,  4,  1.00813,  -133.2982,  'MCALLEN ',  11.500,  19
14008,  1,  30.240,  8.470,  0.000,  0.000,  4,  1.00177,  -90.1156,  'POTEET 0',  11.500,  20
14011,  1,  14.666,  4.132,  0.000,  0.000,  4,  1.01121,  -110.0078,  'HEBBRONV',  11.500,  19
14012,  1,  8.784,  2.481,  0.000,  0.000,  4,  1.02730,  -130.9705,  'PROGRESO',  11.500,  19
14013,  1,  94.539,  25.845,  0.000,  0.000,  4,  1.00987,  -132.4380,  'EDINBURG',  11.500,  19
14015,  1,  155.753,  42.450,  0.000,  0.000,  4,  0.97166,  -98.7784,  'EAGLE PA',  11.500,  20
14016,  1,  5.875,  1.661,  0.000,  0.000,  4,  1.00780,  -89.8521,  'CHARLOTT',  11.500,  20
14017,  1,  69.657,  19.225,  0.000,  0.000,  4,  1.00951,  -111.6904,  'CORPUS C',  11.500,  21
14018,  1,  6.785,  1.917,  0.000,  0.000,  4,  0.96386,  -103.4609,  'WOODSBOR',  11.500,  21
14019,  1,  81.462,  22.377,  0.000,  0.000,  4,  1.00693,  -129.2963,  'MERCEDES',  11.500,  19
14020,  1,  107.022,  29.051,  0.000,  0.000,  4,  0.98309,  -113.0411,  'CORPUS C',  11.500,  21
14021,  1,  29.028,  8.134,  0.000,  0.000,  4,  1.00117,  -130.5580,  'EDCOUCH ',  11.500,  19
14022,  1,  5.360,  1.516,  0.000,  0.000,  4,  0.98312,  -106.5594,  'ENCINAL ',  11.500,  20
14023,  1,  4.836,  1.368,  0.000,  0.000,  4,  1.00709,  -89.7180,  'MOORE 0S',  11.500,  20
14027,  1,  65.573,  18.134,  0.000,  0.000,  4,  1.01963,  -132.8369,  'MCALLEN ',  11.500,  19
14031,  1,  2.545,  0.721,  0.000,  0.000,  4,  1.00968,  -110.4558,  'SAN YGNA',  11.500,  20
14032,  1,  74.676,  20.542,  0.000,  0.000,  4,  0.98541,  -117.0434,  'KINGSVIL',  11.500,  21
14033,  1,  102.871,  28.011,  0.000,  0.000,  4,  1.00068,  -108.8990,  'LAREDO 6',  11.500,  20
14034,  1,  36.382,  10.168,  0.000,  0.000,  4,  1.00805,  -132.1108,  'HIDALGO ',  11.500,  19
14035,  1,  50.288,  13.967,  0.000,  0.000,  4,  0.98197,  -111.3395,  'CORPUS C',  11.500,  21
14036,  1,  31.261,  8.746,  0.000,  0.000,  4,  0.97191,  -98.8146,  'CRYSTAL ',  11.500,  20
14037,  1,  21.408,  6.014,  0.000,  0.000,  4,  0.97844,  -105.4447,  'SINTON 0',  11.500,  21
14038,  1,  67.066,  18.475,  0.000,  0.000,  4,  0.95605,  -97.5824,  'BEEVILLE',  11.500,  21
14040,  1,  152.793,  41.910,  0.000,  0.000,  4,  1.02740,  -125.7763,  'MISSION ',  11.500,  19
14042,  1,  109.733,  29.852,  0.000,  0.000,  4,  1.02182,  -130.5975,  'SAN JUAN',  11.500,  19
14043,  1,  2.483,  0.703,  0.000,  0.000,  4,  1.00265,  -114.8468,  'FALCON H',  11.500,  19
14048,  1,  13.465,  3.796,  0.000,  0.000,  4,  1.00358,  -126.7689,  'LA JOYA ',  11.500,  19
14051,  1,  60.031,  16.607,  0.000,  0.000,  4,  0.98102,  -116.7930,  'BISHOP 0',  11.500,  21
14053,  1,  0.101,  0.028,  0.000,  0.000,  4,  1.01577,  -114.1498,  'ARMSTRON',  11.500,  19
14054,  1,  5.236,  1.480,  0.000,  0.000,  4,  0.96494,  -101.8810,  'SKIDMORE',  11.500,  21
14055,  1,  11.968,  3.375,  0.000,  0.000,  4,  0.98902,  -110.6367,  'CORPUS C',  11.500,  21
14064,  1,  5.876,  1.661,  0.000,  0.000,  4,  0.98551,  -110.7911,  'CORPUS C',  11.500,  21
14066,  1,  133.181,  35.928,  0.000,  0.000,  4,  1.02743,  -132.7788,  'WESLACO ',  11.500,  19
14067,  1,  124.628,  33.654,  0.000,  0.000,  4,  1.00358,  -127.4768,  'HARLINGE',  11.500,  19
14068,  1,  19.499,  5.486,  0.000,  0.000,  4,  1.01982,  -133.2791,  'ELSA 0SE',  11.500,  19
14069,  1,  3.277,  0.927,  0.000,  0.000,  4,  0.98897,  -110.7311,  'CORPUS C',  11.500,  21
14071,  1,  216.053,  59.082,  0.000,  0.000,  4,  1.00101,  -120.4561,  'BROWNSVI',  11.500,  19
14072,  1,  35.743,  9.989,  0.000,  0.000,  4,  0.99429,  -110.5057,  'CORPUS C',  11.500,  21
14078,  1,  59.592,  16.493,  0.000,  0.000,  4,  0.98701,  -110.9376,  'CORPUS C',  11.500,  21
14079,  1,  170.200,  46.628,  0.000,  0.000,  4,  1.01539,  -128.7019,  'MISSION ',  11.500,  19
14086,  1,  18.760,  5.280,  0.000,  0.000,  4,  1.02731,  -125.1479,  'RIO HOND',  11.500,  19
14087,  1,  1.617,  0.458,  0.000,  0.000,  4,  1.01679,  -112.1539,  'CORPUS C',  11.500,  21
14088,  1,  189.251,  51.912,  0.000,  0.000,  4,  1.02740,  -132.3067,  'PHARR 0S',  11.500,  19
14089,  1,  5.124,  1.449,  0.000,  0.000,  4,  1.00343,  -129.2679,  'SANTA RO',  11.500,  19
14099,  1,  15.253,  4.296,  0.000,  0.000,  4,  0.97634,  -110.6940,  'ODEM 0SE',  11.500,  21
14100,  1,  47.132,  13.112,  0.000,  0.000,  4,  0.99201,  -110.4348,  'CORPUS C',  11.500,  21
14101,  1,  87.019,  23.845,  0.000,  0.000,  4,  1.00250,  -108.5630,  'LAREDO 3',  11.500,  20
14102,  1,  22.975,  6.454,  0.000,  0.000,  4,  1.00714,  -123.8511,  'OLMITO 0',  11.500,  19
14103,  1,  172.730,  47.298,  0.000,  0.000,  4,  1.02342,  -134.4573,  'EDINBURG',  11.500,  19
14106,  1,  35.694,  9.978,  0.000,  0.000,  4,  1.00310,  -122.3950,  'PORT ISA',  11.500,  19
14107,  1,  73.493,  20.268,  0.000,  0.000,  4,  1.02208,  -131.8961,  'DONNA 0S',  11.500,  19
14108,  1,  23.792,  6.680,  0.000,  0.000,  4,  0.99539,  -108.4457,  'INGLESID',  11.500,  21
14109,  1,  85.663,  23.461,  0.000,  0.000,  4,  0.98595,  -112.4654,  'CORPUS C',  11.500,  21
14110,  1,  56.619,  15.705,  0.000,  0.000,  4,  1.00999,  -127.0817,  'LOS FRES',  11.500,  19
14111,  1,  102.974,  28.039,  0.000,  0.000,  4,  1.00100,  -129.7444,  'HARLINGE',  11.500,  19
14112,  1,  4.301,  1.217,  0.000,  0.000,  4,  1.01882,  -116.5771,  'RIVIERA ',  11.500,  21
14117,  1,  16.390,  4.615,  0.000,  0.000,  4,  1.00976,  -89.7602,  'JOURDANT',  11.500,  20
14118,  1,  14.312,  4.032,  0.000,  0.000,  4,  0.97573,  -115.3942,  'GEORGE W',  11.500,  21
14119,  1,  58.563,  16.226,  0.000,  0.000,  4,  1.00159,  -116.0943,  'ROMA 0SE',  11.500,  19
14120,  1,  34.086,  9.530,  0.000,  0.000,  4,  0.98946,  -110.6771,  'CORPUS C',  11.500,  21
14121,  1,  3.911,  1.107,  0.000,  0.000,  4,  1.02730,  -130.3339,  'SANTA MA',  11.500,  19
14122,  1,  130.449,  35.189,  0.000,  0.000,  4,  1.01604,  -132.3345,  'MCALLEN ',  11.500,  19
14123,  1,  73.208,  20.156,  0.000,  0.000,  4,  0.99049,  -112.7406,  'CORPUS C',  11.500,  21
14124,  1,  24.684,  6.929,  0.000,  0.000,  4,  1.00528,  -124.0424,  'FALFURRI',  11.500,  19
14125,  1,  3.288,  0.930,  0.000,  0.000,  4,  0.96348,  -91.9023,  'PETTUS 0',  11.500,  21
14126,  1,  127.343,  34.357,  0.000,  0.000,  4,  1.00552,  -121.8432,  'BROWNSVI',  11.500,  19
14127,  1,  88.329,  24.180,  0.000,  0.000,  4,  0.99370,  -119.5721,  'ALICE 0S',  11.500,  21
14128,  1,  128.302,  34.620,  0.000,  0.000,  4,  1.01074,  -130.6657,  'RIO GRAN',  11.500,  19
14129,  1,  12.846,  3.623,  0.000,  0.000,  4,  1.03241,  -109.6842,  'PREMONT ',  11.500,  20
14130,  1,  8.112,  2.292,  0.000,  0.000,  4,  1.02717,  -111.8846,  'FREER 0S',  11.500,  20
14132,  1,  27.292,  7.652,  0.000,  0.000,  4,  0.99725,  -94.2438,  'PEARSALL',  11.500,  20
14139,  1,  10.115,  2.854,  0.000,  0.000,  4,  0.97286,  -114.8932,  'SANDIA 0',  11.500,  21
14143,  1,  14.286,  4.025,  0.000,  0.000,  4,  0.98003,  -97.3134,  'DILLEY 0',  11.500,  20
14144,  1,  15.658,  4.409,  0.000,  0.000,  4,  0.97568,  -116.5733,  'ORANGE G',  11.500,  21
14145,  1,  36.533,  10.205,  0.000,  0.000,  4,  0.99162,  -109.8365,  'PORTLAND',  11.500,  21
14147,  1,  175.893,  48.157,  0.000,  0.000,  4,  1.01496,  -108.1531,  'LAREDO 4',  11.500,  20
14148,  1,  14.012,  3.948,  0.000,  0.000,  4,  0.98790,  -115.0805,  'THREE RI',  11.500,  20
14149,  1,  54.493,  15.088,  0.000,  0.000,  4,  0.95164,  -101.0052,  'ROCKPORT',  11.500,  21
14150,  1,  11.271,  3.180,  0.000,  0.000,  4,  0.98809,  -111.3114,  'CORPUS C',  11.500,  21
14154,  1,  26.756,  7.504,  0.000,  0.000,  4,  1.00145,  -128.2275,  'PENITAS ',  11.500,  19
14155,  1,  18.532,  5.215,  0.000,  0.000,  4,  1.00529,  -126.0751,  'SULLIVAN',  11.500,  19
14156,  1,  103.631,  28.196,  0.000,  0.000,  4,  0.99396,  -112.2344,  'CORPUS C',  11.500,  21
14157,  1,  107.364,  29.211,  0.000,  0.000,  4,  1.01263,  -130.8884,  'MISSION ',  11.500,  19
14159,  1,  35.096,  9.811,  0.000,  0.000,  4,  0.99778,  -109.3830,  'CORPUS C',  11.500,  21
14164,  1,  1.591,  0.451,  0.000,  0.000,  4,  1.00328,  -124.7385,  'GRULLA 0',  11.500,  19
14167,  1,  3.758,  1.063,  0.000,  0.000,  4,  1.00573,  -130.9358,  'HARGILL ',  11.500,  19
14168,  1,  8.109,  2.291,  0.000,  0.000,  4,  0.99643,  -109.6510,  'CORPUS C',  11.500,  21
14169,  1,  27.739,  7.773,  0.000,  0.000,  4,  0.97345,  -112.5965,  'MATHIS 0',  11.500,  21
14170,  1,  36.254,  10.127,  0.000,  0.000,  4,  0.98745,  -110.0295,  'ARANSAS ',  11.500,  21
14171,  1,  171.135,  46.850,  0.000,  0.000,  4,  1.01490,  -126.8280,  'SAN BENI',  11.500,  19
14172,  1,  36.954,  10.326,  0.000,  0.000,  4,  1.00690,  -91.1727,  'PLEASANT',  11.500,  20
14173,  1,  8.577,  2.421,  0.000,  0.000,  4,  0.94852,  -90.9978,  'REFUGIO ',  11.500,  21
14174,  1,  15.269,  4.303,  0.000,  0.000,  4,  1.02731,  -89.3168,  'LYTLE 0S',  11.500,  20
14175,  1,  2.689,  0.761,  0.000,  0.000,  4,  1.02730,  -107.3380,  'LAREDO 2',  11.500,  20
14178,  1,  14.017,  3.950,  0.000,  0.000,  4,  0.98696,  -94.2583,  'GOLIAD 0',  11.500,  21
14179,  1,  13.676,  3.855,  0.000,  0.000,  4,  1.01269,  -113.2070,  'SAN DIEG',  11.500,  20
14180,  1,  10.102,  2.851,  0.000,  0.000,  4,  0.98660,  -110.9166,  'PORT ARA',  11.500,  21
14182,  1,  23.474,  6.588,  0.000,  0.000,  4,  0.96620,  -101.7173,  'TAFT 1 1',  11.500,  21
14185,  1,  37.607,  10.506,  0.000,  0.000,  4,  1.01048,  -114.0042,  'ZAPATA 0',  11.500,  19
14186,  1,  35.746,  9.994,  0.000,  0.000,  4,  1.01330,  -131.3605,  'SANTA RO',  11.500,  19
14187,  1,  15.140,  4.264,  0.000,  0.000,  4,  0.97122,  -104.4485,  'COTULLA ',  11.500,  20
14188,  1,  2.766,  0.783,  0.000,  0.000,  4,  0.98182,  -99.4651,  'QUEMADO ',  11.500,  20
14189,  1,  23.184,  6.507,  0.000,  0.000,  4,  0.96718,  -100.7302,  'CARRIZO ',  11.500,  20
14190,  1,  135.744,  36.479,  0.000,  0.000,  4,  0.99986,  -108.6826,  'LAREDO 5',  11.500,  20
14191,  1,  45.838,  12.765,  0.000,  0.000,  4,  1.00639,  -119.4326,  'RAYMONDV',  11.500,  19
14193,  1,  174.846,  47.891,  0.000,  0.000,  4,  1.01159,  -119.1889,  'BROWNSVI',  11.500,  19
15003,  1,  1.390,  0.393,  0.000,  0.000,  5,  1.02178,  -78.4241,  'GARLAND ',  16.100,  16
15004,  1,  89.375,  24.346,  0.000,  0.000,  5,  0.93873,  -86.8548,  'KERENS 0',  16.100,  14
15005,  1,  5.976,  1.689,  0.000,  0.000,  5,  0.99069,  -78.3982,  'LIPAN 0S',  16.100,  18
15006,  1,  5.526,  1.563,  0.000,  0.000,  5,  1.02645,  -77.9985,  'DALLAS 2',  16.100,  16
15007,  1,  60.645,  16.804,  0.000,  0.000,  5,  1.02131,  -76.5512,  'DENTON 4',  16.100,  17
15008,  1,  46.059,  12.819,  0.000,  0.000,  5,  0.99599,  -69.6722,  'ALBANY 2',  16.100,  15
15009,  1,  3.223,  0.912,  0.000,  0.000,  5,  1.02500,  -78.8941,  'DALLAS 2',  16.100,  16
15010,  1,  38.519,  10.762,  0.000,  0.000,  5,  1.02593,  -78.3450,  'PLANO 2 ',  16.100,  16
15011,  1,  98.671,  26.738,  0.000,  0.000,  5,  0.92484,  -88.4054,  'THORNTON',  16.100,  13
15012,  1,  5.724,  1.618,  0.000,  0.000,  5,  1.01903,  -76.9357,  'DENTON 5',  16.100,  17
15013,  1,  52.019,  14.445,  0.000,  0.000,  5,  0.99445,  -79.9311,  'EARLY 0S',  16.100,  15
15014,  1,  14.873,  4.191,  0.000,  0.000,  5,  1.00928,  -77.5918,  'DECATUR ',  16.100,  17
15016,  1,  36.880,  10.310,  0.000,  0.000,  5,  1.02475,  -76.4310,  'KELLER 2',  16.100,  17
15017,  1,  133.092,  35.835,  0.000,  0.000,  5,  1.00840,  -78.5993,  'PONDER 0',  16.100,  17
15022,  1,  10.871,  3.068,  0.000,  0.000,  5,  1.02216,  -75.7942,  'ALEDO 1 ',  16.100,  17
15024,  1,  115.844,  31.219,  0.000,  0.000,  5,  0.94796,  -85.6022,  'GATESVIL',  16.100,  13
15025,  1,  27.239,  7.641,  0.000,  0.000,  5,  1.01599,  -75.3853,  'CLEBURNE',  16.100,  18
15026,  1,  53.739,  14.927,  0.000,  0.000,  5,  1.01881,  -77.8914,  'FORT WOR',  16.100,  17
15027,  1,  50.423,  14.023,  0.000,  0.000,  5,  1.01790,  -78.6125,  'FORT WOR',  16.100,  17
15028,  1,  43.149,  12.036,  0.000,  0.000,  5,  1.02361,  -77.7071,  'FORT WOR',  16.100,  17
15029,  1,  6.676,  1.887,  0.000,  0.000,  5,  0.98809,  -82.0094,  'TROY 0SE',  16.100,  13
15030,  1,  9.770,  2.758,  0.000,  0.000,  5,  1.01566,  -78.0332,  'SPRINGTO',  16.100,  12
15031,  1,  66.087,  18.272,  0.000,  0.000,  5,  1.01873,  -78.4042,  'PRINCETO',  16.100,  16
15032,  1,  30.590,  8.570,  0.000,  0.000,  5,  1.01889,  -78.3834,  'DALLAS 2',  16.100,  16
15034,  1,  35.673,  9.976,  0.000,  0.000,  5,  1.01999,  -76.6577,  'DALLAS 1',  16.100,  16
15043,  1,  41.958,  11.704,  0.000,  0.000,  5,  1.01193,  -79.5667,  'ROYSE CI',  16.100,  16
15044,  1,  51.624,  14.348,  0.000,  0.000,  5,  1.01378,  -76.6077,  'BOYD 0SE',  16.100,  17
15046,  1,  14.162,  3.992,  0.000,  0.000,  5,  1.02016,  -70.7017,  'STEPHENV',  16.100,  18
15048,  1,  57.264,  15.886,  0.000,  0.000,  5,  1.01900,  -75.9147,  'MANSFIEL',  16.100,  17
15050,  1,  139.701,  37.555,  0.000,  0.000,  5,  1.01720,  -78.4043,  'GREENVIL',  16.100,  16
15053,  1,  44.934,  12.524,  0.000,  0.000,  5,  1.02354,  -77.7216,  'PLANO 4 ',  16.100,  16
15054,  1,  120.157,  32.125,  0.000,  0.000,  5,  0.89894,  -91.4727,  'GROESBEC',  16.100,  14
15056,  1,  15.415,  4.343,  0.000,  0.000,  5,  1.01731,  -69.3396,  'GRAHAM 1',  16.100,  12
15062,  1,  27.315,  7.661,  0.000,  0.000,  5,  1.01307,  -85.8654,  'MABANK 2',  11.500,  14
15064,  1,  30.487,  8.543,  0.000,  0.000,  5,  1.02482,  -76.5782,  'ARLINGTO',  16.100,  17
15070,  1,  56.067,  15.559,  0.000,  0.000,  5,  1.01731,  -78.7590,  'DALLAS 4',  16.100,  17
15071,  1,  54.865,  15.223,  0.000,  0.000,  5,  1.00196,  -79.3495,  'WACO 3 0',  16.100,  13
15072,  1,  51.900,  14.430,  0.000,  0.000,  5,  1.02615,  -77.7373,  'DALLAS 1',  16.100,  16
15073,  1,  53.319,  14.806,  0.000,  0.000,  5,  1.00926,  -72.2589,  'BANGS 0S',  16.100,  15
15074,  1,  6.473,  1.830,  0.000,  0.000,  5,  1.01426,  -79.0762,  'PROSPER ',  16.100,  16
15075,  1,  19.427,  5.462,  0.000,  0.000,  5,  0.98052,  -84.1649,  'EVANT 0S',  16.100,  18
15077,  1,  2.351,  0.665,  0.000,  0.000,  5,  1.02730,  -82.6942,  'TERRELL ',  11.500,  16
15078,  1,  8.075,  2.281,  0.000,  0.000,  5,  1.02113,  -76.5303,  'AUBREY 0',  16.100,  17
15079,  1,  51.850,  14.405,  0.000,  0.000,  5,  1.00678,  -79.8127,  'WACO 4 0',  16.100,  13
15080,  1,  25.923,  7.269,  0.000,  0.000,  5,  0.97574,  -83.5915,  'LORENA 0',  16.100,  13
15081,  1,  19.394,  5.456,  0.000,  0.000,  5,  1.01374,  -81.2304,  'FORT HOO',  16.100,  13
15082,  1,  62.392,  17.278,  0.000,  0.000,  5,  1.02347,  -78.3507,  'ARLINGTO',  16.100,  17
15084,  1,  75.164,  20.718,  0.000,  0.000,  5,  1.02474,  -77.1626,  'MCKINNEY',  16.100,  16
15085,  1,  124.160,  33.558,  0.000,  0.000,  5,  1.01099,  -79.1151,  'DALLAS 3',  16.100,  17
15086,  1,  32.841,  9.194,  0.000,  0.000,  5,  1.02004,  -78.1040,  'ARLINGTO',  16.100,  17
15087,  1,  49.647,  13.785,  0.000,  0.000,  5,  0.97837,  -81.0934,  'MILFORD ',  16.100,  14
15090,  1,  2.355,  0.667,  0.000,  0.000,  5,  1.02731,  -78.7862,  'DALLAS 1',  16.100,  16
15091,  1,  69.045,  18.986,  0.000,  0.000,  5,  0.94514,  -84.6766,  'FROST 0S',  16.100,  14
15092,  1,  3.560,  1.007,  0.000,  0.000,  5,  1.01697,  -77.6870,  'GRANDVIE',  16.100,  14
15093,  1,  11.904,  3.358,  0.000,  0.000,  5,  1.02732,  -78.4106,  'HASLET 0',  16.100,  17
15094,  1,  39.776,  11.108,  0.000,  0.000,  5,  1.01415,  -77.3607,  'BARDWELL',  16.100,  14
15095,  1,  1.420,  0.402,  0.000,  0.000,  5,  1.02283,  -77.7088,  'LAKE DAL',  16.100,  17
15096,  1,  18.338,  5.161,  0.000,  0.000,  5,  1.02494,  -78.0017,  'PLANO 1 ',  16.100,  16
15097,  1,  37.371,  10.445,  0.000,  0.000,  5,  1.02338,  -77.3945,  'EULESS 2',  16.100,  17
15098,  1,  61.136,  16.941,  0.000,  0.000,  5,  1.02736,  -78.4998,  'FORT WOR',  16.100,  17
15099,  1,  121.642,  32.958,  0.000,  0.000,  5,  1.02742,  -78.7381,  'FLOWER M',  16.100,  17
15100,  1,  51.359,  14.280,  0.000,  0.000,  5,  1.01941,  -78.3099,  'DALLAS 1',  16.100,  16
15101,  1,  17.501,  4.925,  0.000,  0.000,  5,  0.98762,  -80.2646,  'COMANCHE',  16.100,  15
15103,  1,  18.117,  5.100,  0.000,  0.000,  5,  1.02636,  -77.3721,  'RICHARDS',  16.100,  16
15104,  1,  171.149,  46.915,  0.000,  0.000,  5,  1.01745,  -77.5921,  'FORT WOR',  16.100,  17
15105,  1,  59.776,  16.568,  0.000,  0.000,  5,  1.02098,  -78.2895,  'IRVING 1',  16.100,  17
15108,  1,  77.739,  21.410,  0.000,  0.000,  5,  1.02738,  -77.7214,  'DALLAS 4',  16.100,  17
15109,  1,  29.473,  8.259,  0.000,  0.000,  5,  1.00770,  -79.0447,  'LANCASTE',  16.100,  16
15110,  1,  37.913,  10.584,  0.000,  0.000,  5,  0.98541,  -75.9380,  'PALO PIN',  16.100,  12
15111,  1,  2.505,  0.709,  0.000,  0.000,  5,  1.02583,  -78.3616,  'ADDISON ',  16.100,  16
15112,  1,  25.451,  7.140,  0.000,  0.000,  5,  0.98306,  -78.9640,  'HICO 0SE',  16.100,  18
15113,  1,  11.127,  3.140,  0.000,  0.000,  5,  1.01817,  -78.3521,  'KRUM 0SE',  16.100,  17
15114,  1,  16.424,  4.625,  0.000,  0.000,  5,  0.99981,  -81.2982,  'KAUFMAN ',  16.100,  16
15115,  1,  43.079,  12.013,  0.000,  0.000,  5,  1.02137,  -79.9319,  'CADDO MI',  16.100,  16
15116,  1,  10.342,  2.919,  0.000,  0.000,  5,  1.02556,  -77.8924,  'PLANO 7 ',  16.100,  16
15117,  1,  109.681,  29.826,  0.000,  0.000,  5,  1.01669,  -78.4936,  'FORT WOR',  16.100,  17
15118,  1,  71.949,  19.801,  0.000,  0.000,  5,  0.97136,  -73.5464,  'BAIRD 0S',  16.100,  15
15119,  1,  5.919,  1.673,  0.000,  0.000,  5,  1.01517,  -72.5410,  'PERRIN 0',  16.100,  12
15121,  1,  3.373,  0.955,  0.000,  0.000,  5,  1.02258,  -71.7233,  'BROWNWOO',  16.100,  15
15122,  1,  58.954,  16.347,  0.000,  0.000,  5,  1.02305,  -78.7788,  'DALLAS 6',  16.100,  16
15124,  1,  51.121,  14.155,  0.000,  0.000,  5,  0.92361,  -89.8248,  'MARLIN 1',  11.500,  13
15125,  1,  20.474,  5.758,  0.000,  0.000,  5,  1.02364,  -77.0870,  'ARLINGTO',  16.100,  17
15126,  1,  40.288,  11.248,  0.000,  0.000,  5,  1.02276,  -78.7525,  'DALLAS 8',  16.100,  16
15127,  1,  106.443,  28.872,  0.000,  0.000,  5,  0.96657,  -82.3955,  'JONESBOR',  16.100,  18
15128,  1,  2.953,  0.836,  0.000,  0.000,  5,  1.01859,  -78.7592,  'DALLAS 3',  16.100,  16
15129,  1,  66.712,  18.426,  0.000,  0.000,  5,  0.99938,  -79.9052,  'GOLDTHWA',  16.100,  18
15130,  1,  7.629,  2.155,  0.000,  0.000,  5,  1.02495,  -77.5818,  'PLANO 5 ',  16.100,  16
15132,  1,  64.454,  17.830,  0.000,  0.000,  5,  1.01701,  -79.7769,  'BELTON 1',  16.100,  13
15133,  1,  54.663,  15.155,  0.000,  0.000,  5,  0.98175,  -79.3086,  'TOLAR 0S',  16.100,  18
15134,  1,  9.495,  2.681,  0.000,  0.000,  5,  1.00122,  -72.2160,  'BRECKENR',  16.100,  15
15135,  1,  17.303,  4.871,  0.000,  0.000,  5,  1.01621,  -75.5240,  'EASTLAND',  16.100,  15
15136,  1,  16.052,  4.520,  0.000,  0.000,  5,  0.99427,  -78.8866,  'COOPER 0',  16.100,  16
15138,  1,  8.179,  2.310,  0.000,  0.000,  5,  1.00827,  -78.8112,  'WACO 1 1',  16.100,  13
15139,  1,  69.033,  19.074,  0.000,  0.000,  5,  1.02737,  -78.6938,  'DALLAS 4',  16.100,  16
15140,  1,  65.039,  17.921,  0.000,  0.000,  5,  0.94405,  -86.3602,  'GATESVIL',  16.100,  13
15141,  1,  5.971,  1.688,  0.000,  0.000,  5,  1.00931,  -79.3328,  'ANNA 0SE',  16.100,  16
15142,  1,  29.290,  8.201,  0.000,  0.000,  5,  0.97486,  -83.5421,  'MOODY 0S',  16.100,  13
15143,  1,  10.204,  2.880,  0.000,  0.000,  5,  1.02415,  -76.9254,  'FORT WOR',  16.100,  17
15144,  1,  60.701,  16.788,  0.000,  0.000,  5,  0.98154,  -80.3092,  'WACO 6 0',  16.100,  13
15145,  1,  42.345,  11.813,  0.000,  0.000,  5,  1.02274,  -77.9084,  'GRAND PR',  16.100,  17
15146,  1,  71.953,  19.851,  0.000,  0.000,  5,  1.01952,  -78.3539,  'ROWLETT ',  16.100,  16
15147,  1,  68.330,  18.877,  0.000,  0.000,  5,  1.01892,  -78.5895,  'PLANO 6 ',  16.100,  16
15148,  1,  72.499,  19.999,  0.000,  0.000,  5,  1.02026,  -78.5050,  'IRVING 5',  16.100,  17
15149,  1,  57.183,  15.865,  0.000,  0.000,  5,  1.02066,  -78.8090,  'DALLAS 7',  16.100,  16
15150,  1,  65.752,  18.168,  0.000,  0.000,  5,  1.00929,  -72.6014,  'BRYSON 2',  16.100,  12
15151,  1,  3.221,  0.911,  0.000,  0.000,  5,  0.97999,  -81.2655,  'MORGAN 0',  16.100,  18
15152,  1,  3.524,  0.997,  0.000,  0.000,  5,  1.01941,  -78.5295,  'SACHSE 0',  16.100,  16
15153,  1,  39.712,  11.087,  0.000,  0.000,  5,  1.01436,  -75.0032,  'PARADISE',  16.100,  12
15154,  1,  12.491,  3.521,  0.000,  0.000,  5,  0.97641,  -80.9389,  'RIO VIST',  16.100,  18
15155,  1,  8.052,  2.275,  0.000,  0.000,  5,  1.00685,  -73.7369,  'STRAWN 0',  16.100,  12
15156,  1,  2.425,  0.686,  0.000,  0.000,  5,  0.98899,  -78.5691,  'MAY-00SE',  16.100,  15
15157,  1,  4.332,  1.226,  0.000,  0.000,  5,  1.01020,  -78.9154,  'DESOTO 0',  16.100,  17
15158,  1,  104.498,  28.488,  0.000,  0.000,  5,  1.02372,  -78.3133,  'MESQUITE',  16.100,  16
15159,  1,  117.470,  31.518,  0.000,  0.000,  5,  0.91560,  -90.4229,  'ROSEBUD ',  16.100,  13
15160,  1,  9.477,  2.676,  0.000,  0.000,  5,  1.02356,  -76.1818,  'DENTON 2',  16.100,  17
15161,  1,  39.052,  10.909,  0.000,  0.000,  5,  1.02734,  -78.7544,  'DALLAS 4',  16.100,  16
15162,  1,  152.228,  41.211,  0.000,  0.000,  5,  0.88533,  -91.2312,  'AXTELL 0',  16.100,  14
15163,  1,  4.473,  1.265,  0.000,  0.000,  5,  1.01286,  -80.7658,  'NOLANVIL',  16.100,  13
15165,  1,  10.767,  3.039,  0.000,  0.000,  5,  1.02494,  -75.9616,  'DENTON 1',  16.100,  17
15168,  1,  41.873,  11.684,  0.000,  0.000,  5,  1.02318,  -78.8415,  'DALLAS 3',  16.100,  16
15171,  1,  90.169,  24.566,  0.000,  0.000,  5,  0.93212,  -86.1787,  'MERTENS ',  16.100,  14
15172,  1,  0.735,  0.208,  0.000,  0.000,  5,  1.02731,  -77.6948,  'WEATHERF',  16.100,  12
15173,  1,  48.847,  13.595,  0.000,  0.000,  5,  1.02395,  -77.7382,  'PLANO 3 ',  16.100,  16
15174,  1,  76.581,  20.967,  0.000,  0.000,  5,  0.92573,  -86.8472,  'MALONE 0',  16.100,  14
15175,  1,  2.742,  0.776,  0.000,  0.000,  5,  1.02414,  -76.5182,  'DENTON 3',  16.100,  17
15176,  1,  80.271,  22.039,  0.000,  0.000,  5,  0.99015,  -74.3113,  'GRAFORD ',  16.100,  12
15177,  1,  3.952,  1.118,  0.000,  0.000,  5,  1.01825,  -78.0420,  'ARLINGTO',  16.100,  17
15178,  1,  62.528,  17.310,  0.000,  0.000,  5,  1.01684,  -78.8209,  'ROCKWALL',  16.100,  16
15180,  1,  59.805,  16.576,  0.000,  0.000,  5,  1.02009,  -76.2955,  'CORSICAN',  16.100,  14
15181,  1,  58.432,  16.203,  0.000,  0.000,  5,  1.02034,  -78.6111,  'GARLAND ',  16.100,  16
15182,  1,  129.675,  34.716,  0.000,  0.000,  5,  0.94339,  -85.8839,  'GATESVIL',  16.100,  13
15183,  1,  2.510,  0.710,  0.000,  0.000,  5,  1.02611,  -78.4258,  'CARROLLT',  16.100,  16
15184,  1,  95.355,  26.066,  0.000,  0.000,  5,  1.01291,  -79.2959,  'FORT WOR',  16.100,  17
15185,  1,  66.259,  18.316,  0.000,  0.000,  5,  1.01617,  -77.9249,  'RHOME 0S',  16.100,  17
15186,  1,  18.846,  5.303,  0.000,  0.000,  5,  1.01250,  -77.8978,  'VENUS 0S',  16.100,  17
15187,  1,  16.877,  4.753,  0.000,  0.000,  5,  1.01530,  -69.0229,  'OLNEY 2 ',  16.100,  12
15188,  1,  11.272,  3.181,  0.000,  0.000,  5,  1.02150,  -78.2089,  'CARROLLT',  16.100,  16
15189,  1,  43.465,  12.120,  0.000,  0.000,  5,  1.02133,  -78.7074,  'DALLAS 2',  16.100,  16
15190,  1,  55.760,  15.464,  0.000,  0.000,  5,  1.00472,  -78.0659,  'GORDON 0',  16.100,  12
15191,  1,  1.829,  0.518,  0.000,  0.000,  5,  0.98261,  -81.1246,  'MERIDIAN',  16.100,  18
15193,  1,  4.333,  1.226,  0.000,  0.000,  5,  1.02408,  -78.9508,  'KILLEEN ',  16.100,  13
15194,  1,  76.722,  21.128,  0.000,  0.000,  5,  1.01797,  -78.3265,  'DUNCANVI',  16.100,  17
15195,  1,  38.917,  10.871,  0.000,  0.000,  5,  1.02314,  -77.7907,  'ARGYLE 0',  16.100,  17
15199,  1,  33.953,  9.501,  0.000,  0.000,  5,  1.02032,  -78.1635,  'FORT WOR',  16.100,  17
15200,  1,  16.260,  4.578,  0.000,  0.000,  5,  0.98602,  -76.8974,  'MINERAL ',  16.100,  12
15201,  1,  41.918,  11.655,  0.000,  0.000,  5,  0.92960,  -86.2395,  'COOLIDGE',  16.100,  14
15202,  1,  2.774,  0.785,  0.000,  0.000,  5,  0.99853,  -79.7406,  'RICE 0SE',  16.100,  14
15203,  1,  5.760,  1.628,  0.000,  0.000,  5,  1.02393,  -78.2882,  'DALLAS 3',  16.100,  16
15209,  1,  98.000,  26.661,  0.000,  0.000,  5,  0.97093,  -79.5125,  'WALNUT S',  16.100,  18
15210,  1,  2.193,  0.621,  0.000,  0.000,  5,  1.02337,  -77.6070,  'BEDFORD ',  16.100,  17
15211,  1,  23.959,  6.713,  0.000,  0.000,  5,  0.89909,  -90.2862,  'HUBBARD ',  16.100,  14
15212,  1,  3.849,  1.089,  0.000,  0.000,  5,  1.00056,  -79.4680,  'FERRIS 0',  16.100,  14
15213,  1,  21.576,  6.065,  0.000,  0.000,  5,  1.02111,  -78.3116,  'GARLAND ',  16.100,  16
15214,  1,  58.113,  16.115,  0.000,  0.000,  5,  1.01714,  -78.6837,  'DALLAS 3',  16.100,  16
15215,  1,  74.657,  20.568,  0.000,  0.000,  5,  1.01261,  -77.9811,  'PILOT PO',  16.100,  16
15216,  1,  12.123,  3.420,  0.000,  0.000,  5,  1.02038,  -78.2508,  'FORT WOR',  16.100,  17
15217,  1,  44.563,  12.424,  0.000,  0.000,  5,  1.02735,  -77.9364,  'NORTH RI',  16.100,  17
15218,  1,  52.321,  14.537,  0.000,  0.000,  5,  1.01173,  -78.5054,  'JUSTIN 0',  16.100,  17
15219,  1,  28.562,  8.007,  0.000,  0.000,  5,  1.00952,  -80.0248,  'SCURRY 0',  16.100,  14
15220,  1,  10.007,  2.825,  0.000,  0.000,  5,  1.01971,  -78.4510,  'SANGER 0',  16.100,  17
15221,  1,  31.995,  8.959,  0.000,  0.000,  5,  1.01698,  -81.1228,  'KILLEEN ',  16.100,  13
15222,  1,  66.987,  18.482,  0.000,  0.000,  5,  0.98329,  -82.6508,  'MABANK 1',  16.100,  14
15223,  1,  19.704,  5.531,  0.000,  0.000,  5,  0.89953,  -91.2224,  'MEXIA 0S',  16.100,  14
15224,  1,  23.455,  6.589,  0.000,  0.000,  5,  1.02479,  -78.1504,  'CARROLLT',  16.100,  16
15225,  1,  105.993,  28.869,  0.000,  0.000,  5,  1.01915,  -80.3544,  'NEVADA 0',  16.100,  16
15226,  1,  9.792,  2.763,  0.000,  0.000,  5,  0.99593,  -80.0199,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.906,  0.823,  0.000,  0.000,  5,  1.01123,  -80.8809,  'TERRELL ',  16.100,  16
15228,  1,  38.075,  10.638,  0.000,  0.000,  5,  1.01835,  -77.6667,  'DALLAS 1',  16.100,  16
15229,  1,  51.236,  14.245,  0.000,  0.000,  5,  1.01903,  -78.4318,  'DALLAS 1',  16.100,  16
15230,  1,  31.625,  8.858,  0.000,  0.000,  5,  1.02324,  -78.7390,  'DALLAS 2',  16.100,  16
15231,  1,  42.181,  11.750,  0.000,  0.000,  5,  0.97598,  -80.2782,  'HAMILTON',  16.100,  18
15232,  1,  7.853,  2.219,  0.000,  0.000,  5,  1.02461,  -78.5291,  'ARLINGTO',  16.100,  17
15233,  1,  29.896,  8.379,  0.000,  0.000,  5,  1.02423,  -77.9665,  'EULESS 1',  16.100,  17
15234,  1,  55.390,  15.378,  0.000,  0.000,  5,  1.02109,  -77.6923,  'FRISCO 1',  16.100,  16
15235,  1,  73.453,  20.236,  0.000,  0.000,  5,  1.00464,  -81.8299,  'SALADO 0',  16.100,  13
15244,  1,  10.973,  3.096,  0.000,  0.000,  5,  1.02001,  -77.9537,  'FORT WOR',  16.100,  17
15245,  1,  32.404,  9.074,  0.000,  0.000,  5,  1.02389,  -78.5189,  'GRAPEVIN',  16.100,  17
15246,  1,  77.364,  21.255,  0.000,  0.000,  5,  0.98428,  -77.2200,  'GLEN ROS',  16.100,  18
15247,  1,  14.444,  4.069,  0.000,  0.000,  5,  0.97246,  -80.3239,  'KOPPERL ',  16.100,  18
15248,  1,  1.702,  0.482,  0.000,  0.000,  5,  1.02363,  -77.5140,  'BEDFORD ',  16.100,  17
15249,  1,  53.896,  14.970,  0.000,  0.000,  5,  1.01873,  -76.7646,  'FORT WOR',  16.100,  17
15250,  1,  94.411,  25.831,  0.000,  0.000,  5,  1.02070,  -77.7206,  'DALLAS 5',  16.100,  16
15251,  1,  94.105,  25.754,  0.000,  0.000,  5,  1.02333,  -78.2918,  'GRAND PR',  16.100,  17
15252,  1,  64.406,  17.823,  0.000,  0.000,  5,  1.02338,  -78.6748,  'DALLAS 2',  16.100,  16
15253,  1,  46.222,  12.877,  0.000,  0.000,  5,  1.02195,  -77.4965,  'FLOWER M',  16.100,  17
15254,  1,  63.254,  17.510,  0.000,  0.000,  5,  1.02178,  -77.7150,  'ROANOKE ',  16.100,  17
15255,  1,  38.149,  10.650,  0.000,  0.000,  5,  0.98887,  -77.7018,  'MILLSAP ',  16.100,  12
15256,  1,  5.442,  1.539,  0.000,  0.000,  5,  0.99114,  -79.9631,  'FORRESTO',  16.100,  14
15257,  1,  0.619,  0.175,  0.000,  0.000,  5,  0.97744,  -81.2325,  'ITALY 0S',  16.100,  14
15258,  1,  6.472,  1.829,  0.000,  0.000,  5,  1.01846,  -78.4644,  'FORNEY 0',  16.100,  16
15259,  1,  66.789,  18.456,  0.000,  0.000,  5,  1.01675,  -79.8843,  'LAVON 0S',  16.100,  16
15264,  1,  6.913,  1.954,  0.000,  0.000,  5,  1.02731,  -76.4062,  'DE LEON ',  16.100,  15
15265,  1,  9.902,  2.795,  0.000,  0.000,  5,  1.02497,  -76.9623,  'KELLER 1',  16.100,  17
15266,  1,  69.696,  19.250,  0.000,  0.000,  5,  1.02459,  -77.9700,  'CEDAR HI',  16.100,  17
15267,  1,  92.502,  25.210,  0.000,  0.000,  5,  0.95899,  -85.3987,  'MC GREGO',  16.100,  13
15268,  1,  24.396,  6.847,  0.000,  0.000,  5,  0.98973,  -79.8357,  'COMMERCE',  16.100,  16
15269,  1,  24.127,  6.775,  0.000,  0.000,  5,  1.00857,  -77.1022,  'MIDLOTHI',  16.100,  17
15270,  1,  59.508,  16.425,  0.000,  0.000,  5,  0.93222,  -85.5642,  'WEST 0SE',  16.100,  13
15271,  1,  10.875,  3.068,  0.000,  0.000,  5,  0.96603,  -84.7493,  'BARTLETT',  16.100,  13
15272,  1,  5.513,  1.559,  0.000,  0.000,  5,  1.02209,  -78.7621,  'DALLAS 1',  16.100,  16
15273,  1,  10.772,  3.040,  0.000,  0.000,  5,  1.02714,  -78.0372,  'COPPELL ',  16.100,  17
15274,  1,  54.505,  15.133,  0.000,  0.000,  5,  1.01207,  -78.6975,  'WILMER 0',  16.100,  16
15275,  1,  7.890,  2.227,  0.000,  0.000,  5,  0.90533,  -90.0866,  'DAWSON 0',  16.100,  14
15276,  1,  3.299,  0.933,  0.000,  0.000,  5,  0.95647,  -83.2401,  'MART 0SE',  16.100,  14
15277,  1,  7.354,  2.078,  0.000,  0.000,  5,  1.01774,  -77.9634,  'LITTLE E',  16.100,  16
15278,  1,  72.241,  19.901,  0.000,  0.000,  5,  0.99502,  -81.1672,  'TEMPLE 2',  16.100,  13
15280,  1,  34.953,  9.775,  0.000,  0.000,  5,  1.00969,  -79.5293,  'TEMPLE 1',  16.100,  13
15284,  1,  61.000,  16.892,  0.000,  0.000,  5,  1.01023,  -79.9058,  'QUINLAN ',  16.100,  16
15285,  1,  28.488,  7.984,  0.000,  0.000,  5,  1.00241,  -76.3575,  'CHICO 0S',  16.100,  12
15286,  1,  7.595,  2.146,  0.000,  0.000,  5,  0.99464,  -75.6399,  'DUBLIN 2',  16.100,  18
15287,  1,  19.983,  5.621,  0.000,  0.000,  5,  1.02147,  -78.0840,  'ARLINGTO',  16.100,  17
15288,  1,  94.583,  25.812,  0.000,  0.000,  5,  0.98837,  -80.0221,  'WOLFE CI',  16.100,  16
15289,  1,  8.705,  2.459,  0.000,  0.000,  5,  1.02731,  -78.2588,  'DALLAS 2',  16.100,  16
15290,  1,  45.984,  12.792,  0.000,  0.000,  5,  0.97861,  -81.0126,  'WHITNEY ',  16.100,  18
15291,  1,  19.940,  5.609,  0.000,  0.000,  5,  1.02039,  -78.2403,  'FORT WOR',  16.100,  17
15292,  1,  117.852,  31.947,  0.000,  0.000,  5,  1.01687,  -77.5885,  'FORT WOR',  16.100,  17
15293,  1,  51.345,  14.270,  0.000,  0.000,  5,  1.00976,  -75.7496,  'JOSHUA 0',  16.100,  18
15294,  1,  36.627,  10.240,  0.000,  0.000,  5,  1.02266,  -78.7793,  'DALLAS 1',  16.100,  16
15296,  1,  59.713,  16.553,  0.000,  0.000,  5,  1.02410,  -76.9379,  'MCKINNEY',  16.100,  16
15305,  1,  53.860,  14.964,  0.000,  0.000,  5,  1.02631,  -77.3569,  'ALLEN 1 ',  16.100,  16
15306,  1,  96.034,  26.260,  0.000,  0.000,  5,  1.02108,  -76.8767,  'ALEDO 2 ',  16.100,  17
15307,  1,  33.815,  9.464,  0.000,  0.000,  5,  1.02552,  -77.7365,  'THE COLO',  16.100,  16
15308,  1,  80.346,  22.097,  0.000,  0.000,  5,  1.02006,  -78.0944,  'SUNNYVAL',  16.100,  16
15309,  1,  9.016,  2.546,  0.000,  0.000,  5,  1.02060,  -78.6955,  'DALLAS 1',  16.100,  16
15310,  1,  71.104,  19.628,  0.000,  0.000,  5,  1.02475,  -78.1942,  'FORT WOR',  16.100,  17
15311,  1,  41.652,  11.624,  0.000,  0.000,  5,  1.02462,  -78.9072,  'DALLAS 3',  16.100,  16
15312,  1,  21.382,  6.010,  0.000,  0.000,  5,  1.01523,  -77.8830,  'AZLE 0SE',  16.100,  17
15313,  1,  65.116,  18.011,  0.000,  0.000,  5,  1.01886,  -77.1316,  'HUTCHINS',  16.100,  16
15314,  1,  9.402,  2.654,  0.000,  0.000,  5,  0.96311,  -82.8501,  'VALLEY M',  16.100,  13
15315,  1,  7.534,  2.129,  0.000,  0.000,  5,  1.01122,  -78.4377,  'DENTON 6',  16.100,  17
15316,  1,  20.507,  5.767,  0.000,  0.000,  5,  1.02732,  -78.6200,  'MESQUITE',  16.100,  16
15323,  1,  124.281,  33.627,  0.000,  0.000,  5,  1.02301,  -77.5651,  'DALLAS 2',  16.100,  17
15327,  1,  145.545,  39.475,  0.000,  0.000,  5,  0.90302,  -89.6167,  'MOUNT CA',  16.100,  14
15328,  1,  2.712,  0.767,  0.000,  0.000,  5,  0.98138,  -83.1013,  'RIESEL 2',  16.100,  13
15329,  1,  7.474,  2.112,  0.000,  0.000,  5,  1.01706,  -78.4768,  'DALLAS 1',  16.100,  16
15330,  1,  105.510,  28.750,  0.000,  0.000,  5,  1.02224,  -77.6112,  'ARLINGTO',  16.100,  17
15331,  1,  46.372,  12.910,  0.000,  0.000,  5,  1.00530,  -79.6374,  'CELINA 0',  16.100,  16
15332,  1,  18.086,  5.091,  0.000,  0.000,  5,  1.02081,  -78.5247,  'FORT WOR',  16.100,  17
15333,  1,  70.360,  19.410,  0.000,  0.000,  5,  1.00581,  -79.1377,  'RED OAK ',  16.100,  14
15334,  1,  77.219,  21.218,  0.000,  0.000,  5,  0.98311,  -69.5931,  'CLYDE 0S',  16.100,  15
15335,  1,  15.389,  4.336,  0.000,  0.000,  5,  1.02020,  -78.5877,  'IRVING 2',  16.100,  17
15336,  1,  104.832,  28.568,  0.000,  0.000,  5,  1.02029,  -77.9801,  'ROWLETT ',  16.100,  16
15337,  1,  50.655,  14.082,  0.000,  0.000,  5,  1.00932,  -72.4281,  'JACKSBOR',  16.100,  12
15338,  1,  11.718,  3.306,  0.000,  0.000,  5,  1.00975,  -77.1197,  'GRANBURY',  16.100,  18
15339,  1,  56.860,  15.781,  0.000,  0.000,  5,  1.02736,  -78.5122,  'SOUTHLAK',  16.100,  17
15340,  1,  53.468,  14.855,  0.000,  0.000,  5,  1.02093,  -78.8384,  'DALLAS 2',  16.100,  16
15341,  1,  21.597,  6.071,  0.000,  0.000,  5,  1.02631,  -77.5286,  'LEWISVIL',  16.100,  17
15344,  1,  25.720,  7.220,  0.000,  0.000,  5,  1.02572,  -78.7641,  'DALLAS 3',  16.100,  16
15345,  1,  60.265,  16.664,  0.000,  0.000,  5,  0.97390,  -81.6345,  'HILLSBOR',  16.100,  14
15346,  1,  18.448,  5.192,  0.000,  0.000,  5,  1.02732,  -78.1314,  'FORT WOR',  16.100,  17
15347,  1,  53.757,  14.906,  0.000,  0.000,  5,  0.97607,  -72.4302,  'CISCO 0S',  16.100,  15
15348,  1,  12.123,  3.418,  0.000,  0.000,  5,  0.98929,  -79.6981,  'ITASCA 0',  16.100,  14
15349,  1,  5.330,  1.507,  0.000,  0.000,  5,  1.01803,  -78.0027,  'LANCASTE',  16.100,  16
15351,  1,  36.517,  10.209,  0.000,  0.000,  5,  1.02236,  -77.3946,  'GARLAND ',  16.100,  16
15352,  1,  124.672,  33.717,  0.000,  0.000,  5,  1.01948,  -78.5417,  'DALLAS 9',  16.100,  16
15353,  1,  25.607,  7.188,  0.000,  0.000,  5,  1.02299,  -77.9827,  'DUNCANVI',  16.100,  17
15354,  1,  34.112,  9.545,  0.000,  0.000,  5,  1.01823,  -79.3870,  'MESQUITE',  16.100,  16
15355,  1,  54.910,  15.243,  0.000,  0.000,  5,  1.00773,  -77.7674,  'MAYPEARL',  16.100,  14
15356,  1,  3.598,  1.018,  0.000,  0.000,  5,  1.02655,  -78.5523,  'GARLAND ',  16.100,  16
15357,  1,  88.345,  24.231,  0.000,  0.000,  5,  1.02381,  -77.5956,  'ALLEN 2 ',  16.100,  16
15362,  1,  66.826,  18.469,  0.000,  0.000,  5,  1.01510,  -72.8537,  'BRIDGEPO',  16.100,  12
15370,  1,  17.937,  5.049,  0.000,  0.000,  5,  1.02259,  -77.1358,  'LEWISVIL',  16.100,  17
15371,  1,  69.837,  19.276,  0.000,  0.000,  5,  1.01274,  -78.3313,  'SEAGOVIL',  16.100,  16
15372,  1,  49.806,  13.857,  0.000,  0.000,  5,  1.02429,  -78.6341,  'DALLAS 3',  16.100,  16
15373,  1,  24.096,  6.767,  0.000,  0.000,  5,  1.01758,  -78.7330,  'HALTOM C',  16.100,  17
15374,  1,  112.396,  30.544,  0.000,  0.000,  5,  1.02168,  -77.6663,  'BALCH SP',  16.100,  16
15375,  1,  48.174,  13.411,  0.000,  0.000,  5,  1.02250,  -78.1234,  'FORT WOR',  16.100,  17
15376,  1,  43.848,  12.226,  0.000,  0.000,  5,  1.02131,  -77.9763,  'DALLAS 4',  16.100,  17
15377,  1,  34.755,  9.721,  0.000,  0.000,  5,  1.01250,  -81.6275,  'KILLEEN ',  16.100,  13
15378,  1,  30.745,  8.611,  0.000,  0.000,  5,  1.00628,  -80.8654,  'WACO 5 0',  16.100,  13
15379,  1,  36.630,  10.240,  0.000,  0.000,  5,  1.02257,  -78.3411,  'FORT WOR',  16.100,  17
15381,  1,  122.844,  33.230,  0.000,  0.000,  5,  1.01441,  -77.5066,  'ENNIS 1S',  16.100,  14
15385,  1,  60.252,  16.699,  0.000,  0.000,  5,  1.02289,  -76.9605,  'DALLAS 3',  16.100,  16
15386,  1,  137.358,  36.998,  0.000,  0.000,  5,  1.02744,  -78.5490,  'RICHARDS',  16.100,  16
15387,  1,  37.515,  10.483,  0.000,  0.000,  5,  1.01603,  -78.9541,  'FORT WOR',  16.100,  17
15389,  1,  52.483,  14.572,  0.000,  0.000,  5,  0.99615,  -78.5965,  'WACO 2 1',  16.100,  13
15392,  1,  41.714,  11.594,  0.000,  0.000,  5,  0.91331,  -92.8379,  'ROGERS 2',  11.500,  13
15393,  1,  4.906,  1.388,  0.000,  0.000,  5,  0.99054,  -79.5398,  'CHINA SP',  16.100,  13
15400,  1,  10.449,  2.949,  0.000,  0.000,  5,  1.01706,  -77.9604,  'MCKINNEY',  16.100,  16
15402,  1,  70.371,  19.420,  0.000,  0.000,  5,  1.01288,  -74.2329,  'GRANBURY',  16.100,  18
15407,  1,  41.153,  11.471,  0.000,  0.000,  5,  0.98080,  -81.6629,  'CLIFTON ',  16.100,  18
15408,  1,  10.997,  3.103,  0.000,  0.000,  5,  1.01877,  -79.2903,  'FARMERSV',  16.100,  16
15409,  1,  21.442,  6.027,  0.000,  0.000,  5,  1.01661,  -78.2206,  'ARLINGTO',  16.100,  17
15411,  1,  72.684,  20.056,  0.000,  0.000,  5,  1.02737,  -80.3801,  'KILLEEN ',  16.100,  13
15412,  1,  80.964,  22.261,  0.000,  0.000,  5,  1.01868,  -78.9590,  'WYLIE 0S',  16.100,  16
15420,  1,  82.875,  22.773,  0.000,  0.000,  5,  1.02253,  -77.0784,  'FORT WOR',  16.100,  17
15421,  1,  7.888,  2.227,  0.000,  0.000,  5,  1.02732,  -80.0475,  'JOSEPHIN',  16.100,  16
15422,  1,  1.327,  0.376,  0.000,  0.000,  5,  1.02731,  -77.7675,  'LEWSIVIL',  16.100,  17
15425,  1,  134.451,  36.219,  0.000,  0.000,  5,  1.01806,  -78.5721,  'DALLAS 4',  16.100,  16
15426,  1,  30.154,  8.442,  0.000,  0.000,  5,  0.98062,  -82.6333,  'KEMP 0SE',  16.100,  14
15427,  1,  23.681,  6.650,  0.000,  0.000,  5,  1.00216,  -78.8131,  'WAXAHACH',  16.100,  14
15428,  1,  18.072,  5.087,  0.000,  0.000,  5,  1.02379,  -77.2676,  'HURST 0S',  16.100,  17
15429,  1,  62.123,  17.201,  0.000,  0.000,  5,  1.01734,  -78.7898,  'FORT WOR',  16.100,  17
15430,  1,  87.180,  23.912,  0.000,  0.000,  5,  1.01697,  -78.0528,  'WEATHERF',  16.100,  12
15431,  1,  45.806,  12.762,  0.000,  0.000,  5,  1.02143,  -78.2725,  'ROCKWALL',  16.100,  16
15432,  1,  42.985,  11.985,  0.000,  0.000,  5,  1.01176,  -77.5434,  'WEATHERF',  16.100,  12
15433,  1,  32.440,  9.083,  0.000,  0.000,  5,  1.02100,  -78.2805,  'FORT WOR',  16.100,  17
15434,  1,  59.283,  16.435,  0.000,  0.000,  5,  1.02227,  -78.3355,  'NEWARK 0',  16.100,  17
15435,  1,  8.150,  2.302,  0.000,  0.000,  5,  0.99943,  -77.4763,  'SANTO 0S',  16.100,  12
15436,  1,  2.899,  0.821,  0.000,  0.000,  5,  1.02618,  -78.3675,  'DALLAS 1',  16.100,  16
15437,  1,  39.355,  10.944,  0.000,  0.000,  5,  0.89843,  -89.4178,  'ELM MOTT',  16.100,  13
15438,  1,  6.639,  1.876,  0.000,  0.000,  5,  1.02099,  -78.1936,  'FORT WOR',  16.100,  17
15439,  1,  37.380,  10.443,  0.000,  0.000,  5,  1.00681,  -78.3155,  'WAXAHACH',  16.100,  14
15440,  1,  85.243,  23.412,  0.000,  0.000,  5,  1.02739,  -78.6302,  'ARLINGTO',  16.100,  17
15441,  1,  104.530,  28.497,  0.000,  0.000,  5,  1.02378,  -77.5953,  'FORT WOR',  16.100,  17
15442,  1,  90.729,  24.856,  0.000,  0.000,  5,  1.01993,  -78.3959,  'FORT WOR',  16.100,  17
15443,  1,  27.322,  7.665,  0.000,  0.000,  5,  1.02439,  -78.2790,  'FORT WOR',  16.100,  17
15446,  1,  32.657,  9.135,  0.000,  0.000,  5,  0.98695,  -82.5690,  'HEWITT 0',  16.100,  13
15447,  1,  23.758,  6.673,  0.000,  0.000,  5,  1.01744,  -77.8775,  'ARLINGTO',  16.100,  17
15449,  1,  93.704,  25.655,  0.000,  0.000,  5,  1.02725,  -77.1283,  'GRAND PR',  16.100,  17
15450,  1,  178.527,  48.766,  0.000,  0.000,  5,  0.98207,  -81.7861,  'MELISSA ',  16.100,  16
15452,  1,  9.874,  2.787,  0.000,  0.000,  5,  1.01033,  -78.8974,  'COPPERAS',  16.100,  13
15453,  1,  48.345,  13.455,  0.000,  0.000,  5,  1.01746,  -76.9648,  'CLEBURNE',  16.100,  17
15454,  1,  42.446,  11.839,  0.000,  0.000,  5,  1.01589,  -79.2231,  'GREENVIL',  16.100,  16
15455,  1,  33.130,  9.271,  0.000,  0.000,  5,  1.00441,  -77.2865,  'ALVORD 0',  16.100,  12
15456,  1,  7.126,  2.013,  0.000,  0.000,  5,  0.98073,  -76.6785,  'GORMAN 0',  16.100,  15
15457,  1,  9.409,  2.657,  0.000,  0.000,  5,  1.02240,  -77.7796,  'COLLEYVI',  16.100,  17
15460,  1,  58.939,  16.235,  0.000,  0.000,  5,  0.89572,  -95.5941,  'HOLLAND ',  11.500,  13
15461,  1,  7.583,  2.142,  0.000,  0.000,  5,  0.99973,  -80.7051,  'TEMPLE 3',  16.100,  13
15462,  1,  43.526,  12.136,  0.000,  0.000,  5,  1.01762,  -78.4191,  'DALLAS 3',  16.100,  16
15463,  1,  62.394,  17.278,  0.000,  0.000,  5,  1.02247,  -78.5763,  'IRVING 4',  16.100,  17
15465,  1,  113.943,  30.959,  0.000,  0.000,  5,  1.02633,  -76.9905,  'FRISCO 2',  16.100,  16
15466,  1,  124.191,  33.331,  0.000,  0.000,  5,  0.94491,  -86.4021,  'GATESVIL',  16.100,  13
15467,  1,  4.062,  1.149,  0.000,  0.000,  5,  1.02182,  -78.8267,  'DALLAS 2',  16.100,  16
15468,  1,  20.521,  5.771,  0.000,  0.000,  5,  1.01615,  -78.7287,  'DALLAS 3',  16.100,  17
15469,  1,  28.563,  8.008,  0.000,  0.000,  5,  1.01852,  -78.6672,  'FORT WOR',  16.100,  17
15470,  1,  3.734,  1.057,  0.000,  0.000,  5,  0.99297,  -81.9411,  'WOODWAY ',  16.100,  13
15471,  1,  32.179,  9.013,  0.000,  0.000,  5,  1.01507,  -75.8494,  'MINGUS 0',  16.100,  12
15472,  1,  1.108,  0.314,  0.000,  0.000,  5,  1.02055,  -66.3197,  'THROCKMO',  16.100,  15
15473,  1,  3.522,  0.996,  0.000,  0.000,  5,  1.01657,  -74.2245,  'NEMO 0SE',  16.100,  18
15474,  1,  2.899,  0.820,  0.000,  0.000,  5,  0.92891,  -86.2237,  'ABBOTT 0',  16.100,  14
15475,  1,  2.093,  0.593,  0.000,  0.000,  5,  1.02085,  -77.9818,  'ALVARADO',  16.100,  17
15476,  1,  26.313,  7.368,  0.000,  0.000,  5,  0.92763,  -87.9598,  'CORSICAN',  16.100,  14
15477,  1,  3.887,  1.100,  0.000,  0.000,  5,  1.01971,  -81.0226,  'HARKER H',  16.100,  13
15478,  1,  33.970,  9.507,  0.000,  0.000,  5,  1.02530,  -78.4180,  'IRVING 3',  16.100,  17
15480,  1,  71.925,  19.843,  0.000,  0.000,  5,  1.01882,  -76.5999,  'BURLESON',  16.100,  17
15481,  1,  102.641,  27.974,  0.000,  0.000,  5,  1.01054,  -78.1784,  'FORT WOR',  16.100,  17
15482,  1,  48.219,  13.425,  0.000,  0.000,  5,  1.02735,  -78.9617,  'DALLAS 2',  16.100,  16
15483,  1,  53.380,  14.833,  0.000,  0.000,  5,  1.02535,  -77.3763,  'NORTH RI',  16.100,  17
15484,  1,  62.195,  17.190,  0.000,  0.000,  5,  0.98738,  -72.0599,  'CROSS PL',  16.100,  15
15485,  1,  4.903,  1.387,  0.000,  0.000,  5,  1.01679,  -76.8777,  'BLOOMING',  16.100,  14
16001,  1,  3.465,  0.981,  0.000,  0.000,  6,  1.02731,  -87.4410,  'CONVERSE',  11.500,  22
16002,  1,  81.654,  22.431,  0.000,  0.000,  6,  1.00865,  -87.9382,  'SAN ANTO',  11.500,  26
16005,  1,  25.548,  7.172,  0.000,  0.000,  6,  1.02644,  -80.3151,  'BASTROP ',  11.500,  25
16011,  1,  48.419,  13.474,  0.000,  0.000,  6,  1.01395,  -84.7518,  'MARION 2',  11.500,  22
16012,  1,  17.919,  5.045,  0.000,  0.000,  6,  1.02732,  -82.1985,  'PAIGE 0S',  11.500,  25
16013,  1,  9.162,  2.587,  0.000,  0.000,  6,  1.00884,  -87.9950,  'SAN ANTO',  11.500,  26
16014,  1,  69.059,  19.022,  0.000,  0.000,  6,  0.97361,  -91.1609,  'WAELDER ',  11.500,  24
16015,  1,  3.746,  1.060,  0.000,  0.000,  6,  1.01990,  -88.2742,  'ATASCOSA',  11.500,  26
16016,  1,  20.486,  5.761,  0.000,  0.000,  6,  1.02021,  -86.8029,  'SAN ANTO',  11.500,  26
16017,  1,  144.197,  38.669,  0.000,  0.000,  6,  1.01088,  -86.5541,  'CIBOLO 0',  11.500,  22
16018,  1,  72.180,  19.904,  0.000,  0.000,  6,  1.01167,  -84.2471,  'AUSTIN 6',  11.500,  23
16019,  1,  1.756,  0.497,  0.000,  0.000,  6,  1.01128,  -84.7185,  'AUSTIN 2',  11.500,  23
16020,  1,  50.757,  14.110,  0.000,  0.000,  6,  1.00771,  -84.3182,  'HORSESHO',  11.500,  23
16023,  1,  13.162,  3.712,  0.000,  0.000,  6,  1.02377,  -82.3492,  'LEANDER ',  11.500,  23
16024,  1,  95.913,  26.239,  0.000,  0.000,  6,  1.02739,  -86.0342,  'AUSTIN 1',  11.500,  23
16025,  1,  70.983,  19.598,  0.000,  0.000,  6,  1.02737,  -87.5598,  'SAN ANTO',  11.500,  26
16026,  1,  42.923,  11.969,  0.000,  0.000,  6,  1.01406,  -86.7745,  'SAN ANTO',  11.500,  26
16027,  1,  16.511,  4.650,  0.000,  0.000,  6,  1.02167,  -83.4253,  'ELGIN 0S',  11.500,  23
16028,  1,  30.790,  8.625,  0.000,  0.000,  6,  1.01365,  -84.2605,  'AUSTIN 3',  11.500,  23
16029,  1,  74.462,  20.474,  0.000,  0.000,  6,  0.97594,  -92.8738,  'RUNGE 0S',  11.500,  24
16031,  1,  5.526,  1.562,  0.000,  0.000,  6,  0.99959,  -80.8057,  'YOAKUM 1',  11.500,  24
16032,  1,  22.490,  6.319,  0.000,  0.000,  6,  1.01304,  -86.4142,  'AUSTIN 3',  11.500,  23
16035,  1,  27.978,  7.846,  0.000,  0.000,  6,  1.01972,  -83.0796,  'PFLUGERV',  11.500,  23
16037,  1,  125.942,  34.033,  0.000,  0.000,  6,  1.01627,  -85.6979,  'SAN ANTO',  11.500,  22
16040,  1,  124.570,  33.667,  0.000,  0.000,  6,  1.01209,  -84.5814,  'AUSTIN 3',  11.500,  23
16043,  1,  63.336,  17.528,  0.000,  0.000,  6,  1.01571,  -86.0354,  'SAN ANTO',  11.500,  26
16044,  1,  79.120,  21.753,  0.000,  0.000,  6,  1.00653,  -87.7580,  'SAN ANTO',  11.500,  26
16047,  1,  15.466,  4.357,  0.000,  0.000,  6,  1.01601,  -87.0196,  'SAN ANTO',  11.500,  26
16055,  1,  122.431,  32.887,  0.000,  0.000,  6,  0.94313,  -98.6082,  'BERGHEIM',  11.500,  26
16058,  1,  4.082,  1.155,  0.000,  0.000,  6,  1.02333,  -82.4757,  'NEW BRAU',  11.500,  22
16059,  1,  153.225,  41.667,  0.000,  0.000,  6,  0.90558,  -106.3115,  'D HANIS ',  11.500,  26
16060,  1,  2.568,  0.727,  0.000,  0.000,  6,  1.01104,  -88.1956,  'SAN ANTO',  11.500,  26
16061,  1,  63.635,  17.608,  0.000,  0.000,  6,  1.01555,  -84.5093,  'AUSTIN 7',  11.500,  23
16064,  1,  128.893,  34.744,  0.000,  0.000,  6,  1.00273,  -80.9617,  'BRENHAM ',  11.500,  25
16065,  1,  70.178,  19.358,  0.000,  0.000,  6,  1.00333,  -84.6457,  'BERTRAM ',  11.500,  23
16091,  1,  7.744,  2.188,  0.000,  0.000,  6,  1.02731,  -86.8008,  'WIMBERLE',  11.500,  23
16092,  1,  27.099,  7.603,  0.000,  0.000,  6,  1.02688,  -87.0987,  'GONZALES',  11.500,  24
16093,  1,  23.522,  6.606,  0.000,  0.000,  6,  1.01173,  -86.5554,  'SAN ANTO',  11.500,  22
16094,  1,  31.439,  8.805,  0.000,  0.000,  6,  1.01528,  -86.4092,  'SAN ANTO',  11.500,  22
16095,  1,  53.385,  14.829,  0.000,  0.000,  6,  1.01709,  -85.4005,  'HUTTO 0S',  11.500,  23
16096,  1,  42.333,  11.806,  0.000,  0.000,  6,  1.01116,  -90.1007,  'LULING 0',  11.500,  24
16097,  1,  20.913,  5.879,  0.000,  0.000,  6,  1.01060,  -86.9958,  'SAN ANTO',  11.500,  26
16098,  1,  87.258,  23.923,  0.000,  0.000,  6,  1.01117,  -84.9347,  'AUSTIN 1',  11.500,  23
16099,  1,  114.579,  31.064,  0.000,  0.000,  6,  1.00403,  -88.0486,  'SAN ANTO',  11.500,  26
16100,  1,  16.154,  4.549,  0.000,  0.000,  6,  1.00771,  -88.8687,  'ADKINS 0',  11.500,  22
16103,  1,  28.754,  8.063,  0.000,  0.000,  6,  1.02733,  -80.4077,  'WINCHEST',  11.500,  25
16109,  1,  23.717,  6.654,  0.000,  0.000,  6,  0.95670,  -87.9083,  'ROCKDALE',  11.500,  25
16112,  1,  9.854,  2.782,  0.000,  0.000,  6,  1.00914,  -89.2464,  'NATALIA ',  11.500,  26
16113,  1,  13.371,  3.770,  0.000,  0.000,  6,  1.00914,  -85.0178,  'AUSTIN 2',  11.500,  23
16114,  1,  17.919,  5.043,  0.000,  0.000,  6,  1.00571,  -88.1833,  'SAN ANTO',  11.500,  26
16115,  1,  41.857,  11.674,  0.000,  0.000,  6,  1.00794,  -87.5566,  'SAN ANTO',  11.500,  22
16116,  1,  109.663,  29.763,  0.000,  0.000,  6,  0.99423,  -87.4316,  'TAYLOR 0',  11.500,  23
16117,  1,  47.376,  13.194,  0.000,  0.000,  6,  1.02435,  -80.6906,  'SMITHVIL',  11.500,  25
16120,  1,  16.924,  4.766,  0.000,  0.000,  6,  1.02477,  -82.9710,  'CEDAR PA',  11.500,  23
16121,  1,  149.103,  39.919,  0.000,  0.000,  6,  1.01344,  -87.5100,  'SAN ANTO',  11.500,  26
16122,  1,  81.455,  22.278,  0.000,  0.000,  6,  0.94160,  -85.3975,  'HALLETTS',  11.500,  24
16123,  1,  11.274,  3.181,  0.000,  0.000,  6,  1.01300,  -84.3577,  'AUSTIN 5',  11.500,  23
16124,  1,  32.461,  9.088,  0.000,  0.000,  6,  1.01875,  -84.1746,  'NEW BRAU',  11.500,  22
16125,  1,  36.221,  10.117,  0.000,  0.000,  6,  1.00145,  -89.0891,  'SUTHERLA',  11.500,  22
16126,  1,  1.809,  0.512,  0.000,  0.000,  6,  1.01154,  -84.8438,  'AUSTIN 3',  11.500,  23
16127,  1,  41.164,  11.431,  0.000,  0.000,  6,  0.88370,  -94.0808,  'CAMERON ',  11.500,  25
16128,  1,  20.333,  5.717,  0.000,  0.000,  6,  1.00748,  -89.1098,  'SAN ANTO',  11.500,  26
16129,  1,  39.653,  11.022,  0.000,  0.000,  6,  0.89302,  -99.4345,  'MEDINA 0',  11.500,  26
16130,  1,  7.798,  2.203,  0.000,  0.000,  6,  1.00651,  -85.4135,  'MANCHACA',  11.500,  23
16131,  1,  11.477,  3.238,  0.000,  0.000,  6,  1.01727,  -85.9812,  'SPRING B',  11.500,  22
16132,  1,  26.930,  7.553,  0.000,  0.000,  6,  1.00608,  -85.4771,  'AUSTIN 1',  11.500,  23
16133,  1,  55.876,  15.468,  0.000,  0.000,  6,  0.96017,  -91.9587,  'FLATONIA',  11.500,  25
16134,  1,  8.800,  2.485,  0.000,  0.000,  6,  0.98558,  -88.5711,  'GRANGER ',  11.500,  23
16135,  1,  4.300,  1.216,  0.000,  0.000,  6,  0.98822,  -80.3794,  'FAYETTEV',  11.500,  25
16136,  1,  17.090,  4.812,  0.000,  0.000,  6,  1.02268,  -85.4222,  'GEORGETO',  11.500,  23
16137,  1,  45.877,  12.775,  0.000,  0.000,  6,  1.00568,  -86.1576,  'AUSTIN 3',  11.500,  23
16138,  1,  37.627,  10.502,  0.000,  0.000,  6,  0.97807,  -93.2109,  'PIPE CRE',  11.500,  26
16139,  1,  17.165,  4.831,  0.000,  0.000,  6,  0.97731,  -89.3000,  'RED ROCK',  11.500,  25
16140,  1,  5.745,  1.624,  0.000,  0.000,  6,  0.95781,  -89.6299,  'JARRELL ',  11.500,  23
16150,  1,  6.623,  1.872,  0.000,  0.000,  6,  1.02121,  -87.3261,  'SAN ANTO',  11.500,  26
16151,  1,  98.814,  26.880,  0.000,  0.000,  6,  0.96749,  -89.4077,  'SCHULENB',  11.500,  25
16153,  1,  13.393,  3.776,  0.000,  0.000,  6,  1.01624,  -85.7744,  'SAN ANTO',  11.500,  26
16154,  1,  92.895,  25.374,  0.000,  0.000,  6,  0.98979,  -87.2568,  'DRIPPING',  11.500,  23
16155,  1,  26.838,  7.527,  0.000,  0.000,  6,  1.00371,  -88.8520,  'SAN ANTO',  11.500,  26
16156,  1,  31.377,  8.787,  0.000,  0.000,  6,  1.01319,  -83.4630,  'MARBLE F',  11.500,  23
16157,  1,  39.411,  10.999,  0.000,  0.000,  6,  0.99540,  -90.7814,  'BOERNE 1',  11.500,  26
16158,  1,  22.342,  6.279,  0.000,  0.000,  6,  1.02733,  -82.8245,  'WASHINGT',  11.500,  25
16159,  1,  4.493,  1.271,  0.000,  0.000,  6,  1.01139,  -87.0388,  'SCHERTZ ',  11.500,  22
16160,  1,  51.784,  14.390,  0.000,  0.000,  6,  1.01023,  -84.6463,  'AUSTIN 8',  11.500,  23
16168,  1,  84.823,  23.275,  0.000,  0.000,  6,  1.00996,  -87.9116,  'SAN ANTO',  11.500,  26
16171,  1,  110.234,  29.960,  0.000,  0.000,  6,  1.01308,  -85.8619,  'SAN ANTO',  11.500,  26
16173,  1,  94.168,  25.724,  0.000,  0.000,  6,  0.99727,  -81.7379,  'CUERO 2 ',  11.500,  24
16174,  1,  23.589,  6.626,  0.000,  0.000,  6,  1.01608,  -87.3570,  'SAN ANTO',  11.500,  22
16175,  1,  63.591,  17.590,  0.000,  0.000,  6,  1.00847,  -85.0846,  'AUSTIN 1',  11.500,  23
16176,  1,  67.257,  18.581,  0.000,  0.000,  6,  1.01132,  -85.5221,  'AUSTIN 3',  11.500,  23
16178,  1,  37.354,  10.438,  0.000,  0.000,  6,  1.01335,  -87.0122,  'SAN ANTO',  11.500,  26
16179,  1,  81.325,  22.336,  0.000,  0.000,  6,  1.00530,  -88.2376,  'SAN ANTO',  11.500,  26
16180,  1,  10.211,  2.882,  0.000,  0.000,  6,  1.00302,  -89.0921,  'LA VERNI',  11.500,  22
16181,  1,  29.390,  8.237,  0.000,  0.000,  6,  1.01355,  -85.7225,  'MANOR 0S',  11.500,  23
16182,  1,  36.473,  10.195,  0.000,  0.000,  6,  1.01342,  -87.7387,  'SAN ANTO',  11.500,  26
16183,  1,  66.246,  18.292,  0.000,  0.000,  6,  0.99303,  -83.5305,  'GIDDINGS',  11.500,  25
16184,  1,  20.737,  5.830,  0.000,  0.000,  6,  1.01006,  -85.3040,  'AUSTIN 3',  11.500,  23
16185,  1,  42.063,  11.730,  0.000,  0.000,  6,  1.00606,  -85.6645,  'AUSTIN 3',  11.500,  23
16186,  1,  16.667,  4.693,  0.000,  0.000,  6,  1.01567,  -84.0938,  'AUSTIN 3',  11.500,  23
16187,  1,  33.646,  9.415,  0.000,  0.000,  6,  1.01364,  -84.5041,  'AUSTIN 2',  11.500,  23
16189,  1,  68.231,  18.802,  0.000,  0.000,  6,  0.97179,  -80.9944,  'COLUMBUS',  11.500,  25
16190,  1,  17.955,  5.050,  0.000,  0.000,  6,  0.96071,  -91.0619,  'SHINER 0',  11.500,  24
16191,  1,  11.914,  3.360,  0.000,  0.000,  6,  1.01186,  -86.4293,  'SAN ANTO',  11.500,  22
16193,  1,  14.578,  4.108,  0.000,  0.000,  6,  0.99781,  -82.4867,  'CALDWELL',  11.500,  25
16194,  1,  30.069,  8.423,  0.000,  0.000,  6,  1.00182,  -86.0130,  'AUSTIN 1',  11.500,  23
16195,  1,  35.581,  9.949,  0.000,  0.000,  6,  0.97622,  -81.9095,  'INDUSTRY',  11.500,  25
16196,  1,  2.078,  0.588,  0.000,  0.000,  6,  1.00576,  -88.0409,  'DALE 0SE',  11.500,  23
16199,  1,  15.664,  4.413,  0.000,  0.000,  6,  1.02148,  -86.0771,  'SAN ANTO',  11.500,  26
16200,  1,  185.080,  50.657,  0.000,  0.000,  6,  1.00045,  -88.3537,  'SAN ANTO',  11.500,  26
16201,  1,  29.060,  8.146,  0.000,  0.000,  6,  1.01634,  -87.8482,  'SAN ANTO',  11.500,  26
16202,  1,  33.501,  9.371,  0.000,  0.000,  6,  1.00152,  -87.9783,  'MARTINDA',  11.500,  22
16203,  1,  14.561,  4.103,  0.000,  0.000,  6,  1.01176,  -87.6440,  'SAN ANTO',  11.500,  26
16204,  1,  100.231,  27.337,  0.000,  0.000,  6,  1.00554,  -88.0121,  'SAN ANTO',  11.500,  26
16205,  1,  5.706,  1.613,  0.000,  0.000,  6,  1.01720,  -83.6406,  'AUSTIN 2',  11.500,  23
16206,  1,  112.419,  30.418,  0.000,  0.000,  6,  0.97350,  -85.6015,  'LEXINGTO',  11.500,  25
16207,  1,  11.794,  3.327,  0.000,  0.000,  6,  1.02731,  -86.0876,  'LEANDER ',  11.500,  23
16208,  1,  24.985,  7.014,  0.000,  0.000,  6,  1.01823,  -84.9201,  'AUSTIN 1',  11.500,  23
16209,  1,  89.131,  24.375,  0.000,  0.000,  6,  0.99051,  -89.4806,  'MICO 0SE',  11.500,  26
16217,  1,  6.331,  1.789,  0.000,  0.000,  6,  1.00861,  -86.3375,  'AUSTIN 3',  11.500,  23
16218,  1,  45.261,  12.605,  0.000,  0.000,  6,  1.00157,  -85.5933,  'LOCKHART',  11.500,  23
16219,  1,  43.872,  12.229,  0.000,  0.000,  6,  1.01358,  -85.3009,  'AUSTIN 1',  11.500,  23
16220,  1,  54.393,  15.102,  0.000,  0.000,  6,  1.01345,  -86.5470,  'SAN ANTO',  11.500,  22
16221,  1,  63.187,  17.493,  0.000,  0.000,  6,  1.02166,  -91.7860,  'FALLS CI',  11.500,  22
16223,  1,  7.263,  2.052,  0.000,  0.000,  6,  1.01838,  -83.3106,  'AUSTIN 2',  11.500,  23
16224,  1,  150.178,  40.174,  0.000,  0.000,  6,  1.01000,  -85.4263,  'AUSTIN 2',  11.500,  23
16225,  1,  86.217,  23.634,  0.000,  0.000,  6,  1.00275,  -88.1274,  'SAN ANTO',  11.500,  26
16226,  1,  69.992,  19.214,  0.000,  0.000,  6,  0.92205,  -101.5952,  'BLANCO 0',  11.500,  26
16227,  1,  9.213,  2.601,  0.000,  0.000,  6,  1.01648,  -83.9033,  'AUSTIN 2',  11.500,  23
16230,  1,  102.339,  27.904,  0.000,  0.000,  6,  1.01521,  -84.4882,  'SAN MARC',  11.500,  22
16231,  1,  161.803,  44.270,  0.000,  0.000,  6,  0.99412,  -86.6925,  'BUDA 0SE',  11.500,  23
16232,  1,  54.479,  15.122,  0.000,  0.000,  6,  1.00776,  -84.2800,  'DEL VALL',  11.500,  23
16233,  1,  58.925,  16.329,  0.000,  0.000,  6,  1.00842,  -84.8616,  'AUSTIN 4',  11.500,  23
16236,  1,  56.932,  15.795,  0.000,  0.000,  6,  1.01794,  -85.9215,  'SAN ANTO',  11.500,  26
16237,  1,  133.007,  35.191,  0.000,  0.000,  6,  0.87323,  -96.1415,  'BURLINGT',  11.500,  25
16238,  1,  1.093,  0.310,  0.000,  0.000,  6,  1.01427,  -84.2731,  'AUSTIN 1',  11.500,  23
16241,  1,  80.507,  22.137,  0.000,  0.000,  6,  1.01704,  -85.0704,  'ELMENDOR',  11.500,  22
16250,  1,  148.140,  39.647,  0.000,  0.000,  6,  1.00699,  -88.0211,  'SAN ANTO',  11.500,  22
16251,  1,  52.737,  14.653,  0.000,  0.000,  6,  1.01673,  -87.1632,  'CANYON L',  11.500,  22
16252,  1,  43.269,  12.057,  0.000,  0.000,  6,  0.99482,  -85.9682,  'JOHNSON ',  11.500,  23
16253,  1,  10.981,  3.099,  0.000,  0.000,  6,  0.98155,  -87.7678,  'YORKTOWN',  11.500,  24
16256,  1,  10.750,  3.034,  0.000,  0.000,  6,  1.01554,  -83.4738,  'AUSTIN 2',  11.500,  23
16261,  1,  14.604,  4.115,  0.000,  0.000,  6,  1.00836,  -88.0007,  'LACKLAND',  11.500,  26
16262,  1,  28.662,  8.035,  0.000,  0.000,  6,  1.01484,  -83.3287,  'LIBERTY ',  11.500,  23
16264,  1,  23.882,  6.705,  0.000,  0.000,  6,  0.99742,  -87.0847,  'KENEDY 1',  11.500,  24
16275,  1,  20.309,  5.710,  0.000,  0.000,  6,  1.00728,  -87.6119,  'SAN ANTO',  11.500,  26
16276,  1,  84.325,  23.137,  0.000,  0.000,  6,  1.00522,  -90.1819,  'VON ORMY',  11.500,  26
16278,  1,  34.199,  9.568,  0.000,  0.000,  6,  1.01480,  -84.1467,  'KYLE 1SE',  11.500,  23
16280,  1,  113.377,  30.780,  0.000,  0.000,  6,  1.01404,  -84.5894,  'SEGUIN 2',  11.500,  22
16281,  1,  117.871,  31.946,  0.000,  0.000,  6,  1.01430,  -87.5457,  'UNIVERSA',  11.500,  22
16282,  1,  52.667,  14.633,  0.000,  0.000,  6,  1.01563,  -85.6407,  'SPICEWOO',  11.500,  23
16283,  1,  21.113,  5.936,  0.000,  0.000,  6,  1.01330,  -88.3362,  'SAINT HE',  11.500,  22
16284,  1,  4.307,  1.218,  0.000,  0.000,  6,  1.01157,  -87.0113,  'SAN ANTO',  11.500,  26
16286,  1,  58.820,  16.284,  0.000,  0.000,  6,  0.98655,  -93.7276,  'BOERNE 2',  11.500,  26
16288,  1,  66.691,  18.426,  0.000,  0.000,  6,  1.00805,  -87.2828,  'SAN ANTO',  11.500,  26
16289,  1,  140.752,  37.777,  0.000,  0.000,  6,  1.00610,  -85.3155,  'AUSTIN 2',  11.500,  23
16290,  1,  63.448,  17.562,  0.000,  0.000,  6,  1.02177,  -84.3759,  'AUSTIN 2',  11.500,  23
16291,  1,  57.852,  16.040,  0.000,  0.000,  6,  1.01078,  -87.6515,  'SAN ANTO',  11.500,  26
16306,  1,  14.586,  4.110,  0.000,  0.000,  6,  1.01406,  -84.3033,  'AUSTIN 1',  11.500,  23
16307,  1,  45.960,  12.798,  0.000,  0.000,  6,  1.00610,  -87.5742,  'SAN ANTO',  11.500,  26
16309,  1,  101.128,  27.472,  0.000,  0.000,  6,  0.96457,  -92.2832,  'HONDO 1S',  11.500,  26
16310,  1,  22.183,  6.234,  0.000,  0.000,  6,  1.01999,  -86.3543,  'SAN ANTO',  11.500,  22
16311,  1,  70.808,  19.486,  0.000,  0.000,  6,  0.97215,  -83.8499,  'NEW ULM ',  11.500,  25
16312,  1,  5.333,  1.508,  0.000,  0.000,  6,  1.02445,  -85.7885,  'SAN ANTO',  11.500,  22
16313,  1,  39.100,  10.918,  0.000,  0.000,  6,  1.01151,  -85.3505,  'AUSTIN 3',  11.500,  23
16314,  1,  20.863,  5.865,  0.000,  0.000,  6,  1.01036,  -87.3905,  'BULVERDE',  11.500,  26
16319,  1,  25.132,  7.055,  0.000,  0.000,  6,  1.01307,  -83.1761,  'GEORGETO',  11.500,  23
16320,  1,  40.151,  11.212,  0.000,  0.000,  6,  1.02734,  -86.4353,  'SAN ANTO',  11.500,  22
16322,  1,  32.028,  8.967,  0.000,  0.000,  6,  1.01109,  -87.5494,  'FLORESVI',  11.500,  22
16323,  1,  50.299,  13.983,  0.000,  0.000,  6,  1.00686,  -87.5375,  'SAN ANTO',  11.500,  26
16324,  1,  17.556,  4.942,  0.000,  0.000,  6,  1.01468,  -86.7846,  'SAN ANTO',  11.500,  22
16325,  1,  47.263,  13.090,  0.000,  0.000,  6,  0.88973,  -94.6219,  'BUCKHOLT',  11.500,  25
16326,  1,  2.804,  0.794,  0.000,  0.000,  6,  1.00256,  -82.5667,  'SOMERVIL',  11.500,  25
16327,  1,  12.648,  3.564,  0.000,  0.000,  6,  0.95895,  -85.3720,  'WEIMAR 0',  11.500,  25
16328,  1,  13.380,  3.769,  0.000,  0.000,  6,  0.92338,  -97.3240,  'COMFORT ',  11.500,  26
16329,  1,  17.832,  5.021,  0.000,  0.000,  6,  0.97492,  -90.4303,  'NORDHEIM',  11.500,  24
16330,  1,  1.242,  0.352,  0.000,  0.000,  6,  1.01557,  -84.8048,  'AUSTIN 9',  11.500,  23
16331,  1,  98.839,  26.999,  0.000,  0.000,  6,  1.02203,  -84.9216,  'AUSTIN 2',  11.500,  23
16332,  1,  59.561,  16.501,  0.000,  0.000,  6,  1.00782,  -87.8345,  'HELOTES ',  11.500,  26
16335,  1,  59.334,  16.445,  0.000,  0.000,  6,  1.01642,  -85.8490,  'SAN ANTO',  11.500,  26
16336,  1,  137.351,  36.241,  0.000,  0.000,  6,  0.87011,  -102.9809,  'BANDERA ',  11.500,  26
16337,  1,  20.055,  5.641,  0.000,  0.000,  6,  1.02092,  -86.8388,  'SAN ANTO',  11.500,  26
16338,  1,  83.838,  22.792,  0.000,  0.000,  6,  0.88552,  -93.4412,  'ROCKDALE',  11.500,  25
16339,  1,  29.237,  8.191,  0.000,  0.000,  6,  0.99514,  -85.1535,  'CEDAR CR',  11.500,  23
16340,  1,  26.101,  7.324,  0.000,  0.000,  6,  1.00892,  -88.6367,  'NIXON 0S',  11.500,  24
16341,  1,  18.981,  5.340,  0.000,  0.000,  6,  1.00643,  -82.2001,  'CHAPPELL',  11.500,  25
16344,  1,  4.996,  1.413,  0.000,  0.000,  6,  1.02290,  -82.8523,  'ROUND RO',  11.500,  23
16345,  1,  137.754,  37.024,  0.000,  0.000,  6,  1.00795,  -85.3172,  'AUSTIN 1',  11.500,  23
16346,  1,  15.151,  4.269,  0.000,  0.000,  6,  1.00245,  -90.8563,  'LEMING 0',  11.500,  26
16351,  1,  20.460,  5.754,  0.000,  0.000,  6,  1.01819,  -83.6162,  'AUSTIN 1',  11.500,  23
16352,  1,  106.115,  28.895,  0.000,  0.000,  6,  1.01683,  -87.1486,  'SAN ANTO',  11.500,  26
16353,  1,  82.578,  22.691,  0.000,  0.000,  6,  1.01921,  -83.9761,  'ROUND RO',  11.500,  23
16355,  1,  131.702,  35.524,  0.000,  0.000,  6,  1.02011,  -83.3756,  'ROUND RO',  11.500,  23
16356,  1,  115.302,  31.315,  0.000,  0.000,  6,  1.02741,  -87.6248,  'SAN ANTO',  11.500,  26
16357,  1,  21.947,  6.159,  0.000,  0.000,  6,  0.93967,  -100.8609,  'DEVINE 0',  11.500,  26
16358,  1,  60.963,  16.895,  0.000,  0.000,  6,  1.02735,  -86.8871,  'GEORGETO',  11.500,  23
16360,  1,  27.082,  7.595,  0.000,  0.000,  6,  1.00399,  -80.0509,  'BURNET 1',  11.500,  23
17001,  1,  4.350,  1.230,  0.000,  0.000,  7,  0.97839,  -76.6926,  'INEZ 0SE',  11.500,  6
17004,  1,  178.952,  49.070,  0.000,  0.000,  7,  1.02291,  -76.6199,  'PASADENA',  11.500,  4
17010,  1,  12.704,  3.582,  0.000,  0.000,  7,  0.99624,  -82.2977,  'PRAIRIE ',  11.500,  5
17011,  1,  22.166,  6.230,  0.000,  0.000,  7,  1.02325,  -80.9058,  'CONROE 1',  11.500,  5
17012,  1,  0.728,  0.206,  0.000,  0.000,  7,  0.99134,  -79.1299,  'SIMONTON',  11.500,  3
17013,  1,  89.423,  24.492,  0.000,  0.000,  7,  1.00896,  -80.4450,  'HOUSTON ',  11.500,  5
17014,  1,  41.258,  11.510,  0.000,  0.000,  7,  1.00752,  -79.2028,  'HOUSTON ',  11.500,  4
17016,  1,  67.224,  18.576,  0.000,  0.000,  7,  1.01581,  -77.3824,  'HOUSTON ',  11.500,  4
17017,  1,  109.798,  29.844,  0.000,  0.000,  7,  1.01194,  -79.7928,  'HOUSTON ',  11.500,  3
17020,  1,  58.082,  16.094,  0.000,  0.000,  7,  0.99922,  -78.4687,  'NURSERY ',  11.500,  6
17026,  1,  34.153,  9.556,  0.000,  0.000,  7,  1.01834,  -77.0485,  'BACLIFF ',  11.500,  4
17027,  1,  60.519,  16.762,  0.000,  0.000,  7,  1.01055,  -79.8609,  'SPRING 1',  11.500,  5
17028,  1,  53.644,  14.900,  0.000,  0.000,  7,  1.01733,  -79.3628,  'HOUSTON ',  11.500,  3
17036,  1,  54.653,  15.173,  0.000,  0.000,  7,  1.01473,  -79.0660,  'CONROE 5',  11.500,  5
17039,  1,  118.635,  32.145,  0.000,  0.000,  7,  1.01494,  -77.8608,  'SUGAR LA',  11.500,  3
17041,  1,  75.128,  20.701,  0.000,  0.000,  7,  1.01810,  -76.7480,  'DAYTON 1',  11.500,  4
17044,  1,  92.995,  25.387,  0.000,  0.000,  7,  0.98272,  -76.5255,  'VICTORIA',  11.500,  6
17049,  1,  160.700,  44.043,  0.000,  0.000,  7,  1.01736,  -78.9549,  'KATY 1 2',  11.500,  3
17050,  1,  55.212,  15.318,  0.000,  0.000,  7,  1.00284,  -81.6708,  'MAGNOLIA',  11.500,  5
17051,  1,  93.034,  25.452,  0.000,  0.000,  7,  1.01211,  -79.8044,  'HOUSTON ',  11.500,  3
17052,  1,  72.663,  20.032,  0.000,  0.000,  7,  1.00996,  -78.6406,  'MISSOURI',  11.500,  3
17053,  1,  81.565,  22.418,  0.000,  0.000,  7,  1.01633,  -75.7433,  'RICHMOND',  11.500,  3
17054,  1,  71.625,  19.747,  0.000,  0.000,  7,  1.00375,  -79.9043,  'HOUSTON ',  11.500,  4
17055,  1,  62.344,  17.257,  0.000,  0.000,  7,  1.01262,  -78.3619,  'HOUSTON ',  11.500,  3
17057,  1,  55.443,  15.383,  0.000,  0.000,  7,  1.00698,  -80.2100,  'SPRING 8',  11.500,  5
17067,  1,  50.348,  13.993,  0.000,  0.000,  7,  0.99946,  -80.9291,  'HOUSTON ',  11.500,  3
17069,  1,  32.804,  9.177,  0.000,  0.000,  7,  0.99267,  -74.0814,  'EL CAMPO',  11.500,  1
17070,  1,  65.405,  18.080,  0.000,  0.000,  7,  1.00945,  -77.9860,  'HOUSTON ',  11.500,  4
17071,  1,  2.605,  0.737,  0.000,  0.000,  7,  0.96483,  -70.9485,  'PORT O C',  11.500,  6
17072,  1,  70.900,  19.565,  0.000,  0.000,  7,  1.01553,  -76.7656,  'DICKINSO',  11.500,  4
17074,  1,  34.825,  9.742,  0.000,  0.000,  7,  1.02147,  -75.6497,  'GALVESTO',  11.500,  2
17075,  1,  127.071,  34.359,  0.000,  0.000,  7,  1.02743,  -77.4057,  'HOUSTON ',  11.500,  4
17084,  1,  173.202,  47.459,  0.000,  0.000,  7,  1.01580,  -75.9910,  'LEAGUE C',  11.500,  4
17085,  1,  2.793,  0.791,  0.000,  0.000,  7,  1.00583,  -76.1836,  'LIVERPOO',  11.500,  2
17086,  1,  27.615,  7.744,  0.000,  0.000,  7,  1.00853,  -78.7405,  'HOUSTON ',  11.500,  4
17087,  1,  47.177,  13.134,  0.000,  0.000,  7,  1.01247,  -77.6429,  'SUGAR LA',  11.500,  3
17088,  1,  77.690,  21.348,  0.000,  0.000,  7,  0.98775,  -80.0122,  'RICHMOND',  11.500,  3
17089,  1,  47.844,  13.322,  0.000,  0.000,  7,  1.02736,  -80.3637,  'HOUSTON ',  11.500,  3
17090,  1,  8.452,  2.387,  0.000,  0.000,  7,  1.00475,  -81.2676,  'PINEHURS',  11.500,  5
17091,  1,  161.006,  44.164,  0.000,  0.000,  7,  1.02740,  -80.1588,  'PEARLAND',  11.500,  3
17092,  1,  30.000,  8.405,  0.000,  0.000,  7,  1.00766,  -79.3376,  'HOUSTON ',  11.500,  3
17093,  1,  69.671,  19.222,  0.000,  0.000,  7,  1.00366,  -79.8147,  'HOUSTON ',  11.500,  3
17094,  1,  50.084,  13.932,  0.000,  0.000,  7,  1.01970,  -80.3297,  'HOUSTON ',  11.500,  3
17100,  1,  40.219,  11.225,  0.000,  0.000,  7,  1.00890,  -78.4636,  'HOUSTON ',  11.500,  4
17101,  1,  137.501,  36.978,  0.000,  0.000,  7,  1.01309,  -78.7074,  'HOUSTON ',  11.500,  3
17102,  1,  76.382,  21.018,  0.000,  0.000,  7,  1.00301,  -80.4593,  'TOMBALL ',  11.500,  5
17103,  1,  34.513,  9.653,  0.000,  0.000,  7,  1.00926,  -78.6500,  'HOUSTON ',  11.500,  4
17106,  1,  58.933,  16.342,  0.000,  0.000,  7,  1.02359,  -76.1277,  'DEER PAR',  11.500,  4
17116,  1,  8.524,  2.407,  0.000,  0.000,  7,  0.98907,  -79.7117,  'WALLIS 0',  11.500,  1
17117,  1,  54.877,  15.232,  0.000,  0.000,  7,  1.00978,  -79.6507,  'HOUSTON ',  11.500,  3
17118,  1,  73.628,  20.283,  0.000,  0.000,  7,  1.00357,  -80.2319,  'SPRING 4',  11.500,  5
17119,  1,  31.157,  8.726,  0.000,  0.000,  7,  1.00905,  -78.4138,  'SOUTH HO',  11.500,  4
17120,  1,  107.989,  29.348,  0.000,  0.000,  7,  1.00161,  -80.4631,  'HOUSTON ',  11.500,  3
17123,  1,  4.515,  1.277,  0.000,  0.000,  7,  0.96240,  -70.2553,  'SEADRIFT',  11.500,  6
17124,  1,  125.920,  33.999,  0.000,  0.000,  7,  1.00742,  -79.3114,  'HOUSTON ',  11.500,  3
17127,  1,  167.971,  46.035,  0.000,  0.000,  7,  1.01567,  -76.5167,  'SUGAR LA',  11.500,  3
17128,  1,  48.280,  13.436,  0.000,  0.000,  7,  1.01337,  -79.2491,  'CONROE 7',  11.500,  5
17129,  1,  4.165,  1.178,  0.000,  0.000,  7,  0.99644,  -74.8380,  'LOLITA 0',  11.500,  6
17132,  1,  52.568,  14.606,  0.000,  0.000,  7,  1.01508,  -76.2069,  'LAPORTE ',  11.500,  4
17143,  1,  43.625,  12.160,  0.000,  0.000,  7,  1.01065,  -80.7306,  'NEW CANE',  11.500,  5
17144,  1,  73.243,  20.188,  0.000,  0.000,  7,  1.01022,  -78.0409,  'HOUSTON ',  11.500,  4
17145,  1,  75.973,  20.937,  0.000,  0.000,  7,  1.02738,  -80.7393,  'HOUSTON ',  11.500,  4
17147,  1,  36.886,  10.309,  0.000,  0.000,  7,  1.01219,  -78.9871,  'HOUSTON ',  11.500,  3
17148,  1,  43.107,  12.016,  0.000,  0.000,  7,  1.00613,  -80.2629,  'HOUSTON ',  11.500,  3
17149,  1,  7.820,  2.209,  0.000,  0.000,  7,  0.97805,  -75.0163,  'BLOOMING',  11.500,  6
17151,  1,  30.164,  8.453,  0.000,  0.000,  7,  1.02294,  -79.4914,  'WILLIS 2',  11.500,  5
17152,  1,  2.590,  0.733,  0.000,  0.000,  7,  1.00916,  -79.0161,  'HOUSTON ',  11.500,  3
17153,  1,  19.609,  5.511,  0.000,  0.000,  7,  0.95532,  -66.0944,  'PALACIOS',  11.500,  1
17154,  1,  33.719,  9.435,  0.000,  0.000,  7,  1.01435,  -80.3612,  'CONROE 4',  11.500,  5
17155,  1,  54.619,  15.157,  0.000,  0.000,  7,  1.00350,  -79.2813,  'HOUSTON ',  11.500,  3
17157,  1,  114.181,  30.984,  0.000,  0.000,  7,  1.01225,  -79.1609,  'SPRING 2',  11.500,  5
17158,  1,  62.338,  17.247,  0.000,  0.000,  7,  1.00210,  -79.9452,  'KINGWOOD',  11.500,  4
17161,  1,  95.858,  26.205,  0.000,  0.000,  7,  1.01686,  -78.1046,  'HOUSTON ',  11.500,  3
17172,  1,  68.509,  18.928,  0.000,  0.000,  7,  1.02190,  -75.8092,  'TEXAS CI',  11.500,  2
17173,  1,  69.549,  19.187,  0.000,  0.000,  7,  1.00148,  -80.4760,  'KINGWOOD',  11.500,  4
17174,  1,  85.152,  23.360,  0.000,  0.000,  7,  1.00798,  -77.6814,  'HOUSTON ',  11.500,  4
17177,  1,  151.041,  41.370,  0.000,  0.000,  7,  1.00650,  -79.7636,  'SPRING 7',  11.500,  5
17178,  1,  72.092,  19.872,  0.000,  0.000,  7,  1.00420,  -80.4864,  'HOUSTON ',  11.500,  3
17179,  1,  40.805,  11.384,  0.000,  0.000,  7,  1.00483,  -78.3980,  'FRESNO 0',  11.500,  3
17180,  1,  63.702,  17.620,  0.000,  0.000,  7,  1.00828,  -79.5756,  'HOUSTON ',  11.500,  3
17181,  1,  112.445,  30.511,  0.000,  0.000,  7,  1.00390,  -80.5261,  'HOUSTON ',  11.500,  3
17182,  1,  1.546,  0.438,  0.000,  0.000,  7,  0.99253,  -80.1732,  'PATTISON',  11.500,  3
17183,  1,  139.857,  37.635,  0.000,  0.000,  7,  1.02744,  -80.0177,  'HOUSTON ',  11.500,  3
17185,  1,  132.966,  35.835,  0.000,  0.000,  7,  1.01644,  -74.6545,  'MISSOURI',  11.500,  3
17188,  1,  55.336,  15.358,  0.000,  0.000,  7,  1.01337,  -77.7885,  'HOUSTON ',  11.500,  3
17198,  1,  61.992,  17.173,  0.000,  0.000,  7,  1.02737,  -80.1156,  'TOMBALL ',  11.500,  5
17201,  1,  168.702,  46.240,  0.000,  0.000,  7,  1.01857,  -79.5502,  'CYPRESS ',  11.500,  5
17202,  1,  26.974,  7.564,  0.000,  0.000,  7,  0.99670,  -82.5142,  'HEMPSTEA',  11.500,  5
17203,  1,  14.463,  4.075,  0.000,  0.000,  7,  0.98830,  -74.4766,  'WEST COL',  11.500,  1
17213,  1,  42.637,  11.891,  0.000,  0.000,  7,  1.01517,  -76.8139,  'SANTA FE',  11.500,  2
17214,  1,  65.532,  18.111,  0.000,  0.000,  7,  1.00580,  -78.8459,  'HOUSTON ',  11.500,  3
17215,  1,  80.607,  22.150,  0.000,  0.000,  7,  1.00632,  -80.4303,  'SPRING 5',  11.500,  5
17216,  1,  70.679,  19.495,  0.000,  0.000,  7,  1.00551,  -79.6117,  'HOUSTON ',  11.500,  3
17217,  1,  57.604,  15.971,  0.000,  0.000,  7,  1.00926,  -79.7052,  'HOUSTON ',  11.500,  4
17218,  1,  34.519,  9.654,  0.000,  0.000,  7,  1.00420,  -81.6586,  'MONTGOME',  11.500,  5
17219,  1,  0.952,  0.269,  0.000,  0.000,  7,  1.00004,  -76.6753,  'HUNGERFO',  11.500,  1
17220,  1,  110.796,  30.087,  0.000,  0.000,  7,  1.00530,  -79.6399,  'HOUSTON ',  11.500,  3
17221,  1,  129.682,  34.955,  0.000,  0.000,  7,  1.00520,  -79.4216,  'HOUSTON ',  11.500,  3
17222,  1,  65.524,  18.111,  0.000,  0.000,  7,  1.00738,  -78.8405,  'HOUSTON ',  11.500,  3
17223,  1,  33.973,  9.504,  0.000,  0.000,  7,  1.01043,  -79.4714,  'HOUSTON ',  11.500,  5
17224,  1,  20.577,  5.785,  0.000,  0.000,  7,  1.00516,  -79.7553,  'HOUSTON ',  11.500,  3
17225,  1,  77.668,  21.362,  0.000,  0.000,  7,  1.00321,  -80.8146,  'HOUSTON ',  11.500,  3
17226,  1,  28.964,  8.118,  0.000,  0.000,  7,  1.01079,  -79.3197,  'HOUSTON ',  11.500,  3
17229,  1,  174.004,  47.680,  0.000,  0.000,  7,  1.01570,  -77.4247,  'HOUSTON ',  11.500,  3
17230,  1,  5.901,  1.668,  0.000,  0.000,  7,  1.01218,  -77.9998,  'BEASLEY ',  11.500,  1
17231,  1,  39.095,  10.917,  0.000,  0.000,  7,  1.01241,  -77.0122,  'HOUSTON ',  11.500,  4
17232,  1,  33.492,  9.374,  0.000,  0.000,  7,  1.02338,  -76.3219,  'LA MARQU',  11.500,  2
17233,  1,  27.366,  7.673,  0.000,  0.000,  7,  0.99718,  -82.3446,  'WALLER 0',  11.500,  5
17234,  1,  62.963,  17.422,  0.000,  0.000,  7,  1.01003,  -80.6001,  'PORTER 0',  11.500,  5
17235,  1,  118.474,  32.138,  0.000,  0.000,  7,  1.02742,  -81.7113,  'CYPRESS ',  11.500,  3
17236,  1,  30.024,  8.415,  0.000,  0.000,  7,  1.02733,  -80.6144,  'HOUSTON ',  11.500,  5
17237,  1,  11.791,  3.326,  0.000,  0.000,  7,  0.99066,  -78.6737,  'FULSHEAR',  11.500,  1
17238,  1,  41.429,  11.564,  0.000,  0.000,  7,  1.02735,  -78.0685,  'LIBERTY ',  11.500,  4
17239,  1,  34.197,  9.566,  0.000,  0.000,  7,  1.00926,  -77.4836,  'WINNIE 0',  11.500,  4
17240,  1,  85.202,  23.376,  0.000,  0.000,  7,  1.00959,  -79.7796,  'HOUSTON ',  11.500,  3
17241,  1,  82.111,  22.546,  0.000,  0.000,  7,  1.00396,  -80.1077,  'HOUSTON ',  11.500,  3
17242,  1,  55.976,  15.528,  0.000,  0.000,  7,  1.00634,  -80.0660,  'HOUSTON ',  11.500,  3
17243,  1,  52.415,  14.563,  0.000,  0.000,  7,  1.01204,  -78.9819,  'CROSBY 0',  11.500,  4
17244,  1,  23.412,  6.575,  0.000,  0.000,  7,  1.00516,  -77.7812,  'MANVEL 0',  11.500,  3
17245,  1,  65.144,  18.011,  0.000,  0.000,  7,  1.01035,  -80.7458,  'HOUSTON ',  11.500,  5
17246,  1,  135.917,  36.523,  0.000,  0.000,  7,  0.99940,  -80.9457,  'HOUSTON ',  11.500,  3
17247,  1,  6.116,  1.729,  0.000,  0.000,  7,  0.98953,  -74.9011,  'DAMON 0S',  11.500,  1
17248,  1,  153.313,  41.977,  0.000,  0.000,  7,  1.00218,  -80.1647,  'HOUSTON ',  11.500,  3
17249,  1,  53.183,  14.769,  0.000,  0.000,  7,  1.00665,  -79.5614,  'HOUSTON ',  11.500,  3
17250,  1,  25.455,  7.145,  0.000,  0.000,  7,  1.01464,  -78.9852,  'HOUSTON ',  11.500,  3
17251,  1,  24.935,  6.999,  0.000,  0.000,  7,  1.00563,  -81.9667,  'HOCKLEY ',  11.500,  5
17253,  1,  60.553,  16.769,  0.000,  0.000,  7,  1.00750,  -74.6821,  'ANGLETON',  11.500,  2
17254,  1,  31.035,  8.694,  0.000,  0.000,  7,  1.02100,  -80.3783,  'CONROE 3',  11.500,  5
17255,  1,  38.393,  10.723,  0.000,  0.000,  7,  1.01183,  -78.2189,  'HOUSTON ',  11.500,  3
17256,  1,  55.946,  15.520,  0.000,  0.000,  7,  1.00701,  -79.0052,  'HOUSTON ',  11.500,  3
17257,  1,  90.043,  24.652,  0.000,  0.000,  7,  1.00611,  -78.0577,  'PEARLAND',  11.500,  4
17258,  1,  29.962,  8.394,  0.000,  0.000,  7,  1.00840,  -78.9669,  'HOUSTON ',  11.500,  3
17259,  1,  89.936,  24.637,  0.000,  0.000,  7,  1.01414,  -78.8418,  'HOUSTON ',  11.500,  4
17260,  1,  82.852,  22.758,  0.000,  0.000,  7,  1.01470,  -77.6191,  'CHANNELV',  11.500,  4
17262,  1,  58.244,  16.133,  0.000,  0.000,  7,  0.99242,  -67.3142,  'BAY CITY',  11.500,  1
17265,  1,  47.172,  13.134,  0.000,  0.000,  7,  1.01682,  -75.9043,  'PASADENA',  11.500,  4
17271,  1,  17.452,  4.912,  0.000,  0.000,  7,  1.00114,  -80.7999,  'BROOKSHI',  11.500,  3
17272,  1,  29.359,  8.227,  0.000,  0.000,  7,  1.00746,  -78.6597,  'HOUSTON ',  11.500,  3
17273,  1,  23.261,  6.535,  0.000,  0.000,  7,  1.02733,  -76.7557,  'TEXAS CI',  11.500,  2
17275,  1,  30.661,  8.585,  0.000,  0.000,  7,  0.99225,  -79.9386,  'VICTORIA',  11.500,  6
17276,  1,  67.151,  18.567,  0.000,  0.000,  7,  1.02737,  -80.0327,  'HOUSTON ',  11.500,  3
17277,  1,  12.563,  3.542,  0.000,  0.000,  7,  1.00308,  -77.6792,  'GANADO 0',  11.500,  6
17279,  1,  111.675,  30.353,  0.000,  0.000,  7,  1.01998,  -75.9164,  'MONT BEL',  11.500,  4
17283,  1,  84.143,  23.100,  0.000,  0.000,  7,  1.01348,  -76.1301,  'BAYTOWN ',  11.500,  4
17290,  1,  47.820,  13.305,  0.000,  0.000,  7,  1.00345,  -80.8643,  'SPRING 6',  11.500,  5
17291,  1,  77.013,  21.180,  0.000,  0.000,  7,  0.99748,  -80.8318,  'HUMBLE 2',  11.500,  5
17292,  1,  63.509,  17.573,  0.000,  0.000,  7,  1.01409,  -78.8091,  'HOUSTON ',  11.500,  5
17293,  1,  11.518,  3.250,  0.000,  0.000,  7,  1.01440,  -76.4580,  'SANTA FE',  11.500,  2
17294,  1,  5.282,  1.494,  0.000,  0.000,  7,  1.02731,  -75.6251,  'PORT BOL',  11.500,  4
17295,  1,  71.599,  19.743,  0.000,  0.000,  7,  1.00598,  -80.0554,  'HOUSTON ',  11.500,  5
17296,  1,  71.656,  19.751,  0.000,  0.000,  7,  1.00048,  -80.6172,  'HOUSTON ',  11.500,  3
17297,  1,  67.341,  18.596,  0.000,  0.000,  7,  1.00297,  -79.3095,  'HOUSTON ',  11.500,  3
17298,  1,  68.149,  18.817,  0.000,  0.000,  7,  1.00703,  -80.0438,  'HOUSTON ',  11.500,  3
17299,  1,  14.772,  4.161,  0.000,  0.000,  7,  0.98919,  -77.3412,  'EAGLE LA',  11.500,  1
17300,  1,  34.140,  9.554,  0.000,  0.000,  7,  1.02734,  -80.9528,  'CONROE 2',  11.500,  5
17301,  1,  45.619,  12.704,  0.000,  0.000,  7,  1.00531,  -78.1595,  'WEBSTER ',  11.500,  4
17302,  1,  17.606,  4.954,  0.000,  0.000,  7,  0.98469,  -70.2371,  'SWEENY 0',  11.500,  1
17303,  1,  4.595,  1.300,  0.000,  0.000,  7,  0.99385,  -74.9494,  'BLESSING',  11.500,  1
17306,  1,  4.953,  1.400,  0.000,  0.000,  7,  0.99638,  -73.8862,  'WHARTON ',  11.500,  1
17313,  1,  70.120,  19.343,  0.000,  0.000,  7,  1.00371,  -74.1527,  'LAKE JAC',  11.500,  2
17314,  1,  23.689,  6.649,  0.000,  0.000,  7,  0.97780,  -81.9661,  'BELLVILL',  11.500,  5
17315,  1,  54.682,  15.182,  0.000,  0.000,  7,  1.01689,  -80.2029,  'KATY 4 0',  11.500,  3
17316,  1,  49.885,  13.869,  0.000,  0.000,  7,  1.00412,  -78.8445,  'HOUSTON ',  11.500,  3
17317,  1,  112.111,  30.441,  0.000,  0.000,  7,  1.00986,  -77.0929,  'FRIENDSW',  11.500,  4
17318,  1,  88.489,  24.236,  0.000,  0.000,  7,  1.00279,  -79.0535,  'HOUSTON ',  11.500,  4
17319,  1,  24.404,  6.851,  0.000,  0.000,  7,  1.00585,  -79.9409,  'HOUSTON ',  11.500,  5
17330,  1,  120.430,  32.586,  0.000,  0.000,  7,  1.00742,  -79.4806,  'HOUSTON ',  11.500,  3
17333,  1,  14.715,  4.147,  0.000,  0.000,  7,  1.01338,  -77.2540,  'PASADENA',  11.500,  4
17336,  1,  67.031,  18.520,  0.000,  0.000,  7,  1.01194,  -78.3568,  'STAFFORD',  11.500,  3
17337,  1,  16.952,  4.770,  0.000,  0.000,  7,  0.97003,  -79.3995,  'EDNA 0SE',  11.500,  6
17338,  1,  68.458,  18.901,  0.000,  0.000,  7,  1.00781,  -78.9128,  'HOUSTON ',  11.500,  4
17339,  1,  24.134,  6.774,  0.000,  0.000,  7,  0.99250,  -73.8760,  'NEEDVILL',  11.500,  1
17340,  1,  25.219,  7.076,  0.000,  0.000,  7,  0.98935,  -81.0026,  'SEALY 0S',  11.500,  3
17343,  1,  125.225,  33.775,  0.000,  0.000,  7,  0.99407,  -78.4405,  'KATY 3 2',  11.500,  3
17344,  1,  70.990,  19.576,  0.000,  0.000,  7,  1.00268,  -80.4083,  'HOUSTON ',  11.500,  3
17345,  1,  50.097,  13.929,  0.000,  0.000,  7,  1.00920,  -78.5576,  'HOUSTON ',  11.500,  4
17362,  1,  43.766,  12.196,  0.000,  0.000,  7,  1.00368,  -79.9376,  'HOUSTON ',  11.500,  3
17363,  1,  17.224,  4.849,  0.000,  0.000,  7,  1.01263,  -76.4826,  'GALVESTO',  11.500,  2
17364,  1,  11.626,  3.279,  0.000,  0.000,  7,  0.98916,  -78.7135,  'EAST BER',  11.500,  1
17365,  1,  58.757,  16.285,  0.000,  0.000,  7,  1.01085,  -79.4494,  'HOUSTON ',  11.500,  4
17380,  1,  28.684,  8.041,  0.000,  0.000,  7,  1.01644,  -74.1049,  'FREEPORT',  11.500,  2
17381,  1,  76.591,  21.083,  0.000,  0.000,  7,  1.00998,  -79.9613,  'HOUSTON ',  11.500,  4
17382,  1,  49.315,  13.715,  0.000,  0.000,  7,  1.00589,  -79.1867,  'HOUSTON ',  11.500,  3
17383,  1,  66.789,  18.452,  0.000,  0.000,  7,  1.00797,  -76.5982,  'ROSHARON',  11.500,  2
17384,  1,  50.895,  14.145,  0.000,  0.000,  7,  1.00407,  -79.6584,  'HOUSTON ',  11.500,  3
17385,  1,  94.206,  25.751,  0.000,  0.000,  7,  1.00657,  -80.3924,  'HOUSTON ',  11.500,  3
17386,  1,  74.451,  20.506,  0.000,  0.000,  7,  1.00645,  -79.6320,  'HOUSTON ',  11.500,  3
17387,  1,  110.788,  30.081,  0.000,  0.000,  7,  1.00397,  -80.1052,  'HUMBLE 1',  11.500,  4
17388,  1,  88.183,  24.171,  0.000,  0.000,  7,  1.01280,  -80.1551,  'HOUSTON ',  11.500,  3
17391,  1,  27.968,  7.843,  0.000,  0.000,  7,  1.01937,  -78.5878,  'WILLIS 1',  11.500,  5
17392,  1,  37.933,  10.598,  0.000,  0.000,  7,  1.01826,  -77.1187,  'BAYTOWN ',  11.500,  4
17393,  1,  5.393,  1.525,  0.000,  0.000,  7,  0.98888,  -74.8208,  'VAN VLEC',  11.500,  1
17394,  1,  26.354,  7.393,  0.000,  0.000,  7,  1.00507,  -79.2514,  'HUFFMAN ',  11.500,  4
17395,  1,  51.324,  14.265,  0.000,  0.000,  7,  1.01126,  -80.1171,  'HOUSTON ',  11.500,  3
17396,  1,  15.954,  4.493,  0.000,  0.000,  7,  1.00372,  -79.5158,  'HOUSTON ',  11.500,  3
17397,  1,  68.093,  18.821,  0.000,  0.000,  7,  1.02738,  -79.2764,  'ROSENBER',  11.500,  3
17398,  1,  44.966,  12.529,  0.000,  0.000,  7,  1.01375,  -77.7536,  'PASADENA',  11.500,  4
17399,  1,  36.820,  10.290,  0.000,  0.000,  7,  1.01069,  -78.6569,  'HOUSTON ',  11.500,  3
17403,  1,  45.056,  12.554,  0.000,  0.000,  7,  1.01271,  -77.5555,  'PASADENA',  11.500,  4
17404,  1,  129.491,  34.900,  0.000,  0.000,  7,  1.00373,  -80.6410,  'HOUSTON ',  11.500,  5
17405,  1,  29.787,  8.348,  0.000,  0.000,  7,  1.02120,  -76.1016,  'GALVESTO',  11.500,  2
17408,  1,  35.909,  10.028,  0.000,  0.000,  7,  0.97410,  -72.8503,  'POINT CO',  11.500,  6
17410,  1,  162.296,  44.440,  0.000,  0.000,  7,  1.00563,  -78.8514,  'KATY 2 1',  11.500,  3
17411,  1,  48.482,  13.488,  0.000,  0.000,  7,  1.00786,  -80.7232,  'SPRING 3',  11.500,  5
17412,  1,  5.027,  1.422,  0.000,  0.000,  7,  1.00614,  -75.7067,  'DANBURY ',  11.500,  2
17413,  1,  27.514,  7.713,  0.000,  0.000,  7,  0.99546,  -75.5422,  'WHARTON ',  11.500,  1
17417,  1,  62.635,  17.336,  0.000,  0.000,  7,  1.01374,  -79.3530,  'HOUSTON ',  11.500,  3
17418,  1,  29.366,  8.230,  0.000,  0.000,  7,  1.01389,  -79.0815,  'HOUSTON ',  11.500,  3
17419,  1,  71.444,  19.708,  0.000,  0.000,  7,  1.01313,  -76.7943,  'LA PORTE',  11.500,  4
17421,  1,  59.068,  16.367,  0.000,  0.000,  7,  1.00687,  -80.8566,  'MAGNOLIA',  11.500,  5
17424,  1,  82.327,  22.620,  0.000,  0.000,  7,  1.01548,  -76.0187,  'ALVIN 2S',  11.500,  2
17425,  1,  64.758,  17.901,  0.000,  0.000,  7,  1.00360,  -80.7001,  'HOUSTON ',  11.500,  3
17426,  1,  31.779,  8.891,  0.000,  0.000,  7,  0.97756,  -72.5983,  'BRAZORIA',  11.500,  2
17427,  1,  119.572,  32.351,  0.000,  0.000,  7,  1.00278,  -80.6887,  'HOUSTON ',  11.500,  3
17430,  1,  35.976,  10.056,  0.000,  0.000,  7,  1.00596,  -73.7393,  'FREEPORT',  11.500,  2
17431,  1,  24.214,  6.799,  0.000,  0.000,  7,  1.01060,  -79.7775,  'CONROE 6',  11.500,  5
17432,  1,  15.573,  4.387,  0.000,  0.000,  7,  1.01867,  -85.2083,  'MADISONV',  11.500,  5
18001,  1,  8.135,  2.298,  0.000,  0.000,  8,  1.01278,  -83.4370,  'NORMANGE',  11.500,  7
18002,  1,  8.169,  2.307,  0.000,  0.000,  8,  1.01991,  -83.7628,  'ARP 0SE ',  11.500,  8
18003,  1,  8.535,  2.411,  0.000,  0.000,  8,  1.02730,  -84.5549,  'CENTERVI',  11.500,  7
18005,  1,  76.839,  21.170,  0.000,  0.000,  8,  1.02738,  -81.6270,  'LUFKIN 3',  11.500,  8
18006,  1,  21.854,  6.143,  0.000,  0.000,  8,  1.02733,  -81.8636,  'FLINT 0S',  11.500,  8
18007,  1,  18.339,  5.162,  0.000,  0.000,  8,  1.01905,  -82.4758,  'BULLARD ',  11.500,  8
18008,  1,  19.976,  5.618,  0.000,  0.000,  8,  1.00692,  -84.1459,  'CHANDLER',  11.500,  8
18009,  1,  6.630,  1.874,  0.000,  0.000,  8,  1.00893,  -82.0656,  'PLANTERS',  11.500,  7
18010,  1,  3.409,  0.965,  0.000,  0.000,  8,  1.00392,  -82.4031,  'MARQUEZ ',  11.500,  7
18011,  1,  16.147,  4.548,  0.000,  0.000,  8,  1.01570,  -78.9701,  'TENNESSE',  11.500,  7
18012,  1,  5.010,  1.417,  0.000,  0.000,  8,  1.02425,  -80.6056,  'ANDERSON',  11.500,  7
18013,  1,  36.354,  10.166,  0.000,  0.000,  8,  1.02734,  -84.4251,  'MINEOLA ',  11.500,  8
18014,  1,  8.140,  2.300,  0.000,  0.000,  8,  1.01398,  -85.7856,  'LOVELADY',  11.500,  7
18015,  1,  17.188,  4.840,  0.000,  0.000,  8,  1.01668,  -83.7765,  'HUNTINGT',  11.500,  8
18016,  1,  47.125,  13.126,  0.000,  0.000,  8,  1.02734,  -82.9186,  'BRYAN 4 ',  11.500,  7
18017,  1,  8.425,  2.380,  0.000,  0.000,  8,  1.01521,  -82.6209,  'FRANKSTO',  11.500,  8
18019,  1,  69.709,  19.256,  0.000,  0.000,  8,  1.02737,  -82.4838,  'TYLER 4 ',  11.500,  8
18020,  1,  13.221,  3.728,  0.000,  0.000,  8,  1.00909,  -83.7206,  'BEN WHEE',  11.500,  8
18021,  1,  7.851,  2.218,  0.000,  0.000,  8,  1.02702,  -81.2830,  'GARRISON',  11.500,  8
18022,  1,  4.735,  1.340,  0.000,  0.000,  8,  1.02731,  -82.8119,  'ETOILE 0',  11.500,  8
18025,  1,  35.169,  9.839,  0.000,  0.000,  8,  1.02734,  -82.7003,  'PALESTIN',  11.500,  8
18026,  1,  40.502,  11.303,  0.000,  0.000,  8,  1.01151,  -84.8609,  'LINDALE ',  11.500,  8
18027,  1,  28.203,  7.909,  0.000,  0.000,  8,  1.02333,  -82.2687,  'WHITEHOU',  11.500,  8
18028,  1,  17.227,  4.850,  0.000,  0.000,  8,  1.01376,  -84.4172,  'OVERTON ',  11.500,  8
18029,  1,  17.667,  4.972,  0.000,  0.000,  8,  1.00774,  -84.1187,  'GRAND SA',  11.500,  8
18032,  1,  36.734,  10.271,  0.000,  0.000,  8,  1.02964,  -79.5060,  'SHIRO 2S',  11.500,  7
18037,  1,  8.288,  2.341,  0.000,  0.000,  8,  1.01560,  -85.5997,  'MIDWAY 0',  11.500,  7
18038,  1,  35.124,  9.824,  0.000,  0.000,  8,  1.01984,  -78.0291,  'SULPHUR ',  11.500,  8
18039,  1,  9.221,  2.604,  0.000,  0.000,  8,  1.01707,  -84.3854,  'VAN 0SE ',  11.500,  8
18040,  1,  9.155,  2.585,  0.000,  0.000,  8,  1.00891,  -82.5695,  'MURCHISO',  11.500,  8
18041,  1,  30.083,  8.431,  0.000,  0.000,  8,  1.02734,  -83.2598,  'NACOGDOC',  11.500,  8
18042,  1,  14.117,  3.979,  0.000,  0.000,  8,  1.01329,  -84.4099,  'DIBOLL 0',  11.500,  8
18052,  1,  10.969,  3.096,  0.000,  0.000,  8,  1.02218,  -83.1278,  'TYLER 8 ',  11.500,  8
18053,  1,  14.874,  4.191,  0.000,  0.000,  8,  1.00670,  -83.4815,  'ATHENS 1',  11.500,  8
18054,  1,  11.695,  3.299,  0.000,  0.000,  8,  1.00927,  -82.8859,  'BUFFALO ',  11.500,  7
18055,  1,  15.405,  4.341,  0.000,  0.000,  8,  1.02770,  -80.8776,  'RUSK 0SE',  11.500,  8
18056,  1,  7.845,  2.216,  0.000,  0.000,  8,  1.02489,  -83.5164,  'WINONA 0',  11.500,  8
18062,  1,  4.790,  1.355,  0.000,  0.000,  8,  1.02929,  -78.4342,  'CUSHING ',  11.500,  8
18063,  1,  48.913,  13.610,  0.000,  0.000,  8,  1.01723,  -84.3975,  'NACOGDOC',  11.500,  8
18064,  1,  14.562,  4.104,  0.000,  0.000,  8,  1.02062,  -78.0521,  'FAIRFIEL',  11.500,  7
18065,  1,  3.321,  0.940,  0.000,  0.000,  8,  1.01122,  -81.8294,  'TRINIDAD',  11.500,  7
18066,  1,  2.248,  0.636,  0.000,  0.000,  8,  1.01893,  -77.6172,  'DIKE 0SE',  11.500,  8
18072,  1,  49.724,  13.827,  0.000,  0.000,  8,  1.00686,  -81.0673,  'PALESTIN',  11.500,  8
18073,  1,  12.049,  3.399,  0.000,  0.000,  8,  1.01317,  -83.7304,  'EMORY 0S',  11.500,  8
18081,  1,  19.493,  5.483,  0.000,  0.000,  8,  1.01316,  -83.9808,  'TYLER 9 ',  11.500,  8
18086,  1,  14.444,  4.069,  0.000,  0.000,  8,  0.98008,  -83.6154,  'FRANKLIN',  11.500,  7
18089,  1,  12.041,  3.397,  0.000,  0.000,  8,  1.02400,  -83.2249,  'TYLER 3 ',  11.500,  8
18090,  1,  8.957,  2.530,  0.000,  0.000,  8,  1.01915,  -84.3122,  'ELKHART ',  11.500,  7
18091,  1,  7.397,  2.090,  0.000,  0.000,  8,  1.02731,  -79.8593,  'WORTHAM ',  11.500,  7
18092,  1,  4.446,  1.258,  0.000,  0.000,  8,  1.01277,  -83.5312,  'OAKWOOD ',  11.500,  7
18093,  1,  3.206,  0.908,  0.000,  0.000,  8,  1.02319,  -76.2719,  'COOKVILL',  11.500,  8
18095,  1,  110.111,  29.909,  0.000,  0.000,  8,  1.00557,  -82.3598,  'COLLEGE ',  11.500,  7
18096,  1,  8.539,  2.412,  0.000,  0.000,  8,  1.01081,  -82.3904,  'EDGEWOOD',  11.500,  8
18100,  1,  24.801,  6.964,  0.000,  0.000,  8,  1.02340,  -83.1452,  'TYLER 2 ',  11.500,  8
18101,  1,  7.501,  2.119,  0.000,  0.000,  8,  1.01643,  -83.9521,  'ALTO 0SE',  11.500,  8
18102,  1,  3.295,  0.932,  0.000,  0.000,  8,  0.92005,  -90.4389,  'CALVERT ',  11.500,  7
18103,  1,  5.728,  1.619,  0.000,  0.000,  8,  1.00739,  -80.7146,  'JEWETT 2',  11.500,  7
18104,  1,  32.988,  9.233,  0.000,  0.000,  8,  1.01759,  -82.2077,  'NAVASOTA',  11.500,  7
18106,  1,  74.299,  20.478,  0.000,  0.000,  8,  1.01666,  -76.8909,  'MOUNT PL',  11.500,  8
18107,  1,  6.794,  1.920,  0.000,  0.000,  8,  1.02731,  -77.4470,  'SCROGGIN',  11.500,  8
18108,  1,  34.099,  9.540,  0.000,  0.000,  8,  1.01391,  -83.6950,  'WILLS PO',  11.500,  8
18109,  1,  37.207,  10.395,  0.000,  0.000,  8,  1.00616,  -82.3594,  'ATHENS 2',  11.500,  8
18110,  1,  14.039,  3.958,  0.000,  0.000,  8,  1.02732,  -80.1882,  'POINT 0S',  11.500,  8
18111,  1,  62.138,  17.207,  0.000,  0.000,  8,  1.01983,  -83.5244,  'LUFKIN 2',  11.500,  8
18114,  1,  17.162,  4.833,  0.000,  0.000,  8,  1.03043,  -78.2435,  'JACKSONV',  11.500,  8
18118,  1,  25.864,  7.258,  0.000,  0.000,  8,  1.01467,  -85.5996,  'CROCKETT',  11.500,  7
18119,  1,  33.674,  9.426,  0.000,  0.000,  8,  1.02979,  -77.7164,  'HENDERSO',  11.500,  8
18120,  1,  24.660,  6.925,  0.000,  0.000,  8,  1.02732,  -83.2886,  'BRYAN 3 ',  11.500,  7
18121,  1,  53.422,  14.844,  0.000,  0.000,  8,  1.02374,  -81.2220,  'JACKSONV',  11.500,  8
18122,  1,  21.798,  6.127,  0.000,  0.000,  8,  1.02156,  -83.5435,  'BRYAN 5 ',  11.500,  7
18123,  1,  8.831,  2.494,  0.000,  0.000,  8,  1.00866,  -82.0367,  'MALAKOFF',  11.500,  8
18124,  1,  14.876,  4.193,  0.000,  0.000,  8,  1.02325,  -78.5862,  'CUMBY 0S',  11.500,  8
18125,  1,  22.340,  6.279,  0.000,  0.000,  8,  1.02733,  -84.6460,  'NACOGDOC',  11.500,  8
18132,  1,  14.597,  4.113,  0.000,  0.000,  8,  1.00861,  -81.6740,  'TEAGUE 0',  11.500,  7
18134,  1,  75.246,  20.742,  0.000,  0.000,  8,  1.02592,  -81.0378,  'TYLER 7 ',  11.500,  8
18135,  1,  55.888,  15.515,  0.000,  0.000,  8,  1.02436,  -82.9815,  'TYLER 6 ',  11.500,  8
18136,  1,  6.036,  1.706,  0.000,  0.000,  8,  1.02074,  -82.7981,  'YANTIS 0',  11.500,  8
18137,  1,  16.683,  4.699,  0.000,  0.000,  8,  1.01772,  -83.2253,  'POLLOK 0',  11.500,  8
18138,  1,  3.957,  1.120,  0.000,  0.000,  8,  1.02731,  -83.6619,  'TYLER 1 ',  11.500,  8
18140,  1,  110.802,  30.092,  0.000,  0.000,  8,  1.00701,  -82.5224,  'COLLEGE ',  11.500,  7
18141,  1,  13.075,  3.687,  0.000,  0.000,  8,  1.02220,  -84.1146,  'HEARNE 0',  11.500,  7
18142,  1,  10.768,  3.039,  0.000,  0.000,  8,  1.01671,  -77.5287,  'MOUNT VE',  11.500,  8
18143,  1,  10.786,  3.044,  0.000,  0.000,  8,  1.02632,  -81.6408,  'IOLA 0SE',  11.500,  7
18144,  1,  2.879,  0.815,  0.000,  0.000,  8,  1.01765,  -79.0581,  'STREETMA',  11.500,  7
18145,  1,  3.018,  0.854,  0.000,  0.000,  8,  1.02189,  -80.8938,  'COMO 0SE',  11.500,  8
18146,  1,  28.288,  7.931,  0.000,  0.000,  8,  1.01259,  -84.8033,  'HENDERSO',  11.500,  8
18150,  1,  4.111,  1.163,  0.000,  0.000,  8,  1.01854,  -83.5636,  'ZAVALLA ',  11.500,  8
18151,  1,  8.917,  2.518,  0.000,  0.000,  8,  1.02731,  -84.6220,  'GRAPELAN',  11.500,  7
18152,  1,  28.839,  8.086,  0.000,  0.000,  8,  1.02574,  -82.3345,  'BRYAN 2 ',  11.500,  7
18153,  1,  28.086,  7.874,  0.000,  0.000,  8,  1.00893,  -83.6204,  'CANTON 0',  11.500,  8
18154,  1,  17.876,  5.031,  0.000,  0.000,  8,  1.01660,  -83.9761,  'TYLER 5 ',  11.500,  8
18160,  1,  63.320,  17.531,  0.000,  0.000,  8,  1.02536,  -81.4060,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  129.072,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  50.463,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  122.042,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  110.109,  -6.959,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  75.975,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  170.057,  2.224,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  55.055,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  90.232,  -17.985,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  99.424,  -6.543,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1043,  '1',  35.969,  -7.187,  12.520,  -8.470,  1.00000,  0,  70.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  58.800,  17.640
1048,  '1',  188.620,  -0.524,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  15.215,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  97.875,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1066,  '1',  87.174,  -7.673,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  98.185,  22.361,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  73.329,  1.594,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -1.081,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  2.029,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  2.790,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  5.865,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  1.647,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  16.925,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  91.758,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  70.649,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  45.879,  -1.791,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  44.043,  40.150,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -40.338,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -34.947,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -21.445,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  133.125,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  156.940,  -11.085,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  47.476,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  165.457,  -117.235,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  43.195,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  70.345,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  102.364,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  108.375,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  168.656,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  103.690,  -7.354,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  91.758,  7.962,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3034,  '1',  79.825,  9.077,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  127.849,  32.929,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  18.765,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  147.424,  51.330,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  149.977,  26.433,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  149.977,  17.267,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  149.977,  15.957,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  101.317,  9.176,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  101.317,  10.021,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  101.317,  14.522,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  101.317,  10.857,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  49.239,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  91.758,  20.440,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  104.114,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  61.049,  18.677,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  152.318,  22.304,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  142.220,  -20.136,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  45.879,  -10.594,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  61.172,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  122.343,  15.991,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  73.773,  8.733,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  97.875,  11.361,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  24.405,  -9.314,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  51.384,  7.564,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  45.756,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  45.756,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  38.538,  -8.170,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  73.406,  -12.979,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  120.508,  -17.334,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  82.582,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  77.386,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  69.736,  -2.538,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  61.906,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  55.968,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  123.322,  9.086,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  41.953,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  410.256,  88.047,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  60.332,  9.011,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  122.343,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  27.753,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  32.087,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  19.223,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  28.826,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  22.335,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  29.672,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  25.609,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  27.331,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  48.584,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  55.585,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  49.508,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  46.667,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  115.003,  33.022,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  173.238,  60.320,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  69.493,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  30.804,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  28.666,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  122.955,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  91.758,  0.037,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4183,  '1',  124.179,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  806.850,  111.900,  726.490,  -158.450,  1.02000,  0,  1712.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1427.31,  428.190
4194,  '1',  123.322,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  56.278,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -29.619,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  14.337,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  12.470,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  11.329,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5089,  '1',  38.197,  21.765,  47.569,  -2.050,  1.01000,  0,  50.160,  0.00000,  0.24100,  0.00000,  0.00000,  1.00000,  1,  100.0,  123.900,  0.000
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  38.647,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  38.231,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  46.120,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  47.933,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  64.704,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  50.191,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  51.667,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  142.366,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  63.970,  23.386,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  193.223,  -111.278,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  82.970,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  73.039,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  20.015,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  32.246,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  17.862,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  10.960,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  14.580,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  98.715,  11.845,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  0.511,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  0.735,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  1.440,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  1.070,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  0.555,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -0.111,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  40.469,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  41.101,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  7.049,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  7.224,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  542.682,  17.313,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  5.207,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  11.303,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  8.815,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  7.335,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  18.318,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  9.867,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  54.845,  2.309,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  170.269,  5.032,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  170.269,  14.288,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  170.269,  6.899,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  36.976,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  44.394,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  51.827,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  99.608,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  81.904,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  41.050,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  27.879,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  451.980,  305.141,  421.970,  -92.010,  1.04000,  0,  994.800,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  829.000,  248.700
7005,  '1',  94.540,  18.557,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  33.358,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  21.657,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  20.220,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  18.213,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7045,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  31.965,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  34.937,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  32.255,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  42.453,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  38.396,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  35.745,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  15.012,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  11.768,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  12.245,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  14.353,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2706.775,  1649.635,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  43.811,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  24.350,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  23.701,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  37.774,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  20.153,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  40.017,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  40.275,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  46.285,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  29.722,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  41.240,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  45.791,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  25.359,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  20.868,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  61.574,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  36.297,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  31.038,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  57.536,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  89.801,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  29.410,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  42.946,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  11.731,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  16.993,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  10.965,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  30.570,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  75.730,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  84.063,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  36.099,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  28.469,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  29.290,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  39.350,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  71.636,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  71.024,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  76.645,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  23.049,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  52.217,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  31.574,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  19.435,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  15.820,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  12.440,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  15.125,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  16.258,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  44.135,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  20.209,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  132.240,  19.384,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  21.189,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  27.039,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  21.957,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  23.766,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  163.640,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  553.820,  -97.490,  447.120,  -97.490,  1.00000,  0,  1054.08,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  878.400,  263.520
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  30.720,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  886.172,  214.803,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  378.560,  149.245,  518.700,  -113.140,  1.04000,  0,  1222.92,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  1019.12,  305.760
8033,  '1',  70.480,  2.591,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  3.360,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  3.674,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  3.530,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  68.625,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -82.076,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  126.712,  -117.909,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -19.014,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -18.899,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -24.601,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -20.970,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  68.371,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  100.225,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  22.244,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  25.529,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -69.942,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -29.079,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -55.045,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  89.403,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  31.500,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  1,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05202,  0.00000,  23.07,  0.00,  0.00,  1.00000,  -0.936,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07560,  0.00000,  15.87,  0.00,  0.00,  1.00000,  -0.791,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.16778,  0.00000,  7.15,  0.00,  0.00,  1.00000,  -0.782,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.39583,  0.00000,  3.03,  0.00,  0.00,  1.00000,  -0.945,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03675,  0.00000,  32.66,  0.00,  0.00,  1.00000,  -0.708,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.49603,  0.00000,  2.42,  0.00,  0.00,  1.00000,  -0.669,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.15512,  0.00000,  7.74,  0.00,  0.00,  1.00000,  -0.789,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.37349,  0.00000,  3.21,  0.00,  0.00,  1.00000,  -0.687,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.06016,  0.00000,  19.95,  0.00,  0.00,  1.00000,  -0.871,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.38814,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -0.868,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01742,  0.00000,  68.89,  0.00,  0.00,  1.00000,  -0.926,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01667,  0.00000,  71.99,  0.00,  0.00,  1.00000,  -0.866,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01027,  0.00000,  116.86,  0.00,  0.00,  1.00000,  -0.897,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.10727,  0.00000,  11.19,  0.00,  0.00,  1.00000,  -0.749,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01307,  0.00000,  91.80,  0.00,  0.00,  1.00000,  -0.870,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.04615,  0.00000,  26.00,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.16065,  0.00000,  7.47,  0.00,  0.00,  1.00000,  -0.753,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.07966,  0.00000,  15.06,  0.00,  0.00,  1.00000,  -0.697,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01056,  0.00000,  113.66,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02723,  0.00000,  44.06,  0.00,  0.00,  1.00000,  -0.894,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.08733,  0.00000,  13.74,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01082,  0.00000,  110.93,  0.00,  0.00,  1.00000,  -0.944,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.09763,  0.00000,  12.29,  0.00,  0.00,  1.00000,  -0.878,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.07073,  0.00000,  16.97,  0.00,  0.00,  1.00000,  -0.793,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.28307,  0.00000,  4.24,  0.00,  0.00,  1.00000,  -0.753,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.07987,  0.00000,  15.02,  0.00,  0.00,  1.00000,  -0.709,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01060,  0.00000,  113.18,  0.00,  0.00,  1.00000,  -0.949,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01326,  0.00000,  90.52,  0.00,  0.00,  1.00000,  -0.666,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.01810,  0.00000,  66.30,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01184,  0.00000,  101.31,  0.00,  0.00,  1.00000,  -0.923,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02916,  0.00000,  41.15,  0.00,  0.00,  1.00000,  -0.666,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05087,  0.00000,  23.59,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02725,  0.00000,  44.03,  0.00,  0.00,  1.00000,  -0.758,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.21224,  0.00000,  0.99,  0.00,  0.00,  1.00000,  -0.788,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.03131,  0.00000,  38.33,  0.00,  0.00,  1.00000,  -0.789,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.09658,  0.00000,  12.42,  0.00,  0.00,  1.00000,  -0.925,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03178,  0.00000,  37.76,  0.00,  0.00,  1.00000,  -1.334,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.14236,  0.00000,  8.43,  0.00,  0.00,  1.00000,  -1.329,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.14911,  0.00000,  8.05,  0.00,  0.00,  1.00000,  -0.921,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03845,  0.00000,  31.21,  0.00,  0.00,  1.00000,  -1.191,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02321,  0.00000,  51.70,  0.00,  0.00,  1.00000,  -1.057,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04868,  0.00000,  24.65,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.28062,  0.00000,  4.28,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02734,  0.00000,  43.89,  0.00,  0.00,  1.00000,  -1.392,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03157,  0.00000,  38.01,  0.00,  0.00,  1.00000,  -1.183,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.14518,  0.00000,  8.27,  0.00,  0.00,  1.00000,  -1.318,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03173,  0.00000,  37.82,  0.00,  0.00,  1.00000,  -1.178,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.06463,  0.00000,  18.57,  0.00,  0.00,  1.00000,  -0.894,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.37185,  0.00000,  3.23,  0.00,  0.00,  1.00000,  -1.342,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.08988,  0.00000,  13.35,  0.00,  0.00,  1.00000,  -1.210,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.37383,  0.00000,  3.21,  0.00,  0.00,  1.00000,  -0.935,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02829,  0.00000,  42.41,  0.00,  0.00,  1.00000,  -1.380,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.21467,  0.00000,  5.59,  0.00,  0.00,  1.00000,  -0.932,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.41544,  0.00000,  2.89,  0.00,  0.00,  1.00000,  -1.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.11555,  0.00000,  10.39,  0.00,  0.00,  1.00000,  -1.405,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.28659,  0.00000,  4.19,  0.00,  0.00,  1.00000,  -1.387,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.28533,  0.00000,  4.21,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03202,  0.00000,  37.48,  0.00,  0.00,  1.00000,  -1.180,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.37193,  0.00000,  3.23,  0.00,  0.00,  1.00000,  -1.371,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.56252,  0.00000,  2.13,  0.00,  0.00,  1.00000,  -1.344,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.36162,  0.00000,  3.32,  0.00,  0.00,  1.00000,  -1.353,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09184,  0.00000,  13.07,  0.00,  0.00,  1.00000,  -1.327,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.35853,  0.00000,  3.35,  0.00,  0.00,  1.00000,  -1.389,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05393,  0.00000,  22.25,  0.00,  0.00,  1.00000,  -1.362,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.06091,  0.00000,  19.70,  0.00,  0.00,  1.00000,  -1.189,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06821,  0.00000,  17.59,  0.00,  0.00,  1.00000,  -1.383,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10215,  0.00000,  11.75,  0.00,  0.00,  1.00000,  -1.340,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20381,  0.00000,  5.89,  0.00,  0.00,  1.00000,  -0.955,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.11340,  0.00000,  10.58,  0.00,  0.00,  1.00000,  -1.145,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.38876,  0.00000,  3.09,  0.00,  0.00,  1.00000,  -1.391,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.07690,  0.00000,  15.61,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04947,  0.00000,  24.26,  0.00,  0.00,  1.00000,  -0.903,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.04474,  0.00000,  26.82,  0.00,  0.00,  1.00000,  -1.328,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02664,  0.00000,  45.04,  0.00,  0.00,  1.00000,  -1.172,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.38051,  0.00000,  3.15,  0.00,  0.00,  1.00000,  -1.372,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02206,  0.00000,  54.41,  0.00,  0.00,  1.00000,  -1.377,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.15597,  0.00000,  7.69,  0.00,  0.00,  1.00000,  -1.344,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01715,  0.00000,  69.98,  0.00,  0.00,  1.00000,  -1.379,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  -2073,  '1',  0.01087,  0.06371,  0.03181,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2066,  12066,  '1',  0.00000,  0.17939,  0.00000,  6.69,  0.00,  0.00,  1.00000,  -0.916,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02445,  0.00000,  49.09,  0.00,  0.00,  1.00000,  -1.182,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.26124,  0.00000,  4.59,  0.00,  0.00,  1.00000,  -1.177,  0.00000,  0.00000,  0.00000,  0.00000,  1
