0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01308,  -22.8174,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02712,  -20.9160,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02458,  -13.0196,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02680,  -14.0700,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01637,  -13.6695,  'BIG SPRI',  115.00,  9
1006,  1,  -14.301,  4.940,  0.000,  0.000,  1,  1.01169,  -12.5977,  'BIG SPRI',  13.800,  9
1007,  1,  0.000,  4.808,  0.000,  0.000,  1,  1.03000,  -20.6616,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02051,  -15.0275,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01040,  -13.1873,  'IRAAN 2 ',  13.800,  9
1010,  1,  0.000,  6.927,  0.000,  0.000,  1,  1.03001,  -20.1805,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03001,  -20.1805,  'PRESIDIO',  22.000,  9
1012,  1,  0.000,  -9.878,  0.000,  0.000,  1,  1.01970,  -27.5414,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01341,  -18.1904,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01929,  -16.0576,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03374,  -20.8734,  'MARFA 0 ',  115.00,  9
1016,  1,  0.000,  -31.778,  0.000,  0.000,  1,  1.02920,  -14.1232,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00388,  -22.3682,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00306,  -22.7699,  'NOTREES ',  115.00,  9
1019,  1,  0.002,  -149.711,  0.000,  0.000,  1,  1.03000,  -22.5200,  'MIDLAND ',  115.00,  9
1020,  1,  0.000,  -55.721,  0.000,  0.000,  1,  1.03000,  -15.3115,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00836,  -11.6731,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02575,  -12.4720,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -7.5563,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00307,  -23.0761,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02384,  -14.0844,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00507,  -10.2044,  'BIG SPRI',  13.800,  9
1027,  1,  0.000,  -52.564,  0.000,  0.000,  1,  1.03000,  -20.9302,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02984,  -13.1777,  'COAHOMA ',  115.00,  9
1029,  1,  0.000,  -41.559,  0.000,  0.000,  1,  1.01931,  -22.4805,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03099,  -17.3913,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02493,  -19.7076,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00435,  -16.2320,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00126,  -18.6063,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01474,  -12.2170,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00491,  -10.3938,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00062,  -15.7274,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00211,  -23.1552,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01954,  -14.1879,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00116,  -11.1973,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01626,  -22.9499,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01204,  -11.6098,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -7.3135,  'FORSAN 1',  13.800,  9
1043,  1,  -24.512,  8.470,  0.000,  0.000,  1,  1.00142,  -9.8153,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02547,  -22.8162,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01475,  -23.1674,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -2.957,  0.000,  0.000,  1,  1.03000,  -23.1065,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01031,  -16.3568,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -12.6827,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -9.8148,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01031,  -16.3568,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01031,  -16.3568,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01031,  -16.3568,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00758,  -16.9861,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02083,  -17.0818,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02086,  -13.7074,  'ODONNELL',  115.00,  9
1056,  1,  0.000,  -40.968,  0.000,  0.000,  1,  1.03000,  -17.0336,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00582,  -12.1580,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -16.9732,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -16.9732,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02629,  -16.9732,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01886,  -14.4167,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01886,  -14.4167,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01886,  -14.4167,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00958,  -23.4459,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01327,  -11.7607,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -7.5885,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01198,  -12.4298,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00082,  -16.2047,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02601,  -15.3530,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -12.8682,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01701,  -22.1862,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -19.8660,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -17.9371,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -18.1589,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -18.9641,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -20.5868,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -18.2850,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01701,  -22.1862,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04832,  -27.2021,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01701,  -22.1862,  'ODESSA 1',  18.000,  9
1081,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -18.1316,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01942,  -13.3833,  'FORT STO',  115.00,  9
1083,  1,  0.000,  -27.577,  0.000,  0.000,  1,  1.02692,  -15.4798,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03728,  -16.9492,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01390,  -18.7840,  'KERMIT 0',  115.00,  9
1086,  1,  0.000,  -31.394,  0.000,  0.000,  1,  1.02297,  -20.5538,  'PECOS 0 ',  115.00,  9
1087,  1,  0.000,  -6.411,  0.000,  0.000,  1,  1.03000,  -20.1254,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -14.6367,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01187,  -15.6927,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02000,  -21.5728,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.04178,  -19.8824,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03026,  -35.3315,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03234,  -33.7816,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03235,  -34.8858,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02624,  -32.8445,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02526,  -32.6832,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02088,  -32.0609,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03171,  -34.9110,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02859,  -20.9635,  'MEMPHIS ',  161.00,  10
2009,  1,  0.000,  -53.311,  0.000,  0.000,  2,  1.03000,  -27.5843,  'IOWA PAR',  161.00,  11
2010,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03014,  -23.0593,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.05241,  -18.7523,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04026,  -17.4678,  'PANHANDL',  161.00,  10
2013,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04450,  -17.6197,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02805,  -21.7506,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02734,  -35.1328,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02637,  -37.1779,  'SHERMAN ',  161.00,  11
2017,  1,  0.000,  216.938,  0.000,  0.000,  2,  1.04148,  -18.3214,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03946,  -17.6640,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.04000,  -17.3340,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01902,  -27.4545,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03449,  -33.5755,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03337,  -34.6304,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03449,  -33.5755,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03025,  -32.9200,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01655,  -27.2451,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04273,  -18.2295,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03110,  -35.5950,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02084,  -28.4810,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03478,  -21.2861,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02391,  -36.5632,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04289,  -19.5422,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03260,  -34.6764,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01869,  -37.6524,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02804,  -36.9007,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03787,  -20.1291,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01981,  -27.3096,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02949,  -35.1894,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03077,  -35.3658,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02305,  -34.4765,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03421,  -35.0077,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03896,  -16.3064,  'PANHANDL',  161.00,  10
2042,  1,  -29.271,  11.460,  0.000,  0.000,  2,  1.03060,  -15.0641,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02736,  -37.0269,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03090,  -35.6995,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01927,  -27.6782,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02880,  -36.7417,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03184,  -35.2078,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04303,  -20.4818,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02764,  -25.4032,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02243,  -37.2846,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02139,  -31.4931,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02909,  -19.9226,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02552,  -34.0234,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01865,  -26.7615,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01892,  -27.0977,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01865,  -26.7615,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -24.8864,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03907,  -16.0011,  'WHITE DE',  161.00,  10
2059,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02915,  -13.6223,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02204,  -36.6331,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02607,  -23.6550,  'VERNON 1',  161.00,  10
2062,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -22.5719,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -13.171,  0.000,  0.000,  2,  1.03000,  -36.4869,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02783,  -35.6031,  'SUMNER 0',  161.00,  11
2065,  1,  0.000,  -27.969,  0.000,  0.000,  2,  1.03000,  -36.0093,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03687,  -18.6661,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01464,  -27.3016,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01489,  -26.5166,  'WINDTHOR',  161.00,  11
2069,  1,  0.000,  -13.795,  0.000,  0.000,  2,  1.03000,  -36.8246,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01589,  -26.3674,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00384,  -24.6618,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03151,  -36.0980,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03557,  -17.3597,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02715,  -16.3628,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02715,  -16.3628,  'JAYTON 2',  115.00,  10
2076,  1,  -12.506,  -5.348,  0.000,  0.000,  2,  1.03975,  -16.8779,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02860,  -34.1411,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -32.5861,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03733,  -22.0954,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02357,  -32.9043,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02769,  -36.2180,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02181,  -27.4326,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02181,  -27.4326,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02181,  -27.4326,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02181,  -27.4326,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02362,  -33.8800,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03947,  -18.5653,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01496,  -26.3910,  'ARCHER 1',  161.00,  11
2089,  1,  -23.746,  9.730,  0.000,  0.000,  2,  1.00312,  -24.7198,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03125,  -35.9885,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03608,  -21.7594,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03067,  -35.8618,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03954,  -16.9617,  'PANHANDL',  161.00,  10
2094,  1,  -4.957,  1.440,  0.000,  0.000,  2,  1.03818,  -16.6883,  'PANHANDL',  13.800,  10
2095,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03428,  -15.8813,  'PANHANDL',  13.800,  10
2096,  1,  0.000,  142.999,  0.000,  0.000,  2,  1.03000,  -17.3340,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03115,  -17.1871,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04144,  -19.4482,  'RALLS 1 ',  161.00,  10
2099,  1,  -1.194,  1.440,  0.000,  0.000,  2,  1.02952,  -17.3114,  'RALLS 1 ',  18.000,  10
2100,  1,  -17.914,  21.600,  0.000,  0.000,  2,  1.02115,  -16.9119,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03398,  -34.3552,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03376,  -34.9215,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03398,  -34.3552,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03398,  -34.3552,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03398,  -34.3552,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01949,  -37.4955,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03235,  -35.2155,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03789,  -27.3900,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02591,  -28.0143,  'BURKBURN',  161.00,  11
2110,  1,  0.000,  -14.829,  0.000,  0.000,  2,  1.03000,  -34.5950,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03659,  -29.6575,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02087,  -29.4228,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03451,  -33.5165,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03452,  -34.0354,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02705,  -32.3596,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03062,  -32.9171,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02557,  -32.1800,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02465,  -32.0333,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02976,  -32.7862,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02510,  -32.0908,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03378,  -35.3694,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02899,  -35.4524,  'TELEPHON',  161.00,  11
2123,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03810,  -15.9441,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01478,  -38.1223,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02861,  -36.1366,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02813,  -36.4047,  'VALLEY V',  161.00,  11
2127,  2,  0.000,  222.013,  0.000,  0.000,  2,  1.05360,  -19.7314,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.04662,  -18.9672,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02142,  -37.3853,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03685,  -26.7840,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03022,  -25.6905,  'HASKELL ',  115.00,  10
2132,  1,  0.000,  -1.038,  0.000,  0.000,  2,  1.03000,  -25.9065,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -33.9079,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02739,  -55.4719,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02417,  -57.1783,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02134,  -14.7044,  'SWEETWAT',  115.00,  27
3004,  1,  -15.635,  5.400,  0.000,  0.000,  3,  1.01635,  -13.8227,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02596,  -62.9396,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02320,  -19.0598,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02857,  -17.9188,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01688,  -29.0854,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03042,  -26.7382,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03035,  -61.1793,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01601,  -58.8113,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00991,  -59.5413,  'WILLOW C',  115.00,  28
3013,  1,  0.000,  -29.086,  0.000,  0.000,  3,  1.03000,  -19.6780,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02695,  -51.8546,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01998,  -13.3144,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01878,  -17.0619,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -14.1846,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02941,  -25.4184,  'CHRISTOV',  230.00,  27
3019,  1,  0.000,  -19.284,  0.000,  0.000,  3,  1.03000,  -26.1695,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -23.1279,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02752,  -24.0850,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01588,  -12.9288,  'COLORADO',  115.00,  27
3023,  1,  0.000,  -13.341,  0.000,  0.000,  3,  1.03000,  -18.8730,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02945,  -26.5417,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00735,  -40.0938,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03819,  -25.2344,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02570,  -25.3524,  'ABILENE ',  115.00,  27
3028,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -24.0323,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03169,  -43.1318,  'LOMETA 0',  115.00,  28
3030,  1,  0.000,  -42.411,  0.000,  0.000,  3,  1.03000,  -29.9338,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01595,  -19.8255,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02305,  -19.0787,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02269,  -11.4655,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -7.6315,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01303,  -38.0233,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01327,  -34.4964,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03528,  -18.2318,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02006,  -14.4985,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -16.8083,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01511,  -26.0041,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03555,  -20.5340,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02171,  -16.0146,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03555,  -20.5340,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03555,  -20.5340,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -16.3301,  'SILVER 4',  13.800,  27
3046,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03307,  -23.9363,  'ROSCOE 5',  230.00,  27
3047,  1,  0.000,  -55.306,  0.000,  0.000,  3,  1.03000,  -16.2032,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04493,  -27.9855,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02422,  -20.7791,  'ANSON 0 ',  115.00,  27
3050,  1,  0.001,  -66.255,  0.000,  0.000,  3,  1.00961,  -34.7629,  'DEL RIO ',  230.00,  28
3051,  1,  0.001,  -19.970,  0.000,  0.000,  3,  0.99925,  -36.2429,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02998,  -60.4682,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03636,  -20.2352,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02382,  -20.0740,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -18.6396,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -17.2170,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -17.3060,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03681,  -18.9575,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02357,  -15.8203,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -14.7760,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -15.9731,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -17.4527,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -16.8151,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02508,  -15.1094,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01355,  -12.6199,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02142,  -34.7440,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03106,  -15.4703,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -13.8700,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01838,  -21.8874,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02189,  -16.3395,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00782,  -13.7890,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02441,  -29.2435,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02368,  -61.0727,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01567,  -59.7123,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02726,  -31.0808,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02661,  -61.2074,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02053,  -19.8043,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03369,  -18.4016,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03103,  -16.9208,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02180,  -15.1596,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -15.0550,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03162,  -20.5305,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02493,  -18.1544,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -15.1135,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01715,  -13.2291,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00638,  -10.8748,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00709,  -10.1178,  'LORAINE ',  13.200,  27
3088,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03510,  -23.4610,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02907,  -25.4530,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02521,  -25.3574,  'ABILENE ',  161.00,  27
3091,  1,  0.000,  -4.478,  0.000,  0.000,  3,  1.02000,  -25.2276,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -19.7102,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03134,  -61.0450,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02869,  -17.2207,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -13.7569,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03419,  -15.0628,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03167,  -14.1273,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -10.3064,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02060,  -20.1326,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01744,  -23.5655,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01210,  -45.6451,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01842,  -25.2655,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01749,  -16.2294,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01445,  -47.7269,  'BUCHANAN',  115.00,  28
3105,  1,  -0.807,  0.740,  0.000,  0.000,  3,  1.01361,  -47.6631,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -47.4778,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02535,  -58.7463,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01851,  -46.8887,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03125,  -13.4241,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -11.0208,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02138,  -15.0030,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01070,  -12.6747,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01070,  -12.6747,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02299,  -28.0668,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02312,  -15.6483,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01646,  -11.7417,  'SYNDER 0',  115.00,  27
3117,  1,  -26.263,  9.070,  0.000,  0.000,  3,  1.00651,  -10.0647,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00401,  -9.5140,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03447,  -60.8402,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03447,  -60.8402,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02131,  -13.2112,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -8.2798,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02277,  -62.6752,  'UVALDE 0',  115.00,  28
3124,  1,  0.000,  -24.707,  0.000,  0.000,  3,  1.03000,  -56.9578,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01724,  -24.9797,  'ABILENE ',  115.00,  27
3126,  1,  0.003,  -46.040,  0.000,  0.000,  3,  1.03000,  -64.4282,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02057,  -13.4841,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01785,  -13.2682,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02627,  -13.7456,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02199,  -18.2534,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02019,  -16.8131,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02613,  -31.0974,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03185,  -15.8343,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03107,  -15.9280,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02479,  -13.8812,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01983,  -11.8118,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -17.5282,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02926,  -30.5866,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01188,  -22.5169,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01514,  -22.6208,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02247,  -14.4341,  'SWEETWAT',  115.00,  27
3142,  1,  0.001,  -10.578,  0.000,  0.000,  3,  1.03000,  -31.2727,  'GOODFELL',  115.00,  27
3143,  1,  0.000,  -16.211,  0.000,  0.000,  3,  1.03000,  -30.2376,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02777,  -30.7637,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02432,  -17.3432,  'TRENT 2 ',  115.00,  27
3146,  1,  0.000,  -0.742,  0.000,  0.000,  3,  1.03000,  -28.7652,  'JUNCTION',  115.00,  28
3147,  1,  0.000,  -6.765,  0.000,  0.000,  3,  1.03000,  -44.9974,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03173,  -60.9697,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02448,  -85.5811,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02681,  -65.4491,  'LAREDO 7',  230.00,  20
4005,  1,  0.000,  -43.024,  0.000,  0.000,  4,  1.03000,  -67.9339,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03138,  -68.4734,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02270,  -86.3337,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01962,  -56.7528,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02908,  -70.4402,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -68.8631,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02670,  -72.2777,  'HEBBRONV',  115.00,  19
4012,  1,  0.000,  -10.625,  0.000,  0.000,  4,  1.03000,  -84.7711,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02561,  -85.7266,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02302,  -59.3144,  'EAGLE PA',  230.00,  20
4015,  1,  0.000,  -61.501,  0.000,  0.000,  4,  1.03000,  -60.1943,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02603,  -56.6857,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02799,  -70.0035,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02209,  -65.8313,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01642,  -83.9265,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01860,  -69.9831,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02135,  -84.2251,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02326,  -66.6303,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02437,  -56.4291,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03101,  -55.3941,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02920,  -56.3992,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -53.1829,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02632,  -86.0451,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01959,  -53.6574,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02022,  -54.8051,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -52.4749,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02372,  -72.1430,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01683,  -72.7960,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01885,  -69.7922,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02180,  -85.6363,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01604,  -68.9099,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01637,  -61.6944,  'CRYSTAL ',  115.00,  20
4037,  1,  0.000,  -48.988,  0.000,  0.000,  4,  1.03000,  -66.7677,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01405,  -63.2985,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02714,  -79.2598,  'MISSION ',  230.00,  19
4040,  1,  0.000,  -128.418,  0.000,  0.000,  4,  1.03000,  -81.4405,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02492,  -81.7041,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02817,  -84.4624,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01460,  -77.1318,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01608,  -78.2551,  'FALCON H',  115.00,  19
4045,  1,  -1.694,  -2.495,  0.000,  0.000,  4,  1.01948,  -78.1512,  'FALCON H',  13.800,  19
4046,  1,  -0.517,  -2.612,  0.000,  0.000,  4,  1.01948,  -78.2367,  'FALCON H',  13.800,  19
4047,  1,  -3.549,  -3.570,  0.000,  0.000,  4,  1.01948,  -78.0863,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01844,  -82.7053,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02077,  -80.4761,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01048,  -78.6010,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -71.9920,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02041,  -71.9920,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02685,  -73.2004,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02183,  -65.2001,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01932,  -68.4809,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02858,  -64.8646,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02354,  -67.1643,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -63.5032,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -63.7134,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -62.8993,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -63.2599,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -62.8580,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -63.2323,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01826,  -68.4981,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01826,  -68.4981,  'CORPUS C',  18.000,  21
4066,  1,  0.000,  -49.823,  0.000,  0.000,  4,  1.03000,  -85.6096,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01628,  -82.5254,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02903,  -85.7950,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01949,  -68.5835,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01999,  -76.2990,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01277,  -78.5607,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02184,  -68.6668,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02669,  -79.3870,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02955,  -80.9318,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02669,  -79.3870,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02669,  -79.3870,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02669,  -79.3870,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01912,  -68.6648,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02461,  -83.4598,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03575,  -69.6143,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02971,  -69.9332,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -67.6566,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -67.8112,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -68.6320,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -68.3973,  'CORPUS C',  13.800,  21
4086,  1,  0.000,  -58.129,  0.000,  0.000,  4,  1.03000,  -81.1959,  'RIO HOND',  115.00,  19
4087,  1,  0.001,  -47.838,  0.000,  0.000,  4,  1.03000,  -69.9041,  'CORPUS C',  115.00,  21
4088,  1,  0.000,  -117.961,  0.000,  0.000,  4,  1.03000,  -85.6558,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  13.800,  19
4092,  1,  -2.280,  0.930,  0.000,  0.000,  4,  1.01942,  -83.3499,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02049,  -83.5090,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01938,  -68.7876,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02116,  -68.6299,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01716,  -69.7458,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02146,  -80.7527,  'OLMITO 0',  115.00,  19
4103,  1,  0.000,  -57.781,  0.000,  0.000,  4,  1.03000,  -86.3227,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01773,  -67.8401,  'TAFT 2 0',  115.00,  21
4105,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -66.2558,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01450,  -79.6987,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02816,  -85.1678,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02271,  -67.4056,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01710,  -69.6230,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02143,  -82.6006,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01733,  -83.9300,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02763,  -74.3428,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02889,  -67.4552,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02383,  -68.7508,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -66.3221,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -66.2682,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02745,  -56.8416,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01758,  -71.3666,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01308,  -78.5730,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02012,  -68.6857,  'CORPUS C',  115.00,  21
4121,  1,  0.001,  -30.935,  0.000,  0.000,  4,  1.03000,  -84.5184,  'SANTA MA',  115.00,  19
4122,  1,  0.001,  -150.918,  0.000,  0.000,  4,  1.03000,  -85.8718,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02036,  -70.1121,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02490,  -79.5916,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01386,  -59.8459,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01762,  -79.5619,  'BROWNSVI',  115.00,  19
4127,  1,  0.000,  -32.388,  0.000,  0.000,  4,  1.03000,  -72.8841,  'ALICE 0 ',  115.00,  21
4128,  1,  0.000,  -61.160,  0.000,  0.000,  4,  1.03000,  -84.3338,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03471,  -68.8641,  'PREMONT ',  115.00,  20
4130,  1,  0.000,  -5.782,  0.000,  0.000,  4,  1.03000,  -69.9203,  'FREER 0 ',  115.00,  20
4131,  1,  0.000,  -35.918,  0.000,  0.000,  4,  1.03000,  -58.0716,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02814,  -58.8946,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -58.0716,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -58.0716,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -58.0716,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -58.0716,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -58.0716,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -58.0716,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01785,  -70.9695,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03617,  -70.6132,  'SARITA 1',  230.00,  21
4141,  1,  0.000,  -3.028,  0.000,  0.000,  4,  1.03000,  -72.4960,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -69.4549,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02021,  -60.8061,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02006,  -71.7030,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01980,  -68.0018,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02848,  -68.2726,  'LAREDO 4',  230.00,  20
4147,  1,  0.000,  -81.906,  0.000,  0.000,  4,  1.03000,  -69.6041,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02004,  -71.4042,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01469,  -64.6626,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01983,  -69.0722,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03545,  -72.1663,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02936,  -71.6003,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -71.1620,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01719,  -83.5771,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01947,  -82.2769,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02053,  -69.6506,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02573,  -84.8798,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02744,  -66.4871,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02334,  -68.1553,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -65.7126,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -64.5845,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -64.6059,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02744,  -66.4871,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -81.7875,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02784,  -70.2279,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01490,  -68.0918,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02472,  -84.5042,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02283,  -68.2769,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01792,  -69.8158,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01978,  -68.2057,  'ARANSAS ',  115.00,  21
4171,  1,  0.000,  -87.602,  0.000,  0.000,  4,  1.03000,  -82.4944,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02286,  -58.1281,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01555,  -60.0409,  'REFUGIO ',  115.00,  21
4174,  1,  0.000,  -23.479,  0.000,  0.000,  4,  1.03000,  -55.4413,  'LYTLE 0 ',  115.00,  20
4175,  1,  0.000,  -7.235,  0.000,  0.000,  4,  1.03000,  -68.4367,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03853,  -66.7062,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -64.8371,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.000,  -31.066,  0.000,  0.000,  4,  1.03000,  -61.9541,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02608,  -70.5840,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01917,  -68.7658,  'PORT ARA',  115.00,  21
4181,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02939,  -64.3869,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01855,  -64.8246,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02930,  -73.9704,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02297,  -78.4569,  'SAN PERL',  115.00,  19
4185,  1,  0.000,  -21.816,  0.000,  0.000,  4,  1.02835,  -76.1853,  'ZAPATA 0',  115.00,  19
4186,  1,  0.000,  -52.992,  0.000,  0.000,  4,  1.03000,  -84.8290,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01722,  -65.2450,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03439,  -60.6599,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01389,  -62.9494,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02024,  -69.3621,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02060,  -77.0178,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -76.3960,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -77.9237,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -80.8948,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03258,  -62.9028,  'OILTON 0',  500.00,  20
4196,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03280,  -65.0231,  'OILTON 1',  230.00,  20
4197,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03196,  -67.0462,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -36.9390,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99685,  -42.0972,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02028,  -36.2315,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03057,  -36.6078,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03240,  -35.5997,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02236,  -30.6017,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02892,  -37.2150,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -36.7339,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99636,  -44.4831,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03093,  -35.8270,  'DENTON 5',  161.00,  17
5013,  1,  0.000,  -42.383,  0.000,  0.000,  5,  1.03000,  -38.9445,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02476,  -34.9960,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03409,  -34.2087,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03217,  -35.4568,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02355,  -36.8075,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03484,  -29.7697,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -31.3765,  'JACKSBOR',  161.00,  12
5020,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02930,  -29.0126,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03299,  -33.6408,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -35.0330,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03299,  -33.6408,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99293,  -44.1215,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -34.2855,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -36.2538,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -36.6730,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02980,  -36.3029,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01681,  -42.6891,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02330,  -36.7368,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -37.1003,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02716,  -36.9065,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -35.1254,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02924,  -36.0323,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -35.1254,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -35.1254,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -34.5131,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02643,  -34.4939,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02878,  -34.8478,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02524,  -34.2951,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -34.5493,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02612,  -34.4486,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02427,  -37.5950,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -35.7017,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03964,  -30.3956,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03838,  -31.9312,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02931,  -33.7104,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02948,  -35.0149,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03625,  -34.7884,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -36.9367,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03625,  -34.7884,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03416,  -36.3964,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03113,  -36.3274,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98531,  -45.3193,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03344,  -30.2287,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03355,  -30.6171,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02905,  -29.5452,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -29.2318,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02056,  -39.1915,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02373,  -39.9682,  'MABANK 2',  115.00,  14
5061,  1,  0.000,  -12.158,  0.000,  0.000,  5,  1.03000,  -41.4970,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01935,  -42.9237,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03327,  -34.4606,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03144,  -35.6289,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03327,  -34.4606,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03327,  -34.4606,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -33.6970,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -33.6579,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -33.6064,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02683,  -36.9768,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02481,  -39.2550,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03116,  -36.4463,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02531,  -33.6426,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -37.1494,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01264,  -43.7612,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02536,  -39.0887,  'TERRELL ',  161.00,  16
5077,  1,  0.000,  -15.567,  0.000,  0.000,  5,  1.03000,  -40.1118,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03237,  -35.6259,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02903,  -39.3660,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01198,  -42.7631,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02525,  -43.2759,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02902,  -36.5308,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03543,  -35.0121,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03250,  -35.9885,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02350,  -37.1986,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02817,  -36.3898,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01119,  -38.4229,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01420,  -38.5934,  'CLIFTON ',  161.00,  18
5089,  1,  -2.247,  2.050,  0.000,  0.000,  5,  1.01237,  -38.4709,  'CLIFTON ',  13.800,  18
5090,  1,  0.001,  -60.414,  0.000,  0.000,  5,  1.03000,  -37.0973,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99767,  -40.3088,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -35.9239,  'GRANDVIE',  161.00,  14
5093,  1,  0.000,  -79.771,  0.000,  0.000,  5,  1.03000,  -36.8248,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02637,  -36.9964,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -36.4789,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -36.5456,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -36.1122,  'EULESS 2',  161.00,  17
5098,  1,  0.000,  -48.512,  0.000,  0.000,  5,  1.03000,  -36.4423,  'FORT WOR',  161.00,  17
5099,  1,  0.000,  -21.542,  0.000,  0.000,  5,  1.03000,  -36.7682,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -36.8837,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02658,  -38.9485,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03425,  -35.3422,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03206,  -36.2223,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -36.0683,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -36.7166,  'IRVING 1',  161.00,  17
5106,  1,  -3.240,  -5.030,  0.000,  0.000,  5,  1.03544,  -36.5252,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -36.7166,  'IRVING 1',  13.800,  17
5108,  1,  0.001,  -37.346,  0.000,  0.000,  5,  1.03000,  -36.3869,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02128,  -37.3778,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01384,  -34.4272,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -36.8196,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02094,  -37.1668,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -36.5612,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02209,  -38.9865,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -37.8098,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -36.5486,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -36.5365,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00798,  -33.7886,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03118,  -32.9226,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04081,  -33.5397,  'BROWNWOO',  500.00,  15
5121,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03060,  -33.6572,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -37.0666,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98698,  -50.5819,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99195,  -52.1552,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -35.9255,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02788,  -37.0644,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01174,  -40.0948,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -37.0466,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02889,  -40.2881,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03147,  -36.3094,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03212,  -41.5651,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -42.4333,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -36.8901,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -32.0262,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -33.9906,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01799,  -37.3326,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -37.5367,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -38.6926,  'WACO 1 1',  161.00,  13
5139,  1,  0.001,  -28.365,  0.000,  0.000,  5,  1.03000,  -37.0059,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99290,  -44.3547,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02393,  -37.4542,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01087,  -43.0879,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -35.8161,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01439,  -38.9994,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -36.4527,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -36.8891,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02816,  -36.8580,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -36.8241,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02685,  -37.1962,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02804,  -32.7652,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01994,  -39.0746,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02781,  -36.9927,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -34.6339,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01479,  -38.6094,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02584,  -32.9130,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02548,  -37.8129,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -37.1749,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02891,  -36.9279,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98706,  -49.7843,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03388,  -35.3943,  'DENTON 2',  161.00,  17
5161,  1,  0.000,  -30.986,  0.000,  0.000,  5,  1.03000,  -37.1215,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96839,  -44.9173,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -43.1033,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03714,  -34.3726,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03468,  -35.2522,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -33.8270,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03714,  -34.3726,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -37.1023,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02768,  -33.9901,  'DUBLIN 1',  161.00,  15
5170,  1,  -21.076,  8.640,  0.000,  0.000,  5,  1.02242,  -33.2258,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99292,  -41.0145,  'MERTENS ',  161.00,  14
5172,  1,  0.000,  -51.309,  0.000,  0.000,  5,  1.03000,  -36.4683,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03102,  -36.3730,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99037,  -41.4926,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03335,  -35.5930,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01755,  -33.3939,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -36.3707,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02671,  -37.2227,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03240,  -35.7674,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03019,  -36.3024,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -37.0419,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99225,  -43.8280,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03014,  -36.8584,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02089,  -37.3140,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -36.6025,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -36.1760,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03418,  -30.3176,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -36.6878,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -37.0748,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -36.0017,  'GORDON 0',  161.00,  12
5191,  1,  0.000,  -62.874,  0.000,  0.000,  5,  1.02367,  -39.0373,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03241,  -41.5480,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03257,  -42.1957,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -36.7644,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03056,  -36.2667,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03343,  -30.9786,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03066,  -32.0822,  'BRYSON 1',  161.00,  12
5198,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03117,  -30.6603,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -36.4561,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01227,  -35.1657,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98959,  -43.2461,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02131,  -38.2160,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -36.7504,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03328,  -32.2243,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03223,  -33.0467,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -31.4215,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03051,  -31.7940,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -31.6828,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01261,  -37.0644,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02987,  -36.2051,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97563,  -44.8535,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01945,  -37.6001,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02792,  -36.9031,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02630,  -37.0170,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -36.6435,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -36.4845,  'FORT WOR',  161.00,  17
5217,  1,  0.001,  -31.376,  0.000,  0.000,  5,  1.03000,  -36.3235,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -36.8309,  'JUSTIN 0',  161.00,  17
5219,  1,  0.000,  -32.344,  0.000,  0.000,  5,  1.02928,  -38.1712,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -36.5023,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -43.2424,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01405,  -39.8917,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98230,  -45.2755,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03018,  -36.7043,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02591,  -38.0362,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -39.5545,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -38.7092,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02750,  -36.5661,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02710,  -36.9419,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -37.0725,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01769,  -38.6906,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02915,  -36.6653,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -36.4600,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -36.4970,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01937,  -43.9739,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03324,  -28.4479,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02123,  -27.3110,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -28.0299,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03653,  -39.5209,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03406,  -40.4671,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03541,  -41.6631,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03541,  -41.6631,  'GOLDTHWA',  115.00,  18
5243,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03119,  -38.7816,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02744,  -36.3831,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02847,  -36.8207,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01793,  -35.6961,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01316,  -37.8719,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03013,  -36.1387,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -35.8006,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02826,  -36.6117,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -36.6463,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02810,  -37.0351,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03057,  -36.2588,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02904,  -36.2983,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01184,  -35.8079,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01701,  -37.8655,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01127,  -38.5282,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02791,  -36.9916,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02586,  -37.6744,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02956,  -30.2536,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -33.5486,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02184,  -26.0625,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -27.2725,  'GLEN ROS',  13.800,  18
5264,  1,  0.000,  -23.789,  0.000,  0.000,  5,  1.03000,  -34.6304,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03138,  -35.7540,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02868,  -36.5144,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00191,  -43.6335,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01631,  -37.8915,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -35.7012,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99293,  -41.4684,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00435,  -46.0734,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -37.1103,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03057,  -36.6029,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -37.2062,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98117,  -44.5695,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00219,  -41.8168,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -36.5979,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01840,  -43.2002,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02990,  -41.0639,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02600,  -41.9459,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -40.1979,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -40.3316,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02635,  -40.5027,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02407,  -37.7644,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02281,  -34.4726,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02709,  -35.2421,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02770,  -36.5256,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01430,  -38.0123,  'WOLFE CI',  161.00,  16
5289,  1,  0.000,  -15.378,  0.000,  0.000,  5,  1.03000,  -36.7618,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01242,  -38.7855,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -36.7147,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -36.4439,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -34.8169,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -37.1591,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03542,  -34.9771,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03194,  -35.9824,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03542,  -34.9771,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03542,  -34.9771,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03542,  -34.9771,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03542,  -34.9771,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03542,  -34.9771,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -33.6760,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -34.0068,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03523,  -35.0923,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03236,  -36.1706,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -35.7819,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03084,  -36.5327,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -36.7549,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02715,  -37.0961,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -36.4754,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02870,  -37.1874,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -36.6195,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -36.3140,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00554,  -40.9826,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02498,  -36.7744,  'DENTON 6',  161.00,  17
5316,  1,  0.000,  -41.229,  0.000,  0.000,  5,  1.03000,  -37.0934,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02913,  -31.8956,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03023,  -32.9106,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02382,  -31.0802,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02340,  -30.9910,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -31.1153,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03440,  -35.0392,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03043,  -36.2765,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -34.1055,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -34.1029,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -34.7225,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97597,  -44.8436,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01574,  -42.0934,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02611,  -36.9877,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02911,  -36.2226,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -37.4454,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02696,  -36.8300,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02061,  -37.4082,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01226,  -31.1216,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -36.8884,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -36.6769,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02909,  -32.6324,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02196,  -35.7007,  'GRANBURY',  161.00,  18
5339,  1,  0.001,  -29.388,  0.000,  0.000,  5,  1.03000,  -36.7452,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02730,  -37.1561,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03167,  -36.3933,  'LEWISVIL',  161.00,  17
5342,  1,  -0.152,  -3.201,  0.000,  0.000,  5,  1.03571,  -36.4050,  'LEWISVIL',  13.800,  17
5343,  1,  -3.763,  -17.526,  0.000,  0.000,  5,  1.03986,  -36.3046,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02920,  -37.0835,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00931,  -38.9145,  'HILLSBOR',  161.00,  14
5346,  1,  0.000,  -99.272,  0.000,  0.000,  5,  1.03000,  -36.4091,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00974,  -32.8277,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01583,  -37.4523,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -36.7129,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03339,  -35.3608,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03074,  -36.3348,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02723,  -36.9879,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02875,  -36.5488,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -37.6240,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -36.1076,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02991,  -36.8744,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03149,  -36.2335,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02808,  -38.8771,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02130,  -39.8142,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -36.9321,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03192,  -32.5379,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -33.0595,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03192,  -32.5379,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02981,  -32.2090,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02747,  -31.8522,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02689,  -31.7565,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02701,  -31.7803,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -32.0345,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02663,  -31.7150,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03147,  -36.0238,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02739,  -37.0755,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -36.9988,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -36.8532,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -36.5645,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02836,  -36.3939,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02864,  -36.5396,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -43.3554,  'KILLEEN ',  161.00,  13
5378,  1,  0.001,  -76.193,  0.000,  0.000,  5,  1.03000,  -40.0887,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -36.5936,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03372,  -35.7383,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02814,  -36.8572,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -35.2635,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -35.1964,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03183,  -35.4100,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -36.1643,  'DALLAS 3',  161.00,  16
5386,  1,  0.000,  -26.599,  0.000,  0.000,  5,  1.03000,  -36.8382,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02331,  -37.0326,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02648,  -36.7231,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02150,  -37.8323,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00401,  -45.6579,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99149,  -50.0014,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97648,  -52.0637,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01773,  -38.2677,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04155,  -26.7262,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03766,  -25.8293,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -28.2408,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -26.5624,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -26.5624,  'ALBANY 1',  115.00,  15
5399,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -26.3965,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02845,  -36.5385,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -32.2114,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -33.6725,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -32.2114,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -32.2114,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -32.2114,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02976,  -32.2114,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02073,  -39.5575,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02684,  -37.4959,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02691,  -36.3745,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03243,  -41.1987,  'KILLEEN ',  500.00,  13
5411,  1,  0.000,  -30.990,  0.000,  0.000,  5,  1.03000,  -42.8591,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02749,  -37.1302,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03692,  -31.1484,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03486,  -32.9595,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03283,  -30.5215,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03275,  -30.5150,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03323,  -30.5908,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03692,  -31.1484,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03692,  -31.1484,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03036,  -35.8669,  'FORT WOR',  161.00,  17
5421,  1,  0.001,  -62.832,  0.000,  0.000,  5,  1.03000,  -37.8766,  'JOSEPHIN',  161.00,  16
5422,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -36.4898,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -36.4898,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03107,  -36.4898,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02742,  -36.8435,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01307,  -39.9219,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -37.0330,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -36.0094,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02446,  -36.9916,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -36.8010,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02906,  -36.7580,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02187,  -36.4091,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -36.5469,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02755,  -36.8102,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -35.5728,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02955,  -36.8362,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97591,  -43.7489,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -36.4998,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02468,  -37.2008,  'WAXAHACH',  161.00,  14
5440,  1,  0.000,  -41.258,  0.000,  0.000,  5,  1.03000,  -36.6680,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02929,  -36.0900,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02695,  -36.5989,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -36.5050,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02721,  -33.4601,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -35.3367,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01920,  -41.4138,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02728,  -36.2209,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03409,  -35.0760,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03131,  -36.0625,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01083,  -38.6173,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03343,  -40.1856,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -40.8950,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -35.3485,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -37.4086,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02287,  -34.8050,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01805,  -36.2688,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02945,  -36.3192,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99733,  -46.7569,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98934,  -51.2670,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97023,  -53.8725,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02181,  -42.3142,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -36.8881,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02859,  -36.8472,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03549,  -35.0757,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03313,  -36.0115,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99356,  -44.3698,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -37.1471,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02587,  -37.0019,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -36.7646,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02283,  -40.8467,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -34.3140,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03870,  -28.3835,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02961,  -33.5172,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99181,  -41.4941,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -36.1109,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99127,  -42.9292,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -43.1214,  'HARKER H',  161.00,  13
5478,  1,  0.001,  -47.225,  0.000,  0.000,  5,  1.03000,  -36.7394,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03401,  -34.4202,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -35.4776,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -36.3680,  'FORT WOR',  161.00,  17
5482,  1,  0.001,  -72.138,  0.000,  0.000,  5,  1.03000,  -37.2790,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03076,  -35.9898,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01525,  -32.9028,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02820,  -36.6746,  'BLOOMING',  161.00,  14
6001,  1,  0.000,  -50.106,  0.000,  0.000,  6,  1.03000,  -54.6738,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02525,  -54.5678,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03785,  -46.1045,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03077,  -50.4223,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03090,  -52.3009,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -45.6857,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -45.5628,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -45.6496,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -45.3423,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -45.5752,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02615,  -53.3243,  'MARION 2',  115.00,  22
6012,  1,  0.000,  -16.946,  0.000,  0.000,  6,  1.03000,  -52.6690,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02430,  -54.8120,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01418,  -57.7487,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02871,  -55.0454,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02898,  -54.1945,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02482,  -54.0351,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02631,  -50.5075,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02680,  -50.6663,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02481,  -50.6901,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03954,  -47.4285,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03648,  -47.8817,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03182,  -48.6680,  'LEANDER ',  115.00,  23
6024,  1,  0.000,  -60.004,  0.000,  0.000,  6,  1.03000,  -51.7420,  'AUSTIN 1',  115.00,  23
6025,  1,  0.002,  -84.507,  0.000,  0.000,  6,  1.03000,  -54.6230,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02737,  -54.1672,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -52.7684,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02669,  -50.8255,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00475,  -61.1403,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02392,  -55.7140,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02677,  -55.9784,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02454,  -51.5957,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03511,  -46.4483,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03314,  -48.3229,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03076,  -49.4990,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02906,  -52.8237,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02650,  -53.8195,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03809,  -47.8599,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03253,  -49.2325,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02733,  -50.5758,  'AUSTIN 3',  115.00,  23
6041,  1,  -0.968,  -9.762,  0.000,  0.000,  6,  1.03998,  -47.8517,  'AUSTIN 3',  13.800,  23
6042,  1,  -5.807,  -6.261,  0.000,  0.000,  6,  1.03998,  -47.7657,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -53.7084,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02220,  -54.8235,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -50.9158,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03298,  -52.5032,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02860,  -54.1279,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -50.9158,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -50.9158,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -50.9158,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -18.657,  0.000,  0.000,  6,  1.03997,  -50.6865,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03536,  -50.9158,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -16.269,  0.000,  0.000,  6,  1.03997,  -50.6505,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -8.492,  0.000,  0.000,  6,  1.03997,  -50.4084,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01568,  -58.3935,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03154,  -50.2321,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03165,  -51.2649,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03128,  -51.8148,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98779,  -65.6862,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -54.7159,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02770,  -50.4585,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02006,  -59.6516,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01873,  -59.8006,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01761,  -63.3392,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01783,  -48.9260,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03238,  -50.1015,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03111,  -51.4018,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02755,  -53.2637,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03011,  -49.7428,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.2363,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03055,  -49.8176,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.3908,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.6255,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.6287,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01777,  -55.4222,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01787,  -56.0993,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01890,  -58.0983,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00993,  -54.3195,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01421,  -54.9103,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01281,  -54.7240,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02879,  -50.0843,  'MARBLE F',  115.00,  23
6082,  1,  -1.184,  -9.722,  0.000,  0.000,  6,  1.03975,  -50.0417,  'MARBLE F',  13.800,  23
6083,  1,  -1.184,  -8.649,  0.000,  0.000,  6,  1.03975,  -50.0621,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -50.1054,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -50.1054,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -50.1054,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -50.1054,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -50.1054,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -50.1054,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02859,  -50.1054,  'ROUND RO',  13.800,  23
6091,  1,  0.000,  -26.483,  0.000,  0.000,  6,  1.03000,  -52.6758,  'WIMBERLE',  115.00,  23
6092,  1,  0.000,  -13.353,  0.000,  0.000,  6,  1.03000,  -57.2858,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02437,  -54.1544,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02563,  -54.1464,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02554,  -51.0470,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -49.962,  0.000,  0.000,  6,  1.03000,  -56.7745,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02326,  -54.5065,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02479,  -50.7407,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02044,  -54.9897,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -55.6905,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -55.0159,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02203,  -54.1707,  'WINCHEST',  230.00,  25
6103,  1,  0.000,  -47.405,  0.000,  0.000,  6,  1.03000,  -54.5510,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -55.0159,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -55.0159,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01983,  -55.0159,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03775,  -43.9824,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02639,  -50.0916,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00414,  -53.3701,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -42.9691,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -42.8577,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02342,  -55.9263,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02553,  -50.8628,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02251,  -54.9149,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02328,  -54.5424,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00802,  -53.1107,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02926,  -53.4682,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03940,  -47.6060,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03436,  -48.5799,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03211,  -49.4416,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02293,  -54.8255,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00754,  -59.7042,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02653,  -50.3544,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02919,  -52.6244,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02010,  -56.4622,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02553,  -51.2550,  'AUSTIN 3',  115.00,  23
6127,  1,  0.000,  -8.833,  0.000,  0.000,  6,  0.97043,  -55.6817,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02383,  -55.3297,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98899,  -59.6183,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02268,  -51.7648,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02723,  -52.9598,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02334,  -51.1571,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01430,  -59.0803,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01245,  -51.5286,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01007,  -60.3718,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02901,  -50.8182,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02228,  -51.4931,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -56.5706,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01430,  -55.7062,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00039,  -51.4443,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03313,  -50.9928,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03133,  -52.1628,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03063,  -53.3995,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03313,  -50.9928,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.7019,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.7497,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -48.8280,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.9242,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -50.4385,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02923,  -54.3662,  'SAN ANTO',  115.00,  26
6151,  1,  -0.001,  -69.202,  0.000,  0.000,  6,  1.03000,  -61.0716,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03117,  -53.1900,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02836,  -54.0406,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01893,  -52.1935,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02166,  -55.6816,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02469,  -50.0475,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -55.7986,  'BOERNE 1',  115.00,  26
6158,  1,  -0.002,  -45.307,  0.000,  0.000,  6,  1.03000,  -68.2241,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02458,  -54.3264,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02568,  -50.7001,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03198,  -50.3454,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03105,  -51.4591,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02829,  -52.9803,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.7159,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.6434,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -50.0493,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -49.7937,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02464,  -54.7580,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03733,  -51.9962,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03267,  -52.9246,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02817,  -53.8295,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02520,  -55.8282,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02794,  -56.0968,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02571,  -54.5618,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02507,  -50.9252,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02487,  -51.8691,  'AUSTIN 3',  115.00,  23
6177,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03075,  -53.0849,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02548,  -54.3515,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02294,  -54.8256,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02064,  -56.2302,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02053,  -52.7116,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02447,  -54.7956,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01464,  -56.4871,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02496,  -51.1028,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02392,  -51.2107,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02832,  -50.2885,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02706,  -50.5387,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01269,  -57.6852,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00655,  -59.6543,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02027,  -60.2048,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02505,  -53.9966,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01712,  -55.3131,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01670,  -57.8120,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02335,  -51.9905,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99939,  -64.0038,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02602,  -54.3321,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03339,  -51.5546,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03100,  -53.0668,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03013,  -53.8276,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02139,  -54.9101,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02534,  -54.8251,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02201,  -55.6902,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02391,  -54.7332,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02165,  -54.9142,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02899,  -50.3467,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00314,  -58.5477,  'LEXINGTO',  115.00,  25
6207,  1,  0.000,  -31.634,  0.000,  0.000,  6,  1.03000,  -51.3929,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02828,  -50.6454,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01355,  -55.9322,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03981,  -46.5479,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03583,  -47.7295,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02971,  -50.1097,  'MARBLE F',  115.00,  23
6213,  1,  -3.226,  -0.125,  0.000,  0.000,  6,  1.03988,  -46.4714,  'MARBLE F',  13.800,  23
6214,  1,  -10.016,  -0.130,  0.000,  0.000,  6,  1.03988,  -46.4016,  'MARBLE F',  13.800,  23
6215,  1,  -10.016,  -0.939,  0.000,  0.000,  6,  1.03988,  -46.5103,  'MARBLE F',  13.800,  23
6216,  1,  -10.016,  -0.354,  0.000,  0.000,  6,  1.03988,  -46.4633,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02318,  -51.5612,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02044,  -52.2517,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02574,  -51.0711,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02436,  -54.2961,  'SAN ANTO',  115.00,  22
6221,  1,  0.000,  -60.035,  0.000,  0.000,  6,  1.03000,  -59.2950,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03126,  -49.4679,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02968,  -50.1886,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02605,  -50.8031,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02061,  -54.9778,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00244,  -60.2542,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02867,  -50.4534,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03016,  -50.2086,  'SAN MARC',  500.00,  22
6229,  1,  0.000,  -23.218,  0.000,  0.000,  6,  1.03000,  -50.7597,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02565,  -51.6357,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01704,  -52.4910,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02840,  -50.8312,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02472,  -50.6875,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03388,  -51.5575,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03291,  -52.3862,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02983,  -53.7135,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96087,  -56.1374,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02771,  -50.5970,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03786,  -51.5880,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03367,  -52.9423,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02940,  -53.8456,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03786,  -51.5880,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -51.0257,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -50.8127,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -50.9333,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -51.2523,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -51.3367,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -51.0785,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -50.8510,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02302,  -54.7098,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02702,  -53.0132,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01789,  -51.7007,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01913,  -58.6948,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03621,  -47.3385,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03450,  -48.1457,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02856,  -50.0765,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03386,  -46.9802,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03178,  -46.6524,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03621,  -47.3385,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03345,  -46.9076,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -54.8133,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02595,  -48.7063,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02873,  -55.3369,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02910,  -56.7528,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03179,  -56.2513,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.03396,  -56.2576,  'CUERO 1 ',  13.800,  24
6267,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.03523,  -56.2612,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.082,  -1.719,  0.000,  0.000,  6,  1.03396,  -56.2576,  'CUERO 1 ',  13.800,  24
6269,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.03523,  -56.2612,  'CUERO 1 ',  13.800,  24
6270,  1,  -0.326,  -6.458,  0.000,  0.000,  6,  1.03990,  -56.2735,  'CUERO 1 ',  13.800,  24
6271,  1,  -0.199,  -4.090,  0.000,  0.000,  6,  1.03729,  -56.2439,  'CUERO 1 ',  13.800,  24
6272,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.03523,  -56.2612,  'CUERO 1 ',  13.800,  24
6273,  1,  -0.131,  -2.727,  0.000,  0.000,  6,  1.03523,  -56.2612,  'CUERO 1 ',  13.800,  24
6274,  1,  -0.152,  -3.201,  0.000,  0.000,  6,  1.03583,  -56.2630,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -54.6825,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02364,  -55.6485,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02916,  -51.1662,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02555,  -51.7547,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03059,  -51.5830,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02685,  -53.3768,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02455,  -54.6791,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02607,  -51.0523,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02415,  -55.2925,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02533,  -54.4611,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02957,  -54.9419,  'BOERNE 2',  230.00,  26
6286,  1,  0.001,  -49.785,  0.000,  0.000,  6,  1.03000,  -56.6524,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02944,  -53.2776,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02283,  -54.6738,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02228,  -51.0864,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02997,  -50.3041,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02619,  -54.4369,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03657,  -47.0014,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03356,  -48.6287,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02994,  -50.5446,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03467,  -46.7031,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03494,  -46.7467,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03204,  -46.3069,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03012,  -50.0977,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03170,  -51.1724,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03164,  -51.6729,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03012,  -50.0977,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02442,  -49.2226,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02822,  -49.8021,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02537,  -49.3631,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02441,  -49.2109,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02831,  -50.3524,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02177,  -54.8176,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02741,  -54.5642,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00930,  -57.1204,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02778,  -54.1475,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01806,  -59.5664,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02984,  -53.8555,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02579,  -51.1044,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02617,  -54.2611,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03559,  -47.2963,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02793,  -43.6016,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02620,  -45.0013,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02502,  -46.6600,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02441,  -47.8649,  'GEORGETO',  115.00,  23
6320,  1,  0.001,  -61.892,  0.000,  0.000,  6,  1.03000,  -54.1560,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02977,  -54.8349,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02842,  -56.1452,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02237,  -54.7594,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02638,  -54.3966,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96970,  -54.3262,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01535,  -60.2596,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01309,  -60.1371,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00686,  -58.1317,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01096,  -59.9826,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02717,  -50.9078,  'AUSTIN 9',  115.00,  23
6331,  1,  0.000,  -71.306,  0.000,  0.000,  6,  1.03000,  -50.6261,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -54.6534,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03318,  -51.6536,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03146,  -52.8021,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02921,  -53.6169,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98681,  -60.1733,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02888,  -54.2391,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97468,  -55.3651,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02120,  -51.7287,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02477,  -56.8719,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01764,  -66.8759,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03481,  -46.5955,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03312,  -48.4326,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03131,  -49.3204,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02479,  -50.9961,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02013,  -57.5734,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -47.6624,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03624,  -48.1904,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02978,  -50.0041,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02572,  -54.4863,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02816,  -50.0931,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03216,  -48.8674,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02880,  -49.8307,  'ROUND RO',  115.00,  23
6356,  1,  0.001,  -64.828,  0.000,  0.000,  6,  1.03000,  -54.6082,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00344,  -62.6736,  'DEVINE 0',  115.00,  26
6358,  1,  0.000,  -58.919,  0.000,  0.000,  6,  1.03000,  -51.4949,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03440,  -47.7519,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01523,  -47.0688,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01498,  -54.4203,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03601,  -66.2333,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03038,  -68.0792,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -70.1428,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5885,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.8667,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6815,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6538,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5876,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01025,  -69.7354,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02747,  -71.1158,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00125,  -69.3334,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01538,  -71.5553,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -71.7034,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01486,  -71.7034,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02247,  -70.3825,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -71.6391,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -50.9004,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -52.6645,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02607,  -54.0985,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -50.9004,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -50.9004,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -50.9004,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -50.9004,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02665,  -50.9004,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02390,  -70.4801,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01805,  -71.3277,  'SPRING 1',  115.00,  5
7028,  1,  -0.017,  -178.014,  0.000,  0.000,  7,  1.02000,  -71.5033,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -52.1434,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02334,  -55.6591,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -52.1434,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -52.1434,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -52.1434,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -52.1434,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02858,  -67.5065,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02402,  -68.9782,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03005,  -66.6749,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02250,  -67.8433,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01917,  -70.1058,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03075,  -67.9018,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02543,  -69.7784,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02459,  -50.5532,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02377,  -51.9750,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01553,  -53.8045,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -49.9589,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -50.2814,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02884,  -66.6445,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02342,  -67.9454,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02130,  -70.2654,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -70.6625,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01864,  -72.0211,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01632,  -71.1962,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02264,  -68.9533,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01222,  -72.3738,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01853,  -70.9065,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02470,  -68.3785,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01744,  -70.6011,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -48.8437,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01690,  -50.1347,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02364,  -52.8870,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -48.8437,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -48.8437,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -48.8437,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -48.8437,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -48.8437,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01238,  -48.8437,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00881,  -72.6312,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99925,  -60.4271,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00134,  -63.3991,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -71.1042,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99623,  -52.4604,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02193,  -70.2957,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02734,  -68.2967,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02522,  -69.5688,  'GALVESTO',  115.00,  2
7075,  1,  -0.003,  -194.178,  0.000,  0.000,  7,  1.03000,  -70.6823,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03822,  -65.7974,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03536,  -66.7904,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02842,  -69.1236,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1891,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0175,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0103,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.1732,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02799,  -67.9338,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02283,  -69.6780,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01062,  -68.7853,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01571,  -71.5508,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01768,  -70.1578,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99843,  -70.1997,  'RICHMOND',  115.00,  3
7089,  1,  -0.093,  -226.583,  0.000,  0.000,  7,  1.03000,  -72.1021,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -70.3591,  'PINEHURS',  115.00,  5
7091,  1,  -0.003,  -160.259,  0.000,  0.000,  7,  1.03000,  -72.5920,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -71.6577,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01056,  -71.8669,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02361,  -72.3853,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97325,  -44.1935,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98160,  -48.5575,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98477,  -49.4819,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -35.4064,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01616,  -71.2674,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01782,  -70.8493,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -71.6245,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01623,  -71.3359,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03616,  -66.0189,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02999,  -67.6323,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02780,  -69.8000,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.7800,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03616,  -66.0189,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03616,  -66.0189,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.4284,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.4139,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6544,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3120,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6790,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6786,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99975,  -69.2758,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -71.3751,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01145,  -71.6853,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01663,  -71.2865,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00864,  -72.2643,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00864,  -72.2643,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00864,  -72.2643,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99306,  -52.3177,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01372,  -71.7219,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03383,  -65.5203,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02291,  -67.7863,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02048,  -69.2516,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02460,  -68.6636,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -55.4159,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -65.9850,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02876,  -67.7715,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02182,  -69.8517,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -65.9850,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03170,  -65.5345,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03094,  -65.4188,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03056,  -65.3625,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03051,  -65.3376,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03183,  -65.5555,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -65.9850,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -65.9850,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -65.9850,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03461,  -65.9850,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01752,  -72.2862,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -70.9801,  'HOUSTON ',  115.00,  4
7145,  1,  -0.004,  -131.323,  0.000,  0.000,  7,  1.03000,  -72.6537,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -72.6537,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01672,  -71.1866,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01383,  -72.1774,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01177,  -53.7084,  'BLOOMING',  115.00,  6
7150,  1,  -0.003,  -6.955,  0.000,  0.000,  7,  1.03000,  -66.1138,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02833,  -68.4476,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01570,  -71.3720,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98011,  -51.0945,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02124,  -71.3952,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01167,  -71.6415,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02304,  -69.1692,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01930,  -70.8266,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01144,  -72.1508,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -66.6464,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02683,  -68.0653,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02222,  -69.9829,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -66.6464,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -66.6464,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -66.6464,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -66.6464,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.1376,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0261,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -66.6464,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03169,  -66.6464,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5995,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02578,  -68.2866,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02604,  -69.4840,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -72.5589,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01609,  -70.9923,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03178,  -66.7377,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02520,  -68.3600,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01423,  -71.1752,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01212,  -72.2669,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01209,  -70.9383,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01509,  -71.7995,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -72.1877,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00479,  -68.9219,  'PATTISON',  115.00,  3
7183,  1,  -0.022,  -210.905,  0.000,  0.000,  7,  1.03000,  -72.1071,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02860,  -66.7468,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02391,  -67.9904,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02538,  -65.0507,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02307,  -67.7029,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01932,  -70.4386,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02538,  -65.0507,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02538,  -65.0507,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02538,  -65.0507,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02538,  -65.0507,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02538,  -65.0507,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -64.4873,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -64.3979,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -64.7009,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -64.8271,  'HOUSTON ',  13.800,  3
7198,  1,  -0.006,  -108.775,  0.000,  0.000,  7,  1.03000,  -71.2346,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02968,  -66.1547,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02522,  -68.4424,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02337,  -70.6864,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01079,  -69.1118,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99049,  -64.3733,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03793,  -65.6997,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03388,  -66.9989,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03093,  -68.9075,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03793,  -65.6997,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.5769,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9225,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.0801,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.2544,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.9746,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02062,  -70.3254,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01322,  -71.6505,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -70.7721,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01276,  -71.8692,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01631,  -71.9421,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01370,  -70.0556,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00781,  -66.4488,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -71.7395,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01145,  -71.5950,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01469,  -71.5639,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01711,  -71.1299,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01244,  -71.9743,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01042,  -72.2972,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -71.7939,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03348,  -66.6341,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02335,  -68.2678,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02064,  -69.6650,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01734,  -68.3310,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01959,  -70.5271,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02719,  -69.8944,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01117,  -70.2708,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -72.0082,  'PORTER 0',  115.00,  5
7235,  1,  -0.058,  -115.771,  0.000,  0.000,  7,  1.03000,  -71.6445,  'CYPRESS ',  115.00,  3
7236,  1,  -0.006,  -105.070,  0.000,  0.000,  7,  1.03000,  -71.9281,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00071,  -68.3177,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -45.153,  0.000,  0.000,  7,  1.03000,  -70.8860,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -70.7246,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01521,  -71.8850,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01193,  -72.0048,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01418,  -71.6861,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01876,  -71.6417,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01170,  -70.3487,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01689,  -72.2508,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -72.1292,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99278,  -64.8251,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00925,  -72.1977,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01436,  -71.7971,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02014,  -71.3821,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01374,  -71.1539,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01837,  -65.4931,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01056,  -67.3155,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02688,  -69.7865,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01807,  -70.7777,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01386,  -71.5211,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -71.1010,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01512,  -71.3636,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02013,  -71.7461,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02110,  -70.6628,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98929,  -54.5795,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -71.302,  0.000,  0.000,  7,  1.00262,  -56.5048,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -66.0593,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03133,  -67.2463,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02316,  -69.7727,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -65.6789,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -66.0593,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -66.0593,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03463,  -66.0593,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03237,  -65.7063,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00993,  -70.1676,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01473,  -71.3078,  'HOUSTON ',  115.00,  3
7273,  1,  -0.001,  -90.363,  0.000,  0.000,  7,  1.03000,  -70.2695,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02037,  -53.8391,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01944,  -54.8256,  'VICTORIA',  115.00,  6
7276,  1,  -0.012,  -315.028,  0.000,  0.000,  7,  1.03000,  -72.1370,  'HOUSTON ',  115.00,  3
7277,  1,  -0.001,  -34.255,  0.000,  0.000,  7,  1.03000,  -56.5866,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02872,  -68.0061,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02557,  -69.6534,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02872,  -68.0061,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02872,  -68.0061,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -67.3381,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02131,  -69.7631,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -67.3381,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -67.3381,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -67.3381,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -67.3381,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -67.3381,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03220,  -67.3381,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01303,  -71.7354,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00806,  -72.5001,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02003,  -70.5862,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02090,  -70.0337,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -5.985,  0.000,  0.000,  7,  1.03000,  -69.4793,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -71.7108,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00781,  -72.4428,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01099,  -71.7734,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01399,  -72.0769,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -66.7586,  'EAGLE LA',  115.00,  1
7300,  1,  -0.002,  -84.892,  0.000,  0.000,  7,  1.03000,  -71.7227,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01394,  -71.3186,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99333,  -59.5827,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01412,  -57.1300,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98549,  -54.9027,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99979,  -59.5693,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00387,  -63.3799,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98549,  -54.9027,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98549,  -54.9027,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98549,  -54.9027,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.98549,  -54.9027,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99715,  -54.5172,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02101,  -64.9401,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00528,  -66.4412,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99753,  -66.4913,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02152,  -70.7824,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -71.3502,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01805,  -70.4205,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01233,  -71.7275,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01387,  -71.4020,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03477,  -65.1013,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02673,  -65.2520,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02326,  -67.3468,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -64.6711,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03097,  -64.5205,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03094,  -64.5177,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03293,  -64.8172,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00319,  -61.4870,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00112,  -62.5865,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00319,  -61.4870,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01398,  -71.7106,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -66.1736,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02842,  -67.7811,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02006,  -70.4220,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -66.1736,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5054,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -70.7264,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01449,  -56.8826,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01464,  -71.6623,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99432,  -63.9554,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00191,  -69.1850,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00597,  -62.2990,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01792,  -67.0802,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00284,  -69.3826,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -72.3264,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01601,  -71.4363,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03597,  -64.9726,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02989,  -66.4406,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02550,  -68.2738,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.6939,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3022,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.0831,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.1483,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -63.6628,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2422,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2356,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3129,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03597,  -64.9726,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2108,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.6503,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4317,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03597,  -64.9726,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01137,  -72.0186,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01825,  -70.0504,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00096,  -68.1088,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01810,  -71.7568,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03495,  -66.3390,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02971,  -67.8988,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02393,  -70.0521,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03495,  -66.3390,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03495,  -66.3390,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03495,  -66.3390,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03495,  -66.3390,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03495,  -66.3390,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03495,  -66.3390,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.5492,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6101,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.7867,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6439,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6970,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01967,  -68.0780,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -72.1351,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -71.7929,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -69.4874,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01180,  -71.9268,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01415,  -72.1007,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01247,  -71.7363,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01219,  -72.5088,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -72.1828,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.3637,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03235,  -66.2924,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02801,  -67.7345,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02424,  -70.4089,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99547,  -62.1040,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01421,  -71.6452,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01763,  -71.9628,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01086,  -71.3572,  'HOUSTON ',  115.00,  3
7397,  1,  -0.007,  -76.459,  0.000,  0.000,  7,  1.03000,  -70.2393,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02005,  -70.9965,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -71.1094,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03354,  -66.2946,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02915,  -67.4372,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02521,  -69.6488,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01952,  -70.8756,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -72.2831,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02499,  -69.9017,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -49.3632,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01740,  -50.2905,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00657,  -52.7529,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02001,  -67.8473,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01274,  -70.6929,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01706,  -71.4549,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01040,  -68.3187,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00370,  -65.0850,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02543,  -50.3167,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02189,  -51.8217,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02073,  -53.1500,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01891,  -71.6456,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01893,  -71.4122,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02007,  -70.2908,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02371,  -68.2841,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -70.0493,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -65.6952,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03117,  -67.4647,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02231,  -69.6777,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01082,  -71.9540,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98393,  -62.1227,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00947,  -72.4747,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03927,  -65.3665,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02145,  -64.1964,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00689,  -66.3396,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02070,  -70.0042,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01334,  -53.0126,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02384,  -47.0662,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02483,  -42.4100,  'ARP 0   ',  115.00,  8
8003,  1,  0.000,  -28.798,  0.000,  0.000,  8,  1.03000,  -49.9990,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02629,  -51.0328,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -93.293,  0.000,  0.000,  8,  1.03000,  -51.3416,  'LUFKIN 3',  115.00,  8
8006,  1,  0.000,  -16.869,  0.000,  0.000,  8,  1.03000,  -41.0060,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02545,  -41.2135,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02047,  -41.7663,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01844,  -69.4187,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02224,  -44.7393,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02459,  -38.1289,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02711,  -66.8270,  'ANDERSON',  115.00,  7
8013,  1,  0.000,  -29.514,  0.000,  0.000,  8,  1.03000,  -41.8442,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01414,  -52.3733,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02340,  -51.5685,  'HUNTINGT',  115.00,  8
8016,  1,  0.000,  -27.103,  0.000,  0.000,  8,  1.03000,  -63.2752,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02349,  -41.1535,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03150,  -39.5731,  'TYLER 4 ',  230.00,  8
8019,  1,  0.000,  -30.841,  0.000,  0.000,  8,  1.03000,  -41.2332,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02155,  -41.3181,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03020,  -46.7513,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -7.388,  0.000,  0.000,  8,  1.03000,  -49.2864,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02772,  -51.5859,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02772,  -51.5859,  'LUFKIN 1',  13.800,  8
8025,  1,  0.000,  -23.408,  0.000,  0.000,  8,  1.03000,  -45.3040,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02059,  -42.3894,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02812,  -41.3738,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01950,  -42.9686,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01907,  -41.6212,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.04008,  -64.0559,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03789,  -64.7405,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03103,  -65.7344,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.2464,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.4133,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.4824,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.4529,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01271,  -52.8846,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02821,  -37.0995,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02489,  -42.0229,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02089,  -40.6936,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -16.747,  0.000,  0.000,  8,  1.03000,  -49.0349,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02030,  -52.0371,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02619,  -34.9035,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02764,  -35.8861,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02766,  -37.4578,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02369,  -34.5190,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02411,  -34.5748,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -34.1706,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02457,  -34.6468,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02290,  -34.3855,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02469,  -34.6676,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02725,  -41.5309,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02089,  -41.0490,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01365,  -44.3839,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03176,  -43.7344,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02870,  -42.0287,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03172,  -35.5819,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03097,  -36.6640,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02931,  -37.8654,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02490,  -34.6343,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02350,  -34.4355,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03353,  -42.3817,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02139,  -50.9069,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02767,  -38.2096,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02388,  -39.9026,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02800,  -36.7593,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01713,  -34.4718,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02645,  -37.6782,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02835,  -40.3209,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00039,  -32.1924,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -32.6710,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01933,  -39.5754,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02271,  -41.1875,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03551,  -35.1871,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03579,  -37.6370,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03643,  -40.7453,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03083,  -34.4798,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03066,  -34.4400,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03173,  -34.6061,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03114,  -34.5177,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02304,  -41.8526,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03646,  -40.0656,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02894,  -39.8485,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01002,  -43.1952,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01140,  -43.4924,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01535,  -44.2782,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -38.7961,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -39.2221,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02836,  -41.7067,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02282,  -47.2201,  'ELKHART ',  115.00,  7
8091,  1,  0.000,  -5.551,  0.000,  0.000,  8,  1.03000,  -38.6307,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01700,  -45.5525,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03118,  -35.6897,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01995,  -61.3773,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01284,  -62.4121,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02247,  -39.9188,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03216,  -40.4368,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03353,  -42.3526,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03216,  -40.4368,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02754,  -41.9098,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02249,  -51.4485,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98606,  -54.0501,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02301,  -42.6475,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02217,  -68.4624,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03245,  -34.4216,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02629,  -36.1690,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03212,  -36.4979,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02330,  -40.9496,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02007,  -40.3163,  'ATHENS 2',  115.00,  8
8110,  1,  0.000,  -3.236,  0.000,  0.000,  8,  1.03000,  -38.3609,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02438,  -51.9194,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03818,  -37.4961,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03697,  -38.6086,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03597,  -40.1256,  'JACKSONV',  115.00,  8
8115,  1,  -3.000,  -4.064,  0.000,  0.000,  8,  1.03996,  -37.4257,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -36.7710,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -36.8721,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01705,  -51.4782,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03439,  -42.3454,  'HENDERSO',  115.00,  8
8120,  1,  -0.001,  -35.582,  0.000,  0.000,  8,  1.03000,  -62.6175,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03088,  -43.4834,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02742,  -63.1672,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02195,  -40.0695,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02987,  -37.4072,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -27.725,  0.000,  0.000,  8,  1.03000,  -52.0117,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03608,  -33.0445,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03612,  -33.6358,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03652,  -34.6583,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03239,  -32.5246,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -31.7453,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03136,  -32.3809,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01351,  -42.5636,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03279,  -39.4072,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03027,  -40.5989,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02850,  -41.4977,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02714,  -40.5438,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02424,  -51.6590,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -23.613,  0.000,  0.000,  8,  1.03000,  -42.2665,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01888,  -61.5248,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01569,  -62.0881,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02433,  -60.4556,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02645,  -36.6749,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02929,  -64.2689,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02415,  -39.1681,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02833,  -39.1032,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01666,  -43.4100,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -37.0068,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02681,  -38.1121,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02401,  -39.7975,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02309,  -50.9823,  'ZAVALLA ',  115.00,  8
8151,  1,  0.000,  -24.887,  0.000,  0.000,  8,  1.03000,  -48.4391,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02848,  -62.9977,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02207,  -40.8944,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02431,  -41.8913,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03189,  -40.1061,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01807,  -51.3936,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99657,  -52.9288,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03833,  -62.9199,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.002,  -95.715,  0.000,  0.000,  8,  1.03000,  -61.0760,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02815,  -62.4573,  'BRYAN 1 ',  115.00,  7
11001,  1,  18.916,  5.322,  0.000,  0.000,  1,  1.01035,  -22.9579,  'ODESSA 2',  11.500,  9
11002,  1,  10.396,  2.934,  0.000,  0.000,  1,  1.02443,  -21.0749,  'PRESIDIO',  11.500,  9
11007,  1,  3.943,  1.116,  0.000,  0.000,  1,  1.02731,  -20.8215,  'VAN HORN',  11.500,  9
11012,  1,  1.298,  0.368,  0.000,  0.000,  1,  1.01697,  -27.5918,  'SANDERSO',  11.500,  9
11013,  1,  24.826,  6.969,  0.000,  0.000,  1,  1.01069,  -18.4107,  'MONAHANS',  11.500,  9
11014,  1,  1.547,  0.438,  0.000,  0.000,  1,  1.01657,  -16.3094,  'GRANDFAL',  11.500,  9
11015,  1,  5.067,  1.433,  0.000,  0.000,  1,  1.03106,  -21.0266,  'MARFA 0S',  11.500,  9
11016,  1,  2.388,  0.676,  0.000,  0.000,  1,  1.02651,  -14.3981,  'GARDEN C',  11.500,  9
11017,  1,  17.310,  4.873,  0.000,  0.000,  1,  1.00113,  -22.5267,  'ODESSA 4',  11.500,  9
11018,  1,  0.061,  0.018,  0.000,  0.000,  1,  1.00017,  -22.9223,  'NOTREES ',  11.500,  9
11019,  1,  43.542,  12.144,  0.000,  0.000,  1,  1.02734,  -22.6480,  'MIDLAND ',  11.500,  9
11024,  1,  54.137,  15.024,  0.000,  0.000,  1,  1.00035,  -23.2224,  'ODESSA 6',  11.500,  9
11027,  1,  41.157,  11.489,  0.000,  0.000,  1,  1.02734,  -21.0862,  'MIDLAND ',  11.500,  9
11028,  1,  4.596,  1.300,  0.000,  0.000,  1,  1.02714,  -13.4689,  'COAHOMA ',  11.500,  9
11029,  1,  82.240,  22.598,  0.000,  0.000,  1,  1.01666,  -22.6205,  'MIDLAND ',  11.500,  9
11030,  1,  8.206,  2.318,  0.000,  0.000,  1,  1.02830,  -17.6073,  'ALPINE 0',  11.500,  9
11031,  1,  3.251,  0.920,  0.000,  0.000,  1,  1.02222,  -19.8897,  'FORT DAV',  11.500,  9
11036,  1,  8.732,  2.466,  0.000,  0.000,  1,  0.99785,  -16.0045,  'CRANE 0S',  11.500,  9
11037,  1,  84.467,  23.165,  0.000,  0.000,  1,  0.99942,  -23.3016,  'ODESSA 5',  11.500,  9
11040,  1,  23.487,  6.597,  0.000,  0.000,  1,  1.01355,  -23.0841,  'ANDREWS ',  11.500,  9
11044,  1,  8.558,  2.417,  0.000,  0.000,  1,  1.02277,  -22.9438,  'BIG LAKE',  11.500,  9
11045,  1,  65.202,  18.028,  0.000,  0.000,  1,  1.01208,  -23.3004,  'MIDLAND ',  11.500,  9
11046,  1,  9.272,  2.619,  0.000,  0.000,  1,  1.02731,  -23.2245,  'OZONA 0S',  11.500,  9
11054,  1,  11.477,  3.238,  0.000,  0.000,  1,  1.01812,  -17.3142,  'STANTON ',  11.500,  9
11055,  1,  3.796,  1.074,  0.000,  0.000,  1,  1.01814,  -13.9988,  'ODONNELL',  11.500,  9
11058,  1,  9.399,  2.654,  0.000,  0.000,  1,  1.02359,  -17.2020,  'IRAAN 3 ',  11.500,  9
11064,  1,  78.929,  21.703,  0.000,  0.000,  1,  1.00691,  -23.5792,  'ODESSA 3',  11.500,  9
11067,  1,  47.512,  13.224,  0.000,  0.000,  1,  1.00928,  -12.7525,  'BIG SPRI',  11.500,  9
11068,  1,  41.477,  11.566,  0.000,  0.000,  1,  0.99809,  -16.4737,  'MIDLAND ',  11.500,  9
11071,  1,  85.649,  23.501,  0.000,  0.000,  1,  1.01436,  -22.3334,  'ODESSA 1',  11.500,  9
11083,  1,  26.952,  7.562,  0.000,  0.000,  1,  1.02424,  -15.7340,  'FORT STO',  11.500,  9
11085,  1,  13.677,  3.855,  0.000,  0.000,  1,  1.01117,  -18.9938,  'KERMIT 0',  11.500,  9
11086,  1,  36.112,  10.097,  0.000,  0.000,  1,  1.02029,  -20.7229,  'PECOS 0S',  11.500,  9
11087,  1,  0.859,  0.244,  0.000,  0.000,  1,  1.02730,  -20.2954,  'SHEFFIEL',  11.500,  9
11089,  1,  19.004,  5.346,  0.000,  0.000,  1,  1.00914,  -15.9585,  'LAMESA 0',  11.500,  9
11091,  1,  5.158,  1.459,  0.000,  0.000,  1,  1.03911,  -20.0447,  'RALLS 2 ',  16.100,  9
12001,  1,  24.405,  6.854,  0.000,  0.000,  2,  1.02759,  -35.2352,  'PARIS 3 ',  16.100,  11
12007,  1,  3.623,  1.025,  0.000,  0.000,  2,  1.02902,  -34.8213,  'HONEY GR',  16.100,  11
12008,  1,  8.144,  2.301,  0.000,  0.000,  2,  1.02590,  -21.1199,  'MEMPHIS ',  16.100,  10
12009,  1,  28.807,  8.077,  0.000,  0.000,  2,  1.02733,  -27.6243,  'IOWA PAR',  16.100,  11
12010,  1,  33.137,  9.277,  0.000,  0.000,  2,  1.02747,  -23.1782,  'VERNON 2',  16.100,  10
12014,  1,  26.284,  7.377,  0.000,  0.000,  2,  1.02537,  -21.8935,  'CHILDRES',  16.100,  10
12015,  1,  2.932,  0.830,  0.000,  0.000,  2,  1.02464,  -35.0436,  'FORESTBU',  16.100,  11
12016,  1,  29.840,  8.363,  0.000,  0.000,  2,  1.02369,  -37.0535,  'SHERMAN ',  16.100,  11
12020,  1,  14.055,  3.962,  0.000,  0.000,  2,  1.01631,  -27.5077,  'WICHITA ',  16.100,  11
12022,  1,  3.378,  0.956,  0.000,  0.000,  2,  1.03069,  -34.5440,  'PARIS 2 ',  16.100,  11
12025,  1,  20.163,  5.670,  0.000,  0.000,  2,  1.01384,  -27.3041,  'WICHITA ',  16.100,  11
12026,  1,  13.429,  3.787,  0.000,  0.000,  2,  1.04008,  -18.4198,  'WHEELER ',  16.100,  10
12027,  1,  1.639,  0.464,  0.000,  0.000,  2,  1.02841,  -35.4940,  'DEPORT 0',  16.100,  11
12028,  1,  8.518,  2.406,  0.000,  0.000,  2,  1.01812,  -28.5145,  'WICHITA ',  16.100,  11
12029,  1,  3.213,  0.909,  0.000,  0.000,  2,  1.03210,  -21.4302,  'SILVERTO',  16.100,  10
12030,  1,  14.857,  4.186,  0.000,  0.000,  2,  1.02121,  -36.4524,  'BONHAM 0',  16.100,  11
12031,  1,  1.966,  0.557,  0.000,  0.000,  2,  1.04023,  -19.7093,  'MATADOR ',  16.100,  10
12032,  1,  1.083,  0.307,  0.000,  0.000,  2,  1.02991,  -34.5898,  'ARTHUR C',  16.100,  11
12033,  1,  4.497,  1.272,  0.000,  0.000,  2,  1.01597,  -37.5281,  'LEONARD ',  16.100,  11
12034,  1,  2.181,  0.618,  0.000,  0.000,  2,  1.02534,  -36.7796,  'GORDONVI',  16.100,  11
12035,  1,  3.445,  0.975,  0.000,  0.000,  2,  1.03520,  -20.2911,  'KNOX CIT',  16.100,  10
12036,  1,  20.752,  5.835,  0.000,  0.000,  2,  1.01711,  -27.3640,  'WICHITA ',  16.100,  11
12037,  1,  0.931,  0.263,  0.000,  0.000,  2,  1.02680,  -35.0970,  'LINDSAY ',  16.100,  11
12038,  1,  0.866,  0.245,  0.000,  0.000,  2,  1.02808,  -35.2690,  'ECTOR 0S',  16.100,  11
12039,  1,  1.257,  0.356,  0.000,  0.000,  2,  1.02033,  -34.4028,  'SUNSET 0',  16.100,  11
12040,  1,  7.697,  2.175,  0.000,  0.000,  2,  1.03153,  -34.9134,  'CLARKSVI',  16.100,  11
12043,  1,  1.689,  0.478,  0.000,  0.000,  2,  1.02466,  -36.9047,  'SADLER 0',  16.100,  11
12044,  1,  9.681,  2.734,  0.000,  0.000,  2,  1.02821,  -35.5965,  'WHITESBO',  16.100,  11
12045,  1,  5.585,  1.579,  0.000,  0.000,  2,  1.01655,  -27.7272,  'SHEPPARD',  16.100,  11
12046,  1,  8.459,  2.389,  0.000,  0.000,  2,  1.02611,  -36.6229,  'POTTSBOR',  16.100,  11
12047,  1,  5.595,  1.582,  0.000,  0.000,  2,  1.02915,  -35.1129,  'BELLS 0S',  16.100,  11
12048,  1,  3.476,  0.984,  0.000,  0.000,  2,  1.04037,  -20.6318,  'CROSBYTO',  16.100,  10
12049,  1,  3.617,  1.024,  0.000,  0.000,  2,  1.02494,  -25.4836,  'ELECTRA ',  16.100,  10
12050,  1,  1.583,  0.448,  0.000,  0.000,  2,  1.01972,  -37.1622,  'PATTONVI',  16.100,  11
12051,  1,  10.504,  2.964,  0.000,  0.000,  2,  1.01868,  -31.4729,  'HENRIETT',  16.100,  11
12052,  1,  29.545,  8.282,  0.000,  0.000,  2,  1.02642,  -20.0966,  'PANHANDL',  16.100,  10
12053,  1,  7.782,  2.199,  0.000,  0.000,  2,  1.02282,  -33.9550,  'BOWIE 0S',  16.100,  11
12055,  1,  11.286,  3.184,  0.000,  0.000,  2,  1.01621,  -27.1572,  'WICHITA ',  16.100,  11
12060,  1,  1.343,  0.380,  0.000,  0.000,  2,  1.01932,  -36.5233,  'ROXTON 0',  16.100,  11
12063,  1,  24.071,  6.761,  0.000,  0.000,  2,  1.02733,  -36.3709,  'DENISON ',  16.100,  11
12064,  1,  4.052,  1.147,  0.000,  0.000,  2,  1.02513,  -35.5053,  'SUMNER 0',  16.100,  11
12065,  1,  54.299,  15.085,  0.000,  0.000,  2,  1.02736,  -35.9023,  'GAINESVI',  16.100,  11
12066,  1,  4.778,  1.351,  0.000,  0.000,  2,  1.03420,  -18.8542,  'ASPERMON',  16.100,  10
12067,  1,  33.441,  9.358,  0.000,  0.000,  2,  1.01193,  -27.3615,  'WICHITA ',  16.100,  11
12068,  1,  4.239,  1.199,  0.000,  0.000,  2,  1.01216,  -26.5902,  'WINDTHOR',  16.100,  11
12069,  1,  7.134,  2.016,  0.000,  0.000,  2,  1.02731,  -36.7026,  'HOWE 0SE',  16.100,  11
12072,  1,  2.996,  0.848,  0.000,  0.000,  2,  1.02882,  -35.9875,  'COLLINSV',  16.100,  11
12079,  1,  2.613,  0.740,  0.000,  0.000,  2,  1.03466,  -22.2230,  'PADUCAH ',  16.100,  10
12080,  1,  10.249,  2.893,  0.000,  0.000,  2,  1.02086,  -32.8578,  'NOCONA 0',  16.100,  11
12081,  1,  1.541,  0.436,  0.000,  0.000,  2,  1.02499,  -36.1094,  'DODD CIT',  16.100,  11
12082,  1,  14.113,  3.978,  0.000,  0.000,  2,  1.01911,  -27.4831,  'WICHITA ',  16.100,  11
12086,  1,  0.491,  0.139,  0.000,  0.000,  2,  1.02091,  -33.8170,  'MONTAGUE',  16.100,  11
12087,  1,  6.415,  1.813,  0.000,  0.000,  2,  1.03681,  -18.7528,  'SPUR 0SE',  16.100,  10
12090,  1,  0.991,  0.281,  0.000,  0.000,  2,  1.02856,  -35.8801,  'ANNONA 0',  16.100,  11
12091,  1,  5.119,  1.448,  0.000,  0.000,  2,  1.03341,  -21.8943,  'SEYMOUR ',  16.100,  10
12092,  1,  6.918,  1.955,  0.000,  0.000,  2,  1.02799,  -35.7560,  'DENISON ',  16.100,  11
12106,  1,  4.306,  1.218,  0.000,  0.000,  2,  1.01677,  -37.3733,  'WHITEWRI',  16.100,  11
12107,  1,  21.921,  6.162,  0.000,  0.000,  2,  1.02968,  -35.1191,  'SHERMAN ',  16.100,  11
12108,  1,  1.483,  0.420,  0.000,  0.000,  2,  1.03522,  -27.4252,  'ROCHESTE',  16.100,  10
12109,  1,  6.928,  1.958,  0.000,  0.000,  2,  1.02321,  -28.0505,  'BURKBURN',  16.100,  11
12110,  1,  1.926,  0.545,  0.000,  0.000,  2,  1.02731,  -34.5120,  'MUENSTER',  16.100,  11
12111,  1,  2.792,  0.790,  0.000,  0.000,  2,  1.03391,  -29.6538,  'ARCHER C',  16.100,  11
12112,  1,  2.808,  0.795,  0.000,  0.000,  2,  1.01815,  -29.4391,  'PETROLIA',  16.100,  11
12114,  1,  27.144,  7.616,  0.000,  0.000,  2,  1.03186,  -33.9577,  'PARIS 1 ',  16.100,  11
12121,  1,  1.183,  0.335,  0.000,  0.000,  2,  1.03109,  -35.2697,  'BAGWELL ',  16.100,  11
12122,  1,  2.827,  0.800,  0.000,  0.000,  2,  1.02629,  -35.3555,  'TELEPHON',  16.100,  11
12124,  1,  9.783,  2.762,  0.000,  0.000,  2,  1.01205,  -37.9940,  'VAN ALST',  16.100,  11
12125,  1,  1.635,  0.463,  0.000,  0.000,  2,  1.02591,  -36.0281,  'TIOGA 0S',  16.100,  11
12126,  1,  10.302,  2.908,  0.000,  0.000,  2,  1.02544,  -36.2926,  'VALLEY V',  16.100,  11
12129,  1,  1.744,  0.494,  0.000,  0.000,  2,  1.01870,  -37.2632,  'TRENTON ',  16.100,  11
12132,  1,  3.062,  0.866,  0.000,  0.000,  2,  1.02731,  -25.9755,  'HASKELL ',  11.500,  10
12133,  1,  1.156,  0.327,  0.000,  0.000,  2,  1.02512,  -33.8392,  'SAINT JO',  16.100,  11
13002,  1,  52.608,  14.621,  0.000,  0.000,  3,  1.02151,  -56.7072,  'KERRVILL',  11.500,  28
13005,  1,  2.867,  0.812,  0.000,  0.000,  3,  1.02326,  -62.3666,  'LEAKEY 0',  11.500,  28
13006,  1,  4.279,  1.211,  0.000,  0.000,  3,  1.02049,  -19.2548,  'HAMLIN 0',  11.500,  27
13007,  1,  4.267,  1.207,  0.000,  0.000,  3,  1.02588,  -18.1283,  'MERKEL 3',  11.500,  27
13008,  1,  12.169,  3.432,  0.000,  0.000,  3,  1.01416,  -29.1120,  'COLEMAN ',  11.500,  27
13009,  1,  4.482,  1.268,  0.000,  0.000,  3,  1.02773,  -26.7917,  'SONORA 0',  11.500,  28
13010,  1,  1.160,  0.329,  0.000,  0.000,  3,  1.02765,  -60.6318,  'CAMP WOO',  11.500,  28
13011,  1,  12.280,  3.463,  0.000,  0.000,  3,  1.01329,  -58.3208,  'LLANO 0S',  11.500,  28
13012,  1,  0.204,  0.058,  0.000,  0.000,  3,  1.00715,  -59.0451,  'WILLOW C',  11.500,  28
13013,  1,  17.042,  4.799,  0.000,  0.000,  3,  1.02732,  -19.8560,  'ABILENE ',  11.500,  27
13014,  1,  11.525,  3.252,  0.000,  0.000,  3,  1.02425,  -51.4737,  'KINGSLAN',  11.500,  28
13015,  1,  3.082,  0.872,  0.000,  0.000,  3,  1.01727,  -13.6137,  'ROSCOE 6',  11.500,  27
13021,  1,  0.563,  0.159,  0.000,  0.000,  3,  1.02482,  -24.1885,  'LUEDERS ',  11.500,  27
13022,  1,  8.338,  2.355,  0.000,  0.000,  3,  1.01315,  -13.2384,  'COLORADO',  11.500,  27
13023,  1,  2.134,  0.604,  0.000,  0.000,  3,  1.02731,  -19.0649,  'STAMFORD',  11.500,  27
13024,  1,  6.634,  1.875,  0.000,  0.000,  3,  1.02676,  -26.6003,  'ELDORADO',  11.500,  28
13025,  1,  4.879,  1.380,  0.000,  0.000,  3,  1.00459,  -39.9385,  'SAN SABA',  11.500,  28
13029,  1,  2.084,  0.590,  0.000,  0.000,  3,  1.02900,  -42.8980,  'LOMETA 0',  11.500,  28
13030,  1,  50.371,  14.013,  0.000,  0.000,  3,  1.02735,  -29.9328,  'SAN ANGE',  11.500,  27
13031,  1,  6.330,  1.789,  0.000,  0.000,  3,  1.01322,  -20.0150,  'TUSCOLA ',  11.500,  27
13032,  1,  22.825,  6.413,  0.000,  0.000,  3,  1.02036,  -19.2738,  'ABILENE ',  11.500,  27
13035,  1,  1.315,  0.372,  0.000,  0.000,  3,  1.01029,  -37.8981,  'CHEROKEE',  11.500,  28
13036,  1,  2.228,  0.631,  0.000,  0.000,  3,  1.01053,  -34.4327,  'RICHLAND',  11.500,  28
13040,  1,  9.434,  2.664,  0.000,  0.000,  3,  1.01238,  -26.0865,  'BALLINGE',  11.500,  27
13042,  1,  5.032,  1.423,  0.000,  0.000,  3,  1.01900,  -16.2641,  'SILVER 1',  11.500,  27
13049,  1,  5.761,  1.629,  0.000,  0.000,  3,  1.02151,  -20.9430,  'ANSON 0S',  11.500,  27
13051,  1,  117.412,  31.775,  0.000,  0.000,  3,  0.99659,  -36.1631,  'DEL RIO ',  11.500,  28
13052,  1,  3.232,  0.915,  0.000,  0.000,  3,  1.02728,  -59.9342,  'HUNT 0SE',  11.500,  28
13066,  1,  11.080,  3.126,  0.000,  0.000,  3,  1.01871,  -34.6679,  'BRADY 0S',  11.500,  28
13069,  1,  2.602,  0.736,  0.000,  0.000,  3,  1.01565,  -22.0385,  'OVALO 0S',  11.500,  27
13072,  1,  3.755,  1.063,  0.000,  0.000,  3,  1.02170,  -29.2602,  'MILES 0S',  11.500,  27
13075,  1,  4.306,  1.218,  0.000,  0.000,  3,  1.02456,  -31.0626,  'MASON 0S',  11.500,  28
13076,  1,  2.619,  0.741,  0.000,  0.000,  3,  1.02391,  -60.6639,  'BRACKETT',  11.500,  28
13077,  1,  25.507,  7.159,  0.000,  0.000,  3,  1.01784,  -19.9890,  'ABILENE ',  11.500,  27
13093,  1,  2.687,  0.761,  0.000,  0.000,  3,  1.02865,  -60.4995,  'ROCKSPRI',  11.500,  28
13099,  1,  5.702,  1.612,  0.000,  0.000,  3,  1.01788,  -20.3122,  'DYESS AF',  11.500,  27
13100,  1,  3.163,  0.895,  0.000,  0.000,  3,  1.01471,  -23.6884,  'HAWLEY 0',  11.500,  27
13101,  1,  4.048,  1.145,  0.000,  0.000,  3,  1.00936,  -45.3878,  'BUCHANAN',  11.500,  28
13102,  1,  39.680,  11.079,  0.000,  0.000,  3,  1.01573,  -25.3574,  'ABILENE ',  11.500,  27
13103,  1,  22.561,  6.339,  0.000,  0.000,  3,  1.01478,  -16.4802,  'SWEETWAT',  11.500,  27
13107,  1,  6.815,  1.926,  0.000,  0.000,  3,  1.02265,  -58.2471,  'INGRAM 0',  11.500,  28
13108,  1,  9.033,  2.551,  0.000,  0.000,  3,  1.01579,  -46.6035,  'KEMPNER ',  11.500,  28
13114,  1,  67.414,  18.631,  0.000,  0.000,  3,  1.02034,  -28.1048,  'SAN ANGE',  11.500,  27
13115,  1,  6.501,  1.837,  0.000,  0.000,  3,  1.02041,  -15.9034,  'ROTAN 0S',  11.500,  27
13123,  1,  23.816,  6.689,  0.000,  0.000,  3,  1.02008,  -62.1096,  'UVALDE 0',  11.500,  28
13124,  1,  24.162,  6.786,  0.000,  0.000,  3,  1.02733,  -56.4848,  'FREDERIC',  11.500,  28
13125,  1,  24.090,  6.765,  0.000,  0.000,  3,  1.01453,  -25.0778,  'ABILENE ',  11.500,  27
13126,  1,  2.764,  0.782,  0.000,  0.000,  3,  1.02731,  -63.8252,  'SABINAL ',  11.500,  28
13128,  1,  1.084,  0.307,  0.000,  0.000,  3,  1.01512,  -13.5696,  'LORAINE ',  11.500,  27
13130,  1,  63.516,  17.580,  0.000,  0.000,  3,  1.01933,  -18.4637,  'SAN ANGE',  11.500,  27
13132,  1,  6.020,  1.702,  0.000,  0.000,  3,  1.02343,  -31.0793,  'EDEN 0SE',  11.500,  28
13136,  1,  10.846,  3.061,  0.000,  0.000,  3,  1.01711,  -12.1373,  'SNYDER 2',  11.500,  27
13138,  1,  6.841,  1.934,  0.000,  0.000,  3,  1.02657,  -30.5743,  'MENARD 0',  11.500,  28
13139,  1,  7.583,  2.142,  0.000,  0.000,  3,  1.00914,  -22.6637,  'WINTERS ',  11.500,  27
13140,  1,  0.104,  0.030,  0.000,  0.000,  3,  1.01236,  -22.7617,  'GOLDSBOR',  11.500,  27
13142,  1,  3.167,  0.896,  0.000,  0.000,  3,  1.02731,  -31.2477,  'GOODFELL',  11.500,  27
13143,  1,  3.946,  1.116,  0.000,  0.000,  3,  1.02731,  -30.2306,  'SANTA AN',  11.500,  28
13144,  1,  2.682,  0.760,  0.000,  0.000,  3,  1.02507,  -30.7499,  'ROWENA 0',  11.500,  28
13145,  1,  1.185,  0.336,  0.000,  0.000,  3,  1.02161,  -17.5670,  'TRENT 2 ',  11.500,  27
13146,  1,  4.026,  1.139,  0.000,  0.000,  3,  1.02731,  -28.7842,  'JUNCTION',  11.500,  28
13147,  1,  9.257,  2.614,  0.000,  0.000,  3,  1.02731,  -44.7334,  'LAMPASAS',  11.500,  28
14002,  1,  0.374,  0.106,  0.000,  0.000,  4,  1.02903,  -60.4252,  'LAUGHLIN',  11.500,  20
14003,  1,  75.453,  20.792,  0.000,  0.000,  4,  1.02184,  -84.6136,  'EDINBURG',  11.500,  19
14005,  1,  77.447,  21.333,  0.000,  0.000,  4,  1.02738,  -67.2687,  'LAREDO 7',  11.500,  20
14006,  1,  1.811,  0.512,  0.000,  0.000,  4,  1.02869,  -67.7981,  'BRUNI 2 ',  11.500,  20
14007,  1,  104.312,  28.431,  0.000,  0.000,  4,  1.02009,  -85.3549,  'MCALLEN ',  11.500,  19
14008,  1,  21.324,  5.994,  0.000,  0.000,  4,  1.01692,  -56.2935,  'POTEET 0',  11.500,  20
14011,  1,  6.858,  1.938,  0.000,  0.000,  4,  1.02401,  -71.5400,  'HEBBRONV',  11.500,  19
14012,  1,  4.717,  1.334,  0.000,  0.000,  4,  1.02731,  -83.8131,  'PROGRESO',  11.500,  19
14013,  1,  46.484,  12.949,  0.000,  0.000,  4,  1.02294,  -84.7561,  'EDINBURG',  11.500,  19
14015,  1,  84.688,  23.265,  0.000,  0.000,  4,  1.02738,  -59.6642,  'EAGLE PA',  11.500,  20
14016,  1,  2.481,  0.703,  0.000,  0.000,  4,  1.02332,  -56.2217,  'CHARLOTT',  11.500,  20
14017,  1,  19.824,  5.577,  0.000,  0.000,  4,  1.02531,  -69.3045,  'CORPUS C',  11.500,  21
14018,  1,  4.127,  1.167,  0.000,  0.000,  4,  1.01937,  -65.2114,  'WOODSBOR',  11.500,  21
14019,  1,  69.616,  19.218,  0.000,  0.000,  4,  1.01375,  -82.9965,  'MERCEDES',  11.500,  19
14020,  1,  42.196,  11.770,  0.000,  0.000,  4,  1.01591,  -69.2948,  'CORPUS C',  11.500,  21
14021,  1,  13.250,  3.736,  0.000,  0.000,  4,  1.01864,  -83.2849,  'EDCOUCH ',  11.500,  19
14022,  1,  2.848,  0.806,  0.000,  0.000,  4,  1.02055,  -65.9951,  'ENCINAL ',  11.500,  20
14023,  1,  1.576,  0.446,  0.000,  0.000,  4,  1.02166,  -55.9708,  'MOORE 0S',  11.500,  20
14027,  1,  52.866,  14.692,  0.000,  0.000,  4,  1.02367,  -85.0678,  'MCALLEN ',  11.500,  19
14031,  1,  1.520,  0.431,  0.000,  0.000,  4,  1.02101,  -71.4113,  'SAN YGNA',  11.500,  20
14032,  1,  35.992,  10.063,  0.000,  0.000,  4,  1.01413,  -72.0605,  'KINGSVIL',  11.500,  21
14033,  1,  63.851,  17.667,  0.000,  0.000,  4,  1.01619,  -69.1067,  'LAREDO 6',  11.500,  20
14034,  1,  21.348,  6.002,  0.000,  0.000,  4,  1.01910,  -84.6707,  'HIDALGO ',  11.500,  19
14035,  1,  33.937,  9.495,  0.000,  0.000,  4,  1.01334,  -68.2423,  'CORPUS C',  11.500,  21
14036,  1,  18.975,  5.338,  0.000,  0.000,  4,  1.01365,  -61.1525,  'CRYSTAL ',  11.500,  20
14037,  1,  16.065,  4.525,  0.000,  0.000,  4,  1.02732,  -66.1237,  'SINTON 0',  11.500,  21
14038,  1,  48.913,  13.608,  0.000,  0.000,  4,  1.01136,  -62.7310,  'BEEVILLE',  11.500,  21
14040,  1,  117.135,  31.791,  0.000,  0.000,  4,  1.02742,  -80.5402,  'MISSION ',  11.500,  19
14042,  1,  84.819,  23.297,  0.000,  0.000,  4,  1.02555,  -83.5111,  'SAN JUAN',  11.500,  19
14043,  1,  2.176,  0.616,  0.000,  0.000,  4,  1.01186,  -76.3227,  'FALCON H',  11.500,  19
14048,  1,  10.317,  2.912,  0.000,  0.000,  4,  1.01573,  -81.7953,  'LA JOYA ',  11.500,  19
14051,  1,  21.741,  6.111,  0.000,  0.000,  4,  1.01771,  -71.2668,  'BISHOP 0',  11.500,  21
14053,  1,  0.038,  0.011,  0.000,  0.000,  4,  1.02411,  -72.4428,  'ARMSTRON',  11.500,  19
14054,  1,  3.235,  0.916,  0.000,  0.000,  4,  1.01911,  -64.5914,  'SKIDMORE',  11.500,  21
14055,  1,  4.943,  1.398,  0.000,  0.000,  4,  1.01660,  -67.8178,  'CORPUS C',  11.500,  21
14064,  1,  2.385,  0.675,  0.000,  0.000,  4,  1.01553,  -67.8362,  'CORPUS C',  11.500,  21
14066,  1,  69.234,  19.128,  0.000,  0.000,  4,  1.02737,  -84.6367,  'WESLACO ',  11.500,  19
14067,  1,  84.085,  23.084,  0.000,  0.000,  4,  1.01363,  -81.6205,  'HARLINGE',  11.500,  19
14068,  1,  10.037,  2.834,  0.000,  0.000,  4,  1.02634,  -84.8199,  'ELSA 0SE',  11.500,  19
14069,  1,  0.939,  0.266,  0.000,  0.000,  4,  1.01676,  -67.9182,  'CORPUS C',  11.500,  21
14071,  1,  143.052,  38.375,  0.000,  0.000,  4,  1.01017,  -77.7289,  'BROWNSVI',  11.500,  19
14072,  1,  12.406,  3.499,  0.000,  0.000,  4,  1.01913,  -67.9981,  'CORPUS C',  11.500,  21
14078,  1,  18.190,  5.119,  0.000,  0.000,  4,  1.01641,  -67.9990,  'CORPUS C',  11.500,  21
14079,  1,  129.597,  34.991,  0.000,  0.000,  4,  1.02203,  -82.5289,  'MISSION ',  11.500,  19
14086,  1,  12.271,  3.462,  0.000,  0.000,  4,  1.02732,  -80.2998,  'RIO HOND',  11.500,  19
14087,  1,  0.675,  0.191,  0.000,  0.000,  4,  1.02731,  -69.2048,  'CORPUS C',  11.500,  21
14088,  1,  130.144,  35.149,  0.000,  0.000,  4,  1.02743,  -84.6816,  'PHARR 0S',  11.500,  19
14089,  1,  3.012,  0.852,  0.000,  0.000,  4,  1.01777,  -82.5828,  'SANTA RO',  11.500,  19
14099,  1,  9.124,  2.577,  0.000,  0.000,  4,  1.01666,  -68.1185,  'ODEM 0SE',  11.500,  21
14100,  1,  21.258,  5.976,  0.000,  0.000,  4,  1.01846,  -67.9620,  'CORPUS C',  11.500,  21
14101,  1,  84.695,  23.248,  0.000,  0.000,  4,  1.01452,  -69.0630,  'LAREDO 3',  11.500,  20
14102,  1,  15.338,  4.322,  0.000,  0.000,  4,  1.01876,  -79.8735,  'OLMITO 0',  11.500,  19
14103,  1,  82.368,  22.647,  0.000,  0.000,  4,  1.02738,  -85.3366,  'EDINBURG',  11.500,  19
14106,  1,  23.829,  6.692,  0.000,  0.000,  4,  1.01179,  -78.8448,  'PORT ISA',  11.500,  19
14107,  1,  41.393,  11.553,  0.000,  0.000,  4,  1.02550,  -84.2045,  'DONNA 0S',  11.500,  19
14108,  1,  10.149,  2.865,  0.000,  0.000,  4,  1.02000,  -66.7580,  'INGLESID',  11.500,  21
14109,  1,  40.756,  11.374,  0.000,  0.000,  4,  1.01440,  -68.9424,  'CORPUS C',  11.500,  21
14110,  1,  39.899,  11.140,  0.000,  0.000,  4,  1.01875,  -81.6883,  'LOS FRES',  11.500,  19
14111,  1,  70.531,  19.464,  0.000,  0.000,  4,  1.01467,  -82.9990,  'HARLINGE',  11.500,  19
14112,  1,  1.970,  0.558,  0.000,  0.000,  4,  1.02492,  -73.5693,  'RIVIERA ',  11.500,  21
14117,  1,  7.007,  1.980,  0.000,  0.000,  4,  1.02476,  -56.3732,  'JOURDANT',  11.500,  20
14118,  1,  8.181,  2.311,  0.000,  0.000,  4,  1.01486,  -70.6544,  'GEORGE W',  11.500,  21
14119,  1,  45.768,  12.748,  0.000,  0.000,  4,  1.01038,  -77.7405,  'ROMA 0SE',  11.500,  19
14120,  1,  16.588,  4.671,  0.000,  0.000,  4,  1.01741,  -68.0179,  'CORPUS C',  11.500,  21
14121,  1,  2.911,  0.824,  0.000,  0.000,  4,  1.02731,  -83.5643,  'SANTA MA',  11.500,  19
14122,  1,  122.228,  33.110,  0.000,  0.000,  4,  1.02742,  -84.8937,  'MCALLEN ',  11.500,  19
14123,  1,  37.977,  10.611,  0.000,  0.000,  4,  1.01768,  -69.4189,  'CORPUS C',  11.500,  21
14124,  1,  13.854,  3.906,  0.000,  0.000,  4,  1.02220,  -78.7288,  'FALFURRI',  11.500,  19
14125,  1,  2.905,  0.822,  0.000,  0.000,  4,  1.01113,  -59.3396,  'PETTUS 0',  11.500,  21
14126,  1,  85.196,  23.382,  0.000,  0.000,  4,  1.01498,  -78.7064,  'BROWNSVI',  11.500,  19
14127,  1,  31.332,  8.778,  0.000,  0.000,  4,  1.02733,  -72.1331,  'ALICE 0S',  11.500,  21
14128,  1,  101.243,  27.642,  0.000,  0.000,  4,  1.02740,  -83.3826,  'RIO GRAN',  11.500,  19
14129,  1,  7.567,  2.138,  0.000,  0.000,  4,  1.03203,  -68.1783,  'PREMONT ',  11.500,  20
14130,  1,  4.554,  1.288,  0.000,  0.000,  4,  1.02731,  -69.2213,  'FREER 0S',  11.500,  20
14132,  1,  17.619,  4.960,  0.000,  0.000,  4,  1.02546,  -58.3895,  'PEARSALL',  11.500,  20
14139,  1,  6.344,  1.793,  0.000,  0.000,  4,  1.01513,  -70.2641,  'SANDIA 0',  11.500,  21
14143,  1,  8.433,  2.382,  0.000,  0.000,  4,  1.01750,  -60.2761,  'DILLEY 0',  11.500,  20
14144,  1,  9.383,  2.649,  0.000,  0.000,  4,  1.01734,  -70.9832,  'ORANGE G',  11.500,  21
14145,  1,  17.779,  5.005,  0.000,  0.000,  4,  1.01709,  -67.3463,  'PORTLAND',  11.500,  21
14147,  1,  134.024,  36.145,  0.000,  0.000,  4,  1.02743,  -68.9101,  'LAREDO 4',  11.500,  20
14148,  1,  8.396,  2.372,  0.000,  0.000,  4,  1.01732,  -70.6894,  'THREE RI',  11.500,  20
14149,  1,  34.777,  9.727,  0.000,  0.000,  4,  1.01199,  -64.0705,  'ROCKPORT',  11.500,  21
14150,  1,  5.040,  1.426,  0.000,  0.000,  4,  1.01711,  -68.3986,  'CORPUS C',  11.500,  21
14154,  1,  21.047,  5.917,  0.000,  0.000,  4,  1.01448,  -82.6523,  'PENITAS ',  11.500,  19
14155,  1,  9.796,  2.766,  0.000,  0.000,  4,  1.01676,  -81.3728,  'SULLIVAN',  11.500,  19
14156,  1,  51.874,  14.419,  0.000,  0.000,  4,  1.01785,  -68.9653,  'CORPUS C',  11.500,  21
14157,  1,  60.354,  16.726,  0.000,  0.000,  4,  1.02309,  -83.9241,  'MISSION ',  11.500,  19
14159,  1,  15.975,  4.500,  0.000,  0.000,  4,  1.02064,  -67.4941,  'CORPUS C',  11.500,  21
14164,  1,  1.049,  0.297,  0.000,  0.000,  4,  1.01597,  -80.8933,  'GRULLA 0',  11.500,  19
14167,  1,  2.469,  0.698,  0.000,  0.000,  4,  1.02202,  -83.5557,  'HARGILL ',  11.500,  19
14168,  1,  3.849,  1.089,  0.000,  0.000,  4,  1.02012,  -67.6132,  'CORPUS C',  11.500,  21
14169,  1,  19.181,  5.396,  0.000,  0.000,  4,  1.01521,  -69.1312,  'MATHIS 0',  11.500,  21
14170,  1,  12.936,  3.648,  0.000,  0.000,  4,  1.01707,  -67.5473,  'ARANSAS ',  11.500,  21
14171,  1,  98.980,  27.047,  0.000,  0.000,  4,  1.02740,  -81.5753,  'SAN BENI',  11.500,  19
14172,  1,  26.132,  7.334,  0.000,  0.000,  4,  1.02017,  -57.6424,  'PLEASANT',  11.500,  20
14173,  1,  4.733,  1.339,  0.000,  0.000,  4,  1.01281,  -59.5289,  'REFUGIO ',  11.500,  21
14174,  1,  11.594,  3.271,  0.000,  0.000,  4,  1.02732,  -54.9942,  'LYTLE 0S',  11.500,  20
14175,  1,  1.797,  0.509,  0.000,  0.000,  4,  1.02731,  -67.7636,  'LAREDO 2',  11.500,  20
14178,  1,  11.873,  3.349,  0.000,  0.000,  4,  1.02732,  -61.3941,  'GOLIAD 0',  11.500,  21
14179,  1,  7.601,  2.148,  0.000,  0.000,  4,  1.02338,  -69.8770,  'SAN DIEG',  11.500,  20
14180,  1,  5.350,  1.513,  0.000,  0.000,  4,  1.01645,  -68.0979,  'PORT ARA',  11.500,  21
14182,  1,  13.348,  3.764,  0.000,  0.000,  4,  1.01584,  -64.2264,  'TAFT 1 1',  11.500,  21
14185,  1,  21.650,  6.086,  0.000,  0.000,  4,  1.02567,  -75.3779,  'ZAPATA 0',  11.500,  19
14186,  1,  19.640,  5.525,  0.000,  0.000,  4,  1.02732,  -83.8700,  'SANTA RO',  11.500,  19
14187,  1,  8.596,  2.428,  0.000,  0.000,  4,  1.01450,  -64.6402,  'COTULLA ',  11.500,  20
14188,  1,  1.506,  0.427,  0.000,  0.000,  4,  1.03171,  -60.1174,  'QUEMADO ',  11.500,  20
14189,  1,  16.481,  4.641,  0.000,  0.000,  4,  1.01117,  -62.3881,  'CARRIZO ',  11.500,  20
14190,  1,  94.712,  25.904,  0.000,  0.000,  4,  1.01761,  -68.6822,  'LAREDO 5',  11.500,  20
14191,  1,  32.302,  9.044,  0.000,  0.000,  4,  1.01791,  -76.2045,  'RAYMONDV',  11.500,  19
14193,  1,  105.869,  28.830,  0.000,  0.000,  4,  1.01607,  -77.0964,  'BROWNSVI',  11.500,  19
15003,  1,  0.634,  0.180,  0.000,  0.000,  5,  1.02549,  -36.8167,  'GARLAND ',  16.100,  16
15004,  1,  27.242,  7.637,  0.000,  0.000,  5,  0.99409,  -41.9185,  'KERENS 0',  16.100,  14
15005,  1,  3.519,  0.996,  0.000,  0.000,  5,  1.01756,  -36.1305,  'LIPAN 0S',  16.100,  18
15006,  1,  2.352,  0.666,  0.000,  0.000,  5,  1.02788,  -36.4893,  'DALLAS 2',  16.100,  16
15007,  1,  35.435,  9.913,  0.000,  0.000,  5,  1.02974,  -35.4972,  'DENTON 4',  16.100,  17
15008,  1,  24.185,  6.791,  0.000,  0.000,  5,  1.01967,  -30.5964,  'ALBANY 2',  16.100,  15
15009,  1,  1.184,  0.335,  0.000,  0.000,  5,  1.02622,  -37.0880,  'DALLAS 2',  16.100,  16
15010,  1,  24.706,  6.938,  0.000,  0.000,  5,  1.02746,  -36.6137,  'PLANO 2 ',  16.100,  16
15011,  1,  39.708,  11.080,  0.000,  0.000,  5,  0.99361,  -44.2640,  'THORNTON',  16.100,  13
15012,  1,  2.959,  0.837,  0.000,  0.000,  5,  1.02824,  -35.7221,  'DENTON 5',  16.100,  17
15013,  1,  30.572,  8.566,  0.000,  0.000,  5,  1.02733,  -38.7854,  'EARLY 0S',  16.100,  15
15014,  1,  5.137,  1.453,  0.000,  0.000,  5,  1.02206,  -34.9114,  'DECATUR ',  16.100,  17
15016,  1,  7.151,  2.021,  0.000,  0.000,  5,  1.02949,  -35.3566,  'KELLER 2',  16.100,  17
15017,  1,  66.420,  18.363,  0.000,  0.000,  5,  1.02090,  -36.6932,  'PONDER 0',  16.100,  17
15022,  1,  5.507,  1.557,  0.000,  0.000,  5,  1.02828,  -34.9419,  'ALEDO 1 ',  16.100,  17
15024,  1,  129.995,  34.981,  0.000,  0.000,  5,  0.99026,  -43.9120,  'GATESVIL',  16.100,  13
15025,  1,  16.470,  4.639,  0.000,  0.000,  5,  1.02600,  -34.2098,  'CLEBURNE',  16.100,  18
15026,  1,  33.831,  9.468,  0.000,  0.000,  5,  1.02467,  -36.1445,  'FORT WOR',  16.100,  17
15027,  1,  35.556,  9.944,  0.000,  0.000,  5,  1.02213,  -36.5593,  'FORT WOR',  16.100,  17
15028,  1,  25.791,  7.240,  0.000,  0.000,  5,  1.02713,  -36.1900,  'FORT WOR',  16.100,  17
15029,  1,  4.247,  1.201,  0.000,  0.000,  5,  1.01409,  -42.4787,  'TROY 0SE',  16.100,  13
15030,  1,  3.863,  1.093,  0.000,  0.000,  5,  1.02058,  -36.6237,  'SPRINGTO',  16.100,  12
15031,  1,  74.100,  20.432,  0.000,  0.000,  5,  1.02355,  -36.9770,  'PRINCETO',  16.100,  16
15032,  1,  12.057,  3.401,  0.000,  0.000,  5,  1.02447,  -36.7864,  'DALLAS 2',  16.100,  16
15034,  1,  20.010,  5.629,  0.000,  0.000,  5,  1.02657,  -35.9250,  'DALLAS 1',  16.100,  16
15043,  1,  25.517,  7.163,  0.000,  0.000,  5,  1.02158,  -37.4659,  'ROYSE CI',  16.100,  16
15044,  1,  31.395,  8.794,  0.000,  0.000,  5,  1.02294,  -35.6042,  'BOYD 0SE',  16.100,  17
15046,  1,  15.564,  4.386,  0.000,  0.000,  5,  1.03572,  -31.8868,  'STEPHENV',  16.100,  18
15048,  1,  25.877,  7.264,  0.000,  0.000,  5,  1.02680,  -34.9253,  'MANSFIEL',  16.100,  17
15050,  1,  77.584,  21.368,  0.000,  0.000,  5,  1.02611,  -36.8139,  'GREENVIL',  16.100,  16
15053,  1,  13.144,  3.707,  0.000,  0.000,  5,  1.02845,  -36.2132,  'PLANO 4 ',  16.100,  16
15054,  1,  36.625,  10.227,  0.000,  0.000,  5,  0.98252,  -45.0978,  'GROESBEC',  16.100,  14
15056,  1,  7.839,  2.215,  0.000,  0.000,  5,  1.03087,  -30.6005,  'GRAHAM 1',  16.100,  12
15062,  1,  20.711,  5.823,  0.000,  0.000,  5,  1.01664,  -42.7067,  'MABANK 2',  11.500,  14
15064,  1,  11.481,  3.240,  0.000,  0.000,  5,  1.02876,  -35.5264,  'ARLINGTO',  16.100,  17
15070,  1,  24.888,  6.988,  0.000,  0.000,  5,  1.02415,  -36.8561,  'DALLAS 4',  16.100,  17
15071,  1,  19.417,  5.463,  0.000,  0.000,  5,  1.02212,  -39.0963,  'WACO 3 0',  16.100,  13
15072,  1,  26.767,  7.511,  0.000,  0.000,  5,  1.02849,  -36.3300,  'DALLAS 1',  16.100,  16
15073,  1,  21.457,  6.032,  0.000,  0.000,  5,  1.02262,  -33.5814,  'BANGS 0S',  16.100,  15
15074,  1,  4.599,  1.301,  0.000,  0.000,  5,  1.02311,  -37.0267,  'PROSPER ',  16.100,  16
15075,  1,  8.581,  2.424,  0.000,  0.000,  5,  1.00990,  -43.5363,  'EVANT 0S',  16.100,  18
15077,  1,  1.067,  0.302,  0.000,  0.000,  5,  1.02731,  -39.9327,  'TERRELL ',  11.500,  16
15078,  1,  2.486,  0.704,  0.000,  0.000,  5,  1.02968,  -35.5225,  'AUBREY 0',  16.100,  17
15079,  1,  32.943,  9.223,  0.000,  0.000,  5,  1.02636,  -39.2011,  'WACO 4 0',  16.100,  13
15080,  1,  13.438,  3.788,  0.000,  0.000,  5,  1.00925,  -42.5569,  'LORENA 0',  16.100,  13
15081,  1,  9.790,  2.764,  0.000,  0.000,  5,  1.02255,  -43.0467,  'FORT HOO',  16.100,  13
15082,  1,  25.016,  7.024,  0.000,  0.000,  5,  1.02634,  -36.4147,  'ARLINGTO',  16.100,  17
15084,  1,  37.386,  10.451,  0.000,  0.000,  5,  1.02985,  -35.8789,  'MCKINNEY',  16.100,  16
15085,  1,  52.087,  14.478,  0.000,  0.000,  5,  1.02084,  -37.0771,  'DALLAS 3',  16.100,  17
15086,  1,  12.817,  3.615,  0.000,  0.000,  5,  1.02548,  -36.2777,  'ARLINGTO',  16.100,  17
15087,  1,  28.580,  8.008,  0.000,  0.000,  5,  1.00848,  -38.2924,  'MILFORD ',  16.100,  14
15090,  1,  1.375,  0.390,  0.000,  0.000,  5,  1.02730,  -36.9712,  'DALLAS 1',  16.100,  16
15091,  1,  43.338,  12.073,  0.000,  0.000,  5,  0.99493,  -40.1602,  'FROST 0S',  16.100,  14
15092,  1,  1.082,  0.307,  0.000,  0.000,  5,  1.02510,  -35.8199,  'GRANDVIE',  16.100,  14
15093,  1,  3.896,  1.102,  0.000,  0.000,  5,  1.02731,  -36.7028,  'HASLET 0',  16.100,  17
15094,  1,  44.745,  12.476,  0.000,  0.000,  5,  1.02371,  -36.8750,  'BARDWELL',  16.100,  14
15095,  1,  0.762,  0.216,  0.000,  0.000,  5,  1.02753,  -36.3628,  'LAKE DAL',  16.100,  17
15096,  1,  11.168,  3.152,  0.000,  0.000,  5,  1.02806,  -36.4278,  'PLANO 1 ',  16.100,  16
15097,  1,  21.836,  6.138,  0.000,  0.000,  5,  1.02732,  -36.0032,  'EULESS 2',  16.100,  17
15098,  1,  29.333,  8.223,  0.000,  0.000,  5,  1.02733,  -36.3273,  'FORT WOR',  16.100,  17
15099,  1,  54.947,  15.261,  0.000,  0.000,  5,  1.02736,  -36.6471,  'FLOWER M',  16.100,  17
15100,  1,  24.205,  6.799,  0.000,  0.000,  5,  1.02469,  -36.7634,  'DALLAS 1',  16.100,  16
15101,  1,  5.395,  1.526,  0.000,  0.000,  5,  1.02388,  -38.7930,  'COMANCHE',  16.100,  15
15103,  1,  6.751,  1.908,  0.000,  0.000,  5,  1.02937,  -36.1092,  'RICHARDS',  16.100,  16
15104,  1,  102.104,  27.862,  0.000,  0.000,  5,  1.02469,  -35.9628,  'FORT WOR',  16.100,  17
15105,  1,  33.516,  9.382,  0.000,  0.000,  5,  1.02606,  -36.5980,  'IRVING 1',  16.100,  17
15108,  1,  43.374,  12.098,  0.000,  0.000,  5,  1.02735,  -36.2728,  'DALLAS 4',  16.100,  17
15109,  1,  16.970,  4.778,  0.000,  0.000,  5,  1.01857,  -37.2558,  'LANCASTE',  16.100,  16
15110,  1,  15.882,  4.474,  0.000,  0.000,  5,  1.01112,  -34.3639,  'PALO PIN',  16.100,  12
15111,  1,  1.394,  0.395,  0.000,  0.000,  5,  1.02689,  -36.6979,  'ADDISON ',  16.100,  16
15112,  1,  11.939,  3.368,  0.000,  0.000,  5,  1.01823,  -37.0481,  'HICO 0SE',  16.100,  18
15113,  1,  4.589,  1.298,  0.000,  0.000,  5,  1.02477,  -36.4467,  'KRUM 0SE',  16.100,  17
15114,  1,  8.934,  2.523,  0.000,  0.000,  5,  1.01938,  -38.8356,  'KAUFMAN ',  16.100,  16
15115,  1,  24.164,  6.786,  0.000,  0.000,  5,  1.02536,  -37.6728,  'CADDO MI',  16.100,  16
15116,  1,  10.176,  2.873,  0.000,  0.000,  5,  1.02806,  -36.4308,  'PLANO 7 ',  16.100,  16
15117,  1,  39.366,  10.995,  0.000,  0.000,  5,  1.02380,  -36.4230,  'FORT WOR',  16.100,  17
15118,  1,  47.064,  13.102,  0.000,  0.000,  5,  1.00528,  -33.7426,  'BAIRD 0S',  16.100,  15
15119,  1,  2.464,  0.698,  0.000,  0.000,  5,  1.02848,  -32.8674,  'PERRIN 0',  16.100,  12
15121,  1,  1.044,  0.296,  0.000,  0.000,  5,  1.02790,  -33.5907,  'BROWNWOO',  16.100,  15
15122,  1,  20.362,  5.727,  0.000,  0.000,  5,  1.02605,  -36.9418,  'DALLAS 6',  16.100,  16
15124,  1,  15.582,  4.388,  0.000,  0.000,  5,  0.98916,  -51.8071,  'MARLIN 1',  11.500,  13
15125,  1,  12.126,  3.421,  0.000,  0.000,  5,  1.02771,  -35.8192,  'ARLINGTO',  16.100,  17
15126,  1,  23.952,  6.728,  0.000,  0.000,  5,  1.02520,  -36.9405,  'DALLAS 8',  16.100,  16
15127,  1,  68.274,  18.862,  0.000,  0.000,  5,  1.00906,  -39.9347,  'JONESBOR',  16.100,  18
15128,  1,  1.413,  0.400,  0.000,  0.000,  5,  1.02423,  -36.9237,  'DALLAS 3',  16.100,  16
15129,  1,  26.847,  7.534,  0.000,  0.000,  5,  1.02622,  -40.1072,  'GOLDTHWA',  16.100,  18
15130,  1,  3.767,  1.066,  0.000,  0.000,  5,  1.02878,  -36.1949,  'PLANO 5 ',  16.100,  16
15132,  1,  21.106,  5.935,  0.000,  0.000,  5,  1.02654,  -42.2141,  'BELTON 1',  16.100,  13
15133,  1,  27.504,  7.714,  0.000,  0.000,  5,  1.01499,  -36.7798,  'TOLAR 0S',  16.100,  18
15134,  1,  3.916,  1.108,  0.000,  0.000,  5,  1.02163,  -31.9940,  'BRECKENR',  16.100,  15
15135,  1,  9.415,  2.658,  0.000,  0.000,  5,  1.02516,  -33.9208,  'EASTLAND',  16.100,  15
15136,  1,  12.964,  3.656,  0.000,  0.000,  5,  1.01527,  -37.2139,  'COOPER 0',  16.100,  16
15138,  1,  4.813,  1.361,  0.000,  0.000,  5,  1.02620,  -38.5397,  'WACO 1 1',  16.100,  13
15139,  1,  38.368,  10.721,  0.000,  0.000,  5,  1.02734,  -36.8809,  'DALLAS 4',  16.100,  16
15140,  1,  21.043,  5.914,  0.000,  0.000,  5,  0.99012,  -44.1414,  'GATESVIL',  16.100,  13
15141,  1,  2.768,  0.783,  0.000,  0.000,  5,  1.02122,  -37.3274,  'ANNA 0SE',  16.100,  16
15142,  1,  13.176,  3.715,  0.000,  0.000,  5,  1.00813,  -42.8768,  'MOODY 0S',  16.100,  13
15143,  1,  6.116,  1.729,  0.000,  0.000,  5,  1.02816,  -35.7112,  'FORT WOR',  16.100,  17
15144,  1,  32.552,  9.112,  0.000,  0.000,  5,  1.01168,  -38.8557,  'WACO 6 0',  16.100,  13
15145,  1,  23.220,  6.524,  0.000,  0.000,  5,  1.02723,  -36.3377,  'GRAND PR',  16.100,  17
15146,  1,  47.715,  13.286,  0.000,  0.000,  5,  1.02545,  -36.7679,  'ROWLETT ',  16.100,  16
15147,  1,  22.107,  6.214,  0.000,  0.000,  5,  1.02548,  -36.7379,  'PLANO 6 ',  16.100,  16
15148,  1,  44.205,  12.325,  0.000,  0.000,  5,  1.02521,  -36.7043,  'IRVING 5',  16.100,  17
15149,  1,  47.084,  13.114,  0.000,  0.000,  5,  1.02419,  -37.0713,  'DALLAS 7',  16.100,  16
15150,  1,  35.603,  9.955,  0.000,  0.000,  5,  1.02537,  -32.7161,  'BRYSON 2',  16.100,  12
15151,  1,  0.635,  0.180,  0.000,  0.000,  5,  1.01722,  -38.9244,  'MORGAN 0',  16.100,  18
15152,  1,  1.858,  0.526,  0.000,  0.000,  5,  1.02511,  -36.8699,  'SACHSE 0',  16.100,  16
15153,  1,  18.818,  5.296,  0.000,  0.000,  5,  1.02516,  -34.5531,  'PARADISE',  16.100,  12
15154,  1,  7.587,  2.144,  0.000,  0.000,  5,  1.01206,  -38.4721,  'RIO VIST',  16.100,  18
15155,  1,  3.770,  1.067,  0.000,  0.000,  5,  1.02314,  -32.8642,  'STRAWN 0',  16.100,  12
15156,  1,  0.825,  0.234,  0.000,  0.000,  5,  1.02277,  -37.6785,  'MAY-00SE',  16.100,  15
15157,  1,  1.875,  0.531,  0.000,  0.000,  5,  1.02025,  -37.0540,  'DESOTO 0',  16.100,  17
15158,  1,  62.090,  17.199,  0.000,  0.000,  5,  1.02627,  -36.8061,  'MESQUITE',  16.100,  16
15159,  1,  38.173,  10.655,  0.000,  0.000,  5,  0.98428,  -49.4826,  'ROSEBUD ',  16.100,  13
15160,  1,  5.296,  1.498,  0.000,  0.000,  5,  1.03120,  -35.2934,  'DENTON 2',  16.100,  17
15161,  1,  23.706,  6.659,  0.000,  0.000,  5,  1.02733,  -36.9945,  'DALLAS 4',  16.100,  16
15162,  1,  94.555,  25.757,  0.000,  0.000,  5,  0.96563,  -44.7231,  'AXTELL 0',  16.100,  14
15163,  1,  2.238,  0.633,  0.000,  0.000,  5,  1.02300,  -42.8768,  'NOLANVIL',  16.100,  13
15165,  1,  5.297,  1.498,  0.000,  0.000,  5,  1.03200,  -35.1534,  'DENTON 1',  16.100,  17
15168,  1,  21.719,  6.105,  0.000,  0.000,  5,  1.02558,  -36.9770,  'DALLAS 3',  16.100,  16
15171,  1,  34.399,  9.625,  0.000,  0.000,  5,  0.99016,  -40.8593,  'MERTENS ',  16.100,  14
15172,  1,  0.391,  0.111,  0.000,  0.000,  5,  1.02730,  -36.3536,  'WEATHERF',  16.100,  12
15173,  1,  29.391,  8.240,  0.000,  0.000,  5,  1.02836,  -36.2580,  'PLANO 3 ',  16.100,  16
15174,  1,  35.514,  9.925,  0.000,  0.000,  5,  0.98760,  -41.3321,  'MALONE 0',  16.100,  14
15175,  1,  1.332,  0.377,  0.000,  0.000,  5,  1.03067,  -35.4895,  'DENTON 3',  16.100,  17
15176,  1,  48.756,  13.567,  0.000,  0.000,  5,  1.01487,  -33.3446,  'GRAFORD ',  16.100,  12
15177,  1,  1.637,  0.464,  0.000,  0.000,  5,  1.02490,  -36.2591,  'ARLINGTO',  16.100,  17
15178,  1,  38.182,  10.669,  0.000,  0.000,  5,  1.02404,  -37.0971,  'ROCKWALL',  16.100,  16
15180,  1,  29.153,  8.174,  0.000,  0.000,  5,  1.02752,  -36.1892,  'CORSICAN',  16.100,  14
15181,  1,  32.924,  9.218,  0.000,  0.000,  5,  1.02512,  -36.9190,  'GARLAND ',  16.100,  16
15182,  1,  54.780,  15.193,  0.000,  0.000,  5,  0.98950,  -43.6244,  'GATESVIL',  16.100,  13
15183,  1,  1.505,  0.426,  0.000,  0.000,  5,  1.02745,  -36.7364,  'CARROLLT',  16.100,  16
15184,  1,  78.514,  21.607,  0.000,  0.000,  5,  1.01825,  -37.1931,  'FORT WOR',  16.100,  17
15185,  1,  76.658,  21.115,  0.000,  0.000,  5,  1.02226,  -36.4896,  'RHOME 0S',  16.100,  17
15186,  1,  6.841,  1.933,  0.000,  0.000,  5,  1.02330,  -36.0701,  'VENUS 0S',  16.100,  17
15187,  1,  11.664,  3.291,  0.000,  0.000,  5,  1.03151,  -30.3053,  'OLNEY 2 ',  16.100,  12
15188,  1,  4.113,  1.164,  0.000,  0.000,  5,  1.02653,  -36.5695,  'CARROLLT',  16.100,  16
15189,  1,  26.502,  7.437,  0.000,  0.000,  5,  1.02507,  -36.9511,  'DALLAS 2',  16.100,  16
15190,  1,  26.845,  7.529,  0.000,  0.000,  5,  1.01670,  -35.9056,  'GORDON 0',  16.100,  12
15191,  1,  1.604,  0.454,  0.000,  0.000,  5,  1.02095,  -38.8838,  'MERIDIAN',  16.100,  18
15193,  1,  2.417,  0.684,  0.000,  0.000,  5,  1.02989,  -41.9780,  'KILLEEN ',  16.100,  13
15194,  1,  39.908,  11.144,  0.000,  0.000,  5,  1.02426,  -36.6466,  'DUNCANVI',  16.100,  17
15195,  1,  20.988,  5.902,  0.000,  0.000,  5,  1.02788,  -36.1541,  'ARGYLE 0',  16.100,  17
15199,  1,  19.539,  5.497,  0.000,  0.000,  5,  1.02473,  -36.3437,  'FORT WOR',  16.100,  17
15200,  1,  11.755,  3.316,  0.000,  0.000,  5,  1.00954,  -35.0912,  'MINERAL ',  16.100,  12
15201,  1,  19.605,  5.511,  0.000,  0.000,  5,  0.98680,  -43.0556,  'COOLIDGE',  16.100,  14
15202,  1,  2.299,  0.651,  0.000,  0.000,  5,  1.01859,  -38.0790,  'RICE 0SE',  16.100,  14
15203,  1,  2.408,  0.682,  0.000,  0.000,  5,  1.02690,  -36.6307,  'DALLAS 3',  16.100,  16
15209,  1,  40.977,  11.428,  0.000,  0.000,  5,  1.00991,  -36.9565,  'WALNUT S',  16.100,  18
15210,  1,  1.593,  0.451,  0.000,  0.000,  5,  1.02717,  -36.0940,  'BEDFORD ',  16.100,  17
15211,  1,  16.532,  4.654,  0.000,  0.000,  5,  0.97280,  -44.6514,  'HUBBARD ',  16.100,  14
15212,  1,  2.885,  0.817,  0.000,  0.000,  5,  1.01673,  -37.4759,  'FERRIS 0',  16.100,  14
15213,  1,  15.719,  4.429,  0.000,  0.000,  5,  1.02523,  -36.7822,  'GARLAND ',  16.100,  16
15214,  1,  29.747,  8.337,  0.000,  0.000,  5,  1.02362,  -36.8956,  'DALLAS 3',  16.100,  16
15215,  1,  51.064,  14.200,  0.000,  0.000,  5,  1.02291,  -36.5289,  'PILOT PO',  16.100,  16
15216,  1,  8.261,  2.334,  0.000,  0.000,  5,  1.02488,  -36.3709,  'FORT WOR',  16.100,  17
15217,  1,  33.266,  9.312,  0.000,  0.000,  5,  1.02734,  -36.2104,  'NORTH RI',  16.100,  17
15218,  1,  37.275,  10.418,  0.000,  0.000,  5,  1.02096,  -36.7154,  'JUSTIN 0',  16.100,  17
15219,  1,  15.470,  4.359,  0.000,  0.000,  5,  1.02660,  -38.0269,  'SCURRY 0',  16.100,  14
15220,  1,  3.522,  0.997,  0.000,  0.000,  5,  1.02510,  -36.3885,  'SANGER 0',  16.100,  17
15221,  1,  18.180,  5.117,  0.000,  0.000,  5,  1.02333,  -43.0125,  'KILLEEN ',  16.100,  13
15222,  1,  41.368,  11.542,  0.000,  0.000,  5,  1.01135,  -39.7333,  'MABANK 1',  16.100,  14
15223,  1,  20.547,  5.774,  0.000,  0.000,  5,  0.97949,  -45.0585,  'MEXIA 0S',  16.100,  14
15224,  1,  15.056,  4.243,  0.000,  0.000,  5,  1.02750,  -36.5840,  'CARROLLT',  16.100,  16
15225,  1,  71.014,  19.603,  0.000,  0.000,  5,  1.02327,  -37.8974,  'NEVADA 0',  16.100,  16
15226,  1,  2.201,  0.623,  0.000,  0.000,  5,  1.02688,  -39.3860,  'ZEPHYR 0',  16.100,  15
15227,  1,  1.498,  0.424,  0.000,  0.000,  5,  1.02234,  -38.5593,  'TERRELL ',  16.100,  16
15228,  1,  19.319,  5.436,  0.000,  0.000,  5,  1.02482,  -36.4516,  'DALLAS 1',  16.100,  16
15229,  1,  26.226,  7.360,  0.000,  0.000,  5,  1.02442,  -36.8209,  'DALLAS 1',  16.100,  16
15230,  1,  20.993,  5.903,  0.000,  0.000,  5,  1.02575,  -36.9480,  'DALLAS 2',  16.100,  16
15231,  1,  31.210,  8.741,  0.000,  0.000,  5,  1.01499,  -38.5494,  'HAMILTON',  16.100,  18
15232,  1,  5.370,  1.518,  0.000,  0.000,  5,  1.02646,  -36.5472,  'ARLINGTO',  16.100,  17
15233,  1,  21.798,  6.128,  0.000,  0.000,  5,  1.02699,  -36.3453,  'EULESS 1',  16.100,  17
15234,  1,  49.585,  13.798,  0.000,  0.000,  5,  1.02651,  -36.3817,  'FRISCO 1',  16.100,  16
15235,  1,  62.377,  17.268,  0.000,  0.000,  5,  1.01670,  -43.7386,  'SALADO 0',  16.100,  13
15244,  1,  8.630,  2.438,  0.000,  0.000,  5,  1.02475,  -36.2717,  'FORT WOR',  16.100,  17
15245,  1,  26.458,  7.425,  0.000,  0.000,  5,  1.02580,  -36.7002,  'GRAPEVIN',  16.100,  17
15246,  1,  71.076,  19.611,  0.000,  0.000,  5,  1.01527,  -35.6066,  'GLEN ROS',  16.100,  18
15247,  1,  7.903,  2.233,  0.000,  0.000,  5,  1.01043,  -37.7495,  'KOPPERL ',  16.100,  18
15248,  1,  1.343,  0.380,  0.000,  0.000,  5,  1.02744,  -36.0287,  'BEDFORD ',  16.100,  17
15249,  1,  44.974,  12.536,  0.000,  0.000,  5,  1.02442,  -35.6994,  'FORT WOR',  16.100,  17
15250,  1,  106.913,  29.125,  0.000,  0.000,  5,  1.02566,  -36.4955,  'DALLAS 5',  16.100,  16
15251,  1,  41.693,  11.636,  0.000,  0.000,  5,  1.02690,  -36.5278,  'GRAND PR',  16.100,  17
15252,  1,  47.683,  13.278,  0.000,  0.000,  5,  1.02545,  -36.9120,  'DALLAS 2',  16.100,  16
15253,  1,  35.382,  9.898,  0.000,  0.000,  5,  1.02791,  -36.1462,  'FLOWER M',  16.100,  17
15254,  1,  45.670,  12.727,  0.000,  0.000,  5,  1.02638,  -36.1863,  'ROANOKE ',  16.100,  17
15255,  1,  34.438,  9.634,  0.000,  0.000,  5,  1.00913,  -35.7229,  'MILLSAP ',  16.100,  12
15256,  1,  4.070,  1.152,  0.000,  0.000,  5,  1.01428,  -37.7389,  'FORRESTO',  16.100,  14
15257,  1,  0.320,  0.091,  0.000,  0.000,  5,  1.00851,  -38.3961,  'ITALY 0S',  16.100,  14
15258,  1,  3.725,  1.054,  0.000,  0.000,  5,  1.02521,  -36.8688,  'FORNEY 0',  16.100,  16
15259,  1,  27.927,  7.831,  0.000,  0.000,  5,  1.02318,  -37.5415,  'LAVON 0S',  16.100,  16
15264,  1,  2.265,  0.641,  0.000,  0.000,  5,  1.02731,  -34.5473,  'DE LEON ',  16.100,  15
15265,  1,  3.233,  0.915,  0.000,  0.000,  5,  1.02869,  -35.6496,  'KELLER 1',  16.100,  17
15266,  1,  42.496,  11.856,  0.000,  0.000,  5,  1.02602,  -36.3996,  'CEDAR HI',  16.100,  17
15267,  1,  59.050,  16.356,  0.000,  0.000,  5,  0.99920,  -43.4221,  'MC GREGO',  16.100,  13
15268,  1,  14.328,  4.038,  0.000,  0.000,  5,  1.01359,  -37.7656,  'COMMERCE',  16.100,  16
15269,  1,  4.904,  1.387,  0.000,  0.000,  5,  1.02203,  -35.6045,  'MIDLOTHI',  16.100,  17
15270,  1,  34.308,  9.592,  0.000,  0.000,  5,  0.99016,  -41.3050,  'WEST 0SE',  16.100,  13
15271,  1,  7.320,  2.068,  0.000,  0.000,  5,  1.00159,  -45.8175,  'BARTLETT',  16.100,  13
15272,  1,  3.622,  1.025,  0.000,  0.000,  5,  1.02530,  -36.9854,  'DALLAS 1',  16.100,  16
15273,  1,  8.246,  2.329,  0.000,  0.000,  5,  1.02788,  -36.4843,  'COPPELL ',  16.100,  17
15274,  1,  45.033,  12.552,  0.000,  0.000,  5,  1.02049,  -37.0850,  'WILMER 0',  16.100,  16
15275,  1,  3.129,  0.885,  0.000,  0.000,  5,  0.97834,  -44.3658,  'DAWSON 0',  16.100,  14
15276,  1,  1.418,  0.401,  0.000,  0.000,  5,  0.99942,  -41.6374,  'MART 0SE',  16.100,  14
15277,  1,  3.252,  0.920,  0.000,  0.000,  5,  1.02535,  -36.4820,  'LITTLE E',  16.100,  16
15278,  1,  39.961,  11.156,  0.000,  0.000,  5,  1.01571,  -42.9792,  'TEMPLE 2',  16.100,  13
15280,  1,  19.719,  5.547,  0.000,  0.000,  5,  1.02331,  -41.7390,  'TEMPLE 1',  16.100,  13
15284,  1,  31.605,  8.852,  0.000,  0.000,  5,  1.02139,  -37.6324,  'QUINLAN ',  16.100,  16
15285,  1,  19.639,  5.524,  0.000,  0.000,  5,  1.02012,  -34.3989,  'CHICO 0S',  16.100,  12
15286,  1,  2.265,  0.641,  0.000,  0.000,  5,  1.02439,  -35.1510,  'DUBLIN 2',  16.100,  18
15287,  1,  15.940,  4.490,  0.000,  0.000,  5,  1.02501,  -36.4120,  'ARLINGTO',  16.100,  17
15288,  1,  65.294,  18.051,  0.000,  0.000,  5,  1.01162,  -37.8867,  'WOLFE CI',  16.100,  16
15289,  1,  4.578,  1.295,  0.000,  0.000,  5,  1.02731,  -36.6407,  'DALLAS 2',  16.100,  16
15290,  1,  22.863,  6.423,  0.000,  0.000,  5,  1.00969,  -38.6477,  'WHITNEY ',  16.100,  18
15291,  1,  11.913,  3.361,  0.000,  0.000,  5,  1.02372,  -36.5983,  'FORT WOR',  16.100,  17
15292,  1,  126.882,  34.292,  0.000,  0.000,  5,  1.02177,  -36.3344,  'FORT WOR',  16.100,  17
15293,  1,  57.963,  16.076,  0.000,  0.000,  5,  1.02017,  -34.7372,  'JOSHUA 0',  16.100,  18
15294,  1,  27.203,  7.632,  0.000,  0.000,  5,  1.02511,  -37.0334,  'DALLAS 1',  16.100,  16
15296,  1,  30.298,  8.491,  0.000,  0.000,  5,  1.02927,  -35.8735,  'MCKINNEY',  16.100,  16
15305,  1,  28.021,  7.860,  0.000,  0.000,  5,  1.02970,  -36.0583,  'ALLEN 1 ',  16.100,  16
15306,  1,  63.210,  17.502,  0.000,  0.000,  5,  1.02630,  -35.6799,  'ALEDO 2 ',  16.100,  17
15307,  1,  38.044,  10.632,  0.000,  0.000,  5,  1.02818,  -36.4148,  'THE COLO',  16.100,  16
15308,  1,  50.465,  14.038,  0.000,  0.000,  5,  1.02622,  -36.6361,  'SUNNYVAL',  16.100,  16
15309,  1,  6.697,  1.893,  0.000,  0.000,  5,  1.02445,  -36.9729,  'DALLAS 1',  16.100,  16
15310,  1,  24.397,  6.852,  0.000,  0.000,  5,  1.02619,  -36.3606,  'FORT WOR',  16.100,  17
15311,  1,  27.863,  7.815,  0.000,  0.000,  5,  1.02603,  -37.0607,  'DALLAS 3',  16.100,  16
15312,  1,  10.615,  2.996,  0.000,  0.000,  5,  1.02072,  -36.5082,  'AZLE 0SE',  16.100,  17
15313,  1,  71.352,  19.697,  0.000,  0.000,  5,  1.02542,  -36.2028,  'HUTCHINS',  16.100,  16
15314,  1,  7.895,  2.231,  0.000,  0.000,  5,  1.00278,  -40.8142,  'VALLEY M',  16.100,  13
15315,  1,  4.925,  1.393,  0.000,  0.000,  5,  1.02227,  -36.6586,  'DENTON 6',  16.100,  17
15316,  1,  13.971,  3.939,  0.000,  0.000,  5,  1.02732,  -36.9673,  'MESQUITE',  16.100,  16
15323,  1,  48.656,  13.545,  0.000,  0.000,  5,  1.02778,  -36.1639,  'DALLAS 2',  16.100,  17
15327,  1,  100.527,  27.330,  0.000,  0.000,  5,  0.97323,  -44.6409,  'MOUNT CA',  16.100,  14
15328,  1,  1.352,  0.383,  0.000,  0.000,  5,  1.01300,  -41.8942,  'RIESEL 2',  16.100,  13
15329,  1,  4.241,  1.200,  0.000,  0.000,  5,  1.02341,  -36.8667,  'DALLAS 1',  16.100,  16
15330,  1,  73.329,  20.228,  0.000,  0.000,  5,  1.02648,  -36.1125,  'ARLINGTO',  16.100,  17
15331,  1,  23.209,  6.520,  0.000,  0.000,  5,  1.01952,  -37.3205,  'CELINA 0',  16.100,  16
15332,  1,  7.300,  2.063,  0.000,  0.000,  5,  1.02426,  -36.7110,  'FORT WOR',  16.100,  17
15333,  1,  79.052,  21.750,  0.000,  0.000,  5,  1.01796,  -37.2858,  'RED OAK ',  16.100,  14
15334,  1,  56.122,  15.570,  0.000,  0.000,  5,  1.00957,  -31.1179,  'CLYDE 0S',  16.100,  15
15335,  1,  7.816,  2.208,  0.000,  0.000,  5,  1.02511,  -36.7676,  'IRVING 2',  16.100,  17
15336,  1,  66.022,  18.261,  0.000,  0.000,  5,  1.02634,  -36.5587,  'ROWLETT ',  16.100,  16
15337,  1,  22.564,  6.341,  0.000,  0.000,  5,  1.02641,  -32.5843,  'JACKSBOR',  16.100,  12
15338,  1,  10.005,  2.824,  0.000,  0.000,  5,  1.01925,  -35.6069,  'GRANBURY',  16.100,  18
15339,  1,  33.651,  9.419,  0.000,  0.000,  5,  1.02734,  -36.6251,  'SOUTHLAK',  16.100,  17
15340,  1,  35.973,  10.060,  0.000,  0.000,  5,  1.02463,  -37.0319,  'DALLAS 2',  16.100,  16
15341,  1,  12.564,  3.544,  0.000,  0.000,  5,  1.02899,  -36.2776,  'LEWISVIL',  16.100,  17
15344,  1,  16.982,  4.782,  0.000,  0.000,  5,  1.02652,  -36.9584,  'DALLAS 3',  16.100,  16
15345,  1,  35.061,  9.804,  0.000,  0.000,  5,  1.00659,  -38.7781,  'HILLSBOR',  16.100,  14
15346,  1,  13.830,  3.899,  0.000,  0.000,  5,  1.02732,  -36.2951,  'FORT WOR',  16.100,  17
15347,  1,  42.395,  11.822,  0.000,  0.000,  5,  1.00703,  -32.7967,  'CISCO 0S',  16.100,  15
15348,  1,  7.031,  1.987,  0.000,  0.000,  5,  1.01310,  -37.3340,  'ITASCA 0',  16.100,  14
15349,  1,  3.095,  0.876,  0.000,  0.000,  5,  1.02442,  -36.5958,  'LANCASTE',  16.100,  16
15351,  1,  20.971,  5.897,  0.000,  0.000,  5,  1.02807,  -36.2211,  'GARLAND ',  16.100,  16
15352,  1,  50.054,  13.925,  0.000,  0.000,  5,  1.02458,  -36.8656,  'DALLAS 9',  16.100,  16
15353,  1,  19.818,  5.575,  0.000,  0.000,  5,  1.02607,  -36.4330,  'DUNCANVI',  16.100,  17
15354,  1,  20.944,  5.889,  0.000,  0.000,  5,  1.02395,  -37.4915,  'MESQUITE',  16.100,  16
15355,  1,  33.524,  9.385,  0.000,  0.000,  5,  1.02148,  -36.0046,  'MAYPEARL',  16.100,  14
15356,  1,  2.238,  0.634,  0.000,  0.000,  5,  1.02721,  -36.7515,  'GARLAND ',  16.100,  16
15357,  1,  35.391,  9.900,  0.000,  0.000,  5,  1.02883,  -36.1211,  'ALLEN 2 ',  16.100,  16
15362,  1,  27.627,  7.750,  0.000,  0.000,  5,  1.02755,  -33.0033,  'BRIDGEPO',  16.100,  12
15370,  1,  19.340,  5.442,  0.000,  0.000,  5,  1.02879,  -35.9143,  'LEWISVIL',  16.100,  17
15371,  1,  41.747,  11.650,  0.000,  0.000,  5,  1.02473,  -36.9522,  'SEAGOVIL',  16.100,  16
15372,  1,  40.418,  11.285,  0.000,  0.000,  5,  1.02596,  -36.8750,  'DALLAS 3',  16.100,  16
15373,  1,  10.790,  3.045,  0.000,  0.000,  5,  1.02247,  -36.7361,  'HALTOM C',  16.100,  17
15374,  1,  60.009,  16.635,  0.000,  0.000,  5,  1.02629,  -36.4485,  'BALCH SP',  16.100,  16
15375,  1,  21.302,  5.989,  0.000,  0.000,  5,  1.02568,  -36.2816,  'FORT WOR',  16.100,  17
15376,  1,  24.582,  6.903,  0.000,  0.000,  5,  1.02596,  -36.4240,  'DALLAS 4',  16.100,  17
15377,  1,  19.103,  5.375,  0.000,  0.000,  5,  1.02183,  -43.1249,  'KILLEEN ',  16.100,  13
15378,  1,  17.665,  4.973,  0.000,  0.000,  5,  1.02732,  -39.9097,  'WACO 5 0',  16.100,  13
15379,  1,  32.332,  9.054,  0.000,  0.000,  5,  1.02489,  -36.4781,  'FORT WOR',  16.100,  17
15381,  1,  71.800,  19.817,  0.000,  0.000,  5,  1.02551,  -36.7370,  'ENNIS 1S',  16.100,  14
15385,  1,  33.429,  9.358,  0.000,  0.000,  5,  1.02762,  -36.0540,  'DALLAS 3',  16.100,  16
15386,  1,  60.856,  16.866,  0.000,  0.000,  5,  1.02736,  -36.7162,  'RICHARDS',  16.100,  16
15387,  1,  28.353,  7.950,  0.000,  0.000,  5,  1.02063,  -36.9144,  'FORT WOR',  16.100,  17
15389,  1,  36.120,  10.099,  0.000,  0.000,  5,  1.01882,  -37.7021,  'WACO 2 1',  16.100,  13
15392,  1,  27.604,  7.734,  0.000,  0.000,  5,  0.97366,  -51.7346,  'ROGERS 2',  11.500,  13
15393,  1,  2.523,  0.714,  0.000,  0.000,  5,  1.01500,  -38.1335,  'CHINA SP',  16.100,  13
15400,  1,  5.389,  1.524,  0.000,  0.000,  5,  1.02575,  -36.4230,  'MCKINNEY',  16.100,  16
15402,  1,  34.719,  9.714,  0.000,  0.000,  5,  1.02397,  -33.6089,  'GRANBURY',  16.100,  18
15407,  1,  22.665,  6.369,  0.000,  0.000,  5,  1.01803,  -39.3980,  'CLIFTON ',  16.100,  18
15408,  1,  5.150,  1.456,  0.000,  0.000,  5,  1.02414,  -37.3661,  'FARMERSV',  16.100,  16
15409,  1,  3.514,  0.994,  0.000,  0.000,  5,  1.02421,  -36.2637,  'ARLINGTO',  16.100,  17
15411,  1,  39.259,  10.966,  0.000,  0.000,  5,  1.02734,  -42.6322,  'KILLEEN ',  16.100,  13
15412,  1,  35.913,  10.043,  0.000,  0.000,  5,  1.02482,  -37.0057,  'WYLIE 0S',  16.100,  16
15420,  1,  45.458,  12.668,  0.000,  0.000,  5,  1.02771,  -35.7616,  'FORT WOR',  16.100,  17
15421,  1,  5.234,  1.479,  0.000,  0.000,  5,  1.02731,  -37.7366,  'JOSEPHIN',  16.100,  16
15422,  1,  0.442,  0.125,  0.000,  0.000,  5,  1.02838,  -36.3732,  'LEWSIVIL',  16.100,  17
15425,  1,  63.285,  17.521,  0.000,  0.000,  5,  1.02478,  -36.7240,  'DALLAS 4',  16.100,  16
15426,  1,  22.015,  6.186,  0.000,  0.000,  5,  1.01035,  -39.7635,  'KEMP 0SE',  16.100,  14
15427,  1,  10.147,  2.865,  0.000,  0.000,  5,  1.01815,  -36.9174,  'WAXAHACH',  16.100,  14
15428,  1,  10.013,  2.827,  0.000,  0.000,  5,  1.02771,  -35.9020,  'HURST 0S',  16.100,  17
15429,  1,  40.341,  11.263,  0.000,  0.000,  5,  1.02179,  -36.8722,  'FORT WOR',  16.100,  17
15430,  1,  93.678,  25.638,  0.000,  0.000,  5,  1.02070,  -36.6867,  'WEATHERF',  16.100,  12
15431,  1,  23.087,  6.487,  0.000,  0.000,  5,  1.02638,  -36.6379,  'ROCKWALL',  16.100,  16
15432,  1,  31.158,  8.728,  0.000,  0.000,  5,  1.01918,  -36.3035,  'WEATHERF',  16.100,  12
15433,  1,  8.723,  2.464,  0.000,  0.000,  5,  1.02485,  -36.4324,  'FORT WOR',  16.100,  17
15434,  1,  37.937,  10.602,  0.000,  0.000,  5,  1.02489,  -36.6916,  'NEWARK 0',  16.100,  17
15435,  1,  8.761,  2.474,  0.000,  0.000,  5,  1.01999,  -35.4802,  'SANTO 0S',  16.100,  12
15436,  1,  0.877,  0.248,  0.000,  0.000,  5,  1.02686,  -36.7148,  'DALLAS 1',  16.100,  16
15437,  1,  16.864,  4.745,  0.000,  0.000,  5,  0.97308,  -43.5653,  'ELM MOTT',  16.100,  13
15438,  1,  2.432,  0.688,  0.000,  0.000,  5,  1.02486,  -36.3862,  'FORT WOR',  16.100,  17
15439,  1,  17.818,  5.016,  0.000,  0.000,  5,  1.02198,  -37.0782,  'WAXAHACH',  16.100,  14
15440,  1,  36.448,  10.192,  0.000,  0.000,  5,  1.02734,  -36.5490,  'ARLINGTO',  16.100,  17
15441,  1,  60.473,  16.761,  0.000,  0.000,  5,  1.02665,  -35.9817,  'FORT WOR',  16.100,  17
15442,  1,  58.721,  16.284,  0.000,  0.000,  5,  1.02430,  -36.4838,  'FORT WOR',  16.100,  17
15443,  1,  17.684,  4.978,  0.000,  0.000,  5,  1.02594,  -36.3904,  'FORT WOR',  16.100,  17
15446,  1,  20.477,  5.758,  0.000,  0.000,  5,  1.01649,  -41.2230,  'HEWITT 0',  16.100,  13
15447,  1,  13.257,  3.738,  0.000,  0.000,  5,  1.02459,  -36.1126,  'ARLINGTO',  16.100,  17
15449,  1,  62.612,  17.342,  0.000,  0.000,  5,  1.02868,  -35.9532,  'GRAND PR',  16.100,  17
15450,  1,  97.238,  26.551,  0.000,  0.000,  5,  1.00818,  -38.4840,  'MELISSA ',  16.100,  16
15452,  1,  4.571,  1.293,  0.000,  0.000,  5,  1.02509,  -40.7042,  'COPPERAS',  16.100,  13
15453,  1,  25.516,  7.163,  0.000,  0.000,  5,  1.02560,  -35.2543,  'CLEBURNE',  16.100,  17
15454,  1,  27.472,  7.706,  0.000,  0.000,  5,  1.02445,  -37.2795,  'GREENVIL',  16.100,  16
15455,  1,  17.508,  4.930,  0.000,  0.000,  5,  1.02017,  -34.7262,  'ALVORD 0',  16.100,  12
15456,  1,  3.674,  1.040,  0.000,  0.000,  5,  1.01533,  -36.1691,  'GORMAN 0',  16.100,  15
15457,  1,  3.599,  1.018,  0.000,  0.000,  5,  1.02676,  -36.2067,  'COLLEYVI',  16.100,  17
15460,  1,  34.570,  9.657,  0.000,  0.000,  5,  0.96741,  -53.5198,  'HOLLAND ',  11.500,  13
15461,  1,  4.481,  1.268,  0.000,  0.000,  5,  1.01909,  -42.1046,  'TEMPLE 3',  16.100,  13
15462,  1,  24.972,  7.012,  0.000,  0.000,  5,  1.02388,  -36.7686,  'DALLAS 3',  16.100,  16
15463,  1,  38.400,  10.730,  0.000,  0.000,  5,  1.02593,  -36.7267,  'IRVING 4',  16.100,  17
15465,  1,  51.702,  14.379,  0.000,  0.000,  5,  1.03049,  -35.9003,  'FRISCO 2',  16.100,  16
15466,  1,  72.842,  20.057,  0.000,  0.000,  5,  0.99084,  -44.1558,  'GATESVIL',  16.100,  13
15467,  1,  2.497,  0.707,  0.000,  0.000,  5,  1.02514,  -37.0223,  'DALLAS 2',  16.100,  16
15468,  1,  7.781,  2.199,  0.000,  0.000,  5,  1.02317,  -36.8810,  'DALLAS 3',  16.100,  17
15469,  1,  16.119,  4.540,  0.000,  0.000,  5,  1.02236,  -36.6486,  'FORT WOR',  16.100,  17
15470,  1,  2.821,  0.799,  0.000,  0.000,  5,  1.02011,  -40.6620,  'WOODWAY ',  16.100,  13
15471,  1,  17.809,  5.015,  0.000,  0.000,  5,  1.02552,  -34.2378,  'MINGUS 0',  16.100,  12
15472,  1,  0.526,  0.149,  0.000,  0.000,  5,  1.03603,  -28.4010,  'THROCKMO',  16.100,  15
15473,  1,  1.038,  0.294,  0.000,  0.000,  5,  1.02691,  -33.4534,  'NEMO 0SE',  16.100,  18
15474,  1,  1.334,  0.377,  0.000,  0.000,  5,  0.98901,  -41.3323,  'ABBOTT 0',  16.100,  14
15475,  1,  0.790,  0.224,  0.000,  0.000,  5,  1.02625,  -36.0032,  'ALVARADO',  16.100,  17
15476,  1,  20.010,  5.625,  0.000,  0.000,  5,  0.98848,  -42.7428,  'CORSICAN',  16.100,  14
15477,  1,  2.571,  0.728,  0.000,  0.000,  5,  1.02452,  -42.8923,  'HARKER H',  16.100,  13
15478,  1,  16.562,  4.665,  0.000,  0.000,  5,  1.02732,  -36.6194,  'IRVING 3',  16.100,  17
15480,  1,  53.726,  14.928,  0.000,  0.000,  5,  1.02631,  -35.3807,  'BURLESON',  16.100,  17
15481,  1,  61.385,  17.003,  0.000,  0.000,  5,  1.01889,  -36.2625,  'FORT WOR',  16.100,  17
15482,  1,  54.319,  15.090,  0.000,  0.000,  5,  1.02736,  -37.1489,  'DALLAS 2',  16.100,  16
15483,  1,  15.365,  4.329,  0.000,  0.000,  5,  1.02808,  -35.8820,  'NORTH RI',  16.100,  17
15484,  1,  29.275,  8.202,  0.000,  0.000,  5,  1.01254,  -32.8651,  'CROSS PL',  16.100,  15
15485,  1,  1.676,  0.475,  0.000,  0.000,  5,  1.02550,  -36.5574,  'BLOOMING',  16.100,  14
16001,  1,  1.120,  0.317,  0.000,  0.000,  6,  1.02731,  -54.2409,  'CONVERSE',  11.500,  22
16002,  1,  29.023,  8.137,  0.000,  0.000,  6,  1.02257,  -54.1416,  'SAN ANTO',  11.500,  26
16005,  1,  9.081,  2.564,  0.000,  0.000,  6,  1.02822,  -51.9079,  'BASTROP ',  11.500,  25
16011,  1,  34.913,  9.767,  0.000,  0.000,  6,  1.02348,  -52.9182,  'MARION 2',  11.500,  22
16012,  1,  13.715,  3.867,  0.000,  0.000,  6,  1.02732,  -52.2709,  'PAIGE 0S',  11.500,  25
16013,  1,  5.934,  1.678,  0.000,  0.000,  6,  1.02159,  -54.3818,  'SAN ANTO',  11.500,  26
16014,  1,  47.661,  13.262,  0.000,  0.000,  6,  1.01149,  -57.2782,  'WAELDER ',  11.500,  24
16015,  1,  2.812,  0.796,  0.000,  0.000,  6,  1.02601,  -54.6067,  'ATASCOSA',  11.500,  26
16016,  1,  8.094,  2.287,  0.000,  0.000,  6,  1.02629,  -53.7706,  'SAN ANTO',  11.500,  26
16017,  1,  55.845,  15.502,  0.000,  0.000,  6,  1.02217,  -53.6184,  'CIBOLO 0',  11.500,  22
16018,  1,  55.155,  15.315,  0.000,  0.000,  6,  1.02365,  -50.1511,  'AUSTIN 6',  11.500,  23
16019,  1,  1.545,  0.438,  0.000,  0.000,  6,  1.02409,  -50.3064,  'AUSTIN 2',  11.500,  23
16020,  1,  34.499,  9.653,  0.000,  0.000,  6,  1.02214,  -50.3314,  'HORSESHO',  11.500,  23
16023,  1,  6.166,  1.743,  0.000,  0.000,  6,  1.02913,  -48.3381,  'LEANDER ',  11.500,  23
16024,  1,  42.784,  11.936,  0.000,  0.000,  6,  1.02735,  -51.3601,  'AUSTIN 1',  11.500,  23
16025,  1,  28.341,  7.948,  0.000,  0.000,  6,  1.02733,  -54.1910,  'SAN ANTO',  11.500,  26
16026,  1,  17.823,  5.017,  0.000,  0.000,  6,  1.02468,  -53.7459,  'SAN ANTO',  11.500,  26
16027,  1,  10.515,  2.968,  0.000,  0.000,  6,  1.02383,  -52.3719,  'ELGIN 0S',  11.500,  23
16028,  1,  26.628,  7.472,  0.000,  0.000,  6,  1.02401,  -50.4628,  'AUSTIN 3',  11.500,  23
16029,  1,  59.991,  16.613,  0.000,  0.000,  6,  1.00204,  -60.6209,  'RUNGE 0S',  11.500,  24
16031,  1,  1.740,  0.493,  0.000,  0.000,  6,  1.02407,  -55.5257,  'YOAKUM 1',  11.500,  24
16032,  1,  12.338,  3.480,  0.000,  0.000,  6,  1.02184,  -51.2222,  'AUSTIN 3',  11.500,  23
16035,  1,  18.198,  5.122,  0.000,  0.000,  6,  1.02808,  -49.1552,  'PFLUGERV',  11.500,  23
16037,  1,  64.842,  17.941,  0.000,  0.000,  6,  1.02386,  -53.4051,  'SAN ANTO',  11.500,  22
16040,  1,  35.027,  9.799,  0.000,  0.000,  6,  1.02466,  -50.2165,  'AUSTIN 3',  11.500,  23
16043,  1,  22.533,  6.332,  0.000,  0.000,  6,  1.02634,  -53.2934,  'SAN ANTO',  11.500,  26
16044,  1,  35.265,  9.863,  0.000,  0.000,  6,  1.01952,  -54.3954,  'SAN ANTO',  11.500,  26
16047,  1,  9.790,  2.764,  0.000,  0.000,  6,  1.02591,  -53.7054,  'SAN ANTO',  11.500,  26
16055,  1,  34.069,  9.533,  0.000,  0.000,  6,  1.01298,  -57.9103,  'BERGHEIM',  11.500,  26
16058,  1,  2.372,  0.671,  0.000,  0.000,  6,  1.02859,  -51.4306,  'NEW BRAU',  11.500,  22
16059,  1,  107.101,  29.068,  0.000,  0.000,  6,  0.98509,  -65.1065,  'D HANIS ',  11.500,  26
16060,  1,  1.358,  0.385,  0.000,  0.000,  6,  1.02348,  -54.2857,  'SAN ANTO',  11.500,  26
16061,  1,  52.843,  14.687,  0.000,  0.000,  6,  1.02505,  -50.1009,  'AUSTIN 7',  11.500,  23
16064,  1,  51.901,  14.424,  0.000,  0.000,  6,  1.01493,  -62.7680,  'BRENHAM ',  11.500,  25
16065,  1,  42.630,  11.889,  0.000,  0.000,  6,  1.01515,  -48.6055,  'BERTRAM ',  11.500,  23
16091,  1,  4.221,  1.194,  0.000,  0.000,  6,  1.02731,  -52.2779,  'WIMBERLE',  11.500,  23
16092,  1,  20.399,  5.737,  0.000,  0.000,  6,  1.02732,  -56.8069,  'GONZALES',  11.500,  24
16093,  1,  15.237,  4.293,  0.000,  0.000,  6,  1.02167,  -53.7361,  'SAN ANTO',  11.500,  22
16094,  1,  18.738,  5.273,  0.000,  0.000,  6,  1.02294,  -53.7268,  'SAN ANTO',  11.500,  22
16095,  1,  41.609,  11.611,  0.000,  0.000,  6,  1.02287,  -50.6814,  'HUTTO 0S',  11.500,  23
16096,  1,  25.796,  7.241,  0.000,  0.000,  6,  1.02733,  -56.3045,  'LULING 0',  11.500,  24
16097,  1,  12.258,  3.458,  0.000,  0.000,  6,  1.02055,  -54.0834,  'SAN ANTO',  11.500,  26
16098,  1,  59.324,  16.446,  0.000,  0.000,  6,  1.02214,  -50.3810,  'AUSTIN 1',  11.500,  23
16099,  1,  70.241,  19.390,  0.000,  0.000,  6,  1.01779,  -54.5606,  'SAN ANTO',  11.500,  26
16100,  1,  5.644,  1.596,  0.000,  0.000,  6,  1.02006,  -55.2470,  'ADKINS 0',  11.500,  22
16103,  1,  7.921,  2.238,  0.000,  0.000,  6,  1.02731,  -54.1200,  'WINCHEST',  11.500,  25
16109,  1,  15.466,  4.356,  0.000,  0.000,  6,  1.00139,  -52.9873,  'ROCKDALE',  11.500,  25
16112,  1,  5.234,  1.480,  0.000,  0.000,  6,  1.02072,  -55.4780,  'NATALIA ',  11.500,  26
16113,  1,  5.283,  1.494,  0.000,  0.000,  6,  1.02283,  -50.5004,  'AUSTIN 2',  11.500,  23
16114,  1,  6.125,  1.732,  0.000,  0.000,  6,  1.01980,  -54.4855,  'SAN ANTO',  11.500,  26
16115,  1,  18.441,  5.190,  0.000,  0.000,  6,  1.02058,  -54.1182,  'SAN ANTO',  11.500,  22
16116,  1,  71.316,  19.665,  0.000,  0.000,  6,  1.00534,  -52.7276,  'TAYLOR 0',  11.500,  23
16117,  1,  20.499,  5.765,  0.000,  0.000,  6,  1.02658,  -53.0569,  'SMITHVIL',  11.500,  25
16120,  1,  12.063,  3.403,  0.000,  0.000,  6,  1.02943,  -49.0974,  'CEDAR PA',  11.500,  23
16121,  1,  125.248,  33.867,  0.000,  0.000,  6,  1.02033,  -54.3966,  'SAN ANTO',  11.500,  26
16122,  1,  31.422,  8.798,  0.000,  0.000,  6,  1.00481,  -59.2068,  'HALLETTS',  11.500,  24
16123,  1,  7.806,  2.206,  0.000,  0.000,  6,  1.02384,  -49.9999,  'AUSTIN 5',  11.500,  23
16124,  1,  14.704,  4.144,  0.000,  0.000,  6,  1.02650,  -52.2282,  'NEW BRAU',  11.500,  22
16125,  1,  25.657,  7.197,  0.000,  0.000,  6,  1.01741,  -56.0083,  'SUTHERLA',  11.500,  22
16126,  1,  1.245,  0.353,  0.000,  0.000,  6,  1.02282,  -50.8855,  'AUSTIN 3',  11.500,  23
16127,  1,  30.333,  8.489,  0.000,  0.000,  6,  0.96760,  -55.2968,  'CAMERON ',  11.500,  25
16128,  1,  8.774,  2.478,  0.000,  0.000,  6,  1.02112,  -54.8910,  'SAN ANTO',  11.500,  26
16129,  1,  29.712,  8.320,  0.000,  0.000,  6,  0.98621,  -59.1424,  'MEDINA 0',  11.500,  26
16130,  1,  2.766,  0.783,  0.000,  0.000,  6,  1.01997,  -51.3902,  'MANCHACA',  11.500,  23
16131,  1,  6.790,  1.919,  0.000,  0.000,  6,  1.02454,  -52.5596,  'SPRING B',  11.500,  22
16132,  1,  18.639,  5.245,  0.000,  0.000,  6,  1.02064,  -50.7919,  'AUSTIN 1',  11.500,  23
16133,  1,  19.379,  5.451,  0.000,  0.000,  6,  1.01158,  -58.5866,  'FLATONIA',  11.500,  25
16134,  1,  4.080,  1.154,  0.000,  0.000,  6,  1.00971,  -51.1689,  'GRANGER ',  11.500,  23
16135,  1,  2.645,  0.749,  0.000,  0.000,  6,  1.00732,  -59.8595,  'FAYETTEV',  11.500,  25
16136,  1,  8.030,  2.269,  0.000,  0.000,  6,  1.02632,  -50.4532,  'GEORGETO',  11.500,  23
16137,  1,  23.367,  6.564,  0.000,  0.000,  6,  1.01959,  -51.1230,  'AUSTIN 3',  11.500,  23
16138,  1,  13.209,  3.725,  0.000,  0.000,  6,  1.01999,  -56.1121,  'PIPE CRE',  11.500,  26
16139,  1,  8.103,  2.289,  0.000,  0.000,  6,  1.01157,  -55.2715,  'RED ROCK',  11.500,  25
16140,  1,  3.690,  1.044,  0.000,  0.000,  6,  0.99762,  -51.0986,  'JARRELL ',  11.500,  23
16150,  1,  3.817,  1.080,  0.000,  0.000,  6,  1.02653,  -53.9390,  'SAN ANTO',  11.500,  26
16151,  1,  52.079,  14.480,  0.000,  0.000,  6,  1.02736,  -60.5264,  'SCHULENB',  11.500,  25
16153,  1,  6.252,  1.767,  0.000,  0.000,  6,  1.02566,  -53.6203,  'SAN ANTO',  11.500,  26
16154,  1,  23.099,  6.489,  0.000,  0.000,  6,  1.01622,  -51.8148,  'DRIPPING',  11.500,  23
16155,  1,  11.211,  3.163,  0.000,  0.000,  6,  1.01895,  -55.2391,  'SAN ANTO',  11.500,  26
16156,  1,  18.736,  5.272,  0.000,  0.000,  6,  1.02200,  -49.7009,  'MARBLE F',  11.500,  23
16157,  1,  22.741,  6.390,  0.000,  0.000,  6,  1.01985,  -55.3532,  'BOERNE 1',  11.500,  26
16158,  1,  13.316,  3.755,  0.000,  0.000,  6,  1.02732,  -67.5540,  'WASHINGT',  11.500,  25
16159,  1,  3.458,  0.979,  0.000,  0.000,  6,  1.02187,  -53.9049,  'SCHERTZ ',  11.500,  22
16160,  1,  22.453,  6.310,  0.000,  0.000,  6,  1.02299,  -50.3405,  'AUSTIN 8',  11.500,  23
16168,  1,  29.419,  8.246,  0.000,  0.000,  6,  1.02195,  -54.3284,  'SAN ANTO',  11.500,  26
16171,  1,  53.635,  14.903,  0.000,  0.000,  6,  1.02552,  -53.4133,  'SAN ANTO',  11.500,  26
16173,  1,  30.143,  8.448,  0.000,  0.000,  6,  1.02527,  -55.6409,  'CUERO 2 ',  11.500,  24
16174,  1,  13.387,  3.774,  0.000,  0.000,  6,  1.02301,  -54.1351,  'SAN ANTO',  11.500,  22
16175,  1,  26.406,  7.410,  0.000,  0.000,  6,  1.02238,  -50.5622,  'AUSTIN 1',  11.500,  23
16176,  1,  34.477,  9.646,  0.000,  0.000,  6,  1.02219,  -51.4904,  'AUSTIN 3',  11.500,  23
16178,  1,  12.932,  3.647,  0.000,  0.000,  6,  1.02278,  -53.9281,  'SAN ANTO',  11.500,  26
16179,  1,  38.468,  10.745,  0.000,  0.000,  6,  1.02026,  -54.3968,  'SAN ANTO',  11.500,  26
16180,  1,  6.902,  1.951,  0.000,  0.000,  6,  1.01793,  -55.7799,  'LA VERNI',  11.500,  22
16181,  1,  20.710,  5.824,  0.000,  0.000,  6,  1.01783,  -52.3223,  'MANOR 0S',  11.500,  23
16182,  1,  27.189,  7.627,  0.000,  0.000,  6,  1.02178,  -54.3663,  'SAN ANTO',  11.500,  26
16183,  1,  20.425,  5.743,  0.000,  0.000,  6,  1.01192,  -56.0381,  'GIDDINGS',  11.500,  25
16184,  1,  13.339,  3.761,  0.000,  0.000,  6,  1.02226,  -50.7369,  'AUSTIN 3',  11.500,  23
16185,  1,  13.479,  3.800,  0.000,  0.000,  6,  1.02122,  -50.8439,  'AUSTIN 3',  11.500,  23
16186,  1,  7.622,  2.154,  0.000,  0.000,  6,  1.02563,  -49.9331,  'AUSTIN 3',  11.500,  23
16187,  1,  13.787,  3.887,  0.000,  0.000,  6,  1.02436,  -50.1808,  'AUSTIN 2',  11.500,  23
16189,  1,  51.395,  14.279,  0.000,  0.000,  6,  1.00384,  -59.1589,  'COLUMBUS',  11.500,  25
16190,  1,  9.621,  2.716,  0.000,  0.000,  6,  1.01755,  -59.6848,  'SHINER 0',  11.500,  24
16191,  1,  7.234,  2.044,  0.000,  0.000,  6,  1.02235,  -53.5806,  'SAN ANTO',  11.500,  22
16193,  1,  8.041,  2.272,  0.000,  0.000,  6,  1.01397,  -57.3378,  'CALDWELL',  11.500,  25
16194,  1,  10.367,  2.926,  0.000,  0.000,  6,  1.02065,  -51.6112,  'AUSTIN 1',  11.500,  23
16195,  1,  15.249,  4.300,  0.000,  0.000,  6,  0.99662,  -63.4402,  'INDUSTRY',  11.500,  25
16196,  1,  1.235,  0.350,  0.000,  0.000,  6,  1.02331,  -53.9090,  'DALE 0SE',  11.500,  23
16199,  1,  3.447,  0.975,  0.000,  0.000,  6,  1.02743,  -53.4095,  'SAN ANTO',  11.500,  26
16200,  1,  42.798,  11.936,  0.000,  0.000,  6,  1.01872,  -54.4819,  'SAN ANTO',  11.500,  26
16201,  1,  19.349,  5.444,  0.000,  0.000,  6,  1.02265,  -54.3939,  'SAN ANTO',  11.500,  26
16202,  1,  12.891,  3.635,  0.000,  0.000,  6,  1.01930,  -55.2474,  'MARTINDA',  11.500,  22
16203,  1,  7.214,  2.039,  0.000,  0.000,  6,  1.02121,  -54.3054,  'SAN ANTO',  11.500,  26
16204,  1,  46.313,  12.903,  0.000,  0.000,  6,  1.01898,  -54.4856,  'SAN ANTO',  11.500,  26
16205,  1,  4.309,  1.219,  0.000,  0.000,  6,  1.02630,  -49.9896,  'AUSTIN 2',  11.500,  23
16206,  1,  67.241,  18.565,  0.000,  0.000,  6,  1.00044,  -58.0750,  'LEXINGTO',  11.500,  25
16207,  1,  8.445,  2.386,  0.000,  0.000,  6,  1.02731,  -51.0168,  'LEANDER ',  11.500,  23
16208,  1,  11.616,  3.277,  0.000,  0.000,  6,  1.02560,  -50.2841,  'AUSTIN 1',  11.500,  23
16209,  1,  76.182,  20.967,  0.000,  0.000,  6,  1.01089,  -55.4942,  'MICO 0SE',  11.500,  26
16217,  1,  2.174,  0.616,  0.000,  0.000,  6,  1.02046,  -51.1891,  'AUSTIN 3',  11.500,  23
16218,  1,  18.546,  5.219,  0.000,  0.000,  6,  1.01773,  -51.8705,  'LOCKHART',  11.500,  23
16219,  1,  29.645,  8.309,  0.000,  0.000,  6,  1.02306,  -50.7055,  'AUSTIN 1',  11.500,  23
16220,  1,  39.096,  10.920,  0.000,  0.000,  6,  1.02169,  -53.8749,  'SAN ANTO',  11.500,  22
16221,  1,  53.154,  14.773,  0.000,  0.000,  6,  1.02735,  -58.7810,  'FALLS CI',  11.500,  22
16223,  1,  2.324,  0.658,  0.000,  0.000,  6,  1.02698,  -49.8339,  'AUSTIN 2',  11.500,  23
16224,  1,  51.297,  14.264,  0.000,  0.000,  6,  1.02339,  -50.4412,  'AUSTIN 2',  11.500,  23
16225,  1,  58.651,  16.261,  0.000,  0.000,  6,  1.01795,  -54.5483,  'SAN ANTO',  11.500,  26
16226,  1,  44.676,  12.444,  0.000,  0.000,  6,  0.99971,  -59.7524,  'BLANCO 0',  11.500,  26
16227,  1,  5.930,  1.677,  0.000,  0.000,  6,  1.02597,  -50.0947,  'AUSTIN 2',  11.500,  23
16230,  1,  51.479,  14.314,  0.000,  0.000,  6,  1.02299,  -51.2601,  'SAN MARC',  11.500,  22
16231,  1,  92.279,  25.257,  0.000,  0.000,  6,  1.01440,  -52.1096,  'BUDA 0SE',  11.500,  23
16232,  1,  14.137,  3.985,  0.000,  0.000,  6,  1.02571,  -50.4669,  'DEL VALL',  11.500,  23
16233,  1,  26.938,  7.558,  0.000,  0.000,  6,  1.02203,  -50.3289,  'AUSTIN 4',  11.500,  23
16236,  1,  21.487,  6.041,  0.000,  0.000,  6,  1.02716,  -53.2977,  'SAN ANTO',  11.500,  26
16237,  1,  87.182,  23.809,  0.000,  0.000,  6,  0.95808,  -55.7565,  'BURLINGT',  11.500,  25
16238,  1,  0.644,  0.182,  0.000,  0.000,  6,  1.02501,  -50.2372,  'AUSTIN 1',  11.500,  23
16241,  1,  42.264,  11.793,  0.000,  0.000,  6,  1.02675,  -53.4271,  'ELMENDOR',  11.500,  22
16250,  1,  42.253,  11.788,  0.000,  0.000,  6,  1.02035,  -54.2829,  'SAN ANTO',  11.500,  22
16251,  1,  19.786,  5.566,  0.000,  0.000,  6,  1.02434,  -52.6122,  'CANYON L',  11.500,  22
16252,  1,  33.259,  9.309,  0.000,  0.000,  6,  1.01519,  -51.3322,  'JOHNSON ',  11.500,  23
16253,  1,  4.707,  1.332,  0.000,  0.000,  6,  1.01640,  -58.2030,  'YORKTOWN',  11.500,  24
16256,  1,  4.463,  1.263,  0.000,  0.000,  6,  1.02586,  -49.7250,  'AUSTIN 2',  11.500,  23
16261,  1,  9.808,  2.769,  0.000,  0.000,  6,  1.02106,  -54.3836,  'LACKLAND',  11.500,  26
16262,  1,  14.997,  4.226,  0.000,  0.000,  6,  1.02326,  -48.3814,  'LIBERTY ',  11.500,  23
16264,  1,  9.734,  2.748,  0.000,  0.000,  6,  1.02641,  -56.2846,  'KENEDY 1',  11.500,  24
16275,  1,  10.177,  2.873,  0.000,  0.000,  6,  1.02105,  -54.2559,  'SAN ANTO',  11.500,  26
16276,  1,  23.229,  6.526,  0.000,  0.000,  6,  1.02095,  -55.2050,  'VON ORMY',  11.500,  26
16278,  1,  18.509,  5.209,  0.000,  0.000,  6,  1.02286,  -51.3772,  'KYLE 1SE',  11.500,  23
16280,  1,  69.212,  19.119,  0.000,  0.000,  6,  1.02421,  -52.9689,  'SEGUIN 2',  11.500,  22
16281,  1,  75.114,  20.702,  0.000,  0.000,  6,  1.02191,  -54.2517,  'UNIVERSA',  11.500,  22
16282,  1,  18.557,  5.222,  0.000,  0.000,  6,  1.02338,  -50.6863,  'SPICEWOO',  11.500,  23
16283,  1,  10.481,  2.958,  0.000,  0.000,  6,  1.02145,  -54.8544,  'SAINT HE',  11.500,  22
16284,  1,  1.699,  0.481,  0.000,  0.000,  6,  1.02262,  -54.0368,  'SAN ANTO',  11.500,  26
16286,  1,  23.239,  6.529,  0.000,  0.000,  6,  1.02733,  -56.1844,  'BOERNE 2',  11.500,  26
16288,  1,  57.344,  15.908,  0.000,  0.000,  6,  1.02017,  -54.2481,  'SAN ANTO',  11.500,  26
16289,  1,  89.095,  24.423,  0.000,  0.000,  6,  1.01965,  -50.7233,  'AUSTIN 2',  11.500,  23
16290,  1,  43.126,  12.029,  0.000,  0.000,  6,  1.02732,  -49.9471,  'AUSTIN 2',  11.500,  23
16291,  1,  21.041,  5.917,  0.000,  0.000,  6,  1.02350,  -54.0118,  'SAN ANTO',  11.500,  26
16306,  1,  8.715,  2.461,  0.000,  0.000,  6,  1.02562,  -49.9961,  'AUSTIN 1',  11.500,  23
16307,  1,  29.973,  8.400,  0.000,  0.000,  6,  1.01908,  -54.3900,  'SAN ANTO',  11.500,  26
16309,  1,  58.181,  16.126,  0.000,  0.000,  6,  1.00661,  -56.6661,  'HONDO 1S',  11.500,  26
16310,  1,  13.144,  3.706,  0.000,  0.000,  6,  1.02509,  -53.7258,  'SAN ANTO',  11.500,  22
16311,  1,  29.277,  8.203,  0.000,  0.000,  6,  1.01536,  -59.0597,  'NEW ULM ',  11.500,  25
16312,  1,  3.659,  1.035,  0.000,  0.000,  6,  1.02714,  -53.4367,  'SAN ANTO',  11.500,  22
16313,  1,  24.229,  6.805,  0.000,  0.000,  6,  1.02311,  -50.7377,  'AUSTIN 3',  11.500,  23
16314,  1,  7.515,  2.123,  0.000,  0.000,  6,  1.02347,  -53.8390,  'BULVERDE',  11.500,  26
16319,  1,  17.680,  4.977,  0.000,  0.000,  6,  1.02171,  -47.5566,  'GEORGETO',  11.500,  23
16320,  1,  20.294,  5.708,  0.000,  0.000,  6,  1.02732,  -53.7320,  'SAN ANTO',  11.500,  22
16322,  1,  11.323,  3.195,  0.000,  0.000,  6,  1.02573,  -55.6878,  'FLORESVI',  11.500,  22
16323,  1,  19.734,  5.551,  0.000,  0.000,  6,  1.01967,  -54.3323,  'SAN ANTO',  11.500,  26
16324,  1,  15.464,  4.357,  0.000,  0.000,  6,  1.02369,  -53.9723,  'SAN ANTO',  11.500,  22
16325,  1,  19.834,  5.575,  0.000,  0.000,  6,  0.96686,  -53.9662,  'BUCKHOLT',  11.500,  25
16326,  1,  1.760,  0.498,  0.000,  0.000,  6,  1.01262,  -59.7439,  'SOMERVIL',  11.500,  25
16327,  1,  5.687,  1.608,  0.000,  0.000,  6,  1.01035,  -59.6256,  'WEIMAR 0',  11.500,  25
16328,  1,  6.938,  1.961,  0.000,  0.000,  6,  1.00411,  -57.6620,  'COMFORT ',  11.500,  26
16329,  1,  9.863,  2.786,  0.000,  0.000,  6,  1.00822,  -59.4764,  'NORDHEIM',  11.500,  24
16330,  1,  0.651,  0.184,  0.000,  0.000,  6,  1.02447,  -50.5435,  'AUSTIN 9',  11.500,  23
16331,  1,  67.237,  18.590,  0.000,  0.000,  6,  1.02737,  -50.2630,  'AUSTIN 2',  11.500,  23
16332,  1,  29.429,  8.249,  0.000,  0.000,  6,  1.02093,  -54.2268,  'HELOTES ',  11.500,  26
16335,  1,  21.721,  6.106,  0.000,  0.000,  6,  1.02654,  -53.2027,  'SAN ANTO',  11.500,  26
16336,  1,  43.815,  12.202,  0.000,  0.000,  6,  0.98404,  -59.6910,  'BANDERA ',  11.500,  26
16337,  1,  9.315,  2.630,  0.000,  0.000,  6,  1.02619,  -53.8142,  'SAN ANTO',  11.500,  26
16338,  1,  33.293,  9.307,  0.000,  0.000,  6,  0.97186,  -54.9811,  'ROCKDALE',  11.500,  25
16339,  1,  9.558,  2.698,  0.000,  0.000,  6,  1.01849,  -51.3557,  'CEDAR CR',  11.500,  23
16340,  1,  19.069,  5.365,  0.000,  0.000,  6,  1.02208,  -56.4052,  'NIXON 0S',  11.500,  24
16341,  1,  14.609,  4.117,  0.000,  0.000,  6,  1.01492,  -66.2427,  'CHAPPELL',  11.500,  25
16344,  1,  4.152,  1.175,  0.000,  0.000,  6,  1.02862,  -48.9791,  'ROUND RO',  11.500,  23
16345,  1,  50.176,  13.958,  0.000,  0.000,  6,  1.02213,  -50.6323,  'AUSTIN 1',  11.500,  23
16346,  1,  9.550,  2.697,  0.000,  0.000,  6,  1.01742,  -57.0995,  'LEMING 0',  11.500,  26
16351,  1,  11.330,  3.197,  0.000,  0.000,  6,  1.02709,  -49.6523,  'AUSTIN 1',  11.500,  23
16352,  1,  53.143,  14.767,  0.000,  0.000,  6,  1.02306,  -54.0605,  'SAN ANTO',  11.500,  26
16353,  1,  63.998,  17.714,  0.000,  0.000,  6,  1.02552,  -49.7418,  'ROUND RO',  11.500,  23
16355,  1,  95.134,  26.031,  0.000,  0.000,  6,  1.02619,  -49.4827,  'ROUND RO',  11.500,  23
16356,  1,  69.881,  19.302,  0.000,  0.000,  6,  1.02737,  -54.1762,  'SAN ANTO',  11.500,  26
16357,  1,  12.025,  3.391,  0.000,  0.000,  6,  1.00068,  -62.1286,  'DEVINE 0',  11.500,  26
16358,  1,  36.853,  10.303,  0.000,  0.000,  6,  1.02734,  -51.1169,  'GEORGETO',  11.500,  23
16360,  1,  14.148,  3.988,  0.000,  0.000,  6,  1.01251,  -46.7841,  'BURNET 1',  11.500,  23
17001,  1,  3.248,  0.919,  0.000,  0.000,  7,  1.01225,  -54.0068,  'INEZ 0SE',  11.500,  6
17004,  1,  124.314,  33.640,  0.000,  0.000,  7,  1.02461,  -69.4426,  'PASADENA',  11.500,  4
17010,  1,  7.746,  2.188,  0.000,  0.000,  7,  1.00751,  -69.0600,  'PRAIRIE ',  11.500,  5
17011,  1,  16.948,  4.772,  0.000,  0.000,  7,  1.02478,  -70.3984,  'CONROE 1',  11.500,  5
17012,  1,  0.645,  0.183,  0.000,  0.000,  7,  0.99847,  -68.6749,  'SIMONTON',  11.500,  3
17013,  1,  73.091,  20.149,  0.000,  0.000,  7,  1.01272,  -70.8422,  'HOUSTON ',  11.500,  5
17014,  1,  30.115,  8.438,  0.000,  0.000,  7,  1.01215,  -70.9891,  'HOUSTON ',  11.500,  4
17016,  1,  43.853,  12.226,  0.000,  0.000,  7,  1.01979,  -69.6832,  'HOUSTON ',  11.500,  4
17017,  1,  76.089,  20.955,  0.000,  0.000,  7,  1.01560,  -70.9220,  'HOUSTON ',  11.500,  3
17020,  1,  27.800,  7.797,  0.000,  0.000,  7,  1.02339,  -53.6795,  'NURSERY ',  11.500,  6
17026,  1,  21.483,  6.039,  0.000,  0.000,  7,  1.02120,  -69.7774,  'BACLIFF ',  11.500,  4
17027,  1,  51.069,  14.198,  0.000,  0.000,  7,  1.01537,  -70.6160,  'SPRING 1',  11.500,  5
17028,  1,  42.140,  11.755,  0.000,  0.000,  7,  1.01732,  -70.7865,  'HOUSTON ',  11.500,  3
17036,  1,  37.501,  10.480,  0.000,  0.000,  7,  1.02135,  -68.3013,  'CONROE 5',  11.500,  5
17039,  1,  115.115,  31.238,  0.000,  0.000,  7,  1.01655,  -69.4151,  'SUGAR LA',  11.500,  3
17041,  1,  44.730,  12.468,  0.000,  0.000,  7,  1.02277,  -69.0860,  'DAYTON 1',  11.500,  4
17044,  1,  58.958,  16.341,  0.000,  0.000,  7,  1.01285,  -53.4015,  'VICTORIA',  11.500,  6
17049,  1,  160.085,  43.771,  0.000,  0.000,  7,  1.01867,  -69.5693,  'KATY 1 2',  11.500,  3
17050,  1,  31.190,  8.735,  0.000,  0.000,  7,  1.01050,  -69.9680,  'MAGNOLIA',  11.500,  5
17051,  1,  81.856,  22.495,  0.000,  0.000,  7,  1.01600,  -71.2966,  'HOUSTON ',  11.500,  3
17052,  1,  63.113,  17.466,  0.000,  0.000,  7,  1.01365,  -70.4882,  'MISSOURI',  11.500,  3
17053,  1,  59.412,  16.469,  0.000,  0.000,  7,  1.01998,  -68.2786,  'RICHMOND',  11.500,  3
17054,  1,  55.205,  15.320,  0.000,  0.000,  7,  1.00953,  -71.6503,  'HOUSTON ',  11.500,  4
17055,  1,  56.249,  15.608,  0.000,  0.000,  7,  1.01586,  -70.2021,  'HOUSTON ',  11.500,  3
17057,  1,  42.128,  11.751,  0.000,  0.000,  7,  1.01475,  -69.9031,  'SPRING 8',  11.500,  5
17067,  1,  44.154,  12.304,  0.000,  0.000,  7,  1.00610,  -71.9063,  'HOUSTON ',  11.500,  3
17069,  1,  24.837,  6.971,  0.000,  0.000,  7,  0.99859,  -62.8444,  'EL CAMPO',  11.500,  1
17070,  1,  49.506,  13.771,  0.000,  0.000,  7,  1.01435,  -70.3974,  'HOUSTON ',  11.500,  4
17071,  1,  2.520,  0.713,  0.000,  0.000,  7,  0.99344,  -52.1015,  'PORT O C',  11.500,  6
17072,  1,  64.300,  17.791,  0.000,  0.000,  7,  1.01928,  -69.5978,  'DICKINSO',  11.500,  4
17074,  1,  33.791,  9.457,  0.000,  0.000,  7,  1.02255,  -68.8806,  'GALVESTO',  11.500,  2
17075,  1,  76.407,  21.054,  0.000,  0.000,  7,  1.02738,  -69.9691,  'HOUSTON ',  11.500,  4
17084,  1,  120.292,  32.589,  0.000,  0.000,  7,  1.02023,  -68.9904,  'LEAGUE C',  11.500,  4
17085,  1,  2.426,  0.687,  0.000,  0.000,  7,  1.00787,  -68.1265,  'LIVERPOO',  11.500,  2
17086,  1,  28.564,  8.008,  0.000,  0.000,  7,  1.01300,  -70.8375,  'HOUSTON ',  11.500,  4
17087,  1,  42.565,  11.871,  0.000,  0.000,  7,  1.01500,  -69.4674,  'SUGAR LA',  11.500,  3
17088,  1,  59.615,  16.506,  0.000,  0.000,  7,  0.99571,  -69.5293,  'RICHMOND',  11.500,  3
17089,  1,  37.841,  10.576,  0.000,  0.000,  7,  1.02734,  -71.3651,  'HOUSTON ',  11.500,  3
17090,  1,  6.374,  1.802,  0.000,  0.000,  7,  1.01170,  -69.6683,  'PINEHURS',  11.500,  5
17091,  1,  121.002,  32.793,  0.000,  0.000,  7,  1.02742,  -71.8459,  'PEARLAND',  11.500,  3
17092,  1,  28.865,  8.091,  0.000,  0.000,  7,  1.01172,  -70.9438,  'HOUSTON ',  11.500,  3
17093,  1,  63.116,  17.462,  0.000,  0.000,  7,  1.00788,  -71.1540,  'HOUSTON ',  11.500,  3
17094,  1,  46.295,  12.896,  0.000,  0.000,  7,  1.02095,  -71.6497,  'HOUSTON ',  11.500,  3
17100,  1,  32.600,  9.125,  0.000,  0.000,  7,  1.01346,  -70.5586,  'HOUSTON ',  11.500,  4
17101,  1,  111.451,  30.282,  0.000,  0.000,  7,  1.01520,  -70.1466,  'HOUSTON ',  11.500,  3
17102,  1,  61.911,  17.137,  0.000,  0.000,  7,  1.00909,  -70.9144,  'TOMBALL ',  11.500,  5
17103,  1,  29.980,  8.401,  0.000,  0.000,  7,  1.01352,  -70.6261,  'HOUSTON ',  11.500,  4
17106,  1,  54.276,  15.077,  0.000,  0.000,  7,  1.02515,  -69.1053,  'DEER PAR',  11.500,  4
17116,  1,  8.029,  2.268,  0.000,  0.000,  7,  0.99698,  -68.6199,  'WALLIS 0',  11.500,  1
17117,  1,  50.726,  14.104,  0.000,  0.000,  7,  1.01393,  -70.6640,  'HOUSTON ',  11.500,  3
17118,  1,  72.970,  20.112,  0.000,  0.000,  7,  1.00878,  -70.9748,  'SPRING 4',  11.500,  5
17119,  1,  26.444,  7.420,  0.000,  0.000,  7,  1.01392,  -70.5773,  'SOUTH HO',  11.500,  4
17120,  1,  94.390,  25.798,  0.000,  0.000,  7,  1.00599,  -71.5464,  'HOUSTON ',  11.500,  3
17123,  1,  5.182,  1.466,  0.000,  0.000,  7,  0.99027,  -51.9652,  'SEADRIFT',  11.500,  6
17124,  1,  121.155,  32.785,  0.000,  0.000,  7,  1.01110,  -71.0076,  'HOUSTON ',  11.500,  3
17127,  1,  144.221,  38.705,  0.000,  0.000,  7,  1.01790,  -68.5732,  'SUGAR LA',  11.500,  3
17128,  1,  19.221,  5.408,  0.000,  0.000,  7,  1.02191,  -67.9921,  'CONROE 7',  11.500,  5
17129,  1,  3.886,  1.099,  0.000,  0.000,  7,  1.02027,  -54.9771,  'LOLITA 0',  11.500,  6
17132,  1,  41.636,  11.617,  0.000,  0.000,  7,  1.01914,  -69.1621,  'LAPORTE ',  11.500,  4
17143,  1,  39.684,  11.080,  0.000,  0.000,  7,  1.01483,  -71.5579,  'NEW CANE',  11.500,  5
17144,  1,  59.252,  16.422,  0.000,  0.000,  7,  1.01469,  -70.2752,  'HOUSTON ',  11.500,  4
17145,  1,  65.329,  18.075,  0.000,  0.000,  7,  1.02737,  -71.9068,  'HOUSTON ',  11.500,  4
17147,  1,  28.796,  8.073,  0.000,  0.000,  7,  1.01401,  -70.4792,  'HOUSTON ',  11.500,  3
17148,  1,  34.958,  9.776,  0.000,  0.000,  7,  1.01113,  -71.4551,  'HOUSTON ',  11.500,  3
17149,  1,  5.148,  1.456,  0.000,  0.000,  7,  1.00902,  -53.3113,  'BLOOMING',  11.500,  6
17151,  1,  21.579,  6.066,  0.000,  0.000,  7,  1.02565,  -67.7753,  'WILLIS 2',  11.500,  5
17152,  1,  2.264,  0.641,  0.000,  0.000,  7,  1.01296,  -70.6619,  'HOUSTON ',  11.500,  3
17153,  1,  20.913,  5.876,  0.000,  0.000,  7,  0.97730,  -50.7781,  'PALACIOS',  11.500,  1
17154,  1,  20.879,  5.871,  0.000,  0.000,  7,  1.01854,  -70.6791,  'CONROE 4',  11.500,  5
17155,  1,  42.906,  11.962,  0.000,  0.000,  7,  1.00896,  -70.9315,  'HOUSTON ',  11.500,  3
17157,  1,  99.586,  27.185,  0.000,  0.000,  7,  1.01668,  -70.1225,  'SPRING 2',  11.500,  5
17158,  1,  55.774,  15.475,  0.000,  0.000,  7,  1.00875,  -71.4320,  'KINGWOOD',  11.500,  4
17161,  1,  83.606,  22.966,  0.000,  0.000,  7,  1.01959,  -69.2909,  'HOUSTON ',  11.500,  3
17172,  1,  57.116,  15.848,  0.000,  0.000,  7,  1.02339,  -68.7962,  'TEXAS CI',  11.500,  2
17173,  1,  55.768,  15.472,  0.000,  0.000,  7,  1.00788,  -71.8341,  'KINGWOOD',  11.500,  4
17174,  1,  65.681,  18.158,  0.000,  0.000,  7,  1.01342,  -70.2887,  'HOUSTON ',  11.500,  4
17177,  1,  124.967,  33.767,  0.000,  0.000,  7,  1.01162,  -70.4706,  'SPRING 7',  11.500,  5
17178,  1,  62.625,  17.330,  0.000,  0.000,  7,  1.00944,  -71.5454,  'HOUSTON ',  11.500,  3
17179,  1,  31.351,  8.779,  0.000,  0.000,  7,  1.00938,  -70.2400,  'FRESNO 0',  11.500,  3
17180,  1,  50.042,  13.916,  0.000,  0.000,  7,  1.01240,  -71.0830,  'HOUSTON ',  11.500,  3
17181,  1,  85.745,  23.520,  0.000,  0.000,  7,  1.00967,  -71.4670,  'HOUSTON ',  11.500,  3
17182,  1,  1.090,  0.309,  0.000,  0.000,  7,  1.00202,  -68.2664,  'PATTISON',  11.500,  3
17183,  1,  114.314,  31.059,  0.000,  0.000,  7,  1.02741,  -71.3702,  'HOUSTON ',  11.500,  3
17185,  1,  83.638,  22.977,  0.000,  0.000,  7,  1.02128,  -67.3304,  'MISSOURI',  11.500,  3
17188,  1,  43.828,  12.218,  0.000,  0.000,  7,  1.01664,  -69.7415,  'HOUSTON ',  11.500,  3
17198,  1,  51.409,  14.297,  0.000,  0.000,  7,  1.02735,  -70.5124,  'TOMBALL ',  11.500,  5
17201,  1,  132.011,  35.605,  0.000,  0.000,  7,  1.02079,  -69.9802,  'CYPRESS ',  11.500,  5
17202,  1,  16.725,  4.709,  0.000,  0.000,  7,  1.00806,  -68.4469,  'HEMPSTEA',  11.500,  5
17203,  1,  15.383,  4.332,  0.000,  0.000,  7,  0.98769,  -63.8139,  'WEST COL',  11.500,  1
17213,  1,  35.267,  9.863,  0.000,  0.000,  7,  1.01793,  -69.6290,  'SANTA FE',  11.500,  2
17214,  1,  59.353,  16.446,  0.000,  0.000,  7,  1.01054,  -70.9389,  'HOUSTON ',  11.500,  3
17215,  1,  37.042,  10.352,  0.000,  0.000,  7,  1.01441,  -70.0713,  'SPRING 5',  11.500,  5
17216,  1,  53.234,  14.785,  0.000,  0.000,  7,  1.01007,  -71.1540,  'HOUSTON ',  11.500,  3
17217,  1,  41.443,  11.562,  0.000,  0.000,  7,  1.01362,  -71.2213,  'HOUSTON ',  11.500,  4
17218,  1,  22.374,  6.287,  0.000,  0.000,  7,  1.01098,  -69.3704,  'MONTGOME',  11.500,  5
17219,  1,  0.706,  0.200,  0.000,  0.000,  7,  1.00505,  -65.8332,  'HUNGERFO',  11.500,  1
17220,  1,  89.982,  24.640,  0.000,  0.000,  7,  1.00872,  -71.0277,  'HOUSTON ',  11.500,  3
17221,  1,  124.775,  33.709,  0.000,  0.000,  7,  1.00883,  -70.8862,  'HOUSTON ',  11.500,  3
17222,  1,  56.123,  15.571,  0.000,  0.000,  7,  1.01200,  -70.8517,  'HOUSTON ',  11.500,  3
17223,  1,  26.419,  7.413,  0.000,  0.000,  7,  1.01440,  -70.4232,  'HOUSTON ',  11.500,  5
17224,  1,  17.515,  4.930,  0.000,  0.000,  7,  1.00971,  -71.2575,  'HOUSTON ',  11.500,  3
17225,  1,  67.740,  18.708,  0.000,  0.000,  7,  1.00773,  -71.5765,  'HOUSTON ',  11.500,  3
17226,  1,  26.675,  7.484,  0.000,  0.000,  7,  1.01428,  -71.0753,  'HOUSTON ',  11.500,  3
17229,  1,  167.127,  45.695,  0.000,  0.000,  7,  1.01801,  -68.9799,  'HOUSTON ',  11.500,  3
17230,  1,  4.901,  1.386,  0.000,  0.000,  7,  1.01461,  -67.6721,  'BEASLEY ',  11.500,  1
17231,  1,  29.999,  8.406,  0.000,  0.000,  7,  1.01689,  -69.8278,  'HOUSTON ',  11.500,  4
17232,  1,  22.614,  6.355,  0.000,  0.000,  7,  1.02451,  -69.1983,  'LA MARQU',  11.500,  2
17233,  1,  14.536,  4.096,  0.000,  0.000,  7,  1.00844,  -69.5855,  'WALLER 0',  11.500,  5
17234,  1,  34.929,  9.770,  0.000,  0.000,  7,  1.01522,  -71.2847,  'PORTER 0',  11.500,  5
17235,  1,  84.137,  23.118,  0.000,  0.000,  7,  1.02739,  -70.9156,  'CYPRESS ',  11.500,  3
17236,  1,  20.894,  5.875,  0.000,  0.000,  7,  1.02732,  -71.1941,  'HOUSTON ',  11.500,  5
17237,  1,  8.374,  2.365,  0.000,  0.000,  7,  0.99794,  -67.6778,  'FULSHEAR',  11.500,  1
17238,  1,  30.879,  8.652,  0.000,  0.000,  7,  1.02733,  -70.1701,  'LIBERTY ',  11.500,  4
17239,  1,  24.396,  6.850,  0.000,  0.000,  7,  1.01521,  -70.0241,  'WINNIE 0',  11.500,  4
17240,  1,  54.862,  15.229,  0.000,  0.000,  7,  1.01253,  -71.1663,  'HOUSTON ',  11.500,  3
17241,  1,  51.649,  14.353,  0.000,  0.000,  7,  1.00923,  -71.2876,  'HOUSTON ',  11.500,  3
17242,  1,  40.926,  11.420,  0.000,  0.000,  7,  1.01148,  -70.9725,  'HOUSTON ',  11.500,  3
17243,  1,  42.390,  11.824,  0.000,  0.000,  7,  1.01608,  -70.9243,  'CROSBY 0',  11.500,  4
17244,  1,  19.998,  5.624,  0.000,  0.000,  7,  1.00897,  -69.6607,  'MANVEL 0',  11.500,  3
17245,  1,  54.820,  15.218,  0.000,  0.000,  7,  1.01422,  -71.5243,  'HOUSTON ',  11.500,  5
17246,  1,  118.054,  31.966,  0.000,  0.000,  7,  1.00480,  -71.4148,  'HOUSTON ',  11.500,  3
17247,  1,  5.701,  1.612,  0.000,  0.000,  7,  0.98998,  -64.2550,  'DAMON 0S',  11.500,  1
17248,  1,  134.046,  36.074,  0.000,  0.000,  7,  1.00663,  -71.4805,  'HOUSTON ',  11.500,  3
17249,  1,  38.654,  10.795,  0.000,  0.000,  7,  1.01166,  -71.0813,  'HOUSTON ',  11.500,  3
17250,  1,  17.187,  4.839,  0.000,  0.000,  7,  1.01743,  -70.6672,  'HOUSTON ',  11.500,  3
17251,  1,  19.158,  5.389,  0.000,  0.000,  7,  1.01102,  -70.4498,  'HOCKLEY ',  11.500,  5
17253,  1,  48.971,  13.622,  0.000,  0.000,  7,  1.00786,  -66.6819,  'ANGLETON',  11.500,  2
17254,  1,  20.898,  5.876,  0.000,  0.000,  7,  1.02420,  -69.0927,  'CONROE 3',  11.500,  5
17255,  1,  34.520,  9.656,  0.000,  0.000,  7,  1.01538,  -70.0760,  'HOUSTON ',  11.500,  3
17256,  1,  51.870,  14.414,  0.000,  0.000,  7,  1.01118,  -70.8109,  'HOUSTON ',  11.500,  3
17257,  1,  67.220,  18.572,  0.000,  0.000,  7,  1.01185,  -70.3969,  'PEARLAND',  11.500,  4
17258,  1,  26.132,  7.332,  0.000,  0.000,  7,  1.01241,  -70.6550,  'HOUSTON ',  11.500,  3
17259,  1,  76.820,  21.153,  0.000,  0.000,  7,  1.01748,  -71.0250,  'HOUSTON ',  11.500,  4
17260,  1,  77.236,  21.265,  0.000,  0.000,  7,  1.01846,  -69.9600,  'CHANNELV',  11.500,  4
17262,  1,  49.430,  13.743,  0.000,  0.000,  7,  0.99990,  -56.0686,  'BAY CITY',  11.500,  1
17265,  1,  38.161,  10.662,  0.000,  0.000,  7,  1.02048,  -69.0826,  'PASADENA',  11.500,  4
17271,  1,  15.643,  4.406,  0.000,  0.000,  7,  1.00719,  -69.4846,  'BROOKSHI',  11.500,  3
17272,  1,  26.425,  7.414,  0.000,  0.000,  7,  1.01202,  -70.6007,  'HOUSTON ',  11.500,  3
17273,  1,  19.273,  5.423,  0.000,  0.000,  7,  1.02732,  -69.5644,  'TEXAS CI',  11.500,  2
17275,  1,  18.017,  5.071,  0.000,  0.000,  7,  1.01673,  -54.4004,  'VICTORIA',  11.500,  6
17276,  1,  46.558,  12.971,  0.000,  0.000,  7,  1.02735,  -71.3988,  'HOUSTON ',  11.500,  3
17277,  1,  12.163,  3.431,  0.000,  0.000,  7,  1.02732,  -56.1195,  'GANADO 0',  11.500,  6
17279,  1,  89.477,  24.530,  0.000,  0.000,  7,  1.02294,  -68.9627,  'MONT BEL',  11.500,  4
17283,  1,  56.026,  15.549,  0.000,  0.000,  7,  1.01865,  -69.0749,  'BAYTOWN ',  11.500,  4
17290,  1,  39.515,  11.032,  0.000,  0.000,  7,  1.01033,  -71.0221,  'SPRING 6',  11.500,  5
17291,  1,  52.900,  14.691,  0.000,  0.000,  7,  1.00535,  -71.7791,  'HUMBLE 2',  11.500,  5
17292,  1,  49.366,  13.734,  0.000,  0.000,  7,  1.01735,  -69.8854,  'HOUSTON ',  11.500,  5
17293,  1,  9.123,  2.576,  0.000,  0.000,  7,  1.01818,  -69.3421,  'SANTA FE',  11.500,  2
17294,  1,  4.109,  1.163,  0.000,  0.000,  7,  1.02731,  -68.7872,  'PORT BOL',  11.500,  4
17295,  1,  61.360,  16.990,  0.000,  0.000,  7,  1.01147,  -70.9962,  'HOUSTON ',  11.500,  5
17296,  1,  53.971,  14.982,  0.000,  0.000,  7,  1.00510,  -71.7232,  'HOUSTON ',  11.500,  3
17297,  1,  59.097,  16.375,  0.000,  0.000,  7,  1.00830,  -71.0611,  'HOUSTON ',  11.500,  3
17298,  1,  61.639,  17.065,  0.000,  0.000,  7,  1.01132,  -71.3565,  'HOUSTON ',  11.500,  3
17299,  1,  11.656,  3.288,  0.000,  0.000,  7,  0.99702,  -66.1467,  'EAGLE LA',  11.500,  1
17300,  1,  32.928,  9.219,  0.000,  0.000,  7,  1.02734,  -70.9917,  'CONROE 2',  11.500,  5
17301,  1,  38.389,  10.722,  0.000,  0.000,  7,  1.01124,  -70.6112,  'WEBSTER ',  11.500,  4
17302,  1,  16.692,  4.698,  0.000,  0.000,  7,  0.99055,  -59.1030,  'SWEENY 0',  11.500,  1
17303,  1,  4.708,  1.332,  0.000,  0.000,  7,  1.01138,  -56.6704,  'BLESSING',  11.500,  1
17306,  1,  5.531,  1.563,  0.000,  0.000,  7,  1.00111,  -62.8224,  'WHARTON ',  11.500,  1
17313,  1,  57.874,  16.040,  0.000,  0.000,  7,  1.00257,  -65.8280,  'LAKE JAC',  11.500,  2
17314,  1,  12.707,  3.583,  0.000,  0.000,  7,  0.99476,  -65.8868,  'BELLVILL',  11.500,  5
17315,  1,  33.877,  9.479,  0.000,  0.000,  7,  1.01884,  -70.0771,  'KATY 4 0',  11.500,  3
17316,  1,  30.905,  8.656,  0.000,  0.000,  7,  1.00998,  -70.6442,  'HOUSTON ',  11.500,  3
17317,  1,  72.289,  19.937,  0.000,  0.000,  7,  1.01539,  -69.7248,  'FRIENDSW',  11.500,  4
17318,  1,  54.821,  15.216,  0.000,  0.000,  7,  1.00964,  -71.0148,  'HOUSTON ',  11.500,  4
17319,  1,  16.912,  4.761,  0.000,  0.000,  7,  1.01114,  -70.6937,  'HOUSTON ',  11.500,  5
17330,  1,  91.476,  25.039,  0.000,  0.000,  7,  1.01133,  -70.9963,  'HOUSTON ',  11.500,  3
17333,  1,  14.278,  4.024,  0.000,  0.000,  7,  1.01735,  -69.7242,  'PASADENA',  11.500,  4
17336,  1,  55.444,  15.388,  0.000,  0.000,  7,  1.01432,  -70.0267,  'STAFFORD',  11.500,  3
17337,  1,  13.004,  3.667,  0.000,  0.000,  7,  1.01176,  -56.4267,  'EDNA 0SE',  11.500,  6
17338,  1,  58.102,  16.108,  0.000,  0.000,  7,  1.01196,  -70.9483,  'HOUSTON ',  11.500,  4
17339,  1,  20.671,  5.810,  0.000,  0.000,  7,  0.99154,  -63.3985,  'NEEDVILL',  11.500,  1
17340,  1,  17.390,  4.895,  0.000,  0.000,  7,  0.99915,  -68.5288,  'SEALY 0S',  11.500,  3
17343,  1,  100.769,  27.461,  0.000,  0.000,  7,  1.00017,  -68.7213,  'KATY 3 2',  11.500,  3
17344,  1,  54.543,  15.140,  0.000,  0.000,  7,  1.00843,  -71.6050,  'HOUSTON ',  11.500,  3
17345,  1,  39.623,  11.062,  0.000,  0.000,  7,  1.01331,  -70.7247,  'HOUSTON ',  11.500,  4
17362,  1,  31.945,  8.943,  0.000,  0.000,  7,  1.00866,  -71.3020,  'HOUSTON ',  11.500,  3
17363,  1,  14.078,  3.968,  0.000,  0.000,  7,  1.01553,  -69.3604,  'GALVESTO',  11.500,  2
17364,  1,  6.595,  1.864,  0.000,  0.000,  7,  0.99819,  -67.4715,  'EAST BER',  11.500,  1
17365,  1,  40.530,  11.313,  0.000,  0.000,  7,  1.01541,  -71.0380,  'HOUSTON ',  11.500,  4
17380,  1,  27.544,  7.725,  0.000,  0.000,  7,  1.01698,  -67.4216,  'FREEPORT',  11.500,  2
17381,  1,  53.077,  14.744,  0.000,  0.000,  7,  1.01489,  -71.4100,  'HOUSTON ',  11.500,  4
17382,  1,  45.973,  12.803,  0.000,  0.000,  7,  1.01051,  -71.0784,  'HOUSTON ',  11.500,  3
17383,  1,  45.097,  12.565,  0.000,  0.000,  7,  1.01469,  -68.8083,  'ROSHARON',  11.500,  2
17384,  1,  33.533,  9.383,  0.000,  0.000,  7,  1.00908,  -71.2117,  'HOUSTON ',  11.500,  3
17385,  1,  74.004,  20.393,  0.000,  0.000,  7,  1.01149,  -71.3801,  'HOUSTON ',  11.500,  3
17386,  1,  60.210,  16.678,  0.000,  0.000,  7,  1.00979,  -71.0235,  'HOUSTON ',  11.500,  3
17387,  1,  90.296,  24.724,  0.000,  0.000,  7,  1.00953,  -71.7835,  'HUMBLE 1',  11.500,  4
17388,  1,  67.752,  18.719,  0.000,  0.000,  7,  1.01588,  -71.4556,  'HOUSTON ',  11.500,  3
17391,  1,  16.421,  4.625,  0.000,  0.000,  7,  1.02532,  -67.0755,  'WILLIS 1',  11.500,  5
17392,  1,  27.916,  7.829,  0.000,  0.000,  7,  1.02155,  -69.7068,  'BAYTOWN ',  11.500,  4
17393,  1,  5.059,  1.430,  0.000,  0.000,  7,  0.99269,  -61.5778,  'VAN VLEC',  11.500,  1
17394,  1,  22.145,  6.223,  0.000,  0.000,  7,  1.01149,  -70.9326,  'HUFFMAN ',  11.500,  4
17395,  1,  35.027,  9.796,  0.000,  0.000,  7,  1.01494,  -71.2406,  'HOUSTON ',  11.500,  3
17396,  1,  13.097,  3.692,  0.000,  0.000,  7,  1.00813,  -70.6531,  'HOUSTON ',  11.500,  3
17397,  1,  63.132,  17.482,  0.000,  0.000,  7,  1.02737,  -69.5343,  'ROSENBER',  11.500,  3
17398,  1,  43.095,  12.018,  0.000,  0.000,  7,  1.01737,  -70.2888,  'PASADENA',  11.500,  4
17399,  1,  31.554,  8.836,  0.000,  0.000,  7,  1.01436,  -70.4027,  'HOUSTON ',  11.500,  3
17403,  1,  36.222,  10.127,  0.000,  0.000,  7,  1.01684,  -70.1703,  'PASADENA',  11.500,  4
17404,  1,  100.732,  27.470,  0.000,  0.000,  7,  1.00925,  -71.5618,  'HOUSTON ',  11.500,  5
17405,  1,  25.978,  7.291,  0.000,  0.000,  7,  1.02231,  -69.2079,  'GALVESTO',  11.500,  2
17408,  1,  35.386,  9.893,  0.000,  0.000,  7,  1.00384,  -52.3775,  'POINT CO',  11.500,  6
17410,  1,  123.475,  33.379,  0.000,  0.000,  7,  1.01012,  -69.9976,  'KATY 2 1',  11.500,  3
17411,  1,  35.447,  9.912,  0.000,  0.000,  7,  1.01436,  -70.7422,  'SPRING 3',  11.500,  5
17412,  1,  4.853,  1.373,  0.000,  0.000,  7,  1.00765,  -67.6681,  'DANBURY ',  11.500,  2
17413,  1,  20.832,  5.856,  0.000,  0.000,  7,  1.00095,  -64.4976,  'WHARTON ',  11.500,  1
17417,  1,  56.374,  15.642,  0.000,  0.000,  7,  1.01624,  -70.9281,  'HOUSTON ',  11.500,  3
17418,  1,  26.632,  7.472,  0.000,  0.000,  7,  1.01623,  -70.6986,  'HOUSTON ',  11.500,  3
17419,  1,  62.664,  17.347,  0.000,  0.000,  7,  1.01741,  -69.5948,  'LA PORTE',  11.500,  4
17421,  1,  37.299,  10.423,  0.000,  0.000,  7,  1.01303,  -69.3620,  'MAGNOLIA',  11.500,  5
17424,  1,  71.516,  19.734,  0.000,  0.000,  7,  1.01966,  -68.9905,  'ALVIN 2S',  11.500,  2
17425,  1,  62.063,  17.177,  0.000,  0.000,  7,  1.00813,  -71.2389,  'HOUSTON ',  11.500,  3
17426,  1,  29.790,  8.342,  0.000,  0.000,  7,  0.98114,  -61.6098,  'BRAZORIA',  11.500,  2
17427,  1,  111.698,  30.325,  0.000,  0.000,  7,  1.00683,  -71.7518,  'HOUSTON ',  11.500,  3
17430,  1,  37.101,  10.365,  0.000,  0.000,  7,  1.00417,  -65.7267,  'FREEPORT',  11.500,  2
17431,  1,  17.530,  4.935,  0.000,  0.000,  7,  1.01799,  -69.3127,  'CONROE 6',  11.500,  5
17432,  1,  13.125,  3.701,  0.000,  0.000,  7,  1.01061,  -52.6259,  'MADISONV',  11.500,  5
18001,  1,  6.521,  1.843,  0.000,  0.000,  8,  1.02113,  -46.7725,  'NORMANGE',  11.500,  7
18002,  1,  5.133,  1.451,  0.000,  0.000,  8,  1.02213,  -42.1963,  'ARP 0SE ',  11.500,  8
18003,  1,  7.248,  2.048,  0.000,  0.000,  8,  1.02731,  -49.6470,  'CENTERVI',  11.500,  7
18005,  1,  46.180,  12.867,  0.000,  0.000,  8,  1.02735,  -50.9665,  'LUFKIN 3',  11.500,  8
18006,  1,  14.606,  4.117,  0.000,  0.000,  8,  1.02732,  -40.8110,  'FLINT 0S',  11.500,  8
18007,  1,  11.668,  3.292,  0.000,  0.000,  8,  1.02275,  -41.0201,  'BULLARD ',  11.500,  8
18008,  1,  12.857,  3.626,  0.000,  0.000,  8,  1.01776,  -41.5681,  'CHANDLER',  11.500,  8
18009,  1,  5.052,  1.429,  0.000,  0.000,  8,  1.01572,  -68.7396,  'PLANTERS',  11.500,  7
18010,  1,  2.985,  0.845,  0.000,  0.000,  8,  1.01953,  -44.4872,  'MARQUEZ ',  11.500,  7
18011,  1,  10.956,  3.092,  0.000,  0.000,  8,  1.02189,  -37.9904,  'TENNESSE',  11.500,  7
18012,  1,  3.299,  0.934,  0.000,  0.000,  8,  1.02441,  -66.1849,  'ANDERSON',  11.500,  7
18013,  1,  23.713,  6.661,  0.000,  0.000,  8,  1.02733,  -41.6351,  'MINEOLA ',  11.500,  8
18014,  1,  7.271,  2.055,  0.000,  0.000,  8,  1.01140,  -51.9967,  'LOVELADY',  11.500,  7
18015,  1,  9.198,  2.598,  0.000,  0.000,  8,  1.02069,  -51.1963,  'HUNTINGT',  11.500,  8
18016,  1,  28.574,  8.013,  0.000,  0.000,  8,  1.02733,  -62.6922,  'BRYAN 4 ',  11.500,  7
18017,  1,  6.859,  1.938,  0.000,  0.000,  8,  1.02078,  -40.9632,  'FRANKSTO',  11.500,  8
18019,  1,  49.358,  13.737,  0.000,  0.000,  8,  1.02735,  -41.0341,  'TYLER 4 ',  11.500,  8
18020,  1,  6.785,  1.918,  0.000,  0.000,  8,  1.01883,  -41.1267,  'BEN WHEE',  11.500,  8
18021,  1,  8.252,  2.331,  0.000,  0.000,  8,  1.02751,  -46.4561,  'GARRISON',  11.500,  8
18022,  1,  4.061,  1.149,  0.000,  0.000,  8,  1.02731,  -48.9474,  'ETOILE 0',  11.500,  8
18025,  1,  26.951,  7.562,  0.000,  0.000,  8,  1.02733,  -45.0340,  'PALESTIN',  11.500,  8
18026,  1,  28.625,  8.026,  0.000,  0.000,  8,  1.01789,  -42.1801,  'LINDALE ',  11.500,  8
18027,  1,  18.414,  5.183,  0.000,  0.000,  8,  1.02544,  -41.1747,  'WHITEHOU',  11.500,  8
18028,  1,  11.402,  3.217,  0.000,  0.000,  8,  1.01678,  -42.7505,  'OVERTON ',  11.500,  8
18029,  1,  16.547,  4.660,  0.000,  0.000,  8,  1.01636,  -41.4275,  'GRAND SA',  11.500,  8
18032,  1,  34.859,  9.753,  0.000,  0.000,  8,  1.02837,  -65.1073,  'SHIRO 2S',  11.500,  7
18037,  1,  7.421,  2.097,  0.000,  0.000,  8,  1.00998,  -52.5006,  'MIDWAY 0',  11.500,  7
18038,  1,  28.560,  8.009,  0.000,  0.000,  8,  1.02553,  -36.9743,  'SULPHUR ',  11.500,  8
18039,  1,  6.639,  1.877,  0.000,  0.000,  8,  1.02219,  -41.8160,  'VAN 0SE ',  11.500,  8
18040,  1,  7.076,  2.000,  0.000,  0.000,  8,  1.01818,  -40.5140,  'MURCHISO',  11.500,  8
18041,  1,  18.675,  5.256,  0.000,  0.000,  8,  1.02732,  -48.6998,  'NACOGDOC',  11.500,  8
18042,  1,  11.166,  3.151,  0.000,  0.000,  8,  1.01759,  -51.6601,  'DIBOLL 0',  11.500,  8
18052,  1,  7.682,  2.171,  0.000,  0.000,  8,  1.02455,  -41.3297,  'TYLER 8 ',  11.500,  8
18053,  1,  9.702,  2.739,  0.000,  0.000,  8,  1.01817,  -40.8634,  'ATHENS 1',  11.500,  8
18054,  1,  11.099,  3.132,  0.000,  0.000,  8,  1.01092,  -44.1469,  'BUFFALO ',  11.500,  7
18055,  1,  12.967,  3.657,  0.000,  0.000,  8,  1.02908,  -43.4906,  'RUSK 0SE',  11.500,  8
18056,  1,  5.354,  1.514,  0.000,  0.000,  8,  1.02601,  -41.8180,  'WINONA 0',  11.500,  8
18062,  1,  3.892,  1.101,  0.000,  0.000,  8,  1.03085,  -42.1591,  'CUSHING ',  11.500,  8
18063,  1,  37.501,  10.480,  0.000,  0.000,  8,  1.01871,  -50.5488,  'NACOGDOC',  11.500,  8
18064,  1,  8.998,  2.541,  0.000,  0.000,  8,  1.02498,  -38.0659,  'FAIRFIEL',  11.500,  7
18065,  1,  2.581,  0.731,  0.000,  0.000,  8,  1.02117,  -39.7337,  'TRINIDAD',  11.500,  7
18066,  1,  1.745,  0.494,  0.000,  0.000,  8,  1.02530,  -36.6404,  'DIKE 0SE',  11.500,  8
18072,  1,  32.814,  9.185,  0.000,  0.000,  8,  1.01664,  -39.4164,  'PALESTIN',  11.500,  8
18073,  1,  8.698,  2.457,  0.000,  0.000,  8,  1.02000,  -40.9970,  'EMORY 0S',  11.500,  8
18081,  1,  11.350,  3.202,  0.000,  0.000,  8,  1.02034,  -41.6507,  'TYLER 9 ',  11.500,  8
18086,  1,  12.670,  3.573,  0.000,  0.000,  8,  1.01263,  -44.0414,  'FRANKLIN',  11.500,  7
18089,  1,  6.864,  1.940,  0.000,  0.000,  8,  1.02567,  -41.5013,  'TYLER 3 ',  11.500,  8
18090,  1,  5.873,  1.660,  0.000,  0.000,  8,  1.02011,  -46.9245,  'ELKHART ',  11.500,  7
18091,  1,  4.465,  1.263,  0.000,  0.000,  8,  1.02731,  -38.4777,  'WORTHAM ',  11.500,  7
18092,  1,  2.673,  0.757,  0.000,  0.000,  8,  1.01426,  -45.2920,  'OAKWOOD ',  11.500,  7
18093,  1,  2.317,  0.656,  0.000,  0.000,  8,  1.02849,  -35.5864,  'COOKVILL',  11.500,  8
18095,  1,  85.141,  23.360,  0.000,  0.000,  8,  1.01018,  -61.8619,  'COLLEGE ',  11.500,  7
18096,  1,  2.443,  0.692,  0.000,  0.000,  8,  1.01975,  -39.7505,  'EDGEWOOD',  11.500,  8
18100,  1,  18.488,  5.203,  0.000,  0.000,  8,  1.02486,  -41.7023,  'TYLER 2 ',  11.500,  8
18101,  1,  4.976,  1.407,  0.000,  0.000,  8,  1.01978,  -51.0792,  'ALTO 0SE',  11.500,  8
18102,  1,  1.921,  0.544,  0.000,  0.000,  8,  0.98324,  -53.6758,  'CALVERT ',  11.500,  7
18103,  1,  4.370,  1.236,  0.000,  0.000,  8,  1.02030,  -42.4316,  'JEWETT 2',  11.500,  7
18104,  1,  34.375,  9.617,  0.000,  0.000,  8,  1.01949,  -67.7964,  'NAVASOTA',  11.500,  7
18106,  1,  56.998,  15.817,  0.000,  0.000,  8,  1.02363,  -36.0627,  'MOUNT PL',  11.500,  8
18107,  1,  4.558,  1.289,  0.000,  0.000,  8,  1.02943,  -36.3798,  'SCROGGIN',  11.500,  8
18108,  1,  24.511,  6.883,  0.000,  0.000,  8,  1.02060,  -40.7624,  'WILLS PO',  11.500,  8
18109,  1,  21.144,  5.944,  0.000,  0.000,  8,  1.01736,  -40.1434,  'ATHENS 2',  11.500,  8
18110,  1,  5.767,  1.631,  0.000,  0.000,  8,  1.02731,  -38.2129,  'POINT 0S',  11.500,  8
18111,  1,  40.202,  11.224,  0.000,  0.000,  8,  1.02171,  -51.5401,  'LUFKIN 2',  11.500,  8
18114,  1,  10.760,  3.037,  0.000,  0.000,  8,  1.03330,  -39.9406,  'JACKSONV',  11.500,  8
18118,  1,  24.541,  6.891,  0.000,  0.000,  8,  1.01434,  -51.1145,  'CROCKETT',  11.500,  7
18119,  1,  21.134,  5.943,  0.000,  0.000,  8,  1.03173,  -42.1230,  'HENDERSO',  11.500,  8
18120,  1,  10.012,  2.826,  0.000,  0.000,  8,  1.02732,  -62.0455,  'BRYAN 3 ',  11.500,  7
18121,  1,  37.708,  10.539,  0.000,  0.000,  8,  1.02823,  -43.2446,  'JACKSONV',  11.500,  8
18122,  1,  10.677,  3.013,  0.000,  0.000,  8,  1.02473,  -62.5888,  'BRYAN 5 ',  11.500,  7
18123,  1,  6.012,  1.700,  0.000,  0.000,  8,  1.01924,  -39.8998,  'MALAKOFF',  11.500,  8
18124,  1,  11.125,  3.140,  0.000,  0.000,  8,  1.02718,  -37.2753,  'CUMBY 0S',  11.500,  8
18125,  1,  17.269,  4.863,  0.000,  0.000,  8,  1.02732,  -51.6247,  'NACOGDOC',  11.500,  8
18132,  1,  12.251,  3.455,  0.000,  0.000,  8,  1.01078,  -42.3587,  'TEAGUE 0',  11.500,  7
18134,  1,  53.113,  14.761,  0.000,  0.000,  8,  1.02762,  -40.4105,  'TYLER 7 ',  11.500,  8
18135,  1,  27.123,  7.610,  0.000,  0.000,  8,  1.02583,  -41.2961,  'TYLER 6 ',  11.500,  8
18136,  1,  3.553,  1.005,  0.000,  0.000,  8,  1.02444,  -40.3597,  'YANTIS 0',  11.500,  8
18137,  1,  11.064,  3.123,  0.000,  0.000,  8,  1.02154,  -51.2839,  'POLLOK 0',  11.500,  8
18138,  1,  2.248,  0.636,  0.000,  0.000,  8,  1.02731,  -42.0496,  'TYLER 1 ',  11.500,  8
18140,  1,  50.040,  13.916,  0.000,  0.000,  8,  1.01300,  -61.5399,  'COLLEGE ',  11.500,  7
18141,  1,  8.265,  2.335,  0.000,  0.000,  8,  1.02163,  -59.9273,  'HEARNE 0',  11.500,  7
18142,  1,  7.954,  2.247,  0.000,  0.000,  8,  1.02376,  -36.5595,  'MOUNT VE',  11.500,  8
18143,  1,  6.411,  1.812,  0.000,  0.000,  8,  1.02660,  -63.6686,  'IOLA 0SE',  11.500,  7
18144,  1,  2.085,  0.591,  0.000,  0.000,  8,  1.02144,  -39.0110,  'STREETMA',  11.500,  7
18145,  1,  2.137,  0.605,  0.000,  0.000,  8,  1.02563,  -38.9438,  'COMO 0SE',  11.500,  8
18146,  1,  30.069,  8.425,  0.000,  0.000,  8,  1.01395,  -43.1868,  'HENDERSO',  11.500,  8
18150,  1,  3.491,  0.988,  0.000,  0.000,  8,  1.02038,  -50.6203,  'ZAVALLA ',  11.500,  8
18151,  1,  9.374,  2.647,  0.000,  0.000,  8,  1.02731,  -48.1151,  'GRAPELAN',  11.500,  7
18152,  1,  24.135,  6.779,  0.000,  0.000,  8,  1.02581,  -62.4211,  'BRYAN 2 ',  11.500,  7
18153,  1,  9.208,  2.600,  0.000,  0.000,  8,  1.01937,  -40.7096,  'CANTON 0',  11.500,  8
18154,  1,  8.045,  2.273,  0.000,  0.000,  8,  1.02161,  -41.6871,  'TYLER 5 ',  11.500,  8
18160,  1,  50.150,  13.952,  0.000,  0.000,  8,  1.02549,  -61.8903,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  87.959,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  34.389,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  83.167,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  75.036,  -13.735,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  51.775,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  115.889,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  37.518,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  61.490,  -21.240,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  67.755,  -10.822,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  97.560,  -17.490,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -5.452,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.725,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -5.540,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -8.403,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  66.698,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  59.406,  -11.045,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  66.910,  19.372,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  47.997,  -10.263,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -9.038,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -6.309,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -7.630,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -15.175,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -6.967,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  -3.421,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  -4.089,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  85.950,  -14.828,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  62.530,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  48.145,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  31.265,  -8.270,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  30.014,  24.275,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  74.576,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  157.673,  -14.372,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  -9.250,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  245.725,  -215.268,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  43.396,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  47.576,  -16.481,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  52.690,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  39.520,  -12.854,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  -2.220,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  -4.365,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2095,  '1',  39.407,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2103,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  66.819,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  116.645,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  70.661,  -12.242,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  62.530,  0.924,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  70.254,  5.529,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  54.398,  2.166,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  87.125,  15.575,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  2.169,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  10.576,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  100.465,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  102.204,  12.018,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  102.204,  7.676,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  102.204,  6.741,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  69.044,  4.185,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  69.044,  4.750,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  69.044,  7.035,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  69.044,  5.079,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  33.555,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  62.530,  18.634,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  70.951,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  41.603,  -14.370,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  103.800,  10.382,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  96.918,  -28.681,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  31.265,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  41.687,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  83.373,  7.250,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  50.274,  5.520,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  66.698,  5.585,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  2.260,  -11.336,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  35.017,  4.223,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  31.182,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  31.182,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3118,  '1',  50.024,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  82.123,  -21.017,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  56.277,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  52.736,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  47.523,  -16.420,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  11.508,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  42.187,  12.952,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  38.140,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  84.040,  0.501,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  -3.473,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  160.411,  -74.049,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  83.373,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  9.627,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  2.020,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  1.681,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  1.390,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  1.945,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  0.881,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  2.566,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  1.222,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  4.120,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  4.255,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  4.062,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  73.020,  8.252,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  8.910,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  16.935,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  105.600,  18.830,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  -2.870,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4093,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  -2.775,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  -3.420,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4105,  '1',  63.228,  -19.458,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  21.020,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  19.593,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  -7.460,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  -7.330,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  78.371,  13.547,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  118.056,  25.959,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  59.330,  10.156,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  4.625,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  3.438,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  4.416,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  83.790,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  62.530,  0.785,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  70.286,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  84.624,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  405.690,  -14.249,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  84.040,  3.134,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  38.352,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  42.152,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  92.540,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  92.540,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  92.540,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  92.540,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  92.540,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  92.540,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  -9.400,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  95.200,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  95.200,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  -1.180,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  131.480,  -31.793,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  131.480,  -30.884,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  131.480,  -29.357,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  10.530,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  52.690,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  74.600,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  79.035,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  52.690,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  39.856,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  19.225,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  23.215,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  16.636,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  26.233,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  35.608,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  85.220,  27.322,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  85.220,  27.930,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  85.220,  80.486,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  312.488,  -161.857,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  64.000,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  62.700,  44.850,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  62.700,  39.359,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  58.170,  -15.424,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5403,  '1',  0.000,  -0.332,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  -0.558,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  -0.591,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  -0.311,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  16.979,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  127.800,  26.548,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  14.897,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  8.812,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  12.332,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  13.335,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  54.410,  -20.130,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -8.728,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -20.130,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -10.381,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -15.818,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -16.299,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  22.163,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  51.050,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  20.740,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  21.187,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  133.800,  -18.555,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  133.800,  -19.147,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  268.960,  -20.127,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -36.357,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -68.847,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -12.913,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -11.962,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -26.090,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -14.748,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6242,  '1',  0.000,  5.275,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  54.900,  11.076,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  89.400,  12.865,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  89.400,  15.217,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  89.400,  30.127,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  55.000,  24.858,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  55.000,  12.381,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  55.000,  8.132,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  -5.710,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  217.800,  137.111,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  48.900,  16.123,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  48.900,  29.041,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  48.900,  18.901,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  48.900,  17.759,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  48.900,  15.929,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  15.138,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  56.530,  28.033,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  61.275,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  68.590,  10.431,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  68.590,  7.905,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  68.590,  8.066,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  68.590,  10.023,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2281.355,  990.618,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  319.039,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  45.000,  38.808,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  7.909,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  9.628,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  58.800,  20.799,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  58.800,  20.250,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  58.800,  33.343,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  58.800,  17.135,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  58.800,  35.548,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  58.800,  35.655,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  61.970,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  61.970,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  61.970,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  61.970,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  114.210,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  0.000,  25.369,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7163,  '1',  0.000,  16.252,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7164,  '1',  0.000,  22.654,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7165,  '1',  0.000,  25.145,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  0,  100.0,  110.600,  33.180
7166,  '1',  33.180,  29.339,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  24.144,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  23.788,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  29.233,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  158.730,  68.947,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  3.621,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  5.267,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  69.280,  30.951,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  69.280,  26.445,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  69.280,  49.836,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  69.280,  77.940,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  22.387,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  32.802,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  53.550,  8.998,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  53.550,  13.071,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  53.550,  7.958,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  91.380,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  54.380,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  9.674,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  30.766,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  65.755,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  94.150,  73.362,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  94.150,  30.160,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  94.150,  22.594,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  94.150,  24.074,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  33.952,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  61.956,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  61.430,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  65.981,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  67.560,  19.189,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  67.560,  45.498,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  67.560,  27.074,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  12.861,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  10.649,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  8.368,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  10.199,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  10.955,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  29.971,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  13.632,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  55.100,  18.857,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  55.100,  20.602,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  55.100,  27.035,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  55.100,  21.531,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  55.100,  23.382,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  153.346,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  177.120,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  93.000,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -9.790,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  450.630,  173.821,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  78.000,  132.340,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  -0.840,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  -0.962,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  -1.168,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  -1.076,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  52.647,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  302.531,  -162.517,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  70.470,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  70.470,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  70.470,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  70.470,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  41.958,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  60.543,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8116,  '1',  105.510,  13.322,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  15.171,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -53.536,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  14.118,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  -2.440,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05086,  0.00000,  23.59,  0.00,  0.00,  1.00000,  -0.398,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.09255,  0.00000,  12.97,  0.00,  0.00,  1.00000,  -0.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.24400,  0.00000,  4.92,  0.00,  0.00,  1.00000,  -0.361,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.74099,  0.00000,  1.62,  0.00,  0.00,  1.00000,  -0.481,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.03876,  0.00000,  30.96,  0.00,  0.00,  1.00000,  -0.318,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.62174,  0.00000,  1.93,  0.00,  0.00,  1.00000,  -0.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.18989,  0.00000,  6.32,  0.00,  0.00,  1.00000,  -0.364,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.40295,  0.00000,  2.98,  0.00,  0.00,  1.00000,  -0.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05558,  0.00000,  21.59,  0.00,  0.00,  1.00000,  -0.390,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  15.76959,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -0.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.02210,  0.00000,  54.31,  0.00,  0.00,  1.00000,  -0.393,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01777,  0.00000,  67.52,  0.00,  0.00,  1.00000,  -0.403,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.02338,  0.00000,  51.33,  0.00,  0.00,  1.00000,  -0.365,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.20933,  0.00000,  5.73,  0.00,  0.00,  1.00000,  -0.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01170,  0.00000,  102.57,  0.00,  0.00,  1.00000,  -0.392,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.11724,  0.00000,  10.24,  0.00,  0.00,  1.00000,  -0.304,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.29592,  0.00000,  4.06,  0.00,  0.00,  1.00000,  -0.344,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.11018,  0.00000,  10.89,  0.00,  0.00,  1.00000,  -0.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01139,  0.00000,  105.35,  0.00,  0.00,  1.00000,  -0.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.04096,  0.00000,  29.29,  0.00,  0.00,  1.00000,  -0.401,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.11243,  0.00000,  10.67,  0.00,  0.00,  1.00000,  -0.398,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01476,  0.00000,  81.32,  0.00,  0.00,  1.00000,  -0.404,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10377,  0.00000,  11.56,  0.00,  0.00,  1.00000,  -0.403,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.08383,  0.00000,  14.31,  0.00,  0.00,  1.00000,  -0.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.25348,  0.00000,  4.73,  0.00,  0.00,  1.00000,  -0.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.10237,  0.00000,  11.72,  0.00,  0.00,  1.00000,  -0.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01219,  0.00000,  98.44,  0.00,  0.00,  1.00000,  -0.409,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.02025,  0.00000,  59.26,  0.00,  0.00,  1.00000,  -0.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02320,  0.00000,  51.73,  0.00,  0.00,  1.00000,  -0.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01123,  0.00000,  106.82,  0.00,  0.00,  1.00000,  -0.387,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.03570,  0.00000,  33.62,  0.00,  0.00,  1.00000,  -0.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.07035,  0.00000,  17.06,  0.00,  0.00,  1.00000,  -0.328,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02664,  0.00000,  45.04,  0.00,  0.00,  1.00000,  -0.359,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.12007,  0.00000,  1.07,  0.00,  0.00,  1.00000,  -0.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.05063,  0.00000,  23.70,  0.00,  0.00,  1.00000,  -0.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.18653,  0.00000,  6.43,  0.00,  0.00,  1.00000,  -0.347,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03942,  0.00000,  30.44,  0.00,  0.00,  1.00000,  -0.617,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.26556,  0.00000,  4.52,  0.00,  0.00,  1.00000,  -0.609,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.11813,  0.00000,  10.16,  0.00,  0.00,  1.00000,  -0.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.03340,  0.00000,  35.93,  0.00,  0.00,  1.00000,  -0.481,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02904,  0.00000,  41.33,  0.00,  0.00,  1.00000,  -0.402,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.03660,  0.00000,  32.78,  0.00,  0.00,  1.00000,  -0.380,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.32819,  0.00000,  3.66,  0.00,  0.00,  1.00000,  -0.613,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03224,  0.00000,  37.22,  0.00,  0.00,  1.00000,  -0.649,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.06845,  0.00000,  17.53,  0.00,  0.00,  1.00000,  -0.479,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.28483,  0.00000,  4.21,  0.00,  0.00,  1.00000,  -0.604,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.04772,  0.00000,  25.15,  0.00,  0.00,  1.00000,  -0.476,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.07165,  0.00000,  16.75,  0.00,  0.00,  1.00000,  -0.318,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.58718,  0.00000,  2.04,  0.00,  0.00,  1.00000,  -0.621,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11296,  0.00000,  10.62,  0.00,  0.00,  1.00000,  -0.497,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.29942,  0.00000,  4.01,  0.00,  0.00,  1.00000,  -0.372,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.06476,  0.00000,  18.53,  0.00,  0.00,  1.00000,  -0.638,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.48933,  0.00000,  2.45,  0.00,  0.00,  1.00000,  -0.341,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.88844,  0.00000,  1.35,  0.00,  0.00,  1.00000,  -0.605,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.21396,  0.00000,  5.61,  0.00,  0.00,  1.00000,  -0.657,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.44110,  0.00000,  2.72,  0.00,  0.00,  1.00000,  -0.644,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.27925,  0.00000,  4.30,  0.00,  0.00,  1.00000,  -0.351,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.04636,  0.00000,  25.88,  0.00,  0.00,  1.00000,  -0.477,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  1.03371,  0.00000,  1.16,  0.00,  0.00,  1.00000,  -0.614,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  1.11106,  0.00000,  1.08,  0.00,  0.00,  1.00000,  -0.617,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.76572,  0.00000,  1.57,  0.00,  0.00,  1.00000,  -0.602,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.12500,  0.00000,  9.60,  0.00,  0.00,  1.00000,  -0.611,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.56973,  0.00000,  2.11,  0.00,  0.00,  1.00000,  -0.646,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.09938,  0.00000,  12.07,  0.00,  0.00,  1.00000,  -0.623,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.17226,  0.00000,  6.97,  0.00,  0.00,  1.00000,  -0.483,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.11374,  0.00000,  10.55,  0.00,  0.00,  1.00000,  -0.641,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.17196,  0.00000,  6.98,  0.00,  0.00,  1.00000,  -0.614,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.27680,  0.00000,  4.34,  0.00,  0.00,  1.00000,  -0.358,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.26601,  0.00000,  4.51,  0.00,  0.00,  1.00000,  -0.443,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.60769,  0.00000,  1.97,  0.00,  0.00,  1.00000,  -0.651,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.09159,  0.00000,  13.10,  0.00,  0.00,  1.00000,  -0.550,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.03257,  0.00000,  36.85,  0.00,  0.00,  1.00000,  -0.348,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.12364,  0.00000,  9.71,  0.00,  0.00,  1.00000,  -0.594,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.08525,  0.00000,  14.08,  0.00,  0.00,  1.00000,  -0.473,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.71647,  0.00000,  1.67,  0.00,  0.00,  1.00000,  -0.639,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  2061,  '1',  0.00160,  0.04103,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
