0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1001,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00819,  -48.2294,  'ODESSA 2',  115.00,  9
1002,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02553,  -41.9241,  'PRESIDIO',  115.00,  9
1003,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02101,  -42.0156,  'O DONNEL',  115.00,  9
1004,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02422,  -43.5090,  'O DONNEL',  230.00,  9
1005,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01342,  -38.0217,  'BIG SPRI',  115.00,  9
1006,  1,  -17.734,  4.940,  0.000,  0.000,  1,  1.00907,  -36.6939,  'BIG SPRI',  13.800,  9
1007,  1,  -0.003,  1.459,  0.000,  0.000,  1,  1.03000,  -41.0161,  'VAN HORN',  115.00,  9
1008,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01903,  -35.9129,  'IRAAN 2 ',  115.00,  9
1009,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00899,  -33.6317,  'IRAAN 2 ',  13.800,  9
1010,  1,  -0.001,  3.346,  0.000,  0.000,  1,  1.02999,  -41.1831,  'PRESIDIO',  115.00,  9
1011,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02999,  -41.1831,  'PRESIDIO',  22.000,  9
1012,  1,  0.069,  -9.672,  0.000,  0.000,  1,  1.00897,  -50.9704,  'SANDERSO',  115.00,  9
1013,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00809,  -36.1349,  'MONAHANS',  115.00,  9
1014,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01302,  -34.8556,  'GRANDFAL',  115.00,  9
1015,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03265,  -41.7191,  'MARFA 0 ',  115.00,  9
1016,  1,  0.001,  -31.590,  0.000,  0.000,  1,  1.02616,  -37.3325,  'GARDEN C',  115.00,  9
1017,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99412,  -45.3850,  'ODESSA 4',  115.00,  9
1018,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99725,  -45.3114,  'NOTREES ',  115.00,  9
1019,  1,  0.003,  -150.119,  0.000,  0.000,  1,  1.02466,  -47.8892,  'MIDLAND ',  115.00,  9
1020,  1,  -0.011,  -67.757,  0.000,  0.000,  1,  1.03000,  -39.9970,  'BIG SPRI',  115.00,  9
1021,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00790,  -35.4941,  'BIG SPRI',  13.800,  9
1022,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02226,  -41.5751,  'O DONNEL',  115.00,  9
1023,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -35.4762,  'O DONNEL',  13.800,  9
1024,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99881,  -45.2160,  'ODESSA 6',  115.00,  9
1025,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02315,  -38.5040,  'BIG SPRI',  115.00,  9
1026,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00475,  -33.7172,  'BIG SPRI',  13.800,  9
1027,  1,  -0.009,  -77.784,  0.000,  0.000,  1,  1.03000,  -46.7819,  'MIDLAND ',  115.00,  9
1028,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02558,  -42.9841,  'COAHOMA ',  115.00,  9
1029,  1,  0.020,  -41.099,  0.000,  0.000,  1,  1.01364,  -46.5629,  'MIDLAND ',  115.00,  9
1030,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02338,  -38.4007,  'ALPINE 0',  115.00,  9
1031,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02121,  -38.9128,  'FORT DAV',  115.00,  9
1032,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00031,  -37.5453,  'MCCAMEY ',  115.00,  9
1033,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -40.6114,  'MCCAMEY ',  230.00,  9
1034,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01164,  -35.7711,  'BIG SPRI',  115.00,  9
1035,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00189,  -33.5040,  'BIG SPRI',  13.800,  9
1036,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99823,  -37.3114,  'CRANE 0 ',  115.00,  9
1037,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99330,  -47.2727,  'ODESSA 5',  115.00,  9
1038,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01693,  -34.4490,  'FORT STO',  115.00,  9
1039,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -30.7342,  'FORT STO',  22.000,  9
1040,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00784,  -46.5625,  'ANDREWS ',  115.00,  9
1041,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00976,  -35.3405,  'FORSAN 0',  115.00,  9
1042,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -30.0112,  'FORSAN 1',  13.800,  9
1043,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -33.1116,  'FORSAN 2',  13.800,  9
1044,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02265,  -48.6412,  'BIG LAKE',  115.00,  9
1045,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00939,  -48.7347,  'MIDLAND ',  115.00,  9
1046,  1,  0.000,  -6.404,  0.000,  0.000,  1,  1.02998,  -46.7727,  'OZONA 0 ',  115.00,  9
1047,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00380,  -34.0004,  'MONAHANS',  115.00,  9
1048,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -26.8953,  'MONAHANS',  18.000,  9
1049,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -21.2302,  'MONAHANS',  18.000,  9
1050,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00380,  -34.0004,  'MONAHANS',  18.000,  9
1051,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00380,  -34.0004,  'MONAHANS',  18.000,  9
1052,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00380,  -34.0004,  'MONAHANS',  18.000,  9
1053,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00594,  -38.1338,  'MONAHANS',  230.00,  9
1054,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02356,  -42.4825,  'STANTON ',  115.00,  9
1055,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01838,  -42.3373,  'ODONNELL',  115.00,  9
1056,  1,  -0.013,  -43.249,  0.000,  0.000,  1,  1.03000,  -41.7106,  'LENORAH ',  115.00,  9
1057,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00428,  -35.6588,  'LENORAH ',  18.000,  9
1058,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02472,  -38.3264,  'IRAAN 3 ',  115.00,  9
1059,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02472,  -38.3264,  'IRAAN 3 ',  22.000,  9
1060,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.02472,  -38.3264,  'IRAAN 3 ',  22.000,  9
1061,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01615,  -39.0116,  'BIG SPRI',  115.00,  9
1062,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01615,  -39.0116,  'BIG SPRI',  13.800,  9
1063,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01615,  -39.0116,  'BIG SPRI',  13.800,  9
1064,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00482,  -48.8747,  'ODESSA 3',  115.00,  9
1065,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01148,  -35.4800,  'BIG SPRI',  115.00,  9
1066,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -30.3083,  'BIG SPRI',  13.800,  9
1067,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00843,  -36.3861,  'BIG SPRI',  115.00,  9
1068,  1,  0.000,  0.000,  0.000,  0.000,  1,  0.99759,  -38.9035,  'MIDLAND ',  115.00,  9
1069,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.02455,  -36.2712,  'IRAAN 1 ',  115.00,  9
1070,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04000,  -33.1813,  'IRAAN 1 ',  13.800,  9
1071,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01195,  -47.5944,  'ODESSA 1',  115.00,  9
1072,  3,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.4333,  'ODESSA 1',  18.000,  9
1073,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.3526,  'ODESSA 1',  18.000,  9
1074,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.5601,  'ODESSA 1',  18.000,  9
1075,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -44.3669,  'ODESSA 1',  18.000,  9
1076,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -45.9951,  'ODESSA 1',  18.000,  9
1077,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01000,  -43.6889,  'ODESSA 1',  18.000,  9
1078,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01195,  -47.5944,  'ODESSA 1',  18.000,  9
1079,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.04395,  -56.0612,  'ODESSA 1',  500.00,  9
1080,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01195,  -47.5944,  'ODESSA 1',  18.000,  9
1081,  2,  0.001,  -8.444,  0.000,  0.000,  1,  1.01000,  -40.4778,  'ODESSA 1',  230.00,  9
1082,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01809,  -33.5964,  'FORT STO',  115.00,  9
1083,  1,  0.005,  -27.287,  0.000,  0.000,  1,  1.02151,  -35.6785,  'FORT STO',  115.00,  9
1084,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.03590,  -41.6740,  'BIG SPRI',  115.00,  9
1085,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.00689,  -37.5951,  'KERMIT 0',  115.00,  9
1086,  1,  0.006,  -31.038,  0.000,  0.000,  1,  1.01715,  -38.8974,  'PECOS 0 ',  115.00,  9
1087,  1,  -0.020,  -16.598,  0.000,  0.000,  1,  1.02997,  -42.3691,  'SHEFFIEL',  115.00,  9
1088,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.00000,  -36.3956,  'MCCAMEY ',  115.00,  9
1089,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.01227,  -43.1098,  'LAMESA 0',  115.00,  9
1090,  2,  0.000,  0.000,  0.000,  0.000,  1,  1.01919,  -43.1988,  'GOLDSMIT',  115.00,  9
1091,  1,  0.000,  0.000,  0.000,  0.000,  1,  1.03743,  -54.9659,  'RALLS 2 ',  161.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01627,  -67.3601,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02761,  -65.5689,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02757,  -67.2866,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02148,  -64.6231,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02050,  -64.4602,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -63.8417,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02043,  -66.7128,  'HONEY GR',  161.00,  11
2008,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02380,  -58.7785,  'MEMPHIS ',  161.00,  10
2009,  1,  -0.025,  -74.621,  0.000,  0.000,  2,  1.03000,  -62.7374,  'IOWA PAR',  161.00,  11
2010,  1,  -0.006,  -14.526,  0.000,  0.000,  2,  1.03000,  -58.5101,  'VERNON 2',  161.00,  10
2011,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03954,  -57.4836,  'PANHANDL',  500.00,  10
2012,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02859,  -57.2101,  'PANHANDL',  161.00,  10
2013,  1,  -29.382,  28.890,  0.000,  0.000,  2,  1.03152,  -57.0222,  'PANHANDL',  18.000,  10
2014,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02436,  -58.6469,  'CHILDRES',  161.00,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02202,  -70.1172,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02369,  -70.8375,  'SHERMAN ',  161.00,  11
2017,  1,  0.003,  212.960,  0.000,  0.000,  2,  1.03190,  -56.4978,  'PANHANDL',  500.00,  10
2018,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03024,  -56.6979,  'PANHANDL',  161.00,  10
2019,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.03190,  -56.4978,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01826,  -61.6278,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02837,  -64.5899,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02292,  -66.2992,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02837,  -64.5899,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02410,  -63.9266,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01518,  -61.4081,  'WICHITA ',  161.00,  11
2026,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02961,  -57.7950,  'WHEELER ',  161.00,  10
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01561,  -67.7846,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01835,  -63.1096,  'WICHITA ',  161.00,  11
2029,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03071,  -57.5922,  'SILVERTO',  161.00,  10
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00647,  -69.5152,  'BONHAM 0',  161.00,  11
2031,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03574,  -52.6909,  'MATADOR ',  161.00,  10
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02202,  -66.3337,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99749,  -71.3850,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02632,  -70.4737,  'GORDONVI',  161.00,  11
2035,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03258,  -52.8639,  'KNOX CIT',  161.00,  10
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01854,  -61.6519,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02839,  -70.0976,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02358,  -67.9764,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01090,  -69.2405,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02179,  -66.8163,  'CLARKSVI',  161.00,  11
2041,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02429,  -56.8077,  'PANHANDL',  161.00,  10
2042,  1,  -11.922,  11.460,  0.000,  0.000,  2,  1.01565,  -56.2789,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02517,  -70.6420,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02778,  -69.3693,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01804,  -61.9527,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02771,  -70.2585,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02767,  -67.8139,  'BELLS 0 ',  161.00,  11
2048,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03762,  -54.9161,  'CROSBYTO',  161.00,  10
2049,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02669,  -61.3762,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99765,  -70.7266,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01583,  -66.4537,  'HENRIETT',  161.00,  11
2052,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02268,  -58.5485,  'PANHANDL',  161.00,  10
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01220,  -67.4283,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01928,  -60.4854,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01883,  -61.1199,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01928,  -60.4854,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -58.8118,  'WICHITA ',  18.000,  11
2058,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02300,  -56.8079,  'WHITE DE',  161.00,  10
2059,  1,  -5.594,  11.520,  0.000,  0.000,  2,  1.01179,  -56.4614,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00066,  -69.6541,  'ROXTON 0',  161.00,  11
2061,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02477,  -60.1315,  'VERNON 1',  161.00,  10
2062,  1,  -13.580,  12.455,  0.000,  0.000,  2,  1.01996,  -59.8151,  'VERNON 1',  18.000,  10
2063,  1,  -0.020,  -37.149,  0.000,  0.000,  2,  1.03000,  -69.8875,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01173,  -67.9157,  'SUMNER 0',  161.00,  11
2065,  1,  -0.017,  -50.411,  0.000,  0.000,  2,  1.03000,  -70.3993,  'GAINESVI',  161.00,  11
2066,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03132,  -50.3129,  'ASPERMON',  161.00,  10
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01217,  -61.5955,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01093,  -61.0572,  'WINDTHOR',  161.00,  11
2069,  1,  -0.086,  -46.674,  0.000,  0.000,  2,  1.03001,  -70.2075,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01176,  -60.8317,  'ARCHER 2',  161.00,  11
2071,  1,  -8.127,  21.423,  0.000,  0.000,  2,  0.99962,  -60.5533,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -69.1029,  'COLLINSV',  161.00,  11
2073,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03048,  -48.2029,  'JAYTON 0',  161.00,  10
2074,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02100,  -46.7924,  'JAYTON 1',  115.00,  10
2075,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02100,  -46.7924,  'JAYTON 2',  115.00,  10
2076,  1,  -15.507,  -6.390,  0.000,  0.000,  2,  1.03550,  -47.5995,  'JAYTON 3',  24.000,  10
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02749,  -69.5680,  'MUENSTER',  161.00,  11
2078,  1,  -6.095,  10.926,  0.000,  0.000,  2,  1.01996,  -69.3182,  'MUENSTER',  13.800,  11
2079,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03453,  -57.1537,  'PADUCAH ',  161.00,  10
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01765,  -67.9206,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01645,  -69.2040,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01986,  -62.0691,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01986,  -62.0691,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01986,  -62.0691,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01986,  -62.0691,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01381,  -68.7502,  'MONTAGUE',  161.00,  11
2087,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03288,  -50.5059,  'SPUR 0  ',  161.00,  10
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01083,  -60.9603,  'ARCHER 1',  161.00,  11
2089,  1,  -3.662,  9.110,  0.000,  0.000,  2,  0.99962,  -60.6895,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01340,  -68.4504,  'ANNONA 0',  161.00,  11
2091,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03293,  -55.8667,  'SEYMOUR ',  161.00,  10
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02808,  -68.8865,  'DENISON ',  161.00,  11
2093,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02713,  -56.8740,  'PANHANDL',  161.00,  10
2094,  1,  -0.549,  1.440,  0.000,  0.000,  2,  1.02569,  -56.8418,  'PANHANDL',  13.800,  10
2095,  1,  -4.365,  11.450,  0.000,  0.000,  2,  1.02147,  -56.7431,  'PANHANDL',  13.800,  10
2096,  1,  -0.001,  87.406,  0.000,  0.000,  2,  1.03001,  -52.7554,  'RALLS 1 ',  500.00,  10
2097,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02931,  -52.1253,  'RALLS 1 ',  230.00,  10
2098,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03754,  -54.5120,  'RALLS 1 ',  161.00,  10
2099,  1,  -4.063,  1.440,  0.000,  0.000,  2,  1.02954,  -52.6788,  'RALLS 1 ',  18.000,  10
2100,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02119,  -51.3404,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02944,  -66.2757,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02960,  -67.2897,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02944,  -66.2757,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02944,  -66.2757,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02944,  -66.2757,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00041,  -71.0977,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02666,  -67.7756,  'SHERMAN ',  161.00,  11
2108,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03115,  -58.8259,  'ROCHESTE',  161.00,  10
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02327,  -63.1219,  'BURKBURN',  161.00,  11
2110,  1,  -0.010,  -31.578,  0.000,  0.000,  2,  1.03001,  -69.8334,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02838,  -61.1874,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01730,  -64.1603,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02862,  -64.4084,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02699,  -65.2764,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02091,  -62.1530,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02468,  -63.2389,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01905,  -61.7969,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01805,  -61.5115,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02377,  -62.9834,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01861,  -61.6250,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01938,  -67.4072,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01511,  -67.6248,  'TELEPHON',  161.00,  11
2123,  1,  -27.214,  26.160,  0.000,  0.000,  2,  1.02230,  -56.6814,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99304,  -72.1721,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02132,  -68.9045,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02530,  -70.3941,  'VALLEY V',  161.00,  11
2127,  1,  -0.384,  258.274,  0.000,  0.000,  2,  1.04096,  -57.7922,  'MIAMI 0 ',  500.00,  10
2128,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03527,  -57.8296,  'MIAMI 1 ',  161.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00439,  -70.8913,  'TRENTON ',  161.00,  11
2130,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.03056,  -58.1931,  'HASKELL ',  161.00,  10
2131,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02461,  -57.0420,  'HASKELL ',  115.00,  10
2132,  1,  -0.002,  -8.226,  0.000,  0.000,  2,  1.03000,  -57.7789,  'HASKELL ',  115.00,  10
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02560,  -69.2697,  'SAINT JO',  161.00,  11
3001,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01544,  -75.5216,  'KERRVILL',  230.00,  28
3002,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00877,  -77.8443,  'KERRVILL',  115.00,  28
3003,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02082,  -42.0842,  'SWEETWAT',  115.00,  27
3004,  1,  -19.388,  5.400,  0.000,  0.000,  3,  1.01588,  -40.9922,  'SWEETWAT',  18.000,  27
3005,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99332,  -86.0273,  'LEAKEY 0',  115.00,  28
3006,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01763,  -48.4494,  'HAMLIN 0',  115.00,  27
3007,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02698,  -46.5470,  'MERKEL 3',  115.00,  27
3008,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01679,  -56.7334,  'COLEMAN ',  115.00,  27
3009,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02826,  -52.6436,  'SONORA 0',  115.00,  28
3010,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00492,  -84.3079,  'CAMP WOO',  115.00,  28
3011,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99142,  -83.3601,  'LLANO 0 ',  115.00,  28
3012,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.98026,  -84.3823,  'WILLOW C',  115.00,  28
3013,  1,  -0.009,  -47.225,  0.000,  0.000,  3,  1.03000,  -49.0048,  'ABILENE ',  115.00,  27
3014,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01866,  -73.7282,  'KINGSLAN',  115.00,  28
3015,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01834,  -40.8924,  'ROSCOE 6',  115.00,  27
3016,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01792,  -44.8115,  'BLACKWEL',  115.00,  27
3017,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01000,  -41.2447,  'BLACKWEL',  18.000,  27
3018,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02883,  -51.4412,  'CHRISTOV',  230.00,  27
3019,  1,  -0.015,  -28.075,  0.000,  0.000,  3,  1.02998,  -52.4789,  'CHRISTOV',  115.00,  27
3020,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -48.5997,  'CHRISTOV',  13.800,  27
3021,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02010,  -54.9589,  'LUEDERS ',  115.00,  27
3022,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01039,  -41.5488,  'COLORADO',  115.00,  27
3023,  1,  -0.005,  -30.393,  0.000,  0.000,  3,  1.03000,  -48.7682,  'STAMFORD',  115.00,  27
3024,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02829,  -52.7792,  'ELDORADO',  115.00,  28
3025,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01034,  -64.7188,  'SAN SABA',  115.00,  28
3026,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03435,  -56.4255,  'ABILENE ',  230.00,  27
3027,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02264,  -56.4294,  'ABILENE ',  115.00,  27
3028,  1,  -10.836,  -17.514,  0.000,  0.000,  3,  1.03983,  -56.2436,  'ABILENE ',  18.000,  27
3029,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03066,  -70.3232,  'LOMETA 0',  115.00,  28
3030,  1,  -0.006,  -59.789,  0.000,  0.000,  3,  1.02998,  -58.2605,  'SAN ANGE',  115.00,  27
3031,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01316,  -47.9967,  'TUSCOLA ',  115.00,  27
3032,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01683,  -48.2419,  'ABILENE ',  115.00,  27
3033,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01588,  -40.7010,  'SNYDER 1',  115.00,  27
3034,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03000,  -35.9452,  'SNYDER 1',  22.000,  27
3035,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01351,  -63.6590,  'CHEROKEE',  115.00,  28
3036,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01454,  -60.9569,  'RICHLAND',  115.00,  28
3037,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03327,  -47.3023,  'ROSCOE 2',  230.00,  27
3038,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01573,  -42.9796,  'ROSCOE 2',  115.00,  27
3039,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -45.5346,  'ROSCOE 2',  13.800,  27
3040,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01271,  -54.1694,  'BALLINGE',  115.00,  27
3041,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03246,  -48.2376,  'SILVER 0',  230.00,  27
3042,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01728,  -42.2415,  'SILVER 1',  115.00,  27
3043,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03246,  -48.2376,  'SILVER 2',  13.800,  27
3044,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.03246,  -48.2376,  'SILVER 3',  13.800,  27
3045,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.0239,  'SILVER 4',  13.800,  27
3046,  1,  0.012,  -38.241,  0.000,  0.000,  3,  1.03000,  -52.7639,  'ROSCOE 5',  230.00,  27
3047,  1,  -0.003,  -66.775,  0.000,  0.000,  3,  1.03000,  -43.6632,  'ROSCOE 5',  115.00,  27
3048,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04123,  -57.3927,  'ROSCOE 5',  500.00,  27
3049,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01852,  -50.8937,  'ANSON 0 ',  115.00,  27
3050,  1,  0.154,  -65.311,  0.000,  0.000,  3,  1.00234,  -58.9641,  'DEL RIO ',  230.00,  28
3051,  1,  0.137,  -19.411,  0.000,  0.000,  3,  0.98510,  -61.1892,  'DEL RIO ',  115.00,  28
3052,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00509,  -82.6738,  'HUNT 0  ',  115.00,  28
3053,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03343,  -48.4239,  'WINGATE ',  230.00,  27
3054,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02095,  -48.2520,  'WINGATE ',  115.00,  27
3055,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -46.4423,  'WINGATE ',  13.800,  27
3056,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.6722,  'WINGATE ',  13.800,  27
3057,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -44.7844,  'WINGATE ',  13.800,  27
3058,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03501,  -45.5577,  'STERLING',  230.00,  27
3059,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02034,  -41.2587,  'STERLING',  115.00,  27
3060,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.3629,  'STERLING',  18.000,  27
3061,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.8510,  'STERLING',  18.000,  27
3062,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.6901,  'STERLING',  18.000,  27
3063,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -42.8980,  'STERLING',  18.000,  27
3064,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02446,  -42.1895,  'ROSCOE 4',  115.00,  27
3065,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.01346,  -39.1199,  'ROSCOE 4',  18.000,  27
3066,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01828,  -61.7181,  'BRADY 0 ',  115.00,  28
3067,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03069,  -43.2880,  'TRENT 1 ',  115.00,  27
3068,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.3005,  'TRENT 1 ',  20.000,  27
3069,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01561,  -50.3817,  'OVALO 0 ',  115.00,  27
3070,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02164,  -44.1864,  'NOLAN 0 ',  115.00,  27
3071,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00761,  -41.0328,  'NOLAN 1 ',  24.000,  27
3072,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02370,  -57.3925,  'MILES 0 ',  115.00,  27
3073,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00229,  -84.3917,  'BRACKETT',  115.00,  28
3074,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -82.6531,  'BRACKETT',  13.800,  28
3075,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02354,  -58.8316,  'MASON 0 ',  115.00,  28
3076,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00272,  -84.5669,  'BRACKETT',  115.00,  28
3077,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01709,  -48.8260,  'ABILENE ',  115.00,  27
3078,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.03162,  -47.5709,  'HERMLEIG',  230.00,  27
3079,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02788,  -46.5828,  'HERMLEIG',  161.00,  27
3080,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01703,  -43.9570,  'HERMLEIG',  115.00,  27
3081,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -43.4136,  'HERMLEIG',  20.000,  27
3082,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02891,  -48.7805,  'MERKEL 1',  230.00,  27
3083,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02377,  -46.2830,  'MERKEL 1',  115.00,  27
3084,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -42.0513,  'MERKEL 1',  13.800,  27
3085,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01307,  -41.3716,  'LORAINE ',  115.00,  27
3086,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00277,  -38.4485,  'LORAINE ',  13.200,  27
3087,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00346,  -37.5021,  'LORAINE ',  13.200,  27
3088,  1,  -0.007,  -10.989,  0.000,  0.000,  3,  1.03000,  -53.1992,  'ABILENE ',  230.00,  27
3089,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02212,  -55.8528,  'ABILENE ',  161.00,  27
3090,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02121,  -56.0094,  'ABILENE ',  161.00,  27
3091,  1,  -0.016,  -37.498,  0.000,  0.000,  3,  1.02000,  -56.2212,  'ABILENE ',  115.00,  27
3092,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -48.5278,  'ABILENE ',  13.800,  27
3093,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00573,  -83.8521,  'ROCKSPRI',  115.00,  28
3094,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02561,  -45.6424,  'MERKEL 2',  115.00,  27
3095,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -41.3381,  'MERKEL 2',  18.000,  27
3096,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02973,  -46.1039,  'FLUVANNA',  230.00,  27
3097,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02655,  -44.6110,  'FLUVANNA',  115.00,  27
3098,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.1824,  'FLUVANNA',  13.800,  27
3099,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01536,  -49.4773,  'DYESS AF',  115.00,  27
3100,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01236,  -54.1090,  'HAWLEY 0',  115.00,  27
3101,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01446,  -67.5768,  'BUCHANAN',  115.00,  28
3102,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01618,  -56.2896,  'ABILENE ',  115.00,  27
3103,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01612,  -43.8693,  'SWEETWAT',  115.00,  27
3104,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01537,  -68.0892,  'BUCHANAN',  115.00,  28
3105,  1,  -7.955,  0.740,  0.000,  0.000,  3,  1.01539,  -67.5092,  'BUCHANAN',  13.200,  28
3106,  3,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -64.4449,  'BUCHANAN',  13.200,  28
3107,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00464,  -80.1479,  'INGRAM 0',  115.00,  28
3108,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01956,  -72.4932,  'KEMPNER ',  115.00,  28
3109,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02669,  -43.4930,  'FLUVANNA',  115.00,  27
3110,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.04000,  -40.5145,  'FLUVANNA',  13.800,  27
3111,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01762,  -40.6275,  'STERLING',  115.00,  27
3112,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00742,  -37.7388,  'STERLING',  18.000,  27
3113,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00742,  -37.7388,  'STERLING',  18.000,  27
3114,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02163,  -55.0366,  'SAN ANGE',  115.00,  27
3115,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01705,  -45.7923,  'ROTAN 0 ',  115.00,  27
3116,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01060,  -41.0612,  'SYNDER 0',  115.00,  27
3117,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00051,  -38.9602,  'SYNDER 1',  13.800,  27
3118,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -38.2845,  'SYNDER 2',  13.800,  27
3119,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02222,  -83.6091,  'BRACKETT',  115.00,  28
3120,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02222,  -83.6091,  'BRACKETT',  13.800,  28
3121,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02018,  -40.6301,  'ROSCOE 1',  115.00,  27
3122,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.00000,  -34.5265,  'ROSCOE 1',  18.000,  27
3123,  1,  0.000,  0.000,  0.000,  0.000,  3,  0.99389,  -86.5031,  'UVALDE 0',  115.00,  28
3124,  1,  0.023,  -46.487,  0.000,  0.000,  3,  1.01638,  -80.7287,  'FREDERIC',  115.00,  28
3125,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01243,  -56.1087,  'ABILENE ',  115.00,  27
3126,  1,  0.000,  -44.646,  0.000,  0.000,  3,  0.99605,  -88.0927,  'SABINAL ',  115.00,  28
3127,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02030,  -40.7513,  'SWEETWAT',  115.00,  27
3128,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01480,  -41.2659,  'LORAINE ',  115.00,  27
3129,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02646,  -41.0247,  'ROSCOE 3',  115.00,  27
3130,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01954,  -43.2606,  'SAN ANGE',  115.00,  27
3131,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02000,  -44.8246,  'TUSOCOLA',  115.00,  27
3132,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02374,  -58.8746,  'EDEN 0  ',  115.00,  28
3133,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02881,  -45.7420,  'SNYDER 2',  230.00,  27
3134,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02714,  -45.6241,  'SNYDER 2',  161.00,  27
3135,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01856,  -43.4420,  'SNYDER 2',  161.00,  27
3136,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01148,  -41.2262,  'SNYDER 2',  115.00,  27
3137,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02962,  -45.8605,  'SWEETWAT',  115.00,  27
3138,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02787,  -58.0621,  'MENARD 0',  115.00,  28
3139,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.00903,  -50.5851,  'WINTERS ',  115.00,  27
3140,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.01340,  -50.9054,  'GOLDSBOR',  115.00,  27
3141,  2,  0.000,  0.000,  0.000,  0.000,  3,  1.02210,  -41.7738,  'SWEETWAT',  115.00,  27
3142,  1,  -0.013,  -14.189,  0.000,  0.000,  3,  1.02998,  -58.9460,  'GOODFELL',  115.00,  27
3143,  1,  0.092,  -18.021,  0.000,  0.000,  3,  1.02956,  -58.0156,  'SANTA AN',  115.00,  28
3144,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02587,  -58.5731,  'ROWENA 0',  115.00,  28
3145,  1,  0.000,  0.000,  0.000,  0.000,  3,  1.02040,  -46.0356,  'TRENT 2 ',  115.00,  27
3146,  1,  -0.006,  -6.660,  0.000,  0.000,  3,  1.02998,  -55.6735,  'JUNCTION',  115.00,  28
3147,  1,  -0.013,  -18.926,  0.000,  0.000,  3,  1.03000,  -71.8615,  'LAMPASAS',  115.00,  28
4002,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01561,  -83.9708,  'LAUGHLIN',  115.00,  20
4003,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02356,  -110.1288,  'EDINBURG',  115.00,  19
4004,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02570,  -86.8333,  'LAREDO 7',  230.00,  20
4005,  1,  -0.008,  -64.695,  0.000,  0.000,  4,  1.03000,  -89.9524,  'LAREDO 7',  115.00,  20
4006,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02921,  -87.8687,  'BRUNI 2 ',  115.00,  20
4007,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01898,  -110.7142,  'MCALLEN ',  115.00,  19
4008,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01192,  -76.4729,  'POTEET 0',  115.00,  20
4009,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02787,  -90.8394,  'SARITA 3',  115.00,  21
4010,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -88.8838,  'SARITA 3',  20.000,  21
4011,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02412,  -91.4634,  'HEBBRONV',  115.00,  19
4012,  1,  -0.117,  -29.358,  0.000,  0.000,  4,  1.03000,  -108.8442,  'PROGRESO',  115.00,  19
4013,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02176,  -109.9553,  'EDINBURG',  115.00,  19
4014,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02329,  -81.1870,  'EAGLE PA',  230.00,  20
4015,  1,  -0.005,  -65.990,  0.000,  0.000,  4,  1.02999,  -82.2081,  'EAGLE PA',  115.00,  20
4016,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02127,  -76.0061,  'CHARLOTT',  115.00,  20
4017,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02163,  -91.7301,  'CORPUS C',  115.00,  21
4018,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99506,  -86.2010,  'WOODSBOR',  115.00,  21
4019,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01261,  -107.6822,  'MERCEDES',  115.00,  19
4020,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99907,  -93.0010,  'CORPUS C',  115.00,  21
4021,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01376,  -108.4490,  'EDCOUCH ',  115.00,  19
4022,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01817,  -88.7077,  'ENCINAL ',  115.00,  20
4023,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01925,  -75.9649,  'MOORE 0 ',  115.00,  20
4024,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02668,  -73.8816,  'CHRISTIN',  230.00,  20
4025,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02529,  -75.3113,  'CHRISTIN',  115.00,  20
4026,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -71.6665,  'CHRISTIN',  13.800,  20
4027,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02509,  -110.6614,  'MCALLEN ',  115.00,  19
4028,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00925,  -66.0405,  'FANNIN 0',  230.00,  21
4029,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00801,  -68.0150,  'FANNIN 1',  115.00,  21
4030,  3,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -64.2179,  'FANNIN 2',  13.800,  21
4031,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02355,  -91.9241,  'SAN YGNA',  115.00,  20
4032,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99933,  -96.6559,  'KINGSVIL',  115.00,  21
4033,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01551,  -90.5390,  'LAREDO 6',  115.00,  20
4034,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01751,  -109.7482,  'HIDALGO ',  115.00,  19
4035,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99281,  -92.2225,  'CORPUS C',  115.00,  21
4036,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00364,  -83.3880,  'CRYSTAL ',  115.00,  20
4037,  1,  0.007,  -65.906,  0.000,  0.000,  4,  1.00694,  -88.1033,  'SINTON 0',  115.00,  21
4038,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98638,  -82.6718,  'BEEVILLE',  115.00,  21
4039,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02277,  -101.4422,  'MISSION ',  230.00,  19
4040,  1,  -0.015,  -226.958,  0.000,  0.000,  4,  1.03000,  -104.1246,  'MISSION ',  115.00,  19
4041,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01926,  -104.9189,  'SAN JUAN',  230.00,  19
4042,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02508,  -108.8668,  'SAN JUAN',  115.00,  19
4043,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01451,  -95.9511,  'FALCON H',  115.00,  19
4044,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01602,  -96.3579,  'FALCON H',  115.00,  19
4045,  1,  -16.696,  -1.469,  0.000,  0.000,  4,  1.01980,  -95.1682,  'FALCON H',  13.800,  19
4046,  1,  -5.095,  -2.472,  0.000,  0.000,  4,  1.01980,  -96.0094,  'FALCON H',  13.800,  19
4047,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -94.5953,  'FALCON H',  13.800,  19
4048,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01398,  -105.1610,  'LA JOYA ',  115.00,  19
4049,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01984,  -103.1191,  'SEBASTIA',  115.00,  19
4050,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.00964,  -100.7972,  'SEBASTIA',  13.800,  19
4051,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99676,  -96.6579,  'BISHOP 0',  115.00,  21
4052,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99676,  -96.6579,  'BISHOP 1',  18.000,  21
4053,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02284,  -94.1282,  'ARMSTRON',  115.00,  19
4054,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99589,  -85.6321,  'SKIDMORE',  115.00,  21
4055,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00233,  -91.0843,  'CORPUS C',  115.00,  21
4056,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02079,  -84.1473,  'GREGORY ',  230.00,  21
4057,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00955,  -88.7025,  'GREGORY ',  115.00,  21
4058,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.7857,  'GREGORY ',  13.800,  21
4059,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -83.0047,  'GREGORY ',  13.800,  21
4060,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.1781,  'GREGORY ',  13.800,  21
4061,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -81.0306,  'GREGORY ',  13.800,  21
4062,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.2533,  'GREGORY ',  13.800,  21
4063,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -80.9717,  'GREGORY ',  13.800,  21
4064,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99826,  -91.6482,  'CORPUS C',  115.00,  21
4065,  2,  0.000,  0.000,  0.000,  0.000,  4,  0.99826,  -91.6482,  'CORPUS C',  18.000,  21
4066,  1,  -0.019,  -101.530,  0.000,  0.000,  4,  1.03000,  -110.7015,  'WESLACO ',  115.00,  19
4067,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01236,  -105.9004,  'HARLINGE',  115.00,  19
4068,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02649,  -110.9268,  'ELSA 0  ',  115.00,  19
4069,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00236,  -91.3945,  'CORPUS C',  115.00,  21
4070,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01782,  -95.7825,  'BROWNSVI',  230.00,  19
4071,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00800,  -98.9206,  'BROWNSVI',  115.00,  19
4072,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00734,  -90.8863,  'CORPUS C',  115.00,  21
4073,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02220,  -101.5983,  'MISSION ',  230.00,  19
4074,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02834,  -103.4739,  'MISSION ',  115.00,  19
4075,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02220,  -101.5983,  'MISSION ',  24.000,  19
4076,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02220,  -101.5983,  'MISSION ',  24.000,  19
4077,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02220,  -101.5983,  'MISSION ',  24.000,  19
4078,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00106,  -91.2511,  'CORPUS C',  115.00,  21
4079,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02222,  -106.6782,  'MISSION ',  115.00,  19
4080,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03229,  -88.6446,  'CORPUS C',  230.00,  21
4081,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02466,  -91.1134,  'CORPUS C',  115.00,  21
4082,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -84.8459,  'CORPUS C',  13.800,  21
4083,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.1461,  'CORPUS C',  13.800,  21
4084,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.7387,  'CORPUS C',  13.800,  21
4085,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -86.2834,  'CORPUS C',  13.800,  21
4086,  1,  -0.155,  -79.551,  0.000,  0.000,  4,  1.03000,  -103.6813,  'RIO HOND',  115.00,  19
4087,  1,  0.001,  -127.171,  0.000,  0.000,  4,  1.02944,  -92.3490,  'CORPUS C',  115.00,  21
4088,  1,  -0.013,  -192.913,  0.000,  0.000,  4,  1.03000,  -110.3644,  'PHARR 0 ',  115.00,  19
4089,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  115.00,  19
4090,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4091,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4092,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4093,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4094,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4095,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4096,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4097,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4098,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01498,  -107.3451,  'SANTA RO',  13.800,  19
4099,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99610,  -91.8738,  'ODEM 0  ',  115.00,  21
4100,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00555,  -90.7429,  'CORPUS C',  115.00,  21
4101,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01372,  -90.4133,  'LAREDO 3',  115.00,  20
4102,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01244,  -102.2742,  'OLMITO 0',  115.00,  19
4103,  1,  -0.003,  -102.973,  0.000,  0.000,  4,  1.03000,  -111.7110,  'EDINBURG',  115.00,  19
4104,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00173,  -91.1333,  'TAFT 2 0',  115.00,  21
4105,  1,  -9.752,  -17.018,  0.000,  0.000,  4,  1.00938,  -90.9068,  'TAFT 2 1',  18.000,  21
4106,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00945,  -100.8202,  'PORT ISA',  115.00,  19
4107,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02528,  -109.9852,  'DONNA 0 ',  115.00,  19
4108,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00731,  -89.1591,  'INGLESID',  115.00,  21
4109,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99877,  -92.8358,  'CORPUS C',  115.00,  21
4110,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01354,  -105.5585,  'LOS FRES',  115.00,  19
4111,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01023,  -108.0019,  'HARLINGE',  115.00,  19
4112,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02534,  -96.2191,  'RIVIERA ',  115.00,  21
4113,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02680,  -88.2458,  'LAREDO 1',  230.00,  20
4114,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02051,  -89.7545,  'LAREDO 1',  115.00,  20
4115,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.1126,  'LAREDO 1',  13.800,  20
4116,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -87.0597,  'LAREDO 1',  13.800,  20
4117,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02341,  -75.9446,  'JOURDANT',  115.00,  20
4118,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99436,  -96.1028,  'GEORGE W',  115.00,  21
4119,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01249,  -97.0986,  'ROMA 0  ',  115.00,  19
4120,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00335,  -90.9666,  'CORPUS C',  115.00,  21
4121,  1,  -0.041,  -39.475,  0.000,  0.000,  4,  1.03000,  -108.4543,  'SANTA MA',  115.00,  19
4122,  1,  0.020,  -158.161,  0.000,  0.000,  4,  1.02684,  -109.8881,  'MCALLEN ',  115.00,  19
4123,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00377,  -92.8735,  'CORPUS C',  115.00,  21
4124,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01983,  -102.6954,  'FALFURRI',  115.00,  19
4125,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98978,  -77.8238,  'PETTUS 0',  115.00,  21
4126,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01007,  -100.3724,  'BROWNSVI',  115.00,  19
4127,  1,  0.021,  -72.173,  0.000,  0.000,  4,  1.01539,  -99.3568,  'ALICE 0 ',  115.00,  21
4128,  1,  0.015,  -73.906,  0.000,  0.000,  4,  1.02752,  -108.4701,  'RIO GRAN',  115.00,  19
4129,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03519,  -91.4173,  'PREMONT ',  115.00,  20
4130,  1,  -0.006,  -19.476,  0.000,  0.000,  4,  1.03000,  -93.3099,  'FREER 0 ',  115.00,  20
4131,  1,  -0.015,  -109.062,  0.000,  0.000,  4,  1.02999,  -78.3422,  'PEARSALL',  230.00,  20
4132,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02547,  -79.4790,  'PEARSALL',  115.00,  20
4133,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -78.3422,  'PEARSALL',  20.000,  20
4134,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -78.3422,  'PEARSALL',  20.000,  20
4135,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -78.3422,  'PEARSALL',  20.000,  20
4136,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -78.3422,  'PEARSALL',  20.000,  20
4137,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -78.3422,  'PEARSALL',  20.000,  20
4138,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02999,  -78.3422,  'PEARSALL',  20.000,  20
4139,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99355,  -95.5704,  'SANDIA 0',  115.00,  21
4140,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03365,  -90.8505,  'SARITA 1',  230.00,  21
4141,  1,  -0.026,  -39.628,  0.000,  0.000,  4,  1.03000,  -93.9257,  'SARITA 1',  115.00,  21
4142,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -89.4124,  'SARITA 1',  13.800,  21
4143,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01215,  -82.0041,  'DILLEY 0',  115.00,  20
4144,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99731,  -96.9499,  'ORANGE G',  115.00,  21
4145,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00421,  -90.4300,  'PORTLAND',  115.00,  21
4146,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02519,  -88.3474,  'LAREDO 4',  230.00,  20
4147,  1,  0.003,  -105.850,  0.000,  0.000,  4,  1.02883,  -89.8489,  'LAREDO 4',  115.00,  20
4148,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00206,  -95.9634,  'THREE RI',  115.00,  20
4149,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98476,  -83.9246,  'ROCKPORT',  115.00,  21
4150,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00251,  -91.5557,  'CORPUS C',  115.00,  21
4151,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03176,  -92.6883,  'ARMSTRON',  230.00,  21
4152,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02675,  -92.1717,  'ARMSTRON',  115.00,  21
4153,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -91.4439,  'ARMSTRON',  18.000,  21
4154,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01214,  -106.4239,  'PENITAS ',  115.00,  19
4155,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01523,  -104.5813,  'SULLIVAN',  115.00,  19
4156,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00678,  -92.5420,  'CORPUS C',  115.00,  21
4157,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02217,  -108.5847,  'MISSION ',  115.00,  19
4158,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01941,  -86.4287,  'CORPUS C',  230.00,  21
4159,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01000,  -89.8031,  'CORPUS C',  115.00,  21
4160,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -84.9257,  'CORPUS C',  13.800,  21
4161,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.7245,  'CORPUS C',  13.800,  21
4162,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.03000,  -82.7738,  'CORPUS C',  13.800,  21
4163,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01941,  -86.4287,  'CORPUS C',  13.800,  21
4164,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01423,  -103.5765,  'GRULLA 0',  115.00,  19
4165,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02695,  -90.6384,  'SARITA 2',  115.00,  21
4166,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01382,  -87.9883,  'SARITA 2',  13.800,  21
4167,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01709,  -108.8867,  'HARGILL ',  115.00,  19
4168,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00898,  -90.0486,  'CORPUS C',  115.00,  21
4169,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99356,  -93.5818,  'MATHIS 0',  115.00,  21
4170,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00048,  -90.5559,  'ARANSAS ',  115.00,  21
4171,  1,  0.234,  -104.161,  0.000,  0.000,  4,  1.02058,  -105.1053,  'SAN BENI',  115.00,  19
4172,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01942,  -77.5421,  'PLEASANT',  115.00,  20
4173,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.98328,  -76.2205,  'REFUGIO ',  115.00,  21
4174,  1,  -0.035,  -68.164,  0.000,  0.000,  4,  1.03000,  -75.8582,  'LYTLE 0 ',  115.00,  20
4175,  1,  -0.009,  -11.451,  0.000,  0.000,  4,  1.03000,  -89.3316,  'LAREDO 2',  115.00,  20
4176,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.03867,  -87.8095,  'BRUNI 1 ',  115.00,  20
4177,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.04000,  -85.4911,  'BRUNI 1 ',  13.800,  20
4178,  1,  0.003,  -45.971,  0.000,  0.000,  4,  1.01332,  -80.2467,  'GOLIAD 0',  115.00,  21
4179,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01912,  -94.4713,  'SAN DIEG',  115.00,  20
4180,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00003,  -91.3193,  'PORT ARA',  115.00,  21
4181,  1,  -10.841,  -42.620,  0.000,  0.000,  4,  1.01713,  -83.2079,  'TAFT 1 0',  230.00,  21
4182,  1,  0.000,  0.000,  0.000,  0.000,  4,  0.99418,  -84.1010,  'TAFT 1 1',  115.00,  21
4183,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02485,  -93.7854,  'SAN PERL',  230.00,  19
4184,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01953,  -100.4161,  'SAN PERL',  115.00,  19
4185,  1,  0.003,  -21.710,  0.000,  0.000,  4,  1.02585,  -95.0001,  'ZAPATA 0',  115.00,  19
4186,  1,  0.002,  -56.280,  0.000,  0.000,  4,  1.02278,  -109.3987,  'SANTA RO',  115.00,  19
4187,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00801,  -87.3109,  'COTULLA ',  115.00,  20
4188,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.02675,  -83.1657,  'QUEMADO ',  115.00,  20
4189,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.00262,  -84.7084,  'CARRIZO ',  115.00,  20
4190,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01598,  -90.3852,  'LAREDO 5',  115.00,  20
4191,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01477,  -98.8166,  'RAYMONDV',  115.00,  19
4192,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02000,  -95.4783,  'BROWNSVI',  230.00,  19
4193,  1,  0.000,  0.000,  0.000,  0.000,  4,  1.01523,  -97.8306,  'BROWNSVI',  115.00,  19
4194,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.01869,  -103.7382,  'SEBASTIA',  115.00,  19
4195,  2,  0.000,  0.000,  0.000,  0.000,  4,  1.02689,  -81.4178,  'OILTON 0',  500.00,  20
4196,  1,  0.015,  -58.317,  0.000,  0.000,  4,  1.03000,  -84.1175,  'OILTON 1',  230.00,  20
4197,  1,  -0.006,  -2.601,  0.000,  0.000,  4,  1.03000,  -86.5098,  'OILTON 2',  115.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -69.4869,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95558,  -76.1129,  'KERENS 0',  161.00,  14
5005,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00173,  -69.9414,  'LIPAN 0 ',  161.00,  18
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02957,  -69.1220,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -68.1441,  'DENTON 4',  161.00,  17
5008,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00553,  -63.1040,  'ALBANY 2',  161.00,  15
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02775,  -69.9566,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02888,  -69.4543,  'PLANO 2 ',  161.00,  16
5011,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94421,  -76.7061,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -68.5126,  'DENTON 5',  161.00,  17
5013,  1,  0.008,  -61.778,  0.000,  0.000,  5,  1.01471,  -70.6215,  'EARLY 0 ',  161.00,  15
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01493,  -70.0467,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02989,  -65.7541,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02888,  -67.7965,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01352,  -70.1123,  'PONDER 0',  161.00,  17
5018,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -61.3576,  'JACKSBOR',  500.00,  12
5019,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -63.8816,  'JACKSBOR',  161.00,  12
5020,  1,  -6.501,  17.280,  0.000,  0.000,  5,  1.02439,  -61.2372,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -65.2730,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -67.2340,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02787,  -65.2730,  'ALEDO 1 ',  13.800,  17
5024,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97218,  -74.0565,  'GATESVIL',  161.00,  13
5025,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02191,  -66.5108,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -68.8292,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02153,  -69.7013,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -68.8592,  'FORT WOR',  161.00,  17
5029,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00280,  -70.8355,  'TROY 0  ',  161.00,  13
5030,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01998,  -69.5465,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -69.6878,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02315,  -69.3143,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -66.1888,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -67.6036,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -66.1888,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -66.1888,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -64.7113,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02218,  -64.6641,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -65.5195,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02100,  -64.1876,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02280,  -64.8005,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02182,  -64.5543,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01617,  -70.5948,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01938,  -68.2524,  'BOYD 0  ',  161.00,  17
5045,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03447,  -60.6657,  'STEPHENV',  500.00,  18
5046,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03022,  -62.5902,  'STEPHENV',  161.00,  18
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -64.8468,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -66.9220,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03149,  -65.8876,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02127,  -69.5022,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03149,  -65.8876,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02932,  -68.2906,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -68.8665,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92275,  -79.3765,  'GROESBEC',  161.00,  14
5055,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02821,  -61.3142,  'GRAHAM 0',  500.00,  12
5056,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02757,  -61.8931,  'GRAHAM 1',  161.00,  12
5057,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -59.6632,  'GRAHAM 2',  13.800,  12
5058,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -58.9041,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00707,  -71.2087,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01515,  -72.1971,  'MABANK 2',  115.00,  14
5061,  1,  -0.003,  -23.604,  0.000,  0.000,  5,  1.03000,  -74.6148,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01303,  -76.8562,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -65.8065,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02867,  -67.7795,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -65.8065,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03029,  -65.8065,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.9730,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.8808,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -63.7580,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -69.6318,  'DALLAS 4',  161.00,  17
5071,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01432,  -68.7281,  'WACO 3 0',  161.00,  13
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02954,  -68.8699,  'DALLAS 1',  161.00,  16
5073,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -64.0148,  'BANGS 0 ',  161.00,  15
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01875,  -70.4049,  'PROSPER ',  161.00,  16
5075,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99522,  -73.0023,  'EVANT 0 ',  161.00,  18
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01909,  -71.8708,  'TERRELL ',  161.00,  16
5077,  1,  -0.006,  -33.308,  0.000,  0.000,  5,  1.03000,  -72.9677,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02668,  -68.1380,  'AUBREY 0',  161.00,  17
5079,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02012,  -69.3785,  'WACO 4 0',  161.00,  13
5080,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99354,  -72.4607,  'LORENA 0',  161.00,  13
5081,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01921,  -70.3460,  'FORT HOO',  161.00,  13
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02688,  -69.3225,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03154,  -66.8374,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02851,  -68.3835,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01625,  -69.9671,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -69.0734,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98876,  -71.5435,  'MILFORD ',  161.00,  14
5088,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99555,  -70.7789,  'CLIFTON ',  161.00,  18
5089,  1,  -22.148,  -14.071,  0.000,  0.000,  5,  1.00932,  -69.6201,  'CLIFTON ',  13.800,  18
5090,  1,  -0.090,  -141.179,  0.000,  0.000,  5,  1.03000,  -69.7906,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96385,  -74.2418,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -68.6593,  'GRANDVIE',  161.00,  14
5093,  1,  -0.058,  -147.209,  0.000,  0.000,  5,  1.03000,  -69.8352,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02034,  -67.6715,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -69.0777,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02803,  -69.1562,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -68.5571,  'EULESS 2',  161.00,  17
5098,  1,  -0.041,  -103.203,  0.000,  0.000,  5,  1.03000,  -69.5265,  'FORT WOR',  161.00,  17
5099,  1,  -0.020,  -67.466,  0.000,  0.000,  5,  1.03000,  -70.0693,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -69.2463,  'DALLAS 1',  161.00,  16
5101,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00792,  -70.8787,  'COMANCHE',  161.00,  15
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03055,  -67.1053,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02992,  -68.5265,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -68.5282,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -69.5130,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -69.5130,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -69.5130,  'IRVING 1',  13.800,  17
5108,  1,  -0.087,  -160.204,  0.000,  0.000,  5,  1.03000,  -68.7847,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01368,  -69.8354,  'LANCASTE',  161.00,  16
5110,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99257,  -68.6557,  'PALO PIN',  161.00,  12
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02872,  -69.4895,  'ADDISON ',  161.00,  16
5112,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99718,  -69.8592,  'HICO 0  ',  161.00,  18
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02228,  -70.0045,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00717,  -71.7191,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02445,  -71.1008,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02898,  -69.0431,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02140,  -69.5017,  'FORT WOR',  161.00,  17
5118,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98515,  -66.3501,  'BAIRD 0 ',  161.00,  15
5119,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -64.4955,  'PERRIN 0',  161.00,  12
5120,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.04087,  -61.9455,  'BROWNWOO',  500.00,  15
5121,  1,  -0.021,  -16.135,  0.000,  0.000,  5,  1.03000,  -63.4128,  'BROWNWOO',  161.00,  15
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -69.7987,  'DALLAS 6',  161.00,  16
5123,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94113,  -78.0757,  'MARLIN 0',  161.00,  13
5124,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94646,  -77.5657,  'MARLIN 1',  115.00,  13
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -68.2624,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02588,  -69.8084,  'DALLAS 8',  161.00,  16
5127,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98862,  -72.1204,  'JONESBOR',  161.00,  18
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02308,  -69.6772,  'DALLAS 3',  161.00,  16
5129,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01516,  -70.1352,  'GOLDTHWA',  161.00,  18
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -68.7259,  'PLANO 5 ',  161.00,  16
5131,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -67.3683,  'BELTON 0',  500.00,  13
5132,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -68.8681,  'BELTON 1',  161.00,  13
5133,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99479,  -70.5386,  'TOLAR 0 ',  161.00,  18
5134,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00964,  -65.2501,  'BRECKENR',  161.00,  15
5135,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -67.9774,  'EASTLAND',  161.00,  15
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99342,  -70.8448,  'COOPER 0',  161.00,  16
5137,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02111,  -67.0888,  'WACO 1 0',  500.00,  13
5138,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02045,  -68.4581,  'WACO 1 1',  161.00,  13
5139,  1,  -0.046,  -70.233,  0.000,  0.000,  5,  1.03000,  -69.8288,  'DALLAS 4',  161.00,  16
5140,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96905,  -74.6538,  'GATESVIL',  161.00,  13
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01209,  -70.7740,  'ANNA 0  ',  161.00,  16
5142,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99280,  -72.2598,  'MOODY 0 ',  161.00,  13
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02800,  -68.1131,  'FORT WOR',  161.00,  17
5144,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99776,  -69.8938,  'WACO 6 0',  161.00,  13
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02700,  -68.9380,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02296,  -69.4646,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -69.7388,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -69.6199,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02354,  -69.9071,  'DALLAS 7',  161.00,  16
5150,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01924,  -64.6881,  'BRYSON 2',  161.00,  12
5151,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99656,  -71.4590,  'MORGAN 0',  161.00,  18
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -69.6155,  'SACHSE 0',  161.00,  16
5153,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -66.7602,  'PARADISE',  161.00,  12
5154,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98979,  -71.3935,  'RIO VIST',  161.00,  18
5155,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01385,  -66.5309,  'STRAWN 0',  161.00,  12
5156,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00827,  -69.7183,  'MAY-00  ',  161.00,  15
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01590,  -69.7583,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -69.2288,  'MESQUITE',  161.00,  16
5159,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93751,  -78.2928,  'ROSEBUD ',  161.00,  13
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -67.7970,  'DENTON 2',  161.00,  17
5161,  1,  -0.040,  -67.558,  0.000,  0.000,  5,  1.03000,  -69.7149,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91109,  -79.6077,  'AXTELL 0',  161.00,  14
5163,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01844,  -69.9479,  'NOLANVIL',  161.00,  13
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03302,  -66.2449,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03017,  -67.5889,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.7006,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03302,  -66.2449,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -69.9529,  'DALLAS 3',  161.00,  16
5169,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01964,  -68.0222,  'DUBLIN 1',  161.00,  15
5170,  1,  -3.251,  8.640,  0.000,  0.000,  5,  1.01409,  -67.8949,  'DUBLIN 1',  18.000,  15
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95453,  -75.2708,  'MERTENS ',  161.00,  14
5172,  1,  -0.045,  -87.371,  0.000,  0.000,  5,  1.03000,  -69.2839,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02777,  -68.8740,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95087,  -75.5574,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -68.1022,  'DENTON 3',  161.00,  17
5176,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99857,  -67.0753,  'GRAFORD ',  161.00,  12
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02292,  -69.0004,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02052,  -69.8461,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -65.6440,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02533,  -66.5942,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02364,  -69.6729,  'GARLAND ',  161.00,  16
5182,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96883,  -74.3029,  'GATESVIL',  161.00,  13
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02921,  -69.5794,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01563,  -70.5544,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02055,  -69.4736,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01818,  -68.7885,  'VENUS 0 ',  161.00,  17
5187,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02628,  -61.8023,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02508,  -69.4503,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02515,  -69.6618,  'DALLAS 2',  161.00,  16
5190,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00840,  -70.3492,  'GORDON 0',  161.00,  12
5191,  1,  0.003,  -60.069,  0.000,  0.000,  5,  1.00057,  -71.3322,  'MERIDIAN',  161.00,  18
5192,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -67.6161,  'KILLEEN ',  500.00,  13
5193,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03046,  -68.0588,  'KILLEEN ',  161.00,  13
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -69.3013,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -69.2837,  'ARGYLE 0',  161.00,  17
5196,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02783,  -62.1012,  'BRYSON 1',  500.00,  12
5197,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -63.7499,  'BRYSON 1',  161.00,  12
5198,  1,  -8.127,  21.600,  0.000,  0.000,  5,  1.02549,  -62.0498,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02473,  -69.2405,  'FORT WOR',  161.00,  17
5200,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99120,  -69.6665,  'MINERAL ',  161.00,  12
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94743,  -75.0722,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00623,  -69.9941,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02719,  -69.4497,  'DALLAS 3',  161.00,  16
5204,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02795,  -63.1237,  'POOLVILL',  500.00,  12
5205,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02644,  -64.4178,  'POOLVILL',  161.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02258,  -61.1832,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02519,  -62.0836,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -61.8144,  'POOLVILL',  13.800,  12
5209,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98187,  -70.5291,  'WALNUT S',  161.00,  18
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02713,  -68.7590,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92062,  -78.9131,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00809,  -70.1173,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -69.3608,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02165,  -69.5961,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01732,  -69.5888,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -69.3647,  'FORT WOR',  161.00,  17
5217,  1,  -0.078,  -125.623,  0.000,  0.000,  5,  1.03000,  -69.1712,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01607,  -70.0957,  'JUSTIN 0',  161.00,  17
5219,  1,  0.005,  -31.565,  0.000,  0.000,  5,  1.01681,  -70.5873,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -70.2575,  'SANGER 0',  161.00,  17
5221,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -70.2220,  'KILLEEN ',  161.00,  13
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99202,  -72.8152,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92144,  -79.5233,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02828,  -69.3219,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -71.4752,  'NEVADA 0',  161.00,  16
5226,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01459,  -70.4782,  'ZEPHYR 0',  161.00,  15
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01669,  -71.4359,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -68.5849,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02324,  -69.3716,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -69.7180,  'DALLAS 2',  161.00,  16
5231,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99450,  -70.8722,  'HAMILTON',  161.00,  18
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02763,  -69.5339,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -69.1536,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02326,  -69.1310,  'FRISCO 1',  161.00,  16
5235,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00774,  -71.2304,  'SALADO 0',  161.00,  13
5236,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03003,  -60.5613,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -60.7721,  'OLNEY 1 ',  161.00,  12
5238,  1,  -12.190,  32.400,  0.000,  0.000,  5,  1.02697,  -60.4941,  'OLNEY 1 ',  18.000,  12
5239,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03781,  -65.6161,  'GOLDTHWA',  500.00,  18
5240,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03216,  -68.0088,  'GOLDTHWA',  161.00,  18
5241,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03362,  -69.0464,  'GOLDTHWA',  115.00,  18
5242,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03362,  -69.0464,  'GOLDTHWA',  115.00,  18
5243,  1,  -8.127,  21.600,  0.000,  0.000,  5,  1.03239,  -65.4986,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02293,  -69.2866,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02633,  -69.8270,  'GRAPEVIN',  161.00,  17
5246,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99322,  -68.5531,  'GLEN ROS',  161.00,  18
5247,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98494,  -71.0442,  'KOPPERL ',  161.00,  18
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02741,  -68.7299,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02338,  -68.1885,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02491,  -68.6718,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02738,  -69.3324,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02624,  -69.7541,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02569,  -68.9712,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02472,  -69.1086,  'ROANOKE ',  161.00,  17
5255,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99200,  -70.5051,  'MILLSAP ',  161.00,  12
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00087,  -70.3674,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98955,  -71.4773,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02200,  -69.5444,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02027,  -70.9856,  'LAVON 0 ',  161.00,  16
5260,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02290,  -61.2267,  'GLEN ROS',  500.00,  18
5261,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00778,  -65.6596,  'GLEN ROS',  161.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01509,  -56.9801,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -58.2063,  'GLEN ROS',  13.800,  18
5264,  1,  -0.040,  -79.553,  0.000,  0.000,  5,  1.03000,  -68.7224,  'DE LEON ',  161.00,  15
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -68.2610,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -69.0137,  'CEDAR HI',  161.00,  17
5267,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97871,  -74.2192,  'MC GREGO',  161.00,  13
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98861,  -71.8291,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01528,  -67.8967,  'MIDLOTHI',  161.00,  17
5270,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95400,  -74.5975,  'WEST 0  ',  161.00,  13
5271,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97823,  -73.5541,  'BARTLETT',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -69.7274,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -69.3352,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01647,  -69.6369,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92641,  -78.7251,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97135,  -72.2695,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02201,  -69.4069,  'LITTLE E',  161.00,  16
5278,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00596,  -70.0329,  'TEMPLE 2',  161.00,  13
5279,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02610,  -67.2778,  'TEMPLE 1',  500.00,  13
5280,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01880,  -68.5599,  'TEMPLE 1',  161.00,  13
5281,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02039,  -66.4054,  'TEMPLE 1',  13.800,  13
5282,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -66.5402,  'TEMPLE 1',  13.800,  13
5283,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02255,  -66.7125,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01492,  -70.9078,  'QUINLAN ',  161.00,  16
5285,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00868,  -68.7960,  'CHICO 0 ',  161.00,  12
5286,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00920,  -66.8928,  'DUBLIN 2',  161.00,  18
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02495,  -69.1080,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98673,  -72.0661,  'WOLFE CI',  161.00,  16
5289,  1,  -0.093,  -120.562,  0.000,  0.000,  5,  1.03000,  -69.3742,  'DALLAS 2',  161.00,  16
5290,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98912,  -71.5363,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02410,  -69.5679,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -68.9580,  'FORT WOR',  161.00,  17
5293,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01615,  -66.8928,  'JOSHUA 0',  161.00,  18
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -69.8779,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -66.7787,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02711,  -68.2741,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -66.7787,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -66.7787,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -66.7787,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -66.7787,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03162,  -66.7787,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.4765,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.8076,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03137,  -66.8231,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02922,  -68.5761,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -68.4097,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02894,  -69.0148,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02342,  -69.2158,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -69.7349,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02754,  -69.4239,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02733,  -69.9765,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01990,  -69.2939,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02362,  -68.0572,  'HUTCHINS',  161.00,  16
5314,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98434,  -72.1413,  'VALLEY M',  161.00,  13
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01606,  -69.9341,  'DENTON 6',  161.00,  17
5316,  1,  -0.057,  -104.884,  0.000,  0.000,  5,  1.03000,  -69.5436,  'MESQUITE',  161.00,  16
5317,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -63.0295,  'GRANBURY',  500.00,  18
5318,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02400,  -64.5102,  'GRANBURY',  161.00,  18
5319,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01742,  -62.2039,  'GRANBURY',  13.200,  18
5320,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01699,  -62.1136,  'GRANBURY',  13.200,  18
5321,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01768,  -62.2394,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03147,  -66.4855,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02731,  -68.5849,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.2333,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.2289,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -65.7179,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92334,  -78.2885,  'MOUNT CA',  161.00,  14
5328,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99880,  -72.1646,  'RIESEL 2',  161.00,  13
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -69.4125,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -68.7572,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01035,  -70.8703,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -69.8506,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01221,  -69.8960,  'RED OAK ',  161.00,  14
5334,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99430,  -62.8215,  'CLYDE 0 ',  161.00,  15
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -69.6319,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -69.1107,  'ROWLETT ',  161.00,  16
5337,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01874,  -64.5225,  'JACKSBOR',  161.00,  12
5338,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01488,  -68.2915,  'GRANBURY',  161.00,  18
5339,  1,  -0.034,  -74.042,  0.000,  0.000,  5,  1.03000,  -69.7866,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02453,  -69.8223,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02966,  -68.8480,  'LEWISVIL',  161.00,  17
5342,  1,  -1.502,  -3.201,  0.000,  0.000,  5,  1.03387,  -68.7653,  'LEWISVIL',  13.800,  17
5343,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -67.8990,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02850,  -69.8752,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98328,  -72.2468,  'HILLSBOR',  161.00,  14
5346,  1,  -0.094,  -218.281,  0.000,  0.000,  5,  1.03000,  -69.2666,  'FORT WOR',  161.00,  17
5347,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98571,  -65.7737,  'CISCO 0 ',  161.00,  15
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99800,  -70.3394,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -68.9405,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02899,  -66.9148,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -68.5316,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02363,  -69.4670,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02656,  -68.9998,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02199,  -70.2601,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01416,  -68.5929,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02941,  -69.6207,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -68.7612,  'ALLEN 2 ',  161.00,  16
5358,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02517,  -66.0702,  'RIESEL 1',  500.00,  13
5359,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00975,  -68.4790,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -64.4962,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -63.3898,  'BRIDGEPO',  500.00,  12
5362,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -64.7282,  'BRIDGEPO',  161.00,  12
5363,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -63.3898,  'BRIDGEPO',  13.800,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02461,  -62.7491,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -62.0535,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02159,  -61.8680,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -61.9137,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02346,  -62.4093,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -61.7874,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02664,  -68.6692,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -69.0797,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02718,  -69.7604,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02065,  -69.9493,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02578,  -68.5886,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02678,  -69.1464,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -68.9728,  'DALLAS 4',  161.00,  17
5377,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01830,  -70.7308,  'KILLEEN ',  161.00,  13
5378,  1,  0.002,  -117.809,  0.000,  0.000,  5,  1.02083,  -70.3708,  'WACO 5 0',  161.00,  13
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -69.6071,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03026,  -66.1138,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -67.8940,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.9661,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -64.8048,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02811,  -66.6916,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02708,  -67.9304,  'DALLAS 3',  161.00,  16
5386,  1,  -0.054,  -126.938,  0.000,  0.000,  5,  1.03000,  -69.6445,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01934,  -70.1478,  'FORT WOR',  161.00,  17
5388,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01868,  -66.6966,  'WACO 2 0',  500.00,  13
5389,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00880,  -68.4295,  'WACO 2 1',  161.00,  13
5390,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98102,  -72.8022,  'ROGERS 0',  161.00,  13
5391,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95279,  -77.7707,  'ROGERS 1',  115.00,  13
5392,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92161,  -82.0557,  'ROGERS 2',  115.00,  13
5393,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00150,  -69.7259,  'CHINA SP',  161.00,  13
5394,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03801,  -57.5206,  'ALBANY 1',  500.00,  15
5395,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03283,  -56.5071,  'ALBANY 1',  230.00,  15
5396,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01776,  -59.9141,  'ALBANY 1',  161.00,  15
5397,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01411,  -57.8965,  'ALBANY 1',  115.00,  15
5398,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01411,  -57.8965,  'ALBANY 1',  115.00,  15
5399,  1,  -8.972,  -17.068,  0.000,  0.000,  5,  1.03978,  -57.4705,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02106,  -69.2361,  'MCKINNEY',  161.00,  16
5401,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -63.4148,  'GRANBURY',  500.00,  18
5402,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01991,  -65.4053,  'GRANBURY',  161.00,  18
5403,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -63.4148,  'GRANBURY',  18.000,  18
5404,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -63.4148,  'GRANBURY',  18.000,  18
5405,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -63.4148,  'GRANBURY',  18.000,  18
5406,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02358,  -63.4148,  'GRANBURY',  18.000,  18
5407,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99891,  -71.6053,  'CLIFTON ',  161.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -70.5886,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -69.1668,  'ARLINGTO',  161.00,  17
5410,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03016,  -67.5446,  'KILLEEN ',  500.00,  13
5411,  1,  -0.090,  -117.600,  0.000,  0.000,  5,  1.03000,  -69.5872,  'KILLEEN ',  161.00,  13
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02233,  -70.0467,  'WYLIE 0 ',  161.00,  16
5413,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03145,  -62.2403,  'PALO PIN',  500.00,  12
5414,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02960,  -65.5828,  'PALO PIN',  161.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02734,  -61.6066,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -61.6001,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02774,  -61.6767,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03145,  -62.2403,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03145,  -62.2403,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02596,  -68.4802,  'FORT WOR',  161.00,  17
5421,  1,  -0.110,  -142.113,  0.000,  0.000,  5,  1.03000,  -71.2378,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.051,  -32.155,  0.000,  0.000,  5,  1.03000,  -69.0656,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.0656,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -69.0656,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -69.4380,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99000,  -72.6751,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00951,  -69.4975,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02760,  -68.4474,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -70.0585,  'FORT WOR',  161.00,  17
5430,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -69.6765,  'WEATHERF',  161.00,  12
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02541,  -69.3022,  'ROCKWALL',  161.00,  16
5432,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01652,  -69.3062,  'WEATHERF',  161.00,  12
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02430,  -69.4618,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02544,  -69.8259,  'NEWARK 0',  161.00,  17
5435,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00849,  -69.2995,  'SANTO 0 ',  161.00,  12
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02895,  -69.4712,  'DALLAS 1',  161.00,  16
5437,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92283,  -78.0664,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02513,  -69.3235,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01446,  -68.6492,  'WAXAHACH',  161.00,  14
5440,  1,  -0.053,  -98.057,  0.000,  0.000,  5,  1.03000,  -69.5362,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02714,  -68.8360,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -69.5605,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -69.4110,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02157,  -64.7811,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01727,  -67.4249,  'MIDLOTHI',  161.00,  17
5446,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00369,  -71.8346,  'HEWITT 0',  161.00,  13
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02306,  -68.8231,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -66.6618,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03027,  -68.2448,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98720,  -73.0525,  'MELISSA ',  161.00,  16
5451,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03077,  -67.1379,  'COPPERAS',  500.00,  13
5452,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02239,  -68.3564,  'COPPERAS',  161.00,  13
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02231,  -68.0320,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01985,  -70.3279,  'GREENVIL',  161.00,  16
5455,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01070,  -69.7941,  'ALVORD 0',  161.00,  12
5456,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99851,  -68.4711,  'GORMAN 0',  161.00,  15
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02619,  -69.0032,  'COLLEYVI',  161.00,  17
5458,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97130,  -73.8744,  'HOLLAND ',  161.00,  13
5459,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95110,  -78.4976,  'HOLLAND ',  115.00,  13
5460,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92043,  -82.7243,  'HOLLAND ',  115.00,  13
5461,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01144,  -69.6426,  'TEMPLE 3',  161.00,  13
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02197,  -69.3720,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02698,  -69.6148,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03156,  -66.8991,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03040,  -68.2713,  'FRISCO 2',  161.00,  16
5466,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96919,  -74.7363,  'GATESVIL',  161.00,  13
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02545,  -69.8025,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02081,  -69.6338,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -69.7983,  'FORT WOR',  161.00,  17
5470,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00914,  -71.3378,  'WOODWAY ',  161.00,  13
5471,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02035,  -68.1187,  'MINGUS 0',  161.00,  12
5472,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03127,  -59.8625,  'THROCKMO',  161.00,  15
5473,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02305,  -65.3944,  'NEMO 0  ',  161.00,  18
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95251,  -75.0925,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -68.9711,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94542,  -77.1013,  'CORSICAN',  161.00,  14
5477,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -70.1845,  'HARKER H',  161.00,  13
5478,  1,  0.009,  -127.168,  0.000,  0.000,  5,  1.02944,  -69.4743,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02965,  -66.0716,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02438,  -67.6432,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01466,  -69.3541,  'FORT WOR',  161.00,  17
5482,  1,  -0.051,  -114.424,  0.000,  0.000,  5,  1.03000,  -69.9958,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02896,  -68.6266,  'NORTH RI',  161.00,  17
5484,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00171,  -64.1074,  'CROSS PL',  161.00,  15
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02266,  -67.1721,  'BLOOMING',  161.00,  14
6001,  1,  -0.057,  -106.707,  0.000,  0.000,  6,  1.03000,  -73.9842,  'CONVERSE',  115.00,  22
6002,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01637,  -74.4219,  'SAN ANTO',  115.00,  26
6003,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03826,  -65.4297,  'BASTROP ',  500.00,  25
6004,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03015,  -66.1595,  'BASTROP ',  230.00,  25
6005,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03008,  -68.5564,  'BASTROP ',  115.00,  25
6006,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.6178,  'BASTROP ',  13.800,  25
6007,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.1273,  'BASTROP ',  13.800,  25
6008,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.5489,  'BASTROP ',  13.800,  25
6009,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -63.9549,  'BASTROP ',  13.800,  25
6010,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -64.4041,  'BASTROP ',  13.800,  25
6011,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01925,  -71.7502,  'MARION 2',  115.00,  22
6012,  1,  -0.013,  -34.868,  0.000,  0.000,  6,  1.03000,  -70.3941,  'PAIGE 0 ',  115.00,  25
6013,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01462,  -74.6189,  'SAN ANTO',  115.00,  26
6014,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98978,  -78.3467,  'WAELDER ',  115.00,  24
6015,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02483,  -74.8681,  'ATASCOSA',  115.00,  26
6016,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02504,  -73.4978,  'SAN ANTO',  115.00,  26
6017,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01634,  -73.2578,  'CIBOLO 0',  115.00,  22
6018,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01848,  -72.0340,  'AUSTIN 6',  115.00,  23
6019,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01870,  -72.3854,  'AUSTIN 2',  115.00,  23
6020,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01778,  -72.1564,  'HORSESHO',  115.00,  23
6021,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03933,  -67.6304,  'LEANDER ',  500.00,  23
6022,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03528,  -68.9112,  'LEANDER ',  230.00,  23
6023,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03034,  -70.5938,  'LEANDER ',  115.00,  23
6024,  1,  -0.058,  -125.592,  0.000,  0.000,  6,  1.03000,  -73.7108,  'AUSTIN 1',  115.00,  23
6025,  1,  -0.221,  -186.486,  0.000,  0.000,  6,  1.03000,  -74.0568,  'SAN ANTO',  115.00,  26
6026,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01877,  -73.5914,  'SAN ANTO',  115.00,  26
6027,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02444,  -71.5675,  'ELGIN 0 ',  115.00,  23
6028,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02057,  -71.8734,  'AUSTIN 3',  115.00,  23
6029,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98571,  -80.2924,  'RUNGE 0 ',  115.00,  24
6030,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01232,  -67.1423,  'YOAKUM 0',  230.00,  24
6031,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01652,  -68.4032,  'YOAKUM 1',  115.00,  24
6032,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01818,  -73.7964,  'AUSTIN 3',  115.00,  23
6033,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03306,  -68.2766,  'PFLUGERV',  500.00,  23
6034,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02896,  -69.6986,  'PFLUGERV',  230.00,  23
6035,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02491,  -71.2449,  'PFLUGERV',  115.00,  23
6036,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02452,  -70.7273,  'SAN ANTO',  230.00,  22
6037,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02149,  -72.4116,  'SAN ANTO',  115.00,  22
6038,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03725,  -67.3247,  'AUSTIN 3',  500.00,  23
6039,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02801,  -69.6836,  'AUSTIN 3',  230.00,  23
6040,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -72.2568,  'AUSTIN 3',  115.00,  23
6041,  1,  -9.546,  -13.936,  0.000,  0.000,  6,  1.03998,  -67.2258,  'AUSTIN 3',  13.800,  23
6042,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.3836,  'AUSTIN 3',  13.800,  23
6043,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02137,  -72.7819,  'SAN ANTO',  115.00,  26
6044,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01347,  -74.2453,  'SAN ANTO',  115.00,  26
6045,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03281,  -68.8654,  'SAN ANTO',  500.00,  26
6046,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02806,  -71.1115,  'SAN ANTO',  230.00,  26
6047,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02277,  -73.6553,  'SAN ANTO',  115.00,  26
6048,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03281,  -68.8654,  'SAN ANTO',  13.800,  26
6049,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03281,  -68.8654,  'SAN ANTO',  13.800,  26
6050,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03281,  -68.8654,  'SAN ANTO',  13.800,  26
6051,  1,  -17.220,  -29.116,  0.000,  0.000,  6,  1.03997,  -68.6375,  'SAN ANTO',  13.800,  26
6052,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03281,  -68.8654,  'SAN ANTO',  13.800,  26
6053,  1,  -17.220,  -25.361,  0.000,  0.000,  6,  1.03997,  -68.6008,  'SAN ANTO',  13.800,  26
6054,  1,  -17.220,  -13.265,  0.000,  0.000,  6,  1.03997,  -68.3583,  'SAN ANTO',  13.800,  26
6055,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98367,  -82.9160,  'BERGHEIM',  115.00,  26
6056,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02980,  -66.7753,  'NEW BRAU',  500.00,  22
6057,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02887,  -68.5999,  'NEW BRAU',  230.00,  22
6058,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02785,  -69.6454,  'NEW BRAU',  115.00,  22
6059,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.95025,  -89.4806,  'D HANIS ',  115.00,  26
6060,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -74.6013,  'SAN ANTO',  115.00,  26
6061,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02076,  -72.5064,  'AUSTIN 7',  115.00,  23
6062,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02325,  -65.0779,  'BRENHAM ',  500.00,  25
6063,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02179,  -66.5921,  'BRENHAM ',  230.00,  25
6064,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01283,  -69.8294,  'BRENHAM ',  115.00,  25
6065,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01521,  -72.6079,  'BERTRAM ',  115.00,  23
6066,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03095,  -67.0387,  'MARION 1',  500.00,  22
6067,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02779,  -68.8430,  'MARION 1',  230.00,  22
6068,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02097,  -71.9053,  'MARION 1',  115.00,  22
6069,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.3479,  'MARION 1',  18.000,  22
6070,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.3667,  'MARION 1',  18.000,  22
6071,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.4908,  'MARION 1',  18.000,  22
6072,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.6651,  'MARION 1',  18.000,  22
6073,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.1205,  'MARION 1',  18.000,  22
6074,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.1279,  'MARION 1',  18.000,  22
6075,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01744,  -63.7831,  'LA GRANG',  500.00,  25
6076,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01404,  -65.3904,  'LA GRANG',  230.00,  25
6077,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00756,  -68.1324,  'LA GRANG',  115.00,  25
6078,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.00959,  -62.6797,  'LA GRANG',  22.000,  25
6079,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01387,  -63.2709,  'LA GRANG',  22.000,  25
6080,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01247,  -63.0845,  'LA GRANG',  22.000,  25
6081,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02585,  -71.1993,  'MARBLE F',  115.00,  23
6082,  1,  -11.673,  -11.782,  0.000,  0.000,  6,  1.03965,  -70.5068,  'MARBLE F',  13.800,  23
6083,  1,  -11.673,  -9.941,  0.000,  0.000,  6,  1.03965,  -70.4535,  'MARBLE F',  13.800,  23
6084,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -72.4282,  'ROUND RO',  115.00,  23
6085,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -72.4282,  'ROUND RO',  13.800,  23
6086,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -72.4282,  'ROUND RO',  13.800,  23
6087,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -72.4282,  'ROUND RO',  13.800,  23
6088,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -72.4282,  'ROUND RO',  13.800,  23
6089,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -72.4282,  'ROUND RO',  13.800,  23
6090,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02375,  -72.4282,  'ROUND RO',  13.800,  23
6091,  1,  -0.041,  -71.537,  0.000,  0.000,  6,  1.03000,  -74.1580,  'WIMBERLE',  115.00,  23
6092,  1,  -0.024,  -36.806,  0.000,  0.000,  6,  1.03000,  -74.1871,  'GONZALES',  115.00,  24
6093,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01646,  -73.2908,  'SAN ANTO',  115.00,  22
6094,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02039,  -73.0668,  'SAN ANTO',  115.00,  22
6095,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02083,  -73.7274,  'HUTTO 0 ',  115.00,  23
6096,  1,  0.000,  -94.165,  0.000,  0.000,  6,  1.02287,  -77.2992,  'LULING 0',  115.00,  24
6097,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01617,  -73.6209,  'SAN ANTO',  115.00,  26
6098,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01718,  -72.9459,  'AUSTIN 1',  115.00,  23
6099,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01115,  -74.4919,  'SAN ANTO',  115.00,  26
6100,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01381,  -75.4085,  'ADKINS 0',  115.00,  22
6101,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -64.2811,  'WINCHEST',  500.00,  25
6102,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02184,  -65.2841,  'WINCHEST',  230.00,  25
6103,  1,  -0.023,  -59.084,  0.000,  0.000,  6,  1.03000,  -68.4360,  'WINCHEST',  115.00,  25
6104,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -64.2811,  'WINCHEST',  13.800,  25
6105,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -64.2811,  'WINCHEST',  13.800,  25
6106,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.01880,  -64.2811,  'WINCHEST',  13.800,  25
6107,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03731,  -66.3345,  'ROCKDALE',  500.00,  25
6108,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02079,  -69.0414,  'ROCKDALE',  230.00,  25
6109,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97032,  -76.2202,  'ROCKDALE',  115.00,  25
6110,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.3211,  'ROCKDALE',  13.800,  25
6111,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.2097,  'ROCKDALE',  13.800,  25
6112,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01762,  -75.6843,  'NATALIA ',  115.00,  26
6113,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01657,  -72.6785,  'AUSTIN 2',  115.00,  23
6114,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01279,  -74.6544,  'SAN ANTO',  115.00,  26
6115,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01419,  -74.0833,  'SAN ANTO',  115.00,  22
6116,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99826,  -75.5518,  'TAYLOR 0',  115.00,  23
6117,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02869,  -68.6999,  'SMITHVIL',  115.00,  25
6118,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03909,  -67.6723,  'CEDAR PA',  500.00,  23
6119,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03173,  -69.7215,  'CEDAR PA',  230.00,  23
6120,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02973,  -71.2624,  'CEDAR PA',  115.00,  23
6121,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01755,  -74.1466,  'SAN ANTO',  115.00,  26
6122,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97195,  -72.9400,  'HALLETTS',  115.00,  24
6123,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01895,  -72.3871,  'AUSTIN 5',  115.00,  23
6124,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02372,  -71.2089,  'NEW BRAU',  115.00,  22
6125,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00920,  -75.7659,  'SUTHERLA',  115.00,  22
6126,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -72.2348,  'AUSTIN 3',  115.00,  23
6127,  1,  0.035,  -7.747,  0.000,  0.000,  6,  0.90875,  -81.6187,  'CAMERON ',  115.00,  25
6128,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01334,  -75.6321,  'SAN ANTO',  115.00,  26
6129,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.93252,  -84.2699,  'MEDINA 0',  115.00,  26
6130,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01700,  -72.4516,  'MANCHACA',  115.00,  23
6131,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02061,  -73.2428,  'SPRING B',  115.00,  22
6132,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01351,  -73.0918,  'AUSTIN 1',  115.00,  23
6133,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98082,  -79.0115,  'FLATONIA',  115.00,  25
6134,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99521,  -76.7705,  'GRANGER ',  115.00,  23
6135,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00086,  -69.1166,  'FAYETTEV',  115.00,  25
6136,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02592,  -73.8764,  'GEORGETO',  115.00,  23
6137,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01213,  -73.6672,  'AUSTIN 3',  115.00,  23
6138,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00344,  -78.7150,  'PIPE CRE',  115.00,  26
6139,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99087,  -76.7579,  'RED ROCK',  115.00,  25
6140,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97203,  -77.7071,  'JARRELL ',  115.00,  23
6141,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -67.0974,  'SAN ANTO',  500.00,  22
6142,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02812,  -69.3964,  'SAN ANTO',  230.00,  22
6143,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02829,  -71.6862,  'SAN ANTO',  115.00,  22
6144,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03086,  -67.0974,  'SAN ANTO',  13.800,  22
6145,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -63.9975,  'SAN ANTO',  13.800,  22
6146,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.1120,  'SAN ANTO',  13.800,  22
6147,  3,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.0135,  'SAN ANTO',  13.800,  22
6148,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.0283,  'SAN ANTO',  13.800,  22
6149,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -66.5430,  'SAN ANTO',  13.800,  22
6150,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02606,  -73.9939,  'SAN ANTO',  115.00,  26
6151,  1,  0.039,  -78.824,  0.000,  0.000,  6,  0.99260,  -76.9153,  'SCHULENB',  115.00,  25
6152,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02803,  -71.5620,  'SAN ANTO',  230.00,  26
6153,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02270,  -72.3921,  'SAN ANTO',  115.00,  26
6154,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00558,  -73.8957,  'DRIPPING',  115.00,  23
6155,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01247,  -75.2625,  'SAN ANTO',  115.00,  26
6156,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02170,  -71.2319,  'MARBLE F',  115.00,  23
6157,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01002,  -76.7552,  'BOERNE 1',  115.00,  26
6158,  1,  -0.033,  -56.529,  0.000,  0.000,  6,  1.03000,  -72.4306,  'WASHINGT',  115.00,  25
6159,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01697,  -73.6525,  'SCHERTZ ',  115.00,  22
6160,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01705,  -72.4142,  'AUSTIN 8',  115.00,  23
6161,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02998,  -66.1697,  'SEGUIN 1',  500.00,  22
6162,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02835,  -68.6151,  'SEGUIN 1',  230.00,  22
6163,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02332,  -71.0016,  'SEGUIN 1',  115.00,  22
6164,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.9533,  'SEGUIN 1',  13.800,  22
6165,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -64.8140,  'SEGUIN 1',  13.800,  22
6166,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.5991,  'SEGUIN 1',  13.800,  22
6167,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03000,  -65.1042,  'SEGUIN 1',  13.800,  22
6168,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01582,  -74.5232,  'SAN ANTO',  115.00,  26
6169,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03282,  -68.0838,  'SAN ANTO',  500.00,  26
6170,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02738,  -70.7394,  'SAN ANTO',  230.00,  26
6171,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01883,  -72.7474,  'SAN ANTO',  115.00,  26
6172,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01286,  -67.6758,  'CUERO 2 ',  230.00,  24
6173,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01631,  -69.0262,  'CUERO 2 ',  115.00,  24
6174,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02066,  -73.9536,  'SAN ANTO',  115.00,  22
6175,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01576,  -72.7598,  'AUSTIN 1',  115.00,  23
6176,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01881,  -72.7215,  'AUSTIN 3',  115.00,  23
6177,  1,  -0.076,  -173.202,  0.000,  0.000,  6,  1.03000,  -71.4066,  'SAN ANTO',  230.00,  26
6178,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01852,  -73.7208,  'SAN ANTO',  115.00,  26
6179,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01376,  -74.6265,  'SAN ANTO',  115.00,  26
6180,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01036,  -75.6996,  'LA VERNI',  115.00,  22
6181,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01682,  -73.6758,  'MANOR 0 ',  115.00,  23
6182,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01632,  -74.6063,  'SAN ANTO',  115.00,  26
6183,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00871,  -70.6303,  'GIDDINGS',  115.00,  25
6184,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01721,  -72.8720,  'AUSTIN 3',  115.00,  23
6185,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01507,  -73.0576,  'AUSTIN 3',  115.00,  23
6186,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02254,  -71.9259,  'AUSTIN 3',  115.00,  23
6187,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02068,  -72.2846,  'AUSTIN 2',  115.00,  23
6188,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00328,  -65.4931,  'COLUMBUS',  230.00,  25
6189,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98589,  -70.0291,  'COLUMBUS',  115.00,  25
6190,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98375,  -78.3166,  'SHINER 0',  115.00,  24
6191,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01688,  -73.1876,  'SAN ANTO',  115.00,  22
6192,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01960,  -68.4640,  'CALDWELL',  230.00,  25
6193,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01303,  -70.3903,  'CALDWELL',  115.00,  25
6194,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01375,  -73.1722,  'AUSTIN 1',  115.00,  23
6195,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99240,  -70.4574,  'INDUSTRY',  115.00,  25
6196,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01766,  -75.2175,  'DALE 0  ',  115.00,  23
6197,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03027,  -68.6559,  'SAN ANTO',  500.00,  26
6198,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02683,  -71.4835,  'SAN ANTO',  230.00,  26
6199,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02651,  -72.8142,  'SAN ANTO',  115.00,  26
6200,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00806,  -74.7653,  'SAN ANTO',  115.00,  26
6201,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01899,  -74.6600,  'SAN ANTO',  115.00,  26
6202,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01178,  -74.8505,  'MARTINDA',  115.00,  22
6203,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01720,  -74.2290,  'SAN ANTO',  115.00,  26
6204,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01288,  -74.4283,  'SAN ANTO',  115.00,  26
6205,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02340,  -71.3976,  'AUSTIN 2',  115.00,  23
6206,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99911,  -71.9070,  'LEXINGTO',  115.00,  25
6207,  1,  -0.039,  -65.974,  0.000,  0.000,  6,  1.03000,  -73.4103,  'LEANDER ',  115.00,  23
6208,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02396,  -73.0188,  'AUSTIN 1',  115.00,  23
6209,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.99674,  -76.3043,  'MICO 0  ',  115.00,  26
6210,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.04075,  -66.9874,  'MARBLE F',  500.00,  23
6211,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03473,  -68.4936,  'MARBLE F',  230.00,  23
6212,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02495,  -71.3994,  'MARBLE F',  115.00,  23
6213,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.2329,  'MARBLE F',  13.800,  23
6214,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.5457,  'MARBLE F',  13.800,  23
6215,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04020,  -66.6160,  'MARBLE F',  13.800,  23
6216,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.1527,  'MARBLE F',  13.800,  23
6217,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01469,  -73.7729,  'AUSTIN 3',  115.00,  23
6218,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01295,  -72.3200,  'LOCKHART',  115.00,  23
6219,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01947,  -73.0423,  'AUSTIN 1',  115.00,  23
6220,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01854,  -73.2195,  'SAN ANTO',  115.00,  22
6221,  1,  -0.030,  -105.104,  0.000,  0.000,  6,  1.03000,  -78.8411,  'FALLS CI',  115.00,  22
6222,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02674,  -69.9616,  'AUSTIN 2',  230.00,  23
6223,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02445,  -71.0996,  'AUSTIN 2',  115.00,  23
6224,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01740,  -73.2716,  'AUSTIN 2',  115.00,  23
6225,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00933,  -74.6549,  'SAN ANTO',  115.00,  26
6226,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96799,  -85.3929,  'BLANCO 0',  115.00,  26
6227,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02267,  -71.6627,  'AUSTIN 2',  115.00,  23
6228,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02812,  -67.0973,  'SAN MARC',  500.00,  22
6229,  1,  -0.015,  -85.579,  0.000,  0.000,  6,  1.03000,  -69.3025,  'SAN MARC',  230.00,  22
6230,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02225,  -71.5667,  'SAN MARC',  115.00,  22
6231,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01009,  -73.2345,  'BUDA 0  ',  115.00,  23
6232,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01712,  -71.9017,  'DEL VALL',  115.00,  23
6233,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01528,  -72.7023,  'AUSTIN 4',  115.00,  23
6234,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03062,  -69.1687,  'SAN ANTO',  500.00,  26
6235,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02914,  -70.3729,  'SAN ANTO',  230.00,  26
6236,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02322,  -72.7272,  'SAN ANTO',  115.00,  26
6237,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90287,  -83.0145,  'BURLINGT',  115.00,  25
6238,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02083,  -71.9953,  'AUSTIN 1',  115.00,  23
6239,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03524,  -66.9257,  'ELMENDOR',  500.00,  22
6240,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02903,  -69.7483,  'ELMENDOR',  230.00,  22
6241,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02411,  -71.6967,  'ELMENDOR',  115.00,  22
6242,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03524,  -66.9257,  'ELMENDOR',  13.800,  22
6243,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.8364,  'ELMENDOR',  13.800,  22
6244,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.0601,  'ELMENDOR',  13.800,  22
6245,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.3503,  'ELMENDOR',  13.800,  22
6246,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.1178,  'ELMENDOR',  13.800,  22
6247,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -66.4392,  'ELMENDOR',  13.800,  22
6248,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.9386,  'ELMENDOR',  13.800,  22
6249,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -65.4980,  'ELMENDOR',  13.800,  22
6250,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01332,  -74.4707,  'SAN ANTO',  115.00,  22
6251,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01830,  -74.6098,  'CANYON L',  115.00,  22
6252,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00792,  -73.3277,  'JOHNSON ',  115.00,  23
6253,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00046,  -74.9944,  'YORKTOWN',  115.00,  24
6254,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -66.8346,  'AUSTIN 2',  500.00,  23
6255,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03189,  -68.2393,  'AUSTIN 2',  230.00,  23
6256,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02200,  -71.3375,  'AUSTIN 2',  115.00,  23
6257,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03259,  -66.1413,  'AUSTIN 2',  13.800,  23
6258,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03049,  -65.5088,  'AUSTIN 2',  13.800,  23
6259,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03493,  -66.8346,  'AUSTIN 2',  13.800,  23
6260,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03222,  -66.0020,  'AUSTIN 2',  13.800,  23
6261,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01451,  -74.5933,  'LACKLAND',  115.00,  26
6262,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02403,  -71.4048,  'LIBERTY ',  115.00,  23
6263,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01783,  -71.6360,  'KENEDY 0',  230.00,  24
6264,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01563,  -73.6122,  'KENEDY 1',  115.00,  24
6265,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02130,  -69.4853,  'CUERO 1 ',  115.00,  24
6266,  1,  -0.804,  -1.719,  0.000,  0.000,  6,  1.02359,  -69.4403,  'CUERO 1 ',  13.800,  24
6267,  1,  -1.287,  -2.727,  0.000,  0.000,  6,  1.02492,  -69.4131,  'CUERO 1 ',  13.800,  24
6268,  1,  -0.804,  -1.719,  0.000,  0.000,  6,  1.02359,  -69.4403,  'CUERO 1 ',  13.800,  24
6269,  1,  -1.287,  -2.727,  0.000,  0.000,  6,  1.02492,  -69.4131,  'CUERO 1 ',  13.800,  24
6270,  1,  -3.218,  -6.817,  0.000,  0.000,  6,  1.03030,  -69.3058,  'CUERO 1 ',  13.800,  24
6271,  1,  -1.966,  -4.090,  0.000,  0.000,  6,  1.02691,  -69.3433,  'CUERO 1 ',  13.800,  24
6272,  1,  -1.287,  -2.727,  0.000,  0.000,  6,  1.02492,  -69.4131,  'CUERO 1 ',  13.800,  24
6273,  1,  -1.287,  -2.727,  0.000,  0.000,  6,  1.02492,  -69.4131,  'CUERO 1 ',  13.800,  24
6274,  1,  -1.502,  -3.201,  0.000,  0.000,  6,  1.02555,  -69.4012,  'CUERO 1 ',  13.800,  24
6275,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01408,  -74.0984,  'SAN ANTO',  115.00,  26
6276,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00977,  -76.6943,  'VON ORMY',  115.00,  26
6277,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02707,  -69.6363,  'KYLE 0  ',  230.00,  23
6278,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02223,  -71.1179,  'KYLE 1  ',  115.00,  23
6279,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02747,  -68.8719,  'SEGUIN 2',  230.00,  22
6280,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02199,  -71.4250,  'SEGUIN 2',  115.00,  22
6281,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01940,  -74.0549,  'UNIVERSA',  115.00,  22
6282,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02425,  -72.7839,  'SPICEWOO',  115.00,  23
6283,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01849,  -74.8284,  'SAINT HE',  115.00,  22
6284,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01797,  -73.5925,  'SAN ANTO',  115.00,  26
6285,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01676,  -75.4889,  'BOERNE 2',  230.00,  26
6286,  1,  -0.021,  -110.915,  0.000,  0.000,  6,  1.01665,  -79.0797,  'BOERNE 2',  115.00,  26
6287,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02458,  -71.4656,  'SAN ANTO',  230.00,  26
6288,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01488,  -73.8298,  'SAN ANTO',  115.00,  26
6289,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01437,  -72.9601,  'AUSTIN 2',  115.00,  23
6290,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02709,  -72.5707,  'AUSTIN 2',  115.00,  23
6291,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01831,  -74.1746,  'SAN ANTO',  115.00,  26
6292,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03562,  -66.4760,  'CEDAR CR',  500.00,  23
6293,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02899,  -68.7530,  'CEDAR CR',  230.00,  23
6294,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01971,  -71.4284,  'CEDAR CR',  115.00,  23
6295,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03378,  -65.9004,  'CEDAR CR',  13.800,  23
6296,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03404,  -65.9842,  'CEDAR CR',  13.800,  23
6297,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.03105,  -65.1346,  'CEDAR CR',  13.800,  23
6298,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02830,  -66.6543,  'NEW BRAU',  500.00,  22
6299,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02949,  -68.3336,  'NEW BRAU',  230.00,  22
6300,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02870,  -69.3560,  'NEW BRAU',  115.00,  22
6301,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02830,  -66.6543,  'NEW BRAU',  22.000,  22
6302,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02245,  -64.9601,  'NEW BRAU',  22.000,  22
6303,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02643,  -66.0822,  'NEW BRAU',  22.000,  22
6304,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02348,  -65.2325,  'NEW BRAU',  22.000,  22
6305,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.02248,  -64.9386,  'NEW BRAU',  22.000,  22
6306,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01996,  -72.1689,  'AUSTIN 1',  115.00,  23
6307,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01320,  -74.0836,  'SAN ANTO',  115.00,  26
6308,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01820,  -73.5283,  'HONDO 0 ',  230.00,  26
6309,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97935,  -78.8628,  'HONDO 1 ',  115.00,  26
6310,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02407,  -73.0709,  'SAN ANTO',  115.00,  22
6311,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98896,  -72.2097,  'NEW ULM ',  115.00,  25
6312,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02802,  -72.5483,  'SAN ANTO',  115.00,  22
6313,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01904,  -72.8017,  'AUSTIN 3',  115.00,  23
6314,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01818,  -73.9128,  'BULVERDE',  115.00,  26
6315,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03310,  -69.3105,  'GEORGETO',  230.00,  23
6316,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02953,  -68.9977,  'GEORGETO',  161.00,  23
6317,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02675,  -69.7921,  'GEORGETO',  161.00,  23
6318,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02377,  -70.7364,  'GEORGETO',  161.00,  23
6319,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02161,  -71.4233,  'GEORGETO',  115.00,  23
6320,  1,  -0.171,  -183.078,  0.000,  0.000,  6,  1.03000,  -73.1520,  'SAN ANTO',  115.00,  22
6321,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02120,  -72.0327,  'FLORESVI',  230.00,  22
6322,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02046,  -74.4193,  'FLORESVI',  115.00,  22
6323,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01397,  -74.0349,  'SAN ANTO',  115.00,  26
6324,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02025,  -73.3890,  'SAN ANTO',  115.00,  22
6325,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.91837,  -81.5973,  'BUCKHOLT',  115.00,  25
6326,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01343,  -70.9722,  'SOMERVIL',  115.00,  25
6327,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98225,  -73.3508,  'WEIMAR 0',  115.00,  25
6328,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.96747,  -81.8208,  'COMFORT ',  115.00,  26
6329,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.98970,  -77.7278,  'NORDHEIM',  115.00,  24
6330,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02117,  -72.5369,  'AUSTIN 9',  115.00,  23
6331,  1,  0.014,  -155.397,  0.000,  0.000,  6,  1.02750,  -73.0631,  'AUSTIN 2',  115.00,  23
6332,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01524,  -74.3098,  'HELOTES ',  115.00,  26
6333,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02995,  -68.8294,  'SAN ANTO',  500.00,  26
6334,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02850,  -70.8411,  'SAN ANTO',  230.00,  26
6335,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02205,  -72.5912,  'SAN ANTO',  115.00,  26
6336,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.92497,  -85.9197,  'BANDERA ',  115.00,  26
6337,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02562,  -73.4474,  'SAN ANTO',  115.00,  26
6338,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.90675,  -81.3204,  'ROCKDALE',  115.00,  25
6339,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.00583,  -72.7779,  'CEDAR CR',  115.00,  23
6340,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01628,  -75.7552,  'NIXON 0 ',  115.00,  24
6341,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01391,  -71.4835,  'CHAPPELL',  115.00,  25
6342,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03267,  -68.4014,  'ROUND RO',  500.00,  23
6343,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02939,  -69.9675,  'ROUND RO',  230.00,  23
6344,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02740,  -71.2068,  'ROUND RO',  115.00,  23
6345,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01541,  -72.9293,  'AUSTIN 1',  115.00,  23
6346,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01393,  -77.2084,  'LEMING 0',  115.00,  26
6349,  2,  0.000,  0.000,  0.000,  0.000,  6,  1.04000,  -67.4180,  'AUSTIN 1',  500.00,  23
6350,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03479,  -68.9227,  'AUSTIN 1',  230.00,  23
6351,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02471,  -71.5165,  'AUSTIN 1',  115.00,  23
6352,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02163,  -73.6817,  'SAN ANTO',  115.00,  26
6353,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02361,  -72.2908,  'ROUND RO',  115.00,  23
6354,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02819,  -70.2941,  'ROUND RO',  230.00,  23
6355,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.02382,  -71.8682,  'ROUND RO',  115.00,  23
6356,  1,  -0.088,  -167.548,  0.000,  0.000,  6,  1.03000,  -74.3291,  'SAN ANTO',  115.00,  26
6357,  1,  0.000,  0.000,  0.000,  0.000,  6,  0.97854,  -85.0441,  'DEVINE 0',  115.00,  26
6358,  1,  -0.066,  -121.441,  0.000,  0.000,  6,  1.03000,  -75.2696,  'GEORGETO',  115.00,  23
6359,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.03315,  -68.6390,  'BURNET 0',  230.00,  23
6360,  1,  0.000,  0.000,  0.000,  0.000,  6,  1.01526,  -68.7589,  'BURNET 1',  115.00,  23
7001,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99647,  -65.3241,  'INEZ 0  ',  115.00,  6
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03519,  -61.5527,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02886,  -63.9967,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02633,  -66.8174,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3026,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.8420,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4826,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.4282,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3003,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00482,  -71.7378,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02664,  -71.1092,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99999,  -68.9668,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01081,  -70.9522,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -69.5339,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -69.5339,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01954,  -67.7618,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01613,  -70.1066,  'HOUSTON ',  115.00,  3
7018,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -61.5475,  'NURSERY ',  500.00,  6
7019,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -64.2220,  'NURSERY ',  230.00,  6
7020,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -66.1924,  'NURSERY ',  115.00,  6
7021,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -61.5475,  'NURSERY ',  18.000,  6
7022,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -61.5475,  'NURSERY ',  18.000,  6
7023,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -61.5475,  'NURSERY ',  18.000,  6
7024,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -61.5475,  'NURSERY ',  18.000,  6
7025,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -61.5475,  'NURSERY ',  18.000,  6
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02287,  -67.1835,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01382,  -70.2045,  'SPRING 1',  115.00,  5
7028,  1,  -0.317,  -247.997,  0.000,  0.000,  7,  1.02000,  -69.6903,  'HOUSTON ',  115.00,  3
7029,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -63.1599,  'PORT LAV',  230.00,  6
7030,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00109,  -68.9614,  'PORT LAV',  115.00,  6
7031,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -63.1599,  'PORT LAV',  13.800,  6
7032,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -63.1599,  'PORT LAV',  13.800,  6
7033,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -63.1599,  'PORT LAV',  13.800,  6
7034,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00481,  -63.1599,  'PORT LAV',  13.800,  6
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -67.6027,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01912,  -69.2287,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03039,  -64.6026,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02119,  -65.6457,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -68.5415,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02830,  -64.5613,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02221,  -66.9573,  'DAYTON 1',  115.00,  4
7042,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01556,  -60.7491,  'VICTORIA',  500.00,  6
7043,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01403,  -63.0400,  'VICTORIA',  230.00,  6
7044,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99932,  -64.9965,  'VICTORIA',  115.00,  6
7045,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -59.5930,  'VICTORIA',  20.000,  6
7046,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02408,  -60.2140,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02952,  -64.9098,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02279,  -66.2330,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -69.1703,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00841,  -71.4653,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01558,  -70.1662,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01397,  -68.9972,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02081,  -66.0277,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00774,  -70.1603,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01577,  -68.7846,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02231,  -67.6207,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01141,  -70.4048,  'SPRING 8',  115.00,  5
7058,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99995,  -57.4764,  'POINT CO',  500.00,  6
7059,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00433,  -59.3691,  'POINT CO',  230.00,  6
7060,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01221,  -61.7980,  'POINT CO',  115.00,  6
7061,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99995,  -57.4764,  'POINT CO',  13.800,  6
7062,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99995,  -57.4764,  'POINT CO',  13.800,  6
7063,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99995,  -57.4764,  'POINT CO',  13.800,  6
7064,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99995,  -57.4764,  'POINT CO',  13.800,  6
7065,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99995,  -57.4764,  'POINT CO',  13.800,  6
7066,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99995,  -57.4764,  'POINT CO',  13.800,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00280,  -71.2933,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00148,  -61.3977,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00113,  -64.3304,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01324,  -68.2863,  'HOUSTON ',  115.00,  4
7071,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98156,  -60.5479,  'PORT O C',  115.00,  6
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02074,  -66.8481,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02630,  -64.6154,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02361,  -66.1802,  'GALVESTO',  115.00,  2
7075,  1,  -0.099,  -247.444,  0.000,  0.000,  7,  1.03000,  -67.5488,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03774,  -60.7929,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03432,  -62.4472,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02654,  -65.5364,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3306,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9182,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9013,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2923,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02687,  -64.0051,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02207,  -65.9815,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01041,  -66.5982,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01196,  -69.1238,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01569,  -68.0625,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99669,  -69.8492,  'RICHMOND',  115.00,  3
7089,  1,  -0.361,  -271.663,  0.000,  0.000,  7,  1.03001,  -70.7203,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01012,  -71.1246,  'PINEHURS',  115.00,  5
7091,  1,  -0.067,  -202.646,  0.000,  0.000,  7,  1.03000,  -70.5825,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01111,  -69.7215,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00682,  -70.2114,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02183,  -70.7965,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.96729,  -48.5313,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98120,  -51.7916,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98495,  -53.4655,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -39.6968,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01265,  -68.8264,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01440,  -69.4177,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00565,  -70.9126,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01286,  -69.0256,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03571,  -60.7794,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02872,  -63.6470,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02685,  -66.3843,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3148,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03571,  -60.7794,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03571,  -60.7794,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3591,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3240,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9006,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.0785,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9590,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9586,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99840,  -69.4474,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01268,  -70.0756,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00590,  -70.7431,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01303,  -68.7551,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00503,  -70.8457,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00503,  -70.8457,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00503,  -70.8457,  'HOUSTON ',  18.000,  3
7123,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97948,  -59.9646,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01041,  -69.7327,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03294,  -61.5420,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02178,  -65.1702,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01899,  -66.9435,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01822,  -69.3537,  'CONROE 7',  115.00,  5
7129,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -64.0418,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03399,  -60.6473,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02692,  -63.9248,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01846,  -66.6334,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03399,  -60.6473,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03110,  -59.5682,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03028,  -59.2908,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02986,  -59.1557,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02994,  -59.0991,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03121,  -59.4187,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03399,  -60.6473,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03399,  -60.6473,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03399,  -60.6473,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03399,  -60.6473,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01404,  -70.9565,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01405,  -68.3999,  'HOUSTON ',  115.00,  4
7145,  1,  -0.072,  -169.967,  0.000,  0.000,  7,  1.03000,  -71.1283,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -71.1283,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01533,  -69.3501,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00927,  -70.6622,  'HOUSTON ',  115.00,  3
7149,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99428,  -63.9604,  'BLOOMING',  115.00,  6
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03066,  -67.8340,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02639,  -69.7140,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01247,  -69.4159,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.97447,  -56.3435,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01784,  -70.6372,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00805,  -69.5433,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01997,  -67.4493,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01547,  -69.5252,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00607,  -70.1739,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03317,  -64.7914,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02586,  -66.2791,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01975,  -68.5224,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.5129,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.3561,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.4757,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.5080,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.2820,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -64.1708,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03317,  -64.7914,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03317,  -64.7914,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.7975,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02524,  -64.7327,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02564,  -66.0974,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00508,  -70.7131,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01219,  -67.9694,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03270,  -65.3751,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02372,  -66.9851,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00959,  -70.1720,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00700,  -70.9238,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00859,  -68.7712,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01155,  -69.9697,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00740,  -70.8834,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00168,  -69.8757,  'PATTISON',  115.00,  3
7183,  1,  -0.271,  -272.477,  0.000,  0.000,  7,  1.03001,  -70.6309,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02773,  -63.2180,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02257,  -64.6655,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -61.6558,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02133,  -64.7882,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01669,  -68.2003,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -61.6558,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -61.6558,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -61.6558,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -61.6558,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02571,  -61.6558,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.2989,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.0832,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -60.8113,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -61.1142,  'HOUSTON ',  13.800,  3
7198,  1,  -0.160,  -134.950,  0.000,  0.000,  7,  1.03000,  -70.4963,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03118,  -64.7531,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02407,  -67.4008,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02133,  -69.9463,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00510,  -71.9001,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99781,  -64.6000,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03749,  -60.6981,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03291,  -62.7083,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03019,  -65.2283,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03749,  -60.6981,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.5751,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9208,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.2074,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.6266,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.9549,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01665,  -67.3114,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00953,  -69.1513,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01095,  -70.5933,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00882,  -70.0000,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01279,  -70.0734,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00985,  -71.4530,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00770,  -66.8458,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -70.0154,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00834,  -69.8200,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01107,  -69.1949,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01325,  -69.8964,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00886,  -70.1284,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00671,  -71.1587,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01445,  -69.6605,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03342,  -63.8121,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02223,  -66.3099,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -67.9563,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01761,  -68.2991,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01634,  -67.3314,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02684,  -66.5886,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00558,  -71.8072,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01437,  -70.8010,  'PORTER 0',  115.00,  5
7235,  1,  -0.151,  -120.933,  0.000,  0.000,  7,  1.03001,  -71.2601,  'CYPRESS ',  115.00,  3
7236,  1,  -0.093,  -135.541,  0.000,  0.000,  7,  1.03000,  -70.9256,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99984,  -68.5628,  'FULSHEAR',  115.00,  1
7238,  1,  -0.028,  -56.077,  0.000,  0.000,  7,  1.03000,  -68.0665,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01630,  -67.4568,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01466,  -69.9459,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00894,  -70.3531,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00963,  -70.4501,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01545,  -69.3633,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00894,  -68.2026,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01321,  -71.1121,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00327,  -71.2424,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99785,  -65.0536,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00589,  -70.5247,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01020,  -69.9300,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01785,  -69.3863,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01088,  -71.6628,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02088,  -62.9459,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01269,  -65.0915,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -70.5830,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01520,  -68.6242,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01101,  -69.3539,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01052,  -68.3268,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01200,  -69.3398,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01683,  -69.2655,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01784,  -68.0654,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99622,  -55.9353,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -72.318,  0.000,  0.000,  7,  1.00975,  -57.7071,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -60.9063,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03017,  -62.7720,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02069,  -66.2481,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03148,  -59.8187,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -60.9063,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -60.9063,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03387,  -60.9063,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03165,  -60.0607,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00849,  -70.4509,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01163,  -68.9778,  'HOUSTON ',  115.00,  3
7273,  1,  -0.054,  -110.254,  0.000,  0.000,  7,  1.03000,  -67.0393,  'TEXAS CI',  115.00,  2
7274,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00913,  -66.3315,  'VICTORIA',  230.00,  6
7275,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00718,  -68.0021,  'VICTORIA',  115.00,  6
7276,  1,  -0.230,  -401.655,  0.000,  0.000,  7,  1.03000,  -70.4461,  'HOUSTON ',  115.00,  3
7277,  1,  -0.002,  -53.040,  0.000,  0.000,  7,  1.02312,  -66.5425,  'GANADO 0',  115.00,  6
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02656,  -64.3506,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02308,  -66.2472,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02656,  -64.3506,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02656,  -64.3506,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -63.3199,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01699,  -66.5641,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -63.3199,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -63.3199,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -63.3199,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -63.3199,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -63.3199,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03059,  -63.3199,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00681,  -71.2157,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00116,  -71.1415,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01691,  -69.2346,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -66.8985,  'SANTA FE',  115.00,  2
7294,  1,  -0.010,  -10.402,  0.000,  0.000,  7,  1.03000,  -65.9635,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00909,  -70.4459,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00372,  -71.0092,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00714,  -69.6168,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01021,  -70.4410,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99902,  -67.2842,  'EAGLE LA',  115.00,  1
7300,  1,  -0.050,  -107.852,  0.000,  0.000,  7,  1.03000,  -71.2145,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00968,  -68.4378,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00070,  -60.4806,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00943,  -64.3067,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99102,  -56.0677,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00270,  -60.5567,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00471,  -64.1394,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99102,  -56.0677,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99102,  -56.0677,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99102,  -56.0677,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  0.99102,  -56.0677,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00266,  -55.3206,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02427,  -62.1397,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01121,  -64.4258,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99302,  -70.7453,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02096,  -70.0859,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00925,  -69.0399,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01443,  -67.3633,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00826,  -69.2222,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00929,  -70.3147,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -60.4397,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02906,  -61.6338,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02258,  -64.1038,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03274,  -59.6115,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03162,  -59.3204,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03158,  -59.3147,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03364,  -59.8923,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00694,  -61.5248,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00519,  -62.6881,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00694,  -61.5248,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01052,  -69.8729,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -62.4210,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02646,  -64.0874,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01712,  -67.6420,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03320,  -62.4210,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.7531,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01506,  -68.7619,  'STAFFORD',  115.00,  3
7337,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99369,  -67.8849,  'EDNA 0  ',  115.00,  6
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01113,  -69.2658,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99859,  -64.1421,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99965,  -70.4347,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01057,  -60.7078,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01762,  -65.2740,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00176,  -68.3933,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00606,  -70.7869,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01265,  -68.8707,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03558,  -60.6947,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02924,  -62.8069,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02417,  -65.1547,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.8898,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.7658,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.1369,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.3229,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3848,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9642,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9576,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.0352,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03558,  -60.6947,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -58.8615,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9167,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.3921,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03558,  -60.6947,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00798,  -70.2526,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01373,  -67.1141,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99940,  -68.4847,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01458,  -69.7943,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -61.8610,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02743,  -64.3905,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02115,  -67.2836,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -61.8610,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -61.8610,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -61.8610,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -61.8610,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -61.8610,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03397,  -61.8610,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -59.9581,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1053,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.5289,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.1860,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -60.3139,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01757,  -64.9609,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01471,  -70.1984,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00920,  -69.5529,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01457,  -66.5753,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00793,  -70.0085,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01078,  -70.7011,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00978,  -70.0186,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00707,  -70.3696,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01572,  -70.5590,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -66.0182,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03209,  -67.4090,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02373,  -68.7233,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02196,  -67.2743,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00064,  -64.6744,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00916,  -69.4704,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -70.5163,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00744,  -69.8987,  'HOUSTON ',  115.00,  3
7397,  1,  -0.096,  -86.972,  0.000,  0.000,  7,  1.03001,  -69.7610,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01702,  -68.0661,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01402,  -69.0628,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03255,  -62.1093,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02757,  -63.8263,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02286,  -66.7789,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -67.8942,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00662,  -71.0671,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02336,  -66.5863,  'GALVESTO',  115.00,  2
7406,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00630,  -58.5595,  'POINT CO',  500.00,  6
7407,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00437,  -59.7150,  'POINT CO',  230.00,  6
7408,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.98934,  -62.1366,  'POINT CO',  115.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01879,  -65.9152,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00939,  -69.2427,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01178,  -70.9746,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01093,  -66.1206,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00373,  -65.7239,  'WHARTON ',  115.00,  1
7414,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01440,  -60.7892,  'VICTORIA',  500.00,  6
7415,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00782,  -62.7198,  'VICTORIA',  230.00,  6
7416,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00561,  -64.2499,  'VICTORIA',  115.00,  6
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01693,  -69.8130,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01698,  -69.5224,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01652,  -67.2027,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02162,  -67.8441,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01199,  -70.7650,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -61.1343,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02992,  -63.5475,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01918,  -66.4183,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00567,  -71.1674,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  0.99176,  -62.7215,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00605,  -71.0715,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -62.0537,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02566,  -61.6320,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01285,  -64.1412,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01492,  -69.9717,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02100,  -74.6659,  'MADISONV',  115.00,  5
8001,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01844,  -72.6773,  'NORMANGE',  115.00,  7
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02238,  -74.0994,  'ARP 0   ',  115.00,  8
8003,  1,  -0.010,  -32.551,  0.000,  0.000,  8,  1.03000,  -73.8792,  'CENTERVI',  115.00,  7
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02967,  -71.2695,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.007,  -37.695,  0.000,  0.000,  8,  1.03000,  -71.9774,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.011,  -31.489,  0.000,  0.000,  8,  1.03000,  -72.0209,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02216,  -72.6198,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01221,  -74.1794,  'CHANDLER',  115.00,  8
8009,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01339,  -71.8493,  'PLANTERS',  115.00,  7
8010,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01119,  -71.6402,  'MARQUEZ ',  115.00,  7
8011,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02030,  -68.9659,  'TENNESSE',  115.00,  7
8012,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02650,  -70.5437,  'ANDERSON',  115.00,  7
8013,  1,  -0.006,  -43.228,  0.000,  0.000,  8,  1.03000,  -74.3574,  'MINEOLA ',  115.00,  8
8014,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01532,  -75.8039,  'LOVELADY',  115.00,  7
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01946,  -74.2517,  'HUNTINGT',  115.00,  8
8016,  1,  -0.005,  -38.283,  0.000,  0.000,  8,  1.03000,  -72.3622,  'BRYAN 4 ',  115.00,  7
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01853,  -72.7679,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02977,  -70.1410,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.019,  -67.114,  0.000,  0.000,  8,  1.03000,  -72.7186,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01491,  -73.7201,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03002,  -71.9064,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -8.455,  0.000,  0.000,  8,  1.03000,  -73.3677,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02686,  -72.8198,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02686,  -72.8198,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.007,  -27.183,  0.000,  0.000,  8,  1.03000,  -72.8575,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01693,  -74.7327,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02678,  -72.4759,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01616,  -74.7771,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01309,  -74.1673,  'GRAND SA',  115.00,  8
8030,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03960,  -66.3541,  'SHIRO 0 ',  500.00,  7
8031,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03699,  -67.0458,  'SHIRO 1 ',  230.00,  7
8032,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03144,  -69.5204,  'SHIRO 2 ',  115.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.5446,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.7115,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.7806,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.7511,  'SHIRO 6 ',  13.800,  7
8037,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01760,  -75.2812,  'MIDWAY 0',  115.00,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02043,  -69.4125,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02149,  -74.3411,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01366,  -72.6036,  'MURCHISO',  115.00,  8
8041,  1,  -0.001,  -30.411,  0.000,  0.000,  8,  1.03000,  -73.9462,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01521,  -74.8773,  'DIBOLL 0',  115.00,  8
8043,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02378,  -64.9377,  'FAIRFIEL',  500.00,  7
8044,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02566,  -66.1210,  'FAIRFIEL',  230.00,  7
8045,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02494,  -68.0361,  'FAIRFIEL',  115.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02128,  -64.5514,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02170,  -64.6075,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.2059,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02216,  -64.6798,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02048,  -64.4173,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02228,  -64.7007,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02579,  -73.2661,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01275,  -73.5005,  'ATHENS 1',  115.00,  8
8054,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01010,  -73.3774,  'BUFFALO ',  115.00,  7
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03028,  -71.2103,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02778,  -73.7843,  'WINONA 0',  115.00,  8
8057,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02939,  -65.0777,  'FAIRFIEL',  500.00,  7
8058,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02877,  -66.2762,  'FAIRFIEL',  230.00,  7
8059,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02634,  -67.7323,  'FAIRFIEL',  115.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02256,  -64.1258,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02116,  -63.9261,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03234,  -68.9616,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02118,  -74.9614,  'NACOGDOC',  115.00,  8
8064,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02426,  -68.1490,  'FAIRFIEL',  115.00,  7
8065,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01598,  -71.9585,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02029,  -68.9146,  'DIKE 0  ',  115.00,  8
8067,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01457,  -64.4857,  'JEWETT 1',  500.00,  7
8068,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02200,  -66.1877,  'JEWETT 1',  230.00,  7
8069,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02087,  -68.2633,  'JEWETT 1',  115.00,  7
8070,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -62.2010,  'JEWETT 1',  13.800,  7
8071,  3,  0.000,  0.000,  0.000,  0.000,  8,  1.00000,  -63.1764,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01305,  -70.9060,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01799,  -73.8260,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03379,  -60.7669,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03528,  -63.5460,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03556,  -66.6808,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.0686,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -58.9762,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.3716,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -59.1606,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01808,  -74.0045,  'TYLER 9 ',  115.00,  8
8082,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03547,  -65.0887,  'FRANKLIN',  500.00,  7
8083,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02251,  -66.5017,  'FRANKLIN',  230.00,  7
8084,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.97625,  -73.1007,  'FRANKLIN',  161.00,  7
8085,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.98035,  -72.9654,  'FRANKLIN',  161.00,  7
8086,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.99122,  -72.6045,  'FRANKLIN',  115.00,  7
8087,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -63.8185,  'FRANKLIN',  18.000,  7
8088,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -64.2452,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02693,  -73.4535,  'TYLER 3 ',  115.00,  8
8090,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02060,  -74.8335,  'ELKHART ',  115.00,  7
8091,  1,  -0.010,  -14.554,  0.000,  0.000,  8,  1.03000,  -69.9366,  'WORTHAM ',  115.00,  7
8092,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01373,  -74.0499,  'OAKWOOD ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02574,  -67.4101,  'COOKVILL',  115.00,  8
8094,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01926,  -69.5900,  'COLLEGE ',  230.00,  7
8095,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01235,  -71.2715,  'COLLEGE ',  115.00,  7
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01732,  -72.7486,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03424,  -67.0410,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03252,  -69.0943,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03424,  -67.0410,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02592,  -73.4554,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01994,  -74.4431,  'ALTO 0  ',  115.00,  8
8102,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.94234,  -78.3012,  'CALVERT ',  115.00,  7
8103,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01407,  -70.0694,  'JEWETT 2',  115.00,  7
8104,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02041,  -72.0139,  'NAVASOTA',  115.00,  7
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02802,  -65.7829,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01949,  -68.0350,  'MOUNT PL',  115.00,  8
8107,  1,  -0.006,  -3.745,  0.000,  0.000,  8,  1.03000,  -68.2391,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01894,  -73.8000,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01122,  -72.3821,  'ATHENS 2',  115.00,  8
8110,  1,  -0.009,  -19.557,  0.000,  0.000,  8,  1.03000,  -71.0798,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02255,  -73.9789,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03757,  -66.2690,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03615,  -67.1546,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03406,  -68.5535,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03757,  -66.2690,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.5441,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -65.6454,  'JACKSONV',  13.800,  8
8118,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01652,  -75.8754,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03333,  -68.2941,  'HENDERSO',  115.00,  8
8120,  1,  -0.015,  -39.674,  0.000,  0.000,  8,  1.03000,  -72.3244,  'BRYAN 3 ',  115.00,  7
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02790,  -71.3979,  'JACKSONV',  115.00,  8
8122,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02570,  -72.6855,  'BRYAN 5 ',  115.00,  7
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01340,  -72.1303,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02523,  -69.7603,  'CUMBY 0 ',  115.00,  8
8125,  1,  -0.002,  -31.813,  0.000,  0.000,  8,  1.03000,  -75.3101,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03343,  -64.1372,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03333,  -64.7773,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03386,  -66.0372,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.6149,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -62.8378,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -63.4721,  'MOUNT PL',  18.000,  8
8132,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00989,  -72.0630,  'TEAGUE 0',  115.00,  7
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03117,  -69.4535,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02937,  -71.2316,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02723,  -73.1936,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02456,  -72.9595,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02158,  -73.5686,  'POLLOK 0',  115.00,  8
8138,  1,  -0.010,  -35.120,  0.000,  0.000,  8,  1.03000,  -73.9919,  'TYLER 1 ',  115.00,  8
8139,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01777,  -69.9506,  'COLLEGE ',  230.00,  7
8140,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01454,  -71.3084,  'COLLEGE ',  115.00,  7
8141,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02533,  -73.1915,  'HEARNE 0',  115.00,  7
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01836,  -68.7985,  'MOUNT VE',  115.00,  8
8143,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02910,  -71.1331,  'IOLA 0  ',  115.00,  7
8144,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02070,  -69.2209,  'STREETMA',  115.00,  7
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02550,  -71.2928,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01321,  -75.3171,  'HENDERSO',  115.00,  8
8147,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -67.4527,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02162,  -69.2849,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01628,  -71.7862,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02117,  -74.0828,  'ZAVALLA ',  115.00,  8
8151,  1,  -0.006,  -26.911,  0.000,  0.000,  8,  1.03000,  -75.0442,  'GRAPELAN',  115.00,  7
8152,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02825,  -71.8341,  'BRYAN 2 ',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01549,  -73.6622,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02111,  -73.9949,  'TYLER 5 ',  115.00,  8
8155,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03112,  -65.4441,  'BREMOND ',  500.00,  7
8156,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01127,  -69.3295,  'BREMOND ',  230.00,  7
8157,  1,  0.000,  0.000,  0.000,  0.000,  8,  0.96361,  -75.9683,  'BREMOND ',  115.00,  7
8158,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03639,  -67.3356,  'BRYAN 1 ',  500.00,  7
8159,  1,  -0.033,  -41.218,  0.000,  0.000,  8,  1.03000,  -68.9526,  'BRYAN 1 ',  230.00,  7
8160,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02804,  -70.9275,  'BRYAN 1 ',  115.00,  7
11001,  1,  17.481,  4.921,  0.000,  0.000,  1,  1.00545,  -47.9312,  'ODESSA 2',  11.500,  9
11002,  1,  13.426,  3.785,  0.000,  0.000,  1,  1.02284,  -41.7177,  'PRESIDIO',  11.500,  9
11007,  1,  6.117,  1.730,  0.000,  0.000,  1,  1.02730,  -40.8211,  'VAN HORN',  11.500,  9
11012,  1,  2.193,  0.621,  0.000,  0.000,  1,  1.00622,  -50.6234,  'SANDERSO',  11.500,  9
11013,  1,  21.237,  5.969,  0.000,  0.000,  1,  1.00536,  -36.0478,  'MONAHANS',  11.500,  9
11014,  1,  1.497,  0.424,  0.000,  0.000,  1,  1.01028,  -34.7854,  'GRANDFAL',  11.500,  9
11015,  1,  6.543,  1.850,  0.000,  0.000,  1,  1.02997,  -41.5094,  'MARFA 0S',  11.500,  9
11016,  1,  2.439,  0.691,  0.000,  0.000,  1,  1.02345,  -37.2054,  'GARDEN C',  11.500,  9
11017,  1,  17.062,  4.803,  0.000,  0.000,  1,  0.99134,  -45.1524,  'ODESSA 4',  11.500,  9
11018,  1,  0.065,  0.019,  0.000,  0.000,  1,  0.99436,  -45.0791,  'NOTREES ',  11.500,  9
11019,  1,  51.905,  14.429,  0.000,  0.000,  1,  1.02200,  -47.5798,  'MIDLAND ',  11.500,  9
11024,  1,  57.973,  16.062,  0.000,  0.000,  1,  0.99609,  -44.9812,  'ODESSA 6',  11.500,  9
11027,  1,  68.335,  18.886,  0.000,  0.000,  1,  1.02737,  -46.4858,  'MIDLAND ',  11.500,  9
11028,  1,  7.053,  1.993,  0.000,  0.000,  1,  1.02288,  -42.7596,  'COAHOMA ',  11.500,  9
11029,  1,  85.682,  23.505,  0.000,  0.000,  1,  1.01099,  -46.2879,  'MIDLAND ',  11.500,  9
11030,  1,  15.637,  4.406,  0.000,  0.000,  1,  1.02068,  -38.2585,  'ALPINE 0',  11.500,  9
11031,  1,  3.913,  1.107,  0.000,  0.000,  1,  1.01849,  -38.7637,  'FORT DAV',  11.500,  9
11036,  1,  10.273,  2.899,  0.000,  0.000,  1,  0.99545,  -37.2152,  'CRANE 0S',  11.500,  9
11037,  1,  86.285,  23.633,  0.000,  0.000,  1,  0.99059,  -47.0079,  'ODESSA 5',  11.500,  9
11040,  1,  35.496,  9.923,  0.000,  0.000,  1,  1.00512,  -46.2938,  'ANDREWS ',  11.500,  9
11044,  1,  11.363,  3.205,  0.000,  0.000,  1,  1.01995,  -48.3207,  'BIG LAKE',  11.500,  9
11045,  1,  76.177,  20.969,  0.000,  0.000,  1,  1.00672,  -48.4262,  'MIDLAND ',  11.500,  9
11046,  1,  9.409,  2.657,  0.000,  0.000,  1,  1.02729,  -46.4767,  'OZONA 0S',  11.500,  9
11054,  1,  9.021,  2.547,  0.000,  0.000,  1,  1.02086,  -42.2681,  'STANTON ',  11.500,  9
11055,  1,  4.073,  1.152,  0.000,  0.000,  1,  1.01565,  -42.1313,  'ODONNELL',  11.500,  9
11058,  1,  10.285,  2.904,  0.000,  0.000,  1,  1.02202,  -38.1838,  'IRAAN 3 ',  11.500,  9
11064,  1,  73.171,  20.159,  0.000,  0.000,  1,  1.00212,  -48.5692,  'ODESSA 3',  11.500,  9
11067,  1,  71.565,  19.733,  0.000,  0.000,  1,  1.00575,  -36.2945,  'BIG SPRI',  11.500,  9
11068,  1,  45.386,  12.635,  0.000,  0.000,  1,  0.99485,  -38.7800,  'MIDLAND ',  11.500,  9
11071,  1,  84.050,  23.069,  0.000,  0.000,  1,  1.00928,  -47.3033,  'ODESSA 1',  11.500,  9
11083,  1,  34.807,  9.737,  0.000,  0.000,  1,  1.01883,  -35.5852,  'FORT STO',  11.500,  9
11085,  1,  16.089,  4.531,  0.000,  0.000,  1,  1.00415,  -37.4843,  'KERMIT 0',  11.500,  9
11086,  1,  33.372,  9.339,  0.000,  0.000,  1,  1.01445,  -38.7527,  'PECOS 0S',  11.500,  9
11087,  1,  0.847,  0.240,  0.000,  0.000,  1,  1.02728,  -42.1502,  'SHEFFIEL',  11.500,  9
11089,  1,  17.943,  5.050,  0.000,  0.000,  1,  1.00954,  -42.8962,  'LAMESA 0',  11.500,  9
11091,  1,  6.031,  1.705,  0.000,  0.000,  1,  1.03476,  -54.5194,  'RALLS 2 ',  16.100,  9
12001,  1,  35.133,  9.825,  0.000,  0.000,  2,  1.01357,  -66.7192,  'PARIS 3 ',  16.100,  11
12007,  1,  4.994,  1.412,  0.000,  0.000,  2,  1.01771,  -66.0787,  'HONEY GR',  16.100,  11
12008,  1,  6.960,  1.967,  0.000,  0.000,  2,  1.02109,  -58.2798,  'MEMPHIS ',  16.100,  10
12009,  1,  36.059,  10.084,  0.000,  0.000,  2,  1.02734,  -62.1633,  'IOWA PAR',  16.100,  11
12010,  1,  44.683,  12.457,  0.000,  0.000,  2,  1.02735,  -58.0100,  'VERNON 2',  16.100,  10
12014,  1,  22.642,  6.363,  0.000,  0.000,  2,  1.02167,  -58.1496,  'CHILDRES',  16.100,  10
12015,  1,  3.770,  1.067,  0.000,  0.000,  2,  1.01931,  -69.4224,  'FORESTBU',  16.100,  11
12016,  1,  47.771,  13.300,  0.000,  0.000,  2,  1.02102,  -70.1279,  'SHERMAN ',  16.100,  11
12020,  1,  17.544,  4.939,  0.000,  0.000,  2,  1.01555,  -61.0849,  'WICHITA ',  16.100,  11
12022,  1,  7.092,  2.004,  0.000,  0.000,  2,  1.02021,  -65.6704,  'PARIS 2 ',  16.100,  11
12025,  1,  28.970,  8.120,  0.000,  0.000,  2,  1.01248,  -60.8724,  'WICHITA ',  16.100,  11
12026,  1,  16.076,  4.528,  0.000,  0.000,  2,  1.02692,  -57.3074,  'WHEELER ',  16.100,  10
12027,  1,  2.267,  0.642,  0.000,  0.000,  2,  1.01287,  -67.1376,  'DEPORT 0',  16.100,  11
12028,  1,  10.674,  3.012,  0.000,  0.000,  2,  1.01564,  -62.5406,  'WICHITA ',  16.100,  11
12029,  1,  2.725,  0.771,  0.000,  0.000,  2,  1.02802,  -57.1074,  'SILVERTO',  16.100,  10
12030,  1,  25.378,  7.121,  0.000,  0.000,  2,  1.00374,  -68.8468,  'BONHAM 0',  16.100,  11
12031,  1,  3.524,  0.998,  0.000,  0.000,  2,  1.03306,  -52.2861,  'MATADOR ',  16.100,  10
12032,  1,  2.088,  0.591,  0.000,  0.000,  2,  1.01930,  -65.7050,  'ARTHUR C',  16.100,  11
12033,  1,  7.858,  2.220,  0.000,  0.000,  2,  0.99471,  -70.6945,  'LEONARD ',  16.100,  11
12034,  1,  3.306,  0.935,  0.000,  0.000,  2,  1.02362,  -69.7685,  'GORDONVI',  16.100,  11
12035,  1,  3.567,  1.009,  0.000,  0.000,  2,  1.02989,  -52.4593,  'KNOX CIT',  16.100,  10
12036,  1,  31.345,  8.779,  0.000,  0.000,  2,  1.01584,  -61.1088,  'WICHITA ',  16.100,  11
12037,  1,  2.148,  0.607,  0.000,  0.000,  2,  1.02570,  -69.3964,  'LINDSAY ',  16.100,  11
12038,  1,  1.614,  0.457,  0.000,  0.000,  2,  1.02087,  -67.3169,  'ECTOR 0S',  16.100,  11
12039,  1,  1.655,  0.469,  0.000,  0.000,  2,  1.00815,  -68.5723,  'SUNSET 0',  16.100,  11
12040,  1,  10.471,  2.956,  0.000,  0.000,  2,  1.01909,  -66.1797,  'CLARKSVI',  16.100,  11
12043,  1,  2.800,  0.792,  0.000,  0.000,  2,  1.02247,  -69.9349,  'SADLER 0',  16.100,  11
12044,  1,  17.755,  4.999,  0.000,  0.000,  2,  1.02510,  -68.6816,  'WHITESBO',  16.100,  11
12045,  1,  9.204,  2.599,  0.000,  0.000,  2,  1.01532,  -61.4050,  'SHEPPARD',  16.100,  11
12046,  1,  13.929,  3.927,  0.000,  0.000,  2,  1.02502,  -69.5548,  'POTTSBOR',  16.100,  11
12047,  1,  9.267,  2.617,  0.000,  0.000,  2,  1.02497,  -67.1532,  'BELLS 0S',  16.100,  11
12048,  1,  4.635,  1.311,  0.000,  0.000,  2,  1.03495,  -54.4705,  'CROSBYTO',  16.100,  10
12049,  1,  7.540,  2.131,  0.000,  0.000,  2,  1.02399,  -60.8296,  'ELECTRA ',  16.100,  10
12050,  1,  2.510,  0.710,  0.000,  0.000,  2,  0.99487,  -70.0469,  'PATTONVI',  16.100,  11
12051,  1,  16.442,  4.630,  0.000,  0.000,  2,  1.01311,  -65.8294,  'HENRIETT',  16.100,  11
12052,  1,  23.268,  6.536,  0.000,  0.000,  2,  1.01998,  -58.0550,  'PANHANDL',  16.100,  10
12053,  1,  17.881,  5.032,  0.000,  0.000,  2,  1.00947,  -66.7908,  'BOWIE 0S',  16.100,  11
12055,  1,  30.903,  8.657,  0.000,  0.000,  2,  1.01614,  -60.5853,  'WICHITA ',  16.100,  11
12060,  1,  2.385,  0.675,  0.000,  0.000,  2,  0.99788,  -68.9901,  'ROXTON 0',  16.100,  11
12063,  1,  39.136,  10.932,  0.000,  0.000,  2,  1.02735,  -69.1884,  'DENISON ',  16.100,  11
12064,  1,  6.410,  1.812,  0.000,  0.000,  2,  1.00899,  -67.2697,  'SUMNER 0',  16.100,  11
12065,  1,  58.366,  16.190,  0.000,  0.000,  2,  1.02736,  -69.6911,  'GAINESVI',  16.100,  11
12066,  1,  3.637,  1.029,  0.000,  0.000,  2,  1.02863,  -49.9545,  'ASPERMON',  16.100,  10
12067,  1,  43.181,  12.038,  0.000,  0.000,  2,  1.00947,  -61.0600,  'WICHITA ',  16.100,  11
12068,  1,  5.307,  1.501,  0.000,  0.000,  2,  1.00819,  -60.5321,  'WINDTHOR',  16.100,  11
12069,  1,  13.689,  3.860,  0.000,  0.000,  2,  1.02732,  -69.5025,  'HOWE 0SE',  16.100,  11
12072,  1,  5.422,  1.533,  0.000,  0.000,  2,  1.02676,  -68.4184,  'COLLINSV',  16.100,  11
12079,  1,  3.524,  0.997,  0.000,  0.000,  2,  1.03185,  -56.6722,  'PADUCAH ',  16.100,  10
12080,  1,  8.019,  2.265,  0.000,  0.000,  2,  1.01493,  -67.2684,  'NOCONA 0',  16.100,  11
12081,  1,  2.350,  0.665,  0.000,  0.000,  2,  1.01372,  -68.5310,  'DODD CIT',  16.100,  11
12082,  1,  38.592,  10.779,  0.000,  0.000,  2,  1.01717,  -61.5175,  'WICHITA ',  16.100,  11
12086,  1,  1.361,  0.385,  0.000,  0.000,  2,  1.01107,  -68.0879,  'MONTAGUE',  16.100,  11
12087,  1,  6.292,  1.778,  0.000,  0.000,  2,  1.03020,  -50.1420,  'SPUR 0SE',  16.100,  10
12090,  1,  1.488,  0.422,  0.000,  0.000,  2,  1.01065,  -67.7934,  'ANNONA 0',  16.100,  11
12091,  1,  5.856,  1.656,  0.000,  0.000,  2,  1.03024,  -55.4097,  'SEYMOUR ',  16.100,  10
12092,  1,  13.028,  3.674,  0.000,  0.000,  2,  1.02539,  -68.2064,  'DENISON ',  16.100,  11
12106,  1,  9.059,  2.558,  0.000,  0.000,  2,  0.99764,  -70.4091,  'WHITEWRI',  16.100,  11
12107,  1,  47.880,  13.331,  0.000,  0.000,  2,  1.02400,  -67.1168,  'SHERMAN ',  16.100,  11
12108,  1,  1.628,  0.461,  0.000,  0.000,  2,  1.02846,  -58.3189,  'ROCHESTE',  16.100,  10
12109,  1,  24.763,  6.953,  0.000,  0.000,  2,  1.02058,  -62.5477,  'BURKBURN',  16.100,  11
12110,  1,  5.973,  1.689,  0.000,  0.000,  2,  1.02731,  -69.1354,  'MUENSTER',  16.100,  11
12111,  1,  5.344,  1.511,  0.000,  0.000,  2,  1.02568,  -60.6421,  'ARCHER C',  16.100,  11
12112,  1,  4.025,  1.139,  0.000,  0.000,  2,  1.01457,  -63.5744,  'PETROLIA',  16.100,  11
12114,  1,  46.083,  12.839,  0.000,  0.000,  2,  1.02433,  -64.6605,  'PARIS 1 ',  16.100,  11
12121,  1,  1.634,  0.462,  0.000,  0.000,  2,  1.01666,  -66.7622,  'BAGWELL ',  16.100,  11
12122,  1,  4.500,  1.273,  0.000,  0.000,  2,  1.01238,  -66.9802,  'TELEPHON',  16.100,  11
12124,  1,  14.596,  4.112,  0.000,  0.000,  2,  0.99026,  -71.4727,  'VAN ALST',  16.100,  11
12125,  1,  2.532,  0.716,  0.000,  0.000,  2,  1.01861,  -68.2315,  'TIOGA 0S',  16.100,  11
12126,  1,  11.343,  3.200,  0.000,  0.000,  2,  1.02260,  -69.6909,  'VALLEY V',  16.100,  11
12129,  1,  4.490,  1.270,  0.000,  0.000,  2,  1.00163,  -70.2013,  'TRENTON ',  16.100,  11
12132,  1,  9.909,  2.798,  0.000,  0.000,  2,  1.02731,  -57.2909,  'HASKELL ',  11.500,  10
12133,  1,  3.152,  0.892,  0.000,  0.000,  2,  1.02289,  -68.5861,  'SAINT JO',  16.100,  11
13002,  1,  64.869,  17.933,  0.000,  0.000,  3,  1.00608,  -77.0284,  'KERRVILL',  11.500,  28
13005,  1,  4.163,  1.178,  0.000,  0.000,  3,  0.99052,  -85.0856,  'LEAKEY 0',  11.500,  28
13006,  1,  5.556,  1.571,  0.000,  0.000,  3,  1.01490,  -48.1372,  'HAMLIN 0',  11.500,  27
13007,  1,  6.853,  1.937,  0.000,  0.000,  3,  1.02428,  -46.2580,  'MERKEL 3',  11.500,  27
13008,  1,  15.153,  4.269,  0.000,  0.000,  3,  1.01407,  -56.2780,  'COLEMAN ',  11.500,  27
13009,  1,  5.875,  1.661,  0.000,  0.000,  3,  1.02557,  -52.2474,  'SONORA 0',  11.500,  28
13010,  1,  2.743,  0.776,  0.000,  0.000,  3,  1.00216,  -83.3833,  'CAMP WOO',  11.500,  28
13011,  1,  17.465,  4.915,  0.000,  0.000,  3,  0.98863,  -82.4675,  'LLANO 0S',  11.500,  28
13012,  1,  0.352,  0.100,  0.000,  0.000,  3,  0.97741,  -83.4849,  'WILLOW C',  11.500,  28
13013,  1,  36.289,  10.148,  0.000,  0.000,  3,  1.02734,  -48.6697,  'ABILENE ',  11.500,  27
13014,  1,  14.124,  3.981,  0.000,  0.000,  3,  1.01595,  -72.9738,  'KINGSLAN',  11.500,  28
13015,  1,  4.055,  1.147,  0.000,  0.000,  3,  1.01562,  -40.7114,  'ROSCOE 6',  11.500,  27
13021,  1,  0.879,  0.249,  0.000,  0.000,  3,  1.01737,  -54.5311,  'LUEDERS ',  11.500,  27
13022,  1,  14.248,  4.015,  0.000,  0.000,  3,  1.00766,  -41.3653,  'COLORADO',  11.500,  27
13023,  1,  6.075,  1.718,  0.000,  0.000,  3,  1.02731,  -48.4382,  'STAMFORD',  11.500,  27
13024,  1,  8.637,  2.439,  0.000,  0.000,  3,  1.02560,  -52.3810,  'ELDORADO',  11.500,  28
13025,  1,  12.137,  3.423,  0.000,  0.000,  3,  1.00761,  -64.1303,  'SAN SABA',  11.500,  28
13029,  1,  4.077,  1.154,  0.000,  0.000,  3,  1.02797,  -69.6156,  'LOMETA 0',  11.500,  28
13030,  1,  77.253,  21.281,  0.000,  0.000,  3,  1.02736,  -57.7642,  'SAN ANGE',  11.500,  27
13031,  1,  10.688,  3.016,  0.000,  0.000,  3,  1.01043,  -47.6972,  'TUSCOLA ',  11.500,  27
13032,  1,  46.716,  13.009,  0.000,  0.000,  3,  1.01415,  -47.9346,  'ABILENE ',  11.500,  27
13035,  1,  2.700,  0.764,  0.000,  0.000,  3,  1.01077,  -63.0862,  'CHEROKEE',  11.500,  28
13036,  1,  2.773,  0.785,  0.000,  0.000,  3,  1.01181,  -60.4300,  'RICHLAND',  11.500,  28
13040,  1,  11.771,  3.321,  0.000,  0.000,  3,  1.00998,  -53.7623,  'BALLINGE',  11.500,  27
13042,  1,  6.619,  1.871,  0.000,  0.000,  3,  1.01456,  -42.0386,  'SILVER 1',  11.500,  27
13049,  1,  10.224,  2.886,  0.000,  0.000,  3,  1.01580,  -50.5375,  'ANSON 0S',  11.500,  27
13051,  1,  153.024,  41.762,  0.000,  0.000,  3,  0.98239,  -60.6901,  'DEL RIO ',  11.500,  28
13052,  1,  4.284,  1.212,  0.000,  0.000,  3,  1.00233,  -81.7780,  'HUNT 0SE',  11.500,  28
13066,  1,  20.203,  5.682,  0.000,  0.000,  3,  1.01557,  -61.1742,  'BRADY 0S',  11.500,  28
13069,  1,  3.247,  0.919,  0.000,  0.000,  3,  1.01288,  -50.0375,  'OVALO 0S',  11.500,  27
13072,  1,  4.574,  1.294,  0.000,  0.000,  3,  1.02099,  -56.9179,  'MILES 0S',  11.500,  27
13075,  1,  7.136,  2.017,  0.000,  0.000,  3,  1.02083,  -58.3322,  'MASON 0S',  11.500,  28
13076,  1,  5.882,  1.663,  0.000,  0.000,  3,  0.99996,  -83.6407,  'BRACKETT',  11.500,  28
13077,  1,  34.795,  9.732,  0.000,  0.000,  3,  1.01440,  -48.5083,  'ABILENE ',  11.500,  27
13093,  1,  3.273,  0.926,  0.000,  0.000,  3,  1.00297,  -82.9347,  'ROCKSPRI',  11.500,  28
13099,  1,  7.728,  2.183,  0.000,  0.000,  3,  1.01263,  -49.1495,  'DYESS AF',  11.500,  27
13100,  1,  4.024,  1.139,  0.000,  0.000,  3,  1.00962,  -53.7033,  'HAWLEY 0',  11.500,  27
13101,  1,  5.570,  1.575,  0.000,  0.000,  3,  1.01172,  -66.9339,  'BUCHANAN',  11.500,  28
13102,  1,  50.212,  13.963,  0.000,  0.000,  3,  1.01350,  -55.8418,  'ABILENE ',  11.500,  27
13103,  1,  28.112,  7.882,  0.000,  0.000,  3,  1.01341,  -43.6386,  'SWEETWAT',  11.500,  27
13107,  1,  10.347,  2.921,  0.000,  0.000,  3,  1.00189,  -79.2966,  'INGRAM 0',  11.500,  28
13108,  1,  13.867,  3.909,  0.000,  0.000,  3,  1.01684,  -71.7590,  'KEMPNER ',  11.500,  28
13114,  1,  78.629,  21.638,  0.000,  0.000,  3,  1.01899,  -54.6053,  'SAN ANGE',  11.500,  27
13115,  1,  7.542,  2.131,  0.000,  0.000,  3,  1.01432,  -45.5277,  'ROTAN 0S',  11.500,  27
13123,  1,  37.549,  10.485,  0.000,  0.000,  3,  0.99113,  -85.5526,  'UVALDE 0',  11.500,  28
13124,  1,  52.907,  14.698,  0.000,  0.000,  3,  1.01369,  -79.8549,  'FREDERIC',  11.500,  28
13125,  1,  51.298,  14.257,  0.000,  0.000,  3,  1.00974,  -55.6681,  'ABILENE ',  11.500,  27
13126,  1,  6.168,  1.743,  0.000,  0.000,  3,  0.99327,  -87.1120,  'SABINAL ',  11.500,  28
13128,  1,  2.532,  0.717,  0.000,  0.000,  3,  1.01206,  -41.0825,  'LORAINE ',  11.500,  27
13130,  1,  70.096,  19.351,  0.000,  0.000,  3,  1.01688,  -43.0375,  'SAN ANGE',  11.500,  27
13132,  1,  5.641,  1.595,  0.000,  0.000,  3,  1.02104,  -58.3740,  'EDEN 0SE',  11.500,  28
13136,  1,  31.406,  8.794,  0.000,  0.000,  3,  1.00876,  -41.0465,  'SNYDER 2',  11.500,  27
13138,  1,  8.051,  2.275,  0.000,  0.000,  3,  1.02517,  -57.5712,  'MENARD 0',  11.500,  28
13139,  1,  10.527,  2.971,  0.000,  0.000,  3,  1.00629,  -50.2451,  'WINTERS ',  11.500,  27
13140,  1,  0.159,  0.045,  0.000,  0.000,  3,  1.01066,  -50.5556,  'GOLDSBOR',  11.500,  27
13142,  1,  4.777,  1.351,  0.000,  0.000,  3,  1.02729,  -58.4380,  'GOODFELL',  11.500,  27
13143,  1,  4.922,  1.392,  0.000,  0.000,  3,  1.02687,  -57.5240,  'SANTA AN',  11.500,  28
13144,  1,  3.944,  1.116,  0.000,  0.000,  3,  1.02316,  -58.0764,  'ROWENA 0',  11.500,  28
13145,  1,  2.616,  0.741,  0.000,  0.000,  3,  1.01768,  -45.7624,  'TRENT 2 ',  11.500,  27
13146,  1,  9.024,  2.548,  0.000,  0.000,  3,  1.02729,  -55.2225,  'JUNCTION',  11.500,  28
13147,  1,  24.521,  6.886,  0.000,  0.000,  3,  1.02733,  -71.1285,  'LAMPASAS',  11.500,  28
14002,  1,  0.516,  0.146,  0.000,  0.000,  4,  1.01288,  -83.0408,  'LAUGHLIN',  11.500,  20
14003,  1,  70.106,  19.356,  0.000,  0.000,  4,  1.02091,  -108.7332,  'EDINBURG',  11.500,  19
14005,  1,  109.269,  29.744,  0.000,  0.000,  4,  1.02740,  -88.9026,  'LAREDO 7',  11.500,  20
14006,  1,  2.143,  0.607,  0.000,  0.000,  4,  1.02652,  -86.8564,  'BRUNI 2 ',  11.500,  20
14007,  1,  127.933,  34.545,  0.000,  0.000,  4,  1.01638,  -109.3134,  'MCALLEN ',  11.500,  19
14008,  1,  27.025,  7.580,  0.000,  0.000,  4,  1.00920,  -75.6777,  'POTEET 0',  11.500,  20
14011,  1,  8.682,  2.452,  0.000,  0.000,  4,  1.02142,  -90.3934,  'HEBBRONV',  11.500,  19
14012,  1,  10.301,  2.908,  0.000,  0.000,  4,  1.02731,  -107.4642,  'PROGRESO',  11.500,  19
14013,  1,  61.262,  16.969,  0.000,  0.000,  4,  1.01910,  -108.5649,  'EDINBURG',  11.500,  19
14015,  1,  94.287,  25.810,  0.000,  0.000,  4,  1.02739,  -81.2939,  'EAGLE PA',  11.500,  20
14016,  1,  2.728,  0.772,  0.000,  0.000,  4,  1.01856,  -75.2091,  'CHARLOTT',  11.500,  20
14017,  1,  49.249,  13.703,  0.000,  0.000,  4,  1.01896,  -90.6578,  'CORPUS C',  11.500,  21
14018,  1,  4.984,  1.409,  0.000,  0.000,  4,  0.99228,  -85.2543,  'WOODSBOR',  11.500,  21
14019,  1,  87.191,  23.903,  0.000,  0.000,  4,  1.00995,  -106.3400,  'MERCEDES',  11.500,  19
14020,  1,  66.997,  18.497,  0.000,  0.000,  4,  0.99636,  -91.9308,  'CORPUS C',  11.500,  21
14021,  1,  19.994,  5.623,  0.000,  0.000,  4,  1.01104,  -107.0929,  'EDCOUCH ',  11.500,  19
14022,  1,  3.840,  1.087,  0.000,  0.000,  4,  1.01544,  -87.6918,  'ENCINAL ',  11.500,  20
14023,  1,  3.177,  0.899,  0.000,  0.000,  4,  1.01653,  -75.1709,  'MOORE 0S',  11.500,  20
14027,  1,  55.202,  15.327,  0.000,  0.000,  4,  1.02244,  -109.2544,  'MCALLEN ',  11.500,  19
14031,  1,  1.629,  0.461,  0.000,  0.000,  4,  1.02084,  -90.8467,  'SAN YGNA',  11.500,  20
14032,  1,  59.764,  16.547,  0.000,  0.000,  4,  0.99661,  -95.5215,  'KINGSVIL',  11.500,  21
14033,  1,  69.041,  19.062,  0.000,  0.000,  4,  1.01284,  -89.4942,  'LAREDO 6',  11.500,  20
14034,  1,  32.373,  9.063,  0.000,  0.000,  4,  1.01482,  -108.3651,  'HIDALGO ',  11.500,  19
14035,  1,  72.875,  20.067,  0.000,  0.000,  4,  0.99009,  -91.1732,  'CORPUS C',  11.500,  21
14036,  1,  32.013,  8.960,  0.000,  0.000,  4,  1.00090,  -82.4807,  'CRYSTAL ',  11.500,  20
14037,  1,  23.374,  6.565,  0.000,  0.000,  4,  1.00421,  -87.1104,  'SINTON 0',  11.500,  21
14038,  1,  70.618,  19.456,  0.000,  0.000,  4,  0.98363,  -81.7968,  'BEEVILLE',  11.500,  21
14040,  1,  116.284,  31.570,  0.000,  0.000,  4,  1.02742,  -102.8272,  'MISSION ',  11.500,  19
14042,  1,  138.706,  37.322,  0.000,  0.000,  4,  1.02251,  -107.4920,  'SAN JUAN',  11.500,  19
14043,  1,  2.273,  0.643,  0.000,  0.000,  4,  1.01177,  -94.8122,  'FALCON H',  11.500,  19
14048,  1,  8.353,  2.360,  0.000,  0.000,  4,  1.01125,  -103.8626,  'LA JOYA ',  11.500,  19
14051,  1,  66.740,  18.426,  0.000,  0.000,  4,  0.99404,  -95.5264,  'BISHOP 0',  11.500,  21
14053,  1,  0.063,  0.018,  0.000,  0.000,  4,  1.02010,  -93.0142,  'ARMSTRON',  11.500,  19
14054,  1,  3.489,  0.987,  0.000,  0.000,  4,  0.99310,  -84.6944,  'SKIDMORE',  11.500,  21
14055,  1,  9.774,  2.759,  0.000,  0.000,  4,  0.99957,  -90.0436,  'CORPUS C',  11.500,  21
14064,  1,  4.767,  1.348,  0.000,  0.000,  4,  0.99548,  -90.6030,  'CORPUS C',  11.500,  21
14066,  1,  110.781,  30.138,  0.000,  0.000,  4,  1.02741,  -109.2891,  'WESLACO ',  11.500,  19
14067,  1,  97.747,  26.688,  0.000,  0.000,  4,  1.00972,  -104.5905,  'HARLINGE',  11.500,  19
14068,  1,  15.107,  4.257,  0.000,  0.000,  4,  1.02380,  -109.5144,  'ELSA 0SE',  11.500,  19
14069,  1,  2.436,  0.689,  0.000,  0.000,  4,  0.99959,  -90.3488,  'CORPUS C',  11.500,  21
14071,  1,  183.007,  50.087,  0.000,  0.000,  4,  1.00534,  -97.7358,  'BROWNSVI',  11.500,  19
14072,  1,  24.230,  6.803,  0.000,  0.000,  4,  1.00461,  -89.8440,  'CORPUS C',  11.500,  21
14078,  1,  44.899,  12.504,  0.000,  0.000,  4,  0.99833,  -90.2097,  'CORPUS C',  11.500,  21
14079,  1,  146.265,  39.229,  0.000,  0.000,  4,  1.01964,  -105.3442,  'MISSION ',  11.500,  19
14086,  1,  14.446,  4.072,  0.000,  0.000,  4,  1.02731,  -102.3913,  'RIO HOND',  11.500,  19
14087,  1,  1.843,  0.522,  0.000,  0.000,  4,  1.02675,  -91.2574,  'CORPUS C',  11.500,  21
14088,  1,  194.727,  53.415,  0.000,  0.000,  4,  1.02739,  -108.9572,  'PHARR 0S',  11.500,  19
14089,  1,  6.396,  1.808,  0.000,  0.000,  4,  1.01224,  -106.0066,  'SANTA RO',  11.500,  19
14099,  1,  10.292,  2.905,  0.000,  0.000,  4,  0.99332,  -90.8269,  'ODEM 0SE',  11.500,  21
14100,  1,  29.807,  8.350,  0.000,  0.000,  4,  1.00282,  -89.7046,  'CORPUS C',  11.500,  21
14101,  1,  95.319,  26.052,  0.000,  0.000,  4,  1.01107,  -89.3720,  'LAREDO 3',  11.500,  20
14102,  1,  20.587,  5.789,  0.000,  0.000,  4,  1.00972,  -101.0275,  'OLMITO 0',  11.500,  19
14103,  1,  161.353,  44.259,  0.000,  0.000,  4,  1.02739,  -110.2799,  'EDINBURG',  11.500,  19
14106,  1,  31.983,  8.954,  0.000,  0.000,  4,  1.00673,  -99.6016,  'PORT ISA',  11.500,  19
14107,  1,  87.060,  23.888,  0.000,  0.000,  4,  1.02266,  -108.5899,  'DONNA 0S',  11.500,  19
14108,  1,  24.818,  6.966,  0.000,  0.000,  4,  1.00458,  -88.1469,  'INGLESID',  11.500,  21
14109,  1,  89.521,  24.497,  0.000,  0.000,  4,  0.99608,  -91.7691,  'CORPUS C',  11.500,  21
14110,  1,  57.957,  16.068,  0.000,  0.000,  4,  1.01085,  -104.2525,  'LOS FRES',  11.500,  19
14111,  1,  100.765,  27.475,  0.000,  0.000,  4,  1.00758,  -106.6576,  'HARLINGE',  11.500,  19
14112,  1,  4.794,  1.356,  0.000,  0.000,  4,  1.02263,  -95.0648,  'RIVIERA ',  11.500,  21
14117,  1,  10.226,  2.886,  0.000,  0.000,  4,  1.02070,  -75.1463,  'JOURDANT',  11.500,  20
14118,  1,  13.035,  3.675,  0.000,  0.000,  4,  0.99158,  -94.9839,  'GEORGE W',  11.500,  21
14119,  1,  43.657,  12.169,  0.000,  0.000,  4,  1.00979,  -95.9418,  'ROMA 0SE',  11.500,  19
14120,  1,  27.814,  7.798,  0.000,  0.000,  4,  1.00061,  -89.9277,  'CORPUS C',  11.500,  21
14121,  1,  2.574,  0.729,  0.000,  0.000,  4,  1.02730,  -107.0813,  'SANTA MA',  11.500,  19
14122,  1,  119.082,  32.287,  0.000,  0.000,  4,  1.02425,  -108.4933,  'MCALLEN ',  11.500,  19
14123,  1,  83.324,  22.865,  0.000,  0.000,  4,  1.00108,  -91.8003,  'CORPUS C',  11.500,  21
14124,  1,  19.356,  5.445,  0.000,  0.000,  4,  1.01713,  -101.4339,  'FALFURRI',  11.500,  19
14125,  1,  3.643,  1.031,  0.000,  0.000,  4,  0.98698,  -77.0292,  'PETTUS 0',  11.500,  21
14126,  1,  124.271,  33.575,  0.000,  0.000,  4,  1.00745,  -99.1610,  'BROWNSVI',  11.500,  19
14127,  1,  78.567,  21.615,  0.000,  0.000,  4,  1.01273,  -98.1581,  'ALICE 0S',  11.500,  21
14128,  1,  119.214,  32.324,  0.000,  0.000,  4,  1.02493,  -107.0995,  'RIO GRAN',  11.500,  19
14129,  1,  10.953,  3.091,  0.000,  0.000,  4,  1.03252,  -90.3370,  'PREMONT ',  11.500,  20
14130,  1,  6.697,  1.893,  0.000,  0.000,  4,  1.02731,  -92.2019,  'FREER 0S',  11.500,  20
14132,  1,  17.613,  4.958,  0.000,  0.000,  4,  1.02277,  -78.6166,  'PEARSALL',  11.500,  20
14139,  1,  9.592,  2.708,  0.000,  0.000,  4,  0.99076,  -94.4615,  'SANDIA 0',  11.500,  21
14143,  1,  13.685,  3.858,  0.000,  0.000,  4,  1.00942,  -81.1116,  'DILLEY 0',  11.500,  20
14144,  1,  13.982,  3.940,  0.000,  0.000,  4,  0.99454,  -95.8127,  'ORANGE G',  11.500,  21
14145,  1,  29.811,  8.351,  0.000,  0.000,  4,  1.00147,  -89.3990,  'PORTLAND',  11.500,  21
14147,  1,  140.610,  37.821,  0.000,  0.000,  4,  1.02627,  -88.8018,  'LAREDO 4',  11.500,  20
14148,  1,  12.512,  3.528,  0.000,  0.000,  4,  0.99930,  -94.8379,  'THREE RI',  11.500,  20
14149,  1,  47.794,  13.288,  0.000,  0.000,  4,  0.98199,  -83.0297,  'ROCKPORT',  11.500,  21
14150,  1,  10.781,  3.042,  0.000,  0.000,  4,  0.99975,  -90.5067,  'CORPUS C',  11.500,  21
14154,  1,  24.059,  6.756,  0.000,  0.000,  4,  1.00942,  -105.1045,  'PENITAS ',  11.500,  19
14155,  1,  14.184,  3.998,  0.000,  0.000,  4,  1.01250,  -103.2916,  'SULLIVAN',  11.500,  19
14156,  1,  103.316,  28.137,  0.000,  0.000,  4,  1.00413,  -91.4712,  'CORPUS C',  11.500,  21
14157,  1,  85.719,  23.527,  0.000,  0.000,  4,  1.01953,  -107.2174,  'MISSION ',  11.500,  19
14159,  1,  34.664,  9.694,  0.000,  0.000,  4,  1.00728,  -88.7770,  'CORPUS C',  11.500,  21
14164,  1,  1.179,  0.334,  0.000,  0.000,  4,  1.01149,  -102.3048,  'GRULLA 0',  11.500,  19
14167,  1,  3.815,  1.079,  0.000,  0.000,  4,  1.01436,  -107.5191,  'HARGILL ',  11.500,  19
14168,  1,  7.066,  1.997,  0.000,  0.000,  4,  1.00623,  -89.0196,  'CORPUS C',  11.500,  21
14169,  1,  28.027,  7.855,  0.000,  0.000,  4,  0.99079,  -92.5078,  'MATHIS 0',  11.500,  21
14170,  1,  33.333,  9.324,  0.000,  0.000,  4,  0.99774,  -89.5270,  'ARANSAS ',  11.500,  21
14171,  1,  159.082,  43.570,  0.000,  0.000,  4,  1.01795,  -103.7992,  'SAN BENI',  11.500,  19
14172,  1,  23.358,  6.562,  0.000,  0.000,  4,  1.01672,  -76.7199,  'PLEASANT',  11.500,  20
14173,  1,  7.914,  2.235,  0.000,  0.000,  4,  0.98046,  -75.4613,  'REFUGIO ',  11.500,  21
14174,  1,  14.130,  3.983,  0.000,  0.000,  4,  1.02732,  -75.0552,  'LYTLE 0S',  11.500,  20
14175,  1,  2.012,  0.569,  0.000,  0.000,  4,  1.02731,  -88.2926,  'LAREDO 2',  11.500,  20
14178,  1,  13.367,  3.769,  0.000,  0.000,  4,  1.01059,  -79.3840,  'GOLIAD 0',  11.500,  21
14179,  1,  13.207,  3.724,  0.000,  0.000,  4,  1.01641,  -93.3545,  'SAN DIEG',  11.500,  20
14180,  1,  10.817,  3.052,  0.000,  0.000,  4,  0.99726,  -90.2770,  'PORT ARA',  11.500,  21
14182,  1,  20.798,  5.845,  0.000,  0.000,  4,  0.99140,  -83.1913,  'TAFT 1 1',  11.500,  21
14185,  1,  26.109,  7.327,  0.000,  0.000,  4,  1.02317,  -93.8663,  'ZAPATA 0',  11.500,  19
14186,  1,  35.673,  9.976,  0.000,  0.000,  4,  1.02010,  -108.0161,  'SANTA RO',  11.500,  19
14187,  1,  12.672,  3.573,  0.000,  0.000,  4,  1.00527,  -86.3310,  'COTULLA ',  11.500,  20
14188,  1,  2.710,  0.767,  0.000,  0.000,  4,  1.02405,  -82.2381,  'QUEMADO ',  11.500,  20
14189,  1,  21.490,  6.039,  0.000,  0.000,  4,  0.99987,  -83.7793,  'CARRIZO ',  11.500,  20
14190,  1,  129.788,  35.010,  0.000,  0.000,  4,  1.01337,  -89.3424,  'LAREDO 5',  11.500,  20
14191,  1,  46.921,  13.064,  0.000,  0.000,  4,  1.01207,  -97.6275,  'RAYMONDV',  11.500,  19
14193,  1,  158.315,  43.369,  0.000,  0.000,  4,  1.01259,  -96.6563,  'BROWNSVI',  11.500,  19
15003,  1,  1.043,  0.296,  0.000,  0.000,  5,  1.02238,  -68.7997,  'GARLAND ',  16.100,  16
15004,  1,  66.818,  18.401,  0.000,  0.000,  5,  0.95275,  -75.3894,  'KERENS 0',  16.100,  14
15005,  1,  5.801,  1.640,  0.000,  0.000,  5,  0.99897,  -69.2713,  'LIPAN 0S',  16.100,  18
15006,  1,  3.323,  0.940,  0.000,  0.000,  5,  1.02688,  -68.4364,  'DALLAS 2',  16.100,  16
15007,  1,  54.759,  15.208,  0.000,  0.000,  5,  1.02400,  -67.4785,  'DENTON 4',  16.100,  17
15008,  1,  37.713,  10.532,  0.000,  0.000,  5,  1.00281,  -62.5486,  'ALBANY 2',  16.100,  15
15009,  1,  1.745,  0.494,  0.000,  0.000,  5,  1.02505,  -69.2588,  'DALLAS 2',  16.100,  16
15010,  1,  26.831,  7.529,  0.000,  0.000,  5,  1.02621,  -68.7644,  'PLANO 2 ',  16.100,  16
15011,  1,  92.886,  25.276,  0.000,  0.000,  5,  0.94137,  -75.9874,  'THORNTON',  16.100,  13
15012,  1,  4.786,  1.354,  0.000,  0.000,  5,  1.02171,  -67.8433,  'DENTON 5',  16.100,  17
15013,  1,  38.942,  10.874,  0.000,  0.000,  5,  1.01201,  -69.9254,  'EARLY 0S',  16.100,  15
15014,  1,  12.101,  3.413,  0.000,  0.000,  5,  1.01220,  -69.3603,  'DECATUR ',  16.100,  17
15016,  1,  23.875,  6.706,  0.000,  0.000,  5,  1.02620,  -67.1346,  'KELLER 2',  16.100,  17
15017,  1,  122.679,  33.174,  0.000,  0.000,  5,  1.01090,  -69.4261,  'PONDER 0',  16.100,  17
15022,  1,  9.368,  2.645,  0.000,  0.000,  5,  1.02437,  -66.5839,  'ALEDO 1 ',  16.100,  17
15024,  1,  103.864,  28.196,  0.000,  0.000,  5,  0.96943,  -73.3482,  'GATESVIL',  16.100,  13
15025,  1,  26.096,  7.323,  0.000,  0.000,  5,  1.01921,  -65.8791,  'CLEBURNE',  16.100,  18
15026,  1,  33.458,  9.364,  0.000,  0.000,  5,  1.02168,  -68.1541,  'FORT WOR',  16.100,  17
15027,  1,  33.164,  9.283,  0.000,  0.000,  5,  1.01885,  -69.0140,  'FORT WOR',  16.100,  17
15028,  1,  40.923,  11.425,  0.000,  0.000,  5,  1.02465,  -68.1809,  'FORT WOR',  16.100,  17
15029,  1,  4.063,  1.149,  0.000,  0.000,  5,  1.00003,  -70.1482,  'TROY 0SE',  16.100,  13
15030,  1,  9.015,  2.546,  0.000,  0.000,  5,  1.01727,  -68.8638,  'SPRINGTO',  16.100,  12
15031,  1,  59.144,  16.396,  0.000,  0.000,  5,  1.01935,  -69.0000,  'PRINCETO',  16.100,  16
15032,  1,  27.628,  7.749,  0.000,  0.000,  5,  1.02046,  -68.6322,  'DALLAS 2',  16.100,  16
15034,  1,  37.301,  10.426,  0.000,  0.000,  5,  1.02205,  -66.9499,  'DALLAS 1',  16.100,  16
15043,  1,  39.632,  11.065,  0.000,  0.000,  5,  1.01348,  -69.8981,  'ROYSE CI',  16.100,  16
15044,  1,  48.762,  13.568,  0.000,  0.000,  5,  1.01670,  -67.5933,  'BOYD 0SE',  16.100,  17
15046,  1,  12.714,  3.586,  0.000,  0.000,  5,  1.02754,  -62.0179,  'STEPHENV',  16.100,  18
15048,  1,  46.961,  13.079,  0.000,  0.000,  5,  1.02207,  -66.2804,  'MANSFIEL',  16.100,  17
15050,  1,  125.244,  33.862,  0.000,  0.000,  5,  1.01867,  -68.8189,  'GREENVIL',  16.100,  16
15053,  1,  40.573,  11.327,  0.000,  0.000,  5,  1.02475,  -68.1880,  'PLANO 4 ',  16.100,  16
15054,  1,  89.831,  24.427,  0.000,  0.000,  5,  0.91985,  -78.6399,  'GROESBEC',  16.100,  14
15056,  1,  13.266,  3.741,  0.000,  0.000,  5,  1.02488,  -61.3365,  'GRAHAM 1',  16.100,  12
15062,  1,  32.329,  9.050,  0.000,  0.000,  5,  1.01032,  -76.0528,  'MABANK 2',  11.500,  14
15064,  1,  27.723,  7.776,  0.000,  0.000,  5,  1.02600,  -67.1189,  'ARLINGTO',  16.100,  17
15070,  1,  47.923,  13.341,  0.000,  0.000,  5,  1.01984,  -68.9446,  'DALLAS 4',  16.100,  17
15071,  1,  37.430,  10.458,  0.000,  0.000,  5,  1.01162,  -68.0652,  'WACO 3 0',  16.100,  13
15072,  1,  28.276,  7.930,  0.000,  0.000,  5,  1.02687,  -68.1894,  'DALLAS 1',  16.100,  16
15073,  1,  50.193,  13.958,  0.000,  0.000,  5,  1.01599,  -63.4295,  'BANGS 0S',  16.100,  15
15074,  1,  7.229,  2.043,  0.000,  0.000,  5,  1.01603,  -69.7085,  'PROSPER ',  16.100,  16
15075,  1,  14.856,  4.185,  0.000,  0.000,  5,  0.99244,  -72.2865,  'EVANT 0S',  16.100,  18
15077,  1,  1.776,  0.503,  0.000,  0.000,  5,  1.02730,  -72.2148,  'TERRELL ',  11.500,  16
15078,  1,  3.216,  0.910,  0.000,  0.000,  5,  1.02398,  -67.4734,  'AUBREY 0',  16.100,  17
15079,  1,  43.192,  12.044,  0.000,  0.000,  5,  1.01743,  -68.6987,  'WACO 4 0',  16.100,  13
15080,  1,  26.048,  7.306,  0.000,  0.000,  5,  0.99077,  -71.7558,  'LORENA 0',  16.100,  13
15081,  1,  16.964,  4.777,  0.000,  0.000,  5,  1.01650,  -69.6502,  'FORT HOO',  16.100,  13
15082,  1,  56.376,  15.647,  0.000,  0.000,  5,  1.02423,  -68.6368,  'ARLINGTO',  16.100,  17
15084,  1,  65.758,  18.190,  0.000,  0.000,  5,  1.02588,  -67.7119,  'MCKINNEY',  16.100,  16
15085,  1,  112.258,  30.489,  0.000,  0.000,  5,  1.01362,  -69.2812,  'DALLAS 3',  16.100,  17
15086,  1,  21.423,  6.022,  0.000,  0.000,  5,  1.02189,  -68.3939,  'ARLINGTO',  16.100,  17
15087,  1,  42.677,  11.886,  0.000,  0.000,  5,  0.98600,  -70.8598,  'MILFORD ',  16.100,  14
15090,  1,  2.413,  0.683,  0.000,  0.000,  5,  1.02731,  -69.0936,  'DALLAS 1',  16.100,  16
15091,  1,  71.644,  19.699,  0.000,  0.000,  5,  0.96105,  -73.5410,  'FROST 0S',  16.100,  14
15092,  1,  2.236,  0.633,  0.000,  0.000,  5,  1.01927,  -67.9894,  'GRANDVIE',  16.100,  14
15093,  1,  8.007,  2.262,  0.000,  0.000,  5,  1.02732,  -69.1372,  'HASLET 0',  16.100,  17
15094,  1,  35.577,  9.952,  0.000,  0.000,  5,  1.01765,  -67.0213,  'BARDWELL',  16.100,  14
15095,  1,  1.345,  0.381,  0.000,  0.000,  5,  1.02385,  -68.3962,  'LAKE DAL',  16.100,  17
15096,  1,  16.221,  4.569,  0.000,  0.000,  5,  1.02534,  -68.4722,  'PLANO 1 ',  16.100,  16
15097,  1,  33.744,  9.444,  0.000,  0.000,  5,  1.02447,  -67.8839,  'EULESS 2',  16.100,  17
15098,  1,  53.555,  14.882,  0.000,  0.000,  5,  1.02736,  -68.8336,  'FORT WOR',  16.100,  17
15099,  1,  110.353,  30.026,  0.000,  0.000,  5,  1.02741,  -69.3673,  'FLOWER M',  16.100,  17
15100,  1,  48.280,  13.440,  0.000,  0.000,  5,  1.02097,  -68.5648,  'DALLAS 1',  16.100,  16
15101,  1,  14.062,  3.963,  0.000,  0.000,  5,  1.00518,  -70.1858,  'COMANCHE',  16.100,  15
15103,  1,  10.179,  2.874,  0.000,  0.000,  5,  1.02723,  -67.8515,  'RICHARDS',  16.100,  16
15104,  1,  110.481,  30.044,  0.000,  0.000,  5,  1.02072,  -67.8601,  'FORT WOR',  16.100,  17
15105,  1,  57.712,  16.009,  0.000,  0.000,  5,  1.02213,  -68.8263,  'IRVING 1',  16.100,  17
15108,  1,  78.684,  21.663,  0.000,  0.000,  5,  1.02738,  -68.1048,  'DALLAS 4',  16.100,  17
15109,  1,  15.577,  4.388,  0.000,  0.000,  5,  1.01096,  -69.1544,  'LANCASTE',  16.100,  16
15110,  1,  31.781,  8.894,  0.000,  0.000,  5,  0.98981,  -68.0188,  'PALO PIN',  16.100,  12
15111,  1,  2.291,  0.649,  0.000,  0.000,  5,  1.02602,  -68.7988,  'ADDISON ',  16.100,  16
15112,  1,  27.227,  7.635,  0.000,  0.000,  5,  0.99442,  -69.1952,  'HICO 0SE',  16.100,  18
15113,  1,  9.679,  2.733,  0.000,  0.000,  5,  1.01958,  -69.3115,  'KRUM 0SE',  16.100,  17
15114,  1,  15.541,  4.378,  0.000,  0.000,  5,  1.00442,  -71.0121,  'KAUFMAN ',  16.100,  16
15115,  1,  45.044,  12.552,  0.000,  0.000,  5,  1.02178,  -70.3864,  'CADDO MI',  16.100,  16
15116,  1,  13.433,  3.788,  0.000,  0.000,  5,  1.02629,  -68.3602,  'PLANO 7 ',  16.100,  16
15117,  1,  88.958,  24.385,  0.000,  0.000,  5,  1.01877,  -68.8187,  'FORT WOR',  16.100,  17
15118,  1,  68.023,  18.762,  0.000,  0.000,  5,  0.98240,  -65.7616,  'BAIRD 0S',  16.100,  15
15119,  1,  4.079,  1.154,  0.000,  0.000,  5,  1.02091,  -63.8970,  'PERRIN 0',  16.100,  12
15121,  1,  2.739,  0.775,  0.000,  0.000,  5,  1.02731,  -62.8269,  'BROWNWOO',  16.100,  15
15122,  1,  47.966,  13.354,  0.000,  0.000,  5,  1.02356,  -69.1055,  'DALLAS 6',  16.100,  16
15124,  1,  38.218,  10.652,  0.000,  0.000,  5,  0.94356,  -76.8289,  'MARLIN 1',  11.500,  13
15125,  1,  19.401,  5.458,  0.000,  0.000,  5,  1.02473,  -67.5939,  'ARLINGTO',  16.100,  17
15126,  1,  33.309,  9.324,  0.000,  0.000,  5,  1.02320,  -69.1144,  'DALLAS 8',  16.100,  16
15127,  1,  74.145,  20.411,  0.000,  0.000,  5,  0.98588,  -71.4272,  'JONESBOR',  16.100,  18
15128,  1,  2.827,  0.800,  0.000,  0.000,  5,  1.02036,  -68.9894,  'DALLAS 3',  16.100,  16
15129,  1,  62.801,  17.383,  0.000,  0.000,  5,  1.01248,  -69.4475,  'GOLDTHWA',  16.100,  18
15130,  1,  7.437,  2.102,  0.000,  0.000,  5,  1.02600,  -68.0482,  'PLANO 5 ',  16.100,  16
15132,  1,  44.483,  12.400,  0.000,  0.000,  5,  1.02128,  -68.1933,  'BELTON 1',  16.100,  13
15133,  1,  47.602,  13.240,  0.000,  0.000,  5,  0.99204,  -69.8661,  'TOLAR 0S',  16.100,  18
15134,  1,  8.259,  2.333,  0.000,  0.000,  5,  1.00689,  -64.6533,  'BRECKENR',  16.100,  15
15135,  1,  15.348,  4.324,  0.000,  0.000,  5,  1.01844,  -67.3206,  'EASTLAND',  16.100,  15
15136,  1,  18.002,  5.065,  0.000,  0.000,  5,  0.99064,  -70.1680,  'COOPER 0',  16.100,  16
15138,  1,  4.685,  1.325,  0.000,  0.000,  5,  1.01774,  -67.7940,  'WACO 1 1',  16.100,  13
15139,  1,  67.455,  18.649,  0.000,  0.000,  5,  1.02737,  -69.1306,  'DALLAS 4',  16.100,  16
15140,  1,  39.610,  11.044,  0.000,  0.000,  5,  0.96622,  -73.9396,  'GATESVIL',  16.100,  13
15141,  1,  4.397,  1.244,  0.000,  0.000,  5,  1.00934,  -70.0776,  'ANNA 0SE',  16.100,  16
15142,  1,  22.622,  6.353,  0.000,  0.000,  5,  0.99002,  -71.5596,  'MOODY 0S',  16.100,  13
15143,  1,  9.914,  2.799,  0.000,  0.000,  5,  1.02531,  -67.4471,  'FORT WOR',  16.100,  17
15144,  1,  49.327,  13.712,  0.000,  0.000,  5,  0.99502,  -69.2293,  'WACO 6 0',  16.100,  13
15145,  1,  43.621,  12.164,  0.000,  0.000,  5,  1.02434,  -68.2591,  'GRAND PR',  16.100,  17
15146,  1,  73.161,  20.176,  0.000,  0.000,  5,  1.02032,  -68.7798,  'ROWLETT ',  16.100,  16
15147,  1,  41.614,  11.612,  0.000,  0.000,  5,  1.02074,  -69.0495,  'PLANO 6 ',  16.100,  16
15148,  1,  67.839,  18.748,  0.000,  0.000,  5,  1.02184,  -68.9314,  'IRVING 5',  16.100,  17
15149,  1,  64.911,  17.957,  0.000,  0.000,  5,  1.02089,  -69.2146,  'DALLAS 7',  16.100,  16
15150,  1,  54.424,  15.108,  0.000,  0.000,  5,  1.01656,  -64.0912,  'BRYSON 2',  16.100,  12
15151,  1,  1.833,  0.519,  0.000,  0.000,  5,  0.99377,  -70.7687,  'MORGAN 0',  16.100,  18
15152,  1,  2.895,  0.819,  0.000,  0.000,  5,  1.02019,  -68.9288,  'SACHSE 0',  16.100,  16
15153,  1,  41.101,  11.470,  0.000,  0.000,  5,  1.01819,  -66.1255,  'PARADISE',  16.100,  12
15154,  1,  7.852,  2.218,  0.000,  0.000,  5,  0.98699,  -70.7118,  'RIO VIST',  16.100,  18
15155,  1,  8.993,  2.540,  0.000,  0.000,  5,  1.01112,  -65.9076,  'STRAWN 0',  16.100,  12
15156,  1,  1.617,  0.458,  0.000,  0.000,  5,  1.00552,  -69.0451,  'MAY-00SE',  16.100,  15
15157,  1,  2.821,  0.798,  0.000,  0.000,  5,  1.01317,  -69.0759,  'DESOTO 0',  16.100,  17
15158,  1,  98.420,  26.894,  0.000,  0.000,  5,  1.02447,  -68.5449,  'MESQUITE',  16.100,  16
15159,  1,  103.914,  28.118,  0.000,  0.000,  5,  0.93467,  -77.5550,  'ROSEBUD ',  16.100,  13
15160,  1,  7.534,  2.129,  0.000,  0.000,  5,  1.02625,  -67.1350,  'DENTON 2',  16.100,  17
15161,  1,  32.147,  9.003,  0.000,  0.000,  5,  1.02734,  -69.0189,  'DALLAS 4',  16.100,  16
15162,  1,  131.242,  34.938,  0.000,  0.000,  5,  0.90821,  -78.8848,  'AXTELL 0',  16.100,  14
15163,  1,  4.069,  1.151,  0.000,  0.000,  5,  1.01571,  -69.2599,  'NOLANVIL',  16.100,  13
15165,  1,  10.328,  2.915,  0.000,  0.000,  5,  1.02748,  -66.9297,  'DENTON 1',  16.100,  17
15168,  1,  36.276,  10.143,  0.000,  0.000,  5,  1.02347,  -69.2568,  'DALLAS 3',  16.100,  16
15171,  1,  75.284,  20.677,  0.000,  0.000,  5,  0.95170,  -74.5636,  'MERTENS ',  16.100,  14
15172,  1,  0.484,  0.137,  0.000,  0.000,  5,  1.02731,  -68.5955,  'WEATHERF',  16.100,  12
15173,  1,  36.364,  10.168,  0.000,  0.000,  5,  1.02511,  -68.1953,  'PLANO 3 ',  16.100,  16
15174,  1,  44.594,  12.399,  0.000,  0.000,  5,  0.94799,  -74.8499,  'MALONE 0',  16.100,  14
15175,  1,  2.205,  0.624,  0.000,  0.000,  5,  1.02621,  -67.4353,  'DENTON 3',  16.100,  17
15176,  1,  79.723,  21.901,  0.000,  0.000,  5,  0.99587,  -66.4587,  'GRAFORD ',  16.100,  12
15177,  1,  2.400,  0.679,  0.000,  0.000,  5,  1.02021,  -68.3237,  'ARLINGTO',  16.100,  17
15178,  1,  57.714,  16.007,  0.000,  0.000,  5,  1.01786,  -69.1578,  'ROCKWALL',  16.100,  16
15180,  1,  59.608,  16.524,  0.000,  0.000,  5,  1.02268,  -65.9569,  'CORSICAN',  16.100,  14
15181,  1,  56.399,  15.652,  0.000,  0.000,  5,  1.02098,  -68.9844,  'GARLAND ',  16.100,  16
15182,  1,  101.961,  27.696,  0.000,  0.000,  5,  0.96607,  -73.5952,  'GATESVIL',  16.100,  13
15183,  1,  2.439,  0.690,  0.000,  0.000,  5,  1.02651,  -68.8863,  'CARROLLT',  16.100,  16
15184,  1,  108.242,  29.442,  0.000,  0.000,  5,  1.01300,  -69.8583,  'FORT WOR',  16.100,  17
15185,  1,  59.453,  16.478,  0.000,  0.000,  5,  1.01788,  -68.7912,  'RHOME 0S',  16.100,  17
15186,  1,  17.152,  4.829,  0.000,  0.000,  5,  1.01547,  -68.1207,  'VENUS 0S',  16.100,  17
15187,  1,  17.073,  4.808,  0.000,  0.000,  5,  1.02359,  -61.2480,  'OLNEY 2 ',  16.100,  12
15188,  1,  10.269,  2.899,  0.000,  0.000,  5,  1.02238,  -68.7643,  'CARROLLT',  16.100,  16
15189,  1,  40.671,  11.353,  0.000,  0.000,  5,  1.02248,  -68.9718,  'DALLAS 2',  16.100,  16
15190,  1,  52.119,  14.475,  0.000,  0.000,  5,  1.00570,  -69.6648,  'GORDON 0',  16.100,  12
15191,  1,  2.235,  0.633,  0.000,  0.000,  5,  0.99780,  -70.6395,  'MERIDIAN',  16.100,  18
15193,  1,  4.448,  1.258,  0.000,  0.000,  5,  1.02777,  -67.3913,  'KILLEEN ',  16.100,  13
15194,  1,  79.426,  21.853,  0.000,  0.000,  5,  1.01965,  -68.6200,  'DUNCANVI',  16.100,  17
15195,  1,  36.840,  10.299,  0.000,  0.000,  5,  1.02441,  -68.5987,  'ARGYLE 0',  16.100,  17
15199,  1,  32.657,  9.143,  0.000,  0.000,  5,  1.02205,  -68.5578,  'FORT WOR',  16.100,  17
15200,  1,  17.902,  5.037,  0.000,  0.000,  5,  0.98841,  -69.0132,  'MINERAL ',  16.100,  12
15201,  1,  35.501,  9.904,  0.000,  0.000,  5,  0.94453,  -74.3782,  'COOLIDGE',  16.100,  14
15202,  1,  3.748,  1.060,  0.000,  0.000,  5,  1.00347,  -69.3181,  'RICE 0SE',  16.100,  14
15203,  1,  5.667,  1.602,  0.000,  0.000,  5,  1.02449,  -68.7615,  'DALLAS 3',  16.100,  16
15209,  1,  96.424,  26.267,  0.000,  0.000,  5,  0.97914,  -69.8716,  'WALNUT S',  16.100,  18
15210,  1,  2.854,  0.808,  0.000,  0.000,  5,  1.02443,  -68.0829,  'BEDFORD ',  16.100,  17
15211,  1,  29.492,  8.247,  0.000,  0.000,  5,  0.91763,  -78.1886,  'HUBBARD ',  16.100,  14
15212,  1,  5.525,  1.562,  0.000,  0.000,  5,  1.00534,  -69.4373,  'FERRIS 0',  16.100,  14
15213,  1,  26.156,  7.341,  0.000,  0.000,  5,  1.02185,  -68.6763,  'GARLAND ',  16.100,  16
15214,  1,  51.529,  14.325,  0.000,  0.000,  5,  1.01898,  -68.9105,  'DALLAS 3',  16.100,  16
15215,  1,  73.814,  20.345,  0.000,  0.000,  5,  1.01466,  -68.9077,  'PILOT PO',  16.100,  16
15216,  1,  10.446,  2.949,  0.000,  0.000,  5,  1.02138,  -68.6807,  'FORT WOR',  16.100,  17
15217,  1,  46.246,  12.885,  0.000,  0.000,  5,  1.02735,  -68.4850,  'NORTH RI',  16.100,  17
15218,  1,  60.087,  16.646,  0.000,  0.000,  5,  1.01340,  -69.4070,  'JUSTIN 0',  16.100,  17
15219,  1,  23.921,  6.718,  0.000,  0.000,  5,  1.01410,  -69.8899,  'SCURRY 0',  16.100,  14
15220,  1,  7.512,  2.122,  0.000,  0.000,  5,  1.02076,  -69.5592,  'SANGER 0',  16.100,  17
15221,  1,  24.378,  6.846,  0.000,  0.000,  5,  1.01920,  -69.5253,  'KILLEEN ',  16.100,  13
15222,  1,  68.960,  19.017,  0.000,  0.000,  5,  0.98929,  -72.1059,  'MABANK 1',  16.100,  14
15223,  1,  30.587,  8.547,  0.000,  0.000,  5,  0.91845,  -78.7867,  'MEXIA 0S',  16.100,  14
15224,  1,  19.006,  5.348,  0.000,  0.000,  5,  1.02560,  -68.6346,  'CARROLLT',  16.100,  16
15225,  1,  97.963,  26.764,  0.000,  0.000,  5,  1.01978,  -70.7558,  'NEVADA 0',  16.100,  16
15226,  1,  6.705,  1.894,  0.000,  0.000,  5,  1.01186,  -69.7852,  'ZEPHYR 0',  16.100,  15
15227,  1,  2.043,  0.578,  0.000,  0.000,  5,  1.01396,  -70.7237,  'TERRELL ',  16.100,  16
15228,  1,  27.466,  7.704,  0.000,  0.000,  5,  1.02035,  -67.9161,  'DALLAS 1',  16.100,  16
15229,  1,  45.430,  12.659,  0.000,  0.000,  5,  1.02057,  -68.6885,  'DALLAS 1',  16.100,  16
15230,  1,  29.479,  8.263,  0.000,  0.000,  5,  1.02411,  -69.0253,  'DALLAS 2',  16.100,  16
15231,  1,  51.422,  14.280,  0.000,  0.000,  5,  0.99176,  -70.1941,  'HAMILTON',  16.100,  18
15232,  1,  11.685,  3.297,  0.000,  0.000,  5,  1.02494,  -68.8433,  'ARLINGTO',  16.100,  17
15233,  1,  37.868,  10.583,  0.000,  0.000,  5,  1.02486,  -68.4701,  'EULESS 1',  16.100,  17
15234,  1,  81.766,  22.477,  0.000,  0.000,  5,  1.02063,  -68.4520,  'FRISCO 1',  16.100,  16
15235,  1,  116.116,  31.463,  0.000,  0.000,  5,  1.00510,  -70.5319,  'SALADO 0',  16.100,  13
15244,  1,  16.447,  4.632,  0.000,  0.000,  5,  1.02023,  -68.6048,  'FORT WOR',  16.100,  17
15245,  1,  42.099,  11.746,  0.000,  0.000,  5,  1.02366,  -69.1326,  'GRAPEVIN',  16.100,  17
15246,  1,  112.178,  30.405,  0.000,  0.000,  5,  0.99054,  -67.9166,  'GLEN ROS',  16.100,  18
15247,  1,  11.426,  3.223,  0.000,  0.000,  5,  0.98212,  -70.3741,  'KOPPERL ',  16.100,  18
15248,  1,  2.116,  0.599,  0.000,  0.000,  5,  1.02471,  -68.0535,  'BEDFORD ',  16.100,  17
15249,  1,  63.782,  17.652,  0.000,  0.000,  5,  1.02073,  -67.5261,  'FORT WOR',  16.100,  17
15250,  1,  81.348,  22.368,  0.000,  0.000,  5,  1.02227,  -67.9991,  'DALLAS 5',  16.100,  16
15251,  1,  93.376,  25.564,  0.000,  0.000,  5,  1.02477,  -68.6458,  'GRAND PR',  16.100,  17
15252,  1,  73.856,  20.367,  0.000,  0.000,  5,  1.02360,  -69.0610,  'DALLAS 2',  16.100,  16
15253,  1,  53.444,  14.849,  0.000,  0.000,  5,  1.02304,  -68.2925,  'FLOWER M',  16.100,  17
15254,  1,  81.035,  22.285,  0.000,  0.000,  5,  1.02209,  -68.4289,  'ROANOKE ',  16.100,  17
15255,  1,  55.245,  15.320,  0.000,  0.000,  5,  0.98926,  -69.8360,  'MILLSAP ',  16.100,  12
15256,  1,  6.237,  1.764,  0.000,  0.000,  5,  0.99810,  -69.6912,  'FORRESTO',  16.100,  14
15257,  1,  0.760,  0.215,  0.000,  0.000,  5,  0.98674,  -70.7938,  'ITALY 0S',  16.100,  14
15258,  1,  6.830,  1.930,  0.000,  0.000,  5,  1.01928,  -68.8596,  'FORNEY 0',  16.100,  16
15259,  1,  65.715,  18.167,  0.000,  0.000,  5,  1.01762,  -70.2775,  'LAVON 0S',  16.100,  16
15264,  1,  4.630,  1.310,  0.000,  0.000,  5,  1.02731,  -68.0433,  'DE LEON ',  16.100,  15
15265,  1,  6.852,  1.937,  0.000,  0.000,  5,  1.02618,  -67.5911,  'KELLER 1',  16.100,  17
15266,  1,  65.216,  18.043,  0.000,  0.000,  5,  1.02489,  -68.3321,  'CEDAR HI',  16.100,  17
15267,  1,  96.795,  26.369,  0.000,  0.000,  5,  0.97598,  -73.5003,  'MC GREGO',  16.100,  13
15268,  1,  24.232,  6.800,  0.000,  0.000,  5,  0.98582,  -71.1409,  'COMMERCE',  16.100,  16
15269,  1,  16.340,  4.602,  0.000,  0.000,  5,  1.01256,  -67.2480,  'MIDLOTHI',  16.100,  17
15270,  1,  53.993,  14.953,  0.000,  0.000,  5,  0.95115,  -73.9031,  'WEST 0SE',  16.100,  13
15271,  1,  14.054,  3.960,  0.000,  0.000,  5,  0.97540,  -72.8478,  'BARTLETT',  16.100,  13
15272,  1,  7.695,  2.174,  0.000,  0.000,  5,  1.02301,  -69.0357,  'DALLAS 1',  16.100,  16
15273,  1,  12.455,  3.513,  0.000,  0.000,  5,  1.02707,  -68.6465,  'COPPELL ',  16.100,  17
15274,  1,  74.297,  20.476,  0.000,  0.000,  5,  1.01381,  -68.9558,  'WILMER 0',  16.100,  16
15275,  1,  5.614,  1.586,  0.000,  0.000,  5,  0.92341,  -77.9956,  'DAWSON 0',  16.100,  14
15276,  1,  2.055,  0.582,  0.000,  0.000,  5,  0.96849,  -71.5945,  'MART 0SE',  16.100,  14
15277,  1,  5.175,  1.463,  0.000,  0.000,  5,  1.01930,  -68.7240,  'LITTLE E',  16.100,  16
15278,  1,  54.699,  15.178,  0.000,  0.000,  5,  1.00326,  -69.3561,  'TEMPLE 2',  16.100,  13
15280,  1,  27.451,  7.699,  0.000,  0.000,  5,  1.01610,  -67.8955,  'TEMPLE 1',  16.100,  13
15284,  1,  52.463,  14.576,  0.000,  0.000,  5,  1.01223,  -70.2064,  'QUINLAN ',  16.100,  16
15285,  1,  34.561,  9.664,  0.000,  0.000,  5,  1.00596,  -68.1383,  'CHICO 0S',  16.100,  12
15286,  1,  5.330,  1.507,  0.000,  0.000,  5,  1.00645,  -66.2675,  'DUBLIN 2',  16.100,  18
15287,  1,  23.298,  6.545,  0.000,  0.000,  5,  1.02227,  -68.4282,  'ARLINGTO',  16.100,  17
15288,  1,  114.490,  30.981,  0.000,  0.000,  5,  0.98403,  -71.3756,  'WOLFE CI',  16.100,  16
15289,  1,  8.618,  2.434,  0.000,  0.000,  5,  1.02731,  -68.6841,  'DALLAS 2',  16.100,  16
15290,  1,  46.446,  12.922,  0.000,  0.000,  5,  0.98636,  -70.8525,  'WHITNEY ',  16.100,  18
15291,  1,  20.769,  5.840,  0.000,  0.000,  5,  1.02141,  -68.8809,  'FORT WOR',  16.100,  17
15292,  1,  102.454,  27.941,  0.000,  0.000,  5,  1.01885,  -68.2837,  'FORT WOR',  16.100,  17
15293,  1,  44.075,  12.285,  0.000,  0.000,  5,  1.01345,  -66.2601,  'JOSHUA 0',  16.100,  18
15294,  1,  43.561,  12.147,  0.000,  0.000,  5,  1.02274,  -69.1836,  'DALLAS 1',  16.100,  16
15296,  1,  43.074,  12.014,  0.000,  0.000,  5,  1.02444,  -67.6061,  'MCKINNEY',  16.100,  16
15305,  1,  61.540,  17.050,  0.000,  0.000,  5,  1.02658,  -67.9007,  'ALLEN 1 ',  16.100,  16
15306,  1,  117.728,  31.931,  0.000,  0.000,  5,  1.02195,  -67.7421,  'ALEDO 2 ',  16.100,  17
15307,  1,  30.323,  8.498,  0.000,  0.000,  5,  1.02627,  -68.3318,  'THE COLO',  16.100,  16
15308,  1,  94.078,  25.741,  0.000,  0.000,  5,  1.02080,  -68.5356,  'SUNNYVAL',  16.100,  16
15309,  1,  9.839,  2.778,  0.000,  0.000,  5,  1.02131,  -69.0450,  'DALLAS 1',  16.100,  16
15310,  1,  62.543,  17.320,  0.000,  0.000,  5,  1.02490,  -68.7352,  'FORT WOR',  16.100,  17
15311,  1,  47.283,  13.168,  0.000,  0.000,  5,  1.02467,  -69.2782,  'DALLAS 3',  16.100,  16
15312,  1,  18.108,  5.096,  0.000,  0.000,  5,  1.01719,  -68.6153,  'AZLE 0SE',  16.100,  17
15313,  1,  55.255,  15.341,  0.000,  0.000,  5,  1.02096,  -67.3966,  'HUTCHINS',  16.100,  16
15314,  1,  12.360,  3.485,  0.000,  0.000,  5,  0.98153,  -71.4528,  'VALLEY M',  16.100,  13
15315,  1,  8.506,  2.402,  0.000,  0.000,  5,  1.01333,  -69.2486,  'DENTON 6',  16.100,  17
15316,  1,  19.960,  5.615,  0.000,  0.000,  5,  1.02732,  -68.8506,  'MESQUITE',  16.100,  16
15323,  1,  102.336,  27.923,  0.000,  0.000,  5,  1.02470,  -67.9115,  'DALLAS 2',  16.100,  17
15327,  1,  143.140,  37.950,  0.000,  0.000,  5,  0.92051,  -77.5710,  'MOUNT CA',  16.100,  14
15328,  1,  1.940,  0.549,  0.000,  0.000,  5,  0.99602,  -71.4588,  'RIESEL 2',  16.100,  13
15329,  1,  8.251,  2.331,  0.000,  0.000,  5,  1.01864,  -68.7303,  'DALLAS 1',  16.100,  16
15330,  1,  119.559,  32.408,  0.000,  0.000,  5,  1.02315,  -68.0827,  'ARLINGTO',  16.100,  17
15331,  1,  33.011,  9.238,  0.000,  0.000,  5,  1.00763,  -70.1748,  'CELINA 0',  16.100,  16
15332,  1,  13.050,  3.680,  0.000,  0.000,  5,  1.02142,  -69.1585,  'FORT WOR',  16.100,  17
15333,  1,  62.945,  17.417,  0.000,  0.000,  5,  1.00953,  -69.2157,  'RED OAK ',  16.100,  14
15334,  1,  86.386,  23.662,  0.000,  0.000,  5,  0.99159,  -62.2837,  'CLYDE 0S',  16.100,  15
15335,  1,  12.983,  3.661,  0.000,  0.000,  5,  1.02195,  -68.9423,  'IRVING 2',  16.100,  17
15336,  1,  114.836,  31.177,  0.000,  0.000,  5,  1.02114,  -68.4321,  'ROWLETT ',  16.100,  16
15337,  1,  49.337,  13.726,  0.000,  0.000,  5,  1.01606,  -63.9291,  'JACKSBOR',  16.100,  12
15338,  1,  14.913,  4.202,  0.000,  0.000,  5,  1.01215,  -67.6362,  'GRANBURY',  16.100,  18
15339,  1,  52.533,  14.604,  0.000,  0.000,  5,  1.02736,  -69.0894,  'SOUTHLAK',  16.100,  17
15340,  1,  52.090,  14.480,  0.000,  0.000,  5,  1.02187,  -69.1299,  'DALLAS 2',  16.100,  16
15341,  1,  26.534,  7.446,  0.000,  0.000,  5,  1.02698,  -68.1673,  'LEWISVIL',  16.100,  17
15344,  1,  25.052,  7.034,  0.000,  0.000,  5,  1.02583,  -69.1777,  'DALLAS 3',  16.100,  16
15345,  1,  74.042,  20.366,  0.000,  0.000,  5,  0.98053,  -71.5574,  'HILLSBOR',  16.100,  14
15346,  1,  26.482,  7.432,  0.000,  0.000,  5,  1.02733,  -68.5785,  'FORT WOR',  16.100,  17
15347,  1,  73.155,  20.133,  0.000,  0.000,  5,  0.98297,  -65.1945,  'CISCO 0S',  16.100,  15
15348,  1,  14.480,  4.079,  0.000,  0.000,  5,  0.99523,  -69.6665,  'ITASCA 0',  16.100,  14
15349,  1,  6.772,  1.914,  0.000,  0.000,  5,  1.01988,  -68.2661,  'LANCASTE',  16.100,  16
15351,  1,  32.232,  9.026,  0.000,  0.000,  5,  1.02336,  -67.8606,  'GARLAND ',  16.100,  16
15352,  1,  100.035,  27.312,  0.000,  0.000,  5,  1.02101,  -68.7816,  'DALLAS 9',  16.100,  16
15353,  1,  30.140,  8.447,  0.000,  0.000,  5,  1.02389,  -68.3193,  'DUNCANVI',  16.100,  17
15354,  1,  34.335,  9.606,  0.000,  0.000,  5,  1.01931,  -69.5622,  'MESQUITE',  16.100,  16
15355,  1,  50.955,  14.169,  0.000,  0.000,  5,  1.01147,  -67.9332,  'MAYPEARL',  16.100,  14
15356,  1,  4.137,  1.170,  0.000,  0.000,  5,  1.02672,  -68.9272,  'GARLAND ',  16.100,  16
15357,  1,  74.869,  20.640,  0.000,  0.000,  5,  1.02499,  -68.0845,  'ALLEN 2 ',  16.100,  16
15362,  1,  64.690,  17.897,  0.000,  0.000,  5,  1.01979,  -64.1268,  'BRIDGEPO',  16.100,  12
15370,  1,  28.290,  7.934,  0.000,  0.000,  5,  1.02396,  -67.9946,  'LEWISVIL',  16.100,  17
15371,  1,  60.540,  16.772,  0.000,  0.000,  5,  1.01625,  -68.4060,  'SEAGOVIL',  16.100,  16
15372,  1,  60.437,  16.750,  0.000,  0.000,  5,  1.02453,  -69.0662,  'DALLAS 3',  16.100,  16
15373,  1,  25.966,  7.287,  0.000,  0.000,  5,  1.01796,  -69.2588,  'HALTOM C',  16.100,  17
15374,  1,  83.291,  22.887,  0.000,  0.000,  5,  1.02315,  -67.9168,  'BALCH SP',  16.100,  16
15375,  1,  26.130,  7.334,  0.000,  0.000,  5,  1.02410,  -68.4636,  'FORT WOR',  16.100,  17
15376,  1,  30.315,  8.495,  0.000,  0.000,  5,  1.02275,  -68.2945,  'DALLAS 4',  16.100,  17
15377,  1,  32.577,  9.120,  0.000,  0.000,  5,  1.01560,  -70.0288,  'KILLEEN ',  16.100,  13
15378,  1,  32.692,  9.152,  0.000,  0.000,  5,  1.01814,  -69.6732,  'WACO 5 0',  16.100,  13
15379,  1,  55.054,  15.287,  0.000,  0.000,  5,  1.02237,  -68.9183,  'FORT WOR',  16.100,  17
15381,  1,  112.244,  30.496,  0.000,  0.000,  5,  1.01796,  -67.2395,  'ENNIS 1S',  16.100,  14
15385,  1,  57.925,  16.069,  0.000,  0.000,  5,  1.02444,  -67.2683,  'DALLAS 3',  16.100,  16
15386,  1,  136.294,  36.726,  0.000,  0.000,  5,  1.02744,  -68.9495,  'RICHARDS',  16.100,  16
15387,  1,  34.274,  9.589,  0.000,  0.000,  5,  1.01665,  -69.4548,  'FORT WOR',  16.100,  17
15389,  1,  45.066,  12.553,  0.000,  0.000,  5,  1.00609,  -67.7776,  'WACO 2 1',  16.100,  13
15392,  1,  51.971,  14.381,  0.000,  0.000,  5,  0.91865,  -81.2748,  'ROGERS 2',  11.500,  13
15393,  1,  4.044,  1.144,  0.000,  0.000,  5,  0.99873,  -69.0600,  'CHINA SP',  16.100,  13
15400,  1,  5.693,  1.610,  0.000,  0.000,  5,  1.01835,  -68.5573,  'MCKINNEY',  16.100,  16
15402,  1,  57.895,  16.056,  0.000,  0.000,  5,  1.01725,  -64.7947,  'GRANBURY',  16.100,  18
15407,  1,  27.724,  7.772,  0.000,  0.000,  5,  0.99616,  -70.9092,  'CLIFTON ',  16.100,  18
15408,  1,  12.283,  3.464,  0.000,  0.000,  5,  1.01898,  -69.8861,  'FARMERSV',  16.100,  16
15409,  1,  12.098,  3.413,  0.000,  0.000,  5,  1.01943,  -68.4889,  'ARLINGTO',  16.100,  17
15411,  1,  64.344,  17.809,  0.000,  0.000,  5,  1.02736,  -68.8931,  'KILLEEN ',  16.100,  13
15412,  1,  66.042,  18.261,  0.000,  0.000,  5,  1.01967,  -69.3526,  'WYLIE 0S',  16.100,  16
15420,  1,  98.056,  26.793,  0.000,  0.000,  5,  1.02335,  -67.8101,  'FORT WOR',  16.100,  17
15421,  1,  10.269,  2.897,  0.000,  0.000,  5,  1.02732,  -70.5148,  'JOSEPHIN',  16.100,  16
15422,  1,  0.579,  0.164,  0.000,  0.000,  5,  1.02731,  -68.3802,  'LEWSIVIL',  16.100,  17
15425,  1,  82.570,  22.691,  0.000,  0.000,  5,  1.02082,  -68.7536,  'DALLAS 4',  16.100,  16
15426,  1,  35.291,  9.862,  0.000,  0.000,  5,  0.98723,  -71.9701,  'KEMP 0SE',  16.100,  14
15427,  1,  25.783,  7.235,  0.000,  0.000,  5,  1.00678,  -68.8269,  'WAXAHACH',  16.100,  14
15428,  1,  15.674,  4.416,  0.000,  0.000,  5,  1.02491,  -67.7758,  'HURST 0S',  16.100,  17
15429,  1,  58.128,  16.119,  0.000,  0.000,  5,  1.01816,  -69.3658,  'FORT WOR',  16.100,  17
15430,  1,  76.292,  21.013,  0.000,  0.000,  5,  1.01821,  -68.9908,  'WEATHERF',  16.100,  12
15431,  1,  35.543,  9.941,  0.000,  0.000,  5,  1.02274,  -68.6178,  'ROCKWALL',  16.100,  16
15432,  1,  47.941,  13.343,  0.000,  0.000,  5,  1.01383,  -68.6311,  'WEATHERF',  16.100,  12
15433,  1,  24.846,  6.976,  0.000,  0.000,  5,  1.02161,  -68.7756,  'FORT WOR',  16.100,  17
15434,  1,  69.219,  19.120,  0.000,  0.000,  5,  1.02280,  -69.1325,  'NEWARK 0',  16.100,  17
15435,  1,  7.123,  2.013,  0.000,  0.000,  5,  1.00574,  -68.6330,  'SANTO 0S',  16.100,  12
15436,  1,  2.603,  0.737,  0.000,  0.000,  5,  1.02625,  -68.7802,  'DALLAS 1',  16.100,  16
15437,  1,  42.848,  11.906,  0.000,  0.000,  5,  0.91986,  -77.3527,  'ELM MOTT',  16.100,  13
15438,  1,  3.704,  1.048,  0.000,  0.000,  5,  1.02243,  -68.6395,  'FORT WOR',  16.100,  17
15439,  1,  22.783,  6.401,  0.000,  0.000,  5,  1.01175,  -67.9883,  'WAXAHACH',  16.100,  14
15440,  1,  49.506,  13.777,  0.000,  0.000,  5,  1.02735,  -68.8431,  'ARLINGTO',  16.100,  17
15441,  1,  106.552,  29.027,  0.000,  0.000,  5,  1.02454,  -68.1579,  'FORT WOR',  16.100,  17
15442,  1,  96.523,  26.386,  0.000,  0.000,  5,  1.02051,  -68.8746,  'FORT WOR',  16.100,  17
15443,  1,  29.067,  8.149,  0.000,  0.000,  5,  1.02469,  -68.7226,  'FORT WOR',  16.100,  17
15446,  1,  30.834,  8.635,  0.000,  0.000,  5,  1.00096,  -71.1292,  'HEWITT 0',  16.100,  13
15447,  1,  24.580,  6.902,  0.000,  0.000,  5,  1.02037,  -68.1502,  'ARLINGTO',  16.100,  17
15449,  1,  95.943,  26.247,  0.000,  0.000,  5,  1.02767,  -67.5745,  'GRAND PR',  16.100,  17
15450,  1,  172.205,  47.054,  0.000,  0.000,  5,  0.98448,  -72.3440,  'MELISSA ',  16.100,  16
15452,  1,  8.449,  2.387,  0.000,  0.000,  5,  1.01968,  -67.6922,  'COPPERAS',  16.100,  13
15453,  1,  49.260,  13.706,  0.000,  0.000,  5,  1.01964,  -67.3728,  'CLEBURNE',  16.100,  17
15454,  1,  45.157,  12.583,  0.000,  0.000,  5,  1.01717,  -69.6314,  'GREENVIL',  16.100,  16
15455,  1,  32.948,  9.222,  0.000,  0.000,  5,  1.00798,  -69.1172,  'ALVORD 0',  16.100,  12
15456,  1,  6.070,  1.716,  0.000,  0.000,  5,  0.99573,  -67.8305,  'GORMAN 0',  16.100,  15
15457,  1,  7.149,  2.020,  0.000,  0.000,  5,  1.02349,  -68.3230,  'COLLEYVI',  16.100,  17
15460,  1,  51.110,  14.148,  0.000,  0.000,  5,  0.91747,  -81.9330,  'HOLLAND ',  11.500,  13
15461,  1,  7.390,  2.088,  0.000,  0.000,  5,  1.00870,  -68.9669,  'TEMPLE 3',  16.100,  13
15462,  1,  39.622,  11.064,  0.000,  0.000,  5,  1.01929,  -68.6902,  'DALLAS 3',  16.100,  16
15463,  1,  43.368,  12.095,  0.000,  0.000,  5,  1.02432,  -68.9239,  'IRVING 4',  16.100,  17
15465,  1,  72.697,  20.060,  0.000,  0.000,  5,  1.02777,  -67.5997,  'FRISCO 2',  16.100,  16
15466,  1,  107.695,  29.179,  0.000,  0.000,  5,  0.96645,  -74.0196,  'GATESVIL',  16.100,  13
15467,  1,  3.941,  1.115,  0.000,  0.000,  5,  1.02274,  -69.1092,  'DALLAS 2',  16.100,  16
15468,  1,  15.768,  4.442,  0.000,  0.000,  5,  1.01810,  -68.9482,  'DALLAS 3',  16.100,  17
15469,  1,  24.996,  7.017,  0.000,  0.000,  5,  1.01923,  -69.1095,  'FORT WOR',  16.100,  17
15470,  1,  4.380,  1.239,  0.000,  0.000,  5,  1.00640,  -70.6356,  'WOODWAY ',  16.100,  13
15471,  1,  39.528,  11.042,  0.000,  0.000,  5,  1.01766,  -67.4606,  'MINGUS 0',  16.100,  12
15472,  1,  0.711,  0.202,  0.000,  0.000,  5,  1.02858,  -59.3369,  'THROCKMO',  16.100,  15
15473,  1,  2.353,  0.666,  0.000,  0.000,  5,  1.02034,  -64.7806,  'NEMO 0SE',  16.100,  18
15474,  1,  2.239,  0.634,  0.000,  0.000,  5,  0.94959,  -74.3909,  'ABBOTT 0',  16.100,  14
15475,  1,  1.706,  0.483,  0.000,  0.000,  5,  1.02240,  -68.2932,  'ALVARADO',  16.100,  17
15476,  1,  30.952,  8.653,  0.000,  0.000,  5,  0.94251,  -76.3741,  'CORSICAN',  16.100,  14
15477,  1,  5.045,  1.427,  0.000,  0.000,  5,  1.02124,  -69.4866,  'HARKER H',  16.100,  13
15478,  1,  38.635,  10.794,  0.000,  0.000,  5,  1.02678,  -68.7828,  'IRVING 3',  16.100,  17
15480,  1,  90.420,  24.777,  0.000,  0.000,  5,  1.02176,  -66.9888,  'BURLESON',  16.100,  17
15481,  1,  112.932,  30.660,  0.000,  0.000,  5,  1.01203,  -68.6800,  'FORT WOR',  16.100,  17
15482,  1,  41.274,  11.521,  0.000,  0.000,  5,  1.02735,  -69.2948,  'DALLAS 2',  16.100,  16
15483,  1,  27.548,  7.728,  0.000,  0.000,  5,  1.02629,  -67.9507,  'NORTH RI',  16.100,  17
15484,  1,  38.196,  10.661,  0.000,  0.000,  5,  0.99898,  -63.5393,  'CROSS PL',  16.100,  15
15485,  1,  2.751,  0.779,  0.000,  0.000,  5,  1.01994,  -66.5276,  'BLOOMING',  16.100,  14
16001,  1,  1.677,  0.475,  0.000,  0.000,  6,  1.02731,  -73.2133,  'CONVERSE',  11.500,  22
16002,  1,  72.983,  20.122,  0.000,  0.000,  6,  1.01371,  -73.6579,  'SAN ANTO',  11.500,  26
16005,  1,  22.835,  6.417,  0.000,  0.000,  6,  1.02741,  -67.8802,  'BASTROP ',  11.500,  25
16011,  1,  57.082,  15.834,  0.000,  0.000,  6,  1.01658,  -71.0294,  'MARION 2',  11.500,  22
16012,  1,  19.108,  5.377,  0.000,  0.000,  6,  1.02732,  -69.6860,  'PAIGE 0S',  11.500,  25
16013,  1,  9.231,  2.607,  0.000,  0.000,  6,  1.01189,  -73.8528,  'SAN ANTO',  11.500,  26
16014,  1,  65.287,  18.024,  0.000,  0.000,  6,  0.98704,  -77.5431,  'WAELDER ',  11.500,  24
16015,  1,  4.058,  1.148,  0.000,  0.000,  6,  1.02213,  -74.0874,  'ATASCOSA',  11.500,  26
16016,  1,  12.566,  3.544,  0.000,  0.000,  6,  1.02234,  -72.7409,  'SAN ANTO',  11.500,  26
16017,  1,  137.740,  37.043,  0.000,  0.000,  6,  1.01374,  -72.5143,  'CIBOLO 0',  11.500,  22
16018,  1,  55.798,  15.485,  0.000,  0.000,  6,  1.01581,  -71.3088,  'AUSTIN 6',  11.500,  23
16019,  1,  2.099,  0.594,  0.000,  0.000,  6,  1.01598,  -71.6540,  'AUSTIN 2',  11.500,  23
16020,  1,  51.076,  14.201,  0.000,  0.000,  6,  1.01510,  -71.4300,  'HORSESHO',  11.500,  23
16023,  1,  10.549,  2.978,  0.000,  0.000,  6,  1.02766,  -69.8824,  'LEANDER ',  11.500,  23
16024,  1,  79.867,  21.980,  0.000,  0.000,  6,  1.02738,  -72.9449,  'AUSTIN 1',  11.500,  23
16025,  1,  49.797,  13.856,  0.000,  0.000,  6,  1.02735,  -73.2847,  'SAN ANTO',  11.500,  26
16026,  1,  53.583,  14.883,  0.000,  0.000,  6,  1.01609,  -72.8391,  'SAN ANTO',  11.500,  26
16027,  1,  19.026,  5.353,  0.000,  0.000,  6,  1.02175,  -70.8452,  'ELGIN 0S',  11.500,  23
16028,  1,  42.948,  11.978,  0.000,  0.000,  6,  1.01789,  -71.1491,  'AUSTIN 3',  11.500,  23
16029,  1,  84.343,  23.107,  0.000,  0.000,  6,  0.98298,  -79.4594,  'RUNGE 0S',  11.500,  24
16031,  1,  4.666,  1.320,  0.000,  0.000,  6,  1.01379,  -67.7440,  'YOAKUM 1',  11.500,  24
16032,  1,  19.902,  5.598,  0.000,  0.000,  6,  1.01547,  -73.0415,  'AUSTIN 3',  11.500,  23
16035,  1,  28.354,  7.951,  0.000,  0.000,  6,  1.02222,  -70.5270,  'PFLUGERV',  11.500,  23
16037,  1,  86.873,  23.833,  0.000,  0.000,  6,  1.01886,  -71.6775,  'SAN ANTO',  11.500,  22
16040,  1,  89.779,  24.600,  0.000,  0.000,  6,  1.01677,  -71.5278,  'AUSTIN 3',  11.500,  23
16043,  1,  55.774,  15.481,  0.000,  0.000,  6,  1.01870,  -72.0407,  'SAN ANTO',  11.500,  26
16044,  1,  74.319,  20.476,  0.000,  0.000,  6,  1.01080,  -73.4876,  'SAN ANTO',  11.500,  26
16047,  1,  11.093,  3.130,  0.000,  0.000,  6,  1.02006,  -72.8976,  'SAN ANTO',  11.500,  26
16055,  1,  99.491,  27.092,  0.000,  0.000,  6,  0.98095,  -82.0403,  'BERGHEIM',  11.500,  26
16058,  1,  3.638,  1.029,  0.000,  0.000,  6,  1.02515,  -68.9526,  'NEW BRAU',  11.500,  22
16059,  1,  137.876,  36.779,  0.000,  0.000,  6,  0.94749,  -88.5310,  'D HANIS ',  11.500,  26
16060,  1,  2.164,  0.613,  0.000,  0.000,  6,  1.01627,  -73.8316,  'SAN ANTO',  11.500,  26
16061,  1,  71.401,  19.702,  0.000,  0.000,  6,  1.01811,  -71.7706,  'AUSTIN 7',  11.500,  23
16064,  1,  95.295,  26.044,  0.000,  0.000,  6,  1.01018,  -69.1494,  'BRENHAM ',  11.500,  25
16065,  1,  53.172,  14.768,  0.000,  0.000,  6,  1.01253,  -71.8760,  'BERTRAM ',  11.500,  23
16091,  1,  10.139,  2.862,  0.000,  0.000,  6,  1.02732,  -73.3839,  'WIMBERLE',  11.500,  23
16092,  1,  26.383,  7.404,  0.000,  0.000,  6,  1.02733,  -73.4131,  'GONZALES',  11.500,  24
16093,  1,  27.165,  7.619,  0.000,  0.000,  6,  1.01375,  -72.5458,  'SAN ANTO',  11.500,  22
16094,  1,  33.717,  9.435,  0.000,  0.000,  6,  1.01770,  -72.3217,  'SAN ANTO',  11.500,  22
16095,  1,  56.966,  15.804,  0.000,  0.000,  6,  1.01816,  -72.9708,  'HUTTO 0S',  11.500,  23
16096,  1,  49.845,  13.866,  0.000,  0.000,  6,  1.02021,  -76.4783,  'LULING 0',  11.500,  24
16097,  1,  17.641,  4.966,  0.000,  0.000,  6,  1.01345,  -72.8712,  'SAN ANTO',  11.500,  26
16098,  1,  102.969,  28.068,  0.000,  0.000,  6,  1.01455,  -72.2069,  'AUSTIN 1',  11.500,  23
16099,  1,  89.720,  24.570,  0.000,  0.000,  6,  1.00849,  -73.7313,  'SAN ANTO',  11.500,  26
16100,  1,  16.247,  4.575,  0.000,  0.000,  6,  1.01109,  -74.6293,  'ADKINS 0',  11.500,  22
16103,  1,  28.336,  7.947,  0.000,  0.000,  6,  1.02733,  -67.7619,  'WINCHEST',  11.500,  25
16109,  1,  25.763,  7.223,  0.000,  0.000,  6,  0.96748,  -75.4763,  'ROCKDALE',  11.500,  25
16112,  1,  8.702,  2.458,  0.000,  0.000,  6,  1.01490,  -74.8970,  'NATALIA ',  11.500,  26
16113,  1,  8.201,  2.317,  0.000,  0.000,  6,  1.01384,  -71.9444,  'AUSTIN 2',  11.500,  23
16114,  1,  12.797,  3.609,  0.000,  0.000,  6,  1.01006,  -73.8903,  'SAN ANTO',  11.500,  26
16115,  1,  29.205,  8.185,  0.000,  0.000,  6,  1.01148,  -73.3277,  'SAN ANTO',  11.500,  22
16116,  1,  108.787,  29.540,  0.000,  0.000,  6,  0.99559,  -74.7872,  'TAYLOR 0',  11.500,  23
16117,  1,  27.807,  7.800,  0.000,  0.000,  6,  1.02602,  -68.0222,  'SMITHVIL',  11.500,  25
16120,  1,  23.332,  6.555,  0.000,  0.000,  6,  1.02705,  -70.5397,  'CEDAR PA',  11.500,  23
16121,  1,  164.471,  45.072,  0.000,  0.000,  6,  1.01491,  -73.3845,  'SAN ANTO',  11.500,  26
16122,  1,  61.368,  16.959,  0.000,  0.000,  6,  0.96916,  -72.2513,  'HALLETTS',  11.500,  24
16123,  1,  13.132,  3.703,  0.000,  0.000,  6,  1.01623,  -71.6555,  'AUSTIN 5',  11.500,  23
16124,  1,  29.421,  8.247,  0.000,  0.000,  6,  1.02104,  -70.4933,  'NEW BRAU',  11.500,  22
16125,  1,  37.049,  10.346,  0.000,  0.000,  6,  1.00649,  -74.9856,  'SUTHERLA',  11.500,  22
16126,  1,  1.881,  0.533,  0.000,  0.000,  6,  1.01667,  -71.5057,  'AUSTIN 3',  11.500,  23
16127,  1,  41.773,  11.608,  0.000,  0.000,  6,  0.90574,  -80.8634,  'CAMERON ',  11.500,  25
16128,  1,  13.697,  3.861,  0.000,  0.000,  6,  1.01062,  -74.8503,  'SAN ANTO',  11.500,  26
16129,  1,  50.530,  13.999,  0.000,  0.000,  6,  0.92959,  -83.4348,  'MEDINA 0',  11.500,  26
16130,  1,  7.582,  2.142,  0.000,  0.000,  6,  1.01428,  -71.7211,  'MANCHACA',  11.500,  23
16131,  1,  11.434,  3.226,  0.000,  0.000,  6,  1.01790,  -72.4944,  'SPRING B',  11.500,  22
16132,  1,  22.962,  6.450,  0.000,  0.000,  6,  1.01080,  -72.3539,  'AUSTIN 1',  11.500,  23
16133,  1,  46.468,  12.923,  0.000,  0.000,  6,  0.97803,  -78.2073,  'FLATONIA',  11.500,  25
16134,  1,  7.632,  2.156,  0.000,  0.000,  6,  0.99242,  -75.9887,  'GRANGER ',  11.500,  23
16135,  1,  6.578,  1.859,  0.000,  0.000,  6,  0.99809,  -68.4615,  'FAYETTEV',  11.500,  25
16136,  1,  15.546,  4.380,  0.000,  0.000,  6,  1.02323,  -73.1115,  'GEORGETO',  11.500,  23
16137,  1,  46.845,  13.041,  0.000,  0.000,  6,  1.00943,  -72.9208,  'AUSTIN 3',  11.500,  23
16138,  1,  30.908,  8.655,  0.000,  0.000,  6,  1.00070,  -77.8900,  'PIPE CRE',  11.500,  26
16139,  1,  22.430,  6.301,  0.000,  0.000,  6,  0.98809,  -75.9809,  'RED ROCK',  11.500,  25
16140,  1,  5.746,  1.624,  0.000,  0.000,  6,  0.96918,  -76.9353,  'JARRELL ',  11.500,  23
16150,  1,  6.725,  1.901,  0.000,  0.000,  6,  1.02336,  -73.2269,  'SAN ANTO',  11.500,  26
16151,  1,  83.513,  22.900,  0.000,  0.000,  6,  0.98989,  -76.1333,  'SCHULENB',  11.500,  25
16153,  1,  9.574,  2.703,  0.000,  0.000,  6,  1.01999,  -71.6565,  'SAN ANTO',  11.500,  26
16154,  1,  57.298,  15.884,  0.000,  0.000,  6,  1.00287,  -73.1522,  'DRIPPING',  11.500,  23
16155,  1,  22.545,  6.334,  0.000,  0.000,  6,  1.00975,  -74.4878,  'SAN ANTO',  11.500,  26
16156,  1,  27.913,  7.828,  0.000,  0.000,  6,  1.01901,  -70.5174,  'MARBLE F',  11.500,  23
16157,  1,  35.318,  9.875,  0.000,  0.000,  6,  1.00731,  -75.9570,  'BOERNE 1',  11.500,  26
16158,  1,  23.961,  6.730,  0.000,  0.000,  6,  1.02733,  -71.6865,  'WASHINGT',  11.500,  25
16159,  1,  4.507,  1.275,  0.000,  0.000,  6,  1.01425,  -72.9009,  'SCHERTZ ',  11.500,  22
16160,  1,  61.541,  17.041,  0.000,  0.000,  6,  1.01437,  -71.6844,  'AUSTIN 8',  11.500,  23
16168,  1,  70.542,  19.466,  0.000,  0.000,  6,  1.01315,  -73.7579,  'SAN ANTO',  11.500,  26
16171,  1,  109.030,  29.655,  0.000,  0.000,  6,  1.01621,  -72.0095,  'SAN ANTO',  11.500,  26
16173,  1,  52.867,  14.687,  0.000,  0.000,  6,  1.01362,  -68.3564,  'CUERO 2 ',  11.500,  24
16174,  1,  22.325,  6.274,  0.000,  0.000,  6,  1.01796,  -73.1932,  'SAN ANTO',  11.500,  22
16175,  1,  79.383,  21.832,  0.000,  0.000,  6,  1.01311,  -72.0255,  'AUSTIN 1',  11.500,  23
16176,  1,  80.860,  22.230,  0.000,  0.000,  6,  1.01616,  -71.9840,  'AUSTIN 3',  11.500,  23
16178,  1,  35.527,  9.935,  0.000,  0.000,  6,  1.01582,  -72.9666,  'SAN ANTO',  11.500,  26
16179,  1,  59.613,  16.515,  0.000,  0.000,  6,  1.01107,  -73.8613,  'SAN ANTO',  11.500,  26
16180,  1,  8.071,  2.280,  0.000,  0.000,  6,  1.00762,  -74.9191,  'LA VERNI',  11.500,  22
16181,  1,  26.602,  7.464,  0.000,  0.000,  6,  1.01412,  -72.9244,  'MANOR 0S',  11.500,  23
16182,  1,  43.195,  12.043,  0.000,  0.000,  6,  1.01363,  -73.8383,  'SAN ANTO',  11.500,  26
16183,  1,  50.275,  13.977,  0.000,  0.000,  6,  1.00601,  -69.9406,  'GIDDINGS',  11.500,  25
16184,  1,  18.958,  5.334,  0.000,  0.000,  6,  1.01450,  -72.1342,  'AUSTIN 3',  11.500,  23
16185,  1,  27.285,  7.653,  0.000,  0.000,  6,  1.01236,  -72.3190,  'AUSTIN 3',  11.500,  23
16186,  1,  11.623,  3.279,  0.000,  0.000,  6,  1.01983,  -71.1986,  'AUSTIN 3',  11.500,  23
16187,  1,  27.987,  7.849,  0.000,  0.000,  6,  1.01798,  -71.5532,  'AUSTIN 2',  11.500,  23
16189,  1,  79.485,  21.818,  0.000,  0.000,  6,  0.98316,  -69.3746,  'COLUMBUS',  11.500,  25
16190,  1,  17.647,  4.966,  0.000,  0.000,  6,  0.98094,  -77.5208,  'SHINER 0',  11.500,  24
16191,  1,  15.638,  4.405,  0.000,  0.000,  6,  1.01417,  -72.4442,  'SAN ANTO',  11.500,  22
16193,  1,  12.229,  3.449,  0.000,  0.000,  6,  1.01030,  -69.6999,  'CALDWELL',  11.500,  25
16194,  1,  22.725,  6.385,  0.000,  0.000,  6,  1.01103,  -72.4331,  'AUSTIN 1',  11.500,  23
16195,  1,  24.421,  6.861,  0.000,  0.000,  6,  0.98962,  -69.7888,  'INDUSTRY',  11.500,  25
16196,  1,  2.024,  0.573,  0.000,  0.000,  6,  1.01493,  -74.4383,  'DALE 0SE',  11.500,  23
16199,  1,  14.044,  3.959,  0.000,  0.000,  6,  1.02382,  -72.0677,  'SAN ANTO',  11.500,  26
16200,  1,  153.099,  41.928,  0.000,  0.000,  6,  1.00540,  -74.0030,  'SAN ANTO',  11.500,  26
16201,  1,  40.897,  11.413,  0.000,  0.000,  6,  1.01630,  -73.8895,  'SAN ANTO',  11.500,  26
16202,  1,  22.617,  6.353,  0.000,  0.000,  6,  1.00906,  -74.0834,  'MARTINDA',  11.500,  22
16203,  1,  10.027,  2.830,  0.000,  0.000,  6,  1.01448,  -73.4673,  'SAN ANTO',  11.500,  26
16204,  1,  71.306,  19.672,  0.000,  0.000,  6,  1.01020,  -73.6679,  'SAN ANTO',  11.500,  26
16205,  1,  6.269,  1.772,  0.000,  0.000,  6,  1.02069,  -70.6794,  'AUSTIN 2',  11.500,  23
16206,  1,  62.991,  17.417,  0.000,  0.000,  6,  0.99639,  -71.2046,  'LEXINGTO',  11.500,  25
16207,  1,  16.282,  4.586,  0.000,  0.000,  6,  1.02732,  -72.6492,  'LEANDER ',  11.500,  23
16208,  1,  14.697,  4.142,  0.000,  0.000,  6,  1.02126,  -72.2710,  'AUSTIN 1',  11.500,  23
16209,  1,  104.843,  28.499,  0.000,  0.000,  6,  0.99406,  -75.5289,  'MICO 0SE',  11.500,  26
16217,  1,  4.623,  1.308,  0.000,  0.000,  6,  1.01195,  -73.0218,  'AUSTIN 3',  11.500,  23
16218,  1,  37.648,  10.518,  0.000,  0.000,  6,  1.01024,  -71.5958,  'LOCKHART',  11.500,  23
16219,  1,  44.193,  12.318,  0.000,  0.000,  6,  1.01679,  -72.2991,  'AUSTIN 1',  11.500,  23
16220,  1,  53.948,  14.982,  0.000,  0.000,  6,  1.01586,  -72.4741,  'SAN ANTO',  11.500,  22
16221,  1,  79.321,  21.834,  0.000,  0.000,  6,  1.02738,  -77.9860,  'FALLS CI',  11.500,  22
16223,  1,  6.792,  1.920,  0.000,  0.000,  6,  1.02175,  -70.3852,  'AUSTIN 2',  11.500,  23
16224,  1,  119.305,  32.317,  0.000,  0.000,  6,  1.01479,  -72.5262,  'AUSTIN 2',  11.500,  23
16225,  1,  102.802,  28.007,  0.000,  0.000,  6,  1.00668,  -73.8945,  'SAN ANTO',  11.500,  26
16226,  1,  56.774,  15.716,  0.000,  0.000,  6,  0.96517,  -84.4921,  'BLANCO 0',  11.500,  26
16227,  1,  11.865,  3.347,  0.000,  0.000,  6,  1.01997,  -70.9402,  'AUSTIN 2',  11.500,  23
16230,  1,  67.422,  18.633,  0.000,  0.000,  6,  1.01960,  -70.8466,  'SAN MARC',  11.500,  22
16231,  1,  86.319,  23.669,  0.000,  0.000,  6,  1.00742,  -72.4974,  'BUDA 0SE',  11.500,  23
16232,  1,  52.115,  14.483,  0.000,  0.000,  6,  1.01444,  -71.1809,  'DEL VALL',  11.500,  23
16233,  1,  49.294,  13.712,  0.000,  0.000,  6,  1.01259,  -71.9695,  'AUSTIN 4',  11.500,  23
16236,  1,  36.462,  10.194,  0.000,  0.000,  6,  1.02054,  -71.9852,  'SAN ANTO',  11.500,  26
16237,  1,  114.123,  30.605,  0.000,  0.000,  6,  0.89994,  -82.2440,  'BURLINGT',  11.500,  25
16238,  1,  1.170,  0.331,  0.000,  0.000,  6,  1.01811,  -71.2687,  'AUSTIN 1',  11.500,  23
16241,  1,  58.541,  16.234,  0.000,  0.000,  6,  1.02145,  -70.9718,  'ELMENDOR',  11.500,  22
16250,  1,  118.629,  32.132,  0.000,  0.000,  6,  1.01070,  -73.7089,  'SAN ANTO',  11.500,  22
16251,  1,  62.901,  17.410,  0.000,  0.000,  6,  1.01563,  -73.8399,  'CANYON L',  11.500,  22
16252,  1,  38.098,  10.641,  0.000,  0.000,  6,  1.00520,  -72.5917,  'JOHNSON ',  11.500,  23
16253,  1,  6.977,  1.972,  0.000,  0.000,  6,  0.99769,  -74.2377,  'YORKTOWN',  11.500,  24
16256,  1,  6.701,  1.894,  0.000,  0.000,  6,  1.01929,  -70.6217,  'AUSTIN 2',  11.500,  23
16261,  1,  17.045,  4.799,  0.000,  0.000,  6,  1.01179,  -73.8284,  'LACKLAND',  11.500,  26
16262,  1,  14.932,  4.208,  0.000,  0.000,  6,  1.02134,  -70.6849,  'LIBERTY ',  11.500,  23
16264,  1,  14.149,  3.988,  0.000,  0.000,  6,  1.01291,  -72.8631,  'KENEDY 1',  11.500,  24
16275,  1,  13.820,  3.896,  0.000,  0.000,  6,  1.01136,  -73.3419,  'SAN ANTO',  11.500,  26
16276,  1,  83.101,  22.814,  0.000,  0.000,  6,  1.00710,  -75.8975,  'VON ORMY',  11.500,  26
16278,  1,  25.693,  7.211,  0.000,  0.000,  6,  1.01954,  -70.4049,  'KYLE 1SE',  11.500,  23
16280,  1,  80.537,  22.148,  0.000,  0.000,  6,  1.01935,  -70.7073,  'SEGUIN 2',  11.500,  22
16281,  1,  91.635,  25.091,  0.000,  0.000,  6,  1.01677,  -73.2938,  'UNIVERSA',  11.500,  22
16282,  1,  24.250,  6.810,  0.000,  0.000,  6,  1.02156,  -72.0397,  'SPICEWOO',  11.500,  23
16283,  1,  14.470,  4.078,  0.000,  0.000,  6,  1.01577,  -74.0553,  'SAINT HE',  11.500,  22
16284,  1,  2.588,  0.733,  0.000,  0.000,  6,  1.01524,  -72.8408,  'SAN ANTO',  11.500,  26
16286,  1,  36.078,  10.086,  0.000,  0.000,  6,  1.01395,  -78.2335,  'BOERNE 2',  11.500,  26
16288,  1,  69.345,  19.144,  0.000,  0.000,  6,  1.01221,  -73.0772,  'SAN ANTO',  11.500,  26
16289,  1,  100.955,  27.534,  0.000,  0.000,  6,  1.01173,  -72.2232,  'AUSTIN 2',  11.500,  23
16290,  1,  63.847,  17.672,  0.000,  0.000,  6,  1.02445,  -71.8277,  'AUSTIN 2',  11.500,  23
16291,  1,  46.863,  13.050,  0.000,  0.000,  6,  1.01563,  -73.4126,  'SAN ANTO',  11.500,  26
16306,  1,  18.049,  5.080,  0.000,  0.000,  6,  1.01725,  -71.4402,  'AUSTIN 1',  11.500,  23
16307,  1,  33.932,  9.493,  0.000,  0.000,  6,  1.01049,  -73.3289,  'SAN ANTO',  11.500,  26
16309,  1,  119.719,  32.307,  0.000,  0.000,  6,  0.97664,  -78.0624,  'HONDO 1S',  11.500,  26
16310,  1,  29.968,  8.398,  0.000,  0.000,  6,  1.02138,  -72.3220,  'SAN ANTO',  11.500,  22
16311,  1,  70.102,  19.313,  0.000,  0.000,  6,  0.98622,  -71.5141,  'NEW ULM ',  11.500,  25
16312,  1,  6.655,  1.881,  0.000,  0.000,  6,  1.02533,  -71.8043,  'SAN ANTO',  11.500,  22
16313,  1,  26.920,  7.552,  0.000,  0.000,  6,  1.01635,  -72.0629,  'AUSTIN 3',  11.500,  23
16314,  1,  16.675,  4.695,  0.000,  0.000,  6,  1.01547,  -73.1559,  'BULVERDE',  11.500,  26
16319,  1,  22.682,  6.373,  0.000,  0.000,  6,  1.01891,  -70.7059,  'GEORGETO',  11.500,  23
16320,  1,  53.034,  14.740,  0.000,  0.000,  6,  1.02736,  -72.3959,  'SAN ANTO',  11.500,  22
16322,  1,  29.328,  8.221,  0.000,  0.000,  6,  1.01776,  -73.6511,  'FLORESVI',  11.500,  22
16323,  1,  31.765,  8.894,  0.000,  0.000,  6,  1.01126,  -73.2795,  'SAN ANTO',  11.500,  26
16324,  1,  21.492,  6.042,  0.000,  0.000,  6,  1.01755,  -72.6390,  'SAN ANTO',  11.500,  22
16325,  1,  30.191,  8.438,  0.000,  0.000,  6,  0.91538,  -80.8291,  'BUCKHOLT',  11.500,  25
16326,  1,  3.064,  0.867,  0.000,  0.000,  6,  1.01069,  -70.2714,  'SOMERVIL',  11.500,  25
16327,  1,  13.027,  3.672,  0.000,  0.000,  6,  0.97944,  -72.6428,  'WEIMAR 0',  11.500,  25
16328,  1,  12.500,  3.524,  0.000,  0.000,  6,  0.96460,  -80.9835,  'COMFORT ',  11.500,  26
16329,  1,  17.979,  5.062,  0.000,  0.000,  6,  0.98690,  -76.9351,  'NORDHEIM',  11.500,  24
16330,  1,  1.114,  0.316,  0.000,  0.000,  6,  1.01844,  -71.8010,  'AUSTIN 9',  11.500,  23
16331,  1,  117.851,  31.971,  0.000,  0.000,  6,  1.02491,  -72.3113,  'AUSTIN 2',  11.500,  23
16332,  1,  40.598,  11.330,  0.000,  0.000,  6,  1.01254,  -73.5491,  'HELOTES ',  11.500,  26
16335,  1,  47.319,  13.176,  0.000,  0.000,  6,  1.01938,  -71.8532,  'SAN ANTO',  11.500,  26
16336,  1,  90.147,  24.518,  0.000,  0.000,  6,  0.92208,  -85.0659,  'BANDERA ',  11.500,  26
16337,  1,  14.800,  4.171,  0.000,  0.000,  6,  1.02293,  -72.6909,  'SAN ANTO',  11.500,  26
16338,  1,  85.271,  23.205,  0.000,  0.000,  6,  0.90379,  -80.5729,  'ROCKDALE',  11.500,  25
16339,  1,  24.914,  6.992,  0.000,  0.000,  6,  1.00309,  -72.0534,  'CEDAR CR',  11.500,  23
16340,  1,  30.586,  8.568,  0.000,  0.000,  6,  1.01358,  -74.9674,  'NIXON 0S',  11.500,  24
16341,  1,  19.870,  5.588,  0.000,  0.000,  6,  1.01119,  -70.7732,  'CHAPPELL',  11.500,  25
16344,  1,  5.645,  1.596,  0.000,  0.000,  6,  1.02471,  -70.4874,  'ROUND RO',  11.500,  23
16345,  1,  110.122,  29.932,  0.000,  0.000,  6,  1.01278,  -72.1926,  'AUSTIN 1',  11.500,  23
16346,  1,  14.435,  4.068,  0.000,  0.000,  6,  1.01120,  -76.3981,  'LEMING 0',  11.500,  26
16351,  1,  15.529,  4.375,  0.000,  0.000,  6,  1.02201,  -70.7939,  'AUSTIN 1',  11.500,  23
16352,  1,  84.616,  23.233,  0.000,  0.000,  6,  1.01899,  -72.9253,  'SAN ANTO',  11.500,  26
16353,  1,  78.636,  21.643,  0.000,  0.000,  6,  1.02098,  -71.5565,  'ROUND RO',  11.500,  23
16355,  1,  140.297,  37.722,  0.000,  0.000,  6,  1.02125,  -71.1406,  'ROUND RO',  11.500,  23
16356,  1,  116.521,  31.632,  0.000,  0.000,  6,  1.02741,  -73.5522,  'SAN ANTO',  11.500,  26
16357,  1,  21.197,  5.955,  0.000,  0.000,  6,  0.97572,  -84.1365,  'DEVINE 0',  11.500,  26
16358,  1,  64.848,  17.946,  0.000,  0.000,  6,  1.02736,  -74.4767,  'GEORGETO',  11.500,  23
16360,  1,  24.231,  6.804,  0.000,  0.000,  6,  1.01254,  -68.0952,  'BURNET 1',  11.500,  23
17001,  1,  5.896,  1.667,  0.000,  0.000,  7,  0.99369,  -64.7399,  'INEZ 0SE',  11.500,  6
17004,  1,  114.352,  31.059,  0.000,  0.000,  7,  1.02374,  -66.1748,  'PASADENA',  11.500,  4
17010,  1,  10.359,  2.923,  0.000,  0.000,  7,  1.00206,  -71.0323,  'PRAIRIE ',  11.500,  5
17011,  1,  17.356,  4.886,  0.000,  0.000,  7,  1.02395,  -70.3917,  'CONROE 1',  11.500,  5
17012,  1,  0.722,  0.204,  0.000,  0.000,  7,  0.99722,  -68.3147,  'SIMONTON',  11.500,  3
17013,  1,  105.955,  28.833,  0.000,  0.000,  7,  1.00817,  -70.2541,  'HOUSTON ',  11.500,  5
17014,  1,  29.608,  8.297,  0.000,  0.000,  7,  1.00884,  -68.8591,  'HOUSTON ',  11.500,  4
17016,  1,  42.566,  11.872,  0.000,  0.000,  7,  1.01686,  -67.1094,  'HOUSTON ',  11.500,  4
17017,  1,  69.991,  19.319,  0.000,  0.000,  7,  1.01347,  -69.4170,  'HOUSTON ',  11.500,  3
17020,  1,  35.134,  9.826,  0.000,  0.000,  7,  1.01319,  -65.5719,  'NURSERY ',  11.500,  6
17026,  1,  21.296,  5.987,  0.000,  0.000,  7,  1.02017,  -66.5388,  'BACLIFF ',  11.500,  4
17027,  1,  72.493,  19.987,  0.000,  0.000,  7,  1.01115,  -69.5162,  'SPRING 1',  11.500,  5
17028,  1,  47.196,  13.141,  0.000,  0.000,  7,  1.01733,  -69.0046,  'HOUSTON ',  11.500,  3
17036,  1,  47.409,  13.199,  0.000,  0.000,  7,  1.01644,  -68.5518,  'CONROE 5',  11.500,  5
17039,  1,  142.408,  38.229,  0.000,  0.000,  7,  1.01402,  -67.8795,  'SUGAR LA',  11.500,  3
17041,  1,  58.311,  16.170,  0.000,  0.000,  7,  1.01955,  -66.3163,  'DAYTON 1',  11.500,  4
17044,  1,  75.904,  20.884,  0.000,  0.000,  7,  0.99662,  -64.4152,  'VICTORIA',  11.500,  6
17049,  1,  185.813,  50.921,  0.000,  0.000,  7,  1.01786,  -68.4922,  'KATY 1 2',  11.500,  3
17050,  1,  48.566,  13.510,  0.000,  0.000,  7,  1.00570,  -70.7609,  'MAGNOLIA',  11.500,  5
17051,  1,  90.962,  24.906,  0.000,  0.000,  7,  1.01293,  -69.4762,  'HOUSTON ',  11.500,  3
17052,  1,  65.320,  18.059,  0.000,  0.000,  7,  1.01130,  -68.3298,  'MISSOURI',  11.500,  3
17053,  1,  68.774,  18.996,  0.000,  0.000,  7,  1.01816,  -65.4051,  'RICHMOND',  11.500,  3
17054,  1,  60.265,  16.689,  0.000,  0.000,  7,  1.00505,  -69.4794,  'HOUSTON ',  11.500,  4
17055,  1,  77.758,  21.398,  0.000,  0.000,  7,  1.01311,  -68.1192,  'HOUSTON ',  11.500,  3
17057,  1,  58.261,  16.149,  0.000,  0.000,  7,  1.00873,  -69.7150,  'SPRING 8',  11.500,  5
17067,  1,  51.536,  14.317,  0.000,  0.000,  7,  1.00008,  -70.5980,  'HOUSTON ',  11.500,  3
17069,  1,  32.628,  9.130,  0.000,  0.000,  7,  0.99839,  -63.7579,  'EL CAMPO',  11.500,  1
17070,  1,  63.075,  17.453,  0.000,  0.000,  7,  1.01056,  -67.6316,  'HOUSTON ',  11.500,  4
17071,  1,  2.481,  0.702,  0.000,  0.000,  7,  0.97873,  -60.0647,  'PORT O C',  11.500,  6
17072,  1,  75.952,  20.921,  0.000,  0.000,  7,  1.01809,  -66.2107,  'DICKINSO',  11.500,  4
17074,  1,  41.803,  11.664,  0.000,  0.000,  7,  1.02094,  -65.5518,  'GALVESTO',  11.500,  2
17075,  1,  81.319,  22.367,  0.000,  0.000,  7,  1.02738,  -66.8896,  'HOUSTON ',  11.500,  4
17084,  1,  110.652,  30.085,  0.000,  0.000,  7,  1.01945,  -65.3589,  'LEAGUE C',  11.500,  4
17085,  1,  2.511,  0.711,  0.000,  0.000,  7,  1.00766,  -65.9766,  'LIVERPOO',  11.500,  2
17086,  1,  33.059,  9.252,  0.000,  0.000,  7,  1.00925,  -68.4565,  'HOUSTON ',  11.500,  4
17087,  1,  58.842,  16.309,  0.000,  0.000,  7,  1.01301,  -67.4092,  'SUGAR LA',  11.500,  3
17088,  1,  65.141,  17.996,  0.000,  0.000,  7,  0.99397,  -69.1857,  'RICHMOND',  11.500,  3
17089,  1,  49.227,  13.701,  0.000,  0.000,  7,  1.02736,  -70.0061,  'HOUSTON ',  11.500,  3
17090,  1,  9.284,  2.621,  0.000,  0.000,  7,  1.00738,  -70.4243,  'PINEHURS',  11.500,  5
17091,  1,  158.784,  43.554,  0.000,  0.000,  7,  1.02740,  -69.8688,  'PEARLAND',  11.500,  3
17092,  1,  31.522,  8.827,  0.000,  0.000,  7,  1.00839,  -69.0441,  'HOUSTON ',  11.500,  3
17093,  1,  87.044,  23.855,  0.000,  0.000,  7,  1.00415,  -69.5305,  'HOUSTON ',  11.500,  3
17094,  1,  62.307,  17.252,  0.000,  0.000,  7,  1.01917,  -70.0887,  'HOUSTON ',  11.500,  3
17100,  1,  48.001,  13.357,  0.000,  0.000,  7,  1.00995,  -68.1633,  'HOUSTON ',  11.500,  4
17101,  1,  163.753,  44.852,  0.000,  0.000,  7,  1.01175,  -68.7405,  'HOUSTON ',  11.500,  3
17102,  1,  91.160,  24.941,  0.000,  0.000,  7,  1.00298,  -70.2199,  'TOMBALL ',  11.500,  5
17103,  1,  40.863,  11.402,  0.000,  0.000,  7,  1.01016,  -68.3583,  'HOUSTON ',  11.500,  4
17106,  1,  69.150,  19.103,  0.000,  0.000,  7,  1.02421,  -65.7483,  'DEER PAR',  11.500,  4
17116,  1,  9.749,  2.752,  0.000,  0.000,  7,  0.99562,  -68.7890,  'WALLIS 0',  11.500,  1
17117,  1,  68.270,  18.853,  0.000,  0.000,  7,  1.01000,  -69.3904,  'HOUSTON ',  11.500,  3
17118,  1,  97.800,  26.689,  0.000,  0.000,  7,  1.00323,  -70.0535,  'SPRING 4',  11.500,  5
17119,  1,  35.803,  10.009,  0.000,  0.000,  7,  1.01032,  -68.0927,  'SOUTH HO',  11.500,  4
17120,  1,  108.163,  29.395,  0.000,  0.000,  7,  1.00237,  -70.1562,  'HOUSTON ',  11.500,  3
17123,  1,  5.467,  1.546,  0.000,  0.000,  7,  0.97665,  -59.4938,  'SEADRIFT',  11.500,  6
17124,  1,  132.309,  35.636,  0.000,  0.000,  7,  1.00780,  -69.0559,  'HOUSTON ',  11.500,  3
17127,  1,  156.778,  42.969,  0.000,  0.000,  7,  1.01636,  -66.3053,  'SUGAR LA',  11.500,  3
17128,  1,  41.603,  11.607,  0.000,  0.000,  7,  1.01553,  -68.6759,  'CONROE 7',  11.500,  5
17129,  1,  3.887,  1.100,  0.000,  0.000,  7,  1.01047,  -63.4622,  'LOLITA 0',  11.500,  6
17132,  1,  51.632,  14.351,  0.000,  0.000,  7,  1.01578,  -66.0022,  'LAPORTE ',  11.500,  4
17143,  1,  45.472,  12.667,  0.000,  0.000,  7,  1.01134,  -70.2551,  'NEW CANE',  11.500,  5
17144,  1,  61.475,  17.021,  0.000,  0.000,  7,  1.01137,  -67.7424,  'HOUSTON ',  11.500,  4
17145,  1,  85.149,  23.387,  0.000,  0.000,  7,  1.02739,  -70.4073,  'HOUSTON ',  11.500,  4
17147,  1,  34.740,  9.717,  0.000,  0.000,  7,  1.01263,  -68.6752,  'HOUSTON ',  11.500,  3
17148,  1,  42.294,  11.794,  0.000,  0.000,  7,  1.00656,  -69.9709,  'HOUSTON ',  11.500,  3
17149,  1,  8.291,  2.342,  0.000,  0.000,  7,  0.99149,  -63.4027,  'BLOOMING',  11.500,  6
17151,  1,  29.638,  8.307,  0.000,  0.000,  7,  1.02372,  -69.0206,  'WILLIS 2',  11.500,  5
17152,  1,  2.594,  0.735,  0.000,  0.000,  7,  1.00972,  -68.7432,  'HOUSTON ',  11.500,  3
17153,  1,  20.274,  5.698,  0.000,  0.000,  7,  0.97164,  -55.9418,  'PALACIOS',  11.500,  1
17154,  1,  28.874,  8.094,  0.000,  0.000,  7,  1.01514,  -69.9367,  'CONROE 4',  11.500,  5
17155,  1,  48.054,  13.370,  0.000,  0.000,  7,  1.00534,  -68.8722,  'HOUSTON ',  11.500,  3
17157,  1,  110.173,  29.944,  0.000,  0.000,  7,  1.01284,  -68.8470,  'SPRING 2',  11.500,  5
17158,  1,  59.237,  16.410,  0.000,  0.000,  7,  1.00337,  -69.4939,  'KINGWOOD',  11.500,  4
17161,  1,  92.493,  25.318,  0.000,  0.000,  7,  1.01711,  -67.8568,  'HOUSTON ',  11.500,  3
17172,  1,  60.805,  16.848,  0.000,  0.000,  7,  1.02299,  -65.4687,  'TEXAS CI',  11.500,  2
17173,  1,  68.476,  18.900,  0.000,  0.000,  7,  1.00239,  -70.0252,  'KINGWOOD',  11.500,  4
17174,  1,  78.491,  21.590,  0.000,  0.000,  7,  1.00952,  -67.3220,  'HOUSTON ',  11.500,  4
17177,  1,  130.659,  35.211,  0.000,  0.000,  7,  1.00697,  -69.4880,  'SPRING 7',  11.500,  5
17178,  1,  85.358,  23.408,  0.000,  0.000,  7,  1.00433,  -70.2298,  'HOUSTON ',  11.500,  3
17179,  1,  40.305,  11.247,  0.000,  0.000,  7,  1.00587,  -68.1135,  'FRESNO 0',  11.500,  3
17180,  1,  56.046,  15.548,  0.000,  0.000,  7,  1.00886,  -69.2880,  'HOUSTON ',  11.500,  3
17181,  1,  111.773,  30.339,  0.000,  0.000,  7,  1.00476,  -70.1902,  'HOUSTON ',  11.500,  3
17182,  1,  1.322,  0.375,  0.000,  0.000,  7,  0.99890,  -69.2067,  'PATTISON',  11.500,  3
17183,  1,  165.305,  45.343,  0.000,  0.000,  7,  1.02740,  -69.9170,  'HOUSTON ',  11.500,  3
17185,  1,  82.913,  22.782,  0.000,  0.000,  7,  1.01994,  -64.0639,  'MISSOURI',  11.500,  3
17188,  1,  54.350,  15.091,  0.000,  0.000,  7,  1.01401,  -67.5439,  'HOUSTON ',  11.500,  3
17198,  1,  57.507,  15.957,  0.000,  0.000,  7,  1.02736,  -69.7863,  'TOMBALL ',  11.500,  5
17201,  1,  158.884,  43.550,  0.000,  0.000,  7,  1.01870,  -69.2528,  'CYPRESS ',  11.500,  5
17202,  1,  25.769,  7.230,  0.000,  0.000,  7,  1.00237,  -71.1913,  'HEMPSTEA',  11.500,  5
17203,  1,  16.558,  4.662,  0.000,  0.000,  7,  0.99504,  -64.0273,  'WEST COL',  11.500,  1
17213,  1,  49.044,  13.644,  0.000,  0.000,  7,  1.01396,  -66.6703,  'SANTA FE',  11.500,  2
17214,  1,  65.229,  18.031,  0.000,  0.000,  7,  1.00684,  -68.4857,  'HOUSTON ',  11.500,  3
17215,  1,  60.469,  16.747,  0.000,  0.000,  7,  1.00826,  -69.9011,  'SPRING 5',  11.500,  5
17216,  1,  71.346,  19.675,  0.000,  0.000,  7,  1.00614,  -69.3203,  'HOUSTON ',  11.500,  3
17217,  1,  57.373,  15.909,  0.000,  0.000,  7,  1.01011,  -69.3883,  'HOUSTON ',  11.500,  4
17218,  1,  27.853,  7.810,  0.000,  0.000,  7,  1.00713,  -70.7470,  'MONTGOME',  11.500,  5
17219,  1,  0.708,  0.200,  0.000,  0.000,  7,  1.00495,  -66.2223,  'HUNGERFO',  11.500,  1
17220,  1,  104.890,  28.550,  0.000,  0.000,  7,  1.00585,  -69.3357,  'HOUSTON ',  11.500,  3
17221,  1,  136.262,  36.635,  0.000,  0.000,  7,  1.00572,  -69.1445,  'HOUSTON ',  11.500,  3
17222,  1,  61.159,  16.933,  0.000,  0.000,  7,  1.00839,  -68.5265,  'HOUSTON ',  11.500,  3
17223,  1,  31.115,  8.714,  0.000,  0.000,  7,  1.01054,  -69.2137,  'HOUSTON ',  11.500,  5
17224,  1,  19.758,  5.556,  0.000,  0.000,  7,  1.00613,  -69.4466,  'HOUSTON ',  11.500,  3
17225,  1,  74.941,  20.635,  0.000,  0.000,  7,  1.00402,  -70.4612,  'HOUSTON ',  11.500,  3
17226,  1,  33.986,  9.508,  0.000,  0.000,  7,  1.01175,  -68.9806,  'HOUSTON ',  11.500,  3
17229,  1,  219.768,  60.212,  0.000,  0.000,  7,  1.01590,  -67.3011,  'HOUSTON ',  11.500,  3
17230,  1,  4.197,  1.187,  0.000,  0.000,  7,  1.01488,  -67.6399,  'BEASLEY ',  11.500,  1
17231,  1,  32.780,  9.176,  0.000,  0.000,  7,  1.01364,  -66.6905,  'HOUSTON ',  11.500,  4
17232,  1,  26.808,  7.522,  0.000,  0.000,  7,  1.02416,  -65.9498,  'LA MARQU',  11.500,  2
17233,  1,  16.909,  4.761,  0.000,  0.000,  7,  1.00283,  -71.0998,  'WALLER 0',  11.500,  5
17234,  1,  41.386,  11.546,  0.000,  0.000,  7,  1.01167,  -70.1012,  'PORTER 0',  11.500,  5
17235,  1,  80.421,  22.127,  0.000,  0.000,  7,  1.02739,  -70.5359,  'CYPRESS ',  11.500,  3
17236,  1,  21.348,  6.002,  0.000,  0.000,  7,  1.02733,  -70.2075,  'HOUSTON ',  11.500,  5
17237,  1,  8.004,  2.261,  0.000,  0.000,  7,  0.99707,  -67.9178,  'FULSHEAR',  11.500,  1
17238,  1,  24.886,  6.988,  0.000,  0.000,  7,  1.02733,  -67.3985,  'LIBERTY ',  11.500,  4
17239,  1,  24.821,  6.968,  0.000,  0.000,  7,  1.01359,  -66.8139,  'WINNIE 0',  11.500,  4
17240,  1,  53.053,  14.737,  0.000,  0.000,  7,  1.01197,  -69.2609,  'HOUSTON ',  11.500,  3
17241,  1,  51.202,  14.229,  0.000,  0.000,  7,  1.00624,  -69.6671,  'HOUSTON ',  11.500,  3
17242,  1,  49.584,  13.788,  0.000,  0.000,  7,  1.00693,  -69.7623,  'HOUSTON ',  11.500,  3
17243,  1,  50.582,  14.064,  0.000,  0.000,  7,  1.01276,  -68.6873,  'CROSBY 0',  11.500,  4
17244,  1,  29.312,  8.214,  0.000,  0.000,  7,  1.00621,  -67.5545,  'MANVEL 0',  11.500,  3
17245,  1,  68.328,  18.868,  0.000,  0.000,  7,  1.01053,  -70.4084,  'HOUSTON ',  11.500,  5
17246,  1,  122.182,  33.016,  0.000,  0.000,  7,  1.00063,  -70.5472,  'HOUSTON ',  11.500,  3
17247,  1,  6.887,  1.946,  0.000,  0.000,  7,  0.99507,  -64.4728,  'DAMON 0S',  11.500,  1
17248,  1,  148.295,  39.669,  0.000,  0.000,  7,  1.00328,  -69.8391,  'HOUSTON ',  11.500,  3
17249,  1,  46.473,  12.939,  0.000,  0.000,  7,  1.00749,  -69.2506,  'HOUSTON ',  11.500,  3
17250,  1,  20.374,  5.730,  0.000,  0.000,  7,  1.01514,  -68.7078,  'HOUSTON ',  11.500,  3
17251,  1,  24.630,  6.914,  0.000,  0.000,  7,  1.00816,  -70.9517,  'HOCKLEY ',  11.500,  5
17253,  1,  58.435,  16.197,  0.000,  0.000,  7,  1.01000,  -64.4933,  'ANGLETON',  11.500,  2
17254,  1,  29.653,  8.311,  0.000,  0.000,  7,  1.02185,  -69.8766,  'CONROE 3',  11.500,  5
17255,  1,  37.045,  10.352,  0.000,  0.000,  7,  1.01250,  -67.9614,  'HOUSTON ',  11.500,  3
17256,  1,  57.007,  15.809,  0.000,  0.000,  7,  1.00832,  -68.6838,  'HOUSTON ',  11.500,  3
17257,  1,  82.088,  22.546,  0.000,  0.000,  7,  1.00785,  -67.6751,  'PEARLAND',  11.500,  4
17258,  1,  28.910,  8.103,  0.000,  0.000,  7,  1.00929,  -68.6685,  'HOUSTON ',  11.500,  3
17259,  1,  112.601,  30.579,  0.000,  0.000,  7,  1.01421,  -68.5897,  'HOUSTON ',  11.500,  4
17260,  1,  93.302,  25.528,  0.000,  0.000,  7,  1.01520,  -67.4098,  'CHANNELV',  11.500,  4
17262,  1,  47.446,  13.205,  0.000,  0.000,  7,  1.00705,  -57.2412,  'BAY CITY',  11.500,  1
17265,  1,  39.592,  11.055,  0.000,  0.000,  7,  1.01801,  -65.6216,  'PASADENA',  11.500,  4
17271,  1,  16.630,  4.683,  0.000,  0.000,  7,  1.00575,  -69.7644,  'BROOKSHI',  11.500,  3
17272,  1,  30.154,  8.448,  0.000,  0.000,  7,  1.00891,  -68.3130,  'HOUSTON ',  11.500,  3
17273,  1,  23.935,  6.723,  0.000,  0.000,  7,  1.02733,  -66.3893,  'TEXAS CI',  11.500,  2
17275,  1,  23.386,  6.568,  0.000,  0.000,  7,  1.00445,  -67.3600,  'VICTORIA',  11.500,  6
17276,  1,  63.708,  17.637,  0.000,  0.000,  7,  1.02737,  -69.7369,  'HOUSTON ',  11.500,  3
17277,  1,  12.746,  3.594,  0.000,  0.000,  7,  1.02042,  -65.9085,  'GANADO 0',  11.500,  6
17279,  1,  111.321,  30.262,  0.000,  0.000,  7,  1.02048,  -65.6180,  'MONT BEL',  11.500,  4
17283,  1,  79.435,  21.848,  0.000,  0.000,  7,  1.01434,  -65.9354,  'BAYTOWN ',  11.500,  4
17290,  1,  50.104,  13.929,  0.000,  0.000,  7,  1.00410,  -70.5169,  'SPRING 6',  11.500,  5
17291,  1,  73.507,  20.245,  0.000,  0.000,  7,  0.99846,  -70.4500,  'HUMBLE 2',  11.500,  5
17292,  1,  72.781,  20.068,  0.000,  0.000,  7,  1.01425,  -68.5601,  'HOUSTON ',  11.500,  5
17293,  1,  11.313,  3.192,  0.000,  0.000,  7,  1.01449,  -66.2648,  'SANTA FE',  11.500,  2
17294,  1,  5.400,  1.528,  0.000,  0.000,  7,  1.02731,  -65.3324,  'PORT BOL',  11.500,  4
17295,  1,  76.156,  20.963,  0.000,  0.000,  7,  1.00641,  -69.7586,  'HOUSTON ',  11.500,  5
17296,  1,  72.333,  19.933,  0.000,  0.000,  7,  1.00102,  -70.3178,  'HOUSTON ',  11.500,  3
17297,  1,  71.759,  19.784,  0.000,  0.000,  7,  1.00445,  -68.9458,  'HOUSTON ',  11.500,  3
17298,  1,  73.019,  20.124,  0.000,  0.000,  7,  1.00753,  -69.7527,  'HOUSTON ',  11.500,  3
17299,  1,  12.503,  3.526,  0.000,  0.000,  7,  0.99625,  -66.6630,  'EAGLE LA',  11.500,  1
17300,  1,  37.298,  10.426,  0.000,  0.000,  7,  1.02734,  -70.4915,  'CONROE 2',  11.500,  5
17301,  1,  47.848,  13.314,  0.000,  0.000,  7,  1.00697,  -67.7851,  'WEBSTER ',  11.500,  4
17302,  1,  16.453,  4.632,  0.000,  0.000,  7,  0.99794,  -59.9766,  'SWEENY 0',  11.500,  1
17303,  1,  4.491,  1.271,  0.000,  0.000,  7,  1.00668,  -63.7262,  'BLESSING',  11.500,  1
17306,  1,  6.631,  1.874,  0.000,  0.000,  7,  1.00195,  -63.5671,  'WHARTON ',  11.500,  1
17313,  1,  48.629,  13.528,  0.000,  0.000,  7,  1.00851,  -63.8415,  'LAKE JAC',  11.500,  2
17314,  1,  15.743,  4.433,  0.000,  0.000,  7,  0.99024,  -70.0700,  'BELLVILL',  11.500,  5
17315,  1,  36.034,  10.075,  0.000,  0.000,  7,  1.01827,  -69.3921,  'KATY 4 0',  11.500,  3
17316,  1,  32.873,  9.199,  0.000,  0.000,  7,  1.00653,  -68.3766,  'HOUSTON ',  11.500,  3
17317,  1,  76.917,  21.172,  0.000,  0.000,  7,  1.01176,  -66.7235,  'FRIENDSW',  11.500,  4
17318,  1,  58.312,  16.161,  0.000,  0.000,  7,  1.00556,  -68.5570,  'HOUSTON ',  11.500,  4
17319,  1,  15.556,  4.382,  0.000,  0.000,  7,  1.00655,  -69.6293,  'HOUSTON ',  11.500,  5
17330,  1,  130.635,  35.208,  0.000,  0.000,  7,  1.00791,  -69.1938,  'HOUSTON ',  11.500,  3
17333,  1,  17.663,  4.972,  0.000,  0.000,  7,  1.01440,  -66.9952,  'PASADENA',  11.500,  4
17336,  1,  77.102,  21.222,  0.000,  0.000,  7,  1.01240,  -68.0973,  'STAFFORD',  11.500,  3
17337,  1,  15.632,  4.402,  0.000,  0.000,  7,  0.99091,  -67.2598,  'EDNA 0SE',  11.500,  6
17338,  1,  78.665,  21.635,  0.000,  0.000,  7,  1.00846,  -68.5964,  'HOUSTON ',  11.500,  4
17339,  1,  22.526,  6.327,  0.000,  0.000,  7,  0.99583,  -63.5765,  'NEEDVILL',  11.500,  1
17340,  1,  21.756,  6.113,  0.000,  0.000,  7,  0.99689,  -69.7578,  'SEALY 0S',  11.500,  3
17343,  1,  110.037,  29.874,  0.000,  0.000,  7,  0.99910,  -67.7489,  'KATY 3 2',  11.500,  3
17344,  1,  70.120,  19.343,  0.000,  0.000,  7,  1.00337,  -70.0970,  'HOUSTON ',  11.500,  3
17345,  1,  51.545,  14.324,  0.000,  0.000,  7,  1.00996,  -68.2068,  'HOUSTON ',  11.500,  4
17362,  1,  31.408,  8.794,  0.000,  0.000,  7,  1.00526,  -69.5696,  'HOUSTON ',  11.500,  3
17363,  1,  20.408,  5.739,  0.000,  0.000,  7,  1.01101,  -66.4799,  'GALVESTO',  11.500,  2
17364,  1,  7.688,  2.172,  0.000,  0.000,  7,  0.99662,  -67.8422,  'EAST BER',  11.500,  1
17365,  1,  55.040,  15.277,  0.000,  0.000,  7,  1.01190,  -69.1122,  'HOUSTON ',  11.500,  4
17380,  1,  34.637,  9.689,  0.000,  0.000,  7,  1.01488,  -64.3597,  'FREEPORT',  11.500,  2
17381,  1,  48.823,  13.583,  0.000,  0.000,  7,  1.01202,  -69.5093,  'HOUSTON ',  11.500,  4
17382,  1,  63.982,  17.694,  0.000,  0.000,  7,  1.00651,  -68.8807,  'HOUSTON ',  11.500,  3
17383,  1,  53.459,  14.847,  0.000,  0.000,  7,  1.01188,  -65.9493,  'ROSHARON',  11.500,  2
17384,  1,  47.421,  13.197,  0.000,  0.000,  7,  1.00522,  -69.3296,  'HOUSTON ',  11.500,  3
17385,  1,  82.882,  22.757,  0.000,  0.000,  7,  1.00812,  -70.0071,  'HOUSTON ',  11.500,  3
17386,  1,  71.847,  19.810,  0.000,  0.000,  7,  1.00710,  -69.3376,  'HOUSTON ',  11.500,  3
17387,  1,  118.343,  32.039,  0.000,  0.000,  7,  1.00443,  -69.6856,  'HUMBLE 1',  11.500,  4
17388,  1,  87.102,  23.885,  0.000,  0.000,  7,  1.01308,  -69.8629,  'HOUSTON ',  11.500,  3
17391,  1,  24.537,  6.890,  0.000,  0.000,  7,  1.02104,  -68.0506,  'WILLIS 1',  11.500,  5
17392,  1,  36.023,  10.072,  0.000,  0.000,  7,  1.01928,  -66.6286,  'BAYTOWN ',  11.500,  4
17393,  1,  4.971,  1.406,  0.000,  0.000,  7,  0.99786,  -64.0965,  'VAN VLEC',  11.500,  1
17394,  1,  25.036,  7.027,  0.000,  0.000,  7,  1.00643,  -68.8002,  'HUFFMAN ',  11.500,  4
17395,  1,  48.407,  13.469,  0.000,  0.000,  7,  1.01163,  -69.8216,  'HOUSTON ',  11.500,  3
17396,  1,  14.370,  4.049,  0.000,  0.000,  7,  1.00469,  -69.2223,  'HOUSTON ',  11.500,  3
17397,  1,  69.385,  19.169,  0.000,  0.000,  7,  1.02738,  -69.0641,  'ROSENBER',  11.500,  3
17398,  1,  56.780,  15.751,  0.000,  0.000,  7,  1.01434,  -67.4113,  'PASADENA',  11.500,  4
17399,  1,  36.596,  10.228,  0.000,  0.000,  7,  1.01132,  -68.3944,  'HOUSTON ',  11.500,  3
17403,  1,  40.726,  11.366,  0.000,  0.000,  7,  1.01352,  -67.2433,  'PASADENA',  11.500,  4
17404,  1,  132.384,  35.640,  0.000,  0.000,  7,  1.00400,  -70.3718,  'HOUSTON ',  11.500,  5
17405,  1,  33.014,  9.242,  0.000,  0.000,  7,  1.02068,  -65.9510,  'GALVESTO',  11.500,  2
17408,  1,  37.701,  10.525,  0.000,  0.000,  7,  0.98656,  -61.6164,  'POINT CO',  11.500,  6
17410,  1,  160.919,  44.066,  0.000,  0.000,  7,  1.00673,  -68.5754,  'KATY 2 1',  11.500,  3
17411,  1,  42.945,  11.973,  0.000,  0.000,  7,  1.00908,  -70.2745,  'SPRING 3',  11.500,  5
17412,  1,  5.501,  1.556,  0.000,  0.000,  7,  1.00819,  -65.5065,  'DANBURY ',  11.500,  2
17413,  1,  27.366,  7.673,  0.000,  0.000,  7,  1.00099,  -65.1246,  'WHARTON ',  11.500,  1
17417,  1,  64.329,  17.795,  0.000,  0.000,  7,  1.01426,  -69.1286,  'HOUSTON ',  11.500,  3
17418,  1,  31.458,  8.810,  0.000,  0.000,  7,  1.01428,  -68.8427,  'HOUSTON ',  11.500,  3
17419,  1,  71.527,  19.731,  0.000,  0.000,  7,  1.01386,  -66.5636,  'LA PORTE',  11.500,  4
17421,  1,  53.932,  14.974,  0.000,  0.000,  7,  1.00930,  -70.0687,  'MAGNOLIA',  11.500,  5
17424,  1,  97.476,  26.630,  0.000,  0.000,  7,  1.01655,  -65.7903,  'ALVIN 2S',  11.500,  2
17425,  1,  81.771,  22.454,  0.000,  0.000,  7,  1.00299,  -70.4711,  'HOUSTON ',  11.500,  3
17426,  1,  29.024,  8.131,  0.000,  0.000,  7,  0.98899,  -62.1885,  'BRAZORIA',  11.500,  2
17427,  1,  119.230,  32.264,  0.000,  0.000,  7,  1.00341,  -70.3766,  'HOUSTON ',  11.500,  3
17430,  1,  34.579,  9.671,  0.000,  0.000,  7,  1.01014,  -63.5599,  'FREEPORT',  11.500,  2
17431,  1,  26.309,  7.381,  0.000,  0.000,  7,  1.01221,  -69.2863,  'CONROE 6',  11.500,  5
17432,  1,  15.223,  4.289,  0.000,  0.000,  7,  1.01829,  -73.8921,  'MADISONV',  11.500,  5
18001,  1,  5.677,  1.605,  0.000,  0.000,  8,  1.01572,  -71.9413,  'NORMANGE',  11.500,  7
18002,  1,  8.515,  2.405,  0.000,  0.000,  8,  1.01967,  -73.3342,  'ARP 0SE ',  11.500,  8
18003,  1,  8.116,  2.293,  0.000,  0.000,  8,  1.02731,  -73.1102,  'CENTERVI',  11.500,  7
18005,  1,  57.862,  16.053,  0.000,  0.000,  8,  1.02736,  -71.2414,  'LUFKIN 3',  11.500,  8
18006,  1,  20.176,  5.675,  0.000,  0.000,  8,  1.02732,  -71.2849,  'FLINT 0S',  11.500,  8
18007,  1,  17.475,  4.920,  0.000,  0.000,  8,  1.01946,  -71.8808,  'BULLARD ',  11.500,  8
18008,  1,  20.418,  5.741,  0.000,  0.000,  8,  1.00948,  -73.4239,  'CHANDLER',  11.500,  8
18009,  1,  6.150,  1.739,  0.000,  0.000,  8,  1.01065,  -71.1326,  'PLANTERS',  11.500,  7
18010,  1,  3.376,  0.955,  0.000,  0.000,  8,  1.00845,  -70.9299,  'MARQUEZ ',  11.500,  7
18011,  1,  17.842,  5.022,  0.000,  0.000,  8,  1.01760,  -68.2929,  'TENNESSE',  11.500,  7
18012,  1,  5.207,  1.473,  0.000,  0.000,  8,  1.02380,  -69.8362,  'ANDERSON',  11.500,  7
18013,  1,  30.042,  8.420,  0.000,  0.000,  8,  1.02733,  -73.5805,  'MINEOLA ',  11.500,  8
18014,  1,  10.187,  2.876,  0.000,  0.000,  8,  1.01259,  -75.0170,  'LOVELADY',  11.500,  7
18015,  1,  16.276,  4.584,  0.000,  0.000,  8,  1.01675,  -73.4875,  'HUNTINGT',  11.500,  8
18016,  1,  46.052,  12.832,  0.000,  0.000,  8,  1.02735,  -71.6191,  'BRYAN 4 ',  11.500,  7
18017,  1,  10.896,  3.075,  0.000,  0.000,  8,  1.01581,  -72.0307,  'FRANKSTO',  11.500,  8
18019,  1,  66.766,  18.463,  0.000,  0.000,  8,  1.02737,  -71.9706,  'TYLER 4 ',  11.500,  8
18020,  1,  9.697,  2.738,  0.000,  0.000,  8,  1.01218,  -72.9697,  'BEN WHEE',  11.500,  8
18021,  1,  7.550,  2.133,  0.000,  0.000,  8,  1.02734,  -71.1724,  'GARRISON',  11.500,  8
18022,  1,  4.299,  1.216,  0.000,  0.000,  8,  1.02731,  -72.6077,  'ETOILE 0',  11.500,  8
18025,  1,  29.331,  8.223,  0.000,  0.000,  8,  1.02733,  -72.1065,  'PALESTIN',  11.500,  8
18026,  1,  33.940,  9.496,  0.000,  0.000,  8,  1.01423,  -73.9623,  'LINDALE ',  11.500,  8
18027,  1,  22.601,  6.351,  0.000,  0.000,  8,  1.02409,  -71.7352,  'WHITEHOU',  11.500,  8
18028,  1,  13.714,  3.866,  0.000,  0.000,  8,  1.01344,  -74.0074,  'OVERTON ',  11.500,  8
18029,  1,  17.724,  4.988,  0.000,  0.000,  8,  1.01036,  -73.4108,  'GRAND SA',  11.500,  8
18032,  1,  46.059,  12.834,  0.000,  0.000,  8,  1.02879,  -68.8259,  'SHIRO 2S',  11.500,  7
18037,  1,  7.673,  2.168,  0.000,  0.000,  8,  1.01487,  -74.5010,  'MIDWAY 0',  11.500,  7
18038,  1,  47.564,  13.242,  0.000,  0.000,  8,  1.01776,  -68.7314,  'SULPHUR ',  11.500,  8
18039,  1,  7.814,  2.208,  0.000,  0.000,  8,  1.01878,  -73.5728,  'VAN 0SE ',  11.500,  8
18040,  1,  11.614,  3.277,  0.000,  0.000,  8,  1.01093,  -71.8745,  'MURCHISO',  11.500,  8
18041,  1,  36.184,  10.119,  0.000,  0.000,  8,  1.02734,  -73.1762,  'NACOGDOC',  11.500,  8
18042,  1,  17.013,  4.790,  0.000,  0.000,  8,  1.01249,  -74.1066,  'DIBOLL 0',  11.500,  8
18052,  1,  8.464,  2.391,  0.000,  0.000,  8,  1.02309,  -72.5123,  'TYLER 8 ',  11.500,  8
18053,  1,  11.955,  3.372,  0.000,  0.000,  8,  1.01002,  -72.7564,  'ATHENS 1',  11.500,  8
18054,  1,  13.479,  3.800,  0.000,  0.000,  8,  1.00736,  -72.6381,  'BUFFALO ',  11.500,  7
18055,  1,  18.431,  5.188,  0.000,  0.000,  8,  1.02761,  -70.4879,  'RUSK 0SE',  11.500,  8
18056,  1,  6.995,  1.977,  0.000,  0.000,  8,  1.02508,  -73.0195,  'WINONA 0',  11.500,  8
18062,  1,  5.949,  1.682,  0.000,  0.000,  8,  1.02965,  -68.2762,  'CUSHING ',  11.500,  8
18063,  1,  42.987,  11.988,  0.000,  0.000,  8,  1.01850,  -74.1824,  'NACOGDOC',  11.500,  8
18064,  1,  13.352,  3.765,  0.000,  0.000,  8,  1.02156,  -67.4858,  'FAIRFIEL',  11.500,  7
18065,  1,  4.647,  1.314,  0.000,  0.000,  8,  1.01325,  -71.2379,  'TRINIDAD',  11.500,  7
18066,  1,  1.877,  0.531,  0.000,  0.000,  8,  1.01758,  -68.2427,  'DIKE 0SE',  11.500,  8
18072,  1,  39.740,  11.094,  0.000,  0.000,  8,  1.01035,  -70.2066,  'PALESTIN',  11.500,  8
18073,  1,  11.360,  3.205,  0.000,  0.000,  8,  1.01527,  -73.0704,  'EMORY 0S',  11.500,  8
18081,  1,  16.066,  4.525,  0.000,  0.000,  8,  1.01537,  -73.2457,  'TYLER 9 ',  11.500,  8
18086,  1,  13.991,  3.942,  0.000,  0.000,  8,  0.98843,  -71.9001,  'FRANKLIN',  11.500,  7
18089,  1,  11.849,  3.343,  0.000,  0.000,  8,  1.02423,  -72.6956,  'TYLER 3 ',  11.500,  8
18090,  1,  11.230,  3.169,  0.000,  0.000,  8,  1.01789,  -74.0582,  'ELKHART ',  11.500,  7
18091,  1,  8.785,  2.481,  0.000,  0.000,  8,  1.02731,  -69.2367,  'WORTHAM ',  11.500,  7
18092,  1,  5.176,  1.464,  0.000,  0.000,  8,  1.01099,  -73.2948,  'OAKWOOD ',  11.500,  7
18093,  1,  2.927,  0.829,  0.000,  0.000,  8,  1.02303,  -66.7584,  'COOKVILL',  11.500,  8
18095,  1,  101.439,  27.656,  0.000,  0.000,  8,  1.00971,  -70.5655,  'COLLEGE ',  11.500,  7
18096,  1,  6.998,  1.978,  0.000,  0.000,  8,  1.01460,  -72.0126,  'EDGEWOOD',  11.500,  8
18100,  1,  31.926,  8.941,  0.000,  0.000,  8,  1.02324,  -72.6986,  'TYLER 2 ',  11.500,  8
18101,  1,  9.319,  2.631,  0.000,  0.000,  8,  1.01723,  -73.6745,  'ALTO 0SE',  11.500,  8
18102,  1,  3.762,  1.064,  0.000,  0.000,  8,  0.93939,  -77.5570,  'CALVERT ',  11.500,  7
18103,  1,  6.178,  1.746,  0.000,  0.000,  8,  1.01133,  -69.3839,  'JEWETT 2',  11.500,  7
18104,  1,  36.494,  10.202,  0.000,  0.000,  8,  1.01772,  -71.2866,  'NAVASOTA',  11.500,  7
18106,  1,  70.221,  19.384,  0.000,  0.000,  8,  1.01684,  -67.3787,  'MOUNT PL',  11.500,  8
18107,  1,  6.175,  1.745,  0.000,  0.000,  8,  1.02731,  -67.5692,  'SCROGGIN',  11.500,  8
18108,  1,  30.801,  8.628,  0.000,  0.000,  8,  1.01624,  -73.0445,  'WILLS PO',  11.500,  8
18109,  1,  32.357,  9.057,  0.000,  0.000,  8,  1.00851,  -71.6586,  'ATHENS 2',  11.500,  8
18110,  1,  12.849,  3.624,  0.000,  0.000,  8,  1.02732,  -70.3598,  'POINT 0S',  11.500,  8
18111,  1,  57.167,  15.860,  0.000,  0.000,  8,  1.01989,  -73.2155,  'LUFKIN 2',  11.500,  8
18114,  1,  15.755,  4.439,  0.000,  0.000,  8,  1.03139,  -67.8734,  'JACKSONV',  11.500,  8
18118,  1,  26.386,  7.403,  0.000,  0.000,  8,  1.01382,  -75.0853,  'CROCKETT',  11.500,  7
18119,  1,  27.679,  7.765,  0.000,  0.000,  8,  1.03067,  -67.6197,  'HENDERSO',  11.500,  8
18120,  1,  17.304,  4.872,  0.000,  0.000,  8,  1.02732,  -71.5823,  'BRYAN 3 ',  11.500,  7
18121,  1,  45.109,  12.573,  0.000,  0.000,  8,  1.02524,  -70.6750,  'JACKSONV',  11.500,  8
18122,  1,  16.787,  4.727,  0.000,  0.000,  8,  1.02300,  -71.9419,  'BRYAN 5 ',  11.500,  7
18123,  1,  10.695,  3.018,  0.000,  0.000,  8,  1.01067,  -71.4095,  'MALAKOFF',  11.500,  8
18124,  1,  15.205,  4.285,  0.000,  0.000,  8,  1.02254,  -69.0681,  'CUMBY 0S',  11.500,  8
18125,  1,  28.099,  7.881,  0.000,  0.000,  8,  1.02734,  -74.5161,  'NACOGDOC',  11.500,  8
18132,  1,  15.968,  4.497,  0.000,  0.000,  8,  1.00715,  -71.3469,  'TEAGUE 0',  11.500,  7
18134,  1,  63.538,  17.591,  0.000,  0.000,  8,  1.02674,  -70.5101,  'TYLER 7 ',  11.500,  8
18135,  1,  56.993,  15.816,  0.000,  0.000,  8,  1.02458,  -72.4394,  'TYLER 6 ',  11.500,  8
18136,  1,  4.980,  1.408,  0.000,  0.000,  8,  1.02186,  -72.2121,  'YANTIS 0',  11.500,  8
18137,  1,  13.129,  3.703,  0.000,  0.000,  8,  1.01887,  -72.8142,  'POLLOK 0',  11.500,  8
18138,  1,  3.456,  0.978,  0.000,  0.000,  8,  1.02731,  -73.2209,  'TYLER 1 ',  11.500,  8
18140,  1,  82.499,  22.660,  0.000,  0.000,  8,  1.01188,  -70.6002,  'COLLEGE ',  11.500,  7
18141,  1,  10.536,  2.974,  0.000,  0.000,  8,  1.02263,  -72.4393,  'HEARNE 0',  11.500,  7
18142,  1,  12.420,  3.503,  0.000,  0.000,  8,  1.01564,  -68.1305,  'MOUNT VE',  11.500,  8
18143,  1,  9.441,  2.666,  0.000,  0.000,  8,  1.02641,  -70.4130,  'IOLA 0SE',  11.500,  7
18144,  1,  3.415,  0.966,  0.000,  0.000,  8,  1.01799,  -68.5434,  'STREETMA',  11.500,  7
18145,  1,  3.485,  0.986,  0.000,  0.000,  8,  1.02280,  -70.5734,  'COMO 0SE',  11.500,  8
18146,  1,  35.333,  9.880,  0.000,  0.000,  8,  1.01050,  -74.5405,  'HENDERSO',  11.500,  8
18150,  1,  5.142,  1.454,  0.000,  0.000,  8,  1.01845,  -73.3199,  'ZAVALLA ',  11.500,  8
18151,  1,  10.778,  3.042,  0.000,  0.000,  8,  1.02732,  -74.2552,  'GRAPELAN',  11.500,  7
18152,  1,  32.901,  9.212,  0.000,  0.000,  8,  1.02558,  -71.1027,  'BRYAN 2 ',  11.500,  7
18153,  1,  19.229,  5.409,  0.000,  0.000,  8,  1.01278,  -72.9122,  'CANTON 0',  11.500,  8
18154,  1,  14.123,  3.981,  0.000,  0.000,  8,  1.01840,  -73.2330,  'TYLER 5 ',  11.500,  8
18160,  1,  58.460,  16.214,  0.000,  0.000,  8,  1.02540,  -70.2115,  'BRYAN 1 ',  11.500,  7
 0 /End of Bus data, Begin Generator data
1004,  '1',  109.069,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  42.642,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1011,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
1021,  '1',  103.128,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  93.045,  -9.819,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  64.201,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  143.702,  -30.381,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  46.522,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  76.248,  -19.003,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  84.016,  -8.017,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1043,  '1',  30.395,  -7.715,  12.520,  -8.470,  1.00000,  0,  70.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  58.800,  17.640
1048,  '1',  188.620,  -3.663,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  13.431,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1050,  '1',  0.000,  -6.604,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27770,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1051,  '1',  0.000,  -4.791,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.31740,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1052,  '1',  0.000,  -9.920,  45.500,  -9.920,  1.00000,  0,  107.280,  0.00000,  0.27810,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  82.706,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1059,  '1',  0.000,  0.000,  2.850,  -0.620,  1.04000,  0,  6.720,  0.00000,  0.22770,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.600,  1.680
1060,  '1',  0.000,  0.000,  1.020,  -0.220,  1.04000,  0,  2.400,  0.00000,  0.16300,  0.00000,  0.00000,  1.00000,  0,  100.0,  2.000,  0.600
1062,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  1.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.500,  0.450
1063,  '1',  0.000,  0.000,  0.000,  0.000,  1.01000,  0,  276.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  230.000,  69.000
1066,  '1',  73.664,  -9.018,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  82.968,  21.649,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  44.811,  -4.219,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -5.122,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -2.205,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -2.502,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -4.819,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -2.727,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1078,  '1',  0.000,  16.268,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.28520,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1079,  '1',  0.000,  -10.600,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.17260,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1080,  '1',  0.000,  13.126,  48.610,  -10.600,  1.01000,  0,  114.600,  0.00000,  0.15430,  0.00000,  0.00000,  1.00000,  0,  100.0,  95.500,  28.650
1081,  '1',  166.170,  8.439,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  77.537,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  59.700,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
1088,  '1',  38.769,  -5.347,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
1090,  '1',  37.217,  40.150,  40.150,  -27.140,  1.02000,  0,  226.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.500,  56.550
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -28.784,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2019,  '1',  0.000,  -10.183,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  218.923,  -220.350,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2100,  '1',  60.946,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2104,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2105,  '1',  0.000,  0.000,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  0,  100.0,  267.730,  80.320
2115,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  107.130,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
3017,  '1',  87.620,  -10.535,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  77.537,  2.179,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3034,  '1',  67.454,  7.211,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  108.035,  22.599,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3043,  '1',  0.000,  0.000,  0.660,  -0.140,  1.04000,  0,  1.560,  0.00000,  0.27280,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.300,  0.390
3044,  '1',  0.000,  0.000,  45.500,  -9.920,  1.04000,  0,  107.280,  0.00000,  0.17000,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
3045,  '1',  134.100,  16.035,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  124.576,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  126.734,  22.579,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  126.734,  14.167,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  126.734,  13.094,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  85.615,  6.892,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  85.615,  7.754,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  85.615,  11.616,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  85.615,  8.527,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  41.608,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  77.537,  19.519,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  87.979,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  51.588,  -4.414,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  128.712,  14.727,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  120.179,  -23.880,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3086,  '1',  38.769,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3087,  '1',  51.691,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  103.383,  14.638,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  62.340,  7.596,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  82.706,  10.138,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  48.140,  -15.057,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  43.421,  7.419,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3112,  '1',  38.665,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3113,  '1',  38.665,  -10.770,  15.930,  -10.770,  1.00000,  0,  89.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  74.800,  22.440
3117,  '1',  32.566,  -9.070,  13.420,  -9.070,  1.00000,  0,  75.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  63.000,  18.900
3118,  '1',  62.030,  -14.864,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3120,  '1',  0.000,  0.000,  0.000,  0.000,  1.00000,  0,  47.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  39.600,  11.880
3122,  '1',  101.832,  -19.107,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  69.783,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  65.393,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  58.928,  -10.627,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3133,  '1',  0.000,  26.110,  26.110,  -5.690,  1.04000,  0,  61.560,  0.00000,  0.10470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.300,  15.390
3137,  '1',  52.312,  21.560,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  47.294,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  104.210,  3.915,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  9.924,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  246.319,  6.363,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4047,  '1',  34.983,  2.839,  75.102,  -3.230,  1.02000,  0,  79.200,  0.00000,  0.32270,  0.00000,  0.00000,  1.00000,  1,  100.0,  195.700,  0.000
4050,  '1',  103.383,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4052,  '1',  0.000,  22.500,  22.500,  -4.910,  1.04000,  0,  53.040,  0.00000,  0.28510,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.200,  13.260
4058,  '1',  43.200,  15.769,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  17.927,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  10.918,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  99.950,  16.652,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  99.950,  12.601,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  99.950,  17.692,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4065,  '1',  0.000,  13.408,  23.920,  -5.220,  1.02000,  0,  56.400,  0.00000,  0.15920,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.000,  14.100
4075,  '1',  0.000,  0.000,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4076,  '1',  0.000,  23.562,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.13140,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4077,  '1',  0.000,  17.974,  89.750,  -19.570,  1.03000,  0,  211.600,  0.00000,  0.23730,  0.00000,  0.00000,  1.00000,  0,  100.0,  176.330,  52.900
4082,  '1',  141.170,  17.155,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  18.156,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  31.763,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  35.970,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4090,  '1',  0.000,  0.000,  0.650,  -0.170,  1.01000,  0,  1.680,  0.00000,  0.23450,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
4091,  '1',  0.000,  2.447,  10.950,  -2.870,  1.01000,  0,  28.200,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  0,  100.0,  23.500,  7.050
4092,  '1',  0.000,  0.000,  3.540,  -0.930,  1.01000,  0,  9.120,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.600,  2.280
4093,  '1',  0.000,  1.299,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.12560,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4094,  '1',  0.000,  4.863,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.35660,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4095,  '1',  0.000,  2.145,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24030,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4096,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.23980,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4097,  '1',  0.000,  1.867,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.22170,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4098,  '1',  0.000,  0.000,  13.050,  -3.420,  1.01000,  0,  33.600,  0.00000,  0.24690,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.000,  8.400
4115,  '1',  39.540,  25.054,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  23.427,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4133,  '1',  0.000,  0.000,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.22730,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4134,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18000,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4135,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.10840,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4136,  '1',  0.000,  -3.730,  17.100,  -3.730,  1.00000,  0,  40.320,  0.00000,  0.18960,  0.00000,  0.00000,  1.00000,  0,  100.0,  33.600,  10.080
4137,  '1',  0.000,  0.000,  34.200,  -7.460,  1.00000,  0,  80.640,  0.00000,  0.27350,  0.00000,  0.00000,  1.00000,  0,  100.0,  67.200,  20.160
4138,  '1',  0.000,  0.000,  33.590,  -7.330,  1.00000,  0,  79.200,  0.00000,  0.16760,  0.00000,  0.00000,  1.00000,  0,  100.0,  66.000,  19.800
4142,  '1',  97.180,  23.028,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  146.390,  49.262,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  44.358,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  20.534,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  18.302,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4163,  '1',  0.000,  0.000,  4.580,  -1.000,  1.03000,  0,  10.800,  0.00000,  0.23060,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.000,  2.700
4166,  '1',  103.900,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  77.537,  0.375,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4183,  '1',  104.934,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  784.350,  60.528,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  104.210,  42.940,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  47.556,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -0.925,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -2.061,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -2.331,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  26.306,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  179.040,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  0.000,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5299,  '1',  0.000,  29.860,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5300,  '1',  0.000,  36.032,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  48.639,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  65.650,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  43.243,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  44.720,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  122.152,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5343,  '1',  37.092,  21.854,  79.667,  -3.430,  1.04000,  0,  84.000,  0.00000,  0.24140,  0.00000,  0.00000,  1.00000,  1,  100.0,  207.500,  0.000
5360,  '1',  252.101,  -136.703,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5363,  '1',  0.000,  -1.150,  5.290,  -1.150,  1.00000,  0,  12.480,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.400,  3.120
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  69.858,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  61.529,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5403,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.19850,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5404,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5405,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5406,  '1',  0.000,  45.500,  45.500,  -9.920,  1.03000,  0,  107.280,  0.00000,  0.12270,  0.00000,  0.00000,  1.00000,  0,  100.0,  89.400,  26.820
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5419,  '1',  0.000,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  0,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  13.063,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  21.474,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  115.030,  11.891,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  7.391,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  9.454,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  57.238,  8.905,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6048,  '1',  0.000,  0.000,  1.730,  -0.380,  1.04000,  0,  4.080,  0.00000,  0.11720,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.400,  1.020
6049,  '1',  0.000,  4.890,  4.890,  -1.070,  1.04000,  0,  11.520,  0.00000,  0.18260,  0.00000,  0.00000,  1.00000,  0,  100.0,  9.600,  2.880
6050,  '1',  0.000,  0.000,  2.240,  -0.490,  1.04000,  0,  5.280,  0.00000,  0.36280,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
6052,  '1',  0.000,  29.220,  29.220,  -6.370,  1.04000,  0,  68.880,  0.00000,  0.12090,  0.00000,  0.00000,  1.00000,  0,  100.0,  57.400,  17.220
6069,  '1',  105.190,  -9.381,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  105.190,  -3.348,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  105.190,  -11.029,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  105.190,  -3.900,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  105.190,  -6.882,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  105.190,  -7.613,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6085,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  1.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.400,  0.420
6086,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  36.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  30.000,  9.000
6087,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  6.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.500,  1.650
6088,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
6089,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  16.680,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  13.900,  4.170
6090,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  48.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.700,  12.210
6104,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.21100,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6105,  '1',  0.000,  30.790,  30.790,  -6.720,  1.04000,  0,  72.600,  0.00000,  0.31280,  0.00000,  0.00000,  1.00000,  0,  100.0,  60.500,  18.150
6106,  '1',  0.000,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  0,  100.0,  121.000,  36.300
6110,  '1',  177.180,  24.980,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  25.468,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6144,  '1',  0.000,  -0.930,  4.280,  -0.930,  1.03000,  0,  10.080,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  0,  100.0,  8.400,  2.520
6145,  '1',  321.120,  -1.142,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -1.280,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  382.594,  -0.793,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -10.805,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -19.572,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -0.228,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -0.779,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -0.957,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -0.457,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6213,  '1',  31.801,  -1.997,  68.286,  -2.940,  1.04000,  0,  72.000,  0.00000,  0.33650,  0.00000,  0.00000,  1.00000,  1,  100.0,  177.900,  0.000
6214,  '1',  98.727,  -3.155,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  98.727,  -9.130,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  98.727,  -5.455,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6242,  '1',  0.000,  15.725,  31.050,  -6.770,  1.04000,  0,  73.200,  0.00000,  0.14010,  0.00000,  0.00000,  1.00000,  0,  100.0,  61.000,  18.300
6243,  '1',  106.140,  25.298,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  30.596,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  35.496,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  67.845,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  55.856,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  28.137,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  18.956,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  112.520,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6259,  '1',  0.000,  0.000,  26.160,  -5.710,  1.02000,  0,  61.680,  0.00000,  0.14750,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.400,  15.420
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6301,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.26290,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  218.360,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  19.547,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  35.100,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  22.814,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  21.320,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  19.201,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7021,  '1',  0.000,  11.400,  11.400,  -2.490,  1.04000,  0,  26.880,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.400,  6.720
7022,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.14990,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7023,  '1',  0.000,  24.130,  24.130,  -5.260,  1.04000,  0,  56.880,  0.00000,  0.28220,  0.00000,  0.00000,  1.00000,  0,  100.0,  47.400,  14.220
7024,  '1',  0.000,  48.250,  48.250,  -10.520,  1.04000,  0,  113.760,  0.00000,  0.27240,  0.00000,  0.00000,  1.00000,  0,  100.0,  94.800,  28.440
7025,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.14360,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
7031,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  46.560,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  38.800,  11.640
7032,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7033,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  12.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
7034,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  5.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.400,  1.320
7045,  '1',  109.300,  75.717,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  109.300,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  0.000,  -10.200,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7062,  '1',  0.000,  -11.183,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7063,  '1',  0.000,  -10.467,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7064,  '1',  0.000,  -12.750,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7065,  '1',  0.000,  -12.346,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7066,  '1',  0.000,  -11.449,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.900,  34.470
7079,  '1',  164.630,  13.757,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  10.789,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.275,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.130,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2438.428,  1180.916,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  373.574,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  43.068,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  141.120,  23.953,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  23.313,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  37.133,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  19.821,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  39.332,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  39.590,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  43.909,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  28.192,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  39.128,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  43.446,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  24.050,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  19.790,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  301.750,  58.507,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  29.040,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  24.779,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  45.895,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  71.685,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  27.293,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  39.889,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  128.520,  10.838,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  128.520,  15.751,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  128.520,  10.201,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  261.960,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  130.520,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  112.150,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  51.870,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  74.327,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  269.890,  79.612,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  269.890,  34.237,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  269.890,  27.064,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  269.890,  27.775,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  37.267,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  67.901,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  67.322,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  72.530,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  21.872,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  49.451,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  29.918,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  18.748,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  15.157,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  11.917,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  14.493,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  15.578,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  42.318,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  19.365,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  132.240,  23.153,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  132.240,  25.276,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  132.240,  32.416,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  132.240,  26.239,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  132.240,  28.401,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  147.841,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  467.420,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7414,  '1',  0.000,  52.120,  52.120,  -11.370,  1.03000,  0,  122.880,  0.00000,  0.23500,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.400,  30.720
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  783.407,  195.303,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  150.800,  129.603,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  70.480,  1.462,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.937,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  2.081,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  2.014,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  61.942,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -97.869,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  219.135,  -139.323,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -19.865,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -19.707,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -25.637,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -21.871,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  53.618,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  78.060,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  18.193,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  20.827,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -74.992,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -31.103,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -59.005,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  70.673,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8152,  '1',  0.000,  0.000,  11.200,  -2.440,  1.00000,  0,  26.400,  0.00000,  0.12930,  0.00000,  0.00000,  1.00000,  0,  100.0,  22.000,  6.600
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
8158,  '1',  0.000,  -11.650,  53.440,  -11.650,  1.00000,  0,  126.000,  0.00000,  0.11630,  0.00000,  0.00000,  1.00000,  0,  100.0,  105.000,  31.500
 0 /End of Generator data, Begin Branch data
1001,  1064,  '1',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1064,  '2',  0.00524,  0.03580,  0.00609,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '1',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  1071,  '2',  0.00435,  0.02808,  0.00536,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1001,  11001,  '1',  0.00000,  0.05504,  0.00000,  21.80,  0.00,  0.00,  1.00000,  -0.842,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  1007,  '1',  0.07776,  0.46693,  0.06336,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  -1010,  '1',  0.05552,  0.13570,  0.01777,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1002,  11002,  '1',  0.00000,  0.07166,  0.00000,  16.75,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1003,  '1',  0.00450,  0.11582,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1022,  '1',  0.00485,  0.02012,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1003,  -1055,  '1',  0.01574,  0.03782,  0.00513,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3133,  '1',  0.00420,  0.03000,  0.05500,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1006,  1005,  '1',  0.01300,  0.13000,  0.00000,  42.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1025,  '1',  0.01842,  0.08210,  0.01204,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  1061,  '1',  0.00599,  0.02484,  0.00422,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1005,  -1067,  '1',  0.01711,  0.04181,  0.00548,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  1015,  '1',  0.06224,  0.37375,  0.05072,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  -1031,  '1',  0.04803,  0.27434,  0.04123,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1007,  11007,  '1',  0.00000,  0.15728,  0.00000,  7.63,  0.00,  0.00,  1.00000,  -0.716,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1008,  '1',  0.00455,  0.09471,  0.00000,  120.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1032,  '1',  0.04501,  0.11002,  0.01441,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1008,  1069,  '1',  0.00830,  0.03628,  0.00553,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1011,  1010,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1015,  '1',  0.04703,  0.28243,  0.03833,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1010,  1030,  '1',  0.06160,  0.36990,  0.05020,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  1087,  '1',  0.04934,  0.20469,  0.03473,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  -3051,  '1',  0.05710,  0.24977,  0.03804,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1012,  11012,  '1',  0.00000,  0.43875,  0.00000,  2.74,  0.00,  0.00,  1.00000,  -0.890,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  1031,  '1',  0.04509,  0.27078,  0.03675,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1047,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  -1086,  '1',  0.07900,  0.19311,  0.02529,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1013,  11013,  '1',  0.00000,  0.04530,  0.00000,  26.49,  0.00,  0.00,  1.00000,  -0.631,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1047,  '1',  0.03566,  0.14794,  0.02510,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  1083,  '1',  0.04105,  0.18293,  0.02682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1014,  11014,  '1',  0.00000,  0.64288,  0.00000,  1.87,  0.00,  0.00,  1.00000,  -0.609,  0.00000,  0.00000,  0.00000,  0.00000,  1
1015,  11015,  '1',  0.00000,  0.14704,  0.00000,  8.16,  0.00,  0.00,  1.00000,  -0.728,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  1034,  '1',  0.01828,  0.10976,  0.01489,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  -1068,  '1',  0.02773,  0.15837,  0.02380,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1016,  11016,  '1',  0.00000,  0.39446,  0.00000,  3.04,  0.00,  0.00,  1.00000,  -0.652,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1018,  '1',  0.03227,  0.07887,  0.01033,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  1029,  '1',  0.03244,  0.14188,  0.02161,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1037,  '1',  0.00752,  0.03352,  0.00491,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  -1047,  '1',  0.03600,  0.15600,  0.02400,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1017,  11017,  '1',  0.00000,  0.05639,  0.00000,  21.28,  0.00,  0.00,  1.00000,  -0.792,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  -1024,  '1',  0.01094,  0.06572,  0.00892,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1018,  11018,  '1',  0.00000,  14.87765,  0.00000,  0.08,  0.00,  0.00,  1.00000,  -0.791,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1040,  '1',  0.04978,  0.20651,  0.03504,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1045,  '1',  0.01522,  0.03720,  0.00487,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1071,  '1',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  -1071,  '2',  0.00440,  0.02800,  0.00540,  225.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  1084,  '1',  0.03000,  0.16000,  0.02500,  220.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1019,  11019,  '1',  0.00000,  0.01854,  0.00000,  64.74,  0.00,  0.00,  1.00000,  -0.836,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1020,  '1',  0.00327,  0.07812,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1025,  '1',  0.00828,  0.03434,  0.00583,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  -1084,  '1',  0.01056,  0.06337,  0.00860,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3059,  '1',  0.01890,  0.06000,  0.00600,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1020,  3130,  '1',  0.00996,  0.06938,  0.01134,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  1022,  '1',  0.00535,  0.11733,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '1',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1022,  1028,  '2',  0.01433,  0.09253,  0.01765,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  1090,  '1',  0.01414,  0.06303,  0.00924,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1024,  11024,  '1',  0.00000,  0.01660,  0.00000,  72.31,  0.00,  0.00,  1.00000,  -0.789,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1025,  '1',  0.01300,  0.13000,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  1045,  '1',  0.02505,  0.10957,  0.01669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  -1056,  '1',  0.03121,  0.07630,  0.00999,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1027,  11027,  '1',  0.00000,  0.01408,  0.00000,  85.23,  0.00,  0.00,  1.00000,  -0.817,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  3109,  '1',  0.00428,  0.01875,  0.00286,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1028,  11028,  '1',  0.00000,  0.13642,  0.00000,  8.80,  0.00,  0.00,  1.00000,  -0.750,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  1056,  '1',  0.02054,  0.11733,  0.01763,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1029,  11029,  '1',  0.00000,  0.01123,  0.00000,  106.87,  0.00,  0.00,  1.00000,  -0.813,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  1038,  '1',  0.07404,  0.42285,  0.06354,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  -1083,  '1',  0.06537,  0.37334,  0.05610,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1030,  11030,  '1',  0.00000,  0.06153,  0.00000,  19.50,  0.00,  0.00,  1.00000,  -0.670,  0.00000,  0.00000,  0.00000,  0.00000,  1
1031,  11031,  '1',  0.00000,  0.24585,  0.00000,  4.88,  0.00,  0.00,  1.00000,  -0.679,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1032,  '1',  0.00283,  0.06758,  0.00000,  170.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  1036,  '1',  0.01956,  0.11746,  0.01594,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1032,  -1038,  '1',  0.04500,  0.11000,  0.01500,  155.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '1',  0.00300,  0.03100,  0.05900,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3050,  '1',  0.01390,  0.13600,  0.26200,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1034,  '1',  0.00438,  0.08496,  0.00000,  130.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1034,  -1067,  '1',  0.00795,  0.04771,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  -1088,  '1',  0.02065,  0.11793,  0.01772,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1036,  11036,  '1',  0.00000,  0.09366,  0.00000,  12.81,  0.00,  0.00,  1.00000,  -0.651,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  1071,  '1',  0.00669,  0.04319,  0.00824,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1037,  11037,  '1',  0.00000,  0.01115,  0.00000,  107.62,  0.00,  0.00,  1.00000,  -0.825,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1038,  '1',  0.00201,  0.08591,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1082,  '1',  0.01115,  0.04969,  0.00729,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1038,  -1083,  '1',  0.01000,  0.05000,  0.00700,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  1090,  '1',  0.02991,  0.13329,  0.01955,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1040,  11040,  '1',  0.00000,  0.02711,  0.00000,  44.27,  0.00,  0.00,  1.00000,  -0.813,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1041,  '1',  0.00419,  0.11123,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1043,  1041,  '1',  0.00300,  0.12844,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  -1065,  '1',  0.00386,  0.02203,  0.00331,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1041,  1067,  '1',  0.00393,  0.01722,  0.00262,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  3019,  '1',  0.03857,  0.17192,  0.02521,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  -3130,  '1',  0.02731,  0.19029,  0.03111,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1044,  11044,  '1',  0.00000,  0.08468,  0.00000,  14.17,  0.00,  0.00,  1.00000,  -0.849,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  1064,  '1',  0.00545,  0.03794,  0.00620,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1045,  11045,  '1',  0.00000,  0.01263,  0.00000,  95.01,  0.00,  0.00,  1.00000,  -0.851,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  -1087,  '1',  0.03262,  0.14269,  0.02173,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  3009,  '1',  0.05654,  0.23454,  0.03980,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1046,  11046,  '1',  0.00000,  0.10225,  0.00000,  11.74,  0.00,  0.00,  1.00000,  -0.817,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1047,  '1',  0.00335,  0.06576,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1047,  '1',  0.00276,  0.11783,  0.00000,  390.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1050,  1047,  '1',  0.00313,  0.09941,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1051,  1047,  '1',  0.00560,  0.12830,  0.00000,  117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1052,  1047,  '1',  0.00368,  0.08260,  0.00000,  110.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1047,  '1',  0.00230,  0.08808,  0.00000,  250.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1047,  1085,  '1',  0.00947,  0.06117,  0.01167,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '1',  0.00300,  0.03000,  0.06000,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  1056,  '1',  0.02202,  0.09633,  0.01467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  -1089,  '1',  0.08737,  0.21357,  0.02796,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1054,  11054,  '1',  0.00000,  0.10665,  0.00000,  11.25,  0.00,  0.00,  1.00000,  -0.742,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  1089,  '1',  0.04982,  0.12179,  0.01595,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1055,  11055,  '1',  0.00000,  0.23620,  0.00000,  5.08,  0.00,  0.00,  1.00000,  -0.739,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1056,  '1',  0.00315,  0.13120,  0.00000,  160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1061,  '1',  0.02267,  0.12946,  0.01945,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1056,  1065,  '1',  0.02269,  0.12962,  0.01948,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1059,  1058,  '1',  0.01300,  0.13000,  0.00000,  33.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1060,  1058,  '1',  0.01300,  0.13000,  0.00000,  27.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '1',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  -1069,  '2',  0.00740,  0.05155,  0.00843,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '1',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  1087,  '2',  0.01573,  0.10956,  0.01791,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1058,  11058,  '1',  0.00000,  0.09355,  0.00000,  12.83,  0.00,  0.00,  1.00000,  -0.669,  0.00000,  0.00000,  0.00000,  0.00000,  1
1062,  1061,  '1',  0.01300,  0.13000,  0.00000,  29.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1063,  1061,  '1',  0.00567,  0.10409,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1061,  3042,  '1',  0.05400,  0.18000,  0.02800,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1064,  11064,  '1',  0.00000,  0.01315,  0.00000,  91.26,  0.00,  0.00,  1.00000,  -0.853,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1065,  '1',  0.00508,  0.12315,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1067,  11067,  '1',  0.00000,  0.01344,  0.00000,  89.26,  0.00,  0.00,  1.00000,  -0.635,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  -1088,  '1',  0.02962,  0.16921,  0.02543,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1068,  11068,  '1',  0.00000,  0.02120,  0.00000,  56.61,  0.00,  0.00,  1.00000,  -0.679,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1069,  '1',  0.00297,  0.07000,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1069,  -1082,  '1',  0.02137,  0.09520,  0.01396,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1071,  '1',  0.00529,  0.08551,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1071,  '1',  0.01300,  0.13000,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1071,  '1',  0.00575,  0.12453,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1071,  '1',  0.00373,  0.09967,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1071,  '1',  0.00141,  0.04937,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1071,  '1',  0.00641,  0.12047,  0.00000,  230.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1078,  1071,  '1',  0.01300,  0.13000,  0.00000,  137.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  1071,  '1',  0.00013,  0.04600,  0.00000,  2000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1080,  1071,  '1',  0.01300,  0.13000,  0.00000,  136.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1071,  '1',  0.00167,  0.06650,  0.00000,  350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1071,  11071,  '1',  0.00000,  0.01145,  0.00000,  104.83,  0.00,  0.00,  1.00000,  -0.831,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '1',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1079,  -3048,  '2',  0.00130,  0.01500,  1.02000,  2300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3058,  '1',  0.00910,  0.08900,  0.17100,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1083,  11083,  '1',  0.00000,  0.02764,  0.00000,  43.41,  0.00,  0.00,  1.00000,  -0.623,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3130,  '1',  0.02049,  0.09131,  0.01339,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  1086,  '1',  0.03392,  0.14838,  0.02260,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  -1090,  '1',  0.02018,  0.13786,  0.02346,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1085,  11085,  '1',  0.00000,  0.05980,  0.00000,  20.07,  0.00,  0.00,  1.00000,  -0.656,  0.00000,  0.00000,  0.00000,  0.00000,  1
1086,  11086,  '1',  0.00000,  0.02883,  0.00000,  41.62,  0.00,  0.00,  1.00000,  -0.679,  0.00000,  0.00000,  0.00000,  0.00000,  1
1087,  11087,  '1',  0.00000,  1.13630,  0.00000,  1.06,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
1089,  11089,  '1',  0.00000,  0.05362,  0.00000,  22.38,  0.00,  0.00,  1.00000,  -0.753,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2029,  '1',  0.03890,  0.17144,  0.07980,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  2048,  '1',  0.02193,  0.09667,  0.04500,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  -2098,  '1',  0.00554,  0.02443,  0.01137,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1091,  11091,  '1',  0.00000,  0.15954,  0.00000,  7.52,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.02738,  0.00000,  43.82,  0.00,  0.00,  1.00000,  -1.176,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.19266,  0.00000,  6.23,  0.00,  0.00,  1.00000,  -1.165,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  -2014,  '1',  0.02253,  0.09931,  0.04623,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  2052,  '1',  0.01877,  0.08271,  0.03850,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2008,  12008,  '1',  0.00000,  0.13824,  0.00000,  8.68,  0.00,  0.00,  1.00000,  -1.026,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02668,  0.00000,  44.97,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  -2061,  '1',  0.02439,  0.10748,  0.05003,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2079,  '1',  0.02061,  0.09083,  0.04228,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  2091,  '1',  0.02461,  0.10467,  0.05235,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2010,  12010,  '1',  0.00000,  0.02153,  0.00000,  55.73,  0.00,  0.00,  1.00000,  -1.021,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2011,  '1',  0.00044,  0.03546,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2011,  '1',  0.00043,  0.02897,  0.00000,  412.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2011,  -2127,  '1',  0.00108,  0.01307,  0.86827,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2041,  '1',  0.01245,  0.05297,  0.02649,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2052,  '1',  0.02008,  0.08851,  0.04120,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  -2093,  '1',  0.01029,  0.04536,  0.02111,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2012,  2123,  '1',  0.00995,  0.04230,  0.02115,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  2029,  '1',  0.01859,  0.07908,  0.03955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2014,  12014,  '1',  0.00000,  0.04249,  0.00000,  28.24,  0.00,  0.00,  1.00000,  -1.024,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.25521,  0.00000,  4.70,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.02014,  0.00000,  59.58,  0.00,  0.00,  1.00000,  -1.237,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2017,  '1',  0.00048,  0.05045,  0.00000,  271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2017,  '1',  0.00020,  0.01182,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2096,  '1',  0.00253,  0.03068,  2.03836,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2017,  2127,  '1',  0.00089,  0.01081,  0.71846,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2018,  2093,  '1',  0.01163,  0.05125,  0.02386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.05484,  0.00000,  21.88,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.13567,  0.00000,  8.84,  0.00,  0.00,  1.00000,  -1.157,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03321,  0.00000,  36.13,  0.00,  0.00,  1.00000,  -1.072,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2058,  '1',  0.02475,  0.10526,  0.05264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  -2128,  '1',  0.01207,  0.05318,  0.02475,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2026,  12026,  '1',  0.00000,  0.05985,  0.00000,  20.05,  0.00,  0.00,  1.00000,  -1.009,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.42449,  0.00000,  2.83,  0.00,  0.00,  1.00000,  -1.183,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.09014,  0.00000,  13.31,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
2029,  12029,  '1',  0.00000,  0.35307,  0.00000,  3.40,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.03791,  0.00000,  31.65,  0.00,  0.00,  1.00000,  -1.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2048,  '1',  0.02398,  0.10567,  0.04919,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  2087,  '1',  0.02177,  0.09259,  0.04631,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2031,  12031,  '1',  0.00000,  0.27299,  0.00000,  4.40,  0.00,  0.00,  1.00000,  -0.920,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.46087,  0.00000,  2.60,  0.00,  0.00,  1.00000,  -1.158,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.12243,  0.00000,  9.80,  0.00,  0.00,  1.00000,  -1.246,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.29106,  0.00000,  4.12,  0.00,  0.00,  1.00000,  -1.230,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2066,  '1',  0.01411,  0.08272,  0.04131,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  2091,  '1',  0.01863,  0.10528,  0.05663,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2035,  12035,  '1',  0.00000,  0.26976,  0.00000,  4.45,  0.00,  0.00,  1.00000,  -0.923,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.03070,  0.00000,  39.09,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.44804,  0.00000,  2.68,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.59606,  0.00000,  2.01,  0.00,  0.00,  1.00000,  -1.187,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.58122,  0.00000,  2.06,  0.00,  0.00,  1.00000,  -1.209,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.09188,  0.00000,  13.06,  0.00,  0.00,  1.00000,  -1.166,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2041,  '1',  0.00216,  0.07846,  0.00000,  95.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2041,  2058,  '1',  0.01360,  0.05786,  0.02893,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.34360,  0.00000,  3.49,  0.00,  0.00,  1.00000,  -1.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.05419,  0.00000,  22.14,  0.00,  0.00,  1.00000,  -1.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.10453,  0.00000,  11.48,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.06907,  0.00000,  17.37,  0.00,  0.00,  1.00000,  -1.227,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.10382,  0.00000,  11.56,  0.00,  0.00,  1.00000,  -1.184,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  -2079,  '1',  0.02944,  0.12973,  0.06039,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2048,  12048,  '1',  0.00000,  0.20759,  0.00000,  5.78,  0.00,  0.00,  1.00000,  -0.959,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2061,  '1',  0.00912,  0.05349,  0.02671,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  12049,  '1',  0.00000,  0.12760,  0.00000,  9.40,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.38326,  0.00000,  3.13,  0.00,  0.00,  1.00000,  -1.235,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05852,  0.00000,  20.51,  0.00,  0.00,  1.00000,  -1.160,  0.00000,  0.00000,  0.00000,  0.00000,  1
2052,  12052,  '1',  0.00000,  0.04135,  0.00000,  29.02,  0.00,  0.00,  1.00000,  -1.022,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05381,  0.00000,  22.30,  0.00,  0.00,  1.00000,  -1.177,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03113,  0.00000,  38.54,  0.00,  0.00,  1.00000,  -1.067,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2058,  '1',  0.00537,  0.10085,  0.00000,  99.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2058,  -2123,  '1',  0.00524,  0.02310,  0.01075,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
