0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1048,  2,  153.560,  16.468,  0.000,  0.000,  1,  1.00000,  -96.2315,  'MONAHANS',  18.000,  9
1049,  2,  101.289,  23.679,  0.000,  0.000,  1,  1.00000,  -87.4801,  'MONAHANS',  18.000,  9
1053,  2,  92.278,  -13.369,  0.000,  0.000,  1,  1.00161,  -112.6193,  'MONAHANS',  230.00,  9
1072,  3,  99.070,  -1.360,  0.000,  0.000,  1,  1.01000,  -110.6337,  'ODESSA 1',  18.000,  9
1073,  2,  64.637,  0.594,  0.000,  0.000,  1,  1.01000,  -107.8348,  'ODESSA 1',  18.000,  9
1074,  2,  67.060,  3.784,  0.000,  0.000,  1,  1.01000,  -108.2914,  'ODESSA 1',  18.000,  9
1075,  2,  85.581,  1.440,  0.000,  0.000,  1,  1.01000,  -110.2391,  'ODESSA 1',  18.000,  9
1076,  2,  170.232,  -9.730,  0.000,  0.000,  1,  1.01000,  -114.1645,  'ODESSA 1',  18.000,  9
1077,  2,  68.922,  3.097,  0.000,  0.000,  1,  1.01000,  -108.6094,  'ODESSA 1',  18.000,  9
1081,  2,  497.646,  -82.643,  0.000,  0.000,  1,  1.01000,  -116.7643,  'ODESSA 1',  230.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00112,  -127.1415,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02315,  -124.5482,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02034,  -126.9540,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.5994,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -123.4385,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -122.8169,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00941,  -126.1951,  'HONEY GR',  161.00,  11
2009,  1,  -0.010,  -89.750,  0.000,  0.000,  2,  1.03000,  -128.6367,  'IOWA PAR',  161.00,  11
2013,  2,  5.398,  -10.735,  0.000,  0.000,  2,  1.04214,  -119.7915,  'PANHANDL',  18.000,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01901,  -132.2946,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01682,  -132.0656,  'SHERMAN ',  161.00,  11
2019,  2,  29.440,  41.970,  0.000,  0.000,  2,  1.04000,  -119.5431,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01522,  -126.4389,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02275,  -123.3151,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01203,  -125.6715,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02275,  -123.3151,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -121.7144,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01196,  -126.1547,  'WICHITA ',  161.00,  11
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99881,  -127.7158,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01631,  -127.9291,  'WICHITA ',  161.00,  11
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98995,  -129.9208,  'BONHAM 0',  161.00,  11
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01192,  -125.6723,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97593,  -132.4991,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01673,  -131.5771,  'GORDONVI',  161.00,  11
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01548,  -126.6724,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02780,  -132.0651,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01433,  -127.8601,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00375,  -131.7724,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00854,  -126.3782,  'CLARKSVI',  161.00,  11
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01663,  -131.8058,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02422,  -130.2315,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01500,  -126.7899,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01719,  -131.2790,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01953,  -127.7173,  'BELLS 0 ',  161.00,  11
2049,  1,  49.721,  -2.383,  0.000,  0.000,  2,  1.02705,  -129.5391,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97115,  -131.8110,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01289,  -130.2704,  'HENRIETT',  161.00,  11
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00462,  -129.0577,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01670,  -125.0491,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01611,  -125.8564,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01670,  -125.0491,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -123.7791,  'WICHITA ',  18.000,  11
2059,  2,  2.457,  -0.387,  0.000,  0.000,  2,  1.02664,  -116.5575,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97779,  -130.3040,  'ROXTON 0',  161.00,  11
2063,  1,  -0.001,  -41.550,  0.000,  0.000,  2,  1.01918,  -130.7471,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99454,  -127.8976,  'SUMNER 0',  161.00,  11
2065,  1,  -0.009,  -74.322,  0.000,  0.000,  2,  1.02999,  -132.0803,  'GAINESVI',  161.00,  11
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00878,  -126.3014,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00962,  -125.2629,  'WINDTHOR',  161.00,  11
2069,  1,  -0.141,  -89.380,  0.000,  0.000,  2,  1.02999,  -131.0743,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01107,  -124.8847,  'ARCHER 2',  161.00,  11
2071,  1,  -20.863,  19.099,  0.000,  0.000,  2,  1.00037,  -124.1961,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02714,  -129.4162,  'COLLINSV',  161.00,  11
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02731,  -131.7225,  'MUENSTER',  161.00,  11
2078,  1,  -15.649,  10.840,  0.000,  0.000,  2,  1.01997,  -131.0998,  'MUENSTER',  13.800,  11
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01424,  -131.1064,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00392,  -129.4787,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01700,  -127.3526,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01700,  -127.3526,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01700,  -127.3526,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01700,  -127.3526,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00811,  -131.5407,  'MONTAGUE',  161.00,  11
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00985,  -125.0945,  'ARCHER 1',  161.00,  11
2089,  1,  -9.402,  7.834,  0.000,  0.000,  2,  1.00031,  -124.4218,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.99413,  -128.6227,  'ANNONA 0',  161.00,  11
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01836,  -129.2591,  'DENISON ',  161.00,  11
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02390,  -125.2066,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02529,  -126.7043,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02035,  -124.6520,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01920,  -124.4798,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01656,  -124.0533,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98331,  -131.9280,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02211,  -127.3448,  'SHERMAN ',  161.00,  11
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02353,  -128.4794,  'BURKBURN',  161.00,  11
2110,  1,  -0.002,  -36.232,  0.000,  0.000,  2,  1.02999,  -131.9136,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01924,  -127.3192,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01512,  -128.6790,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02319,  -123.1143,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01981,  -124.2773,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01519,  -120.2851,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01917,  -121.6474,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01307,  -119.8362,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01198,  -119.4779,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01822,  -121.3269,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01262,  -119.6209,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00393,  -127.1811,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00183,  -127.3941,  'TELEPHON',  161.00,  11
2123,  2,  24.183,  -5.449,  0.000,  0.000,  2,  1.03548,  -118.8448,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.97563,  -133.2807,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01416,  -129.5238,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02348,  -131.9332,  'VALLEY V',  161.00,  11
2127,  2,  57.683,  149.695,  0.000,  0.000,  2,  1.05121,  -120.8015,  'MIAMI 0 ',  500.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  0.98750,  -131.7015,  'TRENTON ',  161.00,  11
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02488,  -131.6226,  'SAINT JO',  161.00,  11
3045,  2,  118.247,  -16.348,  0.000,  0.000,  3,  1.04000,  -120.8188,  'SILVER 4',  13.800,  27
3106,  3,  58.661,  -5.738,  0.000,  0.000,  3,  1.00000,  -123.0945,  'BUCHANAN',  13.200,  28
4026,  2,  312.058,  41.354,  0.000,  0.000,  4,  1.03000,  -123.5513,  'CHRISTIN',  13.800,  20
4030,  3,  310.840,  76.517,  0.000,  0.000,  4,  1.01000,  -109.1984,  'FANNIN 2',  13.800,  21
4058,  2,  74.027,  20.478,  0.000,  0.000,  4,  1.03000,  -133.0431,  'GREGORY ',  13.800,  21
4059,  2,  87.451,  22.168,  0.000,  0.000,  4,  1.03000,  -133.4736,  'GREGORY ',  13.800,  21
4060,  2,  45.190,  20.809,  0.000,  0.000,  4,  1.03000,  -131.8556,  'GREGORY ',  13.800,  21
4061,  2,  76.144,  22.048,  0.000,  0.000,  4,  1.03000,  -131.8025,  'GREGORY ',  13.800,  21
4062,  2,  61.703,  17.665,  0.000,  0.000,  4,  1.03000,  -130.8340,  'GREGORY ',  13.800,  21
4063,  2,  74.676,  22.721,  0.000,  0.000,  4,  1.03000,  -131.7220,  'GREGORY ',  13.800,  21
4082,  2,  126.504,  21.728,  0.000,  0.000,  4,  1.04000,  -137.1050,  'CORPUS C',  13.800,  21
4083,  2,  138.695,  22.184,  0.000,  0.000,  4,  1.04000,  -137.5548,  'CORPUS C',  13.800,  21
4084,  2,  254.733,  21.235,  0.000,  0.000,  4,  1.04000,  -139.9365,  'CORPUS C',  13.800,  21
4085,  2,  299.305,  28.082,  0.000,  0.000,  4,  1.04000,  -138.6801,  'CORPUS C',  13.800,  21
4115,  2,  224.350,  -21.922,  0.000,  0.000,  4,  1.04000,  -146.2412,  'LAREDO 1',  13.800,  20
4116,  2,  213.223,  -22.767,  0.000,  0.000,  4,  1.04000,  -146.1933,  'LAREDO 1',  13.800,  20
4160,  2,  282.536,  54.973,  0.000,  0.000,  4,  1.03000,  -137.2242,  'CORPUS C',  13.800,  21
4161,  2,  111.390,  34.436,  0.000,  0.000,  4,  1.03000,  -134.4597,  'CORPUS C',  13.800,  21
4162,  2,  113.130,  32.328,  0.000,  0.000,  4,  1.03000,  -134.5316,  'CORPUS C',  13.800,  21
4192,  2,  1869.743,  -43.987,  0.000,  0.000,  4,  1.02000,  -150.5408,  'BROWNSVI',  230.00,  19
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02174,  -130.0465,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93333,  -135.5650,  'KERENS 0',  161.00,  14
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02841,  -129.6662,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02135,  -128.9691,  'DENTON 4',  161.00,  17
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -130.7872,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -130.0142,  'PLANO 2 ',  161.00,  16
5011,  1,  69.970,  12.102,  0.000,  0.000,  5,  0.92508,  -132.6299,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01906,  -129.4123,  'DENTON 5',  161.00,  17
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00942,  -132.4423,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02651,  -125.9938,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02642,  -128.5223,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00793,  -131.3432,  'PONDER 0',  161.00,  17
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -126.1226,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02241,  -128.5295,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02302,  -126.1226,  'ALEDO 1 ',  13.800,  17
5025,  1,  55.825,  13.085,  0.000,  0.000,  5,  1.01418,  -127.7234,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01692,  -130.1483,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01632,  -131.4423,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02276,  -129.7868,  'FORT WOR',  161.00,  17
5030,  1,  99.087,  22.447,  0.000,  0.000,  5,  1.01459,  -131.8993,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01478,  -129.9761,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01814,  -129.8329,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -125.4365,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02002,  -127.3294,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -125.4365,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02267,  -125.4365,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.3741,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.3083,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02092,  -124.5006,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -122.6491,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.4984,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -123.1558,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01050,  -131.0311,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01528,  -129.7479,  'BOYD 0  ',  161.00,  17
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01933,  -123.5573,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01861,  -127.0376,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -124.8720,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01578,  -129.2644,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02712,  -124.8720,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02457,  -127.7827,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02451,  -129.1261,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89758,  -136.4298,  'GROESBEC',  161.00,  14
5057,  2,  26.970,  -1.007,  0.000,  0.000,  5,  1.01948,  -121.1423,  'GRAHAM 2',  13.800,  12
5058,  2,  22.342,  0.091,  0.000,  0.000,  5,  1.01668,  -120.0783,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99769,  -129.9632,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00876,  -131.1441,  'MABANK 2',  115.00,  14
5061,  1,  -0.005,  -33.663,  0.000,  0.000,  5,  1.02999,  -134.4209,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00673,  -137.4521,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -125.7128,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02514,  -128.3635,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -125.7128,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02737,  -125.7128,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -123.1604,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -123.0328,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -122.8622,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -130.4835,  'DALLAS 4',  161.00,  17
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02771,  -129.3157,  'DALLAS 1',  161.00,  16
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01247,  -131.2653,  'PROSPER ',  161.00,  16
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -132.0533,  'TERRELL ',  161.00,  16
5077,  1,  -0.005,  -45.996,  0.000,  0.000,  5,  1.02999,  -133.0182,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02132,  -128.7544,  'AUBREY 0',  161.00,  17
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -130.4762,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02880,  -126.2656,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02557,  -128.3889,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00853,  -130.8069,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01987,  -130.1206,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96564,  -132.6911,  'MILFORD ',  161.00,  14
5090,  1,  -0.002,  -184.935,  0.000,  0.000,  5,  1.02799,  -130.5196,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92459,  -136.5346,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01627,  -129.7282,  'GRANDVIE',  161.00,  14
5093,  1,  -0.056,  -214.763,  0.000,  0.000,  5,  1.03000,  -131.5745,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01096,  -126.3163,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -129.8127,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -129.5303,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02268,  -129.4109,  'EULESS 2',  161.00,  17
5098,  1,  -0.064,  -162.147,  0.000,  0.000,  5,  1.03000,  -131.1706,  'FORT WOR',  161.00,  17
5099,  1,  -0.014,  -77.316,  0.000,  0.000,  5,  1.03000,  -131.0302,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -129.7675,  'DALLAS 1',  161.00,  16
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -126.7651,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -128.8000,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01558,  -129.6585,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -130.3974,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -130.3974,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02139,  -130.3974,  'IRVING 1',  13.800,  17
5108,  1,  -0.098,  -279.402,  0.000,  0.000,  5,  1.03000,  -129.3114,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00285,  -130.6198,  'LANCASTE',  161.00,  16
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -130.1861,  'ADDISON ',  161.00,  16
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01893,  -131.3269,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99778,  -131.6990,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01867,  -131.5708,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02699,  -129.5875,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01717,  -130.6723,  'FORT WOR',  161.00,  17
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02329,  -130.4691,  'DALLAS 6',  161.00,  16
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02341,  -129.0089,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02161,  -130.6317,  'DALLAS 8',  161.00,  16
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01821,  -130.4699,  'DALLAS 3',  161.00,  16
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02615,  -129.0315,  'PLANO 5 ',  161.00,  16
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96724,  -131.9648,  'COOPER 0',  161.00,  16
5139,  1,  -0.064,  -115.698,  0.000,  0.000,  5,  1.02999,  -130.7809,  'DALLAS 4',  161.00,  16
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99867,  -131.4949,  'ANNA 0  ',  161.00,  16
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02440,  -128.8182,  'FORT WOR',  161.00,  17
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02263,  -129.5752,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01807,  -129.8949,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01907,  -130.5201,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02004,  -130.5794,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -130.6787,  'DALLAS 7',  161.00,  16
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01831,  -130.1043,  'SACHSE 0',  161.00,  16
5153,  1,  70.096,  12.453,  0.000,  0.000,  5,  1.01646,  -128.0935,  'PARADISE',  161.00,  12
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00730,  -130.4961,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02449,  -129.7438,  'MESQUITE',  161.00,  16
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -128.3929,  'DENTON 2',  161.00,  17
5161,  1,  -0.125,  -119.871,  0.000,  0.000,  5,  1.02999,  -130.3851,  'DALLAS 4',  161.00,  16
5162,  1,  0.644,  0.000,  0.000,  0.000,  5,  0.85759,  -141.6101,  'AXTELL 0',  161.00,  14
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -126.4652,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02629,  -128.1636,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.4070,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02998,  -126.4652,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -130.7809,  'DALLAS 3',  161.00,  16
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90965,  -138.0675,  'MERTENS ',  161.00,  14
5172,  1,  172.964,  -112.188,  0.000,  0.000,  5,  1.02999,  -131.6443,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02503,  -129.1899,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90193,  -138.5717,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02505,  -128.7764,  'DENTON 3',  161.00,  17
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01771,  -129.8041,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01470,  -130.4038,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -123.1287,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01868,  -124.4883,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01963,  -130.2430,  'GARLAND ',  161.00,  16
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02824,  -130.4070,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00806,  -132.4513,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01695,  -131.1302,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01033,  -129.3454,  'VENUS 0 ',  161.00,  17
5187,  1,  40.774,  3.805,  0.000,  0.000,  5,  1.01793,  -126.2174,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02155,  -130.1002,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -130.3821,  'DALLAS 2',  161.00,  16
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01706,  -129.9813,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02454,  -130.1913,  'ARGYLE 0',  161.00,  17
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01950,  -130.6296,  'FORT WOR',  161.00,  17
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90532,  -134.2153,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99428,  -129.1334,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02511,  -130.0893,  'DALLAS 3',  161.00,  16
5204,  1,  74.671,  -63.224,  0.000,  0.000,  5,  1.02448,  -123.8556,  'POOLVILL',  500.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01895,  -121.5223,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02169,  -122.6052,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02087,  -122.2814,  'POOLVILL',  13.800,  12
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02353,  -129.6503,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.87528,  -139.3440,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99412,  -130.7689,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02068,  -129.8736,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01594,  -130.3247,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00884,  -130.5381,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02007,  -130.6023,  'FORT WOR',  161.00,  17
5217,  1,  -0.161,  -203.760,  0.000,  0.000,  5,  1.03000,  -130.2715,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01034,  -131.6594,  'JUSTIN 0',  161.00,  17
5219,  1,  0.006,  -31.027,  0.000,  0.000,  5,  1.00811,  -130.5925,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -131.6998,  'SANGER 0',  161.00,  17
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97775,  -132.5459,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.89064,  -137.6687,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02631,  -130.0220,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01534,  -132.3175,  'NEVADA 0',  161.00,  16
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01142,  -131.6475,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01777,  -128.7684,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01809,  -129.9627,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02317,  -130.4775,  'DALLAS 2',  161.00,  16
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02571,  -130.7056,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02434,  -130.1171,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01834,  -129.3810,  'FRISCO 1',  161.00,  16
5236,  1,  446.006,  -242.591,  0.000,  0.000,  5,  1.02786,  -124.6945,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01851,  -124.8551,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02482,  -124.5255,  'OLNEY 1 ',  18.000,  12
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01871,  -130.7312,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02433,  -130.9317,  'GRAPEVIN',  161.00,  17
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02442,  -129.6357,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01779,  -129.7655,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02023,  -128.9440,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02270,  -130.1705,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02339,  -130.5290,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02115,  -129.7961,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02116,  -130.2122,  'ROANOKE ',  161.00,  17
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98202,  -130.8827,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96482,  -132.5022,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -129.9901,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01401,  -131.6631,  'LAVON 0 ',  161.00,  16
5260,  1,  629.479,  -145.644,  0.000,  0.000,  5,  1.01743,  -121.9583,  'GLEN ROS',  500.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -117.6677,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01227,  -118.9051,  'GLEN ROS',  13.800,  18
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -129.1081,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02622,  -129.6577,  'CEDAR HI',  161.00,  17
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95924,  -133.3763,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00564,  -127.5436,  'MIDLOTHI',  161.00,  17
5270,  1,  118.573,  -7.763,  0.000,  0.000,  5,  0.91039,  -136.1207,  'WEST 0  ',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02240,  -130.4750,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -130.1924,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00752,  -130.3341,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.88883,  -138.4253,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93769,  -130.2868,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01688,  -130.3000,  'LITTLE E',  161.00,  16
5281,  2,  140.926,  5.554,  0.000,  0.000,  5,  1.00997,  -119.6089,  'TEMPLE 1',  13.800,  13
5282,  2,  165.147,  6.330,  0.000,  0.000,  5,  1.01107,  -119.9394,  'TEMPLE 1',  13.800,  13
5283,  2,  218.211,  6.255,  0.000,  0.000,  5,  1.01256,  -120.3631,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00796,  -131.2615,  'QUINLAN ',  161.00,  16
5285,  1,  47.378,  13.674,  0.000,  0.000,  5,  1.00002,  -131.0690,  'CHICO 0 ',  161.00,  12
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02189,  -129.8493,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95762,  -133.6909,  'WOLFE CI',  161.00,  16
5289,  1,  -0.147,  -243.327,  0.000,  0.000,  5,  1.02999,  -130.0194,  'DALLAS 2',  161.00,  16
5290,  1,  282.574,  -19.735,  0.000,  0.000,  5,  0.96494,  -133.2445,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02022,  -131.2920,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -130.7285,  'FORT WOR',  161.00,  17
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02262,  -130.6571,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -125.9911,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02288,  -128.1048,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -125.9911,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03593,  -125.6081,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.2039,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -125.3392,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02975,  -125.9911,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -122.8503,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.6489,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02862,  -126.2343,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02537,  -128.6922,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02047,  -130.0669,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02726,  -129.6733,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01874,  -129.5362,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01957,  -130.4662,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02672,  -130.5669,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02549,  -130.7842,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01409,  -131.3116,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01850,  -127.9898,  'HUTCHINS',  161.00,  16
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01035,  -131.0743,  'DENTON 6',  161.00,  17
5316,  1,  -0.053,  -181.827,  0.000,  0.000,  5,  1.02999,  -130.1322,  'MESQUITE',  161.00,  16
5319,  2,  8.200,  -0.149,  0.000,  0.000,  5,  1.01132,  -121.3691,  'GRANBURY',  13.200,  18
5320,  2,  7.723,  -0.215,  0.000,  0.000,  5,  1.01101,  -121.1552,  'GRANBURY',  13.200,  18
5321,  2,  8.430,  -0.146,  0.000,  0.000,  5,  1.01165,  -121.4560,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02834,  -126.2584,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02333,  -129.0639,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.1203,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.1140,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03844,  -125.1856,  'DALLAS 2',  13.800,  17
5327,  1,  0.508,  0.000,  0.000,  0.000,  5,  0.87642,  -138.4944,  'MOUNT CA',  161.00,  14
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01536,  -129.9737,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02151,  -129.6708,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99984,  -131.7847,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02058,  -131.5148,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00113,  -130.5988,  'RED OAK ',  161.00,  14
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02034,  -130.5560,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01884,  -129.4253,  'ROWLETT ',  161.00,  16
5338,  1,  85.996,  17.955,  0.000,  0.000,  5,  1.00710,  -129.7823,  'GRANBURY',  161.00,  18
5339,  1,  -0.058,  -117.829,  0.000,  0.000,  5,  1.03000,  -130.8724,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02083,  -130.6343,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02825,  -129.4693,  'LEWISVIL',  161.00,  17
5342,  1,  -1.023,  -3.201,  0.000,  0.000,  5,  1.03241,  -129.4199,  'LEWISVIL',  13.800,  17
5343,  1,  -25.266,  -24.953,  0.000,  0.000,  5,  1.04001,  -128.8269,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02766,  -130.7939,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95886,  -133.7685,  'HILLSBOR',  161.00,  14
5346,  1,  -0.021,  -273.751,  0.000,  0.000,  5,  1.02610,  -130.7379,  'FORT WOR',  161.00,  17
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97994,  -131.0523,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01741,  -129.3071,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -126.5359,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02156,  -128.6618,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01876,  -130.0954,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02395,  -129.5953,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01861,  -130.7924,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00393,  -128.7776,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02614,  -130.2584,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02437,  -128.9577,  'ALLEN 2 ',  161.00,  16
5358,  1,  312.132,  -70.468,  0.000,  0.000,  5,  1.01779,  -121.0993,  'RIESEL 1',  500.00,  13
5359,  1,  128.751,  -5.085,  0.000,  0.000,  5,  0.99202,  -125.0854,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -118.7581,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  -8.551,  0.000,  0.000,  5,  1.02304,  -123.6849,  'BRIDGEPO',  500.00,  12
5362,  1,  81.601,  23.246,  0.000,  0.000,  5,  1.01748,  -125.4334,  'BRIDGEPO',  161.00,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -122.7290,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01830,  -121.6903,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01770,  -121.4138,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01778,  -121.4815,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01974,  -122.2219,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01739,  -121.2934,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02224,  -129.4496,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01179,  -129.0175,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -130.6120,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01590,  -131.3994,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02133,  -128.8680,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02099,  -130.5934,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02146,  -129.5779,  'DALLAS 4',  161.00,  17
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -130.8189,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -124.4553,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01107,  -126.8505,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -123.0803,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -122.8867,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02418,  -126.1288,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02299,  -127.8966,  'DALLAS 3',  161.00,  16
5386,  1,  0.329,  -168.581,  0.000,  0.000,  5,  1.02646,  -130.2954,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01313,  -131.9471,  'FORT WOR',  161.00,  17
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01414,  -129.4910,  'MCKINNEY',  161.00,  16
5401,  1,  238.856,  -48.937,  0.000,  0.000,  5,  1.01788,  -123.7954,  'GRANBURY',  500.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01330,  -131.1407,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01657,  -130.3050,  'ARLINGTO',  161.00,  17
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01670,  -130.5882,  'WYLIE 0 ',  161.00,  16
5413,  1,  499.322,  -252.899,  0.000,  0.000,  5,  1.02744,  -124.1413,  'PALO PIN',  500.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02328,  -122.9094,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -122.8961,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -123.0447,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -123.1061,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -123.5356,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02277,  -129.3909,  'FORT WOR',  161.00,  17
5421,  1,  -0.027,  -175.944,  0.000,  0.000,  5,  1.02482,  -131.8969,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.047,  -80.704,  0.000,  0.000,  5,  1.03000,  -129.7912,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -129.7912,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -129.7912,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01786,  -130.2834,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97555,  -132.0455,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99671,  -129.8055,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -129.2549,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01603,  -131.8081,  'FORT WOR',  161.00,  17
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02032,  -129.7955,  'ROCKWALL',  161.00,  16
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02110,  -130.6576,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -131.5394,  'NEWARK 0',  161.00,  17
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02812,  -130.1424,  'DALLAS 1',  161.00,  16
5437,  1,  38.244,  10.435,  0.000,  0.000,  5,  0.87305,  -139.8653,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02080,  -130.7216,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00162,  -128.0818,  'WAXAHACH',  161.00,  14
5440,  1,  -0.148,  -172.134,  0.000,  0.000,  5,  1.03000,  -130.7826,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02278,  -130.2738,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01940,  -130.8445,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02312,  -130.8836,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01724,  -122.8352,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00880,  -126.8749,  'MIDLOTHI',  161.00,  17
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01630,  -129.9467,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -126.6071,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02928,  -128.6030,  'GRAND PR',  161.00,  17
5450,  1,  0.675,  0.000,  0.000,  0.000,  5,  0.97020,  -134.3789,  'MELISSA ',  161.00,  16
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01610,  -129.3971,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01376,  -130.4142,  'GREENVIL',  161.00,  16
5455,  1,  41.955,  12.135,  0.000,  0.000,  5,  1.00366,  -132.3381,  'ALVORD 0',  161.00,  12
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -129.9626,  'COLLEYVI',  161.00,  17
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01686,  -129.9802,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02215,  -130.5503,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02839,  -126.6557,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02840,  -128.6100,  'FRISCO 2',  161.00,  16
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -130.6047,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01502,  -130.3823,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01645,  -131.4948,  'FORT WOR',  161.00,  17
5472,  1,  35.467,  -9.456,  0.000,  0.000,  5,  1.02333,  -128.6063,  'THROCKMO',  161.00,  15
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.90611,  -137.3485,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02143,  -130.2351,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91793,  -136.7601,  'CORSICAN',  161.00,  14
5478,  1,  -0.006,  -126.005,  0.000,  0.000,  5,  1.02471,  -130.3605,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02530,  -126.4710,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01734,  -128.3074,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00767,  -131.0063,  'FORT WOR',  161.00,  17
5482,  1,  -0.069,  -185.313,  0.000,  0.000,  5,  1.02999,  -130.8804,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02748,  -129.5703,  'NORTH RI',  161.00,  17
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01446,  -125.4623,  'BLOOMING',  161.00,  14
6006,  2,  81.438,  2.906,  0.000,  0.000,  6,  1.04000,  -114.8444,  'BASTROP ',  13.800,  25
6007,  2,  131.692,  5.828,  0.000,  0.000,  6,  1.04000,  -114.0406,  'BASTROP ',  13.800,  25
6008,  2,  71.466,  2.989,  0.000,  0.000,  6,  1.04000,  -114.7578,  'BASTROP ',  13.800,  25
6009,  2,  48.843,  4.047,  0.000,  0.000,  6,  1.04000,  -114.0187,  'BASTROP ',  13.800,  25
6010,  2,  62.927,  2.272,  0.000,  0.000,  6,  1.04000,  -114.5785,  'BASTROP ',  13.800,  25
6042,  2,  25.709,  6.427,  0.000,  0.000,  6,  1.04000,  -117.2873,  'AUSTIN 3',  13.800,  23
6069,  2,  221.410,  0.290,  0.000,  0.000,  6,  1.03000,  -114.5721,  'MARION 1',  18.000,  22
6070,  2,  98.592,  2.425,  0.000,  0.000,  6,  1.03000,  -113.3485,  'MARION 1',  18.000,  22
6071,  2,  280.486,  0.373,  0.000,  0.000,  6,  1.03000,  -114.7489,  'MARION 1',  18.000,  22
6072,  2,  115.865,  3.171,  0.000,  0.000,  6,  1.03000,  -113.7193,  'MARION 1',  18.000,  22
6073,  2,  171.193,  1.112,  0.000,  0.000,  6,  1.03000,  -114.2881,  'MARION 1',  18.000,  22
6074,  2,  172.629,  -0.009,  0.000,  0.000,  6,  1.03000,  -114.2988,  'MARION 1',  18.000,  22
6078,  2,  144.650,  -2.002,  0.000,  0.000,  6,  1.00000,  -103.8125,  'LA GRANG',  22.000,  25
6079,  2,  302.537,  -5.234,  0.000,  0.000,  6,  1.00000,  -104.4156,  'LA GRANG',  22.000,  25
6080,  2,  221.891,  -4.415,  0.000,  0.000,  6,  1.00000,  -104.2234,  'LA GRANG',  22.000,  25
6106,  2,  175.387,  1.878,  0.000,  0.000,  6,  1.00713,  -105.7202,  'WINCHEST',  13.800,  25
6110,  2,  191.957,  9.508,  0.000,  0.000,  6,  1.04000,  -117.5385,  'ROCKDALE',  13.800,  25
6111,  2,  194.390,  10.065,  0.000,  0.000,  6,  1.04000,  -117.4264,  'ROCKDALE',  13.800,  25
6145,  2,  219.489,  23.638,  0.000,  0.000,  6,  1.03000,  -110.5106,  'SAN ANTO',  13.800,  22
6146,  2,  227.413,  24.230,  0.000,  0.000,  6,  1.03000,  -110.6702,  'SAN ANTO',  13.800,  22
6147,  3,  257.703,  24.854,  0.000,  0.000,  6,  1.03000,  -111.3517,  'SAN ANTO',  13.800,  22
6148,  2,  408.491,  24.305,  0.000,  0.000,  6,  1.03000,  -113.7651,  'SAN ANTO',  13.800,  22
6149,  2,  730.958,  30.913,  0.000,  0.000,  6,  1.03000,  -114.0089,  'SAN ANTO',  13.800,  22
6164,  2,  140.111,  6.707,  0.000,  0.000,  6,  1.03000,  -111.7123,  'SEGUIN 1',  13.800,  22
6165,  2,  124.112,  6.589,  0.000,  0.000,  6,  1.03000,  -111.5064,  'SEGUIN 1',  13.800,  22
6166,  2,  281.112,  7.695,  0.000,  0.000,  6,  1.03000,  -112.6771,  'SEGUIN 1',  13.800,  22
6167,  2,  158.929,  7.028,  0.000,  0.000,  6,  1.03000,  -111.9379,  'SEGUIN 1',  13.800,  22
6214,  2,  67.176,  -2.745,  0.000,  0.000,  6,  1.04000,  -118.4370,  'MARBLE F',  13.800,  23
6215,  2,  319.509,  -57.390,  0.000,  0.000,  6,  1.04000,  -119.1677,  'MARBLE F',  13.800,  23
6216,  2,  120.830,  -12.090,  0.000,  0.000,  6,  1.04000,  -118.8512,  'MARBLE F',  13.800,  23
6243,  2,  161.879,  11.890,  0.000,  0.000,  6,  1.04000,  -112.6664,  'ELMENDOR',  13.800,  22
6244,  2,  175.193,  11.416,  0.000,  0.000,  6,  1.04000,  -111.6820,  'ELMENDOR',  13.800,  22
6245,  2,  205.911,  11.117,  0.000,  0.000,  6,  1.04000,  -112.0894,  'ELMENDOR',  13.800,  22
6246,  2,  397.280,  10.029,  0.000,  0.000,  6,  1.03572,  -113.1576,  'ELMENDOR',  13.800,  22
6247,  2,  325.627,  5.290,  0.000,  0.000,  6,  1.03315,  -113.5596,  'ELMENDOR',  13.800,  22
6248,  2,  160.991,  9.141,  0.000,  0.000,  6,  1.04000,  -112.8185,  'ELMENDOR',  13.800,  22
6249,  2,  150.506,  16.041,  0.000,  0.000,  6,  1.04000,  -112.1622,  'ELMENDOR',  13.800,  22
6257,  2,  122.715,  17.380,  0.000,  0.000,  6,  1.02933,  -116.6211,  'AUSTIN 2',  13.800,  23
6258,  2,  67.773,  8.561,  0.000,  0.000,  6,  1.02718,  -115.8315,  'AUSTIN 2',  13.800,  23
6260,  2,  143.951,  17.377,  0.000,  0.000,  6,  1.02896,  -116.2458,  'AUSTIN 2',  13.800,  23
6295,  2,  149.761,  8.866,  0.000,  0.000,  6,  1.03050,  -116.4492,  'CEDAR CR',  13.800,  23
6296,  2,  175.753,  9.877,  0.000,  0.000,  6,  1.03076,  -116.5538,  'CEDAR CR',  13.800,  23
6297,  2,  62.941,  6.536,  0.000,  0.000,  6,  1.02767,  -115.4927,  'CEDAR CR',  13.800,  23
6302,  2,  121.625,  0.779,  0.000,  0.000,  6,  1.01695,  -112.0380,  'NEW BRAU',  22.000,  22
6303,  2,  333.010,  -1.914,  0.000,  0.000,  6,  1.02130,  -113.7186,  'NEW BRAU',  22.000,  22
6304,  2,  143.441,  -0.382,  0.000,  0.000,  6,  1.01812,  -112.4464,  'NEW BRAU',  22.000,  22
6305,  2,  120.353,  0.425,  0.000,  0.000,  6,  1.01702,  -112.0065,  'NEW BRAU',  22.000,  22
6349,  2,  1791.357,  -35.905,  0.000,  0.000,  6,  1.03904,  -118.2429,  'AUSTIN 1',  500.00,  23
7005,  2,  68.979,  14.330,  0.000,  0.000,  7,  1.04000,  -92.4371,  'PASADENA',  13.800,  4
7006,  2,  105.654,  23.840,  0.000,  0.000,  7,  1.04000,  -93.1077,  'PASADENA',  13.800,  4
7007,  2,  79.396,  16.509,  0.000,  0.000,  7,  1.04000,  -92.6610,  'PASADENA',  13.800,  4
7008,  2,  75.891,  15.463,  0.000,  0.000,  7,  1.04000,  -92.5936,  'PASADENA',  13.800,  4
7009,  2,  68.865,  14.079,  0.000,  0.000,  7,  1.04000,  -92.4344,  'PASADENA',  13.800,  4
7045,  2,  139.419,  -13.958,  0.000,  0.000,  7,  0.97296,  -100.9667,  'VICTORIA',  20.000,  6
7046,  2,  192.282,  -15.204,  0.000,  0.000,  7,  0.96277,  -101.8301,  'VICTORIA',  20.000,  6
7061,  2,  42.709,  -14.019,  0.000,  0.000,  7,  0.93510,  -95.7003,  'POINT CO',  13.800,  6
7062,  2,  46.302,  -15.670,  0.000,  0.000,  7,  0.93383,  -95.7922,  'POINT CO',  13.800,  6
7063,  2,  43.154,  -14.403,  0.000,  0.000,  7,  0.93498,  -95.7178,  'POINT CO',  13.800,  6
7064,  2,  56.070,  -17.104,  0.000,  0.000,  7,  0.93138,  -95.9576,  'POINT CO',  13.800,  6
7065,  2,  51.242,  -15.598,  0.000,  0.000,  7,  0.93261,  -95.8824,  'POINT CO',  13.800,  6
7066,  2,  47.278,  -16.118,  0.000,  0.000,  7,  0.93353,  -95.8145,  'POINT CO',  13.800,  6
7079,  2,  109.739,  17.964,  0.000,  0.000,  7,  1.04000,  -90.5769,  'BAYTOWN ',  13.800,  4
7080,  2,  89.085,  14.437,  0.000,  0.000,  7,  1.04000,  -90.0033,  'BAYTOWN ',  13.800,  4
7081,  2,  88.383,  14.639,  0.000,  0.000,  7,  1.04000,  -89.9795,  'BAYTOWN ',  13.800,  4
7082,  2,  107.270,  17.373,  0.000,  0.000,  7,  1.04000,  -90.5238,  'BAYTOWN ',  13.800,  4
7098,  3,  299.848,  347.287,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  292.923,  20.789,  0.000,  0.000,  7,  0.88628,  -70.3546,  'WADSWORT',  13.800,  1
7107,  2,  135.440,  26.865,  0.000,  0.000,  7,  1.04000,  -92.3899,  'DEER PAR',  24.000,  4
7110,  2,  88.143,  16.714,  0.000,  0.000,  7,  1.04000,  -91.2676,  'DEER PAR',  24.000,  4
7111,  2,  87.168,  16.663,  0.000,  0.000,  7,  1.04000,  -91.2256,  'DEER PAR',  24.000,  4
7112,  2,  118.352,  24.258,  0.000,  0.000,  7,  1.04000,  -91.9160,  'DEER PAR',  24.000,  4
7113,  2,  77.437,  14.299,  0.000,  0.000,  7,  1.04000,  -90.9320,  'DEER PAR',  24.000,  4
7114,  2,  126.440,  25.468,  0.000,  0.000,  7,  1.04000,  -91.9861,  'DEER PAR',  24.000,  4
7115,  2,  126.401,  25.701,  0.000,  0.000,  7,  1.04000,  -91.9855,  'DEER PAR',  24.000,  4
7134,  2,  119.791,  19.798,  0.000,  0.000,  7,  1.02829,  -91.2277,  'LAPORTE ',  13.800,  4
7135,  2,  105.696,  14.737,  0.000,  0.000,  7,  1.02739,  -90.8403,  'LAPORTE ',  13.800,  4
7136,  2,  97.206,  13.561,  0.000,  0.000,  7,  1.02692,  -90.6515,  'LAPORTE ',  13.800,  4
7137,  2,  96.207,  12.202,  0.000,  0.000,  7,  1.02708,  -90.5735,  'LAPORTE ',  13.800,  4
7138,  2,  208.438,  42.190,  0.000,  0.000,  7,  1.02843,  -91.2976,  'LAPORTE ',  13.800,  4
7150,  1,  668.880,  -107.409,  0.000,  0.000,  7,  1.02999,  -104.2182,  'WILLIS 2',  230.00,  5
7162,  2,  207.579,  38.354,  0.000,  0.000,  7,  1.03660,  -98.2955,  'HOUSTON ',  18.000,  3
7163,  2,  106.024,  32.112,  0.000,  0.000,  7,  1.04000,  -97.9952,  'HOUSTON ',  18.000,  3
7164,  2,  182.543,  35.784,  0.000,  0.000,  7,  1.03764,  -98.2253,  'HOUSTON ',  18.000,  3
7165,  2,  202.124,  38.852,  0.000,  0.000,  7,  1.03668,  -98.2868,  'HOUSTON ',  18.000,  3
7166,  2,  89.467,  28.921,  0.000,  0.000,  7,  1.04000,  -97.8512,  'HOUSTON ',  18.000,  3
7167,  2,  70.247,  24.614,  0.000,  0.000,  7,  1.04000,  -97.6356,  'HOUSTON ',  18.000,  3
7170,  2,  291.795,  56.398,  0.000,  0.000,  7,  1.04000,  -96.5144,  'HOUSTON ',  18.000,  3
7194,  2,  227.123,  40.413,  0.000,  0.000,  7,  1.03000,  -92.5459,  'HOUSTON ',  13.800,  3
7195,  2,  178.423,  56.936,  0.000,  0.000,  7,  1.03000,  -92.2448,  'HOUSTON ',  13.800,  3
7196,  2,  351.806,  59.347,  0.000,  0.000,  7,  1.02596,  -93.2575,  'HOUSTON ',  13.800,  3
7197,  2,  539.304,  86.952,  0.000,  0.000,  7,  1.02215,  -93.6784,  'HOUSTON ',  13.800,  3
7208,  2,  175.421,  27.836,  0.000,  0.000,  7,  1.04000,  -90.2791,  'BAYTOWN ',  18.000,  4
7209,  2,  238.055,  38.513,  0.000,  0.000,  7,  1.04000,  -90.9488,  'BAYTOWN ',  18.000,  4
7210,  2,  77.124,  11.056,  0.000,  0.000,  7,  1.04000,  -90.6724,  'BAYTOWN ',  18.000,  4
7211,  2,  103.054,  15.288,  0.000,  0.000,  7,  1.04000,  -91.1736,  'BAYTOWN ',  18.000,  4
7212,  2,  75.740,  10.200,  0.000,  0.000,  7,  1.04000,  -90.3698,  'BAYTOWN ',  18.000,  4
7266,  2,  251.140,  48.162,  0.000,  0.000,  7,  1.02838,  -91.6881,  'PASADENA',  13.800,  4
7270,  2,  166.478,  28.166,  0.000,  0.000,  7,  1.02855,  -91.9443,  'PASADENA',  13.800,  4
7311,  2,  308.724,  6.144,  0.000,  0.000,  7,  0.92831,  -89.1468,  'WHARTON ',  24.000,  1
7323,  2,  25.271,  9.491,  0.000,  0.000,  7,  1.02912,  -91.4367,  'FREEPORT',  13.800,  2
7324,  2,  19.371,  7.047,  0.000,  0.000,  7,  1.02794,  -91.0727,  'FREEPORT',  13.800,  2
7325,  2,  19.279,  7.020,  0.000,  0.000,  7,  1.02790,  -91.0655,  'FREEPORT',  13.800,  2
7326,  2,  35.387,  14.710,  0.000,  0.000,  7,  1.03002,  -91.7874,  'FREEPORT',  13.800,  2
7335,  2,  145.675,  28.084,  0.000,  0.000,  7,  1.04000,  -94.6233,  'PASADENA',  20.000,  4
7349,  2,  319.078,  79.739,  0.000,  0.000,  7,  1.04000,  -91.6332,  'THOMPSON',  13.800,  3
7350,  2,  149.286,  42.444,  0.000,  0.000,  7,  1.04000,  -90.3225,  'THOMPSON',  13.800,  3
7351,  2,  120.304,  33.185,  0.000,  0.000,  7,  1.04000,  -89.5890,  'THOMPSON',  13.800,  3
7352,  2,  128.708,  34.955,  0.000,  0.000,  7,  1.04000,  -89.8064,  'THOMPSON',  13.800,  3
7353,  2,  166.163,  48.235,  0.000,  0.000,  7,  1.04000,  -90.0287,  'THOMPSON',  13.800,  3
7354,  2,  279.084,  71.633,  0.000,  0.000,  7,  1.04000,  -91.1529,  'THOMPSON',  13.800,  3
7355,  2,  276.690,  71.082,  0.000,  0.000,  7,  1.04000,  -91.1402,  'THOMPSON',  13.800,  3
7356,  2,  304.491,  74.881,  0.000,  0.000,  7,  1.04000,  -91.2891,  'THOMPSON',  13.800,  3
7358,  2,  99.074,  27.514,  0.000,  0.000,  7,  1.04000,  -90.0171,  'THOMPSON',  13.800,  3
7359,  2,  205.076,  51.068,  0.000,  0.000,  7,  1.04000,  -91.4874,  'THOMPSON',  13.800,  3
7360,  2,  135.296,  37.244,  0.000,  0.000,  7,  1.04000,  -90.7564,  'THOMPSON',  13.800,  3
7361,  2,  79.591,  21.934,  0.000,  0.000,  7,  1.04000,  -91.7913,  'THOMPSON',  13.800,  3
7369,  2,  31.392,  9.348,  0.000,  0.000,  7,  1.04000,  -93.2271,  'CHANNELV',  18.000,  4
7370,  2,  28.665,  7.519,  0.000,  0.000,  7,  1.04000,  -92.9363,  'CHANNELV',  18.000,  4
7371,  2,  30.188,  8.981,  0.000,  0.000,  7,  1.04000,  -93.1728,  'CHANNELV',  18.000,  4
7372,  2,  32.032,  9.604,  0.000,  0.000,  7,  1.04000,  -93.2536,  'CHANNELV',  18.000,  4
7373,  2,  84.020,  20.197,  0.000,  0.000,  7,  1.03857,  -93.9064,  'CHANNELV',  18.000,  4
7374,  2,  41.716,  11.088,  0.000,  0.000,  7,  1.04000,  -93.4570,  'CHANNELV',  18.000,  4
7375,  2,  46.640,  11.441,  0.000,  0.000,  7,  1.04000,  -92.0210,  'CHANNELV',  18.000,  4
7376,  2,  49.821,  12.147,  0.000,  0.000,  7,  1.04000,  -92.1971,  'CHANNELV',  18.000,  4
7377,  2,  60.162,  14.221,  0.000,  0.000,  7,  1.04000,  -92.7040,  'CHANNELV',  18.000,  4
7378,  2,  51.486,  12.622,  0.000,  0.000,  7,  1.04000,  -92.2938,  'CHANNELV',  18.000,  4
7379,  2,  54.857,  13.600,  0.000,  0.000,  7,  1.04000,  -92.4468,  'CHANNELV',  18.000,  4
7389,  2,  1062.451,  -38.558,  0.000,  0.000,  7,  1.04000,  -100.7602,  'WILLIS 1',  500.00,  5
7400,  2,  2232.985,  207.716,  0.000,  0.000,  7,  1.02902,  -94.7777,  'HOUSTON ',  500.00,  4
7406,  2,  594.122,  -106.946,  0.000,  0.000,  7,  0.93097,  -98.7255,  'POINT CO',  500.00,  6
7422,  2,  1415.373,  94.018,  0.000,  0.000,  7,  1.04000,  -93.2013,  'ALVIN 0 ',  500.00,  2
7428,  2,  935.211,  1.244,  0.000,  0.000,  7,  1.04000,  -94.0161,  'FREEPORT',  500.00,  2
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01943,  -132.9913,  'ARP 0   ',  115.00,  8
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02700,  -122.0945,  'LUFKIN 3',  230.00,  8
8005,  1,  -0.001,  -90.968,  0.000,  0.000,  8,  1.02997,  -123.1244,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.008,  -44.642,  0.000,  0.000,  8,  1.02999,  -130.2713,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02018,  -131.0304,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00528,  -133.4912,  'CHANDLER',  115.00,  8
8011,  1,  27.519,  4.819,  0.000,  0.000,  8,  1.01594,  -126.5029,  'TENNESSE',  115.00,  7
8013,  1,  -0.002,  -52.221,  0.000,  0.000,  8,  1.02999,  -133.7857,  'MINEOLA ',  115.00,  8
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01568,  -126.9105,  'HUNTINGT',  115.00,  8
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01497,  -131.3126,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02772,  -128.1435,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.008,  -92.121,  0.000,  0.000,  8,  1.02999,  -131.2718,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01040,  -132.9271,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02885,  -126.5986,  'GARRISON',  115.00,  8
8022,  1,  -0.001,  -11.557,  0.000,  0.000,  8,  1.02998,  -127.2672,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02563,  -124.3902,  'LUFKIN 1',  115.00,  8
8024,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02563,  -124.3902,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.003,  -36.380,  0.000,  0.000,  8,  1.02999,  -129.2070,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01286,  -134.0622,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02464,  -130.8887,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01116,  -133.8778,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00789,  -133.6995,  'GRAND SA',  115.00,  8
8033,  2,  79.317,  3.659,  0.000,  0.000,  8,  1.04000,  -99.5147,  'SHIRO 3 ',  13.800,  7
8034,  2,  98.285,  4.177,  0.000,  0.000,  8,  1.04000,  -99.9160,  'SHIRO 4 ',  13.800,  7
8035,  2,  107.737,  3.356,  0.000,  0.000,  8,  1.04000,  -100.0821,  'SHIRO 5 ',  13.800,  7
8036,  2,  102.745,  3.366,  0.000,  0.000,  8,  1.04000,  -100.0112,  'SHIRO 6 ',  13.800,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01343,  -129.2262,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01808,  -133.6456,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00814,  -131.2626,  'MURCHISO',  115.00,  8
8041,  1,  -0.001,  -46.354,  0.000,  0.000,  8,  1.02998,  -128.4738,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00878,  -127.5876,  'DIBOLL 0',  115.00,  8
8043,  1,  98.773,  -62.038,  0.000,  0.000,  8,  1.01962,  -121.6784,  'FAIRFIEL',  500.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01711,  -120.9268,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01759,  -121.0369,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -120.2453,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01805,  -121.1775,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01635,  -120.6672,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01815,  -121.2177,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02424,  -132.0476,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00648,  -132.7603,  'ATHENS 1',  115.00,  8
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02829,  -127.3750,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02767,  -132.5329,  'WINONA 0',  115.00,  8
8057,  1,  19.470,  -2.710,  0.000,  0.000,  8,  1.02531,  -122.2347,  'FAIRFIEL',  500.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01845,  -121.2752,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.01704,  -121.0739,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02964,  -124.4818,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01774,  -128.9275,  'NACOGDOC',  115.00,  8
8065,  1,  6.118,  1.792,  0.000,  0.000,  8,  1.01002,  -130.7288,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01306,  -128.6946,  'DIKE 0  ',  115.00,  8
8070,  2,  56.027,  -16.740,  0.000,  0.000,  8,  1.00000,  -119.2247,  'JEWETT 1',  13.800,  7
8071,  3,  78.027,  -22.000,  0.000,  0.000,  8,  1.00000,  -119.5820,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00690,  -128.9898,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01429,  -133.4777,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03198,  -115.7869,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03326,  -118.6789,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03329,  -121.8379,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -113.4254,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -113.2980,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -113.8479,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -113.5541,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01362,  -133.1273,  'TYLER 9 ',  115.00,  8
8087,  2,  29.498,  -8.215,  0.000,  0.000,  8,  1.04000,  -117.3832,  'FRANKLIN',  18.000,  7
8088,  2,  44.776,  -13.221,  0.000,  0.000,  8,  1.04000,  -117.8120,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02665,  -132.1315,  'TYLER 3 ',  115.00,  8
8091,  1,  10.113,  -18.610,  0.000,  0.000,  8,  1.02999,  -127.7675,  'WORTHAM ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02093,  -126.8595,  'COOKVILL',  115.00,  8
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01510,  -132.3632,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03193,  -122.3984,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02987,  -124.7053,  'CUSHING ',  115.00,  8
8099,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03193,  -122.3984,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02430,  -132.1470,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01552,  -127.4893,  'ALTO 0  ',  115.00,  8
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02442,  -124.9315,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01284,  -127.6937,  'MOUNT PL',  115.00,  8
8107,  1,  -0.005,  -9.411,  0.000,  0.000,  8,  1.03000,  -127.5158,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01568,  -133.6500,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00531,  -130.9849,  'ATHENS 2',  115.00,  8
8110,  1,  -0.008,  -29.380,  0.000,  0.000,  8,  1.02999,  -130.7917,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02004,  -126.1375,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03588,  -123.0127,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03362,  -123.7721,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03116,  -125.1502,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03588,  -123.0127,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -122.2884,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -122.3902,  'JACKSONV',  13.800,  8
8118,  1,  26.057,  4.956,  0.000,  0.000,  8,  1.01066,  -129.6495,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03092,  -123.4635,  'HENDERSO',  115.00,  8
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02462,  -127.8678,  'JACKSONV',  115.00,  8
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00731,  -130.8136,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02083,  -129.4906,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.604,  0.000,  0.000,  8,  1.02637,  -128.5488,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03210,  -123.0497,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03172,  -123.7083,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03238,  -125.1347,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -122.5279,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -121.7502,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -122.3849,  'MOUNT PL',  18.000,  8
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02860,  -127.0748,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02755,  -129.2818,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02700,  -131.8250,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02303,  -132.4464,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01726,  -125.8008,  'POLLOK 0',  115.00,  8
8138,  1,  -0.002,  -46.826,  0.000,  0.000,  8,  1.02999,  -132.8342,  'TYLER 1 ',  115.00,  8
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01052,  -128.6187,  'MOUNT VE',  115.00,  8
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02419,  -130.7278,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.00673,  -134.6311,  'HENDERSO',  115.00,  8
8147,  2,  10.129,  -8.289,  0.000,  0.000,  8,  1.02818,  -124.9377,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01685,  -127.3452,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01044,  -130.4842,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01904,  -127.1243,  'ZAVALLA ',  115.00,  8
8151,  1,  42.009,  -25.180,  0.000,  0.000,  8,  1.02998,  -130.4217,  'GRAPELAN',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01220,  -133.1527,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01935,  -132.9655,  'TYLER 5 ',  115.00,  8
8155,  2,  221.916,  -45.629,  0.000,  0.000,  8,  1.02598,  -119.1560,  'BREMOND ',  500.00,  7
12001,  1,  48.372,  13.453,  0.000,  0.000,  2,  0.99839,  -125.4740,  'PARIS 3 ',  16.100,  11
12007,  1,  7.884,  2.227,  0.000,  0.000,  2,  1.00667,  -124.5356,  'HONEY GR',  16.100,  11
12009,  1,  42.230,  11.783,  0.000,  0.000,  2,  1.02734,  -126.9126,  'IOWA PAR',  16.100,  11
12015,  1,  4.661,  1.319,  0.000,  0.000,  2,  1.01629,  -130.5179,  'FORESTBU',  16.100,  11
12016,  1,  71.100,  19.617,  0.000,  0.000,  2,  1.01416,  -130.2951,  'SHERMAN ',  16.100,  11
12020,  1,  27.432,  7.693,  0.000,  0.000,  2,  1.01251,  -124.7682,  'WICHITA ',  16.100,  11
12022,  1,  9.062,  2.559,  0.000,  0.000,  2,  1.00930,  -124.0182,  'PARIS 2 ',  16.100,  11
12025,  1,  36.252,  10.133,  0.000,  0.000,  2,  1.00925,  -124.4924,  'WICHITA ',  16.100,  11
12027,  1,  3.179,  0.899,  0.000,  0.000,  2,  0.99603,  -126.0410,  'DEPORT 0',  16.100,  11
12028,  1,  13.170,  3.713,  0.000,  0.000,  2,  1.01359,  -126.2312,  'WICHITA ',  16.100,  11
12030,  1,  37.141,  10.371,  0.000,  0.000,  2,  0.98718,  -128.2178,  'BONHAM 0',  16.100,  11
12032,  1,  2.675,  0.757,  0.000,  0.000,  2,  1.00918,  -124.0192,  'ARTHUR C',  16.100,  11
12033,  1,  8.999,  2.541,  0.000,  0.000,  2,  0.97309,  -130.7676,  'LEONARD ',  16.100,  11
12034,  1,  4.997,  1.413,  0.000,  0.000,  2,  1.01401,  -129.8158,  'GORDONVI',  16.100,  11
12036,  1,  40.110,  11.196,  0.000,  0.000,  2,  1.01279,  -124.9975,  'WICHITA ',  16.100,  11
12037,  1,  1.978,  0.560,  0.000,  0.000,  2,  1.02510,  -130.2833,  'LINDSAY ',  16.100,  11
12038,  1,  2.305,  0.653,  0.000,  0.000,  2,  1.01159,  -126.1654,  'ECTOR 0S',  16.100,  11
12039,  1,  2.408,  0.682,  0.000,  0.000,  2,  1.00098,  -130.0212,  'SUNSET 0',  16.100,  11
12040,  1,  15.025,  4.233,  0.000,  0.000,  2,  1.00580,  -124.7157,  'CLARKSVI',  16.100,  11
12043,  1,  4.164,  1.178,  0.000,  0.000,  2,  1.01390,  -130.0407,  'SADLER 0',  16.100,  11
12044,  1,  25.516,  7.163,  0.000,  0.000,  2,  1.02153,  -128.4855,  'WHITESBO',  16.100,  11
12045,  1,  19.605,  5.515,  0.000,  0.000,  2,  1.01228,  -125.1134,  'SHEPPARD',  16.100,  11
12046,  1,  21.042,  5.915,  0.000,  0.000,  2,  1.01448,  -129.5222,  'POTTSBOR',  16.100,  11
12047,  1,  14.145,  3.988,  0.000,  0.000,  2,  1.01682,  -126.0200,  'BELLS 0S',  16.100,  11
12050,  1,  3.580,  1.013,  0.000,  0.000,  2,  0.96828,  -130.0972,  'PATTONVI',  16.100,  11
12051,  1,  20.081,  5.647,  0.000,  0.000,  2,  1.01017,  -128.5351,  'HENRIETT',  16.100,  11
12053,  1,  16.603,  4.674,  0.000,  0.000,  2,  1.00187,  -127.3535,  'BOWIE 0S',  16.100,  11
12055,  1,  40.113,  11.197,  0.000,  0.000,  2,  1.01341,  -124.1948,  'WICHITA ',  16.100,  11
12060,  1,  3.499,  0.990,  0.000,  0.000,  2,  0.97495,  -128.6083,  'ROXTON 0',  16.100,  11
12063,  1,  61.205,  16.952,  0.000,  0.000,  2,  1.01651,  -128.9972,  'DENISON ',  16.100,  11
12064,  1,  9.617,  2.715,  0.000,  0.000,  2,  0.99175,  -126.2245,  'SUMNER 0',  16.100,  11
12065,  1,  72.105,  19.900,  0.000,  0.000,  2,  1.02737,  -130.2961,  'GAINESVI',  16.100,  11
12067,  1,  53.647,  14.895,  0.000,  0.000,  2,  1.00608,  -124.6404,  'WICHITA ',  16.100,  11
12068,  1,  6.215,  1.757,  0.000,  0.000,  2,  1.00687,  -123.6192,  'WINDTHOR',  16.100,  11
12069,  1,  18.957,  5.335,  0.000,  0.000,  2,  1.02731,  -129.3073,  'HOWE 0SE',  16.100,  11
12072,  1,  7.475,  2.112,  0.000,  0.000,  2,  1.02445,  -127.6811,  'COLLINSV',  16.100,  11
12080,  1,  11.693,  3.298,  0.000,  0.000,  2,  1.01151,  -129.3558,  'NOCONA 0',  16.100,  11
12081,  1,  3.718,  1.052,  0.000,  0.000,  2,  1.00116,  -127.7672,  'DODD CIT',  16.100,  11
12082,  1,  50.301,  13.987,  0.000,  0.000,  2,  1.01432,  -125.6641,  'WICHITA ',  16.100,  11
12086,  1,  1.759,  0.498,  0.000,  0.000,  2,  1.00535,  -129.7888,  'MONTAGUE',  16.100,  11
12090,  1,  2.120,  0.600,  0.000,  0.000,  2,  0.99134,  -126.9370,  'ANNONA 0',  16.100,  11
12092,  1,  14.912,  4.202,  0.000,  0.000,  2,  1.01565,  -127.5361,  'DENISON ',  16.100,  11
12106,  1,  8.110,  2.291,  0.000,  0.000,  2,  0.98049,  -130.1978,  'WHITEWRI',  16.100,  11
12107,  1,  42.509,  11.857,  0.000,  0.000,  2,  1.01944,  -125.6508,  'SHERMAN ',  16.100,  11
12109,  1,  13.354,  3.765,  0.000,  0.000,  2,  1.02083,  -126.7650,  'BURKBURN',  16.100,  11
12110,  1,  6.018,  1.702,  0.000,  0.000,  2,  1.02730,  -130.1325,  'MUENSTER',  16.100,  11
12111,  1,  9.924,  2.801,  0.000,  0.000,  2,  1.01653,  -125.6292,  'ARCHER C',  16.100,  11
12112,  1,  4.531,  1.282,  0.000,  0.000,  2,  1.01238,  -126.9694,  'PETROLIA',  16.100,  11
12114,  1,  60.167,  16.671,  0.000,  0.000,  2,  1.01715,  -122.6397,  'PARIS 1 ',  16.100,  11
12121,  1,  2.003,  0.567,  0.000,  0.000,  2,  1.00117,  -125.5095,  'BAGWELL ',  16.100,  11
12122,  1,  5.804,  1.641,  0.000,  0.000,  2,  0.99906,  -125.7219,  'TELEPHON',  16.100,  11
12124,  1,  18.463,  5.193,  0.000,  0.000,  2,  0.97280,  -131.5355,  'VAN ALST',  16.100,  11
12125,  1,  3.343,  0.946,  0.000,  0.000,  2,  1.01142,  -127.8002,  'TIOGA 0S',  16.100,  11
12126,  1,  12.849,  3.623,  0.000,  0.000,  2,  1.02078,  -130.1578,  'VALLEY V',  16.100,  11
12129,  1,  3.093,  0.875,  0.000,  0.000,  2,  0.98469,  -129.9693,  'TRENTON ',  16.100,  11
12133,  1,  2.433,  0.689,  0.000,  0.000,  2,  1.02217,  -129.8517,  'SAINT JO',  16.100,  11
15003,  1,  1.016,  0.288,  0.000,  0.000,  5,  1.01902,  -128.3060,  'GARLAND ',  16.100,  16
15004,  1,  54.152,  14.977,  0.000,  0.000,  5,  0.93041,  -133.8340,  'KERENS 0',  16.100,  14
15006,  1,  7.334,  2.072,  0.000,  0.000,  5,  1.02572,  -127.9257,  'DALLAS 2',  16.100,  16
15007,  1,  106.082,  28.891,  0.000,  0.000,  5,  1.01873,  -127.2480,  'DENTON 4',  16.100,  17
15009,  1,  3.709,  1.049,  0.000,  0.000,  5,  1.02359,  -129.0289,  'DALLAS 2',  16.100,  16
15010,  1,  56.277,  15.620,  0.000,  0.000,  5,  1.02200,  -128.2717,  'PLANO 2 ',  16.100,  16
15012,  1,  5.673,  1.604,  0.000,  0.000,  5,  1.01634,  -127.6855,  'DENTON 5',  16.100,  17
15014,  1,  13.408,  3.780,  0.000,  0.000,  5,  1.00668,  -130.6728,  'DECATUR ',  16.100,  17
15016,  1,  16.731,  4.712,  0.000,  0.000,  5,  1.02373,  -126.8040,  'KELLER 2',  16.100,  17
15017,  1,  119.895,  32.439,  0.000,  0.000,  5,  1.00530,  -129.5949,  'PONDER 0',  16.100,  17
15022,  1,  8.805,  2.487,  0.000,  0.000,  5,  1.01970,  -126.8152,  'ALEDO 1 ',  16.100,  17
15026,  1,  70.176,  19.369,  0.000,  0.000,  5,  1.01426,  -128.4108,  'FORT WOR',  16.100,  17
15027,  1,  69.800,  19.267,  0.000,  0.000,  5,  1.01365,  -129.6832,  'FORT WOR',  16.100,  17
15028,  1,  78.166,  21.518,  0.000,  0.000,  5,  1.02012,  -128.0502,  'FORT WOR',  16.100,  17
15031,  1,  79.864,  21.959,  0.000,  0.000,  5,  1.01212,  -128.2450,  'PRINCETO',  16.100,  16
15032,  1,  25.734,  7.223,  0.000,  0.000,  5,  1.01544,  -128.1001,  'DALLAS 2',  16.100,  16
15034,  1,  41.557,  11.596,  0.000,  0.000,  5,  1.01734,  -125.6386,  'DALLAS 1',  16.100,  16
15043,  1,  39.907,  11.139,  0.000,  0.000,  5,  1.00779,  -129.2854,  'ROYSE CI',  16.100,  16
15044,  1,  49.100,  13.658,  0.000,  0.000,  5,  1.01259,  -128.0192,  'BOYD 0SE',  16.100,  17
15048,  1,  55.663,  15.449,  0.000,  0.000,  5,  1.01593,  -125.3534,  'MANSFIEL',  16.100,  17
15050,  1,  126.049,  34.051,  0.000,  0.000,  5,  1.01317,  -127.5438,  'GREENVIL',  16.100,  16
15053,  1,  34.033,  9.524,  0.000,  0.000,  5,  1.02183,  -127.3986,  'PLANO 4 ',  16.100,  16
15054,  1,  72.803,  19.917,  0.000,  0.000,  5,  0.89457,  -134.7356,  'GROESBEC',  16.100,  14
15062,  1,  43.434,  12.105,  0.000,  0.000,  5,  1.00401,  -135.5985,  'MABANK 2',  11.500,  14
15064,  1,  36.124,  10.101,  0.000,  0.000,  5,  1.02246,  -126.6494,  'ARLINGTO',  16.100,  17
15070,  1,  61.918,  17.143,  0.000,  0.000,  5,  1.01428,  -128.7410,  'DALLAS 4',  16.100,  17
15072,  1,  66.225,  18.315,  0.000,  0.000,  5,  1.02507,  -127.5820,  'DALLAS 1',  16.100,  16
15074,  1,  7.686,  2.171,  0.000,  0.000,  5,  1.00973,  -129.5135,  'PROSPER ',  16.100,  16
15077,  1,  3.107,  0.879,  0.000,  0.000,  5,  1.02730,  -131.2173,  'TERRELL ',  11.500,  16
15078,  1,  5.437,  1.538,  0.000,  0.000,  5,  1.01861,  -127.0373,  'AUBREY 0',  16.100,  17
15082,  1,  79.014,  21.745,  0.000,  0.000,  5,  1.02174,  -128.7260,  'ARLINGTO',  16.100,  17
15084,  1,  65.898,  18.225,  0.000,  0.000,  5,  1.02292,  -126.6734,  'MCKINNEY',  16.100,  16
15085,  1,  147.862,  39.573,  0.000,  0.000,  5,  1.00592,  -129.0676,  'DALLAS 3',  16.100,  17
15086,  1,  38.424,  10.734,  0.000,  0.000,  5,  1.01719,  -128.3810,  'ARLINGTO',  16.100,  17
15087,  1,  55.760,  15.433,  0.000,  0.000,  5,  0.96282,  -130.9682,  'MILFORD ',  16.100,  14
15090,  1,  2.602,  0.736,  0.000,  0.000,  5,  1.02529,  -128.7647,  'DALLAS 1',  16.100,  16
15091,  1,  97.912,  26.526,  0.000,  0.000,  5,  0.92171,  -134.7987,  'FROST 0S',  16.100,  14
15092,  1,  3.397,  0.961,  0.000,  0.000,  5,  1.01354,  -127.9994,  'GRANDVIE',  16.100,  14
15093,  1,  13.959,  3.935,  0.000,  0.000,  5,  1.02731,  -129.7995,  'HASLET 0',  16.100,  17
15094,  1,  48.543,  13.508,  0.000,  0.000,  5,  1.00826,  -124.6521,  'BARDWELL',  16.100,  14
15095,  1,  2.847,  0.806,  0.000,  0.000,  5,  1.02088,  -128.0742,  'LAKE DAL',  16.100,  17
15096,  1,  34.439,  9.635,  0.000,  0.000,  5,  1.02091,  -127.7969,  'PLANO 1 ',  16.100,  16
15097,  1,  65.371,  18.080,  0.000,  0.000,  5,  1.02002,  -127.6805,  'EULESS 2',  16.100,  17
15098,  1,  58.975,  16.355,  0.000,  0.000,  5,  1.02736,  -129.4025,  'FORT WOR',  16.100,  17
15099,  1,  98.648,  26.959,  0.000,  0.000,  5,  1.02739,  -129.2640,  'FLOWER M',  16.100,  17
15100,  1,  44.183,  12.316,  0.000,  0.000,  5,  1.01602,  -128.0352,  'DALLAS 1',  16.100,  16
15103,  1,  14.621,  4.121,  0.000,  0.000,  5,  1.02511,  -127.0752,  'RICHARDS',  16.100,  16
15104,  1,  222.661,  60.859,  0.000,  0.000,  5,  1.01294,  -127.9312,  'FORT WOR',  16.100,  17
15105,  1,  59.723,  16.552,  0.000,  0.000,  5,  1.01872,  -128.6512,  'IRVING 1',  16.100,  17
15108,  1,  77.011,  21.216,  0.000,  0.000,  5,  1.02737,  -127.5752,  'DALLAS 4',  16.100,  17
15109,  1,  38.091,  10.637,  0.000,  0.000,  5,  1.00012,  -128.8895,  'LANCASTE',  16.100,  16
15111,  1,  3.290,  0.931,  0.000,  0.000,  5,  1.02515,  -128.4373,  'ADDISON ',  16.100,  16
15113,  1,  8.293,  2.342,  0.000,  0.000,  5,  1.01622,  -129.5673,  'KRUM 0SE',  16.100,  17
15114,  1,  15.156,  4.269,  0.000,  0.000,  5,  0.99501,  -129.9552,  'KAUFMAN ',  16.100,  16
15115,  1,  50.184,  13.955,  0.000,  0.000,  5,  1.01599,  -129.8074,  'CADDO MI',  16.100,  16
15116,  1,  21.878,  6.150,  0.000,  0.000,  5,  1.02431,  -127.8496,  'PLANO 7 ',  16.100,  16
15117,  1,  74.413,  20.506,  0.000,  0.000,  5,  1.01451,  -128.9256,  'FORT WOR',  16.100,  17
15122,  1,  53.147,  14.767,  0.000,  0.000,  5,  1.02062,  -128.7198,  'DALLAS 6',  16.100,  16
15125,  1,  20.711,  5.824,  0.000,  0.000,  5,  1.02071,  -127.2847,  'ARLINGTO',  16.100,  17
15126,  1,  69.969,  19.318,  0.000,  0.000,  5,  1.01896,  -128.8813,  'DALLAS 8',  16.100,  16
15128,  1,  2.650,  0.750,  0.000,  0.000,  5,  1.01548,  -128.7260,  'DALLAS 3',  16.100,  16
15130,  1,  16.095,  4.534,  0.000,  0.000,  5,  1.02346,  -127.3044,  'PLANO 5 ',  16.100,  16
15136,  1,  23.379,  6.561,  0.000,  0.000,  5,  0.96439,  -130.2527,  'COOPER 0',  16.100,  16
15139,  1,  93.890,  25.705,  0.000,  0.000,  5,  1.02739,  -129.0190,  'DALLAS 4',  16.100,  16
15141,  1,  9.141,  2.581,  0.000,  0.000,  5,  0.99589,  -129.7541,  'ANNA 0SE',  16.100,  16
15143,  1,  14.624,  4.121,  0.000,  0.000,  5,  1.02171,  -127.0969,  'FORT WOR',  16.100,  17
15145,  1,  52.821,  14.678,  0.000,  0.000,  5,  1.01996,  -127.8426,  'GRAND PR',  16.100,  17
15146,  1,  88.008,  24.128,  0.000,  0.000,  5,  1.01543,  -128.1611,  'ROWLETT ',  16.100,  16
15147,  1,  63.687,  17.623,  0.000,  0.000,  5,  1.01641,  -128.7745,  'PLANO 6 ',  16.100,  16
15148,  1,  94.884,  25.949,  0.000,  0.000,  5,  1.01741,  -128.8316,  'IRVING 5',  16.100,  17
15149,  1,  91.172,  24.969,  0.000,  0.000,  5,  1.01687,  -128.9294,  'DALLAS 7',  16.100,  16
15152,  1,  4.509,  1.275,  0.000,  0.000,  5,  1.01558,  -128.3663,  'SACHSE 0',  16.100,  16
15157,  1,  5.522,  1.561,  0.000,  0.000,  5,  1.00455,  -128.7628,  'DESOTO 0',  16.100,  17
15158,  1,  151.123,  40.467,  0.000,  0.000,  5,  1.02193,  -128.0067,  'MESQUITE',  16.100,  16
15160,  1,  9.596,  2.709,  0.000,  0.000,  5,  1.02182,  -126.6785,  'DENTON 2',  16.100,  17
15161,  1,  40.887,  11.414,  0.000,  0.000,  5,  1.02734,  -128.6301,  'DALLAS 4',  16.100,  16
15162,  1,  176.076,  47.651,  0.000,  0.000,  5,  0.85449,  -139.8870,  'AXTELL 0',  16.100,  14
15165,  1,  11.868,  3.348,  0.000,  0.000,  5,  1.02360,  -126.4514,  'DENTON 1',  16.100,  17
15168,  1,  38.527,  10.763,  0.000,  0.000,  5,  1.02149,  -129.0248,  'DALLAS 3',  16.100,  16
15171,  1,  98.033,  26.546,  0.000,  0.000,  5,  0.90672,  -136.3255,  'MERTENS ',  16.100,  14
15173,  1,  47.241,  13.156,  0.000,  0.000,  5,  1.02237,  -127.4611,  'PLANO 3 ',  16.100,  16
15174,  1,  90.558,  24.574,  0.000,  0.000,  5,  0.89896,  -136.8333,  'MALONE 0',  16.100,  14
15175,  1,  3.357,  0.950,  0.000,  0.000,  5,  1.02235,  -127.0545,  'DENTON 3',  16.100,  17
15177,  1,  3.762,  1.064,  0.000,  0.000,  5,  1.01499,  -128.0718,  'ARLINGTO',  16.100,  17
15178,  1,  89.243,  24.450,  0.000,  0.000,  5,  1.01205,  -128.6646,  'ROCKWALL',  16.100,  16
15180,  1,  70.990,  19.589,  0.000,  0.000,  5,  1.01602,  -122.8478,  'CORSICAN',  16.100,  14
15181,  1,  83.463,  22.924,  0.000,  0.000,  5,  1.01699,  -128.5017,  'GARLAND ',  16.100,  16
15183,  1,  3.597,  1.018,  0.000,  0.000,  5,  1.02554,  -128.6538,  'CARROLLT',  16.100,  16
15184,  1,  152.033,  40.620,  0.000,  0.000,  5,  1.00546,  -130.6833,  'FORT WOR',  16.100,  17
15185,  1,  79.935,  21.980,  0.000,  0.000,  5,  1.01430,  -129.3758,  'RHOME 0S',  16.100,  17
15186,  1,  19.292,  5.427,  0.000,  0.000,  5,  1.00760,  -127.6299,  'VENUS 0S',  16.100,  17
15188,  1,  11.589,  3.270,  0.000,  0.000,  5,  1.01885,  -128.3589,  'CARROLLT',  16.100,  16
15189,  1,  56.884,  15.782,  0.000,  0.000,  5,  1.01849,  -128.6360,  'DALLAS 2',  16.100,  16
15194,  1,  95.810,  26.188,  0.000,  0.000,  5,  1.01442,  -128.2465,  'DUNCANVI',  16.100,  17
15195,  1,  41.593,  11.607,  0.000,  0.000,  5,  1.02187,  -128.4457,  'ARGYLE 0',  16.100,  17
15199,  1,  39.629,  11.065,  0.000,  0.000,  5,  1.01681,  -128.8814,  'FORT WOR',  16.100,  17
15201,  1,  61.936,  17.039,  0.000,  0.000,  5,  0.90232,  -132.5470,  'COOLIDGE',  16.100,  14
15202,  1,  4.729,  1.337,  0.000,  0.000,  5,  0.99149,  -127.4386,  'RICE 0SE',  16.100,  14
15203,  1,  5.349,  1.513,  0.000,  0.000,  5,  1.02241,  -128.3453,  'DALLAS 3',  16.100,  16
15210,  1,  3.323,  0.940,  0.000,  0.000,  5,  1.02082,  -127.9148,  'BEDFORD ',  16.100,  17
15211,  1,  33.401,  9.308,  0.000,  0.000,  5,  0.87214,  -137.6340,  'HUBBARD ',  16.100,  14
15212,  1,  7.012,  1.981,  0.000,  0.000,  5,  0.99133,  -129.0462,  'FERRIS 0',  16.100,  14
15213,  1,  34.440,  9.635,  0.000,  0.000,  5,  1.01799,  -128.1373,  'GARLAND ',  16.100,  16
15214,  1,  86.813,  23.808,  0.000,  0.000,  5,  1.01329,  -128.5851,  'DALLAS 3',  16.100,  16
15215,  1,  106.303,  28.919,  0.000,  0.000,  5,  1.00620,  -128.8031,  'PILOT PO',  16.100,  16
15216,  1,  14.470,  4.078,  0.000,  0.000,  5,  1.01736,  -128.8544,  'FORT WOR',  16.100,  17
15217,  1,  66.306,  18.339,  0.000,  0.000,  5,  1.02736,  -128.5185,  'NORTH RI',  16.100,  17
15218,  1,  93.355,  25.528,  0.000,  0.000,  5,  1.00768,  -129.9030,  'JUSTIN 0',  16.100,  17
15219,  1,  28.804,  8.074,  0.000,  0.000,  5,  1.00538,  -128.8574,  'SCURRY 0',  16.100,  14
15220,  1,  8.283,  2.340,  0.000,  0.000,  5,  1.01809,  -129.9312,  'SANGER 0',  16.100,  17
15222,  1,  96.155,  26.201,  0.000,  0.000,  5,  0.97501,  -130.8114,  'MABANK 1',  16.100,  14
15223,  1,  38.426,  10.687,  0.000,  0.000,  5,  0.88755,  -135.9632,  'MEXIA 0S',  16.100,  14
15224,  1,  28.135,  7.890,  0.000,  0.000,  5,  1.02363,  -128.2778,  'CARROLLT',  16.100,  16
15225,  1,  144.162,  38.668,  0.000,  0.000,  5,  1.01275,  -130.5443,  'NEVADA 0',  16.100,  16
15227,  1,  2.971,  0.841,  0.000,  0.000,  5,  1.00868,  -129.8897,  'TERRELL ',  16.100,  16
15228,  1,  40.082,  11.189,  0.000,  0.000,  5,  1.01508,  -127.0549,  'DALLAS 1',  16.100,  16
15229,  1,  76.538,  21.076,  0.000,  0.000,  5,  1.01544,  -128.2279,  'DALLAS 1',  16.100,  16
15230,  1,  43.702,  12.185,  0.000,  0.000,  5,  1.02049,  -128.7286,  'DALLAS 2',  16.100,  16
15232,  1,  13.567,  3.825,  0.000,  0.000,  5,  1.02301,  -128.9500,  'ARLINGTO',  16.100,  17
15233,  1,  48.248,  13.430,  0.000,  0.000,  5,  1.02168,  -128.3728,  'EULESS 1',  16.100,  17
15234,  1,  103.216,  28.135,  0.000,  0.000,  5,  1.01571,  -127.6559,  'FRISCO 1',  16.100,  16
15244,  1,  20.658,  5.808,  0.000,  0.000,  5,  1.01601,  -128.9818,  'FORT WOR',  16.100,  17
15245,  1,  59.573,  16.514,  0.000,  0.000,  5,  1.02168,  -129.1735,  'GRAPEVIN',  16.100,  17
15248,  1,  3.004,  0.850,  0.000,  0.000,  5,  1.02171,  -127.8994,  'BEDFORD ',  16.100,  17
15249,  1,  91.224,  24.979,  0.000,  0.000,  5,  1.01515,  -128.0343,  'FORT WOR',  16.100,  17
15250,  1,  110.721,  30.099,  0.000,  0.000,  5,  1.01761,  -127.2250,  'DALLAS 5',  16.100,  16
15251,  1,  134.833,  36.325,  0.000,  0.000,  5,  1.02011,  -128.4272,  'GRAND PR',  16.100,  17
15252,  1,  105.977,  28.869,  0.000,  0.000,  5,  1.02077,  -128.7788,  'DALLAS 2',  16.100,  16
15253,  1,  77.415,  21.313,  0.000,  0.000,  5,  1.01850,  -128.0612,  'FLOWER M',  16.100,  17
15254,  1,  107.276,  29.203,  0.000,  0.000,  5,  1.01855,  -128.4693,  'ROANOKE ',  16.100,  17
15256,  1,  9.068,  2.561,  0.000,  0.000,  5,  0.97920,  -129.1720,  'FORRESTO',  16.100,  14
15257,  1,  1.092,  0.309,  0.000,  0.000,  5,  0.96194,  -130.7833,  'ITALY 0S',  16.100,  14
15258,  1,  9.704,  2.740,  0.000,  0.000,  5,  1.01396,  -128.2559,  'FORNEY 0',  16.100,  16
15259,  1,  62.026,  17.166,  0.000,  0.000,  5,  1.01133,  -129.9026,  'LAVON 0S',  16.100,  16
15265,  1,  7.465,  2.109,  0.000,  0.000,  5,  1.02424,  -127.3793,  'KELLER 1',  16.100,  17
15266,  1,  91.215,  24.991,  0.000,  0.000,  5,  1.02360,  -127.9196,  'CEDAR HI',  16.100,  17
15268,  1,  33.876,  9.463,  0.000,  0.000,  5,  0.95638,  -131.6492,  'COMMERCE',  16.100,  16
15269,  1,  24.146,  6.779,  0.000,  0.000,  5,  1.00290,  -125.8643,  'MIDLOTHI',  16.100,  17
15272,  1,  9.674,  2.731,  0.000,  0.000,  5,  1.01969,  -128.7268,  'DALLAS 1',  16.100,  16
15273,  1,  18.041,  5.078,  0.000,  0.000,  5,  1.02691,  -128.4418,  'COPPELL ',  16.100,  17
15274,  1,  105.102,  28.607,  0.000,  0.000,  5,  1.00487,  -128.6033,  'WILMER 0',  16.100,  16
15275,  1,  9.226,  2.602,  0.000,  0.000,  5,  0.88570,  -136.7096,  'DAWSON 0',  16.100,  14
15276,  1,  4.584,  1.296,  0.000,  0.000,  5,  0.93472,  -128.6417,  'MART 0SE',  16.100,  14
15277,  1,  10.062,  2.840,  0.000,  0.000,  5,  1.01416,  -128.5606,  'LITTLE E',  16.100,  16
15284,  1,  66.465,  18.363,  0.000,  0.000,  5,  1.00527,  -129.5147,  'QUINLAN ',  16.100,  16
15287,  1,  31.324,  8.774,  0.000,  0.000,  5,  1.01921,  -128.1127,  'ARLINGTO',  16.100,  17
15288,  1,  162.461,  44.195,  0.000,  0.000,  5,  0.95483,  -131.9606,  'WOLFE CI',  16.100,  16
15289,  1,  12.238,  3.452,  0.000,  0.000,  5,  1.02731,  -128.2714,  'DALLAS 2',  16.100,  16
15291,  1,  30.707,  8.602,  0.000,  0.000,  5,  1.01753,  -129.5320,  'FORT WOR',  16.100,  17
15292,  1,  133.504,  35.960,  0.000,  0.000,  5,  1.01322,  -128.9823,  'FORT WOR',  16.100,  17
15294,  1,  55.575,  15.427,  0.000,  0.000,  5,  1.01996,  -128.9056,  'DALLAS 1',  16.100,  16
15296,  1,  62.860,  17.403,  0.000,  0.000,  5,  1.02022,  -126.3972,  'MCKINNEY',  16.100,  16
15305,  1,  75.438,  20.790,  0.000,  0.000,  5,  1.02274,  -126.9717,  'ALLEN 1 ',  16.100,  16
15306,  1,  141.359,  37.980,  0.000,  0.000,  5,  1.01789,  -128.3279,  'ALEDO 2 ',  16.100,  17
15307,  1,  41.010,  11.447,  0.000,  0.000,  5,  1.02459,  -127.9340,  'THE COLO',  16.100,  16
15308,  1,  97.838,  26.723,  0.000,  0.000,  5,  1.01611,  -127.8076,  'SUNNYVAL',  16.100,  16
15309,  1,  10.772,  3.040,  0.000,  0.000,  5,  1.01686,  -128.7209,  'DALLAS 1',  16.100,  16
15310,  1,  50.712,  14.105,  0.000,  0.000,  5,  1.02406,  -128.8122,  'FORT WOR',  16.100,  17
15311,  1,  52.680,  14.641,  0.000,  0.000,  5,  1.02283,  -129.0267,  'DALLAS 3',  16.100,  16
15312,  1,  19.447,  5.470,  0.000,  0.000,  5,  1.01137,  -129.5570,  'AZLE 0SE',  16.100,  17
15313,  1,  75.023,  20.671,  0.000,  0.000,  5,  1.01584,  -126.2884,  'HUTCHINS',  16.100,  16
15315,  1,  11.981,  3.379,  0.000,  0.000,  5,  1.00761,  -129.3278,  'DENTON 6',  16.100,  17
15316,  1,  25.319,  7.108,  0.000,  0.000,  5,  1.02732,  -128.3822,  'MESQUITE',  16.100,  16
15323,  1,  102.621,  27.990,  0.000,  0.000,  5,  1.02071,  -127.3389,  'DALLAS 2',  16.100,  17
15327,  1,  171.528,  46.484,  0.000,  0.000,  5,  0.87338,  -136.7951,  'MOUNT CA',  16.100,  14
15329,  1,  9.428,  2.662,  0.000,  0.000,  5,  1.01264,  -128.2418,  'DALLAS 1',  16.100,  16
15330,  1,  170.364,  46.580,  0.000,  0.000,  5,  1.01889,  -127.9377,  'ARLINGTO',  16.100,  17
15331,  1,  60.288,  16.688,  0.000,  0.000,  5,  0.99712,  -130.0377,  'CELINA 0',  16.100,  16
15332,  1,  25.517,  7.162,  0.000,  0.000,  5,  1.01789,  -129.7505,  'FORT WOR',  16.100,  17
15333,  1,  85.454,  23.425,  0.000,  0.000,  5,  0.99844,  -128.8714,  'RED OAK ',  16.100,  14
15335,  1,  22.419,  6.300,  0.000,  0.000,  5,  1.01764,  -128.8080,  'IRVING 2',  16.100,  17
15336,  1,  148.043,  39.665,  0.000,  0.000,  5,  1.01625,  -127.6988,  'ROWLETT ',  16.100,  16
15339,  1,  77.381,  21.315,  0.000,  0.000,  5,  1.02737,  -129.1092,  'SOUTHLAK',  16.100,  17
15340,  1,  76.265,  21.006,  0.000,  0.000,  5,  1.01819,  -128.8849,  'DALLAS 2',  16.100,  16
15341,  1,  29.176,  8.180,  0.000,  0.000,  5,  1.02558,  -127.7321,  'LEWISVIL',  16.100,  17
15344,  1,  36.594,  10.231,  0.000,  0.000,  5,  1.02499,  -129.0342,  'DALLAS 3',  16.100,  16
15345,  1,  81.416,  22.290,  0.000,  0.000,  5,  0.95605,  -132.0350,  'HILLSBOR',  16.100,  14
15346,  1,  33.610,  9.407,  0.000,  0.000,  5,  1.02343,  -128.9809,  'FORT WOR',  16.100,  17
15348,  1,  15.830,  4.456,  0.000,  0.000,  5,  0.97712,  -129.3410,  'ITASCA 0',  16.100,  14
15349,  1,  7.579,  2.142,  0.000,  0.000,  5,  1.01468,  -127.5840,  'LANCASTE',  16.100,  16
15351,  1,  43.180,  12.042,  0.000,  0.000,  5,  1.01888,  -126.9453,  'GARLAND ',  16.100,  16
15352,  1,  148.302,  39.730,  0.000,  0.000,  5,  1.01618,  -128.3571,  'DALLAS 9',  16.100,  16
15353,  1,  36.833,  10.296,  0.000,  0.000,  5,  1.02127,  -127.8605,  'DUNCANVI',  16.100,  17
15354,  1,  42.300,  11.799,  0.000,  0.000,  5,  1.01592,  -129.0422,  'MESQUITE',  16.100,  16
15355,  1,  74.864,  20.617,  0.000,  0.000,  5,  1.00123,  -127.0779,  'MAYPEARL',  16.100,  14
15356,  1,  5.867,  1.659,  0.000,  0.000,  5,  1.02344,  -128.5103,  'GARLAND ',  16.100,  16
15357,  1,  107.381,  29.238,  0.000,  0.000,  5,  1.02177,  -127.2333,  'ALLEN 2 ',  16.100,  16
15370,  1,  38.249,  10.686,  0.000,  0.000,  5,  1.01956,  -127.7195,  'LEWISVIL',  16.100,  17
15371,  1,  76.845,  21.150,  0.000,  0.000,  5,  1.00912,  -127.3054,  'SEAGOVIL',  16.100,  16
15372,  1,  80.438,  22.126,  0.000,  0.000,  5,  1.02290,  -128.8575,  'DALLAS 3',  16.100,  16
15373,  1,  31.084,  8.706,  0.000,  0.000,  5,  1.01320,  -129.6419,  'HALTOM C',  16.100,  17
15374,  1,  152.994,  40.923,  0.000,  0.000,  5,  1.01876,  -127.1489,  'BALCH SP',  16.100,  16
15375,  1,  55.365,  15.369,  0.000,  0.000,  5,  1.01833,  -128.8446,  'FORT WOR',  16.100,  17
15376,  1,  61.959,  17.158,  0.000,  0.000,  5,  1.01880,  -127.8456,  'DALLAS 4',  16.100,  17
15379,  1,  67.989,  18.786,  0.000,  0.000,  5,  1.02048,  -129.0639,  'FORT WOR',  16.100,  17
15381,  1,  155.192,  41.427,  0.000,  0.000,  5,  1.00848,  -125.1771,  'ENNIS 1S',  16.100,  14
15385,  1,  72.983,  20.128,  0.000,  0.000,  5,  1.02035,  -126.1926,  'DALLAS 3',  16.100,  16
15386,  1,  196.806,  53.832,  0.000,  0.000,  5,  1.02384,  -128.5461,  'RICHARDS',  16.100,  16
15387,  1,  50.783,  14.117,  0.000,  0.000,  5,  1.01044,  -130.1827,  'FORT WOR',  16.100,  17
15400,  1,  13.333,  3.759,  0.000,  0.000,  5,  1.01142,  -127.7684,  'MCKINNEY',  16.100,  16
15408,  1,  15.445,  4.351,  0.000,  0.000,  5,  1.01057,  -129.3901,  'FARMERSV',  16.100,  16
15409,  1,  10.191,  2.877,  0.000,  0.000,  5,  1.01385,  -128.5658,  'ARLINGTO',  16.100,  17
15412,  1,  83.759,  22.998,  0.000,  0.000,  5,  1.01405,  -128.8440,  'WYLIE 0S',  16.100,  16
15420,  1,  118.471,  32.115,  0.000,  0.000,  5,  1.02017,  -127.6611,  'FORT WOR',  16.100,  17
15421,  1,  11.157,  3.146,  0.000,  0.000,  5,  1.02213,  -130.1212,  'JOSEPHIN',  16.100,  16
15422,  1,  0.829,  0.235,  0.000,  0.000,  5,  1.02730,  -128.0470,  'LEWSIVIL',  16.100,  17
15425,  1,  139.890,  37.594,  0.000,  0.000,  5,  1.01527,  -128.5431,  'DALLAS 4',  16.100,  16
15426,  1,  38.415,  10.717,  0.000,  0.000,  5,  0.97274,  -130.3215,  'KEMP 0SE',  16.100,  14
15427,  1,  23.012,  6.463,  0.000,  0.000,  5,  0.99395,  -128.0960,  'WAXAHACH',  16.100,  14
15428,  1,  22.066,  6.202,  0.000,  0.000,  5,  1.02139,  -127.5259,  'HURST 0S',  16.100,  17
15429,  1,  65.760,  18.180,  0.000,  0.000,  5,  1.01337,  -130.0435,  'FORT WOR',  16.100,  17
15431,  1,  52.230,  14.515,  0.000,  0.000,  5,  1.01765,  -128.0614,  'ROCKWALL',  16.100,  16
15433,  1,  25.400,  7.130,  0.000,  0.000,  5,  1.01841,  -128.9078,  'FORT WOR',  16.100,  17
15434,  1,  71.875,  19.833,  0.000,  0.000,  5,  1.02138,  -129.7706,  'NEWARK 0',  16.100,  17
15436,  1,  2.928,  0.829,  0.000,  0.000,  5,  1.02542,  -128.3942,  'DALLAS 1',  16.100,  16
15438,  1,  6.434,  1.819,  0.000,  0.000,  5,  1.01808,  -128.9701,  'FORT WOR',  16.100,  17
15439,  1,  38.299,  10.694,  0.000,  0.000,  5,  0.99889,  -126.3978,  'WAXAHACH',  16.100,  14
15440,  1,  77.429,  21.328,  0.000,  0.000,  5,  1.02737,  -129.0207,  'ARLINGTO',  16.100,  17
15441,  1,  116.322,  31.561,  0.000,  0.000,  5,  1.02018,  -128.5281,  'FORT WOR',  16.100,  17
15442,  1,  113.394,  30.791,  0.000,  0.000,  5,  1.01679,  -129.0920,  'FORT WOR',  16.100,  17
15443,  1,  34.148,  9.555,  0.000,  0.000,  5,  1.02043,  -129.1277,  'FORT WOR',  16.100,  17
15447,  1,  28.051,  7.865,  0.000,  0.000,  5,  1.01360,  -128.2139,  'ARLINGTO',  16.100,  17
15449,  1,  109.292,  29.748,  0.000,  0.000,  5,  1.02669,  -126.8795,  'GRAND PR',  16.100,  17
15450,  1,  201.329,  54.838,  0.000,  0.000,  5,  0.96744,  -132.6214,  'MELISSA ',  16.100,  16
15453,  1,  65.121,  18.007,  0.000,  0.000,  5,  1.01344,  -127.6743,  'CLEBURNE',  16.100,  17
15454,  1,  53.049,  14.735,  0.000,  0.000,  5,  1.01107,  -128.6761,  'GREENVIL',  16.100,  16
15457,  1,  9.100,  2.570,  0.000,  0.000,  5,  1.02003,  -128.2231,  'COLLEYVI',  16.100,  17
15462,  1,  47.209,  13.143,  0.000,  0.000,  5,  1.01417,  -128.2458,  'DALLAS 3',  16.100,  16
15463,  1,  54.943,  15.255,  0.000,  0.000,  5,  1.01948,  -128.8002,  'IRVING 4',  16.100,  17
15465,  1,  92.297,  25.281,  0.000,  0.000,  5,  1.02579,  -126.8874,  'FRISCO 2',  16.100,  16
15467,  1,  4.566,  1.292,  0.000,  0.000,  5,  1.01951,  -128.8546,  'DALLAS 2',  16.100,  16
15468,  1,  19.869,  5.588,  0.000,  0.000,  5,  1.01230,  -128.6427,  'DALLAS 3',  16.100,  17
15469,  1,  31.515,  8.825,  0.000,  0.000,  5,  1.01375,  -129.7348,  'FORT WOR',  16.100,  17
15474,  1,  2.332,  0.660,  0.000,  0.000,  5,  0.90303,  -135.6253,  'ABBOTT 0',  16.100,  14
15475,  1,  1.648,  0.467,  0.000,  0.000,  5,  1.01871,  -128.4919,  'ALVARADO',  16.100,  17
15476,  1,  43.569,  12.100,  0.000,  0.000,  5,  0.91495,  -135.0294,  'CORSICAN',  16.100,  14
15478,  1,  47.997,  13.362,  0.000,  0.000,  5,  1.02205,  -128.6120,  'IRVING 3',  16.100,  17
15480,  1,  129.346,  34.902,  0.000,  0.000,  5,  1.01473,  -126.6025,  'BURLESON',  16.100,  17
15481,  1,  123.815,  33.451,  0.000,  0.000,  5,  1.00504,  -129.2646,  'FORT WOR',  16.100,  17
15482,  1,  56.197,  15.601,  0.000,  0.000,  5,  1.02735,  -129.1173,  'DALLAS 2',  16.100,  16
15483,  1,  36.369,  10.169,  0.000,  0.000,  5,  1.02481,  -127.8327,  'NORTH RI',  16.100,  17
15485,  1,  3.617,  1.024,  0.000,  0.000,  5,  1.01172,  -123.8093,  'BLOOMING',  16.100,  14
18002,  1,  11.254,  3.175,  0.000,  0.000,  8,  1.01672,  -131.2022,  'ARP 0SE ',  11.500,  8
18005,  1,  70.522,  19.474,  0.000,  0.000,  8,  1.02735,  -121.4962,  'LUFKIN 3',  11.500,  8
18006,  1,  23.673,  6.650,  0.000,  0.000,  8,  1.02732,  -128.5183,  'FLINT 0S',  11.500,  8
18007,  1,  17.406,  4.901,  0.000,  0.000,  8,  1.01748,  -129.2744,  'BULLARD ',  11.500,  8
18008,  1,  27.338,  7.666,  0.000,  0.000,  8,  1.00255,  -131.7082,  'CHANDLER',  11.500,  8
18013,  1,  29.962,  8.398,  0.000,  0.000,  8,  1.02733,  -131.9716,  'MINEOLA ',  11.500,  8
18015,  1,  19.967,  5.616,  0.000,  0.000,  8,  1.01296,  -125.2313,  'HUNTINGT',  11.500,  8
18017,  1,  15.127,  4.262,  0.000,  0.000,  8,  1.01225,  -129.5571,  'FRANKSTO',  11.500,  8
18019,  1,  79.156,  21.790,  0.000,  0.000,  8,  1.02737,  -129.5016,  'TYLER 4 ',  11.500,  8
18020,  1,  10.314,  2.911,  0.000,  0.000,  8,  1.00767,  -131.1485,  'BEN WHEE',  11.500,  8
18021,  1,  9.637,  2.721,  0.000,  0.000,  8,  1.02616,  -124.9107,  'GARRISON',  11.500,  8
18022,  1,  5.520,  1.561,  0.000,  0.000,  8,  1.02729,  -125.5671,  'ETOILE 0',  11.500,  8
18025,  1,  37.806,  10.566,  0.000,  0.000,  8,  1.02733,  -127.4730,  'PALESTIN',  11.500,  8
18026,  1,  45.353,  12.634,  0.000,  0.000,  8,  1.01016,  -132.2609,  'LINDALE ',  11.500,  8
18027,  1,  29.639,  8.307,  0.000,  0.000,  8,  1.02196,  -129.1311,  'WHITEHOU',  11.500,  8
18028,  1,  16.621,  4.680,  0.000,  0.000,  8,  1.00843,  -132.0815,  'OVERTON ',  11.500,  8
18029,  1,  22.532,  6.330,  0.000,  0.000,  8,  1.00515,  -131.9096,  'GRAND SA',  11.500,  8
18038,  1,  61.822,  17.114,  0.000,  0.000,  8,  1.01075,  -127.5093,  'SULPHUR ',  11.500,  8
18039,  1,  10.389,  2.933,  0.000,  0.000,  8,  1.01536,  -131.8459,  'VAN 0SE ',  11.500,  8
18040,  1,  15.374,  4.331,  0.000,  0.000,  8,  1.00540,  -129.5154,  'MURCHISO',  11.500,  8
18041,  1,  44.544,  12.418,  0.000,  0.000,  8,  1.02733,  -126.7528,  'NACOGDOC',  11.500,  8
18042,  1,  22.068,  6.201,  0.000,  0.000,  8,  1.00605,  -125.9038,  'DIBOLL 0',  11.500,  8
18052,  1,  10.978,  3.098,  0.000,  0.000,  8,  1.02154,  -130.2694,  'TYLER 8 ',  11.500,  8
18053,  1,  15.656,  4.410,  0.000,  0.000,  8,  1.00373,  -130.9890,  'ATHENS 1',  11.500,  8
18055,  1,  21.069,  5.924,  0.000,  0.000,  8,  1.02561,  -125.6748,  'RUSK 0SE',  11.500,  8
18056,  1,  6.445,  1.822,  0.000,  0.000,  8,  1.02497,  -130.7432,  'WINONA 0',  11.500,  8
18062,  1,  6.979,  1.972,  0.000,  0.000,  8,  1.02695,  -122.8302,  'CUSHING ',  11.500,  8
18063,  1,  56.316,  15.626,  0.000,  0.000,  8,  1.01507,  -127.2110,  'NACOGDOC',  11.500,  8
18066,  1,  2.416,  0.684,  0.000,  0.000,  8,  1.01032,  -126.9872,  'DIKE 0SE',  11.500,  8
18072,  1,  48.681,  13.541,  0.000,  0.000,  8,  1.00419,  -127.2839,  'PALESTIN',  11.500,  8
18073,  1,  13.583,  3.829,  0.000,  0.000,  8,  1.01157,  -131.6849,  'EMORY 0S',  11.500,  8
18081,  1,  19.602,  5.513,  0.000,  0.000,  8,  1.01090,  -131.3413,  'TYLER 9 ',  11.500,  8
18089,  1,  13.469,  3.798,  0.000,  0.000,  8,  1.02396,  -130.3499,  'TYLER 3 ',  11.500,  8
18093,  1,  3.375,  0.955,  0.000,  0.000,  8,  1.01821,  -125.1759,  'COOKVILL',  11.500,  8
18096,  1,  8.997,  2.541,  0.000,  0.000,  8,  1.01237,  -130.5896,  'EDGEWOOD',  11.500,  8
18100,  1,  36.976,  10.336,  0.000,  0.000,  8,  1.02162,  -130.3678,  'TYLER 2 ',  11.500,  8
18101,  1,  10.219,  2.884,  0.000,  0.000,  8,  1.01279,  -125.8003,  'ALTO 0SE',  11.500,  8
18106,  1,  86.937,  23.837,  0.000,  0.000,  8,  1.01019,  -126.0037,  'MOUNT PL',  11.500,  8
18107,  1,  7.560,  2.136,  0.000,  0.000,  8,  1.02731,  -125.8108,  'SCROGGIN',  11.500,  8
18108,  1,  40.147,  11.206,  0.000,  0.000,  8,  1.01298,  -131.8529,  'WILLS PO',  11.500,  8
18109,  1,  34.296,  9.592,  0.000,  0.000,  8,  1.00258,  -129.2457,  'ATHENS 2',  11.500,  8
18110,  1,  11.459,  3.234,  0.000,  0.000,  8,  1.02731,  -129.0297,  'POINT 0S',  11.500,  8
18111,  1,  62.855,  17.399,  0.000,  0.000,  8,  1.01738,  -124.4668,  'LUFKIN 2',  11.500,  8
18114,  1,  17.387,  4.895,  0.000,  0.000,  8,  1.02848,  -123.4860,  'JACKSONV',  11.500,  8
18119,  1,  32.750,  9.170,  0.000,  0.000,  8,  1.02826,  -121.8286,  'HENDERSO',  11.500,  8
18121,  1,  53.352,  14.824,  0.000,  0.000,  8,  1.02197,  -126.1621,  'JACKSONV',  11.500,  8
18123,  1,  13.745,  3.875,  0.000,  0.000,  8,  1.00457,  -129.0754,  'MALAKOFF',  11.500,  8
18124,  1,  21.432,  6.026,  0.000,  0.000,  8,  1.01813,  -127.7610,  'CUMBY 0S',  11.500,  8
18125,  1,  36.606,  10.234,  0.000,  0.000,  8,  1.02370,  -126.8294,  'NACOGDOC',  11.500,  8
18134,  1,  75.148,  20.714,  0.000,  0.000,  8,  1.02492,  -127.5491,  'TYLER 7 ',  11.500,  8
18135,  1,  56.209,  15.602,  0.000,  0.000,  8,  1.02435,  -130.0482,  'TYLER 6 ',  11.500,  8
18136,  1,  5.585,  1.579,  0.000,  0.000,  8,  1.02032,  -130.6625,  'YANTIS 0',  11.500,  8
18137,  1,  17.490,  4.924,  0.000,  0.000,  8,  1.01455,  -124.1389,  'POLLOK 0',  11.500,  8
18138,  1,  3.891,  1.101,  0.000,  0.000,  8,  1.02730,  -131.0372,  'TYLER 1 ',  11.500,  8
18142,  1,  17.496,  4.925,  0.000,  0.000,  8,  1.00778,  -126.9150,  'MOUNT VE',  11.500,  8
18145,  1,  5.245,  1.483,  0.000,  0.000,  8,  1.02148,  -128.9728,  'COMO 0SE',  11.500,  8
18146,  1,  48.235,  13.418,  0.000,  0.000,  8,  1.00402,  -132.8266,  'HENDERSO',  11.500,  8
18150,  1,  7.130,  2.015,  0.000,  0.000,  8,  1.01632,  -125.4376,  'ZAVALLA ',  11.500,  8
18153,  1,  14.368,  4.049,  0.000,  0.000,  8,  1.00947,  -131.3682,  'CANTON 0',  11.500,  8
18154,  1,  13.092,  3.691,  0.000,  0.000,  8,  1.01663,  -131.1765,  'TYLER 5 ',  11.500,  8
 0 /End of Bus data, Begin Generator data
1048,  '1',  279.670,  33.233,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  279.670,  53.123,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1053,  '1',  128.740,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1072,  '1',  152.985,  2.020,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  138.330,  -0.443,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  138.330,  6.465,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  138.330,  5.602,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  138.330,  3.517,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  138.330,  5.146,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1081,  '1',  246.390,  -4.610,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -22.715,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -19.876,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -11.800,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  39.926,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  147.312,  -5.358,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  120.000,  -11.674,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  165.064,  -201.323,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  40.545,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  133.000,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  44.407,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  153.429,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3045,  '1',  134.100,  4.981,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3106,  '1',  39.942,  -11.545,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
4026,  '1',  123.000,  105.117,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  259.987,  314.631,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4058,  '1',  83.520,  35.325,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  83.520,  40.046,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  83.520,  25.169,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  124.080,  36.896,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  124.080,  28.986,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  124.080,  37.963,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4082,  '1',  209.320,  39.898,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  209.320,  42.054,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  209.320,  70.795,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  352.000,  84.093,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4115,  '1',  39.540,  43.801,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  41.244,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4160,  '1',  142.390,  88.976,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  142.390,  40.299,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  142.390,  37.627,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4192,  '1',  1085.790,  122.834,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  308.470,  -20.653,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  308.470,  -19.171,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  308.470,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  308.470,  -14.890,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  308.470,  -24.304,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  308.470,  -17.094,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  317.350,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  438.270,  30.427,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  438.270,  27.598,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  438.270,  25.751,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  73.370,  37.860,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5206,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  213.860,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  31.295,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5262,  '1',  1215.000,  -92.380,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  192.770,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  192.760,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  66.700,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  66.700,  47.439,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  66.700,  57.176,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  333.900,  63.928,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  333.900,  83.579,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  189.220,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  189.220,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  189.220,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  284.070,  61.279,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  284.070,  63.339,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  284.070,  144.590,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  374.025,  -67.600,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5364,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  183.460,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  179.740,  105.303,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  179.740,  92.776,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5415,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  70.760,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  68.900,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  1412.380,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  153.360,  34.319,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  426.000,  56.030,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  142.800,  30.351,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  142.800,  18.780,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  142.800,  25.200,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6042,  '1',  38.988,  16.462,  122.908,  -5.290,  1.04000,  0,  129.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  320.200,  0.000
6069,  '1',  130.590,  23.249,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  130.590,  10.631,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  130.590,  30.202,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  130.590,  12.971,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  130.590,  17.803,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  130.590,  17.119,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  7.698,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  15.919,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  12.383,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6106,  '1',  70.180,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  69.450,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  70.353,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6145,  '1',  446.000,  36.831,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  446.000,  37.756,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  430.384,  39.341,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  51.257,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  322.286,  100.487,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  202.140,  46.889,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  202.140,  41.442,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  202.140,  97.507,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  202.140,  52.957,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6214,  '1',  67.249,  7.855,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6215,  '1',  67.249,  31.636,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.20110,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6216,  '1',  67.249,  13.875,  212.059,  -9.130,  1.04000,  0,  223.600,  0.00000,  0.37760,  0.00000,  0.00000,  1.00000,  1,  100.0,  552.300,  0.000
6243,  '1',  157.380,  79.900,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  298.000,  96.469,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  298.000,  112.527,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  298.000,  151.680,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  157.660,  93.320,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  157.660,  88.451,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  157.660,  60.895,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  139.680,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6260,  '1',  221.020,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  148.490,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  148.500,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6302,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  212.640,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  726.000,  369.540,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  117.360,  29.276,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  117.360,  52.021,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  117.360,  34.075,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  117.360,  31.963,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  117.360,  28.835,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7045,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  135.680,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  66.640,  58.480,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  228.650,  25.343,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  228.650,  20.423,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  228.650,  21.075,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  228.650,  24.371,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2804.974,  2926.056,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  498.380,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  108.000,  64.604,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7110,  '1',  168.560,  36.015,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  168.560,  35.094,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  168.560,  55.890,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  168.560,  30.006,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  168.560,  59.289,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  168.560,  59.598,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7134,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  206.550,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  380.700,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7162,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  64.150,  50.553,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  64.150,  56.300,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  64.150,  43.187,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  64.160,  35.644,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7170,  '1',  350.870,  104.706,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7194,  '1',  230.950,  102.421,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  230.950,  88.295,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  230.950,  117.550,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7208,  '1',  443.700,  49.863,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  443.700,  69.856,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  153.510,  19.203,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  153.510,  27.258,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  153.510,  17.663,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  304.600,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7270,  '1',  155.900,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7311,  '1',  139.230,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  89.620,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7335,  '1',  136.050,  123.116,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  313.830,  138.761,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  313.830,  59.845,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  313.830,  47.085,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  313.830,  48.950,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  396.840,  68.347,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  396.840,  119.369,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  396.840,  118.404,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  396.680,  126.632,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7358,  '1',  225.200,  39.029,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  225.200,  86.293,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  225.200,  52.734,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  59.570,  31.911,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  62.220,  24.241,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  62.220,  19.189,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  62.220,  23.226,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  62.220,  24.909,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  62.220,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  62.220,  30.864,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  157.950,  30.059,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  157.950,  32.715,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  157.950,  41.769,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  157.950,  33.937,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  157.950,  36.665,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  314.820,  269.977,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  550.080,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  266.600,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7422,  '1',  1165.800,  396.172,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  537.000,  359.472,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8024,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  52.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  44.000,  13.200
8033,  '1',  169.150,  9.222,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  169.150,  11.073,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  169.150,  11.884,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  169.150,  11.508,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  100.150,  77.938,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  100.150,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -64.210,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  323.834,  -91.158,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  234.900,  -8.090,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  234.900,  -8.724,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  234.900,  -12.393,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  234.900,  -9.902,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  91.657,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  135.172,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8099,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  114.000,  34.200
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  31.734,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  36.547,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -46.764,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -19.790,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -36.869,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  111.510,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
 0 /End of Generator data, Begin Branch data
1048,  1049,  '99',  0.00259,  0.33339,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1053,  '99',  0.00260,  0.24923,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1072,  '99',  0.77490,  4.15710,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1075,  '99',  0.78389,  4.86018,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1076,  '99',  0.36685,  2.41006,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1081,  '99',  0.16544,  1.02772,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1053,  '99',  -0.00760,  0.44607,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1076,  '99',  0.53788,  4.33039,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1081,  '99',  0.24548,  1.84704,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1076,  '99',  0.41080,  3.23616,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '99',  0.00296,  0.02936,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1073,  '99',  0.12906,  1.19700,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1074,  '99',  0.06186,  1.14711,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1075,  '99',  0.04148,  0.91817,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1076,  '99',  0.01651,  0.45483,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1077,  '99',  0.06765,  1.10965,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1081,  '99',  0.02385,  0.54160,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  5236,  '99',  0.14348,  2.42563,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  5260,  '99',  0.07412,  1.55371,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  5413,  '99',  0.08072,  1.73508,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1074,  '99',  0.16052,  1.74446,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1075,  '99',  0.11623,  1.39677,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1076,  '99',  0.05143,  0.69215,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1077,  '99',  0.16718,  1.68704,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1081,  '99',  0.06763,  0.82395,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  5236,  '99',  0.35875,  3.68805,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  5260,  '99',  0.20269,  2.36336,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  5413,  '99',  0.22322,  2.63937,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1075,  '99',  0.03944,  1.33680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1076,  '99',  0.01367,  0.66212,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1077,  '99',  0.07317,  1.61598,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1081,  '99',  0.02238,  0.78852,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  5236,  '99',  0.15354,  3.53235,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  5260,  '99',  0.07247,  2.26220,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  5413,  '99',  0.07795,  2.52623,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1076,  '99',  0.00631,  0.52982,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1077,  '99',  0.04725,  1.29337,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1081,  '99',  0.01239,  0.63101,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  5236,  '99',  0.09815,  2.82712,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  5260,  '99',  0.04217,  1.81037,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  5413,  '99',  0.04471,  2.02165,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1077,  '99',  0.01772,  0.64065,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1081,  '99',  0.00337,  0.31251,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  3045,  '99',  0.03496,  3.51863,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  5236,  '99',  0.03621,  1.40034,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  5260,  '99',  0.01294,  0.89663,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  5413,  '99',  0.01327,  1.00126,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1081,  '99',  0.02701,  0.76291,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  5236,  '99',  0.17257,  3.41725,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  5260,  '99',  0.08549,  2.18866,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  5413,  '99',  0.09259,  2.44413,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  2019,  '99',  0.34513,  3.73941,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  2127,  '99',  0.50032,  3.19487,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3045,  '99',  0.01613,  0.44434,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  4026,  '99',  0.16204,  3.86159,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  4115,  '99',  0.10904,  2.67180,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  4116,  '99',  0.14228,  2.81010,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5236,  '99',  0.02927,  0.36033,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5260,  '99',  0.02859,  0.36989,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5413,  '99',  0.03132,  0.40737,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  6215,  '99',  0.27553,  4.08149,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  6349,  '99',  0.48558,  3.07694,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.01989,  0.00000,  60.33,  0.00,  0.00,  1.00000,  -2.219,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.12204,  0.00000,  9.83,  0.00,  0.00,  1.00000,  -2.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02278,  0.00000,  52.67,  0.00,  0.00,  1.00000,  -2.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2019,  '99',  -0.16115,  2.54858,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2123,  '99',  0.02071,  0.29930,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2127,  '99',  0.00143,  0.04696,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.20640,  0.00000,  5.81,  0.00,  0.00,  1.00000,  -2.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.01353,  0.00000,  88.68,  0.00,  0.00,  1.00000,  -2.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2049,  '99',  0.25944,  2.38711,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2123,  '99',  0.12357,  0.61325,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2127,  '99',  0.00097,  0.02353,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  3045,  '99',  0.08681,  3.90689,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  5236,  '99',  0.06495,  1.71765,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  5260,  '99',  0.06453,  1.78631,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  5413,  '99',  0.07005,  1.95923,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.03507,  0.00000,  34.21,  0.00,  0.00,  1.00000,  -2.207,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.10617,  0.00000,  11.30,  0.00,  0.00,  1.00000,  -2.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.02654,  0.00000,  45.21,  0.00,  0.00,  1.00000,  -2.202,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.30269,  0.00000,  3.96,  0.00,  0.00,  1.00000,  -2.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.07305,  0.00000,  16.43,  0.00,  0.00,  1.00000,  -2.233,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.02590,  0.00000,  46.32,  0.00,  0.00,  1.00000,  -2.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.35971,  0.00000,  3.34,  0.00,  0.00,  1.00000,  -2.193,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.10691,  0.00000,  11.22,  0.00,  0.00,  1.00000,  -2.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.19254,  0.00000,  6.23,  0.00,  0.00,  1.00000,  -2.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02399,  0.00000,  50.03,  0.00,  0.00,  1.00000,  -2.211,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.48643,  0.00000,  2.47,  0.00,  0.00,  1.00000,  -2.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.41741,  0.00000,  2.87,  0.00,  0.00,  1.00000,  -2.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.39962,  0.00000,  3.00,  0.00,  0.00,  1.00000,  -2.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.06404,  0.00000,  18.74,  0.00,  0.00,  1.00000,  -2.206,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.23107,  0.00000,  5.19,  0.00,  0.00,  1.00000,  -2.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.03771,  0.00000,  31.82,  0.00,  0.00,  1.00000,  -2.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.04907,  0.00000,  24.45,  0.00,  0.00,  1.00000,  -2.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.04572,  0.00000,  26.24,  0.00,  0.00,  1.00000,  -2.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.06802,  0.00000,  17.64,  0.00,  0.00,  1.00000,  -2.229,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2127,  '99',  0.31546,  1.81368,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  5236,  '99',  0.48422,  2.83360,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  5260,  '99',  0.54349,  3.17669,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  5413,  '99',  0.58943,  3.44355,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.26873,  0.00000,  4.47,  0.00,  0.00,  1.00000,  -2.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.04791,  0.00000,  25.05,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05795,  0.00000,  20.71,  0.00,  0.00,  1.00000,  -2.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.02399,  0.00000,  50.03,  0.00,  0.00,  1.00000,  -2.197,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2123,  '99',  0.01286,  0.14134,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2127,  '99',  0.01726,  0.89806,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.27499,  0.00000,  4.36,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.01572,  0.00000,  76.34,  0.00,  0.00,  1.00000,  -2.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.10005,  0.00000,  11.99,  0.00,  0.00,  1.00000,  -2.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01334,  0.00000,  89.93,  0.00,  0.00,  1.00000,  -2.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.01793,  0.00000,  66.91,  0.00,  0.00,  1.00000,  -2.204,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.15481,  0.00000,  7.75,  0.00,  0.00,  1.00000,  -2.186,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.05075,  0.00000,  23.64,  0.00,  0.00,  1.00000,  -2.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.12871,  0.00000,  9.32,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.08228,  0.00000,  14.58,  0.00,  0.00,  1.00000,  -2.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.25880,  0.00000,  4.64,  0.00,  0.00,  1.00000,  -2.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.01913,  0.00000,  62.74,  0.00,  0.00,  1.00000,  -2.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.54711,  0.00000,  2.19,  0.00,  0.00,  1.00000,  -2.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.45380,  0.00000,  2.64,  0.00,  0.00,  1.00000,  -2.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.06452,  0.00000,  18.60,  0.00,  0.00,  1.00000,  -2.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.11864,  0.00000,  10.11,  0.00,  0.00,  1.00000,  -2.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.02263,  0.00000,  53.02,  0.00,  0.00,  1.00000,  -2.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2109,  12109,  '1',  0.00000,  0.07205,  0.00000,  16.66,  0.00,  0.00,  1.00000,  -2.242,  0.00000,  0.00000,  0.00000,  0.00000,  1
2110,  12110,  '1',  0.00000,  0.15987,  0.00000,  7.51,  0.00,  0.00,  1.00000,  -2.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5187,  '1',  0.01319,  0.05811,  0.02705,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5472,  '1',  0.02196,  0.09676,  0.04504,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  12111,  '1',  0.00000,  0.09695,  0.00000,  12.38,  0.00,  0.00,  1.00000,  -2.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
2112,  12112,  '1',  0.00000,  0.21235,  0.00000,  5.65,  0.00,  0.00,  1.00000,  -2.246,  0.00000,  0.00000,  0.00000,  0.00000,  1
2114,  2113,  '1',  0.00013,  0.00965,  0.00000,  924.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2113,  '1',  0.00077,  0.03843,  0.00000,  410.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2113,  '1',  0.00027,  0.02003,  0.00000,  402.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  2113,  '1',  0.00043,  0.04450,  0.00000,  404.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  2113,  '1',  0.00064,  0.04928,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  2113,  '1',  0.00034,  0.02438,  0.00000,  389.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  2113,  '1',  0.00070,  0.04736,  0.00000,  392.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2113,  -5049,  '1',  0.00053,  0.01087,  0.75821,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2113,  8126,  '1',  0.00058,  0.01198,  0.83533,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2114,  12114,  '1',  0.00000,  0.01599,  0.00000,  75.04,  0.00,  0.00,  1.00000,  -2.169,  0.00000,  0.00000,  0.00000,  0.00000,  1
2121,  12121,  '1',  0.00000,  0.48025,  0.00000,  2.50,  0.00,  0.00,  1.00000,  -2.220,  0.00000,  0.00000,  0.00000,  0.00000,  1
2122,  12122,  '1',  0.00000,  0.16578,  0.00000,  7.24,  0.00,  0.00,  1.00000,  -2.223,  0.00000,  0.00000,  0.00000,  0.00000,  1
2123,  2127,  '99',  0.01382,  0.08035,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2124,  -5450,  '1',  0.00519,  0.02933,  0.01578,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2124,  12124,  '1',  0.00000,  0.05211,  0.00000,  23.03,  0.00,  0.00,  1.00000,  -2.326,  0.00000,  0.00000,  0.00000,  0.00000,  1
2125,  5078,  '1',  0.00981,  0.04323,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2125,  5215,  '1',  0.00341,  0.01999,  0.00998,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2125,  12125,  '1',  0.00000,  0.28778,  0.00000,  4.17,  0.00,  0.00,  1.00000,  -2.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
2126,  5220,  '1',  0.00380,  0.02226,  0.01112,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2126,  12126,  '1',  0.00000,  0.07488,  0.00000,  16.03,  0.00,  0.00,  1.00000,  -2.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  3045,  '99',  0.28728,  3.35181,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5164,  '1',  0.01000,  0.10000,  3.00000,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5236,  '99',  0.14910,  1.46996,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5260,  '99',  0.15277,  1.53189,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5413,  '99',  0.16692,  1.67972,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2129,  5141,  '1',  0.00446,  0.02617,  0.01307,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2129,  12129,  '1',  0.00000,  0.31102,  0.00000,  3.86,  0.00,  0.00,  1.00000,  -2.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
2133,  12133,  '1',  0.00000,  0.39537,  0.00000,  3.04,  0.00,  0.00,  1.00000,  -2.297,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5236,  '99',  0.01224,  0.42433,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5260,  '99',  0.01086,  0.38320,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5413,  '99',  0.01164,  0.42380,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  6349,  '99',  0.36672,  4.35497,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3106,  6215,  '99',  0.10189,  1.76472,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3106,  6216,  '99',  0.22536,  3.96706,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3106,  6349,  '99',  0.10269,  0.72337,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4030,  '99',  0.00969,  0.52829,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4115,  '99',  0.07103,  2.52349,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4116,  '99',  0.10076,  2.65444,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6069,  '99',  0.43024,  4.24008,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6071,  '99',  0.32301,  3.36566,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6145,  '99',  0.27115,  3.66223,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6146,  '99',  0.25704,  3.52729,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6147,  '99',  0.22120,  3.05831,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6148,  '99',  0.13697,  1.87218,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6149,  '99',  0.06541,  0.97124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6166,  '99',  0.33812,  3.23133,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6243,  '99',  0.21732,  3.84710,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6244,  '99',  0.19128,  3.25598,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6245,  '99',  0.16304,  2.75072,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6246,  '99',  0.08423,  1.41412,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6247,  '99',  0.10387,  1.72434,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6248,  '99',  0.18916,  3.47942,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6303,  '99',  0.43114,  3.58930,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6349,  '99',  0.55078,  3.06179,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  7046,  '99',  0.15628,  2.94637,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  7406,  '99',  0.12744,  0.99757,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4058,  '99',  0.13116,  2.12959,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4059,  '99',  0.14091,  1.80059,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4060,  '99',  0.19539,  3.07276,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4061,  '99',  0.13431,  2.09690,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4062,  '99',  0.20515,  2.61971,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4063,  '99',  0.10972,  2.13334,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4082,  '99',  0.40624,  4.66032,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4083,  '99',  0.37381,  4.29328,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4084,  '99',  0.18393,  2.34204,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4085,  '99',  0.17669,  2.00679,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4160,  '99',  0.13722,  1.52096,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4161,  '99',  0.31476,  3.72880,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4162,  '99',  0.38760,  3.68505,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4192,  '99',  0.43666,  2.56710,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6071,  '99',  0.35296,  4.51530,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6078,  '99',  0.09997,  2.17209,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6079,  '99',  0.04944,  1.01131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6080,  '99',  0.05950,  1.38101,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6106,  '99',  0.16135,  2.12345,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6147,  '99',  0.34030,  4.84009,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6148,  '99',  0.21078,  2.96292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6149,  '99',  0.10042,  1.53707,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6164,  '99',  0.12340,  3.97041,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6165,  '99',  0.16031,  4.42425,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6166,  '99',  0.05952,  1.86260,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6167,  '99',  0.10984,  3.47768,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6243,  '99',  0.17658,  4.69387,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6244,  '99',  0.15841,  3.97282,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6245,  '99',  0.13559,  3.35635,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6246,  '99',  0.07020,  1.72548,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6247,  '99',  0.08703,  2.10404,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6248,  '99',  0.15070,  4.24510,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6303,  '99',  0.30775,  3.71375,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6349,  '99',  0.57208,  3.21444,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7045,  '99',  -0.00179,  0.42432,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7046,  '99',  -0.00091,  0.19574,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7061,  '99',  0.04907,  2.95088,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7062,  '99',  0.04796,  2.69783,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7063,  '99',  0.05974,  2.91227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7064,  '99',  0.03025,  2.23036,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7065,  '99',  0.04809,  2.45201,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7066,  '99',  0.04769,  2.63638,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7099,  '99',  0.18067,  2.48224,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7311,  '99',  0.13767,  2.81336,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7406,  '99',  0.00589,  0.08058,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4059,  '99',  0.00573,  0.49122,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4060,  '99',  -0.00246,  0.83747,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4061,  '99',  -0.00142,  0.57152,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4062,  '99',  0.00837,  0.71469,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4063,  '99',  -0.00875,  0.58097,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4082,  '99',  0.18977,  3.53112,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4083,  '99',  0.17450,  3.25300,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4084,  '99',  0.08009,  1.77405,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4085,  '99',  0.08305,  1.52059,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4160,  '99',  0.01080,  0.50150,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4161,  '99',  0.01937,  1.22898,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4162,  '99',  0.04423,  1.21628,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4192,  '99',  0.22605,  1.76269,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  7406,  '99',  0.56418,  3.80274,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4060,  '99',  0.00968,  0.70885,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4061,  '99',  0.00683,  0.48374,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4062,  '99',  0.01712,  0.60478,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4063,  '99',  0.00075,  0.49184,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4082,  '99',  0.21019,  2.98599,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4083,  '99',  0.19336,  2.75081,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4084,  '99',  0.09269,  1.50039,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4085,  '99',  0.09164,  1.28582,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4160,  '99',  0.01618,  0.42430,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4161,  '99',  0.03365,  1.03991,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4162,  '99',  0.05451,  1.02881,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4192,  '99',  0.21607,  1.48873,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  7406,  '99',  0.53090,  3.21063,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4061,  '99',  -0.00040,  0.82474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4062,  '99',  0.01413,  1.03132,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4063,  '99',  -0.01096,  0.83840,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4083,  '99',  0.26114,  4.69379,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4084,  '99',  0.12067,  2.55984,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4085,  '99',  0.12421,  2.19406,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4160,  '99',  0.01702,  0.72366,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4161,  '99',  0.03148,  1.77344,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4162,  '99',  0.06731,  1.75505,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4192,  '99',  0.33127,  2.54303,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4062,  '99',  0.00997,  0.70380,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4063,  '99',  -0.00721,  0.57216,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4082,  '99',  0.19540,  3.47699,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4083,  '99',  0.17969,  3.20313,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4084,  '99',  0.08315,  1.74689,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4085,  '99',  0.08545,  1.49727,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4160,  '99',  0.01184,  0.49385,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4161,  '99',  0.02204,  1.21025,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4162,  '99',  0.04649,  1.19769,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4192,  '99',  0.22687,  1.73535,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  7406,  '99',  0.56477,  3.74357,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4063,  '99',  0.00113,  0.71558,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4082,  '99',  0.30604,  4.34435,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4083,  '99',  0.28153,  4.00219,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4084,  '99',  0.13498,  2.18293,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4085,  '99',  0.13342,  1.87076,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4160,  '99',  0.02357,  0.61732,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4161,  '99',  0.04904,  1.51298,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4162,  '99',  0.07938,  1.49683,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4192,  '99',  0.31448,  2.16595,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  7406,  '99',  0.77266,  4.67115,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4082,  '99',  0.15418,  3.53706,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4083,  '99',  0.14170,  3.25847,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4084,  '99',  0.06219,  1.77688,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4085,  '99',  0.06772,  1.52316,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4160,  '99',  0.00572,  0.50218,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4161,  '99',  0.00693,  1.23057,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4162,  '99',  0.03194,  1.21811,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4192,  '99',  0.20843,  1.76698,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  7406,  '99',  0.52625,  3.81278,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4083,  '99',  -0.00045,  0.45692,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4084,  '99',  -0.00236,  0.24907,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4085,  '99',  0.00000,  0.21360,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4160,  '99',  0.07146,  1.41634,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4161,  '99',  0.15508,  3.47150,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4162,  '99',  0.22428,  3.43358,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4192,  '99',  0.02705,  0.35047,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4084,  '99',  -0.00220,  0.22945,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4085,  '99',  -0.00002,  0.19677,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4160,  '99',  0.06570,  1.30478,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4161,  '99',  0.14255,  3.19807,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4162,  '99',  0.20630,  3.16315,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4192,  '99',  0.02489,  0.32286,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4085,  '99',  -0.00092,  0.10726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4115,  '99',  0.12699,  2.90841,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4116,  '99',  0.16360,  3.05886,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4160,  '99',  0.02978,  0.71155,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4161,  '99',  0.06293,  1.74396,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4162,  '99',  0.09784,  1.72522,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4192,  '99',  0.01208,  0.17611,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  7406,  '99',  0.59364,  3.67097,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4115,  '99',  0.13245,  2.49291,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4116,  '99',  0.16506,  2.62163,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4160,  '99',  0.03130,  0.60991,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4161,  '99',  0.06809,  1.49492,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4162,  '99',  0.09787,  1.47857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4192,  '99',  0.01178,  0.15092,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  7406,  '99',  0.53878,  3.14302,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4116,  '99',  -0.00270,  0.19787,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4160,  '99',  0.24542,  4.57629,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4192,  '99',  0.05863,  0.66675,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6149,  '99',  0.15349,  2.63472,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6243,  '99',  0.10977,  4.48217,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6244,  '99',  0.10145,  3.79375,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6245,  '99',  0.08739,  3.20508,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6246,  '99',  0.04540,  1.64773,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6247,  '99',  0.05672,  2.00924,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6248,  '99',  0.09068,  4.05352,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4160,  '99',  0.30541,  4.81256,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4192,  '99',  0.06856,  0.70093,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6149,  '99',  0.18867,  2.77062,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6243,  '99',  0.16171,  4.71492,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6244,  '99',  0.14586,  3.99067,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6245,  '99',  0.12500,  3.37143,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6246,  '99',  0.06476,  1.73324,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6247,  '99',  0.08040,  2.11350,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6248,  '99',  0.13721,  4.26411,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4161,  '99',  -0.00393,  0.21060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4162,  '99',  0.00040,  0.20857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4192,  '99',  0.05477,  0.52143,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  7406,  '99',  0.43195,  2.45884,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4161,  4162,  '99',  -0.00197,  0.51108,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4161,  4192,  '99',  0.12684,  1.27846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4162,  4192,  '99',  0.15162,  1.26307,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6149,  '99',  0.45103,  3.30854,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6244,  '99',  0.42664,  4.24017,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6245,  '99',  0.36232,  3.58209,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6246,  '99',  0.18680,  1.84151,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6247,  '99',  0.22931,  2.24542,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6248,  '99',  0.43602,  4.53197,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  7406,  '99',  0.65216,  2.85184,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5003,  5181,  '1',  0.00233,  0.01026,  0.00478,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5003,  -5213,  '1',  0.00127,  0.00720,  0.00387,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5003,  5436,  '1',  0.00455,  0.01936,  0.00968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5003,  15003,  '1',  0.00000,  0.94711,  0.00000,  1.27,  0.00,  0.00,  1.00000,  -2.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
5004,  5426,  '1',  0.00757,  0.04276,  0.02300,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5004,  -5476,  '1',  0.00400,  0.02260,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5004,  15004,  '1',  0.00000,  0.01777,  0.00000,  67.54,  0.00,  0.00,  1.00000,  -2.366,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  5072,  '1',  0.00074,  0.00543,  0.00308,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  5072,  '2',  0.00074,  0.00543,  0.00308,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  5072,  '3',  0.00074,  0.00543,  0.00308,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  -5289,  '1',  0.00065,  0.00498,  0.00262,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  -5289,  '2',  0.00065,  0.00498,  0.00262,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  5294,  '1',  0.00495,  0.02107,  0.01054,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  15006,  '1',  0.00000,  0.13119,  0.00000,  9.15,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
5007,  5012,  '1',  0.00110,  0.00645,  0.00322,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5007,  -5165,  '1',  0.00088,  0.00648,  0.00367,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5007,  15007,  '1',  0.00000,  0.00907,  0.00000,  132.31,  0.00,  0.00,  1.00000,  -2.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
5009,  -5294,  '1',  0.00175,  0.00769,  0.00358,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5009,  -5311,  '1',  0.00160,  0.00704,  0.00328,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5009,  -5482,  '1',  0.00139,  0.00610,  0.00284,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5009,  15009,  '1',  0.00000,  0.25940,  0.00000,  4.63,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  5096,  '1',  0.00127,  0.00969,  0.00509,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  5096,  '2',  0.00127,  0.00969,  0.00509,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  -5386,  '1',  0.00106,  0.00803,  0.00422,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  -5386,  '2',  0.00106,  0.00803,  0.00422,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  15010,  '1',  0.00000,  0.01710,  0.00000,  70.19,  0.00,  0.00,  1.00000,  -2.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  5054,  '1',  0.00746,  0.04371,  0.02183,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8043,  '99',  0.14388,  1.49062,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8057,  '99',  0.17108,  1.44727,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8070,  '99',  0.15561,  2.69863,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8071,  '99',  0.11696,  1.94942,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8087,  '99',  0.03380,  0.82226,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8088,  '99',  0.02498,  0.54717,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8118,  '99',  0.50515,  1.96734,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8147,  '99',  0.46117,  2.15851,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8155,  '99',  0.02503,  0.30894,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5012,  5017,  '1',  0.00663,  0.02920,  0.01359,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5012,  15012,  '1',  0.00000,  0.16959,  0.00000,  7.08,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
5014,  5455,  '1',  0.00556,  0.03257,  0.01626,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5014,  15014,  '1',  0.00000,  0.07176,  0.00000,  16.72,  0.00,  0.00,  1.00000,  -2.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  5015,  '1',  0.00015,  0.01417,  0.00000,  1206.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  5015,  '2',  0.00015,  0.01417,  0.00000,  1206.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5015,  -5063,  '1',  0.00028,  0.00336,  0.22327,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5015,  5164,  '1',  0.00044,  0.00534,  0.35461,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5015,  -5361,  '1',  0.00044,  0.00530,  0.35460,  4352.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5015,  5479,  '1',  0.00057,  0.00686,  0.45585,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5265,  '1',  0.00128,  0.00972,  0.00511,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5265,  '2',  0.00128,  0.00972,  0.00511,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5265,  '3',  0.00128,  0.00972,  0.00511,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5420,  '1',  0.00135,  0.01028,  0.00540,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5420,  '2',  0.00135,  0.01028,  0.00540,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  15016,  '1',  0.00000,  0.05751,  0.00000,  20.87,  0.00,  0.00,  1.00000,  -2.243,  0.00000,  0.00000,  0.00000,  0.00000,  1
5017,  -5218,  '1',  0.00480,  0.02041,  0.01021,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5017,  5315,  '1',  0.00523,  0.02225,  0.01113,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5017,  15017,  '1',  0.00000,  0.00802,  0.00000,  149.54,  0.00,  0.00,  1.00000,  -2.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  5021,  '1',  0.00010,  0.01005,  0.00000,  1375.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  5021,  '2',  0.00010,  0.01005,  0.00000,  1375.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5023,  5021,  '1',  0.00028,  0.02693,  0.00000,  245.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5021,  5401,  '1',  0.00029,  0.00600,  0.41836,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5021,  5413,  '1',  0.00056,  0.01139,  0.79467,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5021,  -5479,  '1',  0.00021,  0.00435,  0.30317,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  -5249,  '1',  0.00173,  0.01314,  0.00690,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  -5249,  '2',  0.00173,  0.01314,  0.00690,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  -5306,  '1',  0.00263,  0.02000,  0.01050,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  -5306,  '2',  0.00263,  0.02000,  0.01050,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  5441,  '1',  0.00341,  0.02594,  0.01362,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  5441,  '2',  0.00341,  0.02594,  0.01362,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  15022,  '1',  0.00000,  0.10926,  0.00000,  10.98,  0.00,  0.00,  1.00000,  -2.243,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5260,  '99',  0.02311,  0.18401,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5319,  '99',  0.06638,  1.75094,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5320,  '99',  0.09138,  1.93455,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5321,  '99',  0.06632,  1.67502,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5401,  '99',  0.00361,  0.05129,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  -5453,  '1',  0.00495,  0.03768,  0.01978,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  -5453,  '2',  0.00495,  0.03768,  0.01978,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5026,  5104,  '1',  0.00140,  0.01063,  0.00558,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5026,  5104,  '2',  0.00140,  0.01063,  0.00558,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5026,  5375,  '1',  0.00136,  0.00798,  0.00399,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5026,  15026,  '1',  0.00000,  0.01371,  0.00000,  87.53,  0.00,  0.00,  1.00000,  -2.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  5098,  '1',  0.00294,  0.01659,  0.00893,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  5469,  '1',  0.00157,  0.01196,  0.00628,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  5469,  '2',  0.00157,  0.01196,  0.00628,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  5481,  '1',  0.00206,  0.01564,  0.00821,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  15027,  '1',  0.00000,  0.01378,  0.00000,  87.06,  0.00,  0.00,  1.00000,  -2.294,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  -5097,  '1',  0.00096,  0.00703,  0.00399,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  -5097,  '2',  0.00096,  0.00703,  0.00399,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  5233,  '1',  0.00165,  0.00966,  0.00482,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  5478,  '1',  0.00394,  0.01736,  0.00808,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  15028,  '1',  0.00000,  0.01231,  0.00000,  97.49,  0.00,  0.00,  1.00000,  -2.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5057,  '99',  0.05413,  3.59078,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5172,  '99',  0.00649,  0.04341,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5204,  '99',  0.07982,  1.10706,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5236,  '99',  0.07253,  1.28140,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  -5312,  '1',  0.00423,  0.02478,  0.01237,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5413,  '99',  0.09942,  1.01969,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5031,  5296,  '1',  0.00345,  0.02020,  0.01009,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5031,  -5408,  '1',  0.00513,  0.02263,  0.01054,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5031,  15031,  '1',  0.00000,  0.01205,  0.00000,  99.61,  0.00,  0.00,  1.00000,  -2.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  5090,  '1',  0.00304,  0.01718,  0.00924,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  -5214,  '1',  0.00220,  0.00969,  0.00451,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  5228,  '1',  0.00230,  0.01751,  0.00919,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  5228,  '2',  0.00230,  0.01751,  0.00919,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  -5329,  '1',  0.00188,  0.00829,  0.00386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  15032,  '1',  0.00000,  0.03739,  0.00000,  32.10,  0.00,  0.00,  1.00000,  -2.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  5033,  '1',  0.00009,  0.00546,  0.00000,  1209.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5035,  5033,  '1',  0.00084,  0.07958,  0.00000,  243.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5036,  5033,  '1',  0.00077,  0.05006,  0.00000,  255.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5033,  '1',  0.00015,  0.01216,  0.00000,  985.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5033,  '1',  0.00013,  0.01255,  0.00000,  989.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5033,  '1',  0.00008,  0.00552,  0.00000,  994.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5033,  '1',  0.00031,  0.01643,  0.00000,  993.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5033,  '1',  0.00021,  0.01142,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5033,  '1',  0.00013,  0.01345,  0.00000,  988.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5033,  5047,  '1',  0.00040,  0.00814,  0.56760,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5033,  5350,  '1',  0.00018,  0.00367,  0.25593,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5033,  5384,  '1',  0.00006,  0.00115,  0.08036,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  5313,  '1',  0.00114,  0.00836,  0.00474,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  5313,  '2',  0.00114,  0.00836,  0.00474,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  5313,  '3',  0.00114,  0.00836,  0.00474,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  -5371,  '1',  0.00330,  0.01934,  0.00966,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  15034,  '1',  0.00000,  0.02315,  0.00000,  51.83,  0.00,  0.00,  1.00000,  -2.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
5043,  5152,  '1',  0.00598,  0.03504,  0.01750,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5043,  5284,  '1',  0.00758,  0.04445,  0.02220,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5043,  15043,  '1',  0.00000,  0.02411,  0.00000,  49.77,  0.00,  0.00,  1.00000,  -2.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  5153,  '1',  0.00310,  0.02360,  0.01239,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  5153,  '2',  0.00310,  0.02360,  0.01239,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  -5185,  '1',  0.00320,  0.02431,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  -5185,  '2',  0.00320,  0.02431,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  15044,  '1',  0.00000,  0.01960,  0.00000,  61.24,  0.00,  0.00,  1.00000,  -2.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  5047,  '1',  0.00013,  0.01253,  0.00000,  1354.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5047,  5179,  '1',  0.00054,  0.01097,  0.76512,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5047,  5260,  '1',  0.00078,  0.00944,  0.62704,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5047,  5444,  '1',  0.00019,  0.00235,  0.15601,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  -5480,  '1',  0.00268,  0.02037,  0.01070,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  -5480,  '2',  0.00268,  0.02037,  0.01070,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  -5480,  '3',  0.00268,  0.02037,  0.01070,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  -5480,  '4',  0.00268,  0.02037,  0.01070,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  15048,  '1',  0.00000,  0.01729,  0.00000,  69.42,  0.00,  0.00,  1.00000,  -2.217,  0.00000,  0.00000,  0.00000,  0.00000,  1
5050,  5049,  '1',  0.00030,  0.02500,  0.00000,  500.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5051,  5049,  '1',  0.00024,  0.01633,  0.00000,  409.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5052,  5049,  '1',  0.00067,  0.04990,  0.00000,  308.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5049,  5304,  '1',  0.00059,  0.00713,  0.47354,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5049,  5350,  '1',  0.00070,  0.00850,  0.56460,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5049,  8074,  '1',  0.00142,  0.02903,  2.02497,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5049,  -8126,  '1',  0.00600,  0.01000,  0.83000,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5050,  -5454,  '1',  0.00279,  0.02125,  0.01116,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5050,  -5454,  '2',  0.00279,  0.02125,  0.01116,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5050,  15050,  '1',  0.00000,  0.00763,  0.00000,  157.21,  0.00,  0.00,  1.00000,  -2.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
5052,  8038,  '1',  0.01300,  0.05400,  0.02700,  186.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5052,  8124,  '1',  0.01300,  0.05400,  0.02700,  186.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  -5173,  '1',  0.00088,  0.00647,  0.00367,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  -5173,  '2',  0.00088,  0.00647,  0.00367,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  5357,  '1',  0.00118,  0.00895,  0.00470,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  5357,  '2',  0.00118,  0.00895,  0.00470,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  15053,  '1',  0.00000,  0.02827,  0.00000,  42.45,  0.00,  0.00,  1.00000,  -2.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
5054,  5223,  '1',  0.00543,  0.03069,  0.01651,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5054,  15054,  '1',  0.00000,  0.01322,  0.00000,  90.80,  0.00,  0.00,  1.00000,  -2.381,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5058,  '99',  -0.00268,  0.09900,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5153,  '99',  0.64529,  2.99280,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5172,  '99',  0.11311,  2.12481,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5187,  '99',  0.05676,  0.38576,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5204,  '99',  0.00221,  0.05616,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5236,  '99',  0.00139,  0.05239,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5413,  '99',  0.00254,  0.09612,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5153,  '99',  0.93401,  4.35921,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5172,  '99',  0.16070,  3.09428,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5187,  '99',  0.08193,  0.56183,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5204,  '99',  0.00311,  0.08179,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5236,  '99',  0.00193,  0.07629,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5413,  '99',  0.00352,  0.13997,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5060,  5059,  '1',  0.00378,  0.07811,  0.00000,  151.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5059,  5426,  '1',  0.00507,  0.02868,  0.01543,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5059,  -8148,  '1',  0.00396,  0.03012,  0.01581,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5061,  5060,  '1',  0.00305,  0.13464,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5060,  8065,  '1',  0.00719,  0.04106,  0.00617,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5062,  5061,  '1',  0.01300,  0.13000,  0.00000,  100.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5062,  15062,  '1',  0.00000,  0.02215,  0.00000,  54.17,  0.00,  0.00,  1.00000,  -2.399,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5063,  '1',  0.00013,  0.00901,  0.00000,  1277.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5063,  '2',  0.00013,  0.00901,  0.00000,  1277.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5065,  5063,  '1',  0.00025,  0.01754,  0.00000,  290.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5066,  5063,  '1',  0.00142,  0.09165,  0.00000,  213.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5063,  '1',  0.00011,  0.01076,  0.00000,  1078.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5063,  '1',  0.00017,  0.01130,  0.00000,  1073.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5063,  '1',  0.00021,  0.01202,  0.00000,  1079.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5063,  5304,  '1',  0.00078,  0.00950,  0.63080,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5063,  -5322,  '1',  0.00026,  0.00314,  0.20858,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5063,  5401,  '1',  0.00050,  0.01016,  0.70838,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5125,  '1',  0.00095,  0.00721,  0.00379,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5125,  '2',  0.00095,  0.00721,  0.00379,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5125,  '3',  0.00095,  0.00721,  0.00379,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5125,  '4',  0.00095,  0.00721,  0.00379,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  -5143,  '1',  0.00084,  0.00642,  0.00337,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  -5143,  '2',  0.00084,  0.00642,  0.00337,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  -5143,  '3',  0.00084,  0.00642,  0.00337,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  15064,  '1',  0.00000,  0.02663,  0.00000,  45.06,  0.00,  0.00,  1.00000,  -2.240,  0.00000,  0.00000,  0.00000,  0.00000,  1
5070,  5128,  '1',  0.00204,  0.00902,  0.00420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5070,  -5425,  '1',  0.00111,  0.00651,  0.00325,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5070,  15070,  '1',  0.00000,  0.01554,  0.00000,  77.23,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '1',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '2',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '3',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '4',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '5',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5116,  '1',  0.00108,  0.00790,  0.00448,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5116,  '2',  0.00108,  0.00790,  0.00448,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  15072,  '1',  0.00000,  0.01453,  0.00000,  82.60,  0.00,  0.00,  1.00000,  -2.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
5074,  5147,  '1',  0.00430,  0.03272,  0.01718,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5074,  5331,  '1',  0.00369,  0.02161,  0.01079,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5074,  15074,  '1',  0.00000,  0.12518,  0.00000,  9.59,  0.00,  0.00,  1.00000,  -2.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
5077,  5076,  '1',  0.00150,  0.06519,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5076,  -5227,  '1',  0.00533,  0.02268,  0.01134,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5077,  -8108,  '1',  0.00971,  0.05831,  0.00791,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5077,  15077,  '1',  0.00000,  0.30968,  0.00000,  3.87,  0.00,  0.00,  1.00000,  -2.322,  0.00000,  0.00000,  0.00000,  0.00000,  1
5078,  -5160,  '1',  0.00399,  0.01757,  0.00818,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5078,  15078,  '1',  0.00000,  0.17695,  0.00000,  6.78,  0.00,  0.00,  1.00000,  -2.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
5082,  5086,  '1',  0.00219,  0.01283,  0.00641,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5082,  5330,  '1',  0.00214,  0.01253,  0.00625,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5082,  5440,  '1',  0.00107,  0.00605,  0.00326,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5082,  15082,  '1',  0.00000,  0.01218,  0.00000,  98.55,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  5083,  '1',  0.00024,  0.01146,  0.00000,  1295.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5083,  5295,  '1',  0.00007,  0.00134,  0.09371,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5083,  5322,  '1',  0.00070,  0.00853,  0.56646,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5083,  5464,  '1',  0.00020,  0.00237,  0.15714,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  -5357,  '1',  0.00149,  0.01134,  0.00596,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  -5357,  '2',  0.00149,  0.01134,  0.00596,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  -5357,  '3',  0.00149,  0.01134,  0.00596,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  15084,  '1',  0.00000,  0.01460,  0.00000,  82.19,  0.00,  0.00,  1.00000,  -2.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
5085,  -5157,  '1',  0.00229,  0.01293,  0.00695,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5085,  5468,  '1',  0.00181,  0.00797,  0.00371,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5085,  15085,  '1',  0.00000,  0.00651,  0.00000,  184.42,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5086,  5177,  '1',  0.00288,  0.01629,  0.00876,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5086,  5210,  '1',  0.00527,  0.02323,  0.01081,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5086,  5447,  '1',  0.00451,  0.01917,  0.00959,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5086,  15086,  '1',  0.00000,  0.02504,  0.00000,  47.92,  0.00,  0.00,  1.00000,  -2.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
5087,  -5257,  '1',  0.00596,  0.02626,  0.01222,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5087,  5345,  '1',  0.00569,  0.03217,  0.01731,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5087,  5348,  '1',  0.00480,  0.02814,  0.01405,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5087,  15087,  '1',  0.00000,  0.01726,  0.00000,  69.54,  0.00,  0.00,  1.00000,  -2.316,  0.00000,  0.00000,  0.00000,  0.00000,  1
5090,  5122,  '1',  0.00277,  0.01220,  0.00568,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5090,  5230,  '1',  0.00189,  0.00834,  0.00388,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5090,  5311,  '1',  0.00167,  0.00980,  0.00489,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5090,  15090,  '1',  0.00000,  0.36983,  0.00000,  3.24,  0.00,  0.00,  1.00000,  -2.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
5091,  -5171,  '1',  0.00311,  0.01823,  0.00910,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5091,  5257,  '1',  0.00494,  0.02894,  0.01445,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5091,  15091,  '1',  0.00000,  0.00983,  0.00000,  122.12,  0.00,  0.00,  1.00000,  -2.383,  0.00000,  0.00000,  0.00000,  0.00000,  1
5092,  5186,  '1',  0.00539,  0.03162,  0.01579,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5092,  -5453,  '1',  0.00849,  0.03611,  0.01806,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5092,  -5475,  '1',  0.00472,  0.02665,  0.01434,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5092,  15092,  '1',  0.00000,  0.28325,  0.00000,  4.24,  0.00,  0.00,  1.00000,  -2.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  5291,  '1',  0.00299,  0.01754,  0.00876,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  -5332,  '1',  0.00371,  0.02175,  0.01086,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  5434,  '1',  0.00150,  0.01141,  0.00599,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  5434,  '2',  0.00150,  0.01141,  0.00599,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  15093,  '1',  0.00000,  0.06893,  0.00000,  17.41,  0.00,  0.00,  1.00000,  -2.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
5094,  5381,  '1',  0.00329,  0.02500,  0.01312,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5094,  -5485,  '1',  0.00237,  0.01799,  0.00945,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5094,  15094,  '1',  0.00000,  0.01982,  0.00000,  60.55,  0.00,  0.00,  1.00000,  -2.205,  0.00000,  0.00000,  0.00000,  0.00000,  1
5095,  -5277,  '1',  0.00380,  0.01676,  0.00780,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5095,  -5341,  '1',  0.00257,  0.01134,  0.00528,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5095,  15095,  '1',  0.00000,  0.33791,  0.00000,  3.55,  0.00,  0.00,  1.00000,  -2.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  -5305,  '1',  0.00176,  0.01289,  0.00730,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  -5305,  '2',  0.00176,  0.01289,  0.00730,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  -5305,  '3',  0.00176,  0.01289,  0.00730,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  5412,  '1',  0.00234,  0.01373,  0.00686,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  15096,  '1',  0.00000,  0.02794,  0.00000,  42.95,  0.00,  0.00,  1.00000,  -2.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
5097,  5125,  '1',  0.00078,  0.00569,  0.00322,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5097,  5125,  '2',  0.00078,  0.00569,  0.00322,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5097,  15097,  '1',  0.00000,  0.01472,  0.00000,  81.53,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
5098,  5453,  '1',  0.00529,  0.04026,  0.02114,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5098,  5475,  '1',  0.01191,  0.05066,  0.02533,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5098,  15098,  '1',  0.00000,  0.01631,  0.00000,  73.56,  0.00,  0.00,  1.00000,  -2.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
5099,  5195,  '1',  0.00308,  0.01740,  0.00936,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5099,  5339,  '1',  0.00266,  0.01561,  0.00779,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5099,  15099,  '1',  0.00000,  0.00975,  0.00000,  123.04,  0.00,  0.00,  1.00000,  -2.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5229,  '1',  0.00057,  0.00414,  0.00235,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5229,  '2',  0.00057,  0.00414,  0.00235,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5250,  '1',  0.00124,  0.00910,  0.00516,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5250,  '2',  0.00124,  0.00910,  0.00516,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5250,  '3',  0.00124,  0.00910,  0.00516,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  5352,  '1',  0.00056,  0.00426,  0.00224,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  5352,  '2',  0.00056,  0.00426,  0.00224,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  15100,  '1',  0.00000,  0.02178,  0.00000,  55.11,  0.00,  0.00,  1.00000,  -2.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  5102,  '1',  0.00026,  0.01140,  0.00000,  1345.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  5102,  '2',  0.00026,  0.01140,  0.00000,  1345.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5102,  5304,  '1',  0.00023,  0.00277,  0.18414,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5102,  -5384,  '1',  0.00039,  0.00470,  0.31216,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5102,  -5464,  '1',  0.00028,  0.00339,  0.22498,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  5130,  '1',  0.00117,  0.00856,  0.00485,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  5130,  '2',  0.00117,  0.00856,  0.00485,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  15103,  '1',  0.00000,  0.06580,  0.00000,  18.24,  0.00,  0.00,  1.00000,  -2.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5199,  '1',  0.00503,  0.02843,  0.01529,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  -5447,  '1',  0.00135,  0.01026,  0.00539,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  -5447,  '2',  0.00135,  0.01026,  0.00539,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5480,  '1',  0.00236,  0.01795,  0.00942,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5480,  '2',  0.00236,  0.01795,  0.00942,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5480,  '3',  0.00236,  0.01795,  0.00942,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5480,  '4',  0.00236,  0.01795,  0.00942,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  15104,  '1',  0.00000,  0.00432,  0.00000,  277.71,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
5106,  5105,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5107,  5105,  '1',  0.01300,  0.13000,  0.00000,  75.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5105,  5148,  '1',  0.00212,  0.00900,  0.00450,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5105,  5253,  '1',  0.00604,  0.02664,  0.01240,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5105,  5422,  '1',  0.00354,  0.02074,  0.01036,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5105,  15105,  '1',  0.00000,  0.01611,  0.00000,  74.49,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  5266,  '1',  0.00144,  0.01098,  0.00577,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  5266,  '2',  0.00144,  0.01098,  0.00577,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  5353,  '1',  0.00106,  0.00809,  0.00425,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  5353,  '2',  0.00106,  0.00809,  0.00425,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  -5449,  '1',  0.00150,  0.01102,  0.00625,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  -5449,  '2',  0.00150,  0.01102,  0.00625,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  -5449,  '3',  0.00150,  0.01102,  0.00625,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  15108,  '1',  0.00000,  0.01249,  0.00000,  96.05,  0.00,  0.00,  1.00000,  -2.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
5109,  -5274,  '1',  0.00268,  0.01516,  0.00815,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5109,  5333,  '1',  0.00213,  0.01247,  0.00623,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5109,  15109,  '1',  0.00000,  0.02526,  0.00000,  47.51,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  -5203,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  5289,  '1',  0.00089,  0.00652,  0.00370,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  5289,  '2',  0.00089,  0.00652,  0.00370,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  5372,  '1',  0.00119,  0.00700,  0.00350,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  15111,  '1',  0.00000,  0.29245,  0.00000,  4.10,  0.00,  0.00,  1.00000,  -2.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
5113,  5195,  '1',  0.00674,  0.03950,  0.01972,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5113,  5218,  '1',  0.00858,  0.03780,  0.01759,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5113,  -5220,  '1',  0.00567,  0.02410,  0.01205,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5113,  15113,  '1',  0.00000,  0.11602,  0.00000,  10.34,  0.00,  0.00,  1.00000,  -2.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
5114,  -5219,  '1',  0.00883,  0.03893,  0.01812,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5114,  5222,  '1',  0.00513,  0.03755,  0.02128,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5114,  -5227,  '1',  0.00500,  0.03803,  0.01997,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5114,  15114,  '1',  0.00000,  0.06348,  0.00000,  18.90,  0.00,  0.00,  1.00000,  -2.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
5115,  5421,  '1',  0.00250,  0.01413,  0.00760,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5115,  -5454,  '1',  0.00397,  0.02326,  0.01161,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5115,  15115,  '1',  0.00000,  0.01917,  0.00000,  62.59,  0.00,  0.00,  1.00000,  -2.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
5116,  5224,  '1',  0.00199,  0.01514,  0.00795,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5116,  5224,  '2',  0.00199,  0.01514,  0.00795,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5116,  15116,  '1',  0.00000,  0.04398,  0.00000,  27.29,  0.00,  0.00,  1.00000,  -2.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
5117,  5216,  '1',  0.00157,  0.00695,  0.00323,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5117,  5409,  '1',  0.00292,  0.01288,  0.00599,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5117,  15117,  '1',  0.00000,  0.01293,  0.00000,  92.81,  0.00,  0.00,  1.00000,  -2.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
5122,  5252,  '1',  0.00460,  0.01958,  0.00979,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5122,  5308,  '1',  0.00469,  0.02752,  0.01374,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5122,  15122,  '1',  0.00000,  0.01810,  0.00000,  66.29,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
5125,  5330,  '1',  0.00087,  0.00640,  0.00362,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5125,  5330,  '2',  0.00087,  0.00640,  0.00362,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5125,  15125,  '1',  0.00000,  0.04646,  0.00000,  25.83,  0.00,  0.00,  1.00000,  -2.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
5126,  5252,  '1',  0.00230,  0.00978,  0.00489,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5126,  5309,  '1',  0.00399,  0.01755,  0.00817,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5126,  5386,  '1',  0.00259,  0.01969,  0.01034,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5126,  15126,  '1',  0.00000,  0.01375,  0.00000,  87.27,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
5128,  5214,  '1',  0.00143,  0.00840,  0.00420,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5128,  5467,  '1',  0.00166,  0.00974,  0.00486,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5128,  15128,  '1',  0.00000,  0.36301,  0.00000,  3.31,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
5130,  -5173,  '1',  0.00095,  0.00693,  0.00393,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5130,  -5173,  '2',  0.00095,  0.00693,  0.00393,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5130,  15130,  '1',  0.00000,  0.05978,  0.00000,  20.07,  0.00,  0.00,  1.00000,  -2.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
5136,  5288,  '1',  0.00558,  0.03152,  0.01695,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5136,  15136,  '1',  0.00000,  0.04115,  0.00000,  29.16,  0.00,  0.00,  1.00000,  -2.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
5139,  5183,  '1',  0.00187,  0.00825,  0.00384,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5139,  5233,  '1',  0.00826,  0.03638,  0.01694,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5139,  -5344,  '1',  0.00178,  0.00785,  0.00365,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5139,  15139,  '1',  0.00000,  0.01025,  0.00000,  117.10,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5141,  5408,  '1',  0.00702,  0.03094,  0.01440,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5141,  15141,  '1',  0.00000,  0.10525,  0.00000,  11.40,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
5143,  5216,  '1',  0.00311,  0.01826,  0.00912,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5143,  -5428,  '1',  0.00107,  0.00811,  0.00426,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5143,  -5428,  '2',  0.00107,  0.00811,  0.00426,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5143,  15143,  '1',  0.00000,  0.06579,  0.00000,  18.24,  0.00,  0.00,  1.00000,  -2.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5251,  '1',  0.00125,  0.00917,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5251,  '2',  0.00125,  0.00917,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5323,  '1',  0.00133,  0.00973,  0.00551,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5323,  '2',  0.00133,  0.00973,  0.00551,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5323,  '3',  0.00133,  0.00973,  0.00551,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  15145,  '1',  0.00000,  0.01821,  0.00000,  65.88,  0.00,  0.00,  1.00000,  -2.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  5149,  '1',  0.00482,  0.02826,  0.01411,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  5152,  '1',  0.00096,  0.00730,  0.00383,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  5152,  '2',  0.00096,  0.00730,  0.00383,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  -5336,  '1',  0.00105,  0.00797,  0.00418,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  -5336,  '2',  0.00105,  0.00797,  0.00418,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  -5336,  '3',  0.00105,  0.00797,  0.00418,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  5412,  '1',  0.00262,  0.01534,  0.00766,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  15146,  '1',  0.00000,  0.01093,  0.00000,  109.77,  0.00,  0.00,  1.00000,  -2.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
5147,  5188,  '1',  0.00308,  0.01312,  0.00656,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5147,  5224,  '1',  0.00362,  0.02124,  0.01061,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5147,  15147,  '1',  0.00000,  0.01511,  0.00000,  79.43,  0.00,  0.00,  1.00000,  -2.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
5148,  5335,  '1',  0.00222,  0.00945,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5148,  5457,  '1',  0.00612,  0.02601,  0.01301,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5148,  -5463,  '1',  0.00259,  0.01144,  0.00532,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5148,  15148,  '1',  0.00000,  0.01014,  0.00000,  118.34,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5149,  -5294,  '1',  0.00116,  0.00679,  0.00339,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5149,  5309,  '1',  0.00280,  0.01233,  0.00574,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5149,  15149,  '1',  0.00000,  0.01055,  0.00000,  113.71,  0.00,  0.00,  1.00000,  -2.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
5152,  -5181,  '1',  0.00134,  0.00979,  0.00555,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5152,  -5181,  '2',  0.00134,  0.00979,  0.00555,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5152,  15152,  '1',  0.00000,  0.21337,  0.00000,  5.62,  0.00,  0.00,  1.00000,  -2.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
5153,  5187,  '99',  2.19921,  4.19004,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5153,  5204,  '99',  0.00214,  0.02495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5153,  5236,  '99',  0.61168,  2.25975,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5153,  5413,  '99',  1.10424,  4.06961,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5157,  5194,  '1',  0.00346,  0.01472,  0.00736,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5157,  -5333,  '1',  0.00236,  0.01792,  0.00941,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5157,  -5333,  '2',  0.00236,  0.01792,  0.00941,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5157,  15157,  '1',  0.00000,  0.17423,  0.00000,  6.89,  0.00,  0.00,  1.00000,  -2.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  -5316,  '1',  0.00121,  0.00890,  0.00504,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  -5316,  '2',  0.00121,  0.00890,  0.00504,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  -5374,  '1',  0.00143,  0.01044,  0.00592,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  -5374,  '2',  0.00143,  0.01044,  0.00592,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  15158,  '1',  0.00000,  0.00637,  0.00000,  188.49,  0.00,  0.00,  1.00000,  -2.264,  0.00000,  0.00000,  0.00000,  0.00000,  1
5160,  -5165,  '1',  0.00151,  0.00888,  0.00443,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5160,  15160,  '1',  0.00000,  0.10027,  0.00000,  11.97,  0.00,  0.00,  1.00000,  -2.241,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  5181,  '1',  0.00545,  0.02401,  0.01118,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  5272,  '1',  0.00401,  0.01705,  0.00853,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  -5316,  '1',  0.00144,  0.00846,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  5356,  '1',  0.00487,  0.02856,  0.01426,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  15161,  '1',  0.00000,  0.02353,  0.00000,  51.00,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
5162,  5211,  '1',  0.01066,  0.04696,  0.02186,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5162,  5437,  '1',  0.00505,  0.02226,  0.01036,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5162,  15162,  '1',  0.00000,  0.00544,  0.00000,  220.71,  0.00,  0.00,  1.00000,  -2.472,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  5164,  '1',  0.00008,  0.00485,  0.00000,  1379.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5164,  '1',  0.00042,  0.02718,  0.00000,  579.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5167,  5164,  '1',  0.00120,  0.09028,  0.00000,  215.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5164,  5204,  '1',  0.00057,  0.01164,  0.81214,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5164,  5464,  '1',  0.00018,  0.00364,  0.25416,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  -5175,  '1',  0.00126,  0.00958,  0.00503,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  -5175,  '2',  0.00126,  0.00958,  0.00503,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  -5175,  '3',  0.00126,  0.00958,  0.00503,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  15165,  '1',  0.00000,  0.08107,  0.00000,  14.80,  0.00,  0.00,  1.00000,  -2.237,  0.00000,  0.00000,  0.00000,  0.00000,  1
5168,  5203,  '1',  0.00632,  0.02787,  0.01297,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5168,  5245,  '1',  0.00821,  0.03616,  0.01683,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5168,  5311,  '1',  0.00162,  0.00948,  0.00473,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5168,  15168,  '1',  0.00000,  0.02497,  0.00000,  48.05,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5171,  5174,  '1',  0.00411,  0.02409,  0.01203,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5171,  15171,  '1',  0.00000,  0.00981,  0.00000,  122.28,  0.00,  0.00,  1.00000,  -2.410,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5187,  '99',  1.19783,  3.62694,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5204,  '99',  0.07225,  0.65367,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5236,  '99',  0.07187,  0.75705,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5260,  '99',  0.72928,  3.83521,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  -5306,  '1',  0.00438,  0.02476,  0.01332,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5413,  '99',  0.08188,  0.60150,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5173,  5203,  '1',  0.00375,  0.02199,  0.01098,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5173,  15173,  '1',  0.00000,  0.02037,  0.00000,  58.92,  0.00,  0.00,  1.00000,  -2.255,  0.00000,  0.00000,  0.00000,  0.00000,  1
5174,  -5474,  '1',  0.00547,  0.03094,  0.01664,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5174,  15174,  '1',  0.00000,  0.01062,  0.00000,  112.95,  0.00,  0.00,  1.00000,  -2.418,  0.00000,  0.00000,  0.00000,  0.00000,  1
5175,  -5195,  '1',  0.00254,  0.01433,  0.00771,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5175,  5370,  '1',  0.00192,  0.01457,  0.00765,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5175,  5370,  '2',  0.00192,  0.01457,  0.00765,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5175,  15175,  '1',  0.00000,  0.28664,  0.00000,  4.19,  0.00,  0.00,  1.00000,  -2.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
5177,  5186,  '1',  0.00555,  0.04069,  0.02305,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5177,  5186,  '2',  0.00555,  0.04069,  0.02305,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5177,  5287,  '1',  0.00483,  0.02054,  0.01027,  360.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5177,  15177,  '1',  0.00000,  0.25576,  0.00000,  4.69,  0.00,  0.00,  1.00000,  -2.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
5178,  -5258,  '1',  0.00517,  0.02281,  0.01062,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5178,  -5308,  '1',  0.00366,  0.02147,  0.01072,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5178,  5354,  '1',  0.00769,  0.03272,  0.01636,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5178,  15178,  '1',  0.00000,  0.01078,  0.00000,  111.31,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
5180,  5179,  '1',  0.00019,  0.01541,  0.00000,  946.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5179,  -5358,  '1',  0.00053,  0.01093,  0.76232,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5179,  5380,  '1',  0.00018,  0.00400,  0.34742,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5179,  8043,  '1',  0.00039,  0.00798,  0.55658,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5179,  8057,  '1',  0.00045,  0.00923,  0.64362,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5180,  5485,  '1',  0.00261,  0.01983,  0.01041,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5180,  15180,  '1',  0.00000,  0.01355,  0.00000,  88.54,  0.00,  0.00,  1.00000,  -2.173,  0.00000,  0.00000,  0.00000,  0.00000,  1
5181,  15181,  '1',  0.00000,  0.01153,  0.00000,  104.10,  0.00,  0.00,  1.00000,  -2.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
5183,  5224,  '1',  0.00147,  0.00831,  0.00447,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5183,  15183,  '1',  0.00000,  0.26748,  0.00000,  4.49,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
5184,  5373,  '1',  0.00681,  0.02896,  0.01448,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5184,  -5387,  '1',  0.00193,  0.01132,  0.00565,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5184,  15184,  '1',  0.00000,  0.00633,  0.00000,  189.62,  0.00,  0.00,  1.00000,  -2.312,  0.00000,  0.00000,  0.00000,  0.00000,  1
5185,  5218,  '1',  0.00352,  0.02066,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5185,  -5434,  '1',  0.00242,  0.01843,  0.00967,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5185,  -5434,  '2',  0.00242,  0.01843,  0.00967,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5185,  15185,  '1',  0.00000,  0.01204,  0.00000,  99.70,  0.00,  0.00,  1.00000,  -2.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
5186,  5355,  '1',  0.00341,  0.02495,  0.01414,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5186,  5355,  '2',  0.00341,  0.02495,  0.01414,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5186,  15186,  '1',  0.00000,  0.04987,  0.00000,  24.06,  0.00,  0.00,  1.00000,  -2.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
5187,  5204,  '99',  0.05803,  0.24805,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5187,  5236,  '99',  0.05918,  0.29426,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5187,  5413,  '99',  0.10843,  0.53858,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5188,  5203,  '1',  0.00199,  0.01122,  0.00604,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5188,  5234,  '1',  0.00344,  0.02618,  0.01374,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5188,  5253,  '1',  0.00739,  0.03143,  0.01572,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5188,  15188,  '1',  0.00000,  0.08302,  0.00000,  14.45,  0.00,  0.00,  1.00000,  -2.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  5230,  '1',  0.00077,  0.00451,  0.00225,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  5272,  '1',  0.00079,  0.00346,  0.00161,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  5352,  '1',  0.00101,  0.00766,  0.00402,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  5352,  '2',  0.00101,  0.00766,  0.00402,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  15189,  '1',  0.00000,  0.01691,  0.00000,  70.95,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
5194,  5330,  '1',  0.00590,  0.03459,  0.01728,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5194,  5376,  '1',  0.00067,  0.00510,  0.00268,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5194,  5462,  '1',  0.00205,  0.01202,  0.00600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5194,  15194,  '1',  0.00000,  0.01004,  0.00000,  119.50,  0.00,  0.00,  1.00000,  -2.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
5195,  15195,  '1',  0.00000,  0.02313,  0.00000,  51.88,  0.00,  0.00,  1.00000,  -2.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
5199,  5375,  '1',  0.00380,  0.01619,  0.00810,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5199,  5438,  '1',  0.00104,  0.00589,  0.00317,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5199,  15199,  '1',  0.00000,  0.02428,  0.00000,  49.43,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
5201,  -5276,  '1',  0.00365,  0.02142,  0.01070,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5201,  -5327,  '1',  0.00494,  0.02792,  0.01502,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5201,  15201,  '1',  0.00000,  0.01553,  0.00000,  77.25,  0.00,  0.00,  1.00000,  -2.343,  0.00000,  0.00000,  0.00000,  0.00000,  1
5202,  5381,  '1',  0.00904,  0.03848,  0.01924,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5202,  -5426,  '1',  0.01126,  0.04962,  0.02310,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5202,  15202,  '1',  0.00000,  0.20344,  0.00000,  5.90,  0.00,  0.00,  1.00000,  -2.254,  0.00000,  0.00000,  0.00000,  0.00000,  1
5203,  15203,  '1',  0.00000,  0.17988,  0.00000,  6.67,  0.00,  0.00,  1.00000,  -2.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5204,  '1',  0.00033,  0.01983,  0.00000,  903.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5204,  '1',  0.00016,  0.01066,  0.00000,  915.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5204,  '1',  0.00019,  0.01341,  0.00000,  913.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5204,  5236,  '99',  0.00396,  0.04310,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5204,  5361,  '99',  0.00011,  0.00234,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5204,  5413,  '99',  0.00068,  0.00813,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5210,  5233,  '1',  0.00199,  0.01164,  0.00581,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5210,  5428,  '1',  0.00112,  0.00634,  0.00341,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5210,  15210,  '1',  0.00000,  0.28952,  0.00000,  4.14,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
5211,  5275,  '1',  0.00613,  0.02704,  0.01259,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5211,  5327,  '1',  0.00415,  0.02348,  0.01263,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5211,  15211,  '1',  0.00000,  0.02880,  0.00000,  41.66,  0.00,  0.00,  1.00000,  -2.432,  0.00000,  0.00000,  0.00000,  0.00000,  1
5212,  5256,  '1',  0.00634,  0.04821,  0.02531,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5212,  -5333,  '1',  0.00352,  0.02679,  0.01407,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5212,  15212,  '1',  0.00000,  0.13721,  0.00000,  8.75,  0.00,  0.00,  1.00000,  -2.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
5213,  5250,  '1',  0.00303,  0.02223,  0.01259,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5213,  15213,  '1',  0.00000,  0.02794,  0.00000,  42.95,  0.00,  0.00,  1.00000,  -2.267,  0.00000,  0.00000,  0.00000,  0.00000,  1
5214,  5229,  '1',  0.00374,  0.01647,  0.00767,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5214,  -5468,  '1',  0.00075,  0.00570,  0.00299,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5214,  15214,  '1',  0.00000,  0.01108,  0.00000,  108.28,  0.00,  0.00,  1.00000,  -2.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
5215,  5277,  '1',  0.00671,  0.03931,  0.01963,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5215,  15215,  '1',  0.00000,  0.00905,  0.00000,  132.58,  0.00,  0.00,  1.00000,  -2.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
5216,  5442,  '1',  0.00087,  0.00508,  0.00254,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5216,  5443,  '1',  0.00194,  0.00852,  0.00397,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5216,  15216,  '1',  0.00000,  0.06649,  0.00000,  18.05,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  5310,  '1',  0.00171,  0.00755,  0.00351,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  5310,  '2',  0.00171,  0.00755,  0.00351,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  5433,  '1',  0.00438,  0.01931,  0.00899,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  -5483,  '1',  0.00126,  0.00922,  0.00522,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  -5483,  '2',  0.00126,  0.00922,  0.00522,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  15217,  '1',  0.00000,  0.01451,  0.00000,  82.70,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
5218,  15218,  '1',  0.00000,  0.01031,  0.00000,  116.44,  0.00,  0.00,  1.00000,  -2.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
5219,  5371,  '1',  0.00781,  0.03325,  0.01663,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5219,  15219,  '1',  0.00000,  0.03340,  0.00000,  35.93,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5220,  15220,  '1',  0.00000,  0.11616,  0.00000,  10.33,  0.00,  0.00,  1.00000,  -2.299,  0.00000,  0.00000,  0.00000,  0.00000,  1
5222,  5426,  '1',  0.00404,  0.03070,  0.01612,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5222,  5426,  '2',  0.00404,  0.03070,  0.01612,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5222,  15222,  '1',  0.00000,  0.01001,  0.00000,  119.93,  0.00,  0.00,  1.00000,  -2.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
5223,  5275,  '1',  0.00911,  0.05341,  0.02667,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5223,  15223,  '1',  0.00000,  0.02504,  0.00000,  47.93,  0.00,  0.00,  1.00000,  -2.403,  0.00000,  0.00000,  0.00000,  0.00000,  1
5224,  -5307,  '1',  0.00171,  0.01303,  0.00684,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5224,  15224,  '1',  0.00000,  0.03420,  0.00000,  35.09,  0.00,  0.00,  1.00000,  -2.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
5225,  5259,  '1',  0.00243,  0.01424,  0.00711,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5225,  -5421,  '1',  0.00183,  0.01340,  0.00759,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5225,  15225,  '1',  0.00000,  0.00667,  0.00000,  179.80,  0.00,  0.00,  1.00000,  -2.309,  0.00000,  0.00000,  0.00000,  0.00000,  1
5227,  5354,  '1',  0.00753,  0.04412,  0.02203,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5227,  15227,  '1',  0.00000,  0.32379,  0.00000,  3.71,  0.00,  0.00,  1.00000,  -2.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  -5313,  '1',  0.00155,  0.01183,  0.00621,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  -5313,  '2',  0.00155,  0.01183,  0.00621,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  -5313,  '3',  0.00155,  0.01183,  0.00621,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  -5349,  '1',  0.00130,  0.00988,  0.00519,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  15228,  '1',  0.00000,  0.02400,  0.00000,  49.99,  0.00,  0.00,  1.00000,  -2.247,  0.00000,  0.00000,  0.00000,  0.00000,  1
5229,  5309,  '1',  0.00270,  0.01582,  0.00790,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5229,  15229,  '1',  0.00000,  0.01257,  0.00000,  95.46,  0.00,  0.00,  1.00000,  -2.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
5230,  5478,  '1',  0.00568,  0.02417,  0.01209,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5230,  15230,  '1',  0.00000,  0.02202,  0.00000,  54.51,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
5232,  5251,  '1',  0.00634,  0.02792,  0.01300,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5232,  -5440,  '1',  0.00256,  0.01088,  0.00544,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5232,  5442,  '1',  0.00617,  0.02716,  0.01264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5232,  15232,  '1',  0.00000,  0.07092,  0.00000,  16.92,  0.00,  0.00,  1.00000,  -2.281,  0.00000,  0.00000,  0.00000,  0.00000,  1
5233,  5339,  '1',  0.00532,  0.02343,  0.01091,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5233,  15233,  '1',  0.00000,  0.01994,  0.00000,  60.18,  0.00,  0.00,  1.00000,  -2.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
5234,  5296,  '1',  0.00408,  0.03102,  0.01628,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5234,  5296,  '2',  0.00408,  0.03102,  0.01628,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5234,  15234,  '1',  0.00000,  0.00932,  0.00000,  128.74,  0.00,  0.00,  1.00000,  -2.258,  0.00000,  0.00000,  0.00000,  0.00000,  1
5237,  5236,  '1',  0.00052,  0.04304,  0.00000,  287.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5238,  5236,  '1',  0.00016,  0.00976,  0.00000,  826.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5260,  '99',  0.00827,  0.10031,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5282,  '99',  0.23441,  4.37372,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5283,  '99',  0.20793,  3.34451,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5290,  '99',  0.53900,  2.68187,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5358,  '99',  0.29037,  2.35016,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5401,  '99',  0.32186,  3.46312,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5413,  '99',  0.00060,  0.01227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5472,  '99',  0.16095,  1.34366,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  6215,  '99',  0.06964,  1.32005,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  6216,  '99',  0.15380,  2.96743,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  6349,  '99',  0.15202,  1.19643,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5244,  5306,  '1',  0.00707,  0.04143,  0.02069,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5244,  5442,  '1',  0.00508,  0.02158,  0.01079,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5244,  15244,  '1',  0.00000,  0.04657,  0.00000,  25.77,  0.00,  0.00,  1.00000,  -2.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
5245,  5254,  '1',  0.00731,  0.03219,  0.01498,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5245,  5339,  '1',  0.00345,  0.01469,  0.00734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5245,  15245,  '1',  0.00000,  0.01615,  0.00000,  74.30,  0.00,  0.00,  1.00000,  -2.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
5248,  5428,  '1',  0.00190,  0.01112,  0.00555,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5248,  5457,  '1',  0.00198,  0.00875,  0.00407,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5248,  5483,  '1',  0.00348,  0.01531,  0.00713,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5248,  15248,  '1',  0.00000,  0.32029,  0.00000,  3.75,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
5249,  -5292,  '1',  0.00180,  0.01370,  0.00720,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5249,  -5292,  '2',  0.00180,  0.01370,  0.00720,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5249,  15249,  '1',  0.00000,  0.01055,  0.00000,  113.78,  0.00,  0.00,  1.00000,  -2.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  5385,  '1',  0.00149,  0.01130,  0.00593,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  5385,  '2',  0.00149,  0.01130,  0.00593,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  5385,  '3',  0.00149,  0.01130,  0.00593,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  5385,  '4',  0.00149,  0.01130,  0.00593,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  15250,  '1',  0.00000,  0.00869,  0.00000,  138.10,  0.00,  0.00,  1.00000,  -2.250,  0.00000,  0.00000,  0.00000,  0.00000,  1
5251,  5478,  '1',  0.00129,  0.00945,  0.00536,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5251,  5478,  '2',  0.00129,  0.00945,  0.00536,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5251,  15251,  '1',  0.00000,  0.00714,  0.00000,  168.17,  0.00,  0.00,  1.00000,  -2.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
5252,  5340,  '1',  0.00558,  0.02370,  0.01185,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5252,  5436,  '1',  0.00133,  0.00585,  0.00272,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5252,  15252,  '1',  0.00000,  0.00908,  0.00000,  132.18,  0.00,  0.00,  1.00000,  -2.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
5253,  -5370,  '1',  0.00126,  0.00956,  0.00502,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5253,  -5370,  '2',  0.00126,  0.00956,  0.00502,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5253,  15253,  '1',  0.00000,  0.01243,  0.00000,  96.55,  0.00,  0.00,  1.00000,  -2.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  5332,  '1',  0.00765,  0.03373,  0.01570,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  5420,  '1',  0.00202,  0.01533,  0.00805,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  5420,  '2',  0.00202,  0.01533,  0.00805,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  5457,  '1',  0.00634,  0.02792,  0.01299,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  15254,  '1',  0.00000,  0.00897,  0.00000,  133.80,  0.00,  0.00,  1.00000,  -2.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
5256,  -5257,  '1',  0.00207,  0.01170,  0.00629,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5256,  5427,  '1',  0.00474,  0.02777,  0.01387,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5256,  -5439,  '1',  0.00370,  0.02813,  0.01477,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5256,  15256,  '1',  0.00000,  0.10610,  0.00000,  11.31,  0.00,  0.00,  1.00000,  -2.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
5257,  15257,  '1',  0.00000,  0.88133,  0.00000,  1.36,  0.00,  0.00,  1.00000,  -2.313,  0.00000,  0.00000,  0.00000,  0.00000,  1
5258,  -5308,  '1',  0.00332,  0.01947,  0.00972,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5258,  15258,  '1',  0.00000,  0.09915,  0.00000,  12.10,  0.00,  0.00,  1.00000,  -2.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
5259,  5412,  '1',  0.00233,  0.01365,  0.00681,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5259,  15259,  '1',  0.00000,  0.01551,  0.00000,  77.36,  0.00,  0.00,  1.00000,  -2.298,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5260,  '1',  0.00010,  0.00632,  0.00000,  1450.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5260,  '1',  0.00006,  0.00451,  0.00000,  1450.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5270,  '99',  0.12187,  0.62467,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5281,  '99',  0.08845,  1.24056,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5282,  '99',  0.07684,  1.04905,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5283,  '99',  0.06564,  0.80206,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5290,  '99',  0.02483,  0.15936,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5319,  '99',  0.00549,  0.09559,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5320,  '99',  0.00705,  0.10560,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5321,  '99',  0.00540,  0.09145,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5358,  '99',  0.08076,  0.56292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5359,  '99',  0.12311,  0.73198,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5401,  '99',  0.00025,  0.00280,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5413,  '99',  0.00128,  0.01562,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5472,  '99',  0.37879,  2.47738,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6110,  '99',  0.11751,  1.91594,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6111,  '99',  0.11490,  1.89826,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6214,  '99',  0.09932,  1.70279,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6215,  '99',  0.02475,  0.43855,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6216,  '99',  0.05473,  0.98584,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6295,  '99',  0.52201,  4.64582,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6296,  '99',  0.43831,  3.97250,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6349,  '99',  0.05148,  0.41151,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  8043,  '99',  0.05030,  0.47046,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  8070,  '99',  0.05759,  0.83645,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  8071,  '99',  0.04301,  0.60421,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  8155,  '99',  0.42711,  3.44397,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5265,  -5483,  '1',  0.00103,  0.00785,  0.00412,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5265,  -5483,  '2',  0.00103,  0.00785,  0.00412,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5265,  -5483,  '3',  0.00103,  0.00785,  0.00412,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5265,  15265,  '1',  0.00000,  0.12889,  0.00000,  9.31,  0.00,  0.00,  1.00000,  -2.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
5266,  -5287,  '1',  0.00220,  0.01287,  0.00643,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5266,  15266,  '1',  0.00000,  0.01055,  0.00000,  113.77,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
5268,  5288,  '1',  0.00791,  0.03365,  0.01683,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5268,  15268,  '1',  0.00000,  0.02840,  0.00000,  42.25,  0.00,  0.00,  1.00000,  -2.328,  0.00000,  0.00000,  0.00000,  0.00000,  1
5269,  -5427,  '1',  0.00325,  0.02378,  0.01347,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5269,  -5445,  '1',  0.00170,  0.01248,  0.00707,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5269,  -5445,  '2',  0.00170,  0.01248,  0.00707,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5269,  15269,  '1',  0.00000,  0.03985,  0.00000,  30.12,  0.00,  0.00,  1.00000,  -2.226,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5281,  '99',  0.44224,  3.58535,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5282,  '99',  0.37989,  3.03156,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5283,  '99',  0.31046,  2.31676,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5290,  '99',  0.11906,  0.44730,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5358,  '99',  0.31853,  1.62082,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5359,  '99',  0.17093,  1.00276,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5401,  '99',  0.03454,  0.27076,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5413,  '99',  0.54433,  2.72914,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5437,  '99',  0.00885,  0.03762,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5474,  '1',  0.00513,  0.03004,  0.01500,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  6215,  '99',  0.45477,  3.75382,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  6349,  '99',  0.50757,  2.77763,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  8043,  '99',  0.05869,  0.48941,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  8070,  '99',  0.07118,  0.87056,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  8071,  '99',  0.05289,  0.62883,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5272,  -5467,  '1',  0.00108,  0.00476,  0.00222,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5272,  15272,  '1',  0.00000,  0.09946,  0.00000,  12.07,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
5273,  5339,  '1',  0.00649,  0.02763,  0.01382,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5273,  5422,  '1',  0.00204,  0.01195,  0.00597,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5273,  15273,  '1',  0.00000,  0.05333,  0.00000,  22.50,  0.00,  0.00,  1.00000,  -2.272,  0.00000,  0.00000,  0.00000,  0.00000,  1
5274,  5329,  '1',  0.00478,  0.02801,  0.01399,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5274,  5374,  '1',  0.00568,  0.02418,  0.01209,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5274,  15274,  '1',  0.00000,  0.00915,  0.00000,  131.09,  0.00,  0.00,  1.00000,  -2.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
5275,  5476,  '1',  0.01075,  0.06300,  0.03146,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5275,  15275,  '1',  0.00000,  0.10428,  0.00000,  11.51,  0.00,  0.00,  1.00000,  -2.416,  0.00000,  0.00000,  0.00000,  0.00000,  1
5276,  -5359,  '1',  0.00542,  0.03062,  0.01647,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5276,  15276,  '1',  0.00000,  0.20987,  0.00000,  5.72,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
5277,  5315,  '1',  0.00953,  0.04199,  0.01955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5277,  15277,  '1',  0.00000,  0.09562,  0.00000,  12.55,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5282,  '99',  -0.00367,  0.13636,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5283,  '99',  -0.00192,  0.10434,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5290,  '99',  0.52349,  3.37133,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5358,  '99',  0.00313,  0.07368,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5359,  '99',  0.29899,  2.81086,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5401,  '99',  0.06110,  1.48360,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5413,  '99',  0.10942,  2.01681,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6006,  '99',  0.13657,  3.57461,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6007,  '99',  0.07809,  2.30741,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6008,  '99',  0.13325,  4.16270,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6010,  '99',  0.18940,  4.84768,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6110,  '99',  -0.00891,  0.60624,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6111,  '99',  -0.00931,  0.60061,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6215,  '99',  0.01643,  1.76683,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6216,  '99',  0.03325,  3.97162,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6296,  '99',  0.21759,  4.71282,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6349,  '99',  0.02715,  0.59464,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8043,  '99',  0.08995,  2.64464,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8070,  '99',  -0.01776,  4.69023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8071,  '99',  -0.00495,  3.38858,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8087,  '99',  0.11418,  4.50475,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8088,  '99',  0.08957,  2.99787,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8155,  '99',  0.06632,  1.32797,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5283,  '99',  -0.00145,  0.08825,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5290,  '99',  0.44826,  2.85042,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5358,  '99',  0.00277,  0.06231,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5359,  '99',  0.25747,  2.37678,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5401,  '99',  0.05410,  1.25464,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5413,  '99',  0.09585,  1.70552,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6006,  '99',  0.12136,  3.02298,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6007,  '99',  0.06983,  1.95135,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6008,  '99',  0.11951,  3.52036,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6010,  '99',  0.16813,  4.09958,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6110,  '99',  -0.00654,  0.51274,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6111,  '99',  -0.00689,  0.50797,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6215,  '99',  0.01679,  1.49426,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6216,  '99',  0.03463,  3.35892,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6295,  '99',  0.23363,  4.66157,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6296,  '99',  0.19175,  3.98548,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6349,  '99',  0.02394,  0.50287,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8043,  '99',  0.08041,  2.23654,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8070,  '99',  -0.00733,  3.96676,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8071,  '99',  0.00137,  2.86588,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8087,  '99',  0.10395,  3.80968,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8088,  '99',  0.08066,  2.53529,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8155,  '99',  0.05827,  1.12301,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5290,  '99',  0.36157,  2.17774,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5358,  '99',  0.00253,  0.04765,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5359,  '99',  0.21252,  1.81663,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5401,  '99',  0.04959,  0.95949,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5413,  '99',  0.08448,  1.30416,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6006,  '99',  0.11262,  2.31189,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6007,  '99',  0.06618,  1.49239,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6008,  '99',  0.11445,  2.69241,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6009,  '99',  0.19377,  4.50530,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6010,  '99',  0.15543,  3.13522,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6110,  '99',  -0.00165,  0.39230,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6111,  '99',  -0.00195,  0.38866,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6214,  '99',  0.09615,  4.43853,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6215,  '99',  0.02262,  1.14305,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6216,  '99',  0.04846,  2.56946,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6295,  '99',  0.20922,  3.56473,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6296,  '99',  0.17276,  3.04777,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6349,  '99',  0.02160,  0.38456,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8043,  '99',  0.07614,  1.71050,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8070,  '99',  0.02033,  3.03476,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8071,  '99',  0.01979,  2.19249,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8087,  '99',  0.10444,  2.91385,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8088,  '99',  0.07829,  1.93905,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8155,  '99',  0.05192,  0.85876,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5284,  5454,  '1',  0.00377,  0.02759,  0.01564,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5284,  15284,  '1',  0.00000,  0.01448,  0.00000,  82.90,  0.00,  0.00,  1.00000,  -2.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
5287,  15287,  '1',  0.00000,  0.03072,  0.00000,  39.07,  0.00,  0.00,  1.00000,  -2.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
5288,  15288,  '1',  0.00000,  0.00592,  0.00000,  202.63,  0.00,  0.00,  1.00000,  -2.333,  0.00000,  0.00000,  0.00000,  0.00000,  1
5289,  5436,  '1',  0.00048,  0.00367,  0.00192,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5289,  5436,  '2',  0.00048,  0.00367,  0.00192,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5289,  15289,  '1',  0.00000,  0.07862,  0.00000,  15.26,  0.00,  0.00,  1.00000,  -2.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5345,  '1',  0.00613,  0.03593,  0.01794,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5358,  '99',  0.34861,  1.52056,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5359,  '99',  0.22622,  1.01558,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5401,  '99',  0.06016,  0.42137,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5413,  '99',  0.15153,  0.74204,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  6215,  '99',  0.55488,  3.61624,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  6349,  '99',  0.57258,  2.59061,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  8043,  '99',  0.10292,  0.76165,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  8070,  '99',  0.13129,  1.35558,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  8071,  '99',  0.09713,  0.97914,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5291,  5292,  '1',  0.00267,  0.01563,  0.00780,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5291,  -5429,  '1',  0.00544,  0.02400,  0.01117,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5291,  5438,  '1',  0.00699,  0.03084,  0.01436,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5291,  15291,  '1',  0.00000,  0.03133,  0.00000,  38.30,  0.00,  0.00,  1.00000,  -2.291,  0.00000,  0.00000,  0.00000,  0.00000,  1
5292,  5312,  '1',  0.00400,  0.01704,  0.00852,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5292,  15292,  '1',  0.00000,  0.00721,  0.00000,  166.51,  0.00,  0.00,  1.00000,  -2.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
5294,  15294,  '1',  0.00000,  0.01731,  0.00000,  69.31,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
5296,  5295,  '1',  0.00014,  0.00709,  0.00000,  1233.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5297,  5295,  '1',  0.00085,  0.06248,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5298,  5295,  '1',  0.00015,  0.01082,  0.00000,  525.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5299,  5295,  '1',  0.00030,  0.02227,  0.00000,  524.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5300,  5295,  '1',  0.00025,  0.01848,  0.00000,  519.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5301,  5295,  '1',  0.00058,  0.03088,  0.00000,  403.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5295,  '1',  0.00030,  0.01763,  0.00000,  1123.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5295,  '1',  0.00017,  0.01315,  0.00000,  1117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5295,  -5304,  '1',  0.00011,  0.00134,  0.08928,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5295,  5444,  '1',  0.00069,  0.01404,  0.97894,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5296,  5400,  '1',  0.00214,  0.01566,  0.00887,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5296,  15296,  '1',  0.00000,  0.01531,  0.00000,  78.40,  0.00,  0.00,  1.00000,  -2.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
5305,  5304,  '1',  0.00014,  0.01047,  0.00000,  1239.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5305,  15305,  '1',  0.00000,  0.01275,  0.00000,  94.09,  0.00,  0.00,  1.00000,  -2.246,  0.00000,  0.00000,  0.00000,  0.00000,  1
5306,  15306,  '1',  0.00000,  0.00681,  0.00000,  176.31,  0.00,  0.00,  1.00000,  -2.270,  0.00000,  0.00000,  0.00000,  0.00000,  1
5307,  5341,  '1',  0.00111,  0.00847,  0.00445,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5307,  5341,  '2',  0.00111,  0.00847,  0.00445,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5307,  15307,  '1',  0.00000,  0.02346,  0.00000,  51.15,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
5308,  -5351,  '1',  0.00160,  0.01174,  0.00665,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5308,  -5351,  '2',  0.00160,  0.01174,  0.00665,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5308,  15308,  '1',  0.00000,  0.00983,  0.00000,  122.03,  0.00,  0.00,  1.00000,  -2.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
5309,  15309,  '1',  0.00000,  0.08932,  0.00000,  13.44,  0.00,  0.00,  1.00000,  -2.277,  0.00000,  0.00000,  0.00000,  0.00000,  1
5310,  5339,  '1',  0.00596,  0.02626,  0.01222,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5310,  5379,  '1',  0.00162,  0.00712,  0.00331,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5310,  5438,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5310,  15310,  '1',  0.00000,  0.01897,  0.00000,  63.25,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5311,  15311,  '1',  0.00000,  0.01826,  0.00000,  65.70,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5312,  15312,  '1',  0.00000,  0.04947,  0.00000,  24.26,  0.00,  0.00,  1.00000,  -2.292,  0.00000,  0.00000,  0.00000,  0.00000,  1
5313,  15313,  '1',  0.00000,  0.01282,  0.00000,  93.57,  0.00,  0.00,  1.00000,  -2.234,  0.00000,  0.00000,  0.00000,  0.00000,  1
5315,  15315,  '1',  0.00000,  0.08030,  0.00000,  14.94,  0.00,  0.00,  1.00000,  -2.288,  0.00000,  0.00000,  0.00000,  0.00000,  1
5316,  5354,  '1',  0.00517,  0.02278,  0.01061,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5316,  15316,  '1',  0.00000,  0.03800,  0.00000,  31.58,  0.00,  0.00,  1.00000,  -2.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5320,  '99',  -0.02040,  0.99972,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5321,  '99',  -0.02426,  0.86516,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5401,  '99',  0.00007,  0.02655,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5321,  '99',  -0.01791,  0.95647,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5401,  '99',  0.00035,  0.02934,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5401,  '99',  0.00011,  0.02540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  5322,  '1',  0.00012,  0.01249,  0.00000,  1334.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  5322,  '2',  0.00012,  0.01249,  0.00000,  1334.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5322,  '1',  0.00037,  0.02069,  0.00000,  952.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5322,  '1',  0.00022,  0.02070,  0.00000,  945.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5322,  '1',  0.00014,  0.00711,  0.00000,  953.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5322,  5384,  '1',  0.00031,  0.00376,  0.24969,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5322,  -5448,  '1',  0.00014,  0.00164,  0.10912,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  -5376,  '1',  0.00121,  0.00887,  0.00503,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  -5376,  '2',  0.00121,  0.00887,  0.00503,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  5425,  '1',  0.00265,  0.02018,  0.01059,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  5425,  '2',  0.00265,  0.02018,  0.01059,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  15323,  '1',  0.00000,  0.00938,  0.00000,  127.99,  0.00,  0.00,  1.00000,  -2.253,  0.00000,  0.00000,  0.00000,  0.00000,  1
5327,  15327,  '1',  0.00000,  0.00559,  0.00000,  214.85,  0.00,  0.00,  1.00000,  -2.417,  0.00000,  0.00000,  0.00000,  0.00000,  1
5329,  15329,  '1',  0.00000,  0.10205,  0.00000,  11.76,  0.00,  0.00,  1.00000,  -2.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
5330,  5433,  '1',  0.00293,  0.02226,  0.01169,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5330,  15330,  '1',  0.00000,  0.00565,  0.00000,  212.48,  0.00,  0.00,  1.00000,  -2.263,  0.00000,  0.00000,  0.00000,  0.00000,  1
5331,  -5400,  '1',  0.00473,  0.02774,  0.01385,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5331,  -5450,  '1',  0.00779,  0.03434,  0.01599,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5331,  15331,  '1',  0.00000,  0.01596,  0.00000,  75.19,  0.00,  0.00,  1.00000,  -2.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
5332,  -5429,  '1',  0.00313,  0.01379,  0.00642,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5332,  15332,  '1',  0.00000,  0.03771,  0.00000,  31.83,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
5333,  -5427,  '1',  0.00478,  0.03636,  0.01909,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5333,  -5427,  '2',  0.00478,  0.03636,  0.01909,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5333,  15333,  '1',  0.00000,  0.01126,  0.00000,  106.58,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5335,  5372,  '1',  0.00458,  0.02019,  0.00940,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5335,  5425,  '1',  0.00232,  0.01697,  0.00961,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5335,  15335,  '1',  0.00000,  0.04292,  0.00000,  27.96,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5336,  -5351,  '1',  0.00118,  0.00899,  0.00472,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5336,  -5351,  '2',  0.00118,  0.00899,  0.00472,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5336,  -5351,  '3',  0.00118,  0.00899,  0.00472,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5336,  15336,  '1',  0.00000,  0.00650,  0.00000,  184.65,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
5338,  5401,  '99',  0.00342,  0.04231,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5338,  -5481,  '1',  0.00337,  0.02561,  0.01345,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5338,  -5481,  '2',  0.00337,  0.02561,  0.01345,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5339,  15339,  '1',  0.00000,  0.01243,  0.00000,  96.51,  0.00,  0.00,  1.00000,  -2.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
5340,  5462,  '1',  0.00437,  0.02559,  0.01278,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5340,  5467,  '1',  0.00082,  0.00348,  0.00174,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5340,  15340,  '1',  0.00000,  0.01262,  0.00000,  95.12,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
5342,  5341,  '1',  0.01300,  0.13000,  0.00000,  49.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5343,  5341,  '1',  0.00091,  0.04835,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  -5422,  '1',  0.00126,  0.00925,  0.00524,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  -5422,  '2',  0.00126,  0.00925,  0.00524,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  5465,  '1',  0.00307,  0.02252,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  5465,  '2',  0.00307,  0.02252,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  5465,  '3',  0.00307,  0.02252,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  5465,  '4',  0.00307,  0.02252,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  15341,  '1',  0.00000,  0.03298,  0.00000,  36.39,  0.00,  0.00,  1.00000,  -2.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
5344,  -5372,  '1',  0.00186,  0.00821,  0.00382,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5344,  5482,  '1',  0.00385,  0.01695,  0.00789,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5344,  15344,  '1',  0.00000,  0.02629,  0.00000,  45.64,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5345,  15345,  '1',  0.00000,  0.01182,  0.00000,  101.55,  0.00,  0.00,  1.00000,  -2.335,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  -5375,  '1',  0.00103,  0.00605,  0.00302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  5441,  '1',  0.00168,  0.01277,  0.00670,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  5441,  '2',  0.00168,  0.01277,  0.00670,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  -5443,  '1',  0.00070,  0.00512,  0.00290,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  -5443,  '2',  0.00070,  0.00512,  0.00290,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  15346,  '1',  0.00000,  0.02863,  0.00000,  41.92,  0.00,  0.00,  1.00000,  -2.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
5348,  5355,  '1',  0.00810,  0.03570,  0.01662,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5348,  15348,  '1',  0.00000,  0.06078,  0.00000,  19.74,  0.00,  0.00,  1.00000,  -2.287,  0.00000,  0.00000,  0.00000,  0.00000,  1
5349,  5462,  '1',  0.00235,  0.01326,  0.00713,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5349,  15349,  '1',  0.00000,  0.12694,  0.00000,  9.45,  0.00,  0.00,  1.00000,  -2.257,  0.00000,  0.00000,  0.00000,  0.00000,  1
5351,  5350,  '1',  0.00008,  0.00906,  0.00000,  1258.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5351,  5350,  '2',  0.00008,  0.00906,  0.00000,  1258.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5350,  5448,  '1',  0.00061,  0.00734,  0.48762,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5350,  5464,  '1',  0.00053,  0.00645,  0.42860,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5351,  5431,  '1',  0.00463,  0.02714,  0.01355,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5351,  15351,  '1',  0.00000,  0.02228,  0.00000,  53.86,  0.00,  0.00,  1.00000,  -2.246,  0.00000,  0.00000,  0.00000,  0.00000,  1
5352,  15352,  '1',  0.00000,  0.00649,  0.00000,  184.97,  0.00,  0.00,  1.00000,  -2.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
5353,  -5376,  '1',  0.00100,  0.00700,  0.00500,  350.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5353,  -5376,  '2',  0.00100,  0.00700,  0.00500,  350.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5353,  5468,  '1',  0.00184,  0.01402,  0.00736,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5353,  15353,  '1',  0.00000,  0.02612,  0.00000,  45.94,  0.00,  0.00,  1.00000,  -2.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
5354,  15354,  '1',  0.00000,  0.02275,  0.00000,  52.76,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5355,  5445,  '1',  0.00332,  0.02526,  0.01326,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5355,  5445,  '2',  0.00332,  0.02526,  0.01326,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5355,  15355,  '1',  0.00000,  0.01285,  0.00000,  93.37,  0.00,  0.00,  1.00000,  -2.248,  0.00000,  0.00000,  0.00000,  0.00000,  1
5356,  -5386,  '1',  0.00100,  0.00567,  0.00305,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5356,  5431,  '1',  0.00571,  0.03230,  0.01737,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5356,  15356,  '1',  0.00000,  0.16400,  0.00000,  7.32,  0.00,  0.00,  1.00000,  -2.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
5357,  5386,  '1',  0.00324,  0.02375,  0.01346,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5357,  15357,  '1',  0.00000,  0.00896,  0.00000,  133.93,  0.00,  0.00,  1.00000,  -2.251,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  5359,  '99',  0.00030,  0.01803,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  5358,  '1',  0.00015,  0.01120,  0.00000,  1333.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  5401,  '99',  0.07621,  0.67466,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  5413,  '99',  0.11562,  0.91627,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6006,  '99',  0.17877,  1.62588,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6007,  '99',  0.11081,  1.04984,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6008,  '99',  0.19642,  1.89421,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6009,  '99',  0.33026,  3.16955,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6010,  '99',  0.24435,  2.20479,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6110,  '99',  0.01569,  0.27679,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6111,  '99',  0.01533,  0.27423,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6214,  '99',  0.25853,  3.12664,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6215,  '99',  0.06507,  0.80529,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6216,  '99',  0.14459,  1.81032,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6257,  '99',  0.41885,  3.91051,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6260,  '99',  0.40650,  3.53622,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6295,  '99',  0.30074,  2.50545,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6296,  '99',  0.25281,  2.14237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6349,  '99',  0.03176,  0.27032,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8043,  '99',  0.12720,  1.20325,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8070,  '99',  0.14474,  2.13973,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8071,  '99',  0.10816,  1.54565,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8087,  '99',  0.19887,  2.05084,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8088,  '99',  0.13854,  1.36437,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8155,  '99',  0.00037,  0.00741,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  5401,  '99',  0.03772,  0.38834,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  5413,  '99',  0.41531,  2.50867,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  6110,  '99',  0.43186,  4.90602,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  6111,  '99',  0.42394,  4.86084,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  6215,  '99',  0.30391,  3.32525,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  6349,  '99',  0.37502,  2.38243,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  8043,  '99',  0.06284,  0.70166,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  8070,  '99',  0.06433,  1.24667,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  8071,  '99',  0.04857,  0.90057,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5361,  5362,  '99',  0.00018,  0.01755,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5361,  '1',  0.00014,  0.00948,  0.00000,  798.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5361,  '1',  0.00026,  0.01973,  0.00000,  787.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5361,  '1',  0.00038,  0.02244,  0.00000,  795.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5367,  5361,  '1',  0.00031,  0.02178,  0.00000,  809.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5368,  5361,  '1',  0.00022,  0.01449,  0.00000,  798.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5369,  5361,  '1',  0.00041,  0.02362,  0.00000,  796.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5370,  15370,  '1',  0.00000,  0.02515,  0.00000,  47.71,  0.00,  0.00,  1.00000,  -2.259,  0.00000,  0.00000,  0.00000,  0.00000,  1
5371,  15371,  '1',  0.00000,  0.01252,  0.00000,  95.84,  0.00,  0.00,  1.00000,  -2.252,  0.00000,  0.00000,  0.00000,  0.00000,  1
5372,  15372,  '1',  0.00000,  0.01196,  0.00000,  100.33,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
5373,  5433,  '1',  0.00240,  0.01407,  0.00702,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5373,  15373,  '1',  0.00000,  0.03095,  0.00000,  38.77,  0.00,  0.00,  1.00000,  -2.293,  0.00000,  0.00000,  0.00000,  0.00000,  1
5374,  -5385,  '1',  0.00128,  0.00939,  0.00532,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5374,  -5385,  '2',  0.00128,  0.00939,  0.00532,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5374,  -5385,  '3',  0.00128,  0.00939,  0.00532,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5374,  15374,  '1',  0.00000,  0.00629,  0.00000,  190.82,  0.00,  0.00,  1.00000,  -2.249,  0.00000,  0.00000,  0.00000,  0.00000,  1
5375,  15375,  '1',  0.00000,  0.01738,  0.00000,  69.05,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5376,  15376,  '1',  0.00000,  0.01553,  0.00000,  77.28,  0.00,  0.00,  1.00000,  -2.262,  0.00000,  0.00000,  0.00000,  0.00000,  1
5379,  5442,  '1',  0.00383,  0.02248,  0.01122,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5379,  15379,  '1',  0.00000,  0.01415,  0.00000,  84.80,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5381,  5380,  '1',  0.00015,  0.00982,  0.00000,  1057.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  5380,  '1',  0.00021,  0.01436,  0.00000,  786.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  5380,  '1',  0.00023,  0.01636,  0.00000,  787.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5380,  5384,  '1',  0.00026,  0.00590,  0.51266,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5381,  5439,  '1',  0.00275,  0.02093,  0.01099,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5381,  5439,  '2',  0.00275,  0.02093,  0.01099,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5381,  15381,  '1',  0.00000,  0.00620,  0.00000,  193.56,  0.00,  0.00,  1.00000,  -2.214,  0.00000,  0.00000,  0.00000,  0.00000,  1
5385,  5384,  '1',  0.00004,  0.00492,  0.00000,  1346.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5385,  5384,  '2',  0.00004,  0.00492,  0.00000,  1346.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5385,  15385,  '1',  0.00000,  0.01318,  0.00000,  91.03,  0.00,  0.00,  1.00000,  -2.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
5386,  15386,  '1',  0.00000,  0.00489,  0.00000,  245.46,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
5387,  5429,  '1',  0.00362,  0.01597,  0.00743,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5387,  -5469,  '1',  0.00095,  0.00722,  0.00379,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5387,  15387,  '1',  0.00000,  0.01895,  0.00000,  63.34,  0.00,  0.00,  1.00000,  -2.303,  0.00000,  0.00000,  0.00000,  0.00000,  1
5400,  15400,  '1',  0.00000,  0.07216,  0.00000,  16.63,  0.00,  0.00,  1.00000,  -2.260,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  5413,  '99',  0.12749,  1.29408,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  6110,  '99',  0.06975,  2.39596,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  6111,  '99',  0.06719,  2.37378,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  6215,  '99',  0.06436,  1.52578,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  6216,  '99',  0.14149,  3.42986,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  6349,  '99',  0.11516,  1.14263,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  8043,  '99',  0.00995,  0.18409,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  8070,  '99',  0.00531,  0.32665,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  8071,  '99',  0.00438,  0.23598,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  8155,  '99',  0.21151,  2.95525,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5408,  5421,  '1',  0.00543,  0.02392,  0.01113,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5408,  15408,  '1',  0.00000,  0.06230,  0.00000,  19.26,  0.00,  0.00,  1.00000,  -2.289,  0.00000,  0.00000,  0.00000,  0.00000,  1
5409,  5447,  '1',  0.00189,  0.01068,  0.00574,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5409,  15409,  '1',  0.00000,  0.09441,  0.00000,  12.71,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
5412,  15412,  '1',  0.00000,  0.01149,  0.00000,  104.47,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5415,  5413,  '1',  0.00043,  0.03186,  0.00000,  561.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5416,  5413,  '1',  0.00034,  0.03222,  0.00000,  559.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5417,  5413,  '1',  0.00024,  0.02840,  0.00000,  574.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5418,  5413,  '1',  0.00058,  0.02748,  0.00000,  551.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5419,  5413,  '1',  0.00029,  0.01611,  0.00000,  561.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  5472,  '99',  0.36616,  2.30524,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  6110,  '99',  0.14168,  2.99528,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  6111,  '99',  0.13797,  2.96760,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  6214,  '99',  0.10950,  2.11060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  6215,  '99',  0.02718,  0.54357,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  6216,  '99',  0.05996,  1.22193,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  6349,  '99',  0.06220,  0.52715,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  8043,  '99',  0.21237,  2.33364,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  8070,  '99',  0.21991,  4.14666,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  8071,  '99',  0.16585,  2.99548,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5420,  15420,  '1',  0.00000,  0.00812,  0.00000,  147.76,  0.00,  0.00,  1.00000,  -2.258,  0.00000,  0.00000,  0.00000,  0.00000,  1
5421,  15421,  '1',  0.00000,  0.08624,  0.00000,  13.92,  0.00,  0.00,  1.00000,  -2.302,  0.00000,  0.00000,  0.00000,  0.00000,  1
5423,  5422,  '1',  0.00234,  0.09836,  0.00000,  94.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5424,  5422,  '1',  0.01300,  0.13000,  0.00000,  77.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5422,  15422,  '1',  0.00000,  1.16031,  0.00000,  1.03,  0.00,  0.00,  1.00000,  -2.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
5425,  15425,  '1',  0.00000,  0.00688,  0.00000,  174.48,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
5426,  15426,  '1',  0.00000,  0.02505,  0.00000,  47.91,  0.00,  0.00,  1.00000,  -2.305,  0.00000,  0.00000,  0.00000,  0.00000,  1
5427,  15427,  '1',  0.00000,  0.04181,  0.00000,  28.70,  0.00,  0.00,  1.00000,  -2.266,  0.00000,  0.00000,  0.00000,  0.00000,  1
5428,  15428,  '1',  0.00000,  0.04360,  0.00000,  27.52,  0.00,  0.00,  1.00000,  -2.256,  0.00000,  0.00000,  0.00000,  0.00000,  1
5429,  15429,  '1',  0.00000,  0.01463,  0.00000,  82.02,  0.00,  0.00,  1.00000,  -2.300,  0.00000,  0.00000,  0.00000,  0.00000,  1
5431,  15431,  '1',  0.00000,  0.01842,  0.00000,  65.14,  0.00,  0.00,  1.00000,  -2.265,  0.00000,  0.00000,  0.00000,  0.00000,  1
5433,  15433,  '1',  0.00000,  0.03788,  0.00000,  31.68,  0.00,  0.00,  1.00000,  -2.280,  0.00000,  0.00000,  0.00000,  0.00000,  1
5434,  15434,  '1',  0.00000,  0.01339,  0.00000,  89.65,  0.00,  0.00,  1.00000,  -2.296,  0.00000,  0.00000,  0.00000,  0.00000,  1
5436,  15436,  '1',  0.00000,  0.32856,  0.00000,  3.65,  0.00,  0.00,  1.00000,  -2.271,  0.00000,  0.00000,  0.00000,  0.00000,  1
5438,  15438,  '1',  0.00000,  0.14954,  0.00000,  8.02,  0.00,  0.00,  1.00000,  -2.282,  0.00000,  0.00000,  0.00000,  0.00000,  1
5439,  15439,  '1',  0.00000,  0.02512,  0.00000,  47.77,  0.00,  0.00,  1.00000,  -2.235,  0.00000,  0.00000,  0.00000,  0.00000,  1
5440,  15440,  '1',  0.00000,  0.01243,  0.00000,  96.57,  0.00,  0.00,  1.00000,  -2.283,  0.00000,  0.00000,  0.00000,  0.00000,  1
5441,  15441,  '1',  0.00000,  0.00827,  0.00000,  145.08,  0.00,  0.00,  1.00000,  -2.274,  0.00000,  0.00000,  0.00000,  0.00000,  1
5442,  15442,  '1',  0.00000,  0.00848,  0.00000,  141.43,  0.00,  0.00,  1.00000,  -2.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
5443,  5469,  '1',  0.00205,  0.00902,  0.00420,  380.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5443,  15443,  '1',  0.00000,  0.02818,  0.00000,  42.59,  0.00,  0.00,  1.00000,  -2.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
5445,  5444,  '1',  0.00020,  0.01571,  0.00000,  1266.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5447,  15447,  '1',  0.00000,  0.03430,  0.00000,  34.99,  0.00,  0.00,  1.00000,  -2.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
5449,  5448,  '1',  0.00007,  0.00805,  0.00000,  1267.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5448,  5479,  '1',  0.00039,  0.00471,  0.31303,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5449,  15449,  '1',  0.00000,  0.00880,  0.00000,  136.31,  0.00,  0.00,  1.00000,  -2.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
5450,  15450,  '1',  0.00000,  0.00478,  0.00000,  251.10,  0.00,  0.00,  1.00000,  -2.345,  0.00000,  0.00000,  0.00000,  0.00000,  1
5453,  15453,  '1',  0.00000,  0.01477,  0.00000,  81.22,  0.00,  0.00,  1.00000,  -2.258,  0.00000,  0.00000,  0.00000,  0.00000,  1
5454,  15454,  '1',  0.00000,  0.01814,  0.00000,  66.16,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
5457,  15457,  '1',  0.00000,  0.10573,  0.00000,  11.35,  0.00,  0.00,  1.00000,  -2.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
5462,  15462,  '1',  0.00000,  0.02038,  0.00000,  58.88,  0.00,  0.00,  1.00000,  -2.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
5463,  5478,  '1',  0.00106,  0.00601,  0.00323,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5463,  15463,  '1',  0.00000,  0.01751,  0.00000,  68.53,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5465,  5464,  '1',  0.00008,  0.00976,  0.00000,  1284.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5465,  15465,  '1',  0.00000,  0.01042,  0.00000,  115.12,  0.00,  0.00,  1.00000,  -2.245,  0.00000,  0.00000,  0.00000,  0.00000,  1
5467,  5482,  '1',  0.00166,  0.00971,  0.00485,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5467,  15467,  '1',  0.00000,  0.21071,  0.00000,  5.70,  0.00,  0.00,  1.00000,  -2.279,  0.00000,  0.00000,  0.00000,  0.00000,  1
5468,  15468,  '1',  0.00000,  0.04842,  0.00000,  24.78,  0.00,  0.00,  1.00000,  -2.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
5469,  15469,  '1',  0.00000,  0.03053,  0.00000,  39.31,  0.00,  0.00,  1.00000,  -2.295,  0.00000,  0.00000,  0.00000,  0.00000,  1
5474,  15474,  '1',  0.00000,  0.41264,  0.00000,  2.91,  0.00,  0.00,  1.00000,  -2.397,  0.00000,  0.00000,  0.00000,  0.00000,  1
5475,  15475,  '1',  0.00000,  0.58377,  0.00000,  2.06,  0.00,  0.00,  1.00000,  -2.273,  0.00000,  0.00000,  0.00000,  0.00000,  1
5476,  15476,  '1',  0.00000,  0.02208,  0.00000,  54.34,  0.00,  0.00,  1.00000,  -2.387,  0.00000,  0.00000,  0.00000,  0.00000,  1
5478,  15478,  '1',  0.00000,  0.02005,  0.00000,  59.86,  0.00,  0.00,  1.00000,  -2.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
5480,  5479,  '1',  0.00031,  0.01505,  0.00000,  961.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5480,  15480,  '1',  0.00000,  0.00744,  0.00000,  161.33,  0.00,  0.00,  1.00000,  -2.239,  0.00000,  0.00000,  0.00000,  0.00000,  1
5481,  15481,  '1',  0.00000,  0.00777,  0.00000,  154.43,  0.00,  0.00,  1.00000,  -2.286,  0.00000,  0.00000,  0.00000,  0.00000,  1
5482,  15482,  '1',  0.00000,  0.01712,  0.00000,  70.09,  0.00,  0.00,  1.00000,  -2.284,  0.00000,  0.00000,  0.00000,  0.00000,  1
5483,  15483,  '1',  0.00000,  0.02645,  0.00000,  45.36,  0.00,  0.00,  1.00000,  -2.261,  0.00000,  0.00000,  0.00000,  0.00000,  1
5485,  15485,  '1',  0.00000,  0.26597,  0.00000,  4.51,  0.00,  0.00,  1.00000,  -2.190,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6007,  '99',  0.00009,  0.06648,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6008,  '99',  -0.00006,  0.11993,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6009,  '99',  0.00001,  0.20069,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6010,  '99',  0.00092,  0.13970,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6042,  '99',  0.03326,  4.05671,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6078,  '99',  0.09796,  3.50160,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6079,  '99',  0.05028,  1.63040,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6080,  '99',  0.05574,  2.22619,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6106,  '99',  -0.00821,  1.21931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6110,  '99',  0.01116,  0.34390,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6111,  '99',  0.01078,  0.34072,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6214,  '99',  0.23095,  4.91592,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6215,  '99',  0.05710,  1.26605,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6216,  '99',  0.12572,  2.84602,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6257,  '99',  0.00276,  0.57089,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6258,  '99',  0.01324,  1.08807,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6260,  '99',  0.00650,  0.51666,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6295,  '99',  0.00368,  0.27053,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6296,  '99',  0.00268,  0.23128,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6297,  '99',  0.00538,  0.62921,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6349,  '99',  0.01411,  0.17998,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  8087,  '99',  0.19037,  2.59408,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  8088,  '99',  0.13452,  1.72596,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  8155,  '99',  0.10538,  0.94155,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6008,  '99',  -0.00037,  0.07740,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6009,  '99',  -0.00056,  0.12953,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6010,  '99',  0.00020,  0.09017,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6042,  '99',  0.01006,  2.61827,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6078,  '99',  0.05338,  2.26018,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6079,  '99',  0.02786,  1.05239,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6080,  '99',  0.02972,  1.43693,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6106,  '99',  -0.00873,  0.78691,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6110,  '99',  0.00624,  0.22198,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6111,  '99',  0.00600,  0.21993,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6214,  '99',  0.13523,  3.17335,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6215,  '99',  0.03329,  0.81726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6216,  '99',  0.07313,  1.83716,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6257,  '99',  0.00018,  0.36846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6258,  '99',  0.00549,  0.70227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6260,  '99',  0.00274,  0.33347,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6295,  '99',  0.00161,  0.17461,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6296,  '99',  0.00108,  0.14927,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6297,  '99',  0.00170,  0.40610,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6303,  '99',  0.25128,  4.47100,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6349,  '99',  0.00860,  0.11620,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  8087,  '99',  0.11557,  1.67473,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  8088,  '99',  0.08197,  1.11430,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  8155,  '99',  0.06537,  0.60797,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6009,  '99',  -0.00144,  0.23366,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6010,  '99',  0.00006,  0.16265,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6042,  '99',  0.00949,  4.72324,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6078,  '99',  0.08882,  4.07742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6079,  '99',  0.04679,  1.89855,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6080,  '99',  0.04886,  2.59223,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6106,  '99',  -0.01835,  1.41952,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6110,  '99',  0.01052,  0.40047,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6111,  '99',  0.01010,  0.39676,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6215,  '99',  0.05736,  1.47440,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6216,  '99',  0.12586,  3.31437,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6257,  '99',  -0.00090,  0.66468,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6258,  '99',  0.00757,  1.26687,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6260,  '99',  0.00385,  0.60156,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6295,  '99',  0.00233,  0.31499,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6296,  '99',  0.00146,  0.26928,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6297,  '99',  0.00172,  0.73259,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6349,  '99',  0.01513,  0.20964,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  8087,  '99',  0.20295,  3.02151,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  8088,  '99',  0.14418,  2.01041,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  8155,  '99',  0.11591,  1.09696,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6010,  '99',  0.00024,  0.27218,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6079,  '99',  0.07988,  3.17693,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6080,  '99',  0.08392,  4.33772,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6106,  '99',  -0.02952,  2.37539,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6110,  '99',  0.01793,  0.67012,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6111,  '99',  0.01723,  0.66392,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6215,  '99',  0.09721,  2.46717,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6257,  '99',  -0.00095,  1.11225,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6258,  '99',  0.01373,  2.11994,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6260,  '99',  0.00694,  1.00663,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6295,  '99',  0.00417,  0.52709,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6296,  '99',  0.00266,  0.45061,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6297,  '99',  0.00350,  1.22589,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6349,  '99',  0.02549,  0.35079,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  8088,  '99',  0.24294,  3.36403,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  8155,  '99',  0.19487,  1.83552,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6078,  '99',  0.13695,  4.74870,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6079,  '99',  0.07009,  2.21107,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6080,  '99',  0.07820,  3.01907,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6106,  '99',  -0.00971,  1.65363,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6110,  '99',  0.01554,  0.46638,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6111,  '99',  0.01502,  0.46207,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6215,  '99',  0.07892,  1.71693,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6216,  '99',  0.17382,  3.85959,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6257,  '99',  0.00441,  0.77423,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6258,  '99',  0.01923,  1.47561,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6260,  '99',  0.00942,  0.70068,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6295,  '99',  0.00531,  0.36688,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6296,  '99',  0.00391,  0.31365,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6297,  '99',  0.00803,  0.85332,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6349,  '99',  0.01935,  0.24407,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  8087,  '99',  0.26121,  3.51783,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  8088,  '99',  0.18445,  2.34057,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  8155,  '99',  0.14402,  1.27680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6069,  '99',  -0.00108,  3.11787,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6071,  '99',  -0.01432,  2.47351,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6073,  '99',  -0.01321,  4.14667,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6074,  '99',  0.01314,  4.11125,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6215,  '99',  0.09534,  4.08115,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6257,  '99',  -0.01805,  0.77719,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6258,  '99',  -0.02353,  1.48156,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6260,  '99',  -0.01088,  0.70351,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6295,  '99',  -0.00788,  1.03178,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6296,  '99',  -0.00850,  0.88203,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6297,  '99',  -0.03046,  2.39949,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6303,  '99',  0.06266,  3.75497,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6042,  6349,  '99',  0.00122,  0.05057,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6070,  '99',  -0.00253,  0.29088,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6071,  '99',  -0.00097,  0.09525,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6072,  '99',  -0.00308,  0.23899,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6073,  '99',  -0.00120,  0.15967,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6074,  '99',  -0.00018,  0.15831,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6145,  '99',  0.04798,  1.33323,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6146,  '99',  0.04472,  1.28405,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6147,  '99',  0.03817,  1.11330,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6148,  '99',  0.02393,  0.68154,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6149,  '99',  0.01037,  0.35349,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6164,  '99',  0.00721,  0.54417,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6165,  '99',  0.01116,  0.60643,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6166,  '99',  0.00361,  0.25529,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6167,  '99',  0.00656,  0.47664,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6214,  '99',  0.17358,  4.48418,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6215,  '99',  0.04253,  1.15484,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6216,  '99',  0.09321,  2.59601,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6243,  '99',  0.16848,  2.95175,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6244,  '99',  0.14824,  2.49821,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6245,  '99',  0.12634,  2.11053,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6246,  '99',  0.06526,  1.08501,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6247,  '99',  0.08048,  1.32303,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6248,  '99',  0.14671,  2.66965,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6249,  '99',  0.24277,  3.86193,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6257,  '99',  0.07753,  2.49174,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6258,  '99',  0.18261,  4.74812,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6260,  '99',  0.08765,  2.25457,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6295,  '99',  0.14300,  2.78373,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6296,  '99',  0.11749,  2.38000,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6302,  '99',  0.01909,  0.57035,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6303,  '99',  0.00652,  0.19337,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6304,  '99',  0.01647,  0.47906,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6305,  '99',  0.02134,  0.57717,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6349,  '99',  0.01296,  0.16896,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  7046,  '99',  0.08427,  3.25627,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  7406,  '99',  0.11125,  1.12583,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6071,  '99',  -0.00326,  0.23076,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6072,  '99',  -0.00976,  0.57900,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6073,  '99',  -0.00446,  0.38686,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6074,  '99',  -0.00197,  0.38357,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6145,  '99',  0.10339,  3.23070,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6146,  '99',  0.09596,  3.11150,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6147,  '99',  0.08173,  2.69775,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6148,  '99',  0.05140,  1.65151,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6149,  '99',  0.02170,  0.85656,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6164,  '99',  0.01222,  1.31852,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6165,  '99',  0.02118,  1.46940,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6166,  '99',  0.00627,  0.61856,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6167,  '99',  0.01128,  1.15490,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6215,  '99',  0.09191,  2.79844,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6246,  '99',  0.14765,  2.62946,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6247,  '99',  0.18222,  3.20630,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6302,  '99',  0.04076,  1.38206,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6303,  '99',  0.01393,  0.46857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6304,  '99',  0.03529,  1.16086,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6305,  '99',  0.04614,  1.39860,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6349,  '99',  0.02978,  0.40950,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  7406,  '99',  0.25868,  2.72881,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6072,  '99',  -0.00347,  0.18958,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6073,  '99',  -0.00164,  0.12667,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6074,  '99',  -0.00083,  0.12560,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6145,  '99',  0.03231,  1.05790,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6146,  '99',  0.02993,  1.01887,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6147,  '99',  0.02547,  0.88338,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6148,  '99',  0.01604,  0.54079,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6149,  '99',  0.00670,  0.28048,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6164,  '99',  0.00337,  0.43174,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6165,  '99',  0.00623,  0.48115,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6166,  '99',  0.00176,  0.20254,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6167,  '99',  0.00314,  0.37816,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6214,  '99',  0.11834,  3.55820,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6215,  '99',  0.02876,  0.91636,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6216,  '99',  0.06273,  2.05991,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6243,  '99',  0.12092,  2.34245,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6244,  '99',  0.10681,  1.98255,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6245,  '99',  0.09112,  1.67490,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6246,  '99',  0.04709,  0.86106,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6247,  '99',  0.05813,  1.04995,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6248,  '99',  0.10486,  2.11856,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6249,  '99',  0.17592,  3.06484,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6257,  '99',  0.05075,  1.97712,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6258,  '99',  0.12437,  3.76763,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6260,  '99',  0.05980,  1.78901,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6295,  '99',  0.10143,  2.20904,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6296,  '99',  0.08293,  1.88864,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6302,  '99',  0.01269,  0.45256,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6303,  '99',  0.00434,  0.15343,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6304,  '99',  0.01100,  0.38013,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6305,  '99',  0.01444,  0.45798,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6349,  '99',  0.00956,  0.13410,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  7046,  '99',  0.05279,  2.58367,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  7406,  '99',  0.08340,  0.89364,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6073,  '99',  -0.00500,  0.31783,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6074,  '99',  -0.00294,  0.31514,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6145,  '99',  0.07381,  2.65476,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6146,  '99',  0.06811,  2.55681,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6147,  '99',  0.05785,  2.21680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6148,  '99',  0.03654,  1.35709,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6149,  '99',  0.01488,  0.70384,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6164,  '99',  0.00549,  1.08336,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6165,  '99',  0.01234,  1.20736,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6166,  '99',  0.00302,  0.50824,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6167,  '99',  0.00529,  0.94893,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6215,  '99',  0.06587,  2.29957,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6244,  '99',  0.25440,  4.97544,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6245,  '99',  0.21713,  4.20336,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6246,  '99',  0.11225,  2.16092,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6247,  '99',  0.13866,  2.63499,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6257,  '99',  0.11377,  4.96142,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6260,  '99',  0.13776,  4.48947,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6296,  '99',  0.19512,  4.73962,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6302,  '99',  0.02872,  1.13567,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6303,  '99',  0.00983,  0.38503,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6304,  '99',  0.02499,  0.95391,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6305,  '99',  0.03309,  1.14928,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6349,  '99',  0.02306,  0.33656,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  7406,  '99',  0.20312,  2.24294,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6074,  '99',  -0.00084,  0.21055,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6145,  '99',  0.05878,  1.77334,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6146,  '99',  0.05463,  1.70791,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6147,  '99',  0.04656,  1.48080,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6148,  '99',  0.02925,  0.90652,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6149,  '99',  0.01245,  0.47017,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6164,  '99',  0.00753,  0.72376,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6165,  '99',  0.01255,  0.80657,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6166,  '99',  0.00383,  0.33954,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6167,  '99',  0.00692,  0.63394,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6215,  '99',  0.05221,  1.53607,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6216,  '99',  0.11416,  3.45297,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6243,  '99',  0.21293,  3.92638,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6244,  '99',  0.18771,  3.32310,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6245,  '99',  0.16006,  2.80742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6246,  '99',  0.08270,  1.44328,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6247,  '99',  0.10204,  1.75990,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6248,  '99',  0.18503,  3.55111,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6257,  '99',  0.09371,  3.31424,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6260,  '99',  0.10805,  2.99885,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6295,  '99',  0.17967,  3.70282,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6296,  '99',  0.14726,  3.16576,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6302,  '99',  0.02324,  0.75862,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6303,  '99',  0.00794,  0.25720,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6304,  '99',  0.02010,  0.63720,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6305,  '99',  0.02621,  0.76770,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6349,  '99',  0.01660,  0.22477,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  7046,  '99',  0.09978,  4.33105,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  7406,  '99',  0.14371,  1.49774,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6145,  '99',  0.06950,  1.75778,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6146,  '99',  0.06496,  1.69295,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6147,  '99',  0.05553,  1.46783,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6148,  '99',  0.03474,  0.89857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6149,  '99',  0.01532,  0.46607,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6164,  '99',  0.01205,  0.71751,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6165,  '99',  0.01755,  0.79959,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6166,  '99',  0.00595,  0.33660,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6167,  '99',  0.01087,  0.62847,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6215,  '99',  0.06148,  1.52258,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6216,  '99',  0.13502,  3.42268,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6243,  '99',  0.23594,  3.89142,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6244,  '99',  0.20713,  3.29346,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6245,  '99',  0.17645,  2.78237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6246,  '99',  0.09112,  1.43040,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6247,  '99',  0.11230,  1.74418,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6248,  '99',  0.20591,  3.51954,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6257,  '99',  0.11387,  3.28527,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6260,  '99',  0.12610,  2.97249,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6295,  '99',  0.20156,  3.66998,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6296,  '99',  0.16603,  3.13773,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6302,  '99',  0.02784,  0.75198,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6303,  '99',  0.00950,  0.25495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6304,  '99',  0.02396,  0.63162,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6305,  '99',  0.03084,  0.76096,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6349,  '99',  0.01788,  0.22274,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  7046,  '99',  0.12632,  4.29334,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  7406,  '99',  0.15195,  1.48401,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6079,  '99',  -0.00006,  0.03819,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6080,  '99',  -0.00038,  0.05213,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6106,  '99',  0.00186,  0.10161,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6166,  '99',  0.15568,  4.77511,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6349,  '99',  0.24895,  2.03641,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7045,  '99',  0.05103,  1.82409,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7046,  '99',  0.02319,  0.84146,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7150,  '99',  0.64151,  4.56539,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7162,  '99',  0.13135,  3.13787,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7163,  '99',  0.20364,  4.87223,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7164,  '99',  0.13263,  3.53176,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7165,  '99',  0.12272,  3.17927,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7170,  '99',  0.09973,  2.43127,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7311,  '99',  0.08818,  3.66614,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7389,  '99',  0.10248,  1.03262,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7400,  '99',  0.05320,  0.75634,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7406,  '99',  0.03280,  0.34488,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7422,  '99',  0.20007,  2.05859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7428,  '99',  0.12574,  1.55316,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  8155,  '99',  0.36929,  4.12041,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6080,  '99',  -0.00011,  0.02428,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6106,  '99',  0.00100,  0.04731,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6110,  '99',  0.08505,  2.48635,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6111,  '99',  0.08228,  2.46335,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6149,  '99',  0.36035,  4.11600,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6164,  '99',  0.16392,  4.73939,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6166,  '99',  0.07885,  2.22334,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6167,  '99',  0.14568,  4.15122,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6295,  '99',  0.16856,  3.41632,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6296,  '99',  0.13826,  2.92083,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6349,  '99',  0.11864,  0.94793,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7045,  '99',  0.02619,  0.84933,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7046,  '99',  0.01192,  0.39180,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7099,  '99',  0.21221,  3.21085,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7150,  '99',  0.30480,  2.12504,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7162,  '99',  0.06534,  1.46099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7163,  '99',  0.10131,  2.26850,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7164,  '99',  0.06646,  1.64440,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7165,  '99',  0.06138,  1.48028,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7166,  '99',  0.12141,  2.65211,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7167,  '99',  0.14545,  3.22179,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7170,  '99',  0.04967,  1.13200,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7196,  '99',  0.31729,  4.98162,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7197,  '99',  0.20200,  3.20105,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7311,  '99',  0.04594,  1.70704,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7335,  '99',  0.07767,  2.52817,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7349,  '99',  0.36562,  4.94922,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7389,  '99',  0.04910,  0.48071,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7400,  '99',  0.02578,  0.35212,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7406,  '99',  0.01573,  0.16055,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7422,  '99',  0.09590,  0.95832,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7428,  '99',  0.06062,  0.72307,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  8033,  '99',  0.15248,  4.82278,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  8034,  '99',  0.11654,  3.82850,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  8035,  '99',  0.10904,  3.41686,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  8036,  '99',  0.11224,  3.59264,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  8155,  '99',  0.17745,  1.91819,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6106,  '99',  0.00099,  0.06460,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6110,  '99',  0.09644,  3.39500,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6111,  '99',  0.09284,  3.36357,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6166,  '99',  0.09006,  3.03589,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6295,  '99',  0.20310,  4.66524,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6296,  '99',  0.16565,  3.98855,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6349,  '99',  0.15446,  1.29504,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7045,  '99',  0.02904,  1.15969,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7046,  '99',  0.01317,  0.53497,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7099,  '99',  0.26431,  4.38508,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7150,  '99',  0.39930,  2.90347,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7162,  '99',  0.07765,  1.99503,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7163,  '99',  0.12037,  3.09772,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7164,  '99',  0.07773,  2.24543,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7165,  '99',  0.07208,  2.02134,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7166,  '99',  0.14478,  3.62158,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7167,  '99',  0.17309,  4.39948,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7170,  '99',  0.05886,  1.54578,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7197,  '99',  0.25045,  4.37161,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7311,  '99',  0.04922,  2.33078,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7335,  '99',  0.08603,  3.45202,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7389,  '99',  0.06322,  0.65664,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7400,  '99',  0.03241,  0.48091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7406,  '99',  0.02021,  0.21931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7422,  '99',  0.12334,  1.30904,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7428,  '99',  0.07704,  0.98760,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  8035,  '99',  0.12183,  4.66549,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  8036,  '99',  0.12482,  4.90549,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  8155,  '99',  0.22708,  2.62008,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  6110,  '99',  0.04981,  2.72539,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  6111,  '99',  0.04717,  2.70014,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  6260,  '99',  0.09739,  4.68334,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  6295,  '99',  0.03449,  2.80110,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  6296,  '99',  0.02470,  2.39465,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  6349,  '99',  0.09632,  0.98772,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7045,  '99',  0.11567,  2.19532,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7046,  '99',  0.05294,  1.01272,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7162,  '99',  0.24400,  3.74639,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7164,  '99',  0.25644,  4.21708,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7165,  '99',  0.23482,  3.79610,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7170,  '99',  0.18660,  2.90282,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7311,  '99',  0.14866,  3.00342,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7389,  '99',  0.14981,  1.18816,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7400,  '99',  0.08523,  0.88335,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7406,  '99',  0.04934,  0.40608,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7422,  '99',  0.29236,  2.31399,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  7428,  '99',  0.18687,  1.73054,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6106,  8155,  '99',  0.35460,  3.38204,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6111,  '99',  -0.00103,  0.05499,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6214,  '99',  0.10811,  4.66623,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6215,  '99',  0.02559,  1.20169,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6216,  '99',  0.05501,  2.70129,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6257,  '99',  0.01901,  1.14873,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6258,  '99',  0.05229,  2.18919,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6260,  '99',  0.02526,  1.03951,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6295,  '99',  0.02479,  0.71053,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6296,  '99',  0.01997,  0.60746,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6297,  '99',  0.04929,  1.65276,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6349,  '99',  0.00444,  0.13704,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8043,  '99',  0.09750,  3.50474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8071,  '99',  -0.03559,  4.50534,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8087,  '99',  0.00959,  0.41969,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8088,  '99',  0.00764,  0.27930,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8155,  '99',  0.00935,  0.15458,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6214,  '99',  0.10338,  4.62301,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6215,  '99',  0.02439,  1.19056,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
