0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1004,  2,  47.864,  -19.447,  0.000,  0.000,  1,  1.02616,  -39.3356,  'O DONNEL',  230.00,  9
1009,  2,  23.957,  -3.319,  0.000,  0.000,  1,  1.00843,  -37.4470,  'IRAAN 2 ',  13.800,  9
1021,  2,  26.645,  -11.697,  0.000,  0.000,  1,  1.00846,  -37.9643,  'BIG SPRI',  13.800,  9
1023,  2,  28.132,  -4.806,  0.000,  0.000,  1,  1.01000,  -33.2340,  'O DONNEL',  13.800,  9
1026,  2,  24.764,  -9.033,  0.000,  0.000,  1,  1.00465,  -36.6030,  'BIG SPRI',  13.800,  9
1033,  2,  160.349,  -29.515,  0.000,  0.000,  1,  1.00056,  -41.4923,  'MCCAMEY ',  230.00,  9
1035,  2,  38.723,  -11.554,  0.000,  0.000,  1,  1.00299,  -36.8141,  'BIG SPRI',  13.800,  9
1039,  2,  19.823,  -8.565,  0.000,  0.000,  1,  1.00000,  -34.6304,  'FORT STO',  22.000,  9
1042,  2,  39.325,  -5.516,  0.000,  0.000,  1,  1.00000,  -33.9844,  'FORSAN 1',  13.800,  9
1048,  2,  97.538,  -7.355,  0.000,  0.000,  1,  1.00000,  -27.0761,  'MONAHANS',  18.000,  9
1049,  2,  88.211,  3.559,  0.000,  0.000,  1,  1.00000,  -21.4154,  'MONAHANS',  18.000,  9
1053,  2,  53.430,  -14.614,  0.000,  0.000,  1,  1.00613,  -38.0651,  'MONAHANS',  230.00,  9
1057,  2,  54.051,  -15.334,  0.000,  0.000,  1,  1.00624,  -38.0536,  'LENORAH ',  18.000,  9
1066,  2,  39.030,  -7.193,  0.000,  0.000,  1,  1.00000,  -34.1803,  'BIG SPRI',  13.800,  9
1070,  2,  46.496,  -1.338,  0.000,  0.000,  1,  1.04000,  -37.3277,  'IRAAN 1 ',  13.800,  9
1072,  3,  33.774,  -3.153,  0.000,  0.000,  1,  1.01000,  -43.7098,  'ODESSA 1',  18.000,  9
1073,  2,  24.187,  -2.578,  0.000,  0.000,  1,  1.01000,  -41.7254,  'ODESSA 1',  18.000,  9
1074,  2,  25.218,  -1.396,  0.000,  0.000,  1,  1.01000,  -41.9414,  'ODESSA 1',  18.000,  9
1075,  2,  30.414,  -1.721,  0.000,  0.000,  1,  1.01000,  -42.7473,  'ODESSA 1',  18.000,  9
1076,  2,  73.190,  -8.508,  0.000,  0.000,  1,  1.01000,  -44.3722,  'ODESSA 1',  18.000,  9
1077,  2,  25.901,  -1.656,  0.000,  0.000,  1,  1.01000,  -42.0686,  'ODESSA 1',  18.000,  9
1081,  2,  77.110,  -23.458,  0.000,  0.000,  1,  1.01000,  -40.3253,  'ODESSA 1',  230.00,  9
1082,  2,  71.216,  -32.201,  0.000,  0.000,  1,  1.01704,  -37.0329,  'FORT STO',  115.00,  9
1084,  2,  93.151,  -29.547,  0.000,  0.000,  1,  1.03682,  -42.6371,  'BIG SPRI',  115.00,  9
2001,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02048,  -60.9031,  'PARIS 3 ',  161.00,  11
2002,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02700,  -58.5402,  'SAVOY 0 ',  500.00,  11
2003,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02794,  -59.9955,  'SAVOY 1 ',  161.00,  11
2004,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02087,  -57.5933,  'SAVOY 2 ',  13.800,  11
2005,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -57.4305,  'SAVOY 3 ',  13.800,  11
2006,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -56.8124,  'SAVOY 4 ',  13.800,  11
2007,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02493,  -60.2665,  'HONEY GR',  161.00,  11
2009,  1,  0.014,  -88.468,  0.000,  0.000,  2,  1.03000,  -52.9496,  'IOWA PAR',  161.00,  11
2013,  2,  6.895,  -11.299,  0.000,  0.000,  2,  1.04279,  -39.1453,  'PANHANDL',  18.000,  10
2015,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02088,  -61.9857,  'FORESTBU',  161.00,  11
2016,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02685,  -62.7419,  'SHERMAN ',  161.00,  11
2019,  2,  9.723,  32.247,  0.000,  0.000,  2,  1.04000,  -39.8374,  'PANHANDL',  20.000,  10
2020,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01246,  -52.1812,  'WICHITA ',  161.00,  11
2021,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02948,  -58.5406,  'PARIS 2 ',  500.00,  11
2022,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02565,  -59.9949,  'PARIS 2 ',  161.00,  11
2023,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02948,  -58.5406,  'PARIS 2 ',  13.800,  11
2024,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02521,  -57.8788,  'PARIS 2 ',  13.800,  11
2025,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01031,  -51.7316,  'WICHITA ',  161.00,  11
2027,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02027,  -61.2750,  'DEPORT 0',  161.00,  11
2028,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01405,  -53.6914,  'WICHITA ',  161.00,  11
2030,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01498,  -62.3833,  'BONHAM 0',  161.00,  11
2032,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02596,  -59.9845,  'ARTHUR C',  161.00,  11
2033,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00437,  -64.1732,  'LEONARD ',  161.00,  11
2034,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02815,  -62.4489,  'GORDONVI',  161.00,  11
2036,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01389,  -52.0913,  'WICHITA ',  161.00,  11
2037,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02810,  -61.8633,  'LINDSAY ',  161.00,  11
2038,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02511,  -60.6874,  'ECTOR 0 ',  161.00,  11
2039,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00702,  -61.4519,  'SUNSET 0',  161.00,  11
2040,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02524,  -60.4851,  'CLARKSVI',  161.00,  11
2042,  2,  8.272,  -1.534,  0.000,  0.000,  2,  1.02877,  -34.8192,  'PANHANDL',  18.000,  10
2043,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02760,  -62.5834,  'SADLER 0',  161.00,  11
2044,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02829,  -61.6969,  'WHITESBO',  161.00,  11
2045,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01236,  -52.5340,  'SHEPPARD',  161.00,  11
2046,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02880,  -62.2782,  'POTTSBOR',  161.00,  11
2047,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02817,  -60.3936,  'BELLS 0 ',  161.00,  11
2049,  1,  4.431,  -1.751,  0.000,  0.000,  2,  1.02744,  -50.8555,  'ELECTRA ',  161.00,  10
2050,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00443,  -63.8426,  'PATTONVI',  161.00,  11
2051,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01129,  -57.6088,  'HENRIETT',  161.00,  11
2053,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00954,  -60.2055,  'BOWIE 0 ',  161.00,  11
2054,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01275,  -51.0725,  'WICHITA ',  500.00,  11
2055,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01296,  -51.6240,  'WICHITA ',  161.00,  11
2056,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01275,  -51.0725,  'WICHITA ',  18.000,  11
2057,  3,  0.000,  0.000,  0.000,  0.000,  2,  0.99000,  -48.9221,  'WICHITA ',  18.000,  11
2059,  2,  4.489,  -0.878,  0.000,  0.000,  2,  1.02730,  -34.5079,  'WHITE DE',  13.800,  10
2060,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00651,  -62.9010,  'ROXTON 0',  161.00,  11
2062,  2,  10.834,  -7.030,  0.000,  0.000,  2,  1.02000,  -47.6483,  'VERNON 1',  18.000,  10
2063,  1,  0.000,  -25.732,  0.000,  0.000,  2,  1.03000,  -61.9970,  'DENISON ',  161.00,  11
2064,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01621,  -61.3875,  'SUMNER 0',  161.00,  11
2065,  1,  -0.001,  -59.416,  0.000,  0.000,  2,  1.03000,  -62.6736,  'GAINESVI',  161.00,  11
2067,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00870,  -51.6632,  'WICHITA ',  161.00,  11
2068,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00993,  -50.3490,  'WINDTHOR',  161.00,  11
2069,  1,  -0.001,  -30.312,  0.000,  0.000,  2,  1.03000,  -62.4802,  'HOWE 0  ',  161.00,  11
2070,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01122,  -50.0583,  'ARCHER 2',  161.00,  11
2071,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -47.6585,  'ARCHER 2',  18.000,  11
2072,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02946,  -61.4727,  'COLLINSV',  161.00,  11
2077,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02766,  -60.6165,  'MUENSTER',  161.00,  11
2078,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02000,  -58.4454,  'MUENSTER',  13.800,  11
2080,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01367,  -59.3659,  'NOCONA 0',  161.00,  11
2081,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01997,  -61.9272,  'DODD CIT',  161.00,  11
2082,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -52.4180,  'WICHITA ',  161.00,  11
2083,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -52.4180,  'WICHITA ',  20.000,  11
2084,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -52.4180,  'WICHITA ',  20.000,  11
2085,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01671,  -52.4180,  'WICHITA ',  20.000,  11
2086,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00982,  -60.6612,  'MONTAGUE',  161.00,  11
2088,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01023,  -50.1446,  'ARCHER 1',  161.00,  11
2089,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.00000,  -47.7952,  'ARCHER 1',  24.000,  11
2090,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01855,  -61.8739,  'ANNONA 0',  161.00,  11
2092,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02866,  -61.2112,  'DENISON ',  161.00,  11
2095,  2,  6.114,  -0.359,  0.000,  0.000,  2,  1.03172,  -37.0217,  'PANHANDL',  13.800,  10
2100,  2,  17.146,  9.944,  0.000,  0.000,  2,  1.02118,  -38.7044,  'RALLS 1 ',  18.000,  10
2101,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02782,  -58.9874,  'SHERMAN ',  500.00,  11
2102,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02896,  -59.8629,  'SHERMAN ',  161.00,  11
2103,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02429,  -58.4370,  'SHERMAN ',  20.000,  11
2104,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02315,  -58.2661,  'SHERMAN ',  20.000,  11
2105,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02051,  -57.8429,  'SHERMAN ',  20.000,  11
2106,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00886,  -63.7116,  'WHITEWRI',  161.00,  11
2107,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02728,  -60.2724,  'SHERMAN ',  161.00,  11
2109,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02231,  -53.4009,  'BURKBURN',  161.00,  11
2110,  1,  -0.001,  -31.791,  0.000,  0.000,  2,  1.03000,  -61.1741,  'MUENSTER',  161.00,  11
2111,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02534,  -54.9881,  'ARCHER C',  161.00,  11
2112,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01278,  -54.9185,  'PETROLIA',  161.00,  11
2113,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02975,  -58.4785,  'PARIS 1 ',  500.00,  11
2114,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02890,  -59.1810,  'PARIS 1 ',  161.00,  11
2115,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02225,  -57.3108,  'PARIS 1 ',  13.800,  11
2116,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02584,  -57.8735,  'PARIS 1 ',  13.800,  11
2117,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02076,  -57.1295,  'PARIS 1 ',  13.800,  11
2118,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.01984,  -56.9814,  'PARIS 1 ',  13.800,  11
2119,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02497,  -57.7413,  'PARIS 1 ',  13.800,  11
2120,  2,  0.000,  0.000,  0.000,  0.000,  2,  1.02029,  -57.0394,  'PARIS 1 ',  13.800,  11
2121,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02347,  -60.9888,  'BAGWELL ',  161.00,  11
2122,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02131,  -60.9551,  'TELEPHON',  161.00,  11
2123,  2,  34.960,  -11.642,  0.000,  0.000,  2,  1.03730,  -36.5192,  'PANHANDL',  161.00,  10
2124,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.00381,  -64.4705,  'VAN ALST',  161.00,  11
2125,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02200,  -61.8369,  'TIOGA 0 ',  161.00,  11
2126,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02549,  -63.0030,  'VALLEY V',  161.00,  11
2127,  2,  43.058,  140.805,  0.000,  0.000,  2,  1.05255,  -42.1477,  'MIAMI 0 ',  500.00,  10
2129,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.01062,  -63.6520,  'TRENTON ',  161.00,  11
2133,  1,  0.000,  0.000,  0.000,  0.000,  2,  1.02503,  -60.3898,  'SAINT JO',  161.00,  11
3017,  2,  33.481,  2.587,  0.000,  0.000,  3,  1.01000,  -41.7808,  'BLACKWEL',  18.000,  27
3020,  2,  129.213,  -7.441,  0.000,  0.000,  3,  1.03000,  -49.4273,  'CHRISTOV',  13.800,  27
3028,  2,  40.850,  3.553,  0.000,  0.000,  3,  1.04000,  -48.4833,  'ABILENE ',  18.000,  27
3034,  2,  22.593,  -0.161,  0.000,  0.000,  3,  1.03000,  -35.1992,  'SNYDER 1',  22.000,  27
3039,  2,  17.800,  -4.552,  0.000,  0.000,  3,  1.04000,  -42.4508,  'ROSCOE 2',  13.800,  27
3045,  2,  10.205,  0.249,  0.000,  0.000,  3,  1.04000,  -41.4898,  'SILVER 4',  13.800,  27
3048,  2,  365.557,  -567.143,  0.000,  0.000,  3,  1.04257,  -52.4563,  'ROSCOE 5',  500.00,  27
3055,  2,  34.168,  0.576,  0.000,  0.000,  3,  1.04000,  -44.4080,  'WINGATE ',  13.800,  27
3056,  2,  21.032,  1.142,  0.000,  0.000,  3,  1.04000,  -43.0997,  'WINGATE ',  13.800,  27
3057,  2,  21.456,  0.946,  0.000,  0.000,  3,  1.04000,  -43.1821,  'WINGATE ',  13.800,  27
3060,  2,  16.776,  0.405,  0.000,  0.000,  3,  1.04000,  -40.3868,  'STERLING',  18.000,  27
3061,  2,  19.085,  0.554,  0.000,  0.000,  3,  1.04000,  -41.4871,  'STERLING',  18.000,  27
3062,  2,  27.484,  -1.980,  0.000,  0.000,  3,  1.04000,  -42.8476,  'STERLING',  18.000,  27
3063,  2,  23.143,  0.510,  0.000,  0.000,  3,  1.04000,  -42.2615,  'STERLING',  18.000,  27
3065,  2,  3.145,  -5.661,  0.000,  0.000,  3,  1.01284,  -39.4655,  'ROSCOE 4',  18.000,  27
3068,  2,  23.697,  0.584,  0.000,  0.000,  3,  1.04000,  -41.4263,  'TRENT 1 ',  20.000,  27
3071,  2,  17.715,  -3.463,  0.000,  0.000,  3,  1.00709,  -41.5402,  'NOLAN 1 ',  24.000,  27
3074,  2,  55.854,  -9.698,  0.000,  0.000,  3,  1.00000,  -79.9212,  'BRACKETT',  13.800,  28
3081,  2,  20.284,  -1.885,  0.000,  0.000,  3,  1.04000,  -40.7290,  'HERMLEIG',  20.000,  27
3084,  2,  17.214,  -8.517,  0.000,  0.000,  3,  1.00000,  -41.1970,  'MERKEL 1',  13.800,  27
3087,  2,  8.145,  -1.140,  0.000,  0.000,  3,  1.00644,  -37.0833,  'LORAINE ',  13.200,  27
3092,  2,  24.049,  6.462,  0.000,  0.000,  3,  1.04000,  -45.5072,  'ABILENE ',  13.800,  27
3095,  2,  19.299,  4.669,  0.000,  0.000,  3,  1.04000,  -41.5699,  'MERKEL 2',  18.000,  27
3098,  2,  11.007,  -1.339,  0.000,  0.000,  3,  1.04000,  -35.3354,  'FLUVANNA',  13.800,  27
3106,  3,  10.301,  -7.470,  0.000,  0.000,  3,  1.00000,  -66.6585,  'BUCHANAN',  13.200,  28
3110,  2,  11.509,  -1.808,  0.000,  0.000,  3,  1.04000,  -36.2097,  'FLUVANNA',  13.800,  27
3118,  2,  26.511,  -5.543,  0.000,  0.000,  3,  1.00137,  -36.8600,  'SYNDER 2',  13.800,  27
3122,  2,  14.902,  -1.835,  0.000,  0.000,  3,  1.00000,  -35.6560,  'ROSCOE 1',  18.000,  27
3127,  2,  7.517,  -1.902,  0.000,  0.000,  3,  1.01912,  -40.6359,  'SWEETWAT',  115.00,  27
3129,  2,  18.657,  -29.592,  0.000,  0.000,  3,  1.02505,  -40.5400,  'ROSCOE 3',  115.00,  27
3131,  2,  122.185,  -17.121,  0.000,  0.000,  3,  1.02000,  -44.4471,  'TUSOCOLA',  115.00,  27
3137,  2,  92.133,  -15.001,  0.000,  0.000,  3,  1.03000,  -44.8090,  'SWEETWAT',  115.00,  27
3141,  2,  37.226,  -9.022,  0.000,  0.000,  3,  1.02112,  -41.5987,  'SWEETWAT',  115.00,  27
4010,  2,  46.205,  -5.940,  0.000,  0.000,  4,  1.03000,  -83.3133,  'SARITA 3',  20.000,  21
4026,  2,  181.046,  -12.570,  0.000,  0.000,  4,  1.03000,  -67.8068,  'CHRISTIN',  13.800,  20
4030,  3,  205.049,  -22.870,  0.000,  0.000,  4,  1.01000,  -62.1664,  'FANNIN 2',  13.800,  21
4050,  2,  21.790,  -8.693,  0.000,  0.000,  4,  1.01018,  -94.6217,  'SEBASTIA',  13.800,  19
4058,  2,  27.518,  2.539,  0.000,  0.000,  4,  1.03000,  -74.2747,  'GREGORY ',  13.800,  21
4059,  2,  32.249,  2.377,  0.000,  0.000,  4,  1.03000,  -74.4870,  'GREGORY ',  13.800,  21
4060,  2,  23.022,  1.854,  0.000,  0.000,  4,  1.03000,  -73.6699,  'GREGORY ',  13.800,  21
4061,  2,  28.247,  2.597,  0.000,  0.000,  4,  1.03000,  -74.0313,  'GREGORY ',  13.800,  21
4062,  2,  27.058,  1.789,  0.000,  0.000,  4,  1.03000,  -73.6301,  'GREGORY ',  13.800,  21
4063,  2,  27.785,  2.914,  0.000,  0.000,  4,  1.03000,  -74.0022,  'GREGORY ',  13.800,  21
4082,  2,  30.843,  1.000,  0.000,  0.000,  4,  1.04000,  -77.2462,  'CORPUS C',  13.800,  21
4083,  2,  32.812,  0.977,  0.000,  0.000,  4,  1.04000,  -77.5460,  'CORPUS C',  13.800,  21
4084,  2,  39.825,  -1.862,  0.000,  0.000,  4,  1.04000,  -79.1376,  'CORPUS C',  13.800,  21
4085,  2,  51.323,  -3.061,  0.000,  0.000,  4,  1.04000,  -78.6822,  'CORPUS C',  13.800,  21
4105,  2,  103.086,  4.930,  0.000,  0.000,  4,  1.01000,  -76.8635,  'TAFT 2 1',  18.000,  21
4115,  2,  116.930,  -1.404,  0.000,  0.000,  4,  1.04000,  -83.4840,  'LAREDO 1',  13.800,  20
4116,  2,  111.247,  -2.337,  0.000,  0.000,  4,  1.04000,  -83.4308,  'LAREDO 1',  13.800,  20
4142,  2,  115.146,  -9.231,  0.000,  0.000,  4,  1.04000,  -83.0545,  'SARITA 1',  13.800,  21
4153,  2,  290.390,  -20.114,  0.000,  0.000,  4,  1.04000,  -85.0675,  'ARMSTRON',  18.000,  21
4160,  2,  97.825,  13.068,  0.000,  0.000,  4,  1.03000,  -75.7119,  'CORPUS C',  13.800,  21
4161,  2,  52.338,  7.141,  0.000,  0.000,  4,  1.03000,  -73.5250,  'CORPUS C',  13.800,  21
4162,  2,  52.925,  6.091,  0.000,  0.000,  4,  1.03000,  -73.5674,  'CORPUS C',  13.800,  21
4166,  2,  35.956,  -5.489,  0.000,  0.000,  4,  1.01368,  -82.5862,  'SARITA 2',  13.800,  21
4177,  2,  70.627,  -4.503,  0.000,  0.000,  4,  1.04000,  -81.9450,  'BRUNI 1 ',  13.800,  20
4181,  2,  150.433,  -3.064,  0.000,  0.000,  4,  1.02613,  -75.0688,  'TAFT 1 0',  230.00,  21
4183,  2,  344.207,  -30.194,  0.000,  0.000,  4,  1.02462,  -87.0160,  'SAN PERL',  230.00,  19
4192,  2,  788.680,  24.776,  0.000,  0.000,  4,  1.02000,  -89.2469,  'BROWNSVI',  230.00,  19
4194,  2,  722.101,  -105.880,  0.000,  0.000,  4,  1.02000,  -96.8922,  'SEBASTIA',  115.00,  19
4195,  2,  523.267,  -152.928,  0.000,  0.000,  4,  1.02737,  -77.7146,  'OILTON 0',  500.00,  20
5003,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02521,  -62.9549,  'GARLAND ',  161.00,  16
5004,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96326,  -69.4892,  'KERENS 0',  161.00,  14
5006,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02959,  -62.5608,  'DALLAS 2',  161.00,  16
5007,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -61.2856,  'DENTON 4',  161.00,  17
5009,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02779,  -63.4740,  'DALLAS 2',  161.00,  16
5010,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02917,  -62.7703,  'PLANO 2 ',  161.00,  16
5011,  1,  86.751,  10.063,  0.000,  0.000,  5,  0.95532,  -70.5594,  'THORNTON',  161.00,  13
5012,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02490,  -61.6309,  'DENTON 5',  161.00,  17
5014,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01264,  -62.0497,  'DECATUR ',  161.00,  17
5015,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02951,  -59.1321,  'KELLER 2',  500.00,  17
5016,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02887,  -61.1621,  'KELLER 2',  161.00,  17
5017,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01584,  -63.1237,  'PONDER 0',  161.00,  17
5020,  2,  13.402,  -2.965,  0.000,  0.000,  5,  1.02196,  -52.8899,  'JACKSBOR',  13.800,  12
5021,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -58.9263,  'ALEDO 1 ',  500.00,  17
5022,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02613,  -60.9814,  'ALEDO 1 ',  161.00,  17
5023,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -58.9263,  'ALEDO 1 ',  13.800,  17
5025,  1,  23.039,  1.846,  0.000,  0.000,  5,  1.02293,  -60.0839,  'CLEBURNE',  161.00,  18
5026,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02345,  -62.5078,  'FORT WOR',  161.00,  17
5027,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02113,  -63.3135,  'FORT WOR',  161.00,  17
5028,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02751,  -62.2697,  'FORT WOR',  161.00,  17
5030,  1,  90.203,  21.632,  0.000,  0.000,  5,  1.01569,  -63.9129,  'SPRINGTO',  161.00,  12
5031,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02011,  -63.2600,  'PRINCETO',  161.00,  16
5032,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02279,  -62.8846,  'DALLAS 2',  161.00,  16
5033,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -59.8041,  'DALLAS 1',  500.00,  16
5034,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02425,  -61.2626,  'DALLAS 1',  161.00,  16
5035,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -59.8041,  'DALLAS 1',  13.200,  16
5036,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02632,  -59.8041,  'DALLAS 1',  13.200,  16
5037,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -58.3262,  'DALLAS 1',  13.200,  16
5038,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02204,  -58.2790,  'DALLAS 1',  13.200,  16
5039,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02458,  -59.1346,  'DALLAS 1',  13.200,  16
5040,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02086,  -57.8024,  'DALLAS 1',  13.200,  16
5041,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02265,  -58.4155,  'DALLAS 1',  13.200,  16
5042,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02168,  -58.1692,  'DALLAS 1',  13.200,  16
5043,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01877,  -63.7487,  'ROYSE CI',  161.00,  16
5044,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01754,  -61.8571,  'BOYD 0  ',  161.00,  17
5047,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -58.6335,  'MANSFIEL',  500.00,  17
5048,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02417,  -60.6231,  'MANSFIEL',  161.00,  17
5049,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03279,  -59.5424,  'GREENVIL',  500.00,  16
5050,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -62.6466,  'GREENVIL',  161.00,  16
5051,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03279,  -59.5424,  'GREENVIL',  22.000,  16
5052,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03079,  -62.0769,  'GREENVIL',  115.00,  16
5053,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02762,  -62.2399,  'PLANO 4 ',  161.00,  16
5054,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93616,  -72.7290,  'GROESBEC',  161.00,  14
5057,  2,  20.782,  -7.640,  0.000,  0.000,  5,  1.02155,  -52.4331,  'GRAHAM 2',  13.800,  12
5058,  2,  20.599,  -5.125,  0.000,  0.000,  5,  1.01915,  -51.6708,  'GRAHAM 3',  13.800,  12
5059,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00908,  -65.1119,  'MABANK 2',  161.00,  14
5060,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01642,  -66.2015,  'MABANK 2',  115.00,  14
5061,  1,  -0.001,  -23.844,  0.000,  0.000,  5,  1.03000,  -68.8174,  'MABANK 2',  115.00,  14
5062,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01151,  -71.2511,  'MABANK 2',  115.00,  14
5063,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -59.2744,  'ARLINGTO',  500.00,  17
5064,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02883,  -61.2134,  'ARLINGTO',  161.00,  17
5065,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -59.2744,  'ARLINGTO',  13.800,  17
5066,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03030,  -59.2744,  'ARLINGTO',  13.800,  17
5067,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.4409,  'ARLINGTO',  13.800,  17
5068,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.3487,  'ARLINGTO',  13.800,  17
5069,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -57.2259,  'ARLINGTO',  13.800,  17
5070,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02284,  -63.0786,  'DALLAS 4',  161.00,  17
5072,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02958,  -62.3066,  'DALLAS 1',  161.00,  16
5074,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02095,  -63.1954,  'PROSPER ',  161.00,  16
5076,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01913,  -65.7480,  'TERRELL ',  161.00,  16
5077,  1,  -0.001,  -36.168,  0.000,  0.000,  5,  1.03000,  -67.1792,  'TERRELL ',  115.00,  16
5078,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02626,  -61.2649,  'AUBREY 0',  161.00,  17
5082,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02707,  -62.7355,  'ARLINGTO',  161.00,  17
5083,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03221,  -60.1189,  'MCKINNEY',  500.00,  16
5084,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02923,  -61.6690,  'MCKINNEY',  161.00,  16
5085,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01668,  -63.4117,  'DALLAS 3',  161.00,  17
5086,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02421,  -62.5902,  'ARLINGTO',  161.00,  17
5087,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98360,  -65.9742,  'MILFORD ',  161.00,  14
5090,  1,  -0.011,  -136.354,  0.000,  0.000,  5,  1.03000,  -63.2680,  'DALLAS 1',  161.00,  16
5091,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95668,  -68.9231,  'FROST 0 ',  161.00,  14
5092,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02192,  -62.2489,  'GRANDVIE',  161.00,  14
5093,  1,  -0.079,  -171.685,  0.000,  0.000,  5,  1.03000,  -63.5975,  'HASLET 0',  161.00,  17
5094,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01681,  -62.1137,  'BARDWELL',  161.00,  14
5095,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02675,  -62.4571,  'LAKE DAL',  161.00,  17
5096,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -62.4299,  'PLANO 1 ',  161.00,  16
5097,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -61.9825,  'EULESS 2',  161.00,  17
5098,  1,  -0.015,  -98.729,  0.000,  0.000,  5,  1.03000,  -63.0551,  'FORT WOR',  161.00,  17
5099,  1,  -0.002,  -50.727,  0.000,  0.000,  5,  1.03000,  -63.0752,  'FLOWER M',  161.00,  17
5100,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02301,  -62.8584,  'DALLAS 1',  161.00,  16
5102,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03097,  -60.5313,  'RICHARDS',  500.00,  16
5103,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03004,  -61.9563,  'RICHARDS',  161.00,  16
5104,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -62.2043,  'FORT WOR',  161.00,  17
5105,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -62.8360,  'IRVING 1',  161.00,  17
5106,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -62.8360,  'IRVING 1',  13.800,  17
5107,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02543,  -62.8360,  'IRVING 1',  13.800,  17
5108,  1,  -0.018,  -144.295,  0.000,  0.000,  5,  1.03000,  -62.1699,  'DALLAS 4',  161.00,  17
5109,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01124,  -63.6926,  'LANCASTE',  161.00,  16
5111,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02869,  -62.9225,  'ADDISON ',  161.00,  16
5113,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02261,  -62.9934,  'KRUM 0  ',  161.00,  17
5114,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00882,  -65.4060,  'KAUFMAN ',  161.00,  16
5115,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02585,  -64.1378,  'CADDO MI',  161.00,  16
5116,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02893,  -62.4832,  'PLANO 7 ',  161.00,  16
5117,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02213,  -62.9508,  'FORT WOR',  161.00,  17
5122,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02682,  -63.2119,  'DALLAS 6',  161.00,  16
5125,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02753,  -61.6961,  'ARLINGTO',  161.00,  17
5126,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02602,  -63.2271,  'DALLAS 8',  161.00,  16
5128,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02303,  -63.1839,  'DALLAS 3',  161.00,  16
5130,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02881,  -62.1386,  'PLANO 5 ',  161.00,  16
5136,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00001,  -63.9419,  'COOPER 0',  161.00,  16
5139,  1,  -0.004,  -66.864,  0.000,  0.000,  5,  1.03000,  -63.2542,  'DALLAS 4',  161.00,  16
5141,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01582,  -63.7494,  'ANNA 0  ',  161.00,  16
5143,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02819,  -61.5443,  'FORT WOR',  161.00,  17
5145,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02745,  -62.3422,  'GRAND PR',  161.00,  17
5146,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02387,  -62.8327,  'ROWLETT ',  161.00,  16
5147,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02412,  -62.9871,  'PLANO 6 ',  161.00,  16
5148,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02478,  -63.0096,  'IRVING 5',  161.00,  17
5149,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02343,  -63.4087,  'DALLAS 7',  161.00,  16
5152,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02383,  -62.9842,  'SACHSE 0',  161.00,  16
5153,  1,  46.442,  8.744,  0.000,  0.000,  5,  1.01922,  -60.2495,  'PARADISE',  161.00,  12
5157,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01459,  -63.4172,  'DESOTO 0',  161.00,  17
5158,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02670,  -62.8639,  'MESQUITE',  161.00,  16
5160,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02873,  -60.9353,  'DENTON 2',  161.00,  17
5161,  1,  -0.004,  -62.320,  0.000,  0.000,  5,  1.03000,  -63.2119,  'DALLAS 4',  161.00,  16
5162,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.91508,  -73.6345,  'AXTELL 0',  161.00,  14
5164,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -59.4218,  'DENTON 1',  500.00,  17
5165,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02999,  -60.7400,  'DENTON 1',  161.00,  17
5166,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.8777,  'DENTON 1',  13.800,  17
5167,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03246,  -59.4218,  'DENTON 1',  13.800,  17
5168,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02638,  -63.3700,  'DALLAS 3',  161.00,  16
5171,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94640,  -70.1390,  'MERTENS ',  161.00,  14
5172,  1,  158.092,  -88.154,  0.000,  0.000,  5,  1.03000,  -63.5236,  'WEATHERF',  161.00,  12
5173,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02785,  -62.2777,  'PLANO 3 ',  161.00,  16
5174,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94040,  -70.8247,  'MALONE 0',  161.00,  14
5175,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02886,  -61.2510,  'DENTON 3',  161.00,  17
5177,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02229,  -62.5642,  'ARLINGTO',  161.00,  17
5178,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02091,  -63.3443,  'ROCKWALL',  161.00,  16
5179,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02863,  -59.7890,  'CORSICAN',  500.00,  14
5180,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02371,  -60.8723,  'CORSICAN',  161.00,  14
5181,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -63.0731,  'GARLAND ',  161.00,  16
5183,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02916,  -63.0069,  'CARROLLT',  161.00,  16
5184,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01415,  -64.2564,  'FORT WOR',  161.00,  17
5185,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01859,  -63.2034,  'RHOME 0 ',  161.00,  17
5186,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01706,  -62.5066,  'VENUS 0 ',  161.00,  17
5187,  1,  30.263,  0.834,  0.000,  0.000,  5,  1.02375,  -55.1630,  'OLNEY 2 ',  161.00,  12
5188,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02550,  -62.7607,  'CARROLLT',  161.00,  16
5189,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02496,  -63.1920,  'DALLAS 2',  161.00,  16
5194,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02245,  -62.7616,  'DUNCANVI',  161.00,  17
5195,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02729,  -62.3350,  'ARGYLE 0',  161.00,  17
5198,  2,  22.925,  -8.312,  0.000,  0.000,  5,  1.02366,  -54.5514,  'BRYSON 1',  18.000,  12
5199,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02439,  -62.8377,  'FORT WOR',  161.00,  17
5201,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94453,  -70.1018,  'COOLIDGE',  161.00,  14
5202,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00700,  -63.9637,  'RICE 0  ',  161.00,  14
5203,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02736,  -62.8380,  'DALLAS 3',  161.00,  16
5204,  1,  57.688,  -79.501,  0.000,  0.000,  5,  1.02665,  -56.4382,  'POOLVILL',  500.00,  12
5206,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02137,  -54.8703,  'POOLVILL',  13.800,  12
5207,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02389,  -55.5978,  'POOLVILL',  13.800,  12
5208,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02313,  -55.3803,  'POOLVILL',  13.800,  12
5210,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02722,  -62.1847,  'BEDFORD ',  161.00,  17
5211,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92310,  -73.2001,  'HUBBARD ',  161.00,  14
5212,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00490,  -64.1324,  'FERRIS 0',  161.00,  14
5213,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02431,  -62.8880,  'GARLAND ',  161.00,  16
5214,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02124,  -63.1531,  'DALLAS 3',  161.00,  16
5215,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01842,  -62.5740,  'PILOT PO',  161.00,  16
5216,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02463,  -62.8272,  'FORT WOR',  161.00,  17
5217,  1,  -0.028,  -116.830,  0.000,  0.000,  5,  1.03000,  -62.5361,  'NORTH RI',  161.00,  17
5218,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01594,  -63.4012,  'JUSTIN 0',  161.00,  17
5219,  1,  0.002,  -31.641,  0.000,  0.000,  5,  1.01802,  -64.2061,  'SCURRY 0',  161.00,  14
5220,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02388,  -63.0421,  'SANGER 0',  161.00,  17
5222,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99518,  -66.5036,  'MABANK 1',  161.00,  14
5223,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93173,  -73.1193,  'MEXIA 0 ',  161.00,  14
5224,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02818,  -62.7527,  'CARROLLT',  161.00,  16
5225,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -64.5590,  'NEVADA 0',  161.00,  16
5227,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01726,  -65.1959,  'TERRELL ',  161.00,  16
5228,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02223,  -62.2496,  'DALLAS 1',  161.00,  16
5229,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02251,  -62.9861,  'DALLAS 1',  161.00,  16
5230,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02674,  -63.2140,  'DALLAS 2',  161.00,  16
5232,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02805,  -62.9298,  'ARLINGTO',  161.00,  17
5233,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02769,  -62.5406,  'EULESS 1',  161.00,  17
5234,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02414,  -62.4397,  'FRISCO 1',  161.00,  16
5236,  1,  101.390,  -154.610,  0.000,  0.000,  5,  1.02713,  -52.6889,  'OLNEY 1 ',  500.00,  12
5237,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01533,  -51.2323,  'OLNEY 1 ',  161.00,  12
5238,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02416,  -52.0981,  'OLNEY 1 ',  18.000,  12
5243,  2,  128.156,  -35.300,  0.000,  0.000,  5,  1.03100,  -59.9483,  'GOLDTHWA',  13.800,  18
5244,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02379,  -62.7864,  'FORT WOR',  161.00,  17
5245,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02657,  -63.1416,  'GRAPEVIN',  161.00,  17
5248,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -62.1249,  'BEDFORD ',  161.00,  17
5249,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02074,  -62.1523,  'FORT WOR',  161.00,  17
5250,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02390,  -62.3554,  'DALLAS 5',  161.00,  16
5251,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02790,  -62.7243,  'GRAND PR',  161.00,  17
5252,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02646,  -63.1821,  'DALLAS 2',  161.00,  16
5253,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02609,  -62.1811,  'FLOWER M',  161.00,  17
5254,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02507,  -62.4835,  'ROANOKE ',  161.00,  17
5256,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99709,  -64.5673,  'FORRESTO',  161.00,  14
5257,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.98462,  -65.8317,  'ITALY 0 ',  161.00,  14
5258,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02274,  -62.9853,  'FORNEY 0',  161.00,  16
5259,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02185,  -64.0780,  'LAVON 0 ',  161.00,  16
5260,  1,  317.029,  -56.264,  0.000,  0.000,  5,  1.02241,  -55.1874,  'GLEN ROS',  500.00,  18
5262,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01459,  -50.9367,  'GLEN ROS',  13.800,  18
5263,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.01729,  -52.1641,  'GLEN ROS',  13.800,  18
5265,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02890,  -61.6271,  'KELLER 1',  161.00,  17
5266,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02759,  -62.4084,  'CEDAR HI',  161.00,  17
5268,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99594,  -64.7959,  'COMMERCE',  161.00,  16
5269,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01364,  -61.7624,  'MIDLOTHI',  161.00,  17
5270,  1,  91.058,  -15.056,  0.000,  0.000,  5,  0.95069,  -69.2480,  'WEST 0  ',  161.00,  13
5272,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02564,  -63.2471,  'DALLAS 1',  161.00,  16
5273,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02978,  -62.7159,  'COPPELL ',  161.00,  17
5274,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01526,  -63.3422,  'WILMER 0',  161.00,  16
5275,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.93199,  -72.6690,  'DAWSON 0',  161.00,  14
5276,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.96882,  -67.2482,  'MART 0  ',  161.00,  14
5277,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02286,  -62.6287,  'LITTLE E',  161.00,  16
5281,  2,  119.648,  -9.172,  0.000,  0.000,  5,  1.01977,  -61.6183,  'TEMPLE 1',  13.800,  13
5282,  2,  141.223,  -11.295,  0.000,  0.000,  5,  1.02070,  -61.7532,  'TEMPLE 1',  13.800,  13
5283,  2,  184.564,  -15.991,  0.000,  0.000,  5,  1.02193,  -61.9257,  'TEMPLE 1',  13.800,  13
5284,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01936,  -63.8102,  'QUINLAN ',  161.00,  16
5285,  1,  41.161,  11.906,  0.000,  0.000,  5,  1.00483,  -61.3237,  'CHICO 0 ',  161.00,  12
5287,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02487,  -62.5594,  'ARLINGTO',  161.00,  17
5288,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99441,  -64.9367,  'WOLFE CI',  161.00,  16
5289,  1,  -0.008,  -115.806,  0.000,  0.000,  5,  1.03000,  -62.8090,  'DALLAS 2',  161.00,  16
5290,  1,  240.829,  -19.154,  0.000,  0.000,  5,  0.98297,  -66.5623,  'WHITNEY ',  161.00,  18
5291,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02253,  -63.4142,  'FORT WOR',  161.00,  17
5292,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01731,  -63.1344,  'FORT WOR',  161.00,  17
5294,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02539,  -63.3753,  'DALLAS 1',  161.00,  16
5295,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -60.1023,  'MCKINNEY',  500.00,  16
5296,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02780,  -61.6410,  'MCKINNEY',  161.00,  16
5297,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -60.1023,  'MCKINNEY',  13.800,  16
5298,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03924,  -59.9077,  'MCKINNEY',  13.800,  16
5299,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.6976,  'MCKINNEY',  13.800,  16
5300,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.7674,  'MCKINNEY',  13.800,  16
5301,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03310,  -60.1023,  'MCKINNEY',  13.800,  16
5302,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.8005,  'MCKINNEY',  13.800,  16
5303,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.1315,  'MCKINNEY',  13.800,  16
5304,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03247,  -60.2116,  'ALLEN 1 ',  500.00,  16
5305,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03038,  -61.8508,  'ALLEN 1 ',  161.00,  16
5306,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02483,  -62.1499,  'ALEDO 2 ',  161.00,  17
5307,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02838,  -62.5305,  'THE COLO',  161.00,  16
5308,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02436,  -62.6145,  'SUNNYVAL',  161.00,  16
5309,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02374,  -63.2496,  'DALLAS 1',  161.00,  16
5310,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02784,  -62.7772,  'FORT WOR',  161.00,  17
5311,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -63.4379,  'DALLAS 3',  161.00,  16
5312,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01531,  -63.5810,  'AZLE 0  ',  161.00,  17
5313,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02269,  -61.7600,  'HUTCHINS',  161.00,  16
5315,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01793,  -63.0122,  'DENTON 6',  161.00,  17
5316,  1,  -0.011,  -112.912,  0.000,  0.000,  5,  1.03000,  -63.1333,  'MESQUITE',  161.00,  16
5319,  2,  11.971,  -0.972,  0.000,  0.000,  5,  1.01686,  -56.0881,  'GRANBURY',  13.200,  18
5320,  2,  10.952,  -1.005,  0.000,  0.000,  5,  1.01643,  -55.9977,  'GRANBURY',  13.200,  18
5321,  2,  12.453,  -1.019,  0.000,  0.000,  5,  1.01712,  -56.1236,  'GRANBURY',  13.200,  18
5322,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03152,  -59.9697,  'DALLAS 2',  500.00,  17
5323,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02756,  -62.0171,  'DALLAS 2',  161.00,  17
5324,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.7175,  'DALLAS 2',  13.800,  17
5325,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -57.7132,  'DALLAS 2',  13.800,  17
5326,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -59.2021,  'DALLAS 2',  13.800,  17
5327,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.92230,  -73.0595,  'MOUNT CA',  161.00,  14
5329,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02082,  -63.0072,  'DALLAS 1',  161.00,  16
5330,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02574,  -62.2035,  'ARLINGTO',  161.00,  17
5331,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01500,  -63.6040,  'CELINA 0',  161.00,  16
5332,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02386,  -63.4953,  'FORT WOR',  161.00,  17
5333,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00926,  -63.8227,  'RED OAK ',  161.00,  14
5335,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02462,  -63.0725,  'IRVING 2',  161.00,  17
5336,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02452,  -62.5082,  'ROWLETT ',  161.00,  16
5338,  1,  85.601,  18.619,  0.000,  0.000,  5,  1.01427,  -62.0484,  'GRANBURY',  161.00,  18
5339,  1,  -0.007,  -69.716,  0.000,  0.000,  5,  1.03000,  -63.0527,  'SOUTHLAK',  161.00,  17
5340,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02466,  -63.3184,  'DALLAS 2',  161.00,  16
5341,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02938,  -62.3349,  'LEWISVIL',  161.00,  17
5342,  1,  -0.152,  -3.201,  0.000,  0.000,  5,  1.03342,  -62.3467,  'LEWISVIL',  13.800,  17
5343,  1,  -3.763,  -22.648,  0.000,  0.000,  5,  1.03994,  -62.2486,  'LEWISVIL',  13.800,  17
5344,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02843,  -63.3440,  'DALLAS 3',  161.00,  16
5345,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.97715,  -67.0190,  'HILLSBOR',  161.00,  14
5346,  1,  -0.066,  -220.881,  0.000,  0.000,  5,  1.03000,  -62.8438,  'FORT WOR',  161.00,  17
5348,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99396,  -64.5189,  'ITASCA 0',  161.00,  14
5349,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02216,  -62.5308,  'LANCASTE',  161.00,  16
5350,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02934,  -60.4228,  'GARLAND ',  500.00,  16
5351,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02665,  -61.9631,  'GARLAND ',  161.00,  16
5352,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02320,  -63.0450,  'DALLAS 9',  161.00,  16
5353,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02659,  -62.4250,  'DUNCANVI',  161.00,  17
5354,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02238,  -63.8406,  'MESQUITE',  161.00,  16
5355,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01251,  -62.4364,  'MAYPEARL',  161.00,  14
5356,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02944,  -62.9792,  'GARLAND ',  161.00,  16
5357,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02809,  -62.0830,  'ALLEN 2 ',  161.00,  16
5358,  1,  263.313,  -92.661,  0.000,  0.000,  5,  1.02472,  -60.9177,  'RIESEL 1',  500.00,  13
5359,  1,  100.909,  -18.939,  0.000,  0.000,  5,  1.00790,  -63.3911,  'RIESEL 1',  161.00,  13
5360,  3,  0.000,  0.000,  0.000,  0.000,  5,  1.01000,  -58.9652,  'RIESEL 1',  13.800,  13
5361,  1,  0.000,  -8.595,  0.000,  0.000,  5,  1.02568,  -56.7069,  'BRIDGEPO',  500.00,  12
5362,  1,  56.576,  16.264,  0.000,  0.000,  5,  1.02130,  -57.8757,  'BRIDGEPO',  161.00,  12
5364,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02359,  -56.0650,  'BRIDGEPO',  13.800,  12
5365,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02114,  -55.3680,  'BRIDGEPO',  13.800,  12
5366,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02057,  -55.1821,  'BRIDGEPO',  13.800,  12
5367,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02066,  -55.2278,  'BRIDGEPO',  13.800,  12
5368,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02244,  -55.7245,  'BRIDGEPO',  13.800,  12
5369,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02029,  -55.1013,  'BRIDGEPO',  13.800,  12
5370,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02680,  -61.8629,  'LEWISVIL',  161.00,  17
5371,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01993,  -62.6283,  'SEAGOVIL',  161.00,  16
5372,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02694,  -63.2310,  'DALLAS 3',  161.00,  16
5373,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -63.4689,  'HALTOM C',  161.00,  17
5374,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02510,  -62.2567,  'BALCH SP',  161.00,  16
5375,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02627,  -62.7767,  'FORT WOR',  161.00,  17
5376,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02553,  -62.4149,  'DALLAS 4',  161.00,  17
5379,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02562,  -62.9572,  'FORT WOR',  161.00,  17
5380,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02971,  -60.0859,  'ENNIS 0 ',  500.00,  14
5381,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01892,  -62.0387,  'ENNIS 1 ',  161.00,  14
5382,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.9380,  'ENNIS 2 ',  13.800,  14
5383,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.04000,  -58.7766,  'ENNIS 3 ',  13.800,  14
5384,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02789,  -60.3077,  'DALLAS 3',  500.00,  16
5385,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02647,  -61.5877,  'DALLAS 3',  161.00,  16
5386,  1,  -0.005,  -109.569,  0.000,  0.000,  5,  1.03000,  -62.9681,  'RICHARDS',  161.00,  16
5387,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01825,  -63.8385,  'FORT WOR',  161.00,  17
5399,  2,  48.479,  -20.544,  0.000,  0.000,  5,  1.04000,  -50.9747,  'ALBANY 1',  13.800,  15
5400,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02316,  -62.3816,  'MCKINNEY',  161.00,  16
5401,  1,  210.064,  -66.226,  0.000,  0.000,  5,  1.02305,  -57.2614,  'GRANBURY',  500.00,  18
5408,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02219,  -63.8063,  'FARMERSV',  161.00,  16
5409,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02222,  -62.6916,  'ARLINGTO',  161.00,  17
5412,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02408,  -63.2173,  'WYLIE 0 ',  161.00,  16
5413,  1,  212.636,  -155.847,  0.000,  0.000,  5,  1.02992,  -55.6134,  'PALO PIN',  500.00,  12
5415,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02581,  -54.9779,  'PALO PIN',  13.800,  12
5416,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02573,  -54.9713,  'PALO PIN',  13.800,  12
5417,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02621,  -55.0481,  'PALO PIN',  13.800,  12
5418,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02655,  -55.0785,  'PALO PIN',  13.800,  12
5419,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02794,  -55.3006,  'PALO PIN',  13.800,  12
5420,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02603,  -61.8591,  'FORT WOR',  161.00,  17
5421,  1,  -0.002,  -121.582,  0.000,  0.000,  5,  1.03000,  -64.3137,  'JOSEPHIN',  161.00,  16
5422,  1,  -0.005,  -35.363,  0.000,  0.000,  5,  1.03000,  -62.5055,  'LEWSIVIL',  161.00,  17
5423,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.5055,  'LEWSIVIL',  13.800,  17
5424,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.03000,  -62.5055,  'LEWSIVIL',  13.800,  17
5425,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02366,  -62.8820,  'DALLAS 4',  161.00,  16
5426,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99349,  -66.4034,  'KEMP 0  ',  161.00,  14
5427,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.00662,  -63.4934,  'WAXAHACH',  161.00,  14
5428,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02776,  -61.8691,  'HURST 0 ',  161.00,  17
5429,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02018,  -63.7455,  'FORT WOR',  161.00,  17
5431,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02568,  -62.7102,  'ROCKWALL',  161.00,  16
5433,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02426,  -62.8923,  'FORT WOR',  161.00,  17
5434,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02465,  -63.5812,  'NEWARK 0',  161.00,  17
5436,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02901,  -62.9064,  'DALLAS 1',  161.00,  16
5437,  1,  49.200,  13.433,  0.000,  0.000,  5,  0.92382,  -72.3948,  'ELM MOTT',  161.00,  13
5438,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02477,  -62.9123,  'FORT WOR',  161.00,  17
5439,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01216,  -62.8167,  'WAXAHACH',  161.00,  14
5440,  1,  -0.011,  -92.476,  0.000,  0.000,  5,  1.03000,  -62.9472,  'ARLINGTO',  161.00,  17
5441,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02727,  -62.4149,  'FORT WOR',  161.00,  17
5442,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02402,  -62.9703,  'FORT WOR',  161.00,  17
5443,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02740,  -62.9701,  'FORT WOR',  161.00,  17
5444,  2,  0.000,  0.000,  0.000,  0.000,  5,  1.02147,  -58.5133,  'MIDLOTHI',  500.00,  17
5445,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01598,  -61.2574,  'MIDLOTHI',  161.00,  17
5447,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02259,  -62.4194,  'ARLINGTO',  161.00,  17
5448,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03081,  -60.1494,  'GRAND PR',  500.00,  17
5449,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03041,  -61.6369,  'GRAND PR',  161.00,  17
5450,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.99950,  -65.1065,  'MELISSA ',  161.00,  16
5453,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02352,  -61.5161,  'CLEBURNE',  161.00,  17
5454,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02304,  -63.3642,  'GREENVIL',  161.00,  16
5455,  1,  36.660,  10.623,  0.000,  0.000,  5,  1.00724,  -61.9497,  'ALVORD 0',  161.00,  12
5457,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02641,  -62.3929,  'COLLEYVI',  161.00,  17
5462,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02207,  -62.8710,  'DALLAS 3',  161.00,  16
5463,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02693,  -63.0587,  'IRVING 4',  161.00,  17
5464,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03178,  -60.2329,  'FRISCO 2',  500.00,  16
5465,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.03025,  -61.7190,  'FRISCO 2',  161.00,  16
5467,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02547,  -63.3186,  'DALLAS 2',  161.00,  16
5468,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02075,  -63.1260,  'DALLAS 3',  161.00,  17
5469,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02134,  -63.4259,  'FORT WOR',  161.00,  17
5472,  1,  -7.996,  -0.047,  0.000,  0.000,  5,  1.02973,  -54.1330,  'THROCKMO',  161.00,  15
5474,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.94565,  -70.0427,  'ABBOTT 0',  161.00,  14
5475,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02509,  -62.5361,  'ALVARADO',  161.00,  17
5476,  1,  0.000,  0.000,  0.000,  0.000,  5,  0.95277,  -70.5803,  'CORSICAN',  161.00,  14
5478,  1,  0.000,  -127.267,  0.000,  0.000,  5,  1.02983,  -62.8780,  'IRVING 3',  161.00,  17
5479,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02919,  -59.6112,  'BURLESON',  500.00,  17
5480,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02369,  -61.3129,  'BURLESON',  161.00,  17
5481,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.01515,  -62.9152,  'FORT WOR',  161.00,  17
5482,  1,  -0.005,  -132.863,  0.000,  0.000,  5,  1.03000,  -63.5706,  'DALLAS 2',  161.00,  16
5483,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02900,  -61.9936,  'NORTH RI',  161.00,  17
5485,  1,  0.000,  0.000,  0.000,  0.000,  5,  1.02000,  -61.5379,  'BLOOMING',  161.00,  14
6006,  2,  70.079,  -6.423,  0.000,  0.000,  6,  1.04000,  -60.9834,  'BASTROP ',  13.800,  25
6007,  2,  115.284,  -10.391,  0.000,  0.000,  6,  1.04000,  -60.4933,  'BASTROP ',  13.800,  25
6008,  2,  59.617,  -5.221,  0.000,  0.000,  6,  1.04000,  -61.1117,  'BASTROP ',  13.800,  25
6009,  2,  38.469,  -1.786,  0.000,  0.000,  6,  1.04000,  -60.3210,  'BASTROP ',  13.800,  25
6010,  2,  52.539,  -4.673,  0.000,  0.000,  6,  1.04000,  -60.7698,  'BASTROP ',  13.800,  25
6069,  2,  143.923,  -13.798,  0.000,  0.000,  6,  1.03000,  -63.5727,  'MARION 1',  18.000,  22
6070,  2,  60.910,  -5.753,  0.000,  0.000,  6,  1.03000,  -63.0656,  'MARION 1',  18.000,  22
6071,  2,  183.840,  -16.981,  0.000,  0.000,  6,  1.03000,  -63.6469,  'MARION 1',  18.000,  22
6072,  2,  74.300,  -6.466,  0.000,  0.000,  6,  1.03000,  -63.2201,  'MARION 1',  18.000,  22
6073,  2,  113.730,  -10.116,  0.000,  0.000,  6,  1.03000,  -63.4553,  'MARION 1',  18.000,  22
6074,  2,  114.626,  -10.940,  0.000,  0.000,  6,  1.03000,  -63.4588,  'MARION 1',  18.000,  22
6078,  2,  112.686,  -20.478,  0.000,  0.000,  6,  1.01461,  -61.1152,  'LA GRANG',  22.000,  25
6079,  2,  224.534,  -34.508,  0.000,  0.000,  6,  1.01886,  -61.7007,  'LA GRANG',  22.000,  25
6080,  2,  173.150,  -26.846,  0.000,  0.000,  6,  1.01747,  -61.5160,  'LA GRANG',  22.000,  25
6106,  2,  141.643,  -12.675,  0.000,  0.000,  6,  1.03151,  -62.3046,  'WINCHEST',  13.800,  25
6110,  2,  174.980,  -14.613,  0.000,  0.000,  6,  1.04000,  -61.1486,  'ROCKDALE',  13.800,  25
6111,  2,  177.358,  -14.340,  0.000,  0.000,  6,  1.04000,  -61.0372,  'ROCKDALE',  13.800,  25
6145,  2,  130.907,  1.037,  0.000,  0.000,  6,  1.03000,  -60.6588,  'SAN ANTO',  13.800,  22
6146,  2,  135.608,  0.995,  0.000,  0.000,  6,  1.03000,  -60.7733,  'SAN ANTO',  13.800,  22
6147,  3,  153.321,  -1.037,  0.000,  0.000,  6,  1.03000,  -61.7334,  'SAN ANTO',  13.800,  22
6148,  2,  245.724,  -6.091,  0.000,  0.000,  6,  1.03000,  -62.6884,  'SAN ANTO',  13.800,  22
6149,  2,  473.994,  -14.423,  0.000,  0.000,  6,  1.03000,  -63.2030,  'SAN ANTO',  13.800,  22
6164,  2,  88.964,  -9.119,  0.000,  0.000,  6,  1.03000,  -61.7799,  'SEGUIN 1',  13.800,  22
6165,  2,  86.132,  -8.148,  0.000,  0.000,  6,  1.03000,  -61.6405,  'SEGUIN 1',  13.800,  22
6166,  2,  181.913,  -21.386,  0.000,  0.000,  6,  1.03000,  -62.4252,  'SEGUIN 1',  13.800,  22
6167,  2,  100.866,  -10.675,  0.000,  0.000,  6,  1.03000,  -61.9307,  'SEGUIN 1',  13.800,  22
6243,  2,  74.782,  -8.928,  0.000,  0.000,  6,  1.04000,  -62.4992,  'ELMENDOR',  13.800,  22
6244,  2,  91.213,  -10.853,  0.000,  0.000,  6,  1.04000,  -61.7233,  'ELMENDOR',  13.800,  22
6245,  2,  106.350,  -13.921,  0.000,  0.000,  6,  1.04000,  -62.0133,  'ELMENDOR',  13.800,  22
6246,  2,  205.614,  -31.086,  0.000,  0.000,  6,  1.04000,  -62.7803,  'ELMENDOR',  13.800,  22
6247,  2,  167.494,  -26.411,  0.000,  0.000,  6,  1.04000,  -63.1015,  'ELMENDOR',  13.800,  22
6248,  2,  82.470,  -10.502,  0.000,  0.000,  6,  1.04000,  -62.6014,  'ELMENDOR',  13.800,  22
6249,  2,  60.856,  -6.371,  0.000,  0.000,  6,  1.04000,  -62.1608,  'ELMENDOR',  13.800,  22
6257,  2,  102.299,  0.706,  0.000,  0.000,  6,  1.03340,  -62.9389,  'AUSTIN 2',  13.800,  23
6258,  2,  51.205,  0.477,  0.000,  0.000,  6,  1.03132,  -62.6108,  'AUSTIN 2',  13.800,  23
6260,  2,  116.717,  0.045,  0.000,  0.000,  6,  1.03303,  -62.4662,  'AUSTIN 2',  13.800,  23
6295,  2,  125.424,  -9.071,  0.000,  0.000,  6,  1.03458,  -62.3361,  'CEDAR CR',  13.800,  23
6296,  2,  147.714,  -11.128,  0.000,  0.000,  6,  1.03483,  -62.4198,  'CEDAR CR',  13.800,  23
6297,  2,  58.311,  -2.559,  0.000,  0.000,  6,  1.03184,  -61.5715,  'CEDAR CR',  13.800,  23
6302,  2,  80.579,  -5.759,  0.000,  0.000,  6,  1.02310,  -61.7139,  'NEW BRAU',  22.000,  22
6303,  2,  223.432,  -13.845,  0.000,  0.000,  6,  1.02707,  -62.8346,  'NEW BRAU',  22.000,  22
6304,  2,  95.332,  -5.979,  0.000,  0.000,  6,  1.02412,  -61.9859,  'NEW BRAU',  22.000,  22
6305,  2,  79.798,  -6.289,  0.000,  0.000,  6,  1.02313,  -61.6924,  'NEW BRAU',  22.000,  22
6349,  2,  1419.659,  -165.765,  0.000,  0.000,  6,  1.04000,  -63.8243,  'AUSTIN 1',  500.00,  23
7005,  2,  51.800,  8.149,  0.000,  0.000,  7,  1.04000,  -61.1613,  'PASADENA',  13.800,  4
7006,  2,  80.412,  13.809,  0.000,  0.000,  7,  1.04000,  -61.7006,  'PASADENA',  13.800,  4
7007,  2,  59.541,  9.396,  0.000,  0.000,  7,  1.04000,  -61.3412,  'PASADENA',  13.800,  4
7008,  2,  56.927,  8.745,  0.000,  0.000,  7,  1.04000,  -61.2867,  'PASADENA',  13.800,  4
7009,  2,  51.708,  7.967,  0.000,  0.000,  7,  1.04000,  -61.1589,  'PASADENA',  13.800,  4
7045,  2,  75.838,  -19.910,  0.000,  0.000,  7,  1.03000,  -57.8789,  'VICTORIA',  20.000,  6
7046,  2,  116.474,  -42.376,  0.000,  0.000,  7,  1.02663,  -58.1996,  'VICTORIA',  20.000,  6
7061,  2,  41.633,  -9.771,  0.000,  0.000,  7,  1.00000,  -54.7148,  'POINT CO',  13.800,  6
7062,  2,  45.367,  -10.761,  0.000,  0.000,  7,  1.00000,  -54.7562,  'POINT CO',  13.800,  6
7063,  2,  42.123,  -10.065,  0.000,  0.000,  7,  1.00000,  -54.7206,  'POINT CO',  13.800,  6
7064,  2,  51.546,  -11.998,  0.000,  0.000,  7,  1.00000,  -54.8332,  'POINT CO',  13.800,  6
7065,  2,  46.957,  -11.175,  0.000,  0.000,  7,  1.00000,  -54.7960,  'POINT CO',  13.800,  6
7066,  2,  46.380,  -11.032,  0.000,  0.000,  7,  1.00000,  -54.7661,  'POINT CO',  13.800,  6
7079,  2,  83.171,  9.479,  0.000,  0.000,  7,  1.04000,  -60.2613,  'BAYTOWN ',  13.800,  4
7080,  2,  67.114,  7.544,  0.000,  0.000,  7,  1.04000,  -59.8490,  'BAYTOWN ',  13.800,  4
7081,  2,  66.593,  7.720,  0.000,  0.000,  7,  1.04000,  -59.8321,  'BAYTOWN ',  13.800,  4
7082,  2,  81.285,  9.118,  0.000,  0.000,  7,  1.04000,  -60.2231,  'BAYTOWN ',  13.800,  4
7098,  3,  290.258,  159.726,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  290.493,  27.787,  0.000,  0.000,  7,  1.00000,  -38.6828,  'WADSWORT',  13.800,  1
7107,  2,  103.855,  16.041,  0.000,  0.000,  7,  1.04000,  -61.2192,  'DEER PAR',  24.000,  4
7110,  2,  67.475,  9.888,  0.000,  0.000,  7,  1.04000,  -60.2637,  'DEER PAR',  24.000,  4
7111,  2,  66.685,  9.829,  0.000,  0.000,  7,  1.04000,  -60.2286,  'DEER PAR',  24.000,  4
7112,  2,  91.017,  14.570,  0.000,  0.000,  7,  1.04000,  -60.8050,  'DEER PAR',  24.000,  4
7113,  2,  60.320,  8.353,  0.000,  0.000,  7,  1.04000,  -59.9831,  'DEER PAR',  24.000,  4
7114,  2,  97.197,  15.236,  0.000,  0.000,  7,  1.04000,  -60.8634,  'DEER PAR',  24.000,  4
7115,  2,  97.175,  15.414,  0.000,  0.000,  7,  1.04000,  -60.8631,  'DEER PAR',  24.000,  4
7134,  2,  91.811,  11.004,  0.000,  0.000,  7,  1.03120,  -60.4943,  'LAPORTE ',  13.800,  4
7135,  2,  79.871,  7.695,  0.000,  0.000,  7,  1.03038,  -60.2170,  'LAPORTE ',  13.800,  4
7136,  2,  73.437,  7.032,  0.000,  0.000,  7,  1.02996,  -60.0819,  'LAPORTE ',  13.800,  4
7137,  2,  72.487,  5.995,  0.000,  0.000,  7,  1.03004,  -60.0254,  'LAPORTE ',  13.800,  4
7138,  2,  161.431,  25.289,  0.000,  0.000,  7,  1.03131,  -60.3449,  'LAPORTE ',  13.800,  4
7150,  1,  536.877,  2.185,  0.000,  0.000,  7,  1.03127,  -67.9283,  'WILLIS 2',  230.00,  5
7162,  2,  160.168,  23.783,  0.000,  0.000,  7,  1.04000,  -65.1258,  'HOUSTON ',  18.000,  3
7163,  2,  80.752,  18.326,  0.000,  0.000,  7,  1.04000,  -64.9690,  'HOUSTON ',  18.000,  3
7164,  2,  141.070,  21.958,  0.000,  0.000,  7,  1.04000,  -65.0887,  'HOUSTON ',  18.000,  3
7165,  2,  156.464,  24.151,  0.000,  0.000,  7,  1.04000,  -65.1209,  'HOUSTON ',  18.000,  3
7166,  2,  65.706,  16.584,  0.000,  0.000,  7,  1.04000,  -64.8949,  'HOUSTON ',  18.000,  3
7167,  2,  51.534,  14.080,  0.000,  0.000,  7,  1.04000,  -64.7837,  'HOUSTON ',  18.000,  3
7170,  2,  227.405,  33.529,  0.000,  0.000,  7,  1.04000,  -63.7360,  'HOUSTON ',  18.000,  3
7194,  2,  174.181,  22.936,  0.000,  0.000,  7,  1.03000,  -61.1107,  'HOUSTON ',  13.800,  3
7195,  2,  134.711,  31.033,  0.000,  0.000,  7,  1.03000,  -60.8949,  'HOUSTON ',  13.800,  3
7196,  2,  272.702,  36.061,  0.000,  0.000,  7,  1.03000,  -61.6232,  'HOUSTON ',  13.800,  3
7197,  2,  422.540,  54.670,  0.000,  0.000,  7,  1.03000,  -61.9262,  'HOUSTON ',  13.800,  3
7208,  2,  130.545,  12.793,  0.000,  0.000,  7,  1.04000,  -60.5093,  'BAYTOWN ',  18.000,  4
7209,  2,  180.537,  18.291,  0.000,  0.000,  7,  1.04000,  -60.8551,  'BAYTOWN ',  18.000,  4
7210,  2,  57.428,  5.200,  0.000,  0.000,  7,  1.04000,  -60.4321,  'BAYTOWN ',  18.000,  4
7211,  2,  77.176,  7.373,  0.000,  0.000,  7,  1.04000,  -60.7697,  'BAYTOWN ',  18.000,  4
7212,  2,  54.673,  4.750,  0.000,  0.000,  7,  1.04000,  -60.2285,  'BAYTOWN ',  18.000,  4
7266,  2,  194.667,  28.473,  0.000,  0.000,  7,  1.03142,  -60.9636,  'PASADENA',  13.800,  4
7270,  2,  127.985,  16.142,  0.000,  0.000,  7,  1.03158,  -61.1930,  'PASADENA',  13.800,  4
7311,  2,  278.199,  5.798,  0.000,  0.000,  7,  1.00080,  -55.6273,  'WHARTON ',  24.000,  1
7323,  2,  15.944,  3.275,  0.000,  0.000,  7,  1.03230,  -60.4777,  'FREEPORT',  13.800,  2
7324,  2,  12.385,  2.371,  0.000,  0.000,  7,  1.03118,  -60.1865,  'FREEPORT',  13.800,  2
7325,  2,  12.330,  2.364,  0.000,  0.000,  7,  1.03114,  -60.1807,  'FREEPORT',  13.800,  2
7326,  2,  21.903,  5.348,  0.000,  0.000,  7,  1.03320,  -60.7589,  'FREEPORT',  13.800,  2
7335,  2,  105.237,  13.786,  0.000,  0.000,  7,  1.04000,  -62.5865,  'PASADENA',  20.000,  4
7349,  2,  244.460,  46.735,  0.000,  0.000,  7,  1.04000,  -61.0346,  'THOMPSON',  13.800,  3
7350,  2,  106.266,  24.171,  0.000,  0.000,  7,  1.04000,  -60.0937,  'THOMPSON',  13.800,  3
7351,  2,  85.158,  18.671,  0.000,  0.000,  7,  1.04000,  -59.5673,  'THOMPSON',  13.800,  3
7352,  2,  91.039,  19.648,  0.000,  0.000,  7,  1.04000,  -59.7230,  'THOMPSON',  13.800,  3
7353,  2,  115.431,  26.619,  0.000,  0.000,  7,  1.04000,  -60.3980,  'THOMPSON',  13.800,  3
7354,  2,  208.342,  41.015,  0.000,  0.000,  7,  1.04000,  -60.9774,  'THOMPSON',  13.800,  3
7355,  2,  206.541,  40.695,  0.000,  0.000,  7,  1.04000,  -60.9708,  'THOMPSON',  13.800,  3
7356,  2,  227.798,  42.466,  0.000,  0.000,  7,  1.04000,  -61.0484,  'THOMPSON',  13.800,  3
7358,  2,  70.062,  15.587,  0.000,  0.000,  7,  1.04000,  -59.8748,  'THOMPSON',  13.800,  3
7359,  2,  154.519,  29.812,  0.000,  0.000,  7,  1.04000,  -60.9299,  'THOMPSON',  13.800,  3
7360,  2,  95.484,  21.256,  0.000,  0.000,  7,  1.04000,  -60.4053,  'THOMPSON',  13.800,  3
7361,  2,  55.455,  12.569,  0.000,  0.000,  7,  1.04000,  -61.3066,  'THOMPSON',  13.800,  3
7369,  2,  22.176,  5.751,  0.000,  0.000,  7,  1.04000,  -62.1477,  'CHANNELV',  18.000,  4
7370,  2,  19.608,  4.551,  0.000,  0.000,  7,  1.04000,  -61.9978,  'CHANNELV',  18.000,  4
7371,  2,  21.272,  5.525,  0.000,  0.000,  7,  1.04000,  -62.1197,  'CHANNELV',  18.000,  4
7372,  2,  22.657,  5.913,  0.000,  0.000,  7,  1.04000,  -62.1614,  'CHANNELV',  18.000,  4
7373,  2,  64.368,  12.747,  0.000,  0.000,  7,  1.04000,  -62.4984,  'CHANNELV',  18.000,  4
7374,  2,  30.272,  6.752,  0.000,  0.000,  7,  1.04000,  -62.2663,  'CHANNELV',  18.000,  4
7375,  2,  34.188,  6.898,  0.000,  0.000,  7,  1.04000,  -61.1680,  'CHANNELV',  18.000,  4
7376,  2,  36.612,  7.319,  0.000,  0.000,  7,  1.04000,  -61.2865,  'CHANNELV',  18.000,  4
7377,  2,  45.311,  8.537,  0.000,  0.000,  7,  1.04000,  -61.6272,  'CHANNELV',  18.000,  4
7378,  2,  38.147,  7.595,  0.000,  0.000,  7,  1.04000,  -61.3515,  'CHANNELV',  18.000,  4
7379,  2,  40.698,  8.210,  0.000,  0.000,  7,  1.04000,  -61.4544,  'CHANNELV',  18.000,  4
7389,  2,  810.773,  -45.623,  0.000,  0.000,  7,  1.04000,  -66.3386,  'WILLIS 1',  500.00,  5
7400,  2,  1773.180,  105.037,  0.000,  0.000,  7,  1.03345,  -62.9743,  'HOUSTON ',  500.00,  4
7406,  2,  456.661,  -210.396,  0.000,  0.000,  7,  1.00884,  -56.2173,  'POINT CO',  500.00,  6
7422,  2,  1128.002,  16.105,  0.000,  0.000,  7,  1.04000,  -62.0549,  'ALVIN 0 ',  500.00,  2
7428,  2,  731.421,  -53.023,  0.000,  0.000,  7,  1.04000,  -62.2498,  'FREEPORT',  500.00,  2
8002,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02316,  -68.4559,  'ARP 0   ',  115.00,  8
8004,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02944,  -67.5146,  'LUFKIN 3',  230.00,  8
8005,  1,  0.000,  -47.027,  0.000,  0.000,  8,  1.03000,  -68.1699,  'LUFKIN 3',  115.00,  8
8006,  1,  -0.001,  -31.076,  0.000,  0.000,  8,  1.03000,  -66.3768,  'FLINT 0 ',  115.00,  8
8007,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02320,  -66.8152,  'BULLARD ',  115.00,  8
8008,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01368,  -68.3961,  'CHANDLER',  115.00,  8
8011,  1,  21.559,  2.458,  0.000,  0.000,  8,  1.02264,  -62.7910,  'TENNESSE',  115.00,  7
8013,  1,  0.000,  -48.704,  0.000,  0.000,  8,  1.03000,  -68.9615,  'MINEOLA ',  115.00,  8
8015,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02027,  -69.9562,  'HUNTINGT',  115.00,  8
8017,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02010,  -66.8641,  'FRANKSTO',  115.00,  8
8018,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02950,  -64.5116,  'TYLER 4 ',  230.00,  8
8019,  1,  -0.001,  -70.173,  0.000,  0.000,  8,  1.03000,  -67.1343,  'TYLER 4 ',  115.00,  8
8020,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01497,  -67.9881,  'BEN WHEE',  115.00,  8
8021,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02972,  -66.6756,  'GARRISON',  115.00,  8
8022,  1,  0.000,  -8.251,  0.000,  0.000,  8,  1.03000,  -68.5247,  'ETOILE 0',  115.00,  8
8023,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02664,  -68.9035,  'LUFKIN 1',  115.00,  8
8024,  1,  -4.644,  0.000,  0.000,  0.000,  8,  1.02721,  -68.5755,  'LUFKIN 1',  13.800,  8
8025,  1,  -0.001,  -26.734,  0.000,  0.000,  8,  1.03000,  -67.7175,  'PALESTIN',  115.00,  8
8026,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01679,  -69.2070,  'LINDALE ',  115.00,  8
8027,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02733,  -66.8193,  'WHITEHOU',  115.00,  8
8028,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01665,  -69.1667,  'OVERTON ',  115.00,  8
8029,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01291,  -68.4760,  'GRAND SA',  115.00,  8
8033,  2,  47.924,  -0.492,  0.000,  0.000,  8,  1.04000,  -65.6877,  'SHIRO 3 ',  13.800,  7
8034,  2,  59.681,  -0.667,  0.000,  0.000,  8,  1.04000,  -65.8547,  'SHIRO 4 ',  13.800,  7
8035,  2,  68.271,  -1.513,  0.000,  0.000,  8,  1.04000,  -65.9237,  'SHIRO 5 ',  13.800,  7
8036,  2,  65.053,  -1.372,  0.000,  0.000,  8,  1.04000,  -65.8942,  'SHIRO 6 ',  13.800,  7
8038,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02280,  -63.1197,  'SULPHUR ',  115.00,  8
8039,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02209,  -68.7560,  'VAN 0   ',  115.00,  8
8040,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01558,  -66.5746,  'MURCHISO',  115.00,  8
8041,  1,  0.000,  -23.020,  0.000,  0.000,  8,  1.03000,  -68.6828,  'NACOGDOC',  115.00,  8
8042,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01411,  -70.8934,  'DIBOLL 0',  115.00,  8
8043,  1,  88.805,  -72.353,  0.000,  0.000,  8,  1.02333,  -59.0108,  'FAIRFIEL',  500.00,  7
8046,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02083,  -58.6242,  'FAIRFIEL',  18.000,  7
8047,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02125,  -58.6803,  'FAIRFIEL',  18.000,  7
8048,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -58.2792,  'FAIRFIEL',  18.000,  7
8049,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02171,  -58.7527,  'FAIRFIEL',  18.000,  7
8050,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02003,  -58.4900,  'FAIRFIEL',  18.000,  7
8051,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02183,  -58.7736,  'FAIRFIEL',  18.000,  7
8052,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02612,  -67.6403,  'TYLER 8 ',  115.00,  8
8053,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01385,  -67.6343,  'ATHENS 1',  115.00,  8
8055,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02970,  -65.9998,  'RUSK 0  ',  115.00,  8
8056,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02738,  -68.2593,  'WINONA 0',  115.00,  8
8057,  1,  24.935,  -4.086,  0.000,  0.000,  8,  1.02900,  -59.3370,  'FAIRFIEL',  500.00,  7
8060,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02217,  -58.3844,  'FAIRFIEL',  13.800,  7
8061,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.02076,  -58.1845,  'FAIRFIEL',  13.800,  7
8062,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03181,  -63.6227,  'CUSHING ',  115.00,  8
8063,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02246,  -69.9513,  'NACOGDOC',  115.00,  8
8065,  1,  3.822,  1.120,  0.000,  0.000,  8,  1.01736,  -65.9570,  'TRINIDAD',  115.00,  7
8066,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02369,  -62.4793,  'DIKE 0  ',  115.00,  8
8070,  2,  54.208,  -22.264,  0.000,  0.000,  8,  1.00000,  -56.2063,  'JEWETT 1',  13.800,  7
8071,  3,  70.400,  -29.751,  0.000,  0.000,  8,  1.00000,  -56.5083,  'JEWETT 1',  13.800,  7
8072,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01729,  -64.5462,  'PALESTIN',  115.00,  8
8073,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01755,  -68.1778,  'EMORY 0 ',  115.00,  8
8074,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03388,  -54.8672,  'MT. ENTE',  500.00,  8
8075,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03504,  -57.8727,  'MT. ENTE',  230.00,  8
8076,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03517,  -61.1893,  'MT. ENTE',  115.00,  8
8077,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.1690,  'MT. ENTE',  13.800,  8
8078,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.0766,  'MT. ENTE',  13.800,  8
8079,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03003,  -53.4720,  'MT. ENTE',  13.800,  8
8080,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -53.2610,  'MT. ENTE',  13.800,  8
8081,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01883,  -68.3346,  'TYLER 9 ',  115.00,  8
8087,  2,  34.470,  -12.538,  0.000,  0.000,  8,  1.04000,  -59.1273,  'FRANKLIN',  18.000,  7
8088,  2,  47.524,  -19.302,  0.000,  0.000,  8,  1.04000,  -59.5537,  'FRANKLIN',  18.000,  7
8089,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -67.9219,  'TYLER 3 ',  115.00,  8
8091,  1,  9.073,  -10.546,  0.000,  0.000,  8,  1.03000,  -63.7931,  'WORTHAM ',  115.00,  7
8093,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02863,  -61.0145,  'COOKVILL',  115.00,  8
8096,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01614,  -67.1255,  'EDGEWOOD',  115.00,  8
8097,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03356,  -61.7114,  'CUSHING ',  230.00,  8
8098,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03192,  -63.7788,  'CUSHING ',  115.00,  8
8099,  1,  -12.033,  0.000,  0.000,  0.000,  8,  1.03386,  -61.0855,  'CUSHING ',  13.800,  8
8100,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02651,  -67.8224,  'TYLER 2 ',  115.00,  8
8101,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02041,  -69.9420,  'ALTO 0  ',  115.00,  8
8105,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03013,  -59.4885,  'MOUNT PL',  230.00,  8
8106,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02439,  -61.3785,  'MOUNT PL',  115.00,  8
8107,  1,  0.000,  -3.863,  0.000,  0.000,  8,  1.03000,  -62.2770,  'SCROGGIN',  115.00,  8
8108,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01671,  -68.3000,  'WILLS PO',  115.00,  8
8109,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01281,  -66.3171,  'ATHENS 2',  115.00,  8
8110,  1,  -0.001,  -23.175,  0.000,  0.000,  8,  1.03000,  -65.3664,  'POINT 0 ',  115.00,  8
8111,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02186,  -69.9579,  'LUFKIN 2',  115.00,  8
8112,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03729,  -60.7080,  'JACKSONV',  500.00,  8
8113,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03579,  -61.6476,  'JACKSONV',  230.00,  8
8114,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03316,  -63.1787,  'JACKSONV',  115.00,  8
8115,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03729,  -60.7080,  'JACKSONV',  13.800,  8
8116,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -59.9832,  'JACKSONV',  13.800,  8
8117,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -60.0846,  'JACKSONV',  13.800,  8
8118,  1,  49.998,  5.242,  0.000,  0.000,  8,  1.01295,  -72.2299,  'CROCKETT',  115.00,  7
8119,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03280,  -62.8964,  'HENDERSO',  115.00,  8
8121,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02589,  -66.2867,  'JACKSONV',  115.00,  8
8123,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01509,  -66.0735,  'MALAKOFF',  115.00,  8
8124,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02561,  -63.7729,  'CUMBY 0 ',  115.00,  8
8125,  1,  0.000,  -31.824,  0.000,  0.000,  8,  1.02996,  -70.7435,  'NACOGDOC',  115.00,  8
8126,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03362,  -57.9954,  'MOUNT PL',  500.00,  8
8127,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03374,  -58.6367,  'MOUNT PL',  230.00,  8
8128,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03457,  -59.8961,  'MOUNT PL',  115.00,  8
8129,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.4730,  'MOUNT PL',  18.000,  8
8130,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -56.6960,  'MOUNT PL',  18.000,  8
8131,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.03000,  -57.3303,  'MOUNT PL',  18.000,  8
8133,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.03083,  -63.8577,  'TYLER 7 ',  230.00,  8
8134,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02888,  -65.6692,  'TYLER 7 ',  115.00,  8
8135,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02713,  -67.6201,  'TYLER 6 ',  115.00,  8
8136,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02432,  -67.3562,  'YANTIS 0',  115.00,  8
8137,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02077,  -69.5463,  'POLLOK 0',  115.00,  8
8138,  1,  0.000,  -36.750,  0.000,  0.000,  8,  1.03000,  -68.4309,  'TYLER 1 ',  115.00,  8
8142,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02269,  -62.2414,  'MOUNT VE',  115.00,  8
8145,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02526,  -65.5546,  'COMO 0  ',  115.00,  8
8146,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01144,  -69.8914,  'HENDERSO',  115.00,  8
8147,  2,  14.129,  -9.978,  0.000,  0.000,  8,  1.03000,  -61.5921,  'TRINIDAD',  230.00,  7
8148,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02243,  -63.3275,  'TRINIDAD',  161.00,  7
8149,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01767,  -65.7771,  'TRINIDAD',  115.00,  7
8150,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02137,  -69.6256,  'ZAVALLA ',  115.00,  8
8151,  1,  35.195,  -23.561,  0.000,  0.000,  8,  1.03000,  -70.6265,  'GRAPELAN',  115.00,  7
8153,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.01399,  -68.0931,  'CANTON 0',  115.00,  8
8154,  1,  0.000,  0.000,  0.000,  0.000,  8,  1.02084,  -68.4277,  'TYLER 5 ',  115.00,  8
8155,  2,  220.111,  -36.055,  0.000,  0.000,  8,  1.03119,  -60.6952,  'BREMOND ',  500.00,  7
12001,  1,  29.783,  8.346,  0.000,  0.000,  2,  1.01779,  -60.3710,  'PARIS 3 ',  16.100,  11
12007,  1,  3.648,  1.032,  0.000,  0.000,  2,  1.02222,  -59.7407,  'HONEY GR',  16.100,  11
12009,  1,  40.011,  11.173,  0.000,  0.000,  2,  1.02734,  -52.5466,  'IOWA PAR',  16.100,  11
12015,  1,  2.932,  0.830,  0.000,  0.000,  2,  1.01816,  -61.4340,  'FORESTBU',  16.100,  11
12016,  1,  25.535,  7.168,  0.000,  0.000,  2,  1.02417,  -62.1711,  'SHERMAN ',  16.100,  11
12020,  1,  20.389,  5.733,  0.000,  0.000,  2,  1.00974,  -51.8095,  'WICHITA ',  16.100,  11
12022,  1,  3.939,  1.115,  0.000,  0.000,  2,  1.02294,  -59.4733,  'PARIS 2 ',  16.100,  11
12025,  1,  29.413,  8.242,  0.000,  0.000,  2,  1.00759,  -51.3701,  'WICHITA ',  16.100,  11
12027,  1,  1.489,  0.421,  0.000,  0.000,  2,  1.01755,  -60.7362,  'DEPORT 0',  16.100,  11
12028,  1,  8.151,  2.302,  0.000,  0.000,  2,  1.01132,  -53.2920,  'WICHITA ',  16.100,  11
12030,  1,  14.346,  4.043,  0.000,  0.000,  2,  1.01225,  -61.8308,  'BONHAM 0',  16.100,  11
12032,  1,  1.634,  0.462,  0.000,  0.000,  2,  1.02325,  -59.4627,  'ARTHUR C',  16.100,  11
12033,  1,  6.295,  1.780,  0.000,  0.000,  2,  1.00161,  -63.6012,  'LEONARD ',  16.100,  11
12034,  1,  2.455,  0.695,  0.000,  0.000,  2,  1.02545,  -61.8817,  'GORDONVI',  16.100,  11
12036,  1,  34.725,  9.712,  0.000,  0.000,  2,  1.01118,  -51.7201,  'WICHITA ',  16.100,  11
12037,  1,  2.186,  0.618,  0.000,  0.000,  2,  1.02541,  -61.3062,  'LINDSAY ',  16.100,  11
12038,  1,  0.990,  0.280,  0.000,  0.000,  2,  1.02241,  -60.1544,  'ECTOR 0S',  16.100,  11
12039,  1,  3.650,  1.033,  0.000,  0.000,  2,  1.00426,  -60.9240,  'SUNSET 0',  16.100,  11
12040,  1,  9.558,  2.699,  0.000,  0.000,  2,  1.02254,  -59.9549,  'CLARKSVI',  16.100,  11
12043,  1,  1.990,  0.563,  0.000,  0.000,  2,  1.02491,  -62.0149,  'SADLER 0',  16.100,  11
12044,  1,  12.546,  3.539,  0.000,  0.000,  2,  1.02560,  -61.1426,  'WHITESBO',  16.100,  11
12045,  1,  18.422,  5.184,  0.000,  0.000,  2,  1.00963,  -52.1563,  'SHEPPARD',  16.100,  11
12046,  1,  9.886,  2.791,  0.000,  0.000,  2,  1.02611,  -61.7134,  'POTTSBOR',  16.100,  11
12047,  1,  6.325,  1.788,  0.000,  0.000,  2,  1.02547,  -59.8625,  'BELLS 0S',  16.100,  11
12050,  1,  1.995,  0.565,  0.000,  0.000,  2,  1.00167,  -63.2765,  'PATTONVI',  16.100,  11
12051,  1,  17.394,  4.896,  0.000,  0.000,  2,  1.00856,  -57.1443,  'HENRIETT',  16.100,  11
12053,  1,  18.116,  5.098,  0.000,  0.000,  2,  1.00681,  -59.6969,  'BOWIE 0S',  16.100,  11
12055,  1,  25.466,  7.147,  0.000,  0.000,  2,  1.01024,  -51.2616,  'WICHITA ',  16.100,  11
12060,  1,  1.577,  0.447,  0.000,  0.000,  2,  1.00375,  -62.3485,  'ROXTON 0',  16.100,  11
12063,  1,  32.247,  9.031,  0.000,  0.000,  2,  1.02733,  -61.4360,  'DENISON ',  16.100,  11
12064,  1,  4.426,  1.252,  0.000,  0.000,  2,  1.01348,  -60.8518,  'SUMNER 0',  16.100,  11
12065,  1,  79.034,  21.757,  0.000,  0.000,  2,  1.02738,  -62.1004,  'GAINESVI',  16.100,  11
12067,  1,  33.445,  9.358,  0.000,  0.000,  2,  1.00598,  -51.3045,  'WICHITA ',  16.100,  11
12068,  1,  5.888,  1.665,  0.000,  0.000,  2,  1.00719,  -50.0119,  'WINDTHOR',  16.100,  11
12069,  1,  8.497,  2.400,  0.000,  0.000,  2,  1.02731,  -61.9102,  'HOWE 0SE',  16.100,  11
12072,  1,  3.143,  0.889,  0.000,  0.000,  2,  1.02677,  -60.9213,  'COLLINSV',  16.100,  11
12080,  1,  15.632,  4.403,  0.000,  0.000,  2,  1.01094,  -58.8678,  'NOCONA 0',  16.100,  11
12081,  1,  1.729,  0.490,  0.000,  0.000,  2,  1.01725,  -61.3774,  'DODD CIT',  16.100,  11
12082,  1,  29.262,  8.201,  0.000,  0.000,  2,  1.01400,  -52.0377,  'WICHITA ',  16.100,  11
12086,  1,  1.129,  0.320,  0.000,  0.000,  2,  1.00706,  -60.1444,  'MONTAGUE',  16.100,  11
12090,  1,  1.153,  0.327,  0.000,  0.000,  2,  1.01582,  -61.3267,  'ANNONA 0',  16.100,  11
12092,  1,  8.078,  2.282,  0.000,  0.000,  2,  1.02597,  -60.6655,  'DENISON ',  16.100,  11
12106,  1,  4.742,  1.341,  0.000,  0.000,  2,  1.00611,  -63.1427,  'WHITEWRI',  16.100,  11
12107,  1,  22.035,  6.194,  0.000,  0.000,  2,  1.02459,  -59.7441,  'SHERMAN ',  16.100,  11
12109,  1,  16.039,  4.518,  0.000,  0.000,  2,  1.01961,  -52.9978,  'BURKBURN',  16.100,  11
12110,  1,  4.424,  1.252,  0.000,  0.000,  2,  1.02731,  -60.6270,  'MUENSTER',  16.100,  11
12111,  1,  10.615,  2.996,  0.000,  0.000,  2,  1.02264,  -54.5539,  'ARCHER C',  16.100,  11
12112,  1,  4.298,  1.216,  0.000,  0.000,  2,  1.01005,  -54.4994,  'PETROLIA',  16.100,  11
12114,  1,  41.732,  11.646,  0.000,  0.000,  2,  1.02624,  -58.6702,  'PARIS 1 ',  16.100,  11
12121,  1,  1.367,  0.387,  0.000,  0.000,  2,  1.02076,  -60.4513,  'BAGWELL ',  16.100,  11
12122,  1,  2.726,  0.772,  0.000,  0.000,  2,  1.01859,  -60.4209,  'TELEPHON',  16.100,  11
12124,  1,  9.382,  2.649,  0.000,  0.000,  2,  1.00105,  -63.8941,  'VAN ALST',  16.100,  11
12125,  1,  1.863,  0.527,  0.000,  0.000,  2,  1.01929,  -61.2873,  'TIOGA 0S',  16.100,  11
12126,  1,  12.238,  3.452,  0.000,  0.000,  2,  1.02279,  -62.4286,  'VALLEY V',  16.100,  11
12129,  1,  3.613,  1.022,  0.000,  0.000,  2,  1.00787,  -63.0823,  'TRENTON ',  16.100,  11
12133,  1,  2.161,  0.612,  0.000,  0.000,  2,  1.02232,  -59.8618,  'SAINT JO',  16.100,  11
15003,  1,  1.332,  0.377,  0.000,  0.000,  5,  1.02250,  -62.3816,  'GARLAND ',  16.100,  16
15004,  1,  45.173,  12.559,  0.000,  0.000,  5,  0.96042,  -68.8721,  'KERENS 0',  16.100,  14
15006,  1,  3.463,  0.980,  0.000,  0.000,  5,  1.02690,  -61.9902,  'DALLAS 2',  16.100,  16
15007,  1,  58.849,  16.319,  0.000,  0.000,  5,  1.02410,  -60.7399,  'DENTON 4',  16.100,  17
15009,  1,  3.966,  1.122,  0.000,  0.000,  5,  1.02509,  -62.8893,  'DALLAS 2',  16.100,  16
15010,  1,  40.103,  11.199,  0.000,  0.000,  5,  1.02651,  -62.1961,  'PLANO 2 ',  16.100,  16
15012,  1,  4.914,  1.390,  0.000,  0.000,  5,  1.02220,  -61.0811,  'DENTON 5',  16.100,  17
15014,  1,  9.360,  2.643,  0.000,  0.000,  5,  1.00991,  -61.5057,  'DECATUR ',  16.100,  17
15016,  1,  15.734,  4.433,  0.000,  0.000,  5,  1.02619,  -60.6162,  'KELLER 2',  16.100,  17
15017,  1,  82.467,  22.652,  0.000,  0.000,  5,  1.01319,  -62.5574,  'PONDER 0',  16.100,  17
15022,  1,  8.709,  2.460,  0.000,  0.000,  5,  1.02343,  -60.4423,  'ALEDO 1 ',  16.100,  17
15026,  1,  45.920,  12.793,  0.000,  0.000,  5,  1.02078,  -61.9444,  'FORT WOR',  16.100,  17
15027,  1,  44.110,  12.297,  0.000,  0.000,  5,  1.01846,  -62.7385,  'FORT WOR',  16.100,  17
15028,  1,  38.227,  10.682,  0.000,  0.000,  5,  1.02485,  -61.7062,  'FORT WOR',  16.100,  17
15031,  1,  108.790,  29.595,  0.000,  0.000,  5,  1.01749,  -62.6869,  'PRINCETO',  16.100,  16
15032,  1,  14.251,  4.017,  0.000,  0.000,  5,  1.02009,  -62.3149,  'DALLAS 2',  16.100,  16
15034,  1,  33.096,  9.265,  0.000,  0.000,  5,  1.02157,  -60.7205,  'DALLAS 1',  16.100,  16
15043,  1,  38.769,  10.828,  0.000,  0.000,  5,  1.01609,  -63.1683,  'ROYSE CI',  16.100,  16
15044,  1,  47.699,  13.277,  0.000,  0.000,  5,  1.01486,  -61.3109,  'BOYD 0SE',  16.100,  17
15048,  1,  45.378,  12.645,  0.000,  0.000,  5,  1.02150,  -60.0920,  'MANSFIEL',  16.100,  17
15050,  1,  106.341,  28.966,  0.000,  0.000,  5,  1.02170,  -62.0805,  'GREENVIL',  16.100,  16
15053,  1,  44.778,  12.482,  0.000,  0.000,  5,  1.02496,  -61.6774,  'PLANO 4 ',  16.100,  16
15054,  1,  60.731,  16.752,  0.000,  0.000,  5,  0.93326,  -72.0909,  'GROESBEC',  16.100,  14
15062,  1,  35.048,  9.801,  0.000,  0.000,  5,  1.00879,  -70.5473,  'MABANK 2',  11.500,  14
15064,  1,  16.022,  4.513,  0.000,  0.000,  5,  1.02615,  -60.6676,  'ARLINGTO',  16.100,  17
15070,  1,  35.965,  10.056,  0.000,  0.000,  5,  1.02016,  -62.5059,  'DALLAS 4',  16.100,  17
15072,  1,  32.073,  8.983,  0.000,  0.000,  5,  1.02691,  -61.7410,  'DALLAS 1',  16.100,  16
15074,  1,  6.959,  1.967,  0.000,  0.000,  5,  1.01824,  -62.6227,  'PROSPER ',  16.100,  16
15077,  1,  1.754,  0.497,  0.000,  0.000,  5,  1.02730,  -66.5272,  'TERRELL ',  11.500,  16
15078,  1,  10.719,  3.025,  0.000,  0.000,  5,  1.02357,  -60.7207,  'AUBREY 0',  16.100,  17
15082,  1,  36.272,  10.142,  0.000,  0.000,  5,  1.02440,  -62.1645,  'ARLINGTO',  16.100,  17
15084,  1,  48.218,  13.425,  0.000,  0.000,  5,  1.02658,  -61.1146,  'MCKINNEY',  16.100,  16
15085,  1,  69.328,  19.141,  0.000,  0.000,  5,  1.01402,  -62.8395,  'DALLAS 3',  16.100,  17
15086,  1,  31.173,  8.732,  0.000,  0.000,  5,  1.02153,  -62.0250,  'ARLINGTO',  16.100,  17
15087,  1,  44.804,  12.466,  0.000,  0.000,  5,  0.98082,  -65.3935,  'MILFORD ',  16.100,  14
15090,  1,  1.979,  0.560,  0.000,  0.000,  5,  1.02731,  -62.6850,  'DALLAS 1',  16.100,  16
15091,  1,  73.557,  20.199,  0.000,  0.000,  5,  0.95386,  -68.3242,  'FROST 0S',  16.100,  14
15092,  1,  2.068,  0.585,  0.000,  0.000,  5,  1.01920,  -61.6913,  'GRANDVIE',  16.100,  14
15093,  1,  7.753,  2.191,  0.000,  0.000,  5,  1.02731,  -63.0085,  'HASLET 0',  16.100,  17
15094,  1,  65.694,  18.167,  0.000,  0.000,  5,  1.01414,  -61.5645,  'BARDWELL',  16.100,  14
15095,  1,  1.014,  0.287,  0.000,  0.000,  5,  1.02405,  -61.8912,  'LAKE DAL',  16.100,  17
15096,  1,  13.588,  3.831,  0.000,  0.000,  5,  1.02625,  -61.8620,  'PLANO 1 ',  16.100,  16
15097,  1,  36.264,  10.140,  0.000,  0.000,  5,  1.02462,  -61.4242,  'EULESS 2',  16.100,  17
15098,  1,  45.345,  12.638,  0.000,  0.000,  5,  1.02735,  -62.4752,  'FORT WOR',  16.100,  17
15099,  1,  75.931,  20.926,  0.000,  0.000,  5,  1.02738,  -62.4951,  'FLOWER M',  16.100,  17
15100,  1,  31.317,  8.772,  0.000,  0.000,  5,  1.02033,  -62.2895,  'DALLAS 1',  16.100,  16
15103,  1,  11.204,  3.162,  0.000,  0.000,  5,  1.02736,  -61.3963,  'RICHARDS',  16.100,  16
15104,  1,  146.747,  39.353,  0.000,  0.000,  5,  1.01987,  -61.6472,  'FORT WOR',  16.100,  17
15105,  1,  40.528,  11.314,  0.000,  0.000,  5,  1.02276,  -62.2646,  'IRVING 1',  16.100,  17
15108,  1,  54.968,  15.267,  0.000,  0.000,  5,  1.02736,  -61.6058,  'DALLAS 4',  16.100,  17
15109,  1,  24.029,  6.747,  0.000,  0.000,  5,  1.00851,  -63.1212,  'LANCASTE',  16.100,  16
15111,  1,  1.740,  0.493,  0.000,  0.000,  5,  1.02599,  -62.3467,  'ADDISON ',  16.100,  16
15113,  1,  6.854,  1.937,  0.000,  0.000,  5,  1.01991,  -62.4230,  'KRUM 0SE',  16.100,  17
15114,  1,  14.915,  4.202,  0.000,  0.000,  5,  1.00608,  -64.8071,  'KAUFMAN ',  16.100,  16
15115,  1,  39.966,  11.159,  0.000,  0.000,  5,  1.02318,  -63.5439,  'CADDO MI',  16.100,  16
15116,  1,  17.415,  4.903,  0.000,  0.000,  5,  1.02625,  -61.9143,  'PLANO 7 ',  16.100,  16
15117,  1,  73.875,  20.367,  0.000,  0.000,  5,  1.01949,  -62.3807,  'FORT WOR',  16.100,  17
15122,  1,  37.103,  10.371,  0.000,  0.000,  5,  1.02415,  -62.6330,  'DALLAS 6',  16.100,  16
15125,  1,  17.469,  4.918,  0.000,  0.000,  5,  1.02485,  -61.1426,  'ARLINGTO',  16.100,  17
15126,  1,  30.472,  8.538,  0.000,  0.000,  5,  1.02334,  -62.6481,  'DALLAS 8',  16.100,  16
15128,  1,  2.321,  0.657,  0.000,  0.000,  5,  1.02032,  -62.6089,  'DALLAS 3',  16.100,  16
15130,  1,  4.700,  1.330,  0.000,  0.000,  5,  1.02611,  -61.5757,  'PLANO 5 ',  16.100,  16
15136,  1,  19.999,  5.623,  0.000,  0.000,  5,  0.99725,  -63.3787,  'COOPER 0',  16.100,  16
15139,  1,  58.917,  16.340,  0.000,  0.000,  5,  1.02736,  -62.6711,  'DALLAS 4',  16.100,  16
15141,  1,  4.478,  1.267,  0.000,  0.000,  5,  1.01309,  -63.1720,  'ANNA 0SE',  16.100,  16
15143,  1,  8.694,  2.456,  0.000,  0.000,  5,  1.02550,  -60.9931,  'FORT WOR',  16.100,  17
15145,  1,  32.158,  9.006,  0.000,  0.000,  5,  1.02478,  -61.7778,  'GRAND PR',  16.100,  17
15146,  1,  67.370,  18.620,  0.000,  0.000,  5,  1.02122,  -62.2629,  'ROWLETT ',  16.100,  16
15147,  1,  42.617,  11.888,  0.000,  0.000,  5,  1.02145,  -62.4152,  'PLANO 6 ',  16.100,  16
15148,  1,  62.508,  17.309,  0.000,  0.000,  5,  1.02213,  -62.4358,  'IRVING 5',  16.100,  17
15149,  1,  73.076,  20.155,  0.000,  0.000,  5,  1.02079,  -62.8295,  'DALLAS 7',  16.100,  16
15152,  1,  2.612,  0.739,  0.000,  0.000,  5,  1.02112,  -62.4126,  'SACHSE 0',  16.100,  16
15157,  1,  4.592,  1.299,  0.000,  0.000,  5,  1.01185,  -62.8471,  'DESOTO 0',  16.100,  17
15158,  1,  105.781,  28.825,  0.000,  0.000,  5,  1.02409,  -62.2915,  'MESQUITE',  16.100,  16
15160,  1,  5.910,  1.671,  0.000,  0.000,  5,  1.02604,  -60.3935,  'DENTON 2',  16.100,  17
15161,  1,  26.506,  7.438,  0.000,  0.000,  5,  1.02733,  -62.6299,  'DALLAS 4',  16.100,  16
15162,  1,  102.035,  27.564,  0.000,  0.000,  5,  0.91217,  -73.0099,  'AXTELL 0',  16.100,  14
15165,  1,  7.799,  2.203,  0.000,  0.000,  5,  1.02731,  -60.2010,  'DENTON 1',  16.100,  17
15168,  1,  34.604,  9.682,  0.000,  0.000,  5,  1.02371,  -62.7885,  'DALLAS 3',  16.100,  16
15171,  1,  64.160,  17.698,  0.000,  0.000,  5,  0.94353,  -69.5321,  'MERTENS ',  16.100,  14
15173,  1,  50.648,  14.088,  0.000,  0.000,  5,  1.02520,  -61.7139,  'PLANO 3 ',  16.100,  16
15174,  1,  87.520,  23.866,  0.000,  0.000,  5,  0.93755,  -70.2137,  'MALONE 0',  16.100,  14
15175,  1,  1.849,  0.523,  0.000,  0.000,  5,  1.02617,  -60.7042,  'DENTON 3',  16.100,  17
15177,  1,  4.020,  1.137,  0.000,  0.000,  5,  1.01958,  -62.0011,  'ARLINGTO',  16.100,  17
15178,  1,  66.777,  18.458,  0.000,  0.000,  5,  1.01826,  -62.7687,  'ROCKWALL',  16.100,  16
15180,  1,  66.898,  18.493,  0.000,  0.000,  5,  1.02106,  -60.3376,  'CORSICAN',  16.100,  14
15181,  1,  47.959,  13.352,  0.000,  0.000,  5,  1.02172,  -62.4988,  'GARLAND ',  16.100,  16
15183,  1,  2.139,  0.605,  0.000,  0.000,  5,  1.02647,  -62.4288,  'CARROLLT',  16.100,  16
15184,  1,  121.858,  32.968,  0.000,  0.000,  5,  1.01153,  -63.6721,  'FORT WOR',  16.100,  17
15185,  1,  111.733,  30.357,  0.000,  0.000,  5,  1.01597,  -62.6330,  'RHOME 0S',  16.100,  17
15186,  1,  20.343,  5.721,  0.000,  0.000,  5,  1.01435,  -61.9499,  'VENUS 0S',  16.100,  17
15188,  1,  12.126,  3.421,  0.000,  0.000,  5,  1.02280,  -62.1912,  'CARROLLT',  16.100,  16
15189,  1,  37.475,  10.473,  0.000,  0.000,  5,  1.02229,  -62.6150,  'DALLAS 2',  16.100,  16
15194,  1,  55.203,  15.326,  0.000,  0.000,  5,  1.01978,  -62.1954,  'DUNCANVI',  16.100,  17
15195,  1,  31.744,  8.891,  0.000,  0.000,  5,  1.02462,  -61.7707,  'ARGYLE 0',  16.100,  17
15199,  1,  26.074,  7.317,  0.000,  0.000,  5,  1.02170,  -62.2674,  'FORT WOR',  16.100,  17
15201,  1,  53.821,  14.895,  0.000,  0.000,  5,  0.94165,  -69.4978,  'COOLIDGE',  16.100,  14
15202,  1,  3.559,  1.007,  0.000,  0.000,  5,  1.00424,  -63.3928,  'RICE 0SE',  16.100,  14
15203,  1,  4.843,  1.370,  0.000,  0.000,  5,  1.02466,  -62.2647,  'DALLAS 3',  16.100,  16
15210,  1,  2.922,  0.827,  0.000,  0.000,  5,  1.02452,  -61.6235,  'BEDFORD ',  16.100,  17
15211,  1,  26.262,  7.355,  0.000,  0.000,  5,  0.92011,  -72.5712,  'HUBBARD ',  16.100,  14
15212,  1,  4.609,  1.304,  0.000,  0.000,  5,  1.00214,  -63.5608,  'FERRIS 0',  16.100,  14
15213,  1,  28.425,  7.970,  0.000,  0.000,  5,  1.02163,  -62.3168,  'GARLAND ',  16.100,  16
15214,  1,  75.249,  20.734,  0.000,  0.000,  5,  1.01859,  -62.5812,  'DALLAS 3',  16.100,  16
15215,  1,  67.484,  18.646,  0.000,  0.000,  5,  1.01576,  -62.0150,  'PILOT PO',  16.100,  16
15216,  1,  15.494,  4.365,  0.000,  0.000,  5,  1.02193,  -62.2567,  'FORT WOR',  16.100,  17
15217,  1,  46.710,  13.012,  0.000,  0.000,  5,  1.02735,  -61.9651,  'NORTH RI',  16.100,  17
15218,  1,  64.485,  17.835,  0.000,  0.000,  5,  1.01327,  -62.8297,  'JUSTIN 0',  16.100,  17
15219,  1,  24.662,  6.925,  0.000,  0.000,  5,  1.01532,  -63.6184,  'SCURRY 0',  16.100,  14
15220,  1,  6.659,  1.882,  0.000,  0.000,  5,  1.02117,  -62.4694,  'SANGER 0',  16.100,  17
15222,  1,  64.724,  17.882,  0.000,  0.000,  5,  0.99245,  -65.9006,  'MABANK 1',  16.100,  14
15223,  1,  33.545,  9.365,  0.000,  0.000,  5,  0.92879,  -72.4803,  'MEXIA 0S',  16.100,  14
15224,  1,  21.355,  6.004,  0.000,  0.000,  5,  1.02550,  -62.1805,  'CARROLLT',  16.100,  16
15225,  1,  98.341,  26.865,  0.000,  0.000,  5,  1.02054,  -63.9598,  'NEVADA 0',  16.100,  16
15227,  1,  3.462,  0.980,  0.000,  0.000,  5,  1.01453,  -64.5920,  'TERRELL ',  16.100,  16
15228,  1,  43.683,  12.180,  0.000,  0.000,  5,  1.01955,  -61.6917,  'DALLAS 1',  16.100,  16
15229,  1,  66.344,  18.343,  0.000,  0.000,  5,  1.01986,  -62.4157,  'DALLAS 1',  16.100,  16
15230,  1,  26.481,  7.431,  0.000,  0.000,  5,  1.02406,  -62.6352,  'DALLAS 2',  16.100,  16
15232,  1,  8.211,  2.320,  0.000,  0.000,  5,  1.02535,  -62.3548,  'ARLINGTO',  16.100,  17
15233,  1,  34.575,  9.674,  0.000,  0.000,  5,  1.02502,  -61.9720,  'EULESS 1',  16.100,  17
15234,  1,  74.613,  20.567,  0.000,  0.000,  5,  1.02151,  -61.8765,  'FRISCO 1',  16.100,  16
15244,  1,  13.214,  3.726,  0.000,  0.000,  5,  1.02109,  -62.2177,  'FORT WOR',  16.100,  17
15245,  1,  39.390,  11.002,  0.000,  0.000,  5,  1.02390,  -62.5642,  'GRAPEVIN',  16.100,  17
15248,  1,  2.080,  0.589,  0.000,  0.000,  5,  1.02486,  -61.5644,  'BEDFORD ',  16.100,  17
15249,  1,  68.331,  18.876,  0.000,  0.000,  5,  1.01808,  -61.5978,  'FORT WOR',  16.100,  17
15250,  1,  156.971,  41.937,  0.000,  0.000,  5,  1.02134,  -61.7946,  'DALLAS 5',  16.100,  16
15251,  1,  83.229,  22.874,  0.000,  0.000,  5,  1.02528,  -62.1524,  'GRAND PR',  16.100,  17
15252,  1,  69.180,  19.110,  0.000,  0.000,  5,  1.02382,  -62.6038,  'DALLAS 2',  16.100,  16
15253,  1,  46.122,  12.850,  0.000,  0.000,  5,  1.02343,  -61.6210,  'FLOWER M',  16.100,  17
15254,  1,  67.405,  18.631,  0.000,  0.000,  5,  1.02243,  -61.9184,  'ROANOKE ',  16.100,  17
15256,  1,  5.265,  1.489,  0.000,  0.000,  5,  0.99431,  -63.9963,  'FORRESTO',  16.100,  14
15257,  1,  0.549,  0.155,  0.000,  0.000,  5,  0.98180,  -65.2531,  'ITALY 0S',  16.100,  14
15258,  1,  6.176,  1.746,  0.000,  0.000,  5,  1.02003,  -62.4148,  'FORNEY 0',  16.100,  16
15259,  1,  56.154,  15.581,  0.000,  0.000,  5,  1.01919,  -63.4892,  'LAVON 0S',  16.100,  16
15265,  1,  6.442,  1.821,  0.000,  0.000,  5,  1.02620,  -61.0733,  'KELLER 1',  16.100,  17
15266,  1,  60.092,  16.657,  0.000,  0.000,  5,  1.02494,  -61.8427,  'CEDAR HI',  16.100,  17
15268,  1,  24.697,  6.931,  0.000,  0.000,  5,  0.99317,  -64.2223,  'COMMERCE',  16.100,  16
15269,  1,  16.296,  4.589,  0.000,  0.000,  5,  1.01092,  -61.2224,  'MIDLOTHI',  16.100,  17
15272,  1,  5.828,  1.648,  0.000,  0.000,  5,  1.02294,  -62.6685,  'DALLAS 1',  16.100,  16
15273,  1,  10.749,  3.034,  0.000,  0.000,  5,  1.02709,  -62.1421,  'COPPELL ',  16.100,  17
15274,  1,  65.844,  18.204,  0.000,  0.000,  5,  1.01259,  -62.7723,  'WILMER 0',  16.100,  16
15275,  1,  7.679,  2.168,  0.000,  0.000,  5,  0.92901,  -72.0377,  'DAWSON 0',  16.100,  14
15276,  1,  2.229,  0.631,  0.000,  0.000,  5,  0.96595,  -66.6634,  'MART 0SE',  16.100,  14
15277,  1,  5.135,  1.452,  0.000,  0.000,  5,  1.02015,  -62.0641,  'LITTLE E',  16.100,  16
15284,  1,  32.905,  9.211,  0.000,  0.000,  5,  1.01666,  -63.2281,  'QUINLAN ',  16.100,  16
15287,  1,  21.284,  5.984,  0.000,  0.000,  5,  1.02218,  -61.9937,  'ARLINGTO',  16.100,  17
15288,  1,  101.541,  27.641,  0.000,  0.000,  5,  0.99172,  -64.3630,  'WOLFE CI',  16.100,  16
15289,  1,  6.654,  1.881,  0.000,  0.000,  5,  1.02731,  -62.2339,  'DALLAS 2',  16.100,  16
15291,  1,  18.234,  5.132,  0.000,  0.000,  5,  1.01983,  -62.8358,  'FORT WOR',  16.100,  17
15292,  1,  188.295,  51.467,  0.000,  0.000,  5,  1.01467,  -62.5665,  'FORT WOR',  16.100,  17
15294,  1,  42.762,  11.928,  0.000,  0.000,  5,  1.02272,  -62.7949,  'DALLAS 1',  16.100,  16
15296,  1,  68.507,  18.931,  0.000,  0.000,  5,  1.02516,  -61.0880,  'MCKINNEY',  16.100,  16
15305,  1,  41.200,  11.501,  0.000,  0.000,  5,  1.02772,  -61.2913,  'ALLEN 1 ',  16.100,  16
15306,  1,  88.798,  24.349,  0.000,  0.000,  5,  1.02221,  -61.5908,  'ALEDO 2 ',  16.100,  17
15307,  1,  55.862,  15.509,  0.000,  0.000,  5,  1.02573,  -61.9621,  'THE COLO',  16.100,  16
15308,  1,  69.548,  19.206,  0.000,  0.000,  5,  1.02172,  -62.0481,  'SUNNYVAL',  16.100,  16
15309,  1,  10.350,  2.922,  0.000,  0.000,  5,  1.02104,  -62.6730,  'DALLAS 1',  16.100,  16
15310,  1,  45.156,  12.586,  0.000,  0.000,  5,  1.02518,  -62.2044,  'FORT WOR',  16.100,  17
15311,  1,  37.778,  10.558,  0.000,  0.000,  5,  1.02489,  -62.8544,  'DALLAS 3',  16.100,  16
15312,  1,  24.198,  6.795,  0.000,  0.000,  5,  1.01260,  -63.0072,  'AZLE 0SE',  16.100,  17
15313,  1,  103.418,  28.198,  0.000,  0.000,  5,  1.02007,  -61.2102,  'HUTCHINS',  16.100,  16
15315,  1,  7.642,  2.159,  0.000,  0.000,  5,  1.01521,  -62.4457,  'DENTON 6',  16.100,  17
15316,  1,  20.967,  5.896,  0.000,  0.000,  5,  1.02732,  -62.5523,  'MESQUITE',  16.100,  16
15323,  1,  96.700,  26.442,  0.000,  0.000,  5,  1.02495,  -61.4586,  'DALLAS 2',  16.100,  17
15327,  1,  159.901,  43.350,  0.000,  0.000,  5,  0.91940,  -72.4349,  'MOUNT CA',  16.100,  14
15329,  1,  6.450,  1.823,  0.000,  0.000,  5,  1.01811,  -62.4377,  'DALLAS 1',  16.100,  16
15330,  1,  132.676,  35.785,  0.000,  0.000,  5,  1.02316,  -61.6426,  'ARLINGTO',  16.100,  17
15331,  1,  36.489,  10.199,  0.000,  0.000,  5,  1.01230,  -63.0306,  'CELINA 0',  16.100,  16
15332,  1,  11.938,  3.368,  0.000,  0.000,  5,  1.02116,  -62.9145,  'FORT WOR',  16.100,  17
15333,  1,  115.352,  31.272,  0.000,  0.000,  5,  1.00662,  -63.2512,  'RED OAK ',  16.100,  14
15335,  1,  20.144,  5.666,  0.000,  0.000,  5,  1.02193,  -62.4979,  'IRVING 2',  16.100,  17
15336,  1,  114.224,  31.021,  0.000,  0.000,  5,  1.02192,  -61.9435,  'ROWLETT ',  16.100,  16
15339,  1,  55.413,  15.388,  0.000,  0.000,  5,  1.02736,  -62.4725,  'SOUTHLAK',  16.100,  17
15340,  1,  46.283,  12.893,  0.000,  0.000,  5,  1.02199,  -62.7399,  'DALLAS 2',  16.100,  16
15341,  1,  28.461,  7.981,  0.000,  0.000,  5,  1.02671,  -61.7686,  'LEWISVIL',  16.100,  17
15344,  1,  23.171,  6.510,  0.000,  0.000,  5,  1.02576,  -62.7605,  'DALLAS 3',  16.100,  16
15345,  1,  79.420,  21.789,  0.000,  0.000,  5,  0.97439,  -66.4277,  'HILLSBOR',  16.100,  14
15346,  1,  22.092,  6.210,  0.000,  0.000,  5,  1.02732,  -62.2677,  'FORT WOR',  16.100,  17
15348,  1,  16.170,  4.552,  0.000,  0.000,  5,  0.99118,  -63.9524,  'ITASCA 0',  16.100,  14
15349,  1,  5.579,  1.578,  0.000,  0.000,  5,  1.01945,  -61.9688,  'LANCASTE',  16.100,  16
15351,  1,  34.325,  9.605,  0.000,  0.000,  5,  1.02398,  -61.4055,  'GARLAND ',  16.100,  16
15352,  1,  93.218,  25.515,  0.000,  0.000,  5,  1.02057,  -62.4728,  'DALLAS 9',  16.100,  16
15353,  1,  30.874,  8.650,  0.000,  0.000,  5,  1.02392,  -61.8594,  'DUNCANVI',  16.100,  17
15354,  1,  30.452,  8.532,  0.000,  0.000,  5,  1.01970,  -63.2555,  'MESQUITE',  16.100,  16
15355,  1,  53.976,  14.991,  0.000,  0.000,  5,  1.00982,  -61.8855,  'MAYPEARL',  16.100,  14
15356,  1,  3.724,  1.054,  0.000,  0.000,  5,  1.02675,  -62.4017,  'GARLAND ',  16.100,  16
15357,  1,  71.183,  19.651,  0.000,  0.000,  5,  1.02546,  -61.5220,  'ALLEN 2 ',  16.100,  16
15370,  1,  33.574,  9.397,  0.000,  0.000,  5,  1.02412,  -61.3072,  'LEWISVIL',  16.100,  17
15371,  1,  45.568,  12.695,  0.000,  0.000,  5,  1.01725,  -62.0665,  'SEAGOVIL',  16.100,  16
15372,  1,  74.233,  20.468,  0.000,  0.000,  5,  1.02431,  -62.6510,  'DALLAS 3',  16.100,  16
15373,  1,  26.124,  7.331,  0.000,  0.000,  5,  1.01748,  -62.8920,  'HALTOM C',  16.100,  17
15374,  1,  98.728,  26.970,  0.000,  0.000,  5,  1.02248,  -61.6959,  'BALCH SP',  16.100,  16
15375,  1,  35.387,  9.898,  0.000,  0.000,  5,  1.02360,  -62.2055,  'FORT WOR',  16.100,  17
15376,  1,  36.961,  10.332,  0.000,  0.000,  5,  1.02286,  -61.8514,  'DALLAS 4',  16.100,  17
15379,  1,  48.872,  13.602,  0.000,  0.000,  5,  1.02296,  -62.3837,  'FORT WOR',  16.100,  17
15381,  1,  126.748,  34.241,  0.000,  0.000,  5,  1.01632,  -61.4880,  'ENNIS 1S',  16.100,  14
15385,  1,  64.167,  17.758,  0.000,  0.000,  5,  1.02383,  -61.0371,  'DALLAS 3',  16.100,  16
15386,  1,  121.484,  32.918,  0.000,  0.000,  5,  1.02742,  -62.3901,  'RICHARDS',  16.100,  16
15387,  1,  49.402,  13.743,  0.000,  0.000,  5,  1.01557,  -63.2577,  'FORT WOR',  16.100,  17
15400,  1,  6.457,  1.825,  0.000,  0.000,  5,  1.02045,  -61.8206,  'MCKINNEY',  16.100,  16
15408,  1,  8.433,  2.382,  0.000,  0.000,  5,  1.01948,  -63.2213,  'FARMERSV',  16.100,  16
15409,  1,  10.580,  2.986,  0.000,  0.000,  5,  1.01952,  -62.1265,  'ARLINGTO',  16.100,  17
15412,  1,  37.849,  10.576,  0.000,  0.000,  5,  1.02141,  -62.6413,  'WYLIE 0S',  16.100,  16
15420,  1,  103.946,  28.340,  0.000,  0.000,  5,  1.02342,  -61.3043,  'FORT WOR',  16.100,  17
15421,  1,  6.726,  1.900,  0.000,  0.000,  5,  1.02731,  -63.7117,  'JOSEPHIN',  16.100,  16
15422,  1,  0.829,  0.235,  0.000,  0.000,  5,  1.02730,  -61.9354,  'LEWSIVIL',  16.100,  17
15425,  1,  84.429,  23.186,  0.000,  0.000,  5,  1.02103,  -62.3116,  'DALLAS 4',  16.100,  16
15426,  1,  33.474,  9.362,  0.000,  0.000,  5,  0.99073,  -65.8044,  'KEMP 0SE',  16.100,  14
15427,  1,  29.605,  8.295,  0.000,  0.000,  5,  1.00389,  -62.9309,  'WAXAHACH',  16.100,  14
15428,  1,  14.594,  4.113,  0.000,  0.000,  5,  1.02507,  -61.3124,  'HURST 0S',  16.100,  17
15429,  1,  50.696,  14.097,  0.000,  0.000,  5,  1.01750,  -63.1637,  'FORT WOR',  16.100,  17
15431,  1,  36.867,  10.306,  0.000,  0.000,  5,  1.02301,  -62.1406,  'ROCKWALL',  16.100,  16
15433,  1,  17.869,  5.030,  0.000,  0.000,  5,  1.02156,  -62.3212,  'FORT WOR',  16.100,  17
15434,  1,  71.926,  19.847,  0.000,  0.000,  5,  1.02201,  -62.9978,  'NEWARK 0',  16.100,  17
15436,  1,  2.501,  0.708,  0.000,  0.000,  5,  1.02631,  -62.3304,  'DALLAS 1',  16.100,  16
15438,  1,  3.313,  0.938,  0.000,  0.000,  5,  1.02207,  -62.3407,  'FORT WOR',  16.100,  17
15439,  1,  24.906,  6.991,  0.000,  0.000,  5,  1.00944,  -62.2602,  'WAXAHACH',  16.100,  14
15440,  1,  52.750,  14.663,  0.000,  0.000,  5,  1.02735,  -62.3692,  'ARLINGTO',  16.100,  17
15441,  1,  82.058,  22.561,  0.000,  0.000,  5,  1.02464,  -61.8494,  'FORT WOR',  16.100,  17
15442,  1,  74.771,  20.609,  0.000,  0.000,  5,  1.02138,  -62.3984,  'FORT WOR',  16.100,  17
15443,  1,  22.517,  6.328,  0.000,  0.000,  5,  1.02471,  -62.3947,  'FORT WOR',  16.100,  17
15447,  1,  15.592,  4.393,  0.000,  0.000,  5,  1.01989,  -61.8590,  'ARLINGTO',  16.100,  17
15449,  1,  76.847,  21.173,  0.000,  0.000,  5,  1.02779,  -61.0814,  'GRAND PR',  16.100,  17
15450,  1,  122.489,  33.082,  0.000,  0.000,  5,  0.99684,  -64.5234,  'MELISSA ',  16.100,  16
15453,  1,  32.623,  9.133,  0.000,  0.000,  5,  1.02083,  -60.9697,  'CLEBURNE',  16.100,  17
15454,  1,  34.980,  9.785,  0.000,  0.000,  5,  1.02036,  -62.7862,  'GREENVIL',  16.100,  16
15457,  1,  7.030,  1.987,  0.000,  0.000,  5,  1.02371,  -61.8285,  'COLLEYVI',  16.100,  17
15462,  1,  32.754,  9.169,  0.000,  0.000,  5,  1.01938,  -62.3030,  'DALLAS 3',  16.100,  16
15463,  1,  65.592,  18.144,  0.000,  0.000,  5,  1.02429,  -62.4818,  'IRVING 4',  16.100,  17
15465,  1,  81.457,  22.404,  0.000,  0.000,  5,  1.02763,  -61.1626,  'FRISCO 2',  16.100,  16
15467,  1,  3.572,  1.011,  0.000,  0.000,  5,  1.02276,  -62.7391,  'DALLAS 2',  16.100,  16
15468,  1,  14.949,  4.213,  0.000,  0.000,  5,  1.01804,  -62.5545,  'DALLAS 3',  16.100,  17
15469,  1,  28.277,  7.929,  0.000,  0.000,  5,  1.01865,  -62.8487,  'FORT WOR',  16.100,  17
15474,  1,  2.095,  0.593,  0.000,  0.000,  5,  0.94270,  -69.4391,  'ABBOTT 0',  16.100,  14
15475,  1,  1.303,  0.369,  0.000,  0.000,  5,  1.02238,  -61.9701,  'ALVARADO',  16.100,  17
15476,  1,  27.155,  7.606,  0.000,  0.000,  5,  0.94988,  -69.9574,  'CORSICAN',  16.100,  14
15478,  1,  22.263,  6.257,  0.000,  0.000,  5,  1.02716,  -62.3022,  'IRVING 3',  16.100,  17
15480,  1,  92.475,  25.320,  0.000,  0.000,  5,  1.02107,  -60.7701,  'BURLESON',  16.100,  17
15481,  1,  78.267,  21.534,  0.000,  0.000,  5,  1.01249,  -62.3534,  'FORT WOR',  16.100,  17
15482,  1,  79.697,  21.934,  0.000,  0.000,  5,  1.02738,  -62.9815,  'DALLAS 2',  16.100,  16
15483,  1,  25.720,  7.220,  0.000,  0.000,  5,  1.02633,  -61.4336,  'NORTH RI',  16.100,  17
15485,  1,  3.222,  0.912,  0.000,  0.000,  5,  1.01728,  -60.9952,  'BLOOMING',  16.100,  14
18002,  1,  6.541,  1.849,  0.000,  0.000,  8,  1.02045,  -67.7889,  'ARP 0SE ',  11.500,  8
18005,  1,  60.878,  16.871,  0.000,  0.000,  8,  1.02737,  -67.5007,  'LUFKIN 3',  11.500,  8
18006,  1,  21.550,  6.058,  0.000,  0.000,  8,  1.02732,  -65.7388,  'FLINT 0S',  11.500,  8
18007,  1,  15.782,  4.446,  0.000,  0.000,  8,  1.02050,  -66.1771,  'BULLARD ',  11.500,  8
18008,  1,  18.671,  5.254,  0.000,  0.000,  8,  1.01096,  -67.7401,  'CHANDLER',  11.500,  8
18013,  1,  40.832,  11.399,  0.000,  0.000,  8,  1.02734,  -68.2784,  'MINEOLA ',  11.500,  8
18015,  1,  12.136,  3.423,  0.000,  0.000,  8,  1.01756,  -69.2662,  'HUNTINGT',  11.500,  8
18017,  1,  8.616,  2.433,  0.000,  0.000,  8,  1.01739,  -66.2283,  'FRANKSTO',  11.500,  8
18019,  1,  73.618,  20.307,  0.000,  0.000,  8,  1.02737,  -66.4833,  'TYLER 4 ',  11.500,  8
18020,  1,  8.590,  2.426,  0.000,  0.000,  8,  1.01224,  -67.3377,  'BEN WHEE',  11.500,  8
18021,  1,  9.036,  2.552,  0.000,  0.000,  8,  1.02704,  -66.0329,  'GARRISON',  11.500,  8
18022,  1,  3.622,  1.025,  0.000,  0.000,  8,  1.02731,  -67.8497,  'ETOILE 0',  11.500,  8
18025,  1,  21.093,  5.931,  0.000,  0.000,  8,  1.02733,  -67.0564,  'PALESTIN',  11.500,  8
18026,  1,  32.986,  9.233,  0.000,  0.000,  8,  1.01409,  -68.5337,  'LINDALE ',  11.500,  8
18027,  1,  15.048,  4.240,  0.000,  0.000,  8,  1.02464,  -66.1770,  'WHITEHOU',  11.500,  8
18028,  1,  9.807,  2.769,  0.000,  0.000,  8,  1.01393,  -68.4945,  'OVERTON ',  11.500,  8
18029,  1,  17.729,  4.990,  0.000,  0.000,  8,  1.01018,  -67.8198,  'GRAND SA',  11.500,  8
18038,  1,  41.378,  11.547,  0.000,  0.000,  8,  1.02012,  -62.5460,  'SULPHUR ',  11.500,  8
18039,  1,  7.127,  2.014,  0.000,  0.000,  8,  1.01938,  -68.0851,  'VAN 0SE ',  11.500,  8
18040,  1,  10.376,  2.929,  0.000,  0.000,  8,  1.01285,  -65.9486,  'MURCHISO',  11.500,  8
18041,  1,  27.901,  7.826,  0.000,  0.000,  8,  1.02733,  -68.0047,  'NACOGDOC',  11.500,  8
18042,  1,  14.365,  4.048,  0.000,  0.000,  8,  1.01138,  -70.1939,  'DIBOLL 0',  11.500,  8
18052,  1,  7.267,  2.054,  0.000,  0.000,  8,  1.02342,  -66.9842,  'TYLER 8 ',  11.500,  8
18053,  1,  7.452,  2.106,  0.000,  0.000,  8,  1.01112,  -66.9910,  'ATHENS 1',  11.500,  8
18055,  1,  16.903,  4.760,  0.000,  0.000,  8,  1.02702,  -65.3691,  'RUSK 0SE',  11.500,  8
18056,  1,  8.797,  2.484,  0.000,  0.000,  8,  1.02469,  -67.5919,  'WINONA 0',  11.500,  8
18062,  1,  5.278,  1.492,  0.000,  0.000,  8,  1.02912,  -63.0318,  'CUSHING ',  11.500,  8
18063,  1,  32.518,  9.104,  0.000,  0.000,  8,  1.01978,  -69.2590,  'NACOGDOC',  11.500,  8
18066,  1,  1.421,  0.402,  0.000,  0.000,  8,  1.02098,  -61.9159,  'DIKE 0SE',  11.500,  8
18072,  1,  26.439,  7.418,  0.000,  0.000,  8,  1.01459,  -63.9533,  'PALESTIN',  11.500,  8
18073,  1,  8.494,  2.399,  0.000,  0.000,  8,  1.01483,  -67.5216,  'EMORY 0S',  11.500,  8
18081,  1,  15.553,  4.381,  0.000,  0.000,  8,  1.01612,  -67.6741,  'TYLER 9 ',  11.500,  8
18089,  1,  15.987,  4.504,  0.000,  0.000,  8,  1.02382,  -67.2614,  'TYLER 3 ',  11.500,  8
18093,  1,  3.384,  0.958,  0.000,  0.000,  8,  1.02594,  -60.4718,  'COOKVILL',  11.500,  8
18096,  1,  7.400,  2.091,  0.000,  0.000,  8,  1.01342,  -66.4887,  'EDGEWOOD',  11.500,  8
18100,  1,  28.063,  7.870,  0.000,  0.000,  8,  1.02383,  -67.1630,  'TYLER 2 ',  11.500,  8
18101,  1,  8.146,  2.301,  0.000,  0.000,  8,  1.01769,  -69.2519,  'ALTO 0SE',  11.500,  8
18106,  1,  50.660,  14.090,  0.000,  0.000,  8,  1.02173,  -60.8342,  'MOUNT PL',  11.500,  8
18107,  1,  7.412,  2.094,  0.000,  0.000,  8,  1.02731,  -61.7109,  'SCROGGIN',  11.500,  8
18108,  1,  45.511,  12.678,  0.000,  0.000,  8,  1.01402,  -67.6427,  'WILLS PO',  11.500,  8
18109,  1,  31.739,  8.887,  0.000,  0.000,  8,  1.01010,  -65.6978,  'ATHENS 2',  11.500,  8
18110,  1,  20.169,  5.673,  0.000,  0.000,  8,  1.02732,  -64.7464,  'POINT 0S',  11.500,  8
18111,  1,  66.181,  18.299,  0.000,  0.000,  8,  1.01920,  -69.2663,  'LUFKIN 2',  11.500,  8
18114,  1,  17.367,  4.890,  0.000,  0.000,  8,  1.03049,  -62.5935,  'JACKSONV',  11.500,  8
18119,  1,  30.016,  8.413,  0.000,  0.000,  8,  1.03014,  -62.3164,  'HENDERSO',  11.500,  8
18121,  1,  55.662,  15.453,  0.000,  0.000,  8,  1.02324,  -65.6550,  'JACKSONV',  11.500,  8
18123,  1,  7.815,  2.208,  0.000,  0.000,  8,  1.01236,  -65.4570,  'MALAKOFF',  11.500,  8
18124,  1,  22.353,  6.283,  0.000,  0.000,  8,  1.02292,  -63.1853,  'CUMBY 0S',  11.500,  8
18125,  1,  25.598,  7.186,  0.000,  0.000,  8,  1.02729,  -70.0296,  'NACOGDOC',  11.500,  8
18134,  1,  78.402,  21.587,  0.000,  0.000,  8,  1.02626,  -65.0452,  'TYLER 7 ',  11.500,  8
18135,  1,  55.017,  15.279,  0.000,  0.000,  8,  1.02447,  -66.9640,  'TYLER 6 ',  11.500,  8
18136,  1,  4.806,  1.359,  0.000,  0.000,  8,  1.02162,  -66.7069,  'YANTIS 0',  11.500,  8
18137,  1,  19.234,  5.412,  0.000,  0.000,  8,  1.01807,  -68.8627,  'POLLOK 0',  11.500,  8
18138,  1,  3.249,  0.920,  0.000,  0.000,  8,  1.02730,  -67.7578,  'TYLER 1 ',  11.500,  8
18142,  1,  9.805,  2.768,  0.000,  0.000,  8,  1.01998,  -61.6839,  'MOUNT VE',  11.500,  8
18145,  1,  3.232,  0.915,  0.000,  0.000,  8,  1.02255,  -64.9364,  'COMO 0SE',  11.500,  8
18146,  1,  42.733,  11.915,  0.000,  0.000,  8,  1.00874,  -69.2119,  'HENDERSO',  11.500,  8
18150,  1,  4.702,  1.330,  0.000,  0.000,  8,  1.01866,  -68.9405,  'ZAVALLA ',  11.500,  8
18153,  1,  27.212,  7.632,  0.000,  0.000,  8,  1.01127,  -67.4418,  'CANTON 0',  11.500,  8
18154,  1,  15.545,  4.379,  0.000,  0.000,  8,  1.01814,  -67.7641,  'TYLER 5 ',  11.500,  8
 0 /End of Bus data, Begin Generator data
1004,  '1',  80.817,  -30.380,  44.940,  -30.380,  1.01000,  0,  253.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  211.000,  63.300
1009,  '1',  31.596,  -11.880,  17.570,  -11.880,  1.00000,  0,  99.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  82.500,  24.750
1021,  '1',  76.415,  -28.730,  42.490,  -28.730,  1.00000,  0,  239.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  199.500,  59.850
1023,  '1',  68.943,  -13.658,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
1026,  '1',  47.571,  -17.880,  26.450,  -17.880,  1.00000,  0,  149.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.200,  37.260
1033,  '1',  106.479,  -40.030,  59.210,  -40.030,  1.00000,  0,  333.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  278.000,  83.400
1035,  '1',  34.472,  -12.960,  19.170,  -12.960,  1.00000,  0,  108.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  90.000,  27.000
1039,  '1',  56.498,  -20.363,  31.420,  -21.240,  1.00000,  0,  177.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  147.500,  44.250
1042,  '1',  62.253,  -9.956,  25.960,  -17.550,  1.00000,  0,  146.280,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.900,  36.570
1048,  '1',  188.620,  -4.551,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  188.620,  12.927,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1057,  '1',  61.283,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
1066,  '1',  54.583,  -10.559,  30.350,  -20.520,  1.00000,  0,  171.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  142.500,  42.750
1070,  '1',  61.477,  21.940,  34.190,  -23.110,  1.04000,  0,  192.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.500,  48.150
1072,  '1',  46.824,  -7.796,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -7.436,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -4.631,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -5.533,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -10.940,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -5.233,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1081,  '1',  166.170,  0.002,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
1082,  '1',  57.453,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
1084,  '1',  44.236,  24.600,  24.600,  -16.630,  1.04000,  0,  138.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.500,  34.650
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -42.767,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -26.449,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  104.677,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  151.542,  -9.066,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2023,  '1',  0.000,  15.439,  42.420,  -9.250,  1.02000,  0,  100.000,  0.00000,  0.29440,  0.00000,  0.00000,  1.00000,  0,  100.0,  83.330,  25.000
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2042,  '1',  52.702,  -11.460,  16.950,  -11.460,  1.01000,  0,  95.520,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.600,  23.880
2056,  '1',  0.000,  0.000,  2.800,  -0.730,  0.99000,  0,  7.200,  0.00000,  0.24920,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.000,  1.800
2057,  '1',  281.571,  -170.452,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  41.709,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2062,  '1',  63.313,  -17.695,  28.840,  -19.500,  1.02000,  0,  162.480,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.400,  40.620
2071,  '1',  73.735,  -19.770,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2078,  '1',  55.304,  -11.434,  23.960,  -16.200,  1.02000,  0,  135.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  112.500,  33.750
2083,  '1',  0.000,  10.080,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.16410,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2084,  '1',  0.000,  0.000,  10.180,  -2.220,  1.02000,  0,  24.000,  0.00000,  0.23120,  0.00000,  0.00000,  1.00000,  0,  100.0,  20.000,  6.000
2085,  '1',  0.000,  0.000,  20.360,  -4.440,  1.02000,  0,  48.000,  0.00000,  0.22690,  0.00000,  0.00000,  1.00000,  0,  100.0,  40.000,  12.000
2089,  '1',  33.230,  -8.257,  14.400,  -9.730,  1.00000,  0,  81.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  67.600,  20.280
2095,  '1',  51.652,  -11.450,  16.930,  -11.450,  1.00000,  0,  95.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  79.500,  23.850
2100,  '1',  61.501,  -21.600,  31.950,  -21.600,  1.02000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
2103,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.33430,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2104,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.31470,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2105,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.14160,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  120.304,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  163.042,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3017,  '1',  64.924,  -11.530,  36.100,  -24.410,  1.01000,  0,  203.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  169.500,  50.850
3020,  '1',  57.453,  0.957,  31.950,  -21.600,  1.03000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3028,  '1',  98.313,  10.581,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3034,  '1',  49.981,  4.315,  27.800,  -18.790,  1.03000,  0,  156.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  130.500,  39.150
3039,  '1',  80.051,  16.920,  44.520,  -30.100,  1.04000,  0,  250.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
3045,  '1',  134.100,  10.859,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3048,  '1',  92.308,  -34.700,  51.330,  -34.700,  1.04000,  0,  289.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  241.000,  72.300
3055,  '1',  93.906,  14.889,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3056,  '1',  93.906,  8.945,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3057,  '1',  93.906,  8.154,  52.220,  -35.300,  1.04000,  0,  294.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  245.170,  73.550
3060,  '1',  63.438,  4.402,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3061,  '1',  63.438,  5.273,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3062,  '1',  63.438,  8.458,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3063,  '1',  63.438,  6.019,  35.280,  -23.850,  1.04000,  0,  198.750,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.630,  49.690
3065,  '1',  30.830,  -11.590,  17.150,  -11.590,  1.00000,  0,  96.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.500,  24.150
3068,  '1',  57.453,  20.942,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
3071,  '1',  65.190,  -24.510,  36.250,  -24.510,  1.00000,  0,  204.240,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  170.200,  51.060
3074,  '1',  38.225,  -8.134,  21.260,  -14.370,  1.00000,  0,  119.760,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  99.800,  29.940
3081,  '1',  95.372,  10.784,  53.040,  -35.860,  1.04000,  0,  298.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  249.000,  74.700
3084,  '1',  89.049,  -28.924,  49.520,  -33.480,  1.00000,  0,  279.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  232.500,  69.750
3087,  '1',  38.302,  -10.800,  15.970,  -10.800,  1.00000,  0,  90.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  75.000,  22.500
3092,  '1',  76.604,  10.299,  42.600,  -28.800,  1.04000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
3095,  '1',  46.192,  7.193,  25.690,  -17.370,  1.04000,  0,  144.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.600,  36.180
3098,  '1',  61.283,  5.176,  34.080,  -23.040,  1.04000,  0,  192.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  160.000,  48.000
3106,  '1',  0.501,  -13.138,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
3110,  '1',  32.174,  4.267,  17.890,  -12.100,  1.04000,  0,  100.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  84.000,  25.200
3118,  '1',  45.962,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
3122,  '1',  75.455,  -20.095,  41.960,  -28.370,  1.00000,  0,  236.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.000,  59.100
3127,  '1',  51.708,  -19.440,  28.760,  -19.440,  1.00000,  0,  162.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  135.000,  40.500
3129,  '1',  48.454,  -18.220,  26.940,  -18.220,  1.00000,  0,  151.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
3131,  '1',  43.664,  -8.504,  24.280,  -16.420,  1.02000,  0,  136.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.000,  34.200
3137,  '1',  38.761,  14.977,  21.560,  -14.570,  1.03000,  0,  121.440,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  101.200,  30.360
3141,  '1',  35.044,  -13.180,  19.490,  -13.180,  1.00000,  0,  109.800,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  91.500,  27.450
4010,  '1',  77.217,  4.453,  42.940,  -29.030,  1.03000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4026,  '1',  123.000,  6.287,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  136.904,  -30.925,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4050,  '1',  76.604,  -28.800,  42.600,  -28.800,  1.00000,  0,  240.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.000,  60.000
4058,  '1',  43.200,  5.375,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  5.646,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  3.716,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  5.352,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  3.606,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  5.917,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4082,  '1',  141.170,  14.947,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  141.170,  15.761,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  141.170,  27.374,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  30.850,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4105,  '1',  88.481,  -15.625,  38.340,  -25.920,  1.01000,  0,  216.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  180.000,  54.000
4115,  '1',  39.540,  23.854,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  22.285,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4142,  '1',  72.008,  20.600,  40.040,  -27.070,  1.04000,  0,  225.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.000,  56.400
4153,  '1',  108.471,  52.554,  60.320,  -40.780,  1.04000,  0,  339.840,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  283.200,  84.960
4160,  '1',  114.710,  19.743,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  114.710,  10.476,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  114.710,  8.153,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4166,  '1',  76.987,  -28.940,  42.810,  -28.940,  1.00000,  0,  241.200,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.000,  60.300
4177,  '1',  57.453,  1.332,  31.950,  -21.600,  1.04000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
4181,  '1',  98.359,  42.620,  42.620,  -28.810,  1.04000,  0,  240.120,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.100,  60.030
4183,  '1',  77.753,  43.240,  43.240,  -29.230,  1.03000,  0,  243.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  203.000,  60.900
4192,  '1',  629.970,  19.524,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
4194,  '1',  77.217,  36.649,  42.940,  -29.030,  1.02000,  0,  241.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  201.600,  60.480
4195,  '1',  35.238,  -13.250,  19.600,  -13.250,  1.00000,  0,  110.400,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  92.000,  27.600
5020,  '1',  58.988,  -17.280,  25.560,  -17.280,  1.00000,  0,  144.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  120.000,  36.000
5023,  '1',  0.000,  0.000,  2.440,  -0.530,  1.04000,  0,  5.760,  0.00000,  0.15290,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.800,  1.440
5035,  '1',  0.000,  0.000,  2.140,  -0.470,  1.02000,  0,  5.040,  0.00000,  0.14180,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.200,  1.260
5036,  '1',  0.000,  3.260,  3.260,  -0.710,  1.02000,  0,  7.680,  0.00000,  0.14370,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.400,  1.920
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5051,  '1',  0.000,  43.110,  43.110,  -9.400,  1.02000,  0,  101.640,  0.00000,  0.12480,  0.00000,  0.00000,  1.00000,  0,  100.0,  84.700,  25.410
5057,  '1',  228.450,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  228.490,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5065,  '1',  0.000,  5.400,  5.400,  -1.180,  1.03000,  0,  12.720,  0.00000,  0.13710,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.600,  3.180
5066,  '1',  0.000,  0.920,  0.920,  -0.200,  1.03000,  0,  2.160,  0.00000,  0.13100,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.800,  0.540
5067,  '1',  315.550,  -1.064,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  315.550,  -2.193,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  315.550,  -2.456,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5106,  '1',  0.000,  0.000,  5.030,  -1.320,  1.04000,  0,  12.960,  0.00000,  0.31910,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.800,  3.240
5107,  '1',  0.000,  0.000,  2.660,  -0.700,  1.04000,  0,  6.840,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.700,  1.710
5166,  '1',  37.950,  28.452,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5167,  '1',  0.000,  0.810,  0.810,  -0.180,  1.04000,  0,  1.920,  0.00000,  0.10670,  0.00000,  0.00000,  1.00000,  0,  100.0,  1.600,  0.480
5198,  '1',  73.735,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5238,  '1',  110.602,  -32.400,  47.930,  -32.400,  1.00000,  0,  270.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.000,  67.500
5243,  '1',  73.735,  -21.600,  31.950,  -21.600,  1.00000,  0,  180.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5297,  '1',  0.000,  0.000,  1.630,  -0.360,  1.04000,  0,  3.840,  0.00000,  0.19100,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5298,  '1',  34.500,  58.530,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.13260,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5299,  '1',  34.500,  31.860,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.32280,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5300,  '1',  34.500,  38.442,  58.530,  -12.760,  1.04000,  0,  138.000,  0.00000,  0.21910,  0.00000,  0.00000,  1.00000,  1,  100.0,  115.000,  34.500
5301,  '1',  0.000,  42.090,  42.090,  -9.180,  1.04000,  0,  99.240,  0.00000,  0.19640,  0.00000,  0.00000,  1.00000,  0,  100.0,  82.700,  24.810
5302,  '1',  139.130,  39.886,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  53.914,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  42.974,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  44.451,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  121.370,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  313.085,  -131.550,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  150.480,  73.842,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  150.480,  65.026,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5399,  '1',  81.403,  10.394,  35.270,  -23.850,  1.04000,  0,  198.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  165.600,  49.680
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5418,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.34000,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5419,  '1',  35.640,  -13.190,  60.470,  -13.190,  1.00000,  0,  142.560,  0.00000,  0.16420,  0.00000,  0.00000,  1.00000,  1,  100.0,  118.800,  35.640
5423,  '1',  0.000,  -1.380,  6.310,  -1.380,  1.00000,  0,  14.880,  0.00000,  0.12320,  0.00000,  0.00000,  1.00000,  0,  100.0,  12.400,  3.720
5424,  '1',  0.000,  0.000,  1.630,  -0.360,  1.00000,  0,  3.840,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.200,  0.960
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  123.540,  9.665,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  306.720,  16.212,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  89.329,  8.962,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  115.030,  5.650,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  115.030,  6.949,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6069,  '1',  54.410,  -12.555,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -5.228,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -15.338,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -6.120,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -9.442,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -9.867,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6106,  '1',  36.300,  61.590,  61.590,  -13.430,  1.04000,  0,  145.200,  0.00000,  0.12010,  0.00000,  0.00000,  1.00000,  1,  100.0,  121.000,  36.300
6110,  '1',  177.180,  21.144,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  21.593,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6145,  '1',  321.120,  -4.715,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -4.993,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  251.207,  -9.164,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -17.792,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -33.040,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  136.330,  -4.111,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  136.330,  -4.263,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  136.330,  -9.233,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  136.330,  -4.889,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6243,  '1',  106.140,  21.823,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  26.492,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  30.640,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  58.387,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  48.108,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  24.293,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  16.300,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6260,  '1',  149.060,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  119.610,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  119.630,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6302,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  143.410,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  166.327,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  17.043,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  30.695,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  19.889,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  18.538,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  16.703,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7045,  '1',  56.530,  61.949,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  95.920,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7061,  '1',  34.470,  -9.301,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.12410,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7062,  '1',  34.470,  -10.198,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7063,  '1',  34.470,  -9.563,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.15790,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7064,  '1',  34.470,  -12.153,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7065,  '1',  34.470,  -11.273,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.22800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7066,  '1',  34.470,  -10.450,  58.480,  -12.750,  1.00000,  0,  137.880,  0.00000,  0.34800,  0.00000,  0.00000,  1.00000,  1,  100.0,  114.900,  34.470
7079,  '1',  164.630,  13.988,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  10.970,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  11.455,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  13.357,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  2402.111,  1135.799,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  363.273,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  41.264,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7110,  '1',  141.120,  22.990,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  141.120,  22.372,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  141.120,  35.578,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  141.120,  19.014,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  141.120,  37.668,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  141.120,  37.926,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7134,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  148.720,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  327.400,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7162,  '1',  33.180,  42.875,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  27.528,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  38.210,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  42.424,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  23.481,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  19.321,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7170,  '1',  252.630,  56.236,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7194,  '1',  166.280,  31.102,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  26.559,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  49.206,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  76.835,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7208,  '1',  229.500,  27.779,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  40.592,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  10.993,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  16.012,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  10.072,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  72.200,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7335,  '1',  136.050,  67.367,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  78.947,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  33.294,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  25.798,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  26.760,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  36.928,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  67.291,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  66.725,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  71.859,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7358,  '1',  162.140,  21.678,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  48.998,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  29.646,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  30.810,  18.249,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  1,  100.0,  102.700,  30.810
7369,  '1',  32.180,  14.451,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7370,  '1',  32.180,  11.360,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7371,  '1',  32.180,  13.821,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7372,  '1',  32.180,  14.851,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7373,  '1',  32.180,  40.381,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7374,  '1',  32.180,  18.467,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  1,  100.0,  107.270,  32.180
7375,  '1',  106.520,  17.400,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  19.061,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  24.577,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  19.799,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  21.482,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  138.160,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7422,  '1',  745.240,  205.097,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  331.760,  134.288,  439.300,  -95.820,  1.04000,  0,  1035.72,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  863.120,  258.960
8033,  '1',  70.480,  1.015,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.375,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.450,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.414,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  63.687,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -92.238,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  332.805,  -129.743,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  169.130,  -20.363,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  169.130,  -20.180,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  169.130,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  169.130,  -22.398,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  51.159,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  74.339,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8115,  '1',  0.000,  0.000,  4.660,  -1.220,  1.04000,  0,  12.000,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.000,  3.000
8116,  '1',  105.510,  20.404,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  23.394,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -78.843,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -32.646,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -62.025,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  66.227,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
 0 /End of Generator data, Begin Branch data
1004,  1023,  '99',  0.01125,  0.34547,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  1057,  '99',  0.63263,  4.12052,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  2019,  '99',  0.12449,  1.18354,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  2100,  '99',  0.05234,  0.64311,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  2127,  '99',  0.17544,  1.03390,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3034,  '99',  0.36409,  2.73060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3039,  '99',  0.03267,  0.33549,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3048,  '99',  0.04521,  0.33648,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3081,  '99',  0.04013,  0.42621,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3087,  '99',  0.40293,  3.14144,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3098,  '99',  0.03023,  0.47008,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3110,  '99',  0.06264,  0.51364,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3118,  '99',  0.21406,  2.06464,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3127,  '99',  1.13054,  4.69924,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1004,  3129,  '99',  1.18437,  3.80138,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1033,  '99',  0.07288,  0.64940,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1039,  '99',  1.26450,  4.30729,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1070,  '99',  -0.00712,  0.39957,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1009,  1082,  '99',  0.09930,  0.45292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1026,  '99',  0.01959,  0.79514,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1035,  '99',  0.61797,  3.71036,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1042,  '99',  0.55460,  3.85349,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  1084,  '99',  0.01303,  0.19017,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  3048,  '99',  0.37796,  3.31111,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  3062,  '99',  -0.08196,  4.40118,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1021,  3141,  '99',  1.08895,  3.94448,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  2100,  '99',  0.09539,  4.32543,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  3098,  '99',  0.01769,  3.10237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1023,  3110,  '99',  0.08556,  0.92642,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1035,  '99',  0.41284,  2.70379,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1042,  '99',  0.36617,  2.81289,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1057,  '99',  0.13129,  4.84730,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1066,  '99',  0.53509,  3.75843,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1026,  1084,  '99',  0.07392,  0.47191,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1035,  '99',  -0.14678,  2.67697,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1039,  '99',  0.06772,  0.83030,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1070,  '99',  0.11182,  0.81997,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1081,  '99',  0.00300,  0.03092,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  1082,  '99',  0.09861,  0.33131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  3020,  '99',  0.03735,  0.84444,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  4115,  '99',  0.16387,  3.78558,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  4116,  '99',  0.21146,  3.98143,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1033,  4195,  '99',  0.30688,  2.71643,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1042,  '99',  0.00839,  0.62891,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1057,  '99',  0.09966,  2.12088,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1066,  '99',  0.03307,  0.88685,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1035,  1084,  '99',  0.62543,  2.02338,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1048,  '99',  0.07649,  3.11076,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1053,  '99',  -0.00087,  4.16388,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1039,  1082,  '99',  0.01282,  0.17119,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1057,  '99',  -0.00657,  1.61845,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1066,  '99',  -0.01347,  0.55817,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1042,  1084,  '99',  0.58491,  2.05959,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1049,  '99',  0.00169,  0.34072,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1053,  '99',  0.00195,  0.25471,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1076,  '99',  0.43384,  2.86990,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1081,  '99',  0.57115,  3.85177,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1082,  '99',  0.41320,  1.76468,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  3048,  '99',  0.42156,  3.04025,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1053,  '99',  -0.00904,  0.45584,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1082,  '99',  0.65256,  3.17789,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1076,  '99',  0.48516,  3.85354,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '99',  0.00299,  0.02983,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1082,  '99',  0.49422,  2.37437,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  3048,  '99',  0.46309,  4.08101,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1066,  '99',  -0.02291,  1.41939,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1076,  '99',  0.20009,  3.11839,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1081,  '99',  0.25133,  3.96903,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  1084,  '99',  0.47056,  2.41629,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1057,  3048,  '99',  0.14681,  2.64721,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1066,  1084,  '99',  0.77292,  2.61414,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  1082,  '99',  0.03583,  0.23751,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1070,  3020,  '99',  -0.01922,  4.02426,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1073,  '99',  0.13215,  1.27122,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1074,  '99',  0.06101,  1.21799,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1075,  '99',  0.04030,  0.97488,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1076,  '99',  0.01568,  0.48291,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1077,  '99',  0.06732,  1.17825,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1081,  '99',  0.01900,  0.64999,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1084,  '99',  0.32543,  1.68858,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  3048,  '99',  0.00978,  0.51812,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1074,  '99',  0.16332,  1.85253,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1075,  '99',  0.11772,  1.48325,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1076,  '99',  0.05179,  0.73498,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1077,  '99',  0.17063,  1.79160,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1081,  '99',  0.06650,  0.98939,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1084,  '99',  0.59343,  2.55437,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  3048,  '99',  0.04483,  0.78897,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1075,  '99',  0.03645,  1.41928,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1076,  '99',  0.01182,  0.70294,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1077,  '99',  0.07112,  1.71578,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1081,  '99',  0.01285,  0.94611,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1084,  '99',  0.43503,  2.46415,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  3048,  '99',  0.00244,  0.75404,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1076,  '99',  0.00455,  0.56247,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1077,  '99',  0.04491,  1.37320,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1081,  '99',  0.00367,  0.75702,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1084,  '99',  0.33082,  1.97447,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  3048,  '99',  -0.00332,  0.60328,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1077,  '99',  0.01622,  0.68017,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1081,  '99',  -0.00150,  0.37487,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1084,  '99',  0.15516,  0.97915,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  3048,  '99',  -0.00429,  0.29871,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1081,  '99',  0.01886,  0.91547,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1084,  '99',  0.43772,  2.38163,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  3048,  '99',  0.00748,  0.72967,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  1084,  '99',  0.17069,  1.04243,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3020,  '99',  0.20208,  2.58061,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3045,  '99',  0.13090,  1.71580,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3048,  '99',  0.01110,  0.27084,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3055,  '99',  0.16814,  1.70875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3056,  '99',  0.30373,  3.22817,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3057,  '99',  0.32742,  3.13222,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3060,  '99',  0.07436,  1.37912,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3061,  '99',  0.05135,  0.98480,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3062,  '99',  0.03179,  0.49739,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3063,  '99',  0.04467,  0.70747,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3020,  '99',  0.18054,  1.46229,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3045,  '99',  0.64823,  4.04474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3048,  '99',  0.12265,  0.68518,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3061,  '99',  0.50090,  4.57124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3062,  '99',  0.28026,  2.30724,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3063,  '99',  0.39605,  3.28187,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1084,  3141,  '99',  0.90423,  2.14709,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2022,  '1',  0.00839,  0.03697,  0.01721,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  -2027,  '1',  0.00955,  0.04062,  0.02032,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2001,  12001,  '1',  0.00000,  0.03231,  0.00000,  37.15,  0.00,  0.00,  1.00000,  -1.063,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2002,  '1',  0.00030,  0.01986,  0.00000,  981.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2002,  '1',  0.00022,  0.01466,  0.00000,  635.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2002,  '1',  0.00033,  0.01714,  0.00000,  645.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2002,  '1',  0.00036,  0.02679,  0.00000,  636.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  -2021,  '1',  0.00097,  0.01175,  0.78032,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2002,  2101,  '1',  0.00031,  0.00370,  0.24573,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  -2038,  '1',  0.00353,  0.02067,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2003,  2047,  '1',  0.00130,  0.00990,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2114,  '1',  0.00888,  0.05207,  0.02600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  2122,  '1',  0.00861,  0.03661,  0.01831,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2007,  12007,  '1',  0.00000,  0.26376,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -1.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2049,  '1',  0.01224,  0.07176,  0.03583,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  2082,  '1',  0.00735,  0.03126,  0.01563,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  -2109,  '1',  0.00725,  0.03084,  0.01542,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2009,  12009,  '1',  0.00000,  0.02405,  0.00000,  49.90,  0.00,  0.00,  1.00000,  -0.924,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2042,  '99',  -0.14321,  1.85004,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2095,  '99',  -0.04929,  1.17713,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2123,  '99',  0.02843,  0.36481,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2127,  '99',  0.00160,  0.04802,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  2037,  '1',  0.00862,  0.03799,  0.01769,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  -5014,  '1',  0.00961,  0.04237,  0.01972,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2015,  12015,  '1',  0.00000,  0.32811,  0.00000,  3.66,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2043,  '1',  0.00593,  0.02614,  0.01217,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  -2069,  '1',  0.00840,  0.03705,  0.01725,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2016,  12016,  '1',  0.00000,  0.03768,  0.00000,  31.85,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2095,  '99',  0.00103,  0.54718,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2100,  '99',  -0.00044,  0.21027,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2123,  '99',  0.34835,  1.28299,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2127,  '99',  0.00112,  0.02532,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  3098,  '99',  -0.02329,  2.33585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  3110,  '99',  0.20844,  4.18157,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2045,  '1',  0.00097,  0.00548,  0.00295,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  -2055,  '1',  0.00102,  0.00744,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2020,  12020,  '1',  0.00000,  0.04719,  0.00000,  25.43,  0.00,  0.00,  1.00000,  -0.911,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2021,  '1',  0.00034,  0.01888,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2023,  2021,  '1',  0.00054,  0.03406,  0.00000,  319.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2021,  '1',  0.00036,  0.02425,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2021,  -2113,  '1',  0.00010,  0.00124,  0.08207,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  2040,  '1',  0.02207,  0.09391,  0.04697,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  -2064,  '1',  0.00558,  0.03156,  0.01697,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2022,  12022,  '1',  0.00000,  0.24423,  0.00000,  4.91,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  2055,  '1',  0.00230,  0.01016,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  -2067,  '1',  0.00317,  0.01400,  0.00651,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2025,  12025,  '1',  0.00000,  0.03271,  0.00000,  36.68,  0.00,  0.00,  1.00000,  -0.903,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  2090,  '1',  0.01692,  0.07455,  0.03470,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2027,  12027,  '1',  0.00000,  0.64637,  0.00000,  1.86,  0.00,  0.00,  1.00000,  -1.070,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2045,  '1',  0.00363,  0.02129,  0.01063,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  2109,  '1',  0.01026,  0.04520,  0.02104,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  -2112,  '1',  0.00369,  0.02161,  0.01079,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2028,  12028,  '1',  0.00000,  0.11804,  0.00000,  10.17,  0.00,  0.00,  1.00000,  -0.937,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  2106,  '1',  0.01180,  0.05199,  0.02420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  -2122,  '1',  0.00737,  0.04320,  0.02157,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2030,  12030,  '1',  0.00000,  0.06706,  0.00000,  17.89,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  2114,  '1',  0.01097,  0.04834,  0.02250,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  -2122,  '1',  0.01414,  0.06232,  0.02901,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2032,  12032,  '1',  0.00000,  0.58895,  0.00000,  2.04,  0.00,  0.00,  1.00000,  -1.047,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  -2129,  '1',  0.00522,  0.02298,  0.01070,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  5288,  '1',  0.00925,  0.03935,  0.01968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2033,  12033,  '1',  0.00000,  0.15285,  0.00000,  7.85,  0.00,  0.00,  1.00000,  -1.120,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  2043,  '1',  0.00439,  0.01867,  0.00934,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  -2046,  '1',  0.00468,  0.01993,  0.00997,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2034,  12034,  '1',  0.00000,  0.39187,  0.00000,  3.06,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2055,  '1',  0.00216,  0.00920,  0.00460,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  2082,  '1',  0.00236,  0.01003,  0.00502,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2036,  12036,  '1',  0.00000,  0.02771,  0.00000,  43.31,  0.00,  0.00,  1.00000,  -0.909,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  2065,  '1',  0.00415,  0.02434,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  -2110,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2037,  12037,  '1',  0.00000,  0.44013,  0.00000,  2.73,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  -2081,  '1',  0.00639,  0.03748,  0.01871,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2038,  12038,  '1',  0.00000,  0.97192,  0.00000,  1.23,  0.00,  0.00,  1.00000,  -1.059,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  2086,  '1',  0.00845,  0.03725,  0.01734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  -5285,  '1',  0.00569,  0.03334,  0.01665,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  5455,  '1',  0.00371,  0.02173,  0.01085,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2039,  12039,  '1',  0.00000,  0.26358,  0.00000,  4.55,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  2114,  '1',  0.02335,  0.09932,  0.04967,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  -2121,  '1',  0.00894,  0.03938,  0.01833,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2040,  12040,  '1',  0.00000,  0.10067,  0.00000,  11.92,  0.00,  0.00,  1.00000,  -1.056,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2059,  '99',  -0.05595,  1.36254,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2095,  '99',  0.11078,  1.54786,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2123,  '99',  0.02988,  0.20233,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2042,  2127,  '99',  0.01319,  0.59540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2043,  12043,  '1',  0.00000,  0.48354,  0.00000,  2.48,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  -2065,  '1',  0.01021,  0.04497,  0.02093,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  2102,  '1',  0.01465,  0.06453,  0.03004,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2044,  12044,  '1',  0.00000,  0.07669,  0.00000,  15.65,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
2045,  12045,  '1',  0.00000,  0.05223,  0.00000,  22.98,  0.00,  0.00,  1.00000,  -0.917,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  -2063,  '1',  0.00363,  0.02051,  0.01103,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2046,  12046,  '1',  0.00000,  0.09732,  0.00000,  12.33,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  -2092,  '1',  0.00376,  0.02203,  0.01100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2047,  12047,  '1',  0.00000,  0.15212,  0.00000,  7.89,  0.00,  0.00,  1.00000,  -1.054,  0.00000,  0.00000,  0.00000,  0.00000,  1
2049,  2062,  '99',  0.01077,  0.10115,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  -2090,  '1',  0.02377,  0.10475,  0.04876,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  5268,  '1',  0.01273,  0.05412,  0.02707,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2050,  12050,  '1',  0.00000,  0.48228,  0.00000,  2.49,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  -2080,  '1',  0.00691,  0.03904,  0.02100,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  2112,  '1',  0.00873,  0.04934,  0.02654,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2051,  12051,  '1',  0.00000,  0.05531,  0.00000,  21.69,  0.00,  0.00,  1.00000,  -1.005,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  -5285,  '1',  0.00757,  0.04280,  0.02302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  5362,  '1',  0.01118,  0.06552,  0.03272,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2053,  12053,  '1',  0.00000,  0.05311,  0.00000,  22.59,  0.00,  0.00,  1.00000,  -1.051,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '1',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  2054,  '2',  0.00016,  0.00742,  0.00000,  1095.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2056,  2054,  '1',  0.00069,  0.06323,  0.00000,  227.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2054,  '1',  0.00025,  0.01321,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  -2127,  '1',  0.03300,  0.04300,  2.30000,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2054,  5236,  '1',  0.00080,  0.00971,  0.64507,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2055,  12055,  '1',  0.00000,  0.03778,  0.00000,  31.76,  0.00,  0.00,  1.00000,  -0.901,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2123,  '99',  0.01441,  0.15133,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2127,  '99',  0.03822,  1.10848,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  2064,  '1',  0.00608,  0.03562,  0.01779,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  -5136,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2060,  12060,  '1',  0.00000,  0.60997,  0.00000,  1.97,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
2062,  3118,  '99',  0.42690,  4.40605,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  -2092,  '1',  0.00409,  0.02397,  0.01197,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2063,  12063,  '1',  0.00000,  0.02984,  0.00000,  40.22,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
2064,  12064,  '1',  0.00000,  0.21737,  0.00000,  5.52,  0.00,  0.00,  1.00000,  -1.071,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  -2126,  '1',  0.00712,  0.04025,  0.02165,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2065,  12065,  '1',  0.00000,  0.01217,  0.00000,  98.57,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  -2068,  '1',  0.00995,  0.05832,  0.02912,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2067,  12067,  '1',  0.00000,  0.02877,  0.00000,  41.71,  0.00,  0.00,  1.00000,  -0.902,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  2088,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2068,  12068,  '1',  0.00000,  0.16340,  0.00000,  7.34,  0.00,  0.00,  1.00000,  -0.879,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  2072,  '1',  0.00557,  0.03267,  0.01631,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  5074,  '1',  0.01020,  0.04493,  0.02092,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2069,  12069,  '1',  0.00000,  0.11323,  0.00000,  10.60,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
2071,  2070,  '1',  0.00129,  0.05708,  0.00000,  249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  -2088,  '1',  0.00235,  0.01376,  0.00687,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2070,  5237,  '1',  0.00727,  0.03095,  0.01548,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  2102,  '1',  0.00840,  0.04925,  0.02460,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2072,  12072,  '1',  0.00000,  0.30615,  0.00000,  3.92,  0.00,  0.00,  1.00000,  -1.073,  0.00000,  0.00000,  0.00000,  0.00000,  1
2078,  2077,  '1',  0.00200,  0.07139,  0.00000,  189.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2110,  '1',  0.00218,  0.01278,  0.00638,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2077,  2133,  '1',  0.00307,  0.01798,  0.00898,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2086,  '1',  0.01338,  0.05896,  0.02745,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  -2133,  '1',  0.01236,  0.07244,  0.03618,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2080,  12080,  '1',  0.00000,  0.06155,  0.00000,  19.50,  0.00,  0.00,  1.00000,  -1.036,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  2129,  '1',  0.01257,  0.05349,  0.02675,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2081,  12081,  '1',  0.00000,  0.55638,  0.00000,  2.16,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
2083,  2082,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2084,  2082,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2085,  2082,  '1',  0.00156,  0.07238,  0.00000,  98.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2082,  12082,  '1',  0.00000,  0.03288,  0.00000,  36.50,  0.00,  0.00,  1.00000,  -0.915,  0.00000,  0.00000,  0.00000,  0.00000,  1
2086,  12086,  '1',  0.00000,  0.85235,  0.00000,  1.41,  0.00,  0.00,  1.00000,  -1.059,  0.00000,  0.00000,  0.00000,  0.00000,  1
2089,  2088,  '1',  0.00259,  0.12398,  0.00000,  84.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  2121,  '1',  0.01763,  0.07500,  0.03751,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2090,  12090,  '1',  0.00000,  0.83443,  0.00000,  1.44,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
2092,  12092,  '1',  0.00000,  0.11911,  0.00000,  10.07,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2100,  '99',  0.06756,  3.56220,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2123,  '99',  0.06871,  0.29820,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2095,  2127,  '99',  0.01263,  0.25498,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2123,  '99',  0.88016,  4.41028,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  2127,  '99',  0.01159,  0.18782,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  3039,  '99',  0.08490,  3.32432,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  3048,  '99',  0.20836,  3.38615,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  3081,  '99',  0.09554,  4.27623,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  3098,  '99',  -0.04229,  1.26493,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2100,  3110,  '99',  0.05978,  2.26761,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2101,  '1',  0.00013,  0.00916,  0.00000,  1072.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2103,  2101,  '1',  0.00019,  0.01252,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2104,  2101,  '1',  0.00022,  0.01640,  0.00000,  542.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2105,  2101,  '1',  0.00055,  0.02588,  0.00000,  544.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2101,  5083,  '1',  0.00059,  0.00721,  0.47876,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2102,  2107,  '1',  0.00156,  0.01139,  0.00646,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  -2124,  '1',  0.00485,  0.02842,  0.01419,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  2129,  '1',  0.00424,  0.01803,  0.00902,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2106,  12106,  '1',  0.00000,  0.20290,  0.00000,  5.91,  0.00,  0.00,  1.00000,  -1.112,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  2125,  '1',  0.01090,  0.06393,  0.03192,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2107,  12107,  '1',  0.00000,  0.04366,  0.00000,  27.48,  0.00,  0.00,  1.00000,  -1.052,  0.00000,  0.00000,  0.00000,  0.00000,  1
2109,  12109,  '1',  0.00000,  0.05999,  0.00000,  20.00,  0.00,  0.00,  1.00000,  -0.932,  0.00000,  0.00000,  0.00000,  0.00000,  1
2110,  12110,  '1',  0.00000,  0.21746,  0.00000,  5.52,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5187,  '1',  0.01319,  0.05811,  0.02705,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  5472,  '1',  0.02196,  0.09676,  0.04504,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2111,  12111,  '1',  0.00000,  0.09064,  0.00000,  13.24,  0.00,  0.00,  1.00000,  -0.960,  0.00000,  0.00000,  0.00000,  0.00000,  1
2112,  12112,  '1',  0.00000,  0.22385,  0.00000,  5.36,  0.00,  0.00,  1.00000,  -0.958,  0.00000,  0.00000,  0.00000,  0.00000,  1
2114,  2113,  '1',  0.00013,  0.00965,  0.00000,  924.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2113,  '1',  0.00077,  0.03843,  0.00000,  410.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2113,  '1',  0.00027,  0.02003,  0.00000,  402.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  2113,  '1',  0.00043,  0.04450,  0.00000,  404.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  2113,  '1',  0.00064,  0.04928,  0.00000,  391.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  2113,  '1',  0.00034,  0.02438,  0.00000,  389.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  2113,  '1',  0.00070,  0.04736,  0.00000,  392.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2113,  -5049,  '1',  0.00053,  0.01087,  0.75821,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2113,  8126,  '1',  0.00058,  0.01198,  0.83533,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2114,  12114,  '1',  0.00000,  0.02306,  0.00000,  52.05,  0.00,  0.00,  1.00000,  -1.033,  0.00000,  0.00000,  0.00000,  0.00000,  1
2121,  12121,  '1',  0.00000,  0.70365,  0.00000,  1.71,  0.00,  0.00,  1.00000,  -1.065,  0.00000,  0.00000,  0.00000,  0.00000,  1
2122,  12122,  '1',  0.00000,  0.35288,  0.00000,  3.40,  0.00,  0.00,  1.00000,  -1.064,  0.00000,  0.00000,  0.00000,  0.00000,  1
2123,  2127,  '99',  0.01793,  0.10044,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2124,  -5450,  '1',  0.00519,  0.02933,  0.01578,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2124,  12124,  '1',  0.00000,  0.10256,  0.00000,  11.70,  0.00,  0.00,  1.00000,  -1.125,  0.00000,  0.00000,  0.00000,  0.00000,  1
2125,  5078,  '1',  0.00981,  0.04323,  0.02012,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2125,  5215,  '1',  0.00341,  0.01999,  0.00998,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2125,  12125,  '1',  0.00000,  0.51655,  0.00000,  2.32,  0.00,  0.00,  1.00000,  -1.079,  0.00000,  0.00000,  0.00000,  0.00000,  1
2126,  5220,  '1',  0.00380,  0.02226,  0.01112,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2126,  12126,  '1',  0.00000,  0.07862,  0.00000,  15.26,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  3098,  '99',  0.11029,  2.06830,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  3110,  '99',  0.41877,  3.68859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5164,  '1',  0.01000,  0.10000,  3.00000,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2129,  5141,  '1',  0.00446,  0.02617,  0.01307,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2129,  12129,  '1',  0.00000,  0.26633,  0.00000,  4.51,  0.00,  0.00,  1.00000,  -1.111,  0.00000,  0.00000,  0.00000,  0.00000,  1
2133,  12133,  '1',  0.00000,  0.44517,  0.00000,  2.70,  0.00,  0.00,  1.00000,  -1.054,  0.00000,  0.00000,  0.00000,  0.00000,  1
3017,  3048,  '99',  -0.32820,  2.91585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3017,  3131,  '99',  0.07706,  0.33850,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3017,  3137,  '99',  0.02823,  0.40770,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3017,  3141,  '99',  0.02286,  0.33487,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3020,  3045,  '99',  0.06675,  4.08177,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3020,  3048,  '99',  0.18158,  1.84404,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3020,  3055,  '99',  0.13068,  3.84807,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3020,  3060,  '99',  -0.02084,  3.31044,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3020,  3061,  '99',  -0.01905,  2.36367,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3020,  3062,  '99',  0.00439,  1.19466,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3020,  3063,  '99',  0.00492,  1.69916,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3020,  3131,  '99',  0.91739,  3.61417,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  3039,  '99',  0.17004,  3.05081,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  3048,  '99',  0.01749,  0.23569,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  3055,  '99',  0.06861,  1.30716,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  3056,  '99',  0.11901,  2.46901,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  3057,  '99',  0.14039,  2.39676,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  3092,  '99',  0.02332,  1.18576,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  3131,  '99',  0.55614,  2.67219,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  3137,  '99',  0.49465,  2.35280,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  5236,  '99',  0.01708,  0.26945,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3028,  5399,  '99',  -0.00201,  0.19470,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3034,  3039,  '99',  0.28175,  3.16647,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3034,  3048,  '99',  0.46719,  4.10540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3034,  3087,  '99',  0.40579,  2.26313,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3034,  3118,  '99',  0.03863,  0.53761,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3034,  3127,  '99',  0.98913,  3.36762,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3034,  3129,  '99',  1.42830,  4.13106,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3045,  '99',  0.18320,  3.31805,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3048,  '99',  0.00592,  0.21288,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3055,  '99',  0.07566,  1.86639,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3056,  '99',  0.12783,  3.52511,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3057,  '99',  0.15956,  3.42238,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3081,  '99',  -0.00379,  0.29008,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3087,  '99',  0.00511,  1.44441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3092,  '99',  -0.00975,  2.21788,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3098,  '99',  0.03340,  2.68839,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3110,  '99',  0.34829,  4.80421,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3118,  '99',  0.09126,  2.45132,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3127,  '99',  0.25047,  2.21038,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3129,  '99',  0.37544,  2.09344,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  3137,  '99',  0.54939,  3.93141,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  5236,  '99',  0.15461,  2.14078,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3039,  5399,  '99',  -0.00253,  1.55129,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3048,  '99',  0.00361,  0.18302,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3055,  '99',  0.08285,  1.97615,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3056,  '99',  0.14051,  3.73244,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3057,  '99',  0.17396,  3.62362,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3060,  '99',  -0.01816,  2.20860,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3061,  '99',  -0.01575,  1.57694,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3062,  '99',  0.00139,  0.79705,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3063,  '99',  0.00110,  1.13363,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3081,  '99',  0.22625,  4.42244,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3129,  '99',  0.73655,  3.62745,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  3141,  '99',  0.19963,  2.92124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3055,  '99',  0.01371,  0.23507,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3056,  '99',  0.02400,  0.44401,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3057,  '99',  0.02777,  0.43099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3060,  '99',  0.08088,  1.04419,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3061,  '99',  0.05643,  0.74567,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3062,  '99',  0.03294,  0.37651,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3063,  '99',  0.04644,  0.53554,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3065,  '99',  -0.07233,  1.80931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3081,  '99',  0.00615,  0.29357,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3084,  '99',  0.00588,  0.41575,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3087,  '99',  0.14342,  2.80222,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3092,  '99',  0.02408,  0.52825,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3098,  '99',  0.13309,  2.72183,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3110,  '99',  0.56735,  4.66966,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3118,  '99',  0.16135,  2.70973,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3127,  '99',  0.64159,  4.00779,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3129,  '99',  0.06726,  0.36750,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3131,  '99',  0.32441,  1.20290,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3137,  '99',  0.05236,  0.43624,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  3141,  '99',  0.06199,  0.56754,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5236,  '99',  0.00663,  0.05805,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5243,  '99',  0.00414,  0.14834,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5260,  '99',  0.00146,  0.01730,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5270,  '99',  0.36744,  1.94882,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5281,  '99',  0.07059,  1.19193,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5282,  '99',  0.06165,  1.00795,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5283,  '99',  0.05376,  0.77071,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5290,  '99',  0.20846,  0.96581,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5358,  '99',  0.07104,  0.54132,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5359,  '99',  0.27903,  1.77453,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5399,  '99',  0.00169,  0.04202,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5401,  '99',  0.08357,  0.84932,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5413,  '99',  0.00161,  0.01947,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  5472,  '99',  0.49098,  3.72372,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6007,  '99',  0.30735,  3.26790,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6110,  '99',  0.08778,  1.66461,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6111,  '99',  0.08563,  1.64924,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6149,  '99',  0.32597,  4.27415,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6257,  '99',  0.31027,  3.99248,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6260,  '99',  0.30881,  3.61116,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6295,  '99',  0.17584,  2.09734,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6296,  '99',  0.14673,  1.79327,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6297,  '99',  0.38427,  4.87979,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  6349,  '99',  0.01847,  0.18663,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  8043,  '99',  0.13917,  1.53090,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  8070,  '99',  0.14400,  2.72029,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  8071,  '99',  0.10861,  1.96509,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3048,  8155,  '99',  0.43621,  3.59626,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3056,  '99',  -0.00563,  0.26128,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3057,  '99',  -0.00284,  0.25381,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3060,  '99',  0.03045,  2.19244,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3061,  '99',  0.01898,  1.56547,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3062,  '99',  0.01888,  0.79104,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3063,  '99',  0.02597,  1.12511,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3081,  '99',  0.28456,  4.41402,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3084,  '99',  -0.00745,  0.80255,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3092,  '99',  -0.00807,  0.94486,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3131,  '99',  0.36345,  1.56517,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3137,  '99',  0.07673,  0.87784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  3141,  '99',  0.45984,  3.50907,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  5236,  '99',  0.06365,  0.92023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3055,  5399,  '99',  -0.00312,  0.66634,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3057,  '99',  -0.00741,  0.47928,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3060,  '99',  0.03981,  4.14046,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3061,  '99',  0.02321,  2.95639,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3062,  '99',  0.02927,  1.49396,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3063,  '99',  0.03997,  2.12487,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3084,  '99',  -0.02055,  1.51548,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3092,  '99',  -0.02286,  1.78421,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3131,  '99',  0.67372,  2.95861,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  3137,  '99',  0.13781,  1.65834,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  5236,  '99',  0.11277,  1.73828,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3056,  5399,  '99',  -0.01127,  1.25830,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  3060,  '99',  0.08026,  4.02091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  3061,  '99',  0.05223,  2.87108,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  3062,  '99',  0.04343,  1.45067,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  3063,  '99',  0.06016,  2.06332,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  3084,  '99',  -0.00473,  1.47208,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  3092,  '99',  -0.00428,  1.73310,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  3131,  '99',  0.68405,  2.86670,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  3137,  '99',  0.15050,  1.60923,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  5236,  '99',  0.12699,  1.68712,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3057,  5399,  '99',  0.00169,  1.22220,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3060,  3061,  '99',  -0.04031,  1.25820,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3060,  3062,  '99',  -0.01291,  0.63611,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3060,  3063,  '99',  -0.01907,  0.90471,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3061,  3062,  '99',  -0.01002,  0.45417,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3061,  3063,  '99',  -0.01475,  0.64595,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3062,  3063,  '99',  -0.00362,  0.32654,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3062,  3084,  '99',  0.15790,  3.85149,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3062,  3137,  '99',  0.55367,  3.96208,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3062,  3141,  '99',  0.53710,  4.00991,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3062,  5399,  '99',  0.14255,  3.74300,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3065,  3129,  '99',  0.17977,  0.68411,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3065,  3141,  '99',  0.03334,  0.30101,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3068,  3071,  '99',  -0.08237,  0.96200,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3068,  3095,  '99',  -0.11016,  1.42549,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3068,  3131,  '99',  0.02654,  0.34149,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3068,  3137,  '99',  0.09385,  0.45445,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3068,  3141,  '99',  0.01463,  0.16355,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3071,  3131,  '99',  0.01076,  0.11205,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3071,  3137,  '99',  0.49622,  2.17453,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3071,  3141,  '99',  0.11931,  1.05576,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3074,  4026,  '99',  0.26850,  2.26623,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3074,  4195,  '99',  0.58063,  3.45458,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3074,  6149,  '99',  0.59344,  4.15249,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3081,  3087,  '99',  0.03341,  3.73944,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3081,  3098,  '99',  0.03147,  3.41802,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3081,  3118,  '99',  0.07121,  3.76118,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3081,  3129,  '99',  0.78509,  4.18533,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3084,  3137,  '99',  0.04285,  1.15546,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3084,  5399,  '99',  0.01481,  3.80919,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3087,  3118,  '99',  0.50832,  2.91904,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3087,  3122,  '99',  0.04626,  2.79234,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3087,  3127,  '99',  0.11754,  0.78301,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3087,  3129,  '99',  0.21159,  1.04343,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3092,  3137,  '99',  0.44110,  3.65606,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3092,  5236,  '99',  0.03024,  0.83285,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3092,  5399,  '99',  -0.02253,  0.60160,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3095,  3131,  '99',  0.06621,  1.14278,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3095,  3137,  '99',  0.05902,  0.27239,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3095,  3141,  '99',  0.18838,  1.57062,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3098,  3110,  '99',  0.01628,  1.62652,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3106,  6349,  '99',  0.06870,  0.56445,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3118,  3127,  '99',  1.13902,  4.10704,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3118,  3129,  '99',  1.29549,  4.22276,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3122,  3127,  '99',  0.02371,  0.64166,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3122,  3129,  '99',  0.02354,  0.22184,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3122,  3137,  '99',  0.16262,  1.99604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3127,  3129,  '99',  0.05397,  0.24105,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3127,  3137,  '99',  0.42848,  2.11882,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3127,  3141,  '99',  0.00595,  0.02649,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3129,  3137,  '99',  0.19372,  0.71204,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3129,  3141,  '99',  0.10613,  0.25424,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3131,  3137,  '99',  0.05280,  0.15238,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3131,  3141,  '99',  0.06991,  0.19455,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3131,  5236,  '99',  0.92447,  3.56004,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3131,  5399,  '99',  0.47816,  2.62769,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3137,  3141,  '99',  0.08591,  0.24523,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3137,  5236,  '99',  0.53302,  2.53759,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3137,  5399,  '99',  0.25079,  1.87531,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3137,  5472,  '99',  0.55916,  2.65715,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4084,  '99',  0.24423,  3.39390,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4085,  '99',  0.23691,  2.90827,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4142,  '99',  0.05077,  0.75595,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4153,  '99',  0.00518,  0.33978,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4160,  '99',  0.34608,  3.81948,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4166,  '99',  0.00238,  0.14495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4181,  '99',  0.48704,  2.51477,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4183,  '99',  0.09027,  0.88430,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4192,  '99',  0.21196,  2.58681,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4194,  '99',  0.11301,  0.63830,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4010,  4195,  '99',  0.26016,  2.10153,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4030,  '99',  0.00900,  0.54270,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4115,  '99',  0.05947,  3.46678,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4116,  '99',  0.09832,  3.64707,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4181,  '99',  0.26017,  1.86048,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4195,  '99',  0.18109,  1.81719,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6069,  '99',  0.43947,  4.41119,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6071,  '99',  0.32960,  3.50144,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6145,  '99',  0.27466,  3.88099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6146,  '99',  0.26017,  3.73797,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6147,  '99',  0.22382,  3.24098,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6148,  '99',  0.13866,  1.98400,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6149,  '99',  0.06595,  1.02924,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6166,  '99',  0.34612,  3.38606,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6243,  '99',  0.22086,  4.28515,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6244,  '99',  0.19511,  3.62677,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6245,  '99',  0.16644,  3.06397,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6246,  '99',  0.08602,  1.57517,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6247,  '99',  0.10619,  1.92073,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6248,  '99',  0.19152,  3.87557,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6303,  '99',  0.44290,  3.74430,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6349,  '99',  0.37595,  2.40207,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  7046,  '99',  0.15458,  3.04429,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  7406,  '99',  0.13084,  1.04474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4181,  '99',  0.01410,  0.16235,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6071,  '99',  0.35610,  4.62224,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6078,  '99',  0.09684,  2.20572,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6079,  '99',  0.04803,  1.02698,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6080,  '99',  0.05745,  1.40239,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6106,  '99',  0.15907,  2.15623,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6148,  '99',  0.21431,  3.09751,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6149,  '99',  0.10184,  1.60688,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6164,  '99',  0.11737,  4.05725,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6165,  '99',  0.15409,  4.52107,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6166,  '99',  0.05673,  1.90335,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6167,  '99',  0.10460,  3.55375,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6244,  '99',  0.15019,  4.27020,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6245,  '99',  0.12878,  3.60759,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6246,  '99',  0.06674,  1.85465,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6247,  '99',  0.08291,  2.26155,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6248,  '99',  0.14053,  4.56277,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6303,  '99',  0.30967,  3.80265,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6349,  '99',  0.45910,  2.75681,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7045,  '99',  -0.00266,  0.43047,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7046,  '99',  -0.00131,  0.19857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7061,  '99',  0.04352,  3.00072,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7062,  '99',  0.04294,  2.74340,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7063,  '99',  0.05446,  2.96148,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7064,  '99',  0.02594,  2.26801,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7065,  '99',  0.04360,  2.49343,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7066,  '99',  0.04280,  2.68091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7099,  '99',  0.17950,  2.52369,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7311,  '99',  0.13408,  2.85871,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7406,  '99',  0.00582,  0.08216,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4050,  4183,  '99',  0.38659,  3.63027,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4050,  4192,  '99',  0.08289,  0.78682,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4050,  4194,  '99',  0.00387,  0.05654,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4059,  '99',  -0.00244,  0.68608,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4060,  '99',  -0.02123,  1.16942,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4061,  '99',  -0.01412,  0.79806,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4062,  '99',  -0.00350,  0.99819,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4063,  '99',  -0.02456,  0.81110,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4105,  '99',  0.17150,  2.13237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4153,  '99',  0.23186,  4.25739,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4160,  '99',  0.00251,  0.75771,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4161,  '99',  -0.00455,  1.85667,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4162,  '99',  0.03333,  1.83817,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4181,  '99',  0.00937,  0.15756,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4060,  '99',  -0.00155,  0.99007,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4061,  '99',  -0.00075,  0.67566,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4062,  '99',  0.01106,  0.84490,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4063,  '99',  -0.00940,  0.68684,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4105,  '99',  0.17509,  1.80238,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4153,  '99',  0.25601,  3.60010,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4160,  '99',  0.01276,  0.64127,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4161,  '99',  0.02222,  1.57150,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4162,  '99',  0.05402,  1.55532,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4181,  '99',  0.01014,  0.13323,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4061,  '99',  -0.01809,  1.15170,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4062,  '99',  -0.00218,  1.44047,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4063,  '99',  -0.03311,  1.17053,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4105,  '99',  0.25361,  3.07665,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4160,  '99',  0.00580,  1.09342,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4161,  '99',  -0.00123,  2.67930,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4162,  '99',  0.05338,  2.65251,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4181,  '99',  0.01397,  0.22735,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4062,  '99',  -0.00103,  0.98303,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4063,  '99',  -0.02223,  0.79883,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4105,  '99',  0.17404,  2.09954,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4153,  '99',  0.23860,  4.19212,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4160,  '99',  0.00430,  0.74618,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4161,  '99',  0.00000,  1.82846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4162,  '99',  0.03726,  1.81015,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4181,  '99',  0.00961,  0.15515,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4063,  '99',  -0.01362,  0.99929,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4105,  '99',  0.25489,  2.62229,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4160,  '99',  0.01862,  0.93300,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4161,  '99',  0.03245,  2.28641,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4162,  '99',  0.07872,  2.26285,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4181,  '99',  0.01477,  0.19383,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4105,  '99',  0.15007,  2.13653,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4153,  '99',  0.18894,  4.26458,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4160,  '99',  -0.00517,  0.75859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4161,  '99',  -0.02338,  1.85873,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4162,  '99',  0.01473,  1.84060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4181,  '99',  0.00778,  0.15784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4083,  '99',  -0.00622,  0.57649,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4084,  '99',  -0.00606,  0.31422,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4085,  '99',  -0.00265,  0.26949,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4142,  '99',  0.01145,  1.28587,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4153,  '99',  0.04354,  1.09154,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4160,  '99',  0.13592,  4.52857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4181,  '99',  0.03279,  0.44712,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4183,  '99',  0.01605,  0.24248,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4195,  '99',  0.46948,  4.62073,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4084,  '99',  -0.00561,  0.28947,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4085,  '99',  -0.00246,  0.24826,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4142,  '99',  0.01043,  1.18459,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4153,  '99',  0.04001,  1.00556,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4160,  '99',  0.12480,  4.17188,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4181,  '99',  0.03017,  0.41191,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4183,  '99',  0.01476,  0.22338,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4195,  '99',  0.43207,  4.25681,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4085,  '99',  -0.00249,  0.13532,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4105,  '99',  0.33224,  2.80846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4142,  '99',  0.00021,  0.64578,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4153,  '99',  0.01717,  0.54833,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4160,  '99',  0.04875,  2.27471,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4166,  '99',  0.30088,  4.34566,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4181,  '99',  0.01454,  0.22467,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4183,  '99',  0.00701,  0.12183,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4192,  '99',  0.33706,  4.48535,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4194,  '99',  0.66389,  4.56876,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4195,  '99',  0.21586,  2.32243,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4105,  '99',  0.30764,  2.40554,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4142,  '99',  0.00541,  0.55375,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4153,  '99',  0.01916,  0.47005,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4160,  '99',  0.06023,  1.95015,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4161,  '99',  0.12004,  4.77935,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4162,  '99',  0.21624,  4.72906,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4166,  '99',  0.29320,  3.72393,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4181,  '99',  0.01429,  0.19254,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4183,  '99',  0.00700,  0.10441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4192,  '99',  0.32536,  3.84342,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4194,  '99',  0.60629,  3.91230,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4195,  '99',  0.20391,  1.98972,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4105,  4142,  '99',  0.45054,  3.36836,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4105,  4153,  '99',  0.31942,  2.21250,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4105,  4160,  '99',  0.03994,  0.55096,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4105,  4161,  '99',  0.09010,  1.35059,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4105,  4162,  '99',  0.11672,  1.33523,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4105,  4177,  '99',  0.10762,  4.94043,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4105,  4181,  '99',  0.04703,  0.32050,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4105,  4183,  '99',  0.40568,  1.95493,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4116,  '99',  -0.00468,  0.23174,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4153,  '99',  0.12353,  3.03873,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4177,  '99',  0.27642,  1.96033,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4183,  '99',  0.32182,  2.94441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4192,  '99',  0.17516,  2.65237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4194,  '99',  0.60037,  4.02203,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4195,  '99',  0.00613,  0.17013,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4153,  '99',  0.16131,  3.19602,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4177,  '99',  0.31106,  2.05977,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4183,  '99',  0.36898,  3.09474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4192,  '99',  0.21165,  2.78896,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4194,  '99',  0.67317,  4.22571,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4195,  '99',  0.00820,  0.17894,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4153,  '99',  0.00651,  0.19555,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4160,  '99',  0.08838,  1.83271,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4161,  '99',  0.19068,  4.49199,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4162,  '99',  0.28031,  4.44313,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4166,  '99',  0.03431,  0.83078,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4181,  '99',  0.07529,  0.69217,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4183,  '99',  0.03324,  0.38550,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4192,  '99',  0.07769,  1.35260,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4194,  '99',  0.15389,  1.23434,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4142,  4195,  '99',  0.02062,  0.34669,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4160,  '99',  0.01529,  0.56291,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4161,  '99',  0.02953,  1.37953,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4162,  '99',  0.05734,  1.36512,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4166,  '99',  0.01241,  0.52991,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4181,  '99',  0.05322,  0.41502,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4183,  '99',  0.01947,  0.20734,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4192,  '99',  0.01800,  0.35075,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4194,  '99',  0.04546,  0.38642,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4153,  4195,  '99',  0.02868,  0.37719,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4161,  '99',  -0.00642,  0.23439,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4162,  '99',  -0.00158,  0.23217,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4181,  '99',  0.01182,  0.13960,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4183,  '99',  0.14202,  1.34766,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4192,  '99',  0.37588,  4.74971,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4194,  '99',  0.76796,  4.92870,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4195,  '99',  0.47228,  4.15737,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4161,  4162,  '99',  -0.00715,  0.56887,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4161,  4181,  '99',  0.02698,  0.34222,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4161,  4183,  '99',  0.32897,  3.30420,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4162,  4181,  '99',  0.03368,  0.33824,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4162,  4183,  '99',  0.39301,  3.26441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4166,  4181,  '99',  0.63961,  3.19147,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4166,  4183,  '99',  0.14299,  1.30617,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4166,  4192,  '99',  0.31640,  3.61990,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4166,  4194,  '99',  0.18480,  1.03312,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4166,  4195,  '99',  0.30275,  2.57988,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4177,  4195,  '99',  0.08901,  0.52473,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4181,  4183,  '99',  0.02570,  0.16862,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4181,  4192,  '99',  0.60135,  3.36223,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4181,  4194,  '99',  0.87116,  3.38376,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4181,  4195,  '99',  0.39248,  1.91603,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4181,  6079,  '99',  0.76878,  4.63407,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4181,  7045,  '99',  0.23839,  2.08558,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4181,  7046,  '99',  0.10956,  0.96212,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4181,  7406,  '99',  0.05287,  0.30604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4183,  4192,  '99',  0.00255,  0.02546,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4183,  4194,  '99',  0.00598,  0.07312,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4183,  4195,  '99',  0.05773,  0.42772,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  4194,  '99',  0.02523,  0.13066,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  4195,  '99',  0.03791,  0.43866,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4194,  4195,  '99',  0.10784,  0.63832,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6069,  '99',  0.58351,  4.37642,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6071,  '99',  0.44402,  3.47448,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6145,  '99',  0.14212,  1.44997,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6146,  '99',  0.13524,  1.39658,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6147,  '99',  0.11660,  1.21091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6148,  '99',  0.07200,  0.74126,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6149,  '99',  0.03511,  0.38460,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6164,  '99',  0.60048,  4.53399,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6166,  '99',  0.28357,  2.12680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6167,  '99',  0.52797,  3.97111,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6243,  '99',  0.03264,  0.53932,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6244,  '99',  0.02865,  0.45645,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6245,  '99',  0.02441,  0.38562,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6246,  '99',  0.01261,  0.19824,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6247,  '99',  0.01553,  0.24173,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6248,  '99',  0.02848,  0.48778,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6249,  '99',  0.04678,  0.70561,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6303,  '99',  0.52935,  3.47706,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  6349,  '99',  0.48713,  2.55308,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4195,  7406,  '99',  0.10897,  0.76335,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5003,  5181,  '1',  0.00233,  0.01026,  0.00478,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5003,  -5213,  '1',  0.00127,  0.00720,  0.00387,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5003,  5436,  '1',  0.00455,  0.01936,  0.00968,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5003,  15003,  '1',  0.00000,  0.72212,  0.00000,  1.66,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5004,  5426,  '1',  0.00757,  0.04276,  0.02300,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5004,  -5476,  '1',  0.00400,  0.02260,  0.01216,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5004,  15004,  '1',  0.00000,  0.02130,  0.00000,  56.34,  0.00,  0.00,  1.00000,  -1.213,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  5072,  '1',  0.00074,  0.00543,  0.00308,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  5072,  '2',  0.00074,  0.00543,  0.00308,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  5072,  '3',  0.00074,  0.00543,  0.00308,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  -5289,  '1',  0.00065,  0.00498,  0.00262,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  -5289,  '2',  0.00065,  0.00498,  0.00262,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  5294,  '1',  0.00495,  0.02107,  0.01054,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5006,  15006,  '1',  0.00000,  0.27782,  0.00000,  4.32,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
5007,  5012,  '1',  0.00110,  0.00645,  0.00322,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5007,  -5165,  '1',  0.00088,  0.00648,  0.00367,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5007,  15007,  '1',  0.00000,  0.01635,  0.00000,  73.40,  0.00,  0.00,  1.00000,  -1.070,  0.00000,  0.00000,  0.00000,  0.00000,  1
5009,  -5294,  '1',  0.00175,  0.00769,  0.00358,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5009,  -5311,  '1',  0.00160,  0.00704,  0.00328,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5009,  -5482,  '1',  0.00139,  0.00610,  0.00284,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5009,  15009,  '1',  0.00000,  0.24262,  0.00000,  4.95,  0.00,  0.00,  1.00000,  -1.108,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  5096,  '1',  0.00127,  0.00969,  0.00509,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  5096,  '2',  0.00127,  0.00969,  0.00509,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  -5386,  '1',  0.00106,  0.00803,  0.00422,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  -5386,  '2',  0.00106,  0.00803,  0.00422,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5010,  15010,  '1',  0.00000,  0.02399,  0.00000,  50.02,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  5054,  '1',  0.00746,  0.04371,  0.02183,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8043,  '99',  0.14356,  1.49110,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8057,  '99',  0.17069,  1.44722,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8070,  '99',  0.15501,  2.69949,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8071,  '99',  0.11653,  1.95004,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8087,  '99',  0.03380,  0.82223,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8088,  '99',  0.02497,  0.54715,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8118,  '99',  0.50507,  1.97132,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8147,  '99',  0.46058,  2.15849,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5011,  8155,  '99',  0.02503,  0.30893,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5012,  5017,  '1',  0.00663,  0.02920,  0.01359,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5012,  15012,  '1',  0.00000,  0.19580,  0.00000,  6.13,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
5014,  5455,  '1',  0.00556,  0.03257,  0.01626,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5014,  15014,  '1',  0.00000,  0.10279,  0.00000,  11.67,  0.00,  0.00,  1.00000,  -1.083,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  5015,  '1',  0.00015,  0.01417,  0.00000,  1206.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  5015,  '2',  0.00015,  0.01417,  0.00000,  1206.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5015,  -5063,  '1',  0.00028,  0.00336,  0.22327,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5015,  5164,  '1',  0.00044,  0.00534,  0.35461,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5015,  -5361,  '1',  0.00044,  0.00530,  0.35460,  4352.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5015,  5479,  '1',  0.00057,  0.00686,  0.45585,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5265,  '1',  0.00128,  0.00972,  0.00511,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5265,  '2',  0.00128,  0.00972,  0.00511,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5265,  '3',  0.00128,  0.00972,  0.00511,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5420,  '1',  0.00135,  0.01028,  0.00540,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  -5420,  '2',  0.00135,  0.01028,  0.00540,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5016,  15016,  '1',  0.00000,  0.06115,  0.00000,  19.62,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
5017,  -5218,  '1',  0.00480,  0.02041,  0.01021,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5017,  5315,  '1',  0.00523,  0.02225,  0.01113,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5017,  15017,  '1',  0.00000,  0.01167,  0.00000,  102.85,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
5020,  5057,  '99',  -0.00439,  0.52488,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5020,  5058,  '99',  -0.00738,  0.76430,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5020,  5187,  '99',  0.49588,  3.00680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5020,  5198,  '99',  0.00118,  0.86330,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5020,  5204,  '99',  0.03642,  0.52748,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5020,  5236,  '99',  0.00052,  0.07117,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5020,  5413,  '99',  0.00095,  0.13066,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  5021,  '1',  0.00010,  0.01005,  0.00000,  1375.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  5021,  '2',  0.00010,  0.01005,  0.00000,  1375.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5023,  5021,  '1',  0.00028,  0.02693,  0.00000,  245.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5021,  5401,  '1',  0.00029,  0.00600,  0.41836,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5021,  5413,  '1',  0.00056,  0.01139,  0.79467,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5021,  -5479,  '1',  0.00021,  0.00435,  0.30317,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  -5249,  '1',  0.00173,  0.01314,  0.00690,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  -5249,  '2',  0.00173,  0.01314,  0.00690,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  -5306,  '1',  0.00263,  0.02000,  0.01050,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  -5306,  '2',  0.00263,  0.02000,  0.01050,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  5441,  '1',  0.00341,  0.02594,  0.01362,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  5441,  '2',  0.00341,  0.02594,  0.01362,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5022,  15022,  '1',  0.00000,  0.11047,  0.00000,  10.86,  0.00,  0.00,  1.00000,  -1.064,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5260,  '99',  0.02314,  0.18424,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5319,  '99',  0.06639,  1.75099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5320,  '99',  0.09139,  1.93460,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5321,  '99',  0.06632,  1.67507,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  5401,  '99',  0.00361,  0.05129,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  -5453,  '1',  0.00495,  0.03768,  0.01978,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5025,  -5453,  '2',  0.00495,  0.03768,  0.01978,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5026,  5104,  '1',  0.00140,  0.01063,  0.00558,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5026,  5104,  '2',  0.00140,  0.01063,  0.00558,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5026,  5375,  '1',  0.00136,  0.00798,  0.00399,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5026,  15026,  '1',  0.00000,  0.02095,  0.00000,  57.27,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  5098,  '1',  0.00294,  0.01659,  0.00893,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  5469,  '1',  0.00157,  0.01196,  0.00628,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  5469,  '2',  0.00157,  0.01196,  0.00628,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  5481,  '1',  0.00206,  0.01564,  0.00821,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5027,  15027,  '1',  0.00000,  0.02181,  0.00000,  55.02,  0.00,  0.00,  1.00000,  -1.105,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  -5097,  '1',  0.00096,  0.00703,  0.00399,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  -5097,  '2',  0.00096,  0.00703,  0.00399,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  5233,  '1',  0.00165,  0.00966,  0.00482,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  5478,  '1',  0.00394,  0.01736,  0.00808,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5028,  15028,  '1',  0.00000,  0.02517,  0.00000,  47.68,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5057,  '99',  0.13505,  4.27667,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5172,  '99',  0.00648,  0.04343,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5198,  '99',  -0.01316,  3.00238,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5204,  '99',  0.12451,  1.36873,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5236,  '99',  0.11124,  1.60327,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  -5312,  '1',  0.00423,  0.02478,  0.01237,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5030,  5413,  '99',  0.10950,  1.12752,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5031,  5296,  '1',  0.00345,  0.02020,  0.01009,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5031,  -5408,  '1',  0.00513,  0.02263,  0.01054,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5031,  15031,  '1',  0.00000,  0.00884,  0.00000,  135.69,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  5090,  '1',  0.00304,  0.01718,  0.00924,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  -5214,  '1',  0.00220,  0.00969,  0.00451,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  5228,  '1',  0.00230,  0.01751,  0.00919,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  5228,  '2',  0.00230,  0.01751,  0.00919,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  -5329,  '1',  0.00188,  0.00829,  0.00386,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5032,  15032,  '1',  0.00000,  0.06751,  0.00000,  17.77,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  5033,  '1',  0.00009,  0.00546,  0.00000,  1209.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5035,  5033,  '1',  0.00084,  0.07958,  0.00000,  243.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5036,  5033,  '1',  0.00077,  0.05006,  0.00000,  255.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5033,  '1',  0.00015,  0.01216,  0.00000,  985.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5033,  '1',  0.00013,  0.01255,  0.00000,  989.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5033,  '1',  0.00008,  0.00552,  0.00000,  994.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5033,  '1',  0.00031,  0.01643,  0.00000,  993.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5033,  '1',  0.00021,  0.01142,  0.00000,  1001.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5033,  '1',  0.00013,  0.01345,  0.00000,  988.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5033,  5047,  '1',  0.00040,  0.00814,  0.56760,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5033,  5350,  '1',  0.00018,  0.00367,  0.25593,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5033,  5384,  '1',  0.00006,  0.00115,  0.08036,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  5313,  '1',  0.00114,  0.00836,  0.00474,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  5313,  '2',  0.00114,  0.00836,  0.00474,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  5313,  '3',  0.00114,  0.00836,  0.00474,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  -5371,  '1',  0.00330,  0.01934,  0.00966,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5034,  15034,  '1',  0.00000,  0.02907,  0.00000,  41.28,  0.00,  0.00,  1.00000,  -1.069,  0.00000,  0.00000,  0.00000,  0.00000,  1
5043,  5152,  '1',  0.00598,  0.03504,  0.01750,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5043,  5284,  '1',  0.00758,  0.04445,  0.02220,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5043,  15043,  '1',  0.00000,  0.02482,  0.00000,  48.35,  0.00,  0.00,  1.00000,  -1.113,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  5153,  '1',  0.00310,  0.02360,  0.01239,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  5153,  '2',  0.00310,  0.02360,  0.01239,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  -5185,  '1',  0.00320,  0.02431,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  -5185,  '2',  0.00320,  0.02431,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5044,  15044,  '1',  0.00000,  0.02017,  0.00000,  59.49,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  5047,  '1',  0.00013,  0.01253,  0.00000,  1354.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5047,  5179,  '1',  0.00054,  0.01097,  0.76512,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5047,  5260,  '1',  0.00078,  0.00944,  0.62704,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5047,  5444,  '1',  0.00019,  0.00235,  0.15601,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  -5480,  '1',  0.00268,  0.02037,  0.01070,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  -5480,  '2',  0.00268,  0.02037,  0.01070,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  -5480,  '3',  0.00268,  0.02037,  0.01070,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  -5480,  '4',  0.00268,  0.02037,  0.01070,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5048,  15048,  '1',  0.00000,  0.02120,  0.00000,  56.60,  0.00,  0.00,  1.00000,  -1.058,  0.00000,  0.00000,  0.00000,  0.00000,  1
5050,  5049,  '1',  0.00030,  0.02500,  0.00000,  500.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5051,  5049,  '1',  0.00024,  0.01633,  0.00000,  409.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5052,  5049,  '1',  0.00067,  0.04990,  0.00000,  308.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5049,  5304,  '1',  0.00059,  0.00713,  0.47354,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5049,  5350,  '1',  0.00070,  0.00850,  0.56460,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5049,  8074,  '1',  0.00142,  0.02903,  2.02497,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5049,  -8126,  '1',  0.00600,  0.01000,  0.83000,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5050,  -5454,  '1',  0.00279,  0.02125,  0.01116,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5050,  -5454,  '2',  0.00279,  0.02125,  0.01116,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5050,  15050,  '1',  0.00000,  0.00905,  0.00000,  132.63,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
5052,  8038,  '1',  0.01300,  0.05400,  0.02700,  186.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5052,  8124,  '1',  0.01300,  0.05400,  0.02700,  186.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  -5173,  '1',  0.00088,  0.00647,  0.00367,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  -5173,  '2',  0.00088,  0.00647,  0.00367,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  5357,  '1',  0.00118,  0.00895,  0.00470,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  5357,  '2',  0.00118,  0.00895,  0.00470,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5053,  15053,  '1',  0.00000,  0.02149,  0.00000,  55.85,  0.00,  0.00,  1.00000,  -1.086,  0.00000,  0.00000,  0.00000,  0.00000,  1
5054,  5223,  '1',  0.00543,  0.03069,  0.01651,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5054,  15054,  '1',  0.00000,  0.01584,  0.00000,  75.75,  0.00,  0.00,  1.00000,  -1.269,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5058,  '99',  -0.00265,  0.10735,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5153,  '99',  0.83177,  3.60451,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5172,  '99',  0.17650,  2.52908,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5187,  '99',  0.06336,  0.42376,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5198,  '99',  -0.00165,  0.12132,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5204,  '99',  0.00401,  0.07422,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5236,  '99',  0.00185,  0.05944,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5413,  '99',  0.00339,  0.10907,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5172,  '99',  0.25225,  3.68308,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5187,  '99',  0.09146,  0.61718,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5198,  '99',  -0.00262,  0.17666,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5204,  '99',  0.00570,  0.10808,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5236,  '99',  0.00258,  0.08656,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5413,  '99',  0.00473,  0.15882,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5060,  5059,  '1',  0.00378,  0.07811,  0.00000,  151.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5059,  5426,  '1',  0.00507,  0.02868,  0.01543,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5059,  -8148,  '1',  0.00396,  0.03012,  0.01581,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5061,  5060,  '1',  0.00305,  0.13464,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5060,  8065,  '1',  0.00719,  0.04106,  0.00617,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5062,  5061,  '1',  0.01300,  0.13000,  0.00000,  100.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5062,  15062,  '1',  0.00000,  0.02745,  0.00000,  43.71,  0.00,  0.00,  1.00000,  -1.244,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5063,  '1',  0.00013,  0.00901,  0.00000,  1277.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5063,  '2',  0.00013,  0.00901,  0.00000,  1277.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5065,  5063,  '1',  0.00025,  0.01754,  0.00000,  290.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5066,  5063,  '1',  0.00142,  0.09165,  0.00000,  213.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5063,  '1',  0.00011,  0.01076,  0.00000,  1078.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5063,  '1',  0.00017,  0.01130,  0.00000,  1073.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5063,  '1',  0.00021,  0.01202,  0.00000,  1079.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5063,  5304,  '1',  0.00078,  0.00950,  0.63080,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5063,  -5322,  '1',  0.00026,  0.00314,  0.20858,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5063,  5401,  '1',  0.00050,  0.01016,  0.70838,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5125,  '1',  0.00095,  0.00721,  0.00379,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5125,  '2',  0.00095,  0.00721,  0.00379,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5125,  '3',  0.00095,  0.00721,  0.00379,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  5125,  '4',  0.00095,  0.00721,  0.00379,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  -5143,  '1',  0.00084,  0.00642,  0.00337,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  -5143,  '2',  0.00084,  0.00642,  0.00337,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  -5143,  '3',  0.00084,  0.00642,  0.00337,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5064,  15064,  '1',  0.00000,  0.06005,  0.00000,  19.98,  0.00,  0.00,  1.00000,  -1.068,  0.00000,  0.00000,  0.00000,  0.00000,  1
5070,  5128,  '1',  0.00204,  0.00902,  0.00420,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5070,  -5425,  '1',  0.00111,  0.00651,  0.00325,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5070,  15070,  '1',  0.00000,  0.02675,  0.00000,  44.86,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '1',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '2',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '3',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '4',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5103,  '5',  0.00114,  0.00868,  0.00456,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5116,  '1',  0.00108,  0.00790,  0.00448,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  -5116,  '2',  0.00108,  0.00790,  0.00448,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5072,  15072,  '1',  0.00000,  0.03000,  0.00000,  40.00,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
5074,  5147,  '1',  0.00430,  0.03272,  0.01718,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5074,  5331,  '1',  0.00369,  0.02161,  0.01079,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5074,  15074,  '1',  0.00000,  0.13826,  0.00000,  8.68,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5077,  5076,  '1',  0.00150,  0.06519,  0.00000,  260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5076,  -5227,  '1',  0.00533,  0.02268,  0.01134,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5077,  -8108,  '1',  0.00971,  0.05831,  0.00791,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5077,  15077,  '1',  0.00000,  0.54851,  0.00000,  2.19,  0.00,  0.00,  1.00000,  -1.173,  0.00000,  0.00000,  0.00000,  0.00000,  1
5078,  -5160,  '1',  0.00399,  0.01757,  0.00818,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5078,  15078,  '1',  0.00000,  0.08976,  0.00000,  13.37,  0.00,  0.00,  1.00000,  -1.069,  0.00000,  0.00000,  0.00000,  0.00000,  1
5082,  5086,  '1',  0.00219,  0.01283,  0.00641,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5082,  5330,  '1',  0.00214,  0.01253,  0.00625,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5082,  5440,  '1',  0.00107,  0.00605,  0.00326,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5082,  15082,  '1',  0.00000,  0.02653,  0.00000,  45.24,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  5083,  '1',  0.00024,  0.01146,  0.00000,  1295.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5083,  5295,  '1',  0.00007,  0.00134,  0.09371,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5083,  5322,  '1',  0.00070,  0.00853,  0.56646,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5083,  5464,  '1',  0.00020,  0.00237,  0.15714,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  -5357,  '1',  0.00149,  0.01134,  0.00596,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  -5357,  '2',  0.00149,  0.01134,  0.00596,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  -5357,  '3',  0.00149,  0.01134,  0.00596,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5084,  15084,  '1',  0.00000,  0.01995,  0.00000,  60.14,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
5085,  -5157,  '1',  0.00229,  0.01293,  0.00695,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5085,  5468,  '1',  0.00181,  0.00797,  0.00371,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5085,  15085,  '1',  0.00000,  0.01388,  0.00000,  86.47,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
5086,  5177,  '1',  0.00288,  0.01629,  0.00876,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5086,  5210,  '1',  0.00527,  0.02323,  0.01081,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5086,  5447,  '1',  0.00451,  0.01917,  0.00959,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5086,  15086,  '1',  0.00000,  0.03086,  0.00000,  38.88,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
5087,  -5257,  '1',  0.00596,  0.02626,  0.01222,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5087,  5345,  '1',  0.00569,  0.03217,  0.01731,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5087,  5348,  '1',  0.00480,  0.02814,  0.01405,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5087,  15087,  '1',  0.00000,  0.02147,  0.00000,  55.88,  0.00,  0.00,  1.00000,  -1.152,  0.00000,  0.00000,  0.00000,  0.00000,  1
5090,  5122,  '1',  0.00277,  0.01220,  0.00568,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5090,  5230,  '1',  0.00189,  0.00834,  0.00388,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5090,  5311,  '1',  0.00167,  0.00980,  0.00489,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5090,  15090,  '1',  0.00000,  0.48613,  0.00000,  2.47,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
5091,  -5171,  '1',  0.00311,  0.01823,  0.00910,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5091,  5257,  '1',  0.00494,  0.02894,  0.01445,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5091,  15091,  '1',  0.00000,  0.01308,  0.00000,  91.74,  0.00,  0.00,  1.00000,  -1.203,  0.00000,  0.00000,  0.00000,  0.00000,  1
5092,  5186,  '1',  0.00539,  0.03162,  0.01579,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5092,  -5453,  '1',  0.00849,  0.03611,  0.01806,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5092,  -5475,  '1',  0.00472,  0.02665,  0.01434,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5092,  15092,  '1',  0.00000,  0.46532,  0.00000,  2.58,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  5291,  '1',  0.00299,  0.01754,  0.00876,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  -5332,  '1',  0.00371,  0.02175,  0.01086,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  5434,  '1',  0.00150,  0.01141,  0.00599,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  5434,  '2',  0.00150,  0.01141,  0.00599,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5093,  15093,  '1',  0.00000,  0.12410,  0.00000,  9.67,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
5094,  5381,  '1',  0.00329,  0.02500,  0.01312,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5094,  -5485,  '1',  0.00237,  0.01799,  0.00945,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5094,  15094,  '1',  0.00000,  0.01465,  0.00000,  81.94,  0.00,  0.00,  1.00000,  -1.084,  0.00000,  0.00000,  0.00000,  0.00000,  1
5095,  -5277,  '1',  0.00380,  0.01676,  0.00780,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5095,  -5341,  '1',  0.00257,  0.01134,  0.00528,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5095,  15095,  '1',  0.00000,  0.94849,  0.00000,  1.27,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  -5305,  '1',  0.00176,  0.01289,  0.00730,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  -5305,  '2',  0.00176,  0.01289,  0.00730,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  -5305,  '3',  0.00176,  0.01289,  0.00730,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  5412,  '1',  0.00234,  0.01373,  0.00686,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5096,  15096,  '1',  0.00000,  0.07081,  0.00000,  16.95,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
5097,  5125,  '1',  0.00078,  0.00569,  0.00322,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5097,  5125,  '2',  0.00078,  0.00569,  0.00322,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5097,  15097,  '1',  0.00000,  0.02653,  0.00000,  45.23,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
5098,  5453,  '1',  0.00529,  0.04026,  0.02114,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5098,  5475,  '1',  0.01191,  0.05066,  0.02533,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5098,  15098,  '1',  0.00000,  0.02122,  0.00000,  56.56,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
5099,  5195,  '1',  0.00308,  0.01740,  0.00936,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5099,  5339,  '1',  0.00266,  0.01561,  0.00779,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5099,  15099,  '1',  0.00000,  0.01267,  0.00000,  94.70,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5229,  '1',  0.00057,  0.00414,  0.00235,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5229,  '2',  0.00057,  0.00414,  0.00235,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5250,  '1',  0.00124,  0.00910,  0.00516,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5250,  '2',  0.00124,  0.00910,  0.00516,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  -5250,  '3',  0.00124,  0.00910,  0.00516,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  5352,  '1',  0.00056,  0.00426,  0.00224,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  5352,  '2',  0.00056,  0.00426,  0.00224,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5100,  15100,  '1',  0.00000,  0.03072,  0.00000,  39.06,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  5102,  '1',  0.00026,  0.01140,  0.00000,  1345.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  5102,  '2',  0.00026,  0.01140,  0.00000,  1345.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5102,  5304,  '1',  0.00023,  0.00277,  0.18414,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5102,  -5384,  '1',  0.00039,  0.00470,  0.31216,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5102,  -5464,  '1',  0.00028,  0.00339,  0.22498,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  5130,  '1',  0.00117,  0.00856,  0.00485,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  5130,  '2',  0.00117,  0.00856,  0.00485,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5103,  15103,  '1',  0.00000,  0.08588,  0.00000,  13.97,  0.00,  0.00,  1.00000,  -1.081,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5199,  '1',  0.00503,  0.02843,  0.01529,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  -5447,  '1',  0.00135,  0.01026,  0.00539,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  -5447,  '2',  0.00135,  0.01026,  0.00539,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5480,  '1',  0.00236,  0.01795,  0.00942,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5480,  '2',  0.00236,  0.01795,  0.00942,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5480,  '3',  0.00236,  0.01795,  0.00942,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  5480,  '4',  0.00236,  0.01795,  0.00942,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5104,  15104,  '1',  0.00000,  0.00656,  0.00000,  183.03,  0.00,  0.00,  1.00000,  -1.086,  0.00000,  0.00000,  0.00000,  0.00000,  1
5106,  5105,  '1',  0.01300,  0.13000,  0.00000,  82.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5107,  5105,  '1',  0.01300,  0.13000,  0.00000,  75.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5105,  5148,  '1',  0.00212,  0.00900,  0.00450,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5105,  5253,  '1',  0.00604,  0.02664,  0.01240,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5105,  5422,  '1',  0.00354,  0.02074,  0.01036,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5105,  15105,  '1',  0.00000,  0.02374,  0.00000,  50.55,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  5266,  '1',  0.00144,  0.01098,  0.00577,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  5266,  '2',  0.00144,  0.01098,  0.00577,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  5353,  '1',  0.00106,  0.00809,  0.00425,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  5353,  '2',  0.00106,  0.00809,  0.00425,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  -5449,  '1',  0.00150,  0.01102,  0.00625,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  -5449,  '2',  0.00150,  0.01102,  0.00625,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  -5449,  '3',  0.00150,  0.01102,  0.00625,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5108,  15108,  '1',  0.00000,  0.01750,  0.00000,  68.56,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
5109,  -5274,  '1',  0.00268,  0.01516,  0.00815,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5109,  5333,  '1',  0.00213,  0.01247,  0.00623,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5109,  15109,  '1',  0.00000,  0.04004,  0.00000,  29.97,  0.00,  0.00,  1.00000,  -1.112,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  -5203,  '1',  0.00135,  0.00792,  0.00396,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  5289,  '1',  0.00089,  0.00652,  0.00370,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  5289,  '2',  0.00089,  0.00652,  0.00370,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  5372,  '1',  0.00119,  0.00700,  0.00350,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5111,  15111,  '1',  0.00000,  0.55282,  0.00000,  2.17,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
5113,  5195,  '1',  0.00674,  0.03950,  0.01972,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5113,  5218,  '1',  0.00858,  0.03780,  0.01759,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5113,  -5220,  '1',  0.00567,  0.02410,  0.01205,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5113,  15113,  '1',  0.00000,  0.14038,  0.00000,  8.55,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5114,  -5219,  '1',  0.00883,  0.03893,  0.01812,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5114,  5222,  '1',  0.00513,  0.03755,  0.02128,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5114,  -5227,  '1',  0.00500,  0.03803,  0.01997,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5114,  15114,  '1',  0.00000,  0.06451,  0.00000,  18.60,  0.00,  0.00,  1.00000,  -1.142,  0.00000,  0.00000,  0.00000,  0.00000,  1
5115,  5421,  '1',  0.00250,  0.01413,  0.00760,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5115,  -5454,  '1',  0.00397,  0.02326,  0.01161,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5115,  15115,  '1',  0.00000,  0.02407,  0.00000,  49.85,  0.00,  0.00,  1.00000,  -1.119,  0.00000,  0.00000,  0.00000,  0.00000,  1
5116,  5224,  '1',  0.00199,  0.01514,  0.00795,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5116,  5224,  '2',  0.00199,  0.01514,  0.00795,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5116,  15116,  '1',  0.00000,  0.05525,  0.00000,  21.72,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
5117,  5216,  '1',  0.00157,  0.00695,  0.00323,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5117,  5409,  '1',  0.00292,  0.01288,  0.00599,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5117,  15117,  '1',  0.00000,  0.01302,  0.00000,  92.14,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5122,  5252,  '1',  0.00460,  0.01958,  0.00979,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5122,  5308,  '1',  0.00469,  0.02752,  0.01374,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5122,  15122,  '1',  0.00000,  0.02593,  0.00000,  46.28,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5125,  5330,  '1',  0.00087,  0.00640,  0.00362,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5125,  5330,  '2',  0.00087,  0.00640,  0.00362,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5125,  15125,  '1',  0.00000,  0.05508,  0.00000,  21.79,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
5126,  5252,  '1',  0.00230,  0.00978,  0.00489,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5126,  5309,  '1',  0.00399,  0.01755,  0.00817,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5126,  5386,  '1',  0.00259,  0.01969,  0.01034,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5126,  15126,  '1',  0.00000,  0.03157,  0.00000,  38.01,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
5128,  5214,  '1',  0.00143,  0.00840,  0.00420,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5128,  5467,  '1',  0.00166,  0.00974,  0.00486,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5128,  15128,  '1',  0.00000,  0.41447,  0.00000,  2.90,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5130,  -5173,  '1',  0.00095,  0.00693,  0.00393,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5130,  -5173,  '2',  0.00095,  0.00693,  0.00393,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5130,  15130,  '1',  0.00000,  0.20469,  0.00000,  5.86,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
5136,  5288,  '1',  0.00558,  0.03152,  0.01695,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5136,  15136,  '1',  0.00000,  0.04811,  0.00000,  24.94,  0.00,  0.00,  1.00000,  -1.116,  0.00000,  0.00000,  0.00000,  0.00000,  1
5139,  5183,  '1',  0.00187,  0.00825,  0.00384,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5139,  5233,  '1',  0.00826,  0.03638,  0.01694,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5139,  -5344,  '1',  0.00178,  0.00785,  0.00365,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5139,  15139,  '1',  0.00000,  0.01633,  0.00000,  73.48,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
5141,  5408,  '1',  0.00702,  0.03094,  0.01440,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5141,  15141,  '1',  0.00000,  0.21484,  0.00000,  5.59,  0.00,  0.00,  1.00000,  -1.113,  0.00000,  0.00000,  0.00000,  0.00000,  1
5143,  5216,  '1',  0.00311,  0.01826,  0.00912,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5143,  -5428,  '1',  0.00107,  0.00811,  0.00426,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5143,  -5428,  '2',  0.00107,  0.00811,  0.00426,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5143,  15143,  '1',  0.00000,  0.11066,  0.00000,  10.84,  0.00,  0.00,  1.00000,  -1.074,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5251,  '1',  0.00125,  0.00917,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5251,  '2',  0.00125,  0.00917,  0.00520,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5323,  '1',  0.00133,  0.00973,  0.00551,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5323,  '2',  0.00133,  0.00973,  0.00551,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  5323,  '3',  0.00133,  0.00973,  0.00551,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5145,  15145,  '1',  0.00000,  0.02992,  0.00000,  40.11,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  5149,  '1',  0.00482,  0.02826,  0.01411,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  5152,  '1',  0.00096,  0.00730,  0.00383,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  5152,  '2',  0.00096,  0.00730,  0.00383,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  -5336,  '1',  0.00105,  0.00797,  0.00418,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  -5336,  '2',  0.00105,  0.00797,  0.00418,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  -5336,  '3',  0.00105,  0.00797,  0.00418,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  5412,  '1',  0.00262,  0.01534,  0.00766,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5146,  15146,  '1',  0.00000,  0.01428,  0.00000,  84.03,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5147,  5188,  '1',  0.00308,  0.01312,  0.00656,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5147,  5224,  '1',  0.00362,  0.02124,  0.01061,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5147,  15147,  '1',  0.00000,  0.02258,  0.00000,  53.15,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5148,  5335,  '1',  0.00222,  0.00945,  0.00473,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5148,  5457,  '1',  0.00612,  0.02601,  0.01301,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5148,  -5463,  '1',  0.00259,  0.01144,  0.00532,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5148,  15148,  '1',  0.00000,  0.01539,  0.00000,  77.96,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
5149,  -5294,  '1',  0.00116,  0.00679,  0.00339,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5149,  5309,  '1',  0.00280,  0.01233,  0.00574,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5149,  15149,  '1',  0.00000,  0.01317,  0.00000,  91.14,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
5152,  -5181,  '1',  0.00134,  0.00979,  0.00555,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5152,  -5181,  '2',  0.00134,  0.00979,  0.00555,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5152,  15152,  '1',  0.00000,  0.36839,  0.00000,  3.26,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5153,  5187,  '99',  2.36701,  4.40409,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5153,  5198,  '99',  0.42269,  2.22750,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5153,  5204,  '99',  0.00214,  0.02510,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5153,  5236,  '99',  0.82069,  2.84443,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5157,  5194,  '1',  0.00346,  0.01472,  0.00736,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5157,  -5333,  '1',  0.00236,  0.01792,  0.00941,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5157,  -5333,  '2',  0.00236,  0.01792,  0.00941,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5157,  15157,  '1',  0.00000,  0.20950,  0.00000,  5.73,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  -5316,  '1',  0.00121,  0.00890,  0.00504,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  -5316,  '2',  0.00121,  0.00890,  0.00504,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  -5374,  '1',  0.00143,  0.01044,  0.00592,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  -5374,  '2',  0.00143,  0.01044,  0.00592,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5158,  15158,  '1',  0.00000,  0.00910,  0.00000,  131.93,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5160,  -5165,  '1',  0.00151,  0.00888,  0.00443,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5160,  15160,  '1',  0.00000,  0.16279,  0.00000,  7.37,  0.00,  0.00,  1.00000,  -1.064,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  5181,  '1',  0.00545,  0.02401,  0.01118,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  5272,  '1',  0.00401,  0.01705,  0.00853,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  -5316,  '1',  0.00144,  0.00846,  0.00422,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  5356,  '1',  0.00487,  0.02856,  0.01426,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5161,  15161,  '1',  0.00000,  0.03630,  0.00000,  33.06,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5162,  5211,  '1',  0.01066,  0.04696,  0.02186,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5162,  5437,  '1',  0.00505,  0.02226,  0.01036,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5162,  15162,  '1',  0.00000,  0.00943,  0.00000,  127.26,  0.00,  0.00,  1.00000,  -1.285,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  5164,  '1',  0.00008,  0.00485,  0.00000,  1379.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5164,  '1',  0.00042,  0.02718,  0.00000,  579.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5167,  5164,  '1',  0.00120,  0.09028,  0.00000,  215.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5164,  5204,  '1',  0.00057,  0.01164,  0.81214,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5164,  5464,  '1',  0.00018,  0.00364,  0.25416,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  -5175,  '1',  0.00126,  0.00958,  0.00503,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  -5175,  '2',  0.00126,  0.00958,  0.00503,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  -5175,  '3',  0.00126,  0.00958,  0.00503,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5165,  15165,  '1',  0.00000,  0.12337,  0.00000,  9.73,  0.00,  0.00,  1.00000,  -1.060,  0.00000,  0.00000,  0.00000,  0.00000,  1
5168,  5203,  '1',  0.00632,  0.02787,  0.01297,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5168,  5245,  '1',  0.00821,  0.03616,  0.01683,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5168,  5311,  '1',  0.00162,  0.00948,  0.00473,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5168,  15168,  '1',  0.00000,  0.02780,  0.00000,  43.16,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
5171,  5174,  '1',  0.00411,  0.02409,  0.01203,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5171,  15171,  '1',  0.00000,  0.01499,  0.00000,  80.03,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5187,  '99',  1.31242,  3.83585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5198,  '99',  0.05998,  1.77795,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5204,  '99',  0.10462,  0.80759,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5236,  '99',  0.10206,  0.94675,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  -5306,  '1',  0.00438,  0.02476,  0.01332,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5172,  5413,  '99',  0.09028,  0.66511,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5173,  5203,  '1',  0.00375,  0.02199,  0.01098,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5173,  15173,  '1',  0.00000,  0.01900,  0.00000,  63.17,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
5174,  -5474,  '1',  0.00547,  0.03094,  0.01664,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5174,  15174,  '1',  0.00000,  0.01099,  0.00000,  109.16,  0.00,  0.00,  1.00000,  -1.236,  0.00000,  0.00000,  0.00000,  0.00000,  1
5175,  -5195,  '1',  0.00254,  0.01433,  0.00771,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5175,  5370,  '1',  0.00192,  0.01457,  0.00765,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5175,  5370,  '2',  0.00192,  0.01457,  0.00765,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5175,  15175,  '1',  0.00000,  0.52046,  0.00000,  2.31,  0.00,  0.00,  1.00000,  -1.069,  0.00000,  0.00000,  0.00000,  0.00000,  1
5177,  5186,  '1',  0.00555,  0.04069,  0.02305,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5177,  5186,  '2',  0.00555,  0.04069,  0.02305,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5177,  5287,  '1',  0.00483,  0.02054,  0.01027,  360.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5177,  15177,  '1',  0.00000,  0.23933,  0.00000,  5.01,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
5178,  -5258,  '1',  0.00517,  0.02281,  0.01062,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5178,  -5308,  '1',  0.00366,  0.02147,  0.01072,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5178,  5354,  '1',  0.00769,  0.03272,  0.01636,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5178,  15178,  '1',  0.00000,  0.01441,  0.00000,  83.29,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
5180,  5179,  '1',  0.00019,  0.01541,  0.00000,  946.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5179,  -5358,  '1',  0.00053,  0.01093,  0.76232,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5179,  5380,  '1',  0.00018,  0.00400,  0.34742,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5179,  8043,  '1',  0.00039,  0.00798,  0.55658,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5179,  8057,  '1',  0.00045,  0.00923,  0.64362,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5180,  5485,  '1',  0.00261,  0.01983,  0.01041,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5180,  15180,  '1',  0.00000,  0.01438,  0.00000,  83.44,  0.00,  0.00,  1.00000,  -1.062,  0.00000,  0.00000,  0.00000,  0.00000,  1
5181,  15181,  '1',  0.00000,  0.02006,  0.00000,  59.82,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
5183,  5224,  '1',  0.00147,  0.00831,  0.00447,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5183,  15183,  '1',  0.00000,  0.44989,  0.00000,  2.67,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
5184,  5373,  '1',  0.00681,  0.02896,  0.01448,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5184,  -5387,  '1',  0.00193,  0.01132,  0.00565,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5184,  15184,  '1',  0.00000,  0.00790,  0.00000,  151.99,  0.00,  0.00,  1.00000,  -1.122,  0.00000,  0.00000,  0.00000,  0.00000,  1
5185,  5218,  '1',  0.00352,  0.02066,  0.01032,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5185,  -5434,  '1',  0.00242,  0.01843,  0.00967,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5185,  -5434,  '2',  0.00242,  0.01843,  0.00967,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5185,  15185,  '1',  0.00000,  0.00861,  0.00000,  139.36,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5186,  5355,  '1',  0.00341,  0.02495,  0.01414,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5186,  5355,  '2',  0.00341,  0.02495,  0.01414,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5186,  15186,  '1',  0.00000,  0.04729,  0.00000,  25.37,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
5187,  5198,  '99',  0.09625,  0.58103,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5187,  5204,  '99',  0.08048,  0.31917,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5187,  5236,  '99',  0.06959,  0.33815,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5187,  5413,  '99',  0.12751,  0.61875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5188,  5203,  '1',  0.00199,  0.01122,  0.00604,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5188,  5234,  '1',  0.00344,  0.02618,  0.01374,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5188,  5253,  '1',  0.00739,  0.03143,  0.01572,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5188,  15188,  '1',  0.00000,  0.07934,  0.00000,  15.12,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  5230,  '1',  0.00077,  0.00451,  0.00225,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  5272,  '1',  0.00079,  0.00346,  0.00161,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  5352,  '1',  0.00101,  0.00766,  0.00402,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  5352,  '2',  0.00101,  0.00766,  0.00402,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5189,  15189,  '1',  0.00000,  0.02567,  0.00000,  46.74,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5194,  5330,  '1',  0.00590,  0.03459,  0.01728,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5194,  5376,  '1',  0.00067,  0.00510,  0.00268,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5194,  5462,  '1',  0.00205,  0.01202,  0.00600,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5194,  15194,  '1',  0.00000,  0.01743,  0.00000,  68.85,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
5195,  15195,  '1',  0.00000,  0.03031,  0.00000,  39.59,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
5198,  5204,  '99',  0.00105,  0.02899,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5198,  5236,  '99',  0.00399,  0.09773,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5198,  5413,  '99',  0.00729,  0.17906,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5199,  5375,  '1',  0.00380,  0.01619,  0.00810,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5199,  5438,  '1',  0.00104,  0.00589,  0.00317,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5199,  15199,  '1',  0.00000,  0.03690,  0.00000,  32.52,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5201,  -5276,  '1',  0.00365,  0.02142,  0.01070,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5201,  -5327,  '1',  0.00494,  0.02792,  0.01502,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5201,  15201,  '1',  0.00000,  0.01788,  0.00000,  67.13,  0.00,  0.00,  1.00000,  -1.224,  0.00000,  0.00000,  0.00000,  0.00000,  1
5202,  5381,  '1',  0.00904,  0.03848,  0.01924,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5202,  -5426,  '1',  0.01126,  0.04962,  0.02310,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5202,  15202,  '1',  0.00000,  0.27033,  0.00000,  4.44,  0.00,  0.00,  1.00000,  -1.116,  0.00000,  0.00000,  0.00000,  0.00000,  1
5203,  15203,  '1',  0.00000,  0.19868,  0.00000,  6.04,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5204,  '1',  0.00033,  0.01983,  0.00000,  903.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5204,  '1',  0.00016,  0.01066,  0.00000,  915.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5204,  '1',  0.00019,  0.01341,  0.00000,  913.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5204,  5236,  '99',  0.00648,  0.05955,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5204,  5361,  '99',  0.00011,  0.00234,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5204,  5413,  '99',  0.00071,  0.00837,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5210,  5233,  '1',  0.00199,  0.01164,  0.00581,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5210,  5428,  '1',  0.00112,  0.00634,  0.00341,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5210,  15210,  '1',  0.00000,  0.32928,  0.00000,  3.64,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
5211,  5275,  '1',  0.00613,  0.02704,  0.01259,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5211,  5327,  '1',  0.00415,  0.02348,  0.01263,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5211,  15211,  '1',  0.00000,  0.03664,  0.00000,  32.76,  0.00,  0.00,  1.00000,  -1.278,  0.00000,  0.00000,  0.00000,  0.00000,  1
5212,  5256,  '1',  0.00634,  0.04821,  0.02531,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5212,  -5333,  '1',  0.00352,  0.02679,  0.01407,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5212,  15212,  '1',  0.00000,  0.20875,  0.00000,  5.75,  0.00,  0.00,  1.00000,  -1.119,  0.00000,  0.00000,  0.00000,  0.00000,  1
5213,  5250,  '1',  0.00303,  0.02223,  0.01259,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5213,  15213,  '1',  0.00000,  0.03385,  0.00000,  35.45,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
5214,  5229,  '1',  0.00374,  0.01647,  0.00767,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5214,  -5468,  '1',  0.00075,  0.00570,  0.00299,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5214,  15214,  '1',  0.00000,  0.01279,  0.00000,  93.85,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
5215,  5277,  '1',  0.00671,  0.03931,  0.01963,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5215,  15215,  '1',  0.00000,  0.01426,  0.00000,  84.17,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
5216,  5442,  '1',  0.00087,  0.00508,  0.00254,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5216,  5443,  '1',  0.00194,  0.00852,  0.00397,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5216,  15216,  '1',  0.00000,  0.06210,  0.00000,  19.32,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  5310,  '1',  0.00171,  0.00755,  0.00351,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  5310,  '2',  0.00171,  0.00755,  0.00351,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  5433,  '1',  0.00438,  0.01931,  0.00899,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  -5483,  '1',  0.00126,  0.00922,  0.00522,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  -5483,  '2',  0.00126,  0.00922,  0.00522,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5217,  15217,  '1',  0.00000,  0.02060,  0.00000,  58.26,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
5218,  15218,  '1',  0.00000,  0.01492,  0.00000,  80.43,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
5219,  5371,  '1',  0.00781,  0.03325,  0.01663,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5219,  15219,  '1',  0.00000,  0.03901,  0.00000,  30.76,  0.00,  0.00,  1.00000,  -1.121,  0.00000,  0.00000,  0.00000,  0.00000,  1
5220,  15220,  '1',  0.00000,  0.14449,  0.00000,  8.30,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
5222,  5426,  '1',  0.00404,  0.03070,  0.01612,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5222,  5426,  '2',  0.00404,  0.03070,  0.01612,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5222,  15222,  '1',  0.00000,  0.01486,  0.00000,  80.73,  0.00,  0.00,  1.00000,  -1.161,  0.00000,  0.00000,  0.00000,  0.00000,  1
5223,  5275,  '1',  0.00911,  0.05341,  0.02667,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5223,  15223,  '1',  0.00000,  0.02868,  0.00000,  41.84,  0.00,  0.00,  1.00000,  -1.276,  0.00000,  0.00000,  0.00000,  0.00000,  1
5224,  -5307,  '1',  0.00171,  0.01303,  0.00684,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5224,  15224,  '1',  0.00000,  0.04505,  0.00000,  26.63,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
5225,  5259,  '1',  0.00243,  0.01424,  0.00711,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5225,  -5421,  '1',  0.00183,  0.01340,  0.00759,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5225,  15225,  '1',  0.00000,  0.00978,  0.00000,  122.65,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
5227,  5354,  '1',  0.00753,  0.04412,  0.02203,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5227,  15227,  '1',  0.00000,  0.27791,  0.00000,  4.32,  0.00,  0.00,  1.00000,  -1.138,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  -5313,  '1',  0.00155,  0.01183,  0.00621,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  -5313,  '2',  0.00155,  0.01183,  0.00621,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  -5313,  '3',  0.00155,  0.01183,  0.00621,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  -5349,  '1',  0.00130,  0.00988,  0.00519,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5228,  15228,  '1',  0.00000,  0.02203,  0.00000,  54.48,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
5229,  5309,  '1',  0.00270,  0.01582,  0.00790,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5229,  15229,  '1',  0.00000,  0.01450,  0.00000,  82.75,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5230,  5478,  '1',  0.00568,  0.02417,  0.01209,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5230,  15230,  '1',  0.00000,  0.03633,  0.00000,  33.03,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5232,  5251,  '1',  0.00634,  0.02792,  0.01300,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5232,  -5440,  '1',  0.00256,  0.01088,  0.00544,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5232,  5442,  '1',  0.00617,  0.02716,  0.01264,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5232,  15232,  '1',  0.00000,  0.11717,  0.00000,  10.24,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
5233,  5339,  '1',  0.00532,  0.02343,  0.01091,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5233,  15233,  '1',  0.00000,  0.02783,  0.00000,  43.12,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
5234,  5296,  '1',  0.00408,  0.03102,  0.01628,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5234,  5296,  '2',  0.00408,  0.03102,  0.01628,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5234,  15234,  '1',  0.00000,  0.01289,  0.00000,  93.06,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
5237,  5236,  '1',  0.00052,  0.04304,  0.00000,  287.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5238,  5236,  '1',  0.00016,  0.00976,  0.00000,  826.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5399,  '99',  0.00152,  0.04355,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5236,  5413,  '99',  0.00069,  0.01473,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5260,  '99',  0.01847,  0.48419,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5270,  '99',  0.22073,  2.24975,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5281,  '99',  -0.01740,  1.19570,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5282,  '99',  -0.01276,  1.01128,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5283,  '99',  -0.00315,  0.77375,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5290,  '99',  0.29098,  2.28820,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5358,  '99',  0.03103,  0.54591,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5359,  '99',  0.13981,  1.99360,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5401,  '99',  0.01824,  0.90941,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  5413,  '99',  0.01849,  0.66760,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6007,  '99',  0.06960,  3.23823,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6110,  '99',  -0.03391,  1.65805,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6111,  '99',  -0.03492,  1.64264,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6149,  '99',  0.01696,  4.22391,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6257,  '99',  0.02181,  3.93527,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6260,  '99',  0.04734,  3.56141,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6295,  '99',  0.02503,  2.06301,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6296,  '99',  0.01787,  1.76366,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6297,  '99',  0.03395,  4.79817,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  6349,  '99',  0.00493,  0.18444,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  8043,  '99',  0.02073,  1.63794,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  8070,  '99',  -0.07291,  2.90192,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  8071,  '99',  -0.04780,  2.09667,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5243,  8155,  '99',  0.17105,  3.62540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5244,  5306,  '1',  0.00707,  0.04143,  0.02069,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5244,  5442,  '1',  0.00508,  0.02158,  0.01079,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5244,  15244,  '1',  0.00000,  0.07281,  0.00000,  16.48,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
5245,  5254,  '1',  0.00731,  0.03219,  0.01498,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5245,  5339,  '1',  0.00345,  0.01469,  0.00734,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5245,  15245,  '1',  0.00000,  0.02443,  0.00000,  49.13,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
5248,  5428,  '1',  0.00190,  0.01112,  0.00555,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5248,  5457,  '1',  0.00198,  0.00875,  0.00407,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5248,  5483,  '1',  0.00348,  0.01531,  0.00713,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5248,  15248,  '1',  0.00000,  0.46257,  0.00000,  2.59,  0.00,  0.00,  1.00000,  -1.084,  0.00000,  0.00000,  0.00000,  0.00000,  1
5249,  -5292,  '1',  0.00180,  0.01370,  0.00720,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5249,  -5292,  '2',  0.00180,  0.01370,  0.00720,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5249,  15249,  '1',  0.00000,  0.01408,  0.00000,  85.23,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  5385,  '1',  0.00149,  0.01130,  0.00593,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  5385,  '2',  0.00149,  0.01130,  0.00593,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  5385,  '3',  0.00149,  0.01130,  0.00593,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  5385,  '4',  0.00149,  0.01130,  0.00593,  500.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5250,  15250,  '1',  0.00000,  0.00613,  0.00000,  195.78,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
5251,  5478,  '1',  0.00129,  0.00945,  0.00536,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5251,  5478,  '2',  0.00129,  0.00945,  0.00536,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5251,  15251,  '1',  0.00000,  0.01156,  0.00000,  103.81,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
5252,  5340,  '1',  0.00558,  0.02370,  0.01185,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5252,  5436,  '1',  0.00133,  0.00585,  0.00272,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5252,  15252,  '1',  0.00000,  0.01391,  0.00000,  86.28,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5253,  -5370,  '1',  0.00126,  0.00956,  0.00502,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5253,  -5370,  '2',  0.00126,  0.00956,  0.00502,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5253,  15253,  '1',  0.00000,  0.02086,  0.00000,  57.53,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  5332,  '1',  0.00765,  0.03373,  0.01570,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  5420,  '1',  0.00202,  0.01533,  0.00805,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  5420,  '2',  0.00202,  0.01533,  0.00805,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  5457,  '1',  0.00634,  0.02792,  0.01299,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5254,  15254,  '1',  0.00000,  0.01427,  0.00000,  84.07,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
5256,  -5257,  '1',  0.00207,  0.01170,  0.00629,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5256,  5427,  '1',  0.00474,  0.02777,  0.01387,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5256,  -5439,  '1',  0.00370,  0.02813,  0.01477,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5256,  15256,  '1',  0.00000,  0.18275,  0.00000,  6.57,  0.00,  0.00,  1.00000,  -1.127,  0.00000,  0.00000,  0.00000,  0.00000,  1
5257,  15257,  '1',  0.00000,  1.75297,  0.00000,  0.68,  0.00,  0.00,  1.00000,  -1.149,  0.00000,  0.00000,  0.00000,  0.00000,  1
5258,  -5308,  '1',  0.00332,  0.01947,  0.00972,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5258,  15258,  '1',  0.00000,  0.15579,  0.00000,  7.70,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5259,  5412,  '1',  0.00233,  0.01365,  0.00681,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5259,  15259,  '1',  0.00000,  0.01713,  0.00000,  70.04,  0.00,  0.00,  1.00000,  -1.118,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5260,  '1',  0.00010,  0.00632,  0.00000,  1450.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5260,  '1',  0.00006,  0.00451,  0.00000,  1450.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5270,  '99',  0.14100,  0.71307,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5281,  '99',  0.18622,  2.08040,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5282,  '99',  0.16090,  1.75918,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5283,  '99',  0.13460,  1.34478,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5290,  '99',  0.02580,  0.16962,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5319,  '99',  0.00549,  0.09572,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5320,  '99',  0.00706,  0.10573,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5321,  '99',  0.00541,  0.09156,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5358,  '99',  0.15272,  0.94278,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5359,  '99',  0.15230,  0.86979,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5401,  '99',  0.00025,  0.00280,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  5413,  '99',  0.00166,  0.02035,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6110,  '99',  0.25072,  3.24188,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6111,  '99',  0.24580,  3.21200,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  6349,  '99',  0.06466,  0.56832,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  8043,  '99',  0.05918,  0.53441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  8070,  '99',  0.06904,  0.95027,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5260,  8071,  '99',  0.05148,  0.68643,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5265,  -5483,  '1',  0.00103,  0.00785,  0.00412,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5265,  -5483,  '2',  0.00103,  0.00785,  0.00412,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5265,  -5483,  '3',  0.00103,  0.00785,  0.00412,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5265,  15265,  '1',  0.00000,  0.14936,  0.00000,  8.03,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
5266,  -5287,  '1',  0.00220,  0.01287,  0.00643,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5266,  15266,  '1',  0.00000,  0.01601,  0.00000,  74.95,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
5268,  5288,  '1',  0.00791,  0.03365,  0.01683,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5268,  15268,  '1',  0.00000,  0.03896,  0.00000,  30.80,  0.00,  0.00,  1.00000,  -1.131,  0.00000,  0.00000,  0.00000,  0.00000,  1
5269,  -5427,  '1',  0.00325,  0.02378,  0.01347,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5269,  -5445,  '1',  0.00170,  0.01248,  0.00707,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5269,  -5445,  '2',  0.00170,  0.01248,  0.00707,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5269,  15269,  '1',  0.00000,  0.05904,  0.00000,  20.32,  0.00,  0.00,  1.00000,  -1.078,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5281,  '99',  0.47058,  3.73950,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5282,  '99',  0.40412,  3.16189,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5283,  '99',  0.32984,  2.41631,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5290,  '99',  0.11950,  0.45031,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5358,  '99',  0.33648,  1.69020,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5359,  '99',  0.17413,  1.00875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5401,  '99',  0.03466,  0.27191,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5437,  '99',  0.00885,  0.03762,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  5474,  '1',  0.00513,  0.03004,  0.01500,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  6349,  '99',  0.37272,  2.17762,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  8043,  '99',  0.05890,  0.49149,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  8070,  '99',  0.07142,  0.87426,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5270,  8071,  '99',  0.05307,  0.63150,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5272,  -5467,  '1',  0.00108,  0.00476,  0.00222,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5272,  15272,  '1',  0.00000,  0.16509,  0.00000,  7.27,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
5273,  5339,  '1',  0.00649,  0.02763,  0.01382,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5273,  5422,  '1',  0.00204,  0.01195,  0.00597,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5273,  15273,  '1',  0.00000,  0.08951,  0.00000,  13.41,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
5274,  5329,  '1',  0.00478,  0.02801,  0.01399,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5274,  5374,  '1',  0.00568,  0.02418,  0.01209,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5274,  15274,  '1',  0.00000,  0.01461,  0.00000,  82.12,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
5275,  5476,  '1',  0.01075,  0.06300,  0.03146,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5275,  15275,  '1',  0.00000,  0.12530,  0.00000,  9.58,  0.00,  0.00,  1.00000,  -1.268,  0.00000,  0.00000,  0.00000,  0.00000,  1
5276,  -5359,  '1',  0.00542,  0.03062,  0.01647,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5276,  15276,  '1',  0.00000,  0.43171,  0.00000,  2.78,  0.00,  0.00,  1.00000,  -1.174,  0.00000,  0.00000,  0.00000,  0.00000,  1
5277,  5315,  '1',  0.00953,  0.04199,  0.01955,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5277,  15277,  '1',  0.00000,  0.18738,  0.00000,  6.40,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5282,  '99',  -0.00369,  0.13681,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5283,  '99',  -0.00193,  0.10469,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5290,  '99',  0.55660,  3.55141,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5358,  '99',  0.00314,  0.07393,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5359,  '99',  0.32526,  2.91220,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5401,  '99',  0.06725,  1.54830,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5413,  '99',  0.33879,  4.72784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6006,  '99',  0.13441,  3.52742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6007,  '99',  0.07683,  2.27695,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6008,  '99',  0.13107,  4.10775,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6010,  '99',  0.18641,  4.78368,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6110,  '99',  -0.00874,  0.60962,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6111,  '99',  -0.00914,  0.60396,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6295,  '99',  0.21156,  4.92113,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6296,  '99',  0.17244,  4.20733,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6349,  '99',  0.02196,  0.51785,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8043,  '99',  0.10002,  2.75862,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8070,  '99',  -0.00755,  4.89283,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8071,  '99',  0.00277,  3.53494,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8087,  '99',  0.11683,  4.53278,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8088,  '99',  0.09141,  3.01652,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8155,  '99',  0.06861,  1.33483,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5283,  '99',  -0.00146,  0.08854,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5290,  '99',  0.47656,  3.00267,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5358,  '99',  0.00278,  0.06252,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5359,  '99',  0.27986,  2.46244,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5401,  '99',  0.05942,  1.30936,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5413,  '99',  0.29428,  3.99798,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6006,  '99',  0.11946,  2.98307,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6007,  '99',  0.06871,  1.92559,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6008,  '99',  0.11758,  3.47389,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6010,  '99',  0.16549,  4.04546,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6110,  '99',  -0.00639,  0.51560,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6111,  '99',  -0.00674,  0.51081,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6295,  '99',  0.18699,  4.16167,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6296,  '99',  0.15273,  3.55804,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6349,  '99',  0.01942,  0.43793,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8043,  '99',  0.08911,  2.33292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8070,  '99',  0.00163,  4.13809,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8071,  '99',  0.00813,  2.98965,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8087,  '99',  0.10623,  3.83338,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8088,  '99',  0.08225,  2.55105,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8155,  '99',  0.06021,  1.12881,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5290,  '99',  0.38422,  2.29403,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5358,  '99',  0.00253,  0.04781,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5359,  '99',  0.23021,  1.88202,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5401,  '99',  0.05402,  1.00131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5413,  '99',  0.25128,  3.05667,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6006,  '99',  0.11090,  2.28137,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6007,  '99',  0.06516,  1.47269,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6008,  '99',  0.11267,  2.65687,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6009,  '99',  0.19076,  4.44583,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6010,  '99',  0.15306,  3.09384,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6110,  '99',  -0.00152,  0.39449,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6111,  '99',  -0.00182,  0.39083,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6260,  '99',  0.22852,  4.58554,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6295,  '99',  0.17027,  3.18260,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6296,  '99',  0.14011,  2.72102,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6349,  '99',  0.01772,  0.33491,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8043,  '99',  0.08343,  1.78418,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8070,  '99',  0.02831,  3.16577,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8071,  '99',  0.02577,  2.28713,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8087,  '99',  0.10634,  2.93197,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8088,  '99',  0.07961,  1.95110,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8155,  '99',  0.05344,  0.86319,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5284,  5454,  '1',  0.00377,  0.02759,  0.01564,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5284,  15284,  '1',  0.00000,  0.02924,  0.00000,  41.04,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
5287,  15287,  '1',  0.00000,  0.04521,  0.00000,  26.55,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
5288,  15288,  '1',  0.00000,  0.00948,  0.00000,  126.65,  0.00,  0.00,  1.00000,  -1.133,  0.00000,  0.00000,  0.00000,  0.00000,  1
5289,  5436,  '1',  0.00048,  0.00367,  0.00192,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5289,  5436,  '2',  0.00048,  0.00367,  0.00192,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5289,  15289,  '1',  0.00000,  0.14459,  0.00000,  8.30,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5345,  '1',  0.00613,  0.03593,  0.01794,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5358,  '99',  0.36958,  1.60162,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5359,  '99',  0.22988,  1.02614,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5401,  '99',  0.06036,  0.42615,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  5413,  '99',  0.20913,  0.98159,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  6349,  '99',  0.44017,  2.12859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  8043,  '99',  0.10322,  0.77028,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  8070,  '99',  0.13124,  1.37089,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5290,  8071,  '99',  0.09712,  0.99021,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5291,  5292,  '1',  0.00267,  0.01563,  0.00780,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5291,  -5429,  '1',  0.00544,  0.02400,  0.01117,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5291,  5438,  '1',  0.00699,  0.03084,  0.01436,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5291,  15291,  '1',  0.00000,  0.05276,  0.00000,  22.74,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
5292,  5312,  '1',  0.00400,  0.01704,  0.00852,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5292,  15292,  '1',  0.00000,  0.00511,  0.00000,  234.84,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
5294,  15294,  '1',  0.00000,  0.02250,  0.00000,  53.33,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
5296,  5295,  '1',  0.00014,  0.00709,  0.00000,  1233.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5297,  5295,  '1',  0.00085,  0.06248,  0.00000,  223.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5298,  5295,  '1',  0.00015,  0.01082,  0.00000,  525.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5299,  5295,  '1',  0.00030,  0.02227,  0.00000,  524.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5300,  5295,  '1',  0.00025,  0.01848,  0.00000,  519.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5301,  5295,  '1',  0.00058,  0.03088,  0.00000,  403.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5295,  '1',  0.00030,  0.01763,  0.00000,  1123.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5295,  '1',  0.00017,  0.01315,  0.00000,  1117.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5295,  -5304,  '1',  0.00011,  0.00134,  0.08928,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5295,  5444,  '1',  0.00069,  0.01404,  0.97894,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5296,  5400,  '1',  0.00214,  0.01566,  0.00887,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5296,  15296,  '1',  0.00000,  0.01404,  0.00000,  85.44,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
5305,  5304,  '1',  0.00014,  0.01047,  0.00000,  1239.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5305,  15305,  '1',  0.00000,  0.02335,  0.00000,  51.39,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
5306,  15306,  '1',  0.00000,  0.01083,  0.00000,  110.75,  0.00,  0.00,  1.00000,  -1.085,  0.00000,  0.00000,  0.00000,  0.00000,  1
5307,  5341,  '1',  0.00111,  0.00847,  0.00445,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5307,  5341,  '2',  0.00111,  0.00847,  0.00445,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5307,  15307,  '1',  0.00000,  0.01722,  0.00000,  69.67,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
5308,  -5351,  '1',  0.00160,  0.01174,  0.00665,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5308,  -5351,  '2',  0.00160,  0.01174,  0.00665,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5308,  15308,  '1',  0.00000,  0.01383,  0.00000,  86.74,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
5309,  15309,  '1',  0.00000,  0.09295,  0.00000,  12.91,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
5310,  5339,  '1',  0.00596,  0.02626,  0.01222,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5310,  5379,  '1',  0.00162,  0.00712,  0.00331,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5310,  5438,  '1',  0.00421,  0.02468,  0.01232,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5310,  15310,  '1',  0.00000,  0.02131,  0.00000,  56.32,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
5311,  15311,  '1',  0.00000,  0.02547,  0.00000,  47.12,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
5312,  15312,  '1',  0.00000,  0.03976,  0.00000,  30.18,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
5313,  15313,  '1',  0.00000,  0.00930,  0.00000,  128.99,  0.00,  0.00,  1.00000,  -1.078,  0.00000,  0.00000,  0.00000,  0.00000,  1
5315,  15315,  '1',  0.00000,  0.12591,  0.00000,  9.53,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
5316,  5354,  '1',  0.00517,  0.02278,  0.01061,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5316,  15316,  '1',  0.00000,  0.04589,  0.00000,  26.15,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5320,  '99',  -0.02040,  0.99975,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5321,  '99',  -0.02426,  0.86519,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5401,  '99',  0.00007,  0.02655,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5321,  '99',  -0.01791,  0.95650,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5401,  '99',  0.00035,  0.02934,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5401,  '99',  0.00011,  0.02540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  5322,  '1',  0.00012,  0.01249,  0.00000,  1334.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  5322,  '2',  0.00012,  0.01249,  0.00000,  1334.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5322,  '1',  0.00037,  0.02069,  0.00000,  952.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5322,  '1',  0.00022,  0.02070,  0.00000,  945.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5322,  '1',  0.00014,  0.00711,  0.00000,  953.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5322,  5384,  '1',  0.00031,  0.00376,  0.24969,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5322,  -5448,  '1',  0.00014,  0.00164,  0.10912,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  -5376,  '1',  0.00121,  0.00887,  0.00503,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  -5376,  '2',  0.00121,  0.00887,  0.00503,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  5425,  '1',  0.00265,  0.02018,  0.01059,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  5425,  '2',  0.00265,  0.02018,  0.01059,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5323,  15323,  '1',  0.00000,  0.00995,  0.00000,  120.61,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
5327,  15327,  '1',  0.00000,  0.00602,  0.00000,  199.43,  0.00,  0.00,  1.00000,  -1.275,  0.00000,  0.00000,  0.00000,  0.00000,  1
5329,  15329,  '1',  0.00000,  0.14918,  0.00000,  8.04,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
5330,  5433,  '1',  0.00293,  0.02226,  0.01169,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5330,  15330,  '1',  0.00000,  0.00725,  0.00000,  165.48,  0.00,  0.00,  1.00000,  -1.086,  0.00000,  0.00000,  0.00000,  0.00000,  1
5331,  -5400,  '1',  0.00473,  0.02774,  0.01385,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5331,  -5450,  '1',  0.00779,  0.03434,  0.01599,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5331,  15331,  '1',  0.00000,  0.02637,  0.00000,  45.51,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
5332,  -5429,  '1',  0.00313,  0.01379,  0.00642,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5332,  15332,  '1',  0.00000,  0.08059,  0.00000,  14.89,  0.00,  0.00,  1.00000,  -1.108,  0.00000,  0.00000,  0.00000,  0.00000,  1
5333,  -5427,  '1',  0.00478,  0.03636,  0.01909,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5333,  -5427,  '2',  0.00478,  0.03636,  0.01909,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5333,  15333,  '1',  0.00000,  0.00834,  0.00000,  143.87,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
5335,  5372,  '1',  0.00458,  0.02019,  0.00940,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5335,  5425,  '1',  0.00232,  0.01697,  0.00961,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5335,  15335,  '1',  0.00000,  0.04776,  0.00000,  25.12,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
5336,  -5351,  '1',  0.00118,  0.00899,  0.00472,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5336,  -5351,  '2',  0.00118,  0.00899,  0.00472,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5336,  -5351,  '3',  0.00118,  0.00899,  0.00472,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5336,  15336,  '1',  0.00000,  0.00842,  0.00000,  142.46,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
5338,  5401,  '99',  0.00350,  0.04229,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5338,  -5481,  '1',  0.00337,  0.02561,  0.01345,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5338,  -5481,  '2',  0.00337,  0.02561,  0.01345,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5339,  15339,  '1',  0.00000,  0.01736,  0.00000,  69.11,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
5340,  5462,  '1',  0.00437,  0.02559,  0.01278,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5340,  5467,  '1',  0.00082,  0.00348,  0.00174,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5340,  15340,  '1',  0.00000,  0.02079,  0.00000,  57.73,  0.00,  0.00,  1.00000,  -1.105,  0.00000,  0.00000,  0.00000,  0.00000,  1
5342,  5341,  '1',  0.01300,  0.13000,  0.00000,  49.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5343,  5341,  '1',  0.00091,  0.04835,  0.00000,  240.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  -5422,  '1',  0.00126,  0.00925,  0.00524,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  -5422,  '2',  0.00126,  0.00925,  0.00524,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  5465,  '1',  0.00307,  0.02252,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  5465,  '2',  0.00307,  0.02252,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  5465,  '3',  0.00307,  0.02252,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  5465,  '4',  0.00307,  0.02252,  0.01276,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5341,  15341,  '1',  0.00000,  0.03381,  0.00000,  35.50,  0.00,  0.00,  1.00000,  -1.088,  0.00000,  0.00000,  0.00000,  0.00000,  1
5344,  -5372,  '1',  0.00186,  0.00821,  0.00382,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5344,  5482,  '1',  0.00385,  0.01695,  0.00789,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5344,  15344,  '1',  0.00000,  0.04152,  0.00000,  28.90,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
5345,  15345,  '1',  0.00000,  0.01211,  0.00000,  99.05,  0.00,  0.00,  1.00000,  -1.170,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  -5375,  '1',  0.00103,  0.00605,  0.00302,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  5441,  '1',  0.00168,  0.01277,  0.00670,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  5441,  '2',  0.00168,  0.01277,  0.00670,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  -5443,  '1',  0.00070,  0.00512,  0.00290,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  -5443,  '2',  0.00070,  0.00512,  0.00290,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5346,  15346,  '1',  0.00000,  0.04355,  0.00000,  27.55,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5348,  5355,  '1',  0.00810,  0.03570,  0.01662,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5348,  15348,  '1',  0.00000,  0.05950,  0.00000,  20.17,  0.00,  0.00,  1.00000,  -1.126,  0.00000,  0.00000,  0.00000,  0.00000,  1
5349,  5462,  '1',  0.00235,  0.01326,  0.00713,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5349,  15349,  '1',  0.00000,  0.17245,  0.00000,  6.96,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
5351,  5350,  '1',  0.00008,  0.00906,  0.00000,  1258.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5351,  5350,  '2',  0.00008,  0.00906,  0.00000,  1258.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5350,  5448,  '1',  0.00061,  0.00734,  0.48762,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5350,  5464,  '1',  0.00053,  0.00645,  0.42860,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5351,  5431,  '1',  0.00463,  0.02714,  0.01355,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5351,  15351,  '1',  0.00000,  0.02803,  0.00000,  42.81,  0.00,  0.00,  1.00000,  -1.082,  0.00000,  0.00000,  0.00000,  0.00000,  1
5352,  15352,  '1',  0.00000,  0.01032,  0.00000,  116.27,  0.00,  0.00,  1.00000,  -1.100,  0.00000,  0.00000,  0.00000,  0.00000,  1
5353,  -5376,  '1',  0.00100,  0.00700,  0.00500,  350.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5353,  -5376,  '2',  0.00100,  0.00700,  0.00500,  350.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5353,  5468,  '1',  0.00184,  0.01402,  0.00736,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5353,  15353,  '1',  0.00000,  0.03116,  0.00000,  38.51,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
5354,  15354,  '1',  0.00000,  0.03160,  0.00000,  37.98,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
5355,  5445,  '1',  0.00332,  0.02526,  0.01326,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5355,  5445,  '2',  0.00332,  0.02526,  0.01326,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5355,  15355,  '1',  0.00000,  0.01782,  0.00000,  67.32,  0.00,  0.00,  1.00000,  -1.090,  0.00000,  0.00000,  0.00000,  0.00000,  1
5356,  -5386,  '1',  0.00100,  0.00567,  0.00305,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5356,  5431,  '1',  0.00571,  0.03230,  0.01737,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5356,  15356,  '1',  0.00000,  0.25833,  0.00000,  4.65,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5357,  5386,  '1',  0.00324,  0.02375,  0.01346,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5357,  15357,  '1',  0.00000,  0.01352,  0.00000,  88.78,  0.00,  0.00,  1.00000,  -1.084,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  5359,  '99',  0.00030,  0.01804,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  5358,  '1',  0.00015,  0.01120,  0.00000,  1333.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  5401,  '99',  0.08113,  0.70397,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  5413,  '99',  0.30858,  2.14527,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6006,  '99',  0.17625,  1.60443,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6007,  '99',  0.10924,  1.03598,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6008,  '99',  0.19363,  1.86922,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6009,  '99',  0.32558,  3.12773,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6010,  '99',  0.24090,  2.17570,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6110,  '99',  0.01588,  0.27833,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6111,  '99',  0.01551,  0.27576,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6257,  '99',  0.36817,  3.56587,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6260,  '99',  0.35822,  3.22466,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6295,  '99',  0.25685,  2.23757,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6296,  '99',  0.21574,  1.91329,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  6349,  '99',  0.02689,  0.23547,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8043,  '99',  0.13551,  1.25491,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8070,  '99',  0.15599,  2.23180,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8071,  '99',  0.11645,  1.61215,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8087,  '99',  0.20099,  2.06354,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8088,  '99',  0.13999,  1.37282,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5358,  8155,  '99',  0.00037,  0.00741,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  5401,  '99',  0.03877,  0.39058,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  5413,  '99',  0.94642,  4.78069,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  6349,  '99',  0.27698,  1.87486,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  8043,  '99',  0.06472,  0.70574,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  8070,  '99',  0.06738,  1.25402,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5359,  8071,  '99',  0.05079,  0.90588,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5361,  5362,  '99',  0.00018,  0.01755,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5361,  '1',  0.00014,  0.00948,  0.00000,  798.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5361,  '1',  0.00026,  0.01973,  0.00000,  787.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5361,  '1',  0.00038,  0.02244,  0.00000,  795.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5367,  5361,  '1',  0.00031,  0.02178,  0.00000,  809.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5368,  5361,  '1',  0.00022,  0.01449,  0.00000,  798.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5369,  5361,  '1',  0.00041,  0.02362,  0.00000,  796.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5370,  15370,  '1',  0.00000,  0.02866,  0.00000,  41.88,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
5371,  15371,  '1',  0.00000,  0.02111,  0.00000,  56.83,  0.00,  0.00,  1.00000,  -1.093,  0.00000,  0.00000,  0.00000,  0.00000,  1
5372,  15372,  '1',  0.00000,  0.01296,  0.00000,  92.59,  0.00,  0.00,  1.00000,  -1.104,  0.00000,  0.00000,  0.00000,  0.00000,  1
5373,  5433,  '1',  0.00240,  0.01407,  0.00702,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5373,  15373,  '1',  0.00000,  0.03683,  0.00000,  32.58,  0.00,  0.00,  1.00000,  -1.108,  0.00000,  0.00000,  0.00000,  0.00000,  1
5374,  -5385,  '1',  0.00128,  0.00939,  0.00532,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5374,  -5385,  '2',  0.00128,  0.00939,  0.00532,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5374,  -5385,  '3',  0.00128,  0.00939,  0.00532,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5374,  15374,  '1',  0.00000,  0.00975,  0.00000,  123.14,  0.00,  0.00,  1.00000,  -1.087,  0.00000,  0.00000,  0.00000,  0.00000,  1
5375,  15375,  '1',  0.00000,  0.02719,  0.00000,  44.14,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
5376,  15376,  '1',  0.00000,  0.02603,  0.00000,  46.10,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
5379,  5442,  '1',  0.00383,  0.02248,  0.01122,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5379,  15379,  '1',  0.00000,  0.01969,  0.00000,  60.96,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5381,  5380,  '1',  0.00015,  0.00982,  0.00000,  1057.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  5380,  '1',  0.00021,  0.01436,  0.00000,  786.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  5380,  '1',  0.00023,  0.01636,  0.00000,  787.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5380,  5384,  '1',  0.00026,  0.00590,  0.51266,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5381,  5439,  '1',  0.00275,  0.02093,  0.01099,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5381,  5439,  '2',  0.00275,  0.02093,  0.01099,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5381,  15381,  '1',  0.00000,  0.00759,  0.00000,  158.09,  0.00,  0.00,  1.00000,  -1.083,  0.00000,  0.00000,  0.00000,  0.00000,  1
5385,  5384,  '1',  0.00004,  0.00492,  0.00000,  1346.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5385,  5384,  '2',  0.00004,  0.00492,  0.00000,  1346.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5385,  15385,  '1',  0.00000,  0.01499,  0.00000,  80.03,  0.00,  0.00,  1.00000,  -1.075,  0.00000,  0.00000,  0.00000,  0.00000,  1
5386,  15386,  '1',  0.00000,  0.00792,  0.00000,  151.52,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5387,  5429,  '1',  0.00362,  0.01597,  0.00743,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5387,  -5469,  '1',  0.00095,  0.00722,  0.00379,  310.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5387,  15387,  '1',  0.00000,  0.01948,  0.00000,  61.62,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
5399,  5413,  '99',  0.09088,  2.54850,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5399,  5472,  '99',  0.13427,  3.78960,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5400,  15400,  '1',  0.00000,  0.14900,  0.00000,  8.05,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  5413,  '99',  0.32123,  2.68228,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  6110,  '99',  0.07808,  2.47926,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  6111,  '99',  0.07538,  2.45632,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  6349,  '99',  0.08029,  0.89150,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  8043,  '99',  0.00999,  0.18483,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  8070,  '99',  0.00532,  0.32795,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  8071,  '99',  0.00440,  0.23693,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5401,  8155,  '99',  0.22039,  3.01487,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5408,  5421,  '1',  0.00543,  0.02392,  0.01113,  187.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5408,  15408,  '1',  0.00000,  0.11409,  0.00000,  10.52,  0.00,  0.00,  1.00000,  -1.114,  0.00000,  0.00000,  0.00000,  0.00000,  1
5409,  5447,  '1',  0.00189,  0.01068,  0.00574,  251.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5409,  15409,  '1',  0.00000,  0.09094,  0.00000,  13.20,  0.00,  0.00,  1.00000,  -1.094,  0.00000,  0.00000,  0.00000,  0.00000,  1
5412,  15412,  '1',  0.00000,  0.02542,  0.00000,  47.21,  0.00,  0.00,  1.00000,  -1.103,  0.00000,  0.00000,  0.00000,  0.00000,  1
5415,  5413,  '1',  0.00043,  0.03186,  0.00000,  561.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5416,  5413,  '1',  0.00034,  0.03222,  0.00000,  559.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5417,  5413,  '1',  0.00024,  0.02840,  0.00000,  574.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5418,  5413,  '1',  0.00058,  0.02748,  0.00000,  551.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5419,  5413,  '1',  0.00029,  0.01611,  0.00000,  561.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  6349,  '99',  0.08376,  0.82799,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5413,  8043,  '99',  0.54289,  4.83895,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5420,  15420,  '1',  0.00000,  0.00926,  0.00000,  129.64,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
5421,  15421,  '1',  0.00000,  0.14306,  0.00000,  8.39,  0.00,  0.00,  1.00000,  -1.123,  0.00000,  0.00000,  0.00000,  0.00000,  1
5423,  5422,  '1',  0.00234,  0.09836,  0.00000,  94.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5424,  5422,  '1',  0.01300,  0.13000,  0.00000,  77.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5422,  15422,  '1',  0.00000,  1.16041,  0.00000,  1.03,  0.00,  0.00,  1.00000,  -1.091,  0.00000,  0.00000,  0.00000,  0.00000,  1
5425,  15425,  '1',  0.00000,  0.01140,  0.00000,  105.30,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
5426,  15426,  '1',  0.00000,  0.02874,  0.00000,  41.75,  0.00,  0.00,  1.00000,  -1.159,  0.00000,  0.00000,  0.00000,  0.00000,  1
5427,  15427,  '1',  0.00000,  0.03250,  0.00000,  36.92,  0.00,  0.00,  1.00000,  -1.108,  0.00000,  0.00000,  0.00000,  0.00000,  1
5428,  15428,  '1',  0.00000,  0.06593,  0.00000,  18.20,  0.00,  0.00,  1.00000,  -1.080,  0.00000,  0.00000,  0.00000,  0.00000,  1
5429,  15429,  '1',  0.00000,  0.01898,  0.00000,  63.23,  0.00,  0.00,  1.00000,  -1.113,  0.00000,  0.00000,  0.00000,  0.00000,  1
5431,  15431,  '1',  0.00000,  0.02610,  0.00000,  45.98,  0.00,  0.00,  1.00000,  -1.095,  0.00000,  0.00000,  0.00000,  0.00000,  1
5433,  15433,  '1',  0.00000,  0.05384,  0.00000,  22.29,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
5434,  15434,  '1',  0.00000,  0.01338,  0.00000,  89.71,  0.00,  0.00,  1.00000,  -1.110,  0.00000,  0.00000,  0.00000,  0.00000,  1
5436,  15436,  '1',  0.00000,  0.38472,  0.00000,  3.12,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
5438,  15438,  '1',  0.00000,  0.29041,  0.00000,  4.13,  0.00,  0.00,  1.00000,  -1.098,  0.00000,  0.00000,  0.00000,  0.00000,  1
5439,  15439,  '1',  0.00000,  0.03863,  0.00000,  31.06,  0.00,  0.00,  1.00000,  -1.096,  0.00000,  0.00000,  0.00000,  0.00000,  1
5440,  15440,  '1',  0.00000,  0.01824,  0.00000,  65.79,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5441,  15441,  '1',  0.00000,  0.01172,  0.00000,  102.35,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
5442,  15442,  '1',  0.00000,  0.01287,  0.00000,  93.26,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5443,  5469,  '1',  0.00205,  0.00902,  0.00420,  380.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5443,  15443,  '1',  0.00000,  0.04273,  0.00000,  28.08,  0.00,  0.00,  1.00000,  -1.099,  0.00000,  0.00000,  0.00000,  0.00000,  1
5445,  5444,  '1',  0.00020,  0.01571,  0.00000,  1266.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5447,  15447,  '1',  0.00000,  0.06171,  0.00000,  19.45,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
5449,  5448,  '1',  0.00007,  0.00805,  0.00000,  1267.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5448,  5479,  '1',  0.00039,  0.00471,  0.31303,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5449,  15449,  '1',  0.00000,  0.01252,  0.00000,  95.85,  0.00,  0.00,  1.00000,  -1.076,  0.00000,  0.00000,  0.00000,  0.00000,  1
5450,  15450,  '1',  0.00000,  0.00785,  0.00000,  152.77,  0.00,  0.00,  1.00000,  -1.136,  0.00000,  0.00000,  0.00000,  0.00000,  1
5453,  15453,  '1',  0.00000,  0.02949,  0.00000,  40.69,  0.00,  0.00,  1.00000,  -1.074,  0.00000,  0.00000,  0.00000,  0.00000,  1
5454,  15454,  '1',  0.00000,  0.02750,  0.00000,  43.63,  0.00,  0.00,  1.00000,  -1.106,  0.00000,  0.00000,  0.00000,  0.00000,  1
5457,  15457,  '1',  0.00000,  0.13686,  0.00000,  8.77,  0.00,  0.00,  1.00000,  -1.089,  0.00000,  0.00000,  0.00000,  0.00000,  1
5462,  15462,  '1',  0.00000,  0.02937,  0.00000,  40.85,  0.00,  0.00,  1.00000,  -1.097,  0.00000,  0.00000,  0.00000,  0.00000,  1
5463,  5478,  '1',  0.00106,  0.00601,  0.00323,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5463,  15463,  '1',  0.00000,  0.01467,  0.00000,  81.81,  0.00,  0.00,  1.00000,  -1.101,  0.00000,  0.00000,  0.00000,  0.00000,  1
5465,  5464,  '1',  0.00008,  0.00976,  0.00000,  1284.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5465,  15465,  '1',  0.00000,  0.01181,  0.00000,  101.60,  0.00,  0.00,  1.00000,  -1.077,  0.00000,  0.00000,  0.00000,  0.00000,  1
5467,  5482,  '1',  0.00166,  0.00971,  0.00485,  409.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5467,  15467,  '1',  0.00000,  0.26932,  0.00000,  4.46,  0.00,  0.00,  1.00000,  -1.105,  0.00000,  0.00000,  0.00000,  0.00000,  1
5468,  15468,  '1',  0.00000,  0.06436,  0.00000,  18.65,  0.00,  0.00,  1.00000,  -1.102,  0.00000,  0.00000,  0.00000,  0.00000,  1
5469,  15469,  '1',  0.00000,  0.03402,  0.00000,  35.27,  0.00,  0.00,  1.00000,  -1.107,  0.00000,  0.00000,  0.00000,  0.00000,  1
5474,  15474,  '1',  0.00000,  0.45922,  0.00000,  2.61,  0.00,  0.00,  1.00000,  -1.222,  0.00000,  0.00000,  0.00000,  0.00000,  1
5475,  15475,  '1',  0.00000,  0.73837,  0.00000,  1.63,  0.00,  0.00,  1.00000,  -1.092,  0.00000,  0.00000,  0.00000,  0.00000,  1
5476,  15476,  '1',  0.00000,  0.03543,  0.00000,  33.87,  0.00,  0.00,  1.00000,  -1.232,  0.00000,  0.00000,  0.00000,  0.00000,  1
