0  100.000 
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
DATA RESEARCH PROJECT AND CONTAINS NO CEII.
1048,  2,  87.323,  -16.453,  0.000,  0.000,  1,  1.00000,  -37.5451,  'MONAHANS',  18.000,  9
1049,  2,  47.491,  -4.334,  0.000,  0.000,  1,  1.00000,  -34.6873,  'MONAHANS',  18.000,  9
1053,  2,  51.045,  -11.820,  0.000,  0.000,  1,  1.01541,  -41.4030,  'MONAHANS',  230.00,  9
1072,  3,  183.835,  34.594,  0.000,  0.000,  1,  1.01000,  -12.1021,  'ODESSA 1',  18.000,  9
1073,  2,  65.719,  -12.877,  0.000,  0.000,  1,  1.01000,  -35.1905,  'ODESSA 1',  18.000,  9
1074,  2,  68.800,  -9.992,  0.000,  0.000,  1,  1.01000,  -35.3959,  'ODESSA 1',  18.000,  9
1075,  2,  81.141,  -12.504,  0.000,  0.000,  1,  1.01000,  -36.2029,  'ODESSA 1',  18.000,  9
1076,  2,  150.857,  -26.868,  0.000,  0.000,  1,  1.01000,  -37.8319,  'ODESSA 1',  18.000,  9
1077,  2,  70.564,  -10.948,  0.000,  0.000,  1,  1.01000,  -35.5250,  'ODESSA 1',  18.000,  9
1081,  2,  353.550,  -105.100,  0.000,  0.000,  1,  1.01981,  -42.3880,  'ODESSA 1',  230.00,  9
2004,  2,  146.287,  -32.799,  0.000,  0.000,  2,  1.02478,  -43.4719,  'SAVOY 2 ',  13.800,  11
2005,  2,  125.864,  -28.841,  0.000,  0.000,  2,  1.02380,  -43.3101,  'SAVOY 3 ',  13.800,  11
2006,  2,  79.971,  -18.805,  0.000,  0.000,  2,  1.02000,  -42.6875,  'SAVOY 4 ',  13.800,  11
2013,  2,  6.903,  -9.111,  0.000,  0.000,  2,  1.04180,  -36.1469,  'PANHANDL',  18.000,  10
2019,  2,  40.715,  44.805,  0.000,  0.000,  2,  1.04000,  -35.4313,  'PANHANDL',  20.000,  10
2024,  2,  69.814,  -21.931,  0.000,  0.000,  2,  1.02831,  -43.2334,  'PARIS 2 ',  13.800,  11
2057,  3,  260.912,  -105.444,  0.000,  0.000,  2,  0.99000,  -38.5052,  'WICHITA ',  18.000,  11
2059,  2,  2.385,  -0.287,  0.000,  0.000,  2,  1.02577,  -31.6676,  'WHITE DE',  13.800,  10
2115,  2,  43.577,  -14.764,  0.000,  0.000,  2,  1.02524,  -42.6185,  'PARIS 1 ',  13.800,  11
2116,  2,  83.542,  -25.801,  0.000,  0.000,  2,  1.02882,  -43.1779,  'PARIS 1 ',  13.800,  11
2117,  2,  38.610,  -12.654,  0.000,  0.000,  2,  1.02376,  -42.4383,  'PARIS 1 ',  13.800,  11
2118,  2,  35.456,  -11.692,  0.000,  0.000,  2,  1.02284,  -42.2910,  'PARIS 1 ',  13.800,  11
2119,  2,  65.466,  -21.889,  0.000,  0.000,  2,  1.02796,  -43.0465,  'PARIS 1 ',  13.800,  11
2120,  2,  36.617,  -12.149,  0.000,  0.000,  2,  1.02329,  -42.3487,  'PARIS 1 ',  13.800,  11
2123,  2,  29.291,  -0.812,  0.000,  0.000,  2,  1.03424,  -34.5253,  'PANHANDL',  161.00,  10
2127,  2,  158.831,  -201.642,  0.000,  0.000,  2,  1.05192,  -37.1241,  'MIAMI 0 ',  500.00,  10
3045,  2,  110.410,  -18.479,  0.000,  0.000,  3,  1.04000,  -39.3050,  'SILVER 4',  13.800,  27
3106,  3,  63.026,  -11.564,  0.000,  0.000,  3,  1.00000,  -40.9185,  'BUCHANAN',  13.200,  28
4026,  2,  217.254,  -15.260,  0.000,  0.000,  4,  1.03000,  -45.9118,  'CHRISTIN',  13.800,  20
4030,  3,  211.784,  4.266,  0.000,  0.000,  4,  1.01000,  -30.4198,  'FANNIN 2',  13.800,  21
4058,  2,  21.647,  5.512,  0.000,  0.000,  4,  1.03000,  -60.6091,  'GREGORY ',  13.800,  21
4059,  2,  34.162,  2.561,  0.000,  0.000,  4,  1.03000,  -60.8263,  'GREGORY ',  13.800,  21
4060,  2,  17.834,  3.643,  0.000,  0.000,  4,  1.03000,  -60.0023,  'GREGORY ',  13.800,  21
4061,  2,  22.365,  5.579,  0.000,  0.000,  4,  1.03000,  -60.3652,  'GREGORY ',  13.800,  21
4062,  2,  18.430,  4.248,  0.000,  0.000,  4,  1.03000,  -59.9659,  'GREGORY ',  13.800,  21
4063,  2,  21.976,  5.768,  0.000,  0.000,  4,  1.03000,  -60.3331,  'GREGORY ',  13.800,  21
4082,  2,  59.788,  -1.668,  0.000,  0.000,  4,  1.04000,  -66.0356,  'CORPUS C',  13.800,  21
4083,  2,  66.966,  -2.429,  0.000,  0.000,  4,  1.04000,  -66.1907,  'CORPUS C',  13.800,  21
4084,  2,  122.352,  -4.975,  0.000,  0.000,  4,  1.04000,  -67.0125,  'CORPUS C',  13.800,  21
4085,  2,  157.451,  -9.487,  0.000,  0.000,  4,  1.04000,  -65.6340,  'CORPUS C',  13.800,  21
4115,  2,  147.176,  -15.324,  0.000,  0.000,  4,  1.04000,  -65.1025,  'LAREDO 1',  13.800,  20
4116,  2,  139.966,  -15.831,  0.000,  0.000,  4,  1.04000,  -65.0483,  'LAREDO 1',  13.800,  20
4160,  2,  142.950,  1.451,  0.000,  0.000,  4,  1.03000,  -63.5431,  'CORPUS C',  13.800,  21
4161,  2,  50.891,  5.677,  0.000,  0.000,  4,  1.03000,  -62.4095,  'CORPUS C',  13.800,  21
4162,  2,  51.469,  4.658,  0.000,  0.000,  4,  1.03000,  -62.4354,  'CORPUS C',  13.800,  21
4192,  2,  1239.705,  -102.527,  0.000,  0.000,  4,  1.02000,  -74.1011,  'BROWNSVI',  230.00,  19
5037,  2,  217.188,  -12.523,  0.000,  0.000,  5,  1.02584,  -43.4627,  'DALLAS 1',  13.200,  16
5038,  2,  209.372,  -11.709,  0.000,  0.000,  5,  1.02564,  -43.4158,  'DALLAS 1',  13.200,  16
5039,  2,  492.699,  -36.089,  0.000,  0.000,  5,  1.02817,  -44.2654,  'DALLAS 1',  13.200,  16
5040,  2,  160.028,  -9.527,  0.000,  0.000,  5,  1.02447,  -42.9425,  'DALLAS 1',  13.200,  16
5041,  2,  230.478,  -14.982,  0.000,  0.000,  5,  1.02625,  -43.5513,  'DALLAS 1',  13.200,  16
5042,  2,  192.614,  -10.631,  0.000,  0.000,  5,  1.02528,  -43.3067,  'DALLAS 1',  13.200,  16
5057,  2,  185.352,  -67.015,  0.000,  0.000,  5,  1.03293,  -41.5044,  'GRAHAM 2',  13.800,  12
5058,  2,  133.292,  -45.608,  0.000,  0.000,  5,  1.03069,  -40.9040,  'GRAHAM 3',  13.800,  12
5067,  2,  318.149,  -28.303,  0.000,  0.000,  5,  1.03000,  -43.4543,  'ARLINGTO',  13.800,  17
5068,  2,  303.193,  -28.038,  0.000,  0.000,  5,  1.03000,  -43.3795,  'ARLINGTO',  13.800,  17
5069,  2,  285.450,  -26.587,  0.000,  0.000,  5,  1.03000,  -43.2804,  'ARLINGTO',  13.800,  17
5166,  2,  154.784,  -26.077,  0.000,  0.000,  5,  1.04000,  -44.7760,  'DENTON 1',  13.800,  17
5206,  2,  109.730,  -27.235,  0.000,  0.000,  5,  1.03045,  -41.8796,  'POOLVILL',  13.800,  12
5207,  2,  196.079,  -51.599,  0.000,  0.000,  5,  1.03294,  -42.5943,  'POOLVILL',  13.800,  12
5208,  2,  156.553,  -40.852,  0.000,  0.000,  5,  1.03218,  -42.3806,  'POOLVILL',  13.800,  12
5262,  2,  349.236,  -66.305,  0.000,  0.000,  5,  1.02439,  -37.6165,  'GLEN ROS',  13.800,  18
5263,  2,  492.128,  -103.268,  0.000,  0.000,  5,  1.02703,  -38.8204,  'GLEN ROS',  13.800,  18
5281,  2,  124.161,  -20.213,  0.000,  0.000,  5,  1.02613,  -44.7627,  'TEMPLE 1',  13.800,  13
5282,  2,  149.347,  -24.342,  0.000,  0.000,  5,  1.02705,  -44.8960,  'TEMPLE 1',  13.800,  13
5283,  2,  197.694,  -33.144,  0.000,  0.000,  5,  1.02827,  -45.0664,  'TEMPLE 1',  13.800,  13
5302,  2,  217.767,  -20.523,  0.000,  0.000,  5,  1.04000,  -44.2124,  'MCKINNEY',  13.800,  16
5303,  2,  296.781,  -30.081,  0.000,  0.000,  5,  1.04000,  -44.5432,  'MCKINNEY',  13.800,  16
5319,  2,  157.090,  -26.710,  0.000,  0.000,  5,  1.02577,  -42.3612,  'GRANBURY',  13.200,  18
5320,  2,  140.911,  -25.712,  0.000,  0.000,  5,  1.02535,  -42.2723,  'GRANBURY',  13.200,  18
5321,  2,  162.839,  -28.420,  0.000,  0.000,  5,  1.02603,  -42.3961,  'GRANBURY',  13.200,  18
5324,  2,  178.290,  -6.166,  0.000,  0.000,  5,  1.04000,  -43.0756,  'DALLAS 2',  13.800,  17
5325,  2,  178.285,  -4.862,  0.000,  0.000,  5,  1.04000,  -43.0723,  'DALLAS 2',  13.800,  17
5326,  2,  523.630,  -47.266,  0.000,  0.000,  5,  1.04000,  -44.5562,  'DALLAS 2',  13.800,  17
5360,  3,  139.332,  -33.883,  0.000,  0.000,  5,  1.01000,  -43.4547,  'RIESEL 1',  13.800,  13
5364,  2,  189.572,  -38.503,  0.000,  0.000,  5,  1.03161,  -42.7055,  'BRIDGEPO',  13.800,  12
5365,  2,  94.728,  -17.905,  0.000,  0.000,  5,  1.02918,  -42.0193,  'BRIDGEPO',  13.800,  12
5366,  2,  84.522,  -15.869,  0.000,  0.000,  5,  1.02862,  -41.8363,  'BRIDGEPO',  13.800,  12
5367,  2,  86.937,  -16.141,  0.000,  0.000,  5,  1.02871,  -41.8813,  'BRIDGEPO',  13.800,  12
5368,  2,  125.998,  -25.186,  0.000,  0.000,  5,  1.03047,  -42.3703,  'BRIDGEPO',  13.800,  12
5369,  2,  81.420,  -15.018,  0.000,  0.000,  5,  1.02834,  -41.7568,  'BRIDGEPO',  13.800,  12
5382,  2,  160.314,  -11.302,  0.000,  0.000,  5,  1.04000,  -44.1009,  'ENNIS 2 ',  13.800,  14
5383,  2,  140.088,  -8.626,  0.000,  0.000,  5,  1.04000,  -43.9713,  'ENNIS 3 ',  13.800,  14
5415,  2,  95.851,  -36.293,  0.000,  0.000,  5,  1.03685,  -42.9535,  'PALO PIN',  13.800,  12
5416,  2,  94.922,  -35.625,  0.000,  0.000,  5,  1.03677,  -42.9471,  'PALO PIN',  13.800,  12
5417,  2,  106.661,  -40.068,  0.000,  0.000,  5,  1.03725,  -43.0223,  'PALO PIN',  13.800,  12
5444,  2,  1141.145,  -226.017,  0.000,  0.000,  5,  1.02723,  -43.8574,  'MIDLOTHI',  500.00,  17
6006,  2,  54.209,  -10.954,  0.000,  0.000,  6,  1.04000,  -43.2180,  'BASTROP ',  13.800,  25
6007,  2,  87.470,  -17.352,  0.000,  0.000,  6,  1.04000,  -42.5892,  'BASTROP ',  13.800,  25
6008,  2,  46.777,  -9.106,  0.000,  0.000,  6,  1.04000,  -43.1825,  'BASTROP ',  13.800,  25
6009,  2,  27.615,  -4.056,  0.000,  0.000,  6,  1.04000,  -42.8756,  'BASTROP ',  13.800,  25
6010,  2,  39.110,  -7.441,  0.000,  0.000,  6,  1.04000,  -43.1075,  'BASTROP ',  13.800,  25
6062,  1,  258.379,  -23.625,  0.000,  0.000,  6,  1.02936,  -39.1569,  'BRENHAM ',  500.00,  25
6069,  2,  125.642,  -17.835,  0.000,  0.000,  6,  1.03000,  -44.0383,  'MARION 1',  18.000,  22
6070,  2,  47.415,  -6.958,  0.000,  0.000,  6,  1.03000,  -43.5318,  'MARION 1',  18.000,  22
6071,  2,  164.032,  -22.911,  0.000,  0.000,  6,  1.03038,  -44.1130,  'MARION 1',  18.000,  22
6072,  2,  57.916,  -7.726,  0.000,  0.000,  6,  1.03000,  -43.6863,  'MARION 1',  18.000,  22
6073,  2,  94.905,  -13.236,  0.000,  0.000,  6,  1.03000,  -43.9210,  'MARION 1',  18.000,  22
6074,  2,  95.622,  -13.964,  0.000,  0.000,  6,  1.03000,  -43.9243,  'MARION 1',  18.000,  22
6078,  2,  58.841,  -22.677,  0.000,  0.000,  6,  1.01779,  -37.3910,  'LA GRANG',  22.000,  25
6079,  2,  97.335,  -45.327,  0.000,  0.000,  6,  1.02204,  -37.9729,  'LA GRANG',  22.000,  25
6080,  2,  78.892,  -33.801,  0.000,  0.000,  6,  1.02065,  -37.7894,  'LA GRANG',  22.000,  25
6110,  2,  144.833,  -25.076,  0.000,  0.000,  6,  1.04000,  -43.2119,  'ROCKDALE',  13.800,  25
6111,  2,  148.533,  -25.180,  0.000,  0.000,  6,  1.04000,  -43.1007,  'ROCKDALE',  13.800,  25
6145,  2,  130.492,  -0.936,  0.000,  0.000,  6,  1.03000,  -40.7409,  'SAN ANTO',  13.800,  22
6146,  2,  135.144,  -1.049,  0.000,  0.000,  6,  1.03000,  -40.8554,  'SAN ANTO',  13.800,  22
6147,  3,  149.572,  -9.369,  0.000,  0.000,  6,  1.03000,  -43.9313,  'SAN ANTO',  13.800,  22
6148,  2,  249.903,  -10.970,  0.000,  0.000,  6,  1.03000,  -42.7692,  'SAN ANTO',  13.800,  22
6149,  2,  435.748,  -28.022,  0.000,  0.000,  6,  1.03000,  -43.2836,  'SAN ANTO',  13.800,  22
6164,  2,  81.256,  -13.612,  0.000,  0.000,  6,  1.03000,  -42.7464,  'SEGUIN 1',  13.800,  22
6165,  2,  73.108,  -12.519,  0.000,  0.000,  6,  1.03000,  -42.6740,  'SEGUIN 1',  13.800,  22
6166,  2,  174.571,  -30.340,  0.000,  0.000,  6,  1.03000,  -43.0800,  'SEGUIN 1',  13.800,  22
6167,  2,  94.338,  -15.990,  0.000,  0.000,  6,  1.03000,  -42.8244,  'SEGUIN 1',  13.800,  22
6188,  1,  223.355,  -24.797,  0.000,  0.000,  6,  1.02079,  -39.3606,  'COLUMBUS',  230.00,  25
6195,  1,  45.689,  -3.021,  0.000,  0.000,  6,  1.00796,  -43.3659,  'INDUSTRY',  115.00,  25
6243,  2,  105.936,  -8.525,  0.000,  0.000,  6,  1.04000,  -42.3547,  'ELMENDOR',  13.800,  22
6244,  2,  113.138,  -12.451,  0.000,  0.000,  6,  1.04000,  -41.5791,  'ELMENDOR',  13.800,  22
6245,  2,  131.764,  -15.981,  0.000,  0.000,  6,  1.04000,  -41.8690,  'ELMENDOR',  13.800,  22
6246,  2,  255.271,  -35.155,  0.000,  0.000,  6,  1.04000,  -42.6355,  'ELMENDOR',  13.800,  22
6247,  2,  208.158,  -29.993,  0.000,  0.000,  6,  1.04000,  -42.9564,  'ELMENDOR',  13.800,  22
6248,  2,  104.210,  -12.080,  0.000,  0.000,  6,  1.04000,  -42.4569,  'ELMENDOR',  13.800,  22
6249,  2,  93.511,  -2.332,  0.000,  0.000,  6,  1.04000,  -42.0163,  'ELMENDOR',  13.800,  22
6257,  2,  75.497,  -4.206,  0.000,  0.000,  6,  1.03478,  -44.4946,  'AUSTIN 2',  13.800,  23
6258,  2,  38.622,  -2.147,  0.000,  0.000,  6,  1.03271,  -44.1673,  'AUSTIN 2',  13.800,  23
6260,  2,  85.054,  -5.472,  0.000,  0.000,  6,  1.03437,  -44.4220,  'AUSTIN 2',  13.800,  23
6295,  2,  93.356,  -15.328,  0.000,  0.000,  6,  1.03603,  -44.3145,  'CEDAR CR',  13.800,  23
6296,  2,  113.606,  -19.259,  0.000,  0.000,  6,  1.03629,  -44.3579,  'CEDAR CR',  13.800,  23
6297,  2,  37.269,  -5.426,  0.000,  0.000,  6,  1.03340,  -43.9193,  'CEDAR CR',  13.800,  23
6302,  2,  60.839,  -7.898,  0.000,  0.000,  6,  1.02385,  -43.2367,  'NEW BRAU',  22.000,  22
6303,  2,  191.970,  -20.277,  0.000,  0.000,  6,  1.02766,  -43.8168,  'NEW BRAU',  22.000,  22
6304,  2,  73.906,  -8.425,  0.000,  0.000,  6,  1.02480,  -43.3773,  'NEW BRAU',  22.000,  22
6305,  2,  60.141,  -8.010,  0.000,  0.000,  6,  1.02384,  -43.2250,  'NEW BRAU',  22.000,  22
6341,  1,  83.788,  -10.131,  0.000,  0.000,  6,  1.01910,  -43.9520,  'CHAPPELL',  115.00,  25
6349,  2,  1262.178,  -218.981,  0.000,  0.000,  6,  1.04000,  -45.1838,  'AUSTIN 1',  500.00,  23
7002,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03639,  -34.9528,  'PASADENA',  500.00,  4
7003,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03067,  -37.0324,  'PASADENA',  230.00,  4
7004,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02772,  -39.4218,  'PASADENA',  115.00,  4
7005,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.7030,  'PASADENA',  13.800,  4
7006,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -34.2423,  'PASADENA',  13.800,  4
7007,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.8828,  'PASADENA',  13.800,  4
7008,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.8282,  'PASADENA',  13.800,  4
7009,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.7005,  'PASADENA',  13.800,  4
7010,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01311,  -43.8065,  'PRAIRIE ',  115.00,  5
7011,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02816,  -42.9717,  'CONROE 1',  115.00,  5
7012,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01102,  -41.4893,  'SIMONTON',  115.00,  3
7013,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01703,  -42.7152,  'HOUSTON ',  115.00,  5
7014,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -41.6723,  'HOUSTON ',  115.00,  4
7015,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01603,  -41.6723,  'HOUSTON ',  18.000,  4
7016,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02298,  -40.2565,  'HOUSTON ',  115.00,  4
7017,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01979,  -42.1912,  'HOUSTON ',  115.00,  3
7026,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02438,  -39.8976,  'BACLIFF ',  115.00,  4
7027,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01832,  -42.3027,  'SPRING 1',  115.00,  5
7028,  1,  -0.019,  -125.146,  0.000,  0.000,  7,  1.02000,  -41.7179,  'HOUSTON ',  115.00,  3
7035,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02957,  -40.2718,  'CONROE 5',  230.00,  5
7036,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02388,  -41.5586,  'CONROE 5',  115.00,  5
7037,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03384,  -37.7602,  'SUGAR LA',  500.00,  3
7038,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02651,  -38.4901,  'SUGAR LA',  230.00,  3
7039,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02196,  -40.8166,  'SUGAR LA',  115.00,  3
7040,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03134,  -37.4581,  'DAYTON 0',  230.00,  4
7041,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02613,  -39.4328,  'DAYTON 1',  115.00,  4
7045,  2,  84.941,  -13.795,  0.000,  0.000,  7,  1.03000,  -35.9675,  'VICTORIA',  20.000,  6
7046,  2,  122.905,  -30.254,  0.000,  0.000,  7,  1.03000,  -36.2893,  'VICTORIA',  20.000,  6
7047,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03309,  -38.0180,  'KATY 1 0',  500.00,  3
7048,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02756,  -39.0901,  'KATY 1 1',  230.00,  3
7049,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02416,  -41.6224,  'KATY 1 2',  115.00,  3
7050,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01797,  -43.1411,  'MAGNOLIA',  115.00,  5
7051,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -42.2687,  'HOUSTON ',  115.00,  3
7052,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01840,  -41.1485,  'MISSOURI',  115.00,  3
7053,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02455,  -38.7123,  'RICHMOND',  115.00,  3
7054,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01240,  -42.2711,  'HOUSTON ',  115.00,  4
7055,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01984,  -41.0128,  'HOUSTON ',  115.00,  3
7056,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02683,  -40.1973,  'SPRING 8',  230.00,  5
7057,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01760,  -42.4222,  'SPRING 8',  115.00,  5
7058,  1,  197.503,  -70.410,  0.000,  0.000,  7,  1.02145,  -34.0392,  'POINT CO',  500.00,  6
7067,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00838,  -43.2041,  'HOUSTON ',  115.00,  3
7068,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02097,  -35.9019,  'EL CAMPO',  230.00,  1
7069,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01817,  -38.1840,  'EL CAMPO',  115.00,  1
7070,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01765,  -40.6223,  'HOUSTON ',  115.00,  4
7072,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02269,  -39.6366,  'DICKINSO',  115.00,  4
7073,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02892,  -37.6674,  'GALVESTO',  230.00,  2
7074,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02603,  -38.9832,  'GALVESTO',  115.00,  2
7075,  1,  -0.003,  -179.240,  0.000,  0.000,  7,  1.03000,  -40.0252,  'HOUSTON ',  115.00,  4
7076,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03849,  -34.2183,  'BAYTOWN ',  500.00,  4
7077,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03598,  -35.6501,  'BAYTOWN ',  230.00,  4
7078,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02881,  -38.2755,  'BAYTOWN ',  115.00,  4
7079,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.7564,  'BAYTOWN ',  13.800,  4
7080,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.3442,  'BAYTOWN ',  13.800,  4
7081,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.3274,  'BAYTOWN ',  13.800,  4
7082,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.7181,  'BAYTOWN ',  13.800,  4
7083,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02924,  -37.1079,  'LEAGUE C',  230.00,  4
7084,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02416,  -38.9008,  'LEAGUE C',  115.00,  4
7085,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -39.5128,  'LIVERPOO',  115.00,  2
7086,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01651,  -41.3402,  'HOUSTON ',  115.00,  4
7087,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02027,  -40.3793,  'SUGAR LA',  115.00,  3
7088,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00558,  -42.3398,  'RICHMOND',  115.00,  3
7089,  1,  -0.105,  -208.374,  0.000,  0.000,  7,  1.03000,  -42.7201,  'HOUSTON ',  115.00,  3
7090,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01907,  -42.9003,  'PINEHURS',  115.00,  5
7091,  1,  -0.003,  -154.496,  0.000,  0.000,  7,  1.03000,  -42.4379,  'PEARLAND',  115.00,  3
7092,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -41.7993,  'HOUSTON ',  115.00,  3
7093,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01282,  -42.1457,  'HOUSTON ',  115.00,  3
7094,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02364,  -42.7020,  'HOUSTON ',  115.00,  3
7095,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00461,  -27.1499,  'WADSWORT',  500.00,  1
7096,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01292,  -29.4541,  'WADSWORT',  230.00,  1
7097,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01452,  -30.9030,  'WADSWORT',  115.00,  1
7098,  3,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  0.0000,  'WADSWORT',  13.800,  1
7099,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.00000,  -18.6028,  'WADSWORT',  13.800,  1
7100,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01721,  -41.0792,  'HOUSTON ',  115.00,  4
7101,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01993,  -41.4753,  'HOUSTON ',  115.00,  3
7102,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -42.8378,  'TOMBALL ',  115.00,  5
7103,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01737,  -41.2479,  'HOUSTON ',  115.00,  4
7104,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03660,  -34.3241,  'DEER PAR',  500.00,  4
7105,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03104,  -36.7412,  'DEER PAR',  230.00,  4
7106,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02844,  -39.0520,  'DEER PAR',  115.00,  4
7107,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.8591,  'DEER PAR',  24.000,  4
7108,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03660,  -34.3241,  'DEER PAR',  24.000,  4
7109,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03660,  -34.3241,  'DEER PAR',  24.000,  4
7110,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.1809,  'DEER PAR',  24.000,  4
7111,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.1527,  'DEER PAR',  24.000,  4
7112,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.6167,  'DEER PAR',  24.000,  4
7113,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.9551,  'DEER PAR',  24.000,  4
7114,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.6637,  'DEER PAR',  24.000,  4
7115,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.6634,  'DEER PAR',  24.000,  4
7116,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00965,  -41.9724,  'WALLIS 0',  115.00,  1
7117,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01776,  -42.1250,  'HOUSTON ',  115.00,  3
7118,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01234,  -42.7328,  'SPRING 4',  115.00,  5
7119,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01744,  -41.0189,  'SOUTH HO',  115.00,  4
7120,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -42.7327,  'HOUSTON ',  115.00,  3
7121,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -42.7327,  'HOUSTON ',  18.000,  3
7122,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01134,  -42.7327,  'HOUSTON ',  18.000,  3
7123,  1,  41.091,  -4.875,  0.000,  0.000,  7,  1.00253,  -36.1527,  'SEADRIFT',  115.00,  6
7124,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01539,  -41.7973,  'HOUSTON ',  115.00,  3
7125,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03491,  -34.8178,  'SUGAR LA',  500.00,  3
7126,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02672,  -38.0158,  'SUGAR LA',  230.00,  3
7127,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02368,  -39.4630,  'SUGAR LA',  115.00,  3
7128,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02318,  -41.6862,  'CONROE 7',  115.00,  5
7129,  1,  73.349,  -22.216,  0.000,  0.000,  7,  1.02513,  -38.9178,  'LOLITA 0',  115.00,  6
7130,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03508,  -34.2141,  'LAPORTE ',  500.00,  4
7131,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02988,  -36.9720,  'LAPORTE ',  230.00,  4
7132,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02271,  -39.2123,  'LAPORTE ',  115.00,  4
7133,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03508,  -34.2141,  'LAPORTE ',  13.800,  4
7134,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03221,  -33.3462,  'LAPORTE ',  13.800,  4
7135,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03141,  -33.1232,  'LAPORTE ',  13.800,  4
7136,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03101,  -33.0146,  'LAPORTE ',  13.800,  4
7137,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03105,  -32.9687,  'LAPORTE ',  13.800,  4
7138,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03233,  -33.1874,  'LAPORTE ',  13.800,  4
7139,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03508,  -34.2141,  'LAPORTE ',  13.800,  4
7140,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03508,  -34.2141,  'LAPORTE ',  13.800,  4
7141,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03508,  -34.2141,  'LAPORTE ',  13.800,  4
7142,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03508,  -34.2141,  'LAPORTE ',  13.800,  4
7143,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01778,  -42.8494,  'NEW CANE',  115.00,  5
7144,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01837,  -40.7355,  'HOUSTON ',  115.00,  4
7145,  1,  -0.005,  -139.693,  0.000,  0.000,  7,  1.03000,  -43.1807,  'HOUSTON ',  115.00,  4
7146,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -43.1807,  'HOUSTON ',  13.800,  4
7147,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01815,  -41.4464,  'HOUSTON ',  115.00,  3
7148,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01401,  -42.6627,  'HOUSTON ',  115.00,  3
7150,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03291,  -40.7412,  'WILLIS 2',  230.00,  5
7151,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02962,  -42.0020,  'WILLIS 2',  115.00,  5
7152,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01646,  -41.5645,  'HOUSTON ',  115.00,  3
7153,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00199,  -33.3379,  'PALACIOS',  115.00,  1
7154,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02177,  -42.5642,  'CONROE 4',  115.00,  5
7155,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01336,  -41.6531,  'HOUSTON ',  115.00,  3
7156,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02442,  -39.9911,  'SPRING 2',  230.00,  5
7157,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02023,  -41.6998,  'SPRING 2',  115.00,  5
7158,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01211,  -42.1670,  'KINGWOOD',  115.00,  4
7159,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03534,  -37.8388,  'HOUSTON ',  500.00,  3
7160,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02940,  -39.0266,  'HOUSTON ',  230.00,  3
7161,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02417,  -40.8444,  'HOUSTON ',  115.00,  3
7162,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -37.5592,  'HOUSTON ',  18.000,  3
7163,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -37.4028,  'HOUSTON ',  18.000,  3
7164,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -37.5227,  'HOUSTON ',  18.000,  3
7165,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -37.5547,  'HOUSTON ',  18.000,  3
7166,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -37.3287,  'HOUSTON ',  18.000,  3
7167,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -37.2178,  'HOUSTON ',  18.000,  3
7168,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03534,  -37.8388,  'HOUSTON ',  18.000,  3
7169,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03534,  -37.8388,  'HOUSTON ',  18.000,  3
7170,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -36.1723,  'HOUSTON ',  18.000,  3
7171,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02802,  -37.8233,  'TEXAS CI',  230.00,  2
7172,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02710,  -39.0482,  'TEXAS CI',  115.00,  2
7173,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01054,  -42.6591,  'KINGWOOD',  115.00,  4
7174,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01680,  -40.3737,  'HOUSTON ',  115.00,  4
7175,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03490,  -38.3432,  'SPRING 7',  500.00,  5
7176,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02766,  -39.6475,  'SPRING 7',  230.00,  5
7177,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01535,  -42.2917,  'SPRING 7',  115.00,  5
7178,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01252,  -42.8527,  'HOUSTON ',  115.00,  3
7179,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01403,  -41.0756,  'FRESNO 0',  115.00,  3
7180,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01581,  -42.0245,  'HOUSTON ',  115.00,  3
7181,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01312,  -42.7992,  'HOUSTON ',  115.00,  3
7182,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01182,  -42.4093,  'PATTISON',  115.00,  3
7183,  1,  -0.025,  -197.736,  0.000,  0.000,  7,  1.03000,  -42.4364,  'HOUSTON ',  115.00,  3
7184,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03084,  -36.3406,  'MISSOURI',  230.00,  3
7185,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02608,  -37.6287,  'MISSOURI',  115.00,  3
7186,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -35.0298,  'HOUSTON ',  500.00,  3
7187,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02536,  -37.6789,  'HOUSTON ',  230.00,  3
7188,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02075,  -40.5344,  'HOUSTON ',  115.00,  3
7189,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -35.0298,  'HOUSTON ',  13.800,  3
7190,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -35.0298,  'HOUSTON ',  13.800,  3
7191,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -35.0298,  'HOUSTON ',  13.800,  3
7192,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -35.0298,  'HOUSTON ',  13.800,  3
7193,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02931,  -35.0298,  'HOUSTON ',  13.800,  3
7194,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -33.6750,  'HOUSTON ',  13.800,  3
7195,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -33.4594,  'HOUSTON ',  13.800,  3
7196,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -34.1855,  'HOUSTON ',  13.800,  3
7197,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03000,  -34.4875,  'HOUSTON ',  13.800,  3
7198,  1,  -0.006,  -90.667,  0.000,  0.000,  7,  1.03000,  -42.3964,  'TOMBALL ',  115.00,  5
7199,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03429,  -37.8988,  'CYPRESS ',  500.00,  5
7200,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02818,  -39.9752,  'CYPRESS ',  230.00,  5
7201,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02504,  -41.9282,  'CYPRESS ',  115.00,  5
7202,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01329,  -44.0008,  'HEMPSTEA',  115.00,  5
7203,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01208,  -38.7313,  'WEST COL',  115.00,  1
7204,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03820,  -34.1873,  'BAYTOWN ',  500.00,  4
7205,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03466,  -35.9224,  'BAYTOWN ',  230.00,  4
7206,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03131,  -38.0271,  'BAYTOWN ',  115.00,  4
7207,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03820,  -34.1873,  'BAYTOWN ',  18.000,  4
7208,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.0645,  'BAYTOWN ',  18.000,  4
7209,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.4101,  'BAYTOWN ',  18.000,  4
7210,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.9870,  'BAYTOWN ',  18.000,  4
7211,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.3245,  'BAYTOWN ',  18.000,  4
7212,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.7838,  'BAYTOWN ',  18.000,  4
7213,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02042,  -39.9563,  'SANTA FE',  115.00,  2
7214,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01459,  -41.3155,  'HOUSTON ',  115.00,  3
7215,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01714,  -42.5689,  'SPRING 5',  115.00,  5
7216,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01379,  -42.0233,  'HOUSTON ',  115.00,  3
7217,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01688,  -42.1111,  'HOUSTON ',  115.00,  4
7218,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01750,  -43.3348,  'MONTGOME',  115.00,  5
7219,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01929,  -40.0422,  'HUNGERFO',  115.00,  1
7220,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01375,  -41.9605,  'HOUSTON ',  115.00,  3
7221,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01397,  -41.8105,  'HOUSTON ',  115.00,  3
7222,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01583,  -41.3771,  'HOUSTON ',  115.00,  3
7223,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01866,  -41.9601,  'HOUSTON ',  115.00,  5
7224,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01363,  -42.1204,  'HOUSTON ',  115.00,  3
7225,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01280,  -42.9468,  'HOUSTON ',  115.00,  3
7226,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01777,  -41.7447,  'HOUSTON ',  115.00,  3
7227,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03557,  -36.9636,  'HOUSTON ',  500.00,  3
7228,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02697,  -39.0880,  'HOUSTON ',  230.00,  3
7229,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02344,  -40.4252,  'HOUSTON ',  115.00,  3
7230,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02380,  -41.0438,  'BEASLEY ',  115.00,  1
7231,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02019,  -39.8495,  'HOUSTON ',  115.00,  4
7232,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02773,  -39.4416,  'LA MARQU',  115.00,  2
7233,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01341,  -43.8091,  'WALLER 0',  115.00,  5
7234,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01838,  -42.7876,  'PORTER 0',  115.00,  5
7235,  1,  -0.069,  -90.354,  0.000,  0.000,  7,  1.03000,  -43.4207,  'CYPRESS ',  115.00,  3
7236,  1,  -0.006,  -102.790,  0.000,  0.000,  7,  1.03000,  -42.8900,  'HOUSTON ',  115.00,  5
7237,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01083,  -41.4181,  'FULSHEAR',  115.00,  1
7238,  1,  -0.001,  -40.734,  0.000,  0.000,  7,  1.03000,  -40.4282,  'LIBERTY ',  115.00,  4
7239,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01989,  -39.8537,  'WINNIE 0',  115.00,  4
7240,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01589,  -41.9905,  'HOUSTON ',  115.00,  3
7241,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01364,  -42.3603,  'HOUSTON ',  115.00,  3
7242,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01514,  -42.4573,  'HOUSTON ',  115.00,  3
7243,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01939,  -41.5910,  'CROSBY 0',  115.00,  4
7244,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01554,  -40.6691,  'MANVEL 0',  115.00,  3
7245,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01631,  -43.1137,  'HOUSTON ',  115.00,  5
7246,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01071,  -43.0439,  'HOUSTON ',  115.00,  3
7247,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01252,  -38.9441,  'DAMON 0 ',  115.00,  1
7248,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01138,  -42.4197,  'HOUSTON ',  115.00,  3
7249,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01485,  -42.0061,  'HOUSTON ',  115.00,  3
7250,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02106,  -41.5214,  'HOUSTON ',  115.00,  3
7251,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01732,  -43.5751,  'HOCKLEY ',  115.00,  5
7252,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02809,  -36.6065,  'ANGLETON',  230.00,  2
7253,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02120,  -38.4094,  'ANGLETON',  115.00,  2
7254,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02811,  -42.5584,  'CONROE 3',  115.00,  5
7255,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01935,  -40.8909,  'HOUSTON ',  115.00,  3
7256,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01594,  -41.4525,  'HOUSTON ',  115.00,  3
7257,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01597,  -40.6246,  'PEARLAND',  115.00,  4
7258,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01661,  -41.4760,  'HOUSTON ',  115.00,  3
7259,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02042,  -41.3831,  'HOUSTON ',  115.00,  4
7260,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02164,  -40.5058,  'CHANNELV',  115.00,  4
7261,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02055,  -32.3070,  'BAY CITY',  230.00,  1
7262,  1,  0.000,  -63.633,  0.000,  0.000,  7,  1.03000,  -33.9061,  'BAY CITY',  115.00,  1
7263,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03505,  -34.4104,  'PASADENA',  500.00,  4
7264,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03208,  -36.0066,  'PASADENA',  230.00,  4
7265,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02387,  -38.9566,  'PASADENA',  115.00,  4
7266,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03267,  -33.5016,  'PASADENA',  13.800,  4
7267,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03505,  -34.4104,  'PASADENA',  13.800,  4
7268,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03505,  -34.4104,  'PASADENA',  13.800,  4
7269,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03505,  -34.4104,  'PASADENA',  13.800,  4
7270,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03282,  -33.7304,  'PASADENA',  13.800,  4
7271,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01555,  -42.8131,  'BROOKSHI',  115.00,  3
7272,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01621,  -41.2213,  'HOUSTON ',  115.00,  3
7273,  1,  -0.001,  -83.074,  0.000,  0.000,  7,  1.03000,  -39.7782,  'TEXAS CI',  115.00,  2
7276,  1,  -0.013,  -305.786,  0.000,  0.000,  7,  1.03000,  -42.4159,  'HOUSTON ',  115.00,  3
7278,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02955,  -37.3310,  'MONT BEL',  230.00,  4
7279,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02584,  -38.8739,  'MONT BEL',  115.00,  4
7280,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02955,  -37.3310,  'MONT BEL',  13.800,  4
7281,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02955,  -37.3310,  'MONT BEL',  13.800,  4
7282,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -36.4315,  'BAYTOWN ',  230.00,  4
7283,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02199,  -39.0927,  'BAYTOWN ',  115.00,  4
7284,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -36.4315,  'BAYTOWN ',  13.200,  4
7285,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -36.4315,  'BAYTOWN ',  13.200,  4
7286,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -36.4315,  'BAYTOWN ',  13.200,  4
7287,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -36.4315,  'BAYTOWN ',  13.200,  4
7288,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -36.4315,  'BAYTOWN ',  13.200,  4
7289,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03289,  -36.4315,  'BAYTOWN ',  13.200,  4
7290,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01317,  -43.0877,  'SPRING 6',  115.00,  5
7291,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00811,  -42.9863,  'HUMBLE 2',  115.00,  5
7292,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02167,  -41.4244,  'HOUSTON ',  115.00,  5
7293,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02131,  -39.5306,  'SANTA FE',  115.00,  2
7294,  1,  -0.001,  -3.616,  0.000,  0.000,  7,  1.03000,  -38.6484,  'PORT BOL',  115.00,  4
7295,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01478,  -42.4461,  'HOUSTON ',  115.00,  5
7296,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01031,  -42.8262,  'HOUSTON ',  115.00,  3
7297,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01248,  -41.7075,  'HOUSTON ',  115.00,  3
7298,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01465,  -42.4377,  'HOUSTON ',  115.00,  3
7299,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01302,  -40.4200,  'EAGLE LA',  115.00,  1
7300,  1,  -0.002,  -75.840,  0.000,  0.000,  7,  1.03000,  -43.0329,  'CONROE 2',  115.00,  5
7301,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01429,  -40.8097,  'WEBSTER ',  115.00,  4
7302,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01854,  -36.1155,  'SWEENY 0',  115.00,  1
7303,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02176,  -39.0533,  'BLESSING',  115.00,  1
7304,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -32.0187,  'WHARTON ',  500.00,  1
7305,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02247,  -35.2511,  'WHARTON ',  230.00,  1
7306,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02072,  -38.0070,  'WHARTON ',  115.00,  1
7307,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -32.0187,  'WHARTON ',  24.000,  1
7308,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -32.0187,  'WHARTON ',  24.000,  1
7309,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -32.0187,  'WHARTON ',  24.000,  1
7310,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.01828,  -32.0187,  'WHARTON ',  24.000,  1
7311,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02957,  -31.6573,  'WHARTON ',  24.000,  1
7312,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03030,  -36.0472,  'LAKE JAC',  230.00,  2
7313,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01935,  -38.2345,  'LAKE JAC',  115.00,  2
7314,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00725,  -43.3584,  'BELLVILL',  115.00,  5
7315,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02412,  -42.4199,  'KATY 4 0',  115.00,  3
7316,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01432,  -41.2585,  'HOUSTON ',  115.00,  3
7317,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01920,  -39.8500,  'FRIENDSW',  115.00,  4
7318,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01331,  -41.4227,  'HOUSTON ',  115.00,  4
7319,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01497,  -42.3940,  'HOUSTON ',  115.00,  5
7320,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03633,  -34.4921,  'FREEPORT',  500.00,  2
7321,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03272,  -35.5676,  'FREEPORT',  230.00,  2
7322,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02586,  -37.7002,  'FREEPORT',  115.00,  2
7323,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03357,  -34.0632,  'FREEPORT',  13.800,  2
7324,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03253,  -33.9131,  'FREEPORT',  13.800,  2
7325,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03250,  -33.9103,  'FREEPORT',  13.800,  2
7326,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03449,  -34.2089,  'FREEPORT',  13.800,  2
7327,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02346,  -35.8861,  'NEWGULF ',  230.00,  1
7328,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02140,  -36.8771,  'NEWGULF ',  115.00,  1
7329,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02346,  -35.8861,  'NEWGULF ',  13.800,  1
7330,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01434,  -41.9584,  'HOUSTON ',  115.00,  3
7331,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03511,  -35.6962,  'PASADENA',  500.00,  4
7332,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02939,  -37.1074,  'PASADENA',  230.00,  4
7333,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02112,  -40.0994,  'PASADENA',  115.00,  4
7334,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03511,  -35.6962,  'PASADENA',  20.000,  4
7335,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -35.0275,  'PASADENA',  20.000,  4
7336,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01894,  -40.9611,  'STAFFORD',  115.00,  3
7338,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01567,  -41.4254,  'HOUSTON ',  115.00,  4
7339,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01489,  -38.1077,  'NEEDVILL',  115.00,  1
7340,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01049,  -42.8342,  'SEALY 0 ',  115.00,  3
7341,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02434,  -34.7983,  'KATY 3 0',  500.00,  3
7342,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02506,  -38.2969,  'KATY 3 1',  230.00,  3
7343,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01249,  -40.9177,  'KATY 3 2',  115.00,  3
7344,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01119,  -42.7697,  'HOUSTON ',  115.00,  3
7345,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01687,  -41.1095,  'HOUSTON ',  115.00,  4
7346,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03682,  -34.0487,  'THOMPSON',  500.00,  3
7347,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03210,  -35.9723,  'THOMPSON',  230.00,  3
7348,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02756,  -37.9707,  'THOMPSON',  115.00,  3
7349,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.3752,  'THOMPSON',  13.800,  3
7350,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.4352,  'THOMPSON',  13.800,  3
7351,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -31.9094,  'THOMPSON',  13.800,  3
7352,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.0647,  'THOMPSON',  13.800,  3
7353,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.7392,  'THOMPSON',  13.800,  3
7354,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.3184,  'THOMPSON',  13.800,  3
7355,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.3119,  'THOMPSON',  13.800,  3
7356,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.3886,  'THOMPSON',  13.800,  3
7357,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03682,  -34.0487,  'THOMPSON',  13.800,  3
7358,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.2167,  'THOMPSON',  13.800,  3
7359,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.2706,  'THOMPSON',  13.800,  3
7360,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -32.7466,  'THOMPSON',  13.800,  3
7361,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03682,  -34.0487,  'THOMPSON',  13.800,  3
7362,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01273,  -42.2633,  'HOUSTON ',  115.00,  3
7363,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01847,  -39.8575,  'GALVESTO',  115.00,  2
7364,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01189,  -41.3023,  'EAST BER',  115.00,  1
7365,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01809,  -41.9729,  'HOUSTON ',  115.00,  4
7366,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -35.2340,  'CHANNELV',  500.00,  4
7367,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03028,  -37.3770,  'CHANNELV',  230.00,  4
7368,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02453,  -39.8455,  'CHANNELV',  115.00,  4
7369,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -35.2340,  'CHANNELV',  18.000,  4
7370,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -35.2340,  'CHANNELV',  18.000,  4
7371,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -35.2340,  'CHANNELV',  18.000,  4
7372,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -35.2340,  'CHANNELV',  18.000,  4
7373,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -35.2340,  'CHANNELV',  18.000,  4
7374,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03545,  -35.2340,  'CHANNELV',  18.000,  4
7375,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.7032,  'CHANNELV',  18.000,  4
7376,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.8216,  'CHANNELV',  18.000,  4
7377,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -34.1623,  'CHANNELV',  18.000,  4
7378,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.8865,  'CHANNELV',  18.000,  4
7379,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -33.9894,  'CHANNELV',  18.000,  4
7380,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02103,  -38.4349,  'FREEPORT',  115.00,  2
7381,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01774,  -42.3439,  'HOUSTON ',  115.00,  4
7382,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01425,  -41.6577,  'HOUSTON ',  115.00,  3
7383,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01902,  -39.2523,  'ROSHARON',  115.00,  2
7384,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01281,  -42.0402,  'HOUSTON ',  115.00,  3
7385,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01556,  -42.6701,  'HOUSTON ',  115.00,  3
7386,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01435,  -41.9897,  'HOUSTON ',  115.00,  3
7387,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01198,  -42.3754,  'HUMBLE 1',  115.00,  4
7388,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01858,  -42.5600,  'HOUSTON ',  115.00,  3
7389,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -38.9881,  'WILLIS 1',  500.00,  5
7390,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03410,  -40.2653,  'WILLIS 1',  230.00,  5
7391,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02727,  -41.2776,  'WILLIS 1',  115.00,  5
7392,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02460,  -39.7106,  'BAYTOWN ',  115.00,  4
7393,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01439,  -39.0019,  'VAN VLEC',  115.00,  1
7394,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01487,  -41.5694,  'HUFFMAN ',  115.00,  4
7395,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01818,  -42.4969,  'HOUSTON ',  115.00,  3
7396,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01417,  -41.9477,  'HOUSTON ',  115.00,  3
7397,  1,  -0.007,  -58.844,  0.000,  0.000,  7,  1.03000,  -42.0175,  'ROSENBER',  115.00,  3
7398,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02049,  -40.4397,  'PASADENA',  115.00,  4
7399,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01812,  -41.2602,  'HOUSTON ',  115.00,  3
7400,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.03438,  -35.4355,  'HOUSTON ',  500.00,  4
7401,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03050,  -36.8936,  'HOUSTON ',  230.00,  4
7402,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02605,  -39.4180,  'HOUSTON ',  115.00,  4
7403,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02002,  -40.2989,  'PASADENA',  115.00,  4
7404,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01239,  -42.9711,  'HOUSTON ',  115.00,  5
7405,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02547,  -39.3172,  'GALVESTO',  115.00,  2
7406,  2,  253.026,  -113.888,  0.000,  0.000,  7,  1.02533,  -34.9242,  'POINT CO',  500.00,  6
7409,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02505,  -38.7592,  'KATY 2 0',  230.00,  3
7410,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01644,  -41.4181,  'KATY 2 1',  115.00,  3
7411,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01708,  -42.8893,  'SPRING 3',  115.00,  5
7412,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01908,  -39.1674,  'DANBURY ',  115.00,  2
7413,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01818,  -39.2144,  'WHARTON ',  115.00,  1
7417,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01987,  -41.8550,  'HOUSTON ',  115.00,  3
7418,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02005,  -41.6073,  'HOUSTON ',  115.00,  3
7419,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.02096,  -39.6904,  'LA PORTE',  115.00,  4
7420,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02668,  -40.3991,  'MAGNOLIA',  230.00,  5
7421,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02026,  -42.6453,  'MAGNOLIA',  115.00,  5
7422,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -34.6365,  'ALVIN 0 ',  500.00,  2
7423,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03211,  -36.6796,  'ALVIN 1 ',  230.00,  2
7424,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02332,  -39.0632,  'ALVIN 2 ',  115.00,  2
7425,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01282,  -42.9450,  'HOUSTON ',  115.00,  3
7426,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.00829,  -37.7413,  'BRAZORIA',  115.00,  2
7427,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.01197,  -42.9141,  'HOUSTON ',  115.00,  3
7428,  2,  0.000,  0.000,  0.000,  0.000,  7,  1.04000,  -35.7864,  'FREEPORT',  500.00,  2
7429,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.03201,  -35.6962,  'FREEPORT',  230.00,  2
7430,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02052,  -38.0027,  'FREEPORT',  115.00,  2
7431,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02045,  -42.1031,  'CONROE 6',  115.00,  5
7432,  1,  0.000,  0.000,  0.000,  0.000,  7,  1.02176,  -50.7550,  'MADISONV',  115.00,  5
8003,  1,  27.986,  -16.628,  0.000,  0.000,  8,  1.03000,  -50.4861,  'CENTERVI',  115.00,  7
8004,  1,  265.724,  -28.475,  0.000,  0.000,  8,  1.02997,  -47.5632,  'LUFKIN 3',  230.00,  8
8009,  1,  31.907,  -3.674,  0.000,  0.000,  8,  1.01901,  -43.7978,  'PLANTERS',  115.00,  7
8030,  1,  177.347,  -16.062,  0.000,  0.000,  8,  1.03974,  -39.4020,  'SHIRO 0 ',  500.00,  7
8031,  1,  60.986,  7.514,  0.000,  0.000,  8,  1.03781,  -39.9929,  'SHIRO 1 ',  230.00,  7
8033,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -38.5924,  'SHIRO 3 ',  13.800,  7
8034,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -38.7594,  'SHIRO 4 ',  13.800,  7
8035,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -38.8285,  'SHIRO 5 ',  13.800,  7
8036,  2,  0.000,  0.000,  0.000,  0.000,  8,  1.04000,  -38.7990,  'SHIRO 6 ',  13.800,  7
8037,  1,  44.506,  0.207,  0.000,  0.000,  8,  1.01750,  -51.5996,  'MIDWAY 0',  115.00,  7
8046,  2,  41.454,  -18.360,  0.000,  0.000,  8,  1.02379,  -44.1873,  'FAIRFIEL',  18.000,  7
8047,  2,  48.188,  -21.333,  0.000,  0.000,  8,  1.02421,  -44.2431,  'FAIRFIEL',  18.000,  7
8048,  2,  20.093,  -5.474,  0.000,  0.000,  8,  1.04000,  -43.8388,  'FAIRFIEL',  18.000,  7
8049,  2,  61.771,  -26.740,  0.000,  0.000,  8,  1.02467,  -44.3150,  'FAIRFIEL',  18.000,  7
8050,  2,  29.659,  -14.551,  0.000,  0.000,  8,  1.02299,  -44.0538,  'FAIRFIEL',  18.000,  7
8051,  2,  67.081,  -28.817,  0.000,  0.000,  8,  1.02478,  -44.3358,  'FAIRFIEL',  18.000,  7
8060,  2,  83.383,  -45.827,  0.000,  0.000,  8,  1.02483,  -42.9066,  'FAIRFIEL',  13.800,  7
8061,  2,  69.683,  -38.484,  0.000,  0.000,  8,  1.02344,  -42.7078,  'FAIRFIEL',  13.800,  7
8070,  2,  100.999,  -33.798,  0.000,  0.000,  8,  1.00050,  -42.8672,  'JEWETT 1',  13.800,  7
8071,  3,  112.243,  -51.156,  0.000,  0.000,  8,  1.00000,  -46.4790,  'JEWETT 1',  13.800,  7
8077,  2,  68.337,  -20.626,  0.000,  0.000,  8,  1.03043,  -39.0743,  'MT. ENTE',  13.800,  8
8078,  2,  66.926,  -19.964,  0.000,  0.000,  8,  1.03032,  -39.0175,  'MT. ENTE',  13.800,  8
8079,  2,  76.757,  -25.870,  0.000,  0.000,  8,  1.03143,  -39.3376,  'MT. ENTE',  13.800,  8
8080,  2,  71.600,  -22.089,  0.000,  0.000,  8,  1.03080,  -39.1670,  'MT. ENTE',  13.800,  8
8087,  2,  44.892,  -5.096,  0.000,  0.000,  8,  1.04000,  -41.8625,  'FRANKLIN',  18.000,  7
8088,  2,  62.530,  -10.272,  0.000,  0.000,  8,  1.04000,  -42.2877,  'FRANKLIN',  18.000,  7
8116,  2,  112.123,  -20.501,  0.000,  0.000,  8,  1.04000,  -43.9435,  'JACKSONV',  13.800,  8
8117,  2,  126.082,  -25.099,  0.000,  0.000,  8,  1.04000,  -44.0446,  'JACKSONV',  13.800,  8
8129,  2,  203.630,  -93.859,  0.000,  0.000,  8,  1.03140,  -42.5179,  'MOUNT PL',  18.000,  8
8130,  2,  86.152,  -38.700,  0.000,  0.000,  8,  1.03000,  -41.7397,  'MOUNT PL',  18.000,  8
8131,  2,  158.723,  -72.471,  0.000,  0.000,  8,  1.03036,  -42.3740,  'MOUNT PL',  18.000,  8
8141,  1,  65.336,  -13.523,  0.000,  0.000,  8,  1.02462,  -47.2666,  'HEARNE 0',  115.00,  7
8147,  2,  355.362,  -19.912,  0.000,  0.000,  8,  1.03000,  -46.0792,  'TRINIDAD',  230.00,  7
8155,  2,  412.041,  -81.013,  0.000,  0.000,  8,  1.03400,  -43.5061,  'BREMOND ',  500.00,  7
17004,  1,  111.812,  30.401,  0.000,  0.000,  7,  1.02512,  -39.2568,  'PASADENA',  11.500,  4
17010,  1,  7.121,  2.012,  0.000,  0.000,  7,  1.01037,  -43.5801,  'PRAIRIE ',  11.500,  5
17011,  1,  15.395,  4.337,  0.000,  0.000,  7,  1.02548,  -42.7446,  'CONROE 1',  11.500,  5
17012,  1,  0.526,  0.149,  0.000,  0.000,  7,  1.00827,  -41.3064,  'SIMONTON',  11.500,  3
17013,  1,  78.168,  21.509,  0.000,  0.000,  7,  1.01437,  -42.5036,  'HOUSTON ',  11.500,  5
17014,  1,  28.119,  7.884,  0.000,  0.000,  7,  1.01332,  -41.4808,  'HOUSTON ',  11.500,  4
17016,  1,  40.578,  11.327,  0.000,  0.000,  7,  1.02031,  -40.0816,  'HOUSTON ',  11.500,  4
17017,  1,  68.437,  18.904,  0.000,  0.000,  7,  1.01713,  -41.9867,  'HOUSTON ',  11.500,  3
17026,  1,  20.722,  5.827,  0.000,  0.000,  7,  1.02168,  -39.7283,  'BACLIFF ',  11.500,  4
17027,  1,  68.607,  18.948,  0.000,  0.000,  7,  1.01567,  -42.0975,  'SPRING 1',  11.500,  5
17028,  1,  38.979,  10.886,  0.000,  0.000,  7,  1.01732,  -41.5211,  'HOUSTON ',  11.500,  3
17036,  1,  40.374,  11.272,  0.000,  0.000,  7,  1.02121,  -41.3608,  'CONROE 5',  11.500,  5
17039,  1,  121.294,  32.845,  0.000,  0.000,  7,  1.01936,  -40.6337,  'SUGAR LA',  11.500,  3
17041,  1,  40.310,  11.254,  0.000,  0.000,  7,  1.02346,  -39.2698,  'DAYTON 1',  11.500,  4
17049,  1,  168.766,  46.154,  0.000,  0.000,  7,  1.02154,  -41.4232,  'KATY 1 2',  11.500,  3
17050,  1,  23.096,  6.488,  0.000,  0.000,  7,  1.01527,  -42.9215,  'MAGNOLIA',  11.500,  5
17051,  1,  87.460,  23.984,  0.000,  0.000,  7,  1.01602,  -42.0633,  'HOUSTON ',  11.500,  3
17052,  1,  54.388,  15.102,  0.000,  0.000,  7,  1.01572,  -40.9634,  'MISSOURI',  11.500,  3
17053,  1,  66.191,  18.304,  0.000,  0.000,  7,  1.02190,  -38.5630,  'RICHMOND',  11.500,  3
17054,  1,  57.559,  15.960,  0.000,  0.000,  7,  1.00971,  -42.0726,  'HOUSTON ',  11.500,  4
17055,  1,  56.793,  15.756,  0.000,  0.000,  7,  1.01717,  -40.8282,  'HOUSTON ',  11.500,  3
17057,  1,  47.792,  13.303,  0.000,  0.000,  7,  1.01492,  -42.2159,  'SPRING 8',  11.500,  5
17067,  1,  45.902,  12.782,  0.000,  0.000,  7,  1.00567,  -42.9936,  'HOUSTON ',  11.500,  3
17069,  1,  27.475,  7.706,  0.000,  0.000,  7,  1.01546,  -38.0512,  'EL CAMPO',  11.500,  1
17070,  1,  54.159,  15.039,  0.000,  0.000,  7,  1.01498,  -40.4468,  'HOUSTON ',  11.500,  4
17072,  1,  69.148,  19.098,  0.000,  0.000,  7,  1.02004,  -39.4729,  'DICKINSO',  11.500,  4
17074,  1,  35.605,  9.958,  0.000,  0.000,  7,  1.02335,  -38.8281,  'GALVESTO',  11.500,  2
17075,  1,  70.539,  19.480,  0.000,  0.000,  7,  1.02737,  -39.8472,  'HOUSTON ',  11.500,  4
17084,  1,  108.195,  29.450,  0.000,  0.000,  7,  1.02155,  -38.7485,  'LEAGUE C',  11.500,  4
17085,  1,  2.091,  0.592,  0.000,  0.000,  7,  1.01556,  -39.3560,  'LIVERPOO',  11.500,  2
17086,  1,  27.893,  7.822,  0.000,  0.000,  7,  1.01380,  -41.1531,  'HOUSTON ',  11.500,  4
17087,  1,  42.977,  11.985,  0.000,  0.000,  7,  1.01758,  -40.2054,  'SUGAR LA',  11.500,  3
17088,  1,  62.846,  17.385,  0.000,  0.000,  7,  1.00288,  -42.1475,  'RICHMOND',  11.500,  3
17089,  1,  48.240,  13.431,  0.000,  0.000,  7,  1.02735,  -42.4949,  'HOUSTON ',  11.500,  3
17090,  1,  6.750,  1.908,  0.000,  0.000,  7,  1.01635,  -42.6835,  'PINEHURS',  11.500,  5
17091,  1,  126.404,  34.188,  0.000,  0.000,  7,  1.02743,  -42.2177,  'PEARLAND',  11.500,  3
17092,  1,  24.943,  7.002,  0.000,  0.000,  7,  1.01283,  -41.6052,  'HOUSTON ',  11.500,  3
17093,  1,  62.987,  17.429,  0.000,  0.000,  7,  1.01014,  -41.9483,  'HOUSTON ',  11.500,  3
17094,  1,  47.118,  13.122,  0.000,  0.000,  7,  1.02098,  -42.4845,  'HOUSTON ',  11.500,  3
17100,  1,  34.686,  9.702,  0.000,  0.000,  7,  1.01451,  -40.8964,  'HOUSTON ',  11.500,  4
17101,  1,  118.582,  32.138,  0.000,  0.000,  7,  1.01732,  -41.2824,  'HOUSTON ',  11.500,  3
17102,  1,  65.873,  18.207,  0.000,  0.000,  7,  1.00981,  -42.6292,  'TOMBALL ',  11.500,  5
17103,  1,  31.755,  8.892,  0.000,  0.000,  7,  1.01467,  -41.0620,  'HOUSTON ',  11.500,  4
17106,  1,  55.335,  15.366,  0.000,  0.000,  7,  1.02579,  -38.8926,  'DEER PAR',  11.500,  4
17116,  1,  7.706,  2.177,  0.000,  0.000,  7,  1.00691,  -41.7817,  'WALLIS 0',  11.500,  1
17117,  1,  51.628,  14.350,  0.000,  0.000,  7,  1.01508,  -41.9237,  'HOUSTON ',  11.500,  3
17118,  1,  77.051,  21.205,  0.000,  0.000,  7,  1.00967,  -42.5262,  'SPRING 4',  11.500,  5
17119,  1,  28.258,  7.923,  0.000,  0.000,  7,  1.01474,  -40.8369,  'SOUTH HO',  11.500,  4
17120,  1,  95.242,  26.027,  0.000,  0.000,  7,  1.00869,  -42.5270,  'HOUSTON ',  11.500,  3
17124,  1,  104.692,  28.515,  0.000,  0.000,  7,  1.01276,  -41.6034,  'HOUSTON ',  11.500,  3
17127,  1,  122.545,  33.173,  0.000,  0.000,  7,  1.02109,  -39.3014,  'SUGAR LA',  11.500,  3
17128,  1,  31.138,  8.722,  0.000,  0.000,  7,  1.02050,  -41.4862,  'CONROE 7',  11.500,  5
17132,  1,  45.192,  12.593,  0.000,  0.000,  7,  1.02004,  -39.0567,  'LAPORTE ',  11.500,  4
17143,  1,  35.675,  9.975,  0.000,  0.000,  7,  1.01508,  -42.6350,  'NEW CANE',  11.500,  5
17144,  1,  65.025,  17.984,  0.000,  0.000,  7,  1.01571,  -40.5575,  'HOUSTON ',  11.500,  4
17145,  1,  86.966,  23.870,  0.000,  0.000,  7,  1.02739,  -42.9475,  'HOUSTON ',  11.500,  4
17147,  1,  24.367,  6.842,  0.000,  0.000,  7,  1.01544,  -41.2565,  'HOUSTON ',  11.500,  3
17148,  1,  36.821,  10.290,  0.000,  0.000,  7,  1.01130,  -42.4553,  'HOUSTON ',  11.500,  3
17151,  1,  21.408,  6.019,  0.000,  0.000,  7,  1.02695,  -41.7903,  'WILLIS 2',  11.500,  5
17152,  1,  2.284,  0.647,  0.000,  0.000,  7,  1.01372,  -41.3745,  'HOUSTON ',  11.500,  3
17153,  1,  21.533,  6.051,  0.000,  0.000,  7,  0.99923,  -33.3065,  'PALACIOS',  11.500,  1
17154,  1,  16.726,  4.710,  0.000,  0.000,  7,  1.01907,  -42.3506,  'CONROE 4',  11.500,  5
17155,  1,  39.687,  11.079,  0.000,  0.000,  7,  1.01066,  -41.4643,  'HOUSTON ',  11.500,  3
17157,  1,  85.903,  23.574,  0.000,  0.000,  7,  1.01760,  -41.5028,  'SPRING 2',  11.500,  5
17158,  1,  47.397,  13.193,  0.000,  0.000,  7,  1.00942,  -41.9706,  'KINGWOOD',  11.500,  4
17161,  1,  72.118,  19.898,  0.000,  0.000,  7,  1.02152,  -40.6583,  'HOUSTON ',  11.500,  3
17172,  1,  62.641,  17.347,  0.000,  0.000,  7,  1.02446,  -38.8901,  'TEXAS CI',  11.500,  2
17173,  1,  62.460,  17.284,  0.000,  0.000,  7,  1.00785,  -42.4552,  'KINGWOOD',  11.500,  4
17174,  1,  58.236,  16.146,  0.000,  0.000,  7,  1.01412,  -40.2033,  'HOUSTON ',  11.500,  4
17177,  1,  129.139,  34.842,  0.000,  0.000,  7,  1.01274,  -42.0898,  'SPRING 7',  11.500,  5
17178,  1,  66.332,  18.330,  0.000,  0.000,  7,  1.00984,  -42.6436,  'HOUSTON ',  11.500,  3
17179,  1,  38.428,  10.733,  0.000,  0.000,  7,  1.01133,  -40.8962,  'FRESNO 0',  11.500,  3
17180,  1,  46.287,  12.891,  0.000,  0.000,  7,  1.01312,  -41.8272,  'HOUSTON ',  11.500,  3
17181,  1,  85.972,  23.581,  0.000,  0.000,  7,  1.01047,  -42.5906,  'HOUSTON ',  11.500,  3
17182,  1,  1.170,  0.332,  0.000,  0.000,  7,  1.00907,  -42.2092,  'PATTISON',  11.500,  3
17183,  1,  122.254,  33.117,  0.000,  0.000,  7,  1.02742,  -42.2164,  'HOUSTON ',  11.500,  3
17185,  1,  80.676,  22.191,  0.000,  0.000,  7,  1.02345,  -37.4969,  'MISSOURI',  11.500,  3
17188,  1,  47.571,  13.244,  0.000,  0.000,  7,  1.01807,  -40.3578,  'HOUSTON ',  11.500,  3
17198,  1,  53.029,  14.739,  0.000,  0.000,  7,  1.02736,  -42.1773,  'TOMBALL ',  11.500,  5
17201,  1,  111.705,  30.367,  0.000,  0.000,  7,  1.02244,  -41.7220,  'CYPRESS ',  11.500,  5
17202,  1,  17.501,  4.926,  0.000,  0.000,  7,  1.01056,  -43.7711,  'HEMPSTEA',  11.500,  5
17203,  1,  15.412,  4.341,  0.000,  0.000,  7,  1.00935,  -38.5950,  'WEST COL',  11.500,  1
17213,  1,  38.937,  10.875,  0.000,  0.000,  7,  1.01774,  -39.7901,  'SANTA FE',  11.500,  2
17214,  1,  49.356,  13.728,  0.000,  0.000,  7,  1.01190,  -41.1314,  'HOUSTON ',  11.500,  3
17215,  1,  43.507,  12.129,  0.000,  0.000,  7,  1.01445,  -42.3600,  'SPRING 5',  11.500,  5
17216,  1,  55.611,  15.432,  0.000,  0.000,  7,  1.01110,  -41.8281,  'HOUSTON ',  11.500,  3
17217,  1,  44.503,  12.402,  0.000,  0.000,  7,  1.01419,  -41.9107,  'HOUSTON ',  11.500,  4
17218,  1,  25.632,  7.194,  0.000,  0.000,  7,  1.01480,  -43.1127,  'MONTGOME',  11.500,  5
17219,  1,  0.663,  0.188,  0.000,  0.000,  7,  1.01656,  -39.8755,  'HUNGERFO',  11.500,  1
17220,  1,  77.239,  21.257,  0.000,  0.000,  7,  1.01108,  -41.7665,  'HOUSTON ',  11.500,  3
17221,  1,  107.820,  29.328,  0.000,  0.000,  7,  1.01134,  -41.6179,  'HOUSTON ',  11.500,  3
17222,  1,  47.688,  13.273,  0.000,  0.000,  7,  1.01314,  -41.1909,  'HOUSTON ',  11.500,  3
17223,  1,  23.628,  6.637,  0.000,  0.000,  7,  1.01596,  -41.7607,  'HOUSTON ',  11.500,  5
17224,  1,  14.833,  4.179,  0.000,  0.000,  7,  1.01091,  -41.9234,  'HOUSTON ',  11.500,  3
17225,  1,  58.433,  16.196,  0.000,  0.000,  7,  1.01011,  -42.7358,  'HOUSTON ',  11.500,  3
17226,  1,  27.196,  7.628,  0.000,  0.000,  7,  1.01506,  -41.5493,  'HOUSTON ',  11.500,  3
17229,  1,  176.460,  48.257,  0.000,  0.000,  7,  1.02082,  -40.2467,  'HOUSTON ',  11.500,  3
17230,  1,  4.868,  1.376,  0.000,  0.000,  7,  1.02110,  -40.8551,  'BEASLEY ',  11.500,  1
17231,  1,  31.625,  8.857,  0.000,  0.000,  7,  1.01750,  -39.6845,  'HOUSTON ',  11.500,  4
17232,  1,  24.994,  7.018,  0.000,  0.000,  7,  1.02506,  -39.2768,  'LA MARQU',  11.500,  2
17233,  1,  13.786,  3.886,  0.000,  0.000,  7,  1.01068,  -43.5823,  'WALLER 0',  11.500,  5
17234,  1,  33.126,  9.272,  0.000,  0.000,  7,  1.01568,  -42.5735,  'PORTER 0',  11.500,  5
17235,  1,  78.365,  21.578,  0.000,  0.000,  7,  1.02738,  -43.1837,  'CYPRESS ',  11.500,  3
17236,  1,  19.234,  5.412,  0.000,  0.000,  7,  1.02732,  -42.6620,  'HOUSTON ',  11.500,  5
17237,  1,  7.799,  2.204,  0.000,  0.000,  7,  1.00808,  -41.2361,  'FULSHEAR',  11.500,  1
17238,  1,  27.021,  7.582,  0.000,  0.000,  7,  1.02733,  -40.2432,  'LIBERTY ',  11.500,  4
17239,  1,  19.875,  5.590,  0.000,  0.000,  7,  1.01719,  -39.6891,  'WINNIE 0',  11.500,  4
17240,  1,  51.323,  14.266,  0.000,  0.000,  7,  1.01321,  -41.7932,  'HOUSTON ',  11.500,  3
17241,  1,  49.820,  13.855,  0.000,  0.000,  7,  1.01094,  -42.1592,  'HOUSTON ',  11.500,  3
17242,  1,  44.106,  12.293,  0.000,  0.000,  7,  1.01245,  -42.2526,  'HOUSTON ',  11.500,  3
17243,  1,  37.939,  10.600,  0.000,  0.000,  7,  1.01670,  -41.3969,  'CROSBY 0',  11.500,  4
17244,  1,  21.396,  6.014,  0.000,  0.000,  7,  1.01283,  -40.4951,  'MANVEL 0',  11.500,  3
17245,  1,  70.206,  19.376,  0.000,  0.000,  7,  1.01364,  -42.8966,  'HOUSTON ',  11.500,  5
17246,  1,  101.735,  27.731,  0.000,  0.000,  7,  1.00806,  -42.8341,  'HOUSTON ',  11.500,  3
17247,  1,  5.945,  1.681,  0.000,  0.000,  7,  1.00978,  -38.8034,  'DAMON 0S',  11.500,  1
17248,  1,  115.628,  31.350,  0.000,  0.000,  7,  1.00874,  -42.2200,  'HOUSTON ',  11.500,  3
17249,  1,  39.372,  10.993,  0.000,  0.000,  7,  1.01215,  -41.8098,  'HOUSTON ',  11.500,  3
17250,  1,  18.996,  5.345,  0.000,  0.000,  7,  1.01836,  -41.3266,  'HOUSTON ',  11.500,  3
17251,  1,  23.483,  6.596,  0.000,  0.000,  7,  1.01461,  -43.3481,  'HOCKLEY ',  11.500,  5
17253,  1,  43.830,  12.220,  0.000,  0.000,  7,  1.01852,  -38.2693,  'ANGLETON',  11.500,  2
17254,  1,  15.247,  4.296,  0.000,  0.000,  7,  1.02543,  -42.3382,  'CONROE 3',  11.500,  5
17255,  1,  30.865,  8.646,  0.000,  0.000,  7,  1.01666,  -40.7088,  'HOUSTON ',  11.500,  3
17256,  1,  46.537,  12.959,  0.000,  0.000,  7,  1.01325,  -41.2649,  'HOUSTON ',  11.500,  3
17257,  1,  59.290,  16.431,  0.000,  0.000,  7,  1.01330,  -40.4512,  'PEARLAND',  11.500,  4
17258,  1,  22.542,  6.333,  0.000,  0.000,  7,  1.01390,  -41.2868,  'HOUSTON ',  11.500,  3
17259,  1,  82.189,  22.586,  0.000,  0.000,  7,  1.01778,  -41.1921,  'HOUSTON ',  11.500,  4
17260,  1,  80.537,  22.148,  0.000,  0.000,  7,  1.01900,  -40.3285,  'CHANNELV',  11.500,  4
17262,  1,  52.584,  14.617,  0.000,  0.000,  7,  1.02736,  -33.8351,  'BAY CITY',  11.500,  1
17265,  1,  41.879,  11.685,  0.000,  0.000,  7,  1.02120,  -38.8037,  'PASADENA',  11.500,  4
17271,  1,  16.404,  4.620,  0.000,  0.000,  7,  1.01283,  -42.6020,  'BROOKSHI',  11.500,  3
17272,  1,  27.649,  7.754,  0.000,  0.000,  7,  1.01350,  -41.0375,  'HOUSTON ',  11.500,  3
17273,  1,  21.275,  5.982,  0.000,  0.000,  7,  1.02732,  -39.6051,  'TEXAS CI',  11.500,  2
17276,  1,  49.977,  13.906,  0.000,  0.000,  7,  1.02735,  -42.1968,  'HOUSTON ',  11.500,  3
17279,  1,  94.817,  25.942,  0.000,  0.000,  7,  1.02323,  -38.7212,  'MONT BEL',  11.500,  4
17283,  1,  59.604,  16.521,  0.000,  0.000,  7,  1.01933,  -38.9398,  'BAYTOWN ',  11.500,  4
17290,  1,  41.874,  11.680,  0.000,  0.000,  7,  1.01047,  -42.8742,  'SPRING 6',  11.500,  5
17291,  1,  56.502,  15.670,  0.000,  0.000,  7,  1.00541,  -42.7802,  'HUMBLE 2',  11.500,  5
17292,  1,  52.312,  14.538,  0.000,  0.000,  7,  1.01900,  -41.2308,  'HOUSTON ',  11.500,  5
17293,  1,  9.902,  2.796,  0.000,  0.000,  7,  1.01860,  -39.3706,  'SANTA FE',  11.500,  2
17294,  1,  4.309,  1.219,  0.000,  0.000,  7,  1.02731,  -38.4944,  'PORT BOL',  11.500,  4
17295,  1,  61.334,  16.984,  0.000,  0.000,  7,  1.01210,  -42.2419,  'HOUSTON ',  11.500,  5
17296,  1,  56.380,  15.638,  0.000,  0.000,  7,  1.00762,  -42.6206,  'HOUSTON ',  11.500,  3
17297,  1,  59.545,  16.498,  0.000,  0.000,  7,  1.00979,  -41.5187,  'HOUSTON ',  11.500,  3
17298,  1,  64.253,  17.772,  0.000,  0.000,  7,  1.01198,  -42.2334,  'HOUSTON ',  11.500,  3
17299,  1,  11.280,  3.183,  0.000,  0.000,  7,  1.01029,  -40.2536,  'EAGLE LA',  11.500,  1
17300,  1,  29.901,  8.381,  0.000,  0.000,  7,  1.02733,  -42.8029,  'CONROE 2',  11.500,  5
17301,  1,  49.163,  13.676,  0.000,  0.000,  7,  1.01160,  -40.6350,  'WEBSTER ',  11.500,  4
17302,  1,  17.591,  4.951,  0.000,  0.000,  7,  1.01583,  -36.0183,  'SWEENY 0',  11.500,  1
17303,  1,  4.756,  1.345,  0.000,  0.000,  7,  1.01905,  -38.9008,  'BLESSING',  11.500,  1
17306,  1,  5.781,  1.634,  0.000,  0.000,  7,  1.01800,  -37.8745,  'WHARTON ',  11.500,  1
17313,  1,  56.126,  15.575,  0.000,  0.000,  7,  1.01668,  -38.0993,  'LAKE JAC',  11.500,  2
17314,  1,  12.050,  3.399,  0.000,  0.000,  7,  1.00451,  -43.1462,  'BELLVILL',  11.500,  5
17315,  1,  31.421,  8.801,  0.000,  0.000,  7,  1.02144,  -42.2068,  'KATY 4 0',  11.500,  3
17316,  1,  28.664,  8.035,  0.000,  0.000,  7,  1.01161,  -41.0758,  'HOUSTON ',  11.500,  3
17317,  1,  67.591,  18.676,  0.000,  0.000,  7,  1.01655,  -39.6859,  'FRIENDSW',  11.500,  4
17318,  1,  50.846,  14.135,  0.000,  0.000,  7,  1.01062,  -41.2379,  'HOUSTON ',  11.500,  4
17319,  1,  15.211,  4.285,  0.000,  0.000,  7,  1.01225,  -42.1905,  'HOUSTON ',  11.500,  5
17330,  1,  122.410,  33.110,  0.000,  0.000,  7,  1.01172,  -41.7636,  'HOUSTON ',  11.500,  3
17333,  1,  15.045,  4.239,  0.000,  0.000,  7,  1.01841,  -39.9295,  'PASADENA',  11.500,  4
17336,  1,  61.213,  16.954,  0.000,  0.000,  7,  1.01628,  -40.7785,  'STAFFORD',  11.500,  3
17338,  1,  62.088,  17.188,  0.000,  0.000,  7,  1.01300,  -41.2383,  'HOUSTON ',  11.500,  4
17339,  1,  17.564,  4.944,  0.000,  0.000,  7,  1.01216,  -37.9794,  'NEEDVILL',  11.500,  1
17340,  1,  14.829,  4.178,  0.000,  0.000,  7,  1.00775,  -42.6276,  'SEALY 0S',  11.500,  3
17343,  1,  90.290,  24.723,  0.000,  0.000,  7,  1.00983,  -40.7430,  'KATY 3 2',  11.500,  3
17344,  1,  66.856,  18.471,  0.000,  0.000,  7,  1.00851,  -42.5642,  'HOUSTON ',  11.500,  3
17345,  1,  50.512,  14.045,  0.000,  0.000,  7,  1.01419,  -40.9261,  'HOUSTON ',  11.500,  4
17362,  1,  29.828,  8.357,  0.000,  0.000,  7,  1.01002,  -42.0643,  'HOUSTON ',  11.500,  3
17363,  1,  15.056,  4.243,  0.000,  0.000,  7,  1.01576,  -39.6944,  'GALVESTO',  11.500,  2
17364,  1,  6.266,  1.771,  0.000,  0.000,  7,  1.00915,  -41.1211,  'EAST BER',  11.500,  1
17365,  1,  53.586,  14.884,  0.000,  0.000,  7,  1.01542,  -41.7730,  'HOUSTON ',  11.500,  4
17380,  1,  35.937,  10.048,  0.000,  0.000,  7,  1.01834,  -38.2940,  'FREEPORT',  11.500,  2
17381,  1,  47.739,  13.288,  0.000,  0.000,  7,  1.01506,  -42.1384,  'HOUSTON ',  11.500,  4
17382,  1,  48.031,  13.367,  0.000,  0.000,  7,  1.01155,  -41.4680,  'HOUSTON ',  11.500,  3
17383,  1,  49.842,  13.863,  0.000,  0.000,  7,  1.01635,  -39.0994,  'ROSHARON',  11.500,  2
17384,  1,  44.150,  12.304,  0.000,  0.000,  7,  1.01011,  -41.8450,  'HOUSTON ',  11.500,  3
17385,  1,  68.452,  18.904,  0.000,  0.000,  7,  1.01289,  -42.4612,  'HOUSTON ',  11.500,  3
17386,  1,  53.889,  14.964,  0.000,  0.000,  7,  1.01167,  -41.7938,  'HOUSTON ',  11.500,  3
17387,  1,  95.200,  26.017,  0.000,  0.000,  7,  1.00933,  -42.1753,  'HUMBLE 1',  11.500,  4
17388,  1,  83.047,  22.812,  0.000,  0.000,  7,  1.01593,  -42.3499,  'HOUSTON ',  11.500,  3
17391,  1,  22.616,  6.356,  0.000,  0.000,  7,  1.02458,  -41.0814,  'WILLIS 1',  11.500,  5
17392,  1,  26.129,  7.333,  0.000,  0.000,  7,  1.02192,  -39.5441,  'BAYTOWN ',  11.500,  4
17393,  1,  4.766,  1.348,  0.000,  0.000,  7,  1.01166,  -38.8581,  'VAN VLEC',  11.500,  1
17394,  1,  21.286,  5.983,  0.000,  0.000,  7,  1.01215,  -41.3800,  'HUFFMAN ',  11.500,  4
17395,  1,  46.252,  12.882,  0.000,  0.000,  7,  1.01550,  -42.2881,  'HOUSTON ',  11.500,  3
17396,  1,  11.592,  3.270,  0.000,  0.000,  7,  1.01144,  -41.7531,  'HOUSTON ',  11.500,  3
17397,  1,  56.641,  15.722,  0.000,  0.000,  7,  1.02736,  -41.8055,  'ROSENBER',  11.500,  3
17398,  1,  45.501,  12.678,  0.000,  0.000,  7,  1.01781,  -40.2645,  'PASADENA',  11.500,  4
17399,  1,  31.955,  8.947,  0.000,  0.000,  7,  1.01543,  -41.0734,  'HOUSTON ',  11.500,  3
17403,  1,  39.255,  10.963,  0.000,  0.000,  7,  1.01734,  -40.1271,  'PASADENA',  11.500,  4
17404,  1,  105.633,  28.753,  0.000,  0.000,  7,  1.00975,  -42.7604,  'HOUSTON ',  11.500,  5
17405,  1,  27.072,  7.595,  0.000,  0.000,  7,  1.02279,  -39.1568,  'GALVESTO',  11.500,  2
17410,  1,  125.232,  33.843,  0.000,  0.000,  7,  1.01383,  -41.2299,  'KATY 2 1',  11.500,  3
17411,  1,  38.201,  10.671,  0.000,  0.000,  7,  1.01439,  -42.6747,  'SPRING 3',  11.500,  5
17412,  1,  5.271,  1.491,  0.000,  0.000,  7,  1.01636,  -39.0156,  'DANBURY ',  11.500,  2
17413,  1,  23.045,  6.474,  0.000,  0.000,  7,  1.01548,  -39.0635,  'WHARTON ',  11.500,  1
17417,  1,  58.987,  16.352,  0.000,  0.000,  7,  1.01721,  -41.6553,  'HOUSTON ',  11.500,  3
17418,  1,  28.640,  8.030,  0.000,  0.000,  7,  1.01736,  -41.4125,  'HOUSTON ',  11.500,  3
17419,  1,  55.319,  15.357,  0.000,  0.000,  7,  1.01829,  -39.5275,  'LA PORTE',  11.500,  4
17421,  1,  36.748,  10.272,  0.000,  0.000,  7,  1.01758,  -42.4322,  'MAGNOLIA',  11.500,  5
17424,  1,  75.749,  20.870,  0.000,  0.000,  7,  1.02068,  -38.9089,  'ALVIN 2S',  11.500,  2
17425,  1,  65.528,  18.114,  0.000,  0.000,  7,  1.01015,  -42.7337,  'HOUSTON ',  11.500,  3
17426,  1,  30.347,  8.501,  0.000,  0.000,  7,  1.00557,  -37.6260,  'BRAZORIA',  11.500,  2
17427,  1,  96.132,  26.262,  0.000,  0.000,  7,  1.00932,  -42.7049,  'HOUSTON ',  11.500,  3
17430,  1,  34.087,  9.538,  0.000,  0.000,  7,  1.01783,  -37.8705,  'FREEPORT',  11.500,  2
17431,  1,  17.351,  4.885,  0.000,  0.000,  7,  1.01774,  -41.8989,  'CONROE 6',  11.500,  5
17432,  1,  13.606,  3.836,  0.000,  0.000,  7,  1.01905,  -50.3984,  'MADISONV',  11.500,  5
 0 /End of Bus data, Begin Generator data
1048,  '1',  97.560,  -20.972,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.10170,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1049,  '1',  97.560,  -7.404,  165.530,  -36.100,  1.00000,  0,  390.240,  0.00000,  0.13490,  0.00000,  0.00000,  1.00000,  1,  100.0,  325.200,  97.560
1053,  '1',  53.640,  -19.850,  91.010,  -19.850,  1.00000,  0,  214.560,  0.00000,  0.16870,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.800,  53.640
1072,  '1',  554.384,  97.575,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.30820,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1073,  '1',  57.640,  -4.561,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.19480,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1074,  '1',  57.640,  -1.618,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.20960,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1075,  '1',  57.640,  -1.768,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.12370,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1076,  '1',  57.640,  -3.338,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1077,  '1',  57.640,  -2.120,  97.800,  -21.330,  1.01000,  0,  230.560,  0.00000,  0.15380,  0.00000,  0.00000,  1.00000,  1,  100.0,  192.130,  57.640
1081,  '1',  85.950,  -31.800,  145.830,  -31.800,  1.01000,  0,  343.800,  0.00000,  0.14960,  0.00000,  0.00000,  1.00000,  1,  100.0,  286.500,  85.950
2004,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.10640,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2005,  '1',  117.540,  -43.490,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.22750,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2006,  '1',  117.540,  -41.272,  199.430,  -43.490,  1.02000,  0,  470.160,  0.00000,  0.20040,  0.00000,  0.00000,  1.00000,  1,  100.0,  391.800,  117.540
2013,  '1',  35.524,  -28.890,  42.730,  -28.890,  1.00000,  0,  240.720,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  200.600,  60.180
2019,  '1',  183.179,  -7.665,  46.430,  -31.390,  1.04000,  0,  261.600,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  218.000,  65.400
2024,  '1',  50.000,  -18.500,  84.830,  -18.500,  1.02000,  0,  200.000,  0.00000,  0.15080,  0.00000,  0.00000,  1.00000,  1,  100.0,  166.670,  50.000
2057,  '1',  382.624,  -251.478,  335.520,  -87.840,  0.99000,  0,  864.000,  0.00000,  0.17700,  0.00000,  0.00000,  1.00000,  1,  100.0,  720.000,  216.000
2059,  '1',  50.416,  -11.520,  17.040,  -11.520,  1.00000,  0,  96.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  80.000,  24.000
2115,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.14250,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2116,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.18690,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2117,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.32540,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2118,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.10610,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2119,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.00000,  0,  221.660,  0.00000,  0.13600,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2120,  '1',  55.410,  -20.500,  94.020,  -20.500,  1.01000,  0,  221.660,  0.00000,  0.20680,  0.00000,  0.00000,  1.00000,  1,  100.0,  184.720,  55.410
2123,  '1',  61.419,  -26.160,  38.700,  -26.160,  1.00000,  0,  218.040,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.700,  54.510
2127,  '1',  147.018,  -41.560,  61.470,  -41.560,  1.04000,  0,  346.320,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  1,  100.0,  288.600,  86.580
3045,  '1',  134.100,  -4.641,  227.520,  -49.620,  1.04000,  0,  536.400,  0.00000,  0.14470,  0.00000,  0.00000,  1.00000,  1,  100.0,  447.000,  134.100
3106,  '1',  76.060,  -19.893,  62.477,  -2.690,  1.00000,  0,  65.880,  0.00000,  0.29220,  0.00000,  0.00000,  1.00000,  1,  100.0,  162.800,  0.000
4026,  '1',  123.000,  7.896,  191.060,  -50.020,  1.03000,  0,  492.000,  0.00000,  0.32770,  0.00000,  0.00000,  1.00000,  1,  100.0,  410.000,  123.000
4030,  '1',  966.586,  14.595,  290.040,  -75.930,  1.01000,  0,  746.880,  0.00000,  0.27970,  0.00000,  0.00000,  1.00000,  1,  100.0,  622.400,  186.720
4058,  '1',  43.200,  12.967,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13700,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4059,  '1',  43.200,  14.617,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.15140,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4060,  '1',  43.200,  8.975,  73.300,  -15.980,  1.03000,  0,  172.800,  0.00000,  0.13940,  0.00000,  0.00000,  1.00000,  1,  100.0,  144.000,  43.200
4061,  '1',  51.700,  13.061,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.21560,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4062,  '1',  51.700,  9.769,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.25930,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4063,  '1',  51.700,  13.501,  87.720,  -19.130,  1.03000,  0,  206.800,  0.00000,  0.14410,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.330,  51.700
4082,  '1',  73.020,  14.929,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.13810,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4083,  '1',  73.020,  16.158,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.15700,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4084,  '1',  73.020,  30.231,  123.890,  -27.020,  1.04000,  0,  292.080,  0.00000,  0.19110,  0.00000,  0.00000,  1.00000,  1,  100.0,  243.400,  73.020
4085,  '1',  204.160,  34.964,  179.170,  -39.070,  1.04000,  0,  422.400,  0.00000,  0.31920,  0.00000,  0.00000,  1.00000,  1,  100.0,  352.000,  105.600
4115,  '1',  39.540,  19.930,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.11310,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4116,  '1',  39.540,  18.555,  67.090,  -14.630,  1.04000,  0,  158.160,  0.00000,  0.15150,  0.00000,  0.00000,  1.00000,  1,  100.0,  131.800,  39.540
4160,  '1',  59.330,  26.593,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.18820,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4161,  '1',  59.330,  11.334,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.12390,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4162,  '1',  59.330,  10.212,  100.660,  -21.950,  1.03000,  0,  237.320,  0.00000,  0.17220,  0.00000,  0.00000,  1.00000,  1,  100.0,  197.770,  59.330
4192,  '1',  629.970,  -7.154,  688.320,  -150.120,  1.02000,  0,  1622.76,  0.00000,  0.14340,  0.00000,  0.00000,  1.00000,  1,  100.0,  1352.31,  405.690
5037,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.29910,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5038,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.12330,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5039,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.21470,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5040,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19240,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5041,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.11590,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5042,  '1',  222.100,  -34.240,  157.010,  -34.240,  1.02000,  0,  370.160,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  308.470,  92.540
5057,  '1',  184.050,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.19130,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5058,  '1',  184.060,  -35.230,  161.530,  -35.230,  1.00000,  0,  380.820,  0.00000,  0.29820,  0.00000,  0.00000,  1.00000,  1,  100.0,  317.350,  95.200
5067,  '1',  254.200,  -31.447,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.32610,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5068,  '1',  254.200,  -30.970,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.11690,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5069,  '1',  254.200,  -29.532,  223.080,  -48.650,  1.03000,  0,  525.920,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  438.270,  131.480
5166,  '1',  37.950,  9.189,  64.390,  -14.040,  1.04000,  0,  151.800,  0.00000,  0.13910,  0.00000,  0.00000,  1.00000,  1,  100.0,  126.500,  37.950
5206,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.11980,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5207,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.18090,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5208,  '1',  144.230,  -27.600,  126.570,  -27.600,  1.01000,  0,  298.400,  0.00000,  0.10560,  0.00000,  0.00000,  1.00000,  1,  100.0,  248.670,  74.600
5262,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5263,  '1',  1215.000,  -99.630,  447.120,  -99.630,  1.01000,  0,  1458.00,  0.00000,  0.16260,  0.00000,  0.00000,  1.00000,  1,  100.0,  1215.00,  364.500
5281,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10660,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5282,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.23940,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5283,  '1',  80.320,  -29.720,  136.280,  -29.720,  1.00000,  0,  321.280,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  267.730,  80.320
5302,  '1',  139.130,  31.088,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.13300,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5303,  '1',  139.130,  42.115,  236.050,  -51.480,  1.04000,  0,  556.500,  0.00000,  0.17920,  0.00000,  0.00000,  1.00000,  1,  100.0,  463.750,  139.130
5319,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.25070,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5320,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.28140,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5321,  '1',  78.840,  -29.170,  133.770,  -29.170,  1.01000,  0,  315.360,  0.00000,  0.12810,  0.00000,  0.00000,  1.00000,  1,  100.0,  262.800,  78.840
5324,  '1',  204.530,  30.001,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.21670,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5325,  '1',  204.530,  31.481,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.15030,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5326,  '1',  204.530,  83.631,  144.590,  -31.530,  1.04000,  0,  340.880,  0.00000,  0.18810,  0.00000,  0.00000,  1.00000,  1,  100.0,  284.070,  85.220
5360,  '1',  179.685,  -171.323,  469.730,  -122.980,  1.01000,  0,  1209.60,  0.00000,  0.25510,  0.00000,  0.00000,  1.00000,  1,  100.0,  1008.00,  302.400
5364,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.13030,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5365,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.11650,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5366,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.15490,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5367,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.10020,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5368,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.36180,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5369,  '1',  123.730,  -23.680,  108.590,  -23.680,  1.00000,  0,  256.000,  0.00000,  0.24440,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.330,  64.000
5382,  '1',  121.220,  49.328,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.24770,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5383,  '1',  121.220,  43.408,  106.380,  -23.200,  1.04000,  0,  250.800,  0.00000,  0.39820,  0.00000,  0.00000,  1.00000,  1,  100.0,  209.000,  62.700
5415,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.14030,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5416,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.26480,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5417,  '1',  36.600,  -13.540,  62.100,  -13.540,  1.00000,  0,  146.400,  0.00000,  0.16960,  0.00000,  0.00000,  1.00000,  1,  100.0,  122.000,  36.600
5444,  '1',  604.980,  -223.840,  1026.440,  -223.840,  1.01000,  0,  2419.92,  0.00000,  0.34260,  0.00000,  0.00000,  1.00000,  1,  100.0,  2016.60,  604.980
6006,  '1',  63.900,  3.273,  108.420,  -23.640,  1.04000,  0,  255.600,  0.00000,  0.18770,  0.00000,  0.00000,  1.00000,  1,  100.0,  213.000,  63.900
6007,  '1',  247.080,  5.179,  216.830,  -47.290,  1.04000,  0,  511.200,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  426.000,  127.800
6008,  '1',  59.500,  3.124,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.20160,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6009,  '1',  59.500,  1.777,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.18430,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6010,  '1',  59.500,  2.225,  100.950,  -22.010,  1.04000,  0,  238.000,  0.00000,  0.15620,  0.00000,  0.00000,  1.00000,  1,  100.0,  198.330,  59.500
6069,  '1',  54.410,  -19.615,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.22480,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6070,  '1',  54.410,  -8.141,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.24660,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6071,  '1',  54.410,  -20.130,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.15280,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6072,  '1',  54.410,  -9.667,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6073,  '1',  54.410,  -14.751,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.14260,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6074,  '1',  54.410,  -15.222,  92.320,  -20.130,  1.03000,  0,  217.640,  0.00000,  0.11150,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.370,  54.410
6078,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.28900,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6079,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.25330,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6080,  '1',  169.000,  -68.730,  262.510,  -68.730,  1.00000,  0,  676.000,  0.00000,  0.32510,  0.00000,  0.00000,  1.00000,  1,  100.0,  563.330,  169.000
6110,  '1',  177.180,  1.132,  275.220,  -72.050,  1.04000,  0,  708.720,  0.00000,  0.16800,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.600,  177.180
6111,  '1',  198.450,  1.397,  308.260,  -80.700,  1.04000,  0,  793.800,  0.00000,  0.21900,  0.00000,  0.00000,  1.00000,  1,  100.0,  661.500,  198.450
6145,  '1',  321.120,  -8.779,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6146,  '1',  321.120,  -9.213,  227.010,  -49.510,  1.03000,  0,  535.200,  0.00000,  0.11950,  0.00000,  0.00000,  1.00000,  1,  100.0,  446.000,  133.800
6147,  '1',  -11.798,  -14.940,  474.390,  -103.450,  1.03000,  0,  1118.40,  0.00000,  0.10440,  0.00000,  0.00000,  1.00000,  1,  100.0,  932.000,  279.600
6148,  '1',  216.600,  -25.732,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.23830,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6149,  '1',  216.600,  -48.365,  367.500,  -80.140,  1.03000,  0,  866.400,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  722.000,  216.600
6164,  '1',  70.520,  -8.949,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.30070,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6165,  '1',  70.520,  -8.405,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.18390,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6166,  '1',  70.520,  -18.716,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.25100,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6167,  '1',  70.520,  -10.224,  119.640,  -26.090,  1.03000,  0,  282.060,  0.00000,  0.13970,  0.00000,  0.00000,  1.00000,  1,  100.0,  235.050,  70.520
6243,  '1',  106.140,  18.313,  93.150,  -20.310,  1.04000,  0,  219.600,  0.00000,  0.28800,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.000,  54.900
6244,  '1',  214.560,  22.342,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.12500,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6245,  '1',  214.560,  25.732,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.24960,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6246,  '1',  214.560,  48.847,  151.680,  -33.080,  1.04000,  0,  357.600,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  1,  100.0,  298.000,  89.400
6247,  '1',  106.330,  40.273,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.11730,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6248,  '1',  106.330,  20.412,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.27550,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6249,  '1',  106.330,  13.619,  93.320,  -20.350,  1.04000,  0,  220.000,  0.00000,  0.17480,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.330,  55.000
6257,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.15520,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6258,  '1',  58.200,  -21.530,  98.750,  -21.530,  1.02000,  0,  232.800,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  194.000,  58.200
6260,  '1',  77.100,  -28.530,  130.810,  -28.530,  1.02000,  0,  308.400,  0.00000,  0.11970,  0.00000,  0.00000,  1.00000,  1,  100.0,  257.000,  77.100
6295,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.21970,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6296,  '1',  61.870,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.25670,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.870
6297,  '1',  61.900,  -22.890,  104.970,  -22.890,  1.02000,  0,  247.480,  0.00000,  0.14170,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.230,  61.900
6302,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.25960,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6303,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.27270,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6304,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.11710,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6305,  '1',  74.180,  -27.440,  125.850,  -27.440,  1.00000,  0,  296.700,  0.00000,  0.12770,  0.00000,  0.00000,  1.00000,  1,  100.0,  247.250,  74.180
6349,  '1',  421.080,  68.806,  369.540,  -80.580,  1.04000,  0,  871.200,  0.00000,  0.16290,  0.00000,  0.00000,  1.00000,  1,  100.0,  726.000,  217.800
7005,  '1',  94.540,  14.526,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13000,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7006,  '1',  94.540,  26.266,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.19150,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7007,  '1',  94.540,  16.951,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.34300,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7008,  '1',  94.540,  15.744,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.21570,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7009,  '1',  94.540,  14.192,  82.970,  -18.090,  1.04000,  0,  195.600,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  1,  100.0,  163.000,  48.900
7015,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.22520,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7045,  '1',  56.530,  15.739,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.12400,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7046,  '1',  56.530,  34.627,  95.920,  -20.920,  1.03000,  0,  226.140,  0.00000,  0.10650,  0.00000,  0.00000,  1.00000,  1,  100.0,  188.450,  56.530
7079,  '1',  164.630,  9.104,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7080,  '1',  164.630,  7.159,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.17160,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7081,  '1',  164.630,  7.676,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.24350,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7082,  '1',  164.630,  8.597,  116.380,  -25.380,  1.04000,  0,  274.380,  0.00000,  0.26430,  0.00000,  0.00000,  1.00000,  1,  100.0,  228.650,  68.590
7098,  '1',  1538.444,  340.829,  498.380,  -111.050,  1.00000,  0,  3600.00,  0.00000,  0.28190,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7099,  '1',  1354.300,  32.316,  498.380,  -111.050,  1.00000,  0,  1625.16,  0.00000,  0.27430,  0.00000,  0.00000,  1.00000,  1,  100.0,  1354.30,  406.290
7107,  '1',  87.000,  33.924,  76.350,  -16.650,  1.04000,  0,  180.000,  0.00000,  0.29250,  0.00000,  0.00000,  1.00000,  1,  100.0,  150.000,  45.000
7108,  '1',  0.000,  18.528,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.13470,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7109,  '1',  0.000,  22.506,  25.960,  -5.660,  1.04000,  0,  61.200,  0.00000,  0.17780,  0.00000,  0.00000,  1.00000,  0,  100.0,  51.000,  15.300
7110,  '1',  113.680,  18.716,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.13730,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7111,  '1',  113.680,  18.201,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.19180,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7112,  '1',  113.680,  29.251,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7113,  '1',  113.680,  15.384,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.16060,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7114,  '1',  113.680,  30.999,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.20370,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7115,  '1',  113.680,  31.207,  99.760,  -21.760,  1.04000,  0,  235.200,  0.00000,  0.17540,  0.00000,  0.00000,  1.00000,  1,  100.0,  196.000,  58.800
7121,  '1',  0.000,  0.000,  1.880,  -0.410,  1.04000,  0,  4.440,  0.00000,  0.10630,  0.00000,  0.00000,  1.00000,  0,  100.0,  3.700,  1.110
7122,  '1',  0.000,  0.000,  2.190,  -0.480,  1.04000,  0,  5.160,  0.00000,  0.14330,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.300,  1.290
7133,  '1',  0.000,  -1.810,  8.300,  -1.810,  1.00000,  0,  19.560,  0.00000,  0.13400,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7134,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12450,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7135,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.10080,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7136,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.12110,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7137,  '1',  119.800,  -22.930,  105.130,  -22.930,  1.00000,  0,  247.860,  0.00000,  0.35250,  0.00000,  0.00000,  1.00000,  1,  100.0,  206.550,  61.970
7138,  '1',  274.100,  -42.260,  193.780,  -42.260,  1.00000,  0,  456.840,  0.00000,  0.12060,  0.00000,  0.00000,  1.00000,  1,  100.0,  380.700,  114.210
7139,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.12350,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7140,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.29730,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7141,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23590,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7142,  '1',  0.000,  -6.550,  30.030,  -6.550,  1.00000,  0,  70.800,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  0,  100.0,  59.000,  17.700
7146,  '1',  0.000,  -1.130,  5.190,  -1.130,  1.01000,  0,  12.240,  0.00000,  0.16660,  0.00000,  0.00000,  1.00000,  0,  100.0,  10.200,  3.060
7162,  '1',  33.180,  29.831,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7163,  '1',  33.180,  19.126,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10860,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7164,  '1',  33.180,  26.619,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.20360,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7165,  '1',  33.180,  29.550,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.39190,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7166,  '1',  33.180,  16.296,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.12630,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.180
7167,  '1',  33.200,  13.407,  56.300,  -12.280,  1.04000,  0,  132.720,  0.00000,  0.10500,  0.00000,  0.00000,  1.00000,  1,  100.0,  110.600,  33.200
7168,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.20410,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.320
7169,  '1',  0.000,  44.650,  44.650,  -9.740,  1.04000,  0,  105.260,  0.00000,  0.14810,  0.00000,  0.00000,  1.00000,  0,  100.0,  87.720,  26.300
7170,  '1',  252.630,  39.398,  178.590,  -38.950,  1.04000,  0,  421.040,  0.00000,  0.12310,  0.00000,  0.00000,  1.00000,  1,  100.0,  350.870,  105.260
7189,  '1',  0.000,  3.510,  3.510,  -0.770,  1.03000,  0,  8.280,  0.00000,  0.14070,  0.00000,  0.00000,  1.00000,  0,  100.0,  6.900,  2.070
7190,  '1',  0.000,  12.132,  24.430,  -5.330,  1.03000,  0,  57.600,  0.00000,  0.14060,  0.00000,  0.00000,  1.00000,  0,  100.0,  48.000,  14.400
7191,  '1',  0.000,  0.000,  2.550,  -0.550,  1.03000,  0,  6.000,  0.00000,  0.14200,  0.00000,  0.00000,  1.00000,  0,  100.0,  5.000,  1.500
7192,  '1',  0.000,  17.205,  17.810,  -3.880,  1.03000,  0,  42.000,  0.00000,  0.16330,  0.00000,  0.00000,  1.00000,  0,  100.0,  35.000,  10.500
7193,  '1',  0.000,  3.820,  3.820,  -0.830,  1.03000,  0,  9.000,  0.00000,  0.21170,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7194,  '1',  166.280,  4.486,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.16070,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7195,  '1',  166.280,  3.597,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.11620,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7196,  '1',  166.280,  6.507,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.13190,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7197,  '1',  166.280,  10.384,  117.550,  -25.640,  1.03000,  0,  277.140,  0.00000,  0.20530,  0.00000,  0.00000,  1.00000,  1,  100.0,  230.950,  69.280
7207,  '1',  0.000,  0.000,  2.040,  -0.440,  1.04000,  0,  4.800,  0.00000,  0.12960,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.000,  1.200
7208,  '1',  229.500,  19.241,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.32860,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7209,  '1',  229.500,  28.257,  389.390,  -84.920,  1.04000,  0,  918.000,  0.00000,  0.31020,  0.00000,  0.00000,  1.00000,  1,  100.0,  765.000,  229.500
7210,  '1',  103.530,  7.392,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.12360,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7211,  '1',  103.530,  11.002,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.25410,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7212,  '1',  103.530,  6.989,  90.860,  -19.810,  1.04000,  0,  214.200,  0.00000,  0.14820,  0.00000,  0.00000,  1.00000,  1,  100.0,  178.500,  53.550
7266,  '1',  219.310,  -33.810,  155.040,  -33.810,  1.01000,  0,  365.520,  0.00000,  0.18340,  0.00000,  0.00000,  1.00000,  1,  100.0,  304.600,  91.380
7267,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.17280,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7268,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.11410,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7269,  '1',  0.000,  -10.060,  46.140,  -10.060,  1.01000,  0,  108.768,  0.00000,  0.13060,  0.00000,  0.00000,  1.00000,  0,  100.0,  90.640,  27.190
7270,  '1',  105.140,  -20.120,  92.270,  -20.120,  1.01000,  0,  217.536,  0.00000,  0.12970,  0.00000,  0.00000,  1.00000,  1,  100.0,  181.280,  54.380
7280,  '1',  0.000,  13.080,  13.080,  -2.850,  1.04000,  0,  30.840,  0.00000,  0.13630,  0.00000,  0.00000,  1.00000,  0,  100.0,  25.700,  7.710
7281,  '1',  0.000,  7.640,  7.640,  -1.670,  1.04000,  0,  18.000,  0.00000,  0.30640,  0.00000,  0.00000,  1.00000,  0,  100.0,  15.000,  4.500
7284,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  9.000,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  7.500,  2.250
7285,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7286,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7287,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7288,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  33.960,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  28.300,  8.490
7289,  '1',  0.000,  0.000,  0.000,  0.000,  1.04000,  0,  67.920,  0.00000,  1.00000,  0.00000,  0.00000,  1.00000,  0,  100.0,  56.600,  16.980
7307,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.14120,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7308,  '1',  0.000,  49.210,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.11580,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7309,  '1',  0.000,  0.000,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.10250,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7310,  '1',  0.000,  47.544,  49.210,  -10.730,  1.04000,  0,  116.020,  0.00000,  0.24490,  0.00000,  0.00000,  1.00000,  0,  100.0,  96.680,  29.000
7311,  '1',  58.010,  98.420,  98.420,  -21.460,  1.04000,  0,  232.040,  0.00000,  0.10760,  0.00000,  0.00000,  1.00000,  1,  100.0,  193.370,  58.010
7323,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.17850,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7324,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.19890,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7325,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.31570,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7326,  '1',  37.340,  -13.820,  63.360,  -13.820,  1.02000,  0,  149.370,  0.00000,  0.13620,  0.00000,  0.00000,  1.00000,  1,  100.0,  124.480,  37.340
7329,  '1',  0.000,  38.227,  51.870,  -11.310,  1.04000,  0,  122.280,  0.00000,  0.16990,  0.00000,  0.00000,  1.00000,  0,  100.0,  101.900,  30.570
7334,  '1',  0.000,  2.190,  2.190,  -0.570,  1.04000,  0,  5.640,  0.00000,  0.26910,  0.00000,  0.00000,  1.00000,  0,  100.0,  4.700,  1.410
7335,  '1',  136.050,  53.020,  211.330,  -55.330,  1.04000,  0,  544.200,  0.00000,  0.18610,  0.00000,  0.00000,  1.00000,  1,  100.0,  453.500,  136.050
7349,  '1',  225.960,  56.855,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.21160,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7350,  '1',  225.960,  24.053,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.12100,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7351,  '1',  225.960,  18.825,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.11300,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7352,  '1',  225.960,  19.247,  159.740,  -34.830,  1.04000,  0,  376.590,  0.00000,  0.13360,  0.00000,  0.00000,  1.00000,  1,  100.0,  313.830,  94.150
7353,  '1',  205.260,  26.590,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.22390,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7354,  '1',  205.260,  48.757,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.12670,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7355,  '1',  205.260,  48.349,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.19500,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.260
7356,  '1',  205.000,  51.441,  348.260,  -75.950,  1.04000,  0,  821.040,  0.00000,  0.11440,  0.00000,  0.00000,  1.00000,  1,  100.0,  684.200,  205.000
7357,  '1',  0.000,  8.300,  8.300,  -1.810,  1.04000,  0,  19.560,  0.00000,  0.15740,  0.00000,  0.00000,  1.00000,  0,  100.0,  16.300,  4.890
7358,  '1',  162.140,  15.838,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.11880,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7359,  '1',  162.140,  35.274,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.21250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7360,  '1',  162.140,  21.434,  114.630,  -25.000,  1.04000,  0,  270.240,  0.00000,  0.19250,  0.00000,  0.00000,  1.00000,  1,  100.0,  225.200,  67.560
7361,  '1',  0.000,  30.298,  52.270,  -11.400,  1.04000,  0,  123.240,  0.00000,  0.10720,  0.00000,  0.00000,  1.00000,  0,  100.0,  102.700,  30.810
7369,  '1',  0.000,  30.147,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.11320,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7370,  '1',  0.000,  24.262,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14630,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7371,  '1',  0.000,  29.016,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.29240,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7372,  '1',  0.000,  30.968,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.25820,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7373,  '1',  0.000,  54.600,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.14740,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7374,  '1',  0.000,  38.050,  54.600,  -11.910,  1.04000,  0,  128.720,  0.00000,  0.12220,  0.00000,  0.00000,  1.00000,  0,  100.0,  107.270,  32.180
7375,  '1',  106.520,  17.110,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12490,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7376,  '1',  106.520,  18.745,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.23020,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7377,  '1',  106.520,  24.165,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.12080,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7378,  '1',  106.520,  19.474,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.25950,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7379,  '1',  106.520,  21.127,  93.480,  -20.390,  1.04000,  0,  220.392,  0.00000,  0.14000,  0.00000,  0.00000,  1.00000,  1,  100.0,  183.660,  55.100
7389,  '1',  162.840,  92.244,  276.290,  -60.250,  1.04000,  0,  651.360,  0.00000,  0.23770,  0.00000,  0.00000,  1.00000,  1,  100.0,  542.800,  162.840
7400,  '1',  404.930,  -65.530,  300.520,  -65.530,  1.00000,  0,  708.480,  0.00000,  0.23700,  0.00000,  0.00000,  1.00000,  1,  100.0,  590.400,  177.120
7406,  '1',  179.800,  157.790,  157.790,  -34.410,  1.04000,  0,  372.000,  0.00000,  0.10570,  0.00000,  0.00000,  1.00000,  1,  100.0,  310.000,  93.000
7419,  '1',  0.000,  -3.000,  44.890,  -9.790,  1.00000,  0,  105.840,  0.00000,  0.12880,  0.00000,  0.00000,  1.00000,  0,  100.0,  88.200,  26.460
7422,  '1',  745.240,  114.213,  764.560,  -166.720,  1.04000,  0,  1802.52,  0.00000,  0.23960,  0.00000,  0.00000,  1.00000,  1,  100.0,  1502.10,  450.630
7428,  '1',  78.000,  45.775,  132.340,  -28.860,  1.04000,  0,  312.000,  0.00000,  0.11610,  0.00000,  0.00000,  1.00000,  1,  100.0,  260.000,  78.000
8033,  '1',  70.480,  0.821,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10690,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8034,  '1',  70.480,  1.130,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.13420,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8035,  '1',  70.480,  1.176,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.11200,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8036,  '1',  70.480,  1.154,  119.580,  -26.080,  1.04000,  0,  281.910,  0.00000,  0.10590,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.930,  70.480
8046,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.24400,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8047,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.11510,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8048,  '1',  51.800,  52.282,  87.890,  -19.170,  1.04000,  0,  207.200,  0.00000,  0.20180,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8049,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.28340,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8050,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.14770,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8051,  '1',  51.800,  -19.170,  87.890,  -19.170,  1.01000,  0,  207.200,  0.00000,  0.17520,  0.00000,  0.00000,  1.00000,  1,  100.0,  172.670,  51.800
8060,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.26510,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8061,  '1',  178.020,  -72.390,  276.520,  -72.390,  1.00000,  0,  712.080,  0.00000,  0.18950,  0.00000,  0.00000,  1.00000,  1,  100.0,  593.400,  178.020
8070,  '1',  277.470,  -112.840,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.31890,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8071,  '1',  -227.721,  -158.650,  431.000,  -112.840,  1.00000,  0,  1109.88,  0.00000,  0.13270,  0.00000,  0.00000,  1.00000,  1,  100.0,  924.900,  277.470
8077,  '1',  138.072,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.13340,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8078,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.21300,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8079,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.15350,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8080,  '1',  136.240,  -26.070,  119.560,  -26.070,  1.03000,  0,  281.880,  0.00000,  0.18600,  0.00000,  0.00000,  1.00000,  1,  100.0,  234.900,  70.470
8087,  '1',  269.310,  30.437,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.18080,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8088,  '1',  269.310,  43.219,  418.330,  -109.520,  1.04000,  0,  1077.24,  0.00000,  0.23560,  0.00000,  0.00000,  1.00000,  1,  100.0,  897.700,  269.310
8116,  '1',  105.510,  11.805,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.11870,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8117,  '1',  105.510,  13.410,  163.890,  -42.910,  1.04000,  0,  422.040,  0.00000,  0.26980,  0.00000,  0.00000,  1.00000,  1,  100.0,  351.700,  105.510
8129,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26300,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8130,  '1',  198.000,  -45.099,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.31990,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8131,  '1',  198.000,  -80.520,  307.560,  -80.520,  1.03000,  0,  792.000,  0.00000,  0.26310,  0.00000,  0.00000,  1.00000,  1,  100.0,  660.000,  198.000
8147,  '1',  71.790,  31.346,  111.510,  -29.190,  1.03000,  0,  287.160,  0.00000,  0.29460,  0.00000,  0.00000,  1.00000,  1,  100.0,  239.300,  71.790
8155,  '1',  104.760,  -42.600,  162.720,  -42.600,  1.00000,  0,  419.040,  0.00000,  0.14710,  0.00000,  0.00000,  1.00000,  1,  100.0,  349.200,  104.760
 0 /End of Generator data, Begin Branch data
1048,  1049,  '99',  0.00239,  0.33338,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1053,  '99',  0.00246,  0.24922,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1072,  '99',  0.78067,  4.13207,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1075,  '99',  0.79131,  4.83122,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1076,  '99',  0.37065,  2.39575,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1048,  1081,  '99',  0.16755,  1.02261,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1053,  '99',  -0.00786,  0.44605,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1076,  '99',  0.54539,  4.30497,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1049,  1081,  '99',  0.24951,  1.83800,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1076,  '99',  0.41636,  3.21715,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1053,  1081,  '99',  0.00296,  0.02936,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1073,  '99',  0.12833,  1.19390,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1074,  '99',  0.06133,  1.14412,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1075,  '99',  0.04107,  0.91578,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1076,  '99',  0.01632,  0.45365,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1077,  '99',  0.06712,  1.10676,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  1081,  '99',  0.02399,  0.53643,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1072,  5263,  '99',  0.10000,  3.99629,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1074,  '99',  0.15953,  1.73994,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1075,  '99',  0.11547,  1.39315,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1076,  '99',  0.05107,  0.69035,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1077,  '99',  0.16620,  1.68268,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1073,  1081,  '99',  0.06754,  0.81606,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1075,  '99',  0.03890,  1.33331,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1076,  '99',  0.01342,  0.66039,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1077,  '99',  0.07245,  1.61177,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1074,  1081,  '99',  0.02269,  0.78100,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1076,  '99',  0.00612,  0.52843,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1077,  '99',  0.04670,  1.29000,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  1081,  '99',  0.01269,  0.62500,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1075,  5263,  '99',  0.00297,  4.65387,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1077,  '99',  0.01747,  0.63897,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  1081,  '99',  0.00355,  0.30953,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  2057,  '99',  -0.21729,  4.64453,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  3045,  '99',  0.02899,  3.19859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  5262,  '99',  -0.01840,  3.22950,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1076,  5263,  '99',  -0.01893,  2.30447,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1077,  1081,  '99',  0.02726,  0.75563,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  2019,  '99',  0.31520,  3.35040,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  2057,  '99',  0.01406,  1.29834,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  2127,  '99',  0.59862,  1.78468,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  3045,  '99',  0.01600,  0.42717,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  4026,  '99',  0.16066,  3.82509,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  4115,  '99',  0.10193,  2.65901,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  4116,  '99',  0.13467,  2.79671,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5057,  '99',  0.10514,  1.83928,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5058,  '99',  0.14963,  2.67848,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5207,  '99',  0.33909,  3.94412,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5208,  '99',  0.42239,  4.96189,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5262,  '99',  0.07422,  1.26322,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5263,  '99',  0.05070,  0.90154,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5415,  '99',  0.12532,  3.16113,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5416,  '99',  0.11732,  3.19709,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5417,  '99',  0.09748,  2.81820,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  5444,  '99',  0.29371,  2.13843,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
1081,  6349,  '99',  0.21419,  1.65870,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2005,  '99',  -0.00112,  0.07947,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2006,  '99',  -0.00248,  0.12419,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2024,  '99',  0.00629,  0.44623,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2115,  '99',  0.03148,  0.95963,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2116,  '99',  0.01313,  0.50021,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2117,  '99',  0.02492,  1.11135,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2118,  '99',  0.03169,  1.23067,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2119,  '99',  0.01626,  0.60884,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  2120,  '99',  0.03258,  1.18270,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5037,  '99',  0.07653,  1.87765,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5038,  '99',  0.07516,  1.93798,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5039,  '99',  0.03658,  0.85230,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5040,  '99',  0.11999,  2.53652,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5041,  '99',  0.08255,  1.76308,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5042,  '99',  0.07911,  2.07700,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5067,  '99',  0.05835,  1.36801,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5068,  '99',  0.06820,  1.43644,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5069,  '99',  0.07626,  1.52785,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5166,  '99',  0.02720,  1.79549,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5207,  '99',  0.16511,  2.95538,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5208,  '99',  0.20457,  3.71792,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5262,  '99',  0.37261,  4.13309,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5263,  '99',  0.25846,  2.94996,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5302,  '99',  0.00270,  0.69975,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5303,  '99',  -0.00012,  0.52191,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5324,  '99',  0.08591,  2.11806,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5325,  '99',  0.07057,  2.11944,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5326,  '99',  0.03084,  0.72783,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5364,  '99',  0.19583,  2.77738,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5368,  '99',  0.30108,  4.24507,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5382,  '99',  0.19432,  3.96980,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5383,  '99',  0.21883,  4.52279,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  5444,  '99',  0.02197,  0.35972,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  8129,  '99',  0.07727,  0.60216,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  8130,  '99',  0.20025,  1.50148,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2004,  8131,  '99',  0.09828,  0.76788,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2006,  '99',  -0.00228,  0.14522,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2024,  '99',  0.00957,  0.52172,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2115,  '99',  0.04157,  1.12188,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2116,  '99',  0.01783,  0.58480,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2117,  '99',  0.03465,  1.29931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2118,  '99',  0.04316,  1.43880,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2119,  '99',  0.02204,  0.71180,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  2120,  '99',  0.04396,  1.38270,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5037,  '99',  0.09881,  2.19505,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5038,  '99',  0.09750,  2.26560,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5039,  '99',  0.04700,  0.99637,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5040,  '99',  0.15288,  2.96521,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5041,  '99',  0.10528,  2.06106,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5042,  '99',  0.10280,  2.42812,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5067,  '99',  0.07501,  1.59925,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5068,  '99',  0.08688,  1.67921,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5069,  '99',  0.09675,  1.78604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5166,  '99',  0.04072,  2.09923,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5207,  '99',  0.20772,  3.45474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5208,  '99',  0.25765,  4.34613,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5262,  '99',  0.45618,  4.83074,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5263,  '99',  0.31684,  3.44793,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5302,  '99',  0.00663,  0.81817,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5303,  '99',  0.00245,  0.61024,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5324,  '99',  0.11096,  2.47610,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5325,  '99',  0.09304,  2.47778,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5326,  '99',  0.03967,  0.85086,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5364,  '99',  0.24275,  3.24645,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5368,  '99',  0.37311,  4.96202,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5382,  '99',  0.24691,  4.64070,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  5444,  '99',  0.02747,  0.42049,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  8129,  '99',  0.09333,  0.70369,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  8130,  '99',  0.24159,  1.75460,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2005,  8131,  '99',  0.11872,  0.89735,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2024,  '99',  0.01021,  0.81544,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2115,  '99',  0.05477,  1.75370,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2116,  '99',  0.02255,  0.91411,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2117,  '99',  0.04235,  2.03093,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2118,  '99',  0.05438,  2.24900,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2119,  '99',  0.02797,  1.11262,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  2120,  '99',  0.05614,  2.16133,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5037,  '99',  0.13447,  3.43140,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5038,  '99',  0.13178,  3.54164,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5039,  '99',  0.06441,  1.55758,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5040,  '99',  0.21199,  4.63553,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5041,  '99',  0.14581,  3.22206,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5042,  '99',  0.13860,  3.79569,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5067,  '99',  0.10270,  2.50004,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5068,  '99',  0.12052,  2.62512,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5069,  '99',  0.13497,  2.79217,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5166,  '99',  0.04456,  3.28112,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5302,  '99',  0.00293,  1.27872,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5303,  '99',  -0.00171,  0.95373,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5324,  '99',  0.15092,  3.87075,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5325,  '99',  0.12289,  3.87321,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5326,  '99',  0.05427,  1.33011,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  5444,  '99',  0.03911,  0.65740,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  8129,  '99',  0.13947,  1.10060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  8130,  '99',  0.36163,  2.74435,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2006,  8131,  '99',  0.17739,  1.40349,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2019,  '99',  -0.16572,  2.54107,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2123,  '99',  0.02093,  0.29911,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2013,  2127,  '99',  0.00143,  0.04694,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2057,  '99',  -0.05510,  3.28615,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2123,  '99',  0.12220,  0.61170,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  2127,  '99',  0.00099,  0.02348,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  3045,  '99',  0.08283,  3.52235,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2019,  5263,  '99',  0.07170,  4.10960,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2115,  '99',  0.00042,  0.43489,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2116,  '99',  -0.00127,  0.22664,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2117,  '99',  -0.00474,  0.50348,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2118,  '99',  -0.00339,  0.55760,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2119,  '99',  -0.00141,  0.27586,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  2120,  '99',  -0.00230,  0.53589,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5037,  '99',  0.09238,  3.98307,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5038,  '99',  0.08722,  4.11091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5039,  '99',  0.04584,  1.80806,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5041,  '99',  0.10941,  3.74044,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5042,  '99',  0.09042,  4.40575,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5067,  '99',  0.13989,  3.61318,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5068,  '99',  0.16521,  3.79398,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5069,  '99',  0.18553,  4.03545,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5302,  '99',  0.02478,  2.10504,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5303,  '99',  0.01206,  1.57009,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5326,  '99',  0.08035,  1.97446,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  5444,  '99',  0.06298,  0.98356,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  8079,  '99',  -0.09168,  4.92482,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  8129,  '99',  0.01665,  0.32099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  8130,  '99',  0.04553,  0.80069,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2024,  8131,  '99',  0.02110,  0.40932,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  2127,  '99',  0.05466,  0.09239,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  3045,  '99',  -0.06232,  1.47703,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5039,  '99',  0.10277,  3.55660,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5057,  '99',  -0.00981,  0.20515,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5058,  '99',  -0.01467,  0.29872,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5067,  '99',  -0.00644,  2.78894,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5068,  '99',  0.00735,  2.92908,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5069,  '99',  0.01538,  3.11581,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5166,  '99',  -0.04028,  4.12952,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5206,  '99',  -0.01700,  1.22799,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5207,  '99',  -0.01022,  0.66010,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5208,  '99',  -0.01355,  0.83037,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5262,  '99',  -0.01740,  0.79188,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5263,  '99',  -0.01384,  0.56504,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5303,  '99',  0.05460,  4.96252,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5319,  '99',  -0.06658,  2.67519,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5320,  '99',  -0.04607,  2.95745,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5321,  '99',  -0.05941,  2.55947,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5326,  '99',  0.02548,  2.29267,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5364,  '99',  -0.00320,  1.04316,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5365,  '99',  -0.01011,  2.17099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5366,  '99',  -0.00222,  2.46935,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5367,  '99',  -0.00863,  2.39660,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5368,  '99',  -0.00423,  1.59446,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5369,  '99',  -0.00124,  2.59921,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5415,  '99',  -0.04855,  0.75271,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5416,  '99',  -0.05134,  0.76104,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5417,  '99',  -0.04666,  0.67070,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  5444,  '99',  0.04527,  0.91251,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2057,  6349,  '99',  0.05292,  1.97922,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2123,  '99',  0.01284,  0.14135,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2059,  2127,  '99',  0.01935,  0.89641,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2116,  '99',  -0.00119,  0.31784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2117,  '99',  -0.00533,  0.70608,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2118,  '99',  -0.00330,  0.78197,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2119,  '99',  -0.00126,  0.38687,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  2120,  '99',  -0.00182,  0.75153,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  5039,  '99',  0.06898,  2.83677,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  5302,  '99',  0.05119,  3.51582,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  5303,  '99',  0.02746,  2.62238,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  5326,  '99',  0.13390,  3.22185,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  5444,  '99',  0.10593,  1.61069,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  8129,  '99',  0.02351,  0.45241,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  8130,  '99',  0.06427,  1.12851,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2115,  8131,  '99',  0.02979,  0.57690,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2117,  '99',  -0.00519,  0.36795,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2118,  '99',  -0.00439,  0.40750,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2119,  '99',  -0.00198,  0.20161,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  2120,  '99',  -0.00352,  0.39164,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5037,  '99',  0.05082,  3.25721,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5038,  '99',  0.04580,  3.36169,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5039,  '99',  0.02626,  1.47859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5040,  '99',  0.09741,  4.40088,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5041,  '99',  0.06624,  3.05893,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5042,  '99',  0.04659,  3.60278,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5067,  '99',  0.09987,  3.06070,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5068,  '99',  0.12038,  3.21395,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5069,  '99',  0.13635,  3.41855,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5166,  '99',  0.07726,  4.96355,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5302,  '99',  0.01467,  1.83241,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5303,  '99',  0.00535,  1.36672,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5324,  '99',  0.16219,  4.88742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5325,  '99',  0.12679,  4.89033,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5326,  '99',  0.05877,  1.67949,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  5444,  '99',  0.04970,  0.83976,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  8077,  '99',  -0.12529,  4.48417,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  8078,  '99',  -0.10281,  4.72580,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  8079,  '99',  -0.08633,  3.68128,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  8080,  '99',  -0.10190,  4.23940,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  8129,  '99',  0.01071,  0.23585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  8130,  '99',  0.02964,  0.58833,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2116,  8131,  '99',  0.01355,  0.30075,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  2118,  '99',  -0.01321,  0.90526,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  2119,  '99',  -0.00611,  0.44786,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  2120,  '99',  -0.01114,  0.87003,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  5039,  '99',  0.04580,  3.28499,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  5302,  '99',  0.01705,  4.07091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  5303,  '99',  0.00030,  3.03628,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  5326,  '99',  0.11633,  3.73157,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  5444,  '99',  0.10330,  1.86598,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  8129,  '99',  0.02178,  0.52405,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  8130,  '99',  0.06085,  1.30726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2117,  8131,  '99',  0.02756,  0.66825,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  2119,  '99',  -0.00511,  0.49601,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  2120,  '99',  -0.00913,  0.96356,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  5039,  '99',  0.06281,  3.63779,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  5302,  '99',  0.03386,  4.50828,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  5303,  '99',  0.01151,  3.36254,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  5326,  '99',  0.14257,  4.13210,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  5444,  '99',  0.12127,  2.06610,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  8129,  '99',  0.02605,  0.58028,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  8130,  '99',  0.07220,  1.44751,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2118,  8131,  '99',  0.03298,  0.73995,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  2120,  '99',  -0.00406,  0.47670,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5037,  '99',  0.06370,  3.96458,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5038,  '99',  0.05766,  4.09177,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5039,  '99',  0.03280,  1.79970,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5041,  '99',  0.08236,  3.72323,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5042,  '99',  0.05875,  4.38521,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5067,  '99',  0.12329,  3.72537,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5068,  '99',  0.14835,  3.91190,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5069,  '99',  0.16790,  4.16092,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5302,  '99',  0.01889,  2.23036,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5303,  '99',  0.00729,  1.66354,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5326,  '99',  0.07249,  2.04421,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  5444,  '99',  0.06097,  1.02211,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  8079,  '99',  -0.10299,  4.48083,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  8129,  '99',  0.01316,  0.28707,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  8130,  '99',  0.03641,  0.71609,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2119,  8131,  '99',  0.01667,  0.36606,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  5039,  '99',  0.06663,  3.49604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  5302,  '99',  0.04031,  4.33267,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  5303,  '99',  0.01686,  3.23158,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  5326,  '99',  0.14413,  3.97096,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  5444,  '99',  0.12011,  1.98545,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  8129,  '99',  0.02604,  0.55764,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  8130,  '99',  0.07189,  1.39102,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2120,  8131,  '99',  0.03297,  0.71108,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2123,  2127,  '99',  0.01393,  0.08014,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  3045,  '99',  0.50245,  1.96739,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5037,  '99',  0.81296,  4.67765,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5038,  '99',  0.82947,  4.82921,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5039,  '99',  0.37363,  2.12267,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5041,  '99',  0.79013,  4.38870,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5057,  '99',  0.32394,  0.60617,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5058,  '99',  0.47057,  0.88330,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5067,  '99',  0.38489,  2.08956,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5068,  '99',  0.41481,  2.19259,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5069,  '99',  0.44691,  2.33131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5166,  '99',  0.09500,  1.08863,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5206,  '99',  0.73155,  2.19980,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5207,  '99',  0.39132,  1.18316,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5208,  '99',  0.49101,  1.48877,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5262,  '99',  0.54049,  1.50737,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5263,  '99',  0.38298,  1.07660,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5302,  '99',  0.40400,  3.12846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5303,  '99',  0.29178,  2.33455,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5319,  '99',  1.49146,  4.60018,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5321,  '99',  1.43427,  4.39861,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5324,  '99',  0.93109,  4.84160,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5325,  '99',  0.89629,  4.85007,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5326,  '99',  0.32298,  1.66326,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5364,  '99',  0.46228,  1.55160,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5365,  '99',  0.95695,  3.23068,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5366,  '99',  1.10224,  3.67052,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5367,  '99',  1.06015,  3.56529,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5368,  '99',  0.70757,  2.37131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5369,  '99',  1.16185,  3.86307,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5415,  '99',  0.88319,  1.99124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5416,  '99',  0.88721,  2.01629,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5417,  '99',  0.77827,  1.77885,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  5444,  '99',  0.22979,  0.87381,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
2127,  6349,  '99',  1.47239,  3.62265,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5057,  '99',  0.00914,  2.07875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5058,  '99',  0.00940,  3.02701,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5207,  '99',  0.14712,  4.32947,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5262,  '99',  0.01093,  1.32928,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5263,  '99',  0.00541,  0.94857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5415,  '99',  -0.03794,  3.40425,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5416,  '99',  -0.04850,  3.44246,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5417,  '99',  -0.04913,  3.03417,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  5444,  '99',  0.19527,  2.27971,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3045,  6349,  '99',  0.13025,  2.15139,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
3106,  6349,  '99',  0.06707,  0.55060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4030,  '99',  0.00967,  0.53362,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4115,  '99',  0.08005,  2.51680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  4116,  '99',  0.11018,  2.64731,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6069,  '99',  0.42281,  4.18937,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6071,  '99',  0.31734,  3.32539,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6145,  '99',  0.26700,  3.64781,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6146,  '99',  0.25305,  3.51340,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6147,  '99',  0.21775,  3.04626,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6148,  '99',  0.13485,  1.86480,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6149,  '99',  0.06433,  0.96741,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6166,  '99',  0.33570,  3.22682,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6188,  '99',  0.70312,  4.73832,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6243,  '99',  0.21258,  3.84512,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6244,  '99',  0.18727,  3.25432,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6245,  '99',  0.15965,  2.74931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6246,  '99',  0.08248,  1.41340,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6247,  '99',  0.10175,  1.72347,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6248,  '99',  0.18488,  3.47762,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6303,  '99',  0.42636,  3.56328,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  6349,  '99',  0.34546,  2.22158,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  7046,  '99',  0.15480,  3.16419,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  7058,  '99',  0.23759,  1.93380,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4026,  7406,  '99',  0.16356,  1.49055,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4058,  '99',  0.12778,  2.15520,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4059,  '99',  0.13841,  1.82231,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4060,  '99',  0.19058,  3.10972,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4061,  '99',  0.13103,  2.12213,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4062,  '99',  0.20151,  2.65131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4063,  '99',  0.10607,  2.15894,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4082,  '99',  0.40148,  4.71724,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4083,  '99',  0.36942,  4.34572,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4084,  '99',  0.18130,  2.37060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4085,  '99',  0.17466,  2.03130,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4160,  '99',  0.13430,  1.53977,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4161,  '99',  0.30733,  3.77484,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4162,  '99',  0.38118,  3.73078,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  4192,  '99',  0.44146,  2.59855,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6062,  '99',  0.22590,  2.31641,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6071,  '99',  0.36139,  4.69627,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6078,  '99',  0.10405,  3.76152,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6079,  '99',  0.05346,  1.75143,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6080,  '99',  0.05913,  2.39144,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6147,  '99',  0.34710,  4.97572,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6148,  '99',  0.21501,  3.04595,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6149,  '99',  0.10236,  1.58014,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6164,  '99',  0.11688,  4.19709,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6165,  '99',  0.15435,  4.67691,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6166,  '99',  0.05656,  1.96895,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6167,  '99',  0.10423,  3.67623,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6188,  '99',  0.03042,  0.32865,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6243,  '99',  0.17516,  4.82262,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6244,  '99',  0.15745,  4.08180,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6245,  '99',  0.13483,  3.44842,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6246,  '99',  0.06982,  1.77282,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6247,  '99',  0.08661,  2.16176,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6248,  '99',  0.14916,  4.36153,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6303,  '99',  0.31783,  3.92389,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  6349,  '99',  0.49438,  3.08429,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7045,  '99',  -0.00439,  0.45562,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7046,  '99',  -0.00211,  0.21018,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7058,  '99',  0.00844,  0.13124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7123,  '99',  0.99516,  2.79347,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7129,  '99',  0.41375,  1.70887,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4030,  7406,  '99',  0.00662,  0.13310,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4059,  '99',  0.00563,  0.49125,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4060,  '99',  -0.00262,  0.83751,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4061,  '99',  -0.00153,  0.57155,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4062,  '99',  0.00823,  0.71473,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4063,  '99',  -0.00886,  0.58099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4082,  '99',  0.18887,  3.53199,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4083,  '99',  0.17367,  3.25380,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4084,  '99',  0.07964,  1.77448,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4085,  '99',  0.08266,  1.52096,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4160,  '99',  0.01057,  0.50153,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4161,  '99',  0.01883,  1.22905,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4162,  '99',  0.04369,  1.21636,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4058,  4192,  '99',  0.22825,  1.76227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4060,  '99',  0.00954,  0.70889,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4061,  '99',  0.00673,  0.48377,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4062,  '99',  0.01700,  0.60481,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4063,  '99',  0.00066,  0.49186,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4082,  '99',  0.20945,  2.98674,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4083,  '99',  0.19267,  2.75150,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4084,  '99',  0.09231,  1.50076,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4085,  '99',  0.09131,  1.28614,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4160,  '99',  0.01599,  0.42433,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4161,  '99',  0.03319,  1.03997,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4162,  '99',  0.05405,  1.02889,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  4192,  '99',  0.21793,  1.48834,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4059,  7406,  '99',  0.69287,  4.92848,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4061,  '99',  -0.00056,  0.82479,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4062,  '99',  0.01393,  1.03137,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4063,  '99',  -0.01112,  0.83844,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4083,  '99',  0.25995,  4.69495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4084,  '99',  0.12001,  2.56046,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4085,  '99',  0.12365,  2.19461,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4160,  '99',  0.01670,  0.72370,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4161,  '99',  0.03070,  1.77354,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4162,  '99',  0.06654,  1.75516,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4060,  4192,  '99',  0.33444,  2.54242,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4062,  '99',  0.00983,  0.70384,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4063,  '99',  -0.00732,  0.57218,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4082,  '99',  0.19452,  3.47784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4083,  '99',  0.17888,  3.20392,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4084,  '99',  0.08270,  1.74732,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4085,  '99',  0.08507,  1.49764,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4160,  '99',  0.01162,  0.49388,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4161,  '99',  0.02151,  1.21032,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4162,  '99',  0.04596,  1.19776,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4061,  4192,  '99',  0.22903,  1.73493,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4063,  '99',  0.00100,  0.71562,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4082,  '99',  0.30496,  4.34544,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4083,  '99',  0.28053,  4.00319,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4084,  '99',  0.13443,  2.18348,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4085,  '99',  0.13295,  1.87123,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4160,  '99',  0.02330,  0.61736,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4161,  '99',  0.04837,  1.51307,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4162,  '99',  0.07872,  1.49694,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4062,  4192,  '99',  0.31718,  2.16540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4082,  '99',  0.15327,  3.53792,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4083,  '99',  0.14087,  3.25926,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4084,  '99',  0.06173,  1.77731,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4085,  '99',  0.06733,  1.52353,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4160,  '99',  0.00550,  0.50220,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4161,  '99',  0.00639,  1.23064,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4162,  '99',  0.03140,  1.21819,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4063,  4192,  '99',  0.21064,  1.76659,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4083,  '99',  -0.00050,  0.45692,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4084,  '99',  -0.00238,  0.24907,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4085,  '99',  -0.00003,  0.21359,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4160,  '99',  0.07100,  1.41673,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4161,  '99',  0.15396,  3.47245,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4162,  '99',  0.22318,  3.43455,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4082,  4192,  '99',  0.02715,  0.35044,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4084,  '99',  -0.00222,  0.22945,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4085,  '99',  -0.00004,  0.19677,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4160,  '99',  0.06527,  1.30514,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4161,  '99',  0.14151,  3.19895,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4162,  '99',  0.20529,  3.16404,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4083,  4192,  '99',  0.02497,  0.32284,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4085,  '99',  -0.00093,  0.10726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4115,  '99',  0.13005,  2.91017,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4116,  '99',  0.16684,  3.06069,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4160,  '99',  0.02955,  0.71175,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4161,  '99',  0.06236,  1.74443,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4162,  '99',  0.09728,  1.72570,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4084,  4192,  '99',  0.01212,  0.17610,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4115,  '99',  0.13509,  2.49440,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4116,  '99',  0.16786,  2.62316,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4160,  '99',  0.03111,  0.61008,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4161,  '99',  0.06760,  1.49533,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4162,  '99',  0.09740,  1.47898,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  4192,  '99',  0.01182,  0.15091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4085,  7406,  '99',  0.68321,  4.60966,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4116,  '99',  -0.00291,  0.19788,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4160,  '99',  0.29513,  4.57922,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  4192,  '99',  0.05827,  0.66676,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6149,  '99',  0.15314,  2.62421,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6243,  '99',  0.10440,  4.47855,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6244,  '99',  0.09690,  3.79070,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6245,  '99',  0.08354,  3.20251,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6246,  '99',  0.04342,  1.64640,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6247,  '99',  0.05431,  2.00763,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4115,  6248,  '99',  0.08583,  4.05024,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4160,  '99',  0.35775,  4.81513,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  4192,  '99',  0.06819,  0.70095,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6149,  '99',  0.18819,  2.75957,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6243,  '99',  0.15602,  4.71117,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6244,  '99',  0.14104,  3.98750,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6245,  '99',  0.12092,  3.36876,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6246,  '99',  0.06266,  1.73187,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6247,  '99',  0.07784,  2.11183,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4116,  6248,  '99',  0.13207,  4.26071,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4161,  '99',  -0.00399,  0.21060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4162,  '99',  0.00034,  0.20857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  4192,  '99',  0.05549,  0.52124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  7058,  '99',  0.86898,  4.81053,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4160,  7406,  '99',  0.55759,  3.68809,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4161,  4162,  '99',  -0.00210,  0.51108,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4161,  4192,  '99',  0.12860,  1.27800,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4162,  4192,  '99',  0.15335,  1.26258,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6149,  '99',  0.45291,  3.30185,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6244,  '99',  0.42782,  4.23890,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6245,  '99',  0.36331,  3.58102,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6246,  '99',  0.18731,  1.84096,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6247,  '99',  0.22993,  2.24475,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  6248,  '99',  0.43728,  4.53062,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
4192,  7406,  '99',  0.78804,  3.81273,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5038,  '99',  -0.00244,  0.16283,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5039,  '99',  -0.00078,  0.07163,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5040,  '99',  -0.00138,  0.21322,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5041,  '99',  -0.00103,  0.14820,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5042,  '99',  -0.00274,  0.17450,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5057,  '99',  0.34438,  4.92145,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5067,  '99',  0.01707,  0.74716,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5068,  '99',  0.02171,  0.78461,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5069,  '99',  0.02512,  0.83457,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5166,  '99',  0.00853,  1.55168,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5206,  '99',  0.19637,  4.14846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5207,  '99',  0.10192,  2.23020,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5208,  '99',  0.12586,  2.80560,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5262,  '99',  0.05852,  1.40414,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5263,  '99',  0.03924,  1.00207,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5302,  '99',  0.00414,  0.89967,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5303,  '99',  0.00035,  0.67102,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5319,  '99',  0.09826,  3.21219,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5320,  '99',  0.14164,  3.54928,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5321,  '99',  0.09916,  3.07295,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5324,  '99',  0.00858,  0.85192,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5325,  '99',  0.00240,  0.85228,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5326,  '99',  0.00348,  0.29276,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5360,  '99',  0.00562,  3.82792,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5364,  '99',  0.11228,  1.97878,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5365,  '99',  0.22713,  4.11857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5366,  '99',  0.27593,  4.68353,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5367,  '99',  0.25553,  4.54630,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5368,  '99',  0.17288,  3.02448,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5369,  '99',  0.29253,  4.92973,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5382,  '99',  -0.00473,  0.66092,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5383,  '99',  -0.00581,  0.75296,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  5444,  '99',  0.00496,  0.12008,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8049,  '99',  0.09056,  4.08672,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8051,  '99',  0.07137,  3.76091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8060,  '99',  0.01862,  2.73865,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8061,  '99',  0.03175,  3.30494,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8129,  '99',  0.35402,  1.24292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8130,  '99',  0.89873,  3.09679,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8131,  '99',  0.45092,  1.58506,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8147,  '99',  0.21829,  2.31025,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5037,  8155,  '99',  0.09881,  2.37337,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5039,  '99',  -0.00095,  0.07392,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5040,  '99',  -0.00186,  0.22005,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5041,  '99',  -0.00137,  0.15295,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5042,  '99',  -0.00318,  0.18009,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5067,  '99',  0.01609,  0.77114,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5068,  '99',  0.02080,  0.80980,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5069,  '99',  0.02422,  0.86137,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5166,  '99',  0.00564,  1.60142,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5206,  '99',  0.19420,  4.28180,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5207,  '99',  0.10064,  2.30187,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5208,  '99',  0.12417,  2.89577,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5262,  '99',  0.05754,  1.44926,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5263,  '99',  0.03845,  1.03427,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5302,  '99',  0.00244,  0.92851,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5303,  '99',  -0.00101,  0.69253,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5319,  '99',  0.09485,  3.31533,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5320,  '99',  0.13894,  3.66331,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5321,  '99',  0.09607,  3.17164,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5324,  '99',  0.00712,  0.87924,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5325,  '99',  0.00074,  0.87960,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5326,  '99',  0.00299,  0.30215,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5360,  '99',  -0.00201,  3.95060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5364,  '99',  0.11184,  2.04243,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5365,  '99',  0.22601,  4.25102,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5366,  '99',  0.27522,  4.83419,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5367,  '99',  0.25444,  4.69251,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5368,  '99',  0.17225,  3.12176,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5382,  '99',  -0.00623,  0.68209,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5383,  '99',  -0.00753,  0.77707,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  5444,  '99',  0.00487,  0.12394,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8049,  '99',  0.08513,  4.21787,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8051,  '99',  0.06599,  3.88158,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8060,  '99',  0.01363,  2.82645,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8061,  '99',  0.02603,  3.41092,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8129,  '99',  0.36283,  1.28348,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8130,  '99',  0.92121,  3.19787,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8131,  '99',  0.46214,  1.63677,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8147,  '99',  0.22057,  2.38474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5038,  8155,  '99',  0.09714,  2.44963,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5040,  '99',  -0.00042,  0.09679,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5041,  '99',  -0.00032,  0.06728,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5042,  '99',  -0.00107,  0.07922,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5057,  '99',  0.16116,  2.23380,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5058,  '99',  0.23046,  3.25308,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5067,  '99',  0.00848,  0.33916,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5068,  '99',  0.01062,  0.35616,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5069,  '99',  0.01222,  0.37884,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5166,  '99',  0.00539,  0.70439,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5206,  '99',  0.09321,  1.88304,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5207,  '99',  0.04845,  1.01232,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5208,  '99',  0.05988,  1.27350,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5262,  '99',  0.02794,  0.63737,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5263,  '99',  0.01879,  0.45486,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5302,  '99',  0.00276,  0.40841,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5303,  '99',  0.00081,  0.30462,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5319,  '99',  0.04775,  1.45811,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5320,  '99',  0.06778,  1.61109,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5321,  '99',  0.04802,  1.39490,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5324,  '99',  0.00473,  0.38673,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5325,  '99',  0.00193,  0.38690,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5326,  '99',  0.00187,  0.13290,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5360,  '99',  0.00630,  1.73771,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5364,  '99',  0.05291,  0.89818,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5365,  '99',  0.10714,  1.86944,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5366,  '99',  0.12985,  2.12586,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5367,  '99',  0.12045,  2.06358,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5368,  '99',  0.08144,  1.37282,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5369,  '99',  0.13763,  2.23761,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5382,  '99',  -0.00150,  0.30003,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5383,  '99',  -0.00190,  0.34182,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5415,  '99',  0.14305,  3.27522,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5416,  '99',  0.13491,  3.31253,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5417,  '99',  0.11278,  2.91998,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  5444,  '99',  0.00237,  0.05451,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8046,  '99',  0.04200,  2.78590,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8047,  '99',  0.05618,  2.37488,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8049,  '99',  0.04511,  1.85511,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8050,  '99',  0.08627,  3.73902,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8051,  '99',  0.03608,  1.70723,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8060,  '99',  0.01113,  1.24322,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8061,  '99',  0.01765,  1.50028,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8070,  '99',  0.19849,  4.36880,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8071,  '99',  0.15075,  3.15599,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8077,  '99',  -0.12777,  3.28008,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8078,  '99',  -0.11326,  3.45707,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8079,  '99',  -0.09279,  2.69292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8080,  '99',  -0.10868,  3.10117,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8116,  '99',  0.34291,  4.82315,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8117,  '99',  0.31146,  4.15346,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8129,  '99',  0.16193,  0.56389,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8130,  '99',  0.41102,  1.40494,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8131,  '99',  0.20625,  0.71911,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8147,  '99',  0.10136,  1.04855,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5039,  8155,  '99',  0.04718,  1.07732,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5041,  '99',  -0.00009,  0.20027,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5042,  '99',  -0.00216,  0.23583,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5067,  '99',  0.02966,  1.00945,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5068,  '99',  0.03626,  1.06002,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5069,  '99',  0.04130,  1.12751,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5166,  '99',  0.02522,  2.09665,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5207,  '99',  0.15740,  3.01267,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5208,  '99',  0.19482,  3.78998,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5262,  '99',  0.09147,  1.89684,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5263,  '99',  0.06186,  1.35371,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5302,  '99',  0.01354,  1.21566,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5303,  '99',  0.00639,  0.90672,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5319,  '99',  0.16112,  4.33964,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5320,  '99',  0.22272,  4.79475,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5321,  '99',  0.16111,  4.15148,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5324,  '99',  0.01911,  1.15109,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5325,  '99',  0.01077,  1.15164,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5326,  '99',  0.00728,  0.39557,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5364,  '99',  0.16918,  2.67286,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5368,  '99',  0.26029,  4.08533,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5382,  '99',  -0.00055,  0.89311,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5383,  '99',  -0.00121,  1.01749,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  5444,  '99',  0.00776,  0.16222,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  8060,  '99',  0.04933,  3.70046,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  8061,  '99',  0.07207,  4.46555,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  8129,  '99',  0.48935,  1.67639,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  8130,  '99',  1.24175,  4.17664,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  8131,  '99',  0.62330,  2.13784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  8147,  '99',  0.31535,  3.11983,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5040,  8155,  '99',  0.15447,  3.20617,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5042,  '99',  -0.00158,  0.16391,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5057,  '99',  0.35142,  4.62034,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5067,  '99',  0.02028,  0.70165,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5068,  '99',  0.02485,  0.73679,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5069,  '99',  0.02833,  0.78370,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5166,  '99',  0.01683,  1.45731,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5206,  '99',  0.20802,  3.89518,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5207,  '99',  0.10840,  2.09405,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5208,  '99',  0.13415,  2.63435,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5262,  '99',  0.06295,  1.31846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5263,  '99',  0.04255,  0.94094,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5302,  '99',  0.00901,  0.84496,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5303,  '99',  0.00414,  0.63023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5319,  '99',  0.11054,  3.01638,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5320,  '99',  0.15321,  3.33273,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5321,  '99',  0.11060,  2.88560,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5324,  '99',  0.01290,  0.80009,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5325,  '99',  0.00710,  0.80046,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5326,  '99',  0.00493,  0.27495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5360,  '99',  0.02704,  3.59520,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5364,  '99',  0.11670,  1.85786,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5365,  '99',  0.23673,  3.86693,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5366,  '99',  0.28578,  4.39727,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5367,  '99',  0.26584,  4.26849,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5368,  '99',  0.17956,  2.83965,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5369,  '99',  0.30277,  4.62841,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5382,  '99',  -0.00068,  0.62077,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5383,  '99',  -0.00118,  0.70722,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  5444,  '99',  0.00534,  0.11275,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8047,  '99',  0.13538,  4.91308,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8049,  '99',  0.10829,  3.83779,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8051,  '99',  0.08841,  3.53189,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8060,  '99',  0.03305,  2.57207,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8061,  '99',  0.04861,  3.10387,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8129,  '99',  0.33957,  1.16536,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8130,  '99',  0.86170,  2.90344,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8131,  '99',  0.43252,  1.48614,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8147,  '99',  0.21815,  2.16858,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5041,  8155,  '99',  0.10630,  2.22854,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5067,  '99',  0.01667,  0.82644,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5068,  '99',  0.02169,  0.86788,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5069,  '99',  0.02531,  0.92316,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5166,  '99',  0.00485,  1.71626,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5206,  '99',  0.20495,  4.58898,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5207,  '99',  0.10615,  2.46701,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5208,  '99',  0.13092,  3.10350,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5262,  '99',  0.06058,  1.55322,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5263,  '99',  0.04044,  1.10846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5302,  '99',  0.00193,  0.99510,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5303,  '99',  -0.00160,  0.74218,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5319,  '99',  0.09919,  3.55313,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5320,  '99',  0.14618,  3.92609,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5321,  '99',  0.10060,  3.39913,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5324,  '99',  0.00698,  0.94229,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5325,  '99',  0.00014,  0.94268,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5326,  '99',  0.00298,  0.32382,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5360,  '99',  -0.00509,  4.23388,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5364,  '99',  0.11835,  2.18896,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5365,  '99',  0.23906,  4.55601,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5368,  '99',  0.18228,  3.34573,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5382,  '99',  -0.00718,  0.73099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5383,  '99',  -0.00865,  0.83279,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  5444,  '99',  0.00513,  0.13283,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8049,  '99',  0.08810,  4.52038,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8051,  '99',  0.06784,  4.15996,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8060,  '99',  0.01251,  3.02913,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8061,  '99',  0.02536,  3.65551,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8129,  '99',  0.38790,  1.37578,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8130,  '99',  0.98489,  3.42785,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8131,  '99',  0.49406,  1.75448,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8147,  '99',  0.23461,  2.55590,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5042,  8155,  '99',  0.10228,  2.62536,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5058,  '99',  -0.00138,  0.07697,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5067,  '99',  0.07309,  1.65581,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5068,  '99',  0.08515,  1.73862,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5069,  '99',  0.09507,  1.84925,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5166,  '99',  0.05382,  2.07485,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5206,  '99',  0.01155,  0.47100,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5207,  '99',  0.00580,  0.25320,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5208,  '99',  0.00703,  0.31852,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5262,  '99',  0.02376,  0.71217,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5263,  '99',  0.01567,  0.50823,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5302,  '99',  0.21244,  4.15968,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5303,  '99',  0.14576,  3.10309,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5319,  '99',  0.05476,  2.15021,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5320,  '99',  0.08265,  2.37597,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5321,  '99',  0.05584,  2.05703,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5324,  '99',  0.23274,  4.12948,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5325,  '99',  0.20286,  4.13263,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5326,  '99',  0.08255,  1.41897,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5364,  '99',  0.01452,  0.45274,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5365,  '99',  0.02871,  0.94229,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5366,  '99',  0.03668,  1.07164,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5367,  '99',  0.03279,  1.04017,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5368,  '99',  0.02247,  0.69200,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5369,  '99',  0.03909,  1.12799,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5415,  '99',  -0.00371,  0.55890,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5416,  '99',  -0.00542,  0.56518,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5417,  '99',  -0.00582,  0.49815,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  5444,  '99',  0.06519,  0.66644,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5057,  6349,  '99',  0.18122,  2.29490,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5067,  '99',  0.10332,  2.41126,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5068,  '99',  0.12072,  2.53187,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5069,  '99',  0.13495,  2.69298,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5166,  '99',  0.07447,  3.02142,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5206,  '99',  0.01594,  0.68587,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5207,  '99',  0.00797,  0.36871,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5208,  '99',  0.00963,  0.46382,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5262,  '99',  0.03326,  1.03707,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5263,  '99',  0.02187,  0.74009,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5303,  '99',  0.20641,  4.51887,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5319,  '99',  0.07570,  3.13116,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5320,  '99',  0.11588,  3.45995,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5321,  '99',  0.07745,  2.99547,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5326,  '99',  0.11753,  2.06641,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5364,  '99',  0.02029,  0.65929,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5365,  '99',  0.04004,  1.37217,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5366,  '99',  0.05140,  1.56055,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5367,  '99',  0.04580,  1.51472,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5368,  '99',  0.03142,  1.00771,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5369,  '99',  0.05480,  1.64260,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5415,  '99',  -0.00646,  0.81384,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5416,  '99',  -0.00895,  0.82299,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5417,  '99',  -0.00942,  0.72538,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  5444,  '99',  0.09368,  0.97056,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5058,  6349,  '99',  0.25956,  3.34208,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5068,  '99',  -0.00256,  0.09676,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5069,  '99',  -0.00248,  0.10294,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5166,  '99',  -0.00066,  0.73614,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5206,  '99',  0.03500,  1.35559,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5207,  '99',  0.01763,  0.72873,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5208,  '99',  0.02140,  0.91674,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5262,  '99',  0.00923,  0.51122,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5263,  '99',  0.00567,  0.36481,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5302,  '99',  0.00234,  0.60638,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5303,  '99',  -0.00010,  0.45227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5319,  '99',  -0.01557,  0.81143,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5320,  '99',  -0.00886,  0.89699,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5321,  '99',  -0.01359,  0.77632,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5324,  '99',  -0.00060,  0.43663,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5325,  '99',  -0.00377,  0.43678,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5326,  '99',  0.00007,  0.15005,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5364,  '99',  0.01240,  0.51243,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5365,  '99',  0.02410,  1.06649,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5366,  '99',  0.03197,  1.21294,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5367,  '99',  0.02785,  1.17729,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5368,  '99',  0.01927,  0.78323,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5369,  '99',  0.03419,  1.27671,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5382,  '99',  0.03760,  1.40782,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5383,  '99',  0.04193,  1.60390,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5415,  '99',  0.03426,  2.46488,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5416,  '99',  0.02731,  2.49273,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5417,  '99',  0.01945,  2.19720,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  5444,  '99',  0.00885,  0.16380,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  8071,  '99',  0.11437,  4.26238,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  8129,  '99',  0.37494,  1.26631,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  8130,  '99',  0.95121,  3.15488,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  8131,  '99',  0.47758,  1.61488,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  8147,  '99',  0.56202,  4.04160,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5067,  8155,  '99',  0.27916,  3.50094,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5069,  '99',  -0.00208,  0.10812,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5166,  '99',  0.00303,  0.77313,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5206,  '99',  0.04363,  1.42352,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5207,  '99',  0.02220,  0.76526,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5208,  '99',  0.02712,  0.96268,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5262,  '99',  0.01228,  0.53686,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5263,  '99',  0.00780,  0.38311,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5302,  '99',  0.00553,  0.63683,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5303,  '99',  0.00218,  0.47499,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5319,  '99',  -0.01224,  0.85227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5320,  '99',  -0.00476,  0.94210,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5321,  '99',  -0.01035,  0.81539,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5324,  '99',  0.00158,  0.45857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5325,  '99',  -0.00175,  0.45875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5326,  '99',  0.00083,  0.15759,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5364,  '99',  0.01561,  0.53811,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5365,  '99',  0.03071,  1.11995,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5366,  '99',  0.03972,  1.27371,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5367,  '99',  0.03521,  1.23629,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5368,  '99',  0.02421,  0.82248,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5369,  '99',  0.04238,  1.34068,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5382,  '99',  0.04661,  1.47835,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5383,  '99',  0.05215,  1.68427,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5415,  '99',  0.04846,  2.58854,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5416,  '99',  0.04130,  2.61783,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5417,  '99',  0.03155,  2.30748,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  5444,  '99',  0.01013,  0.17198,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  8071,  '99',  0.14169,  4.47593,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  8129,  '99',  0.40019,  1.32803,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  8130,  '99',  1.01497,  3.30856,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  8131,  '99',  0.50975,  1.69359,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  8147,  '99',  0.61072,  4.24180,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5068,  8155,  '99',  0.31091,  3.67540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5166,  '99',  0.00522,  0.82241,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5206,  '99',  0.05008,  1.51416,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5207,  '99',  0.02559,  0.81399,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5208,  '99',  0.03133,  1.02399,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5262,  '99',  0.01445,  0.57105,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5263,  '99',  0.00928,  0.40752,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5302,  '99',  0.00753,  0.67742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5303,  '99',  0.00355,  0.50527,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5319,  '99',  -0.01082,  0.90664,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5320,  '99',  -0.00264,  1.00218,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5321,  '99',  -0.00890,  0.86740,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5324,  '99',  0.00287,  0.48781,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5325,  '99',  -0.00067,  0.48800,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5326,  '99',  0.00129,  0.16764,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5364,  '99',  0.01800,  0.57237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5365,  '99',  0.03556,  1.19127,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5366,  '99',  0.04554,  1.35481,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5367,  '99',  0.04065,  1.31502,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5368,  '99',  0.02787,  0.87486,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5369,  '99',  0.04854,  1.42604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5382,  '99',  0.05340,  1.57248,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5383,  '99',  0.05983,  1.79151,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5415,  '99',  0.05823,  2.75344,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5416,  '99',  0.05069,  2.78462,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5417,  '99',  0.03952,  2.45452,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  5444,  '99',  0.01122,  0.18292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  8071,  '99',  0.16227,  4.76093,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  8129,  '99',  0.42913,  1.41166,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  8130,  '99',  1.08821,  3.51688,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  8131,  '99',  0.54662,  1.80026,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  8147,  '99',  0.66060,  4.51066,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5069,  8155,  '99',  0.34022,  3.90893,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5206,  '99',  -0.00924,  1.29082,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5207,  '99',  -0.00610,  0.69388,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5208,  '99',  -0.00840,  0.87286,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5262,  '99',  0.08199,  1.99929,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5263,  '99',  0.05491,  1.42680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5302,  '99',  -0.02155,  0.97653,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5303,  '99',  -0.01905,  0.72827,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5319,  '99',  0.03596,  3.65900,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5320,  '99',  0.07739,  4.04376,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5321,  '99',  0.04028,  3.50052,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5324,  '99',  0.01621,  1.68860,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5325,  '99',  0.00396,  1.68931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5326,  '99',  0.00662,  0.58029,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5364,  '99',  0.00510,  0.75278,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5365,  '99',  0.00811,  1.56669,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5366,  '99',  0.01592,  1.78193,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5367,  '99',  0.01078,  1.72949,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5368,  '99',  0.00827,  1.15062,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5369,  '99',  0.01755,  1.87564,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5382,  '99',  0.04657,  3.23542,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5383,  '99',  0.05097,  3.68604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5415,  '99',  0.05463,  4.35643,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5416,  '99',  0.04228,  4.40564,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5417,  '99',  0.02911,  3.88331,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  5444,  '99',  0.01457,  0.36094,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  8129,  '99',  0.59976,  2.24090,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5166,  8131,  '99',  0.76385,  2.85773,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5207,  '99',  -0.00110,  0.13688,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5208,  '99',  -0.00153,  0.17219,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5262,  '99',  0.08116,  1.48575,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5263,  '99',  0.05525,  1.06034,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5302,  '99',  0.05867,  3.06585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5303,  '99',  0.03441,  2.28680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5319,  '99',  0.12425,  3.67579,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5320,  '99',  0.17515,  4.06141,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5321,  '99',  0.12478,  3.51644,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5324,  '99',  0.15406,  3.64079,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5325,  '99',  0.12770,  3.64320,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5326,  '99',  0.05521,  1.25108,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5364,  '99',  0.00016,  0.25232,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5365,  '99',  -0.00050,  0.52512,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5366,  '99',  0.00167,  0.59728,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5367,  '99',  0.00005,  0.57969,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5368,  '99',  0.00040,  0.38566,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5369,  '99',  0.00202,  0.62869,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5415,  '99',  0.02066,  1.25205,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5416,  '99',  0.01716,  1.26621,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5417,  '99',  0.01278,  1.11609,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5206,  5444,  '99',  0.06401,  0.75852,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5208,  '99',  -0.00097,  0.09256,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5262,  '99',  0.04233,  0.79874,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5263,  '99',  0.02877,  0.57004,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5302,  '99',  0.02885,  1.64811,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5303,  '99',  0.01649,  1.22931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5319,  '99',  0.06357,  1.97605,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5320,  '99',  0.09059,  2.18338,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5321,  '99',  0.06399,  1.89039,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5324,  '99',  0.07962,  1.95726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5325,  '99',  0.06545,  1.95853,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5326,  '99',  0.02858,  0.67257,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5364,  '99',  -0.00014,  0.13563,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5365,  '99',  -0.00073,  0.28228,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5366,  '99',  0.00037,  0.32107,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5367,  '99',  -0.00048,  0.31161,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5368,  '99',  -0.00012,  0.20732,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5369,  '99',  0.00054,  0.33796,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5382,  '99',  0.23990,  4.32012,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5383,  '99',  0.27053,  4.92192,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5415,  '99',  0.01001,  0.67306,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5416,  '99',  0.00811,  0.68067,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5417,  '99',  0.00589,  0.59997,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  5444,  '99',  0.03374,  0.40780,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  6349,  '99',  0.38869,  3.67482,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  8129,  '99',  1.10089,  3.53568,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5207,  8131,  '99',  1.40234,  4.50897,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5262,  '99',  0.05240,  1.00483,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5263,  '99',  0.03559,  0.71712,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5302,  '99',  0.03455,  2.07329,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5303,  '99',  0.01945,  1.54644,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5319,  '99',  0.07788,  2.48585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5320,  '99',  0.11165,  2.74670,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5321,  '99',  0.07850,  2.37810,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5324,  '99',  0.09809,  2.46224,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5325,  '99',  0.08026,  2.46382,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5326,  '99',  0.03524,  0.84610,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5364,  '99',  -0.00031,  0.17062,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5365,  '99',  -0.00122,  0.35509,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5366,  '99',  0.00013,  0.40389,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5367,  '99',  -0.00093,  0.39200,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5368,  '99',  -0.00037,  0.26079,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5369,  '99',  0.00032,  0.42513,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5415,  '99',  0.01188,  0.84670,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5416,  '99',  0.00949,  0.85626,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5417,  '99',  0.00678,  0.75475,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  5444,  '99',  0.04202,  0.51304,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  6349,  '99',  0.48507,  4.62319,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5208,  8129,  '99',  1.38113,  4.44890,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5263,  '99',  -0.00031,  0.02165,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5281,  '99',  0.14903,  2.56252,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5282,  '99',  0.13024,  2.16699,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5283,  '99',  0.11381,  1.65697,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5302,  '99',  0.10235,  2.03312,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5303,  '99',  0.07014,  1.51669,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5319,  '99',  0.00141,  0.15474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5320,  '99',  0.00315,  0.17101,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5321,  '99',  0.00160,  0.14803,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5324,  '99',  0.05757,  1.46199,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5325,  '99',  0.04698,  1.46292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5326,  '99',  0.02069,  0.50238,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5360,  '99',  0.12526,  2.13050,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5364,  '99',  0.05801,  0.97808,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5365,  '99',  0.11750,  2.03574,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5366,  '99',  0.14234,  2.31497,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5367,  '99',  0.13208,  2.24716,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5368,  '99',  0.08929,  1.49495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5369,  '99',  0.15086,  2.43666,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5382,  '99',  0.08139,  1.88640,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5383,  '99',  0.09151,  2.14916,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5415,  '99',  0.00771,  0.68343,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5416,  '99',  0.00576,  0.69114,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5417,  '99',  0.00380,  0.60920,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  5444,  '99',  0.00439,  0.06604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  6110,  '99',  0.19813,  4.34117,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  6111,  '99',  0.19283,  4.30105,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  6349,  '99',  0.06204,  0.76703,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8046,  '99',  0.19103,  4.01907,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8047,  '99',  0.19226,  3.42517,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8049,  '99',  0.15195,  2.67548,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8051,  '99',  0.13200,  2.46245,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8060,  '99',  0.12815,  3.41155,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8061,  '99',  0.16622,  4.11663,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8070,  '99',  0.04529,  1.24554,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8071,  '99',  0.03481,  0.89979,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8129,  '99',  1.26683,  3.72747,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8147,  '99',  0.44944,  3.26115,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5262,  8155,  '99',  0.11160,  1.14978,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5281,  '99',  0.10174,  1.82882,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5282,  '99',  0.08904,  1.54655,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5283,  '99',  0.07824,  1.18258,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5302,  '99',  0.06938,  1.45098,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5303,  '99',  0.04732,  1.08240,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5319,  '99',  0.00073,  0.11042,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5320,  '99',  0.00194,  0.12203,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5321,  '99',  0.00088,  0.10564,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5324,  '99',  0.03845,  1.04335,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5325,  '99',  0.03089,  1.04399,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5326,  '99',  0.01386,  0.35853,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5360,  '99',  0.08556,  1.52050,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5364,  '99',  0.03964,  0.69804,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5365,  '99',  0.08019,  1.45288,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5366,  '99',  0.09741,  1.65218,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5367,  '99',  0.09021,  1.60376,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5368,  '99',  0.06103,  1.06692,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5369,  '99',  0.10327,  1.73902,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5382,  '99',  0.05469,  1.34624,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5383,  '99',  0.06143,  1.53376,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5415,  '99',  0.00427,  0.48769,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5416,  '99',  0.00287,  0.49320,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5417,  '99',  0.00162,  0.43472,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  5444,  '99',  0.00301,  0.04713,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  6110,  '99',  0.13358,  3.09812,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  6111,  '99',  0.12987,  3.06948,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  6349,  '99',  0.04290,  0.54745,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8046,  '99',  0.12910,  2.86827,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8047,  '99',  0.13104,  2.44448,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8049,  '99',  0.10362,  1.90944,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8050,  '99',  0.20406,  3.84865,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8051,  '99',  0.08976,  1.75739,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8060,  '99',  0.08532,  2.43464,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8061,  '99',  0.11121,  2.93784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8070,  '99',  0.03008,  0.88887,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8071,  '99',  0.02322,  0.64213,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8129,  '99',  0.89729,  2.66212,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8131,  '99',  1.14307,  3.39496,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8147,  '99',  0.31485,  2.32790,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5263,  8155,  '99',  0.07757,  0.82066,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5282,  '99',  -0.00272,  0.12582,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5283,  '99',  -0.00126,  0.09627,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5360,  '99',  0.00327,  0.31227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5382,  '99',  0.10765,  3.90400,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5383,  '99',  0.12012,  4.44776,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  5444,  '99',  0.12633,  1.42060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6006,  '99',  0.13626,  3.15880,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6007,  '99',  0.07906,  2.03905,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6008,  '99',  0.13588,  3.67860,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6010,  '99',  0.18849,  4.28377,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6110,  '99',  -0.00490,  0.55340,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6111,  '99',  -0.00530,  0.54826,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6295,  '99',  0.18772,  4.12688,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6296,  '99',  0.15342,  3.52830,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  6349,  '99',  0.01974,  0.42711,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8049,  '99',  0.19636,  4.49860,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8051,  '99',  0.16752,  4.14023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8060,  '99',  0.13298,  4.42065,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8070,  '99',  0.05693,  2.82127,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8071,  '99',  0.04587,  2.03819,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8087,  '99',  0.12460,  3.92891,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8088,  '99',  0.09477,  2.61458,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5281,  8155,  '99',  0.00857,  0.17751,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5283,  '99',  -0.00090,  0.08143,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5321,  '99',  0.22191,  4.95364,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5360,  '99',  0.00328,  0.26410,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5382,  '99',  0.09744,  3.30160,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5383,  '99',  0.10888,  3.76147,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  5444,  '99',  0.10917,  1.20125,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6006,  '99',  0.12042,  2.67131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6007,  '99',  0.07021,  1.72438,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6008,  '99',  0.12095,  3.11093,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6010,  '99',  0.16643,  3.62266,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6062,  '99',  0.38249,  4.77846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6110,  '99',  -0.00324,  0.46805,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6111,  '99',  -0.00358,  0.46370,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6295,  '99',  0.16553,  3.48997,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6296,  '99',  0.13554,  2.98379,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  6349,  '99',  0.01740,  0.36120,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8047,  '99',  0.21882,  4.87031,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8049,  '99',  0.17344,  3.80434,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8051,  '99',  0.14846,  3.50130,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8060,  '99',  0.11971,  3.73852,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8061,  '99',  0.15714,  4.51124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8070,  '99',  0.05277,  2.38598,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8071,  '99',  0.04214,  1.72371,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8087,  '99',  0.11182,  3.32265,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8088,  '99',  0.08443,  2.21111,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8147,  '99',  0.54597,  4.87705,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5282,  8155,  '99',  0.00754,  0.15012,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5319,  '99',  0.20467,  3.96004,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5320,  '99',  0.26695,  4.37474,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5321,  '99',  0.20217,  3.78825,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5360,  '99',  0.00424,  0.20202,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5382,  '99',  0.09613,  2.52520,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5383,  '99',  0.10790,  2.87694,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  5444,  '99',  0.09138,  0.91829,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6006,  '99',  0.10959,  2.04286,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6007,  '99',  0.06499,  1.31875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6008,  '99',  0.11287,  2.37917,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6009,  '99',  0.19086,  3.98114,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6010,  '99',  0.15102,  2.77037,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6062,  '99',  0.32387,  3.65318,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6110,  '99',  0.00058,  0.35809,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6111,  '99',  0.00029,  0.35477,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6257,  '99',  0.19622,  4.31471,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6260,  '99',  0.20785,  3.90359,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6295,  '99',  0.14946,  2.66886,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6296,  '99',  0.12320,  2.28181,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  6349,  '99',  0.01567,  0.27621,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8046,  '99',  0.19622,  4.37023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8047,  '99',  0.19925,  3.72452,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8049,  '99',  0.15757,  2.90931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8051,  '99',  0.13648,  2.67764,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8060,  '99',  0.11603,  2.85931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8061,  '99',  0.14972,  3.45023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8070,  '99',  0.05598,  1.82501,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8071,  '99',  0.04351,  1.31842,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8087,  '99',  0.10727,  2.54121,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8088,  '99',  0.07905,  1.69102,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8147,  '99',  0.44958,  3.72754,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5283,  8155,  '99',  0.00675,  0.11480,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5303,  '99',  -0.00455,  0.14581,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5319,  '99',  0.06974,  3.61671,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5320,  '99',  0.11428,  3.99666,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5321,  '99',  0.07252,  3.46000,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5324,  '99',  0.00582,  1.04308,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5325,  '99',  -0.00175,  1.04350,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5326,  '99',  0.00265,  0.35846,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5364,  '99',  0.04920,  1.52577,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5365,  '99',  0.09734,  3.17556,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5366,  '99',  0.12428,  3.61151,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5367,  '99',  0.11115,  3.50545,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5368,  '99',  0.07616,  2.33210,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5369,  '99',  0.13242,  3.80138,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5382,  '99',  0.02091,  1.83956,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5383,  '99',  0.02263,  2.09577,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  5444,  '99',  0.00238,  0.11863,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  8077,  '99',  -0.26594,  4.96181,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  8079,  '99',  -0.20002,  4.07386,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  8080,  '99',  -0.23310,  4.69143,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  8129,  '99',  0.21734,  0.82292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  8130,  '99',  0.55249,  2.05055,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5302,  8131,  '99',  0.27680,  1.04944,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5319,  '99',  0.04099,  2.69768,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5320,  '99',  0.07305,  2.98120,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5321,  '99',  0.04354,  2.58081,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5324,  '99',  0.00116,  0.77799,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5325,  '99',  -0.00449,  0.77827,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5326,  '99',  0.00088,  0.26736,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5364,  '99',  0.03204,  1.13813,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5365,  '99',  0.06292,  2.36875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5366,  '99',  0.08168,  2.69397,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5367,  '99',  0.07221,  2.61483,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5368,  '99',  0.04970,  1.73959,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5369,  '99',  0.08718,  2.83562,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5382,  '99',  0.00998,  1.37208,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5383,  '99',  0.01049,  1.56317,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5417,  '99',  0.10282,  4.70289,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  5444,  '99',  0.00141,  0.08849,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8077,  '99',  -0.21348,  3.69988,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8078,  '99',  -0.20084,  3.89997,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8079,  '99',  -0.16160,  3.03782,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8080,  '99',  -0.18815,  3.49832,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8129,  '99',  0.15959,  0.61443,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8130,  '99',  0.40581,  1.53106,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8131,  '99',  0.20325,  0.78355,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8147,  '99',  0.47292,  3.71361,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5303,  8155,  '99',  0.30358,  4.62754,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5320,  '99',  -0.00443,  0.24648,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5321,  '99',  -0.00546,  0.21331,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5324,  '99',  0.01595,  2.50799,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5325,  '99',  -0.00224,  2.50900,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5326,  '99',  0.00704,  0.86188,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5364,  '99',  0.06605,  2.05770,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5365,  '99',  0.13066,  4.28265,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5366,  '99',  0.16691,  4.87058,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5367,  '99',  0.14923,  4.72754,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5368,  '99',  0.10227,  3.14514,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5382,  '99',  0.17444,  4.69295,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5415,  '99',  -0.00036,  2.11588,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5416,  '99',  -0.00666,  2.13970,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5417,  '99',  -0.00984,  1.88596,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  5444,  '99',  0.01769,  0.25124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  6349,  '99',  0.18676,  2.38792,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  8070,  '99',  0.00287,  2.12419,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  8071,  '99',  0.00564,  1.53466,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5319,  8155,  '99',  0.21376,  2.68886,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5321,  '99',  -0.00384,  0.23582,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5324,  '99',  0.04343,  2.77181,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5325,  '99',  0.02334,  2.77310,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5326,  '99',  0.01665,  0.95252,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5364,  '99',  0.09417,  2.27360,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5365,  '99',  0.18847,  4.73207,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5368,  '99',  0.14539,  3.47512,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5415,  '99',  0.02137,  2.33859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5416,  '99',  0.01465,  2.36498,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5417,  '99',  0.00853,  2.08457,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  5444,  '99',  0.02214,  0.27750,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  6349,  '99',  0.23099,  2.63734,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  8070,  '99',  0.02502,  2.34774,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  8071,  '99',  0.02202,  1.69613,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5320,  8155,  '99',  0.26392,  2.96968,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5324,  '99',  0.01929,  2.39938,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5325,  '99',  0.00189,  2.40037,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5326,  '99',  0.00812,  0.82455,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5360,  '99',  0.22226,  4.87214,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5364,  '99',  0.06650,  1.96850,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5365,  '99',  0.13188,  4.09701,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5366,  '99',  0.16750,  4.65942,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5367,  '99',  0.15036,  4.52261,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5368,  '99',  0.10289,  3.00879,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5369,  '99',  0.17839,  4.90439,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5382,  '99',  0.17442,  4.48948,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5415,  '99',  0.00305,  2.02427,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5416,  '99',  -0.00294,  2.04707,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5417,  '99',  -0.00638,  1.80432,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  5444,  '99',  0.01733,  0.24034,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  6349,  '99',  0.18251,  2.28423,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  8070,  '99',  0.00615,  2.03221,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  8071,  '99',  0.00786,  1.46820,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5321,  8155,  '99',  0.20882,  2.57210,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5325,  '99',  -0.00925,  0.35894,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5326,  '99',  -0.00206,  0.12333,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5364,  '99',  0.07137,  1.55964,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5365,  '99',  0.14337,  3.24613,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5366,  '99',  0.17694,  3.69156,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5367,  '99',  0.16205,  3.58329,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5368,  '99',  0.11008,  2.38386,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5369,  '99',  0.18789,  3.88563,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5382,  '99',  0.01860,  1.59157,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5383,  '99',  0.02016,  1.81323,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  5444,  '99',  0.01418,  0.27074,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  8129,  '99',  0.60032,  2.03166,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5324,  8131,  '99',  0.76466,  2.59091,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5326,  '99',  -0.00296,  0.12336,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5364,  '99',  0.06008,  1.56071,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5365,  '99',  0.11987,  3.24831,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5366,  '99',  0.15021,  3.69415,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5367,  '99',  0.13611,  3.58573,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5368,  '99',  0.09282,  2.38549,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5369,  '99',  0.15976,  3.88837,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5382,  '99',  0.00705,  1.59226,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5383,  '99',  0.00701,  1.81402,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  5444,  '99',  0.01222,  0.27094,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  8129,  '99',  0.58579,  2.03673,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5325,  8131,  '99',  0.74613,  2.59738,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5360,  '99',  0.08668,  2.97380,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5364,  '99',  0.02549,  0.53594,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5365,  '99',  0.05129,  1.11546,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5366,  '99',  0.06310,  1.26852,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5367,  '99',  0.05792,  1.23132,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5368,  '99',  0.03931,  0.81916,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5369,  '99',  0.06698,  1.33520,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5382,  '99',  0.00738,  0.54694,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5383,  '99',  0.00805,  0.62311,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5415,  '99',  0.04782,  1.96035,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5416,  '99',  0.04253,  1.98256,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5417,  '99',  0.03381,  1.74756,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  5444,  '99',  0.00504,  0.09303,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  6349,  '99',  0.57714,  4.91607,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8046,  '99',  0.17587,  4.85393,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8047,  '99',  0.18544,  4.13706,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8049,  '99',  0.14699,  3.23158,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8051,  '99',  0.12580,  2.97417,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8060,  '99',  0.07059,  2.33230,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8061,  '99',  0.09309,  2.81438,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8070,  '99',  0.21590,  4.63705,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8071,  '99',  0.16377,  3.34977,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8077,  '99',  -0.10582,  4.16800,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8078,  '99',  -0.08435,  4.39252,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8079,  '99',  -0.07151,  3.42167,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8080,  '99',  -0.08466,  3.94044,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8129,  '99',  0.20756,  0.69782,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8130,  '99',  0.52654,  1.73853,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8131,  '99',  0.26439,  0.88991,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8147,  '99',  0.23641,  1.87267,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5326,  8155,  '99',  0.12538,  1.79519,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  5382,  '99',  -0.00550,  0.66924,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  5383,  '99',  -0.00670,  0.76244,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  5444,  '99',  0.01451,  0.33995,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  6007,  '99',  0.29615,  4.09298,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  6110,  '99',  0.02777,  1.12437,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  6111,  '99',  0.02661,  1.11396,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  6349,  '99',  0.06464,  0.80852,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8046,  '99',  0.00809,  1.60586,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8047,  '99',  0.01864,  1.36906,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8048,  '99',  0.05063,  3.18700,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8049,  '99',  0.01526,  1.06943,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8050,  '99',  0.02808,  2.15543,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8051,  '99',  0.01092,  0.98415,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8060,  '99',  -0.00145,  0.74767,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8061,  '99',  0.00078,  0.90230,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8070,  '99',  0.03921,  1.87221,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8071,  '99',  0.03148,  1.35255,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8088,  '99',  0.21610,  4.09090,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8116,  '99',  0.16662,  4.08792,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8117,  '99',  0.15715,  3.52072,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8147,  '99',  0.09546,  1.33464,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5360,  8155,  '99',  0.00055,  0.03217,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5365,  '99',  -0.00094,  0.12906,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5366,  '99',  -0.00051,  0.14680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5367,  '99',  -0.00088,  0.14248,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5368,  '99',  -0.00050,  0.09479,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5369,  '99',  -0.00047,  0.15452,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5382,  '99',  0.24740,  3.84210,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5383,  '99',  0.27938,  4.37733,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5415,  '99',  0.02651,  1.13858,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5416,  '99',  0.02342,  1.15148,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5417,  '99',  0.01851,  1.01498,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  5444,  '99',  0.03380,  0.38370,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  8129,  '99',  1.04589,  3.20087,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5364,  8131,  '99',  1.33234,  4.08201,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5366,  '99',  -0.00155,  0.30552,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5367,  '99',  -0.00231,  0.29652,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5368,  '99',  -0.00135,  0.19727,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5369,  '99',  -0.00150,  0.32159,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5415,  '99',  0.05141,  2.36967,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5416,  '99',  0.04494,  2.39651,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5417,  '99',  0.03517,  2.11241,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5365,  5444,  '99',  0.06907,  0.79867,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5367,  '99',  -0.00136,  0.33727,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5368,  '99',  -0.00069,  0.22439,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5369,  '99',  -0.00033,  0.36579,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5415,  '99',  0.06860,  2.69507,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5416,  '99',  0.06135,  2.72562,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5417,  '99',  0.04902,  2.40253,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5366,  5444,  '99',  0.08197,  0.90812,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5367,  5368,  '99',  -0.00126,  0.21778,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5367,  5369,  '99',  -0.00128,  0.35501,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5367,  5415,  '99',  0.05951,  2.61586,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5367,  5416,  '99',  0.05240,  2.64549,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5367,  5417,  '99',  0.04128,  2.33189,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5367,  5444,  '99',  0.07717,  0.88158,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5368,  5369,  '99',  -0.00063,  0.23619,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5368,  5415,  '99',  0.04125,  1.74029,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5368,  5416,  '99',  0.03653,  1.76001,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5368,  5417,  '99',  0.02894,  1.55137,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5368,  5444,  '99',  0.05190,  0.58647,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5369,  5415,  '99',  0.07341,  2.83678,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5369,  5416,  '99',  0.06579,  2.86894,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5369,  5417,  '99',  0.05267,  2.52887,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5369,  5444,  '99',  0.08668,  0.95585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  5383,  '99',  -0.00109,  0.10028,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  5444,  '99',  0.00621,  0.15020,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8046,  '99',  0.00642,  1.05606,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8047,  '99',  0.01320,  0.90032,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8048,  '99',  0.03549,  2.09584,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8049,  '99',  0.01077,  0.70328,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8050,  '99',  0.01995,  1.41746,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8051,  '99',  0.00786,  0.64720,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8060,  '99',  0.00085,  0.45521,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8061,  '99',  0.00257,  0.54934,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8070,  '99',  0.06279,  2.51054,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8071,  '99',  0.04959,  1.81368,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8116,  '99',  0.11398,  2.42959,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8117,  '99',  0.10628,  2.09243,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8129,  '99',  0.82483,  2.91374,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8131,  '99',  1.05057,  3.71579,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8147,  '99',  0.06348,  0.73665,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5382,  8155,  '99',  0.01290,  0.42692,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  5444,  '99',  0.00698,  0.17112,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8046,  '99',  0.00664,  1.20314,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8047,  '99',  0.01446,  1.02572,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8048,  '99',  0.03908,  2.38775,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8049,  '99',  0.01182,  0.80123,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8050,  '99',  0.02182,  1.61488,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8051,  '99',  0.00853,  0.73734,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8060,  '99',  0.00068,  0.51860,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8061,  '99',  0.00258,  0.62585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8070,  '99',  0.06992,  2.86021,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8071,  '99',  0.05532,  2.06630,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8116,  '99',  0.12828,  2.76802,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8117,  '99',  0.11973,  2.38391,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8129,  '99',  0.93782,  3.32006,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8131,  '99',  1.19450,  4.23396,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8147,  '99',  0.07184,  0.83929,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5383,  8155,  '99',  0.01442,  0.48638,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5415,  5416,  '99',  -0.01221,  0.41377,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5415,  5417,  '99',  -0.01153,  0.36468,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5415,  5444,  '99',  0.05723,  0.80857,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5415,  6349,  '99',  0.16376,  2.73882,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5416,  5417,  '99',  -0.01275,  0.36875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5416,  5444,  '99',  0.05547,  0.81785,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5416,  6349,  '99',  0.15745,  2.77014,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5417,  5444,  '99',  0.04738,  0.72097,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5417,  6349,  '99',  0.13365,  2.44195,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  6110,  '99',  0.34019,  3.44344,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  6111,  '99',  0.33428,  3.41176,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  6349,  '99',  0.14950,  0.98577,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8046,  '99',  0.02906,  0.54638,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8047,  '99',  0.02877,  0.46562,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8048,  '99',  0.06945,  1.08378,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8049,  '99',  0.02272,  0.36370,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8050,  '99',  0.04487,  0.73309,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8051,  '99',  0.01984,  0.33475,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8060,  '99',  0.01150,  0.24672,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8061,  '99',  0.01472,  0.29770,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8070,  '99',  0.06116,  0.79187,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8071,  '99',  0.04552,  0.57200,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8077,  '99',  0.00943,  2.05237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8078,  '99',  0.02330,  2.16252,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8079,  '99',  0.01530,  1.68465,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8080,  '99',  0.01648,  1.94010,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8116,  '99',  0.11861,  1.22469,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8117,  '99',  0.10625,  1.05454,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8129,  '99',  0.11249,  0.34954,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8130,  '99',  0.28501,  0.87072,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8131,  '99',  0.14330,  0.44576,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8147,  '99',  0.05438,  0.39558,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
5444,  8155,  '99',  0.01753,  0.21219,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6007,  '99',  0.00009,  0.06633,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6008,  '99',  -0.00006,  0.11966,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6009,  '99',  0.00000,  0.20023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6010,  '99',  0.00091,  0.13938,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6062,  '99',  0.09291,  1.35562,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6078,  '99',  -0.01199,  3.18751,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6079,  '99',  -0.00134,  1.48429,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6080,  '99',  -0.01357,  2.02632,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6110,  '99',  0.01108,  0.34118,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6111,  '99',  0.01070,  0.33803,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6188,  '99',  0.55646,  3.71790,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6257,  '99',  0.00264,  0.55881,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6258,  '99',  0.01285,  1.06504,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6260,  '99',  0.00631,  0.50572,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6295,  '99',  0.00363,  0.26602,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6296,  '99',  0.00265,  0.22742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6297,  '99',  0.00531,  0.61873,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  6349,  '99',  0.01170,  0.15852,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  8087,  '99',  0.18757,  2.55780,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  8088,  '99',  0.13255,  1.70182,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6006,  8155,  '99',  0.08585,  0.76512,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6008,  '99',  -0.00038,  0.07722,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6009,  '99',  -0.00057,  0.12923,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6010,  '99',  0.00020,  0.08996,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6062,  '99',  0.05615,  0.87517,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6071,  '99',  0.24683,  4.42701,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6078,  '99',  -0.01670,  2.05716,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6079,  '99',  -0.00504,  0.95795,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6080,  '99',  -0.01446,  1.30773,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6110,  '99',  0.00619,  0.22023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6111,  '99',  0.00596,  0.21819,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6188,  '99',  0.34868,  2.40107,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6257,  '99',  0.00014,  0.36066,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6258,  '99',  0.00530,  0.68740,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6260,  '99',  0.00265,  0.32641,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6295,  '99',  0.00159,  0.17170,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6296,  '99',  0.00107,  0.14679,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6297,  '99',  0.00169,  0.39934,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6303,  '99',  0.21879,  4.01637,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  6349,  '99',  0.00711,  0.10234,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  8087,  '99',  0.11386,  1.65131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  8088,  '99',  0.08076,  1.09872,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6007,  8155,  '99',  0.05326,  0.49404,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6009,  '99',  -0.00145,  0.23311,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6010,  '99',  0.00006,  0.16227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6062,  '99',  0.09841,  1.57894,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6078,  '99',  -0.03693,  3.71095,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6079,  '99',  -0.01226,  1.72807,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6080,  '99',  -0.03040,  2.35903,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6110,  '99',  0.01044,  0.39730,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6111,  '99',  0.01003,  0.39362,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6188,  '99',  0.62107,  4.33256,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6257,  '99',  -0.00095,  0.65061,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6258,  '99',  0.00729,  1.24005,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6260,  '99',  0.00371,  0.58883,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6295,  '99',  0.00231,  0.30974,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6296,  '99',  0.00144,  0.26480,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6297,  '99',  0.00172,  0.72039,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  6349,  '99',  0.01248,  0.18464,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  8087,  '99',  0.19994,  2.97926,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  8088,  '99',  0.14205,  1.98229,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6008,  8155,  '99',  0.09444,  0.89140,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6010,  '99',  0.00023,  0.27155,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6062,  '99',  0.16599,  2.64206,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6079,  '99',  -0.01907,  2.89171,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6080,  '99',  -0.04890,  3.94755,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6110,  '99',  0.01780,  0.66482,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6111,  '99',  0.01711,  0.65867,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6257,  '99',  -0.00104,  1.08870,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6258,  '99',  0.01323,  2.07506,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6260,  '99',  0.00669,  0.98533,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6295,  '99',  0.00412,  0.51831,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6296,  '99',  0.00263,  0.44310,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6297,  '99',  0.00348,  1.20547,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  6349,  '99',  0.02104,  0.30896,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  8087,  '99',  0.33707,  4.98522,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  8088,  '99',  0.23936,  3.31699,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6009,  8155,  '99',  0.15878,  1.49156,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6062,  '99',  0.12759,  1.83836,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6078,  '99',  -0.01254,  4.32287,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6079,  '99',  -0.00008,  2.01298,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6080,  '99',  -0.01603,  2.74809,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6110,  '99',  0.01543,  0.46270,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6111,  '99',  0.01491,  0.45842,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6257,  '99',  0.00424,  0.75784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6258,  '99',  0.01868,  1.44437,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6260,  '99',  0.00915,  0.68585,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6295,  '99',  0.00523,  0.36077,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6296,  '99',  0.00385,  0.30843,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6297,  '99',  0.00792,  0.83910,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  6349,  '99',  0.01606,  0.21497,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  8087,  '99',  0.25737,  3.46863,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  8088,  '99',  0.18175,  2.30784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6010,  8155,  '99',  0.11733,  1.03754,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6078,  '99',  0.00306,  0.05330,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6079,  '99',  0.00149,  0.02481,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6080,  '99',  0.00184,  0.03389,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6110,  '99',  0.02854,  0.83499,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6111,  '99',  0.02761,  0.82726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6166,  '99',  0.29136,  3.05402,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6188,  '99',  0.03593,  0.24111,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6195,  '99',  0.21082,  1.05983,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6257,  '99',  0.32711,  3.62441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6260,  '99',  0.32147,  3.27793,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6295,  '99',  0.22450,  2.42580,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6296,  '99',  0.18777,  2.07415,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6341,  '99',  0.01390,  0.12594,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  6349,  '99',  0.05595,  0.40524,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  7045,  '99',  0.11044,  1.28110,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  7046,  '99',  0.05070,  0.59099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  7058,  '99',  0.07163,  0.46422,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  -7199,  '1',  0.00097,  0.01173,  0.77933,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  7406,  '99',  0.04773,  0.33851,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  8030,  '99',  0.00672,  0.13896,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  8031,  '99',  0.17658,  1.63640,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  8088,  '99',  0.33202,  4.16120,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  8141,  '99',  0.09640,  0.51713,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6062,  8155,  '99',  0.04204,  0.45054,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6070,  '99',  -0.00251,  0.29018,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6071,  '99',  -0.00096,  0.09501,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6072,  '99',  -0.00306,  0.23841,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6073,  '99',  -0.00120,  0.15929,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6074,  '99',  -0.00018,  0.15793,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6145,  '99',  0.04696,  1.31867,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6146,  '99',  0.04375,  1.27003,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6147,  '99',  0.03733,  1.10114,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6148,  '99',  0.02341,  0.67410,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6149,  '99',  0.01012,  0.34963,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6164,  '99',  0.00719,  0.54230,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6165,  '99',  0.01112,  0.60434,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6166,  '99',  0.00359,  0.25441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6167,  '99',  0.00653,  0.47500,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6243,  '99',  0.16527,  2.91810,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6244,  '99',  0.14546,  2.46973,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6245,  '99',  0.12398,  2.08647,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6246,  '99',  0.06405,  1.07264,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6247,  '99',  0.07898,  1.30795,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6248,  '99',  0.14387,  2.63921,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6249,  '99',  0.23832,  3.81791,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6257,  '99',  0.06284,  2.25486,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6258,  '99',  0.15129,  4.29682,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6260,  '99',  0.07268,  2.04029,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6295,  '99',  0.10687,  2.34539,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6296,  '99',  0.08735,  2.00520,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6302,  '99',  0.01901,  0.56837,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6303,  '99',  0.00649,  0.19270,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6304,  '99',  0.01640,  0.47740,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6305,  '99',  0.02126,  0.57516,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  6349,  '99',  0.01051,  0.14788,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  7046,  '99',  0.07841,  3.40295,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  7058,  '99',  0.24570,  2.63404,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6069,  7406,  '99',  0.13164,  1.49296,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6071,  '99',  -0.00325,  0.23020,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6072,  '99',  -0.00972,  0.57760,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6073,  '99',  -0.00444,  0.38592,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6074,  '99',  -0.00196,  0.38264,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6145,  '99',  0.10105,  3.19541,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6146,  '99',  0.09374,  3.07752,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6147,  '99',  0.07983,  2.66828,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6148,  '99',  0.05022,  1.63347,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6149,  '99',  0.02114,  0.84720,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6164,  '99',  0.01218,  1.31398,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6165,  '99',  0.02111,  1.46434,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6166,  '99',  0.00625,  0.61643,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6167,  '99',  0.01125,  1.15093,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6246,  '99',  0.14482,  2.59948,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6247,  '99',  0.17874,  3.16975,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6260,  '99',  0.15641,  4.94404,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6296,  '99',  0.19228,  4.85918,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6302,  '99',  0.04058,  1.37726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6303,  '99',  0.01387,  0.46694,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6304,  '99',  0.03513,  1.15683,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6305,  '99',  0.04595,  1.39375,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  6349,  '99',  0.02405,  0.35840,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6070,  7406,  '99',  0.30453,  3.61850,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6072,  '99',  -0.00346,  0.18912,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6073,  '99',  -0.00164,  0.12636,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6074,  '99',  -0.00082,  0.12529,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6145,  '99',  0.03156,  1.04635,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6146,  '99',  0.02922,  1.00774,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6147,  '99',  0.02486,  0.87374,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6148,  '99',  0.01566,  0.53489,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6149,  '99',  0.00652,  0.27742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6164,  '99',  0.00336,  0.43025,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6165,  '99',  0.00621,  0.47949,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6166,  '99',  0.00175,  0.20184,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6167,  '99',  0.00313,  0.37686,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6243,  '99',  0.11851,  2.31574,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6244,  '99',  0.10473,  1.95995,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6245,  '99',  0.08935,  1.65581,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6246,  '99',  0.04618,  0.85124,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6247,  '99',  0.05701,  1.03798,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6248,  '99',  0.10274,  2.09440,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6249,  '99',  0.17258,  3.02990,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6257,  '99',  0.04011,  1.78912,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6258,  '99',  0.10147,  3.40947,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6260,  '99',  0.04885,  1.61894,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6295,  '99',  0.07466,  1.86114,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6296,  '99',  0.06064,  1.59117,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6297,  '99',  0.15174,  4.32927,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6302,  '99',  0.01263,  0.45099,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6303,  '99',  0.00432,  0.15290,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6304,  '99',  0.01095,  0.37881,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6305,  '99',  0.01438,  0.45639,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  6349,  '99',  0.00770,  0.11736,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  7046,  '99',  0.04751,  2.70002,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  7058,  '99',  0.18354,  2.09073,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6071,  7406,  '99',  0.09799,  1.18498,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6073,  '99',  -0.00497,  0.31706,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6074,  '99',  -0.00293,  0.31438,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6145,  '99',  0.07201,  2.62576,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6146,  '99',  0.06641,  2.52887,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6147,  '99',  0.05639,  2.19259,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6148,  '99',  0.03563,  1.34227,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6149,  '99',  0.01445,  0.69615,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6164,  '99',  0.00548,  1.07963,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6165,  '99',  0.01230,  1.20320,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6166,  '99',  0.00301,  0.50649,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6167,  '99',  0.00527,  0.94566,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6244,  '99',  0.24933,  4.91871,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6245,  '99',  0.21282,  4.15543,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6246,  '99',  0.11002,  2.13628,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6247,  '99',  0.13593,  2.60494,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6257,  '99',  0.08837,  4.48962,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6260,  '99',  0.11146,  4.06265,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6295,  '99',  0.17455,  4.67056,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6296,  '99',  0.14123,  3.99306,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6302,  '99',  0.02860,  1.13173,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6303,  '99',  0.00978,  0.38370,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6304,  '99',  0.02488,  0.95060,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6305,  '99',  0.03295,  1.14529,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  6349,  '99',  0.01852,  0.29455,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6072,  7406,  '99',  0.23773,  2.97408,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6074,  '99',  -0.00083,  0.21004,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6145,  '99',  0.05748,  1.75397,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6146,  '99',  0.05339,  1.68926,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6147,  '99',  0.04550,  1.46463,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6148,  '99',  0.02859,  0.89662,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6149,  '99',  0.01214,  0.46503,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6164,  '99',  0.00751,  0.72126,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6165,  '99',  0.01251,  0.80379,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6166,  '99',  0.00382,  0.33837,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6167,  '99',  0.00690,  0.63176,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6243,  '99',  0.20878,  3.88161,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6244,  '99',  0.18412,  3.28522,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6245,  '99',  0.15701,  2.77541,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6246,  '99',  0.08113,  1.42682,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6247,  '99',  0.10010,  1.73983,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6248,  '99',  0.18137,  3.51062,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6257,  '99',  0.07505,  2.99913,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6260,  '99',  0.08896,  2.71379,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6295,  '99',  0.13328,  3.11970,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6296,  '99',  0.10860,  2.66719,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6302,  '99',  0.02314,  0.75599,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6303,  '99',  0.00790,  0.25631,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6304,  '99',  0.02001,  0.63499,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6305,  '99',  0.02610,  0.76503,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  6349,  '99',  0.01343,  0.19672,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  7046,  '99',  0.09143,  4.52612,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  7058,  '99',  0.31682,  3.50412,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6073,  7406,  '99',  0.16944,  1.98608,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6145,  '99',  0.06808,  1.73859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6146,  '99',  0.06362,  1.67446,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6147,  '99',  0.05437,  1.45180,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6148,  '99',  0.03402,  0.88876,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6149,  '99',  0.01498,  0.46098,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6164,  '99',  0.01201,  0.71504,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6165,  '99',  0.01749,  0.79683,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6166,  '99',  0.00593,  0.33545,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6167,  '99',  0.01083,  0.62631,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6243,  '99',  0.23155,  3.84706,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6244,  '99',  0.20333,  3.25592,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6245,  '99',  0.17322,  2.75066,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6246,  '99',  0.08946,  1.41409,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6247,  '99',  0.11025,  1.72430,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6248,  '99',  0.20203,  3.47941,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6257,  '99',  0.09338,  2.97298,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6260,  '99',  0.10537,  2.69000,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6295,  '99',  0.15187,  3.09214,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6296,  '99',  0.12454,  2.64367,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6302,  '99',  0.02773,  0.74937,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6303,  '99',  0.00946,  0.25406,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6304,  '99',  0.02386,  0.62943,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6305,  '99',  0.03071,  0.75832,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  6349,  '99',  0.01455,  0.19495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  7046,  '99',  0.11928,  4.48680,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  7058,  '99',  0.33627,  3.47211,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6074,  7406,  '99',  0.18055,  1.96801,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6079,  '99',  -0.00034,  0.03996,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6080,  '99',  -0.00077,  0.05455,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6188,  '99',  0.03117,  0.39726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6195,  '99',  0.22304,  1.75261,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  6349,  '99',  0.22513,  2.44733,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7045,  '99',  0.03576,  2.06927,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7046,  '99',  0.01610,  0.95456,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7058,  '99',  0.06371,  0.75339,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6078,  7406,  '99',  0.03921,  0.54905,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6080,  '99',  -0.00029,  0.02540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6110,  '99',  0.09768,  4.00869,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6111,  '99',  0.09358,  3.97157,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6149,  '99',  0.32789,  4.65223,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6166,  '99',  0.05633,  2.45145,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6167,  '99',  0.10348,  4.57711,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6188,  '99',  0.01504,  0.18495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6195,  '99',  0.10619,  0.81581,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6295,  '99',  0.05008,  3.34682,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6296,  '99',  0.03708,  2.86121,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  6349,  '99',  0.10809,  1.13931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7045,  '99',  0.01941,  0.96352,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7046,  '99',  0.00877,  0.44447,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7058,  '99',  0.03067,  0.35073,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6079,  7406,  '99',  0.01899,  0.25561,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6166,  '99',  0.05752,  3.34712,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6188,  '99',  0.01907,  0.25260,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6195,  '99',  0.13852,  1.11457,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6295,  '99',  0.04189,  4.56942,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6296,  '99',  0.02799,  3.90637,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  6349,  '99',  0.13855,  1.55622,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7045,  '99',  0.01887,  1.31553,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7046,  '99',  0.00845,  0.60686,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7058,  '99',  0.03909,  0.47906,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6080,  7406,  '99',  0.02390,  0.34911,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6111,  '99',  -0.00102,  0.05482,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6257,  '99',  0.01743,  1.10134,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6258,  '99',  0.04861,  2.09887,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6260,  '99',  0.02350,  0.99663,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6295,  '99',  0.02295,  0.67875,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6296,  '99',  0.01846,  0.58029,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6297,  '99',  0.04540,  1.57882,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  6349,  '99',  0.00396,  0.12389,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8070,  '99',  0.03532,  4.41769,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8071,  '99',  0.03295,  3.19159,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8087,  '99',  0.00956,  0.41600,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8088,  '99',  0.00762,  0.27684,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6110,  8155,  '99',  0.00775,  0.12752,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6257,  '99',  0.01639,  1.09113,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6258,  '99',  0.04649,  2.07943,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6260,  '99',  0.02248,  0.98740,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6295,  '99',  0.02220,  0.67247,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6296,  '99',  0.01783,  0.57492,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6297,  '99',  0.04372,  1.56421,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  6349,  '99',  0.00383,  0.12275,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  8030,  '99',  0.50252,  4.93866,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  8070,  '99',  0.03147,  4.37672,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  8071,  '99',  0.03009,  3.16200,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  8087,  '99',  0.00914,  0.41214,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  8088,  '99',  0.00732,  0.27428,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6111,  8155,  '99',  0.00758,  0.12634,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6146,  '99',  -0.00224,  0.29262,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6147,  '99',  -0.00208,  0.25371,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6148,  '99',  -0.00115,  0.15532,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6149,  '99',  -0.00106,  0.08054,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6164,  '99',  0.03352,  1.10482,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6165,  '99',  0.04370,  1.23111,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6166,  '99',  0.01618,  0.51829,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6167,  '99',  0.02985,  0.96771,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6243,  '99',  0.02314,  0.89219,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6244,  '99',  0.02128,  0.75515,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6245,  '99',  0.01832,  0.63798,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6246,  '99',  0.00951,  0.32798,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6247,  '99',  0.01187,  0.39994,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6248,  '99',  0.01922,  0.80687,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6249,  '99',  0.03701,  1.16750,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6302,  '99',  0.15287,  2.95119,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6303,  '99',  0.05206,  1.00056,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6304,  '99',  0.13065,  2.47880,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6305,  '99',  0.16516,  2.98628,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  6349,  '99',  0.07560,  0.81018,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  7046,  '99',  0.20029,  4.72356,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  7058,  '99',  0.39896,  3.56494,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6145,  7406,  '99',  0.10428,  1.10679,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6147,  '99',  -0.00229,  0.24433,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6148,  '99',  -0.00128,  0.14958,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6149,  '99',  -0.00111,  0.07756,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6164,  '99',  0.03105,  1.06406,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6165,  '99',  0.04071,  1.18569,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6166,  '99',  0.01500,  0.49917,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6167,  '99',  0.02767,  0.93201,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6243,  '99',  0.02128,  0.85927,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6244,  '99',  0.01965,  0.72729,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6245,  '99',  0.01692,  0.61444,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6246,  '99',  0.00879,  0.31588,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6247,  '99',  0.01098,  0.38519,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6248,  '99',  0.01760,  0.77709,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6249,  '99',  0.03434,  1.12443,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6302,  '99',  0.14392,  2.84237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6303,  '99',  0.04901,  0.96366,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6304,  '99',  0.12304,  2.38741,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6305,  '99',  0.15571,  2.87618,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  6349,  '99',  0.07190,  0.78034,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  7046,  '99',  0.18760,  4.54935,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  7058,  '99',  0.38023,  3.43374,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6146,  7406,  '99',  0.09919,  1.06603,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6148,  '99',  -0.00118,  0.12969,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6149,  '99',  -0.00100,  0.06725,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6164,  '99',  0.02642,  0.92256,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6165,  '99',  0.03474,  1.02803,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6166,  '99',  0.01277,  0.43279,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6167,  '99',  0.02355,  0.80807,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6243,  '99',  0.01805,  0.74500,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6244,  '99',  0.01670,  0.63058,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6245,  '99',  0.01439,  0.53273,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6246,  '99',  0.00747,  0.27388,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6247,  '99',  0.00934,  0.33396,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6248,  '99',  0.01490,  0.67375,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6249,  '99',  0.02924,  0.97491,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6302,  '99',  0.12344,  2.46443,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6303,  '99',  0.04204,  0.83553,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6304,  '99',  0.10556,  2.06996,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6305,  '99',  0.13365,  2.49374,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  6349,  '99',  0.06197,  0.67660,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  7046,  '99',  0.16051,  3.94441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  7058,  '99',  0.32805,  2.97726,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6147,  7406,  '99',  0.08550,  0.92431,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6149,  '99',  -0.00058,  0.04117,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6164,  '99',  0.01664,  0.56478,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6165,  '99',  0.02179,  0.62934,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6166,  '99',  0.00804,  0.26495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6167,  '99',  0.01483,  0.49469,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6243,  '99',  0.01143,  0.45608,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6244,  '99',  0.01054,  0.38603,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6245,  '99',  0.00908,  0.32613,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6246,  '99',  0.00471,  0.16766,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6247,  '99',  0.00589,  0.20445,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6248,  '99',  0.00946,  0.41246,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6249,  '99',  0.01840,  0.59682,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6296,  '99',  0.28993,  4.37412,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6302,  '99',  0.07682,  1.50865,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6303,  '99',  0.02616,  0.51149,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6304,  '99',  0.06567,  1.26717,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6305,  '99',  0.08309,  1.52660,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  6349,  '99',  0.03828,  0.41418,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  7046,  '99',  0.10026,  2.41467,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  7058,  '99',  0.20234,  1.82250,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6148,  7406,  '99',  0.05281,  0.56581,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6164,  '99',  0.00694,  0.29292,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6165,  '99',  0.00941,  0.32641,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6166,  '99',  0.00337,  0.13741,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6167,  '99',  0.00620,  0.25657,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6243,  '99',  0.00456,  0.23654,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6244,  '99',  0.00431,  0.20021,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6245,  '99',  0.00373,  0.16914,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6246,  '99',  0.00194,  0.08696,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6247,  '99',  0.00244,  0.10604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6248,  '99',  0.00367,  0.21391,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6249,  '99',  0.00775,  0.30954,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6257,  '99',  0.19837,  3.44738,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6260,  '99',  0.20371,  3.11861,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6295,  '99',  0.16583,  2.65396,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6296,  '99',  0.13723,  2.26910,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6302,  '99',  0.03531,  0.78255,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6303,  '99',  0.01203,  0.26531,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6304,  '99',  0.03025,  0.65730,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6305,  '99',  0.03851,  0.79188,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  6349,  '99',  0.01861,  0.21489,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  7045,  '99',  0.09815,  2.71500,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  7046,  '99',  0.04475,  1.25245,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  7058,  '99',  0.09946,  0.94568,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6149,  7406,  '99',  0.02569,  0.29357,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6165,  '99',  -0.00171,  0.22605,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6166,  '99',  -0.00113,  0.09515,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6167,  '99',  -0.00217,  0.17765,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6243,  '99',  0.16742,  2.87448,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6244,  '99',  0.14719,  2.43280,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6245,  '99',  0.12543,  2.05527,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6246,  '99',  0.06479,  1.05660,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6247,  '99',  0.07987,  1.28839,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6248,  '99',  0.14590,  2.59977,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6249,  '99',  0.24080,  3.76080,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6302,  '99',  0.01124,  0.85936,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6303,  '99',  0.00388,  0.29135,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6304,  '99',  0.01009,  0.72183,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6305,  '99',  0.01442,  0.86969,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  6349,  '99',  0.04600,  0.51931,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  7045,  '99',  -0.03373,  3.03113,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  7046,  '99',  -0.01615,  1.39825,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  7058,  '99',  0.06241,  1.10090,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6164,  7406,  '99',  0.03726,  0.71639,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6166,  '99',  -0.00071,  0.10605,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6167,  '99',  -0.00140,  0.19800,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6243,  '99',  0.20308,  3.20260,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6244,  '99',  0.17800,  2.71047,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6245,  '99',  0.15158,  2.28985,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6246,  '99',  0.07827,  1.17719,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6247,  '99',  0.09641,  1.43543,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6248,  '99',  0.17752,  2.89656,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6249,  '99',  0.28995,  4.18996,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6302,  '99',  0.01746,  0.95767,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6303,  '99',  0.00599,  0.32469,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6304,  '99',  0.01539,  0.80441,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6305,  '99',  0.02106,  0.96918,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  6349,  '99',  0.05424,  0.57850,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  7045,  '99',  -0.02020,  3.37834,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  7046,  '99',  -0.00997,  1.55842,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  7058,  '99',  0.07588,  1.22657,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6165,  7406,  '99',  0.04564,  0.79819,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6167,  '99',  -0.00094,  0.08334,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6243,  '99',  0.07972,  1.34845,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6244,  '99',  0.07005,  1.14125,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6245,  '99',  0.05969,  0.96415,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6246,  '99',  0.03083,  0.49566,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6247,  '99',  0.03800,  0.60439,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6248,  '99',  0.06951,  1.21958,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6249,  '99',  0.11451,  1.76422,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6257,  '99',  0.13743,  3.35500,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6260,  '99',  0.14791,  3.03543,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6295,  '99',  0.18196,  3.19115,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6296,  '99',  0.15009,  2.72835,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6302,  '99',  0.00563,  0.40315,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6303,  '99',  0.00194,  0.13668,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6304,  '99',  0.00503,  0.33863,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6305,  '99',  0.00712,  0.40800,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  6349,  '99',  0.02179,  0.24361,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  7045,  '99',  -0.01458,  1.42202,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  7046,  '99',  -0.00700,  0.65597,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  7058,  '99',  0.02973,  0.51644,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6166,  7406,  '99',  0.01778,  0.33607,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6243,  '99',  0.14791,  2.51772,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6244,  '99',  0.13000,  2.13086,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6245,  '99',  0.11077,  1.80019,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6246,  '99',  0.05721,  0.92546,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6247,  '99',  0.07053,  1.12848,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6248,  '99',  0.12894,  2.27711,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6249,  '99',  0.21258,  3.29403,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6302,  '99',  0.01023,  0.75272,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6303,  '99',  0.00353,  0.25520,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6304,  '99',  0.00916,  0.63226,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6305,  '99',  0.01301,  0.76177,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  6349,  '99',  0.04052,  0.45485,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  7045,  '99',  -0.02821,  2.65503,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  7046,  '99',  -0.01353,  1.22475,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  7058,  '99',  0.05515,  0.96426,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6167,  7406,  '99',  0.03296,  0.62748,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  6195,  '99',  0.16115,  0.59308,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  6296,  '99',  0.69451,  4.85985,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  6349,  '99',  0.37035,  1.57787,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  7045,  '99',  0.26539,  2.47019,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  7046,  '99',  0.12194,  1.13955,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  7058,  '99',  0.13316,  0.73959,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  7129,  '99',  0.16789,  1.05611,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  7305,  '1',  0.00756,  0.05401,  0.09846,  460.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6188,  7406,  '99',  0.11179,  0.67696,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6195,  7314,  '1',  0.01465,  0.06078,  0.01031,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  6244,  '99',  -0.00204,  0.27243,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  6245,  '99',  -0.00160,  0.23016,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  6246,  '99',  -0.00079,  0.11833,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  6247,  '99',  -0.00087,  0.14429,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  6248,  '99',  -0.00345,  0.29104,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  6249,  '99',  -0.00167,  0.42125,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  6303,  '99',  0.17508,  2.30399,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  6349,  '99',  0.19277,  1.72119,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  7046,  '99',  0.10895,  3.88663,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  7058,  '99',  0.27181,  2.87152,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6243,  7406,  '99',  0.03239,  0.51720,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  6245,  '99',  -0.00092,  0.19483,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  6246,  '99',  -0.00044,  0.10016,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  6247,  '99',  -0.00046,  0.12214,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  6248,  '99',  -0.00237,  0.24636,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  6249,  '99',  -0.00061,  0.35657,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  6303,  '99',  0.15259,  1.94990,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  6304,  '99',  0.38129,  4.83064,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  6349,  '99',  0.16645,  1.45655,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  7046,  '99',  0.09962,  3.28965,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  7058,  '99',  0.23554,  2.43010,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6244,  7406,  '99',  0.02840,  0.43772,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6246,  '99',  -0.00033,  0.08462,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6247,  '99',  -0.00033,  0.10319,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6248,  '99',  -0.00189,  0.20814,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6249,  '99',  -0.00036,  0.30125,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6302,  '99',  0.38165,  4.85879,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6303,  '99',  0.12977,  1.64729,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6304,  '99',  0.32427,  4.08096,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6305,  '99',  0.40345,  4.91611,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  6349,  '99',  0.14127,  1.23048,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  7046,  '99',  0.08562,  2.77920,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  7058,  '99',  0.20007,  2.05295,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6245,  7406,  '99',  0.02419,  0.36980,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  6247,  '99',  -0.00016,  0.05305,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  6248,  '99',  -0.00094,  0.10700,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  6249,  '99',  -0.00014,  0.15487,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  6302,  '99',  0.19693,  2.49786,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  6303,  '99',  0.06696,  0.84686,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  6304,  '99',  0.16731,  2.09798,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  6305,  '99',  0.20814,  2.52733,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  6349,  '99',  0.07281,  0.63257,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  7045,  '99',  0.09761,  3.09725,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  7046,  '99',  0.04443,  1.42878,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  7058,  '99',  0.10316,  1.05540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6246,  7406,  '99',  0.01249,  0.19011,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  6248,  '99',  -0.00106,  0.13049,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  6249,  '99',  -0.00004,  0.18885,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  6302,  '99',  0.24220,  3.04578,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  6303,  '99',  0.08235,  1.03262,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  6304,  '99',  0.20575,  2.55819,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  6305,  '99',  0.25590,  3.08170,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  6349,  '99',  0.08931,  0.77131,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  7045,  '99',  0.12158,  3.77678,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  7046,  '99',  0.05535,  1.74225,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  7058,  '99',  0.12667,  1.28689,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6247,  7406,  '99',  0.01539,  0.23181,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6248,  6249,  '99',  -0.00232,  0.38094,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6248,  6303,  '99',  0.15391,  2.08389,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6248,  6349,  '99',  0.17103,  1.55688,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6248,  7046,  '99',  0.09108,  3.51495,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6248,  7058,  '99',  0.24030,  2.59728,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6248,  7406,  '99',  0.02830,  0.46777,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6249,  6303,  '99',  0.24652,  3.01409,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6249,  6349,  '99',  0.26528,  2.25121,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6249,  7058,  '99',  0.37740,  3.75614,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6249,  7406,  '99',  0.04630,  0.67665,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  6258,  '99',  -0.00388,  0.19681,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  6260,  '99',  -0.00180,  0.09345,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  6295,  '99',  -0.00150,  0.13911,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  6296,  '99',  -0.00152,  0.11892,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  6297,  '99',  -0.00512,  0.32350,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  6303,  '99',  0.04357,  1.89044,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  6304,  '99',  0.11109,  4.68351,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  6349,  '99',  0.00186,  0.04013,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6257,  8155,  '99',  0.21214,  2.14356,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6258,  6260,  '99',  -0.00213,  0.17815,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6258,  6295,  '99',  -0.00091,  0.26516,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6258,  6296,  '99',  -0.00123,  0.22668,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6258,  6297,  '99',  -0.00524,  0.61666,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6258,  6303,  '99',  0.10946,  3.60252,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6258,  6349,  '99',  0.00411,  0.07647,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6258,  8155,  '99',  0.43430,  4.08262,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6260,  6295,  '99',  -0.00038,  0.12591,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6260,  6296,  '99',  -0.00054,  0.10764,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6260,  6297,  '99',  -0.00237,  0.29282,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6260,  6303,  '99',  0.05269,  1.71061,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6260,  6304,  '99',  0.13339,  4.23798,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6260,  6349,  '99',  0.00197,  0.03631,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6260,  8088,  '99',  0.34123,  4.95022,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6260,  8155,  '99',  0.20703,  1.93851,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6295,  6296,  '99',  -0.00018,  0.05544,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6295,  6297,  '99',  -0.00094,  0.15082,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6295,  6303,  '99',  0.06708,  1.82512,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6295,  6304,  '99',  0.16923,  4.52163,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6295,  6349,  '99',  0.00280,  0.04574,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6295,  8088,  '99',  0.26639,  3.36732,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6295,  8155,  '99',  0.15265,  1.33664,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  6297,  '99',  -0.00106,  0.12893,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  6302,  '99',  0.15887,  4.60237,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  6303,  '99',  0.05422,  1.56037,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  6304,  '99',  0.13694,  3.86573,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  6305,  '99',  0.17707,  4.65737,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  6349,  '99',  0.00232,  0.03911,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  8087,  '99',  0.31392,  4.32722,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  8088,  '99',  0.22197,  2.87911,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6296,  8155,  '99',  0.12821,  1.14293,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6297,  6303,  '99',  0.13453,  4.24542,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6297,  6349,  '99',  0.00598,  0.10640,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6297,  8155,  '99',  0.33928,  3.11037,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6302,  6303,  '99',  -0.00162,  0.09252,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6302,  6304,  '99',  -0.00386,  0.22922,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6302,  6305,  '99',  -0.00393,  0.27619,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6302,  6349,  '99',  0.03987,  0.46119,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6302,  7058,  '99',  0.39467,  4.35816,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6302,  7406,  '99',  0.23080,  2.64878,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6303,  6304,  '99',  -0.00129,  0.07771,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6303,  6305,  '99',  -0.00131,  0.09364,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6303,  6349,  '99',  0.01355,  0.15636,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6303,  7045,  '99',  0.08814,  4.11489,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6303,  7046,  '99',  0.03986,  1.89822,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6303,  7058,  '99',  0.13415,  1.47756,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6303,  7406,  '99',  0.07846,  0.89802,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6304,  6305,  '99',  -0.00309,  0.23200,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6304,  6349,  '99',  0.03384,  0.38735,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6304,  7046,  '99',  0.10193,  4.70278,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6304,  7058,  '99',  0.33482,  3.66046,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6304,  7406,  '99',  0.19587,  2.22473,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6305,  6349,  '99',  0.04199,  0.46661,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6305,  7058,  '99',  0.41485,  4.40938,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6305,  7406,  '99',  0.24296,  2.67993,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6341,  7202,  '1',  0.01405,  0.06262,  0.00918,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6341,  8009,  '99',  0.06630,  0.25229,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6341,  8030,  '99',  0.30811,  1.67492,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6341,  8031,  '99',  0.13340,  0.54440,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6341,  8141,  '99',  1.22864,  3.05320,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  7046,  '99',  0.28198,  2.59374,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  7058,  '99',  0.35659,  1.95641,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  7406,  '99',  0.17865,  1.06148,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  8030,  '99',  0.47219,  2.28970,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  8049,  '99',  0.41935,  4.55806,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  8051,  '99',  0.37255,  4.19559,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  8070,  '99',  0.09331,  1.66799,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  8071,  '99',  0.07021,  1.20492,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  8087,  '99',  0.06670,  0.91623,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  8088,  '99',  0.04715,  0.60962,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
6349,  8155,  '99',  0.02215,  0.19329,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7003,  7002,  '1',  0.00022,  0.01490,  0.00000,  1299.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7005,  7002,  '1',  0.00041,  0.02493,  0.00000,  630.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7006,  7002,  '1',  0.00012,  0.01417,  0.00000,  626.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7007,  7002,  '1',  0.00034,  0.02135,  0.00000,  639.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7008,  7002,  '1',  0.00045,  0.02245,  0.00000,  629.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7009,  7002,  '1',  0.00049,  0.02499,  0.00000,  625.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7002,  -7104,  '1',  0.00020,  0.00200,  0.04887,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7002,  7227,  '1',  0.00036,  0.00731,  0.51017,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7002,  -7366,  '1',  0.00016,  0.00189,  0.12566,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7003,  '1',  0.00090,  0.03512,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7003,  '2',  0.00090,  0.03512,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7003,  '3',  0.00090,  0.03512,  0.00000,  386.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7003,  7264,  '1',  0.00225,  0.01608,  0.02932,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  -7075,  '1',  0.00199,  0.01386,  0.00227,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  -7075,  '2',  0.00199,  0.01386,  0.00227,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  -7075,  '3',  0.00199,  0.01386,  0.00227,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7106,  '1',  0.00210,  0.01353,  0.00258,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7106,  '2',  0.00210,  0.01353,  0.00258,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7106,  '3',  0.00210,  0.01353,  0.00258,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7106,  '4',  0.00210,  0.01353,  0.00258,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7345,  '1',  0.00591,  0.04035,  0.00687,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7345,  '2',  0.00591,  0.04035,  0.00687,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  7345,  '3',  0.00591,  0.04035,  0.00687,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7004,  17004,  '1',  0.00000,  0.00860,  0.00000,  139.46,  0.00,  0.00,  1.00000,  -0.688,  0.00000,  0.00000,  0.00000,  0.00000,  1
7010,  7182,  '1',  0.01896,  0.11385,  0.01545,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7010,  7202,  '1',  0.00553,  0.02294,  0.00389,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7010,  -7233,  '1',  0.00425,  0.01763,  0.00299,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7010,  17010,  '1',  0.00000,  0.13512,  0.00000,  8.88,  0.00,  0.00,  1.00000,  -0.765,  0.00000,  0.00000,  0.00000,  0.00000,  1
7011,  -7254,  '1',  0.00899,  0.04008,  0.00588,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7011,  7300,  '1',  0.00567,  0.02480,  0.00378,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7011,  17011,  '1',  0.00000,  0.06250,  0.00000,  19.20,  0.00,  0.00,  1.00000,  -0.750,  0.00000,  0.00000,  0.00000,  0.00000,  1
7012,  7116,  '1',  0.00531,  0.03627,  0.00617,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7012,  -7343,  '1',  0.00603,  0.04198,  0.00686,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7012,  17012,  '1',  0.00000,  1.83024,  0.00000,  0.66,  0.00,  0.00,  1.00000,  -0.724,  0.00000,  0.00000,  0.00000,  0.00000,  1
7013,  7201,  '1',  0.00433,  0.03020,  0.00494,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7013,  7201,  '2',  0.00433,  0.03020,  0.00494,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7013,  7425,  '1',  0.00300,  0.02091,  0.00342,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7013,  17013,  '1',  0.00000,  0.01231,  0.00000,  97.49,  0.00,  0.00,  1.00000,  -0.746,  0.00000,  0.00000,  0.00000,  0.00000,  1
7015,  7014,  '1',  0.01300,  0.13000,  0.00000,  43.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7014,  7100,  '1',  0.00476,  0.03249,  0.00553,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7014,  7100,  '2',  0.00476,  0.03249,  0.00553,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7014,  7124,  '1',  0.01606,  0.03857,  0.00523,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7014,  7217,  '1',  0.00415,  0.02371,  0.00356,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7014,  17014,  '1',  0.00000,  0.03422,  0.00000,  35.07,  0.00,  0.00,  1.00000,  -0.727,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  7365,  '1',  0.00680,  0.04642,  0.00790,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  7365,  '2',  0.00680,  0.04642,  0.00790,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  7365,  '3',  0.00680,  0.04642,  0.00790,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  7365,  '4',  0.00680,  0.04642,  0.00790,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  -7368,  '1',  0.00200,  0.01369,  0.00233,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  -7368,  '2',  0.00200,  0.01369,  0.00233,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  -7368,  '3',  0.00200,  0.01369,  0.00233,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  7402,  '1',  0.00314,  0.02144,  0.00365,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  7402,  '2',  0.00314,  0.02144,  0.00365,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7016,  17016,  '1',  0.00000,  0.02371,  0.00000,  50.61,  0.00,  0.00,  1.00000,  -0.703,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  -7089,  '1',  0.00440,  0.01826,  0.00310,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  7183,  '1',  0.00737,  0.04422,  0.00600,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  7229,  '1',  0.00604,  0.04129,  0.00702,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  7229,  '2',  0.00604,  0.04129,  0.00702,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  7229,  '3',  0.00604,  0.04129,  0.00702,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  7241,  '1',  0.00382,  0.01669,  0.00254,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  7385,  '1',  0.00298,  0.01922,  0.00367,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  7385,  '2',  0.00298,  0.01922,  0.00367,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7017,  17017,  '1',  0.00000,  0.01406,  0.00000,  85.36,  0.00,  0.00,  1.00000,  -0.736,  0.00000,  0.00000,  0.00000,  0.00000,  1
7026,  7072,  '1',  0.00320,  0.02067,  0.00394,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7026,  7072,  '2',  0.00320,  0.02067,  0.00394,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7026,  7259,  '1',  0.01125,  0.07265,  0.01386,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7026,  -7273,  '1',  0.00548,  0.03820,  0.00624,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7026,  -7273,  '2',  0.00548,  0.03820,  0.00624,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7026,  17026,  '1',  0.00000,  0.04643,  0.00000,  25.85,  0.00,  0.00,  1.00000,  -0.696,  0.00000,  0.00000,  0.00000,  0.00000,  1
7027,  7157,  '1',  0.00228,  0.01559,  0.00265,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7027,  7157,  '2',  0.00228,  0.01559,  0.00265,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7027,  7234,  '1',  0.00431,  0.01886,  0.00287,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7027,  7245,  '1',  0.00974,  0.04259,  0.00649,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7027,  7431,  '1',  0.01500,  0.06687,  0.00981,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7027,  17027,  '1',  0.00000,  0.01402,  0.00000,  85.57,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
7028,  -7147,  '1',  0.00110,  0.00768,  0.00126,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7028,  -7147,  '2',  0.00110,  0.00768,  0.00126,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7028,  7220,  '1',  0.00381,  0.02289,  0.00311,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7028,  7240,  '1',  0.00642,  0.01568,  0.00205,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7028,  7330,  '1',  0.01183,  0.02841,  0.00385,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7028,  17028,  '1',  0.00000,  0.02468,  0.00000,  48.62,  0.00,  0.00,  1.00000,  -0.728,  0.00000,  0.00000,  0.00000,  0.00000,  1
7036,  7035,  '1',  0.00036,  0.02039,  0.00000,  368.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7035,  -7040,  '1',  0.00756,  0.05402,  0.09848,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7035,  -7056,  '1',  0.00217,  0.01547,  0.02821,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7035,  7390,  '1',  0.00154,  0.01505,  0.02896,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7035,  8031,  '1',  0.00526,  0.05146,  0.09901,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7036,  7128,  '1',  0.00500,  0.02228,  0.00327,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7036,  -7431,  '1',  0.00448,  0.03123,  0.00511,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7036,  -7431,  '2',  0.00448,  0.03123,  0.00511,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7036,  17036,  '1',  0.00000,  0.02383,  0.00000,  50.36,  0.00,  0.00,  1.00000,  -0.725,  0.00000,  0.00000,  0.00000,  0.00000,  1
7038,  7037,  '1',  0.00016,  0.00995,  0.00000,  1055.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7037,  -7047,  '1',  0.00024,  0.00293,  0.19466,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7037,  7428,  '1',  0.00060,  0.01232,  0.85919,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7039,  7038,  '1',  0.00084,  0.02618,  0.00000,  420.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7039,  7038,  '2',  0.00084,  0.02618,  0.00000,  420.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7038,  -7126,  '1',  0.00089,  0.00924,  0.03147,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7038,  -7126,  '2',  0.00089,  0.00924,  0.03147,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7038,  7184,  '1',  0.00247,  0.02419,  0.04653,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7038,  -7409,  '1',  0.00060,  0.00622,  0.02121,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7038,  -7409,  '2',  0.00060,  0.00622,  0.02121,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7039,  7101,  '1',  0.00285,  0.01988,  0.00325,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7039,  7101,  '2',  0.00285,  0.01988,  0.00325,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7039,  7101,  '3',  0.00285,  0.01988,  0.00325,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7039,  7397,  '1',  0.02904,  0.06977,  0.00947,  240.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7039,  17039,  '1',  0.00000,  0.00793,  0.00000,  151.28,  0.00,  0.00,  1.00000,  -0.712,  0.00000,  0.00000,  0.00000,  0.00000,  1
7041,  7040,  '1',  0.00089,  0.03362,  0.00000,  337.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7041,  7040,  '2',  0.00089,  0.03362,  0.00000,  337.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7040,  7077,  '1',  0.00208,  0.02159,  0.07357,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7040,  7077,  '2',  0.00208,  0.02159,  0.07357,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7041,  7238,  '1',  0.01373,  0.06121,  0.00898,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7041,  -7394,  '1',  0.00776,  0.05303,  0.00902,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7041,  -7394,  '2',  0.00776,  0.05303,  0.00902,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7041,  17041,  '1',  0.00000,  0.02387,  0.00000,  50.28,  0.00,  0.00,  1.00000,  -0.688,  0.00000,  0.00000,  0.00000,  0.00000,  1
7045,  7046,  '99',  -0.00236,  0.08338,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7045,  7058,  '99',  0.00263,  0.06688,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7045,  7406,  '99',  0.00593,  0.13904,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7046,  7058,  '99',  0.00120,  0.03085,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7046,  7129,  '99',  0.55191,  3.15961,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7046,  7406,  '99',  0.00271,  0.06414,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7048,  7047,  '1',  0.00011,  0.00819,  0.00000,  1125.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7047,  -7199,  '1',  0.00024,  0.00294,  0.19535,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7049,  7048,  '1',  0.00068,  0.02653,  0.00000,  466.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7049,  7048,  '2',  0.00068,  0.02653,  0.00000,  466.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7048,  -7228,  '1',  0.00068,  0.00665,  0.01279,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7048,  -7342,  '1',  0.00134,  0.01309,  0.02519,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7049,  7089,  '1',  0.00671,  0.04677,  0.00764,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7049,  -7315,  '1',  0.00436,  0.03039,  0.00497,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7049,  -7315,  '2',  0.00436,  0.03039,  0.00497,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7049,  -7315,  '3',  0.00436,  0.03039,  0.00497,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7049,  17049,  '1',  0.00000,  0.00570,  0.00000,  210.50,  0.00,  0.00,  1.00000,  -0.726,  0.00000,  0.00000,  0.00000,  0.00000,  1
7050,  7090,  '1',  0.00351,  0.02269,  0.00433,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7050,  7090,  '2',  0.00351,  0.02269,  0.00433,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7050,  7251,  '1',  0.01093,  0.04781,  0.00728,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7050,  17050,  '1',  0.00000,  0.04166,  0.00000,  28.81,  0.00,  0.00,  1.00000,  -0.753,  0.00000,  0.00000,  0.00000,  0.00000,  1
7051,  7086,  '1',  0.01063,  0.04650,  0.00708,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7051,  7181,  '1',  0.00631,  0.03605,  0.00542,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7051,  -7276,  '1',  0.00383,  0.01676,  0.00255,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7051,  7365,  '1',  0.00182,  0.01243,  0.00211,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7051,  7365,  '2',  0.00182,  0.01243,  0.00211,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7051,  17051,  '1',  0.00000,  0.01100,  0.00000,  109.08,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
7052,  7053,  '1',  0.00939,  0.06413,  0.01091,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7052,  7053,  '2',  0.00939,  0.06413,  0.01091,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7052,  7053,  '3',  0.00939,  0.06413,  0.01091,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7052,  7183,  '1',  0.00858,  0.03822,  0.00560,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7052,  7221,  '1',  0.00969,  0.04020,  0.00682,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7052,  -7256,  '1',  0.00256,  0.01655,  0.00316,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7052,  -7256,  '2',  0.00256,  0.01655,  0.00316,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7052,  17052,  '1',  0.00000,  0.01769,  0.00000,  67.84,  0.00,  0.00,  1.00000,  -0.718,  0.00000,  0.00000,  0.00000,  0.00000,  1
7053,  7348,  '1',  0.00216,  0.01507,  0.00246,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7053,  7348,  '2',  0.00216,  0.01507,  0.00246,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7053,  7348,  '3',  0.00216,  0.01507,  0.00246,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7053,  17053,  '1',  0.00000,  0.01454,  0.00000,  82.56,  0.00,  0.00,  1.00000,  -0.676,  0.00000,  0.00000,  0.00000,  0.00000,  1
7054,  7086,  '1',  0.01035,  0.06217,  0.00844,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7054,  -7243,  '1',  0.00558,  0.03601,  0.00687,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7054,  7387,  '1',  0.00566,  0.03230,  0.00485,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7054,  17054,  '1',  0.00000,  0.01672,  0.00000,  71.79,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  7124,  '1',  0.00357,  0.02439,  0.00415,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  7124,  '2',  0.00357,  0.02439,  0.00415,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  -7188,  '1',  0.00140,  0.00978,  0.00160,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  -7188,  '2',  0.00140,  0.00978,  0.00160,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  -7188,  '3',  0.00140,  0.00978,  0.00160,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  -7188,  '4',  0.00140,  0.00978,  0.00160,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  -7250,  '1',  0.00146,  0.01001,  0.00170,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  -7250,  '2',  0.00146,  0.01001,  0.00170,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7055,  17055,  '1',  0.00000,  0.01694,  0.00000,  70.83,  0.00,  0.00,  1.00000,  -0.716,  0.00000,  0.00000,  0.00000,  0.00000,  1
7057,  7056,  '1',  0.00161,  0.04976,  0.00000,  377.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7056,  7156,  '1',  0.00287,  0.02047,  0.03732,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7056,  7160,  '1',  0.00187,  0.01944,  0.06623,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7056,  7420,  '1',  0.00130,  0.00930,  0.01695,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7057,  -7215,  '1',  0.00223,  0.01557,  0.00254,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7057,  -7215,  '2',  0.00223,  0.01557,  0.00254,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7057,  17057,  '1',  0.00000,  0.02013,  0.00000,  59.61,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
7058,  7095,  '1',  0.00064,  0.00771,  0.51240,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7058,  7123,  '99',  0.15588,  0.62334,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7058,  7129,  '99',  0.02306,  0.21690,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7058,  7406,  '99',  0.00018,  0.00184,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7067,  7245,  '1',  0.00829,  0.04734,  0.00711,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7067,  7291,  '1',  0.00748,  0.04274,  0.00642,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7067,  7344,  '1',  0.01002,  0.02449,  0.00321,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7067,  17067,  '1',  0.00000,  0.02096,  0.00000,  57.25,  0.00,  0.00,  1.00000,  -0.754,  0.00000,  0.00000,  0.00000,  0.00000,  1
7069,  7068,  '1',  0.00230,  0.07154,  0.00000,  145.80,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7068,  -7305,  '1',  0.00210,  0.02050,  0.03945,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7069,  7413,  '1',  0.01312,  0.05846,  0.00857,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7069,  17069,  '1',  0.00000,  0.03502,  0.00000,  34.27,  0.00,  0.00,  1.00000,  -0.666,  0.00000,  0.00000,  0.00000,  0.00000,  1
7070,  7100,  '1',  0.00621,  0.04324,  0.00707,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7070,  7257,  '1',  0.00619,  0.03538,  0.00532,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7070,  7317,  '1',  0.00528,  0.03607,  0.00614,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7070,  7398,  '1',  0.00238,  0.01063,  0.00156,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7070,  17070,  '1',  0.00000,  0.01776,  0.00000,  67.55,  0.00,  0.00,  1.00000,  -0.709,  0.00000,  0.00000,  0.00000,  0.00000,  1
7072,  7084,  '1',  0.00344,  0.02395,  0.00391,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7072,  7084,  '2',  0.00344,  0.02395,  0.00391,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7072,  17072,  '1',  0.00000,  0.01391,  0.00000,  86.24,  0.00,  0.00,  1.00000,  -0.692,  0.00000,  0.00000,  0.00000,  0.00000,  1
7074,  7073,  '1',  0.00062,  0.03776,  0.00000,  185.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7073,  -7171,  '1',  0.00220,  0.01575,  0.02871,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7073,  -7205,  '1',  0.00402,  0.03929,  0.07559,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7074,  -7405,  '1',  0.00499,  0.02067,  0.00351,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7074,  17074,  '1',  0.00000,  0.02702,  0.00000,  44.41,  0.00,  0.00,  1.00000,  -0.680,  0.00000,  0.00000,  0.00000,  0.00000,  1
7075,  7387,  '1',  0.01167,  0.07976,  0.01357,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7075,  7387,  '2',  0.01167,  0.07976,  0.01357,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7075,  7398,  '1',  0.00592,  0.03823,  0.00729,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7075,  7398,  '2',  0.00592,  0.03823,  0.00729,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7075,  17075,  '1',  0.00000,  0.01364,  0.00000,  87.98,  0.00,  0.00,  1.00000,  -0.699,  0.00000,  0.00000,  0.00000,  0.00000,  1
7077,  7076,  '1',  0.00007,  0.00459,  0.00000,  1233.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7079,  7076,  '1',  0.00024,  0.01675,  0.00000,  855.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7080,  7076,  '1',  0.00037,  0.02147,  0.00000,  857.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7081,  7076,  '1',  0.00030,  0.02166,  0.00000,  863.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7082,  7076,  '1',  0.00028,  0.01719,  0.00000,  847.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7076,  -7204,  '1',  0.00014,  0.00172,  0.11430,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7076,  7422,  '1',  0.00061,  0.00741,  0.49226,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7078,  7077,  '1',  0.00110,  0.04562,  0.00000,  220.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7077,  7282,  '1',  0.00125,  0.00896,  0.01633,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7078,  -7206,  '1',  0.00828,  0.03692,  0.00541,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7078,  7279,  '1',  0.00273,  0.01863,  0.00317,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7078,  7279,  '2',  0.00273,  0.01863,  0.00317,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7084,  7083,  '1',  0.00053,  0.03003,  0.00000,  355.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7084,  7083,  '2',  0.00053,  0.03003,  0.00000,  355.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7083,  7105,  '1',  0.00233,  0.02280,  0.04386,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7083,  7171,  '1',  0.00193,  0.01885,  0.03628,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7083,  7184,  '1',  0.00606,  0.04326,  0.07887,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7083,  7264,  '1',  0.00130,  0.01272,  0.02448,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7083,  -7423,  '1',  0.00173,  0.01235,  0.02252,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7084,  17084,  '1',  0.00000,  0.00889,  0.00000,  134.94,  0.00,  0.00,  1.00000,  -0.679,  0.00000,  0.00000,  0.00000,  0.00000,  1
7085,  7244,  '1',  0.01057,  0.07367,  0.01204,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7085,  7244,  '2',  0.01057,  0.07367,  0.01204,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7085,  -7412,  '1',  0.00305,  0.02125,  0.00347,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7085,  -7412,  '2',  0.00305,  0.02125,  0.00347,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7085,  17085,  '1',  0.00000,  0.46019,  0.00000,  2.61,  0.00,  0.00,  1.00000,  -0.690,  0.00000,  0.00000,  0.00000,  0.00000,  1
7086,  7222,  '1',  0.00549,  0.02279,  0.00387,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7086,  7419,  '1',  0.01003,  0.06480,  0.01236,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7086,  7419,  '2',  0.01003,  0.06480,  0.01236,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7086,  17086,  '1',  0.00000,  0.03449,  0.00000,  34.79,  0.00,  0.00,  1.00000,  -0.722,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '1',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '2',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '3',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '4',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '5',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '6',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '7',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '8',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7127,  '9',  0.00301,  0.01945,  0.00371,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7221,  '1',  0.00412,  0.02872,  0.00469,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7221,  '2',  0.00412,  0.02872,  0.00469,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7221,  '3',  0.00412,  0.02872,  0.00469,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7336,  '1',  0.00167,  0.01143,  0.00194,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7336,  '2',  0.00167,  0.01143,  0.00194,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7336,  '3',  0.00167,  0.01143,  0.00194,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7336,  '4',  0.00167,  0.01143,  0.00194,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  7336,  '5',  0.00167,  0.01143,  0.00194,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7087,  17087,  '1',  0.00000,  0.02239,  0.00000,  53.60,  0.00,  0.00,  1.00000,  -0.705,  0.00000,  0.00000,  0.00000,  0.00000,  1
7088,  7116,  '1',  0.01894,  0.08439,  0.01238,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7088,  7147,  '1',  0.01802,  0.07475,  0.01268,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7088,  -7237,  '1',  0.01249,  0.05466,  0.00832,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7088,  17088,  '1',  0.00000,  0.01531,  0.00000,  78.38,  0.00,  0.00,  1.00000,  -0.739,  0.00000,  0.00000,  0.00000,  0.00000,  1
7089,  7388,  '1',  0.00679,  0.02818,  0.00478,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7089,  7427,  '1',  0.00570,  0.02492,  0.00380,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7089,  17089,  '1',  0.00000,  0.01994,  0.00000,  60.17,  0.00,  0.00,  1.00000,  -0.746,  0.00000,  0.00000,  0.00000,  0.00000,  1
7090,  7421,  '1',  0.00301,  0.02055,  0.00350,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7090,  7421,  '2',  0.00301,  0.02055,  0.00350,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7090,  17090,  '1',  0.00000,  0.14253,  0.00000,  8.42,  0.00,  0.00,  1.00000,  -0.749,  0.00000,  0.00000,  0.00000,  0.00000,  1
7091,  7226,  '1',  0.00730,  0.04386,  0.00595,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7091,  7259,  '1',  0.00587,  0.04091,  0.00669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7091,  7259,  '2',  0.00587,  0.04091,  0.00669,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7091,  7418,  '1',  0.02256,  0.05420,  0.00736,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7091,  17091,  '1',  0.00000,  0.00761,  0.00000,  157.66,  0.00,  0.00,  1.00000,  -0.741,  0.00000,  0.00000,  0.00000,  0.00000,  1
7092,  7216,  '1',  0.00595,  0.01454,  0.00190,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7092,  7250,  '1',  0.00437,  0.01813,  0.00308,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7092,  7258,  '1',  0.00224,  0.00980,  0.00149,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7092,  7330,  '1',  0.00414,  0.01846,  0.00271,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7092,  7384,  '1',  0.00356,  0.02036,  0.00306,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7092,  17092,  '1',  0.00000,  0.03857,  0.00000,  31.11,  0.00,  0.00,  1.00000,  -0.730,  0.00000,  0.00000,  0.00000,  0.00000,  1
7093,  -7221,  '1',  0.00237,  0.01530,  0.00292,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7093,  -7221,  '2',  0.00237,  0.01530,  0.00292,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7093,  7225,  '1',  0.00990,  0.04331,  0.00660,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7093,  -7241,  '1',  0.00831,  0.02030,  0.00266,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7093,  7258,  '1',  0.01589,  0.03818,  0.00518,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7093,  17093,  '1',  0.00000,  0.01527,  0.00000,  78.56,  0.00,  0.00,  1.00000,  -0.736,  0.00000,  0.00000,  0.00000,  0.00000,  1
7094,  7276,  '1',  0.00341,  0.01414,  0.00240,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7094,  7388,  '1',  0.01029,  0.02471,  0.00335,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7094,  17094,  '1',  0.00000,  0.02042,  0.00000,  58.77,  0.00,  0.00,  1.00000,  -0.745,  0.00000,  0.00000,  0.00000,  0.00000,  1
7096,  7095,  '1',  0.00022,  0.01326,  0.00000,  846.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7098,  7095,  '1',  0.00028,  0.02986,  0.00000,  1600.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7099,  7095,  '1',  0.00022,  0.01103,  0.00000,  1600.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7095,  -7304,  '1',  0.00071,  0.00855,  0.56788,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7097,  7096,  '1',  0.00097,  0.05173,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7096,  -7261,  '1',  0.00270,  0.01928,  0.03515,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7097,  7153,  '1',  0.03408,  0.08331,  0.01091,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  7103,  '1',  0.00199,  0.01384,  0.00226,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  7103,  '2',  0.00199,  0.01384,  0.00226,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  7144,  '1',  0.00174,  0.01212,  0.00198,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  7144,  '2',  0.00174,  0.01212,  0.00198,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  7144,  '3',  0.00174,  0.01212,  0.00198,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  7144,  '4',  0.00174,  0.01212,  0.00198,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  7222,  '1',  0.00195,  0.01331,  0.00226,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  7222,  '2',  0.00195,  0.01331,  0.00226,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7100,  17100,  '1',  0.00000,  0.02774,  0.00000,  43.26,  0.00,  0.00,  1.00000,  -0.717,  0.00000,  0.00000,  0.00000,  0.00000,  1
7101,  7183,  '1',  0.00837,  0.03729,  0.00547,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7101,  7386,  '1',  0.00972,  0.04254,  0.00648,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7101,  17101,  '1',  0.00000,  0.00811,  0.00000,  147.90,  0.00,  0.00,  1.00000,  -0.724,  0.00000,  0.00000,  0.00000,  0.00000,  1
7102,  7177,  '1',  0.00370,  0.02390,  0.00456,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7102,  7177,  '2',  0.00370,  0.02390,  0.00456,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7102,  -7290,  '1',  0.00551,  0.02285,  0.00388,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7102,  17102,  '1',  0.00000,  0.01461,  0.00000,  82.16,  0.00,  0.00,  1.00000,  -0.748,  0.00000,  0.00000,  0.00000,  0.00000,  1
7103,  7255,  '1',  0.00598,  0.02614,  0.00398,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7103,  7381,  '1',  0.01910,  0.04669,  0.00611,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7103,  17103,  '1',  0.00000,  0.03030,  0.00000,  39.61,  0.00,  0.00,  1.00000,  -0.720,  0.00000,  0.00000,  0.00000,  0.00000,  1
7105,  7104,  '1',  0.00012,  0.01194,  0.00000,  1312.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7107,  7104,  '1',  0.00016,  0.01012,  0.00000,  592.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7108,  7104,  '1',  0.00066,  0.04540,  0.00000,  335.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7109,  7104,  '1',  0.00038,  0.03767,  0.00000,  339.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7110,  7104,  '1',  0.00018,  0.01895,  0.00000,  731.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7111,  7104,  '1',  0.00020,  0.01942,  0.00000,  743.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7112,  7104,  '1',  0.00016,  0.01175,  0.00000,  740.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7113,  7104,  '1',  0.00031,  0.02270,  0.00000,  748.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7114,  7104,  '1',  0.00018,  0.01098,  0.00000,  752.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7115,  7104,  '1',  0.00016,  0.01098,  0.00000,  744.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7104,  -7130,  '1',  0.00005,  0.00102,  0.07092,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7106,  7105,  '1',  0.00051,  0.03345,  0.00000,  354.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7106,  7105,  '2',  0.00051,  0.03345,  0.00000,  354.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7105,  7187,  '1',  0.00243,  0.02373,  0.04566,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7105,  7205,  '1',  0.00202,  0.01979,  0.03807,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7105,  7332,  '1',  0.00074,  0.00725,  0.01395,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7106,  17106,  '1',  0.00000,  0.01739,  0.00000,  69.02,  0.00,  0.00,  1.00000,  -0.682,  0.00000,  0.00000,  0.00000,  0.00000,  1
7116,  7340,  '1',  0.01409,  0.06160,  0.00938,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7116,  7364,  '1',  0.02897,  0.06959,  0.00944,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7116,  17116,  '1',  0.00000,  0.12486,  0.00000,  9.61,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7117,  -7242,  '1',  0.00214,  0.01492,  0.00244,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7117,  -7242,  '2',  0.00214,  0.01492,  0.00244,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7117,  7292,  '1',  0.00208,  0.01424,  0.00242,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7117,  7292,  '2',  0.00208,  0.01424,  0.00242,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7117,  7395,  '1',  0.00404,  0.02761,  0.00470,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7117,  7395,  '2',  0.00404,  0.02761,  0.00470,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7117,  17117,  '1',  0.00000,  0.01864,  0.00000,  64.39,  0.00,  0.00,  1.00000,  -0.735,  0.00000,  0.00000,  0.00000,  0.00000,  1
7118,  -7177,  '1',  0.00272,  0.01856,  0.00316,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7118,  -7177,  '2',  0.00272,  0.01856,  0.00316,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7118,  7404,  '1',  0.00550,  0.03759,  0.00640,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7118,  17118,  '1',  0.00000,  0.01249,  0.00000,  96.10,  0.00,  0.00,  1.00000,  -0.746,  0.00000,  0.00000,  0.00000,  0.00000,  1
7119,  -7144,  '1',  0.00176,  0.01229,  0.00201,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7119,  -7144,  '2',  0.00176,  0.01229,  0.00201,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7119,  7259,  '1',  0.01192,  0.02865,  0.00389,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7119,  7318,  '1',  0.00442,  0.01971,  0.00289,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7119,  17119,  '1',  0.00000,  0.03405,  0.00000,  35.24,  0.00,  0.00,  1.00000,  -0.716,  0.00000,  0.00000,  0.00000,  0.00000,  1
7121,  7120,  '1',  0.01300,  0.13000,  0.00000,  41.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7122,  7120,  '1',  0.01300,  0.13000,  0.00000,  46.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7120,  7248,  '1',  0.00645,  0.03687,  0.00554,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7120,  7396,  '1',  0.00289,  0.02016,  0.00330,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7120,  7396,  '2',  0.00289,  0.02016,  0.00330,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7120,  -7427,  '1',  0.00159,  0.01024,  0.00195,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7120,  -7427,  '2',  0.00159,  0.01024,  0.00195,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7120,  17120,  '1',  0.00000,  0.01010,  0.00000,  118.79,  0.00,  0.00,  1.00000,  -0.746,  0.00000,  0.00000,  0.00000,  0.00000,  1
7123,  7129,  '99',  0.94676,  1.67620,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7123,  7153,  '1',  0.06260,  0.15302,  0.02004,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7123,  7406,  '99',  0.09615,  0.43423,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7124,  7180,  '1',  0.00690,  0.01687,  0.00221,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7124,  17124,  '1',  0.00000,  0.00919,  0.00000,  130.58,  0.00,  0.00,  1.00000,  -0.730,  0.00000,  0.00000,  0.00000,  0.00000,  1
7126,  7125,  '1',  0.00011,  0.01326,  0.00000,  1358.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7126,  7125,  '2',  0.00011,  0.01326,  0.00000,  1358.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7125,  7331,  '1',  0.00057,  0.00696,  0.46259,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7125,  -7346,  '1',  0.00006,  0.00128,  0.11073,  4352.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7127,  7126,  '1',  0.00019,  0.01178,  0.00000,  512.30,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7127,  7126,  '2',  0.00019,  0.01178,  0.00000,  512.30,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7127,  7126,  '3',  0.00019,  0.01178,  0.00000,  512.30,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7127,  7126,  '4',  0.00019,  0.01178,  0.00000,  512.30,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7126,  7305,  '1',  0.00691,  0.04934,  0.08995,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7126,  7332,  '1',  0.00592,  0.04228,  0.07708,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7126,  7423,  '1',  0.00612,  0.04375,  0.07976,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7127,  17127,  '1',  0.00000,  0.00785,  0.00000,  152.84,  0.00,  0.00,  1.00000,  -0.689,  0.00000,  0.00000,  0.00000,  0.00000,  1
7128,  -7391,  '1',  0.00567,  0.03872,  0.00659,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7128,  17128,  '1',  0.00000,  0.03090,  0.00000,  38.84,  0.00,  0.00,  1.00000,  -0.728,  0.00000,  0.00000,  0.00000,  0.00000,  1
7129,  -7303,  '1',  0.02396,  0.05755,  0.00781,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7129,  7406,  '99',  0.03513,  0.25075,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7131,  7130,  '1',  0.00030,  0.01434,  0.00000,  1373.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7133,  7130,  '1',  0.00046,  0.05358,  0.00000,  295.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7134,  7130,  '1',  0.00020,  0.01347,  0.00000,  776.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7135,  7130,  '1',  0.00024,  0.01692,  0.00000,  767.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7136,  7130,  '1',  0.00025,  0.01860,  0.00000,  768.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7137,  7130,  '1',  0.00043,  0.01928,  0.00000,  781.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7138,  7130,  '1',  0.00010,  0.00697,  0.00000,  1053.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7139,  7130,  '1',  0.00100,  0.04660,  0.00000,  357.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7140,  7130,  '1',  0.00043,  0.03937,  0.00000,  360.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7141,  7130,  '1',  0.00037,  0.02584,  0.00000,  368.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7142,  7130,  '1',  0.00045,  0.03413,  0.00000,  363.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7130,  -7263,  '1',  0.00015,  0.00182,  0.12090,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7132,  7131,  '1',  0.00109,  0.03352,  0.00000,  446.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7132,  7131,  '2',  0.00109,  0.03352,  0.00000,  446.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7131,  7160,  '1',  0.00484,  0.04731,  0.09103,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7131,  7278,  '1',  0.00230,  0.01644,  0.02997,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7131,  7401,  '1',  0.00248,  0.01771,  0.03228,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7132,  7283,  '1',  0.00306,  0.01980,  0.00378,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7132,  -7419,  '1',  0.00182,  0.01246,  0.00212,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7132,  -7419,  '2',  0.00182,  0.01246,  0.00212,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7132,  -7419,  '3',  0.00182,  0.01246,  0.00212,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7132,  17132,  '1',  0.00000,  0.02129,  0.00000,  56.36,  0.00,  0.00,  1.00000,  -0.684,  0.00000,  0.00000,  0.00000,  0.00000,  1
7143,  7173,  '1',  0.00756,  0.04320,  0.00649,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7143,  -7234,  '1',  0.00693,  0.04159,  0.00564,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7143,  7238,  '1',  0.03371,  0.14747,  0.02246,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7143,  -7300,  '1',  0.00916,  0.05231,  0.00786,  245.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7143,  17143,  '1',  0.00000,  0.02697,  0.00000,  44.50,  0.00,  0.00,  1.00000,  -0.748,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  7272,  '1',  0.00479,  0.03337,  0.00546,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  7272,  '2',  0.00479,  0.03337,  0.00546,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  -7333,  '1',  0.00251,  0.01716,  0.00292,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  -7333,  '2',  0.00251,  0.01716,  0.00292,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  -7333,  '3',  0.00251,  0.01716,  0.00292,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  -7333,  '4',  0.00251,  0.01716,  0.00292,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  -7333,  '5',  0.00251,  0.01716,  0.00292,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  -7333,  '6',  0.00251,  0.01716,  0.00292,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7144,  17144,  '1',  0.00000,  0.01480,  0.00000,  81.10,  0.00,  0.00,  1.00000,  -0.711,  0.00000,  0.00000,  0.00000,  0.00000,  1
7146,  7145,  '1',  0.01300,  0.13000,  0.00000,  25.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7145,  7234,  '1',  0.01040,  0.06243,  0.00847,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7145,  7243,  '1',  0.01348,  0.05591,  0.00949,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7145,  -7381,  '1',  0.00645,  0.03876,  0.00526,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7145,  7404,  '1',  0.01139,  0.06841,  0.00928,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7145,  17145,  '1',  0.00000,  0.01106,  0.00000,  108.47,  0.00,  0.00,  1.00000,  -0.754,  0.00000,  0.00000,  0.00000,  0.00000,  1
7147,  -7336,  '1',  0.00171,  0.01165,  0.00198,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7147,  -7336,  '2',  0.00171,  0.01165,  0.00198,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7147,  -7336,  '3',  0.00171,  0.01165,  0.00198,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7147,  -7336,  '4',  0.00171,  0.01165,  0.00198,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7147,  -7386,  '1',  0.00225,  0.01539,  0.00262,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7147,  -7386,  '2',  0.00225,  0.01539,  0.00262,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7147,  17147,  '1',  0.00000,  0.03948,  0.00000,  30.39,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
7148,  -7178,  '1',  0.00225,  0.01565,  0.00256,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7148,  -7178,  '2',  0.00225,  0.01565,  0.00256,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7148,  7245,  '1',  0.00801,  0.04577,  0.00688,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7148,  7298,  '1',  0.00778,  0.03402,  0.00518,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7148,  7365,  '1',  0.00430,  0.02938,  0.00500,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7148,  7365,  '2',  0.00430,  0.02938,  0.00500,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7148,  17148,  '1',  0.00000,  0.02613,  0.00000,  45.92,  0.00,  0.00,  1.00000,  -0.745,  0.00000,  0.00000,  0.00000,  0.00000,  1
7151,  7150,  '1',  0.00105,  0.04281,  0.00000,  151.80,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7150,  7390,  '1',  0.00103,  0.01076,  0.03665,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7150,  7390,  '2',  0.00103,  0.01076,  0.03665,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7150,  7420,  '1',  0.00520,  0.03715,  0.06773,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7150,  -8004,  '1',  0.01032,  0.10090,  0.19415,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7151,  7254,  '1',  0.00477,  0.03078,  0.00587,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7151,  17151,  '1',  0.00000,  0.04494,  0.00000,  26.70,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7152,  -7330,  '1',  0.00193,  0.01249,  0.00238,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7152,  -7330,  '2',  0.00193,  0.01249,  0.00238,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7152,  7399,  '1',  0.00147,  0.00950,  0.00181,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7152,  7399,  '2',  0.00147,  0.00950,  0.00181,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7152,  17152,  '1',  0.00000,  0.42123,  0.00000,  2.85,  0.00,  0.00,  1.00000,  -0.725,  0.00000,  0.00000,  0.00000,  0.00000,  1
7153,  17153,  '1',  0.00000,  0.04468,  0.00000,  26.86,  0.00,  0.00,  1.00000,  -0.582,  0.00000,  0.00000,  0.00000,  0.00000,  1
7154,  7157,  '1',  0.00654,  0.04553,  0.00744,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7154,  7157,  '2',  0.00654,  0.04553,  0.00744,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7154,  -7300,  '1',  0.00482,  0.02753,  0.00414,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7154,  7411,  '1',  0.00439,  0.02634,  0.00357,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7154,  17154,  '1',  0.00000,  0.05752,  0.00000,  20.86,  0.00,  0.00,  1.00000,  -0.743,  0.00000,  0.00000,  0.00000,  0.00000,  1
7155,  7258,  '1',  0.00356,  0.02032,  0.00305,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7155,  7316,  '1',  0.00716,  0.03193,  0.00468,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7155,  17155,  '1',  0.00000,  0.02424,  0.00000,  49.50,  0.00,  0.00,  1.00000,  -0.727,  0.00000,  0.00000,  0.00000,  0.00000,  1
7157,  7156,  '1',  0.00036,  0.02246,  0.00000,  424.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7157,  7156,  '2',  0.00036,  0.02246,  0.00000,  424.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7157,  7156,  '3',  0.00036,  0.02246,  0.00000,  424.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7156,  -7176,  '1',  0.00094,  0.00975,  0.03322,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7156,  7367,  '1',  0.00253,  0.02630,  0.08960,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7156,  7367,  '2',  0.00253,  0.02630,  0.08960,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7157,  7295,  '1',  0.00326,  0.02272,  0.00371,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7157,  7295,  '2',  0.00326,  0.02272,  0.00371,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7157,  17157,  '1',  0.00000,  0.01120,  0.00000,  107.14,  0.00,  0.00,  1.00000,  -0.728,  0.00000,  0.00000,  0.00000,  0.00000,  1
7158,  -7173,  '1',  0.00459,  0.01903,  0.00323,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7158,  7291,  '1',  0.00974,  0.04260,  0.00649,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7158,  7394,  '1',  0.00264,  0.01704,  0.00325,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7158,  7394,  '2',  0.00264,  0.01704,  0.00325,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7158,  17158,  '1',  0.00000,  0.02030,  0.00000,  59.12,  0.00,  0.00,  1.00000,  -0.736,  0.00000,  0.00000,  0.00000,  0.00000,  1
7160,  7159,  '1',  0.00010,  0.00504,  0.00000,  1310.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7162,  7159,  '1',  0.00022,  0.01603,  0.00000,  491.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7163,  7159,  '1',  0.00034,  0.02489,  0.00000,  498.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7164,  7159,  '1',  0.00017,  0.01804,  0.00000,  498.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7165,  7159,  '1',  0.00017,  0.01624,  0.00000,  512.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7166,  7159,  '1',  0.00043,  0.02910,  0.00000,  507.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7167,  7159,  '1',  0.00050,  0.03535,  0.00000,  500.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7168,  7159,  '1',  0.00025,  0.02347,  0.00000,  418.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7169,  7159,  '1',  0.00016,  0.01916,  0.00000,  416.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7170,  7159,  '1',  0.00016,  0.01242,  0.00000,  1042.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7159,  7175,  '1',  0.00008,  0.00168,  0.11713,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7159,  -7199,  '1',  0.00019,  0.00230,  0.15283,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7159,  7227,  '1',  0.00013,  0.00271,  0.18901,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7161,  7160,  '1',  0.00037,  0.02002,  0.00000,  418.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7161,  7160,  '2',  0.00037,  0.02002,  0.00000,  418.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7161,  7160,  '3',  0.00037,  0.02002,  0.00000,  418.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7160,  -7187,  '1',  0.00262,  0.02562,  0.04929,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7161,  7292,  '1',  0.00143,  0.00999,  0.00000,  221.10,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00163,  0.00000,  0.00000,  1
7161,  7292,  '2',  0.00143,  0.00999,  0.00163,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7161,  7292,  '3',  0.00143,  0.00999,  0.00163,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7161,  7292,  '4',  0.00143,  0.00999,  0.00163,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7161,  17161,  '1',  0.00000,  0.01334,  0.00000,  89.95,  0.00,  0.00,  1.00000,  -0.713,  0.00000,  0.00000,  0.00000,  0.00000,  1
7172,  7171,  '1',  0.00027,  0.01742,  0.00000,  352.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7171,  7252,  '1',  0.00752,  0.05372,  0.09795,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7172,  -7232,  '1',  0.00301,  0.02095,  0.00342,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7172,  -7232,  '2',  0.00301,  0.02095,  0.00342,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7172,  17172,  '1',  0.00000,  0.01536,  0.00000,  78.13,  0.00,  0.00,  1.00000,  -0.682,  0.00000,  0.00000,  0.00000,  0.00000,  1
7173,  7387,  '1',  0.00415,  0.02368,  0.00356,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7173,  17173,  '1',  0.00000,  0.01540,  0.00000,  77.90,  0.00,  0.00,  1.00000,  -0.745,  0.00000,  0.00000,  0.00000,  0.00000,  1
7174,  7231,  '1',  0.00209,  0.01426,  0.00243,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7174,  7231,  '2',  0.00209,  0.01426,  0.00243,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7174,  7257,  '1',  0.00838,  0.05031,  0.00683,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7174,  -7301,  '1',  0.00178,  0.01152,  0.00220,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7174,  17174,  '1',  0.00000,  0.01652,  0.00000,  72.63,  0.00,  0.00,  1.00000,  -0.705,  0.00000,  0.00000,  0.00000,  0.00000,  1
7176,  7175,  '1',  0.00019,  0.01242,  0.00000,  1292.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7176,  7175,  '2',  0.00019,  0.01242,  0.00000,  1292.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7175,  7389,  '1',  0.00056,  0.00684,  0.45463,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7177,  7176,  '1',  0.00105,  0.04490,  0.00000,  439.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7177,  7176,  '2',  0.00105,  0.04490,  0.00000,  439.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7177,  7176,  '3',  0.00105,  0.04490,  0.00000,  439.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7176,  7200,  '1',  0.00190,  0.01359,  0.02477,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7176,  7409,  '1',  0.00513,  0.03666,  0.06684,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7177,  -7319,  '1',  0.00247,  0.01686,  0.00287,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7177,  -7319,  '2',  0.00247,  0.01686,  0.00287,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7177,  17177,  '1',  0.00000,  0.00745,  0.00000,  161.07,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
7178,  -7295,  '1',  0.00541,  0.02409,  0.00353,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7178,  7404,  '1',  0.00777,  0.01898,  0.00249,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7178,  17178,  '1',  0.00000,  0.01450,  0.00000,  82.73,  0.00,  0.00,  1.00000,  -0.748,  0.00000,  0.00000,  0.00000,  0.00000,  1
7179,  7244,  '1',  0.00945,  0.04213,  0.00618,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7179,  7257,  '1',  0.01429,  0.05930,  0.01006,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7179,  7336,  '1',  0.00994,  0.04121,  0.00699,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7179,  17179,  '1',  0.00000,  0.02504,  0.00000,  47.93,  0.00,  0.00,  1.00000,  -0.717,  0.00000,  0.00000,  0.00000,  0.00000,  1
7180,  -7216,  '1',  0.00437,  0.01069,  0.00140,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7180,  7298,  '1',  0.00299,  0.02086,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7180,  7298,  '2',  0.00299,  0.02086,  0.00341,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7180,  -7388,  '1',  0.00328,  0.02121,  0.00405,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7180,  -7388,  '2',  0.00328,  0.02121,  0.00405,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7180,  7399,  '1',  0.00226,  0.01457,  0.00278,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7180,  7399,  '2',  0.00226,  0.01457,  0.00278,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7180,  17180,  '1',  0.00000,  0.02079,  0.00000,  57.73,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7181,  -7242,  '1',  0.00194,  0.01355,  0.00221,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7181,  -7385,  '1',  0.01045,  0.02553,  0.00334,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7181,  17181,  '1',  0.00000,  0.01119,  0.00000,  107.23,  0.00,  0.00,  1.00000,  -0.747,  0.00000,  0.00000,  0.00000,  0.00000,  1
7182,  7237,  '1',  0.01327,  0.07579,  0.01139,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7182,  17182,  '1',  0.00000,  0.82226,  0.00000,  1.46,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
7183,  7417,  '1',  0.00881,  0.02153,  0.00282,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7183,  17183,  '1',  0.00000,  0.00787,  0.00000,  152.48,  0.00,  0.00,  1.00000,  -0.741,  0.00000,  0.00000,  0.00000,  0.00000,  1
7185,  7184,  '1',  0.00074,  0.03210,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7185,  7184,  '2',  0.00074,  0.03210,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7185,  7184,  '3',  0.00074,  0.03210,  0.00000,  200.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7184,  -7347,  '1',  0.00047,  0.00492,  0.01676,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7184,  -7347,  '2',  0.00047,  0.00492,  0.01676,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7184,  -7347,  '3',  0.00047,  0.00492,  0.01676,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7185,  -7383,  '1',  0.00607,  0.04227,  0.00691,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7185,  -7383,  '2',  0.00607,  0.04227,  0.00691,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7185,  17185,  '1',  0.00000,  0.01193,  0.00000,  100.62,  0.00,  0.00,  1.00000,  -0.657,  0.00000,  0.00000,  0.00000,  0.00000,  1
7187,  7186,  '1',  0.00014,  0.00907,  0.00000,  1600.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7187,  7186,  '2',  0.00014,  0.00907,  0.00000,  1600.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7189,  7186,  '1',  0.00062,  0.04222,  0.00000,  264.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7190,  7186,  '1',  0.00046,  0.05343,  0.00000,  337.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7191,  7186,  '1',  0.00053,  0.03094,  0.00000,  258.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7192,  7186,  '1',  0.00050,  0.03659,  0.00000,  312.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7193,  7186,  '1',  0.00046,  0.02713,  0.00000,  256.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7194,  7186,  '1',  0.00020,  0.01508,  0.00000,  861.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7195,  7186,  '1',  0.00029,  0.01748,  0.00000,  863.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7196,  7186,  '1',  0.00013,  0.00940,  0.00000,  866.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7197,  7186,  '1',  0.00008,  0.00604,  0.00000,  867.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7186,  7341,  '1',  0.00031,  0.00639,  0.44587,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7186,  -7346,  '1',  0.00026,  0.00532,  0.37115,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7187,  '1',  0.00025,  0.01839,  0.00000,  600.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7187,  '2',  0.00025,  0.01839,  0.00000,  600.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7187,  '3',  0.00027,  0.01839,  0.00000,  600.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7187,  '4',  0.00027,  0.01839,  0.00000,  600.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7187,  7401,  '1',  0.00192,  0.01878,  0.03613,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7255,  '1',  0.00102,  0.00714,  0.00117,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7255,  '2',  0.00102,  0.00714,  0.00117,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7255,  '3',  0.00102,  0.00714,  0.00117,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7255,  '4',  0.00102,  0.00714,  0.00117,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7255,  '5',  0.00102,  0.00714,  0.00117,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7255,  '6',  0.00102,  0.00714,  0.00117,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7255,  '7',  0.00102,  0.00714,  0.00117,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  7255,  '8',  0.00102,  0.00714,  0.00117,  300.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7188,  17188,  '1',  0.00000,  0.02022,  0.00000,  59.33,  0.00,  0.00,  1.00000,  -0.707,  0.00000,  0.00000,  0.00000,  0.00000,  1
7198,  7201,  '1',  0.00328,  0.02241,  0.00381,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7198,  7201,  '2',  0.00328,  0.02241,  0.00381,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7198,  7225,  '1',  0.01119,  0.07798,  0.01275,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7198,  17198,  '1',  0.00000,  0.01814,  0.00000,  66.14,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
7200,  7199,  '1',  0.00020,  0.01412,  0.00000,  1344.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7199,  7331,  '1',  0.00040,  0.00819,  0.57112,  3146.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7201,  7200,  '1',  0.00060,  0.03834,  0.00000,  213.60,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7201,  7200,  '2',  0.00060,  0.03834,  0.00000,  213.60,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7201,  7200,  '3',  0.00060,  0.03834,  0.00000,  213.60,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7200,  -7420,  '1',  0.00231,  0.02255,  0.04338,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7201,  17201,  '1',  0.00000,  0.00861,  0.00000,  139.32,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
7202,  17202,  '1',  0.00000,  0.05497,  0.00000,  21.83,  0.00,  0.00,  1.00000,  -0.768,  0.00000,  0.00000,  0.00000,  0.00000,  1
7203,  7247,  '1',  0.00676,  0.03864,  0.00581,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7203,  7313,  '1',  0.01800,  0.07800,  0.01200,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7203,  -7393,  '1',  0.03637,  0.08891,  0.01164,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7203,  -7426,  '1',  0.03596,  0.08792,  0.01151,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7203,  17203,  '1',  0.00000,  0.06243,  0.00000,  19.22,  0.00,  0.00,  1.00000,  -0.676,  0.00000,  0.00000,  0.00000,  0.00000,  1
7205,  7204,  '1',  0.00014,  0.01015,  0.00000,  1324.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7207,  7204,  '1',  0.00039,  0.02463,  0.00000,  243.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7208,  7204,  '1',  0.00013,  0.00923,  0.00000,  1265.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7209,  7204,  '1',  0.00007,  0.00639,  0.00000,  1260.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7210,  7204,  '1',  0.00047,  0.02188,  0.00000,  664.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7211,  7204,  '1',  0.00025,  0.01573,  0.00000,  656.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7212,  7204,  '1',  0.00039,  0.02557,  0.00000,  669.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7204,  -7263,  '1',  0.00018,  0.00218,  0.14491,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7204,  7428,  '1',  0.00115,  0.01399,  0.92975,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7206,  7205,  '1',  0.00229,  0.09203,  0.00000,  181.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7205,  -7282,  '1',  0.00079,  0.00822,  0.02799,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7206,  7294,  '1',  0.00680,  0.03900,  0.00580,  100.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7213,  7273,  '1',  0.01615,  0.03947,  0.00517,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7213,  -7293,  '1',  0.00880,  0.03851,  0.00586,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7213,  7363,  '1',  0.00686,  0.03916,  0.00588,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7213,  17213,  '1',  0.00000,  0.02471,  0.00000,  48.56,  0.00,  0.00,  1.00000,  -0.697,  0.00000,  0.00000,  0.00000,  0.00000,  1
7214,  7257,  '1',  0.00967,  0.04229,  0.00644,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7214,  7297,  '1',  0.00755,  0.03365,  0.00493,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7214,  -7345,  '1',  0.00276,  0.01888,  0.00321,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7214,  -7345,  '2',  0.00276,  0.01888,  0.00321,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7214,  17214,  '1',  0.00000,  0.01949,  0.00000,  61.56,  0.00,  0.00,  1.00000,  -0.721,  0.00000,  0.00000,  0.00000,  0.00000,  1
7215,  -7411,  '1',  0.00253,  0.01729,  0.00294,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7215,  7431,  '1',  0.00465,  0.02075,  0.00304,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7215,  17215,  '1',  0.00000,  0.02211,  0.00000,  54.26,  0.00,  0.00,  1.00000,  -0.743,  0.00000,  0.00000,  0.00000,  0.00000,  1
7216,  7382,  '1',  0.00725,  0.03234,  0.00474,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7216,  7386,  '1',  0.00794,  0.04769,  0.00647,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7216,  17216,  '1',  0.00000,  0.01730,  0.00000,  69.36,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7217,  -7249,  '1',  0.00192,  0.01152,  0.00156,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7217,  7276,  '1',  0.01308,  0.03197,  0.00419,  150.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7217,  17217,  '1',  0.00000,  0.02162,  0.00000,  55.51,  0.00,  0.00,  1.00000,  -0.735,  0.00000,  0.00000,  0.00000,  0.00000,  1
7218,  -7421,  '1',  0.00797,  0.03307,  0.00561,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7218,  8009,  '1',  0.02277,  0.05567,  0.00729,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7218,  17218,  '1',  0.00000,  0.03754,  0.00000,  31.97,  0.00,  0.00,  1.00000,  -0.756,  0.00000,  0.00000,  0.00000,  0.00000,  1
7219,  -7230,  '1',  0.00954,  0.04175,  0.00636,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7219,  7237,  '1',  0.01747,  0.07641,  0.01164,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7219,  -7413,  '1',  0.00580,  0.03963,  0.00674,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7219,  -7413,  '2',  0.00580,  0.03963,  0.00674,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7219,  17219,  '1',  0.00000,  1.45189,  0.00000,  0.83,  0.00,  0.00,  1.00000,  -0.699,  0.00000,  0.00000,  0.00000,  0.00000,  1
7220,  -7221,  '1',  0.00146,  0.00997,  0.00170,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7220,  -7221,  '2',  0.00146,  0.00997,  0.00170,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7220,  7396,  '1',  0.00651,  0.04448,  0.00757,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7220,  17220,  '1',  0.00000,  0.01246,  0.00000,  96.33,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
7221,  7296,  '1',  0.00652,  0.02849,  0.00434,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7221,  17221,  '1',  0.00000,  0.00892,  0.00000,  134.48,  0.00,  0.00,  1.00000,  -0.730,  0.00000,  0.00000,  0.00000,  0.00000,  1
7222,  7338,  '1',  0.00615,  0.01503,  0.00197,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7222,  7362,  '1',  0.01114,  0.04873,  0.00742,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7222,  17222,  '1',  0.00000,  0.02018,  0.00000,  59.48,  0.00,  0.00,  1.00000,  -0.722,  0.00000,  0.00000,  0.00000,  0.00000,  1
7223,  -7292,  '1',  0.00200,  0.01393,  0.00228,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7223,  -7292,  '2',  0.00200,  0.01393,  0.00228,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7223,  7404,  '1',  0.00680,  0.02978,  0.00454,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7223,  7425,  '1',  0.00566,  0.03229,  0.00485,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7223,  17223,  '1',  0.00000,  0.04072,  0.00000,  29.47,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
7224,  7248,  '1',  0.00705,  0.04027,  0.00605,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7224,  -7384,  '1',  0.00429,  0.01049,  0.00137,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7224,  7417,  '1',  0.00479,  0.02874,  0.00390,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7224,  17224,  '1',  0.00000,  0.06487,  0.00000,  18.50,  0.00,  0.00,  1.00000,  -0.735,  0.00000,  0.00000,  0.00000,  0.00000,  1
7225,  -7246,  '1',  0.00662,  0.02747,  0.00466,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7225,  7395,  '1',  0.00809,  0.04618,  0.00694,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7225,  17225,  '1',  0.00000,  0.01647,  0.00000,  72.88,  0.00,  0.00,  1.00000,  -0.750,  0.00000,  0.00000,  0.00000,  0.00000,  1
7226,  7240,  '1',  0.00701,  0.03067,  0.00467,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7226,  7250,  '1',  0.00636,  0.03633,  0.00546,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7226,  7272,  '1',  0.00504,  0.02244,  0.00329,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7226,  7338,  '1',  0.01145,  0.02798,  0.00366,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7226,  17226,  '1',  0.00000,  0.03538,  0.00000,  33.92,  0.00,  0.00,  1.00000,  -0.729,  0.00000,  0.00000,  0.00000,  0.00000,  1
7228,  7227,  '1',  0.00016,  0.01098,  0.00000,  1259.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7227,  7422,  '1',  0.00048,  0.00974,  0.67927,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7229,  7228,  '1',  0.00043,  0.01801,  0.00000,  467.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7229,  7228,  '2',  0.00043,  0.01801,  0.00000,  467.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7229,  7228,  '3',  0.00043,  0.01801,  0.00000,  467.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7228,  -7409,  '1',  0.00160,  0.01143,  0.02083,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7229,  17229,  '1',  0.00000,  0.00545,  0.00000,  220.10,  0.00,  0.00,  1.00000,  -0.706,  0.00000,  0.00000,  0.00000,  0.00000,  1
7230,  -7397,  '1',  0.01033,  0.04606,  0.00675,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7230,  17230,  '1',  0.00000,  0.19765,  0.00000,  6.07,  0.00,  0.00,  1.00000,  -0.716,  0.00000,  0.00000,  0.00000,  0.00000,  1
7231,  -7265,  '1',  0.00327,  0.02233,  0.00380,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7231,  -7265,  '2',  0.00327,  0.02233,  0.00380,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7231,  -7265,  '3',  0.00327,  0.02233,  0.00380,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7231,  -7265,  '4',  0.00327,  0.02233,  0.00380,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7231,  7403,  '1',  0.00187,  0.01275,  0.00217,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7231,  7403,  '2',  0.00187,  0.01275,  0.00217,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7231,  17231,  '1',  0.00000,  0.03042,  0.00000,  39.44,  0.00,  0.00,  1.00000,  -0.696,  0.00000,  0.00000,  0.00000,  0.00000,  1
7232,  -7273,  '1',  0.00198,  0.01376,  0.00225,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7232,  17232,  '1',  0.00000,  0.03849,  0.00000,  31.17,  0.00,  0.00,  1.00000,  -0.688,  0.00000,  0.00000,  0.00000,  0.00000,  1
7233,  7251,  '1',  0.01464,  0.03580,  0.00469,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7233,  17233,  '1',  0.00000,  0.06979,  0.00000,  17.19,  0.00,  0.00,  1.00000,  -0.765,  0.00000,  0.00000,  0.00000,  0.00000,  1
7234,  17234,  '1',  0.00000,  0.02904,  0.00000,  41.32,  0.00,  0.00,  1.00000,  -0.747,  0.00000,  0.00000,  0.00000,  0.00000,  1
7235,  -7251,  '1',  0.01132,  0.04952,  0.00754,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7235,  7315,  '1',  0.00551,  0.03841,  0.00628,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7235,  7315,  '2',  0.00551,  0.03841,  0.00628,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7235,  17235,  '1',  0.00000,  0.01228,  0.00000,  97.74,  0.00,  0.00,  1.00000,  -0.758,  0.00000,  0.00000,  0.00000,  0.00000,  1
7236,  7245,  '1',  0.00642,  0.02662,  0.00452,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7236,  7292,  '1',  0.01113,  0.04618,  0.00784,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7236,  7411,  '1',  0.01497,  0.06208,  0.01054,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7236,  17236,  '1',  0.00000,  0.05002,  0.00000,  23.99,  0.00,  0.00,  1.00000,  -0.749,  0.00000,  0.00000,  0.00000,  0.00000,  1
7237,  7247,  '1',  0.03475,  0.15202,  0.02315,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7237,  17237,  '1',  0.00000,  0.12336,  0.00000,  9.73,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
7238,  7392,  '1',  0.00680,  0.03900,  0.00500,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7238,  17238,  '1',  0.00000,  0.03561,  0.00000,  33.70,  0.00,  0.00,  1.00000,  -0.706,  0.00000,  0.00000,  0.00000,  0.00000,  1
7239,  -7294,  '1',  0.05931,  0.14497,  0.01898,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7239,  7392,  '1',  0.03658,  0.08942,  0.01171,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7239,  17239,  '1',  0.00000,  0.04841,  0.00000,  24.79,  0.00,  0.00,  1.00000,  -0.696,  0.00000,  0.00000,  0.00000,  0.00000,  1
7240,  17240,  '1',  0.00000,  0.01875,  0.00000,  64.01,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7241,  7362,  '1',  0.00281,  0.01606,  0.00241,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7241,  17241,  '1',  0.00000,  0.01931,  0.00000,  62.14,  0.00,  0.00,  1.00000,  -0.739,  0.00000,  0.00000,  0.00000,  0.00000,  1
7242,  7295,  '1',  0.01417,  0.03406,  0.00462,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7242,  7319,  '1',  0.00493,  0.03187,  0.00608,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7242,  7319,  '2',  0.00493,  0.03187,  0.00608,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7242,  17242,  '1',  0.00000,  0.02181,  0.00000,  55.01,  0.00,  0.00,  1.00000,  -0.741,  0.00000,  0.00000,  0.00000,  0.00000,  1
7243,  -7260,  '1',  0.00509,  0.03286,  0.00627,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7243,  -7260,  '2',  0.00509,  0.03286,  0.00627,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7243,  17243,  '1',  0.00000,  0.02536,  0.00000,  47.32,  0.00,  0.00,  1.00000,  -0.726,  0.00000,  0.00000,  0.00000,  0.00000,  1
7244,  7272,  '1',  0.01177,  0.05245,  0.00769,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7244,  17244,  '1',  0.00000,  0.04497,  0.00000,  26.69,  0.00,  0.00,  1.00000,  -0.710,  0.00000,  0.00000,  0.00000,  0.00000,  1
7245,  17245,  '1',  0.00000,  0.01370,  0.00000,  87.56,  0.00,  0.00,  1.00000,  -0.752,  0.00000,  0.00000,  0.00000,  0.00000,  1
7246,  7251,  '1',  0.01351,  0.07719,  0.01160,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7246,  7410,  '1',  0.00919,  0.06404,  0.01047,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7246,  7410,  '2',  0.00919,  0.06404,  0.01047,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7246,  -7425,  '1',  0.00724,  0.01741,  0.00236,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7246,  17246,  '1',  0.00000,  0.00946,  0.00000,  126.89,  0.00,  0.00,  1.00000,  -0.751,  0.00000,  0.00000,  0.00000,  0.00000,  1
7247,  -7339,  '1',  0.01441,  0.05979,  0.01015,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7247,  17247,  '1',  0.00000,  0.16185,  0.00000,  7.41,  0.00,  0.00,  1.00000,  -0.680,  0.00000,  0.00000,  0.00000,  0.00000,  1
7248,  -7362,  '1',  0.00406,  0.01777,  0.00271,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7248,  7386,  '1',  0.00247,  0.01596,  0.00304,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7248,  7386,  '2',  0.00247,  0.01596,  0.00304,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7248,  17248,  '1',  0.00000,  0.00832,  0.00000,  144.22,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
7249,  7255,  '1',  0.00406,  0.02776,  0.00472,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7249,  7255,  '2',  0.00406,  0.02776,  0.00472,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7249,  7344,  '1',  0.00383,  0.02615,  0.00445,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7249,  7344,  '2',  0.00383,  0.02615,  0.00445,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7249,  7382,  '1',  0.01682,  0.04113,  0.00539,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7249,  17249,  '1',  0.00000,  0.02444,  0.00000,  49.11,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7250,  7276,  '1',  0.00404,  0.02610,  0.00498,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7250,  7276,  '2',  0.00404,  0.02610,  0.00498,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7250,  17250,  '1',  0.00000,  0.05065,  0.00000,  23.69,  0.00,  0.00,  1.00000,  -0.725,  0.00000,  0.00000,  0.00000,  0.00000,  1
7251,  17251,  '1',  0.00000,  0.04097,  0.00000,  29.29,  0.00,  0.00,  1.00000,  -0.761,  0.00000,  0.00000,  0.00000,  0.00000,  1
7253,  7252,  '1',  0.00090,  0.03239,  0.00000,  198.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7252,  -7312,  '1',  0.00133,  0.01297,  0.02495,  647.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7252,  -7327,  '1',  0.00593,  0.04235,  0.07721,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7252,  -7347,  '1',  0.00363,  0.03547,  0.06824,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7253,  -7313,  '1',  0.01056,  0.04704,  0.00690,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7253,  7412,  '1',  0.00665,  0.04295,  0.00819,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7253,  7412,  '2',  0.00665,  0.04295,  0.00819,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7253,  17253,  '1',  0.00000,  0.02195,  0.00000,  54.67,  0.00,  0.00,  1.00000,  -0.670,  0.00000,  0.00000,  0.00000,  0.00000,  1
7254,  17254,  '1',  0.00000,  0.06310,  0.00000,  19.02,  0.00,  0.00,  1.00000,  -0.743,  0.00000,  0.00000,  0.00000,  0.00000,  1
7255,  7258,  '1',  0.00242,  0.01655,  0.00282,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7255,  7258,  '2',  0.00242,  0.01655,  0.00282,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7255,  7399,  '1',  0.00104,  0.00673,  0.00128,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7255,  7399,  '2',  0.00104,  0.00673,  0.00128,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7255,  7399,  '3',  0.00104,  0.00673,  0.00128,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7255,  7399,  '4',  0.00104,  0.00673,  0.00128,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7255,  17255,  '1',  0.00000,  0.03117,  0.00000,  38.50,  0.00,  0.00,  1.00000,  -0.714,  0.00000,  0.00000,  0.00000,  0.00000,  1
7256,  7297,  '1',  0.00926,  0.02263,  0.00296,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7256,  17256,  '1',  0.00000,  0.02067,  0.00000,  58.04,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
7257,  7317,  '1',  0.00452,  0.03088,  0.00525,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7257,  7317,  '2',  0.00452,  0.03088,  0.00525,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7257,  17257,  '1',  0.00000,  0.01623,  0.00000,  73.95,  0.00,  0.00,  1.00000,  -0.709,  0.00000,  0.00000,  0.00000,  0.00000,  1
7258,  17258,  '1',  0.00000,  0.04268,  0.00000,  28.11,  0.00,  0.00,  1.00000,  -0.724,  0.00000,  0.00000,  0.00000,  0.00000,  1
7259,  7403,  '1',  0.00479,  0.03335,  0.00545,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7259,  7403,  '2',  0.00479,  0.03335,  0.00545,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7259,  17259,  '1',  0.00000,  0.01171,  0.00000,  102.51,  0.00,  0.00,  1.00000,  -0.722,  0.00000,  0.00000,  0.00000,  0.00000,  1
7260,  -7368,  '1',  0.00263,  0.01833,  0.00300,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7260,  -7368,  '2',  0.00263,  0.01833,  0.00300,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7260,  -7368,  '3',  0.00263,  0.01833,  0.00300,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7260,  17260,  '1',  0.00000,  0.01195,  0.00000,  100.45,  0.00,  0.00,  1.00000,  -0.707,  0.00000,  0.00000,  0.00000,  0.00000,  1
7262,  7261,  '1',  0.00059,  0.02478,  0.00000,  305.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7261,  7429,  '1',  0.00450,  0.04398,  0.08462,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7262,  7302,  '1',  0.01427,  0.06362,  0.00933,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7262,  17262,  '1',  0.00000,  0.01830,  0.00000,  65.58,  0.00,  0.00,  1.00000,  -0.592,  0.00000,  0.00000,  0.00000,  0.00000,  1
7264,  7263,  '1',  0.00013,  0.00819,  0.00000,  1362.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7264,  7263,  '2',  0.00013,  0.00819,  0.00000,  1362.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7266,  7263,  '1',  0.00013,  0.00771,  0.00000,  983.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7267,  7263,  '1',  0.00069,  0.04478,  0.00000,  443.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7268,  7263,  '1',  0.00020,  0.01399,  0.00000,  438.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7269,  7263,  '1',  0.00038,  0.04031,  0.00000,  440.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7270,  7263,  '1',  0.00019,  0.01203,  0.00000,  701.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7265,  7264,  '1',  0.00053,  0.03230,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7265,  7264,  '2',  0.00053,  0.03230,  0.00000,  461.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7264,  7332,  '1',  0.00258,  0.01841,  0.03356,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7265,  17265,  '1',  0.00000,  0.02297,  0.00000,  52.23,  0.00,  0.00,  1.00000,  -0.680,  0.00000,  0.00000,  0.00000,  0.00000,  1
7271,  -7315,  '1',  0.01055,  0.04377,  0.00743,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7271,  7340,  '1',  0.01045,  0.04336,  0.00736,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7271,  17271,  '1',  0.00000,  0.05865,  0.00000,  20.46,  0.00,  0.00,  1.00000,  -0.747,  0.00000,  0.00000,  0.00000,  0.00000,  1
7272,  -7316,  '1',  0.00354,  0.02023,  0.00304,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7272,  17272,  '1',  0.00000,  0.03480,  0.00000,  34.49,  0.00,  0.00,  1.00000,  -0.719,  0.00000,  0.00000,  0.00000,  0.00000,  1
7273,  7405,  '1',  0.01205,  0.06881,  0.01034,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7273,  17273,  '1',  0.00000,  0.04522,  0.00000,  26.54,  0.00,  0.00,  1.00000,  -0.694,  0.00000,  0.00000,  0.00000,  0.00000,  1
7276,  7395,  '1',  0.00344,  0.02064,  0.00280,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7276,  17276,  '1',  0.00000,  0.01925,  0.00000,  62.33,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
7279,  7278,  '1',  0.00131,  0.07995,  0.00000,  172.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7280,  7278,  '1',  0.00175,  0.10484,  0.00000,  87.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7281,  7278,  '1',  0.00169,  0.12869,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7278,  -7367,  '1',  0.00241,  0.01720,  0.03135,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7279,  -7392,  '1',  0.00555,  0.02431,  0.00370,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7279,  17279,  '1',  0.00000,  0.01015,  0.00000,  118.26,  0.00,  0.00,  1.00000,  -0.678,  0.00000,  0.00000,  0.00000,  0.00000,  1
7283,  7282,  '1',  0.00254,  0.07063,  0.00000,  145.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7284,  7282,  '1',  0.01300,  0.13000,  0.00000,  70.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7285,  7282,  '1',  0.00137,  0.08957,  0.00000,  93.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7286,  7282,  '1',  0.01300,  0.13000,  0.00000,  93.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7287,  7282,  '1',  0.01300,  0.13000,  0.00000,  91.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7288,  7282,  '1',  0.01300,  0.13000,  0.00000,  93.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7289,  7282,  '1',  0.00155,  0.07083,  0.00000,  124.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7282,  7332,  '1',  0.00276,  0.01973,  0.03596,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7282,  7367,  '1',  0.00169,  0.01205,  0.02197,  523.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7283,  17283,  '1',  0.00000,  0.01614,  0.00000,  74.34,  0.00,  0.00,  1.00000,  -0.682,  0.00000,  0.00000,  0.00000,  0.00000,  1
7290,  -7411,  '1',  0.00285,  0.01709,  0.00232,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7290,  17290,  '1',  0.00000,  0.02298,  0.00000,  52.23,  0.00,  0.00,  1.00000,  -0.752,  0.00000,  0.00000,  0.00000,  0.00000,  1
7291,  7295,  '1',  0.00838,  0.03474,  0.00590,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7291,  17291,  '1',  0.00000,  0.01703,  0.00000,  70.47,  0.00,  0.00,  1.00000,  -0.750,  0.00000,  0.00000,  0.00000,  0.00000,  1
7292,  17292,  '1',  0.00000,  0.01839,  0.00000,  65.24,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
7293,  -7424,  '1',  0.00650,  0.02894,  0.00424,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7293,  17293,  '1',  0.00000,  0.09717,  0.00000,  12.35,  0.00,  0.00,  1.00000,  -0.690,  0.00000,  0.00000,  0.00000,  0.00000,  1
7294,  7405,  '1',  0.02290,  0.13751,  0.01866,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7294,  17294,  '1',  0.00000,  0.22328,  0.00000,  5.37,  0.00,  0.00,  1.00000,  -0.675,  0.00000,  0.00000,  0.00000,  0.00000,  1
7295,  17295,  '1',  0.00000,  0.01569,  0.00000,  76.50,  0.00,  0.00,  1.00000,  -0.741,  0.00000,  0.00000,  0.00000,  0.00000,  1
7296,  7427,  '1',  0.00450,  0.01100,  0.00144,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7296,  17296,  '1',  0.00000,  0.01706,  0.00000,  70.32,  0.00,  0.00,  1.00000,  -0.747,  0.00000,  0.00000,  0.00000,  0.00000,  1
7297,  -7316,  '1',  0.00394,  0.01758,  0.00258,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7297,  7384,  '1',  0.00423,  0.01850,  0.00282,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7297,  17297,  '1',  0.00000,  0.01616,  0.00000,  74.27,  0.00,  0.00,  1.00000,  -0.728,  0.00000,  0.00000,  0.00000,  0.00000,  1
7298,  7362,  '1',  0.01319,  0.03222,  0.00422,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7298,  7395,  '1',  0.00338,  0.01480,  0.00225,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7298,  17298,  '1',  0.00000,  0.01497,  0.00000,  80.14,  0.00,  0.00,  1.00000,  -0.741,  0.00000,  0.00000,  0.00000,  0.00000,  1
7299,  -7364,  '1',  0.01228,  0.07011,  0.01053,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7299,  -7413,  '1',  0.01459,  0.06500,  0.00953,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7299,  17299,  '1',  0.00000,  0.08529,  0.00000,  14.07,  0.00,  0.00,  1.00000,  -0.705,  0.00000,  0.00000,  0.00000,  0.00000,  1
7300,  17300,  '1',  0.00000,  0.03218,  0.00000,  37.29,  0.00,  0.00,  1.00000,  -0.751,  0.00000,  0.00000,  0.00000,  0.00000,  1
7301,  7318,  '1',  0.01182,  0.05168,  0.00787,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7301,  17301,  '1',  0.00000,  0.01957,  0.00000,  61.32,  0.00,  0.00,  1.00000,  -0.712,  0.00000,  0.00000,  0.00000,  0.00000,  1
7302,  7426,  '1',  0.02525,  0.06173,  0.00808,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7302,  17302,  '1',  0.00000,  0.05470,  0.00000,  21.94,  0.00,  0.00,  1.00000,  -0.630,  0.00000,  0.00000,  0.00000,  0.00000,  1
7303,  7393,  '1',  0.07296,  0.17836,  0.02335,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7303,  17303,  '1',  0.00000,  0.20230,  0.00000,  5.93,  0.00,  0.00,  1.00000,  -0.682,  0.00000,  0.00000,  0.00000,  0.00000,  1
7305,  7304,  '1',  0.00017,  0.01241,  0.00000,  1160.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7307,  7304,  '1',  0.00035,  0.02169,  0.00000,  473.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7308,  7304,  '1',  0.00021,  0.02062,  0.00000,  459.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7309,  7304,  '1',  0.00056,  0.04001,  0.00000,  454.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7310,  7304,  '1',  0.00063,  0.03797,  0.00000,  464.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7311,  7304,  '1',  0.00019,  0.01172,  0.00000,  729.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7304,  -7341,  '1',  0.00071,  0.00864,  0.57375,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7306,  7305,  '1',  0.00078,  0.04744,  0.00000,  305.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7305,  7327,  '1',  0.00220,  0.01568,  0.02859,  443.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7306,  7413,  '1',  0.00627,  0.04371,  0.00714,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7306,  7413,  '2',  0.00627,  0.04371,  0.00714,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7306,  17306,  '1',  0.00000,  0.16642,  0.00000,  7.21,  0.00,  0.00,  1.00000,  -0.663,  0.00000,  0.00000,  0.00000,  0.00000,  1
7313,  7312,  '1',  0.00097,  0.06614,  0.00000,  168.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7312,  7321,  '1',  0.00143,  0.01400,  0.02693,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7312,  7429,  '1',  0.00088,  0.00862,  0.01659,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7313,  7430,  '1',  0.00541,  0.03090,  0.00464,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7313,  17313,  '1',  0.00000,  0.01714,  0.00000,  70.00,  0.00,  0.00,  1.00000,  -0.667,  0.00000,  0.00000,  0.00000,  0.00000,  1
7314,  -7340,  '1',  0.01916,  0.07949,  0.01349,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7314,  17314,  '1',  0.00000,  0.07984,  0.00000,  15.03,  0.00,  0.00,  1.00000,  -0.757,  0.00000,  0.00000,  0.00000,  0.00000,  1
7315,  17315,  '1',  0.00000,  0.03062,  0.00000,  39.19,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
7316,  7383,  '1',  0.01217,  0.07861,  0.01500,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7316,  7383,  '2',  0.01217,  0.07861,  0.01500,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7316,  17316,  '1',  0.00000,  0.03357,  0.00000,  35.75,  0.00,  0.00,  1.00000,  -0.720,  0.00000,  0.00000,  0.00000,  0.00000,  1
7317,  7424,  '1',  0.00457,  0.02949,  0.00563,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7317,  7424,  '2',  0.00457,  0.02949,  0.00563,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7317,  7424,  '3',  0.00457,  0.02949,  0.00563,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7317,  7424,  '4',  0.00457,  0.02949,  0.00563,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7317,  17317,  '1',  0.00000,  0.01423,  0.00000,  84.30,  0.00,  0.00,  1.00000,  -0.696,  0.00000,  0.00000,  0.00000,  0.00000,  1
7318,  7382,  '1',  0.00912,  0.04063,  0.00596,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7318,  17318,  '1',  0.00000,  0.01892,  0.00000,  63.42,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
7319,  17319,  '1',  0.00000,  0.06325,  0.00000,  18.97,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
7321,  7320,  '1',  0.00023,  0.01682,  0.00000,  1000.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7323,  7320,  '1',  0.00036,  0.02134,  0.00000,  584.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7324,  7320,  '1',  0.00032,  0.02884,  0.00000,  577.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7325,  7320,  '1',  0.00030,  0.02899,  0.00000,  581.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7326,  7320,  '1',  0.00017,  0.01413,  0.00000,  568.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7320,  7422,  '1',  0.00066,  0.00806,  0.53536,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7322,  7321,  '1',  0.00198,  0.07214,  0.00000,  128.40,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7322,  7380,  '1',  0.00578,  0.02527,  0.00385,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7328,  7327,  '1',  0.00161,  0.04271,  0.00000,  172.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7329,  7327,  '1',  0.00104,  0.04807,  0.00000,  190.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7328,  7339,  '1',  0.01199,  0.05341,  0.00783,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7330,  -7362,  '1',  0.00719,  0.01758,  0.00230,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7330,  17330,  '1',  0.00000,  0.00786,  0.00000,  152.67,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
7332,  7331,  '1',  0.00024,  0.01699,  0.00000,  1122.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7334,  7331,  '1',  0.00083,  0.04140,  0.00000,  244.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7335,  7331,  '1',  0.00017,  0.00930,  0.00000,  1106.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7331,  -7400,  '1',  0.00008,  0.00168,  0.11713,  2768.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7333,  7332,  '1',  0.00093,  0.03886,  0.00000,  280.80,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7333,  7332,  '2',  0.00093,  0.03886,  0.00000,  280.80,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7333,  7332,  '3',  0.00093,  0.03886,  0.00000,  280.80,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7332,  -7401,  '1',  0.00104,  0.01017,  0.01957,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7333,  17333,  '1',  0.00000,  0.06395,  0.00000,  18.76,  0.00,  0.00,  1.00000,  -0.700,  0.00000,  0.00000,  0.00000,  0.00000,  1
7336,  7418,  '1',  0.00361,  0.02463,  0.00419,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7336,  7418,  '2',  0.00361,  0.02463,  0.00419,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7336,  17336,  '1',  0.00000,  0.01572,  0.00000,  76.35,  0.00,  0.00,  1.00000,  -0.715,  0.00000,  0.00000,  0.00000,  0.00000,  1
7338,  -7345,  '1',  0.00230,  0.01602,  0.00262,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7338,  -7345,  '2',  0.00230,  0.01602,  0.00262,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7338,  17338,  '1',  0.00000,  0.01550,  0.00000,  77.44,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
7339,  17339,  '1',  0.00000,  0.05478,  0.00000,  21.91,  0.00,  0.00,  1.00000,  -0.665,  0.00000,  0.00000,  0.00000,  0.00000,  1
7340,  17340,  '1',  0.00000,  0.06488,  0.00000,  18.49,  0.00,  0.00,  1.00000,  -0.748,  0.00000,  0.00000,  0.00000,  0.00000,  1
7342,  7341,  '1',  0.00017,  0.01252,  0.00000,  1311.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7343,  7342,  '1',  0.00185,  0.08320,  0.00000,  190.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7343,  7342,  '2',  0.00185,  0.08320,  0.00000,  190.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7342,  7409,  '1',  0.00056,  0.00583,  0.01986,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7342,  7409,  '2',  0.00056,  0.00583,  0.01986,  750.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7343,  17343,  '1',  0.00000,  0.01066,  0.00000,  112.61,  0.00,  0.00,  1.00000,  -0.714,  0.00000,  0.00000,  0.00000,  0.00000,  1
7344,  7404,  '1',  0.00903,  0.03745,  0.00635,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7344,  17344,  '1',  0.00000,  0.01439,  0.00000,  83.38,  0.00,  0.00,  1.00000,  -0.746,  0.00000,  0.00000,  0.00000,  0.00000,  1
7345,  7382,  '1',  0.00439,  0.02833,  0.00541,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7345,  7382,  '2',  0.00439,  0.02833,  0.00541,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7345,  17345,  '1',  0.00000,  0.01905,  0.00000,  63.00,  0.00,  0.00,  1.00000,  -0.718,  0.00000,  0.00000,  0.00000,  0.00000,  1
7347,  7346,  '1',  0.00014,  0.00986,  0.00000,  1271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7347,  7346,  '2',  0.00014,  0.00986,  0.00000,  1271.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7349,  7346,  '1',  0.00008,  0.00563,  0.00000,  1019.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7350,  7346,  '1',  0.00022,  0.01346,  0.00000,  1021.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7351,  7346,  '1',  0.00031,  0.01784,  0.00000,  1018.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7352,  7346,  '1',  0.00034,  0.01655,  0.00000,  1025.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7353,  7346,  '1',  0.00019,  0.01203,  0.00000,  1225.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7354,  7346,  '1',  0.00006,  0.00671,  0.00000,  1222.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7355,  7346,  '1',  0.00006,  0.00677,  0.00000,  1218.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7356,  7346,  '1',  0.00012,  0.00609,  0.00000,  1219.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7357,  7346,  '1',  0.00066,  0.04067,  0.00000,  287.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7358,  7346,  '1',  0.00030,  0.02129,  0.00000,  835.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7359,  7346,  '1',  0.00013,  0.00906,  0.00000,  846.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7360,  7346,  '1',  0.00021,  0.01514,  0.00000,  845.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7361,  7346,  '1',  0.00026,  0.02464,  0.00000,  471.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7348,  7347,  '1',  0.00062,  0.02698,  0.00000,  407.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7348,  7347,  '2',  0.00062,  0.02698,  0.00000,  407.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7362,  17362,  '1',  0.00000,  0.03226,  0.00000,  37.20,  0.00,  0.00,  1.00000,  -0.738,  0.00000,  0.00000,  0.00000,  0.00000,  1
7363,  -7380,  '1',  0.03224,  0.13375,  0.02270,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7363,  17363,  '1',  0.00000,  0.06390,  0.00000,  18.78,  0.00,  0.00,  1.00000,  -0.696,  0.00000,  0.00000,  0.00000,  0.00000,  1
7364,  17364,  '1',  0.00000,  0.15354,  0.00000,  7.82,  0.00,  0.00,  1.00000,  -0.721,  0.00000,  0.00000,  0.00000,  0.00000,  1
7365,  7381,  '1',  0.00343,  0.01423,  0.00241,  250.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7365,  17365,  '1',  0.00000,  0.01795,  0.00000,  66.84,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7367,  7366,  '1',  0.00021,  0.01366,  0.00000,  1249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7367,  7366,  '2',  0.00021,  0.01366,  0.00000,  1249.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7369,  7366,  '1',  0.00053,  0.03243,  0.00000,  494.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7370,  7366,  '1',  0.00065,  0.04118,  0.00000,  480.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7371,  7366,  '1',  0.00049,  0.03404,  0.00000,  469.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7372,  7366,  '1',  0.00049,  0.03162,  0.00000,  485.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7373,  7366,  '1',  0.00010,  0.01184,  0.00000,  491.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7374,  7366,  '1',  0.00040,  0.02550,  0.00000,  487.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7375,  7366,  '1',  0.00045,  0.02708,  0.00000,  712.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7376,  7366,  '1',  0.00035,  0.02498,  0.00000,  713.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7377,  7366,  '1',  0.00031,  0.01898,  0.00000,  705.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7378,  7366,  '1',  0.00036,  0.02384,  0.00000,  694.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7379,  7366,  '1',  0.00031,  0.02202,  0.00000,  700.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7366,  7400,  '1',  0.00014,  0.00168,  0.11182,  2295.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7368,  7367,  '1',  0.00086,  0.03726,  0.00000,  392.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7368,  7367,  '2',  0.00086,  0.03726,  0.00000,  392.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7368,  7367,  '3',  0.00086,  0.03726,  0.00000,  392.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7380,  17380,  '1',  0.00000,  0.02677,  0.00000,  44.82,  0.00,  0.00,  1.00000,  -0.671,  0.00000,  0.00000,  0.00000,  0.00000,  1
7381,  17381,  '1',  0.00000,  0.02015,  0.00000,  59.54,  0.00,  0.00,  1.00000,  -0.739,  0.00000,  0.00000,  0.00000,  0.00000,  1
7382,  17382,  '1',  0.00000,  0.02003,  0.00000,  59.91,  0.00,  0.00,  1.00000,  -0.727,  0.00000,  0.00000,  0.00000,  0.00000,  1
7383,  17383,  '1',  0.00000,  0.01930,  0.00000,  62.16,  0.00,  0.00,  1.00000,  -0.685,  0.00000,  0.00000,  0.00000,  0.00000,  1
7384,  17384,  '1',  0.00000,  0.02179,  0.00000,  55.07,  0.00,  0.00,  1.00000,  -0.734,  0.00000,  0.00000,  0.00000,  0.00000,  1
7385,  7404,  '1',  0.00674,  0.03846,  0.00578,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7385,  17385,  '1',  0.00000,  0.01406,  0.00000,  85.38,  0.00,  0.00,  1.00000,  -0.745,  0.00000,  0.00000,  0.00000,  0.00000,  1
7386,  17386,  '1',  0.00000,  0.01785,  0.00000,  67.21,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7387,  17387,  '1',  0.00000,  0.01011,  0.00000,  118.74,  0.00,  0.00,  1.00000,  -0.740,  0.00000,  0.00000,  0.00000,  0.00000,  1
7388,  17388,  '1',  0.00000,  0.01159,  0.00000,  103.58,  0.00,  0.00,  1.00000,  -0.743,  0.00000,  0.00000,  0.00000,  0.00000,  1
7390,  7389,  '1',  0.00019,  0.01131,  0.00000,  1278.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7389,  -8030,  '1',  0.00054,  0.00651,  0.43275,  2020.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7391,  7390,  '1',  0.00148,  0.04400,  0.00000,  127.20,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7391,  17391,  '1',  0.00000,  0.04254,  0.00000,  28.21,  0.00,  0.00,  1.00000,  -0.720,  0.00000,  0.00000,  0.00000,  0.00000,  1
7392,  17392,  '1',  0.00000,  0.03682,  0.00000,  32.59,  0.00,  0.00,  1.00000,  -0.693,  0.00000,  0.00000,  0.00000,  0.00000,  1
7393,  17393,  '1',  0.00000,  0.20187,  0.00000,  5.94,  0.00,  0.00,  1.00000,  -0.681,  0.00000,  0.00000,  0.00000,  0.00000,  1
7394,  17394,  '1',  0.00000,  0.04520,  0.00000,  26.55,  0.00,  0.00,  1.00000,  -0.726,  0.00000,  0.00000,  0.00000,  0.00000,  1
7395,  17395,  '1',  0.00000,  0.02080,  0.00000,  57.69,  0.00,  0.00,  1.00000,  -0.742,  0.00000,  0.00000,  0.00000,  0.00000,  1
7396,  7410,  '1',  0.00293,  0.01892,  0.00361,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7396,  7410,  '2',  0.00293,  0.01892,  0.00361,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7396,  7410,  '3',  0.00293,  0.01892,  0.00361,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7396,  17396,  '1',  0.00000,  0.08300,  0.00000,  14.46,  0.00,  0.00,  1.00000,  -0.732,  0.00000,  0.00000,  0.00000,  0.00000,  1
7397,  17397,  '1',  0.00000,  0.01699,  0.00000,  70.65,  0.00,  0.00,  1.00000,  -0.733,  0.00000,  0.00000,  0.00000,  0.00000,  1
7398,  -7403,  '1',  0.00218,  0.01408,  0.00269,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7398,  -7403,  '2',  0.00218,  0.01408,  0.00269,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7398,  17398,  '1',  0.00000,  0.02115,  0.00000,  56.75,  0.00,  0.00,  1.00000,  -0.706,  0.00000,  0.00000,  0.00000,  0.00000,  1
7399,  7417,  '1',  0.00504,  0.03508,  0.00573,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7399,  7417,  '2',  0.00504,  0.03508,  0.00573,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7399,  17399,  '1',  0.00000,  0.03011,  0.00000,  39.86,  0.00,  0.00,  1.00000,  -0.720,  0.00000,  0.00000,  0.00000,  0.00000,  1
7401,  7400,  '1',  0.00011,  0.00786,  0.00000,  1297.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7402,  7401,  '1',  0.00049,  0.03223,  0.00000,  423.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7401,  7409,  '1',  0.00483,  0.04717,  0.09075,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7403,  7419,  '1',  0.00504,  0.03445,  0.00586,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7403,  7419,  '2',  0.00504,  0.03445,  0.00586,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7403,  17403,  '1',  0.00000,  0.02451,  0.00000,  48.96,  0.00,  0.00,  1.00000,  -0.703,  0.00000,  0.00000,  0.00000,  0.00000,  1
7404,  17404,  '1',  0.00000,  0.00911,  0.00000,  131.75,  0.00,  0.00,  1.00000,  -0.750,  0.00000,  0.00000,  0.00000,  0.00000,  1
7405,  17405,  '1',  0.00000,  0.03554,  0.00000,  33.77,  0.00,  0.00,  1.00000,  -0.686,  0.00000,  0.00000,  0.00000,  0.00000,  1
7410,  7409,  '1',  0.00054,  0.03923,  0.00000,  248.40,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7410,  7409,  '2',  0.00054,  0.03923,  0.00000,  248.40,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7410,  7409,  '3',  0.00054,  0.03923,  0.00000,  248.40,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7409,  7420,  '1',  0.00502,  0.04904,  0.09435,  548.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7410,  17410,  '1',  0.00000,  0.00768,  0.00000,  156.19,  0.00,  0.00,  1.00000,  -0.723,  0.00000,  0.00000,  0.00000,  0.00000,  1
7411,  17411,  '1',  0.00000,  0.02519,  0.00000,  47.65,  0.00,  0.00,  1.00000,  -0.749,  0.00000,  0.00000,  0.00000,  0.00000,  1
7412,  17412,  '1',  0.00000,  0.18252,  0.00000,  6.57,  0.00,  0.00,  1.00000,  -0.684,  0.00000,  0.00000,  0.00000,  0.00000,  1
7413,  17413,  '1',  0.00000,  0.04175,  0.00000,  28.74,  0.00,  0.00,  1.00000,  -0.684,  0.00000,  0.00000,  0.00000,  0.00000,  1
7417,  7418,  '1',  0.00278,  0.01937,  0.00317,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7417,  7418,  '2',  0.00278,  0.01937,  0.00317,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7417,  17417,  '1',  0.00000,  0.01631,  0.00000,  73.57,  0.00,  0.00,  1.00000,  -0.731,  0.00000,  0.00000,  0.00000,  0.00000,  1
7418,  17418,  '1',  0.00000,  0.03359,  0.00000,  35.72,  0.00,  0.00,  1.00000,  -0.726,  0.00000,  0.00000,  0.00000,  0.00000,  1
7419,  17419,  '1',  0.00000,  0.01739,  0.00000,  69.00,  0.00,  0.00,  1.00000,  -0.693,  0.00000,  0.00000,  0.00000,  0.00000,  1
7421,  7420,  '1',  0.00106,  0.06841,  0.00000,  161.40,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7421,  7420,  '2',  0.00106,  0.06841,  0.00000,  161.40,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7421,  17421,  '1',  0.00000,  0.02618,  0.00000,  45.83,  0.00,  0.00,  1.00000,  -0.744,  0.00000,  0.00000,  0.00000,  0.00000,  1
7423,  7422,  '1',  0.00014,  0.00897,  0.00000,  1350.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7424,  7423,  '1',  0.00105,  0.04353,  0.00000,  213.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7424,  7423,  '2',  0.00105,  0.04353,  0.00000,  213.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7424,  7423,  '3',  0.00105,  0.04353,  0.00000,  213.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7424,  17424,  '1',  0.00000,  0.01270,  0.00000,  94.48,  0.00,  0.00,  1.00000,  -0.682,  0.00000,  0.00000,  0.00000,  0.00000,  1
7425,  17425,  '1',  0.00000,  0.01468,  0.00000,  81.73,  0.00,  0.00,  1.00000,  -0.750,  0.00000,  0.00000,  0.00000,  0.00000,  1
7426,  17426,  '1',  0.00000,  0.03170,  0.00000,  37.85,  0.00,  0.00,  1.00000,  -0.659,  0.00000,  0.00000,  0.00000,  0.00000,  1
7427,  17427,  '1',  0.00000,  0.01001,  0.00000,  119.90,  0.00,  0.00,  1.00000,  -0.749,  0.00000,  0.00000,  0.00000,  0.00000,  1
7429,  7428,  '1',  0.00026,  0.01258,  0.00000,  927.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7430,  7429,  '1',  0.00214,  0.08887,  0.00000,  133.80,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7430,  17430,  '1',  0.00000,  0.02823,  0.00000,  42.52,  0.00,  0.00,  1.00000,  -0.663,  0.00000,  0.00000,  0.00000,  0.00000,  1
7431,  17431,  '1',  0.00000,  0.05545,  0.00000,  21.64,  0.00,  0.00,  1.00000,  -0.735,  0.00000,  0.00000,  0.00000,  0.00000,  1
7432,  8003,  '1',  0.02966,  0.07251,  0.00949,  98.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7432,  8037,  '1',  0.01360,  0.05948,  0.00906,  149.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7432,  8141,  '1',  0.03471,  0.20840,  0.02828,  221.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
7432,  17432,  '1',  0.00000,  0.07071,  0.00000,  16.97,  0.00,  0.00,  1.00000,  -0.886,  0.00000,  0.00000,  0.00000,  0.00000,  1
8003,  8070,  '99',  0.39317,  3.03701,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8003,  8071,  '99',  0.28916,  2.19349,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8003,  8087,  '99',  0.35910,  2.79946,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8003,  8088,  '99',  0.24744,  1.86215,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8003,  8147,  '99',  0.49982,  1.92094,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8003,  8155,  '99',  0.16456,  0.96122,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8037,  '99',  0.11996,  0.57380,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8060,  '99',  0.18869,  1.20482,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8061,  '99',  0.23179,  1.45334,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8077,  '99',  0.08957,  0.75600,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8078,  '99',  0.09931,  0.79602,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8079,  '99',  0.07631,  0.62023,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8080,  '99',  0.08746,  0.71432,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8116,  '99',  0.03451,  0.29568,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8117,  '99',  0.03071,  0.25458,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8129,  '99',  0.67488,  2.96744,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8131,  '99',  0.85935,  3.78420,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8004,  8147,  '99',  0.15765,  0.74137,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8009,  8031,  '99',  0.03861,  0.31212,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8009,  8141,  '99',  1.09066,  3.09280,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8030,  8031,  '99',  0.00007,  0.00823,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8033,  8030,  '1',  0.00029,  0.02168,  0.00000,  826.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8034,  8030,  '1',  0.00021,  0.01721,  0.00000,  818.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8035,  8030,  '1',  0.00021,  0.01536,  0.00000,  830.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8036,  8030,  '1',  0.00021,  0.01615,  0.00000,  820.00,  0.00,  0.00,  1.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8030,  8141,  '99',  0.07817,  0.41295,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8030,  8155,  '99',  0.00683,  0.17094,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8031,  8141,  '99',  0.09458,  0.49554,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8037,  8117,  '99',  0.66163,  4.27250,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8037,  8147,  '99',  0.79338,  3.79985,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8047,  '99',  0.00012,  0.10799,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8048,  '99',  0.00085,  0.25140,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8049,  '99',  0.00015,  0.08436,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8050,  '99',  0.00009,  0.17002,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8051,  '99',  -0.00011,  0.07763,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8060,  '99',  0.01269,  1.08189,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8061,  '99',  0.01898,  1.30558,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8070,  '99',  0.00352,  0.38626,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8071,  '99',  0.00319,  0.27905,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8117,  '99',  0.26973,  4.40816,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8147,  '99',  0.01640,  0.27410,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8046,  8155,  '99',  0.03784,  0.89092,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8048,  '99',  0.00256,  0.21433,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8049,  '99',  0.00074,  0.07192,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8050,  '99',  0.00132,  0.14496,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8051,  '99',  0.00047,  0.06618,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8060,  '99',  0.01873,  0.92230,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8061,  '99',  0.02573,  1.11297,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8070,  '99',  0.00583,  0.32929,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8071,  '99',  0.00476,  0.23789,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8116,  '99',  0.28751,  4.36190,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8117,  '99',  0.26220,  3.75633,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8147,  '99',  0.01599,  0.23357,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8047,  8155,  '99',  0.03878,  0.75930,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8049,  '99',  0.00211,  0.16742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8050,  '99',  0.00384,  0.33744,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8051,  '99',  0.00145,  0.15407,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8060,  '99',  0.04847,  2.14697,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8061,  '99',  0.06578,  2.59080,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8070,  '99',  0.01531,  0.76653,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8071,  '99',  0.01235,  0.55377,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8147,  '99',  0.03845,  0.54366,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8048,  8155,  '99',  0.09429,  1.76741,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8050,  '99',  0.00111,  0.11323,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8051,  '99',  0.00040,  0.05170,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8060,  '99',  0.01510,  0.72045,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8061,  '99',  0.02067,  0.86938,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8070,  '99',  0.00472,  0.25722,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8071,  '99',  0.00384,  0.18583,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8116,  '99',  0.22684,  3.40715,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8117,  '99',  0.20675,  2.93412,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8147,  '99',  0.01261,  0.18245,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8049,  8155,  '99',  0.03068,  0.59311,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8050,  8051,  '99',  0.00069,  0.10420,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8050,  8060,  '99',  0.02864,  1.45207,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8050,  8061,  '99',  0.03948,  1.75226,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8050,  8070,  '99',  0.00887,  0.51843,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8050,  8071,  '99',  0.00728,  0.37453,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8050,  8147,  '99',  0.02495,  0.36775,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8050,  8155,  '99',  0.06035,  1.19547,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8051,  8060,  '99',  0.01179,  0.66301,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8051,  8061,  '99',  0.01648,  0.80008,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8051,  8070,  '99',  0.00359,  0.23671,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8051,  8071,  '99',  0.00299,  0.17101,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8051,  8116,  '99',  0.19876,  3.13596,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8051,  8117,  '99',  0.18167,  2.70062,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8051,  8147,  '99',  0.01107,  0.16793,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8051,  8155,  '99',  0.02650,  0.54588,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8061,  '99',  -0.00017,  0.03959,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8070,  '99',  0.00145,  1.72183,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8071,  '99',  0.00394,  1.24397,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8079,  '99',  0.36036,  4.69966,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8088,  '99',  0.08253,  3.83268,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8116,  '99',  0.00617,  0.18512,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8117,  '99',  0.00593,  0.15944,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8129,  '99',  0.58737,  4.06833,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8147,  '99',  0.00827,  0.16847,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8060,  8155,  '99',  0.01548,  0.40640,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8061,  8070,  '99',  0.00758,  2.07790,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8061,  8071,  '99',  0.00897,  1.50120,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8061,  8088,  '99',  0.11259,  4.62500,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8061,  8116,  '99',  0.00807,  0.22338,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8061,  8117,  '99',  0.00770,  0.19239,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8061,  8129,  '99',  0.72263,  4.90769,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8061,  8147,  '99',  0.01055,  0.20328,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8061,  8155,  '99',  0.02005,  0.49039,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8070,  8071,  '99',  -0.00037,  0.05028,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8070,  8087,  '99',  -0.05260,  2.99971,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8070,  8088,  '99',  -0.02597,  1.99666,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8070,  8147,  '99',  0.04047,  0.53493,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8070,  8155,  '99',  0.02256,  0.59066,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8071,  8087,  '99',  -0.03296,  2.16729,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8071,  8088,  '99',  -0.01541,  1.44258,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8071,  8147,  '99',  0.03014,  0.38640,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8071,  8155,  '99',  0.01729,  0.42669,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8078,  '99',  -0.00002,  0.10089,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8079,  '99',  -0.00015,  0.07859,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8080,  '99',  -0.00023,  0.09051,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8116,  '99',  0.05579,  1.46645,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8117,  '99',  0.05294,  1.26299,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8129,  '99',  0.36379,  1.40195,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8130,  '99',  0.92506,  3.49346,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8131,  '99',  0.46331,  1.78785,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8077,  8147,  '99',  0.46764,  3.51531,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8078,  8079,  '99',  0.00035,  0.08281,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8078,  8080,  '99',  0.00035,  0.09537,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8078,  8116,  '99',  0.06834,  1.54484,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8078,  8117,  '99',  0.06401,  1.33048,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8078,  8129,  '99',  0.39246,  1.47487,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8078,  8130,  '99',  0.99750,  3.67505,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8078,  8131,  '99',  0.49983,  1.88085,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8078,  8147,  '99',  0.51566,  3.70107,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8079,  8080,  '99',  0.00015,  0.07429,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8079,  8116,  '99',  0.05120,  1.20353,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8079,  8117,  '99',  0.04811,  1.03653,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8079,  8129,  '99',  0.30378,  1.14945,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8079,  8130,  '99',  0.77220,  2.86419,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8079,  8131,  '99',  0.38689,  1.46584,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8079,  8147,  '99',  0.39682,  2.88383,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8080,  8116,  '99',  0.05815,  1.38604,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8080,  8117,  '99',  0.05471,  1.19373,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8080,  8129,  '99',  0.34906,  1.32394,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8080,  8130,  '99',  0.88736,  3.29900,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8080,  8131,  '99',  0.44456,  1.68836,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8080,  8147,  '99',  0.45503,  3.32133,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8087,  8088,  '99',  -0.00044,  0.03445,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8087,  8147,  '99',  0.22811,  2.12784,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8087,  8155,  '99',  0.00042,  0.01956,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8088,  8147,  '99',  0.15823,  1.41553,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8088,  8155,  '99',  0.00034,  0.01302,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8116,  8117,  '99',  -0.00011,  0.03742,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8116,  8129,  '99',  0.05359,  1.39219,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8116,  8130,  '99',  0.15099,  3.47295,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8116,  8131,  '99',  0.06777,  1.77527,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8116,  8147,  '99',  0.01717,  0.26616,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8116,  8155,  '99',  0.17924,  2.20113,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8117,  8129,  '99',  0.05081,  1.19903,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8117,  8130,  '99',  0.14164,  2.99105,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8117,  8131,  '99',  0.06429,  1.52896,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8117,  8147,  '99',  0.01567,  0.22921,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8117,  8155,  '99',  0.16172,  1.89540,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8129,  8130,  '99',  -0.00091,  0.03450,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8129,  8131,  '99',  -0.00056,  0.01763,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8129,  8147,  '99',  0.08844,  0.73182,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8130,  8131,  '99',  -0.00118,  0.04400,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8130,  8147,  '99',  0.22974,  1.82485,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8131,  8147,  '99',  0.11247,  0.93322,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8141,  8155,  '99',  0.41608,  1.78960,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
8147,  8155,  '99',  0.05399,  0.42190,  0.00000,  0.00,  0.00,  0.00,  0.00000,  0.000,  0.00000,  0.00000,  0.00000,  0.00000,  1
 0 /End of Branch data, Begin Transformer data
 0 /End of Transformer data, Begin Area interchange data
1,  0,  0.000,  1.000,  'FAR WEST'
2,  0,  0.000,  1.000,  'NORTH   '
3,  0,  0.000,  1.000,  'WEST    '
4,  0,  0.000,  1.000,  'SOUTH   '
5,  0,  0.000,  1.000,  'NORTH CE'
6,  0,  0.000,  1.000,  'SOUTH CE'
7,  0,  0.000,  1.000,  'COAST   '
8,  0,  0.000,  1.000,  'EAST    '
 0 /End of Area interchange data, Begin Two-terminal dc line data
 0 /End of Two-terminal dc line data, Begin Switched shunt data
 0 /End of Switched shunt data, Begin Impedance correction table data
 0 /End of Impedance correction table data, Begin Multi-terminal dc line data
 0 /End of Multi-terminal dc line data, Begin Multi-section line data
 0 /End of Multi-section line data, Begin Zone data
1,  'BAY CITY'
2,  'GALVESTO'
3,  'HOUSTON '
4,  'EAST HOU'
5,  'SPRING  '
6,  'VICTORIA'
7,  'AGGIELAN'
8,  'TYLER   '
9,  'FAR WEST'
10,  'PANHANDL'
11,  'RED RIVE'
12,  'JACKSBOR'
13,  'WACO    '
14,  'CORSICAN'
15,  'CENTRAL '
16,  'DALLAS  '
17,  'FORT WOR'
18,  'GLEN ROS'
19,  'MCALLEN '
20,  'LAREDO  '
21,  'CORPUS C'
22,  'SAN MARC'
23,  'AUSTIN  '
24,  'GONZALES'
25,  'BASTROP '
26,  'SAN ANTO'
27,  'ABILENE '
28,  'HILL COU'
 0 /End of Zone data, Begin Inter-area transfer data
 0 /End of Inter-area transfer data
